      },
      "params": {
        "R": 0.01479739975184202,
        "X": 0.02942589484155178,
        "G": 0.0,
        "B": 0.0018793124472722411
      },
      "extension": {
        "length": 5117.785778869629,
        "rating": 55.90135455131531
      }
    },
    {
      "class": "Branch",
      "id": "branch_20432_20434_1",
      "ports": {
        "bus1": 20434,
        "bus2": 20432
      },
      "params": {
        "R": 0.04288618639111519,
        "X": 0.099711112678051,
        "G": 0.0,
        "B": 0.0020552536007016897
      },
      "extension": {
        "length": 10208.75186920166,
        "rating": 65.89938402175903
      }
    },
    {
      "class": "Branch",
      "id": "branch_20432_20455_1",
      "ports": {
        "bus1": 20432,
        "bus2": 20455
      },
      "params": {
        "R": 0.07117142528295517,
        "X": 0.15285851061344147,
        "G": 0.0,
        "B": 0.004293412901461124
      },
      "extension": {
        "length": 17362.057541748047,
        "rating": 59.557777643203735
      }
    },
    {
      "class": "Branch",
      "id": "branch_20433_20434_1",
      "ports": {
        "bus1": 20433,
        "bus2": 20434
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_20436_1",
      "ports": {
        "bus1": 20436,
        "bus2": 20435
      },
      "params": {
        "R": 0.005497181788086891,
        "X": 0.17827099561691284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_20436_2",
      "ports": {
        "bus1": 20436,
        "bus2": 20435
      },
      "params": {
        "R": 0.005497181788086891,
        "X": 0.17827099561691284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_20436_3",
      "ports": {
        "bus1": 20436,
        "bus2": 20435
      },
      "params": {
        "R": 0.005497181788086891,
        "X": 0.17827099561691284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_20437_1",
      "ports": {
        "bus1": 20435,
        "bus2": 20437
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_20459_1",
      "ports": {
        "bus1": 20459,
        "bus2": 20435
      },
      "params": {
        "R": 0.004488170146942139,
        "X": 0.02530154585838318,
        "G": 0.0,
        "B": 0.016937725245952606
      },
      "extension": {
        "length": 13998.38253112793,
        "rating": 260.58876514434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_20461_1",
      "ports": {
        "bus1": 20461,
        "bus2": 20435
      },
      "params": {
        "R": 0.005403471179306507,
        "X": 0.0223600622266531,
        "G": 0.0,
        "B": 0.009082240052521229
      },
      "extension": {
        "length": 10522.974805664062,
        "rating": 189.03743028640747
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_21538_1",
      "ports": {
        "bus1": 20435,
        "bus2": 21538
      },
      "params": {
        "R": 0.006408329121768475,
        "X": 0.03739190846681595,
        "G": 0.0,
        "B": 0.042053502053022385
      },
      "extension": {
        "length": 27615.262302246094,
        "rating": 275.23021697998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_20435_21538_2",
      "ports": {
        "bus1": 20435,
        "bus2": 21538
      },
      "params": {
        "R": 0.006408329121768475,
        "X": 0.03739190846681595,
        "G": 0.0,
        "B": 0.042053502053022385
      },
      "extension": {
        "length": 27615.262302246094,
        "rating": 275.23021697998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_20436_20438_1",
      "ports": {
        "bus1": 20436,
        "bus2": 20438
      },
      "params": {
        "R": 0.03135804831981659,
        "X": 0.07855033874511719,
        "G": 0.0,
        "B": 0.00305230263620615
      },
      "extension": {
        "length": 10663.051255554199,
        "rating": 62.25460767745972
      }
    },
    {
      "class": "Branch",
      "id": "branch_20436_20453_1",
      "ports": {
        "bus1": 20436,
        "bus2": 20453
      },
      "params": {
        "R": 0.022829769179224968,
        "X": 0.05741143971681595,
        "G": 0.0,
        "B": 0.003457288723438978
      },
      "extension": {
        "length": 9442.703627929688,
        "rating": 73.26087951660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_20436_20453_2",
      "ports": {
        "bus1": 20436,
        "bus2": 20453
      },
      "params": {
        "R": 0.022829769179224968,
        "X": 0.05741143971681595,
        "G": 0.0,
        "B": 0.003457288723438978
      },
      "extension": {
        "length": 9442.703627929688,
        "rating": 73.26087951660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_20438_20451_1",
      "ports": {
        "bus1": 20438,
        "bus2": 20451
      },
      "params": {
        "R": 0.015179980546236038,
        "X": 0.04343412071466446,
        "G": 0.0,
        "B": 0.0023679586593061686
      },
      "extension": {
        "length": 7414.0158521118165,
        "rating": 62.94098496437073
      }
    },
    {
      "class": "Branch",
      "id": "branch_20438_20474_1",
      "ports": {
        "bus1": 20474,
        "bus2": 20438
      },
      "params": {
        "R": 0.017265526577830315,
        "X": 0.04276582226157188,
        "G": 0.0,
        "B": 0.0017379281343892217
      },
      "extension": {
        "length": 6277.786613250732,
        "rating": 60.37240028381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_20439_20442_1",
      "ports": {
        "bus1": 20442,
        "bus2": 20439
      },
      "params": {
        "R": 0.024934476241469387,
        "X": 0.06071542203426361,
        "G": 0.0,
        "B": 0.0019510877318680286
      },
      "extension": {
        "length": 7712.082053833008,
        "rating": 78.81274819374084
      }
    },
    {
      "class": "Branch",
      "id": "branch_20439_20442_2",
      "ports": {
        "bus1": 20442,
        "bus2": 20439
      },
      "params": {
        "R": 0.024934476241469387,
        "X": 0.06071542203426361,
        "G": 0.0,
        "B": 0.0019510877318680286
      },
      "extension": {
        "length": 7712.082053833008,
        "rating": 78.81274819374084
      }
    },
    {
      "class": "Branch",
      "id": "branch_20439_20450_1",
      "ports": {
        "bus1": 20450,
        "bus2": 20439
      },
      "params": {
        "R": 0.0193818099796772,
        "X": 0.05127418786287308,
        "G": 0.0,
        "B": 0.002749725477769971
      },
      "extension": {
        "length": 8546.783755737304,
        "rating": 68.76516938209534
      }
    },
    {
      "class": "Branch",
      "id": "branch_20439_20471_1",
      "ports": {
        "bus1": 20471,
        "bus2": 20439
      },
      "params": {
        "R": 0.022317828610539436,
        "X": 0.05828021466732025,
        "G": 0.0,
        "B": 0.0017659319564700127
      },
      "extension": {
        "length": 7425.660304138184,
        "rating": 53.13901901245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_20440_20441_1",
      "ports": {
        "bus1": 20441,
        "bus2": 20440
      },
      "params": {
        "R": 0.0003708289295900613,
        "X": 0.023828985169529915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20440_20441_2",
      "ports": {
        "bus1": 20441,
        "bus2": 20440
      },
      "params": {
        "R": 0.0003708289295900613,
        "X": 0.023828985169529915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20440_20441_3",
      "ports": {
        "bus1": 20441,
        "bus2": 20440
      },
      "params": {
        "R": 0.0003708289295900613,
        "X": 0.023828985169529915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20440_20443_1",
      "ports": {
        "bus1": 20440,
        "bus2": 20443
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20440_20444_1",
      "ports": {
        "bus1": 20440,
        "bus2": 20444
      },
      "params": {
        "R": 0.0002611467498354614,
        "X": 0.0010221858974546194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20441_20442_1",
      "ports": {
        "bus1": 20442,
        "bus2": 20441
      },
      "params": {
        "R": 0.003937215078622103,
        "X": 0.11550150066614151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20441_20442_2",
      "ports": {
        "bus1": 20442,
        "bus2": 20441
      },
      "params": {
        "R": 0.003937215078622103,
        "X": 0.11550150066614151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20441_20442_3",
      "ports": {
        "bus1": 20442,
        "bus2": 20441
      },
      "params": {
        "R": 0.003937215078622103,
        "X": 0.11550150066614151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20441_20442_4",
      "ports": {
        "bus1": 20442,
        "bus2": 20441
      },
      "params": {
        "R": 0.003937215078622103,
        "X": 0.11550150066614151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20441_20442_5",
      "ports": {
        "bus1": 20442,
        "bus2": 20441
      },
      "params": {
        "R": 0.003937215078622103,
        "X": 0.11550150066614151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20441_20887_1",
      "ports": {
        "bus1": 20887,
        "bus2": 20441
      },
      "params": {
        "R": 0.007661563344299793,
        "X": 0.04019254818558693,
        "G": 0.0,
        "B": 0.029947176575660706
      },
      "extension": {
        "length": 23601.442557128907,
        "rating": 229.60989475250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_20443_21539_1",
      "ports": {
        "bus1": 20443,
        "bus2": 21539
      },
      "params": {
        "R": 0.0015194920124486089,
        "X": 0.015963448211550713,
        "G": 0.0,
        "B": 0.37317517399787903
      },
      "extension": {
        "length": 53671.83481494141,
        "rating": 997.5687980651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_20445_20446_1",
      "ports": {
        "bus1": 20446,
        "bus2": 20445
      },
      "params": {
        "R": 0.0066157737746834755,
        "X": 0.18935057520866394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20445_20446_2",
      "ports": {
        "bus1": 20446,
        "bus2": 20445
      },
      "params": {
        "R": 0.0066157737746834755,
        "X": 0.18935057520866394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20445_20446_3",
      "ports": {
        "bus1": 20446,
        "bus2": 20445
      },
      "params": {
        "R": 0.0066157737746834755,
        "X": 0.18935057520866394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20445_20447_1",
      "ports": {
        "bus1": 20445,
        "bus2": 20447
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20446_20448_1",
      "ports": {
        "bus1": 20446,
        "bus2": 20448
      },
      "params": {
        "R": 0.010095375590026379,
        "X": 0.025803327560424805,
        "G": 0.0,
        "B": 0.0013897925382480025
      },
      "extension": {
        "length": 4558.461093841553,
        "rating": 59.00096893310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_20448_20449_1",
      "ports": {
        "bus1": 20448,
        "bus2": 20449
      },
      "params": {
        "R": 0.009041866287589073,
        "X": 0.025070961564779285,
        "G": 0.0,
        "B": 0.0015697875060141087
      },
      "extension": {
        "length": 4640.823682800293,
        "rating": 61.0253632068634
      }
    },
    {
      "class": "Branch",
      "id": "branch_20451_20453_1",
      "ports": {
        "bus1": 20451,
        "bus2": 20453
      },
      "params": {
        "R": 0.017845453694462776,
        "X": 0.03896353393793106,
        "G": 0.0,
        "B": 0.0015073530375957487
      },
      "extension": {
        "length": 5604.707894897461,
        "rating": 65.02879858016968
      }
    },
    {
      "class": "Branch",
      "id": "branch_20452_20453_1",
      "ports": {
        "bus1": 20452,
        "bus2": 20453
      },
      "params": {
        "R": 0.00023228111967910078,
        "X": 0.0011295749573037028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20454_20457_1",
      "ports": {
        "bus1": 20454,
        "bus2": 20457
      },
      "params": {
        "R": 0.017270196229219437,
        "X": 0.43712735176086426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20454_20458_1",
      "ports": {
        "bus1": 20454,
        "bus2": 20458
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20454_20459_1",
      "ports": {
        "bus1": 20454,
        "bus2": 20459
      },
      "params": {
        "R": 0.0002919546386692673,
        "X": 0.0011725161457434297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20455_20457_1",
      "ports": {
        "bus1": 20455,
        "bus2": 20457
      },
      "params": {
        "R": -0.008545423857867718,
        "X": -0.21629393100738525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20456_20457_1",
      "ports": {
        "bus1": 20456,
        "bus2": 20457
      },
      "params": {
        "R": 0.04990915581583977,
        "X": 1.2632546424865723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20460_20461_1",
      "ports": {
        "bus1": 20460,
        "bus2": 20461
      },
      "params": {
        "R": 0.00026953095220960677,
        "X": 0.0010957582853734493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20462_20463_1",
      "ports": {
        "bus1": 20462,
        "bus2": 20463
      },
      "params": {
        "R": 0.00024246927932836113,
        "X": 0.001141898101195693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20463_21405_1",
      "ports": {
        "bus1": 20463,
        "bus2": 21405
      },
      "params": {
        "R": 0.010405811481177807,
        "X": 0.029283208772540096,
        "G": 0.0,
        "B": 0.0037771672941744328
      },
      "extension": {
        "length": 7449.311418640137,
        "rating": 52.53083109855652
      }
    },
    {
      "class": "Branch",
      "id": "branch_20464_20465_1",
      "ports": {
        "bus1": 20464,
        "bus2": 20465
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20464_20469_1",
      "ports": {
        "bus1": 20464,
        "bus2": 20469
      },
      "params": {
        "R": 0.021762292832136154,
        "X": 0.05445288866758347,
        "G": 0.0,
        "B": 0.002801638562232256
      },
      "extension": {
        "length": 9127.975745544434,
        "rating": 45.346224308013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_20464_21380_1",
      "ports": {
        "bus1": 21380,
        "bus2": 20464
      },
      "params": {
        "R": 0.010132194496691227,
        "X": 0.02959492988884449,
        "G": 0.0,
        "B": 0.0031330373603850603
      },
      "extension": {
        "length": 7440.578463317871,
        "rating": 61.2510085105896
      }
    },
    {
      "class": "Branch",
      "id": "branch_20466_20467_1",
      "ports": {
        "bus1": 20467,
        "bus2": 20466
      },
      "params": {
        "R": 0.0059190415777266026,
        "X": 0.17942601442337036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20466_20468_1",
      "ports": {
        "bus1": 20466,
        "bus2": 20468
      },
      "params": {
        "R": 0.0002851406461559236,
        "X": 0.0010491807479411364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20467_21380_1",
      "ports": {
        "bus1": 20467,
        "bus2": 21380
      },
      "params": {
        "R": 0.004580172244459391,
        "X": 0.010896661318838596,
        "G": 0.0,
        "B": 0.004260836634784937
      },
      "extension": {
        "length": 4369.227621185303,
        "rating": 58.740800619125366
      }
    },
    {
      "class": "Branch",
      "id": "branch_20469_20470_1",
      "ports": {
        "bus1": 20469,
        "bus2": 20470
      },
      "params": {
        "R": 0.00029875931795686483,
        "X": 0.001173923839814961,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20469_20471_1",
      "ports": {
        "bus1": 20469,
        "bus2": 20471
      },
      "params": {
        "R": 0.024095019325613976,
        "X": 0.06294616311788559,
        "G": 0.0,
        "B": 0.006852538324892521
      },
      "extension": {
        "length": 14118.737696411134,
        "rating": 59.78188514709473
      }
    },
    {
      "class": "Branch",
      "id": "branch_20469_20889_1",
      "ports": {
        "bus1": 20889,
        "bus2": 20469
      },
      "params": {
        "R": 0.021871959790587425,
        "X": 0.06703948974609375,
        "G": 0.0,
        "B": 0.005197929684072733
      },
      "extension": {
        "length": 13213.581457763672,
        "rating": 58.25489163398743
      }
    },
    {
      "class": "Branch",
      "id": "branch_20469_20890_1",
      "ports": {
        "bus1": 20469,
        "bus2": 20890
      },
      "params": {
        "R": 0.020703835412859917,
        "X": 0.05136006698012351,
        "G": 0.0,
        "B": 0.0010194224305450916
      },
      "extension": {
        "length": 5153.0636953125,
        "rating": 59.7353994846344
      }
    },
    {
      "class": "Branch",
      "id": "branch_20471_20472_1",
      "ports": {
        "bus1": 20471,
        "bus2": 20472
      },
      "params": {
        "R": 0.00022128083219286057,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20473_20882_1",
      "ports": {
        "bus1": 20882,
        "bus2": 20473
      },
      "params": {
        "R": 0.03416941314935684,
        "X": 0.0772060677409172,
        "G": 0.0,
        "B": 0.0034783075097948313
      },
      "extension": {
        "length": 11851.957174438478,
        "rating": 72.19970226287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_20473_20882_2",
      "ports": {
        "bus1": 20882,
        "bus2": 20473
      },
      "params": {
        "R": 0.03416941314935684,
        "X": 0.0772060677409172,
        "G": 0.0,
        "B": 0.0034783075097948313
      },
      "extension": {
        "length": 11851.957174438478,
        "rating": 72.19970226287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_20473_20890_1",
      "ports": {
        "bus1": 20890,
        "bus2": 20473
      },
      "params": {
        "R": 0.016509409993886948,
        "X": 0.0399450920522213,
        "G": 0.0,
        "B": 0.0060370611026883125
      },
      "extension": {
        "length": 11002.237552001954,
        "rating": 69.45357918739319
      }
    },
    {
      "class": "Branch",
      "id": "branch_20475_20477_1",
      "ports": {
        "bus1": 20477,
        "bus2": 20475
      },
      "params": {
        "R": 0.03634732589125633,
        "X": 0.11640283465385437,
        "G": 0.0,
        "B": 0.00912651140242815
      },
      "extension": {
        "length": 22235.16018603516,
        "rating": 54.305124282836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_20476_20479_1",
      "ports": {
        "bus1": 20476,
        "bus2": 20479
      },
      "params": {
        "R": 0.05114508047699929,
        "X": 0.10152486711740492,
        "G": 0.0,
        "B": 0.0024929747451096773
      },
      "extension": {
        "length": 10982.398855957032,
        "rating": 61.23268008232117
      }
    },
    {
      "class": "Branch",
      "id": "branch_20476_20482_1",
      "ports": {
        "bus1": 20476,
        "bus2": 20482
      },
      "params": {
        "R": 0.022857235744595528,
        "X": 0.05757225304841995,
        "G": 0.0,
        "B": 0.0038105545099824667
      },
      "extension": {
        "length": 11262.54331439209,
        "rating": 54.091876745224
      }
    },
    {
      "class": "Branch",
      "id": "branch_20477_20486_1",
      "ports": {
        "bus1": 20486,
        "bus2": 20477
      },
      "params": {
        "R": 0.037668634206056595,
        "X": 0.08717081695795059,
        "G": 0.0,
        "B": 0.007638306822627783
      },
      "extension": {
        "length": 19088.380168945314,
        "rating": 49.67445731163025
      }
    },
    {
      "class": "Branch",
      "id": "branch_20478_20485_1",
      "ports": {
        "bus1": 20485,
        "bus2": 20478
      },
      "params": {
        "R": 0.029050156474113464,
        "X": 0.07593849301338196,
        "G": 0.0,
        "B": 0.006689200177788734
      },
      "extension": {
        "length": 16539.787639160157,
        "rating": 49.44337010383606
      }
    },
    {
      "class": "Branch",
      "id": "branch_20478_21593_1",
      "ports": {
        "bus1": 21593,
        "bus2": 20478
      },
      "params": {
        "R": 0.057819072157144547,
        "X": 0.1438271701335907,
        "G": 0.0,
        "B": 0.002575177000835538
      },
      "extension": {
        "length": 13394.652916992189,
        "rating": 58.96866321563721
      }
    },
    {
      "class": "Branch",
      "id": "branch_20479_20480_1",
      "ports": {
        "bus1": 20479,
        "bus2": 20480
      },
      "params": {
        "R": 0.00022444417118094864,
        "X": 0.0011371909640729427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20479_21593_1",
      "ports": {
        "bus1": 20479,
        "bus2": 21593
      },
      "params": {
        "R": 0.025442404672503468,
        "X": 0.07637811452150345,
        "G": 0.0,
        "B": 0.014679173938930036
      },
      "extension": {
        "length": 24889.05926477051,
        "rating": 52.83042788505554
      }
    },
    {
      "class": "Branch",
      "id": "branch_20481_20482_1",
      "ports": {
        "bus1": 20482,
        "bus2": 20481
      },
      "params": {
        "R": 0.006925510708242655,
        "X": 0.19384612143039703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20481_20483_1",
      "ports": {
        "bus1": 20481,
        "bus2": 20483
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20482_20484_1",
      "ports": {
        "bus1": 20484,
        "bus2": 20482
      },
      "params": {
        "R": 0.030589787289500237,
        "X": 0.06480594724416733,
        "G": 0.0,
        "B": 0.002263458911329508
      },
      "extension": {
        "length": 8649.166529663085,
        "rating": 57.57034420967102
      }
    },
    {
      "class": "Branch",
      "id": "branch_20483_21341_1",
      "ports": {
        "bus1": 20483,
        "bus2": 21341
      },
      "params": {
        "R": 0.014251375570893288,
        "X": 0.06671267747879028,
        "G": 0.0,
        "B": 0.050127267837524414
      },
      "extension": {
        "length": 39996.7481315918,
        "rating": 167.7401304244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_20484_20485_1",
      "ports": {
        "bus1": 20485,
        "bus2": 20484
      },
      "params": {
        "R": 0.012581705115735533,
        "X": 0.025131134316325188,
        "G": 0.0,
        "B": 0.003441814798861742
      },
      "extension": {
        "length": 6378.843328582764,
        "rating": 52.03825235366821
      }
    },
    {
      "class": "Branch",
      "id": "branch_20484_21210_1",
      "ports": {
        "bus1": 21210,
        "bus2": 20484
      },
      "params": {
        "R": 0.025143491104245186,
        "X": 0.052185509353876114,
        "G": 0.0,
        "B": 0.003447075141593814
      },
      "extension": {
        "length": 9964.133963195802,
        "rating": 64.76247906684875
      }
    },
    {
      "class": "Branch",
      "id": "branch_20485_21541_1",
      "ports": {
        "bus1": 20485,
        "bus2": 21541
      },
      "params": {
        "R": 0.022731883451342586,
        "X": 0.047679707407951355,
        "G": 0.0,
        "B": 0.006387548521161079
      },
      "extension": {
        "length": 12308.696876953125,
        "rating": 68.61581802368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_20486_20797_1",
      "ports": {
        "bus1": 20797,
        "bus2": 20486
      },
      "params": {
        "R": 0.06825202703475952,
        "X": 0.12747101485729218,
        "G": 0.0,
        "B": 0.0038834414444863796
      },
      "extension": {
        "length": 15828.291207641601,
        "rating": 62.06889748573303
      }
    },
    {
      "class": "Branch",
      "id": "branch_20487_20510_1",
      "ports": {
        "bus1": 20487,
        "bus2": 20510
      },
      "params": {
        "R": 0.0453329160809517,
        "X": 0.10416194796562195,
        "G": 0.0,
        "B": 0.002476271940395236
      },
      "extension": {
        "length": 10527.09111254883,
        "rating": 57.922494411468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_20487_21412_1",
      "ports": {
        "bus1": 21412,
        "bus2": 20487
      },
      "params": {
        "R": 0.028076767921447754,
        "X": 0.07744909077882767,
        "G": 0.0,
        "B": 0.0056231520138680935
      },
      "extension": {
        "length": 13806.88984753418,
        "rating": 54.246413707733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_20488_20497_1",
      "ports": {
        "bus1": 20497,
        "bus2": 20488
      },
      "params": {
        "R": 0.01814160868525505,
        "X": 0.04573153704404831,
        "G": 0.0,
        "B": 0.007867755368351936
      },
      "extension": {
        "length": 14407.063353149415,
        "rating": 55.88090419769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_20488_20510_1",
      "ports": {
        "bus1": 20488,
        "bus2": 20510
      },
      "params": {
        "R": 0.030731139704585075,
        "X": 0.07208419591188431,
        "G": 0.0,
        "B": 0.002681615063920617
      },
      "extension": {
        "length": 9904.59178363037,
        "rating": 50.51351189613342
      }
    },
    {
      "class": "Branch",
      "id": "branch_20489_20490_1",
      "ports": {
        "bus1": 20489,
        "bus2": 20490
      },
      "params": {
        "R": 0.00025536544853821397,
        "X": 0.0010444740764796734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20490_20491_1",
      "ports": {
        "bus1": 20491,
        "bus2": 20490
      },
      "params": {
        "R": 0.025934753939509392,
        "X": 0.07919676601886749,
        "G": 0.0,
        "B": 0.003427284769713878
      },
      "extension": {
        "length": 11951.045521545411,
        "rating": 46.96045517921448
      }
    },
    {
      "class": "Branch",
      "id": "branch_20490_20493_1",
      "ports": {
        "bus1": 20490,
        "bus2": 20493
      },
      "params": {
        "R": 0.03299855440855026,
        "X": 0.0880535989999771,
        "G": 0.0,
        "B": 0.003728737123310566
      },
      "extension": {
        "length": 12707.827467956544,
        "rating": 43.60939264297485
      }
    },
    {
      "class": "Branch",
      "id": "branch_20490_20573_1",
      "ports": {
        "bus1": 20490,
        "bus2": 20573
      },
      "params": {
        "R": 0.035103484988212585,
        "X": 0.07553041726350784,
        "G": 0.0,
        "B": 0.003919315058737993
      },
      "extension": {
        "length": 12315.677102050782,
        "rating": 45.256105065345764
      }
    },
    {
      "class": "Branch",
      "id": "branch_20490_20574_1",
      "ports": {
        "bus1": 20574,
        "bus2": 20490
      },
      "params": {
        "R": 0.029511887580156326,
        "X": 0.06390323489904404,
        "G": 0.0,
        "B": 0.002519141649827361
      },
      "extension": {
        "length": 9186.442037292481,
        "rating": 55.9593141078949
      }
    },
    {
      "class": "Branch",
      "id": "branch_20492_20493_1",
      "ports": {
        "bus1": 20492,
        "bus2": 20493
      },
      "params": {
        "R": 0.00024330639280378819,
        "X": 0.0011711202096194029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20493_20497_1",
      "ports": {
        "bus1": 20493,
        "bus2": 20497
      },
      "params": {
        "R": 0.05978986248373985,
        "X": 0.11881427466869354,
        "G": 0.0,
        "B": 0.00471067987382412
      },
      "extension": {
        "length": 16262.581536254884,
        "rating": 60.1790189743042
      }
    },
    {
      "class": "Branch",
      "id": "branch_20494_20495_1",
      "ports": {
        "bus1": 20494,
        "bus2": 20495
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20494_20530_1",
      "ports": {
        "bus1": 20494,
        "bus2": 20530
      },
      "params": {
        "R": 0.06171204522252083,
        "X": 0.1257566660642624,
        "G": 0.0,
        "B": 0.006713250651955604
      },
      "extension": {
        "length": 20443.66883898926,
        "rating": 64.6419882774353
      }
    },
    {
      "class": "Branch",
      "id": "branch_20494_20739_1",
      "ports": {
        "bus1": 20739,
        "bus2": 20494
      },
      "params": {
        "R": 0.0189704280346632,
        "X": 0.05664563924074173,
        "G": 0.0,
        "B": 0.015026528388261793
      },
      "extension": {
        "length": 19939.740481933593,
        "rating": 57.132577896118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_20496_20515_1",
      "ports": {
        "bus1": 20496,
        "bus2": 20515
      },
      "params": {
        "R": 0.006853777915239334,
        "X": 0.04146864637732506,
        "G": 0.0,
        "B": 0.015382275916635988
      },
      "extension": {
        "length": 18124.43840222168,
        "rating": 224.28483963012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_20496_20730_1",
      "ports": {
        "bus1": 20496,
        "bus2": 20730
      },
      "params": {
        "R": 0.009880132973194122,
        "X": 0.05255914106965064,
        "G": 0.0,
        "B": 0.03644770011305809
      },
      "extension": {
        "length": 30334.234943847656,
        "rating": 266.42112731933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20496_20730_2",
      "ports": {
        "bus1": 20496,
        "bus2": 20730
      },
      "params": {
        "R": 0.009880132973194122,
        "X": 0.05255914106965064,
        "G": 0.0,
        "B": 0.03644770011305809
      },
      "extension": {
        "length": 30334.234943847656,
        "rating": 266.42112731933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20496_20738_1",
      "ports": {
        "bus1": 20738,
        "bus2": 20496
      },
      "params": {
        "R": 0.012104401364922523,
        "X": 0.05067640170454979,
        "G": 0.0,
        "B": 0.018417250365018845
      },
      "extension": {
        "length": 23594.928908203125,
        "rating": 236.74376010894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_20497_20499_1",
      "ports": {
        "bus1": 20499,
        "bus2": 20497
      },
      "params": {
        "R": 0.02411354891955852,
        "X": 0.06015178188681602,
        "G": 0.0,
        "B": 0.003196544013917446
      },
      "extension": {
        "length": 9876.070780334472,
        "rating": 60.71810722351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_20497_21412_1",
      "ports": {
        "bus1": 20497,
        "bus2": 21412
      },
      "params": {
        "R": 0.01533540803939104,
        "X": 0.03731141611933708,
        "G": 0.0,
        "B": 0.007170075085014104
      },
      "extension": {
        "length": 10841.260331359863,
        "rating": 64.02592658996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_20498_20499_1",
      "ports": {
        "bus1": 20498,
        "bus2": 20499
      },
      "params": {
        "R": 0.0002666686777956784,
        "X": 0.001005315687507391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20500_20502_1",
      "ports": {
        "bus1": 20502,
        "bus2": 20500
      },
      "params": {
        "R": 0.008024820126593113,
        "X": 0.041096217930316925,
        "G": 0.0,
        "B": 0.01073184609413147
      },
      "extension": {
        "length": 15212.3830345459,
        "rating": 195.44272422790527
      }
    },
    {
      "class": "Branch",
      "id": "branch_20500_20563_1",
      "ports": {
        "bus1": 20500,
        "bus2": 20563
      },
      "params": {
        "R": 0.009988443925976753,
        "X": 0.06179863959550857,
        "G": 0.0,
        "B": 0.04149056226015091
      },
      "extension": {
        "length": 36534.212690185544,
        "rating": 226.92790031433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_20500_20590_1",
      "ports": {
        "bus1": 20590,
        "bus2": 20500
      },
      "params": {
        "R": 0.006429715547710657,
        "X": 0.03225381672382355,
        "G": 0.0,
        "B": 0.023507311940193176
      },
      "extension": {
        "length": 19673.49277990723,
        "rating": 254.7102928161621
      }
    },
    {
      "class": "Branch",
      "id": "branch_20500_20590_2",
      "ports": {
        "bus1": 20590,
        "bus2": 20500
      },
      "params": {
        "R": 0.006429715547710657,
        "X": 0.03225381672382355,
        "G": 0.0,
        "B": 0.023507311940193176
      },
      "extension": {
        "length": 19673.49277990723,
        "rating": 254.7102928161621
      }
    },
    {
      "class": "Branch",
      "id": "branch_20501_20503_1",
      "ports": {
        "bus1": 20503,
        "bus2": 20501
      },
      "params": {
        "R": 0.033876724541187286,
        "X": 0.07879815995693207,
        "G": 0.0,
        "B": 0.003800800070166588
      },
      "extension": {
        "length": 12585.8676796875,
        "rating": 75.2442479133606
      }
    },
    {
      "class": "Branch",
      "id": "branch_20501_20503_2",
      "ports": {
        "bus1": 20503,
        "bus2": 20501
      },
      "params": {
        "R": 0.033876724541187286,
        "X": 0.07879815995693207,
        "G": 0.0,
        "B": 0.003800800070166588
      },
      "extension": {
        "length": 12585.8676796875,
        "rating": 75.2442479133606
      }
    },
    {
      "class": "Branch",
      "id": "branch_20502_20503_1",
      "ports": {
        "bus1": 20503,
        "bus2": 20502
      },
      "params": {
        "R": 0.0031183594837784767,
        "X": 0.09580251574516296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20502_20503_2",
      "ports": {
        "bus1": 20503,
        "bus2": 20502
      },
      "params": {
        "R": 0.0031183594837784767,
        "X": 0.09580251574516296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20502_20503_3",
      "ports": {
        "bus1": 20503,
        "bus2": 20502
      },
      "params": {
        "R": 0.0031183594837784767,
        "X": 0.09580251574516296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20502_20504_1",
      "ports": {
        "bus1": 20502,
        "bus2": 20504
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20502_20505_1",
      "ports": {
        "bus1": 20505,
        "bus2": 20502
      },
      "params": {
        "R": 0.011350775137543678,
        "X": 0.04538508877158165,
        "G": 0.0,
        "B": 0.011522440239787102
      },
      "extension": {
        "length": 16320.183741210938,
        "rating": 223.1440544128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_20502_20508_1",
      "ports": {
        "bus1": 20502,
        "bus2": 20508
      },
      "params": {
        "R": 0.0032816685270518064,
        "X": 0.021572554484009743,
        "G": 0.0,
        "B": 0.030941711738705635
      },
      "extension": {
        "length": 20127.012492919923,
        "rating": 229.39085960388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_20502_21032_1",
      "ports": {
        "bus1": 21032,
        "bus2": 20502
      },
      "params": {
        "R": 0.008141778409481049,
        "X": 0.04194742441177368,
        "G": 0.0,
        "B": 0.02033776417374611
      },
      "extension": {
        "length": 21288.584568603517,
        "rating": 227.99241542816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_20503_20510_1",
      "ports": {
        "bus1": 20510,
        "bus2": 20503
      },
      "params": {
        "R": 0.02221059799194336,
        "X": 0.05997462570667267,
        "G": 0.0,
        "B": 0.001453191158361733
      },
      "extension": {
        "length": 6321.157093872071,
        "rating": 65.8968985080719
      }
    },
    {
      "class": "Branch",
      "id": "branch_20503_21204_1",
      "ports": {
        "bus1": 21204,
        "bus2": 20503
      },
      "params": {
        "R": 0.01887832023203373,
        "X": 0.05876069143414498,
        "G": 0.0,
        "B": 0.0021275414619594812
      },
      "extension": {
        "length": 7691.613326477051,
        "rating": 51.90892815589905
      }
    },
    {
      "class": "Branch",
      "id": "branch_20505_20506_1",
      "ports": {
        "bus1": 20506,
        "bus2": 20505
      },
      "params": {
        "R": 0.004751048982143402,
        "X": 0.16072945296764374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20505_20507_1",
      "ports": {
        "bus1": 20505,
        "bus2": 20507
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20505_21032_1",
      "ports": {
        "bus1": 21032,
        "bus2": 20505
      },
      "params": {
        "R": 0.0046121650375425816,
        "X": 0.02424696832895279,
        "G": 0.0,
        "B": 0.011593873612582684
      },
      "extension": {
        "length": 12250.609678344726,
        "rating": 172.9110836982727
      }
    },
    {
      "class": "Branch",
      "id": "branch_20508_20509_1",
      "ports": {
        "bus1": 20508,
        "bus2": 20509
      },
      "params": {
        "R": 0.00020903402764815837,
        "X": 0.0011192213278263807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20508_20575_1",
      "ports": {
        "bus1": 20508,
        "bus2": 20575
      },
      "params": {
        "R": 0.007546622771769762,
        "X": 0.0439768172800541,
        "G": 0.0,
        "B": 0.09971769154071808
      },
      "extension": {
        "length": 43520.85934936524,
        "rating": 278.84647846221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_20508_20575_2",
      "ports": {
        "bus1": 20508,
        "bus2": 20575
      },
      "params": {
        "R": 0.007546622771769762,
        "X": 0.0439768172800541,
        "G": 0.0,
        "B": 0.09971769154071808
      },
      "extension": {
        "length": 43520.85934936524,
        "rating": 278.84647846221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_20508_20575_3",
      "ports": {
        "bus1": 20508,
        "bus2": 20575
      },
      "params": {
        "R": 0.007546622771769762,
        "X": 0.0439768172800541,
        "G": 0.0,
        "B": 0.09971769154071808
      },
      "extension": {
        "length": 43520.85934936524,
        "rating": 278.84647846221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_20508_21450_1",
      "ports": {
        "bus1": 20508,
        "bus2": 21450
      },
      "params": {
        "R": 0.006464454345405102,
        "X": 0.04280698671936988,
        "G": 0.0,
        "B": 0.04810856655240059
      },
      "extension": {
        "length": 31199.614029052736,
        "rating": 274.8007535934448
      }
    },
    {
      "class": "Branch",
      "id": "branch_20508_21450_2",
      "ports": {
        "bus1": 20508,
        "bus2": 21450
      },
      "params": {
        "R": 0.006464454345405102,
        "X": 0.04280698671936988,
        "G": 0.0,
        "B": 0.04810856655240059
      },
      "extension": {
        "length": 31199.614029052736,
        "rating": 274.8007535934448
      }
    },
    {
      "class": "Branch",
      "id": "branch_20508_21450_3",
      "ports": {
        "bus1": 20508,
        "bus2": 21450
      },
      "params": {
        "R": 0.006464454345405102,
        "X": 0.04280698671936988,
        "G": 0.0,
        "B": 0.04810856655240059
      },
      "extension": {
        "length": 31199.614029052736,
        "rating": 274.8007535934448
      }
    },
    {
      "class": "Branch",
      "id": "branch_20511_20512_1",
      "ports": {
        "bus1": 20512,
        "bus2": 20511
      },
      "params": {
        "R": 0.026201365515589714,
        "X": 0.06636860966682434,
        "G": 0.0,
        "B": 0.002134141977876425
      },
      "extension": {
        "length": 8517.940446533203,
        "rating": 55.91099262237549
      }
    },
    {
      "class": "Branch",
      "id": "branch_20511_20514_1",
      "ports": {
        "bus1": 20511,
        "bus2": 20514
      },
      "params": {
        "R": 0.027307746931910515,
        "X": 0.06244347617030144,
        "G": 0.0,
        "B": 0.0035407196264714003
      },
      "extension": {
        "length": 10889.796531555176,
        "rating": 53.88726592063904
      }
    },
    {
      "class": "Branch",
      "id": "branch_20512_20513_1",
      "ports": {
        "bus1": 20512,
        "bus2": 20513
      },
      "params": {
        "R": 0.00027989730006083846,
        "X": 0.0010957614285871387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20516_20517_1",
      "ports": {
        "bus1": 20516,
        "bus2": 20517
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20517_20589_1",
      "ports": {
        "bus1": 20517,
        "bus2": 20589
      },
      "params": {
        "R": 0.03348131105303764,
        "X": 0.08790990710258484,
        "G": 0.0,
        "B": 0.002811823971569538
      },
      "extension": {
        "length": 10748.727839904786,
        "rating": 50.82838535308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_20518_20519_1",
      "ports": {
        "bus1": 20518,
        "bus2": 20519
      },
      "params": {
        "R": 0.00029140262631699443,
        "X": 0.0010997214121744037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20518_20520_1",
      "ports": {
        "bus1": 20520,
        "bus2": 20518
      },
      "params": {
        "R": 0.026442350819706913,
        "X": 0.07586046308279037,
        "G": 0.0,
        "B": 0.0017997974064201117
      },
      "extension": {
        "length": 9064.365604980469,
        "rating": 57.49700665473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_20518_20593_1",
      "ports": {
        "bus1": 20593,
        "bus2": 20518
      },
      "params": {
        "R": 0.027446128427982334,
        "X": 0.06457139551639557,
        "G": 0.0,
        "B": 0.0023702019825577736
      },
      "extension": {
        "length": 9543.304510620117,
        "rating": 48.2462614774704
      }
    },
    {
      "class": "Branch",
      "id": "branch_20520_20589_1",
      "ports": {
        "bus1": 20589,
        "bus2": 20520
      },
      "params": {
        "R": 0.024839751422405243,
        "X": 0.051149882376194,
        "G": 0.0,
        "B": 0.0014496954390779138
      },
      "extension": {
        "length": 6652.140704956055,
        "rating": 66.28198027610779
      }
    },
    {
      "class": "Branch",
      "id": "branch_20521_21138_1",
      "ports": {
        "bus1": 20521,
        "bus2": 21138
      },
      "params": {
        "R": 0.09656868875026703,
        "X": 0.17887961864471436,
        "G": 0.0,
        "B": 0.004111945163458586
      },
      "extension": {
        "length": 19623.11022729492,
        "rating": 63.24440240859985
      }
    },
    {
      "class": "Branch",
      "id": "branch_20522_20537_1",
      "ports": {
        "bus1": 20522,
        "bus2": 20537
      },
      "params": {
        "R": 0.08197686076164246,
        "X": 0.1851356327533722,
        "G": 0.0,
        "B": 0.005879575852304696
      },
      "extension": {
        "length": 24538.212401000976,
        "rating": 59.478455781936646
      }
    },
    {
      "class": "Branch",
      "id": "branch_20522_20737_1",
      "ports": {
        "bus1": 20522,
        "bus2": 20737
      },
      "params": {
        "R": 0.04797695577144623,
        "X": 0.07678946852684021,
        "G": 0.0,
        "B": 0.003517853794619441
      },
      "extension": {
        "length": 11579.598705871582,
        "rating": 61.316561698913574
      }
    },
    {
      "class": "Branch",
      "id": "branch_20522_20953_1",
      "ports": {
        "bus1": 20522,
        "bus2": 20953
      },
      "params": {
        "R": 0.08806205540895462,
        "X": 0.23706409335136414,
        "G": 0.0,
        "B": 0.009577780030667782
      },
      "extension": {
        "length": 34705.73750756836,
        "rating": 60.83083748817444
      }
    },
    {
      "class": "Branch",
      "id": "branch_20523_20524_1",
      "ports": {
        "bus1": 20524,
        "bus2": 20523
      },
      "params": {
        "R": 0.006200960837304592,
        "X": 0.18221458792686462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20523_20524_2",
      "ports": {
        "bus1": 20524,
        "bus2": 20523
      },
      "params": {
        "R": 0.006200960837304592,
        "X": 0.18221458792686462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20523_20524_3",
      "ports": {
        "bus1": 20524,
        "bus2": 20523
      },
      "params": {
        "R": 0.006200960837304592,
        "X": 0.18221458792686462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20523_20525_1",
      "ports": {
        "bus1": 20523,
        "bus2": 20525
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20523_23111_1",
      "ports": {
        "bus1": 20523,
        "bus2": 23111
      },
      "params": {
        "R": 0.012665322050452234,
        "X": 0.062056086957454674,
        "G": 0.0,
        "B": 0.050879232585430145
      },
      "extension": {
        "length": 40938.891275390626,
        "rating": 237.4692678451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_20524_20914_1",
      "ports": {
        "bus1": 20524,
        "bus2": 20914
      },
      "params": {
        "R": 0.013176967389881613,
        "X": 0.03377985954284668,
        "G": 0.0,
        "B": 0.010026448406279087
      },
      "extension": {
        "length": 13783.286311523438,
        "rating": 76.95672512054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_20524_20914_2",
      "ports": {
        "bus1": 20524,
        "bus2": 20914
      },
      "params": {
        "R": 0.013176967389881613,
        "X": 0.03377985954284668,
        "G": 0.0,
        "B": 0.010026448406279087
      },
      "extension": {
        "length": 13783.286311523438,
        "rating": 76.95672512054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_20526_20527_1",
      "ports": {
        "bus1": 20526,
        "bus2": 20527
      },
      "params": {
        "R": 0.0002850951277650893,
        "X": 0.001133351936005056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20526_21181_1",
      "ports": {
        "bus1": 21181,
        "bus2": 20526
      },
      "params": {
        "R": 0.019971273839473724,
        "X": 0.04975052177906036,
        "G": 0.0,
        "B": 0.006120526231825352
      },
      "extension": {
        "length": 11745.341449584961,
        "rating": 77.77342796325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_20526_21181_2",
      "ports": {
        "bus1": 21181,
        "bus2": 20526
      },
      "params": {
        "R": 0.019971273839473724,
        "X": 0.04975052177906036,
        "G": 0.0,
        "B": 0.006120526231825352
      },
      "extension": {
        "length": 11745.341449584961,
        "rating": 77.77342796325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_20526_21260_1",
      "ports": {
        "bus1": 21260,
        "bus2": 20526
      },
      "params": {
        "R": 0.02401677332818508,
        "X": 0.064476877450943,
        "G": 0.0,
        "B": 0.010802187956869602
      },
      "extension": {
        "length": 18384.216964233397,
        "rating": 74.49467778205872
      }
    },
    {
      "class": "Branch",
      "id": "branch_20526_21260_2",
      "ports": {
        "bus1": 21260,
        "bus2": 20526
      },
      "params": {
        "R": 0.02401677332818508,
        "X": 0.064476877450943,
        "G": 0.0,
        "B": 0.010802187956869602
      },
      "extension": {
        "length": 18384.216964233397,
        "rating": 74.49467778205872
      }
    },
    {
      "class": "Branch",
      "id": "branch_20528_20529_1",
      "ports": {
        "bus1": 20528,
        "bus2": 20529
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20528_20537_1",
      "ports": {
        "bus1": 20537,
        "bus2": 20528
      },
      "params": {
        "R": 0.022756433114409447,
        "X": 0.06784958392381668,
        "G": 0.0,
        "B": 0.0040076556615531445
      },
      "extension": {
        "length": 12385.66506262207,
        "rating": 68.50086450576782
      }
    },
    {
      "class": "Branch",
      "id": "branch_20528_20537_2",
      "ports": {
        "bus1": 20537,
        "bus2": 20528
      },
      "params": {
        "R": 0.022756433114409447,
        "X": 0.06784958392381668,
        "G": 0.0,
        "B": 0.0040076556615531445
      },
      "extension": {
        "length": 12385.66506262207,
        "rating": 68.50086450576782
      }
    },
    {
      "class": "Branch",
      "id": "branch_20530_20531_1",
      "ports": {
        "bus1": 20530,
        "bus2": 20531
      },
      "params": {
        "R": 0.00028352398658171296,
        "X": 0.0010546428384259343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20530_20533_1",
      "ports": {
        "bus1": 20530,
        "bus2": 20533
      },
      "params": {
        "R": 0.03956085816025734,
        "X": 0.09469977021217345,
        "G": 0.0,
        "B": 0.00353106064721942
      },
      "extension": {
        "length": 12553.40456817627,
        "rating": 61.69736385345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_20530_20740_1",
      "ports": {
        "bus1": 20530,
        "bus2": 20740
      },
      "params": {
        "R": 0.047168415039777756,
        "X": 0.12141162902116776,
        "G": 0.0,
        "B": 0.004203680902719498
      },
      "extension": {
        "length": 14300.60878125,
        "rating": 61.36586666107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_20532_20535_1",
      "ports": {
        "bus1": 20532,
        "bus2": 20535
      },
      "params": {
        "R": 0.007588594686239958,
        "X": 0.22627896070480347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20532_20536_1",
      "ports": {
        "bus1": 20532,
        "bus2": 20536
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20533_20535_1",
      "ports": {
        "bus1": 20533,
        "bus2": 20535
      },
      "params": {
        "R": -0.0036604558117687702,
        "X": -0.10914856195449829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20533_20537_1",
      "ports": {
        "bus1": 20533,
        "bus2": 20537
      },
      "params": {
        "R": 0.027148380875587463,
        "X": 0.06861135363578796,
        "G": 0.0,
        "B": 0.0012803399004042149
      },
      "extension": {
        "length": 6251.987176391602,
        "rating": 71.23811841011047
      }
    },
    {
      "class": "Branch",
      "id": "branch_20533_20537_2",
      "ports": {
        "bus1": 20533,
        "bus2": 20537
      },
      "params": {
        "R": 0.027148380875587463,
        "X": 0.06861135363578796,
        "G": 0.0,
        "B": 0.0012803399004042149
      },
      "extension": {
        "length": 6251.987176391602,
        "rating": 71.23811841011047
      }
    },
    {
      "class": "Branch",
      "id": "branch_20533_20946_1",
      "ports": {
        "bus1": 20533,
        "bus2": 20946
      },
      "params": {
        "R": 0.05068208649754524,
        "X": 0.1171887069940567,
        "G": 0.0,
        "B": 0.012359283864498138
      },
      "extension": {
        "length": 26041.798623779297,
        "rating": 76.44422054290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_20533_20946_2",
      "ports": {
        "bus1": 20533,
        "bus2": 20946
      },
      "params": {
        "R": 0.05068208649754524,
        "X": 0.1171887069940567,
        "G": 0.0,
        "B": 0.012359283864498138
      },
      "extension": {
        "length": 26041.798623779297,
        "rating": 76.44422054290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_20534_20535_1",
      "ports": {
        "bus1": 20534,
        "bus2": 20535
      },
      "params": {
        "R": 0.020482957363128662,
        "X": 0.6107668876647949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20536_20738_1",
      "ports": {
        "bus1": 20738,
        "bus2": 20536
      },
      "params": {
        "R": 0.007905969396233559,
        "X": 0.04176494851708412,
        "G": 0.0,
        "B": 0.021421128883957863
      },
      "extension": {
        "length": 21890.9405456543,
        "rating": 196.82252407073975
      }
    },
    {
      "class": "Branch",
      "id": "branch_20539_20540_1",
      "ports": {
        "bus1": 20539,
        "bus2": 20540
      },
      "params": {
        "R": 0.000261761830188334,
        "X": 0.0011252851691097021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20542_20549_1",
      "ports": {
        "bus1": 20542,
        "bus2": 20549
      },
      "params": {
        "R": 0.02858615666627884,
        "X": 0.06502453982830048,
        "G": 0.0,
        "B": 0.0034702536650002007
      },
      "extension": {
        "length": 10316.254702697754,
        "rating": 53.10012102127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_20542_20551_1",
      "ports": {
        "bus1": 20551,
        "bus2": 20542
      },
      "params": {
        "R": 0.01446907687932253,
        "X": 0.03547637537121773,
        "G": 0.0,
        "B": 0.006309649441391229
      },
      "extension": {
        "length": 10650.469046813965,
        "rating": 57.872360944747925
      }
    },
    {
      "class": "Branch",
      "id": "branch_20542_20553_1",
      "ports": {
        "bus1": 20553,
        "bus2": 20542
      },
      "params": {
        "R": 0.029754608869552612,
        "X": 0.05959317088127137,
        "G": 0.0,
        "B": 0.005980133078992367
      },
      "extension": {
        "length": 11981.276280944825,
        "rating": 60.375237464904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_20542_20557_1",
      "ports": {
        "bus1": 20557,
        "bus2": 20542
      },
      "params": {
        "R": 0.038076214492321014,
        "X": 0.08954133093357086,
        "G": 0.0,
        "B": 0.001979179447516799
      },
      "extension": {
        "length": 9742.769661071778,
        "rating": 53.47622632980347
      }
    },
    {
      "class": "Branch",
      "id": "branch_20542_21693_1",
      "ports": {
        "bus1": 20542,
        "bus2": 21693
      },
      "params": {
        "R": 0.014272206462919712,
        "X": 0.032496169209480286,
        "G": 0.0,
        "B": 0.027171000838279724
      },
      "extension": {
        "length": 19837.420634399416,
        "rating": 83.93479585647583
      }
    },
    {
      "class": "Branch",
      "id": "branch_20542_21693_2",
      "ports": {
        "bus1": 20542,
        "bus2": 21693
      },
      "params": {
        "R": 0.014272206462919712,
        "X": 0.032496169209480286,
        "G": 0.0,
        "B": 0.027171000838279724
      },
      "extension": {
        "length": 19837.420634399416,
        "rating": 83.93479585647583
      }
    },
    {
      "class": "Branch",
      "id": "branch_20542_21693_3",
      "ports": {
        "bus1": 20542,
        "bus2": 21693
      },
      "params": {
        "R": 0.014272206462919712,
        "X": 0.032496169209480286,
        "G": 0.0,
        "B": 0.027171000838279724
      },
      "extension": {
        "length": 19837.420634399416,
        "rating": 83.93479585647583
      }
    },
    {
      "class": "Branch",
      "id": "branch_20543_20985_1",
      "ports": {
        "bus1": 20985,
        "bus2": 20543
      },
      "params": {
        "R": 0.04504493623971939,
        "X": 0.11845961213111877,
        "G": 0.0,
        "B": 0.006237564142793416
      },
      "extension": {
        "length": 18401.876258422853,
        "rating": 62.98459768295288
      }
    },
    {
      "class": "Branch",
      "id": "branch_20543_21728_1",
      "ports": {
        "bus1": 20543,
        "bus2": 21728
      },
      "params": {
        "R": 0.06003734469413757,
        "X": 0.1470460593700409,
        "G": 0.0,
        "B": 0.004027482122182846
      },
      "extension": {
        "length": 18964.673022216797,
        "rating": 59.460389614105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_20543_22088_1",
      "ports": {
        "bus1": 20543,
        "bus2": 22088
      },
      "params": {
        "R": 0.04568632319569587,
        "X": 0.1272735893726349,
        "G": 0.0,
        "B": 0.006814101245254278
      },
      "extension": {
        "length": 20948.84651513672,
        "rating": 61.9360625743866
      }
    },
    {
      "class": "Branch",
      "id": "branch_20544_20545_1",
      "ports": {
        "bus1": 20545,
        "bus2": 20544
      },
      "params": {
        "R": 0.007649032399058342,
        "X": 0.21578431129455566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20544_20545_2",
      "ports": {
        "bus1": 20545,
        "bus2": 20544
      },
      "params": {
        "R": 0.007649032399058342,
        "X": 0.21578431129455566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20544_20545_3",
      "ports": {
        "bus1": 20545,
        "bus2": 20544
      },
      "params": {
        "R": 0.007649032399058342,
        "X": 0.21578431129455566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20544_20546_1",
      "ports": {
        "bus1": 20544,
        "bus2": 20546
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20545_20547_1",
      "ports": {
        "bus1": 20545,
        "bus2": 20547
      },
      "params": {
        "R": 0.01185817550867796,
        "X": 0.028049731627106667,
        "G": 0.0,
        "B": 0.002823325339704752
      },
      "extension": {
        "length": 6638.57776538086,
        "rating": 56.104975938797
      }
    },
    {
      "class": "Branch",
      "id": "branch_20546_20552_1",
      "ports": {
        "bus1": 20552,
        "bus2": 20546
      },
      "params": {
        "R": 0.0051530394703149796,
        "X": 0.03350882604718208,
        "G": 0.0,
        "B": 0.008762985467910767
      },
      "extension": {
        "length": 12333.09773638916,
        "rating": 217.33698844909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_20547_20702_1",
      "ports": {
        "bus1": 20702,
        "bus2": 20547
      },
      "params": {
        "R": 0.017200488597154617,
        "X": 0.04922309145331383,
        "G": 0.0,
        "B": 0.0010543769458308816
      },
      "extension": {
        "length": 4847.083732452393,
        "rating": 47.50666320323944
      }
    },
    {
      "class": "Branch",
      "id": "branch_20547_20704_1",
      "ports": {
        "bus1": 20547,
        "bus2": 20704
      },
      "params": {
        "R": 0.014848034828901291,
        "X": 0.029944391921162605,
        "G": 0.0,
        "B": 0.0016716262325644495
      },
      "extension": {
        "length": 4885.34796661377,
        "rating": 71.19450569152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_20547_20704_2",
      "ports": {
        "bus1": 20547,
        "bus2": 20704
      },
      "params": {
        "R": 0.014848034828901291,
        "X": 0.029944391921162605,
        "G": 0.0,
        "B": 0.0016716262325644495
      },
      "extension": {
        "length": 4885.34796661377,
        "rating": 71.19450569152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_20548_20562_1",
      "ports": {
        "bus1": 20548,
        "bus2": 20562
      },
      "params": {
        "R": 0.058004654943943024,
        "X": 0.14072288572788239,
        "G": 0.0,
        "B": 0.005004960112273693
      },
      "extension": {
        "length": 19081.415291748046,
        "rating": 60.30011773109436
      }
    },
    {
      "class": "Branch",
      "id": "branch_20548_21948_1",
      "ports": {
        "bus1": 20548,
        "bus2": 21948
      },
      "params": {
        "R": 0.04459273815155029,
        "X": 0.11598103493452074,
        "G": 0.0,
        "B": 0.011026863008737564
      },
      "extension": {
        "length": 22536.045029663088,
        "rating": 71.00104093551636
      }
    },
    {
      "class": "Branch",
      "id": "branch_20548_21948_2",
      "ports": {
        "bus1": 20548,
        "bus2": 21948
      },
      "params": {
        "R": 0.04459273815155029,
        "X": 0.11598103493452074,
        "G": 0.0,
        "B": 0.011026863008737564
      },
      "extension": {
        "length": 22536.045029663088,
        "rating": 71.00104093551636
      }
    },
    {
      "class": "Branch",
      "id": "branch_20549_20551_1",
      "ports": {
        "bus1": 20551,
        "bus2": 20549
      },
      "params": {
        "R": 0.021379858255386353,
        "X": 0.05839509516954422,
        "G": 0.0,
        "B": 0.0010453182039782405
      },
      "extension": {
        "length": 5796.297270263672,
        "rating": 58.49112272262573
      }
    },
    {
      "class": "Branch",
      "id": "branch_20549_20562_1",
      "ports": {
        "bus1": 20562,
        "bus2": 20549
      },
      "params": {
        "R": 0.024162625893950466,
        "X": 0.06169142574071884,
        "G": 0.0,
        "B": 0.0027524398174136877
      },
      "extension": {
        "length": 9437.705584167481,
        "rating": 50.06442070007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_20550_20551_1",
      "ports": {
        "bus1": 20550,
        "bus2": 20551
      },
      "params": {
        "R": 0.0002695020230021328,
        "X": 0.0011063836282119155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20551_20553_1",
      "ports": {
        "bus1": 20553,
        "bus2": 20551
      },
      "params": {
        "R": 0.011384266428649424,
        "X": 0.027327176183462143,
        "G": 0.0,
        "B": 0.0010806090431287885
      },
      "extension": {
        "length": 3822.778289794922,
        "rating": 62.623172998428345
      }
    },
    {
      "class": "Branch",
      "id": "branch_20551_20557_1",
      "ports": {
        "bus1": 20551,
        "bus2": 20557
      },
      "params": {
        "R": 0.034540869295597076,
        "X": 0.07519973814487457,
        "G": 0.0,
        "B": 0.005842474289238453
      },
      "extension": {
        "length": 14372.317241455079,
        "rating": 58.25360417366028
      }
    },
    {
      "class": "Branch",
      "id": "branch_20552_20555_1",
      "ports": {
        "bus1": 20552,
        "bus2": 20555
      },
      "params": {
        "R": 0.005660505034029484,
        "X": 0.19510194659233093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20552_20556_1",
      "ports": {
        "bus1": 20552,
        "bus2": 20556
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20552_21251_1",
      "ports": {
        "bus1": 20552,
        "bus2": 21251
      },
      "params": {
        "R": 0.007930454798042774,
        "X": 0.03525113686919212,
        "G": 0.0,
        "B": 0.03854285925626755
      },
      "extension": {
        "length": 23798.911713134767,
        "rating": 253.63328456878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_20552_21251_2",
      "ports": {
        "bus1": 20552,
        "bus2": 21251
      },
      "params": {
        "R": 0.007930454798042774,
        "X": 0.03525113686919212,
        "G": 0.0,
        "B": 0.03854285925626755
      },
      "extension": {
        "length": 23798.911713134767,
        "rating": 253.63328456878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_20552_21526_1",
      "ports": {
        "bus1": 20552,
        "bus2": 21526
      },
      "params": {
        "R": 0.00868372805416584,
        "X": 0.05078459903597831,
        "G": 0.0,
        "B": 0.01705886237323284
      },
      "extension": {
        "length": 21149.273211547854,
        "rating": 194.1159963607788
      }
    },
    {
      "class": "Branch",
      "id": "branch_20553_20555_1",
      "ports": {
        "bus1": 20553,
        "bus2": 20555
      },
      "params": {
        "R": -0.0009379957336932421,
        "X": -0.032330118119716644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20554_20555_1",
      "ports": {
        "bus1": 20554,
        "bus2": 20555
      },
      "params": {
        "R": 0.029804296791553497,
        "X": 1.0272717475891113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20558_20559_1",
      "ports": {
        "bus1": 20558,
        "bus2": 20559
      },
      "params": {
        "R": 0.018842896446585655,
        "X": 0.04842835292220115,
        "G": 0.0,
        "B": 0.004714624956250191
      },
      "extension": {
        "length": 10223.611706359863,
        "rating": 68.53365302085876
      }
    },
    {
      "class": "Branch",
      "id": "branch_20558_20559_2",
      "ports": {
        "bus1": 20558,
        "bus2": 20559
      },
      "params": {
        "R": 0.018842896446585655,
        "X": 0.04842835292220115,
        "G": 0.0,
        "B": 0.004714624956250191
      },
      "extension": {
        "length": 10223.611706359863,
        "rating": 68.53365302085876
      }
    },
    {
      "class": "Branch",
      "id": "branch_20559_20562_1",
      "ports": {
        "bus1": 20562,
        "bus2": 20559
      },
      "params": {
        "R": 0.03912721574306488,
        "X": 0.07960185408592224,
        "G": 0.0,
        "B": 0.013277589343488216
      },
      "extension": {
        "length": 22422.63478930664,
        "rating": 59.51002240180969
      }
    },
    {
      "class": "Branch",
      "id": "branch_20559_21845_1",
      "ports": {
        "bus1": 20559,
        "bus2": 21845
      },
      "params": {
        "R": 0.03848719596862793,
        "X": 0.08235228806734085,
        "G": 0.0,
        "B": 0.009331968612968922
      },
      "extension": {
        "length": 19498.331797119143,
        "rating": 75.9997308254242
      }
    },
    {
      "class": "Branch",
      "id": "branch_20559_21845_2",
      "ports": {
        "bus1": 20559,
        "bus2": 21845
      },
      "params": {
        "R": 0.03848719596862793,
        "X": 0.08235228806734085,
        "G": 0.0,
        "B": 0.009331968612968922
      },
      "extension": {
        "length": 19498.331797119143,
        "rating": 75.9997308254242
      }
    },
    {
      "class": "Branch",
      "id": "branch_20559_21845_3",
      "ports": {
        "bus1": 20559,
        "bus2": 21845
      },
      "params": {
        "R": 0.03848719596862793,
        "X": 0.08235228806734085,
        "G": 0.0,
        "B": 0.009331968612968922
      },
      "extension": {
        "length": 19498.331797119143,
        "rating": 75.9997308254242
      }
    },
    {
      "class": "Branch",
      "id": "branch_20560_21526_1",
      "ports": {
        "bus1": 20560,
        "bus2": 21526
      },
      "params": {
        "R": 0.00794306956231594,
        "X": 0.04905953258275986,
        "G": 0.0,
        "B": 0.017662184312939644
      },
      "extension": {
        "length": 20956.595670043946,
        "rating": 234.42232608795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_20560_22090_1",
      "ports": {
        "bus1": 20560,
        "bus2": 22090
      },
      "params": {
        "R": 0.02510368265211582,
        "X": 0.13119326531887054,
        "G": 0.0,
        "B": 0.0586923211812973
      },
      "extension": {
        "length": 63756.00087011719,
        "rating": 200.48747062683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_20561_20562_1",
      "ports": {
        "bus1": 20561,
        "bus2": 20562
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20563_20564_1",
      "ports": {
        "bus1": 20564,
        "bus2": 20563
      },
      "params": {
        "R": 0.004555355291813612,
        "X": 0.11362162232398987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20563_20564_2",
      "ports": {
        "bus1": 20564,
        "bus2": 20563
      },
      "params": {
        "R": 0.004555355291813612,
        "X": 0.11362162232398987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20563_20564_3",
      "ports": {
        "bus1": 20564,
        "bus2": 20563
      },
      "params": {
        "R": 0.004555355291813612,
        "X": 0.11362162232398987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20563_20565_1",
      "ports": {
        "bus1": 20563,
        "bus2": 20565
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20563_20602_1",
      "ports": {
        "bus1": 20563,
        "bus2": 20602
      },
      "params": {
        "R": 0.005204837769269943,
        "X": 0.030865846201777458,
        "G": 0.0,
        "B": 0.024027677252888676
      },
      "extension": {
        "length": 18211.421092895507,
        "rating": 214.71281051635742
      }
    },
    {
      "class": "Branch",
      "id": "branch_20564_20567_1",
      "ports": {
        "bus1": 20567,
        "bus2": 20564
      },
      "params": {
        "R": 0.013355396687984467,
        "X": 0.03406195715069771,
        "G": 0.0,
        "B": 0.0010455641895532608
      },
      "extension": {
        "length": 4152.780402648926,
        "rating": 68.38780641555786
      }
    },
    {
      "class": "Branch",
      "id": "branch_20564_20570_1",
      "ports": {
        "bus1": 20570,
        "bus2": 20564
      },
      "params": {
        "R": 0.02915995381772518,
        "X": 0.058334317058324814,
        "G": 0.0,
        "B": 0.0016824190970510242
      },
      "extension": {
        "length": 7123.267529296875,
        "rating": 75.76631903648376
      }
    },
    {
      "class": "Branch",
      "id": "branch_20564_20570_2",
      "ports": {
        "bus1": 20570,
        "bus2": 20564
      },
      "params": {
        "R": 0.02915995381772518,
        "X": 0.058334317058324814,
        "G": 0.0,
        "B": 0.0016824190970510242
      },
      "extension": {
        "length": 7123.267529296875,
        "rating": 75.76631903648376
      }
    },
    {
      "class": "Branch",
      "id": "branch_20566_20567_1",
      "ports": {
        "bus1": 20567,
        "bus2": 20566
      },
      "params": {
        "R": 0.030655082315206528,
        "X": 0.07944007217884064,
        "G": 0.0,
        "B": 0.0013813331024721265
      },
      "extension": {
        "length": 7549.8862098999025,
        "rating": 56.65755867958069
      }
    },
    {
      "class": "Branch",
      "id": "branch_20566_20579_1",
      "ports": {
        "bus1": 20566,
        "bus2": 20579
      },
      "params": {
        "R": 0.01500222459435463,
        "X": 0.037007708102464676,
        "G": 0.0,
        "B": 0.0013982737436890602
      },
      "extension": {
        "length": 5441.24393069458,
        "rating": 49.540916085243225
      }
    },
    {
      "class": "Branch",
      "id": "branch_20566_21074_1",
      "ports": {
        "bus1": 20566,
        "bus2": 21074
      },
      "params": {
        "R": 0.02901563234627247,
        "X": 0.06582300364971161,
        "G": 0.0,
        "B": 0.0018309247680008411
      },
      "extension": {
        "length": 7308.927243347168,
        "rating": 52.332109212875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_20567_20570_1",
      "ports": {
        "bus1": 20567,
        "bus2": 20570
      },
      "params": {
        "R": 0.036669954657554626,
        "X": 0.10869748890399933,
        "G": 0.0,
        "B": 0.001844942104071379
      },
      "extension": {
        "length": 10650.221945617675,
        "rating": 51.37981176376343
      }
    },
    {
      "class": "Branch",
      "id": "branch_20568_20569_1",
      "ports": {
        "bus1": 20568,
        "bus2": 20569
      },
      "params": {
        "R": 0.0002020217216340825,
        "X": 0.001075406209565699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20568_20585_1",
      "ports": {
        "bus1": 20568,
        "bus2": 20585
      },
      "params": {
        "R": 0.059733811765909195,
        "X": 0.12419731169939041,
        "G": 0.0,
        "B": 0.006010205484926701
      },
      "extension": {
        "length": 18744.36619042969,
        "rating": 55.43621778488159
      }
    },
    {
      "class": "Branch",
      "id": "branch_20568_20753_1",
      "ports": {
        "bus1": 20568,
        "bus2": 20753
      },
      "params": {
        "R": 0.083747997879982,
        "X": 0.2290583848953247,
        "G": 0.0,
        "B": 0.005713483784347773
      },
      "extension": {
        "length": 25782.784387207033,
        "rating": 59.644269943237305
      }
    },
    {
      "class": "Branch",
      "id": "branch_20568_21200_1",
      "ports": {
        "bus1": 20568,
        "bus2": 21200
      },
      "params": {
        "R": 0.04143974930047989,
        "X": 0.06113919615745545,
        "G": 0.0,
        "B": 0.005771326832473278
      },
      "extension": {
        "length": 12617.637066101075,
        "rating": 68.02229881286621
      }
    },
    {
      "class": "Branch",
      "id": "branch_20570_20610_1",
      "ports": {
        "bus1": 20570,
        "bus2": 20610
      },
      "params": {
        "R": 0.01089534629136324,
        "X": 0.02552548423409462,
        "G": 0.0,
        "B": 0.0033281396608799696
      },
      "extension": {
        "length": 6365.557418609619,
        "rating": 73.73194694519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_20570_20610_2",
      "ports": {
        "bus1": 20570,
        "bus2": 20610
      },
      "params": {
        "R": 0.01089534629136324,
        "X": 0.02552548423409462,
        "G": 0.0,
        "B": 0.0033281396608799696
      },
      "extension": {
        "length": 6365.557418609619,
        "rating": 73.73194694519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_20571_20586_1",
      "ports": {
        "bus1": 20571,
        "bus2": 20586
      },
      "params": {
        "R": 0.0419476255774498,
        "X": 0.08838152140378952,
        "G": 0.0,
        "B": 0.008547117002308369
      },
      "extension": {
        "length": 20692.241898925782,
        "rating": 48.155415058135986
      }
    },
    {
      "class": "Branch",
      "id": "branch_20571_21093_1",
      "ports": {
        "bus1": 20571,
        "bus2": 21093
      },
      "params": {
        "R": 0.06946589797735214,
        "X": 0.20804420113563538,
        "G": 0.0,
        "B": 0.014578315429389477
      },
      "extension": {
        "length": 39308.803053222655,
        "rating": 53.467828035354614
      }
    },
    {
      "class": "Branch",
      "id": "branch_20572_20573_1",
      "ports": {
        "bus1": 20572,
        "bus2": 20573
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20574_21412_1",
      "ports": {
        "bus1": 20574,
        "bus2": 21412
      },
      "params": {
        "R": 0.013850230723619461,
        "X": 0.031596388667821884,
        "G": 0.0,
        "B": 0.03414837643504143
      },
      "extension": {
        "length": 24046.106531616213,
        "rating": 61.49902939796448
      }
    },
    {
      "class": "Branch",
      "id": "branch_20575_20576_1",
      "ports": {
        "bus1": 20576,
        "bus2": 20575
      },
      "params": {
        "R": 0.0037430915981531143,
        "X": 0.14721077680587769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20575_20576_2",
      "ports": {
        "bus1": 20576,
        "bus2": 20575
      },
      "params": {
        "R": 0.0037430915981531143,
        "X": 0.14721077680587769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20575_20576_3",
      "ports": {
        "bus1": 20576,
        "bus2": 20575
      },
      "params": {
        "R": 0.0037430915981531143,
        "X": 0.14721077680587769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20575_20577_1",
      "ports": {
        "bus1": 20575,
        "bus2": 20577
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20575_21082_1",
      "ports": {
        "bus1": 20575,
        "bus2": 21082
      },
      "params": {
        "R": 0.00308463629335165,
        "X": 0.023039070889353752,
        "G": 0.0,
        "B": 0.07375547289848328
      },
      "extension": {
        "length": 29791.766474121094,
        "rating": 265.1829481124878
      }
    },
    {
      "class": "Branch",
      "id": "branch_20575_21082_2",
      "ports": {
        "bus1": 20575,
        "bus2": 21082
      },
      "params": {
        "R": 0.00308463629335165,
        "X": 0.023039070889353752,
        "G": 0.0,
        "B": 0.07375547289848328
      },
      "extension": {
        "length": 29791.766474121094,
        "rating": 265.1829481124878
      }
    },
    {
      "class": "Branch",
      "id": "branch_20576_20579_1",
      "ports": {
        "bus1": 20579,
        "bus2": 20576
      },
      "params": {
        "R": 0.047042887657880776,
        "X": 0.09942778944969177,
        "G": 0.0,
        "B": 0.001993187703192234
      },
      "extension": {
        "length": 10144.214715454102,
        "rating": 65.45777320861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_20576_20589_1",
      "ports": {
        "bus1": 20576,
        "bus2": 20589
      },
      "params": {
        "R": 0.02266290783882141,
        "X": 0.056558944284915924,
        "G": 0.0,
        "B": 0.004867563955485821
      },
      "extension": {
        "length": 10096.178089416504,
        "rating": 64.47877287864685
      }
    },
    {
      "class": "Branch",
      "id": "branch_20576_20612_1",
      "ports": {
        "bus1": 20576,
        "bus2": 20612
      },
      "params": {
        "R": 0.02047150209546089,
        "X": 0.053955454379320145,
        "G": 0.0,
        "B": 0.018419690430164337
      },
      "extension": {
        "length": 23667.042552978517,
        "rating": 68.04463267326355
      }
    },
    {
      "class": "Branch",
      "id": "branch_20578_20579_1",
      "ports": {
        "bus1": 20578,
        "bus2": 20579
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20580_21095_1",
      "ports": {
        "bus1": 21095,
        "bus2": 20580
      },
      "params": {
        "R": 0.01717090979218483,
        "X": 0.05498085170984268,
        "G": 0.0,
        "B": 0.014211846515536307
      },
      "extension": {
        "length": 18962.964800903323,
        "rating": 71.73368334770203
      }
    },
    {
      "class": "Branch",
      "id": "branch_20580_21109_1",
      "ports": {
        "bus1": 20580,
        "bus2": 21109
      },
      "params": {
        "R": 0.050263937562704086,
        "X": 0.07643229514360428,
        "G": 0.0,
        "B": 0.009666788391768932
      },
      "extension": {
        "length": 19291.719896850587,
        "rating": 66.99705123901367
      }
    },
    {
      "class": "Branch",
      "id": "branch_20581_20582_1",
      "ports": {
        "bus1": 20582,
        "bus2": 20581
      },
      "params": {
        "R": 0.007568439934402704,
        "X": 0.15402646362781525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20581_20583_1",
      "ports": {
        "bus1": 20581,
        "bus2": 20583
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20581_20607_1",
      "ports": {
        "bus1": 20581,
        "bus2": 20607
      },
      "params": {
        "R": 0.006740588229149581,
        "X": 0.03769854083657265,
        "G": 0.0,
        "B": 0.07115383446216583
      },
      "extension": {
        "length": 30931.7133581543,
        "rating": 233.30154418945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_20582_20585_1",
      "ports": {
        "bus1": 20582,
        "bus2": 20585
      },
      "params": {
        "R": 0.022666942328214645,
        "X": 0.06434434652328491,
        "G": 0.0,
        "B": 0.0019671174231916666
      },
      "extension": {
        "length": 8008.396292724609,
        "rating": 48.45230281352997
      }
    },
    {
      "class": "Branch",
      "id": "branch_20582_20612_1",
      "ports": {
        "bus1": 20582,
        "bus2": 20612
      },
      "params": {
        "R": 0.09062755107879639,
        "X": 0.24407367408275604,
        "G": 0.0,
        "B": 0.008387003093957901
      },
      "extension": {
        "length": 31147.59692504883,
        "rating": 46.666258573532104
      }
    },
    {
      "class": "Branch",
      "id": "branch_20582_21606_1",
      "ports": {
        "bus1": 21606,
        "bus2": 20582
      },
      "params": {
        "R": 0.04375375062227249,
        "X": 0.09647517651319502,
        "G": 0.0,
        "B": 0.00477859890088439
      },
      "extension": {
        "length": 14666.056102661134,
        "rating": 69.43671703338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_20584_20585_1",
      "ports": {
        "bus1": 20584,
        "bus2": 20585
      },
      "params": {
        "R": 0.00020872605091426524,
        "X": 0.0011540113482624292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20586_20587_1",
      "ports": {
        "bus1": 20586,
        "bus2": 20587
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20586_20588_1",
      "ports": {
        "bus1": 20586,
        "bus2": 20588
      },
      "params": {
        "R": 0.10746903717517853,
        "X": 0.2551669776439667,
        "G": 0.0,
        "B": 0.00916456151753664
      },
      "extension": {
        "length": 34975.301890869145,
        "rating": 48.41463267803192
      }
    },
    {
      "class": "Branch",
      "id": "branch_20586_21353_1",
      "ports": {
        "bus1": 20586,
        "bus2": 21353
      },
      "params": {
        "R": 0.03906342014670372,
        "X": 0.06837590783834457,
        "G": 0.0,
        "B": 0.001951061189174652
      },
      "extension": {
        "length": 8306.927535827637,
        "rating": 53.72459292411804
      }
    },
    {
      "class": "Branch",
      "id": "branch_20588_21098_1",
      "ports": {
        "bus1": 20588,
        "bus2": 21098
      },
      "params": {
        "R": 0.011852860450744627,
        "X": 0.030743740499019626,
        "G": 0.0,
        "B": 0.042461641132831573
      },
      "extension": {
        "length": 23397.20804663086,
        "rating": 62.98011541366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_20589_20591_1",
      "ports": {
        "bus1": 20589,
        "bus2": 20591
      },
      "params": {
        "R": 0.011596715077757837,
        "X": 0.02878956124186516,
        "G": 0.0,
        "B": 0.0010201127734035254
      },
      "extension": {
        "length": 4035.257308685303,
        "rating": 73.79655838012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_20589_20591_2",
      "ports": {
        "bus1": 20589,
        "bus2": 20591
      },
      "params": {
        "R": 0.011596715077757837,
        "X": 0.02878956124186516,
        "G": 0.0,
        "B": 0.0010201127734035254
      },
      "extension": {
        "length": 4035.257308685303,
        "rating": 73.79655838012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_20589_20595_1",
      "ports": {
        "bus1": 20589,
        "bus2": 20595
      },
      "params": {
        "R": 0.024826157838106155,
        "X": 0.07092613726854324,
        "G": 0.0,
        "B": 0.005237451754510403
      },
      "extension": {
        "length": 13815.424814941407,
        "rating": 67.83192753791809
      }
    },
    {
      "class": "Branch",
      "id": "branch_20590_20591_1",
      "ports": {
        "bus1": 20591,
        "bus2": 20590
      },
      "params": {
        "R": 0.0038075889460742474,
        "X": 0.11198759824037552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20590_20591_2",
      "ports": {
        "bus1": 20591,
        "bus2": 20590
      },
      "params": {
        "R": 0.0038075889460742474,
        "X": 0.11198759824037552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20590_20591_3",
      "ports": {
        "bus1": 20591,
        "bus2": 20590
      },
      "params": {
        "R": 0.0038075889460742474,
        "X": 0.11198759824037552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20590_20591_4",
      "ports": {
        "bus1": 20591,
        "bus2": 20590
      },
      "params": {
        "R": 0.0038075889460742474,
        "X": 0.11198759824037552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20590_20592_1",
      "ports": {
        "bus1": 20590,
        "bus2": 20592
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20590_21077_1",
      "ports": {
        "bus1": 20590,
        "bus2": 21077
      },
      "params": {
        "R": 0.0028440013993531466,
        "X": 0.020316721871495247,
        "G": 0.0,
        "B": 0.01323766354471445
      },
      "extension": {
        "length": 10894.027180297851,
        "rating": 173.80083799362183
      }
    },
    {
      "class": "Branch",
      "id": "branch_20591_21038_1",
      "ports": {
        "bus1": 20591,
        "bus2": 21038
      },
      "params": {
        "R": 0.02404610998928547,
        "X": 0.05276143178343773,
        "G": 0.0,
        "B": 0.014528402127325533
      },
      "extension": {
        "length": 19521.884685058594,
        "rating": 54.74557876586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_20591_21050_1",
      "ports": {
        "bus1": 20591,
        "bus2": 21050
      },
      "params": {
        "R": 0.02955613099038601,
        "X": 0.08431252092123032,
        "G": 0.0,
        "B": 0.004688451066613197
      },
      "extension": {
        "length": 14019.743738891602,
        "rating": 69.73292231559753
      }
    },
    {
      "class": "Branch",
      "id": "branch_20591_21074_1",
      "ports": {
        "bus1": 21074,
        "bus2": 20591
      },
      "params": {
        "R": 0.018280642107129097,
        "X": 0.056194804608821876,
        "G": 0.0,
        "B": 0.007588305044919252
      },
      "extension": {
        "length": 15174.885044311524,
        "rating": 77.49776840209961
      }
    },
    {
      "class": "Branch",
      "id": "branch_20591_21074_2",
      "ports": {
        "bus1": 21074,
        "bus2": 20591
      },
      "params": {
        "R": 0.018280642107129097,
        "X": 0.056194804608821876,
        "G": 0.0,
        "B": 0.007588305044919252
      },
      "extension": {
        "length": 15174.885044311524,
        "rating": 77.49776840209961
      }
    },
    {
      "class": "Branch",
      "id": "branch_20593_21033_1",
      "ports": {
        "bus1": 20593,
        "bus2": 21033
      },
      "params": {
        "R": 0.03512435406446457,
        "X": 0.06442982703447342,
        "G": 0.0,
        "B": 0.0019891662523150444
      },
      "extension": {
        "length": 8328.466011840821,
        "rating": 66.60996675491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_20593_21045_1",
      "ports": {
        "bus1": 21045,
        "bus2": 20593
      },
      "params": {
        "R": 0.01115602068603039,
        "X": 0.02661609835922718,
        "G": 0.0,
        "B": 0.000892873154953122
      },
      "extension": {
        "length": 3498.2208446044924,
        "rating": 57.694101333618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_20594_20595_1",
      "ports": {
        "bus1": 20594,
        "bus2": 20595
      },
      "params": {
        "R": 0.00023460433294530955,
        "X": 0.0010967230191454291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20595_21045_1",
      "ports": {
        "bus1": 20595,
        "bus2": 21045
      },
      "params": {
        "R": 0.01731793023645878,
        "X": 0.04247669875621796,
        "G": 0.0,
        "B": 0.00092245516134426
      },
      "extension": {
        "length": 3962.652914794922,
        "rating": 57.82724618911743
      }
    },
    {
      "class": "Branch",
      "id": "branch_20596_20600_1",
      "ports": {
        "bus1": 20596,
        "bus2": 20600
      },
      "params": {
        "R": 0.0016432576812803745,
        "X": 0.08391659706830978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20596_20601_1",
      "ports": {
        "bus1": 20596,
        "bus2": 20601
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20597_20598_1",
      "ports": {
        "bus1": 20598,
        "bus2": 20597
      },
      "params": {
        "R": 0.0035483241081237793,
        "X": 0.1312980353832245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20597_20598_2",
      "ports": {
        "bus1": 20598,
        "bus2": 20597
      },
      "params": {
        "R": 0.0035483241081237793,
        "X": 0.1312980353832245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20597_20598_3",
      "ports": {
        "bus1": 20598,
        "bus2": 20597
      },
      "params": {
        "R": 0.0035483241081237793,
        "X": 0.1312980353832245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20597_20600_1",
      "ports": {
        "bus1": 20597,
        "bus2": 20600
      },
      "params": {
        "R": -0.0009579969919286668,
        "X": -0.04892224073410034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20597_20602_1",
      "ports": {
        "bus1": 20597,
        "bus2": 20602
      },
      "params": {
        "R": 0.0002742562792263925,
        "X": 0.0010801415191963315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20598_21200_1",
      "ports": {
        "bus1": 20598,
        "bus2": 21200
      },
      "params": {
        "R": 0.008808042854070663,
        "X": 0.023086432367563248,
        "G": 0.0,
        "B": 0.001891084364615381
      },
      "extension": {
        "length": 4498.428165161133,
        "rating": 73.34291338920593
      }
    },
    {
      "class": "Branch",
      "id": "branch_20599_20600_1",
      "ports": {
        "bus1": 20599,
        "bus2": 20600
      },
      "params": {
        "R": 0.0033741877414286137,
        "X": 0.17231035232543945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20601_21111_1",
      "ports": {
        "bus1": 21111,
        "bus2": 20601
      },
      "params": {
        "R": 0.0006172994035296142,
        "X": 0.008317405357956886,
        "G": 0.0,
        "B": 0.21819792687892914
      },
      "extension": {
        "length": 30717.389137939455,
        "rating": 1261.1024856567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_20601_21690_1",
      "ports": {
        "bus1": 20601,
        "bus2": 21690
      },
      "params": {
        "R": 0.0008595261606387794,
        "X": 0.010658888146281242,
        "G": 0.0,
        "B": 0.18826952576637268
      },
      "extension": {
        "length": 32540.228571533204,
        "rating": 1300.9922981262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_20602_20607_1",
      "ports": {
        "bus1": 20607,
        "bus2": 20602
      },
      "params": {
        "R": 0.003896174021065235,
        "X": 0.02539600431919098,
        "G": 0.0,
        "B": 0.031063094735145572
      },
      "extension": {
        "length": 19271.017114013674,
        "rating": 201.97014808654785
      }
    },
    {
      "class": "Branch",
      "id": "branch_20603_21606_1",
      "ports": {
        "bus1": 20603,
        "bus2": 21606
      },
      "params": {
        "R": 0.024143939837813374,
        "X": 0.06178500503301621,
        "G": 0.0,
        "B": 0.007886016741394997
      },
      "extension": {
        "length": 15452.67590222168,
        "rating": 40.37211537361145
      }
    },
    {
      "class": "Branch",
      "id": "branch_20604_20606_1",
      "ports": {
        "bus1": 20606,
        "bus2": 20604
      },
      "params": {
        "R": 0.017653925344347954,
        "X": 0.049743298441171646,
        "G": 0.0,
        "B": 0.001464198459871113
      },
      "extension": {
        "length": 5949.630852813721,
        "rating": 54.93468642234802
      }
    },
    {
      "class": "Branch",
      "id": "branch_20604_21100_1",
      "ports": {
        "bus1": 20604,
        "bus2": 21100
      },
      "params": {
        "R": 0.05996062234044075,
        "X": 0.14485915005207062,
        "G": 0.0,
        "B": 0.01816018484532833
      },
      "extension": {
        "length": 35026.935297363285,
        "rating": 51.68331265449524
      }
    },
    {
      "class": "Branch",
      "id": "branch_20605_20606_1",
      "ports": {
        "bus1": 20605,
        "bus2": 20606
      },
      "params": {
        "R": 0.00028244793065823615,
        "X": 0.0011639841832220554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20606_20608_1",
      "ports": {
        "bus1": 20608,
        "bus2": 20606
      },
      "params": {
        "R": 0.014754854142665861,
        "X": 0.03646106645464897,
        "G": 0.0,
        "B": 0.0013087400002405047
      },
      "extension": {
        "length": 5045.366710876465,
        "rating": 63.492751121520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_20607_20608_1",
      "ports": {
        "bus1": 20608,
        "bus2": 20607
      },
      "params": {
        "R": 0.0040597072802484035,
        "X": 0.11726811528205872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20607_20609_1",
      "ports": {
        "bus1": 20607,
        "bus2": 20609
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20607_21121_1",
      "ports": {
        "bus1": 20607,
        "bus2": 21121
      },
      "params": {
        "R": 0.004071658942848444,
        "X": 0.02888658456504345,
        "G": 0.0,
        "B": 0.05393423140048981
      },
      "extension": {
        "length": 29632.87273095703,
        "rating": 248.8293170928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_20607_21121_2",
      "ports": {
        "bus1": 20607,
        "bus2": 21121
      },
      "params": {
        "R": 0.004071658942848444,
        "X": 0.02888658456504345,
        "G": 0.0,
        "B": 0.05393423140048981
      },
      "extension": {
        "length": 29632.87273095703,
        "rating": 248.8293170928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_20611_21080_1",
      "ports": {
        "bus1": 20611,
        "bus2": 21080
      },
      "params": {
        "R": 0.046342533081769936,
        "X": 0.11483531445264816,
        "G": 0.0,
        "B": 0.003535761265084148
      },
      "extension": {
        "length": 14382.572708496094,
        "rating": 52.45463252067566
      }
    },
    {
      "class": "Branch",
      "id": "branch_20612_21041_1",
      "ports": {
        "bus1": 20612,
        "bus2": 21041
      },
      "params": {
        "R": 0.03183417394757271,
        "X": 0.081791453063488,
        "G": 0.0,
        "B": 0.0023443878162652254
      },
      "extension": {
        "length": 10297.717508605958,
        "rating": 63.61475586891174
      }
    },
    {
      "class": "Branch",
      "id": "branch_20613_21104_1",
      "ports": {
        "bus1": 21104,
        "bus2": 20613
      },
      "params": {
        "R": 0.007496487814933062,
        "X": 0.04327788203954697,
        "G": 0.0,
        "B": 0.020609335973858833
      },
      "extension": {
        "length": 22512.553533325197,
        "rating": 188.58418464660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_20614_21236_1",
      "ports": {
        "bus1": 21236,
        "bus2": 20614
      },
      "params": {
        "R": 0.013990080915391445,
        "X": 0.03647619113326073,
        "G": 0.0,
        "B": 0.001310492749325931
      },
      "extension": {
        "length": 5155.086164886475,
        "rating": 49.56713616847992
      }
    },
    {
      "class": "Branch",
      "id": "branch_20614_21600_1",
      "ports": {
        "bus1": 21600,
        "bus2": 20614
      },
      "params": {
        "R": 0.02713984809815884,
        "X": 0.07758108526468277,
        "G": 0.0,
        "B": 0.003073136555030942
      },
      "extension": {
        "length": 10905.32707196045,
        "rating": 55.26707172393799
      }
    },
    {
      "class": "Branch",
      "id": "branch_20615_20616_1",
      "ports": {
        "bus1": 20616,
        "bus2": 20615
      },
      "params": {
        "R": 0.038405295461416245,
        "X": 0.10195882618427277,
        "G": 0.0,
        "B": 0.0022991227451711893
      },
      "extension": {
        "length": 10861.291643554689,
        "rating": 56.010258197784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_20615_21101_1",
      "ports": {
        "bus1": 20615,
        "bus2": 21101
      },
      "params": {
        "R": 0.02650812827050686,
        "X": 0.07344155013561249,
        "G": 0.0,
        "B": 0.012956192716956139
      },
      "extension": {
        "length": 23102.640398803713,
        "rating": 65.45984148979187
      }
    },
    {
      "class": "Branch",
      "id": "branch_20615_21600_1",
      "ports": {
        "bus1": 20615,
        "bus2": 21600
      },
      "params": {
        "R": 0.014942250214517117,
        "X": 0.036336615681648254,
        "G": 0.0,
        "B": 0.008243914693593979
      },
      "extension": {
        "length": 11884.178556518555,
        "rating": 39.59003686904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_20616_21441_1",
      "ports": {
        "bus1": 21441,
        "bus2": 20616
      },
      "params": {
        "R": 0.05037108063697815,
        "X": 0.12680859863758087,
        "G": 0.0,
        "B": 0.0061687747947871685
      },
      "extension": {
        "length": 18485.009695678713,
        "rating": 55.8901309967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_20617_20618_1",
      "ports": {
        "bus1": 20617,
        "bus2": 20618
      },
      "params": {
        "R": 0.0002076333330478519,
        "X": 0.0011006711283698678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20617_20620_1",
      "ports": {
        "bus1": 20620,
        "bus2": 20617
      },
      "params": {
        "R": 0.03460821136832237,
        "X": 0.12010977417230607,
        "G": 0.0,
        "B": 0.0018123256741091607
      },
      "extension": {
        "length": 9382.842979431152,
        "rating": 58.16602110862732
      }
    },
    {
      "class": "Branch",
      "id": "branch_20617_21441_1",
      "ports": {
        "bus1": 20617,
        "bus2": 21441
      },
      "params": {
        "R": 0.02394070290029049,
        "X": 0.06437432020902634,
        "G": 0.0,
        "B": 0.0017003418179228902
      },
      "extension": {
        "length": 7098.001048278808,
        "rating": 39.1165554523468
      }
    },
    {
      "class": "Branch",
      "id": "branch_20619_20620_1",
      "ports": {
        "bus1": 20620,
        "bus2": 20619
      },
      "params": {
        "R": 0.003580925054848194,
        "X": 0.09984495490789413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20619_20620_2",
      "ports": {
        "bus1": 20620,
        "bus2": 20619
      },
      "params": {
        "R": 0.003580925054848194,
        "X": 0.09984495490789413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20619_20620_3",
      "ports": {
        "bus1": 20620,
        "bus2": 20619
      },
      "params": {
        "R": 0.003580925054848194,
        "X": 0.09984495490789413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20619_20621_1",
      "ports": {
        "bus1": 20619,
        "bus2": 20621
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20620_20622_1",
      "ports": {
        "bus1": 20622,
        "bus2": 20620
      },
      "params": {
        "R": 0.02281838096678257,
        "X": 0.05685848742723465,
        "G": 0.0,
        "B": 0.003697907086461783
      },
      "extension": {
        "length": 9535.324369812011,
        "rating": 62.62145638465881
      }
    },
    {
      "class": "Branch",
      "id": "branch_20620_21186_1",
      "ports": {
        "bus1": 20620,
        "bus2": 21186
      },
      "params": {
        "R": 0.03833737224340439,
        "X": 0.08045189827680588,
        "G": 0.0,
        "B": 0.0022952528670430183
      },
      "extension": {
        "length": 9844.77334185791,
        "rating": 59.957242012023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_20621_20625_1",
      "ports": {
        "bus1": 20625,
        "bus2": 20621
      },
      "params": {
        "R": 0.010441021993756294,
        "X": 0.03780025243759155,
        "G": 0.0,
        "B": 0.0234980508685112
      },
      "extension": {
        "length": 21785.79821923828,
        "rating": 215.54114818572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_20621_21104_1",
      "ports": {
        "bus1": 20621,
        "bus2": 21104
      },
      "params": {
        "R": 0.017684824764728546,
        "X": 0.0664319321513176,
        "G": 0.0,
        "B": 0.03985103592276573
      },
      "extension": {
        "length": 35908.96992407227,
        "rating": 182.63098001480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_20622_20623_1",
      "ports": {
        "bus1": 20622,
        "bus2": 20623
      },
      "params": {
        "R": 0.0002676108852028847,
        "X": 0.0011859065853059292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20622_21441_1",
      "ports": {
        "bus1": 20622,
        "bus2": 21441
      },
      "params": {
        "R": 0.02090349793434143,
        "X": 0.060364820063114166,
        "G": 0.0,
        "B": 0.003523942083120346
      },
      "extension": {
        "length": 11268.314124938965,
        "rating": 49.68500733375549
      }
    },
    {
      "class": "Branch",
      "id": "branch_20624_20625_1",
      "ports": {
        "bus1": 20624,
        "bus2": 20625
      },
      "params": {
        "R": 0.0002656611904967576,
        "X": 0.0010264978045597672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20625_20811_1",
      "ports": {
        "bus1": 20625,
        "bus2": 20811
      },
      "params": {
        "R": 0.01505409087985754,
        "X": 0.09640252590179445,
        "G": 0.0,
        "B": 0.057581640779972076
      },
      "extension": {
        "length": 53029.83828076172,
        "rating": 224.0915060043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_20626_20627_1",
      "ports": {
        "bus1": 20626,
        "bus2": 20627
      },
      "params": {
        "R": 0.00028957106405869126,
        "X": 0.0011442810064181685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20626_20634_1",
      "ports": {
        "bus1": 20634,
        "bus2": 20626
      },
      "params": {
        "R": 0.014731483533978462,
        "X": 0.03604017570614815,
        "G": 0.0,
        "B": 0.0021106707863509655
      },
      "extension": {
        "length": 6472.350028015137,
        "rating": 60.05347967147827
      }
    },
    {
      "class": "Branch",
      "id": "branch_20626_20659_1",
      "ports": {
        "bus1": 20626,
        "bus2": 20659
      },
      "params": {
        "R": 0.014002576470375061,
        "X": 0.044002730399370193,
        "G": 0.0,
        "B": 0.0013891274575144053
      },
      "extension": {
        "length": 5087.556170562744,
        "rating": 60.61946749687195
      }
    },
    {
      "class": "Branch",
      "id": "branch_20626_21949_1",
      "ports": {
        "bus1": 20626,
        "bus2": 21949
      },
      "params": {
        "R": 0.009065905585885048,
        "X": 0.024555683135986328,
        "G": 0.0,
        "B": 0.001941681490279734
      },
      "extension": {
        "length": 4812.240928985596,
        "rating": 71.92555665969849
      }
    },
    {
      "class": "Branch",
      "id": "branch_20626_21949_2",
      "ports": {
        "bus1": 20626,
        "bus2": 21949
      },
      "params": {
        "R": 0.009065905585885048,
        "X": 0.024555683135986328,
        "G": 0.0,
        "B": 0.001941681490279734
      },
      "extension": {
        "length": 4812.240928985596,
        "rating": 71.92555665969849
      }
    },
    {
      "class": "Branch",
      "id": "branch_20628_20629_1",
      "ports": {
        "bus1": 20629,
        "bus2": 20628
      },
      "params": {
        "R": 0.0008330490090884268,
        "X": 0.034678973257541656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20628_20629_2",
      "ports": {
        "bus1": 20629,
        "bus2": 20628
      },
      "params": {
        "R": 0.0008330490090884268,
        "X": 0.034678973257541656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20628_20629_3",
      "ports": {
        "bus1": 20629,
        "bus2": 20628
      },
      "params": {
        "R": 0.0008330490090884268,
        "X": 0.034678973257541656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20628_22273_1",
      "ports": {
        "bus1": 22273,
        "bus2": 20628
      },
      "params": {
        "R": 0.0003093224368058145,
        "X": 0.00406274851411581,
        "G": 0.0,
        "B": 0.11844953894615173
      },
      "extension": {
        "length": 15354.43399182129,
        "rating": 1032.9846382141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_20628_23645_1",
      "ports": {
        "bus1": 23645,
        "bus2": 20628
      },
      "params": {
        "R": 0.0007837926386855543,
        "X": 0.008307093754410744,
        "G": 0.0,
        "B": 0.2561991512775421
      },
      "extension": {
        "length": 33398.60901416016,
        "rating": 1233.6783409118652
      }
    },
    {
      "class": "Branch",
      "id": "branch_20629_20630_1",
      "ports": {
        "bus1": 20630,
        "bus2": 20629
      },
      "params": {
        "R": 0.004871296230703592,
        "X": 0.14028267562389374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20629_20630_2",
      "ports": {
        "bus1": 20630,
        "bus2": 20629
      },
      "params": {
        "R": 0.004871296230703592,
        "X": 0.14028267562389374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20629_20630_3",
      "ports": {
        "bus1": 20630,
        "bus2": 20629
      },
      "params": {
        "R": 0.004871296230703592,
        "X": 0.14028267562389374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20629_20630_4",
      "ports": {
        "bus1": 20630,
        "bus2": 20629
      },
      "params": {
        "R": 0.004871296230703592,
        "X": 0.14028267562389374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20629_20631_1",
      "ports": {
        "bus1": 20629,
        "bus2": 20631
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20629_20632_1",
      "ports": {
        "bus1": 20629,
        "bus2": 20632
      },
      "params": {
        "R": 0.0002022157423198223,
        "X": 0.0010872818529605865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20630_20661_1",
      "ports": {
        "bus1": 20630,
        "bus2": 20661
      },
      "params": {
        "R": 0.023874232545495033,
        "X": 0.06246541440486908,
        "G": 0.0,
        "B": 0.0016660579713061452
      },
      "extension": {
        "length": 7653.096235656739,
        "rating": 61.30055785179138
      }
    },
    {
      "class": "Branch",
      "id": "branch_20630_21948_1",
      "ports": {
        "bus1": 21948,
        "bus2": 20630
      },
      "params": {
        "R": 0.01758662238717079,
        "X": 0.05009932070970535,
        "G": 0.0,
        "B": 0.002212270861491561
      },
      "extension": {
        "length": 7328.032309753418,
        "rating": 61.394745111465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_20630_21953_1",
      "ports": {
        "bus1": 21953,
        "bus2": 20630
      },
      "params": {
        "R": 0.008498234674334526,
        "X": 0.020947979763150215,
        "G": 0.0,
        "B": 0.0032096186187118288
      },
      "extension": {
        "length": 5897.158299865723,
        "rating": 78.15616130828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_20630_21953_2",
      "ports": {
        "bus1": 21953,
        "bus2": 20630
      },
      "params": {
        "R": 0.008498234674334526,
        "X": 0.020947979763150215,
        "G": 0.0,
        "B": 0.0032096186187118288
      },
      "extension": {
        "length": 5897.158299865723,
        "rating": 78.15616130828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_20630_21953_3",
      "ports": {
        "bus1": 21953,
        "bus2": 20630
      },
      "params": {
        "R": 0.008498234674334526,
        "X": 0.020947979763150215,
        "G": 0.0,
        "B": 0.0032096186187118288
      },
      "extension": {
        "length": 5897.158299865723,
        "rating": 78.15616130828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_20631_21938_1",
      "ports": {
        "bus1": 21938,
        "bus2": 20631
      },
      "params": {
        "R": 0.003761549713090062,
        "X": 0.027188435196876526,
        "G": 0.0,
        "B": 0.025654245167970657
      },
      "extension": {
        "length": 18804.29360229492,
        "rating": 230.7900905609131
      }
    },
    {
      "class": "Branch",
      "id": "branch_20633_20634_1",
      "ports": {
        "bus1": 20634,
        "bus2": 20633
      },
      "params": {
        "R": 0.00682536605745554,
        "X": 0.20969802141189575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20633_20635_1",
      "ports": {
        "bus1": 20633,
        "bus2": 20635
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20633_20686_1",
      "ports": {
        "bus1": 20633,
        "bus2": 20686
      },
      "params": {
        "R": 0.003469238756224513,
        "X": 0.02040402591228485,
        "G": 0.0,
        "B": 0.04396408051252365
      },
      "extension": {
        "length": 19847.393700073244,
        "rating": 252.02577114105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_20633_20686_2",
      "ports": {
        "bus1": 20633,
        "bus2": 20686
      },
      "params": {
        "R": 0.003469238756224513,
        "X": 0.02040402591228485,
        "G": 0.0,
        "B": 0.04396408051252365
      },
      "extension": {
        "length": 19847.393700073244,
        "rating": 252.02577114105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_20633_21951_1",
      "ports": {
        "bus1": 21951,
        "bus2": 20633
      },
      "params": {
        "R": 0.0026542644482105966,
        "X": 0.013810757547616959,
        "G": 0.0,
        "B": 0.004315637983381748
      },
      "extension": {
        "length": 5649.153495941162,
        "rating": 251.85840129852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_20633_21951_2",
      "ports": {
        "bus1": 21951,
        "bus2": 20633
      },
      "params": {
        "R": 0.0026542644482105966,
        "X": 0.013810757547616959,
        "G": 0.0,
        "B": 0.004315637983381748
      },
      "extension": {
        "length": 5649.153495941162,
        "rating": 251.85840129852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_20633_22320_1",
      "ports": {
        "bus1": 22320,
        "bus2": 20633
      },
      "params": {
        "R": 0.005354660563170909,
        "X": 0.027591563761234283,
        "G": 0.0,
        "B": 0.011794495396316051
      },
      "extension": {
        "length": 13542.758620971681,
        "rating": 224.0476369857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_20634_20650_1",
      "ports": {
        "bus1": 20650,
        "bus2": 20634
      },
      "params": {
        "R": 0.007997289299964905,
        "X": 0.01564391702413559,
        "G": 0.0,
        "B": 0.0018893735250458121
      },
      "extension": {
        "length": 3833.7531896667483,
        "rating": 67.2164797782898
      }
    },
    {
      "class": "Branch",
      "id": "branch_20634_20650_2",
      "ports": {
        "bus1": 20650,
        "bus2": 20634
      },
      "params": {
        "R": 0.007997289299964905,
        "X": 0.01564391702413559,
        "G": 0.0,
        "B": 0.0018893735250458121
      },
      "extension": {
        "length": 3833.7531896667483,
        "rating": 67.2164797782898
      }
    },
    {
      "class": "Branch",
      "id": "branch_20636_20639_1",
      "ports": {
        "bus1": 20636,
        "bus2": 20639
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0020298808813095093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20636_20640_1",
      "ports": {
        "bus1": 20636,
        "bus2": 20640
      },
      "params": {
        "R": 0.0002397216740064323,
        "X": 0.0010488963453099132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20636_20641_1",
      "ports": {
        "bus1": 20636,
        "bus2": 20641
      },
      "params": {
        "R": 0.00022239121608436108,
        "X": 0.0010278866393491626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20637_20639_1",
      "ports": {
        "bus1": 20637,
        "bus2": 20639
      },
      "params": {
        "R": 0.009105725213885307,
        "X": 0.18933536112308502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20638_20639_1",
      "ports": {
        "bus1": 20638,
        "bus2": 20639
      },
      "params": {
        "R": 0.009105725213885307,
        "X": 0.18933536112308502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20641_22035_1",
      "ports": {
        "bus1": 20641,
        "bus2": 22035
      },
      "params": {
        "R": 0.009659201838076115,
        "X": 0.021127454936504364,
        "G": 0.0,
        "B": 0.0008798817871138455
      },
      "extension": {
        "length": 2680.3412089233398,
        "rating": 56.99257254600525
      }
    },
    {
      "class": "Branch",
      "id": "branch_20641_22244_1",
      "ports": {
        "bus1": 20641,
        "bus2": 22244
      },
      "params": {
        "R": 0.010691219009459019,
        "X": 0.03198017179965973,
        "G": 0.0,
        "B": 0.0013498387997969985
      },
      "extension": {
        "length": 4701.348895385742,
        "rating": 75.73698163032532
      }
    },
    {
      "class": "Branch",
      "id": "branch_20641_22244_2",
      "ports": {
        "bus1": 20641,
        "bus2": 22244
      },
      "params": {
        "R": 0.010691219009459019,
        "X": 0.03198017179965973,
        "G": 0.0,
        "B": 0.0013498387997969985
      },
      "extension": {
        "length": 4701.348895385742,
        "rating": 75.73698163032532
      }
    },
    {
      "class": "Branch",
      "id": "branch_20641_23291_1",
      "ports": {
        "bus1": 20641,
        "bus2": 23291
      },
      "params": {
        "R": 0.006300491280853748,
        "X": 0.015391053631901741,
        "G": 0.0,
        "B": 0.001322136726230383
      },
      "extension": {
        "length": 2932.6568543701173,
        "rating": 67.361581325531
      }
    },
    {
      "class": "Branch",
      "id": "branch_20641_23291_2",
      "ports": {
        "bus1": 20641,
        "bus2": 23291
      },
      "params": {
        "R": 0.006300491280853748,
        "X": 0.015391053631901741,
        "G": 0.0,
        "B": 0.001322136726230383
      },
      "extension": {
        "length": 2932.6568543701173,
        "rating": 67.361581325531
      }
    },
    {
      "class": "Branch",
      "id": "branch_20642_23003_1",
      "ports": {
        "bus1": 23003,
        "bus2": 20642
      },
      "params": {
        "R": 0.031069144606590274,
        "X": 0.0816318690776825,
        "G": 0.0,
        "B": 0.0024282007943838835
      },
      "extension": {
        "length": 10187.000057373047,
        "rating": 57.04002380371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_20642_23295_1",
      "ports": {
        "bus1": 20642,
        "bus2": 23295
      },
      "params": {
        "R": 0.00515257753431797,
        "X": 0.011367791332304478,
        "G": 0.0,
        "B": 0.0005186021444387734
      },
      "extension": {
        "length": 1714.9926152801513,
        "rating": 64.931321144104
      }
    },
    {
      "class": "Branch",
      "id": "branch_20643_20644_1",
      "ports": {
        "bus1": 20643,
        "bus2": 20644
      },
      "params": {
        "R": 0.00022565250401385128,
        "X": 0.0011082730488851666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20643_20662_1",
      "ports": {
        "bus1": 20643,
        "bus2": 20662
      },
      "params": {
        "R": 0.015735115855932236,
        "X": 0.03289688006043434,
        "G": 0.0,
        "B": 0.0051697855815291405
      },
      "extension": {
        "length": 8168.478730773926,
        "rating": 62.3765766620636
      }
    },
    {
      "class": "Branch",
      "id": "branch_20643_23292_1",
      "ports": {
        "bus1": 20643,
        "bus2": 23292
      },
      "params": {
        "R": 0.01505439355969429,
        "X": 0.03878166154026985,
        "G": 0.0,
        "B": 0.0021413075737655163
      },
      "extension": {
        "length": 6229.879293273926,
        "rating": 52.51197814941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_20645_20652_1",
      "ports": {
        "bus1": 20645,
        "bus2": 20652
      },
      "params": {
        "R": 0.025601891800761226,
        "X": 0.06650041788816452,
        "G": 0.0,
        "B": 0.0038847490213811398
      },
      "extension": {
        "length": 11095.439211914063,
        "rating": 52.564799785614014
      }
    },
    {
      "class": "Branch",
      "id": "branch_20645_22036_1",
      "ports": {
        "bus1": 20645,
        "bus2": 22036
      },
      "params": {
        "R": 0.018628833815455437,
        "X": 0.02826087549328804,
        "G": 0.0,
        "B": 0.001514492672868073
      },
      "extension": {
        "length": 4368.268761108398,
        "rating": 56.99371695518494
      }
    },
    {
      "class": "Branch",
      "id": "branch_20645_23288_1",
      "ports": {
        "bus1": 20645,
        "bus2": 23288
      },
      "params": {
        "R": 0.01696709543466568,
        "X": 0.040880974382162094,
        "G": 0.0,
        "B": 0.002696090377867222
      },
      "extension": {
        "length": 8074.357731628418,
        "rating": 44.00087594985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_20646_20672_1",
      "ports": {
        "bus1": 20672,
        "bus2": 20646
      },
      "params": {
        "R": 0.02274850383400917,
        "X": 0.0613337904214859,
        "G": 0.0,
        "B": 0.0038046990521252155
      },
      "extension": {
        "length": 10480.702851013184,
        "rating": 49.10687208175659
      }
    },
    {
      "class": "Branch",
      "id": "branch_20646_23292_1",
      "ports": {
        "bus1": 23292,
        "bus2": 20646
      },
      "params": {
        "R": 0.012146489694714546,
        "X": 0.03172701969742775,
        "G": 0.0,
        "B": 0.00131680176127702
      },
      "extension": {
        "length": 4462.594654724121,
        "rating": 62.470799684524536
      }
    },
    {
      "class": "Branch",
      "id": "branch_20647_20648_1",
      "ports": {
        "bus1": 20647,
        "bus2": 20648
      },
      "params": {
        "R": 0.011719520203769207,
        "X": 0.03604548051953316,
        "G": 0.0,
        "B": 0.001854383503086865
      },
      "extension": {
        "length": 6090.725252197266,
        "rating": 68.49875450134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_20647_20648_2",
      "ports": {
        "bus1": 20647,
        "bus2": 20648
      },
      "params": {
        "R": 0.011719520203769207,
        "X": 0.03604548051953316,
        "G": 0.0,
        "B": 0.001854383503086865
      },
      "extension": {
        "length": 6090.725252197266,
        "rating": 68.49875450134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_20647_20654_1",
      "ports": {
        "bus1": 20654,
        "bus2": 20647
      },
      "params": {
        "R": 0.005681473296135663,
        "X": 0.015878023579716682,
        "G": 0.0,
        "B": 0.0018805320141836999
      },
      "extension": {
        "length": 4156.0736783752445,
        "rating": 76.84492468833923
      }
    },
    {
      "class": "Branch",
      "id": "branch_20647_20654_2",
      "ports": {
        "bus1": 20654,
        "bus2": 20647
      },
      "params": {
        "R": 0.005681473296135663,
        "X": 0.015878023579716682,
        "G": 0.0,
        "B": 0.0018805320141836999
      },
      "extension": {
        "length": 4156.0736783752445,
        "rating": 76.84492468833923
      }
    },
    {
      "class": "Branch",
      "id": "branch_20647_20654_3",
      "ports": {
        "bus1": 20654,
        "bus2": 20647
      },
      "params": {
        "R": 0.005681473296135663,
        "X": 0.015878023579716682,
        "G": 0.0,
        "B": 0.0018805320141836999
      },
      "extension": {
        "length": 4156.0736783752445,
        "rating": 76.84492468833923
      }
    },
    {
      "class": "Branch",
      "id": "branch_20647_20659_1",
      "ports": {
        "bus1": 20659,
        "bus2": 20647
      },
      "params": {
        "R": 0.01869278959929943,
        "X": 0.05376312136650086,
        "G": 0.0,
        "B": 0.0014767011161893606
      },
      "extension": {
        "length": 6816.66175579834,
        "rating": 37.704265117645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_20647_20679_1",
      "ports": {
        "bus1": 20647,
        "bus2": 20679
      },
      "params": {
        "R": 0.028951896354556084,
        "X": 0.05985182151198387,
        "G": 0.0,
        "B": 0.006527620833367109
      },
      "extension": {
        "length": 12636.01310723877,
        "rating": 61.50824427604675
      }
    },
    {
      "class": "Branch",
      "id": "branch_20648_20649_1",
      "ports": {
        "bus1": 20648,
        "bus2": 20649
      },
      "params": {
        "R": 0.00028498328174464405,
        "X": 0.0011263872729614377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20648_20663_1",
      "ports": {
        "bus1": 20648,
        "bus2": 20663
      },
      "params": {
        "R": 0.021594230085611343,
        "X": 0.052648186683654785,
        "G": 0.0,
        "B": 0.00611025094985962
      },
      "extension": {
        "length": 13764.366954711915,
        "rating": 58.71021747589111
      }
    },
    {
      "class": "Branch",
      "id": "branch_20648_20679_1",
      "ports": {
        "bus1": 20648,
        "bus2": 20679
      },
      "params": {
        "R": 0.024564294144511223,
        "X": 0.05130285769701004,
        "G": 0.0,
        "B": 0.001051063067279756
      },
      "extension": {
        "length": 5684.6458992919925,
        "rating": 54.3707549571991
      }
    },
    {
      "class": "Branch",
      "id": "branch_20650_20651_1",
      "ports": {
        "bus1": 20650,
        "bus2": 20651
      },
      "params": {
        "R": 0.00026109188911505044,
        "X": 0.0010137534700334072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20650_20666_1",
      "ports": {
        "bus1": 20650,
        "bus2": 20666
      },
      "params": {
        "R": 0.01730777882039547,
        "X": 0.04932473972439766,
        "G": 0.0,
        "B": 0.004173386842012405
      },
      "extension": {
        "length": 9782.49846862793,
        "rating": 62.93596625328064
      }
    },
    {
      "class": "Branch",
      "id": "branch_20652_20654_1",
      "ports": {
        "bus1": 20652,
        "bus2": 20654
      },
      "params": {
        "R": 0.011359909549355507,
        "X": 0.029641110450029373,
        "G": 0.0,
        "B": 0.0009605083614587785
      },
      "extension": {
        "length": 3721.332888885498,
        "rating": 63.14878463745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_20653_20654_1",
      "ports": {
        "bus1": 20654,
        "bus2": 20653
      },
      "params": {
        "R": 0.004109875299036503,
        "X": 0.1452997475862503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20653_20654_2",
      "ports": {
        "bus1": 20654,
        "bus2": 20653
      },
      "params": {
        "R": 0.004109875299036503,
        "X": 0.1452997475862503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20653_20654_3",
      "ports": {
        "bus1": 20654,
        "bus2": 20653
      },
      "params": {
        "R": 0.004109875299036503,
        "X": 0.1452997475862503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20653_20654_4",
      "ports": {
        "bus1": 20654,
        "bus2": 20653
      },
      "params": {
        "R": 0.004109875299036503,
        "X": 0.1452997475862503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20653_20654_5",
      "ports": {
        "bus1": 20654,
        "bus2": 20653
      },
      "params": {
        "R": 0.004109875299036503,
        "X": 0.1452997475862503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20653_20655_1",
      "ports": {
        "bus1": 20653,
        "bus2": 20655
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20654_20662_1",
      "ports": {
        "bus1": 20654,
        "bus2": 20662
      },
      "params": {
        "R": 0.014061460271477701,
        "X": 0.037390317767858505,
        "G": 0.0,
        "B": 0.0016735473182052374
      },
      "extension": {
        "length": 5354.291935821533,
        "rating": 74.40452575683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20654_20662_2",
      "ports": {
        "bus1": 20654,
        "bus2": 20662
      },
      "params": {
        "R": 0.014061460271477701,
        "X": 0.037390317767858505,
        "G": 0.0,
        "B": 0.0016735473182052374
      },
      "extension": {
        "length": 5354.291935821533,
        "rating": 74.40452575683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20655_20688_1",
      "ports": {
        "bus1": 20655,
        "bus2": 20688
      },
      "params": {
        "R": 0.0035325451754033566,
        "X": 0.0208468995988369,
        "G": 0.0,
        "B": 0.018314920365810394
      },
      "extension": {
        "length": 14318.097713745117,
        "rating": 259.14525985717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_20655_20688_2",
      "ports": {
        "bus1": 20655,
        "bus2": 20688
      },
      "params": {
        "R": 0.0035325451754033566,
        "X": 0.0208468995988369,
        "G": 0.0,
        "B": 0.018314920365810394
      },
      "extension": {
        "length": 14318.097713745117,
        "rating": 259.14525985717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_20655_21951_1",
      "ports": {
        "bus1": 21951,
        "bus2": 20655
      },
      "params": {
        "R": 0.0028912134002894163,
        "X": 0.02240539342164993,
        "G": 0.0,
        "B": 0.012578161433339119
      },
      "extension": {
        "length": 12033.106907958985,
        "rating": 177.95841693878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_20655_22252_1",
      "ports": {
        "bus1": 22252,
        "bus2": 20655
      },
      "params": {
        "R": 0.0057589905336499205,
        "X": 0.025143461301922798,
        "G": 0.0,
        "B": 0.008232709020376205
      },
      "extension": {
        "length": 9917.85697393799,
        "rating": 286.8708610534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_20655_22252_2",
      "ports": {
        "bus1": 22252,
        "bus2": 20655
      },
      "params": {
        "R": 0.0057589905336499205,
        "X": 0.025143461301922798,
        "G": 0.0,
        "B": 0.008232709020376205
      },
      "extension": {
        "length": 9917.85697393799,
        "rating": 286.8708610534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_20655_22252_3",
      "ports": {
        "bus1": 22252,
        "bus2": 20655
      },
      "params": {
        "R": 0.0057589905336499205,
        "X": 0.025143461301922798,
        "G": 0.0,
        "B": 0.008232709020376205
      },
      "extension": {
        "length": 9917.85697393799,
        "rating": 286.8708610534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_20655_23646_1",
      "ports": {
        "bus1": 20655,
        "bus2": 23646
      },
      "params": {
        "R": 0.0064285071566700935,
        "X": 0.03905380144715309,
        "G": 0.0,
        "B": 0.022913344204425812
      },
      "extension": {
        "length": 20972.282759033205,
        "rating": 201.65975093841553
      }
    },
    {
      "class": "Branch",
      "id": "branch_20656_20657_1",
      "ports": {
        "bus1": 20656,
        "bus2": 20657
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20658_20659_1",
      "ports": {
        "bus1": 20658,
        "bus2": 20659
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20660_20661_1",
      "ports": {
        "bus1": 20660,
        "bus2": 20661
      },
      "params": {
        "R": 0.02601688727736473,
        "X": 0.06888509541749954,
        "G": 0.0,
        "B": 0.002085939282551408
      },
      "extension": {
        "length": 8560.894615356445,
        "rating": 63.64505887031555
      }
    },
    {
      "class": "Branch",
      "id": "branch_20661_21953_1",
      "ports": {
        "bus1": 20661,
        "bus2": 21953
      },
      "params": {
        "R": 0.01022247038781643,
        "X": 0.021626995876431465,
        "G": 0.0,
        "B": 0.0005223087500780821
      },
      "extension": {
        "length": 2313.1070082092288,
        "rating": 76.69855952262878
      }
    },
    {
      "class": "Branch",
      "id": "branch_20661_21953_2",
      "ports": {
        "bus1": 20661,
        "bus2": 21953
      },
      "params": {
        "R": 0.01022247038781643,
        "X": 0.021626995876431465,
        "G": 0.0,
        "B": 0.0005223087500780821
      },
      "extension": {
        "length": 2313.1070082092288,
        "rating": 76.69855952262878
      }
    },
    {
      "class": "Branch",
      "id": "branch_20661_21953_3",
      "ports": {
        "bus1": 20661,
        "bus2": 21953
      },
      "params": {
        "R": 0.01022247038781643,
        "X": 0.021626995876431465,
        "G": 0.0,
        "B": 0.0005223087500780821
      },
      "extension": {
        "length": 2313.1070082092288,
        "rating": 76.69855952262878
      }
    },
    {
      "class": "Branch",
      "id": "branch_20663_20664_1",
      "ports": {
        "bus1": 20663,
        "bus2": 20664
      },
      "params": {
        "R": 0.0002078912657452747,
        "X": 0.0010234490036964417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20663_20682_1",
      "ports": {
        "bus1": 20682,
        "bus2": 20663
      },
      "params": {
        "R": 0.015130138956010342,
        "X": 0.035041872411966324,
        "G": 0.0,
        "B": 0.002622999483719468
      },
      "extension": {
        "length": 6831.247632934571,
        "rating": 77.18350887298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_20663_20682_2",
      "ports": {
        "bus1": 20682,
        "bus2": 20663
      },
      "params": {
        "R": 0.015130138956010342,
        "X": 0.035041872411966324,
        "G": 0.0,
        "B": 0.002622999483719468
      },
      "extension": {
        "length": 6831.247632934571,
        "rating": 77.18350887298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_20663_20682_3",
      "ports": {
        "bus1": 20682,
        "bus2": 20663
      },
      "params": {
        "R": 0.015130138956010342,
        "X": 0.035041872411966324,
        "G": 0.0,
        "B": 0.002622999483719468
      },
      "extension": {
        "length": 6831.247632934571,
        "rating": 77.18350887298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_20663_20705_1",
      "ports": {
        "bus1": 20705,
        "bus2": 20663
      },
      "params": {
        "R": 0.013726317323744295,
        "X": 0.03511799871921539,
        "G": 0.0,
        "B": 0.0015310087474063039
      },
      "extension": {
        "length": 5192.12525289917,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20665_20673_1",
      "ports": {
        "bus1": 20673,
        "bus2": 20665
      },
      "params": {
        "R": 0.00755054596811533,
        "X": 0.022341798990964893,
        "G": 0.0,
        "B": 0.0011027187574654818
      },
      "extension": {
        "length": 3578.4259024658204,
        "rating": 69.29044723510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_20665_20673_2",
      "ports": {
        "bus1": 20673,
        "bus2": 20665
      },
      "params": {
        "R": 0.00755054596811533,
        "X": 0.022341798990964893,
        "G": 0.0,
        "B": 0.0011027187574654818
      },
      "extension": {
        "length": 3578.4259024658204,
        "rating": 69.29044723510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_20665_20682_1",
      "ports": {
        "bus1": 20665,
        "bus2": 20682
      },
      "params": {
        "R": 0.009275524877011776,
        "X": 0.025790726765990257,
        "G": 0.0,
        "B": 0.0016550257569178939
      },
      "extension": {
        "length": 4972.111566009522,
        "rating": 66.66326522827148
      }
    },
    {
      "class": "Branch",
      "id": "branch_20665_20682_2",
      "ports": {
        "bus1": 20665,
        "bus2": 20682
      },
      "params": {
        "R": 0.009275524877011776,
        "X": 0.025790726765990257,
        "G": 0.0,
        "B": 0.0016550257569178939
      },
      "extension": {
        "length": 4972.111566009522,
        "rating": 66.66326522827148
      }
    },
    {
      "class": "Branch",
      "id": "branch_20665_20689_1",
      "ports": {
        "bus1": 20689,
        "bus2": 20665
      },
      "params": {
        "R": 0.016392448917031288,
        "X": 0.03629506006836891,
        "G": 0.0,
        "B": 0.0006096474826335907
      },
      "extension": {
        "length": 3260.9085391845706,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20667_20672_1",
      "ports": {
        "bus1": 20672,
        "bus2": 20667
      },
      "params": {
        "R": 0.019818907603621483,
        "X": 0.04440063610672951,
        "G": 0.0,
        "B": 0.0013943483354523778
      },
      "extension": {
        "length": 5778.313751678467,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20667_21016_1",
      "ports": {
        "bus1": 20667,
        "bus2": 21016
      },
      "params": {
        "R": 0.009541730396449566,
        "X": 0.030400296673178673,
        "G": 0.0,
        "B": 0.004533202387392521
      },
      "extension": {
        "length": 8393.19808392334,
        "rating": 57.64004588127136
      }
    },
    {
      "class": "Branch",
      "id": "branch_20667_23295_1",
      "ports": {
        "bus1": 23295,
        "bus2": 20667
      },
      "params": {
        "R": 0.046036005020141595,
        "X": 0.08732029050588608,
        "G": 0.0,
        "B": 0.0033971562515944242
      },
      "extension": {
        "length": 12013.991098022461,
        "rating": 52.42811441421509
      }
    },
    {
      "class": "Branch",
      "id": "branch_20668_20669_1",
      "ports": {
        "bus1": 20668,
        "bus2": 20669
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20668_20670_1",
      "ports": {
        "bus1": 20670,
        "bus2": 20668
      },
      "params": {
        "R": 0.012409694492816925,
        "X": 0.026623498648405075,
        "G": 0.0,
        "B": 0.0010365998605266213
      },
      "extension": {
        "length": 3792.06944329834,
        "rating": 52.876222133636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_20668_20673_1",
      "ports": {
        "bus1": 20673,
        "bus2": 20668
      },
      "params": {
        "R": 0.01949797198176384,
        "X": 0.042175427079200745,
        "G": 0.0,
        "B": 0.0014913516351953149
      },
      "extension": {
        "length": 5758.257115447998,
        "rating": 58.93046259880066
      }
    },
    {
      "class": "Branch",
      "id": "branch_20668_20677_1",
      "ports": {
        "bus1": 20668,
        "bus2": 20677
      },
      "params": {
        "R": 0.018889600411057472,
        "X": 0.037456173449754715,
        "G": 0.0,
        "B": 0.0034364541061222553
      },
      "extension": {
        "length": 7277.487836791993,
        "rating": 55.062806606292725
      }
    },
    {
      "class": "Branch",
      "id": "branch_20670_20671_1",
      "ports": {
        "bus1": 20670,
        "bus2": 20671
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20670_20677_1",
      "ports": {
        "bus1": 20677,
        "bus2": 20670
      },
      "params": {
        "R": 0.014533715322613716,
        "X": 0.03534958139061928,
        "G": 0.0,
        "B": 0.0011528582544997334
      },
      "extension": {
        "length": 4754.268839630127,
        "rating": 58.279621601104736
      }
    },
    {
      "class": "Branch",
      "id": "branch_20670_23002_1",
      "ports": {
        "bus1": 20670,
        "bus2": 23002
      },
      "params": {
        "R": 0.023718221113085747,
        "X": 0.05942893400788307,
        "G": 0.0,
        "B": 0.0019470157567411661
      },
      "extension": {
        "length": 7871.784631347657,
        "rating": 43.63189339637756
      }
    },
    {
      "class": "Branch",
      "id": "branch_20672_20677_1",
      "ports": {
        "bus1": 20677,
        "bus2": 20672
      },
      "params": {
        "R": 0.009970028884708881,
        "X": 0.027704421430826187,
        "G": 0.0,
        "B": 0.001211190945468843
      },
      "extension": {
        "length": 3981.0857431640625,
        "rating": 71.60189747810364
      }
    },
    {
      "class": "Branch",
      "id": "branch_20672_20677_2",
      "ports": {
        "bus1": 20677,
        "bus2": 20672
      },
      "params": {
        "R": 0.009970028884708881,
        "X": 0.027704421430826187,
        "G": 0.0,
        "B": 0.001211190945468843
      },
      "extension": {
        "length": 3981.0857431640625,
        "rating": 71.60189747810364
      }
    },
    {
      "class": "Branch",
      "id": "branch_20673_20674_1",
      "ports": {
        "bus1": 20673,
        "bus2": 20674
      },
      "params": {
        "R": 0.0002933687355834991,
        "X": 0.001182748470455408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20675_22648_1",
      "ports": {
        "bus1": 20675,
        "bus2": 22648
      },
      "params": {
        "R": 0.021044662222266197,
        "X": 0.10797892510890962,
        "G": 0.0,
        "B": 0.05270177870988846
      },
      "extension": {
        "length": 51801.31252441406,
        "rating": 209.33339595794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_20675_23287_1",
      "ports": {
        "bus1": 20675,
        "bus2": 23287
      },
      "params": {
        "R": 0.0025638637598603964,
        "X": 0.014241291210055353,
        "G": 0.0,
        "B": 0.0049232360906898975
      },
      "extension": {
        "length": 6467.589876708985,
        "rating": 165.3634786605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_20676_20677_1",
      "ports": {
        "bus1": 20677,
        "bus2": 20676
      },
      "params": {
        "R": 0.006190494168549776,
        "X": 0.15888594090938568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20676_20677_2",
      "ports": {
        "bus1": 20677,
        "bus2": 20676
      },
      "params": {
        "R": 0.006190494168549776,
        "X": 0.15888594090938568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20676_20677_3",
      "ports": {
        "bus1": 20677,
        "bus2": 20676
      },
      "params": {
        "R": 0.006190494168549776,
        "X": 0.15888594090938568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20676_20677_4",
      "ports": {
        "bus1": 20677,
        "bus2": 20676
      },
      "params": {
        "R": 0.006190494168549776,
        "X": 0.15888594090938568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20676_20677_5",
      "ports": {
        "bus1": 20677,
        "bus2": 20676
      },
      "params": {
        "R": 0.006190494168549776,
        "X": 0.15888594090938568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20676_20678_1",
      "ports": {
        "bus1": 20676,
        "bus2": 20678
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20677_21013_1",
      "ports": {
        "bus1": 20677,
        "bus2": 21013
      },
      "params": {
        "R": 0.017720697447657585,
        "X": 0.042900700122117996,
        "G": 0.0,
        "B": 0.0023611686192452908
      },
      "extension": {
        "length": 7174.706017456055,
        "rating": 59.2241108417511
      }
    },
    {
      "class": "Branch",
      "id": "branch_20677_23002_1",
      "ports": {
        "bus1": 20677,
        "bus2": 23002
      },
      "params": {
        "R": 0.008959555067121983,
        "X": 0.026096532121300697,
        "G": 0.0,
        "B": 0.0011186712654307485
      },
      "extension": {
        "length": 4203.145688873291,
        "rating": 69.9847936630249
      }
    },
    {
      "class": "Branch",
      "id": "branch_20677_23002_2",
      "ports": {
        "bus1": 20677,
        "bus2": 23002
      },
      "params": {
        "R": 0.008959555067121983,
        "X": 0.026096532121300697,
        "G": 0.0,
        "B": 0.0011186712654307485
      },
      "extension": {
        "length": 4203.145688873291,
        "rating": 69.9847936630249
      }
    },
    {
      "class": "Branch",
      "id": "branch_20678_20709_1",
      "ports": {
        "bus1": 20678,
        "bus2": 20709
      },
      "params": {
        "R": 0.005052339285612106,
        "X": 0.030414603650569916,
        "G": 0.0,
        "B": 0.005145730916410685
      },
      "extension": {
        "length": 9168.556361572266,
        "rating": 228.15210819244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_20678_21008_1",
      "ports": {
        "bus1": 21008,
        "bus2": 20678
      },
      "params": {
        "R": 0.006838190369307995,
        "X": 0.04079536721110344,
        "G": 0.0,
        "B": 0.01999901607632637
      },
      "extension": {
        "length": 20076.49641357422,
        "rating": 213.254714012146
      }
    },
    {
      "class": "Branch",
      "id": "branch_20678_22655_1",
      "ports": {
        "bus1": 20678,
        "bus2": 22655
      },
      "params": {
        "R": 0.00625285180285573,
        "X": 0.0427846685051918,
        "G": 0.0,
        "B": 0.04446498677134514
      },
      "extension": {
        "length": 31741.96278515625,
        "rating": 259.5763921737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_20678_22655_2",
      "ports": {
        "bus1": 20678,
        "bus2": 22655
      },
      "params": {
        "R": 0.00625285180285573,
        "X": 0.0427846685051918,
        "G": 0.0,
        "B": 0.04446498677134514
      },
      "extension": {
        "length": 31741.96278515625,
        "rating": 259.5763921737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_20679_20680_1",
      "ports": {
        "bus1": 20679,
        "bus2": 20680
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20682_1",
      "ports": {
        "bus1": 20682,
        "bus2": 20681
      },
      "params": {
        "R": 0.003038239199668169,
        "X": 0.09948839992284775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20682_2",
      "ports": {
        "bus1": 20682,
        "bus2": 20681
      },
      "params": {
        "R": 0.003038239199668169,
        "X": 0.09948839992284775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20682_3",
      "ports": {
        "bus1": 20682,
        "bus2": 20681
      },
      "params": {
        "R": 0.003038239199668169,
        "X": 0.09948839992284775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20682_4",
      "ports": {
        "bus1": 20682,
        "bus2": 20681
      },
      "params": {
        "R": 0.003038239199668169,
        "X": 0.09948839992284775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20683_1",
      "ports": {
        "bus1": 20681,
        "bus2": 20683
      },
      "params": {
        "R": 0.00020122200658079234,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20688_1",
      "ports": {
        "bus1": 20688,
        "bus2": 20681
      },
      "params": {
        "R": 0.0034587031695991755,
        "X": 0.019052207469940186,
        "G": 0.0,
        "B": 0.005758380051702261
      },
      "extension": {
        "length": 7813.542418945312,
        "rating": 250.12860298156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20688_2",
      "ports": {
        "bus1": 20688,
        "bus2": 20681
      },
      "params": {
        "R": 0.0034587031695991755,
        "X": 0.019052207469940186,
        "G": 0.0,
        "B": 0.005758380051702261
      },
      "extension": {
        "length": 7813.542418945312,
        "rating": 250.12860298156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20698_1",
      "ports": {
        "bus1": 20681,
        "bus2": 20698
      },
      "params": {
        "R": 0.003386950585991144,
        "X": 0.023172602057456967,
        "G": 0.0,
        "B": 0.032830312848091125
      },
      "extension": {
        "length": 20818.855937988283,
        "rating": 205.99470138549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_20681_20709_1",
      "ports": {
        "bus1": 20681,
        "bus2": 20709
      },
      "params": {
        "R": 0.005379510577768088,
        "X": 0.03145536780357361,
        "G": 0.0,
        "B": 0.009968116879463196
      },
      "extension": {
        "length": 13514.15934338379,
        "rating": 185.62846183776855
      }
    },
    {
      "class": "Branch",
      "id": "branch_20684_20685_1",
      "ports": {
        "bus1": 20685,
        "bus2": 20684
      },
      "params": {
        "R": 0.003422133857384324,
        "X": 0.12607510387897491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20684_20685_2",
      "ports": {
        "bus1": 20685,
        "bus2": 20684
      },
      "params": {
        "R": 0.003422133857384324,
        "X": 0.12607510387897491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20684_20685_3",
      "ports": {
        "bus1": 20685,
        "bus2": 20684
      },
      "params": {
        "R": 0.003422133857384324,
        "X": 0.12607510387897491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20684_20685_4",
      "ports": {
        "bus1": 20685,
        "bus2": 20684
      },
      "params": {
        "R": 0.003422133857384324,
        "X": 0.12607510387897491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20684_20685_5",
      "ports": {
        "bus1": 20685,
        "bus2": 20684
      },
      "params": {
        "R": 0.003422133857384324,
        "X": 0.12607510387897491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20684_20686_1",
      "ports": {
        "bus1": 20684,
        "bus2": 20686
      },
      "params": {
        "R": 0.00020827248226851225,
        "X": 0.0010135783813893795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20685_20693_1",
      "ports": {
        "bus1": 20685,
        "bus2": 20693
      },
      "params": {
        "R": 0.00922312680631876,
        "X": 0.02094268798828125,
        "G": 0.0,
        "B": 0.001118653453886509
      },
      "extension": {
        "length": 3538.8160411376953,
        "rating": 56.21376633644104
      }
    },
    {
      "class": "Branch",
      "id": "branch_20686_20688_1",
      "ports": {
        "bus1": 20686,
        "bus2": 20688
      },
      "params": {
        "R": 0.0058334278874099255,
        "X": 0.026371119543910023,
        "G": 0.0,
        "B": 0.028759436681866646
      },
      "extension": {
        "length": 20359.720428222656,
        "rating": 203.98015975952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_20687_20706_1",
      "ports": {
        "bus1": 20706,
        "bus2": 20687
      },
      "params": {
        "R": 0.017088400200009346,
        "X": 0.04414427652955055,
        "G": 0.0,
        "B": 0.003010186366736889
      },
      "extension": {
        "length": 8238.366162597657,
        "rating": 65.77138900756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_20687_20708_1",
      "ports": {
        "bus1": 20687,
        "bus2": 20708
      },
      "params": {
        "R": 0.034801363945007324,
        "X": 0.06885990500450134,
        "G": 0.0,
        "B": 0.0020821448415517807
      },
      "extension": {
        "length": 8138.068400939942,
        "rating": 53.6033570766449
      }
    },
    {
      "class": "Branch",
      "id": "branch_20688_20689_1",
      "ports": {
        "bus1": 20689,
        "bus2": 20688
      },
      "params": {
        "R": 0.006200739648193121,
        "X": 0.17276667058467865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20688_20689_2",
      "ports": {
        "bus1": 20689,
        "bus2": 20688
      },
      "params": {
        "R": 0.006200739648193121,
        "X": 0.17276667058467865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20688_20689_3",
      "ports": {
        "bus1": 20689,
        "bus2": 20688
      },
      "params": {
        "R": 0.006200739648193121,
        "X": 0.17276667058467865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20688_20690_1",
      "ports": {
        "bus1": 20688,
        "bus2": 20690
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20688_22252_1",
      "ports": {
        "bus1": 20688,
        "bus2": 22252
      },
      "params": {
        "R": 0.008350252173841,
        "X": 0.049124039709568024,
        "G": 0.0,
        "B": 0.015821292996406555
      },
      "extension": {
        "length": 20396.36814477539,
        "rating": 244.85323429107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_20689_20692_1",
      "ports": {
        "bus1": 20692,
        "bus2": 20689
      },
      "params": {
        "R": 0.024956881999969482,
        "X": 0.057697758078575134,
        "G": 0.0,
        "B": 0.0027817185036838055
      },
      "extension": {
        "length": 9756.266604675293,
        "rating": 68.72822046279907
      }
    },
    {
      "class": "Branch",
      "id": "branch_20689_20692_2",
      "ports": {
        "bus1": 20692,
        "bus2": 20689
      },
      "params": {
        "R": 0.024956881999969482,
        "X": 0.057697758078575134,
        "G": 0.0,
        "B": 0.0027817185036838055
      },
      "extension": {
        "length": 9756.266604675293,
        "rating": 68.72822046279907
      }
    },
    {
      "class": "Branch",
      "id": "branch_20691_20692_1",
      "ports": {
        "bus1": 20691,
        "bus2": 20692
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20692_20694_1",
      "ports": {
        "bus1": 20692,
        "bus2": 20694
      },
      "params": {
        "R": 0.009561551734805107,
        "X": 0.02188372798264027,
        "G": 0.0,
        "B": 0.01044925395399332
      },
      "extension": {
        "length": 10455.879156921386,
        "rating": 37.02220618724823
      }
    },
    {
      "class": "Branch",
      "id": "branch_20695_20696_1",
      "ports": {
        "bus1": 20696,
        "bus2": 20695
      },
      "params": {
        "R": 0.00034549841075204313,
        "X": 0.01953524351119995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20695_20696_2",
      "ports": {
        "bus1": 20696,
        "bus2": 20695
      },
      "params": {
        "R": 0.00034549841075204313,
        "X": 0.01953524351119995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20695_20696_3",
      "ports": {
        "bus1": 20696,
        "bus2": 20695
      },
      "params": {
        "R": 0.00034549841075204313,
        "X": 0.01953524351119995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20695_20699_1",
      "ports": {
        "bus1": 20695,
        "bus2": 20699
      },
      "params": {
        "R": 0.00021164304052945226,
        "X": 0.0011073078494518995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20696_20697_1",
      "ports": {
        "bus1": 20697,
        "bus2": 20696
      },
      "params": {
        "R": 0.005703845992684364,
        "X": 0.1928548812866211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20696_20697_2",
      "ports": {
        "bus1": 20697,
        "bus2": 20696
      },
      "params": {
        "R": 0.005703845992684364,
        "X": 0.1928548812866211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20696_20697_3",
      "ports": {
        "bus1": 20697,
        "bus2": 20696
      },
      "params": {
        "R": 0.005703845992684364,
        "X": 0.1928548812866211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20696_20697_4",
      "ports": {
        "bus1": 20697,
        "bus2": 20696
      },
      "params": {
        "R": 0.005703845992684364,
        "X": 0.1928548812866211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20696_20698_1",
      "ports": {
        "bus1": 20696,
        "bus2": 20698
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20697_20700_1",
      "ports": {
        "bus1": 20697,
        "bus2": 20700
      },
      "params": {
        "R": 0.010000008158385754,
        "X": 0.02400557696819305,
        "G": 0.0,
        "B": 0.0011950640473514795
      },
      "extension": {
        "length": 3674.801891876221,
        "rating": 62.93572783470154
      }
    },
    {
      "class": "Branch",
      "id": "branch_20697_20701_1",
      "ports": {
        "bus1": 20701,
        "bus2": 20697
      },
      "params": {
        "R": 0.02315783873200417,
        "X": 0.04309086129069328,
        "G": 0.0,
        "B": 0.002200189745053649
      },
      "extension": {
        "length": 7546.41988659668,
        "rating": 63.342708349227905
      }
    },
    {
      "class": "Branch",
      "id": "branch_20697_20992_1",
      "ports": {
        "bus1": 20992,
        "bus2": 20697
      },
      "params": {
        "R": 0.026570573449134827,
        "X": 0.0714830681681633,
        "G": 0.0,
        "B": 0.0019575445912778378
      },
      "extension": {
        "length": 8368.664465148926,
        "rating": 65.27943015098572
      }
    },
    {
      "class": "Branch",
      "id": "branch_20698_21006_1",
      "ports": {
        "bus1": 20698,
        "bus2": 21006
      },
      "params": {
        "R": 0.0029160501435399055,
        "X": 0.0196511410176754,
        "G": 0.0,
        "B": 0.022423604503273964
      },
      "extension": {
        "length": 13759.604501220703,
        "rating": 234.7170114517212
      }
    },
    {
      "class": "Branch",
      "id": "branch_20699_21012_1",
      "ports": {
        "bus1": 21012,
        "bus2": 20699
      },
      "params": {
        "R": 0.0007455936283804476,
        "X": 0.008642507717013359,
        "G": 0.0,
        "B": 0.17717728018760678
      },
      "extension": {
        "length": 30451.136831542968,
        "rating": 1287.6901626586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_20699_21167_1",
      "ports": {
        "bus1": 21167,
        "bus2": 20699
      },
      "params": {
        "R": 0.0012407863978296518,
        "X": 0.015873223543167114,
        "G": 0.0,
        "B": 0.3266058564186096
      },
      "extension": {
        "length": 51820.76138378907,
        "rating": 1232.4834823608398
      }
    },
    {
      "class": "Branch",
      "id": "branch_20701_20706_1",
      "ports": {
        "bus1": 20701,
        "bus2": 20706
      },
      "params": {
        "R": 0.012339716777205469,
        "X": 0.03945169970393181,
        "G": 0.0,
        "B": 0.0054456694051623344
      },
      "extension": {
        "length": 9261.355139099122,
        "rating": 65.4492437839508
      }
    },
    {
      "class": "Branch",
      "id": "branch_20701_20710_1",
      "ports": {
        "bus1": 20710,
        "bus2": 20701
      },
      "params": {
        "R": 0.015299553982913492,
        "X": 0.03922835364937782,
        "G": 0.0,
        "B": 0.0022904654033482075
      },
      "extension": {
        "length": 6243.70544934082,
        "rating": 50.99923610687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_20701_20991_1",
      "ports": {
        "bus1": 20991,
        "bus2": 20701
      },
      "params": {
        "R": 0.009678068570792675,
        "X": 0.027355056256055832,
        "G": 0.0,
        "B": 0.0034806064795702696
      },
      "extension": {
        "length": 6809.349248657227,
        "rating": 54.347288608551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_20702_20703_1",
      "ports": {
        "bus1": 20702,
        "bus2": 20703
      },
      "params": {
        "R": 0.00023903163673821834,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20702_20704_1",
      "ports": {
        "bus1": 20702,
        "bus2": 20704
      },
      "params": {
        "R": 0.014037350192666054,
        "X": 0.04058423265814781,
        "G": 0.0,
        "B": 0.0007995654596015811
      },
      "extension": {
        "length": 4217.571947845459,
        "rating": 59.200531244277954
      }
    },
    {
      "class": "Branch",
      "id": "branch_20704_21853_1",
      "ports": {
        "bus1": 20704,
        "bus2": 21853
      },
      "params": {
        "R": 0.04136153310537338,
        "X": 0.12203150987625122,
        "G": 0.0,
        "B": 0.005765322130173445
      },
      "extension": {
        "length": 20435.799970458986,
        "rating": 80.23933172225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_20704_21853_2",
      "ports": {
        "bus1": 20704,
        "bus2": 21853
      },
      "params": {
        "R": 0.04136153310537338,
        "X": 0.12203150987625122,
        "G": 0.0,
        "B": 0.005765322130173445
      },
      "extension": {
        "length": 20435.799970458986,
        "rating": 80.23933172225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_20704_21853_3",
      "ports": {
        "bus1": 20704,
        "bus2": 21853
      },
      "params": {
        "R": 0.04136153310537338,
        "X": 0.12203150987625122,
        "G": 0.0,
        "B": 0.005765322130173445
      },
      "extension": {
        "length": 20435.799970458986,
        "rating": 80.23933172225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_20705_20706_1",
      "ports": {
        "bus1": 20705,
        "bus2": 20706
      },
      "params": {
        "R": 0.0031187694985419507,
        "X": 0.008980533108115196,
        "G": 0.0,
        "B": 0.009688078425824642
      },
      "extension": {
        "length": 6834.5420597534185,
        "rating": 78.05444002151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_20705_20706_2",
      "ports": {
        "bus1": 20705,
        "bus2": 20706
      },
      "params": {
        "R": 0.0031187694985419507,
        "X": 0.008980533108115196,
        "G": 0.0,
        "B": 0.009688078425824642
      },
      "extension": {
        "length": 6834.5420597534185,
        "rating": 78.05444002151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_20705_20706_3",
      "ports": {
        "bus1": 20705,
        "bus2": 20706
      },
      "params": {
        "R": 0.0031187694985419507,
        "X": 0.008980533108115196,
        "G": 0.0,
        "B": 0.009688078425824642
      },
      "extension": {
        "length": 6834.5420597534185,
        "rating": 78.05444002151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_20707_20708_1",
      "ports": {
        "bus1": 20708,
        "bus2": 20707
      },
      "params": {
        "R": 0.007393458392471075,
        "X": 0.17736110091209412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20707_20708_2",
      "ports": {
        "bus1": 20708,
        "bus2": 20707
      },
      "params": {
        "R": 0.007393458392471075,
        "X": 0.17736110091209412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20707_20708_3",
      "ports": {
        "bus1": 20708,
        "bus2": 20707
      },
      "params": {
        "R": 0.007393458392471075,
        "X": 0.17736110091209412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20707_20709_1",
      "ports": {
        "bus1": 20707,
        "bus2": 20709
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20708_20710_1",
      "ports": {
        "bus1": 20708,
        "bus2": 20710
      },
      "params": {
        "R": 0.02621651627123356,
        "X": 0.04659232124686241,
        "G": 0.0,
        "B": 0.0008419674122706056
      },
      "extension": {
        "length": 4437.444050354004,
        "rating": 55.11985421180725
      }
    },
    {
      "class": "Branch",
      "id": "branch_20708_20991_1",
      "ports": {
        "bus1": 20708,
        "bus2": 20991
      },
      "params": {
        "R": 0.021263310685753826,
        "X": 0.060951881110668175,
        "G": 0.0,
        "B": 0.0010249020997434855
      },
      "extension": {
        "length": 5871.376513092041,
        "rating": 53.80255579948425
      }
    },
    {
      "class": "Branch",
      "id": "branch_20708_23002_1",
      "ports": {
        "bus1": 23002,
        "bus2": 20708
      },
      "params": {
        "R": 0.029872335493564606,
        "X": 0.06387139111757278,
        "G": 0.0,
        "B": 0.00231358059681952
      },
      "extension": {
        "length": 8646.281891784669,
        "rating": 57.81702399253845
      }
    },
    {
      "class": "Branch",
      "id": "branch_20710_20991_1",
      "ports": {
        "bus1": 20710,
        "bus2": 20991
      },
      "params": {
        "R": 0.013558542355895042,
        "X": 0.03376797214150429,
        "G": 0.0,
        "B": 0.0011261367471888661
      },
      "extension": {
        "length": 4189.224759521485,
        "rating": 38.595789670944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_20711_20712_1",
      "ports": {
        "bus1": 20712,
        "bus2": 20711
      },
      "params": {
        "R": 0.005811414215713739,
        "X": 0.15969550609588623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20711_20713_1",
      "ports": {
        "bus1": 20711,
        "bus2": 20713
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20711_20726_1",
      "ports": {
        "bus1": 20711,
        "bus2": 20726
      },
      "params": {
        "R": 0.004540746100246906,
        "X": 0.02983909472823143,
        "G": 0.0,
        "B": 0.03139108791947365
      },
      "extension": {
        "length": 20419.859641113282,
        "rating": 196.02524042129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_20712_20891_1",
      "ports": {
        "bus1": 20712,
        "bus2": 20891
      },
      "params": {
        "R": 0.035096101462841034,
        "X": 0.0719699114561081,
        "G": 0.0,
        "B": 0.01929389499127865
      },
      "extension": {
        "length": 27310.5911315918,
        "rating": 68.17635297775269
      }
    },
    {
      "class": "Branch",
      "id": "branch_20712_21571_1",
      "ports": {
        "bus1": 20712,
        "bus2": 21571
      },
      "params": {
        "R": 0.02071741595864296,
        "X": 0.04399390146136284,
        "G": 0.0,
        "B": 0.007220206316560507
      },
      "extension": {
        "length": 11784.96205444336,
        "rating": 55.39538264274597
      }
    },
    {
      "class": "Branch",
      "id": "branch_20712_21643_1",
      "ports": {
        "bus1": 21643,
        "bus2": 20712
      },
      "params": {
        "R": 0.015897244215011597,
        "X": 0.03713402524590492,
        "G": 0.0,
        "B": 0.002415510592982173
      },
      "extension": {
        "length": 6760.50762524414,
        "rating": 70.51907777786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_20714_20719_1",
      "ports": {
        "bus1": 20714,
        "bus2": 20719
      },
      "params": {
        "R": 0.03902261704206467,
        "X": 0.11023384332656862,
        "G": 0.0,
        "B": 0.006167079322040082
      },
      "extension": {
        "length": 17461.318552734374,
        "rating": 42.79859960079193
      }
    },
    {
      "class": "Branch",
      "id": "branch_20714_20720_1",
      "ports": {
        "bus1": 20720,
        "bus2": 20714
      },
      "params": {
        "R": 0.057326655834913254,
        "X": 0.13326974213123322,
        "G": 0.0,
        "B": 0.0073850504122674465
      },
      "extension": {
        "length": 19848.880911621094,
        "rating": 52.6290237903595
      }
    },
    {
      "class": "Branch",
      "id": "branch_20715_20716_1",
      "ports": {
        "bus1": 20716,
        "bus2": 20715
      },
      "params": {
        "R": 0.005363116972148418,
        "X": 0.14466622471809387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20715_20716_2",
      "ports": {
        "bus1": 20716,
        "bus2": 20715
      },
      "params": {
        "R": 0.005363116972148418,
        "X": 0.14466622471809387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20715_20716_3",
      "ports": {
        "bus1": 20716,
        "bus2": 20715
      },
      "params": {
        "R": 0.005363116972148418,
        "X": 0.14466622471809387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20715_20717_1",
      "ports": {
        "bus1": 20715,
        "bus2": 20717
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20716_20882_1",
      "ports": {
        "bus1": 20716,
        "bus2": 20882
      },
      "params": {
        "R": 0.0231053177267313,
        "X": 0.05799191445112229,
        "G": 0.0,
        "B": 0.0191581342369318
      },
      "extension": {
        "length": 23743.28017858887,
        "rating": 77.61964797973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_20716_20882_2",
      "ports": {
        "bus1": 20716,
        "bus2": 20882
      },
      "params": {
        "R": 0.0231053177267313,
        "X": 0.05799191445112229,
        "G": 0.0,
        "B": 0.0191581342369318
      },
      "extension": {
        "length": 23743.28017858887,
        "rating": 77.61964797973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_20717_20876_1",
      "ports": {
        "bus1": 20876,
        "bus2": 20717
      },
      "params": {
        "R": 0.005282130558043718,
        "X": 0.029190892353653908,
        "G": 0.0,
        "B": 0.027052696794271473
      },
      "extension": {
        "length": 19512.553161621094,
        "rating": 168.90032291412354
      }
    },
    {
      "class": "Branch",
      "id": "branch_20717_20883_1",
      "ports": {
        "bus1": 20883,
        "bus2": 20717
      },
      "params": {
        "R": 0.01097236666828394,
        "X": 0.06029433012008668,
        "G": 0.0,
        "B": 0.03196626156568527
      },
      "extension": {
        "length": 28554.418744628907,
        "rating": 276.0509490966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_20717_20883_2",
      "ports": {
        "bus1": 20883,
        "bus2": 20717
      },
      "params": {
        "R": 0.01097236666828394,
        "X": 0.06029433012008668,
        "G": 0.0,
        "B": 0.03196626156568527
      },
      "extension": {
        "length": 28554.418744628907,
        "rating": 276.0509490966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_20717_21400_1",
      "ports": {
        "bus1": 21400,
        "bus2": 20717
      },
      "params": {
        "R": 0.0077352034859359264,
        "X": 0.0452701561152935,
        "G": 0.0,
        "B": 0.05455131083726882
      },
      "extension": {
        "length": 37670.51598266602,
        "rating": 266.5088891983032
      }
    },
    {
      "class": "Branch",
      "id": "branch_20717_21400_2",
      "ports": {
        "bus1": 21400,
        "bus2": 20717
      },
      "params": {
        "R": 0.0077352034859359264,
        "X": 0.0452701561152935,
        "G": 0.0,
        "B": 0.05455131083726882
      },
      "extension": {
        "length": 37670.51598266602,
        "rating": 266.5088891983032
      }
    },
    {
      "class": "Branch",
      "id": "branch_20717_21400_3",
      "ports": {
        "bus1": 21400,
        "bus2": 20717
      },
      "params": {
        "R": 0.0077352034859359264,
        "X": 0.0452701561152935,
        "G": 0.0,
        "B": 0.05455131083726882
      },
      "extension": {
        "length": 37670.51598266602,
        "rating": 266.5088891983032
      }
    },
    {
      "class": "Branch",
      "id": "branch_20718_20720_1",
      "ports": {
        "bus1": 20718,
        "bus2": 20720
      },
      "params": {
        "R": 0.042588625103235245,
        "X": 0.09508192539215088,
        "G": 0.0,
        "B": 0.0033514588139951233
      },
      "extension": {
        "length": 13016.439212036134,
        "rating": 59.25467610359192
      }
    },
    {
      "class": "Branch",
      "id": "branch_20718_20884_1",
      "ports": {
        "bus1": 20718,
        "bus2": 20884
      },
      "params": {
        "R": 0.10750281810760498,
        "X": 0.2279692441225052,
        "G": 0.0,
        "B": 0.011231508105993271
      },
      "extension": {
        "length": 36390.29849780274,
        "rating": 61.91444993019104
      }
    },
    {
      "class": "Branch",
      "id": "branch_20718_21571_1",
      "ports": {
        "bus1": 20718,
        "bus2": 21571
      },
      "params": {
        "R": 0.0715717077255249,
        "X": 0.16918465495109558,
        "G": 0.0,
        "B": 0.004997335374355316
      },
      "extension": {
        "length": 19873.00320666504,
        "rating": 55.55906891822815
      }
    },
    {
      "class": "Branch",
      "id": "branch_20719_21391_1",
      "ports": {
        "bus1": 20719,
        "bus2": 21391
      },
      "params": {
        "R": 0.018093766644597054,
        "X": 0.05380760133266449,
        "G": 0.0,
        "B": 0.0064422497525811195
      },
      "extension": {
        "length": 12606.163743164063,
        "rating": 58.33103060722351
      }
    },
    {
      "class": "Branch",
      "id": "branch_20719_21584_1",
      "ports": {
        "bus1": 20719,
        "bus2": 21584
      },
      "params": {
        "R": 0.057655248790979385,
        "X": 0.15271598100662231,
        "G": 0.0,
        "B": 0.010680587962269783
      },
      "extension": {
        "length": 30366.241455322266,
        "rating": 53.71066331863403
      }
    },
    {
      "class": "Branch",
      "id": "branch_20720_20958_1",
      "ports": {
        "bus1": 20720,
        "bus2": 20958
      },
      "params": {
        "R": 0.05926496535539627,
        "X": 0.15142500400543213,
        "G": 0.0,
        "B": 0.014361354522407055
      },
      "extension": {
        "length": 31834.188318603516,
        "rating": 66.40515327453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_20720_21391_1",
      "ports": {
        "bus1": 20720,
        "bus2": 21391
      },
      "params": {
        "R": 0.05251334235072136,
        "X": 0.1468767523765564,
        "G": 0.0,
        "B": 0.006448728963732719
      },
      "extension": {
        "length": 20455.56653137207,
        "rating": 47.28521406650543
      }
    },
    {
      "class": "Branch",
      "id": "branch_20721_20723_1",
      "ports": {
        "bus1": 20723,
        "bus2": 20721
      },
      "params": {
        "R": 0.04209087789058685,
        "X": 0.1028159111738205,
        "G": 0.0,
        "B": 0.002097201067954302
      },
      "extension": {
        "length": 11193.469321289063,
        "rating": 67.97358989715576
      }
    },
    {
      "class": "Branch",
      "id": "branch_20721_20739_1",
      "ports": {
        "bus1": 20721,
        "bus2": 20739
      },
      "params": {
        "R": 0.04121449962258339,
        "X": 0.1051703616976738,
        "G": 0.0,
        "B": 0.004673846065998077
      },
      "extension": {
        "length": 15878.075192138673,
        "rating": 61.324912309646606
      }
    },
    {
      "class": "Branch",
      "id": "branch_20722_20725_1",
      "ports": {
        "bus1": 20722,
        "bus2": 20725
      },
      "params": {
        "R": 0.003430031007155776,
        "X": 0.0973082035779953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20722_20726_1",
      "ports": {
        "bus1": 20722,
        "bus2": 20726
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20723_20725_1",
      "ports": {
        "bus1": 20723,
        "bus2": 20725
      },
      "params": {
        "R": 0.00040134950540959835,
        "X": 0.011386081576347351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20723_20727_1",
      "ports": {
        "bus1": 20723,
        "bus2": 20727
      },
      "params": {
        "R": 0.030050748959183693,
        "X": 0.07305777817964554,
        "G": 0.0,
        "B": 0.0021260601934045553
      },
      "extension": {
        "length": 9012.616321838379,
        "rating": 58.66307020187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_20724_20725_1",
      "ports": {
        "bus1": 20724,
        "bus2": 20725
      },
      "params": {
        "R": 0.02307642064988613,
        "X": 0.6546660661697388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20726_20730_1",
      "ports": {
        "bus1": 20726,
        "bus2": 20730
      },
      "params": {
        "R": 0.007389862556010485,
        "X": 0.041071925312280655,
        "G": 0.0,
        "B": 0.019809752702713013
      },
      "extension": {
        "length": 19829.562509399413,
        "rating": 172.85619974136353
      }
    },
    {
      "class": "Branch",
      "id": "branch_20726_21168_1",
      "ports": {
        "bus1": 20726,
        "bus2": 21168
      },
      "params": {
        "R": 0.010347134433686733,
        "X": 0.061316125094890594,
        "G": 0.0,
        "B": 0.13189220428466797
      },
      "extension": {
        "length": 58418.633447753906,
        "rating": 236.55314445495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_20727_20735_1",
      "ports": {
        "bus1": 20735,
        "bus2": 20727
      },
      "params": {
        "R": 0.04100821912288666,
        "X": 0.11300124228000642,
        "G": 0.0,
        "B": 0.003657666500657797
      },
      "extension": {
        "length": 15227.70484350586,
        "rating": 52.751946449279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_20728_20741_1",
      "ports": {
        "bus1": 20728,
        "bus2": 20741
      },
      "params": {
        "R": 0.038776859641075134,
        "X": 0.09786000847816467,
        "G": 0.0,
        "B": 0.0024659971240907907
      },
      "extension": {
        "length": 10914.366217895507,
        "rating": 61.35216951370239
      }
    },
    {
      "class": "Branch",
      "id": "branch_20728_20892_1",
      "ports": {
        "bus1": 20728,
        "bus2": 20892
      },
      "params": {
        "R": 0.09159379452466966,
        "X": 0.2303964793682098,
        "G": 0.0,
        "B": 0.012134993448853493
      },
      "extension": {
        "length": 36496.846691894534,
        "rating": 67.79041290283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_20729_20732_1",
      "ports": {
        "bus1": 20729,
        "bus2": 20732
      },
      "params": {
        "R": 0.0012650636490434408,
        "X": 0.07377134263515472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20729_20733_1",
      "ports": {
        "bus1": 20729,
        "bus2": 20733
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20729_21364_1",
      "ports": {
        "bus1": 21364,
        "bus2": 20729
      },
      "params": {
        "R": 0.0012632437283173203,
        "X": 0.015242538414895535,
        "G": 0.0,
        "B": 0.38787561655044556
      },
      "extension": {
        "length": 55298.82276123047,
        "rating": 1247.6367950439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_20729_21660_1",
      "ports": {
        "bus1": 20729,
        "bus2": 21660
      },
      "params": {
        "R": 0.0012731789611279964,
        "X": 0.01460797619074583,
        "G": 0.0,
        "B": 0.3194447457790375
      },
      "extension": {
        "length": 50483.76587622071,
        "rating": 1363.5305404663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_20729_21660_2",
      "ports": {
        "bus1": 20729,
        "bus2": 21660
      },
      "params": {
        "R": 0.0012731789611279964,
        "X": 0.01460797619074583,
        "G": 0.0,
        "B": 0.3194447457790375
      },
      "extension": {
        "length": 50483.76587622071,
        "rating": 1363.5305404663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_20730_20732_1",
      "ports": {
        "bus1": 20730,
        "bus2": 20732
      },
      "params": {
        "R": -0.0007095530745573342,
        "X": -0.04137711599469185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20730_20738_1",
      "ports": {
        "bus1": 20730,
        "bus2": 20738
      },
      "params": {
        "R": 0.0024320962838828564,
        "X": 0.013724097050726412,
        "G": 0.0,
        "B": 0.02187364362180233
      },
      "extension": {
        "length": 12572.661578796387,
        "rating": 259.2010021209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_20730_20738_2",
      "ports": {
        "bus1": 20730,
        "bus2": 20738
      },
      "params": {
        "R": 0.0024320962838828564,
        "X": 0.013724097050726412,
        "G": 0.0,
        "B": 0.02187364362180233
      },
      "extension": {
        "length": 12572.661578796387,
        "rating": 259.2010021209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_20730_21523_1",
      "ports": {
        "bus1": 20730,
        "bus2": 21523
      },
      "params": {
        "R": 0.008976945653557777,
        "X": 0.045826490968465805,
        "G": 0.0,
        "B": 0.12154414504766463
      },
      "extension": {
        "length": 49865.39896948243,
        "rating": 277.59056091308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20730_21523_2",
      "ports": {
        "bus1": 20730,
        "bus2": 21523
      },
      "params": {
        "R": 0.008976945653557777,
        "X": 0.045826490968465805,
        "G": 0.0,
        "B": 0.12154414504766463
      },
      "extension": {
        "length": 49865.39896948243,
        "rating": 277.59056091308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20730_21523_3",
      "ports": {
        "bus1": 20730,
        "bus2": 21523
      },
      "params": {
        "R": 0.008976945653557777,
        "X": 0.045826490968465805,
        "G": 0.0,
        "B": 0.12154414504766463
      },
      "extension": {
        "length": 49865.39896948243,
        "rating": 277.59056091308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20731_20732_1",
      "ports": {
        "bus1": 20731,
        "bus2": 20732
      },
      "params": {
        "R": 0.002557863714173436,
        "X": 0.14916013181209564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20734_20735_1",
      "ports": {
        "bus1": 20734,
        "bus2": 20735
      },
      "params": {
        "R": 0.01809440180659294,
        "X": 0.04976678267121315,
        "G": 0.0,
        "B": 0.007146840449422598
      },
      "extension": {
        "length": 13249.705810913087,
        "rating": 76.26131176948547
      }
    },
    {
      "class": "Branch",
      "id": "branch_20734_20735_2",
      "ports": {
        "bus1": 20734,
        "bus2": 20735
      },
      "params": {
        "R": 0.01809440180659294,
        "X": 0.04976678267121315,
        "G": 0.0,
        "B": 0.007146840449422598
      },
      "extension": {
        "length": 13249.705810913087,
        "rating": 76.26131176948547
      }
    },
    {
      "class": "Branch",
      "id": "branch_20735_21584_1",
      "ports": {
        "bus1": 21584,
        "bus2": 20735
      },
      "params": {
        "R": 0.04361403733491897,
        "X": 0.1127668172121048,
        "G": 0.0,
        "B": 0.005263315048068762
      },
      "extension": {
        "length": 17991.45805407715,
        "rating": 76.0759711265564
      }
    },
    {
      "class": "Branch",
      "id": "branch_20735_21584_2",
      "ports": {
        "bus1": 21584,
        "bus2": 20735
      },
      "params": {
        "R": 0.04361403733491897,
        "X": 0.1127668172121048,
        "G": 0.0,
        "B": 0.005263315048068762
      },
      "extension": {
        "length": 17991.45805407715,
        "rating": 76.0759711265564
      }
    },
    {
      "class": "Branch",
      "id": "branch_20736_20737_1",
      "ports": {
        "bus1": 20737,
        "bus2": 20736
      },
      "params": {
        "R": 0.0029826564714312553,
        "X": 0.0819658637046814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20736_20737_2",
      "ports": {
        "bus1": 20737,
        "bus2": 20736
      },
      "params": {
        "R": 0.0029826564714312553,
        "X": 0.0819658637046814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20736_20737_3",
      "ports": {
        "bus1": 20737,
        "bus2": 20736
      },
      "params": {
        "R": 0.0029826564714312553,
        "X": 0.0819658637046814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20736_20738_1",
      "ports": {
        "bus1": 20736,
        "bus2": 20738
      },
      "params": {
        "R": 0.000201979317353107,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20737_20740_1",
      "ports": {
        "bus1": 20740,
        "bus2": 20737
      },
      "params": {
        "R": 0.026003839448094368,
        "X": 0.05048302933573723,
        "G": 0.0,
        "B": 0.0019032312557101252
      },
      "extension": {
        "length": 7123.432519226075,
        "rating": 68.97823214530945
      }
    },
    {
      "class": "Branch",
      "id": "branch_20741_21643_1",
      "ports": {
        "bus1": 20741,
        "bus2": 21643
      },
      "params": {
        "R": 0.0384647473692894,
        "X": 0.07918626070022583,
        "G": 0.0,
        "B": 0.0031221248209476475
      },
      "extension": {
        "length": 11336.912333129883,
        "rating": 54.606932401657104
      }
    },
    {
      "class": "Branch",
      "id": "branch_20742_20743_1",
      "ports": {
        "bus1": 20742,
        "bus2": 20743
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20742_21435_1",
      "ports": {
        "bus1": 21435,
        "bus2": 20742
      },
      "params": {
        "R": 0.0643945261836052,
        "X": 0.14329825341701508,
        "G": 0.0,
        "B": 0.005525421816855669
      },
      "extension": {
        "length": 21030.81504675293,
        "rating": 53.901153802871704
      }
    },
    {
      "class": "Branch",
      "id": "branch_20744_20745_1",
      "ports": {
        "bus1": 20745,
        "bus2": 20744
      },
      "params": {
        "R": 0.004103823099285364,
        "X": 0.1230885237455368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20744_20745_2",
      "ports": {
        "bus1": 20745,
        "bus2": 20744
      },
      "params": {
        "R": 0.004103823099285364,
        "X": 0.1230885237455368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20744_20745_3",
      "ports": {
        "bus1": 20745,
        "bus2": 20744
      },
      "params": {
        "R": 0.004103823099285364,
        "X": 0.1230885237455368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20744_20746_1",
      "ports": {
        "bus1": 20744,
        "bus2": 20746
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20745_20747_1",
      "ports": {
        "bus1": 20745,
        "bus2": 20747
      },
      "params": {
        "R": 0.02739950828254223,
        "X": 0.06299032270908356,
        "G": 0.0,
        "B": 0.00955886673182249
      },
      "extension": {
        "length": 18617.805869018553,
        "rating": 73.74744415283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_20745_20751_1",
      "ports": {
        "bus1": 20751,
        "bus2": 20745
      },
      "params": {
        "R": 0.029575886204838753,
        "X": 0.07513176649808884,
        "G": 0.0,
        "B": 0.002841397887095809
      },
      "extension": {
        "length": 9522.171219177246,
        "rating": 66.03884696960449
      }
    },
    {
      "class": "Branch",
      "id": "branch_20747_20750_1",
      "ports": {
        "bus1": 20750,
        "bus2": 20747
      },
      "params": {
        "R": 0.01617288403213024,
        "X": 0.049102291464805596,
        "G": 0.0,
        "B": 0.0019792444072663784
      },
      "extension": {
        "length": 7345.248049621582,
        "rating": 52.3833692073822
      }
    },
    {
      "class": "Branch",
      "id": "branch_20748_20749_1",
      "ports": {
        "bus1": 20748,
        "bus2": 20749
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20748_21114_1",
      "ports": {
        "bus1": 20748,
        "bus2": 21114
      },
      "params": {
        "R": 0.03967853635549545,
        "X": 0.09383641183376312,
        "G": 0.0,
        "B": 0.021974574774503708
      },
      "extension": {
        "length": 32331.868545410158,
        "rating": 75.933176279068
      }
    },
    {
      "class": "Branch",
      "id": "branch_20748_21114_2",
      "ports": {
        "bus1": 20748,
        "bus2": 21114
      },
      "params": {
        "R": 0.03967853635549545,
        "X": 0.09383641183376312,
        "G": 0.0,
        "B": 0.021974574774503708
      },
      "extension": {
        "length": 32331.868545410158,
        "rating": 75.933176279068
      }
    },
    {
      "class": "Branch",
      "id": "branch_20748_21502_1",
      "ports": {
        "bus1": 21502,
        "bus2": 20748
      },
      "params": {
        "R": 0.006314442958682775,
        "X": 0.01836063154041767,
        "G": 0.0,
        "B": 0.0007837238954380155
      },
      "extension": {
        "length": 2795.1078199768067,
        "rating": 42.59813725948334
      }
    },
    {
      "class": "Branch",
      "id": "branch_20750_20751_1",
      "ports": {
        "bus1": 20750,
        "bus2": 20751
      },
      "params": {
        "R": 0.01572471857070923,
        "X": 0.05256872624158859,
        "G": 0.0,
        "B": 0.00477694533765316
      },
      "extension": {
        "length": 11254.12959539795,
        "rating": 52.3651659488678
      }
    },
    {
      "class": "Branch",
      "id": "branch_20750_21502_1",
      "ports": {
        "bus1": 21502,
        "bus2": 20750
      },
      "params": {
        "R": 0.022995255887508392,
        "X": 0.056531794369220734,
        "G": 0.0,
        "B": 0.00309944897890091
      },
      "extension": {
        "length": 9042.019829406738,
        "rating": 50.44546723365784
      }
    },
    {
      "class": "Branch",
      "id": "branch_20752_21277_1",
      "ports": {
        "bus1": 21277,
        "bus2": 20752
      },
      "params": {
        "R": 0.0016943389782682063,
        "X": 0.003954701591283083,
        "G": 0.0,
        "B": 0.00017508544260635972
      },
      "extension": {
        "length": 606.5532920722961,
        "rating": 61.590033769607544
      }
    },
    {
      "class": "Branch",
      "id": "branch_20752_21330_1",
      "ports": {
        "bus1": 21330,
        "bus2": 20752
      },
      "params": {
        "R": 0.005413625854998827,
        "X": 0.015217023901641369,
        "G": 0.0,
        "B": 0.0012938613072037697
      },
      "extension": {
        "length": 3283.5244378051757,
        "rating": 63.53940963745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_20752_21676_1",
      "ports": {
        "bus1": 20752,
        "bus2": 21676
      },
      "params": {
        "R": 0.006149422377347946,
        "X": 0.01792215183377266,
        "G": 0.0,
        "B": 0.0003937738947570324
      },
      "extension": {
        "length": 2003.8205320587158,
        "rating": 48.80782663822174
      }
    },
    {
      "class": "Branch",
      "id": "branch_20753_20754_1",
      "ports": {
        "bus1": 20753,
        "bus2": 20754
      },
      "params": {
        "R": 0.023748403415083885,
        "X": 0.05983131378889083,
        "G": 0.0,
        "B": 0.0008988479385152459
      },
      "extension": {
        "length": 5057.755919769287,
        "rating": 58.64176154136658
      }
    },
    {
      "class": "Branch",
      "id": "branch_20753_21114_1",
      "ports": {
        "bus1": 20753,
        "bus2": 21114
      },
      "params": {
        "R": 0.018787875771522522,
        "X": 0.051597829908132546,
        "G": 0.0,
        "B": 0.0031355665996670723
      },
      "extension": {
        "length": 8828.086980651855,
        "rating": 57.99264311790466
      }
    },
    {
      "class": "Branch",
      "id": "branch_20754_20755_1",
      "ports": {
        "bus1": 20754,
        "bus2": 20755
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20754_21109_1",
      "ports": {
        "bus1": 20754,
        "bus2": 21109
      },
      "params": {
        "R": 0.03819821774959564,
        "X": 0.08837568014860153,
        "G": 0.0,
        "B": 0.00476877111941576
      },
      "extension": {
        "length": 15246.946506225586,
        "rating": 66.37893319129944
      }
    },
    {
      "class": "Branch",
      "id": "branch_20756_20763_1",
      "ports": {
        "bus1": 20756,
        "bus2": 20763
      },
      "params": {
        "R": 0.052753549069166183,
        "X": 0.13733436167240143,
        "G": 0.0,
        "B": 0.003710775868967175
      },
      "extension": {
        "length": 16887.96243347168,
        "rating": 71.31629586219788
      }
    },
    {
      "class": "Branch",
      "id": "branch_20756_20763_2",
      "ports": {
        "bus1": 20756,
        "bus2": 20763
      },
      "params": {
        "R": 0.052753549069166183,
        "X": 0.13733436167240143,
        "G": 0.0,
        "B": 0.003710775868967175
      },
      "extension": {
        "length": 16887.96243347168,
        "rating": 71.31629586219788
      }
    },
    {
      "class": "Branch",
      "id": "branch_20756_21645_1",
      "ports": {
        "bus1": 21645,
        "bus2": 20756
      },
      "params": {
        "R": 0.04175734147429466,
        "X": 0.07499076426029205,
        "G": 0.0,
        "B": 0.004262178670614958
      },
      "extension": {
        "length": 13079.764649047853,
        "rating": 76.41561627388
      }
    },
    {
      "class": "Branch",
      "id": "branch_20756_21645_2",
      "ports": {
        "bus1": 21645,
        "bus2": 20756
      },
      "params": {
        "R": 0.04175734147429466,
        "X": 0.07499076426029205,
        "G": 0.0,
        "B": 0.004262178670614958
      },
      "extension": {
        "length": 13079.764649047853,
        "rating": 76.41561627388
      }
    },
    {
      "class": "Branch",
      "id": "branch_20757_20758_1",
      "ports": {
        "bus1": 20757,
        "bus2": 20758
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20757_20779_1",
      "ports": {
        "bus1": 20779,
        "bus2": 20757
      },
      "params": {
        "R": 0.033118896186351776,
        "X": 0.08681038022041321,
        "G": 0.0,
        "B": 0.0033960565924644466
      },
      "extension": {
        "length": 10985.327235351562,
        "rating": 67.18767881393433
      }
    },
    {
      "class": "Branch",
      "id": "branch_20757_20779_2",
      "ports": {
        "bus1": 20779,
        "bus2": 20757
      },
      "params": {
        "R": 0.033118896186351776,
        "X": 0.08681038022041321,
        "G": 0.0,
        "B": 0.0033960565924644466
      },
      "extension": {
        "length": 10985.327235351562,
        "rating": 67.18767881393433
      }
    },
    {
      "class": "Branch",
      "id": "branch_20759_20761_1",
      "ports": {
        "bus1": 20761,
        "bus2": 20759
      },
      "params": {
        "R": 0.02239511534571648,
        "X": 0.05383426696062088,
        "G": 0.0,
        "B": 0.0013791824458166957
      },
      "extension": {
        "length": 6346.339928833008,
        "rating": 53.50152850151062
      }
    },
    {
      "class": "Branch",
      "id": "branch_20759_21382_1",
      "ports": {
        "bus1": 20759,
        "bus2": 21382
      },
      "params": {
        "R": 0.0163214560598135,
        "X": 0.045498982071876526,
        "G": 0.0,
        "B": 0.0019867445807904005
      },
      "extension": {
        "length": 7301.270943237305,
        "rating": 60.9255850315094
      }
    },
    {
      "class": "Branch",
      "id": "branch_20760_20772_1",
      "ports": {
        "bus1": 20760,
        "bus2": 20772
      },
      "params": {
        "R": 0.010652955621480942,
        "X": 0.025758113712072372,
        "G": 0.0,
        "B": 0.0021248902194201946
      },
      "extension": {
        "length": 5368.870906402588,
        "rating": 62.27005124092102
      }
    },
    {
      "class": "Branch",
      "id": "branch_20761_20762_1",
      "ports": {
        "bus1": 20761,
        "bus2": 20762
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20761_20770_1",
      "ports": {
        "bus1": 20761,
        "bus2": 20770
      },
      "params": {
        "R": 0.03744250908493996,
        "X": 0.09372361004352571,
        "G": 0.0,
        "B": 0.00771824037656188
      },
      "extension": {
        "length": 17923.787626464844,
        "rating": 58.98609161376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_20763_20764_1",
      "ports": {
        "bus1": 20763,
        "bus2": 20764
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20763_20770_1",
      "ports": {
        "bus1": 20763,
        "bus2": 20770
      },
      "params": {
        "R": 0.018652966246008873,
        "X": 0.0577135868370533,
        "G": 0.0,
        "B": 0.0008487318409606814
      },
      "extension": {
        "length": 5184.802002227783,
        "rating": 47.41197228431702
      }
    },
    {
      "class": "Branch",
      "id": "branch_20763_20785_1",
      "ports": {
        "bus1": 20785,
        "bus2": 20763
      },
      "params": {
        "R": 0.03544538468122482,
        "X": 0.08256515860557556,
        "G": 0.0,
        "B": 0.0033031792845577
      },
      "extension": {
        "length": 12490.254864624023,
        "rating": 65.16507863998413
      }
    },
    {
      "class": "Branch",
      "id": "branch_20765_20768_1",
      "ports": {
        "bus1": 20765,
        "bus2": 20768
      },
      "params": {
        "R": 0.0007938703056424856,
        "X": 0.03807073459029198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20765_20769_1",
      "ports": {
        "bus1": 20765,
        "bus2": 20769
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20765_20791_1",
      "ports": {
        "bus1": 20791,
        "bus2": 20765
      },
      "params": {
        "R": 0.0010421790648251772,
        "X": 0.012523312121629715,
        "G": 0.0,
        "B": 0.22694757580757138
      },
      "extension": {
        "length": 37961.355625488286,
        "rating": 1383.9897155761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_20765_21612_1",
      "ports": {
        "bus1": 20765,
        "bus2": 21612
      },
      "params": {
        "R": 0.0004842748458031565,
        "X": 0.00580256711691618,
        "G": 0.0,
        "B": 0.16652911901474
      },
      "extension": {
        "length": 22724.155036010743,
        "rating": 1069.0211296081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_20765_21625_1",
      "ports": {
        "bus1": 21625,
        "bus2": 20765
      },
      "params": {
        "R": 0.0009238493512384593,
        "X": 0.011044948361814022,
        "G": 0.0,
        "B": 0.15138715505599976
      },
      "extension": {
        "length": 28741.199622802735,
        "rating": 1275.761604309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_20766_20768_1",
      "ports": {
        "bus1": 20766,
        "bus2": 20768
      },
      "params": {
        "R": -0.00024213243159465492,
        "X": -0.01161167398095131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20766_20773_1",
      "ports": {
        "bus1": 20766,
        "bus2": 20773
      },
      "params": {
        "R": 0.002477593021467328,
        "X": 0.01663840375840664,
        "G": 0.0,
        "B": 0.010524521581828594
      },
      "extension": {
        "length": 9705.770477600097,
        "rating": 267.8131103515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_20766_20773_2",
      "ports": {
        "bus1": 20766,
        "bus2": 20773
      },
      "params": {
        "R": 0.002477593021467328,
        "X": 0.01663840375840664,
        "G": 0.0,
        "B": 0.010524521581828594
      },
      "extension": {
        "length": 9705.770477600097,
        "rating": 267.8131103515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_20766_21621_1",
      "ports": {
        "bus1": 20766,
        "bus2": 21621
      },
      "params": {
        "R": 0.006928074173629284,
        "X": 0.04057427868247032,
        "G": 0.0,
        "B": 0.04773383587598801
      },
      "extension": {
        "length": 30262.73828466797,
        "rating": 238.7381076812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_20766_21648_1",
      "ports": {
        "bus1": 21648,
        "bus2": 20766
      },
      "params": {
        "R": 0.004147215746343136,
        "X": 0.02382002584636211,
        "G": 0.0,
        "B": 0.03982183709740639
      },
      "extension": {
        "length": 22139.619506103518,
        "rating": 234.49459075927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_20767_20768_1",
      "ports": {
        "bus1": 20767,
        "bus2": 20768
      },
      "params": {
        "R": 0.002928308444097638,
        "X": 0.1404295265674591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20770_20771_1",
      "ports": {
        "bus1": 20770,
        "bus2": 20771
      },
      "params": {
        "R": 0.0002649323723744601,
        "X": 0.0010866675293073058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20770_20777_1",
      "ports": {
        "bus1": 20770,
        "bus2": 20777
      },
      "params": {
        "R": 0.015152150765061378,
        "X": 0.047762852162122726,
        "G": 0.0,
        "B": 0.02140098810195923
      },
      "extension": {
        "length": 20559.746544433594,
        "rating": 63.996779918670654
      }
    },
    {
      "class": "Branch",
      "id": "branch_20770_20783_1",
      "ports": {
        "bus1": 20770,
        "bus2": 20783
      },
      "params": {
        "R": 0.01818583346903324,
        "X": 0.04751324653625488,
        "G": 0.0,
        "B": 0.006619749125093222
      },
      "extension": {
        "length": 12730.804809631349,
        "rating": 74.18786883354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_20770_20783_2",
      "ports": {
        "bus1": 20770,
        "bus2": 20783
      },
      "params": {
        "R": 0.01818583346903324,
        "X": 0.04751324653625488,
        "G": 0.0,
        "B": 0.006619749125093222
      },
      "extension": {
        "length": 12730.804809631349,
        "rating": 74.18786883354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_20772_20774_1",
      "ports": {
        "bus1": 20772,
        "bus2": 20774
      },
      "params": {
        "R": 0.014263944700360298,
        "X": 0.03495093435049057,
        "G": 0.0,
        "B": 0.004076865967363119
      },
      "extension": {
        "length": 8880.48164300537,
        "rating": 51.085472106933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20773_20778_1",
      "ports": {
        "bus1": 20773,
        "bus2": 20778
      },
      "params": {
        "R": 0.004045865498483181,
        "X": 0.022237725555896756,
        "G": 0.0,
        "B": 0.017105262726545334
      },
      "extension": {
        "length": 14640.678349365235,
        "rating": 247.9306697845459
      }
    },
    {
      "class": "Branch",
      "id": "branch_20773_20778_2",
      "ports": {
        "bus1": 20773,
        "bus2": 20778
      },
      "params": {
        "R": 0.004045865498483181,
        "X": 0.022237725555896756,
        "G": 0.0,
        "B": 0.017105262726545334
      },
      "extension": {
        "length": 14640.678349365235,
        "rating": 247.9306697845459
      }
    },
    {
      "class": "Branch",
      "id": "branch_20773_21618_1",
      "ports": {
        "bus1": 20773,
        "bus2": 21618
      },
      "params": {
        "R": 0.006264434661716222,
        "X": 0.03573264181613922,
        "G": 0.0,
        "B": 0.019395597279071808
      },
      "extension": {
        "length": 18382.39977282715,
        "rating": 206.96663856506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_20774_20775_1",
      "ports": {
        "bus1": 20774,
        "bus2": 20775
      },
      "params": {
        "R": 0.00026593400980345905,
        "X": 0.001030664425343275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20774_20783_1",
      "ports": {
        "bus1": 20783,
        "bus2": 20774
      },
      "params": {
        "R": 0.023141665384173397,
        "X": 0.04942140355706215,
        "G": 0.0,
        "B": 0.0017534361686557531
      },
      "extension": {
        "length": 6815.921986999512,
        "rating": 62.365567684173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_20774_20785_1",
      "ports": {
        "bus1": 20774,
        "bus2": 20785
      },
      "params": {
        "R": 0.01854849047958851,
        "X": 0.04616858810186387,
        "G": 0.0,
        "B": 0.005970316939055919
      },
      "extension": {
        "length": 12650.100177612305,
        "rating": 54.42296862602234
      }
    },
    {
      "class": "Branch",
      "id": "branch_20774_20794_1",
      "ports": {
        "bus1": 20774,
        "bus2": 20794
      },
      "params": {
        "R": 0.03934021294116974,
        "X": 0.11836063861846922,
        "G": 0.0,
        "B": 0.005534089170396328
      },
      "extension": {
        "length": 17874.376595947266,
        "rating": 49.10417199134827
      }
    },
    {
      "class": "Branch",
      "id": "branch_20776_20777_1",
      "ports": {
        "bus1": 20777,
        "bus2": 20776
      },
      "params": {
        "R": 0.006627319380640984,
        "X": 0.19496789574623108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20776_20777_2",
      "ports": {
        "bus1": 20777,
        "bus2": 20776
      },
      "params": {
        "R": 0.006627319380640984,
        "X": 0.19496789574623108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20776_20777_3",
      "ports": {
        "bus1": 20777,
        "bus2": 20776
      },
      "params": {
        "R": 0.006627319380640984,
        "X": 0.19496789574623108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20776_20778_1",
      "ports": {
        "bus1": 20776,
        "bus2": 20778
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20777_20779_1",
      "ports": {
        "bus1": 20777,
        "bus2": 20779
      },
      "params": {
        "R": 0.02398370392620564,
        "X": 0.06525646150112152,
        "G": 0.0,
        "B": 0.0020446430426090956
      },
      "extension": {
        "length": 8099.0747578125,
        "rating": 54.41611409187317
      }
    },
    {
      "class": "Branch",
      "id": "branch_20777_20781_1",
      "ports": {
        "bus1": 20777,
        "bus2": 20781
      },
      "params": {
        "R": 0.014451442286372185,
        "X": 0.04205578938126564,
        "G": 0.0,
        "B": 0.0013241266133263707
      },
      "extension": {
        "length": 4815.846918182373,
        "rating": 65.52913188934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_20777_20782_1",
      "ports": {
        "bus1": 20782,
        "bus2": 20777
      },
      "params": {
        "R": 0.0025761867873370647,
        "X": 0.0064210230484604836,
        "G": 0.0,
        "B": 0.0064046503975987434
      },
      "extension": {
        "length": 4886.6536892395025,
        "rating": 66.22992753982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_20778_20792_1",
      "ports": {
        "bus1": 20778,
        "bus2": 20792
      },
      "params": {
        "R": 0.004711208399385214,
        "X": 0.031235523521900177,
        "G": 0.0,
        "B": 0.02597166784107685
      },
      "extension": {
        "length": 19619.60937121582,
        "rating": 236.4218235015869
      }
    },
    {
      "class": "Branch",
      "id": "branch_20778_21618_1",
      "ports": {
        "bus1": 20778,
        "bus2": 21618
      },
      "params": {
        "R": 0.0074187107384204865,
        "X": 0.03651703521609306,
        "G": 0.0,
        "B": 0.01389684621244669
      },
      "extension": {
        "length": 16028.863709106447,
        "rating": 180.17643690109253
      }
    },
    {
      "class": "Branch",
      "id": "branch_20779_20780_1",
      "ports": {
        "bus1": 20779,
        "bus2": 20780
      },
      "params": {
        "R": 0.00021597373415715992,
        "X": 0.001067792414687574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20779_21382_1",
      "ports": {
        "bus1": 20779,
        "bus2": 21382
      },
      "params": {
        "R": 0.03928898274898529,
        "X": 0.08008919656276703,
        "G": 0.0,
        "B": 0.0035051072482019663
      },
      "extension": {
        "length": 12239.239953735352,
        "rating": 69.41782236099243
      }
    },
    {
      "class": "Branch",
      "id": "branch_20779_21382_2",
      "ports": {
        "bus1": 20779,
        "bus2": 21382
      },
      "params": {
        "R": 0.03928898274898529,
        "X": 0.08008919656276703,
        "G": 0.0,
        "B": 0.0035051072482019663
      },
      "extension": {
        "length": 12239.239953735352,
        "rating": 69.41782236099243
      }
    },
    {
      "class": "Branch",
      "id": "branch_20781_20793_1",
      "ports": {
        "bus1": 20793,
        "bus2": 20781
      },
      "params": {
        "R": 0.010324031114578247,
        "X": 0.02481701411306858,
        "G": 0.0,
        "B": 0.0048986696638166904
      },
      "extension": {
        "length": 7913.147990295411,
        "rating": 41.30662679672241
      }
    },
    {
      "class": "Branch",
      "id": "branch_20781_20794_1",
      "ports": {
        "bus1": 20781,
        "bus2": 20794
      },
      "params": {
        "R": 0.027328332886099812,
        "X": 0.07165687531232834,
        "G": 0.0,
        "B": 0.004097852390259504
      },
      "extension": {
        "length": 13252.112361694337,
        "rating": 54.57497835159302
      }
    },
    {
      "class": "Branch",
      "id": "branch_20782_20793_1",
      "ports": {
        "bus1": 20782,
        "bus2": 20793
      },
      "params": {
        "R": 0.0268679391592741,
        "X": 0.06703807413578033,
        "G": 0.0,
        "B": 0.0029949124436825514
      },
      "extension": {
        "length": 9984.172181945802,
        "rating": 57.65311121940613
      }
    },
    {
      "class": "Branch",
      "id": "branch_20783_20784_1",
      "ports": {
        "bus1": 20783,
        "bus2": 20784
      },
      "params": {
        "R": 0.00022985032410360873,
        "X": 0.0010626832954585552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20786_20787_1",
      "ports": {
        "bus1": 20787,
        "bus2": 20786
      },
      "params": {
        "R": 0.00028627674328163266,
        "X": 0.02153128571808338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20786_20791_1",
      "ports": {
        "bus1": 20786,
        "bus2": 20791
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20787_20790_1",
      "ports": {
        "bus1": 20787,
        "bus2": 20790
      },
      "params": {
        "R": 0.011196007020771503,
        "X": 0.3812451958656311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20787_20792_1",
      "ports": {
        "bus1": 20787,
        "bus2": 20792
      },
      "params": {
        "R": 0.00022623123368248343,
        "X": 0.0010354839032515883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20788_20790_1",
      "ports": {
        "bus1": 20788,
        "bus2": 20790
      },
      "params": {
        "R": -0.006270633079111576,
        "X": -0.2135268896818161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20788_20829_1",
      "ports": {
        "bus1": 20788,
        "bus2": 20829
      },
      "params": {
        "R": 0.09541778266429901,
        "X": 0.2617650628089905,
        "G": 0.0,
        "B": 0.009614410810172558
      },
      "extension": {
        "length": 34696.20032226563,
        "rating": 58.553481101989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_20788_20831_1",
      "ports": {
        "bus1": 20788,
        "bus2": 20831
      },
      "params": {
        "R": 0.12145862728357315,
        "X": 0.29898059368133545,
        "G": 0.0,
        "B": 0.007749153766781091
      },
      "extension": {
        "length": 37324.801456787114,
        "rating": 57.64285922050476
      }
    },
    {
      "class": "Branch",
      "id": "branch_20788_20845_1",
      "ports": {
        "bus1": 20845,
        "bus2": 20788
      },
      "params": {
        "R": 0.011582853272557259,
        "X": 0.031691331416368484,
        "G": 0.0,
        "B": 0.003169120755046606
      },
      "extension": {
        "length": 6987.438610839844,
        "rating": 42.43555963039398
      }
    },
    {
      "class": "Branch",
      "id": "branch_20789_20790_1",
      "ports": {
        "bus1": 20789,
        "bus2": 20790
      },
      "params": {
        "R": 0.02701166458427906,
        "X": 0.9197983145713806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20791_20824_1",
      "ports": {
        "bus1": 20824,
        "bus2": 20791
      },
      "params": {
        "R": 0.0016905188094824553,
        "X": 0.020645184442400932,
        "G": 0.0,
        "B": 0.36621588468551636
      },
      "extension": {
        "length": 59926.96370654297,
        "rating": 1333.808422088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_20792_20848_1",
      "ports": {
        "bus1": 20792,
        "bus2": 20848
      },
      "params": {
        "R": 0.007835312746465206,
        "X": 0.051169205456972115,
        "G": 0.0,
        "B": 0.020595787093043327
      },
      "extension": {
        "length": 23218.870048461915,
        "rating": 232.45737552642822
      }
    },
    {
      "class": "Branch",
      "id": "branch_20795_20798_1",
      "ports": {
        "bus1": 20798,
        "bus2": 20795
      },
      "params": {
        "R": 0.04360330477356911,
        "X": 0.10420676320791246,
        "G": 0.0,
        "B": 0.008752192370593548
      },
      "extension": {
        "length": 20798.16696826172,
        "rating": 63.84633779525757
      }
    },
    {
      "class": "Branch",
      "id": "branch_20795_21138_1",
      "ports": {
        "bus1": 21138,
        "bus2": 20795
      },
      "params": {
        "R": 0.054566770792007446,
        "X": 0.12241628021001816,
        "G": 0.0,
        "B": 0.007813198491930962
      },
      "extension": {
        "length": 20800.232795654298,
        "rating": 49.456292390823364
      }
    },
    {
      "class": "Branch",
      "id": "branch_20796_20797_1",
      "ports": {
        "bus1": 20796,
        "bus2": 20797
      },
      "params": {
        "R": 0.000208114564884454,
        "X": 0.0010640515247359872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20797_20798_1",
      "ports": {
        "bus1": 20797,
        "bus2": 20798
      },
      "params": {
        "R": 0.0539134219288826,
        "X": 0.15077602863311768,
        "G": 0.0,
        "B": 0.005381171591579914
      },
      "extension": {
        "length": 21840.459766479493,
        "rating": 68.09055805206299
      }
    },
    {
      "class": "Branch",
      "id": "branch_20797_21545_1",
      "ports": {
        "bus1": 20797,
        "bus2": 21545
      },
      "params": {
        "R": 0.050333235412836075,
        "X": 0.10478116571903229,
        "G": 0.0,
        "B": 0.01419667433947325
      },
      "extension": {
        "length": 27540.97846435547,
        "rating": 74.82045888900757
      }
    },
    {
      "class": "Branch",
      "id": "branch_20797_21545_2",
      "ports": {
        "bus1": 20797,
        "bus2": 21545
      },
      "params": {
        "R": 0.050333235412836075,
        "X": 0.10478116571903229,
        "G": 0.0,
        "B": 0.01419667433947325
      },
      "extension": {
        "length": 27540.97846435547,
        "rating": 74.82045888900757
      }
    },
    {
      "class": "Branch",
      "id": "branch_20799_20801_1",
      "ports": {
        "bus1": 20801,
        "bus2": 20799
      },
      "params": {
        "R": 0.051542259752750404,
        "X": 0.13097481429576874,
        "G": 0.0,
        "B": 0.003696465864777565
      },
      "extension": {
        "length": 15694.414542114258,
        "rating": 65.21556973457336
      }
    },
    {
      "class": "Branch",
      "id": "branch_20799_20804_1",
      "ports": {
        "bus1": 20799,
        "bus2": 20804
      },
      "params": {
        "R": 0.01261240057647228,
        "X": 0.030516618862748146,
        "G": 0.0,
        "B": 0.002567639108747244
      },
      "extension": {
        "length": 6466.665165710449,
        "rating": 76.98432803153992
      }
    },
    {
      "class": "Branch",
      "id": "branch_20799_20804_2",
      "ports": {
        "bus1": 20799,
        "bus2": 20804
      },
      "params": {
        "R": 0.01261240057647228,
        "X": 0.030516618862748146,
        "G": 0.0,
        "B": 0.002567639108747244
      },
      "extension": {
        "length": 6466.665165710449,
        "rating": 76.98432803153992
      }
    },
    {
      "class": "Branch",
      "id": "branch_20799_20815_1",
      "ports": {
        "bus1": 20799,
        "bus2": 20815
      },
      "params": {
        "R": 0.019837046042084694,
        "X": 0.05532142147421837,
        "G": 0.0,
        "B": 0.01241327915340662
      },
      "extension": {
        "length": 18959.180008666994,
        "rating": 71.69460654258728
      }
    },
    {
      "class": "Branch",
      "id": "branch_20799_20825_1",
      "ports": {
        "bus1": 20799,
        "bus2": 20825
      },
      "params": {
        "R": 0.04002200812101364,
        "X": 0.06837651133537292,
        "G": 0.0,
        "B": 0.004877333529293537
      },
      "extension": {
        "length": 13372.496687988281,
        "rating": 73.44499826431274
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_20801_1",
      "ports": {
        "bus1": 20801,
        "bus2": 20800
      },
      "params": {
        "R": 0.006359857507050037,
        "X": 0.19455468654632568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_20801_2",
      "ports": {
        "bus1": 20801,
        "bus2": 20800
      },
      "params": {
        "R": 0.006359857507050037,
        "X": 0.19455468654632568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_20801_3",
      "ports": {
        "bus1": 20801,
        "bus2": 20800
      },
      "params": {
        "R": 0.006359857507050037,
        "X": 0.19455468654632568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_20802_1",
      "ports": {
        "bus1": 20800,
        "bus2": 20802
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_20803_1",
      "ports": {
        "bus1": 20803,
        "bus2": 20800
      },
      "params": {
        "R": 0.008975601755082607,
        "X": 0.05130945891141892,
        "G": 0.0,
        "B": 0.0165797621011734
      },
      "extension": {
        "length": 21389.756393188476,
        "rating": 230.31063079833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_20812_1",
      "ports": {
        "bus1": 20812,
        "bus2": 20800
      },
      "params": {
        "R": 0.011291428469121454,
        "X": 0.04587462544441223,
        "G": 0.0,
        "B": 0.018789883702993393
      },
      "extension": {
        "length": 20619.83664404297,
        "rating": 238.01558017730713
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_20827_1",
      "ports": {
        "bus1": 20800,
        "bus2": 20827
      },
      "params": {
        "R": 0.007008386310189963,
        "X": 0.05002294108271599,
        "G": 0.0,
        "B": 0.06449001282453537
      },
      "extension": {
        "length": 37688.99485473633,
        "rating": 242.68507957458496
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_21618_1",
      "ports": {
        "bus1": 20800,
        "bus2": 21618
      },
      "params": {
        "R": 0.010702372528612614,
        "X": 0.05789102241396905,
        "G": 0.0,
        "B": 0.16992755234241486
      },
      "extension": {
        "length": 73064.25689062501,
        "rating": 282.79759883880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_21618_2",
      "ports": {
        "bus1": 20800,
        "bus2": 21618
      },
      "params": {
        "R": 0.010702372528612614,
        "X": 0.05789102241396905,
        "G": 0.0,
        "B": 0.16992755234241486
      },
      "extension": {
        "length": 73064.25689062501,
        "rating": 282.79759883880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_20800_21618_3",
      "ports": {
        "bus1": 20800,
        "bus2": 21618
      },
      "params": {
        "R": 0.010702372528612614,
        "X": 0.05789102241396905,
        "G": 0.0,
        "B": 0.16992755234241486
      },
      "extension": {
        "length": 73064.25689062501,
        "rating": 282.79759883880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_20801_20804_1",
      "ports": {
        "bus1": 20801,
        "bus2": 20804
      },
      "params": {
        "R": 0.02220238372683525,
        "X": 0.05685465782880783,
        "G": 0.0,
        "B": 0.014777830801904202
      },
      "extension": {
        "length": 19819.02617578125,
        "rating": 78.9099395275116
      }
    },
    {
      "class": "Branch",
      "id": "branch_20801_20804_2",
      "ports": {
        "bus1": 20801,
        "bus2": 20804
      },
      "params": {
        "R": 0.02220238372683525,
        "X": 0.05685465782880783,
        "G": 0.0,
        "B": 0.014777830801904202
      },
      "extension": {
        "length": 19819.02617578125,
        "rating": 78.9099395275116
      }
    },
    {
      "class": "Branch",
      "id": "branch_20801_20829_1",
      "ports": {
        "bus1": 20801,
        "bus2": 20829
      },
      "params": {
        "R": 0.0652502253651619,
        "X": 0.1020771786570549,
        "G": 0.0,
        "B": 0.005776488222181797
      },
      "extension": {
        "length": 17336.58002709961,
        "rating": 44.543689489364624
      }
    },
    {
      "class": "Branch",
      "id": "branch_20803_20804_1",
      "ports": {
        "bus1": 20804,
        "bus2": 20803
      },
      "params": {
        "R": 0.0049396054819226265,
        "X": 0.1551113873720169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20803_20805_1",
      "ports": {
        "bus1": 20803,
        "bus2": 20805
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20803_20812_1",
      "ports": {
        "bus1": 20812,
        "bus2": 20803
      },
      "params": {
        "R": 0.00607942882925272,
        "X": 0.037251345813274384,
        "G": 0.0,
        "B": 0.0343325100839138
      },
      "extension": {
        "length": 22071.39194970703,
        "rating": 181.5634846687317
      }
    },
    {
      "class": "Branch",
      "id": "branch_20803_20819_1",
      "ports": {
        "bus1": 20803,
        "bus2": 20819
      },
      "params": {
        "R": 0.009451661258935928,
        "X": 0.04342035949230194,
        "G": 0.0,
        "B": 0.012343311682343485
      },
      "extension": {
        "length": 17688.977028808593,
        "rating": 192.3048734664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_20804_20806_1",
      "ports": {
        "bus1": 20806,
        "bus2": 20804
      },
      "params": {
        "R": 0.014953287318348886,
        "X": 0.03839150816202164,
        "G": 0.0,
        "B": 0.0013547873822972178
      },
      "extension": {
        "length": 5566.955513214111,
        "rating": 42.01032519340515
      }
    },
    {
      "class": "Branch",
      "id": "branch_20804_20816_1",
      "ports": {
        "bus1": 20804,
        "bus2": 20816
      },
      "params": {
        "R": 0.05192196369171142,
        "X": 0.10629311949014662,
        "G": 0.0,
        "B": 0.0024808512534946203
      },
      "extension": {
        "length": 11466.24908972168,
        "rating": 70.84440588951111
      }
    },
    {
      "class": "Branch",
      "id": "branch_20806_20831_1",
      "ports": {
        "bus1": 20806,
        "bus2": 20831
      },
      "params": {
        "R": 0.048561718314886086,
        "X": 0.11827981472015381,
        "G": 0.0,
        "B": 0.0025017804000526667
      },
      "extension": {
        "length": 12164.581627075197,
        "rating": 58.76590609550476
      }
    },
    {
      "class": "Branch",
      "id": "branch_20807_20808_1",
      "ports": {
        "bus1": 20808,
        "bus2": 20807
      },
      "params": {
        "R": 0.0008451742469333112,
        "X": 0.04022049531340599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20807_20810_1",
      "ports": {
        "bus1": 20807,
        "bus2": 20810
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20807_20824_1",
      "ports": {
        "bus1": 20824,
        "bus2": 20807
      },
      "params": {
        "R": 0.0009069096995517612,
        "X": 0.010620641522109509,
        "G": 0.0,
        "B": 0.23419718444347382
      },
      "extension": {
        "length": 36183.939837890626,
        "rating": 1314.5756721496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_20808_20809_1",
      "ports": {
        "bus1": 20809,
        "bus2": 20808
      },
      "params": {
        "R": 0.005385168828070164,
        "X": 0.1413297951221466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20808_20811_1",
      "ports": {
        "bus1": 20808,
        "bus2": 20811
      },
      "params": {
        "R": 0.00025430295499973,
        "X": 0.0011470712488517165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20809_20813_1",
      "ports": {
        "bus1": 20813,
        "bus2": 20809
      },
      "params": {
        "R": 0.03303295746445656,
        "X": 0.06212977319955826,
        "G": 0.0,
        "B": 0.012800460681319237
      },
      "extension": {
        "length": 19952.33803857422,
        "rating": 63.49380016326904
      }
    },
    {
      "class": "Branch",
      "id": "branch_20811_20812_1",
      "ports": {
        "bus1": 20811,
        "bus2": 20812
      },
      "params": {
        "R": 0.007852746173739433,
        "X": 0.04577166214585305,
        "G": 0.0,
        "B": 0.013157713226974012
      },
      "extension": {
        "length": 17850.453823608397,
        "rating": 227.68468856811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_20812_20813_1",
      "ports": {
        "bus1": 20813,
        "bus2": 20812
      },
      "params": {
        "R": 0.006494657602161169,
        "X": 0.1964322030544281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20812_20814_1",
      "ports": {
        "bus1": 20812,
        "bus2": 20814
      },
      "params": {
        "R": 0.00028933509020134807,
        "X": 0.0010512839071452618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20815_20816_1",
      "ports": {
        "bus1": 20815,
        "bus2": 20816
      },
      "params": {
        "R": 0.022009022533893582,
        "X": 0.0673806294798851,
        "G": 0.0,
        "B": 0.003193184034898877
      },
      "extension": {
        "length": 11333.851194396973,
        "rating": 56.871503591537476
      }
    },
    {
      "class": "Branch",
      "id": "branch_20815_20820_1",
      "ports": {
        "bus1": 20815,
        "bus2": 20820
      },
      "params": {
        "R": 0.01841607503592968,
        "X": 0.03966616839170456,
        "G": 0.0,
        "B": 0.0008863334078341724
      },
      "extension": {
        "length": 4270.444697296142,
        "rating": 63.072097301483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_20815_20826_1",
      "ports": {
        "bus1": 20826,
        "bus2": 20815
      },
      "params": {
        "R": 0.036328110843896866,
        "X": 0.10149157047271729,
        "G": 0.0,
        "B": 0.005125119350850582
      },
      "extension": {
        "length": 15991.869130004883,
        "rating": 62.87028789520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_20816_20817_1",
      "ports": {
        "bus1": 20816,
        "bus2": 20817
      },
      "params": {
        "R": 0.00936470739543438,
        "X": 0.029788715764880184,
        "G": 0.0,
        "B": 0.000769657373894006
      },
      "extension": {
        "length": 3503.1383118896483,
        "rating": 61.56911849975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_20817_20820_1",
      "ports": {
        "bus1": 20817,
        "bus2": 20820
      },
      "params": {
        "R": 0.03197886049747467,
        "X": 0.07077576965093613,
        "G": 0.0,
        "B": 0.0020082907285541296
      },
      "extension": {
        "length": 9056.708537475586,
        "rating": 67.62577295303345
      }
    },
    {
      "class": "Branch",
      "id": "branch_20818_20822_1",
      "ports": {
        "bus1": 20818,
        "bus2": 20822
      },
      "params": {
        "R": 0.0012372295605018735,
        "X": 0.06931638717651367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20818_20823_1",
      "ports": {
        "bus1": 20818,
        "bus2": 20823
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20818_20824_1",
      "ports": {
        "bus1": 20818,
        "bus2": 20824
      },
      "params": {
        "R": 0.00026193607482127845,
        "X": 0.0010220377007499337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20819_20820_1",
      "ports": {
        "bus1": 20820,
        "bus2": 20819
      },
      "params": {
        "R": 0.0055714440532028675,
        "X": 0.17599071562290192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20819_20820_2",
      "ports": {
        "bus1": 20820,
        "bus2": 20819
      },
      "params": {
        "R": 0.0055714440532028675,
        "X": 0.17599071562290192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20819_20820_3",
      "ports": {
        "bus1": 20820,
        "bus2": 20819
      },
      "params": {
        "R": 0.0055714440532028675,
        "X": 0.17599071562290192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20819_20822_1",
      "ports": {
        "bus1": 20819,
        "bus2": 20822
      },
      "params": {
        "R": -0.0006889424985274673,
        "X": -0.03859834000468254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20820_20828_1",
      "ports": {
        "bus1": 20820,
        "bus2": 20828
      },
      "params": {
        "R": 0.025597603991627693,
        "X": 0.06973449885845184,
        "G": 0.0,
        "B": 0.005964267067611217
      },
      "extension": {
        "length": 14598.623567504883,
        "rating": 68.87618899345398
      }
    },
    {
      "class": "Branch",
      "id": "branch_20821_20822_1",
      "ports": {
        "bus1": 20821,
        "bus2": 20822
      },
      "params": {
        "R": 0.003001272212713957,
        "X": 0.1681477427482605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20824_21242_1",
      "ports": {
        "bus1": 21242,
        "bus2": 20824
      },
      "params": {
        "R": 0.0017486339202150702,
        "X": 0.02101653814315796,
        "G": 0.0,
        "B": 0.4422279894351959
      },
      "extension": {
        "length": 71051.86474804688,
        "rating": 1126.4436721801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_20825_20828_1",
      "ports": {
        "bus1": 20825,
        "bus2": 20828
      },
      "params": {
        "R": 0.022528866305947304,
        "X": 0.06875135004520416,
        "G": 0.0,
        "B": 0.003857883391901851
      },
      "extension": {
        "length": 10348.925010864257,
        "rating": 54.343628883361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_20826_20828_1",
      "ports": {
        "bus1": 20828,
        "bus2": 20826
      },
      "params": {
        "R": 0.016641227528452873,
        "X": 0.04325776547193527,
        "G": 0.0,
        "B": 0.005515452940016985
      },
      "extension": {
        "length": 10509.901464111328,
        "rating": 58.31723213195801
      }
    },
    {
      "class": "Branch",
      "id": "branch_20829_20830_1",
      "ports": {
        "bus1": 20829,
        "bus2": 20830
      },
      "params": {
        "R": 0.00022197239741217345,
        "X": 0.0010849962709471583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20829_20831_1",
      "ports": {
        "bus1": 20829,
        "bus2": 20831
      },
      "params": {
        "R": 0.021072741597890854,
        "X": 0.05440089106559754,
        "G": 0.0,
        "B": 0.0019317307742312553
      },
      "extension": {
        "length": 7797.50232824707,
        "rating": 50.028032064437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_20832_21386_1",
      "ports": {
        "bus1": 20832,
        "bus2": 21386
      },
      "params": {
        "R": 0.020541928708553314,
        "X": 0.04586523398756981,
        "G": 0.0,
        "B": 0.0018630005652084947
      },
      "extension": {
        "length": 6990.894958007812,
        "rating": 59.30618643760681
      }
    },
    {
      "class": "Branch",
      "id": "branch_20833_20834_1",
      "ports": {
        "bus1": 20834,
        "bus2": 20833
      },
      "params": {
        "R": 0.014235796406865122,
        "X": 0.04115092009305954,
        "G": 0.0,
        "B": 0.00318673555739224
      },
      "extension": {
        "length": 8561.947481323243,
        "rating": 64.51416611671448
      }
    },
    {
      "class": "Branch",
      "id": "branch_20833_21367_1",
      "ports": {
        "bus1": 20833,
        "bus2": 21367
      },
      "params": {
        "R": 0.025011934340000153,
        "X": 0.06341999024152756,
        "G": 0.0,
        "B": 0.01963440701365471
      },
      "extension": {
        "length": 22890.517067504883,
        "rating": 68.25835704803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_20836_20837_1",
      "ports": {
        "bus1": 20836,
        "bus2": 20837
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20838_20856_1",
      "ports": {
        "bus1": 20838,
        "bus2": 20856
      },
      "params": {
        "R": 0.010190493427217007,
        "X": 0.02929018996655941,
        "G": 0.0,
        "B": 0.0031159543432295322
      },
      "extension": {
        "length": 7307.436194824219,
        "rating": 59.856003522872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_20839_20840_1",
      "ports": {
        "bus1": 20839,
        "bus2": 20840
      },
      "params": {
        "R": 0.06485802680253983,
        "X": 0.1761752814054489,
        "G": 0.0,
        "B": 0.004373660311102867
      },
      "extension": {
        "length": 20744.493825805665,
        "rating": 50.87036490440369
      }
    },
    {
      "class": "Branch",
      "id": "branch_20842_20843_1",
      "ports": {
        "bus1": 20842,
        "bus2": 20843
      },
      "params": {
        "R": 0.02404782921075821,
        "X": 0.051941849291324615,
        "G": 0.0,
        "B": 0.00280509190633893
      },
      "extension": {
        "length": 9148.978579833985,
        "rating": 60.23789048194885
      }
    },
    {
      "class": "Branch",
      "id": "branch_20842_20849_1",
      "ports": {
        "bus1": 20849,
        "bus2": 20842
      },
      "params": {
        "R": 0.03419371694326401,
        "X": 0.0764690637588501,
        "G": 0.0,
        "B": 0.0035866866819560528
      },
      "extension": {
        "length": 12702.342895751954,
        "rating": 73.5552966594696
      }
    },
    {
      "class": "Branch",
      "id": "branch_20842_20849_2",
      "ports": {
        "bus1": 20849,
        "bus2": 20842
      },
      "params": {
        "R": 0.03419371694326401,
        "X": 0.0764690637588501,
        "G": 0.0,
        "B": 0.0035866866819560528
      },
      "extension": {
        "length": 12702.342895751954,
        "rating": 73.5552966594696
      }
    },
    {
      "class": "Branch",
      "id": "branch_20843_20844_1",
      "ports": {
        "bus1": 20843,
        "bus2": 20844
      },
      "params": {
        "R": 0.0002866542781703174,
        "X": 0.0011096387170255184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20845_20846_1",
      "ports": {
        "bus1": 20845,
        "bus2": 20846
      },
      "params": {
        "R": 0.01685209572315216,
        "X": 0.039588186889886856,
        "G": 0.0,
        "B": 0.011170048266649246
      },
      "extension": {
        "length": 15294.97315612793,
        "rating": 50.18688440322876
      }
    },
    {
      "class": "Branch",
      "id": "branch_20846_20847_1",
      "ports": {
        "bus1": 20846,
        "bus2": 20847
      },
      "params": {
        "R": 0.04909685999155044,
        "X": 0.11925036460161209,
        "G": 0.0,
        "B": 0.01031352486461401
      },
      "extension": {
        "length": 24795.59208618164,
        "rating": 63.606107234954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_20847_21382_1",
      "ports": {
        "bus1": 20847,
        "bus2": 21382
      },
      "params": {
        "R": 0.035560332238674164,
        "X": 0.07087603211402893,
        "G": 0.0,
        "B": 0.009354760870337486
      },
      "extension": {
        "length": 19484.963775878907,
        "rating": 64.46002125740051
      }
    },
    {
      "class": "Branch",
      "id": "branch_20848_20849_1",
      "ports": {
        "bus1": 20849,
        "bus2": 20848
      },
      "params": {
        "R": 0.003966755699366331,
        "X": 0.11107147485017776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20848_20849_2",
      "ports": {
        "bus1": 20849,
        "bus2": 20848
      },
      "params": {
        "R": 0.003966755699366331,
        "X": 0.11107147485017776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20848_20849_3",
      "ports": {
        "bus1": 20849,
        "bus2": 20848
      },
      "params": {
        "R": 0.003966755699366331,
        "X": 0.11107147485017776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20848_20850_1",
      "ports": {
        "bus1": 20848,
        "bus2": 20850
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20851_20852_1",
      "ports": {
        "bus1": 20851,
        "bus2": 20852
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20854_20856_1",
      "ports": {
        "bus1": 20854,
        "bus2": 20856
      },
      "params": {
        "R": 0.042437054216861725,
        "X": 0.10579818487167358,
        "G": 0.0,
        "B": 0.001217953977175057
      },
      "extension": {
        "length": 8285.709830932617,
        "rating": 64.28676843643188
      }
    },
    {
      "class": "Branch",
      "id": "branch_20854_20861_1",
      "ports": {
        "bus1": 20861,
        "bus2": 20854
      },
      "params": {
        "R": 0.042082969099283225,
        "X": 0.11347746849060059,
        "G": 0.0,
        "B": 0.00594897335395217
      },
      "extension": {
        "length": 19454.300205688476,
        "rating": 59.915900230407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_20855_20856_1",
      "ports": {
        "bus1": 20856,
        "bus2": 20855
      },
      "params": {
        "R": 0.006222343537956476,
        "X": 0.16274186968803406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20855_20856_2",
      "ports": {
        "bus1": 20856,
        "bus2": 20855
      },
      "params": {
        "R": 0.006222343537956476,
        "X": 0.16274186968803406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20855_20856_3",
      "ports": {
        "bus1": 20856,
        "bus2": 20855
      },
      "params": {
        "R": 0.006222343537956476,
        "X": 0.16274186968803406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20855_20857_1",
      "ports": {
        "bus1": 20855,
        "bus2": 20857
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20858_21346_1",
      "ports": {
        "bus1": 21346,
        "bus2": 20858
      },
      "params": {
        "R": 0.06628505140542984,
        "X": 0.11218001693487167,
        "G": 0.0,
        "B": 0.002561303786933422
      },
      "extension": {
        "length": 12378.961867126465,
        "rating": 49.498966336250305
      }
    },
    {
      "class": "Branch",
      "id": "branch_20859_20860_1",
      "ports": {
        "bus1": 20860,
        "bus2": 20859
      },
      "params": {
        "R": 0.016399264335632324,
        "X": 0.04042428731918335,
        "G": 0.0,
        "B": 0.002543925540521741
      },
      "extension": {
        "length": 6657.593046569825,
        "rating": 52.12674140930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_20859_21346_1",
      "ports": {
        "bus1": 20859,
        "bus2": 21346
      },
      "params": {
        "R": 0.03704511374235153,
        "X": 0.1039106100797653,
        "G": 0.0,
        "B": 0.007152444217354059
      },
      "extension": {
        "length": 18521.364267333985,
        "rating": 56.34029507637024
      }
    },
    {
      "class": "Branch",
      "id": "branch_20860_20861_1",
      "ports": {
        "bus1": 20861,
        "bus2": 20860
      },
      "params": {
        "R": 0.03774896636605263,
        "X": 0.08601085096597672,
        "G": 0.0,
        "B": 0.0025742389261722565
      },
      "extension": {
        "length": 10228.686489624024,
        "rating": 52.48461365699768
      }
    },
    {
      "class": "Branch",
      "id": "branch_20862_20866_1",
      "ports": {
        "bus1": 20862,
        "bus2": 20866
      },
      "params": {
        "R": 0.015569432638585567,
        "X": 0.04224685207009316,
        "G": 0.0,
        "B": 0.0015064626932144165
      },
      "extension": {
        "length": 5716.570683197022,
        "rating": 60.9904944896698
      }
    },
    {
      "class": "Branch",
      "id": "branch_20863_20864_1",
      "ports": {
        "bus1": 20864,
        "bus2": 20863
      },
      "params": {
        "R": 0.0034589809365570545,
        "X": 0.0900954082608223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20863_20864_2",
      "ports": {
        "bus1": 20864,
        "bus2": 20863
      },
      "params": {
        "R": 0.0034589809365570545,
        "X": 0.0900954082608223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20863_20864_3",
      "ports": {
        "bus1": 20864,
        "bus2": 20863
      },
      "params": {
        "R": 0.0034589809365570545,
        "X": 0.0900954082608223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20863_20865_1",
      "ports": {
        "bus1": 20863,
        "bus2": 20865
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20865_20874_1",
      "ports": {
        "bus1": 20865,
        "bus2": 20874
      },
      "params": {
        "R": 0.006363047752529383,
        "X": 0.03538784384727478,
        "G": 0.0,
        "B": 0.008419654332101345
      },
      "extension": {
        "length": 12555.224829162598,
        "rating": 220.0028657913208
      }
    },
    {
      "class": "Branch",
      "id": "branch_20866_20872_1",
      "ports": {
        "bus1": 20866,
        "bus2": 20872
      },
      "params": {
        "R": 0.05321218818426132,
        "X": 0.13181911408901215,
        "G": 0.0,
        "B": 0.008742768317461014
      },
      "extension": {
        "length": 22362.383536743164,
        "rating": 68.53813529014587
      }
    },
    {
      "class": "Branch",
      "id": "branch_20867_20868_1",
      "ports": {
        "bus1": 20867,
        "bus2": 20868
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20867_20872_1",
      "ports": {
        "bus1": 20872,
        "bus2": 20867
      },
      "params": {
        "R": 0.06051815301179886,
        "X": 0.1441650539636612,
        "G": 0.0,
        "B": 0.003549674991518259
      },
      "extension": {
        "length": 16962.950739990236,
        "rating": 63.49416971206665
      }
    },
    {
      "class": "Branch",
      "id": "branch_20869_20874_1",
      "ports": {
        "bus1": 20874,
        "bus2": 20869
      },
      "params": {
        "R": 0.007150935474783182,
        "X": 0.04806387796998024,
        "G": 0.0,
        "B": 0.016481861472129822
      },
      "extension": {
        "length": 19176.409586425783,
        "rating": 222.60947227478027
      }
    },
    {
      "class": "Branch",
      "id": "branch_20869_20988_1",
      "ports": {
        "bus1": 20869,
        "bus2": 20988
      },
      "params": {
        "R": 0.041717708110809326,
        "X": 0.22019252181053164,
        "G": 0.0,
        "B": 0.10888098180294035
      },
      "extension": {
        "length": 103808.98677832032,
        "rating": 174.57141876220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_20870_20871_1",
      "ports": {
        "bus1": 20871,
        "bus2": 20870
      },
      "params": {
        "R": 0.0003471811069175601,
        "X": 0.02292122133076191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20870_20873_1",
      "ports": {
        "bus1": 20870,
        "bus2": 20873
      },
      "params": {
        "R": 0.0002531801292207092,
        "X": 0.0010684161679819226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20871_20872_1",
      "ports": {
        "bus1": 20872,
        "bus2": 20871
      },
      "params": {
        "R": 0.0038380844052881002,
        "X": 0.10752816498279572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20871_20872_2",
      "ports": {
        "bus1": 20872,
        "bus2": 20871
      },
      "params": {
        "R": 0.0038380844052881002,
        "X": 0.10752816498279572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20871_20872_3",
      "ports": {
        "bus1": 20872,
        "bus2": 20871
      },
      "params": {
        "R": 0.0038380844052881002,
        "X": 0.10752816498279572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20871_20874_1",
      "ports": {
        "bus1": 20871,
        "bus2": 20874
      },
      "params": {
        "R": 0.00029078288935124874,
        "X": 0.0011509848991408944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20872_21437_1",
      "ports": {
        "bus1": 20872,
        "bus2": 21437
      },
      "params": {
        "R": 0.038078323006629944,
        "X": 0.1170378401875496,
        "G": 0.0,
        "B": 0.005923851393163203
      },
      "extension": {
        "length": 19287.008091430664,
        "rating": 63.39358687400818
      }
    },
    {
      "class": "Branch",
      "id": "branch_20875_20877_1",
      "ports": {
        "bus1": 20877,
        "bus2": 20875
      },
      "params": {
        "R": 0.010243555530905724,
        "X": 0.020845599472522736,
        "G": 0.0,
        "B": 0.0023139039985835552
      },
      "extension": {
        "length": 4900.629487335205,
        "rating": 59.727734327316284
      }
    },
    {
      "class": "Branch",
      "id": "branch_20875_20881_1",
      "ports": {
        "bus1": 20875,
        "bus2": 20881
      },
      "params": {
        "R": 0.020444665104150772,
        "X": 0.04541013762354851,
        "G": 0.0,
        "B": 0.0012728130677714944
      },
      "extension": {
        "length": 5468.316859588624,
        "rating": 60.17079949378967
      }
    },
    {
      "class": "Branch",
      "id": "branch_20875_21314_1",
      "ports": {
        "bus1": 20875,
        "bus2": 21314
      },
      "params": {
        "R": 0.15138454735279083,
        "X": 0.23564445972442627,
        "G": 0.0,
        "B": 0.00967069435864687
      },
      "extension": {
        "length": 35889.791187744144,
        "rating": 61.54407858848572
      }
    },
    {
      "class": "Branch",
      "id": "branch_20876_20879_1",
      "ports": {
        "bus1": 20876,
        "bus2": 20879
      },
      "params": {
        "R": 0.013857446610927582,
        "X": 0.35879045724868774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20876_20880_1",
      "ports": {
        "bus1": 20876,
        "bus2": 20880
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20876_20887_1",
      "ports": {
        "bus1": 20876,
        "bus2": 20887
      },
      "params": {
        "R": 0.006827970035374164,
        "X": 0.034847747534513474,
        "G": 0.0,
        "B": 0.01870247907936573
      },
      "extension": {
        "length": 17544.580912353515,
        "rating": 245.371675491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_20876_20956_1",
      "ports": {
        "bus1": 20876,
        "bus2": 20956
      },
      "params": {
        "R": 0.015461795963346958,
        "X": 0.07919663935899734,
        "G": 0.0,
        "B": 0.0820234939455986
      },
      "extension": {
        "length": 52211.16285644531,
        "rating": 268.27123165130615
      }
    },
    {
      "class": "Branch",
      "id": "branch_20877_20879_1",
      "ports": {
        "bus1": 20877,
        "bus2": 20879
      },
      "params": {
        "R": -0.008751280605793,
        "X": -0.22658401727676392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20877_20881_1",
      "ports": {
        "bus1": 20881,
        "bus2": 20877
      },
      "params": {
        "R": 0.016967913135886192,
        "X": 0.05016126856207847,
        "G": 0.0,
        "B": 0.002551040844991803
      },
      "extension": {
        "length": 8073.757628723145,
        "rating": 63.61691951751709
      }
    },
    {
      "class": "Branch",
      "id": "branch_20878_20879_1",
      "ports": {
        "bus1": 20878,
        "bus2": 20879
      },
      "params": {
        "R": 0.035186342895030975,
        "X": 0.9110280871391296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20881_20882_1",
      "ports": {
        "bus1": 20881,
        "bus2": 20882
      },
      "params": {
        "R": 0.059052418917417526,
        "X": 0.134526789188385,
        "G": 0.0,
        "B": 0.002499229274690151
      },
      "extension": {
        "length": 13895.826325927736,
        "rating": 41.204848885536194
      }
    },
    {
      "class": "Branch",
      "id": "branch_20881_20884_1",
      "ports": {
        "bus1": 20884,
        "bus2": 20881
      },
      "params": {
        "R": 0.03376187011599541,
        "X": 0.09434654563665389,
        "G": 0.0,
        "B": 0.006007843650877476
      },
      "extension": {
        "length": 17116.442022216797,
        "rating": 61.41618490219116
      }
    },
    {
      "class": "Branch",
      "id": "branch_20884_20885_1",
      "ports": {
        "bus1": 20884,
        "bus2": 20885
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20884_20888_1",
      "ports": {
        "bus1": 20888,
        "bus2": 20884
      },
      "params": {
        "R": 0.07449916750192642,
        "X": 0.1911109387874603,
        "G": 0.0,
        "B": 0.004581499844789505
      },
      "extension": {
        "length": 19824.69569018555,
        "rating": 66.70743823051453
      }
    },
    {
      "class": "Branch",
      "id": "branch_20886_20887_1",
      "ports": {
        "bus1": 20886,
        "bus2": 20887
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20889_20939_1",
      "ports": {
        "bus1": 20889,
        "bus2": 20939
      },
      "params": {
        "R": 0.14051946997642517,
        "X": 0.33374878764152527,
        "G": 0.0,
        "B": 0.00705892313271761
      },
      "extension": {
        "length": 35975.95737011719,
        "rating": 47.264546155929565
      }
    },
    {
      "class": "Branch",
      "id": "branch_20891_20899_1",
      "ports": {
        "bus1": 20899,
        "bus2": 20891
      },
      "params": {
        "R": 0.019104238599538803,
        "X": 0.042507749050855644,
        "G": 0.0,
        "B": 0.0073111262172460565
      },
      "extension": {
        "length": 12328.562431823731,
        "rating": 69.535893201828
      }
    },
    {
      "class": "Branch",
      "id": "branch_20891_20899_2",
      "ports": {
        "bus1": 20899,
        "bus2": 20891
      },
      "params": {
        "R": 0.019104238599538803,
        "X": 0.042507749050855644,
        "G": 0.0,
        "B": 0.0073111262172460565
      },
      "extension": {
        "length": 12328.562431823731,
        "rating": 69.535893201828
      }
    },
    {
      "class": "Branch",
      "id": "branch_20892_20893_1",
      "ports": {
        "bus1": 20892,
        "bus2": 20893
      },
      "params": {
        "R": 0.00024358127848245206,
        "X": 0.0011309642577543855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20892_20895_1",
      "ports": {
        "bus1": 20892,
        "bus2": 20895
      },
      "params": {
        "R": 0.031128190457820896,
        "X": 0.08175145089626312,
        "G": 0.0,
        "B": 0.0018629842670634387
      },
      "extension": {
        "length": 9319.60349066162,
        "rating": 75.90631246566772
      }
    },
    {
      "class": "Branch",
      "id": "branch_20892_20895_2",
      "ports": {
        "bus1": 20892,
        "bus2": 20895
      },
      "params": {
        "R": 0.031128190457820896,
        "X": 0.08175145089626312,
        "G": 0.0,
        "B": 0.0018629842670634387
      },
      "extension": {
        "length": 9319.60349066162,
        "rating": 75.90631246566772
      }
    },
    {
      "class": "Branch",
      "id": "branch_20892_21652_1",
      "ports": {
        "bus1": 21652,
        "bus2": 20892
      },
      "params": {
        "R": 0.017564499750733376,
        "X": 0.047402225434780114,
        "G": 0.0,
        "B": 0.0027786395512521267
      },
      "extension": {
        "length": 8675.564150939941,
        "rating": 78.70359420776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_20892_21652_2",
      "ports": {
        "bus1": 21652,
        "bus2": 20892
      },
      "params": {
        "R": 0.017564499750733376,
        "X": 0.047402225434780114,
        "G": 0.0,
        "B": 0.0027786395512521267
      },
      "extension": {
        "length": 8675.564150939941,
        "rating": 78.70359420776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_20892_21652_3",
      "ports": {
        "bus1": 21652,
        "bus2": 20892
      },
      "params": {
        "R": 0.017564499750733376,
        "X": 0.047402225434780114,
        "G": 0.0,
        "B": 0.0027786395512521267
      },
      "extension": {
        "length": 8675.564150939941,
        "rating": 78.70359420776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_20894_20895_1",
      "ports": {
        "bus1": 20894,
        "bus2": 20895
      },
      "params": {
        "R": 0.0002686676161829382,
        "X": 0.0010001774644479156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20895_21567_1",
      "ports": {
        "bus1": 21567,
        "bus2": 20895
      },
      "params": {
        "R": 0.04588649794459342,
        "X": 0.1053551733493805,
        "G": 0.0,
        "B": 0.005220642313361168
      },
      "extension": {
        "length": 16280.02135546875,
        "rating": 72.05671668052673
      }
    },
    {
      "class": "Branch",
      "id": "branch_20895_21567_2",
      "ports": {
        "bus1": 21567,
        "bus2": 20895
      },
      "params": {
        "R": 0.04588649794459342,
        "X": 0.1053551733493805,
        "G": 0.0,
        "B": 0.005220642313361168
      },
      "extension": {
        "length": 16280.02135546875,
        "rating": 72.05671668052673
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_20897_1",
      "ports": {
        "bus1": 20896,
        "bus2": 20897
      },
      "params": {
        "R": 0.0002883444249164313,
        "X": 0.0010210443288087845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_21274_1",
      "ports": {
        "bus1": 20896,
        "bus2": 21274
      },
      "params": {
        "R": 0.03713105991482735,
        "X": 0.10592944175004959,
        "G": 0.0,
        "B": 0.0029255070257931948
      },
      "extension": {
        "length": 11947.221592163087,
        "rating": 73.70867729187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_21274_2",
      "ports": {
        "bus1": 20896,
        "bus2": 21274
      },
      "params": {
        "R": 0.03713105991482735,
        "X": 0.10592944175004959,
        "G": 0.0,
        "B": 0.0029255070257931948
      },
      "extension": {
        "length": 11947.221592163087,
        "rating": 73.70867729187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_21304_1",
      "ports": {
        "bus1": 20896,
        "bus2": 21304
      },
      "params": {
        "R": 0.037550874054431915,
        "X": 0.09948274493217468,
        "G": 0.0,
        "B": 0.00485654454678297
      },
      "extension": {
        "length": 16825.476526611328,
        "rating": 56.31287097930908
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_21460_1",
      "ports": {
        "bus1": 21460,
        "bus2": 20896
      },
      "params": {
        "R": 0.03486675024032593,
        "X": 0.06089245527982712,
        "G": 0.0,
        "B": 0.00335283693857491
      },
      "extension": {
        "length": 11044.115065612794,
        "rating": 62.006884813308716
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_21652_1",
      "ports": {
        "bus1": 20896,
        "bus2": 21652
      },
      "params": {
        "R": 0.008458948694169521,
        "X": 0.027837036177515987,
        "G": 0.0,
        "B": 0.021642465144395828
      },
      "extension": {
        "length": 17479.798959594726,
        "rating": 72.06073999404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_21652_2",
      "ports": {
        "bus1": 20896,
        "bus2": 21652
      },
      "params": {
        "R": 0.008458948694169521,
        "X": 0.027837036177515987,
        "G": 0.0,
        "B": 0.021642465144395828
      },
      "extension": {
        "length": 17479.798959594726,
        "rating": 72.06073999404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_20896_23116_1",
      "ports": {
        "bus1": 23116,
        "bus2": 20896
      },
      "params": {
        "R": 0.028310326859354973,
        "X": 0.07754452526569366,
        "G": 0.0,
        "B": 0.0033675134181976314
      },
      "extension": {
        "length": 11549.765457092286,
        "rating": 60.006338357925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_20898_21304_1",
      "ports": {
        "bus1": 21304,
        "bus2": 20898
      },
      "params": {
        "R": 0.023119702935218808,
        "X": 0.044139735400676734,
        "G": 0.0,
        "B": 0.0013903294457122684
      },
      "extension": {
        "length": 5970.272627746583,
        "rating": 73.5858678817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_20898_21304_2",
      "ports": {
        "bus1": 21304,
        "bus2": 20898
      },
      "params": {
        "R": 0.023119702935218808,
        "X": 0.044139735400676734,
        "G": 0.0,
        "B": 0.0013903294457122684
      },
      "extension": {
        "length": 5970.272627746583,
        "rating": 73.5858678817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_20898_21652_1",
      "ports": {
        "bus1": 21652,
        "bus2": 20898
      },
      "params": {
        "R": 0.01766999252140522,
        "X": 0.045935992151498795,
        "G": 0.0,
        "B": 0.001673060702160001
      },
      "extension": {
        "length": 6504.991175170899,
        "rating": 58.81716012954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_20898_23116_1",
      "ports": {
        "bus1": 20898,
        "bus2": 23116
      },
      "params": {
        "R": 0.019257724285125732,
        "X": 0.05158946290612221,
        "G": 0.0,
        "B": 0.015958553180098534
      },
      "extension": {
        "length": 20087.718798339843,
        "rating": 73.46386313438416
      }
    },
    {
      "class": "Branch",
      "id": "branch_20898_23116_2",
      "ports": {
        "bus1": 20898,
        "bus2": 23116
      },
      "params": {
        "R": 0.019257724285125732,
        "X": 0.05158946290612221,
        "G": 0.0,
        "B": 0.015958553180098534
      },
      "extension": {
        "length": 20087.718798339843,
        "rating": 73.46386313438416
      }
    },
    {
      "class": "Branch",
      "id": "branch_20899_21700_1",
      "ports": {
        "bus1": 20899,
        "bus2": 21700
      },
      "params": {
        "R": 0.0169383492320776,
        "X": 0.04363361746072769,
        "G": 0.0,
        "B": 0.008156783878803253
      },
      "extension": {
        "length": 12597.435392211915,
        "rating": 74.20310378074646
      }
    },
    {
      "class": "Branch",
      "id": "branch_20899_21700_2",
      "ports": {
        "bus1": 20899,
        "bus2": 21700
      },
      "params": {
        "R": 0.0169383492320776,
        "X": 0.04363361746072769,
        "G": 0.0,
        "B": 0.008156783878803253
      },
      "extension": {
        "length": 12597.435392211915,
        "rating": 74.20310378074646
      }
    },
    {
      "class": "Branch",
      "id": "branch_20900_21304_1",
      "ports": {
        "bus1": 20900,
        "bus2": 21304
      },
      "params": {
        "R": 0.028826264664530754,
        "X": 0.07386641949415207,
        "G": 0.0,
        "B": 0.006635981611907482
      },
      "extension": {
        "length": 16421.493696899415,
        "rating": 56.49833083152771
      }
    },
    {
      "class": "Branch",
      "id": "branch_20900_22669_1",
      "ports": {
        "bus1": 22669,
        "bus2": 20900
      },
      "params": {
        "R": 0.05567534267902375,
        "X": 0.13935023546218872,
        "G": 0.0,
        "B": 0.0025526441168040037
      },
      "extension": {
        "length": 13979.5061484375,
        "rating": 57.5145959854126
      }
    },
    {
      "class": "Branch",
      "id": "branch_20901_20902_1",
      "ports": {
        "bus1": 20902,
        "bus2": 20901
      },
      "params": {
        "R": 0.004626300185918808,
        "X": 0.14914491772651672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20901_20903_1",
      "ports": {
        "bus1": 20901,
        "bus2": 20903
      },
      "params": {
        "R": 0.00021708401618525386,
        "X": 0.0010345162590965629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20901_22761_1",
      "ports": {
        "bus1": 22761,
        "bus2": 20901
      },
      "params": {
        "R": 0.009049398824572563,
        "X": 0.04779524728655815,
        "G": 0.0,
        "B": 0.026400702074170113
      },
      "extension": {
        "length": 25640.157883666994,
        "rating": 209.84339714050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_20902_22753_1",
      "ports": {
        "bus1": 20902,
        "bus2": 22753
      },
      "params": {
        "R": 0.0270856861025095,
        "X": 0.07531984895467758,
        "G": 0.0,
        "B": 0.0035477648489177227
      },
      "extension": {
        "length": 12056.37816192627,
        "rating": 54.83193397521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_20904_20905_1",
      "ports": {
        "bus1": 20904,
        "bus2": 20905
      },
      "params": {
        "R": 0.00026399962371215224,
        "X": 0.001149173709563911,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20905_20907_1",
      "ports": {
        "bus1": 20905,
        "bus2": 20907
      },
      "params": {
        "R": 0.04165218770503998,
        "X": 0.08649570494890213,
        "G": 0.0,
        "B": 0.013264810666441917
      },
      "extension": {
        "length": 23349.964139648437,
        "rating": 43.69797706604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_20905_20914_1",
      "ports": {
        "bus1": 20914,
        "bus2": 20905
      },
      "params": {
        "R": 0.019982360303401947,
        "X": 0.0565408393740654,
        "G": 0.0,
        "B": 0.0015575607540085912
      },
      "extension": {
        "length": 6649.737991149903,
        "rating": 55.15539050102234
      }
    },
    {
      "class": "Branch",
      "id": "branch_20906_21510_1",
      "ports": {
        "bus1": 21510,
        "bus2": 20906
      },
      "params": {
        "R": 0.007452377118170261,
        "X": 0.039269573986530304,
        "G": 0.0,
        "B": 0.021632404997944832
      },
      "extension": {
        "length": 19105.563678222657,
        "rating": 234.68682765960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_20907_21150_1",
      "ports": {
        "bus1": 21150,
        "bus2": 20907
      },
      "params": {
        "R": 0.03516046330332756,
        "X": 0.09134747087955475,
        "G": 0.0,
        "B": 0.0041053867898881435
      },
      "extension": {
        "length": 13868.743420898438,
        "rating": 51.16707682609558
      }
    },
    {
      "class": "Branch",
      "id": "branch_20907_21289_1",
      "ports": {
        "bus1": 20907,
        "bus2": 21289
      },
      "params": {
        "R": 0.03653021529316902,
        "X": 0.08785689622163774,
        "G": 0.0,
        "B": 0.0026286770589649677
      },
      "extension": {
        "length": 10488.085191101074,
        "rating": 54.31763529777527
      }
    },
    {
      "class": "Branch",
      "id": "branch_20908_20909_1",
      "ports": {
        "bus1": 20908,
        "bus2": 20909
      },
      "params": {
        "R": 0.0002504867734387517,
        "X": 0.0011858433717861772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20909_21289_1",
      "ports": {
        "bus1": 21289,
        "bus2": 20909
      },
      "params": {
        "R": 0.01083773747086525,
        "X": 0.025702288374304775,
        "G": 0.0,
        "B": 0.0016512330621480942
      },
      "extension": {
        "length": 4456.42403137207,
        "rating": 47.95544445514679
      }
    },
    {
      "class": "Branch",
      "id": "branch_20909_21506_1",
      "ports": {
        "bus1": 20909,
        "bus2": 21506
      },
      "params": {
        "R": 0.006836301647126674,
        "X": 0.018846536055207253,
        "G": 0.0,
        "B": 0.0027172290720045567
      },
      "extension": {
        "length": 4718.196669342041,
        "rating": 63.30808997154236
      }
    },
    {
      "class": "Branch",
      "id": "branch_20910_21201_1",
      "ports": {
        "bus1": 20910,
        "bus2": 21201
      },
      "params": {
        "R": 0.01995088905096054,
        "X": 0.04679553210735321,
        "G": 0.0,
        "B": 0.0009203163208439946
      },
      "extension": {
        "length": 4803.5762718200685,
        "rating": 51.261311769485474
      }
    },
    {
      "class": "Branch",
      "id": "branch_20910_21506_1",
      "ports": {
        "bus1": 20910,
        "bus2": 21506
      },
      "params": {
        "R": 0.015815921127796173,
        "X": 0.041704390197992325,
        "G": 0.0,
        "B": 0.003086030250415206
      },
      "extension": {
        "length": 7854.456084411621,
        "rating": 57.9858124256134
      }
    },
    {
      "class": "Branch",
      "id": "branch_20911_20912_1",
      "ports": {
        "bus1": 20911,
        "bus2": 20912
      },
      "params": {
        "R": 0.0002897409431170672,
        "X": 0.0011156192049384117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20912_20913_1",
      "ports": {
        "bus1": 20913,
        "bus2": 20912
      },
      "params": {
        "R": 0.03765839710831642,
        "X": 0.06944119930267334,
        "G": 0.0,
        "B": 0.0024427094031125307
      },
      "extension": {
        "length": 10061.547086975099,
        "rating": 72.16119170188904
      }
    },
    {
      "class": "Branch",
      "id": "branch_20912_20913_2",
      "ports": {
        "bus1": 20913,
        "bus2": 20912
      },
      "params": {
        "R": 0.03765839710831642,
        "X": 0.06944119930267334,
        "G": 0.0,
        "B": 0.0024427094031125307
      },
      "extension": {
        "length": 10061.547086975099,
        "rating": 72.16119170188904
      }
    },
    {
      "class": "Branch",
      "id": "branch_20912_20914_1",
      "ports": {
        "bus1": 20912,
        "bus2": 20914
      },
      "params": {
        "R": 0.03164142370223999,
        "X": 0.06744313985109329,
        "G": 0.0,
        "B": 0.0012576355366036296
      },
      "extension": {
        "length": 6697.337202026368,
        "rating": 70.7800567150116
      }
    },
    {
      "class": "Branch",
      "id": "branch_20912_20914_2",
      "ports": {
        "bus1": 20912,
        "bus2": 20914
      },
      "params": {
        "R": 0.03164142370223999,
        "X": 0.06744313985109329,
        "G": 0.0,
        "B": 0.0012576355366036296
      },
      "extension": {
        "length": 6697.337202026368,
        "rating": 70.7800567150116
      }
    },
    {
      "class": "Branch",
      "id": "branch_20912_20915_1",
      "ports": {
        "bus1": 20912,
        "bus2": 20915
      },
      "params": {
        "R": 0.040022965520620346,
        "X": 0.08591470867395401,
        "G": 0.0,
        "B": 0.0052412040531635284
      },
      "extension": {
        "length": 15354.565983764649,
        "rating": 57.49339461326599
      }
    },
    {
      "class": "Branch",
      "id": "branch_20915_20916_1",
      "ports": {
        "bus1": 20915,
        "bus2": 20916
      },
      "params": {
        "R": 0.0002364071406191215,
        "X": 0.0011762306094169617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20915_21171_1",
      "ports": {
        "bus1": 21171,
        "bus2": 20915
      },
      "params": {
        "R": 0.02641252614557743,
        "X": 0.06193118169903755,
        "G": 0.0,
        "B": 0.0023525659926235676
      },
      "extension": {
        "length": 8683.76837109375,
        "rating": 63.587772846221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_20917_22748_1",
      "ports": {
        "bus1": 20917,
        "bus2": 22748
      },
      "params": {
        "R": 0.08118726313114166,
        "X": 0.1678430140018463,
        "G": 0.0,
        "B": 0.002175666857510805
      },
      "extension": {
        "length": 13853.080888549805,
        "rating": 51.04522109031677
      }
    },
    {
      "class": "Branch",
      "id": "branch_20917_22752_1",
      "ports": {
        "bus1": 22752,
        "bus2": 20917
      },
      "params": {
        "R": 0.015035097487270832,
        "X": 0.03195974975824356,
        "G": 0.0,
        "B": 0.0023177065886557102
      },
      "extension": {
        "length": 6594.1356176147465,
        "rating": 42.35089123249054
      }
    },
    {
      "class": "Branch",
      "id": "branch_20918_20919_1",
      "ports": {
        "bus1": 20918,
        "bus2": 20919
      },
      "params": {
        "R": 0.027208739891648293,
        "X": 0.054634436964988715,
        "G": 0.0,
        "B": 0.002671696711331606
      },
      "extension": {
        "length": 9147.641010314941,
        "rating": 28.41770052909851
      }
    },
    {
      "class": "Branch",
      "id": "branch_20919_20920_1",
      "ports": {
        "bus1": 20919,
        "bus2": 20920
      },
      "params": {
        "R": 0.028467396274209023,
        "X": 0.08569880574941635,
        "G": 0.0,
        "B": 0.0021099229343235493
      },
      "extension": {
        "length": 10109.409514343262,
        "rating": 58.23829174041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_20920_20926_1",
      "ports": {
        "bus1": 20926,
        "bus2": 20920
      },
      "params": {
        "R": 0.03121247887611389,
        "X": 0.08939611166715622,
        "G": 0.0,
        "B": 0.004874720703810453
      },
      "extension": {
        "length": 13501.633921875,
        "rating": 67.83867478370667
      }
    },
    {
      "class": "Branch",
      "id": "branch_20921_20977_1",
      "ports": {
        "bus1": 20921,
        "bus2": 20977
      },
      "params": {
        "R": 0.08328069001436234,
        "X": 0.2216484397649765,
        "G": 0.0,
        "B": 0.01315170992165804
      },
      "extension": {
        "length": 40523.47272509766,
        "rating": 55.02385497093201
      }
    },
    {
      "class": "Branch",
      "id": "branch_20921_21535_1",
      "ports": {
        "bus1": 21535,
        "bus2": 20921
      },
      "params": {
        "R": 0.02833334356546402,
        "X": 0.07764863222837448,
        "G": 0.0,
        "B": 0.0030483787413686514
      },
      "extension": {
        "length": 10039.345581665038,
        "rating": 70.32094597816467
      }
    },
    {
      "class": "Branch",
      "id": "branch_20922_20923_1",
      "ports": {
        "bus1": 20922,
        "bus2": 20923
      },
      "params": {
        "R": 0.000220424888539128,
        "X": 0.0011329988483339548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20922_21415_1",
      "ports": {
        "bus1": 21415,
        "bus2": 20922
      },
      "params": {
        "R": 0.02631886675953865,
        "X": 0.06020798534154892,
        "G": 0.0,
        "B": 0.0042268349789083
      },
      "extension": {
        "length": 11046.226169311523,
        "rating": 58.081185817718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_20922_21535_1",
      "ports": {
        "bus1": 20922,
        "bus2": 21535
      },
      "params": {
        "R": 0.061223845928907394,
        "X": 0.16265353560447693,
        "G": 0.0,
        "B": 0.00515898410230875
      },
      "extension": {
        "length": 18718.32847741699,
        "rating": 64.16323184967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_20924_20925_1",
      "ports": {
        "bus1": 20924,
        "bus2": 20925
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20924_20979_1",
      "ports": {
        "bus1": 20979,
        "bus2": 20924
      },
      "params": {
        "R": 0.08309483528137207,
        "X": 0.1968260407447815,
        "G": 0.0,
        "B": 0.009098122827708721
      },
      "extension": {
        "length": 29524.301683593752,
        "rating": 50.21428465843201
      }
    },
    {
      "class": "Branch",
      "id": "branch_20927_20928_1",
      "ports": {
        "bus1": 20927,
        "bus2": 20928
      },
      "params": {
        "R": 0.00027493611560203135,
        "X": 0.0011101909913122654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20927_20929_1",
      "ports": {
        "bus1": 20927,
        "bus2": 20929
      },
      "params": {
        "R": 0.009958764538168907,
        "X": 0.02915096282958984,
        "G": 0.0,
        "B": 0.004644383676350117
      },
      "extension": {
        "length": 8722.970745666504,
        "rating": 62.34488487243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_20927_20930_1",
      "ports": {
        "bus1": 20927,
        "bus2": 20930
      },
      "params": {
        "R": 0.01836257241666317,
        "X": 0.04202677309513092,
        "G": 0.0,
        "B": 0.001116084516979754
      },
      "extension": {
        "length": 4740.309924224854,
        "rating": 54.678916931152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_20929_20936_1",
      "ports": {
        "bus1": 20936,
        "bus2": 20929
      },
      "params": {
        "R": 0.02159206010401249,
        "X": 0.04238691180944443,
        "G": 0.0,
        "B": 0.0009341447148472071
      },
      "extension": {
        "length": 4204.874246154785,
        "rating": 67.12939143180847
      }
    },
    {
      "class": "Branch",
      "id": "branch_20929_20936_2",
      "ports": {
        "bus1": 20936,
        "bus2": 20929
      },
      "params": {
        "R": 0.02159206010401249,
        "X": 0.04238691180944443,
        "G": 0.0,
        "B": 0.0009341447148472071
      },
      "extension": {
        "length": 4204.874246154785,
        "rating": 67.12939143180847
      }
    },
    {
      "class": "Branch",
      "id": "branch_20930_20931_1",
      "ports": {
        "bus1": 20930,
        "bus2": 20931
      },
      "params": {
        "R": 0.0002434870257275179,
        "X": 0.001147358794696629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20930_20933_1",
      "ports": {
        "bus1": 20933,
        "bus2": 20930
      },
      "params": {
        "R": 0.027929034084081653,
        "X": 0.07554956525564194,
        "G": 0.0,
        "B": 0.0012463480234146118
      },
      "extension": {
        "length": 6471.325555664062,
        "rating": 49.074095487594604
      }
    },
    {
      "class": "Branch",
      "id": "branch_20932_20933_1",
      "ports": {
        "bus1": 20933,
        "bus2": 20932
      },
      "params": {
        "R": 0.004258458968251944,
        "X": 0.12338827550411224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20932_20933_2",
      "ports": {
        "bus1": 20933,
        "bus2": 20932
      },
      "params": {
        "R": 0.004258458968251944,
        "X": 0.12338827550411224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20932_20933_3",
      "ports": {
        "bus1": 20933,
        "bus2": 20932
      },
      "params": {
        "R": 0.004258458968251944,
        "X": 0.12338827550411224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20932_20934_1",
      "ports": {
        "bus1": 20932,
        "bus2": 20934
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20932_21698_1",
      "ports": {
        "bus1": 21698,
        "bus2": 20932
      },
      "params": {
        "R": 0.006177227944135665,
        "X": 0.033250123262405396,
        "G": 0.0,
        "B": 0.011808774434030054
      },
      "extension": {
        "length": 14740.036052124024,
        "rating": 246.295428276062
      }
    },
    {
      "class": "Branch",
      "id": "branch_20935_20936_1",
      "ports": {
        "bus1": 20936,
        "bus2": 20935
      },
      "params": {
        "R": 0.005042586009949446,
        "X": 0.12340518087148666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20935_20936_2",
      "ports": {
        "bus1": 20936,
        "bus2": 20935
      },
      "params": {
        "R": 0.005042586009949446,
        "X": 0.12340518087148666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20935_20937_1",
      "ports": {
        "bus1": 20935,
        "bus2": 20937
      },
      "params": {
        "R": 0.000286435941234231,
        "X": 0.0011762110516428947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20935_21221_1",
      "ports": {
        "bus1": 20935,
        "bus2": 21221
      },
      "params": {
        "R": 0.00653319014236331,
        "X": 0.04220170900225639,
        "G": 0.0,
        "B": 0.01579964905977249
      },
      "extension": {
        "length": 19589.73314831543,
        "rating": 165.97682237625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_20935_21698_1",
      "ports": {
        "bus1": 20935,
        "bus2": 21698
      },
      "params": {
        "R": 0.004864817019551992,
        "X": 0.025739576667547226,
        "G": 0.0,
        "B": 0.02735241129994392
      },
      "extension": {
        "length": 19109.904064453127,
        "rating": 200.7845163345337
      }
    },
    {
      "class": "Branch",
      "id": "branch_20941_20942_1",
      "ports": {
        "bus1": 20942,
        "bus2": 20941
      },
      "params": {
        "R": 0.01672849804162979,
        "X": 0.046575069427490234,
        "G": 0.0,
        "B": 0.0007407705998048186
      },
      "extension": {
        "length": 4255.901410583496,
        "rating": 55.99127411842346
      }
    },
    {
      "class": "Branch",
      "id": "branch_20941_20944_1",
      "ports": {
        "bus1": 20944,
        "bus2": 20941
      },
      "params": {
        "R": 0.022966302931308746,
        "X": 0.06081721186637878,
        "G": 0.0,
        "B": 0.00203582807444036
      },
      "extension": {
        "length": 7345.110685913086,
        "rating": 64.10006284713745
      }
    },
    {
      "class": "Branch",
      "id": "branch_20943_20944_1",
      "ports": {
        "bus1": 20944,
        "bus2": 20943
      },
      "params": {
        "R": 0.0065135592594742775,
        "X": 0.13530248403549194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20943_20945_1",
      "ports": {
        "bus1": 20943,
        "bus2": 20945
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20943_21239_1",
      "ports": {
        "bus1": 21239,
        "bus2": 20943
      },
      "params": {
        "R": 0.01744159497320652,
        "X": 0.05594719946384429,
        "G": 0.0,
        "B": 0.02518877200782299
      },
      "extension": {
        "length": 25819.336946777345,
        "rating": 178.58211994171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_20946_21567_1",
      "ports": {
        "bus1": 21567,
        "bus2": 20946
      },
      "params": {
        "R": 0.022057496011257175,
        "X": 0.05651769787073135,
        "G": 0.0,
        "B": 0.0025140324141830206
      },
      "extension": {
        "length": 9071.112541992188,
        "rating": 77.3983359336853
      }
    },
    {
      "class": "Branch",
      "id": "branch_20946_21567_2",
      "ports": {
        "bus1": 21567,
        "bus2": 20946
      },
      "params": {
        "R": 0.022057496011257175,
        "X": 0.05651769787073135,
        "G": 0.0,
        "B": 0.0025140324141830206
      },
      "extension": {
        "length": 9071.112541992188,
        "rating": 77.3983359336853
      }
    },
    {
      "class": "Branch",
      "id": "branch_20947_20948_1",
      "ports": {
        "bus1": 20948,
        "bus2": 20947
      },
      "params": {
        "R": 0.004588267765939236,
        "X": 0.14537903666496277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20947_20949_1",
      "ports": {
        "bus1": 20947,
        "bus2": 20949
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20948_20953_1",
      "ports": {
        "bus1": 20948,
        "bus2": 20953
      },
      "params": {
        "R": 0.012048872187733652,
        "X": 0.03865794092416763,
        "G": 0.0,
        "B": 0.0011661951430141926
      },
      "extension": {
        "length": 4466.517578063965,
        "rating": 66.12684726715088
      }
    },
    {
      "class": "Branch",
      "id": "branch_20948_21274_1",
      "ports": {
        "bus1": 21274,
        "bus2": 20948
      },
      "params": {
        "R": 0.040212489664554596,
        "X": 0.09849738329648973,
        "G": 0.0,
        "B": 0.005358368158340454
      },
      "extension": {
        "length": 16494.689368652344,
        "rating": 74.96506571769714
      }
    },
    {
      "class": "Branch",
      "id": "branch_20948_21274_2",
      "ports": {
        "bus1": 21274,
        "bus2": 20948
      },
      "params": {
        "R": 0.040212489664554596,
        "X": 0.09849738329648973,
        "G": 0.0,
        "B": 0.005358368158340454
      },
      "extension": {
        "length": 16494.689368652344,
        "rating": 74.96506571769714
      }
    },
    {
      "class": "Branch",
      "id": "branch_20948_21702_1",
      "ports": {
        "bus1": 20948,
        "bus2": 21702
      },
      "params": {
        "R": 0.04111320897936821,
        "X": 0.11148913949728012,
        "G": 0.0,
        "B": 0.005272231064736843
      },
      "extension": {
        "length": 16775.384049316406,
        "rating": 56.469738483428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_20949_20951_1",
      "ports": {
        "bus1": 20949,
        "bus2": 20951
      },
      "params": {
        "R": 0.005706222262233496,
        "X": 0.03355751186609268,
        "G": 0.0,
        "B": 0.010787660256028175
      },
      "extension": {
        "length": 14444.768540039064,
        "rating": 235.93814373016357
      }
    },
    {
      "class": "Branch",
      "id": "branch_20949_21244_1",
      "ports": {
        "bus1": 20949,
        "bus2": 21244
      },
      "params": {
        "R": 0.008708791807293892,
        "X": 0.037635061889886856,
        "G": 0.0,
        "B": 0.025938309729099277
      },
      "extension": {
        "length": 24262.254082397463,
        "rating": 235.04540920257568
      }
    },
    {
      "class": "Branch",
      "id": "branch_20950_21181_1",
      "ports": {
        "bus1": 20950,
        "bus2": 21181
      },
      "params": {
        "R": 0.018362583592534065,
        "X": 0.03928490728139877,
        "G": 0.0,
        "B": 0.03266267105937004
      },
      "extension": {
        "length": 24052.600228271484,
        "rating": 72.51511812210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_20950_21181_2",
      "ports": {
        "bus1": 20950,
        "bus2": 21181
      },
      "params": {
        "R": 0.018362583592534065,
        "X": 0.03928490728139877,
        "G": 0.0,
        "B": 0.03266267105937004
      },
      "extension": {
        "length": 24052.600228271484,
        "rating": 72.51511812210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_20950_23124_1",
      "ports": {
        "bus1": 20950,
        "bus2": 23124
      },
      "params": {
        "R": 0.04176025092601776,
        "X": 0.10407760739326477,
        "G": 0.0,
        "B": 0.002849888289347291
      },
      "extension": {
        "length": 13065.72132019043,
        "rating": 76.78365707397461
      }
    },
    {
      "class": "Branch",
      "id": "branch_20950_23124_2",
      "ports": {
        "bus1": 20950,
        "bus2": 23124
      },
      "params": {
        "R": 0.04176025092601776,
        "X": 0.10407760739326477,
        "G": 0.0,
        "B": 0.002849888289347291
      },
      "extension": {
        "length": 13065.72132019043,
        "rating": 76.78365707397461
      }
    },
    {
      "class": "Branch",
      "id": "branch_20951_20952_1",
      "ports": {
        "bus1": 20951,
        "bus2": 20952
      },
      "params": {
        "R": 0.0002514163206797093,
        "X": 0.0010907447431236506,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20951_23111_1",
      "ports": {
        "bus1": 23111,
        "bus2": 20951
      },
      "params": {
        "R": 0.008198695257306099,
        "X": 0.04559425264596939,
        "G": 0.0,
        "B": 0.047923058271408074
      },
      "extension": {
        "length": 32591.00249560547,
        "rating": 239.579176902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_20953_21702_1",
      "ports": {
        "bus1": 21702,
        "bus2": 20953
      },
      "params": {
        "R": 0.038273196667432785,
        "X": 0.09465469419956206,
        "G": 0.0,
        "B": 0.005960192531347274
      },
      "extension": {
        "length": 15589.623682617188,
        "rating": 42.626917362213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_20954_20955_1",
      "ports": {
        "bus1": 20955,
        "bus2": 20954
      },
      "params": {
        "R": 0.0047482033260166645,
        "X": 0.15372194349765778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20954_20955_2",
      "ports": {
        "bus1": 20955,
        "bus2": 20954
      },
      "params": {
        "R": 0.0047482033260166645,
        "X": 0.15372194349765778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20954_20955_3",
      "ports": {
        "bus1": 20955,
        "bus2": 20954
      },
      "params": {
        "R": 0.0047482033260166645,
        "X": 0.15372194349765778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20954_20956_1",
      "ports": {
        "bus1": 20954,
        "bus2": 20956
      },
      "params": {
        "R": 0.00021980742167215794,
        "X": 0.001111283665522933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20955_20958_1",
      "ports": {
        "bus1": 20955,
        "bus2": 20958
      },
      "params": {
        "R": 0.014149678871035576,
        "X": 0.046279579401016235,
        "G": 0.0,
        "B": 0.0023115407675504684
      },
      "extension": {
        "length": 7409.205052734375,
        "rating": 65.61603546142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_20955_20961_1",
      "ports": {
        "bus1": 20961,
        "bus2": 20955
      },
      "params": {
        "R": 0.010126535780727863,
        "X": 0.02819279208779335,
        "G": 0.0,
        "B": 0.0011479835957288742
      },
      "extension": {
        "length": 4310.600176483154,
        "rating": 61.819279193878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_20957_20958_1",
      "ports": {
        "bus1": 20957,
        "bus2": 20958
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20958_20959_1",
      "ports": {
        "bus1": 20958,
        "bus2": 20959
      },
      "params": {
        "R": 0.005605765152722597,
        "X": 0.014909857884049416,
        "G": 0.0,
        "B": 0.0029967098962515593
      },
      "extension": {
        "length": 4718.270339263916,
        "rating": 56.41413331031799
      }
    },
    {
      "class": "Branch",
      "id": "branch_20959_20960_1",
      "ports": {
        "bus1": 20959,
        "bus2": 20960
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20959_21161_1",
      "ports": {
        "bus1": 20959,
        "bus2": 21161
      },
      "params": {
        "R": 0.02465635910630226,
        "X": 0.0509176068007946,
        "G": 0.0,
        "B": 0.01745857484638691
      },
      "extension": {
        "length": 20029.175767089844,
        "rating": 63.65622282028198
      }
    },
    {
      "class": "Branch",
      "id": "branch_20961_20962_1",
      "ports": {
        "bus1": 20961,
        "bus2": 20962
      },
      "params": {
        "R": 0.00028553494485095143,
        "X": 0.001072542741894722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20961_20963_1",
      "ports": {
        "bus1": 20961,
        "bus2": 20963
      },
      "params": {
        "R": 0.03792227432131767,
        "X": 0.10496042668819427,
        "G": 0.0,
        "B": 0.003078225301578641
      },
      "extension": {
        "length": 13571.337946289063,
        "rating": 48.73037934303284
      }
    },
    {
      "class": "Branch",
      "id": "branch_20963_20964_1",
      "ports": {
        "bus1": 20964,
        "bus2": 20963
      },
      "params": {
        "R": 0.0492791049182415,
        "X": 0.1305910348892212,
        "G": 0.0,
        "B": 0.0030140732415020466
      },
      "extension": {
        "length": 15406.170229248048,
        "rating": 49.31551516056061
      }
    },
    {
      "class": "Branch",
      "id": "branch_20964_20989_1",
      "ports": {
        "bus1": 20989,
        "bus2": 20964
      },
      "params": {
        "R": 0.04714361950755119,
        "X": 0.10754715651273727,
        "G": 0.0,
        "B": 0.004229899030178785
      },
      "extension": {
        "length": 15949.083788085938,
        "rating": 55.528056621551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_20965_20966_1",
      "ports": {
        "bus1": 20966,
        "bus2": 20965
      },
      "params": {
        "R": 0.0003636038163676858,
        "X": 0.0224037803709507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20965_20968_1",
      "ports": {
        "bus1": 20965,
        "bus2": 20968
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20965_20969_1",
      "ports": {
        "bus1": 20965,
        "bus2": 20969
      },
      "params": {
        "R": 0.00029817939503118396,
        "X": 0.0010784744517877698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20966_20967_1",
      "ports": {
        "bus1": 20967,
        "bus2": 20966
      },
      "params": {
        "R": 0.0058006057515740395,
        "X": 0.16943906247615814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20966_20967_2",
      "ports": {
        "bus1": 20967,
        "bus2": 20966
      },
      "params": {
        "R": 0.0058006057515740395,
        "X": 0.16943906247615814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20966_20967_3",
      "ports": {
        "bus1": 20967,
        "bus2": 20966
      },
      "params": {
        "R": 0.0058006057515740395,
        "X": 0.16943906247615814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20966_20973_1",
      "ports": {
        "bus1": 20973,
        "bus2": 20966
      },
      "params": {
        "R": 0.007556140888482332,
        "X": 0.04047514498233795,
        "G": 0.0,
        "B": 0.016621435061097145
      },
      "extension": {
        "length": 18883.576251342773,
        "rating": 261.23719215393066
      }
    },
    {
      "class": "Branch",
      "id": "branch_20967_20974_1",
      "ports": {
        "bus1": 20967,
        "bus2": 20974
      },
      "params": {
        "R": 0.01640324853360653,
        "X": 0.043340262025594704,
        "G": 0.0,
        "B": 0.0013032500864937901
      },
      "extension": {
        "length": 5555.551255828857,
        "rating": 73.46653342247009
      }
    },
    {
      "class": "Branch",
      "id": "branch_20967_20974_2",
      "ports": {
        "bus1": 20967,
        "bus2": 20974
      },
      "params": {
        "R": 0.01640324853360653,
        "X": 0.043340262025594704,
        "G": 0.0,
        "B": 0.0013032500864937901
      },
      "extension": {
        "length": 5555.551255828857,
        "rating": 73.46653342247009
      }
    },
    {
      "class": "Branch",
      "id": "branch_20967_20987_1",
      "ports": {
        "bus1": 20967,
        "bus2": 20987
      },
      "params": {
        "R": 0.0695774108171463,
        "X": 0.15323321521282196,
        "G": 0.0,
        "B": 0.003698417684063316
      },
      "extension": {
        "length": 17929.32821850586,
        "rating": 56.91766142845154
      }
    },
    {
      "class": "Branch",
      "id": "branch_20970_20971_1",
      "ports": {
        "bus1": 20970,
        "bus2": 20971
      },
      "params": {
        "R": 0.00020139382104389372,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20971_20974_1",
      "ports": {
        "bus1": 20974,
        "bus2": 20971
      },
      "params": {
        "R": 0.021315786987543106,
        "X": 0.05337764322757721,
        "G": 0.0,
        "B": 0.002675371477380395
      },
      "extension": {
        "length": 8156.2794521484375,
        "rating": 59.69467759132385
      }
    },
    {
      "class": "Branch",
      "id": "branch_20971_20987_1",
      "ports": {
        "bus1": 20971,
        "bus2": 20987
      },
      "params": {
        "R": 0.03375687450170517,
        "X": 0.0891338512301445,
        "G": 0.0,
        "B": 0.009132233448326588
      },
      "extension": {
        "length": 19418.203478759766,
        "rating": 49.79715049266815
      }
    },
    {
      "class": "Branch",
      "id": "branch_20972_20973_1",
      "ports": {
        "bus1": 20972,
        "bus2": 20973
      },
      "params": {
        "R": 0.00024156621657311914,
        "X": 0.0010411135153844953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20974_20976_1",
      "ports": {
        "bus1": 20974,
        "bus2": 20976
      },
      "params": {
        "R": 0.04468023404479027,
        "X": 0.11456465721130371,
        "G": 0.0,
        "B": 0.004240837879478931
      },
      "extension": {
        "length": 16010.84834362793,
        "rating": 61.427706480026245
      }
    },
    {
      "class": "Branch",
      "id": "branch_20974_20981_1",
      "ports": {
        "bus1": 20981,
        "bus2": 20974
      },
      "params": {
        "R": 0.06057158857583999,
        "X": 0.1416764259338379,
        "G": 0.0,
        "B": 0.005408324766904116
      },
      "extension": {
        "length": 18888.38167895508,
        "rating": 49.179255962371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_20975_20976_1",
      "ports": {
        "bus1": 20975,
        "bus2": 20976
      },
      "params": {
        "R": 0.00020448360010050237,
        "X": 0.0011573989177122712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20976_20977_1",
      "ports": {
        "bus1": 20976,
        "bus2": 20977
      },
      "params": {
        "R": 0.0418228842318058,
        "X": 0.0814543068408966,
        "G": 0.0,
        "B": 0.002512156730517745
      },
      "extension": {
        "length": 10877.488282836914,
        "rating": 52.420419454574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_20976_20978_1",
      "ports": {
        "bus1": 20978,
        "bus2": 20976
      },
      "params": {
        "R": 0.032614171504974365,
        "X": 0.085833840072155,
        "G": 0.0,
        "B": 0.0031212836038321257
      },
      "extension": {
        "length": 12482.928544372558,
        "rating": 61.001986265182495
      }
    },
    {
      "class": "Branch",
      "id": "branch_20977_21119_1",
      "ports": {
        "bus1": 20977,
        "bus2": 21119
      },
      "params": {
        "R": 0.045905012637376785,
        "X": 0.10942049324512483,
        "G": 0.0,
        "B": 0.005952039733529091
      },
      "extension": {
        "length": 19048.45874523926,
        "rating": 62.82537579536438
      }
    },
    {
      "class": "Branch",
      "id": "branch_20978_20979_1",
      "ports": {
        "bus1": 20978,
        "bus2": 20979
      },
      "params": {
        "R": 0.04856603220105172,
        "X": 0.12101441621780396,
        "G": 0.0,
        "B": 0.005383493844419718
      },
      "extension": {
        "length": 16522.530459960937,
        "rating": 57.87349343299866
      }
    },
    {
      "class": "Branch",
      "id": "branch_20980_20981_1",
      "ports": {
        "bus1": 20981,
        "bus2": 20980
      },
      "params": {
        "R": 0.02438445389270782,
        "X": 0.06869108974933624,
        "G": 0.0,
        "B": 0.0020969933830201626
      },
      "extension": {
        "length": 9076.583301086426,
        "rating": 47.96372652053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_20980_20986_1",
      "ports": {
        "bus1": 20980,
        "bus2": 20986
      },
      "params": {
        "R": 0.04330749437212944,
        "X": 0.11210718005895613,
        "G": 0.0,
        "B": 0.0055318414233624935
      },
      "extension": {
        "length": 17265.17085095215,
        "rating": 54.26620841026306
      }
    },
    {
      "class": "Branch",
      "id": "branch_20981_20982_1",
      "ports": {
        "bus1": 20981,
        "bus2": 20982
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20981_20985_1",
      "ports": {
        "bus1": 20985,
        "bus2": 20981
      },
      "params": {
        "R": 0.04774467647075653,
        "X": 0.12603317201137543,
        "G": 0.0,
        "B": 0.004876741208136082
      },
      "extension": {
        "length": 16640.829006591797,
        "rating": 55.57495951652527
      }
    },
    {
      "class": "Branch",
      "id": "branch_20983_20984_1",
      "ports": {
        "bus1": 20983,
        "bus2": 20984
      },
      "params": {
        "R": 0.00022010153043083844,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20985_21119_1",
      "ports": {
        "bus1": 20985,
        "bus2": 21119
      },
      "params": {
        "R": 0.036583490669727325,
        "X": 0.09981078654527664,
        "G": 0.0,
        "B": 0.015488699078559874
      },
      "extension": {
        "length": 29463.137230957032,
        "rating": 34.64069366455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_20986_21736_1",
      "ports": {
        "bus1": 20986,
        "bus2": 21736
      },
      "params": {
        "R": 0.05904915928840637,
        "X": 0.1066039428114891,
        "G": 0.0,
        "B": 0.011382476426661015
      },
      "extension": {
        "length": 23116.26472998047,
        "rating": 61.68885827064514
      }
    },
    {
      "class": "Branch",
      "id": "branch_20989_20990_1",
      "ports": {
        "bus1": 20989,
        "bus2": 20990
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20989_21002_1",
      "ports": {
        "bus1": 21002,
        "bus2": 20989
      },
      "params": {
        "R": 0.010092022828757763,
        "X": 0.020691564306616783,
        "G": 0.0,
        "B": 0.002430098131299019
      },
      "extension": {
        "length": 4950.465270996094,
        "rating": 65.49674272537231
      }
    },
    {
      "class": "Branch",
      "id": "branch_20992_20993_1",
      "ports": {
        "bus1": 20992,
        "bus2": 20993
      },
      "params": {
        "R": 0.00027840776601806283,
        "X": 0.001188889960758388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20992_20999_1",
      "ports": {
        "bus1": 20992,
        "bus2": 20999
      },
      "params": {
        "R": 0.028634667396545414,
        "X": 0.06545937806367874,
        "G": 0.0,
        "B": 0.003084066789597273
      },
      "extension": {
        "length": 10102.719364562989,
        "rating": 60.879915952682495
      }
    },
    {
      "class": "Branch",
      "id": "branch_20992_21002_1",
      "ports": {
        "bus1": 20992,
        "bus2": 21002
      },
      "params": {
        "R": 0.018201617524027824,
        "X": 0.0475076362490654,
        "G": 0.0,
        "B": 0.0026513347402215004
      },
      "extension": {
        "length": 8704.174172058105,
        "rating": 52.334439754486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_20994_20998_1",
      "ports": {
        "bus1": 20998,
        "bus2": 20994
      },
      "params": {
        "R": 0.025352159515023228,
        "X": 0.061701282858848565,
        "G": 0.0,
        "B": 0.0026378114707767963
      },
      "extension": {
        "length": 9809.282856994629,
        "rating": 62.97662854194641
      }
    },
    {
      "class": "Branch",
      "id": "branch_20994_22685_1",
      "ports": {
        "bus1": 20994,
        "bus2": 22685
      },
      "params": {
        "R": 0.0239536240696907,
        "X": 0.050418708473443985,
        "G": 0.0,
        "B": 0.007874861359596252
      },
      "extension": {
        "length": 15207.09414807129,
        "rating": 41.74923598766327
      }
    },
    {
      "class": "Branch",
      "id": "branch_20994_23016_1",
      "ports": {
        "bus1": 23016,
        "bus2": 20994
      },
      "params": {
        "R": 0.046925004571676254,
        "X": 0.11880385875701904,
        "G": 0.0,
        "B": 0.002208789810538292
      },
      "extension": {
        "length": 12009.515650268555,
        "rating": 54.61462140083313
      }
    },
    {
      "class": "Branch",
      "id": "branch_20995_20996_1",
      "ports": {
        "bus1": 20996,
        "bus2": 20995
      },
      "params": {
        "R": 0.004507992882281542,
        "X": 0.1278352290391922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20995_20996_2",
      "ports": {
        "bus1": 20996,
        "bus2": 20995
      },
      "params": {
        "R": 0.004507992882281542,
        "X": 0.1278352290391922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20995_20996_3",
      "ports": {
        "bus1": 20996,
        "bus2": 20995
      },
      "params": {
        "R": 0.004507992882281542,
        "X": 0.1278352290391922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20995_20997_1",
      "ports": {
        "bus1": 20995,
        "bus2": 20997
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20995_21008_1",
      "ports": {
        "bus1": 21008,
        "bus2": 20995
      },
      "params": {
        "R": 0.004565476905554533,
        "X": 0.02782931923866272,
        "G": 0.0,
        "B": 0.015427467413246632
      },
      "extension": {
        "length": 14433.536946533204,
        "rating": 232.6237678527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_20996_20998_1",
      "ports": {
        "bus1": 20996,
        "bus2": 20998
      },
      "params": {
        "R": 0.01296117715537548,
        "X": 0.030779240652918812,
        "G": 0.0,
        "B": 0.003735341597348452
      },
      "extension": {
        "length": 8268.930738830566,
        "rating": 66.45985841751099
      }
    },
    {
      "class": "Branch",
      "id": "branch_20996_20998_2",
      "ports": {
        "bus1": 20996,
        "bus2": 20998
      },
      "params": {
        "R": 0.01296117715537548,
        "X": 0.030779240652918812,
        "G": 0.0,
        "B": 0.003735341597348452
      },
      "extension": {
        "length": 8268.930738830566,
        "rating": 66.45985841751099
      }
    },
    {
      "class": "Branch",
      "id": "branch_20999_21306_1",
      "ports": {
        "bus1": 20999,
        "bus2": 21306
      },
      "params": {
        "R": 0.043746206909418106,
        "X": 0.09186878055334091,
        "G": 0.0,
        "B": 0.002779941540211439
      },
      "extension": {
        "length": 10829.398706542968,
        "rating": 42.21459925174713
      }
    },
    {
      "class": "Branch",
      "id": "branch_21000_21018_1",
      "ports": {
        "bus1": 21018,
        "bus2": 21000
      },
      "params": {
        "R": 0.04073981195688248,
        "X": 0.11952883005142212,
        "G": 0.0,
        "B": 0.0031246368307620287
      },
      "extension": {
        "length": 14191.327126098633,
        "rating": 42.48174726963043
      }
    },
    {
      "class": "Branch",
      "id": "branch_21001_21004_1",
      "ports": {
        "bus1": 21001,
        "bus2": 21004
      },
      "params": {
        "R": 0.011044593527913094,
        "X": 0.3248530924320221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21001_21005_1",
      "ports": {
        "bus1": 21001,
        "bus2": 21005
      },
      "params": {
        "R": 0.0002161902230000123,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21001_21006_1",
      "ports": {
        "bus1": 21001,
        "bus2": 21006
      },
      "params": {
        "R": 0.000223731723963283,
        "X": 0.0010051289573311806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21002_21004_1",
      "ports": {
        "bus1": 21002,
        "bus2": 21004
      },
      "params": {
        "R": -0.00520814023911953,
        "X": -0.15318629145622253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21003_21004_1",
      "ports": {
        "bus1": 21003,
        "bus2": 21004
      },
      "params": {
        "R": 0.027582956477999687,
        "X": 0.8112937211990356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21007_21010_1",
      "ports": {
        "bus1": 21007,
        "bus2": 21010
      },
      "params": {
        "R": 0.0007857064483687282,
        "X": 0.051288291811943054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21007_21011_1",
      "ports": {
        "bus1": 21007,
        "bus2": 21011
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21007_21012_1",
      "ports": {
        "bus1": 21007,
        "bus2": 21012
      },
      "params": {
        "R": 0.00028895869036205113,
        "X": 0.0010248273611068726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21008_21010_1",
      "ports": {
        "bus1": 21008,
        "bus2": 21010
      },
      "params": {
        "R": -0.00029491036548279226,
        "X": -0.019250765442848206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21009_21010_1",
      "ports": {
        "bus1": 21009,
        "bus2": 21010
      },
      "params": {
        "R": 0.002631906419992447,
        "X": 0.1718020737171173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21012_23009_1",
      "ports": {
        "bus1": 23009,
        "bus2": 21012
      },
      "params": {
        "R": 0.0005742624634876847,
        "X": 0.006420249119400978,
        "G": 0.0,
        "B": 0.15844197571277618
      },
      "extension": {
        "length": 24154.35373828125,
        "rating": 1311.4665985107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_21013_23002_1",
      "ports": {
        "bus1": 23002,
        "bus2": 21013
      },
      "params": {
        "R": 0.00931483879685402,
        "X": 0.023743044584989548,
        "G": 0.0,
        "B": 0.0006960477912798524
      },
      "extension": {
        "length": 2768.116810501099,
        "rating": 43.83823573589325
      }
    },
    {
      "class": "Branch",
      "id": "branch_21014_23005_1",
      "ports": {
        "bus1": 23005,
        "bus2": 21014
      },
      "params": {
        "R": 0.03280777856707573,
        "X": 0.08751577883958817,
        "G": 0.0,
        "B": 0.004038439132273197
      },
      "extension": {
        "length": 14025.480784057618,
        "rating": 57.73540139198303
      }
    },
    {
      "class": "Branch",
      "id": "branch_21014_23016_1",
      "ports": {
        "bus1": 23016,
        "bus2": 21014
      },
      "params": {
        "R": 0.03396499529480934,
        "X": 0.06487955152988434,
        "G": 0.0,
        "B": 0.011813138611614704
      },
      "extension": {
        "length": 18149.33883581543,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21015_21016_1",
      "ports": {
        "bus1": 21015,
        "bus2": 21016
      },
      "params": {
        "R": 0.018244294449687004,
        "X": 0.04369399696588516,
        "G": 0.0,
        "B": 0.0012183182407170534
      },
      "extension": {
        "length": 5275.773228515625,
        "rating": 51.71692967414856
      }
    },
    {
      "class": "Branch",
      "id": "branch_21015_23002_1",
      "ports": {
        "bus1": 21015,
        "bus2": 23002
      },
      "params": {
        "R": 0.022096736356616024,
        "X": 0.059571798890829086,
        "G": 0.0,
        "B": 0.0056661516427993774
      },
      "extension": {
        "length": 12327.399828369142,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21016_21017_1",
      "ports": {
        "bus1": 21016,
        "bus2": 21017
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21018_21306_1",
      "ports": {
        "bus1": 21018,
        "bus2": 21306
      },
      "params": {
        "R": 0.012140625156462193,
        "X": 0.03444061428308487,
        "G": 0.0,
        "B": 0.004896386060863733
      },
      "extension": {
        "length": 9407.005179016114,
        "rating": 61.07856631278992
      }
    },
    {
      "class": "Branch",
      "id": "branch_21019_21020_1",
      "ports": {
        "bus1": 21020,
        "bus2": 21019
      },
      "params": {
        "R": 0.0006603047950193286,
        "X": 0.029846826568245888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21019_21021_1",
      "ports": {
        "bus1": 21019,
        "bus2": 21021
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21019_21598_1",
      "ports": {
        "bus1": 21019,
        "bus2": 21598
      },
      "params": {
        "R": 0.001439393381588161,
        "X": 0.0154234878718853,
        "G": 0.0,
        "B": 0.3700752258300781
      },
      "extension": {
        "length": 55726.783615722656,
        "rating": 1351.6846656799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_21022_21023_1",
      "ports": {
        "bus1": 21022,
        "bus2": 21023
      },
      "params": {
        "R": 0.00023688170767854896,
        "X": 0.0011765897506847978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21024_21025_1",
      "ports": {
        "bus1": 21024,
        "bus2": 21025
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21024_21495_1",
      "ports": {
        "bus1": 21495,
        "bus2": 21024
      },
      "params": {
        "R": 0.0702245682477951,
        "X": 0.1438688337802887,
        "G": 0.0,
        "B": 0.005558661185204983
      },
      "extension": {
        "length": 20983.064659057618,
        "rating": 41.318926215171814
      }
    },
    {
      "class": "Branch",
      "id": "branch_21026_21029_1",
      "ports": {
        "bus1": 21026,
        "bus2": 21029
      },
      "params": {
        "R": 0.005459154024720192,
        "X": 0.17787164449691772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21026_21030_1",
      "ports": {
        "bus1": 21026,
        "bus2": 21030
      },
      "params": {
        "R": 0.00021522214228753003,
        "X": 0.0010681030107662082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21026_21031_1",
      "ports": {
        "bus1": 21026,
        "bus2": 21031
      },
      "params": {
        "R": 0.00021758346701972187,
        "X": 0.0011113324435427785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21027_21029_1",
      "ports": {
        "bus1": 21027,
        "bus2": 21029
      },
      "params": {
        "R": -0.0013197753578424454,
        "X": -0.04300129413604736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21027_21033_1",
      "ports": {
        "bus1": 21027,
        "bus2": 21033
      },
      "params": {
        "R": 0.00848697405308485,
        "X": 0.01839325949549675,
        "G": 0.0,
        "B": 0.008758991956710815
      },
      "extension": {
        "length": 9528.22289630127,
        "rating": 67.4426257610321
      }
    },
    {
      "class": "Branch",
      "id": "branch_21028_21029_1",
      "ports": {
        "bus1": 21028,
        "bus2": 21029
      },
      "params": {
        "R": 0.020026179030537605,
        "X": 0.6524983644485474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21030_21032_1",
      "ports": {
        "bus1": 21032,
        "bus2": 21030
      },
      "params": {
        "R": 0.0038395789451897144,
        "X": 0.021914128214120865,
        "G": 0.0,
        "B": 0.020981349050998688
      },
      "extension": {
        "length": 15193.801331542969,
        "rating": 214.79992866516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_21030_21282_1",
      "ports": {
        "bus1": 21030,
        "bus2": 21282
      },
      "params": {
        "R": 0.007083834148943424,
        "X": 0.03175264596939087,
        "G": 0.0,
        "B": 0.029906444251537326
      },
      "extension": {
        "length": 21097.50934790039,
        "rating": 262.9326820373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_21030_21282_2",
      "ports": {
        "bus1": 21030,
        "bus2": 21282
      },
      "params": {
        "R": 0.007083834148943424,
        "X": 0.03175264596939087,
        "G": 0.0,
        "B": 0.029906444251537326
      },
      "extension": {
        "length": 21097.50934790039,
        "rating": 262.9326820373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_21033_21035_1",
      "ports": {
        "bus1": 21033,
        "bus2": 21035
      },
      "params": {
        "R": 0.01666627638041973,
        "X": 0.04276353865861893,
        "G": 0.0,
        "B": 0.0008287323289550841
      },
      "extension": {
        "length": 4309.9586342468265,
        "rating": 67.94728636741638
      }
    },
    {
      "class": "Branch",
      "id": "branch_21033_21038_1",
      "ports": {
        "bus1": 21033,
        "bus2": 21038
      },
      "params": {
        "R": 0.014293222688138485,
        "X": 0.026666106656193733,
        "G": 0.0,
        "B": 0.0021685727406293154
      },
      "extension": {
        "length": 5178.801740570068,
        "rating": 81.15988373756409
      }
    },
    {
      "class": "Branch",
      "id": "branch_21033_21038_2",
      "ports": {
        "bus1": 21033,
        "bus2": 21038
      },
      "params": {
        "R": 0.014293222688138485,
        "X": 0.026666106656193733,
        "G": 0.0,
        "B": 0.0021685727406293154
      },
      "extension": {
        "length": 5178.801740570068,
        "rating": 81.15988373756409
      }
    },
    {
      "class": "Branch",
      "id": "branch_21035_21036_1",
      "ports": {
        "bus1": 21035,
        "bus2": 21036
      },
      "params": {
        "R": 0.015416677109897137,
        "X": 0.04832153394818305,
        "G": 0.0,
        "B": 0.001250599161721766
      },
      "extension": {
        "length": 5732.0816550292975,
        "rating": 60.005998611450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_21036_21037_1",
      "ports": {
        "bus1": 21036,
        "bus2": 21037
      },
      "params": {
        "R": 0.0002286363742314279,
        "X": 0.0010816758731380105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21036_21059_1",
      "ports": {
        "bus1": 21036,
        "bus2": 21059
      },
      "params": {
        "R": 0.012541094794869423,
        "X": 0.02489553764462471,
        "G": 0.0,
        "B": 0.003367622150108218
      },
      "extension": {
        "length": 6574.488002929687,
        "rating": 52.09263563156128
      }
    },
    {
      "class": "Branch",
      "id": "branch_21039_21040_1",
      "ports": {
        "bus1": 21039,
        "bus2": 21040
      },
      "params": {
        "R": 0.00027759119984693825,
        "X": 0.0010434004943817854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21039_21080_1",
      "ports": {
        "bus1": 21080,
        "bus2": 21039
      },
      "params": {
        "R": 0.018273446708917618,
        "X": 0.04997123032808304,
        "G": 0.0,
        "B": 0.0024189348332583904
      },
      "extension": {
        "length": 8228.568830383301,
        "rating": 70.71393132209778
      }
    },
    {
      "class": "Branch",
      "id": "branch_21041_21080_1",
      "ports": {
        "bus1": 21041,
        "bus2": 21080
      },
      "params": {
        "R": 0.03305891901254654,
        "X": 0.0623745433986187,
        "G": 0.0,
        "B": 0.0022978477645665407
      },
      "extension": {
        "length": 8140.396677429199,
        "rating": 55.465006828308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_21042_21043_1",
      "ports": {
        "bus1": 21043,
        "bus2": 21042
      },
      "params": {
        "R": 0.0003983523929491639,
        "X": 0.02511272393167019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 148.35000658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21042_21044_1",
      "ports": {
        "bus1": 21042,
        "bus2": 21044
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21043_21060_1",
      "ports": {
        "bus1": 21060,
        "bus2": 21043
      },
      "params": {
        "R": 0.00486505962908268,
        "X": 0.02675422839820385,
        "G": 0.0,
        "B": 0.0198640339076519
      },
      "extension": {
        "length": 16502.819151489257,
        "rating": 254.050612449646
      }
    },
    {
      "class": "Branch",
      "id": "branch_21043_21060_2",
      "ports": {
        "bus1": 21060,
        "bus2": 21043
      },
      "params": {
        "R": 0.00486505962908268,
        "X": 0.02675422839820385,
        "G": 0.0,
        "B": 0.0198640339076519
      },
      "extension": {
        "length": 16502.819151489257,
        "rating": 254.050612449646
      }
    },
    {
      "class": "Branch",
      "id": "branch_21044_21283_1",
      "ports": {
        "bus1": 21283,
        "bus2": 21044
      },
      "params": {
        "R": 0.0006346941809169948,
        "X": 0.007964429445564747,
        "G": 0.0,
        "B": 0.17507155239582062
      },
      "extension": {
        "length": 25968.638252197266,
        "rating": 1185.1829528808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_21045_21046_1",
      "ports": {
        "bus1": 21045,
        "bus2": 21046
      },
      "params": {
        "R": 0.00022987264674156907,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21047_21048_1",
      "ports": {
        "bus1": 21048,
        "bus2": 21047
      },
      "params": {
        "R": 0.00607406347990036,
        "X": 0.1593756228685379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21047_21048_2",
      "ports": {
        "bus1": 21048,
        "bus2": 21047
      },
      "params": {
        "R": 0.00607406347990036,
        "X": 0.1593756228685379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21047_21048_3",
      "ports": {
        "bus1": 21048,
        "bus2": 21047
      },
      "params": {
        "R": 0.00607406347990036,
        "X": 0.1593756228685379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21047_21049_1",
      "ports": {
        "bus1": 21047,
        "bus2": 21049
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21047_21056_1",
      "ports": {
        "bus1": 21047,
        "bus2": 21056
      },
      "params": {
        "R": 0.003509975038468838,
        "X": 0.02065933868288994,
        "G": 0.0,
        "B": 0.00677272817119956
      },
      "extension": {
        "length": 8422.195639526368,
        "rating": 199.38650131225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_21047_21060_1",
      "ports": {
        "bus1": 21060,
        "bus2": 21047
      },
      "params": {
        "R": 0.003892892971634865,
        "X": 0.0164741650223732,
        "G": 0.0,
        "B": 0.01039684284478426
      },
      "extension": {
        "length": 8729.373122314453,
        "rating": 231.48291110992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_21048_21057_1",
      "ports": {
        "bus1": 21048,
        "bus2": 21057
      },
      "params": {
        "R": 0.026916394010186192,
        "X": 0.06202884390950203,
        "G": 0.0,
        "B": 0.002025925787165761
      },
      "extension": {
        "length": 7743.704100402832,
        "rating": 68.81829500198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_21048_21059_1",
      "ports": {
        "bus1": 21059,
        "bus2": 21048
      },
      "params": {
        "R": 0.013012247160077095,
        "X": 0.0330444760620594,
        "G": 0.0,
        "B": 0.0020047598518431187
      },
      "extension": {
        "length": 5461.337401885987,
        "rating": 67.37854480743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_21048_21061_1",
      "ports": {
        "bus1": 21061,
        "bus2": 21048
      },
      "params": {
        "R": 0.022897224873304364,
        "X": 0.04950915649533271,
        "G": 0.0,
        "B": 0.0028106665704399347
      },
      "extension": {
        "length": 8000.195909545899,
        "rating": 44.15469169616699
      }
    },
    {
      "class": "Branch",
      "id": "branch_21050_21070_1",
      "ports": {
        "bus1": 21070,
        "bus2": 21050
      },
      "params": {
        "R": 0.009009490720927715,
        "X": 0.025289012119174004,
        "G": 0.0,
        "B": 0.0009045133483596146
      },
      "extension": {
        "length": 3485.755279907227,
        "rating": 58.645713329315186
      }
    },
    {
      "class": "Branch",
      "id": "branch_21051_21054_1",
      "ports": {
        "bus1": 21051,
        "bus2": 21054
      },
      "params": {
        "R": -0.000616077333688736,
        "X": -0.022530198097229004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21051_21055_1",
      "ports": {
        "bus1": 21051,
        "bus2": 21055
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21051_21056_1",
      "ports": {
        "bus1": 21051,
        "bus2": 21056
      },
      "params": {
        "R": 0.0002576358965598047,
        "X": 0.0010665110312402248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21052_21054_1",
      "ports": {
        "bus1": 21052,
        "bus2": 21054
      },
      "params": {
        "R": 0.007317235693335533,
        "X": 0.26759427785873413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21053_21054_1",
      "ports": {
        "bus1": 21053,
        "bus2": 21054
      },
      "params": {
        "R": 0.007317235693335533,
        "X": 0.26759427785873413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21056_21060_1",
      "ports": {
        "bus1": 21056,
        "bus2": 21060
      },
      "params": {
        "R": 0.003706970950588584,
        "X": 0.027576047927141193,
        "G": 0.0,
        "B": 0.01530700549483299
      },
      "extension": {
        "length": 14107.585911987306,
        "rating": 228.2007932662964
      }
    },
    {
      "class": "Branch",
      "id": "branch_21056_21067_1",
      "ports": {
        "bus1": 21056,
        "bus2": 21067
      },
      "params": {
        "R": 0.004048389382660389,
        "X": 0.019767165184020996,
        "G": 0.0,
        "B": 0.014035840518772604
      },
      "extension": {
        "length": 11604.773099487305,
        "rating": 190.42218923568726
      }
    },
    {
      "class": "Branch",
      "id": "branch_21058_21059_1",
      "ports": {
        "bus1": 21058,
        "bus2": 21059
      },
      "params": {
        "R": 0.00029782112687826157,
        "X": 0.0010838053422048688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21060_21061_1",
      "ports": {
        "bus1": 21061,
        "bus2": 21060
      },
      "params": {
        "R": 0.0047400095500051975,
        "X": 0.15977413952350616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21060_21061_2",
      "ports": {
        "bus1": 21061,
        "bus2": 21060
      },
      "params": {
        "R": 0.0047400095500051975,
        "X": 0.15977413952350616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21060_21061_3",
      "ports": {
        "bus1": 21061,
        "bus2": 21060
      },
      "params": {
        "R": 0.0047400095500051975,
        "X": 0.15977413952350616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21060_21062_1",
      "ports": {
        "bus1": 21060,
        "bus2": 21062
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21060_21077_1",
      "ports": {
        "bus1": 21077,
        "bus2": 21060
      },
      "params": {
        "R": 0.0036324397660791874,
        "X": 0.01818951778113842,
        "G": 0.0,
        "B": 0.03292189538478851
      },
      "extension": {
        "length": 17700.18253088379,
        "rating": 242.8147315979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_21061_21070_1",
      "ports": {
        "bus1": 21070,
        "bus2": 21061
      },
      "params": {
        "R": 0.020322248339653015,
        "X": 0.054788108915090554,
        "G": 0.0,
        "B": 0.0015922769671306014
      },
      "extension": {
        "length": 5954.737866668701,
        "rating": 58.96385312080383
      }
    },
    {
      "class": "Branch",
      "id": "branch_21061_21071_1",
      "ports": {
        "bus1": 21071,
        "bus2": 21061
      },
      "params": {
        "R": 0.017618535086512566,
        "X": 0.037396807223558426,
        "G": 0.0,
        "B": 0.0013603600673377514
      },
      "extension": {
        "length": 5142.8324012145995,
        "rating": 81.97497129440308
      }
    },
    {
      "class": "Branch",
      "id": "branch_21061_21071_2",
      "ports": {
        "bus1": 21071,
        "bus2": 21061
      },
      "params": {
        "R": 0.017618535086512566,
        "X": 0.037396807223558426,
        "G": 0.0,
        "B": 0.0013603600673377514
      },
      "extension": {
        "length": 5142.8324012145995,
        "rating": 81.97497129440308
      }
    },
    {
      "class": "Branch",
      "id": "branch_21063_21066_1",
      "ports": {
        "bus1": 21063,
        "bus2": 21066
      },
      "params": {
        "R": 0.005956621840596199,
        "X": 0.17068035900592804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21063_21067_1",
      "ports": {
        "bus1": 21063,
        "bus2": 21067
      },
      "params": {
        "R": 0.00023681500169914219,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21064_21066_1",
      "ports": {
        "bus1": 21064,
        "bus2": 21066
      },
      "params": {
        "R": -0.002735143294557929,
        "X": -0.07837246358394623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21065_21066_1",
      "ports": {
        "bus1": 21065,
        "bus2": 21066
      },
      "params": {
        "R": 0.019901445135474205,
        "X": 0.5702537894248962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21068_21084_1",
      "ports": {
        "bus1": 21068,
        "bus2": 21084
      },
      "params": {
        "R": 0.01027690339833498,
        "X": 0.03552448749542236,
        "G": 0.0,
        "B": 0.0026576840318739414
      },
      "extension": {
        "length": 6901.617756225586,
        "rating": 61.51215434074402
      }
    },
    {
      "class": "Branch",
      "id": "branch_21068_21086_1",
      "ports": {
        "bus1": 21068,
        "bus2": 21086
      },
      "params": {
        "R": 0.017820362001657486,
        "X": 0.03444052115082741,
        "G": 0.0,
        "B": 0.0020293821580708027
      },
      "extension": {
        "length": 5638.186270019532,
        "rating": 71.76411747932434
      }
    },
    {
      "class": "Branch",
      "id": "branch_21068_21086_2",
      "ports": {
        "bus1": 21068,
        "bus2": 21086
      },
      "params": {
        "R": 0.017820362001657486,
        "X": 0.03444052115082741,
        "G": 0.0,
        "B": 0.0020293821580708027
      },
      "extension": {
        "length": 5638.186270019532,
        "rating": 71.76411747932434
      }
    },
    {
      "class": "Branch",
      "id": "branch_21070_21075_1",
      "ports": {
        "bus1": 21070,
        "bus2": 21075
      },
      "params": {
        "R": 0.025867147371172905,
        "X": 0.051767557859420776,
        "G": 0.0,
        "B": 0.0025350863579660654
      },
      "extension": {
        "length": 8881.475419555665,
        "rating": 52.10389494895935
      }
    },
    {
      "class": "Branch",
      "id": "branch_21071_21073_1",
      "ports": {
        "bus1": 21073,
        "bus2": 21071
      },
      "params": {
        "R": 0.013744746334850788,
        "X": 0.03517154976725578,
        "G": 0.0,
        "B": 0.0018535091076046228
      },
      "extension": {
        "length": 6291.186865081787,
        "rating": 75.86516737937927
      }
    },
    {
      "class": "Branch",
      "id": "branch_21071_21073_2",
      "ports": {
        "bus1": 21073,
        "bus2": 21071
      },
      "params": {
        "R": 0.013744746334850788,
        "X": 0.03517154976725578,
        "G": 0.0,
        "B": 0.0018535091076046228
      },
      "extension": {
        "length": 6291.186865081787,
        "rating": 75.86516737937927
      }
    },
    {
      "class": "Branch",
      "id": "branch_21071_21075_1",
      "ports": {
        "bus1": 21075,
        "bus2": 21071
      },
      "params": {
        "R": 0.018011489883065224,
        "X": 0.06305617094039917,
        "G": 0.0,
        "B": 0.002337787998840213
