      },
      "extension": {
        "length": 7885.490306396485,
        "rating": 54.44074869155884
      }
    },
    {
      "class": "Branch",
      "id": "branch_21072_21073_1",
      "ports": {
        "bus1": 21072,
        "bus2": 21073
      },
      "params": {
        "R": 0.013441861607134342,
        "X": 0.032530464231967926,
        "G": 0.0,
        "B": 0.0170676838606596
      },
      "extension": {
        "length": 14535.101677368164,
        "rating": 58.68368744850159
      }
    },
    {
      "class": "Branch",
      "id": "branch_21072_21080_1",
      "ports": {
        "bus1": 21080,
        "bus2": 21072
      },
      "params": {
        "R": 0.01522871945053339,
        "X": 0.03547053411602974,
        "G": 0.0,
        "B": 0.0015190108679234982
      },
      "extension": {
        "length": 5161.512714477539,
        "rating": 81.24943375587463
      }
    },
    {
      "class": "Branch",
      "id": "branch_21072_21080_2",
      "ports": {
        "bus1": 21080,
        "bus2": 21072
      },
      "params": {
        "R": 0.01522871945053339,
        "X": 0.03547053411602974,
        "G": 0.0,
        "B": 0.0015190108679234982
      },
      "extension": {
        "length": 5161.512714477539,
        "rating": 81.24943375587463
      }
    },
    {
      "class": "Branch",
      "id": "branch_21073_21083_1",
      "ports": {
        "bus1": 21083,
        "bus2": 21073
      },
      "params": {
        "R": 0.013919010758399963,
        "X": 0.04218452796339989,
        "G": 0.0,
        "B": 0.0020687824580818415
      },
      "extension": {
        "length": 5345.7588869018555,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21074_21075_1",
      "ports": {
        "bus1": 21075,
        "bus2": 21074
      },
      "params": {
        "R": 0.027592169120907784,
        "X": 0.0624568797647953,
        "G": 0.0,
        "B": 0.004637302365154028
      },
      "extension": {
        "length": 11696.907312927246,
        "rating": 67.1038031578064
      }
    },
    {
      "class": "Branch",
      "id": "branch_21076_21077_1",
      "ports": {
        "bus1": 21077,
        "bus2": 21076
      },
      "params": {
        "R": 0.0006025120383128524,
        "X": 0.030391037464141846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21076_21077_2",
      "ports": {
        "bus1": 21077,
        "bus2": 21076
      },
      "params": {
        "R": 0.0006025120383128524,
        "X": 0.030391037464141846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21076_21077_3",
      "ports": {
        "bus1": 21077,
        "bus2": 21076
      },
      "params": {
        "R": 0.0006025120383128524,
        "X": 0.030391037464141846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21076_21078_1",
      "ports": {
        "bus1": 21076,
        "bus2": 21078
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21077_21082_1",
      "ports": {
        "bus1": 21082,
        "bus2": 21077
      },
      "params": {
        "R": 0.003179590450599789,
        "X": 0.017586540430784225,
        "G": 0.0,
        "B": 0.03270643576979637
      },
      "extension": {
        "length": 18626.500454589845,
        "rating": 268.75274181365967
      }
    },
    {
      "class": "Branch",
      "id": "branch_21077_21082_2",
      "ports": {
        "bus1": 21082,
        "bus2": 21077
      },
      "params": {
        "R": 0.003179590450599789,
        "X": 0.017586540430784225,
        "G": 0.0,
        "B": 0.03270643576979637
      },
      "extension": {
        "length": 18626.500454589845,
        "rating": 268.75274181365967
      }
    },
    {
      "class": "Branch",
      "id": "branch_21078_21283_1",
      "ports": {
        "bus1": 21078,
        "bus2": 21283
      },
      "params": {
        "R": 0.0006652420270256698,
        "X": 0.007808091584593058,
        "G": 0.0,
        "B": 0.5158213376998901
      },
      "extension": {
        "length": 42829.47941088867,
        "rating": 1338.2421493530273
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21080_1",
      "ports": {
        "bus1": 21080,
        "bus2": 21079
      },
      "params": {
        "R": 0.0034232388716191053,
        "X": 0.09553142637014389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21080_2",
      "ports": {
        "bus1": 21080,
        "bus2": 21079
      },
      "params": {
        "R": 0.0034232388716191053,
        "X": 0.09553142637014389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21080_3",
      "ports": {
        "bus1": 21080,
        "bus2": 21079
      },
      "params": {
        "R": 0.0034232388716191053,
        "X": 0.09553142637014389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21080_4",
      "ports": {
        "bus1": 21080,
        "bus2": 21079
      },
      "params": {
        "R": 0.0034232388716191053,
        "X": 0.09553142637014389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21081_1",
      "ports": {
        "bus1": 21079,
        "bus2": 21081
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21082_1",
      "ports": {
        "bus1": 21082,
        "bus2": 21079
      },
      "params": {
        "R": 0.002896467689424753,
        "X": 0.013969211839139462,
        "G": 0.0,
        "B": 0.007385898847132921
      },
      "extension": {
        "length": 6998.446125,
        "rating": 275.52359104156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21082_2",
      "ports": {
        "bus1": 21082,
        "bus2": 21079
      },
      "params": {
        "R": 0.002896467689424753,
        "X": 0.013969211839139462,
        "G": 0.0,
        "B": 0.007385898847132921
      },
      "extension": {
        "length": 6998.446125,
        "rating": 275.52359104156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21082_3",
      "ports": {
        "bus1": 21082,
        "bus2": 21079
      },
      "params": {
        "R": 0.002896467689424753,
        "X": 0.013969211839139462,
        "G": 0.0,
        "B": 0.007385898847132921
      },
      "extension": {
        "length": 6998.446125,
        "rating": 275.52359104156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_21079_21085_1",
      "ports": {
        "bus1": 21085,
        "bus2": 21079
      },
      "params": {
        "R": 0.0052803512662649155,
        "X": 0.029388071969151497,
        "G": 0.0,
        "B": 0.011622217483818531
      },
      "extension": {
        "length": 13084.941495849609,
        "rating": 194.3198800086975
      }
    },
    {
      "class": "Branch",
      "id": "branch_21080_21084_1",
      "ports": {
        "bus1": 21080,
        "bus2": 21084
      },
      "params": {
        "R": 0.014384514652192593,
        "X": 0.04075423255562782,
        "G": 0.0,
        "B": 0.0038457904011011124
      },
      "extension": {
        "length": 9279.630651489259,
        "rating": 72.3963737487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_21080_21084_2",
      "ports": {
        "bus1": 21080,
        "bus2": 21084
      },
      "params": {
        "R": 0.014384514652192593,
        "X": 0.04075423255562782,
        "G": 0.0,
        "B": 0.0038457904011011124
      },
      "extension": {
        "length": 9279.630651489259,
        "rating": 72.3963737487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_21082_21085_1",
      "ports": {
        "bus1": 21085,
        "bus2": 21082
      },
      "params": {
        "R": 0.007057330571115017,
        "X": 0.04483527690172196,
        "G": 0.0,
        "B": 0.010735917836427689
      },
      "extension": {
        "length": 14638.882645019532,
        "rating": 221.15957736968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_21085_21086_1",
      "ports": {
        "bus1": 21086,
        "bus2": 21085
      },
      "params": {
        "R": 0.0039259870536625385,
        "X": 0.12317433208227158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21085_21086_2",
      "ports": {
        "bus1": 21086,
        "bus2": 21085
      },
      "params": {
        "R": 0.0039259870536625385,
        "X": 0.12317433208227158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21085_21086_3",
      "ports": {
        "bus1": 21086,
        "bus2": 21085
      },
      "params": {
        "R": 0.0039259870536625385,
        "X": 0.12317433208227158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21085_21087_1",
      "ports": {
        "bus1": 21085,
        "bus2": 21087
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21088_21089_1",
      "ports": {
        "bus1": 21088,
        "bus2": 21089
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21088_21183_1",
      "ports": {
        "bus1": 21088,
        "bus2": 21183
      },
      "params": {
        "R": 0.0811094120144844,
        "X": 0.20499421656131742,
        "G": 0.0,
        "B": 0.003298721043393016
      },
      "extension": {
        "length": 18689.4698203125,
        "rating": 56.98908567428589
      }
    },
    {
      "class": "Branch",
      "id": "branch_21090_21091_1",
      "ports": {
        "bus1": 21091,
        "bus2": 21090
      },
      "params": {
        "R": 0.0016855632420629263,
        "X": 0.03965809941291809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21090_21091_2",
      "ports": {
        "bus1": 21091,
        "bus2": 21090
      },
      "params": {
        "R": 0.0016855632420629263,
        "X": 0.03965809941291809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21090_21092_1",
      "ports": {
        "bus1": 21090,
        "bus2": 21092
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21091_21183_1",
      "ports": {
        "bus1": 21183,
        "bus2": 21091
      },
      "params": {
        "R": 0.02828992158174515,
        "X": 0.06714262068271637,
        "G": 0.0,
        "B": 0.0021268408745527267
      },
      "extension": {
        "length": 8634.282903259278,
        "rating": 55.15756607055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_21093_21094_1",
      "ports": {
        "bus1": 21093,
        "bus2": 21094
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21093_21267_1",
      "ports": {
        "bus1": 21093,
        "bus2": 21267
      },
      "params": {
        "R": 0.057070668786764145,
        "X": 0.11894980072975159,
        "G": 0.0,
        "B": 0.004940255545079708
      },
      "extension": {
        "length": 17137.895317382812,
        "rating": 67.7774965763092
      }
    },
    {
      "class": "Branch",
      "id": "branch_21093_21711_1",
      "ports": {
        "bus1": 21093,
        "bus2": 21711
      },
      "params": {
        "R": 0.026961276307702065,
        "X": 0.08008013665676117,
        "G": 0.0,
        "B": 0.0046396395191550255
      },
      "extension": {
        "length": 14005.812449707031,
        "rating": 73.89342188835144
      }
    },
    {
      "class": "Branch",
      "id": "branch_21095_21096_1",
      "ports": {
        "bus1": 21095,
        "bus2": 21096
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21095_21098_1",
      "ports": {
        "bus1": 21095,
        "bus2": 21098
      },
      "params": {
        "R": 0.034357551485300064,
        "X": 0.06478269398212433,
        "G": 0.0,
        "B": 0.003233109833672643
      },
      "extension": {
        "length": 9926.795591125488,
        "rating": 68.49779486656189
      }
    },
    {
      "class": "Branch",
      "id": "branch_21095_21684_1",
      "ports": {
        "bus1": 21095,
        "bus2": 21684
      },
      "params": {
        "R": 0.0285955760627985,
        "X": 0.07924347370862961,
        "G": 0.0,
        "B": 0.005051137413829565
      },
      "extension": {
        "length": 13333.212202148437,
        "rating": 68.48728060722351
      }
    },
    {
      "class": "Branch",
      "id": "branch_21097_21098_1",
      "ports": {
        "bus1": 21098,
        "bus2": 21097
      },
      "params": {
        "R": 0.002531954552978277,
        "X": 0.08817195147275925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21097_21098_2",
      "ports": {
        "bus1": 21098,
        "bus2": 21097
      },
      "params": {
        "R": 0.002531954552978277,
        "X": 0.08817195147275925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21097_21098_3",
      "ports": {
        "bus1": 21098,
        "bus2": 21097
      },
      "params": {
        "R": 0.002531954552978277,
        "X": 0.08817195147275925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21097_21098_4",
      "ports": {
        "bus1": 21098,
        "bus2": 21097
      },
      "params": {
        "R": 0.002531954552978277,
        "X": 0.08817195147275925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21097_21099_1",
      "ports": {
        "bus1": 21097,
        "bus2": 21099
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21098_21100_1",
      "ports": {
        "bus1": 21100,
        "bus2": 21098
      },
      "params": {
        "R": 0.024481561034917828,
        "X": 0.04907060042023659,
        "G": 0.0,
        "B": 0.0037553114816546444
      },
      "extension": {
        "length": 10152.849444213867,
        "rating": 86.90945506095886
      }
    },
    {
      "class": "Branch",
      "id": "branch_21098_21100_2",
      "ports": {
        "bus1": 21100,
        "bus2": 21098
      },
      "params": {
        "R": 0.024481561034917828,
        "X": 0.04907060042023659,
        "G": 0.0,
        "B": 0.0037553114816546444
      },
      "extension": {
        "length": 10152.849444213867,
        "rating": 86.90945506095886
      }
    },
    {
      "class": "Branch",
      "id": "branch_21099_21121_1",
      "ports": {
        "bus1": 21121,
        "bus2": 21099
      },
      "params": {
        "R": 0.0014349262928590178,
        "X": 0.009273882023990154,
        "G": 0.0,
        "B": 0.008148211054503918
      },
      "extension": {
        "length": 6192.816416015625,
        "rating": 252.15365886688232
      }
    },
    {
      "class": "Branch",
      "id": "branch_21099_21121_2",
      "ports": {
        "bus1": 21121,
        "bus2": 21099
      },
      "params": {
        "R": 0.0014349262928590178,
        "X": 0.009273882023990154,
        "G": 0.0,
        "B": 0.008148211054503918
      },
      "extension": {
        "length": 6192.816416015625,
        "rating": 252.15365886688232
      }
    },
    {
      "class": "Branch",
      "id": "branch_21100_21105_1",
      "ports": {
        "bus1": 21100,
        "bus2": 21105
      },
      "params": {
        "R": 0.02431318908929825,
        "X": 0.06367956101894379,
        "G": 0.0,
        "B": 0.0042933751828968525
      },
      "extension": {
        "length": 11726.824207763671,
        "rating": 74.84142184257507
      }
    },
    {
      "class": "Branch",
      "id": "branch_21100_21105_2",
      "ports": {
        "bus1": 21100,
        "bus2": 21105
      },
      "params": {
        "R": 0.02431318908929825,
        "X": 0.06367956101894379,
        "G": 0.0,
        "B": 0.0042933751828968525
      },
      "extension": {
        "length": 11726.824207763671,
        "rating": 74.84142184257507
      }
    },
    {
      "class": "Branch",
      "id": "branch_21101_21105_1",
      "ports": {
        "bus1": 21105,
        "bus2": 21101
      },
      "params": {
        "R": 0.024009620770812035,
        "X": 0.04538474604487419,
        "G": 0.0,
        "B": 0.010507754050195217
      },
      "extension": {
        "length": 14322.459587036134,
        "rating": 65.51272869110107
      }
    },
    {
      "class": "Branch",
      "id": "branch_21101_21267_1",
      "ports": {
        "bus1": 21267,
        "bus2": 21101
      },
      "params": {
        "R": 0.01052666362375021,
        "X": 0.030517665669322014,
        "G": 0.0,
        "B": 0.0014200983569025993
      },
      "extension": {
        "length": 4348.549394989014,
        "rating": 66.51216745376587
      }
    },
    {
      "class": "Branch",
      "id": "branch_21102_21103_1",
      "ports": {
        "bus1": 21103,
        "bus2": 21102
      },
      "params": {
        "R": 0.006921487394720316,
        "X": 0.1618090271949768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21102_21104_1",
      "ports": {
        "bus1": 21102,
        "bus2": 21104
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21103_21105_1",
      "ports": {
        "bus1": 21103,
        "bus2": 21105
      },
      "params": {
        "R": 0.019061341881752014,
        "X": 0.0445895716547966,
        "G": 0.0,
        "B": 0.0038225799798965454
      },
      "extension": {
        "length": 9596.565561950683,
        "rating": 73.75986576080322
      }
    },
    {
      "class": "Branch",
      "id": "branch_21105_21106_1",
      "ports": {
        "bus1": 21105,
        "bus2": 21106
      },
      "params": {
        "R": 0.00021170891704969108,
        "X": 0.001121430890634656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21107_21108_1",
      "ports": {
        "bus1": 21108,
        "bus2": 21107
      },
      "params": {
        "R": 0.0002459342358633876,
        "X": 0.015810301527380943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21107_21108_2",
      "ports": {
        "bus1": 21108,
        "bus2": 21107
      },
      "params": {
        "R": 0.0002459342358633876,
        "X": 0.015810301527380943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21107_21111_1",
      "ports": {
        "bus1": 21107,
        "bus2": 21111
      },
      "params": {
        "R": 0.00022133394668344408,
        "X": 0.0011556386016309261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21108_21109_1",
      "ports": {
        "bus1": 21109,
        "bus2": 21108
      },
      "params": {
        "R": 0.006660167593508959,
        "X": 0.18791374564170837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21108_21110_1",
      "ports": {
        "bus1": 21108,
        "bus2": 21110
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21109_21439_1",
      "ports": {
        "bus1": 21109,
        "bus2": 21439
      },
      "params": {
        "R": 0.06053666397929191,
        "X": 0.10261493176221848,
        "G": 0.0,
        "B": 0.003077900502830744
      },
      "extension": {
        "length": 12993.262347656251,
        "rating": 68.5129165649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_21110_21112_1",
      "ports": {
        "bus1": 21112,
        "bus2": 21110
      },
      "params": {
        "R": 0.007367296144366264,
        "X": 0.03495864197611809,
        "G": 0.0,
        "B": 0.011149722151458263
      },
      "extension": {
        "length": 14761.07802355957,
        "rating": 191.6061282157898
      }
    },
    {
      "class": "Branch",
      "id": "branch_21110_21115_1",
      "ports": {
        "bus1": 21115,
        "bus2": 21110
      },
      "params": {
        "R": 0.006299334112554789,
        "X": 0.030376126989722252,
        "G": 0.0,
        "B": 0.03319891542196274
      },
      "extension": {
        "length": 20510.304818115234,
        "rating": 234.71062183380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_21110_21118_1",
      "ports": {
        "bus1": 21110,
        "bus2": 21118
      },
      "params": {
        "R": 0.0065198997035622605,
        "X": 0.04013727605342865,
        "G": 0.0,
        "B": 0.015313095413148401
      },
      "extension": {
        "length": 18078.47144055176,
        "rating": 197.38670587539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_21111_21127_1",
      "ports": {
        "bus1": 21111,
        "bus2": 21127
      },
      "params": {
        "R": 0.0009960727766156197,
        "X": 0.010270120576024055,
        "G": 0.0,
        "B": 0.4369997680187226
      },
      "extension": {
        "length": 42081.9998269043,
        "rating": 1390.2190208435059
      }
    },
    {
      "class": "Branch",
      "id": "branch_21111_21322_1",
      "ports": {
        "bus1": 21322,
        "bus2": 21111
      },
      "params": {
        "R": 0.0014033280313014984,
        "X": 0.016205832362174988,
        "G": 0.0,
        "B": 0.35666054487228394
      },
      "extension": {
        "length": 48751.69085595703,
        "rating": 1342.4615859985352
      }
    },
    {
      "class": "Branch",
      "id": "branch_21112_21118_1",
      "ports": {
        "bus1": 21112,
        "bus2": 21118
      },
      "params": {
        "R": 0.009866267442703247,
        "X": 0.041436001658439636,
        "G": 0.0,
        "B": 0.01642053760588169
      },
      "extension": {
        "length": 18345.948509399415,
        "rating": 219.01071071624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_21112_21689_1",
      "ports": {
        "bus1": 21112,
        "bus2": 21689
      },
      "params": {
        "R": 0.007706480100750923,
        "X": 0.04119252786040306,
        "G": 0.0,
        "B": 0.059899654239416115
      },
      "extension": {
        "length": 36979.507463378905,
        "rating": 238.79742622375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_21113_21114_1",
      "ports": {
        "bus1": 21114,
        "bus2": 21113
      },
      "params": {
        "R": 0.005654598586261272,
        "X": 0.1561470478773117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21113_21114_2",
      "ports": {
        "bus1": 21114,
        "bus2": 21113
      },
      "params": {
        "R": 0.005654598586261272,
        "X": 0.1561470478773117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21113_21114_3",
      "ports": {
        "bus1": 21114,
        "bus2": 21113
      },
      "params": {
        "R": 0.005654598586261272,
        "X": 0.1561470478773117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21113_21115_1",
      "ports": {
        "bus1": 21113,
        "bus2": 21115
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21114_21277_1",
      "ports": {
        "bus1": 21114,
        "bus2": 21277
      },
      "params": {
        "R": 0.013494021259248258,
        "X": 0.04036102071404457,
        "G": 0.0,
        "B": 0.005405459087342024
      },
      "extension": {
        "length": 10970.769751831054,
        "rating": 57.86292552947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_21116_21117_1",
      "ports": {
        "bus1": 21117,
        "bus2": 21116
      },
      "params": {
        "R": 0.0038148127496242523,
        "X": 0.13186009228229523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21116_21117_2",
      "ports": {
        "bus1": 21117,
        "bus2": 21116
      },
      "params": {
        "R": 0.0038148127496242523,
        "X": 0.13186009228229523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21116_21117_3",
      "ports": {
        "bus1": 21117,
        "bus2": 21116
      },
      "params": {
        "R": 0.0038148127496242523,
        "X": 0.13186009228229523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21116_21118_1",
      "ports": {
        "bus1": 21116,
        "bus2": 21118
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21121_1",
      "ports": {
        "bus1": 21121,
        "bus2": 21120
      },
      "params": {
        "R": 0.00040115960291586816,
        "X": 0.02524113468825817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21121_2",
      "ports": {
        "bus1": 21121,
        "bus2": 21120
      },
      "params": {
        "R": 0.00040115960291586816,
        "X": 0.02524113468825817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21121_3",
      "ports": {
        "bus1": 21121,
        "bus2": 21120
      },
      "params": {
        "R": 0.00040115960291586816,
        "X": 0.02524113468825817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21122_1",
      "ports": {
        "bus1": 21120,
        "bus2": 21122
      },
      "params": {
        "R": 0.0005231750546954572,
        "X": 0.027128223329782486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21123_1",
      "ports": {
        "bus1": 21120,
        "bus2": 21123
      },
      "params": {
        "R": 0.0003209943533875048,
        "X": 0.017073994502425194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21124_1",
      "ports": {
        "bus1": 21120,
        "bus2": 21124
      },
      "params": {
        "R": 0.000487784156575799,
        "X": 0.025338351726531982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21125_1",
      "ports": {
        "bus1": 21120,
        "bus2": 21125
      },
      "params": {
        "R": 0.0003814186784438789,
        "X": 0.02441973052918911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21126_1",
      "ports": {
        "bus1": 21120,
        "bus2": 21126
      },
      "params": {
        "R": 0.0003074590931646526,
        "X": 0.018750617280602455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21127_1",
      "ports": {
        "bus1": 21120,
        "bus2": 21127
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21120_21128_1",
      "ports": {
        "bus1": 21120,
        "bus2": 21128
      },
      "params": {
        "R": 0.00024707874399609864,
        "X": 0.0010476906318217516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21121_21689_1",
      "ports": {
        "bus1": 21689,
        "bus2": 21121
      },
      "params": {
        "R": 0.0026194581296294928,
        "X": 0.01302825100719929,
        "G": 0.0,
        "B": 0.006501486524939537
      },
      "extension": {
        "length": 6403.899159667969,
        "rating": 220.93031406402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_21127_21242_1",
      "ports": {
        "bus1": 21127,
        "bus2": 21242
      },
      "params": {
        "R": 0.001056739129126072,
        "X": 0.012651719152927399,
        "G": 0.0,
        "B": 0.2835518717765808
      },
      "extension": {
        "length": 43604.4685715332,
        "rating": 1319.2012786865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_21127_21690_1",
      "ports": {
        "bus1": 21690,
        "bus2": 21127
      },
      "params": {
        "R": 0.00018355873180553317,
        "X": 0.002091796603053808,
        "G": 0.0,
        "B": 0.05147308856248855
      },
      "extension": {
        "length": 6500.341528747559,
        "rating": 1207.434368133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_21129_21132_1",
      "ports": {
        "bus1": 21129,
        "bus2": 21132
      },
      "params": {
        "R": 0.00014524813741445541,
        "X": 0.003679424524307251,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21129_21133_1",
      "ports": {
        "bus1": 21129,
        "bus2": 21133
      },
      "params": {
        "R": 0.015304701402783394,
        "X": 0.47228991985321045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21129_21134_1",
      "ports": {
        "bus1": 21129,
        "bus2": 21134
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21129_21135_1",
      "ports": {
        "bus1": 21129,
        "bus2": 21135
      },
      "params": {
        "R": 0.00022951407299842683,
        "X": 0.0010276990942656994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21130_21132_1",
      "ports": {
        "bus1": 21130,
        "bus2": 21132
      },
      "params": {
        "R": 0.007670197635889053,
        "X": 0.19430111348628998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21131_21132_1",
      "ports": {
        "bus1": 21131,
        "bus2": 21132
      },
      "params": {
        "R": 0.007670197635889053,
        "X": 0.19430111348628998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21135_21239_1",
      "ports": {
        "bus1": 21239,
        "bus2": 21135
      },
      "params": {
        "R": 0.009435161016881466,
        "X": 0.04932873696088791,
        "G": 0.0,
        "B": 0.030569983646273613
      },
      "extension": {
        "length": 27911.200517578127,
        "rating": 221.98083400726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_21136_21137_1",
      "ports": {
        "bus1": 21137,
        "bus2": 21136
      },
      "params": {
        "R": 0.000552939367480576,
        "X": 0.029238924384117126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21136_21141_1",
      "ports": {
        "bus1": 21136,
        "bus2": 21141
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21136_21142_1",
      "ports": {
        "bus1": 21136,
        "bus2": 21142
      },
      "params": {
        "R": 0.0002965052844956517,
        "X": 0.0010170935420319438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21137_21140_1",
      "ports": {
        "bus1": 21137,
        "bus2": 21140
      },
      "params": {
        "R": 0.007655765395611525,
        "X": 0.256692111492157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21137_21219_1",
      "ports": {
        "bus1": 21137,
        "bus2": 21219
      },
      "params": {
        "R": 0.01015255507081747,
        "X": 0.05369846522808075,
        "G": 0.0,
        "B": 0.15789853036403656
      },
      "extension": {
        "length": 63985.20027539063,
        "rating": 272.93903827667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_21137_21219_2",
      "ports": {
        "bus1": 21137,
        "bus2": 21219
      },
      "params": {
        "R": 0.01015255507081747,
        "X": 0.05369846522808075,
        "G": 0.0,
        "B": 0.15789853036403656
      },
      "extension": {
        "length": 63985.20027539063,
        "rating": 272.93903827667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_21138_21140_1",
      "ports": {
        "bus1": 21138,
        "bus2": 21140
      },
      "params": {
        "R": -0.003210077527910471,
        "X": -0.10763151198625565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21139_21140_1",
      "ports": {
        "bus1": 21139,
        "bus2": 21140
      },
      "params": {
        "R": 0.02612302079796791,
        "X": 0.8758854269981384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21143_21144_1",
      "ports": {
        "bus1": 21143,
        "bus2": 21144
      },
      "params": {
        "R": 0.02198997512459755,
        "X": 0.43670785427093506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21143_21145_1",
      "ports": {
        "bus1": 21143,
        "bus2": 21145
      },
      "params": {
        "R": 0.07145309448242188,
        "X": 1.5045980215072632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21143_21146_1",
      "ports": {
        "bus1": 21143,
        "bus2": 21146
      },
      "params": {
        "R": 1.7112001180648804,
        "X": 29.669647216796875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21143_21147_1",
      "ports": {
        "bus1": 21143,
        "bus2": 21147
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21143_21148_1",
      "ports": {
        "bus1": 21143,
        "bus2": 21148
      },
      "params": {
        "R": 0.0002996926486957818,
        "X": 0.0011561557184904814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21149_21150_1",
      "ports": {
        "bus1": 21150,
        "bus2": 21149
      },
      "params": {
        "R": 0.006213108543306589,
        "X": 0.2116742879152298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21149_21154_1",
      "ports": {
        "bus1": 21149,
        "bus2": 21154
      },
      "params": {
        "R": 0.010196458548307419,
        "X": 0.28735315799713135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21149_21156_1",
      "ports": {
        "bus1": 21149,
        "bus2": 21156
      },
      "params": {
        "R": 0.008274413645267487,
        "X": 0.2873944342136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21149_21157_1",
      "ports": {
        "bus1": 21149,
        "bus2": 21157
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21149_21158_1",
      "ports": {
        "bus1": 21149,
        "bus2": 21158
      },
      "params": {
        "R": 0.0002922099665738642,
        "X": 0.0010146918939426541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21150_21153_1",
      "ports": {
        "bus1": 21150,
        "bus2": 21153
      },
      "params": {
        "R": -0.00040498189628124237,
        "X": -0.010248228907585144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21150_21155_1",
      "ports": {
        "bus1": 21150,
        "bus2": 21155
      },
      "params": {
        "R": 0.015133713372051716,
        "X": 0.34544673562049866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21150_21705_1",
      "ports": {
        "bus1": 21705,
        "bus2": 21150
      },
      "params": {
        "R": 0.008026883006095886,
        "X": 0.02698151394724846,
        "G": 0.0,
        "B": 0.002155542839318514
      },
      "extension": {
        "length": 5021.75166394043,
        "rating": 57.98007845878601
      }
    },
    {
      "class": "Branch",
      "id": "branch_21151_21153_1",
      "ports": {
        "bus1": 21151,
        "bus2": 21153
      },
      "params": {
        "R": 0.010066213086247444,
        "X": 0.2547294795513153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21152_21153_1",
      "ports": {
        "bus1": 21152,
        "bus2": 21153
      },
      "params": {
        "R": 0.010066213086247444,
        "X": 0.2547294795513153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21158_21510_1",
      "ports": {
        "bus1": 21510,
        "bus2": 21158
      },
      "params": {
        "R": 0.006578097585588694,
        "X": 0.03399081900715828,
        "G": 0.0,
        "B": 0.023070218041539192
      },
      "extension": {
        "length": 19662.442291625975,
        "rating": 198.3060121536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_21158_21574_1",
      "ports": {
        "bus1": 21574,
        "bus2": 21158
      },
      "params": {
        "R": 0.008084009401500225,
        "X": 0.04690327867865563,
        "G": 0.0,
        "B": 0.04694519191980362
      },
      "extension": {
        "length": 35797.77438574219,
        "rating": 225.94006061553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_21158_21680_1",
      "ports": {
        "bus1": 21158,
        "bus2": 21680
      },
      "params": {
        "R": 0.004814536310732365,
        "X": 0.028266139328479767,
        "G": 0.0,
        "B": 0.029648907482624054
      },
      "extension": {
        "length": 20117.614973510743,
        "rating": 235.62021255493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_21159_21160_1",
      "ports": {
        "bus1": 21160,
        "bus2": 21159
      },
      "params": {
        "R": 0.0004903060616925359,
        "X": 0.03295676037669182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21159_21164_1",
      "ports": {
        "bus1": 21159,
        "bus2": 21164
      },
      "params": {
        "R": 0.0011381021467968822,
        "X": 0.06846944242715836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_21159_21166_1",
      "ports": {
        "bus1": 21159,
        "bus2": 21166
      },
      "params": {
        "R": 0.0013445905642583966,
        "X": 0.07263671606779099,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21159_21167_1",
      "ports": {
        "bus1": 21159,
        "bus2": 21167
      },
      "params": {
        "R": 0.0002492058265488595,
        "X": 0.0010125921107828617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21160_21163_1",
      "ports": {
        "bus1": 21160,
        "bus2": 21163
      },
      "params": {
        "R": 0.007877327501773834,
        "X": 0.2538451552391052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21160_21165_1",
      "ports": {
        "bus1": 21160,
        "bus2": 21165
      },
      "params": {
        "R": 0.0030936344992369413,
        "X": 0.09085593372583389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21160_21168_1",
      "ports": {
        "bus1": 21160,
        "bus2": 21168
      },
      "params": {
        "R": 0.00027326977578923106,
        "X": 0.0011915413197129965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21161_21163_1",
      "ports": {
        "bus1": 21161,
        "bus2": 21163
      },
      "params": {
        "R": -0.004015443846583366,
        "X": -0.12939679622650146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21162_21163_1",
      "ports": {
        "bus1": 21162,
        "bus2": 21163
      },
      "params": {
        "R": 0.02169298753142357,
        "X": 0.6990517973899841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21167_21401_1",
      "ports": {
        "bus1": 21167,
        "bus2": 21401
      },
      "params": {
        "R": 0.0006592824356630445,
        "X": 0.008108277805149555,
        "G": 0.0,
        "B": 0.20129649341106415
      },
      "extension": {
        "length": 28258.922548828126,
        "rating": 1201.2138366699219
      }
    },
    {
      "class": "Branch",
      "id": "branch_21169_21170_1",
      "ports": {
        "bus1": 21169,
        "bus2": 21170
      },
      "params": {
        "R": 0.0050031812861561775,
        "X": 0.10210996121168137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.956250011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 65.9812508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21169_21171_1",
      "ports": {
        "bus1": 21169,
        "bus2": 21171
      },
      "params": {
        "R": 0.00024727394338697195,
        "X": 0.0010947200935333967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21169_21172_1",
      "ports": {
        "bus1": 21169,
        "bus2": 21172
      },
      "params": {
        "R": 0.00023382376821245998,
        "X": 0.0010661304695531726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21171_22748_1",
      "ports": {
        "bus1": 21171,
        "bus2": 22748
      },
      "params": {
        "R": 0.029804611578583714,
        "X": 0.08331305533647537,
        "G": 0.0,
        "B": 0.003199166851118207
      },
      "extension": {
        "length": 11323.571170715333,
        "rating": 62.657350301742554
      }
    },
    {
      "class": "Branch",
      "id": "branch_21173_21176_1",
      "ports": {
        "bus1": 21173,
        "bus2": 21176
      },
      "params": {
        "R": -0.0012674536556005478,
        "X": -0.021482348442077637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21173_21177_1",
      "ports": {
        "bus1": 21173,
        "bus2": 21177
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21173_21178_1",
      "ports": {
        "bus1": 21173,
        "bus2": 21178
      },
      "params": {
        "R": 0.00026020038058049977,
        "X": 0.0011121126590296626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21174_21176_1",
      "ports": {
        "bus1": 21174,
        "bus2": 21176
      },
      "params": {
        "R": 0.016304098069667816,
        "X": 0.27634143829345703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21175_21176_1",
      "ports": {
        "bus1": 21175,
        "bus2": 21176
      },
      "params": {
        "R": 0.016304098069667816,
        "X": 0.27634143829345703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21178_21397_1",
      "ports": {
        "bus1": 21178,
        "bus2": 21397
      },
      "params": {
        "R": 0.013276603072881699,
        "X": 0.0428529791533947,
        "G": 0.0,
        "B": 0.0013511202996596694
      },
      "extension": {
        "length": 5698.920214050293,
        "rating": 73.4620451927185
      }
    },
    {
      "class": "Branch",
      "id": "branch_21178_21397_2",
      "ports": {
        "bus1": 21178,
        "bus2": 21397
      },
      "params": {
        "R": 0.013276603072881699,
        "X": 0.0428529791533947,
        "G": 0.0,
        "B": 0.0013511202996596694
      },
      "extension": {
        "length": 5698.920214050293,
        "rating": 73.4620451927185
      }
    },
    {
      "class": "Branch",
      "id": "branch_21179_21180_1",
      "ports": {
        "bus1": 21179,
        "bus2": 21180
      },
      "params": {
        "R": 0.010861122980713844,
        "X": 0.1881335824728012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21179_21181_1",
      "ports": {
        "bus1": 21179,
        "bus2": 21181
      },
      "params": {
        "R": 0.00029680077568627894,
        "X": 0.0011265781940892339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21179_21182_1",
      "ports": {
        "bus1": 21179,
        "bus2": 21182
      },
      "params": {
        "R": 0.00027010528719983995,
        "X": 0.0011593003291636705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21181_21702_1",
      "ports": {
        "bus1": 21702,
        "bus2": 21181
      },
      "params": {
        "R": 0.0275117140263319,
        "X": 0.06066637486219406,
        "G": 0.0,
        "B": 0.010302039794623852
      },
      "extension": {
        "length": 16402.974920288085,
        "rating": 59.972697496414185
      }
    },
    {
      "class": "Branch",
      "id": "branch_21183_21184_1",
      "ports": {
        "bus1": 21183,
        "bus2": 21184
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21185_21186_1",
      "ports": {
        "bus1": 21185,
        "bus2": 21186
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21187_21188_1",
      "ports": {
        "bus1": 21187,
        "bus2": 21188
      },
      "params": {
        "R": 0.006679052021354437,
        "X": 0.22152277827262878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21187_21189_1",
      "ports": {
        "bus1": 21187,
        "bus2": 21189
      },
      "params": {
        "R": 0.02412998303771019,
        "X": 0.6963362097740173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21187_21190_1",
      "ports": {
        "bus1": 21187,
        "bus2": 21190
      },
      "params": {
        "R": 0.3500206470489502,
        "X": 9.102133750915527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21187_21191_1",
      "ports": {
        "bus1": 21187,
        "bus2": 21191
      },
      "params": {
        "R": 0.4244300127029419,
        "X": 13.73867130279541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21187_21192_1",
      "ports": {
        "bus1": 21187,
        "bus2": 21192
      },
      "params": {
        "R": 0.00023276497086044398,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21187_21193_1",
      "ports": {
        "bus1": 21187,
        "bus2": 21193
      },
      "params": {
        "R": 0.0002406336861895397,
        "X": 0.0010270880302414298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21193_21321_1",
      "ports": {
        "bus1": 21193,
        "bus2": 21321
      },
      "params": {
        "R": 0.0025909848045557737,
        "X": 0.01847042702138424,
        "G": 0.0,
        "B": 0.09872845560312271
      },
      "extension": {
        "length": 28193.933399414065,
        "rating": 222.42839336395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_21194_21197_1",
      "ports": {
        "bus1": 21194,
        "bus2": 21197
      },
      "params": {
        "R": -0.0006021717563271523,
        "X": -0.010836884379386902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21194_21198_1",
      "ports": {
        "bus1": 21194,
        "bus2": 21198
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21195_21197_1",
      "ports": {
        "bus1": 21195,
        "bus2": 21197
      },
      "params": {
        "R": 0.011924155056476593,
        "X": 0.21459120512008667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21196_21197_1",
      "ports": {
        "bus1": 21196,
        "bus2": 21197
      },
      "params": {
        "R": 0.011924155056476593,
        "X": 0.21459120512008667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21199_21200_1",
      "ports": {
        "bus1": 21199,
        "bus2": 21200
      },
      "params": {
        "R": 0.00024358590599149463,
        "X": 0.0011996554676443338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21201_21202_1",
      "ports": {
        "bus1": 21201,
        "bus2": 21202
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21201_21289_1",
      "ports": {
        "bus1": 21201,
        "bus2": 21289
      },
      "params": {
        "R": 0.014578371308743954,
        "X": 0.046336956322193146,
        "G": 0.0,
        "B": 0.0016929232515394688
      },
      "extension": {
        "length": 6090.639687652588,
        "rating": 49.37636852264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_21201_21487_1",
      "ports": {
        "bus1": 21487,
        "bus2": 21201
      },
      "params": {
        "R": 0.0376761332154274,
        "X": 0.10461256653070451,
        "G": 0.0,
        "B": 0.004708398599177599
      },
      "extension": {
        "length": 15750.423635009765,
        "rating": 48.45122992992401
      }
    },
    {
      "class": "Branch",
      "id": "branch_21201_21506_1",
      "ports": {
        "bus1": 21506,
        "bus2": 21201
      },
      "params": {
        "R": 0.004591109696775675,
        "X": 0.009909063577651978,
        "G": 0.0,
        "B": 0.0009219598723575473
      },
      "extension": {
        "length": 2201.4894026184083,
        "rating": 65.84088206291199
      }
    },
    {
      "class": "Branch",
      "id": "branch_21203_21204_1",
      "ports": {
        "bus1": 21203,
        "bus2": 21204
      },
      "params": {
        "R": 0.00022493700089398774,
        "X": 0.0011346618412062526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21205_21208_1",
      "ports": {
        "bus1": 21205,
        "bus2": 21208
      },
      "params": {
        "R": 0.00047729723155498505,
        "X": 0.009644314646720886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21205_21209_1",
      "ports": {
        "bus1": 21205,
        "bus2": 21209
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21206_21208_1",
      "ports": {
        "bus1": 21206,
        "bus2": 21208
      },
      "params": {
        "R": 0.008112058974802494,
        "X": 0.16391286253929138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21207_21208_1",
      "ports": {
        "bus1": 21207,
        "bus2": 21208
      },
      "params": {
        "R": 0.008112058974802494,
        "X": 0.16391286253929138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21209_21700_1",
      "ports": {
        "bus1": 21209,
        "bus2": 21700
      },
      "params": {
        "R": 0.056154437363147736,
        "X": 0.12571236491203308,
        "G": 0.0,
        "B": 0.0039115953259170055
      },
      "extension": {
        "length": 16093.364795288086,
        "rating": 57.776397466659546
      }
    },
    {
      "class": "Branch",
      "id": "branch_21210_21211_1",
      "ports": {
        "bus1": 21210,
        "bus2": 21211
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21212_21213_1",
      "ports": {
        "bus1": 21213,
        "bus2": 21212
      },
      "params": {
        "R": 0.0003128168755210936,
        "X": 0.0232012327760458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21212_21215_1",
      "ports": {
        "bus1": 21212,
        "bus2": 21215
      },
      "params": {
        "R": 0.00045250129187479615,
        "X": 0.03031010553240776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21212_21216_1",
      "ports": {
        "bus1": 21212,
        "bus2": 21216
      },
      "params": {
        "R": 0.0004541616071946919,
        "X": 0.031069869175553322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21212_21217_1",
      "ports": {
        "bus1": 21212,
        "bus2": 21217
      },
      "params": {
        "R": 0.0011027693981304765,
        "X": 0.047160014510154724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_21212_21218_1",
      "ports": {
        "bus1": 21212,
        "bus2": 21218
      },
      "params": {
        "R": 0.00023951855837367475,
        "X": 0.0011666645295917988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21213_21214_1",
      "ports": {
        "bus1": 21214,
        "bus2": 21213
      },
      "params": {
        "R": 0.005346565041691065,
        "X": 0.17430831491947174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21213_21219_1",
      "ports": {
        "bus1": 21213,
        "bus2": 21219
      },
      "params": {
        "R": 0.00028758146800100803,
        "X": 0.0011358249466866255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21214_21443_1",
      "ports": {
        "bus1": 21214,
        "bus2": 21443
      },
      "params": {
        "R": 0.023854793980717662,
        "X": 0.049304112792015076,
        "G": 0.0,
        "B": 0.002502287272363901
      },
      "extension": {
        "length": 7393.491104919433,
        "rating": 41.83993637561798
      }
    },
    {
      "class": "Branch",
      "id": "branch_21218_21322_1",
      "ports": {
        "bus1": 21322,
        "bus2": 21218
      },
      "params": {
        "R": 0.001593519700691104,
        "X": 0.017812281847000122,
        "G": 0.0,
        "B": 0.41362711787223816
      },
      "extension": {
        "length": 59688.38366455078,
        "rating": 1344.3071365356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_21218_21598_1",
      "ports": {
        "bus1": 21598,
        "bus2": 21218
      },
      "params": {
        "R": 0.00040983082726597786,
        "X": 0.005109370220452547,
        "G": 0.0,
        "B": 0.12398919463157654
      },
      "extension": {
        "length": 17747.40034643555,
        "rating": 1121.8284606933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_21219_21542_1",
      "ports": {
        "bus1": 21219,
        "bus2": 21542
      },
      "params": {
        "R": 0.0021162694320082664,
        "X": 0.013301347382366657,
        "G": 0.0,
        "B": 0.005253692623227835
      },
      "extension": {
        "length": 6298.111454040528,
        "rating": 186.42466068267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_21219_21549_1",
      "ports": {
        "bus1": 21549,
        "bus2": 21219
      },
      "params": {
        "R": 0.0028347650077193975,
        "X": 0.014904608950018883,
        "G": 0.0,
        "B": 0.005525687709450722
      },
      "extension": {
        "length": 6588.6080712890625,
        "rating": 239.36946392059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_21220_21223_1",
      "ports": {
        "bus1": 21220,
        "bus2": 21223
      },
      "params": {
        "R": 0.001799002755433321,
        "X": 0.10090076923370361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21220_21224_1",
      "ports": {
        "bus1": 21220,
        "bus2": 21224
      },
      "params": {
        "R": 0.000345119129633531,
        "X": 0.018568770959973335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21220_21225_1",
      "ports": {
        "bus1": 21220,
        "bus2": 21225
      },
      "params": {
        "R": 0.0006067463546060026,
        "X": 0.034828606992959976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21220_21226_1",
      "ports": {
        "bus1": 21220,
        "bus2": 21226
      },
      "params": {
        "R": 0.000626917986664921,
        "X": 0.030371276661753654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21220_21227_1",
      "ports": {
        "bus1": 21220,
        "bus2": 21227
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21220_21228_1",
      "ports": {
        "bus1": 21220,
        "bus2": 21228
      },
      "params": {
        "R": 0.0002635436540003866,
        "X": 0.0011674913112074137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21221_21223_1",
      "ports": {
        "bus1": 21221,
        "bus2": 21223
      },
      "params": {
        "R": -0.001212956733070314,
        "X": -0.0680311769247055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21222_21223_1",
      "ports": {
        "bus1": 21222,
        "bus2": 21223
      },
      "params": {
        "R": 0.00311727961525321,
        "X": 0.17483901977539062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21227_21484_1",
      "ports": {
        "bus1": 21227,
        "bus2": 21484
      },
      "params": {
        "R": 0.0008209848892875016,
        "X": 0.008654373697936535,
        "G": 0.0,
        "B": 0.14611291885375977
      },
      "extension": {
        "length": 25196.987259887697,
        "rating": 1246.11177444458
      }
    },
    {
      "class": "Branch",
      "id": "branch_21227_21531_1",
      "ports": {
        "bus1": 21227,
        "bus2": 21531
      },
      "params": {
        "R": 0.0008762084762565792,
        "X": 0.010012391954660416,
        "G": 0.0,
        "B": 0.42841556668281555
      },
      "extension": {
        "length": 46014.733544677736,
        "rating": 1354.4269561767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_21227_21531_2",
      "ports": {
        "bus1": 21227,
        "bus2": 21531
      },
      "params": {
        "R": 0.0008762084762565792,
        "X": 0.010012391954660416,
        "G": 0.0,
        "B": 0.42841556668281555
      },
      "extension": {
        "length": 46014.733544677736,
        "rating": 1354.4269561767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_21227_21697_1",
      "ports": {
        "bus1": 21697,
        "bus2": 21227
      },
      "params": {
        "R": 0.00011031681060558185,
        "X": 0.0014654574915766716,
        "G": 0.0,
        "B": 0.025104856118559834
      },
      "extension": {
        "length": 4271.685575042725,
        "rating": 1221.0928916931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_21229_21230_1",
      "ports": {
        "bus1": 21229,
        "bus2": 21230
      },
      "params": {
        "R": 0.015897823497653008,
        "X": 0.3806518018245697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21229_21231_1",
      "ports": {
        "bus1": 21229,
        "bus2": 21231
      },
      "params": {
        "R": 0.00024895661044865847,
        "X": 0.0011709548998624086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21232_21235_1",
      "ports": {
        "bus1": 21232,
        "bus2": 21235
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.000322878360748291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21232_21236_1",
      "ports": {
        "bus1": 21232,
        "bus2": 21236
      },
      "params": {
        "R": 0.0002705566876102239,
        "X": 0.0011413960019126534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21232_21237_1",
      "ports": {
        "bus1": 21232,
        "bus2": 21237
      },
      "params": {
        "R": 0.0002755488676484674,
        "X": 0.001175773679278791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21233_21235_1",
      "ports": {
        "bus1": 21233,
        "bus2": 21235
      },
      "params": {
        "R": 0.005599335767328739,
        "X": 0.13495363295078278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21234_21235_1",
      "ports": {
        "bus1": 21234,
        "bus2": 21235
      },
      "params": {
        "R": 0.005599335767328739,
        "X": 0.13495363295078278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21238_21239_1",
      "ports": {
        "bus1": 21239,
        "bus2": 21238
      },
      "params": {
        "R": 0.0004828742239624262,
        "X": 0.031629353761672974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21238_21241_1",
      "ports": {
        "bus1": 21238,
        "bus2": 21241
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21238_21242_1",
      "ports": {
        "bus1": 21238,
        "bus2": 21242
      },
      "params": {
        "R": 0.0002630210656207055,
        "X": 0.001098837936297059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21239_21240_1",
      "ports": {
        "bus1": 21240,
        "bus2": 21239
      },
      "params": {
        "R": 0.0035155487712472677,
        "X": 0.10195834934711456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21239_21240_2",
      "ports": {
        "bus1": 21240,
        "bus2": 21239
      },
      "params": {
        "R": 0.0035155487712472677,
        "X": 0.10195834934711456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21239_21240_3",
      "ports": {
        "bus1": 21240,
        "bus2": 21239
      },
      "params": {
        "R": 0.0035155487712472677,
        "X": 0.10195834934711456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21240_21377_1",
      "ports": {
        "bus1": 21240,
        "bus2": 21377
      },
      "params": {
        "R": 0.06352828443050385,
        "X": 0.162709578871727,
        "G": 0.0,
        "B": 0.0038716145791113372
      },
      "extension": {
        "length": 17559.190578735353,
        "rating": 54.02541160583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_21242_21456_1",
      "ports": {
        "bus1": 21242,
        "bus2": 21456
      },
      "params": {
        "R": 0.0018884236924350262,
        "X": 0.023360103368759155,
        "G": 0.0,
        "B": 0.46163535118103033
      },
      "extension": {
        "length": 73594.3856484375,
        "rating": 1235.987949371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_21242_21612_1",
      "ports": {
        "bus1": 21612,
        "bus2": 21242
      },
      "params": {
        "R": 0.0029926078859716654,
        "X": 0.03291982784867287,
        "G": 0.0,
        "B": 0.42757177352905273
      },
      "extension": {
        "length": 90624.66148828126,
        "rating": 1235.1086616516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_21242_21690_1",
      "ports": {
        "bus1": 21690,
        "bus2": 21242
      },
      "params": {
        "R": 0.0012167118256911635,
        "X": 0.01250055618584156,
        "G": 0.0,
        "B": 0.21471230685710907
      },
      "extension": {
        "length": 37544.653990722654,
        "rating": 1313.6962890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_21242_23579_1",
      "ports": {
        "bus1": 21242,
        "bus2": 23579
      },
      "params": {
        "R": 0.007508962415158749,
        "X": 0.09389206022024155,
        "G": 0.0,
        "B": 1.314351201057434
      },
      "extension": {
        "length": 250796.2831171875,
        "rating": 1308.2550048828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_21243_21246_1",
      "ports": {
        "bus1": 21243,
        "bus2": 21246
      },
      "params": {
        "R": 0.0004977842327207327,
        "X": 0.02836247906088829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21243_21247_1",
      "ports": {
        "bus1": 21243,
        "bus2": 21247
      },
      "params": {
        "R": 0.0013834204291924834,
        "X": 0.08532688021659851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21243_21248_1",
      "ports": {
        "bus1": 21243,
        "bus2": 21248
      },
      "params": {
        "R": 0.00020411612058524042,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21243_21249_1",
      "ports": {
        "bus1": 21243,
        "bus2": 21249
      },
      "params": {
        "R": 0.00026390686980448663,
        "X": 0.00101195287425071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21244_21246_1",
      "ports": {
        "bus1": 21244,
        "bus2": 21246
      },
      "params": {
        "R": -4.8559639253653586e-05,
        "X": -0.0027668066322803497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21245_21246_1",
      "ports": {
        "bus1": 21245,
        "bus2": 21246
      },
      "params": {
        "R": 0.00248015602119267,
        "X": 0.14131297171115875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21248_21469_1",
      "ports": {
        "bus1": 21469,
        "bus2": 21248
      },
      "params": {
        "R": 0.0010795840062201023,
        "X": 0.01295679621398449,
        "G": 0.0,
        "B": 0.3465634882450104
      },
      "extension": {
        "length": 51983.92184326172,
        "rating": 1324.0608215332031
      }
    },
    {
      "class": "Branch",
      "id": "branch_21248_21469_2",
      "ports": {
        "bus1": 21469,
        "bus2": 21248
      },
      "params": {
        "R": 0.0010795840062201023,
        "X": 0.01295679621398449,
        "G": 0.0,
        "B": 0.3465634882450104
      },
      "extension": {
        "length": 51983.92184326172,
        "rating": 1324.0608215332031
      }
    },
    {
      "class": "Branch",
      "id": "branch_21250_21251_1",
      "ports": {
        "bus1": 21251,
        "bus2": 21250
      },
      "params": {
        "R": 0.00040334032382816076,
        "X": 0.02865334413945675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21250_21251_2",
      "ports": {
        "bus1": 21251,
        "bus2": 21250
      },
      "params": {
        "R": 0.00040334032382816076,
        "X": 0.02865334413945675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21250_21251_3",
      "ports": {
        "bus1": 21251,
        "bus2": 21250
      },
      "params": {
        "R": 0.00040334032382816076,
        "X": 0.02865334413945675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21250_21252_1",
      "ports": {
        "bus1": 21250,
        "bus2": 21252
      },
      "params": {
        "R": 0.0001342130417469889,
        "X": 0.008653275668621063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21250_21253_1",
      "ports": {
        "bus1": 21250,
        "bus2": 21253
      },
      "params": {
        "R": 0.00010273788211634383,
        "X": 0.006588740739971399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21250_21254_1",
      "ports": {
        "bus1": 21250,
        "bus2": 21254
      },
      "params": {
        "R": 0.000251027726335451,
        "X": 0.0010728510096669197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21250_21255_1",
      "ports": {
        "bus1": 21250,
        "bus2": 21255
      },
      "params": {
        "R": 0.00020249505178071558,
        "X": 0.0010171312605962157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21251_22136_1",
      "ports": {
        "bus1": 21251,
        "bus2": 22136
      },
      "params": {
        "R": 0.003514878684654832,
        "X": 0.021197503432631493,
        "G": 0.0,
        "B": 0.005924888886511326
      },
      "extension": {
        "length": 8550.089693481446,
        "rating": 170.6721544265747
      }
    },
    {
      "class": "Branch",
      "id": "branch_21254_21946_1",
      "ports": {
        "bus1": 21254,
        "bus2": 21946
      },
      "params": {
        "R": 0.0005972051294520497,
        "X": 0.008033281192183495,
        "G": 0.0,
        "B": 0.18050070106983185
      },
      "extension": {
        "length": 28301.48227661133,
        "rating": 1124.092197418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_21254_22141_1",
      "ports": {
        "bus1": 22141,
        "bus2": 21254
      },
      "params": {
        "R": 0.00026522419648244977,
        "X": 0.002773456973955035,
        "G": 0.0,
        "B": 0.05460979789495468
      },
      "extension": {
        "length": 8641.843278991699,
        "rating": 1136.536979675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_21254_22273_1",
      "ports": {
        "bus1": 21254,
        "bus2": 22273
      },
      "params": {
        "R": 0.0003531236434355378,
        "X": 0.004944598767906427,
        "G": 0.0,
        "B": 0.14105530083179474
      },
      "extension": {
        "length": 20363.9104050293,
        "rating": 1187.330722808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_21254_22327_1",
      "ports": {
        "bus1": 21254,
        "bus2": 22327
      },
      "params": {
        "R": 0.0013285194290801883,
        "X": 0.014527607709169388,
        "G": 0.0,
        "B": 0.4239717721939087
      },
      "extension": {
        "length": 56873.61556787109,
        "rating": 1279.0739059448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_21256_21257_1",
      "ports": {
        "bus1": 21256,
        "bus2": 21257
      },
      "params": {
        "R": 0.010334738530218601,
        "X": 0.21829156577587128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 66.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21256_21258_1",
      "ports": {
        "bus1": 21256,
        "bus2": 21258
      },
      "params": {
        "R": 0.015377204865217209,
        "X": 0.3388872444629669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 66.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21256_21259_1",
      "ports": {
        "bus1": 21256,
        "bus2": 21259
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21256_21260_1",
      "ports": {
        "bus1": 21256,
        "bus2": 21260
      },
      "params": {
        "R": 0.0002960216370411217,
        "X": 0.0010494907619431615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21261_21262_1",
      "ports": {
        "bus1": 21261,
        "bus2": 21262
      },
      "params": {
        "R": 0.021804140880703926,
        "X": 0.30558010935783386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21261_21263_1",
      "ports": {
        "bus1": 21261,
        "bus2": 21263
      },
      "params": {
        "R": 0.0002401292440481484,
        "X": 0.001036065979860723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21261_21269_1",
      "ports": {
        "bus1": 21269,
        "bus2": 21261
      },
      "params": {
        "R": 0.0334322452545166,
        "X": 0.08967611193656921,
        "G": 0.0,
        "B": 0.008757137693464756
      },
      "extension": {
        "length": 18476.233766235353,
        "rating": 63.4738564491272
      }
    },
    {
      "class": "Branch",
      "id": "branch_21261_21437_1",
      "ports": {
        "bus1": 21261,
        "bus2": 21437
      },
      "params": {
        "R": 0.03885496407747269,
        "X": 0.06754005700349808,
        "G": 0.0,
        "B": 0.0026215645484626293
      },
      "extension": {
        "length": 10060.305441833496,
        "rating": 63.40286731719971
      }
    },
    {
      "class": "Branch",
      "id": "branch_21264_21265_1",
      "ports": {
        "bus1": 21264,
        "bus2": 21265
      },
      "params": {
        "R": 0.016661545261740685,
        "X": 0.26394256949424744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21264_21266_1",
      "ports": {
        "bus1": 21264,
        "bus2": 21266
      },
      "params": {
        "R": 0.03341301158070564,
        "X": 0.7032524347305298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21264_21267_1",
      "ports": {
        "bus1": 21264,
        "bus2": 21267
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21264_21268_1",
      "ports": {
        "bus1": 21264,
        "bus2": 21268
      },
      "params": {
        "R": 0.00020905032579321412,
        "X": 0.0011250183451920748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21269_21270_1",
      "ports": {
        "bus1": 21269,
        "bus2": 21270
      },
      "params": {
        "R": 0.021918432787060738,
        "X": 0.44169795513153076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21269_21271_1",
      "ports": {
        "bus1": 21269,
        "bus2": 21271
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21272_21273_1",
      "ports": {
        "bus1": 21272,
        "bus2": 21273
      },
      "params": {
        "R": 0.009949968196451664,
        "X": 0.26450562477111816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21272_21274_1",
      "ports": {
        "bus1": 21272,
        "bus2": 21274
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21275_21276_1",
      "ports": {
        "bus1": 21275,
        "bus2": 21276
      },
      "params": {
        "R": 0.014264768920838833,
        "X": 0.3208695948123932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21275_21277_1",
      "ports": {
        "bus1": 21275,
        "bus2": 21277
      },
      "params": {
        "R": 0.00020572739595081654,
        "X": 0.0011469703167676926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21277_21676_1",
      "ports": {
        "bus1": 21277,
        "bus2": 21676
      },
      "params": {
        "R": 0.007350001018494368,
        "X": 0.012273407541215418,
        "G": 0.0,
        "B": 0.0007757904240861535
      },
      "extension": {
        "length": 2316.9242228851317,
        "rating": 40.748244524002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_21278_21279_1",
      "ports": {
        "bus1": 21279,
        "bus2": 21278
      },
      "params": {
        "R": 0.000709628569893539,
        "X": 0.027788648381829262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21278_21279_2",
      "ports": {
        "bus1": 21279,
        "bus2": 21278
      },
      "params": {
        "R": 0.000709628569893539,
        "X": 0.027788648381829262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21278_21279_3",
      "ports": {
        "bus1": 21279,
        "bus2": 21278
      },
      "params": {
        "R": 0.000709628569893539,
        "X": 0.027788648381829262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21278_21281_1",
      "ports": {
        "bus1": 21278,
        "bus2": 21281
      },
      "params": {
        "R": 6.714135815855116e-05,
        "X": 0.004168061073869467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21278_21283_1",
      "ports": {
        "bus1": 21278,
        "bus2": 21283
      },
      "params": {
        "R": 0.00021938758436590433,
        "X": 0.0010365903144702315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21279_21280_1",
      "ports": {
        "bus1": 21280,
        "bus2": 21279
      },
      "params": {
        "R": 0.004258533474057913,
        "X": 0.13803741335868835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21279_21280_2",
      "ports": {
        "bus1": 21280,
        "bus2": 21279
      },
      "params": {
        "R": 0.004258533474057913,
        "X": 0.13803741335868835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21279_21280_3",
      "ports": {
        "bus1": 21280,
        "bus2": 21279
      },
      "params": {
        "R": 0.004258533474057913,
        "X": 0.13803741335868835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21279_21280_4",
      "ports": {
        "bus1": 21280,
        "bus2": 21279
      },
      "params": {
        "R": 0.004258533474057913,
        "X": 0.13803741335868835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21279_21282_1",
      "ports": {
        "bus1": 21279,
        "bus2": 21282
      },
      "params": {
        "R": 0.00025628000730648637,
        "X": 0.001001638825982809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21284_21285_1",
      "ports": {
        "bus1": 21284,
        "bus2": 21285
      },
      "params": {
        "R": 0.012724878266453743,
        "X": 0.2352822870016098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21284_21286_1",
      "ports": {
        "bus1": 21284,
        "bus2": 21286
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21284_21287_1",
      "ports": {
        "bus1": 21284,
        "bus2": 21287
      },
      "params": {
        "R": 0.00020258504082448778,
        "X": 0.001162480446510017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21286_21439_1",
      "ports": {
        "bus1": 21286,
        "bus2": 21439
      },
      "params": {
        "R": 0.010992329567670822,
        "X": 0.021992545574903488,
        "G": 0.0,
        "B": 0.002994681242853403
      },
      "extension": {
        "length": 5781.431677642822,
        "rating": 59.60679650306702
      }
    },
    {
      "class": "Branch",
      "id": "branch_21288_21289_1",
      "ports": {
        "bus1": 21288,
        "bus2": 21289
      },
      "params": {
        "R": 0.0002441786928102374,
        "X": 0.001128845033235848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21290_21293_1",
      "ports": {
        "bus1": 21290,
        "bus2": 21293
      },
      "params": {
        "R": 0.000203332572709769,
        "X": 0.010225802659988403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21290_21297_1",
      "ports": {
        "bus1": 21290,
        "bus2": 21297
      },
      "params": {
        "R": 0.0002348094421904534,
        "X": 0.016161203384399414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21290_21298_1",
      "ports": {
        "bus1": 21290,
        "bus2": 21298
      },
      "params": {
        "R": 8.710652036825195e-05,
        "X": 0.005856030620634556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21290_21299_1",
      "ports": {
        "bus1": 21290,
        "bus2": 21299
      },
      "params": {
        "R": 0.00018370349425822496,
        "X": 0.011444085277616978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21290_21300_1",
      "ports": {
        "bus1": 21290,
        "bus2": 21300
      },
      "params": {
        "R": 0.0002783189120236784,
        "X": 0.016413673758506775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21290_21301_1",
      "ports": {
        "bus1": 21290,
        "bus2": 21301
      },
      "params": {
        "R": 0.00023376253375317901,
        "X": 0.0011052293702960014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21290_21302_1",
      "ports": {
        "bus1": 21290,
        "bus2": 21302
      },
      "params": {
        "R": 0.00024456324172206223,
        "X": 0.0010579728987067938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21291_21293_1",
      "ports": {
        "bus1": 21291,
        "bus2": 21293
      },
      "params": {
        "R": 0.00023164221784099936,
        "X": 0.011649534106254578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21291_21296_1",
      "ports": {
        "bus1": 21291,
        "bus2": 21296
      },
      "params": {
        "R": -0.0007191309705376625,
        "X": -0.015821486711502075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21292_21293_1",
      "ports": {
        "bus1": 21292,
        "bus2": 21293
      },
      "params": {
        "R": 0.0029246739577502012,
        "X": 0.14708492159843445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21294_21296_1",
      "ports": {
        "bus1": 21294,
        "bus2": 21296
      },
      "params": {
        "R": 0.009414371103048325,
        "X": 0.20712406933307648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21295_21296_1",
      "ports": {
        "bus1": 21295,
        "bus2": 21296
      },
      "params": {
        "R": 0.009414371103048325,
        "X": 0.20712406933307648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21301_21327_1",
      "ports": {
        "bus1": 21301,
        "bus2": 21327
      },
      "params": {
        "R": 0.00047970531159080565,
        "X": 0.006115911062806845,
        "G": 0.0,
        "B": 0.13292837142944336
      },
      "extension": {
        "length": 19792.97925402832,
        "rating": 1346.57564163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_21303_21304_1",
      "ports": {
        "bus1": 21303,
        "bus2": 21304
      },
      "params": {
        "R": 0.00020352614228613675,
        "X": 0.0011211560340598226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21304_21652_1",
      "ports": {
        "bus1": 21304,
        "bus2": 21652
      },
      "params": {
        "R": 0.00329649681225419,
        "X": 0.010224364697933197,
        "G": 0.0,
        "B": 0.00017233392281923443
      },
      "extension": {
        "length": 958.6981565551758,
        "rating": 97.353994846344
      }
    },
    {
      "class": "Branch",
      "id": "branch_21304_21652_2",
      "ports": {
        "bus1": 21304,
        "bus2": 21652
      },
      "params": {
        "R": 0.00329649681225419,
        "X": 0.010224364697933197,
        "G": 0.0,
        "B": 0.00017233392281923443
      },
      "extension": {
        "length": 958.6981565551758,
        "rating": 97.353994846344
      }
    },
    {
      "class": "Branch",
      "id": "branch_21304_21652_3",
      "ports": {
        "bus1": 21304,
        "bus2": 21652
      },
      "params": {
        "R": 0.00329649681225419,
        "X": 0.010224364697933197,
        "G": 0.0,
        "B": 0.00017233392281923443
      },
      "extension": {
        "length": 958.6981565551758,
        "rating": 97.353994846344
      }
    },
    {
      "class": "Branch",
      "id": "branch_21305_21306_1",
      "ports": {
        "bus1": 21305,
        "bus2": 21306
      },
      "params": {
        "R": 0.00022858376905787736,
        "X": 0.0011301992926746607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21307_21310_1",
      "ports": {
        "bus1": 21307,
        "bus2": 21310
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21307_21311_1",
      "ports": {
        "bus1": 21307,
        "bus2": 21311
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21307_21312_1",
      "ports": {
        "bus1": 21307,
        "bus2": 21312
      },
      "params": {
        "R": 0.00025745719904080033,
        "X": 0.0010505642276257277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21308_21310_1",
      "ports": {
        "bus1": 21308,
        "bus2": 21310
      },
      "params": {
        "R": 0.011656300164759159,
        "X": 0.16389256715774536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21309_21310_1",
      "ports": {
        "bus1": 21309,
        "bus2": 21310
      },
      "params": {
        "R": 0.011656300164759159,
        "X": 0.16389256715774536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21313_21314_1",
      "ports": {
        "bus1": 21313,
        "bus2": 21314
      },
      "params": {
        "R": 0.0002762674121186137,
        "X": 0.001116632716730237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21315_21316_1",
      "ports": {
        "bus1": 21315,
        "bus2": 21316
      },
      "params": {
        "R": 0.016850857064127922,
        "X": 0.36501967906951904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21315_21317_1",
      "ports": {
        "bus1": 21315,
        "bus2": 21317
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21318_21319_1",
      "ports": {
        "bus1": 21318,
        "bus2": 21319
      },
      "params": {
        "R": 0.00023027163115330038,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21319_21606_1",
      "ports": {
        "bus1": 21606,
        "bus2": 21319
      },
      "params": {
        "R": 0.08465036749839783,
        "X": 0.18576163053512573,
        "G": 0.0,
        "B": 0.008101464249193668
      },
      "extension": {
        "length": 25098.660936035158,
        "rating": 61.064720153808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_21320_21321_1",
      "ports": {
        "bus1": 21321,
        "bus2": 21320
      },
      "params": {
        "R": 0.0005916428053751588,
        "X": 0.0312004666775465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21320_21322_1",
      "ports": {
        "bus1": 21320,
        "bus2": 21322
      },
      "params": {
        "R": 0.00021536181156989187,
        "X": 0.0010293190134689212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21320_21323_1",
      "ports": {
        "bus1": 21320,
        "bus2": 21323
      },
      "params": {
        "R": 0.00020200942526571453,
        "X": 0.001160196028649807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21324_21325_1",
      "ports": {
        "bus1": 21325,
        "bus2": 21324
      },
      "params": {
        "R": 0.0006341105909086764,
        "X": 0.031178774312138557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21324_21326_1",
      "ports": {
        "bus1": 21324,
        "bus2": 21326
      },
      "params": {
        "R": 0.0002727800456341356,
        "X": 0.017058802768588066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21324_21327_1",
      "ports": {
        "bus1": 21324,
        "bus2": 21327
      },
      "params": {
        "R": 0.00029767671367153525,
        "X": 0.0011929820757359266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21324_21328_1",
      "ports": {
        "bus1": 21324,
        "bus2": 21328
      },
      "params": {
        "R": 0.00023375192540697753,
        "X": 0.0010450611589476466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21329_21330_1",
      "ports": {
        "bus1": 21329,
        "bus2": 21330
      },
      "params": {
        "R": 0.00028800024301745,
        "X": 0.0010534240864217281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21330_21439_1",
      "ports": {
        "bus1": 21439,
        "bus2": 21330
      },
      "params": {
        "R": 0.012983277440071104,
        "X": 0.04280573874711991,
        "G": 0.0,
        "B": 0.0014177503762766719
      },
      "extension": {
        "length": 5621.387609344482,
        "rating": 61.94227933883667
      }
    },
    {
      "class": "Branch",
      "id": "branch_21331_21332_1",
      "ports": {
        "bus1": 21331,
        "bus2": 21332
      },
      "params": {
        "R": 0.009713701903820038,
        "X": 0.2556747496128082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21331_21333_1",
      "ports": {
        "bus1": 21331,
        "bus2": 21333
      },
      "params": {
        "R": 0.00827089324593544,
        "X": 0.24817132949829102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21331_21334_1",
      "ports": {
        "bus1": 21331,
        "bus2": 21334
      },
      "params": {
        "R": 0.008717594668269157,
        "X": 0.21087415516376495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21331_21335_1",
      "ports": {
        "bus1": 21331,
        "bus2": 21335
      },
      "params": {
        "R": 0.00022219124366529286,
        "X": 0.0011445577256381512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21331_21336_1",
      "ports": {
        "bus1": 21331,
        "bus2": 21336
      },
      "params": {
        "R": 0.00026399100897833705,
        "X": 0.0011709148529917002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21337_21340_1",
      "ports": {
        "bus1": 21337,
        "bus2": 21340
      },
      "params": {
        "R": -0.00013009575195610523,
        "X": -0.004755102097988129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21337_21341_1",
      "ports": {
        "bus1": 21337,
        "bus2": 21341
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21338_21340_1",
      "ports": {
        "bus1": 21338,
        "bus2": 21340
      },
      "params": {
        "R": 0.002665041945874691,
        "X": 0.0974094569683075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21339_21340_1",
      "ports": {
        "bus1": 21339,
        "bus2": 21340
      },
      "params": {
        "R": 0.002665041945874691,
        "X": 0.0974094569683075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21342_21343_1",
      "ports": {
        "bus1": 21342,
        "bus2": 21343
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21343_21582_1",
      "ports": {
        "bus1": 21343,
        "bus2": 21582
      },
      "params": {
        "R": 0.014481828548014166,
        "X": 0.03830293193459511,
        "G": 0.0,
        "B": 0.0019019414903596044
      },
      "extension": {
        "length": 5922.740563934326,
        "rating": 49.88269507884979
      }
    },
    {
      "class": "Branch",
      "id": "branch_21344_21345_1",
      "ports": {
        "bus1": 21344,
        "bus2": 21345
      },
      "params": {
        "R": 0.009903826750814915,
        "X": 0.24319502711296082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21344_21346_1",
      "ports": {
        "bus1": 21344,
        "bus2": 21346
      },
      "params": {
        "R": 0.0002921714331023395,
        "X": 0.001108841272071004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21344_21347_1",
      "ports": {
        "bus1": 21344,
        "bus2": 21347
      },
      "params": {
        "R": 0.00021498024580068886,
        "X": 0.001199873979203403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21348_21349_1",
      "ports": {
        "bus1": 21348,
        "bus2": 21349
      },
      "params": {
        "R": 0.006937713362276554,
        "X": 0.13051104545593262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21348_21350_1",
      "ports": {
        "bus1": 21348,
        "bus2": 21350
      },
      "params": {
        "R": 0.0002630177768878639,
        "X": 0.0011472563492134213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21348_21351_1",
      "ports": {
        "bus1": 21348,
        "bus2": 21351
      },
      "params": {
        "R": 0.0002489160106051713,
        "X": 0.0011139711132273078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21350_21573_1",
      "ports": {
        "bus1": 21573,
        "bus2": 21350
      },
      "params": {
        "R": 0.021781770512461662,
        "X": 0.051369987428188324,
        "G": 0.0,
        "B": 0.0024419857654720545
      },
      "extension": {
        "length": 8269.075009094238,
        "rating": 72.3896324634552
      }
    },
    {
      "class": "Branch",
      "id": "branch_21350_21573_2",
      "ports": {
        "bus1": 21573,
        "bus2": 21350
      },
      "params": {
        "R": 0.021781770512461662,
        "X": 0.051369987428188324,
        "G": 0.0,
        "B": 0.0024419857654720545
      },
      "extension": {
        "length": 8269.075009094238,
        "rating": 72.3896324634552
      }
    },
    {
      "class": "Branch",
      "id": "branch_21350_21603_1",
      "ports": {
        "bus1": 21350,
        "bus2": 21603
      },
      "params": {
        "R": 0.027044441550970078,
        "X": 0.05377419292926788,
        "G": 0.0,
        "B": 0.005396359600126743
      },
      "extension": {
        "length": 10702.991096740723,
        "rating": 68.5455322265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_21350_21603_2",
      "ports": {
        "bus1": 21350,
        "bus2": 21603
      },
      "params": {
        "R": 0.027044441550970078,
        "X": 0.05377419292926788,
        "G": 0.0,
        "B": 0.005396359600126743
      },
      "extension": {
        "length": 10702.991096740723,
        "rating": 68.5455322265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_21352_21353_1",
      "ports": {
        "bus1": 21352,
        "bus2": 21353
      },
      "params": {
        "R": 0.00021658327023033053,
        "X": 0.0010953862220048904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21353_21684_1",
      "ports": {
        "bus1": 21353,
        "bus2": 21684
      },
      "params": {
        "R": 0.08600287139415741,
        "X": 0.20793271064758304,
        "G": 0.0,
        "B": 0.009199104271829128
      },
      "extension": {
        "length": 30481.949276367188,
        "rating": 54.08946871757507
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21355_1",
      "ports": {
        "bus1": 21355,
        "bus2": 21354
      },
      "params": {
        "R": 0.0005410774028860033,
        "X": 0.030637023970484734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21357_1",
      "ports": {
        "bus1": 21354,
        "bus2": 21357
      },
      "params": {
        "R": 0.0005372401792556047,
        "X": 0.034544043242931366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21358_1",
      "ports": {
        "bus1": 21354,
        "bus2": 21358
      },
      "params": {
        "R": 0.0004620030231308192,
        "X": 0.027079256251454353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21359_1",
      "ports": {
        "bus1": 21354,
        "bus2": 21359
      },
      "params": {
        "R": 0.00043653397005982697,
        "X": 0.02998102456331253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21360_1",
      "ports": {
        "bus1": 21354,
        "bus2": 21360
      },
      "params": {
        "R": 0.0009270771988667548,
        "X": 0.0476192943751812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21361_1",
      "ports": {
        "bus1": 21354,
        "bus2": 21361
      },
      "params": {
        "R": 0.000717347429599613,
        "X": 0.040543608367443085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21362_1",
      "ports": {
        "bus1": 21354,
        "bus2": 21362
      },
      "params": {
        "R": 0.000647171342279762,
        "X": 0.034834668040275574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21354_21364_1",
      "ports": {
        "bus1": 21354,
        "bus2": 21364
      },
      "params": {
        "R": 0.0002387327403994277,
        "X": 0.001151382108218968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21355_21356_1",
      "ports": {
        "bus1": 21356,
        "bus2": 21355
      },
      "params": {
        "R": 0.0058993748389184475,
        "X": 0.1647266149520874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21355_21363_1",
      "ports": {
        "bus1": 21355,
        "bus2": 21363
      },
      "params": {
        "R": 0.00024244503583759067,
        "X": 0.0010449958499521017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21356_21567_1",
      "ports": {
        "bus1": 21356,
        "bus2": 21567
      },
      "params": {
        "R": 0.09331300854682922,
        "X": 0.18310678005218503,
        "G": 0.0,
        "B": 0.012871523387730122
      },
      "extension": {
        "length": 33494.66231396484,
        "rating": 60.02650260925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_21363_21523_1",
      "ports": {
        "bus1": 21523,
        "bus2": 21363
      },
      "params": {
        "R": 0.0030539277940988545,
        "X": 0.01946549490094185,
        "G": 0.0,
        "B": 0.008287029340863228
      },
      "extension": {
        "length": 8574.296401977539,
        "rating": 216.32604598999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_21364_21660_1",
      "ports": {
        "bus1": 21364,
        "bus2": 21660
      },
      "params": {
        "R": 0.0006856211693957448,
        "X": 0.007955921813845634,
        "G": 0.0,
        "B": 0.1301444172859192
      },
      "extension": {
        "length": 24807.388482421877,
        "rating": 1160.7392311096191
      }
    },
    {
      "class": "Branch",
      "id": "branch_21365_21366_1",
      "ports": {
        "bus1": 21365,
        "bus2": 21366
      },
      "params": {
        "R": 0.01254201028496027,
        "X": 0.17997810244560242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21365_21367_1",
      "ports": {
        "bus1": 21365,
        "bus2": 21367
      },
      "params": {
        "R": 0.0002845916314981878,
        "X": 0.0010253582149744034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21368_21371_1",
      "ports": {
        "bus1": 21368,
        "bus2": 21371
      },
      "params": {
        "R": 0.0021592434495687485,
        "X": 0.037540584802627563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21368_21374_1",
      "ports": {
        "bus1": 21368,
        "bus2": 21374
      },
      "params": {
        "R": 0.0009416099637746811,
        "X": 0.013533324003219604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21368_21375_1",
      "ports": {
        "bus1": 21368,
        "bus2": 21375
      },
      "params": {
        "R": 0.017008550465106964,
        "X": 0.3901411294937134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21368_21376_1",
      "ports": {
        "bus1": 21368,
        "bus2": 21376
      },
      "params": {
        "R": 0.21147485077381134,
        "X": 5.616185665130615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21368_21377_1",
      "ports": {
        "bus1": 21368,
        "bus2": 21377
      },
      "params": {
        "R": 0.00027690798742696643,
        "X": 0.001122592599131167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21368_21378_1",
      "ports": {
        "bus1": 21368,
        "bus2": 21378
      },
      "params": {
        "R": 0.00023335708829108626,
        "X": 0.0010810981038957834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21369_21371_1",
      "ports": {
        "bus1": 21369,
        "bus2": 21371
      },
      "params": {
        "R": 0.02052369900047779,
        "X": 0.3568248450756073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21370_21371_1",
      "ports": {
        "bus1": 21370,
        "bus2": 21371
      },
      "params": {
        "R": 0.02052369900047779,
        "X": 0.3568248450756073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21372_21374_1",
      "ports": {
        "bus1": 21372,
        "bus2": 21374
      },
      "params": {
        "R": 0.026190143078565598,
        "X": 0.37641873955726624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21373_21374_1",
      "ports": {
        "bus1": 21373,
        "bus2": 21374
      },
      "params": {
        "R": 0.026190143078565598,
        "X": 0.37641873955726624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21379_21380_1",
      "ports": {
        "bus1": 21379,
        "bus2": 21380
      },
      "params": {
        "R": 0.0002172132226405665,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21380_21405_1",
      "ports": {
        "bus1": 21405,
        "bus2": 21380
      },
      "params": {
        "R": 0.0023001462686806917,
        "X": 0.006055301520973445,
        "G": 0.0,
        "B": 0.0007291161455214024
      },
      "extension": {
        "length": 1476.475211906433,
        "rating": 64.49869275093079
      }
    },
    {
      "class": "Branch",
      "id": "branch_21381_21382_1",
      "ports": {
        "bus1": 21381,
        "bus2": 21382
      },
      "params": {
        "R": 0.00027062572189606726,
        "X": 0.0011640243465080857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21382_21614_1",
      "ports": {
        "bus1": 21382,
        "bus2": 21614
      },
      "params": {
        "R": 0.0019475711742416024,
        "X": 0.005691957660019399,
        "G": 0.0,
        "B": 0.0002456101356074214
      },
      "extension": {
        "length": 855.0373821487427,
        "rating": 65.60095548629761
      }
    },
    {
      "class": "Branch",
      "id": "branch_21383_21384_1",
      "ports": {
        "bus1": 21383,
        "bus2": 21384
      },
      "params": {
        "R": 0.015442258678376675,
        "X": 0.2584192454814911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 66.84375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21383_21385_1",
      "ports": {
        "bus1": 21383,
        "bus2": 21385
      },
      "params": {
        "R": 0.07782203704118729,
        "X": 1.4146671295166016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 66.84375,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21383_21386_1",
      "ports": {
        "bus1": 21383,
        "bus2": 21386
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21383_21387_1",
      "ports": {
        "bus1": 21383,
        "bus2": 21387
      },
      "params": {
        "R": 0.00023257260909304023,
        "X": 0.0010375360725447536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21388_21389_1",
      "ports": {
        "bus1": 21388,
        "bus2": 21389
      },
      "params": {
        "R": 0.012828793376684189,
        "X": 0.27992528676986694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21388_21390_1",
      "ports": {
        "bus1": 21388,
        "bus2": 21390
      },
      "params": {
        "R": 0.009560828097164631,
        "X": 0.18648946285247803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21388_21391_1",
      "ports": {
        "bus1": 21388,
        "bus2": 21391
      },
      "params": {
        "R": 0.00020701723406091332,
        "X": 0.0011375334579497576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21388_21392_1",
      "ports": {
        "bus1": 21388,
        "bus2": 21392
      },
      "params": {
        "R": 0.00029716439894400537,
        "X": 0.0010559221263974905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21393_21394_1",
      "ports": {
        "bus1": 21393,
        "bus2": 21394
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21395_21396_1",
      "ports": {
        "bus1": 21396,
        "bus2": 21395
      },
      "params": {
        "R": 0.00044104488915763795,
        "X": 0.031055644154548645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21395_21396_2",
      "ports": {
        "bus1": 21396,
        "bus2": 21395
      },
      "params": {
        "R": 0.00044104488915763795,
        "X": 0.031055644154548645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21395_21396_3",
      "ports": {
        "bus1": 21396,
        "bus2": 21395
      },
      "params": {
        "R": 0.00044104488915763795,
        "X": 0.031055644154548645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21395_21398_1",
      "ports": {
        "bus1": 21395,
        "bus2": 21398
      },
      "params": {
        "R": 0.0006223094533197582,
        "X": 0.04293859377503395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21395_21399_1",
      "ports": {
        "bus1": 21395,
        "bus2": 21399
      },
      "params": {
        "R": 0.00032863699016161263,
        "X": 0.018397493287920952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21395_21401_1",
      "ports": {
        "bus1": 21395,
        "bus2": 21401
      },
      "params": {
        "R": 0.00021281572117004544,
        "X": 0.0010910658165812492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21396_21397_1",
      "ports": {
        "bus1": 21397,
        "bus2": 21396
      },
      "params": {
        "R": 0.0038659395650029182,
        "X": 0.11585523188114166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21396_21397_2",
      "ports": {
        "bus1": 21397,
        "bus2": 21396
      },
      "params": {
        "R": 0.0038659395650029182,
        "X": 0.11585523188114166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21396_21397_3",
      "ports": {
        "bus1": 21397,
        "bus2": 21396
      },
      "params": {
        "R": 0.0038659395650029182,
        "X": 0.11585523188114166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21396_21400_1",
      "ports": {
        "bus1": 21396,
        "bus2": 21400
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21402_21403_1",
      "ports": {
        "bus1": 21402,
        "bus2": 21403
      },
      "params": {
        "R": 0.008890390396118164,
        "X": 0.22188371419906616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21402_21404_1",
      "ports": {
        "bus1": 21402,
        "bus2": 21404
      },
      "params": {
        "R": 0.03347909078001976,
        "X": 0.698418140411377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21402_21405_1",
      "ports": {
        "bus1": 21402,
        "bus2": 21405
      },
      "params": {
        "R": 0.0002228306548204273,
        "X": 0.001150545198470354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21402_21406_1",
      "ports": {
        "bus1": 21402,
        "bus2": 21406
      },
      "params": {
        "R": 0.00029790622647851706,
        "X": 0.0011021317914128304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21407_21408_1",
      "ports": {
        "bus1": 21407,
        "bus2": 21408
      },
      "params": {
        "R": 0.012151806615293026,
        "X": 0.2661696672439575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21407_21409_1",
      "ports": {
        "bus1": 21407,
        "bus2": 21409
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21407_21410_1",
      "ports": {
        "bus1": 21407,
        "bus2": 21410
      },
      "params": {
        "R": 0.00021723975078202784,
        "X": 0.00101637770421803,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21409_21552_1",
      "ports": {
        "bus1": 21409,
        "bus2": 21552
      },
      "params": {
        "R": 0.01621926575899124,
        "X": 0.05120855197310448,
        "G": 0.0,
        "B": 0.00325363059528172
      },
      "extension": {
        "length": 8804.024542419435,
        "rating": 59.73774194717407
      }
    },
    {
      "class": "Branch",
      "id": "branch_21411_21412_1",
      "ports": {
        "bus1": 21411,
        "bus2": 21412
      },
      "params": {
        "R": 0.00023564104049000886,
        "X": 0.0011505135335028172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21417_1",
      "ports": {
        "bus1": 21413,
        "bus2": 21417
      },
      "params": {
        "R": 0.001393951941281557,
        "X": 0.08448024094104767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21418_1",
      "ports": {
        "bus1": 21413,
        "bus2": 21418
      },
      "params": {
        "R": 0.00047373847337439656,
        "X": 0.03056860901415348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21419_1",
      "ports": {
        "bus1": 21413,
        "bus2": 21419
      },
      "params": {
        "R": 0.00029898874345235527,
        "X": 0.01940954476594925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21420_1",
      "ports": {
        "bus1": 21413,
        "bus2": 21420
      },
      "params": {
        "R": 0.00047959049697965384,
        "X": 0.030824873596429825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21421_1",
      "ports": {
        "bus1": 21413,
        "bus2": 21421
      },
      "params": {
        "R": 0.0006972153787501156,
        "X": 0.038168542087078094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21422_1",
      "ports": {
        "bus1": 21413,
        "bus2": 21422
      },
      "params": {
        "R": 0.0005585503531619906,
        "X": 0.023131659254431725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21539_1",
      "ports": {
        "bus1": 21413,
        "bus2": 21539
      },
      "params": {
        "R": 0.0005787729751318693,
        "X": 0.007047032937407494,
        "G": 0.0,
        "B": 0.23751311004161832
      },
      "extension": {
        "length": 26552.17463378906,
        "rating": 1301.4165878295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_21413_21640_1",
      "ports": {
        "bus1": 21640,
        "bus2": 21413
      },
      "params": {
        "R": 0.0004191984480712563,
        "X": 0.005337126087397337,
        "G": 0.0,
        "B": 0.12152530997991562
      },
      "extension": {
        "length": 19123.054145507813,
        "rating": 1244.0455436706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_21414_21415_1",
      "ports": {
        "bus1": 21415,
        "bus2": 21414
      },
      "params": {
        "R": 0.004874362610280514,
        "X": 0.16662615537643433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21414_21415_2",
      "ports": {
        "bus1": 21415,
        "bus2": 21414
      },
      "params": {
        "R": 0.004874362610280514,
        "X": 0.16662615537643433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21414_21415_3",
      "ports": {
        "bus1": 21415,
        "bus2": 21414
      },
      "params": {
        "R": 0.004874362610280514,
        "X": 0.16662615537643433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21414_21417_1",
      "ports": {
        "bus1": 21414,
        "bus2": 21417
      },
      "params": {
        "R": -0.0008945425506681204,
        "X": -0.05421361327171326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21414_21423_1",
      "ports": {
        "bus1": 21414,
        "bus2": 21423
      },
      "params": {
        "R": 0.0002958837430924177,
        "X": 0.0010546768316999078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21414_21424_1",
      "ports": {
        "bus1": 21414,
        "bus2": 21424
      },
      "params": {
        "R": 0.00022342639567796144,
        "X": 0.0010962676024064422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21416_21417_1",
      "ports": {
        "bus1": 21416,
        "bus2": 21417
      },
      "params": {
        "R": 0.003422207199037075,
        "X": 0.207402303814888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21425_21428_1",
      "ports": {
        "bus1": 21425,
        "bus2": 21428
      },
      "params": {
        "R": 0.0013559870421886444,
        "X": 0.02644762396812439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21425_21429_1",
      "ports": {
        "bus1": 21425,
        "bus2": 21429
      },
      "params": {
        "R": 0.010779621079564095,
        "X": 0.21792520582675934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21425_21430_1",
      "ports": {
        "bus1": 21425,
        "bus2": 21430
      },
      "params": {
        "R": 0.00024369684979319575,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21425_21431_1",
      "ports": {
        "bus1": 21425,
        "bus2": 21431
      },
      "params": {
        "R": 0.00026026720297522843,
        "X": 0.0010947155533358455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21426_21428_1",
      "ports": {
        "bus1": 21426,
        "bus2": 21428
      },
      "params": {
        "R": 0.014209472574293613,
        "X": 0.27714642882347107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21427_21428_1",
      "ports": {
        "bus1": 21427,
        "bus2": 21428
      },
      "params": {
        "R": 0.014209472574293613,
        "X": 0.27714642882347107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21432_21433_1",
      "ports": {
        "bus1": 21432,
        "bus2": 21433
      },
      "params": {
        "R": 0.00029405663372017443,
        "X": 0.001176110585220158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21434_21435_1",
      "ports": {
        "bus1": 21434,
        "bus2": 21435
      },
      "params": {
        "R": 0.00026455626357346773,
        "X": 0.001149251009337604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21436_21437_1",
      "ports": {
        "bus1": 21436,
        "bus2": 21437
      },
      "params": {
        "R": 0.0002942720311693847,
        "X": 0.001014190842397511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21438_21439_1",
      "ports": {
        "bus1": 21438,
        "bus2": 21439
      },
      "params": {
        "R": 0.00026262574829161167,
        "X": 0.0010542020900174975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21440_21441_1",
      "ports": {
        "bus1": 21440,
        "bus2": 21441
      },
      "params": {
        "R": 0.0002150727086700499,
        "X": 0.0011960417032241821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21442_21443_1",
      "ports": {
        "bus1": 21442,
        "bus2": 21443
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21443_21545_1",
      "ports": {
        "bus1": 21443,
        "bus2": 21545
      },
      "params": {
        "R": 0.006612925790250301,
        "X": 0.012742525897920132,
        "G": 0.0,
        "B": 0.00020517859957180917
      },
      "extension": {
        "length": 1192.3793405914307,
        "rating": 74.80717897415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_21443_21545_2",
      "ports": {
        "bus1": 21443,
        "bus2": 21545
      },
      "params": {
        "R": 0.006612925790250301,
        "X": 0.012742525897920132,
        "G": 0.0,
        "B": 0.00020517859957180917
      },
      "extension": {
        "length": 1192.3793405914307,
        "rating": 74.80717897415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_21444_21445_1",
      "ports": {
        "bus1": 21444,
        "bus2": 21445
      },
      "params": {
        "R": 0.018794292584061623,
        "X": 0.33561015129089355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21444_21446_1",
      "ports": {
        "bus1": 21444,
        "bus2": 21446
      },
      "params": {
        "R": 0.01672331616282463,
        "X": 0.33164775371551514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21444_21447_1",
      "ports": {
        "bus1": 21444,
        "bus2": 21447
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21444_21448_1",
      "ports": {
        "bus1": 21444,
        "bus2": 21448
      },
      "params": {
        "R": 0.00021044860477559268,
        "X": 0.001041705021634698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21447_21693_1",
      "ports": {
        "bus1": 21693,
        "bus2": 21447
      },
      "params": {
        "R": 0.04444049671292305,
        "X": 0.1362568885087967,
        "G": 0.0,
        "B": 0.00694328173995018
      },
      "extension": {
        "length": 20487.029727172852,
        "rating": 69.781893491745
      }
    },
    {
      "class": "Branch",
      "id": "branch_21447_21693_2",
      "ports": {
        "bus1": 21693,
        "bus2": 21447
      },
      "params": {
        "R": 0.04444049671292305,
        "X": 0.1362568885087967,
        "G": 0.0,
        "B": 0.00694328173995018
      },
      "extension": {
        "length": 20487.029727172852,
        "rating": 69.781893491745
      }
    },
    {
      "class": "Branch",
      "id": "branch_21449_21452_1",
      "ports": {
        "bus1": 21449,
        "bus2": 21452
      },
      "params": {
        "R": 0.0008211479289457202,
        "X": 0.047573432326316833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21449_21455_1",
      "ports": {
        "bus1": 21449,
        "bus2": 21455
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0019339211285114288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21449_21456_1",
      "ports": {
        "bus1": 21449,
        "bus2": 21456
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21449_21457_1",
      "ports": {
        "bus1": 21449,
        "bus2": 21457
      },
      "params": {
        "R": 0.0002635304699651897,
        "X": 0.0011676980648189783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21450_21452_1",
      "ports": {
        "bus1": 21450,
        "bus2": 21452
      },
      "params": {
        "R": -0.0002789717400446534,
        "X": -0.01616230420768261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21451_21452_1",
      "ports": {
        "bus1": 21451,
        "bus2": 21452
      },
      "params": {
        "R": 0.003554100636392832,
        "X": 0.20590783655643463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21453_21455_1",
      "ports": {
        "bus1": 21453,
        "bus2": 21455
      },
      "params": {
        "R": 0.0006178520852699876,
        "X": 0.035749226808547974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21454_21455_1",
      "ports": {
        "bus1": 21454,
        "bus2": 21455
      },
      "params": {
        "R": 0.0006178520852699876,
        "X": 0.035749226808547974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21459_1",
      "ports": {
        "bus1": 21459,
        "bus2": 21458
      },
      "params": {
        "R": 0.000436913687735796,
        "X": 0.03217707946896553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21463_1",
      "ports": {
        "bus1": 21458,
        "bus2": 21463
      },
      "params": {
        "R": 0.00037398384301923215,
        "X": 0.0217021182179451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21464_1",
      "ports": {
        "bus1": 21458,
        "bus2": 21464
      },
      "params": {
        "R": 0.00026020078803412616,
        "X": 0.016366928815841675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21465_1",
      "ports": {
        "bus1": 21458,
        "bus2": 21465
      },
      "params": {
        "R": 0.0004674925876315683,
        "X": 0.03577753156423569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21466_1",
      "ports": {
        "bus1": 21458,
        "bus2": 21466
      },
      "params": {
        "R": 0.0003457099955994636,
        "X": 0.02507758140563965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21467_1",
      "ports": {
        "bus1": 21458,
        "bus2": 21467
      },
      "params": {
        "R": 0.0005942246061749756,
        "X": 0.03431098163127899,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21468_1",
      "ports": {
        "bus1": 21458,
        "bus2": 21468
      },
      "params": {
        "R": 0.0004086937115062028,
        "X": 0.025485623627901077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21458_21469_1",
      "ports": {
        "bus1": 21458,
        "bus2": 21469
      },
      "params": {
        "R": 0.00025372669915668666,
        "X": 0.0010871101403608918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21459_21462_1",
      "ports": {
        "bus1": 21459,
        "bus2": 21462
      },
      "params": {
        "R": 0.005716521758586168,
        "X": 0.18450815975666046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21459_21470_1",
      "ports": {
        "bus1": 21459,
        "bus2": 21470
      },
      "params": {
        "R": 0.00021377428492996842,
        "X": 0.001138215186074376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21460_21462_1",
      "ports": {
        "bus1": 21460,
        "bus2": 21462
      },
      "params": {
        "R": -0.002374697010964155,
        "X": -0.07664643228054047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21461_21462_1",
      "ports": {
        "bus1": 21461,
        "bus2": 21462
      },
      "params": {
        "R": 0.019809840247035027,
        "X": 0.639388382434845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21469_21660_1",
      "ports": {
        "bus1": 21660,
        "bus2": 21469
      },
      "params": {
        "R": 0.000161428251885809,
        "X": 0.0018347034929320216,
        "G": 0.0,
        "B": 0.05516505986452103
      },
      "extension": {
        "length": 6589.192058898926,
        "rating": 1305.348014831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_21469_23117_1",
      "ports": {
        "bus1": 21469,
        "bus2": 23117
      },
      "params": {
        "R": 0.0005292039131745696,
        "X": 0.006559943314641714,
        "G": 0.0,
        "B": 0.1966312825679779
      },
      "extension": {
        "length": 25133.925806762698,
        "rating": 1295.3144073486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_21470_21523_1",
      "ports": {
        "bus1": 21470,
        "bus2": 21523
      },
      "params": {
        "R": 0.010175622068345547,
        "X": 0.0509924665093422,
        "G": 0.0,
        "B": 0.02279265969991684
      },
      "extension": {
        "length": 23471.99222607422,
        "rating": 236.09445095062256
      }
    },
    {
      "class": "Branch",
      "id": "branch_21470_21661_1",
      "ports": {
        "bus1": 21470,
        "bus2": 21661
      },
      "params": {
        "R": 0.003508008550852537,
        "X": 0.016408154740929604,
        "G": 0.0,
        "B": 0.008743533864617348
      },
      "extension": {
        "length": 8114.213159362793,
        "rating": 248.20098876953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_21470_21661_2",
      "ports": {
        "bus1": 21470,
        "bus2": 21661
      },
      "params": {
        "R": 0.003508008550852537,
        "X": 0.016408154740929604,
        "G": 0.0,
        "B": 0.008743533864617348
      },
      "extension": {
        "length": 8114.213159362793,
        "rating": 248.20098876953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_21470_22674_1",
      "ports": {
        "bus1": 22674,
        "bus2": 21470
      },
      "params": {
        "R": 0.009956399910151958,
        "X": 0.03786449134349823,
        "G": 0.0,
        "B": 0.060140151530504234
      },
      "extension": {
        "length": 34444.46406005859,
        "rating": 263.1028890609741
      }
    },
    {
      "class": "Branch",
      "id": "branch_21470_22674_2",
      "ports": {
        "bus1": 22674,
        "bus2": 21470
      },
      "params": {
        "R": 0.009956399910151958,
        "X": 0.03786449134349823,
        "G": 0.0,
        "B": 0.060140151530504234
      },
      "extension": {
        "length": 34444.46406005859,
        "rating": 263.1028890609741
      }
    },
    {
      "class": "Branch",
      "id": "branch_21471_21472_1",
      "ports": {
        "bus1": 21471,
        "bus2": 21472
      },
      "params": {
        "R": 0.0002626661735121161,
        "X": 0.0011182144517078996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21473_21474_1",
      "ports": {
        "bus1": 21473,
        "bus2": 21474
      },
      "params": {
        "R": 0.016925295814871788,
        "X": 0.27465298771858215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21473_21475_1",
      "ports": {
        "bus1": 21473,
        "bus2": 21475
      },
      "params": {
        "R": 0.0002895529614761472,
        "X": 0.0010048783151432872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21476_21477_1",
      "ports": {
        "bus1": 21477,
        "bus2": 21476
      },
      "params": {
        "R": 0.0003730284224729985,
        "X": 0.024153701961040497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21476_21477_2",
      "ports": {
        "bus1": 21477,
        "bus2": 21476
      },
      "params": {
        "R": 0.0003730284224729985,
        "X": 0.024153701961040497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21476_21481_1",
      "ports": {
        "bus1": 21476,
        "bus2": 21481
      },
      "params": {
        "R": 0.00033678783802315593,
        "X": 0.01965797320008278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21476_21482_1",
      "ports": {
        "bus1": 21476,
        "bus2": 21482
      },
      "params": {
        "R": 0.0006321657565422356,
        "X": 0.04044799134135246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21476_21483_1",
      "ports": {
        "bus1": 21476,
        "bus2": 21483
      },
      "params": {
        "R": 0.00022566565894521773,
        "X": 0.016300152987241745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21476_21484_1",
      "ports": {
        "bus1": 21476,
        "bus2": 21484
      },
      "params": {
        "R": 0.0002202399482484907,
        "X": 0.0011615741532295942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21476_21485_1",
      "ports": {
        "bus1": 21476,
        "bus2": 21485
      },
      "params": {
        "R": 0.00026492218603380024,
        "X": 0.0011461097747087479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21477_21480_1",
      "ports": {
        "bus1": 21477,
        "bus2": 21480
      },
      "params": {
        "R": 0.00032629678025841713,
        "X": 0.008925184607505798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21478_21480_1",
      "ports": {
        "bus1": 21478,
        "bus2": 21480
      },
      "params": {
        "R": 0.00348077854141593,
        "X": 0.09520959854125977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21479_21480_1",
      "ports": {
        "bus1": 21479,
        "bus2": 21480
      },
      "params": {
        "R": 0.00348077854141593,
        "X": 0.09520959854125977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21484_21697_1",
      "ports": {
        "bus1": 21484,
        "bus2": 21697
      },
      "params": {
        "R": 0.0005297746392898262,
        "X": 0.006867565680295229,
        "G": 0.0,
        "B": 0.14709222316741946
      },
      "extension": {
        "length": 22886.15058984375,
        "rating": 1255.7761192321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_21486_21487_1",
      "ports": {
        "bus1": 21486,
        "bus2": 21487
      },
      "params": {
        "R": 0.00029250935767777264,
        "X": 0.0011422508396208286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21487_21506_1",
      "ports": {
        "bus1": 21506,
        "bus2": 21487
      },
      "params": {
        "R": 0.020383358001708984,
        "X": 0.06205160543322563,
        "G": 0.0,
        "B": 0.008432530798017979
      },
      "extension": {
        "length": 14987.190966064454,
        "rating": 45.70966958999634
      }
    },
    {
      "class": "Branch",
      "id": "branch_21488_21489_1",
      "ports": {
        "bus1": 21488,
        "bus2": 21489
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21490_21493_1",
      "ports": {
        "bus1": 21490,
        "bus2": 21493
      },
      "params": {
        "R": 0.0012234989553689957,
        "X": 0.022919416427612305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21490_21494_1",
      "ports": {
        "bus1": 21490,
        "bus2": 21494
      },
      "params": {
        "R": 0.01175738126039505,
        "X": 0.25211939215660095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21490_21495_1",
      "ports": {
        "bus1": 21490,
        "bus2": 21495
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21490_21496_1",
      "ports": {
        "bus1": 21490,
        "bus2": 21496
      },
      "params": {
        "R": 0.00021121453028172255,
        "X": 0.0011718586320057511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21491_21493_1",
      "ports": {
        "bus1": 21491,
        "bus2": 21493
      },
      "params": {
        "R": 0.011645142920315266,
        "X": 0.2181447297334671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21492_21493_1",
      "ports": {
        "bus1": 21492,
        "bus2": 21493
      },
      "params": {
        "R": 0.011645142920315266,
        "X": 0.2181447297334671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21497_21500_1",
      "ports": {
        "bus1": 21497,
        "bus2": 21500
      },
      "params": {
        "R": -0.0011907164007425308,
        "X": -0.02543705701828003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21497_21501_1",
      "ports": {
        "bus1": 21497,
        "bus2": 21501
      },
      "params": {
        "R": 0.01829148828983307,
        "X": 0.3966800272464752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21497_21502_1",
      "ports": {
        "bus1": 21497,
        "bus2": 21502
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21497_21503_1",
      "ports": {
        "bus1": 21497,
        "bus2": 21503
      },
      "params": {
        "R": 0.000268476054770872,
        "X": 0.0010760100558400154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21498_21500_1",
      "ports": {
        "bus1": 21498,
        "bus2": 21500
      },
      "params": {
        "R": 0.014430724084377289,
        "X": 0.3082807660102844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21499_21500_1",
      "ports": {
        "bus1": 21499,
        "bus2": 21500
      },
      "params": {
        "R": 0.014430724084377289,
        "X": 0.3082807660102844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21504_21505_1",
      "ports": {
        "bus1": 21505,
        "bus2": 21504
      },
      "params": {
        "R": 0.0004154989728704095,
        "X": 0.034246478229761124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21504_21509_1",
      "ports": {
        "bus1": 21504,
        "bus2": 21509
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0012798812240362167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21505_21506_1",
      "ports": {
        "bus1": 21506,
        "bus2": 21505
      },
      "params": {
        "R": 0.005425198469310999,
        "X": 0.14043723046779633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21505_21506_2",
      "ports": {
        "bus1": 21506,
        "bus2": 21505
      },
      "params": {
        "R": 0.005425198469310999,
        "X": 0.14043723046779633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21505_21506_3",
      "ports": {
        "bus1": 21506,
        "bus2": 21505
      },
      "params": {
        "R": 0.005425198469310999,
        "X": 0.14043723046779633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21505_21510_1",
      "ports": {
        "bus1": 21505,
        "bus2": 21510
      },
      "params": {
        "R": 0.0002818478678818792,
        "X": 0.0011419103248044848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21505_21511_1",
      "ports": {
        "bus1": 21505,
        "bus2": 21511
      },
      "params": {
        "R": 0.00022553862072527406,
        "X": 0.0011311620473861694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21507_21509_1",
      "ports": {
        "bus1": 21507,
        "bus2": 21509
      },
      "params": {
        "R": 0.0004897120525129139,
        "X": 0.02796228602528572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21508_21509_1",
      "ports": {
        "bus1": 21508,
        "bus2": 21509
      },
      "params": {
        "R": 0.0004897120525129139,
        "X": 0.02796228602528572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21512_21513_1",
      "ports": {
        "bus1": 21512,
        "bus2": 21513
      },
      "params": {
        "R": 0.011450203135609627,
        "X": 0.2440350204706192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21512_21514_1",
      "ports": {
        "bus1": 21512,
        "bus2": 21514
      },
      "params": {
        "R": 0.00027467089239507914,
        "X": 0.001114256796427071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21515_21516_1",
      "ports": {
        "bus1": 21516,
        "bus2": 21515
      },
      "params": {
        "R": 0.0052935038693249226,
        "X": 0.1415117233991623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21515_21519_1",
      "ports": {
        "bus1": 21515,
        "bus2": 21519
      },
      "params": {
        "R": 0.00028274976648390293,
        "X": 0.010237932205200195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21515_21523_1",
      "ports": {
        "bus1": 21515,
        "bus2": 21523
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21515_21524_1",
      "ports": {
        "bus1": 21515,
        "bus2": 21524
      },
      "params": {
        "R": 0.0002700685290619731,
        "X": 0.001069647609256208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21516_21522_1",
      "ports": {
        "bus1": 21516,
        "bus2": 21522
      },
      "params": {
        "R": -0.0002196161076426506,
        "X": -0.005321517586708069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21516_21700_1",
      "ports": {
        "bus1": 21700,
        "bus2": 21516
      },
      "params": {
        "R": 0.010105451568961143,
        "X": 0.023620396852493283,
        "G": 0.0,
        "B": 0.003703644964843989
      },
      "extension": {
        "length": 6711.065898925782,
        "rating": 67.9338812828064
      }
    },
    {
      "class": "Branch",
      "id": "branch_21516_21700_2",
      "ports": {
        "bus1": 21700,
        "bus2": 21516
      },
      "params": {
        "R": 0.010105451568961143,
        "X": 0.023620396852493283,
        "G": 0.0,
        "B": 0.003703644964843989
      },
      "extension": {
        "length": 6711.065898925782,
        "rating": 67.9338812828064
      }
    },
    {
      "class": "Branch",
      "id": "branch_21517_21519_1",
      "ports": {
        "bus1": 21517,
        "bus2": 21519
      },
      "params": {
        "R": 0.003116637235507369,
        "X": 0.1128486767411232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21518_21519_1",
      "ports": {
        "bus1": 21518,
        "bus2": 21519
      },
      "params": {
        "R": 0.003116637235507369,
        "X": 0.1128486767411232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21520_21522_1",
      "ports": {
        "bus1": 21520,
        "bus2": 21522
      },
      "params": {
        "R": 0.006643054541200399,
        "X": 0.1609681397676468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21521_21522_1",
      "ports": {
        "bus1": 21521,
        "bus2": 21522
      },
      "params": {
        "R": 0.006643054541200399,
        "X": 0.1609681397676468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21523_21661_1",
      "ports": {
        "bus1": 21661,
        "bus2": 21523
      },
      "params": {
        "R": 0.005841757170856,
        "X": 0.0345882922410965,
        "G": 0.0,
        "B": 0.02155688777565956
      },
      "extension": {
        "length": 19530.71586694336,
        "rating": 254.14328575134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_21523_21661_2",
      "ports": {
        "bus1": 21661,
        "bus2": 21523
      },
      "params": {
        "R": 0.005841757170856,
        "X": 0.0345882922410965,
        "G": 0.0,
        "B": 0.02155688777565956
      },
      "extension": {
        "length": 19530.71586694336,
        "rating": 254.14328575134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_21525_21526_1",
      "ports": {
        "bus1": 21526,
        "bus2": 21525
      },
      "params": {
        "R": 0.000678114709444344,
        "X": 0.031932488083839417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21525_21527_1",
      "ports": {
        "bus1": 21525,
        "bus2": 21527
      },
      "params": {
        "R": 0.00020228115317877382,
        "X": 0.012697409838438034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21525_21528_1",
      "ports": {
        "bus1": 21525,
        "bus2": 21528
      },
      "params": {
        "R": 0.0005817222991026938,
        "X": 0.029050616547465324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21525_21529_1",
      "ports": {
        "bus1": 21525,
        "bus2": 21529
      },
      "params": {
        "R": 0.00023193939705379307,
        "X": 0.013706406578421593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21525_21530_1",
      "ports": {
        "bus1": 21525,
        "bus2": 21530
      },
      "params": {
        "R": 0.00017990684136748314,
        "X": 0.012868192978203297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21525_21531_1",
      "ports": {
        "bus1": 21525,
        "bus2": 21531
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21525_21532_1",
      "ports": {
        "bus1": 21525,
        "bus2": 21532
      },
      "params": {
        "R": 0.00020560866687446833,
        "X": 0.0011012410977855325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21531_21719_1",
      "ports": {
        "bus1": 21531,
        "bus2": 21719
      },
      "params": {
        "R": 0.0008082367712631822,
        "X": 0.009433845058083534,
        "G": 0.0,
        "B": 0.2646976411342621
      },
      "extension": {
        "length": 32161.159988525393,
        "rating": 1222.3675727844238
      }
    },
    {
      "class": "Branch",
      "id": "branch_21531_22141_1",
      "ports": {
        "bus1": 21531,
        "bus2": 22141
      },
      "params": {
        "R": 0.00046072425902821124,
        "X": 0.005398774053901434,
        "G": 0.0,
        "B": 0.16835853457450864
      },
      "extension": {
        "length": 21023.118074707032,
        "rating": 1171.3005065917969
      }
    },
    {
      "class": "Branch",
      "id": "branch_21531_22273_1",
      "ports": {
        "bus1": 21531,
        "bus2": 22273
      },
      "params": {
        "R": 0.00044279504800215364,
        "X": 0.005900779273360968,
        "G": 0.0,
        "B": 0.16673122346401215
      },
      "extension": {
        "length": 21801.304203002932,
        "rating": 1290.8041954040527
      }
    },
    {
      "class": "Branch",
      "id": "branch_21533_21534_1",
      "ports": {
        "bus1": 21534,
        "bus2": 21533
      },
      "params": {
        "R": 0.00044009668636135757,
        "X": 0.028936007991433144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21533_21534_2",
      "ports": {
        "bus1": 21534,
        "bus2": 21533
      },
      "params": {
        "R": 0.00044009668636135757,
        "X": 0.028936007991433144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21533_21534_3",
      "ports": {
        "bus1": 21534,
        "bus2": 21533
      },
      "params": {
        "R": 0.00044009668636135757,
        "X": 0.028936007991433144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21533_21536_1",
      "ports": {
        "bus1": 21533,
        "bus2": 21536
      },
      "params": {
        "R": 0.00019773513486143202,
        "X": 0.010244992561638355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21533_21537_1",
      "ports": {
        "bus1": 21533,
        "bus2": 21537
      },
      "params": {
        "R": 0.00014037237269803882,
        "X": 0.007557394448667765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21533_21539_1",
      "ports": {
        "bus1": 21533,
        "bus2": 21539
      },
      "params": {
        "R": 0.00028643160476349294,
        "X": 0.0011475966311991215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21534_21535_1",
      "ports": {
        "bus1": 21535,
        "bus2": 21534
      },
      "params": {
        "R": 0.004168352112174034,
        "X": 0.12834084033966064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21534_21535_2",
      "ports": {
        "bus1": 21535,
        "bus2": 21534
      },
      "params": {
        "R": 0.004168352112174034,
        "X": 0.12834084033966064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21534_21535_3",
      "ports": {
        "bus1": 21535,
        "bus2": 21534
      },
      "params": {
        "R": 0.004168352112174034,
        "X": 0.12834084033966064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21534_21538_1",
      "ports": {
        "bus1": 21534,
        "bus2": 21538
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21540_21541_1",
      "ports": {
        "bus1": 21541,
        "bus2": 21540
      },
      "params": {
        "R": 0.0060477606020867825,
        "X": 0.15055803954601288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21540_21542_1",
      "ports": {
        "bus1": 21540,
        "bus2": 21542
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21540_21543_1",
      "ports": {
        "bus1": 21540,
        "bus2": 21543
      },
      "params": {
        "R": 0.00024133977422025055,
        "X": 0.0011400531511753798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21541_21545_1",
      "ports": {
        "bus1": 21545,
        "bus2": 21541
      },
      "params": {
        "R": 0.0131162628531456,
        "X": 0.039479076862335205,
        "G": 0.0,
        "B": 0.0020683417096734047
      },
      "extension": {
        "length": 6565.949965942383,
        "rating": 50.953930616378784
      }
    },
    {
      "class": "Branch",
      "id": "branch_21542_21549_1",
      "ports": {
        "bus1": 21549,
        "bus2": 21542
      },
      "params": {
        "R": 0.0032879670616239314,
        "X": 0.017286259680986404,
        "G": 0.0,
        "B": 0.005361378192901611
      },
      "extension": {
        "length": 6785.2584168090825,
        "rating": 238.12439441680908
      }
    },
    {
      "class": "Branch",
      "id": "branch_21544_21547_1",
      "ports": {
        "bus1": 21544,
        "bus2": 21547
      },
      "params": {
        "R": 0.00989748165011406,
        "X": 0.24912410974502563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21544_21548_1",
      "ports": {
        "bus1": 21544,
        "bus2": 21548
      },
      "params": {
        "R": 0.0017569010378792882,
        "X": 0.05338643863797188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21544_21549_1",
      "ports": {
        "bus1": 21544,
        "bus2": 21549
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21544_21550_1",
      "ports": {
        "bus1": 21544,
        "bus2": 21550
      },
      "params": {
        "R": 0.00021882809232920408,
        "X": 0.0011698686284944415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21545_21547_1",
      "ports": {
        "bus1": 21545,
        "bus2": 21547
      },
      "params": {
        "R": -0.005218867212533951,
        "X": -0.13136127591133118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21546_21547_1",
      "ports": {
        "bus1": 21546,
        "bus2": 21547
      },
      "params": {
        "R": 0.019883276894688606,
        "X": 0.5004710555076599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21551_21552_1",
      "ports": {
        "bus1": 21551,
        "bus2": 21552
      },
      "params": {
        "R": 0.0002638572477735579,
        "X": 0.0011665190104395151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21553_21556_1",
      "ports": {
        "bus1": 21553,
        "bus2": 21556
      },
      "params": {
        "R": 0.0052711013704538345,
        "X": 0.1387546956539154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21553_21560_1",
      "ports": {
        "bus1": 21553,
        "bus2": 21560
      },
      "params": {
        "R": 0.00824125949293375,
        "X": 0.23750625550746918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21553_21561_1",
      "ports": {
        "bus1": 21553,
        "bus2": 21561
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21553_21562_1",
      "ports": {
        "bus1": 21553,
        "bus2": 21562
      },
      "params": {
        "R": 0.00028725722222588956,
        "X": 0.0010676069650799036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21554_21556_1",
      "ports": {
        "bus1": 21554,
        "bus2": 21556
      },
      "params": {
        "R": -0.0029336335137486458,
        "X": -0.07722398638725281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21554_21559_1",
      "ports": {
        "bus1": 21554,
        "bus2": 21559
      },
      "params": {
        "R": -0.0001942180097103119,
        "X": -0.003171280026435852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21554_21582_1",
      "ports": {
        "bus1": 21582,
        "bus2": 21554
      },
      "params": {
        "R": 0.026160815730690956,
        "X": 0.06841282546520233,
        "G": 0.0,
        "B": 0.002307360991835594
      },
      "extension": {
        "length": 9723.757449462892,
        "rating": 48.13341498374939
      }
    },
    {
      "class": "Branch",
      "id": "branch_21555_21556_1",
      "ports": {
        "bus1": 21555,
        "bus2": 21556
      },
      "params": {
        "R": 0.013414593413472176,
        "X": 0.35312119126319885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21557_21559_1",
      "ports": {
        "bus1": 21557,
        "bus2": 21559
      },
      "params": {
        "R": 0.012852493673563004,
        "X": 0.20986135303974152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21558_21559_1",
      "ports": {
        "bus1": 21558,
        "bus2": 21559
      },
      "params": {
        "R": 0.012852493673563004,
        "X": 0.20986135303974152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21563_21564_1",
      "ports": {
        "bus1": 21563,
        "bus2": 21564
      },
      "params": {
        "R": 0.00022431094839703292,
        "X": 0.0011092358035966754,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21565_21566_1",
      "ports": {
        "bus1": 21565,
        "bus2": 21566
      },
      "params": {
        "R": 0.01779055781662464,
        "X": 0.4169727861881256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 67.7062491774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21565_21567_1",
      "ports": {
        "bus1": 21565,
        "bus2": 21567
      },
      "params": {
        "R": 0.0002599787840154022,
        "X": 0.0010063633089885116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21565_21568_1",
      "ports": {
        "bus1": 21565,
        "bus2": 21568
      },
      "params": {
        "R": 0.0002787762205116451,
        "X": 0.0010151166934520006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21569_21570_1",
      "ports": {
        "bus1": 21569,
        "bus2": 21570
      },
      "params": {
        "R": 0.009668165817856789,
        "X": 0.23382171988487244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21569_21571_1",
      "ports": {
        "bus1": 21569,
        "bus2": 21571
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21572_21573_1",
      "ports": {
        "bus1": 21573,
        "bus2": 21572
      },
      "params": {
        "R": 0.00435319310054183,
        "X": 0.1793432980775833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21572_21573_2",
      "ports": {
        "bus1": 21573,
        "bus2": 21572
      },
      "params": {
        "R": 0.00435319310054183,
        "X": 0.1793432980775833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21572_21573_3",
      "ports": {
        "bus1": 21573,
        "bus2": 21572
      },
      "params": {
        "R": 0.00435319310054183,
        "X": 0.1793432980775833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21572_21574_1",
      "ports": {
        "bus1": 21572,
        "bus2": 21574
      },
      "params": {
        "R": 0.00027455404051579535,
        "X": 0.0011497859377413988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21572_21575_1",
      "ports": {
        "bus1": 21572,
        "bus2": 21575
      },
      "params": {
        "R": 0.0002044730936177075,
        "X": 0.0010788601357489824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21574_22938_1",
      "ports": {
        "bus1": 22938,
        "bus2": 21574
      },
      "params": {
        "R": 0.008745578117668629,
        "X": 0.047103941440582275,
        "G": 0.0,
        "B": 0.03391538932919502
      },
      "extension": {
        "length": 28445.258337890627,
        "rating": 234.6747636795044
      }
    },
    {
      "class": "Branch",
      "id": "branch_21576_21577_1",
      "ports": {
        "bus1": 21576,
        "bus2": 21577
      },
      "params": {
        "R": 0.011719202622771263,
        "X": 0.2559153437614441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21576_21578_1",
      "ports": {
        "bus1": 21576,
        "bus2": 21578
      },
      "params": {
        "R": 0.011961539275944233,
        "X": 0.27652308344841003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21576_21579_1",
      "ports": {
        "bus1": 21576,
        "bus2": 21579
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21576_21580_1",
      "ports": {
        "bus1": 21576,
        "bus2": 21580
      },
      "params": {
        "R": 0.00026804747176356614,
        "X": 0.0010594776831567287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21579_21845_1",
      "ports": {
        "bus1": 21845,
        "bus2": 21579
      },
      "params": {
        "R": 0.014662821777164936,
        "X": 0.03682834282517433,
        "G": 0.0,
        "B": 0.001524682738818228
      },
      "extension": {
        "length": 5766.772130584717,
        "rating": 46.5718537569046
      }
    },
    {
      "class": "Branch",
      "id": "branch_21579_21851_1",
      "ports": {
        "bus1": 21851,
        "bus2": 21579
      },
      "params": {
        "R": 0.01751132495701313,
        "X": 0.05290846526622772,
        "G": 0.0,
        "B": 0.0018626350210979583
      },
      "extension": {
        "length": 6963.064610229492,
        "rating": 56.92318677902222
      }
    },
    {
      "class": "Branch",
      "id": "branch_21581_21582_1",
      "ports": {
        "bus1": 21581,
        "bus2": 21582
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21583_21584_1",
      "ports": {
        "bus1": 21583,
        "bus2": 21584
      },
      "params": {
        "R": 0.00028292625211179256,
        "X": 0.0010487554827705026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21584_21643_1",
      "ports": {
        "bus1": 21643,
        "bus2": 21584
      },
      "params": {
        "R": 0.011354911141097546,
        "X": 0.031084448099136356,
        "G": 0.0,
        "B": 0.0027720441576093435
      },
      "extension": {
        "length": 6829.134994445801,
        "rating": 72.60835766792297
      }
    },
    {
      "class": "Branch",
      "id": "branch_21584_21643_2",
      "ports": {
        "bus1": 21643,
        "bus2": 21584
      },
      "params": {
        "R": 0.011354911141097546,
        "X": 0.031084448099136356,
        "G": 0.0,
        "B": 0.0027720441576093435
      },
      "extension": {
        "length": 6829.134994445801,
        "rating": 72.60835766792297
      }
    },
    {
      "class": "Branch",
      "id": "branch_21585_21586_1",
      "ports": {
        "bus1": 21586,
        "bus2": 21585
      },
      "params": {
        "R": 0.005566556006669998,
        "X": 0.16418881714344025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21585_21588_1",
      "ports": {
        "bus1": 21585,
        "bus2": 21588
      },
      "params": {
        "R": 0.013697851449251175,
        "X": 0.3393411636352539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21585_21589_1",
      "ports": {
        "bus1": 21585,
        "bus2": 21589
      },
      "params": {
        "R": 0.00027090864023193717,
        "X": 0.001012739259749651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21585_21590_1",
      "ports": {
        "bus1": 21585,
        "bus2": 21590
      },
      "params": {
        "R": 0.0002995890681631863,
        "X": 0.0010382164036855102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21586_21587_1",
      "ports": {
        "bus1": 21586,
        "bus2": 21587
      },
      "params": {
        "R": 0.009106789715588093,
        "X": 0.17304465174674988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21591_21592_1",
      "ports": {
        "bus1": 21592,
        "bus2": 21591
      },
      "params": {
        "R": 0.0003608108381740749,
        "X": 0.02188844606280327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21591_21596_1",
      "ports": {
        "bus1": 21591,
        "bus2": 21596
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 9.999983012676239e-05,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21591_21598_1",
      "ports": {
        "bus1": 21591,
        "bus2": 21598
      },
      "params": {
        "R": 0.0002776011824607849,
        "X": 0.0011467203730717301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21592_21593_1",
      "ports": {
        "bus1": 21593,
        "bus2": 21592
      },
      "params": {
        "R": 0.005225750617682934,
        "X": 0.15266825258731842,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21592_21597_1",
      "ports": {
        "bus1": 21592,
        "bus2": 21597
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21594_21596_1",
      "ports": {
        "bus1": 21594,
        "bus2": 21596
      },
      "params": {
        "R": 0.0003544445789884776,
        "X": 0.020490963011980057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21595_21596_1",
      "ports": {
        "bus1": 21595,
        "bus2": 21596
      },
      "params": {
        "R": 0.0003544445789884776,
        "X": 0.020490963011980057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21599_21600_1",
      "ports": {
        "bus1": 21599,
        "bus2": 21600
      },
      "params": {
        "R": 0.00020057836081832647,
        "X": 0.0010258685797452927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21601_21602_1",
      "ports": {
        "bus1": 21601,
        "bus2": 21602
      },
      "params": {
        "R": 0.012463937513530254,
        "X": 0.2990904450416565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21601_21603_1",
      "ports": {
        "bus1": 21601,
        "bus2": 21603
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21601_21604_1",
      "ports": {
        "bus1": 21601,
        "bus2": 21604
      },
      "params": {
        "R": 0.00027950320509262383,
        "X": 0.0010286914184689522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21605_21606_1",
      "ports": {
        "bus1": 21605,
        "bus2": 21606
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21607_21608_1",
      "ports": {
        "bus1": 21607,
        "bus2": 21608
      },
      "params": {
        "R": 0.009754872880876064,
        "X": 0.1870930790901184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21607_21609_1",
      "ports": {
        "bus1": 21607,
        "bus2": 21609
      },
      "params": {
        "R": 0.08620549738407135,
        "X": 1.7831871509552002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21607_21610_1",
      "ports": {
        "bus1": 21607,
        "bus2": 21610
      },
      "params": {
        "R": 0.0002743494405876845,
        "X": 0.0011744258226826787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21607_21611_1",
      "ports": {
        "bus1": 21607,
        "bus2": 21611
      },
      "params": {
        "R": 0.0002837920328602195,
        "X": 0.0011250526877120137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21612_21613_1",
      "ports": {
        "bus1": 21613,
        "bus2": 21612
      },
      "params": {
        "R": 0.0006296182982623577,
        "X": 0.033047810196876526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21612_21613_2",
      "ports": {
        "bus1": 21613,
        "bus2": 21612
      },
      "params": {
        "R": 0.0006296182982623577,
        "X": 0.033047810196876526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21612_21613_3",
      "ports": {
        "bus1": 21613,
        "bus2": 21612
      },
      "params": {
        "R": 0.0006296182982623577,
        "X": 0.033047810196876526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21612_21615_1",
      "ports": {
        "bus1": 21612,
        "bus2": 21615
      },
      "params": {
        "R": 0.0003686005074996501,
        "X": 0.028693659231066704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21612_21616_1",
      "ports": {
        "bus1": 21612,
        "bus2": 21616
      },
      "params": {
        "R": 0.0003836245450656861,
        "X": 0.027029352262616158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21612_21617_1",
      "ports": {
        "bus1": 21612,
        "bus2": 21617
      },
      "params": {
        "R": 0.0005038554663769901,
        "X": 0.02318820171058178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21612_21625_1",
      "ports": {
        "bus1": 21625,
        "bus2": 21612
      },
      "params": {
        "R": 0.001216519740410149,
        "X": 0.015283048152923584,
        "G": 0.0,
        "B": 0.3211345374584198
      },
      "extension": {
        "length": 47905.78825634766,
        "rating": 1217.7247047424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_21613_21614_1",
      "ports": {
        "bus1": 21614,
        "bus2": 21613
      },
      "params": {
        "R": 0.005182491149753332,
        "X": 0.14493858814239502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21613_21614_2",
      "ports": {
        "bus1": 21614,
        "bus2": 21613
      },
      "params": {
        "R": 0.005182491149753332,
        "X": 0.14493858814239502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21613_21614_3",
      "ports": {
        "bus1": 21614,
        "bus2": 21613
      },
      "params": {
        "R": 0.005182491149753332,
        "X": 0.14493858814239502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21613_21618_1",
      "ports": {
        "bus1": 21613,
        "bus2": 21618
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21613_21619_1",
      "ports": {
        "bus1": 21613,
        "bus2": 21619
      },
      "params": {
        "R": 0.00022823082690592858,
        "X": 0.001003573415800929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21620_21621_1",
      "ports": {
        "bus1": 21621,
        "bus2": 21620
      },
      "params": {
        "R": 0.00026823626831173897,
        "X": 0.01928153820335865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21620_21621_2",
      "ports": {
        "bus1": 21621,
        "bus2": 21620
      },
      "params": {
        "R": 0.00026823626831173897,
        "X": 0.01928153820335865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21620_21621_3",
      "ports": {
        "bus1": 21621,
        "bus2": 21620
      },
      "params": {
        "R": 0.00026823626831173897,
        "X": 0.01928153820335865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21620_21623_1",
      "ports": {
        "bus1": 21620,
        "bus2": 21623
      },
      "params": {
        "R": 0.00010639267566148192,
        "X": 0.006210926920175552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21620_21624_1",
      "ports": {
        "bus1": 21620,
        "bus2": 21624
      },
      "params": {
        "R": 0.0001724269095575437,
        "X": 0.01024610735476017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21620_21625_1",
      "ports": {
        "bus1": 21620,
        "bus2": 21625
      },
      "params": {
        "R": 0.00024410508922301233,
        "X": 0.0011637881398200989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21620_21626_1",
      "ports": {
        "bus1": 21620,
        "bus2": 21626
      },
      "params": {
        "R": 0.0002762516669463366,
        "X": 0.0011194273829460144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21621_21622_1",
      "ports": {
        "bus1": 21622,
        "bus2": 21621
      },
      "params": {
        "R": 0.002476599533110857,
        "X": 0.08932850509881973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21621_21622_2",
      "ports": {
        "bus1": 21622,
        "bus2": 21621
      },
      "params": {
        "R": 0.002476599533110857,
        "X": 0.08932850509881973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21621_21622_3",
      "ports": {
        "bus1": 21622,
        "bus2": 21621
      },
      "params": {
        "R": 0.002476599533110857,
        "X": 0.08932850509881973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21621_21622_4",
      "ports": {
        "bus1": 21622,
        "bus2": 21621
      },
      "params": {
        "R": 0.002476599533110857,
        "X": 0.08932850509881973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21621_21622_5",
      "ports": {
        "bus1": 21622,
        "bus2": 21621
      },
      "params": {
        "R": 0.002476599533110857,
        "X": 0.08932850509881973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21621_21648_1",
      "ports": {
        "bus1": 21621,
        "bus2": 21648
      },
      "params": {
        "R": 0.0048134829849004745,
        "X": 0.02405787818133831,
        "G": 0.0,
        "B": 0.007533120457082987
      },
      "extension": {
        "length": 8764.059377197265,
        "rating": 250.5953073501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_21621_21648_2",
      "ports": {
        "bus1": 21621,
        "bus2": 21648
      },
      "params": {
        "R": 0.0048134829849004745,
        "X": 0.02405787818133831,
        "G": 0.0,
        "B": 0.007533120457082987
      },
      "extension": {
        "length": 8764.059377197265,
        "rating": 250.5953073501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_21622_21645_1",
      "ports": {
        "bus1": 21622,
        "bus2": 21645
      },
      "params": {
        "R": 0.013303153216838837,
        "X": 0.04168648645281792,
        "G": 0.0,
        "B": 0.0033440284896641974
      },
      "extension": {
        "length": 9059.411302734376,
        "rating": 65.53865671157837
      }
    },
    {
      "class": "Branch",
      "id": "branch_21627_21630_1",
      "ports": {
        "bus1": 21627,
        "bus2": 21630
      },
      "params": {
        "R": -0.00045697111636400223,
        "X": -0.0078009068965911865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21627_21631_1",
      "ports": {
        "bus1": 21627,
        "bus2": 21631
      },
      "params": {
        "R": 0.00020022819808218628,
        "X": 0.001183267100714147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21628_21630_1",
      "ports": {
        "bus1": 21628,
        "bus2": 21630
      },
      "params": {
        "R": 0.009065333753824234,
        "X": 0.15475352108478546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21629_21630_1",
      "ports": {
        "bus1": 21629,
        "bus2": 21630
      },
      "params": {
        "R": 0.009065333753824234,
        "X": 0.15475352108478546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21632_21633_1",
      "ports": {
        "bus1": 21632,
        "bus2": 21633
      },
      "params": {
        "R": 0.019307950511574745,
        "X": 0.33751919865608215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21632_21634_1",
      "ports": {
        "bus1": 21632,
        "bus2": 21634
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21636_1",
      "ports": {
        "bus1": 21636,
        "bus2": 21635
      },
      "params": {
        "R": 0.00041195255471393466,
        "X": 0.02843671478331089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21636_2",
      "ports": {
        "bus1": 21636,
        "bus2": 21635
      },
      "params": {
        "R": 0.00041195255471393466,
        "X": 0.02843671478331089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21636_3",
      "ports": {
        "bus1": 21636,
        "bus2": 21635
      },
      "params": {
        "R": 0.00041195255471393466,
        "X": 0.02843671478331089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21637_1",
      "ports": {
        "bus1": 21635,
        "bus2": 21637
      },
      "params": {
        "R": 0.00045559683348983526,
        "X": 0.026694901287555695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21638_1",
      "ports": {
        "bus1": 21635,
        "bus2": 21638
      },
      "params": {
        "R": 0.0003078572335653007,
        "X": 0.021374646574258804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21639_1",
      "ports": {
        "bus1": 21635,
        "bus2": 21639
      },
      "params": {
        "R": 0.0005228567169979215,
        "X": 0.030484043061733246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21640_1",
      "ports": {
        "bus1": 21635,
        "bus2": 21640
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21635_21641_1",
      "ports": {
        "bus1": 21635,
        "bus2": 21641
      },
      "params": {
        "R": 0.00023217982379719615,
        "X": 0.0010843880008906126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21642_21643_1",
      "ports": {
        "bus1": 21642,
        "bus2": 21643
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21644_21645_1",
      "ports": {
        "bus1": 21645,
        "bus2": 21644
      },
      "params": {
        "R": 0.005583060905337334,
        "X": 0.16240617632865906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21644_21645_2",
      "ports": {
        "bus1": 21645,
        "bus2": 21644
      },
      "params": {
        "R": 0.005583060905337334,
        "X": 0.16240617632865906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21644_21646_1",
      "ports": {
        "bus1": 21644,
        "bus2": 21646
      },
      "params": {
        "R": 0.008553795516490936,
        "X": 0.24328577518463135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21644_21648_1",
      "ports": {
        "bus1": 21644,
        "bus2": 21648
      },
      "params": {
        "R": 0.00021135502902325243,
        "X": 0.001035341527312994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21644_21649_1",
      "ports": {
        "bus1": 21644,
        "bus2": 21649
      },
      "params": {
        "R": 0.00022460610489360988,
        "X": 0.0011949804611504078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21645_21647_1",
      "ports": {
        "bus1": 21645,
        "bus2": 21647
      },
      "params": {
        "R": 0.008411386981606483,
        "X": 0.16961543262004852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21650_21654_1",
      "ports": {
        "bus1": 21650,
        "bus2": 21654
      },
      "params": {
        "R": 0.0003140352200716734,
        "X": 0.02294764295220375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21650_21655_1",
      "ports": {
        "bus1": 21650,
        "bus2": 21655
      },
      "params": {
        "R": 0.0004718469572253525,
        "X": 0.02931080013513565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21650_21656_1",
      "ports": {
        "bus1": 21650,
        "bus2": 21656
      },
      "params": {
        "R": 0.00035494184703566134,
        "X": 0.024567460641264915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21650_21657_1",
      "ports": {
        "bus1": 21650,
        "bus2": 21657
      },
      "params": {
        "R": 0.0008849051082506776,
        "X": 0.03486328944563866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21650_21658_1",
      "ports": {
        "bus1": 21650,
        "bus2": 21658
      },
      "params": {
        "R": 0.0003327714803162962,
        "X": 0.019452041015028954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21650_21659_1",
      "ports": {
        "bus1": 21650,
        "bus2": 21659
      },
      "params": {
        "R": 0.00022769648057874292,
        "X": 0.01446925662457943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21650_21660_1",
      "ports": {
        "bus1": 21650,
        "bus2": 21660
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21651_21652_1",
      "ports": {
        "bus1": 21652,
        "bus2": 21651
      },
      "params": {
        "R": 0.0038815990556031466,
        "X": 0.10695599019527435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21651_21654_1",
      "ports": {
        "bus1": 21651,
        "bus2": 21654
      },
      "params": {
        "R": -2.5085420929826796e-05,
        "X": -0.0018330784514546394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21651_21661_1",
      "ports": {
        "bus1": 21651,
        "bus2": 21661
      },
      "params": {
        "R": 0.0002724810619838536,
        "X": 0.0011670083040371537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21653_21654_1",
      "ports": {
        "bus1": 21653,
        "bus2": 21654
      },
      "params": {
        "R": 0.0016056462191045284,
        "X": 0.1173301637172699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21662_21665_1",
      "ports": {
        "bus1": 21662,
        "bus2": 21665
      },
      "params": {
        "R": 0.0005706953816115856,
        "X": 0.016882285475730896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21662_21666_1",
      "ports": {
        "bus1": 21662,
        "bus2": 21666
      },
      "params": {
        "R": 0.0002534080995246768,
        "X": 0.0011625560000538826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21662_21667_1",
      "ports": {
        "bus1": 21662,
        "bus2": 21667
      },
      "params": {
        "R": 0.00023180124117061496,
        "X": 0.0011797389015555382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21663_21665_1",
      "ports": {
        "bus1": 21663,
        "bus2": 21665
      },
      "params": {
        "R": 0.00551645690575242,
        "X": 0.16318762302398682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21664_21665_1",
      "ports": {
        "bus1": 21664,
        "bus2": 21665
      },
      "params": {
        "R": 0.00551645690575242,
        "X": 0.16318762302398682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21668_21669_1",
      "ports": {
        "bus1": 21668,
        "bus2": 21669
      },
      "params": {
        "R": 0.00027301302179694176,
        "X": 0.001146744005382061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21670_21671_1",
      "ports": {
        "bus1": 21670,
        "bus2": 21671
      },
      "params": {
        "R": 0.021730102598667145,
        "X": 0.2980542778968811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21670_21672_1",
      "ports": {
        "bus1": 21670,
        "bus2": 21672
      },
      "params": {
        "R": 0.0002204463235102594,
        "X": 0.0011649950174614787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21670_21673_1",
      "ports": {
        "bus1": 21670,
        "bus2": 21673
      },
      "params": {
        "R": 0.0002638862351886928,
        "X": 0.0010697614634409547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21674_21675_1",
      "ports": {
        "bus1": 21674,
        "bus2": 21675
      },
      "params": {
        "R": 0.0191466324031353,
        "X": 0.3003697991371155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21674_21676_1",
      "ports": {
        "bus1": 21674,
        "bus2": 21676
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21674_21677_1",
      "ports": {
        "bus1": 21674,
        "bus2": 21677
      },
      "params": {
        "R": 0.00024125310301315037,
        "X": 0.0011050773318856955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21678_21679_1",
      "ports": {
        "bus1": 21679,
        "bus2": 21678
      },
      "params": {
        "R": 0.007071237079799175,
        "X": 0.2083786129951477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21678_21680_1",
      "ports": {
        "bus1": 21678,
        "bus2": 21680
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21678_21681_1",
      "ports": {
        "bus1": 21678,
        "bus2": 21681
      },
      "params": {
        "R": 0.00025688871392048895,
        "X": 0.0010433439165353775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21682_21683_1",
      "ports": {
        "bus1": 21683,
        "bus2": 21682
      },
      "params": {
        "R": 0.00038919399958103895,
        "X": 0.03335291147232056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21682_21685_1",
      "ports": {
        "bus1": 21682,
        "bus2": 21685
      },
      "params": {
        "R": 0.00040409155189991,
        "X": 0.025684954598546028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21682_21686_1",
      "ports": {
        "bus1": 21682,
        "bus2": 21686
      },
      "params": {
        "R": 0.0004463628865778446,
        "X": 0.028225257992744446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21682_21687_1",
      "ports": {
        "bus1": 21682,
        "bus2": 21687
      },
      "params": {
        "R": 0.0004740612639579922,
        "X": 0.022450076416134834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21682_21688_1",
      "ports": {
        "bus1": 21682,
        "bus2": 21688
      },
      "params": {
        "R": 0.0006606610841117799,
        "X": 0.04626316577196121,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21682_21690_1",
      "ports": {
        "bus1": 21682,
        "bus2": 21690
      },
      "params": {
        "R": 0.00029859214555472136,
        "X": 0.0010040582856163383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21683_21684_1",
      "ports": {
        "bus1": 21684,
        "bus2": 21683
      },
      "params": {
        "R": 0.004477944225072861,
        "X": 0.14175058901309967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21683_21684_2",
      "ports": {
        "bus1": 21684,
        "bus2": 21683
      },
      "params": {
        "R": 0.004477944225072861,
        "X": 0.14175058901309967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21683_21684_3",
      "ports": {
        "bus1": 21684,
        "bus2": 21683
      },
      "params": {
        "R": 0.004477944225072861,
        "X": 0.14175058901309967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21683_21689_1",
      "ports": {
        "bus1": 21683,
        "bus2": 21689
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21691_21692_1",
      "ports": {
        "bus1": 21692,
        "bus2": 21691
      },
      "params": {
        "R": 0.0004554106271825731,
        "X": 0.025454645976424217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21691_21692_2",
      "ports": {
        "bus1": 21692,
        "bus2": 21691
      },
      "params": {
        "R": 0.0004554106271825731,
        "X": 0.025454645976424217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21691_21692_3",
      "ports": {
        "bus1": 21692,
        "bus2": 21691
      },
      "params": {
        "R": 0.0004554106271825731,
        "X": 0.025454645976424217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21691_21694_1",
      "ports": {
        "bus1": 21691,
        "bus2": 21694
      },
      "params": {
        "R": 0.0004781444149557501,
        "X": 0.02989101968705654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21691_21695_1",
      "ports": {
        "bus1": 21691,
        "bus2": 21695
      },
      "params": {
        "R": 0.0003602213691920042,
        "X": 0.021436458453536034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21691_21696_1",
      "ports": {
        "bus1": 21691,
        "bus2": 21696
      },
      "params": {
        "R": 0.0005515990778803825,
        "X": 0.02918361686170101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21691_21697_1",
      "ports": {
        "bus1": 21691,
        "bus2": 21697
      },
      "params": {
        "R": 0.00024326519633177668,
        "X": 0.0011512875789776444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21692_21693_1",
      "ports": {
        "bus1": 21693,
        "bus2": 21692
      },
      "params": {
        "R": 0.0020070821046829224,
        "X": 0.0610436350107193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21692_21693_2",
      "ports": {
        "bus1": 21693,
        "bus2": 21692
      },
      "params": {
        "R": 0.0020070821046829224,
        "X": 0.0610436350107193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21692_21693_3",
      "ports": {
        "bus1": 21693,
        "bus2": 21692
      },
      "params": {
        "R": 0.0020070821046829224,
        "X": 0.0610436350107193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21692_21693_4",
      "ports": {
        "bus1": 21693,
        "bus2": 21692
      },
      "params": {
        "R": 0.0020070821046829224,
        "X": 0.0610436350107193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21692_21693_5",
      "ports": {
        "bus1": 21693,
        "bus2": 21692
      },
      "params": {
        "R": 0.0020070821046829224,
        "X": 0.0610436350107193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21692_21698_1",
      "ports": {
        "bus1": 21692,
        "bus2": 21698
      },
      "params": {
        "R": 0.00024031643988564613,
        "X": 0.0010521352523937821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21699_21700_1",
      "ports": {
        "bus1": 21699,
        "bus2": 21700
      },
      "params": {
        "R": 0.00025633920449763536,
        "X": 0.0010411151451990008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21701_21702_1",
      "ports": {
        "bus1": 21701,
        "bus2": 21702
      },
      "params": {
        "R": 0.00029542084666900337,
        "X": 0.0011615757830440998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21703_21704_1",
      "ports": {
        "bus1": 21703,
        "bus2": 21704
      },
      "params": {
        "R": 0.013953416608273983,
        "X": 0.3284412920475006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_21703_21705_1",
      "ports": {
        "bus1": 21703,
        "bus2": 21705
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21703_21706_1",
      "ports": {
        "bus1": 21703,
        "bus2": 21706
      },
      "params": {
        "R": 0.0002357795019634068,
        "X": 0.0010030159028246999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21707_21710_1",
      "ports": {
        "bus1": 21707,
        "bus2": 21710
      },
      "params": {
        "R": 0.0001000002957880497,
        "X": -0.0006403923034667969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21707_21711_1",
      "ports": {
        "bus1": 21707,
        "bus2": 21711
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21707_21712_1",
      "ports": {
        "bus1": 21707,
        "bus2": 21712
      },
      "params": {
        "R": 0.00023203704040497541,
        "X": 0.0011660936288535595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21708_21710_1",
      "ports": {
        "bus1": 21708,
        "bus2": 21710
      },
      "params": {
        "R": 0.00777400890365243,
        "X": 0.15034925937652588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21709_21710_1",
      "ports": {
        "bus1": 21709,
        "bus2": 21710
      },
      "params": {
        "R": 0.00777400890365243,
        "X": 0.15034925937652588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21713_21717_1",
      "ports": {
        "bus1": 21717,
        "bus2": 21713
      },
      "params": {
        "R": 0.02944076620042324,
        "X": 0.07284009456634521,
        "G": 0.0,
        "B": 0.005275392439216375
      },
      "extension": {
        "length": 13515.833799316406,
        "rating": 54.88744378089905
      }
    },
    {
      "class": "Branch",
      "id": "branch_21713_21844_1",
      "ports": {
        "bus1": 21713,
        "bus2": 21844
      },
      "params": {
        "R": 0.014108899049460888,
        "X": 0.03896217793226242,
        "G": 0.0,
        "B": 0.0014411091106012464
      },
      "extension": {
        "length": 5269.369317077637,
        "rating": 64.78962302207947
      }
    },
    {
      "class": "Branch",
      "id": "branch_21714_21715_1",
      "ports": {
        "bus1": 21715,
        "bus2": 21714
      },
      "params": {
        "R": 0.005134269129484892,
        "X": 0.14132897555828094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21714_21716_1",
      "ports": {
        "bus1": 21714,
        "bus2": 21716
      },
      "params": {
        "R": 0.0002996252733282745,
        "X": 0.0010929916752502322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21714_21725_1",
      "ports": {
        "bus1": 21714,
        "bus2": 21725
      },
      "params": {
        "R": 0.007167417556047439,
        "X": 0.03887752443552017,
        "G": 0.0,
        "B": 0.015553670935332775
      },
      "extension": {
        "length": 17948.4839329834,
        "rating": 218.516206741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_21714_21820_1",
      "ports": {
        "bus1": 21714,
        "bus2": 21820
      },
      "params": {
        "R": 0.0035816410090774298,
        "X": 0.02184993028640747,
        "G": 0.0,
        "B": 0.035476602613925934
      },
      "extension": {
        "length": 19138.84253063965,
        "rating": 201.7347812652588
      }
    },
    {
      "class": "Branch",
      "id": "branch_21715_21726_1",
      "ports": {
        "bus1": 21715,
        "bus2": 21726
      },
      "params": {
        "R": 0.011195366270840168,
        "X": 0.03060384094715118,
        "G": 0.0,
        "B": 0.0010430598631501198
      },
      "extension": {
        "length": 4273.196192138672,
        "rating": 57.874590158462524
      }
    },
    {
      "class": "Branch",
      "id": "branch_21715_21844_1",
      "ports": {
        "bus1": 21844,
        "bus2": 21715
      },
      "params": {
        "R": 0.014819861389696598,
        "X": 0.029350826516747475,
        "G": 0.0,
        "B": 0.004907195921987295
      },
      "extension": {
        "length": 8748.35310333252,
        "rating": 61.8772029876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_21717_21821_1",
      "ports": {
        "bus1": 21717,
        "bus2": 21821
      },
      "params": {
        "R": 0.03261760622262955,
        "X": 0.09740529954433441,
        "G": 0.0,
        "B": 0.006692311726510525
      },
      "extension": {
        "length": 16005.752840698242,
        "rating": 46.94425165653229
      }
    },
    {
      "class": "Branch",
      "id": "branch_21718_21839_1",
      "ports": {
        "bus1": 21718,
        "bus2": 21839
      },
      "params": {
        "R": 0.07786029577255249,
        "X": 0.17503264546394348,
        "G": 0.0,
        "B": 0.006272203288972378
      },
      "extension": {
        "length": 24980.861196166992,
        "rating": 55.90658187866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_21718_21876_1",
      "ports": {
        "bus1": 21718,
        "bus2": 21876
      },
      "params": {
        "R": 0.028048416599631306,
        "X": 0.06050251796841621,
        "G": 0.0,
        "B": 0.0026283974293619394
      },
      "extension": {
        "length": 8622.325354064942,
        "rating": 58.79219174385071
      }
    },
    {
      "class": "Branch",
      "id": "branch_21718_22255_1",
      "ports": {
        "bus1": 21718,
        "bus2": 22255
      },
      "params": {
        "R": 0.022329989820718765,
        "X": 0.05719931796193123,
        "G": 0.0,
        "B": 0.007056581787765026
      },
      "extension": {
        "length": 14733.87080053711,
        "rating": 64.0863299369812
      }
    },
    {
      "class": "Branch",
      "id": "branch_21719_21720_1",
      "ports": {
        "bus1": 21720,
        "bus2": 21719
      },
      "params": {
        "R": 0.0003540216130204499,
        "X": 0.015545285306870937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21719_21807_1",
      "ports": {
        "bus1": 21807,
        "bus2": 21719
      },
      "params": {
        "R": 0.0013626555446535349,
        "X": 0.012432699091732502,
        "G": 0.0,
        "B": 0.262716680765152
      },
      "extension": {
        "length": 36113.66794116211,
        "rating": 1297.2779273986816
      }
    },
    {
      "class": "Branch",
      "id": "branch_21719_22092_1",
      "ports": {
        "bus1": 22092,
        "bus2": 21719
      },
      "params": {
        "R": 0.0015990625834092498,
        "X": 0.017940547317266464,
        "G": 0.0,
        "B": 0.3800770938396454
      },
      "extension": {
        "length": 60458.068590820316,
        "rating": 1317.2014236450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_21719_22092_2",
      "ports": {
        "bus1": 22092,
        "bus2": 21719
      },
      "params": {
        "R": 0.0015990625834092498,
        "X": 0.017940547317266464,
        "G": 0.0,
        "B": 0.3800770938396454
      },
      "extension": {
        "length": 60458.068590820316,
        "rating": 1317.2014236450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_21720_21721_1",
      "ports": {
        "bus1": 21721,
        "bus2": 21720
      },
      "params": {
        "R": 0.00765323406085372,
        "X": 0.219145730137825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21720_21721_2",
      "ports": {
        "bus1": 21721,
        "bus2": 21720
      },
      "params": {
        "R": 0.00765323406085372,
        "X": 0.219145730137825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21720_21721_3",
      "ports": {
        "bus1": 21721,
        "bus2": 21720
      },
      "params": {
        "R": 0.00765323406085372,
        "X": 0.219145730137825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21720_21722_1",
      "ports": {
        "bus1": 21720,
        "bus2": 21722
      },
      "params": {
        "R": 0.00021060166181996467,
        "X": 0.001088361139409244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21720_21723_1",
      "ports": {
        "bus1": 21720,
        "bus2": 21723
      },
      "params": {
        "R": 0.00020006678823847324,
        "X": 0.0011767774121835828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21721_22258_1",
      "ports": {
        "bus1": 22258,
        "bus2": 21721
      },
      "params": {
        "R": 0.010693375952541828,
        "X": 0.02711403556168079,
        "G": 0.0,
        "B": 0.0007713872473686932
      },
      "extension": {
        "length": 3374.187171295166,
        "rating": 68.48443746566772
      }
    },
    {
      "class": "Branch",
      "id": "branch_21721_22258_2",
      "ports": {
        "bus1": 22258,
        "bus2": 21721
      },
      "params": {
        "R": 0.010693375952541828,
        "X": 0.02711403556168079,
        "G": 0.0,
        "B": 0.0007713872473686932
      },
      "extension": {
        "length": 3374.187171295166,
        "rating": 68.48443746566772
      }
    },
    {
      "class": "Branch",
      "id": "branch_21722_21735_1",
      "ports": {
        "bus1": 21722,
        "bus2": 21735
      },
      "params": {
        "R": 0.012369394302368166,
        "X": 0.04209598898887634,
        "G": 0.0,
        "B": 0.028439303860068325
      },
      "extension": {
        "length": 25162.256496093753,
        "rating": 228.92382144927979
      }
    },
    {
      "class": "Branch",
      "id": "branch_21722_21878_1",
      "ports": {
        "bus1": 21722,
        "bus2": 21878
      },
      "params": {
        "R": 0.0043769474141299725,
        "X": 0.025975948199629784,
        "G": 0.0,
        "B": 0.01219969242811203
      },
      "extension": {
        "length": 13303.672098266601,
        "rating": 199.2487072944641
      }
    },
    {
      "class": "Branch",
      "id": "branch_21722_22219_1",
      "ports": {
        "bus1": 21722,
        "bus2": 22219
      },
      "params": {
        "R": 0.004806146025657654,
        "X": 0.02887232415378094,
        "G": 0.0,
        "B": 0.012671374715864658
      },
      "extension": {
        "length": 14243.52380053711,
        "rating": 212.6760959625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_21724_21726_1",
      "ports": {
        "bus1": 21724,
        "bus2": 21726
      },
      "params": {
        "R": 0.016782047227025032,
        "X": 0.042127922177314765,
        "G": 0.0,
        "B": 0.0014051985926926136
      },
      "extension": {
        "length": 5269.948700317383,
        "rating": 52.93082594871521
      }
    },
    {
      "class": "Branch",
      "id": "branch_21724_21850_1",
      "ports": {
        "bus1": 21724,
        "bus2": 21850
      },
      "params": {
        "R": 0.012473272159695625,
        "X": 0.04941212758421898,
        "G": 0.0,
        "B": 0.006468241568654775
      },
      "extension": {
        "length": 13850.91376501465,
        "rating": 53.87140512466431
      }
    },
    {
      "class": "Branch",
      "id": "branch_21724_22292_1",
      "ports": {
        "bus1": 22292,
        "bus2": 21724
      },
      "params": {
        "R": 0.028913527727127075,
        "X": 0.07578104734420776,
        "G": 0.0,
        "B": 0.003462869673967362
      },
      "extension": {
        "length": 12148.374244262695,
        "rating": 60.55443286895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_21725_21878_1",
      "ports": {
        "bus1": 21725,
        "bus2": 21878
      },
      "params": {
        "R": 0.004482700955122709,
        "X": 0.028907885774970058,
        "G": 0.0,
        "B": 0.02763722650706768
      },
      "extension": {
        "length": 19776.82558886719,
        "rating": 230.82380294799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_21727_21728_1",
      "ports": {
        "bus1": 21727,
        "bus2": 21728
      },
      "params": {
        "R": 0.00020955799845978618,
        "X": 0.0011574756354093552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21728_21730_1",
      "ports": {
        "bus1": 21728,
        "bus2": 21730
      },
      "params": {
        "R": 0.0405578650534153,
        "X": 0.09930897504091263,
        "G": 0.0,
        "B": 0.0060569196939468375
      },
      "extension": {
        "length": 16835.23625646973,
        "rating": 61.75470948219299
      }
    },
    {
      "class": "Branch",
      "id": "branch_21729_22219_1",
      "ports": {
        "bus1": 21729,
        "bus2": 22219
      },
      "params": {
        "R": 0.0062616593204438695,
        "X": 0.03840900585055351,
        "G": 0.0,
        "B": 0.016905853524804115
      },
      "extension": {
        "length": 18025.634758666994,
        "rating": 210.7180118560791
      }
    },
    {
      "class": "Branch",
      "id": "branch_21730_21731_1",
      "ports": {
        "bus1": 21730,
        "bus2": 21731
      },
      "params": {
        "R": 0.06027281656861306,
        "X": 0.1203523725271225,
        "G": 0.0,
        "B": 0.006934413220733405
      },
      "extension": {
        "length": 18989.87734423828,
        "rating": 63.890254497528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_21731_21732_1",
      "ports": {
        "bus1": 21731,
        "bus2": 21732
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21731_21733_1",
      "ports": {
        "bus1": 21731,
        "bus2": 21733
      },
      "params": {
        "R": 0.04362562671303749,
        "X": 0.08705025166273118,
        "G": 0.0,
        "B": 0.002622957807034254
      },
      "extension": {
        "length": 10542.551052612305,
        "rating": 59.03024673461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_21731_21734_1",
      "ports": {
        "bus1": 21731,
        "bus2": 21734
      },
      "params": {
        "R": 0.01936405710875988,
        "X": 0.041441693902015686,
        "G": 0.0,
        "B": 0.0016700999112799764
      },
      "extension": {
        "length": 6113.448202423096,
        "rating": 62.500858306884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_21733_21734_1",
      "ports": {
        "bus1": 21733,
        "bus2": 21734
      },
      "params": {
        "R": 0.013837949372828007,
        "X": 0.034929435700178146,
        "G": 0.0,
        "B": 0.001872332999482751
      },
      "extension": {
        "length": 5917.170043487549,
        "rating": 57.60466456413269
      }
    },
    {
      "class": "Branch",
      "id": "branch_21733_22216_1",
      "ports": {
        "bus1": 22216,
        "bus2": 21733
      },
      "params": {
        "R": 0.023093750700354573,
        "X": 0.04434174671769142,
        "G": 0.0,
        "B": 0.002460253657773137
      },
      "extension": {
        "length": 7239.131131530762,
        "rating": 67.66698956489563
      }
    },
    {
      "class": "Branch",
      "id": "branch_21733_22216_2",
      "ports": {
        "bus1": 22216,
        "bus2": 21733
      },
      "params": {
        "R": 0.023093750700354573,
        "X": 0.04434174671769142,
        "G": 0.0,
        "B": 0.002460253657773137
      },
      "extension": {
        "length": 7239.131131530762,
        "rating": 67.66698956489563
      }
    },
    {
      "class": "Branch",
      "id": "branch_21734_21850_1",
      "ports": {
        "bus1": 21734,
        "bus2": 21850
      },
      "params": {
        "R": 0.011097453534603119,
        "X": 0.03103708103299141,
        "G": 0.0,
        "B": 0.0035154258366674185
      },
      "extension": {
        "length": 7696.906817321777,
        "rating": 62.60693073272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_21736_21737_1",
      "ports": {
        "bus1": 21736,
        "bus2": 21737
      },
      "params": {
        "R": 0.00023333712306339294,
        "X": 0.001161179505288601,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21736_22080_1",
      "ports": {
        "bus1": 21736,
        "bus2": 22080
      },
      "params": {
        "R": 0.05839518457651138,
        "X": 0.15130795538425446,
        "G": 0.0,
        "B": 0.00499018095433712
      },
      "extension": {
        "length": 19884.564780029297,
        "rating": 64.78319764137268
      }
    },
    {
      "class": "Branch",
      "id": "branch_21739_21745_1",
      "ports": {
        "bus1": 21739,
        "bus2": 21745
      },
      "params": {
        "R": 0.0255750622600317,
        "X": 0.06548532843589783,
        "G": 0.0,
        "B": 0.010425716638565063
      },
      "extension": {
        "length": 18795.830770019533,
        "rating": 47.41627275943756
      }
    },
    {
      "class": "Branch",
      "id": "branch_21739_21841_1",
      "ports": {
        "bus1": 21841,
        "bus2": 21739
      },
      "params": {
        "R": 0.051468171179294586,
        "X": 0.13067100942134857,
        "G": 0.0,
        "B": 0.006936131510883571
      },
      "extension": {
        "length": 21168.34758215332,
        "rating": 51.93897485733032
      }
    },
    {
      "class": "Branch",
      "id": "branch_21740_22082_1",
      "ports": {
        "bus1": 21740,
        "bus2": 22082
      },
      "params": {
        "R": 0.011258218437433245,
        "X": 0.05481860041618347,
        "G": 0.0,
        "B": 0.02471154369413853
      },
      "extension": {
        "length": 25139.15790600586,
        "rating": 249.25367832183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_21740_22090_1",
      "ports": {
        "bus1": 21740,
        "bus2": 22090
      },
      "params": {
        "R": 0.007146382238715887,
        "X": 0.05229431763291359,
        "G": 0.0,
        "B": 0.0316995233297348
      },
      "extension": {
        "length": 30534.4145390625,
        "rating": 254.0604591369629
      }
    },
    {
      "class": "Branch",
      "id": "branch_21741_21742_1",
      "ports": {
        "bus1": 21741,
        "bus2": 21742
      },
      "params": {
        "R": 0.058112937957048416,
        "X": 0.1573963612318039,
        "G": 0.0,
        "B": 0.004390965681523085
      },
      "extension": {
        "length": 19407.338700073244,
        "rating": 43.646201491355896
      }
    },
    {
      "class": "Branch",
      "id": "branch_21741_21744_1",
      "ports": {
        "bus1": 21744,
        "bus2": 21741
      },
      "params": {
        "R": 0.07278550416231155,
        "X": 0.20451073348522186,
        "G": 0.0,
        "B": 0.004627346061170101
      },
      "extension": {
        "length": 21187.165642822267,
        "rating": 50.428950786590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_21742_21744_1",
      "ports": {
        "bus1": 21742,
        "bus2": 21744
      },
      "params": {
        "R": 0.059041447937488556,
        "X": 0.15042506158351898,
        "G": 0.0,
        "B": 0.005219061393290758
      },
      "extension": {
        "length": 17960.772996826174,
        "rating": 54.64920401573181
      }
    },
    {
      "class": "Branch",
      "id": "branch_21743_21744_1",
      "ports": {
        "bus1": 21743,
        "bus2": 21744
      },
      "params": {
        "R": 0.00028038141317665577,
        "X": 0.0011716894805431366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21744_21745_1",
      "ports": {
        "bus1": 21745,
        "bus2": 21744
      },
      "params": {
        "R": 0.038459111005067825,
        "X": 0.08428133279085159,
        "G": 0.0,
        "B": 0.007865413092076778
      },
      "extension": {
        "length": 17867.23675268555,
        "rating": 57.64973163604736
      }
    },
    {
      "class": "Branch",
      "id": "branch_21744_22081_1",
      "ports": {
        "bus1": 22081,
        "bus2": 21744
      },
      "params": {
        "R": 0.037888843566179276,
        "X": 0.11094686388969423,
        "G": 0.0,
        "B": 0.007814406417310238
      },
      "extension": {
        "length": 21102.277940551758,
        "rating": 66.46297574043274
      }
    },
    {
      "class": "Branch",
      "id": "branch_21744_22081_2",
      "ports": {
        "bus1": 22081,
        "bus2": 21744
      },
      "params": {
        "R": 0.037888843566179276,
        "X": 0.11094686388969423,
        "G": 0.0,
        "B": 0.007814406417310238
      },
      "extension": {
        "length": 21102.277940551758,
        "rating": 66.46297574043274
      }
    },
    {
      "class": "Branch",
      "id": "branch_21746_21747_1",
      "ports": {
        "bus1": 21747,
        "bus2": 21746
      },
      "params": {
        "R": 0.029900144785642624,
        "X": 0.07678300142288208,
        "G": 0.0,
        "B": 0.004652463365346193
      },
      "extension": {
        "length": 12919.110501708985,
        "rating": 58.152228593826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_21746_21748_1",
      "ports": {
        "bus1": 21748,
        "bus2": 21746
      },
      "params": {
        "R": 0.014290252700448036,
        "X": 0.041960086673498154,
        "G": 0.0,
        "B": 0.006077006459236146
      },
      "extension": {
        "length": 11626.695273010255,
        "rating": 51.80671215057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_21747_22074_1",
      "ports": {
        "bus1": 21747,
        "bus2": 22074
      },
      "params": {
        "R": 0.02128754183650017,
        "X": 0.045689187943935394,
        "G": 0.0,
        "B": 0.0033254791051149373
      },
      "extension": {
        "length": 9190.348845336914,
        "rating": 63.623422384262085
      }
    },
    {
      "class": "Branch",
      "id": "branch_21747_22079_1",
      "ports": {
        "bus1": 22079,
        "bus2": 21747
      },
      "params": {
        "R": 0.03786740452051163,
        "X": 0.10158609598875046,
        "G": 0.0,
        "B": 0.0032460344955325127
      },
      "extension": {
        "length": 13430.599234497071,
        "rating": 49.64069426059723
      }
    },
    {
      "class": "Branch",
      "id": "branch_21748_22038_1",
      "ports": {
        "bus1": 21748,
        "bus2": 22038
      },
      "params": {
        "R": 0.07758418470621109,
        "X": 0.15397745370864868,
        "G": 0.0,
        "B": 0.0054660942405462265
      },
      "extension": {
        "length": 22365.691009277343,
        "rating": 48.298898339271545
      }
    },
    {
      "class": "Branch",
      "id": "branch_21749_21750_1",
      "ports": {
        "bus1": 21750,
        "bus2": 21749
      },
      "params": {
        "R": 0.004058220889419317,
        "X": 0.12788204848766327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21749_21751_1",
      "ports": {
        "bus1": 21749,
        "bus2": 21751
      },
      "params": {
        "R": 0.00024348561419174072,
        "X": 0.001130984746851027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21750_22038_1",
      "ports": {
        "bus1": 22038,
        "bus2": 21750
      },
      "params": {
        "R": 0.015290901064872742,
        "X": 0.040943045169115067,
        "G": 0.0,
        "B": 0.008374307304620743
      },
      "extension": {
        "length": 13949.097353393556,
        "rating": 61.97257041931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_21751_31154_1",
      "ports": {
        "bus1": 31154,
        "bus2": 21751
      },
      "params": {
        "R": 0.009579135105013847,
        "X": 0.038865529000759125,
        "G": 0.0,
        "B": 0.04794910550117493
      },
      "extension": {
        "length": 30779.499021240234,
        "rating": 189.9932861328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_21752_21753_1",
      "ports": {
        "bus1": 21752,
        "bus2": 21753
      },
      "params": {
        "R": 0.059256985783576965,
        "X": 0.1428270936012268,
        "G": 0.0,
        "B": 0.0037532064598053694
      },
      "extension": {
        "length": 16537.780133789063,
        "rating": 61.89928650856018
      }
    },
    {
      "class": "Branch",
      "id": "branch_21752_22025_1",
      "ports": {
        "bus1": 21752,
        "bus2": 22025
      },
      "params": {
        "R": 0.03481220826506615,
        "X": 0.0756102204322815,
        "G": 0.0,
        "B": 0.0032391950953751802
      },
      "extension": {
        "length": 10301.792376159668,
        "rating": 64.78961110115051
      }
    },
    {
      "class": "Branch",
      "id": "branch_21753_21754_1",
      "ports": {
        "bus1": 21753,
        "bus2": 21754
      },
      "params": {
        "R": 0.025491541251540184,
        "X": 0.056045252829790115,
        "G": 0.0,
        "B": 0.0023019646760076284
      },
      "extension": {
        "length": 8406.790184509278,
        "rating": 58.203911781311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_21754_22105_1",
      "ports": {
        "bus1": 21754,
        "bus2": 22105
      },
      "params": {
        "R": 0.09480245411396028,
        "X": 0.19515442848205566,
        "G": 0.0,
        "B": 0.003375346539542079
      },
      "extension": {
        "length": 19927.554249023437,
        "rating": 54.4833779335022
      }
    },
    {
      "class": "Branch",
      "id": "branch_21755_21756_1",
      "ports": {
        "bus1": 21755,
        "bus2": 21756
      },
      "params": {
        "R": 0.0002959282137453556,
        "X": 0.0010947426781058311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21755_21758_1",
      "ports": {
        "bus1": 21755,
        "bus2": 21758
      },
      "params": {
        "R": 0.016653411090373993,
        "X": 0.053795330226421356,
        "G": 0.0,
        "B": 0.002729404252022505
      },
      "extension": {
        "length": 8322.464982788086,
        "rating": 70.45419216156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_21755_21758_2",
      "ports": {
        "bus1": 21755,
        "bus2": 21758
      },
      "params": {
        "R": 0.016653411090373993,
        "X": 0.053795330226421356,
        "G": 0.0,
        "B": 0.002729404252022505
      },
      "extension": {
        "length": 8322.464982788086,
        "rating": 70.45419216156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_21755_21774_1",
      "ports": {
        "bus1": 21755,
        "bus2": 21774
      },
      "params": {
        "R": 0.02083841897547245,
        "X": 0.047364186495542526,
        "G": 0.0,
        "B": 0.0019968708511441946
      },
      "extension": {
        "length": 6824.369471374512,
        "rating": 48.422881960868835
      }
    },
    {
      "class": "Branch",
      "id": "branch_21755_22279_1",
      "ports": {
        "bus1": 22279,
        "bus2": 21755
      },
      "params": {
        "R": 0.011261099018156527,
        "X": 0.032077547162771225,
        "G": 0.0,
        "B": 0.0017015027115121484
      },
      "extension": {
        "length": 5462.880249572754,
        "rating": 71.61329388618469
      }
    },
    {
      "class": "Branch",
      "id": "branch_21755_22279_2",
      "ports": {
        "bus1": 22279,
        "bus2": 21755
      },
      "params": {
        "R": 0.011261099018156527,
        "X": 0.032077547162771225,
        "G": 0.0,
        "B": 0.0017015027115121484
      },
      "extension": {
        "length": 5462.880249572754,
        "rating": 71.61329388618469
      }
    },
    {
      "class": "Branch",
      "id": "branch_21755_22279_3",
      "ports": {
        "bus1": 22279,
        "bus2": 21755
      },
      "params": {
        "R": 0.011261099018156527,
        "X": 0.032077547162771225,
        "G": 0.0,
        "B": 0.0017015027115121484
      },
      "extension": {
        "length": 5462.880249572754,
        "rating": 71.61329388618469
      }
    },
    {
      "class": "Branch",
      "id": "branch_21757_21774_1",
      "ports": {
        "bus1": 21757,
        "bus2": 21774
      },
      "params": {
        "R": 0.023702099919319153,
        "X": 0.06788741052150726,
        "G": 0.0,
        "B": 0.002887672046199441
      },
      "extension": {
        "length": 10710.387249938965,
        "rating": 49.38327074050903
      }
    },
    {
      "class": "Branch",
      "id": "branch_21757_21987_1",
      "ports": {
        "bus1": 21757,
        "bus2": 21987
      },
      "params": {
        "R": 0.01929428242146969,
        "X": 0.06615635752677917,
        "G": 0.0,
        "B": 0.0018622101051732898
      },
      "extension": {
        "length": 7400.883421142578,
        "rating": 52.88216471672058
      }
    },
    {
      "class": "Branch",
      "id": "branch_21757_22279_1",
      "ports": {
        "bus1": 21757,
        "bus2": 22279
      },
      "params": {
        "R": 0.013915209099650383,
        "X": 0.036271531134843826,
        "G": 0.0,
        "B": 0.002738288603723049
      },
      "extension": {
        "length": 6960.495371704102,
        "rating": 60.31283736228943
      }
    },
    {
      "class": "Branch",
      "id": "branch_21758_21760_1",
      "ports": {
        "bus1": 21758,
        "bus2": 21760
      },
      "params": {
        "R": 0.021126428619027138,
        "X": 0.04710717126727104,
        "G": 0.0,
        "B": 0.0012120100436732173
      },
      "extension": {
        "length": 5823.846367767334,
        "rating": 60.076916217803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_21758_21769_1",
      "ports": {
        "bus1": 21769,
        "bus2": 21758
      },
      "params": {
        "R": 0.024978017434477803,
        "X": 0.06062038242816925,
        "G": 0.0,
        "B": 0.003282280405983329
      },
      "extension": {
        "length": 10924.804324951172,
        "rating": 63.275146484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_21759_21771_1",
      "ports": {
        "bus1": 21759,
        "bus2": 21771
      },
      "params": {
        "R": 0.003591407556086779,
        "X": 0.02143422514200211,
        "G": 0.0,
        "B": 0.026084853336215023
      },
      "extension": {
        "length": 17688.077641845703,
        "rating": 169.8772668838501
      }
    },
    {
      "class": "Branch",
      "id": "branch_21759_21782_1",
      "ports": {
        "bus1": 21782,
        "bus2": 21759
      },
      "params": {
        "R": 0.016274208202958107,
        "X": 0.07638047635555267,
        "G": 0.0,
        "B": 0.006835605949163437
      },
      "extension": {
        "length": 17448.438594726562,
        "rating": 217.2213077545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_21759_21786_1",
      "ports": {
        "bus1": 21759,
        "bus2": 21786
      },
      "params": {
        "R": 0.007244803477078676,
        "X": 0.04354991018772125,
        "G": 0.0,
        "B": 0.020340289920568466
      },
      "extension": {
        "length": 21560.833299682618,
        "rating": 219.441556930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_21759_22229_1",
      "ports": {
        "bus1": 22229,
        "bus2": 21759
      },
      "params": {
        "R": 0.00784609280526638,
        "X": 0.042432673275470734,
        "G": 0.0,
        "B": 0.009535001590847969
      },
      "extension": {
        "length": 14537.175178710939,
        "rating": 240.576171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_21759_22285_1",
      "ports": {
        "bus1": 21759,
        "bus2": 22285
      },
      "params": {
        "R": 0.005792850162833929,
        "X": 0.02918758988380432,
        "G": 0.0,
        "B": 0.011631201021373272
      },
      "extension": {
        "length": 14075.610096313478,
        "rating": 219.16096210479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_21760_21761_1",
      "ports": {
        "bus1": 21761,
        "bus2": 21760
      },
      "params": {
        "R": 0.017584582790732384,
        "X": 0.044029340147972114,
        "G": 0.0,
        "B": 0.00291460775770247
      },
      "extension": {
        "length": 7314.443278747559,
        "rating": 52.99336910247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_21760_21785_1",
      "ports": {
        "bus1": 21785,
        "bus2": 21760
      },
      "params": {
        "R": 0.033271998167037964,
        "X": 0.09166849404573442,
        "G": 0.0,
        "B": 0.0020859227515757084
      },
      "extension": {
        "length": 10019.659597229003,
        "rating": 58.00325870513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_21761_21762_1",
      "ports": {
        "bus1": 21761,
        "bus2": 21762
      },
      "params": {
        "R": 0.03810708224773407,
        "X": 0.109444759786129,
        "G": 0.0,
        "B": 0.006256560795009137
      },
      "extension": {
        "length": 18943.91038256836,
        "rating": 54.90208864212036
      }
    },
    {
      "class": "Branch",
      "id": "branch_21761_21769_1",
      "ports": {
        "bus1": 21769,
        "bus2": 21761
      },
      "params": {
        "R": 0.03317706286907196,
        "X": 0.08262920379638672,
        "G": 0.0,
        "B": 0.0025337000843137503
      },
      "extension": {
        "length": 10081.162471069336,
        "rating": 50.06462335586548
      }
    },
    {
      "class": "Branch",
      "id": "branch_21761_21785_1",
      "ports": {
        "bus1": 21761,
        "bus2": 21785
      },
      "params": {
        "R": 0.024156138300895694,
        "X": 0.06319382786750793,
        "G": 0.0,
        "B": 0.002726942067965865
      },
      "extension": {
        "length": 9070.212387634278,
        "rating": 64.06506299972534
      }
    },
    {
      "class": "Branch",
      "id": "branch_21762_21763_1",
      "ports": {
        "bus1": 21762,
        "bus2": 21763
      },
      "params": {
        "R": 0.0002717188326641917,
        "X": 0.0011848172871395946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21762_21764_1",
      "ports": {
        "bus1": 21762,
        "bus2": 21764
      },
      "params": {
        "R": 0.01746288314461708,
        "X": 0.04787290468811989,
        "G": 0.0,
        "B": 0.001973559381440282
      },
      "extension": {
        "length": 6378.30998904419,
        "rating": 44.76971924304962
      }
    },
    {
      "class": "Branch",
      "id": "branch_21762_21766_1",
      "ports": {
        "bus1": 21766,
        "bus2": 21762
      },
      "params": {
        "R": 0.020347964018583298,
        "X": 0.053072545677423484,
        "G": 0.0,
        "B": 0.0014135934179648757
      },
      "extension": {
        "length": 5581.697938934326,
        "rating": 59.54986214637756
      }
    },
    {
      "class": "Branch",
      "id": "branch_21762_21773_1",
      "ports": {
        "bus1": 21773,
        "bus2": 21762
      },
      "params": {
        "R": 0.02046949230134487,
        "X": 0.041459303349256516,
        "G": 0.0,
        "B": 0.0015282324748113754
      },
      "extension": {
        "length": 5348.915566314698,
        "rating": 46.68715000152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_21762_21804_1",
      "ports": {
        "bus1": 21762,
        "bus2": 21804
      },
      "params": {
        "R": 0.01488552615046501,
        "X": 0.03420845791697502,
        "G": 0.0,
        "B": 0.0020494030322879553
      },
      "extension": {
        "length": 6253.8730496521,
        "rating": 54.585134983062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_21762_22150_1",
      "ports": {
        "bus1": 21762,
        "bus2": 22150
      },
      "params": {
        "R": 0.025744492188096046,
        "X": 0.06449929624795914,
        "G": 0.0,
        "B": 0.0022716482635587454
      },
      "extension": {
        "length": 8846.109252685546,
        "rating": 57.29561448097229
      }
    },
    {
      "class": "Branch",
      "id": "branch_21764_21766_1",
      "ports": {
        "bus1": 21766,
        "bus2": 21764
      },
      "params": {
        "R": 0.012948524206876755,
        "X": 0.03395413979887962,
        "G": 0.0,
        "B": 0.0018998909508809445
      },
      "extension": {
        "length": 5104.077417938232,
        "rating": 63.22594881057739
      }
    },
    {
      "class": "Branch",
      "id": "branch_21764_21769_1",
      "ports": {
        "bus1": 21764,
        "bus2": 21769
      },
      "params": {
        "R": 0.018810754641890526,
        "X": 0.04650021716952324,
        "G": 0.0,
        "B": 0.001615190994925797
      },
      "extension": {
        "length": 6700.784340454102,
        "rating": 56.780314445495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_21764_21773_1",
      "ports": {
        "bus1": 21764,
        "bus2": 21773
      },
      "params": {
        "R": 0.03793272748589516,
        "X": 0.0910427048802376,
        "G": 0.0,
        "B": 0.0018082436872646213
      },
      "extension": {
        "length": 8845.348764221191,
        "rating": 39.513805508613586
      }
    },
    {
      "class": "Branch",
      "id": "branch_21764_22150_1",
      "ports": {
        "bus1": 22150,
        "bus2": 21764
      },
      "params": {
        "R": 0.020040614530444145,
        "X": 0.05665959417819977,
        "G": 0.0,
        "B": 0.0018669265555217862
      },
      "extension": {
        "length": 7230.85093927002,
        "rating": 58.925652503967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_21765_21766_1",
      "ports": {
        "bus1": 21766,
        "bus2": 21765
      },
      "params": {
        "R": 0.00638329703360796,
        "X": 0.18608993291854858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21765_21766_2",
      "ports": {
        "bus1": 21766,
        "bus2": 21765
      },
      "params": {
        "R": 0.00638329703360796,
        "X": 0.18608993291854858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21765_21766_3",
      "ports": {
        "bus1": 21766,
        "bus2": 21765
      },
      "params": {
        "R": 0.00638329703360796,
        "X": 0.18608993291854858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21765_21766_4",
      "ports": {
        "bus1": 21766,
        "bus2": 21765
      },
      "params": {
        "R": 0.00638329703360796,
        "X": 0.18608993291854858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21765_21766_5",
      "ports": {
        "bus1": 21766,
        "bus2": 21765
      },
      "params": {
        "R": 0.00638329703360796,
        "X": 0.18608993291854858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21765_21767_1",
      "ports": {
        "bus1": 21765,
        "bus2": 21767
      },
      "params": {
        "R": 0.00023702823091298342,
        "X": 0.001124791568145156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21766_21769_1",
      "ports": {
        "bus1": 21769,
        "bus2": 21766
      },
      "params": {
        "R": 0.024273449555039406,
        "X": 0.05909474566578865,
        "G": 0.0,
        "B": 0.0030705532990396027
      },
      "extension": {
        "length": 9554.116339050293,
        "rating": 50.90397596359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_21766_21773_1",
      "ports": {
        "bus1": 21773,
        "bus2": 21766
      },
      "params": {
        "R": 0.014240033924579622,
        "X": 0.03454689681529999,
        "G": 0.0,
        "B": 0.0018368904711678624
      },
      "extension": {
        "length": 5244.6031776123045,
        "rating": 61.8768036365509
      }
    },
    {
      "class": "Branch",
      "id": "branch_21766_21804_1",
      "ports": {
        "bus1": 21766,
        "bus2": 21804
      },
      "params": {
        "R": 0.01785970851778984,
        "X": 0.04499351605772972,
        "G": 0.0,
        "B": 0.004774583503603935
      },
      "extension": {
        "length": 10080.622992370605,
        "rating": 73.1529951095581
      }
    },
    {
      "class": "Branch",
      "id": "branch_21766_21804_2",
      "ports": {
        "bus1": 21766,
        "bus2": 21804
      },
      "params": {
        "R": 0.01785970851778984,
        "X": 0.04499351605772972,
        "G": 0.0,
        "B": 0.004774583503603935
      },
      "extension": {
        "length": 10080.622992370605,
        "rating": 73.1529951095581
      }
    },
    {
      "class": "Branch",
      "id": "branch_21766_21804_3",
      "ports": {
        "bus1": 21766,
        "bus2": 21804
      },
      "params": {
        "R": 0.01785970851778984,
        "X": 0.04499351605772972,
        "G": 0.0,
        "B": 0.004774583503603935
      },
      "extension": {
        "length": 10080.622992370605,
        "rating": 73.1529951095581
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21771_1",
      "ports": {
        "bus1": 21767,
        "bus2": 21771
      },
      "params": {
        "R": 0.006105201318860055,
        "X": 0.024064691737294197,
        "G": 0.0,
        "B": 0.013570296578109264
      },
      "extension": {
        "length": 13425.0525032959,
        "rating": 277.35865116119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21771_2",
      "ports": {
        "bus1": 21767,
        "bus2": 21771
      },
      "params": {
        "R": 0.006105201318860055,
        "X": 0.024064691737294197,
        "G": 0.0,
        "B": 0.013570296578109264
      },
      "extension": {
        "length": 13425.0525032959,
        "rating": 277.35865116119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21771_3",
      "ports": {
        "bus1": 21767,
        "bus2": 21771
      },
      "params": {
        "R": 0.006105201318860055,
        "X": 0.024064691737294197,
        "G": 0.0,
        "B": 0.013570296578109264
      },
      "extension": {
        "length": 13425.0525032959,
        "rating": 277.35865116119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21779_1",
      "ports": {
        "bus1": 21779,
        "bus2": 21767
      },
      "params": {
        "R": 0.007448734249919653,
        "X": 0.03700680285692215,
        "G": 0.0,
        "B": 0.036651138216257095
      },
      "extension": {
        "length": 23589.19186303711,
        "rating": 201.42905712127686
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21786_1",
      "ports": {
        "bus1": 21767,
        "bus2": 21786
      },
      "params": {
        "R": 0.006193573120981455,
        "X": 0.03280485421419144,
        "G": 0.0,
        "B": 0.019271370023489
      },
      "extension": {
        "length": 17612.18994836426,
        "rating": 222.55661487579346
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21803_1",
      "ports": {
        "bus1": 21767,
        "bus2": 21803
      },
      "params": {
        "R": 0.0046018497087061405,
        "X": 0.026955306529998783,
        "G": 0.0,
        "B": 0.026922138407826424
      },
      "extension": {
        "length": 20524.761005493165,
        "rating": 276.95250511169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21803_2",
      "ports": {
        "bus1": 21767,
        "bus2": 21803
      },
      "params": {
        "R": 0.0046018497087061405,
        "X": 0.026955306529998783,
        "G": 0.0,
        "B": 0.026922138407826424
      },
      "extension": {
        "length": 20524.761005493165,
        "rating": 276.95250511169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_21803_3",
      "ports": {
        "bus1": 21767,
        "bus2": 21803
      },
      "params": {
        "R": 0.0046018497087061405,
        "X": 0.026955306529998783,
        "G": 0.0,
        "B": 0.026922138407826424
      },
      "extension": {
        "length": 20524.761005493165,
        "rating": 276.95250511169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_21767_22285_1",
      "ports": {
        "bus1": 21767,
        "bus2": 22285
      },
      "params": {
        "R": 0.007485748268663883,
        "X": 0.04420601949095725,
        "G": 0.0,
        "B": 0.018878353759646416
      },
      "extension": {
        "length": 20080.86596081543,
        "rating": 249.81966018676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_21768_21772_1",
      "ports": {
        "bus1": 21772,
        "bus2": 21768
      },
      "params": {
        "R": 0.03423653542995453,
        "X": 0.06632503122091293,
        "G": 0.0,
        "B": 0.0019164924742653966
      },
      "extension": {
        "length": 7189.217457275391,
        "rating": 62.741923332214355
      }
    },
    {
      "class": "Branch",
      "id": "branch_21768_21773_1",
      "ports": {
        "bus1": 21768,
        "bus2": 21773
      },
      "params": {
        "R": 0.026113327592611316,
        "X": 0.07318995893001556,
        "G": 0.0,
        "B": 0.0032050153240561485
      },
      "extension": {
        "length": 10651.598652282715,
        "rating": 55.51272630691528
      }
    },
    {
      "class": "Branch",
      "id": "branch_21769_21770_1",
      "ports": {
        "bus1": 21769,
        "bus2": 21770
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21771_21779_1",
      "ports": {
        "bus1": 21771,
        "bus2": 21779
      },
      "params": {
        "R": 0.004689278081059456,
        "X": 0.027933012694120407,
        "G": 0.0,
        "B": 0.05002859979867935
      },
      "extension": {
        "length": 23511.81849279785,
        "rating": 262.0922565460205
      }
    },
    {
      "class": "Branch",
      "id": "branch_21771_21779_2",
      "ports": {
        "bus1": 21771,
        "bus2": 21779
      },
      "params": {
        "R": 0.004689278081059456,
        "X": 0.027933012694120407,
        "G": 0.0,
        "B": 0.05002859979867935
      },
      "extension": {
        "length": 23511.81849279785,
        "rating": 262.0922565460205
      }
    },
    {
      "class": "Branch",
      "id": "branch_21771_21992_1",
      "ports": {
        "bus1": 21771,
        "bus2": 21992
      },
      "params": {
        "R": 0.005265488289296627,
        "X": 0.03238551691174507,
        "G": 0.0,
        "B": 0.01939607597887516
      },
      "extension": {
        "length": 18739.08037353516,
        "rating": 202.7324676513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_21771_22229_1",
      "ports": {
        "bus1": 21771,
        "bus2": 22229
      },
      "params": {
        "R": 0.005194616504013538,
        "X": 0.032523367553949356,
        "G": 0.0,
        "B": 0.019269777461886406
      },
      "extension": {
        "length": 17021.25434399414,
        "rating": 249.39250946044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_21771_22285_1",
      "ports": {
        "bus1": 22285,
        "bus2": 21771
      },
      "params": {
        "R": 0.0009369772742502391,
        "X": 0.0064374846406280994,
        "G": 0.0,
        "B": 0.03869101405143738
      },
      "extension": {
        "length": 12001.350567260743,
        "rating": 304.74205017089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_21771_22285_2",
      "ports": {
        "bus1": 22285,
        "bus2": 21771
      },
      "params": {
        "R": 0.0009369772742502391,
        "X": 0.0064374846406280994,
        "G": 0.0,
        "B": 0.03869101405143738
      },
      "extension": {
        "length": 12001.350567260743,
        "rating": 304.74205017089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_21771_22285_3",
      "ports": {
        "bus1": 22285,
        "bus2": 21771
      },
      "params": {
        "R": 0.0009369772742502391,
        "X": 0.0064374846406280994,
        "G": 0.0,
        "B": 0.03869101405143738
      },
      "extension": {
        "length": 12001.350567260743,
        "rating": 304.74205017089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_21772_21774_1",
      "ports": {
        "bus1": 21774,
        "bus2": 21772
      },
      "params": {
        "R": 0.026870338246226314,
        "X": 0.06079322099685669,
        "G": 0.0,
        "B": 0.0023335050791502
      },
      "extension": {
        "length": 8465.310193908692,
        "rating": 65.79984426498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_21772_21774_2",
      "ports": {
        "bus1": 21774,
        "bus2": 21772
      },
      "params": {
        "R": 0.026870338246226314,
        "X": 0.06079322099685669,
        "G": 0.0,
        "B": 0.0023335050791502
      },
      "extension": {
        "length": 8465.310193908692,
        "rating": 65.79984426498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_21773_21804_1",
      "ports": {
        "bus1": 21773,
        "bus2": 21804
      },
      "params": {
        "R": 0.008543985895812511,
        "X": 0.020907791331410408,
        "G": 0.0,
        "B": 0.007039858493953942
      },
      "extension": {
        "length": 8786.51258807373,
        "rating": 60.683804750442505
      }
    },
    {
      "class": "Branch",
      "id": "branch_21774_21789_1",
      "ports": {
        "bus1": 21789,
        "bus2": 21774
      },
      "params": {
        "R": 0.028460849076509476,
        "X": 0.07502921670675278,
        "G": 0.0,
        "B": 0.0011996731627732515
      },
      "extension": {
        "length": 7336.671642883301,
        "rating": 60.186392068862915
      }
    },
    {
      "class": "Branch",
      "id": "branch_21774_22279_1",
      "ports": {
        "bus1": 22279,
        "bus2": 21774
      },
      "params": {
        "R": 0.012771987356245518,
        "X": 0.03337370976805687,
        "G": 0.0,
        "B": 0.0013907470274716616
      },
      "extension": {
        "length": 4616.767767425537,
        "rating": 70.2837586402893
      }
    },
    {
      "class": "Branch",
      "id": "branch_21774_22279_2",
      "ports": {
        "bus1": 22279,
        "bus2": 21774
      },
      "params": {
        "R": 0.012771987356245518,
        "X": 0.03337370976805687,
        "G": 0.0,
        "B": 0.0013907470274716616
      },
      "extension": {
        "length": 4616.767767425537,
        "rating": 70.2837586402893
      }
    },
    {
      "class": "Branch",
      "id": "branch_21775_21776_1",
      "ports": {
        "bus1": 21775,
        "bus2": 21776
      },
      "params": {
        "R": 0.0002857019135262817,
        "X": 0.001118814223445952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21776_21777_1",
      "ports": {
        "bus1": 21776,
        "bus2": 21777
      },
      "params": {
        "R": 0.02179020270705223,
        "X": 0.057605501264333725,
        "G": 0.0,
        "B": 0.0013161938404664397
      },
      "extension": {
        "length": 6649.219999511719,
        "rating": 52.50526666641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_21776_22288_1",
      "ports": {
        "bus1": 22288,
        "bus2": 21776
      },
      "params": {
        "R": 0.032513778656721115,
        "X": 0.08281957358121872,
        "G": 0.0,
        "B": 0.0034208784345537424
      },
      "extension": {
        "length": 12782.539512268067,
        "rating": 49.84745681285858
      }
    },
    {
      "class": "Branch",
      "id": "branch_21777_21778_1",
      "ports": {
        "bus1": 21777,
        "bus2": 21778
      },
      "params": {
        "R": 0.0002288631221745163,
        "X": 0.0011651500826701522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21777_21799_1",
      "ports": {
        "bus1": 21799,
        "bus2": 21777
      },
      "params": {
        "R": 0.03641378879547119,
        "X": 0.10110417008399963,
        "G": 0.0,
        "B": 0.003245857777073979
      },
      "extension": {
        "length": 13050.255240966797,
        "rating": 58.073991537094116
      }
    },
    {
      "class": "Branch",
      "id": "branch_21779_21780_1",
      "ports": {
        "bus1": 21780,
        "bus2": 21779
      },
      "params": {
        "R": 0.004685645457357168,
        "X": 0.14415083825588226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21779_21780_2",
      "ports": {
        "bus1": 21780,
        "bus2": 21779
      },
      "params": {
        "R": 0.004685645457357168,
        "X": 0.14415083825588226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21779_21780_3",
      "ports": {
        "bus1": 21780,
        "bus2": 21779
      },
      "params": {
        "R": 0.004685645457357168,
        "X": 0.14415083825588226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21779_21781_1",
      "ports": {
        "bus1": 21779,
        "bus2": 21781
      },
      "params": {
        "R": 0.00022367193014360964,
        "X": 0.0010267089819535613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21779_22029_1",
      "ports": {
        "bus1": 22029,
        "bus2": 21779
      },
      "params": {
        "R": 0.01024075411260128,
        "X": 0.062467802315950394,
        "G": 0.0,
        "B": 0.01250199694186449
      },
      "extension": {
        "length": 20986.8279642334,
        "rating": 237.42573261260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_21780_21798_1",
      "ports": {
        "bus1": 21780,
        "bus2": 21798
      },
      "params": {
        "R": 0.019040953367948532,
        "X": 0.052200354635715485,
        "G": 0.0,
        "B": 0.003985712770372629
      },
      "extension": {
        "length": 10312.311059692383,
        "rating": 64.45412039756775
      }
    },
    {
      "class": "Branch",
      "id": "branch_21780_22033_1",
      "ports": {
        "bus1": 21780,
        "bus2": 22033
      },
      "params": {
        "R": 0.0245986171066761,
        "X": 0.0663728415966034,
        "G": 0.0,
        "B": 0.0049018701538443565
      },
      "extension": {
        "length": 11636.725125915527,
        "rating": 64.74454998970032
      }
    },
    {
      "class": "Branch",
      "id": "branch_21782_21783_1",
      "ports": {
        "bus1": 21783,
        "bus2": 21782
      },
      "params": {
        "R": 0.0027381631080061197,
        "X": 0.08379315584897995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21782_21783_2",
      "ports": {
        "bus1": 21783,
        "bus2": 21782
      },
      "params": {
        "R": 0.0027381631080061197,
        "X": 0.08379315584897995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21782_21783_3",
      "ports": {
        "bus1": 21783,
        "bus2": 21782
      },
      "params": {
        "R": 0.0027381631080061197,
        "X": 0.08379315584897995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21782_21783_4",
      "ports": {
        "bus1": 21783,
        "bus2": 21782
      },
      "params": {
        "R": 0.0027381631080061197,
        "X": 0.08379315584897995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21782_21784_1",
      "ports": {
        "bus1": 21782,
        "bus2": 21784
      },
      "params": {
        "R": 0.00023535087530035526,
        "X": 0.00103499845135957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21782_21985_1",
      "ports": {
        "bus1": 21782,
        "bus2": 21985
      },
      "params": {
        "R": 0.010786520317196844,
        "X": 0.053595807403326035,
        "G": 0.0,
        "B": 0.015026343986392021
      },
      "extension": {
        "length": 21252.27297106934,
        "rating": 223.38786125183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_21782_22118_1",
      "ports": {
        "bus1": 22118,
        "bus2": 21782
      },
      "params": {
        "R": 0.0056504723615944386,
        "X": 0.032969214022159576,
        "G": 0.0,
        "B": 0.035971369594335556
      },
      "extension": {
        "length": 23383.861512451174,
        "rating": 230.40883541107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_21783_21958_1",
      "ports": {
        "bus1": 21783,
        "bus2": 21958
      },
      "params": {
        "R": 0.05327210202813148,
        "X": 0.12159473448991776,
        "G": 0.0,
        "B": 0.005436750128865242
      },
      "extension": {
        "length": 18401.730453369142,
        "rating": 53.81938815116882
      }
    },
    {
      "class": "Branch",
      "id": "branch_21783_21960_1",
      "ports": {
        "bus1": 21960,
        "bus2": 21783
      },
      "params": {
        "R": 0.013626611791551113,
        "X": 0.042018208652734756,
        "G": 0.0,
        "B": 0.003666735254228115
      },
      "extension": {
        "length": 9371.398050109863,
        "rating": 73.71338605880737
      }
    },
    {
      "class": "Branch",
      "id": "branch_21783_21960_2",
      "ports": {
        "bus1": 21960,
        "bus2": 21783
      },
      "params": {
        "R": 0.013626611791551113,
        "X": 0.042018208652734756,
        "G": 0.0,
        "B": 0.003666735254228115
      },
      "extension": {
        "length": 9371.398050109863,
        "rating": 73.71338605880737
      }
    },
    {
      "class": "Branch",
      "id": "branch_21783_21960_3",
      "ports": {
        "bus1": 21960,
        "bus2": 21783
      },
      "params": {
        "R": 0.013626611791551113,
        "X": 0.042018208652734756,
        "G": 0.0,
        "B": 0.003666735254228115
      },
      "extension": {
        "length": 9371.398050109863,
        "rating": 73.71338605880737
      }
    },
    {
      "class": "Branch",
      "id": "branch_21783_21963_1",
      "ports": {
        "bus1": 21963,
        "bus2": 21783
      },
      "params": {
        "R": 0.020361971110105515,
        "X": 0.047063719481229775,
        "G": 0.0,
        "B": 0.004947904031723738
      },
      "extension": {
        "length": 11139.46696636963,
        "rating": 59.841060638427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_21785_21960_1",
      "ports": {
        "bus1": 21785,
        "bus2": 21960
      },
      "params": {
        "R": 0.024909697473049164,
        "X": 0.06591768562793732,
        "G": 0.0,
        "B": 0.008180386386811733
      },
      "extension": {
        "length": 14661.043478393554,
        "rating": 71.0858166217804
      }
    },
    {
      "class": "Branch",
      "id": "branch_21785_21960_2",
      "ports": {
        "bus1": 21785,
        "bus2": 21960
      },
      "params": {
        "R": 0.024909697473049164,
        "X": 0.06591768562793732,
        "G": 0.0,
        "B": 0.008180386386811733
      },
      "extension": {
        "length": 14661.043478393554,
        "rating": 71.0858166217804
      }
    },
    {
      "class": "Branch",
      "id": "branch_21785_21960_3",
      "ports": {
        "bus1": 21785,
        "bus2": 21960
      },
      "params": {
        "R": 0.024909697473049164,
        "X": 0.06591768562793732,
        "G": 0.0,
        "B": 0.008180386386811733
      },
      "extension": {
        "length": 14661.043478393554,
        "rating": 71.0858166217804
      }
    },
    {
      "class": "Branch",
      "id": "branch_21786_22118_1",
      "ports": {
        "bus1": 21786,
        "bus2": 22118
      },
      "params": {
        "R": 0.005108230281621218,
        "X": 0.03390249237418175,
        "G": 0.0,
        "B": 0.014126204885542394
      },
      "extension": {
        "length": 16435.411172973632,
        "rating": 206.14993572235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_21787_21788_1",
      "ports": {
        "bus1": 21787,
        "bus2": 21788
      },
      "params": {
        "R": 0.00027997326105833054,
        "X": 0.0011989324120804667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21788_21789_1",
      "ports": {
        "bus1": 21789,
        "bus2": 21788
      },
      "params": {
        "R": 0.027891980484128,
        "X": 0.05627168342471123,
        "G": 0.0,
        "B": 0.0020092797931283712
      },
      "extension": {
        "length": 7484.245542114258,
        "rating": 66.42247438430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_21788_21789_2",
      "ports": {
        "bus1": 21789,
        "bus2": 21788
      },
      "params": {
        "R": 0.027891980484128,
        "X": 0.05627168342471123,
        "G": 0.0,
        "B": 0.0020092797931283712
      },
      "extension": {
        "length": 7484.245542114258,
        "rating": 66.42247438430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_21788_21991_1",
      "ports": {
        "bus1": 21991,
        "bus2": 21788
      },
      "params": {
        "R": 0.017840169370174408,
        "X": 0.053717780858278275,
        "G": 0.0,
        "B": 0.005728591233491898
      },
      "extension": {
        "length": 11500.833281066894,
        "rating": 60.72167158126831
      }
    },
    {
      "class": "Branch",
      "id": "branch_21789_22279_1",
      "ports": {
        "bus1": 22279,
        "bus2": 21789
      },
      "params": {
        "R": 0.03100948967039585,
        "X": 0.07783803343772888,
        "G": 0.0,
        "B": 0.002198795322328806
      },
      "extension": {
        "length": 9053.0825960083,
        "rating": 64.87047672271729
      }
    },
    {
      "class": "Branch",
      "id": "branch_21790_21791_1",
      "ports": {
        "bus1": 21790,
        "bus2": 21791
      },
      "params": {
        "R": 0.00020633162057492882,
        "X": 0.0010104741668328643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21790_21797_1",
      "ports": {
        "bus1": 21790,
        "bus2": 21797
      },
      "params": {
        "R": 0.016967182978987694,
        "X": 0.04567389935255051,
        "G": 0.0,
        "B": 0.0178543608635664
      },
      "extension": {
        "length": 19709.004751831057,
        "rating": 54.585087299346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_21790_21993_1",
      "ports": {
        "bus1": 21993,
        "bus2": 21790
      },
      "params": {
        "R": 0.042768020182847984,
        "X": 0.1022559478878975,
        "G": 0.0,
        "B": 0.003115597181022167
      },
      "extension": {
        "length": 12728.995292175294,
        "rating": 50.75607895851135
      }
    },
    {
      "class": "Branch",
      "id": "branch_21792_21964_1",
      "ports": {
        "bus1": 21792,
        "bus2": 21964
      },
      "params": {
        "R": 0.07206062972545624,
        "X": 0.13784654438495636,
        "G": 0.0,
        "B": 0.0031535332091152672
      },
      "extension": {
        "length": 15851.173392333985,
        "rating": 53.370195627212524
      }
    },
    {
      "class": "Branch",
      "id": "branch_21792_22296_1",
      "ports": {
        "bus1": 22296,
        "bus2": 21792
      },
      "params": {
        "R": 0.04766424745321274,
        "X": 0.12288261204957962,
        "G": 0.0,
        "B": 0.005946047604084015
      },
      "extension": {
        "length": 19107.911906982423,
        "rating": 40.0785893201828
      }
    },
    {
      "class": "Branch",
      "id": "branch_21793_21794_1",
      "ports": {
        "bus1": 21793,
        "bus2": 21794
      },
      "params": {
        "R": 0.03217223286628723,
        "X": 0.08894683420658112,
        "G": 0.0,
        "B": 0.0028839888982474804
      },
      "extension": {
        "length": 12019.001420104982,
        "rating": 46.69741690158844
      }
    },
    {
      "class": "Branch",
      "id": "branch_21793_21795_1",
      "ports": {
        "bus1": 21793,
        "bus2": 21795
      },
      "params": {
        "R": 0.02208438701927662,
        "X": 0.048676759004592896,
        "G": 0.0,
        "B": 0.00799650326371193
      },
      "extension": {
        "length": 14091.260350341798,
        "rating": 56.453973054885864
      }
    },
    {
      "class": "Branch",
      "id": "branch_21794_21795_1",
      "ports": {
        "bus1": 21794,
        "bus2": 21795
      },
      "params": {
        "R": 0.04490144923329353,
        "X": 0.09707033634185791,
        "G": 0.0,
        "B": 0.0019074238371104002
      },
      "extension": {
        "length": 10393.491476623536,
        "rating": 54.41606640815735
      }
    },
    {
      "class": "Branch",
      "id": "branch_21794_22023_1",
      "ports": {
        "bus1": 21794,
        "bus2": 22023
      },
      "params": {
        "R": 0.020330868661403656,
        "X": 0.05693342164158821,
        "G": 0.0,
        "B": 0.007384793832898141
      },
      "extension": {
        "length": 14160.066522583009,
        "rating": 49.2312878370285
      }
    },
    {
      "class": "Branch",
      "id": "branch_21795_22150_1",
      "ports": {
        "bus1": 21795,
        "bus2": 22150
      },
      "params": {
        "R": 0.04407135769724846,
        "X": 0.10379840433597566,
        "G": 0.0,
        "B": 0.005423740483820438
      },
      "extension": {
        "length": 17846.0965546875,
        "rating": 64.32187557220459
      }
    },
    {
      "class": "Branch",
      "id": "branch_21796_21797_1",
      "ports": {
        "bus1": 21797,
        "bus2": 21796
      },
      "params": {
        "R": 0.03165719658136368,
        "X": 0.08844920247793198,
        "G": 0.0,
        "B": 0.0032409538980573416
      },
      "extension": {
        "length": 11516.758262512207,
        "rating": 51.11010670661926
      }
    },
    {
      "class": "Branch",
      "id": "branch_21796_21984_1",
      "ports": {
        "bus1": 21796,
        "bus2": 21984
      },
      "params": {
        "R": 0.02231433056294918,
        "X": 0.068663090467453,
        "G": 0.0,
        "B": 0.0015886641340330243
      },
      "extension": {
        "length": 8020.957014404297,
        "rating": 59.67887043952942
      }
    },
    {
      "class": "Branch",
      "id": "branch_21797_21984_1",
      "ports": {
        "bus1": 21984,
        "bus2": 21797
      },
      "params": {
        "R": 0.020163146778941154,
        "X": 0.05606278032064438,
        "G": 0.0,
        "B": 0.0012096632272005081
      },
      "extension": {
        "length": 6021.592553375244,
        "rating": 64.36082124710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_21797_21987_1",
      "ports": {
        "bus1": 21987,
        "bus2": 21797
      },
      "params": {
        "R": 0.016660988330841064,
        "X": 0.04081668704748154,
        "G": 0.0,
        "B": 0.0031440388411283493
      },
      "extension": {
        "length": 8221.897865478515,
        "rating": 56.87419772148132
      }
    },
    {
      "class": "Branch",
      "id": "branch_21798_21799_1",
      "ports": {
        "bus1": 21799,
        "bus2": 21798
      },
      "params": {
        "R": 0.021603669971227646,
        "X": 0.05540400743484497,
        "G": 0.0,
        "B": 0.00216006045229733
      },
      "extension": {
        "length": 7838.554892211914,
        "rating": 61.29354238510132
      }
    },
    {
      "class": "Branch",
      "id": "branch_21799_21800_1",
      "ports": {
        "bus1": 21799,
        "bus2": 21800
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21801_21804_1",
      "ports": {
        "bus1": 21801,
        "bus2": 21804
      },
      "params": {
        "R": 0.04845712333917618,
        "X": 0.10494386404752731,
        "G": 0.0,
        "B": 0.006396781653165817
      },
      "extension": {
        "length": 18605.595079467774,
        "rating": 75.30067563056946
      }
    },
    {
      "class": "Branch",
      "id": "branch_21801_21804_2",
      "ports": {
        "bus1": 21801,
        "bus2": 21804
      },
      "params": {
        "R": 0.04845712333917618,
        "X": 0.10494386404752731,
        "G": 0.0,
        "B": 0.006396781653165817
      },
      "extension": {
        "length": 18605.595079467774,
        "rating": 75.30067563056946
      }
    },
    {
      "class": "Branch",
      "id": "branch_21801_21804_3",
      "ports": {
        "bus1": 21801,
        "bus2": 21804
      },
      "params": {
        "R": 0.04845712333917618,
        "X": 0.10494386404752731,
        "G": 0.0,
        "B": 0.006396781653165817
      },
      "extension": {
        "length": 18605.595079467774,
        "rating": 75.30067563056946
      }
    },
    {
      "class": "Branch",
      "id": "branch_21801_22023_1",
      "ports": {
        "bus1": 22023,
        "bus2": 21801
      },
      "params": {
        "R": 0.04920526593923568,
        "X": 0.15312433242797852,
        "G": 0.0,
        "B": 0.0022858267184346914
      },
      "extension": {
        "length": 13400.393031738282,
        "rating": 52.24504470825195
      }
    },
    {
      "class": "Branch",
      "id": "branch_21801_22105_1",
      "ports": {
        "bus1": 22105,
        "bus2": 21801
      },
      "params": {
        "R": 0.08770163357257843,
        "X": 0.2004774361848831,
        "G": 0.0,
        "B": 0.0027801464311778545
      },
      "extension": {
        "length": 15927.449387695313,
        "rating": 72.58078455924988
      }
    },
    {
      "class": "Branch",
      "id": "branch_21801_22105_2",
      "ports": {
        "bus1": 22105,
        "bus2": 21801
      },
      "params": {
        "R": 0.08770163357257843,
        "X": 0.2004774361848831,
        "G": 0.0,
        "B": 0.0027801464311778545
      },
      "extension": {
        "length": 15927.449387695313,
        "rating": 72.58078455924988
      }
    },
    {
      "class": "Branch",
      "id": "branch_21801_22105_3",
      "ports": {
        "bus1": 22105,
        "bus2": 21801
      },
      "params": {
        "R": 0.08770163357257843,
        "X": 0.2004774361848831,
        "G": 0.0,
        "B": 0.0027801464311778545
      },
      "extension": {
        "length": 15927.449387695313,
        "rating": 72.58078455924988
      }
    },
    {
      "class": "Branch",
      "id": "branch_21802_21803_1",
      "ports": {
        "bus1": 21802,
        "bus2": 21803
      },
      "params": {
        "R": 0.0002545928000472486,
        "X": 0.0011152965016663074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21803_32160_1",
      "ports": {
        "bus1": 21803,
        "bus2": 32160
      },
      "params": {
        "R": 0.017022572457790375,
        "X": 0.0930928885936737,
        "G": 0.0,
        "B": 0.023599375039339066
      },
      "extension": {
        "length": 32841.9529453125,
        "rating": 276.425838470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_21803_32160_2",
      "ports": {
        "bus1": 21803,
        "bus2": 32160
      },
      "params": {
        "R": 0.017022572457790375,
        "X": 0.0930928885936737,
        "G": 0.0,
        "B": 0.023599375039339066
      },
      "extension": {
        "length": 32841.9529453125,
        "rating": 276.425838470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_21803_32160_3",
      "ports": {
        "bus1": 21803,
        "bus2": 32160
      },
      "params": {
        "R": 0.017022572457790375,
        "X": 0.0930928885936737,
        "G": 0.0,
        "B": 0.023599375039339066
      },
      "extension": {
        "length": 32841.9529453125,
        "rating": 276.425838470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_21805_21806_1",
      "ports": {
        "bus1": 21806,
        "bus2": 21805
      },
      "params": {
        "R": 0.00037892567343078554,
        "X": 0.0227085892111063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21805_21807_1",
      "ports": {
        "bus1": 21805,
        "bus2": 21807
      },
      "params": {
        "R": 0.00023868844436947256,
        "X": 0.0011078596580773592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21806_21808_1",
      "ports": {
        "bus1": 21806,
        "bus2": 21808
      },
      "params": {
        "R": 0.008240334689617157,
        "X": 0.03273802623152733,
        "G": 0.0,
        "B": 0.016183312982320786
      },
      "extension": {
        "length": 16651.6615546875,
        "rating": 250.08981227874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_21806_22197_1",
      "ports": {
        "bus1": 21806,
        "bus2": 22197
      },
      "params": {
        "R": 0.006567780859768391,
        "X": 0.02805992029607296,
        "G": 0.0,
        "B": 0.023470934480428696
      },
      "extension": {
        "length": 17975.451728759766,
        "rating": 184.5413327217102
      }
    },
    {
      "class": "Branch",
      "id": "branch_21807_21829_1",
      "ports": {
        "bus1": 21829,
        "bus2": 21807
      },
      "params": {
        "R": 0.00034941325429826975,
        "X": 0.004608199931681156,
        "G": 0.0,
        "B": 0.2815239727497101
      },
      "extension": {
        "length": 25859.86768212891,
        "rating": 1062.4531745910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_21807_22066_1",
      "ports": {
        "bus1": 22066,
        "bus2": 21807
      },
      "params": {
        "R": 0.0011177730048075318,
        "X": 0.015260542742908001,
        "G": 0.0,
        "B": 0.32346102595329285
      },
      "extension": {
        "length": 48639.181537353514,
        "rating": 1317.6804542541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_21807_22066_2",
      "ports": {
        "bus1": 22066,
        "bus2": 21807
      },
      "params": {
        "R": 0.0011177730048075318,
        "X": 0.015260542742908001,
        "G": 0.0,
        "B": 0.32346102595329285
      },
      "extension": {
        "length": 48639.181537353514,
        "rating": 1317.6804542541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_21808_21809_1",
      "ports": {
        "bus1": 21809,
        "bus2": 21808
      },
      "params": {
        "R": 0.006726480554789305,
        "X": 0.1943362057209015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21808_21810_1",
      "ports": {
        "bus1": 21808,
        "bus2": 21810
      },
      "params": {
        "R": 0.00028244315763004124,
        "X": 0.0010292917722836137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21808_21819_1",
      "ports": {
        "bus1": 21808,
        "bus2": 21819
      },
      "params": {
        "R": 0.013610509224236012,
        "X": 0.059537075459957116,
        "G": 0.0,
        "B": 0.04015122354030609
      },
      "extension": {
        "length": 36367.04335913086,
        "rating": 223.65224361419678
      }
    },
    {
      "class": "Branch",
      "id": "branch_21808_21833_1",
      "ports": {
        "bus1": 21808,
        "bus2": 21833
      },
      "params": {
        "R": 0.011783682741224766,
        "X": 0.07638412714004517,
        "G": 0.0,
        "B": 0.035819534212350845
      },
      "extension": {
        "length": 38481.31179492188,
        "rating": 190.4705047607422
      }
    },
    {
      "class": "Branch",
      "id": "branch_21809_21811_1",
      "ports": {
        "bus1": 21811,
        "bus2": 21809
      },
      "params": {
        "R": 0.02466905675828457,
        "X": 0.06612124294042587,
        "G": 0.0,
        "B": 0.002447002101689577
      },
      "extension": {
        "length": 9094.657755981445,
        "rating": 74.47578310966492
      }
    },
    {
      "class": "Branch",
      "id": "branch_21809_21811_2",
      "ports": {
        "bus1": 21811,
        "bus2": 21809
      },
      "params": {
        "R": 0.02466905675828457,
        "X": 0.06612124294042587,
        "G": 0.0,
        "B": 0.002447002101689577
      },
      "extension": {
        "length": 9094.657755981445,
        "rating": 74.47578310966492
      }
    },
    {
      "class": "Branch",
      "id": "branch_21809_21815_1",
      "ports": {
        "bus1": 21809,
        "bus2": 21815
      },
      "params": {
        "R": 0.042728323489427567,
        "X": 0.10262520611286163,
        "G": 0.0,
        "B": 0.0042885588482022285
      },
      "extension": {
        "length": 13883.078359863282,
        "rating": 67.16189980506897
      }
    },
    {
      "class": "Branch",
      "id": "branch_21809_21815_2",
      "ports": {
        "bus1": 21809,
        "bus2": 21815
      },
      "params": {
        "R": 0.042728323489427567,
        "X": 0.10262520611286163,
        "G": 0.0,
        "B": 0.0042885588482022285
      },
      "extension": {
        "length": 13883.078359863282,
        "rating": 67.16189980506897
      }
    },
    {
      "class": "Branch",
      "id": "branch_21811_21812_1",
      "ports": {
        "bus1": 21812,
        "bus2": 21811
      },
      "params": {
        "R": 0.015596232376992702,
        "X": 0.04566851258277893,
        "G": 0.0,
        "B": 0.0026366787496954203
      },
      "extension": {
        "length": 7838.69225592041,
        "rating": 69.81052756309509
      }
    },
    {
      "class": "Branch",
      "id": "branch_21811_21812_2",
      "ports": {
        "bus1": 21812,
        "bus2": 21811
      },
      "params": {
        "R": 0.015596232376992702,
        "X": 0.04566851258277893,
        "G": 0.0,
        "B": 0.0026366787496954203
      },
      "extension": {
        "length": 7838.69225592041,
        "rating": 69.81052756309509
      }
    },
    {
      "class": "Branch",
      "id": "branch_21811_21881_1",
      "ports": {
        "bus1": 21811,
        "bus2": 21881
      },
      "params": {
        "R": 0.011259377002716064,
        "X": 0.028339877724647522,
        "G": 0.0,
        "B": 0.004482532851397991
      },
      "extension": {
        "length": 8487.803309326173,
        "rating": 40.76049625873566
      }
    },
    {
      "class": "Branch",
      "id": "branch_21812_21813_1",
      "ports": {
        "bus1": 21813,
        "bus2": 21812
      },
      "params": {
        "R": 0.025640999898314476,
        "X": 0.07202242314815521,
        "G": 0.0,
        "B": 0.004558210261166096
      },
      "extension": {
        "length": 12734.131467041016,
        "rating": 65.10612964630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_21812_22169_1",
      "ports": {
        "bus1": 21812,
        "bus2": 22169
      },
      "params": {
        "R": 0.03418990224599838,
        "X": 0.07218935340642929,
        "G": 0.0,
        "B": 0.00960946548730135
      },
      "extension": {
        "length": 19726.671719970705,
        "rating": 49.05630350112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_21813_21814_1",
      "ports": {
        "bus1": 21813,
        "bus2": 21814
      },
      "params": {
        "R": 0.00020547410531435162,
        "X": 0.0011897701770067215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21813_21844_1",
      "ports": {
        "bus1": 21813,
        "bus2": 21844
      },
      "params": {
        "R": 0.0419868603348732,
        "X": 0.0969708114862442,
        "G": 0.0,
        "B": 0.007787427864968778
      },
      "extension": {
        "length": 19947.501915161134,
        "rating": 58.35675001144409
      }
    },
    {
      "class": "Branch",
      "id": "branch_21813_21876_1",
      "ports": {
        "bus1": 21813,
        "bus2": 21876
      },
      "params": {
        "R": 0.03922348842024803,
        "X": 0.07620444148778915,
        "G": 0.0,
        "B": 0.005409015342593193
      },
      "extension": {
        "length": 13821.123490356445,
        "rating": 47.58555591106415
      }
    },
    {
      "class": "Branch",
      "id": "branch_21815_22195_1",
      "ports": {
        "bus1": 21815,
        "bus2": 22195
      },
      "params": {
        "R": 0.05603932589292526,
        "X": 0.13977044820785522,
        "G": 0.0,
        "B": 0.002881522523239255
      },
      "extension": {
        "length": 14700.576600219727,
        "rating": 69.7101891040802
      }
    },
    {
      "class": "Branch",
      "id": "branch_21815_22195_2",
      "ports": {
        "bus1": 21815,
        "bus2": 22195
      },
      "params": {
        "R": 0.05603932589292526,
        "X": 0.13977044820785522,
        "G": 0.0,
        "B": 0.002881522523239255
      },
      "extension": {
        "length": 14700.576600219727,
        "rating": 69.7101891040802
      }
    },
    {
      "class": "Branch",
      "id": "branch_21816_21817_1",
      "ports": {
        "bus1": 21816,
        "bus2": 21817
      },
      "params": {
        "R": 0.00024361733812838793,
        "X": 0.0010289923520758748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21816_21892_1",
      "ports": {
        "bus1": 21816,
        "bus2": 21892
      },
      "params": {
        "R": 0.03654959425330162,
        "X": 0.09314354509115219,
        "G": 0.0,
        "B": 0.005046741105616093
      },
      "extension": {
        "length": 15700.182283081056,
        "rating": 63.516587018966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_21816_22053_1",
      "ports": {
        "bus1": 21816,
        "bus2": 22053
      },
      "params": {
        "R": 0.044644083827733994,
        "X": 0.11507570743560791,
        "G": 0.0,
        "B": 0.005974578205496072
      },
      "extension": {
        "length": 18901.316889404297,
        "rating": 66.28125309944153
      }
    },
    {
      "class": "Branch",
      "id": "branch_21818_21821_1",
      "ports": {
        "bus1": 21821,
        "bus2": 21818
      },
      "params": {
        "R": 0.01917659118771553,
        "X": 0.04937940835952759,
        "G": 0.0,
        "B": 0.0041365246288478374
      },
      "extension": {
        "length": 9454.740218811035,
        "rating": 52.48305797576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_21818_21824_1",
      "ports": {
        "bus1": 21818,
        "bus2": 21824
      },
      "params": {
        "R": 0.024127839133143425,
        "X": 0.043988559395074844,
        "G": 0.0,
        "B": 0.0024754854384809732
      },
      "extension": {
        "length": 7679.290497253418,
        "rating": 64.46627378463745
      }
    },
    {
      "class": "Branch",
      "id": "branch_21819_21820_1",
      "ports": {
        "bus1": 21820,
        "bus2": 21819
      },
      "params": {
        "R": 0.004967469722032547,
        "X": 0.03714356943964958,
        "G": 0.0,
        "B": 0.021738765761256218
      },
      "extension": {
        "length": 20046.096827270507,
        "rating": 220.74382305145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_21820_21827_1",
      "ports": {
        "bus1": 21820,
        "bus2": 21827
      },
      "params": {
        "R": 0.006729092448949814,
        "X": 0.031707365065813065,
        "G": 0.0,
        "B": 0.02363711036741734
      },
      "extension": {
        "length": 19000.725240234377,
        "rating": 258.50510597229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_21820_22077_1",
      "ports": {
        "bus1": 21820,
        "bus2": 22077
      },
      "params": {
        "R": 0.013615906238555908,
        "X": 0.07609112560749054,
        "G": 0.0,
        "B": 0.03974973037838936
      },
      "extension": {
        "length": 38906.58676684571,
        "rating": 257.6343536376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_21821_21824_1",
      "ports": {
        "bus1": 21821,
        "bus2": 21824
      },
      "params": {
        "R": 0.031048178672790527,
        "X": 0.0916745662689209,
        "G": 0.0,
        "B": 0.0028243500273674726
      },
      "extension": {
        "length": 10441.148242126465,
        "rating": 59.09116268157959
      }
    },
    {
      "class": "Branch",
      "id": "branch_21822_21823_1",
      "ports": {
        "bus1": 21823,
        "bus2": 21822
      },
      "params": {
        "R": 0.0004970119334757328,
        "X": 0.033966630697250366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21822_21829_1",
      "ports": {
        "bus1": 21822,
        "bus2": 21829
      },
      "params": {
        "R": 0.0006298584048636258,
        "X": 0.008004942908883095,
        "G": 0.0,
        "B": 0.3876359760761261
      },
      "extension": {
        "length": 35819.50087353516,
        "rating": 1146.3163375854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_21823_21826_1",
      "ports": {
        "bus1": 21823,
        "bus2": 21826
      },
      "params": {
        "R": 0.0032275726553052664,
        "X": 0.10259576141834259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21823_21827_1",
      "ports": {
        "bus1": 21823,
        "bus2": 21827
      },
      "params": {
        "R": 0.00023709252127446234,
        "X": 0.0011453175684437156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21823_21828_1",
      "ports": {
        "bus1": 21823,
        "bus2": 21828
      },
      "params": {
        "R": 0.0002426702994853258,
        "X": 0.0010752149391919374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21824_21826_1",
      "ports": {
        "bus1": 21824,
        "bus2": 21826
      },
      "params": {
        "R": 0.0014913526829332113,
        "X": 0.04740603268146515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21825_21826_1",
      "ports": {
        "bus1": 21825,
        "bus2": 21826
      },
      "params": {
        "R": 0.026469100266695023,
        "X": 0.8413807153701782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21829_21830_1",
      "ports": {
        "bus1": 21830,
        "bus2": 21829
      },
      "params": {
        "R": 0.00040729151805862784,
        "X": 0.025712279602885246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21829_22066_1",
      "ports": {
        "bus1": 21829,
        "bus2": 22066
      },
      "params": {
        "R": 0.0016447942471131682,
        "X": 0.020056013017892838,
        "G": 0.0,
        "B": 0.2968539595603943
      },
      "extension": {
        "length": 53121.281071289064,
        "rating": 1203.179931640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_21830_21831_1",
      "ports": {
        "bus1": 21831,
        "bus2": 21830
      },
      "params": {
        "R": 0.004960773047059774,
        "X": 0.12328018993139267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21830_21831_2",
      "ports": {
        "bus1": 21831,
        "bus2": 21830
      },
      "params": {
        "R": 0.004960773047059774,
        "X": 0.12328018993139267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21830_21831_3",
      "ports": {
        "bus1": 21831,
        "bus2": 21830
      },
      "params": {
        "R": 0.004960773047059774,
        "X": 0.12328018993139267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21830_21832_1",
      "ports": {
        "bus1": 21830,
        "bus2": 21832
      },
      "params": {
        "R": 0.00020945383585058153,
        "X": 0.001183676882646978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21830_21833_1",
      "ports": {
        "bus1": 21830,
        "bus2": 21833
      },
      "params": {
        "R": 0.00021878277766518295,
        "X": 0.0010566210839897394,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21831_21835_1",
      "ports": {
        "bus1": 21835,
        "bus2": 21831
      },
      "params": {
        "R": 0.011756376363337038,
        "X": 0.03158643841743469,
        "G": 0.0,
        "B": 0.0013907513348385692
      },
      "extension": {
        "length": 4536.072727844238,
        "rating": 73.3705997467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_21831_21835_2",
      "ports": {
        "bus1": 21835,
        "bus2": 21831
      },
      "params": {
        "R": 0.011756376363337038,
        "X": 0.03158643841743469,
        "G": 0.0,
        "B": 0.0013907513348385692
      },
      "extension": {
        "length": 4536.072727844238,
        "rating": 73.3705997467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_21831_21837_1",
      "ports": {
        "bus1": 21831,
        "bus2": 21837
      },
      "params": {
        "R": 0.011937275528907776,
        "X": 0.032092656940221786,
        "G": 0.0,
        "B": 0.0011877970537170768
      },
      "extension": {
        "length": 4540.63757711792,
        "rating": 61.439549922943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_21831_21838_1",
      "ports": {
        "bus1": 21831,
        "bus2": 21838
      },
      "params": {
        "R": 0.057707175612449646,
        "X": 0.11457487195730208,
        "G": 0.0,
        "B": 0.003900454146787524
      },
      "extension": {
        "length": 15797.360583984375,
        "rating": 53.745222091674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_21833_22024_1",
      "ports": {
        "bus1": 21833,
        "bus2": 22024
      },
      "params": {
        "R": 0.011243633925914764,
        "X": 0.05257187038660049,
        "G": 0.0,
        "B": 0.024012884125113487
      },
      "extension": {
        "length": 24263.81342907715,
        "rating": 196.34578227996826
      }
    },
    {
      "class": "Branch",
      "id": "branch_21834_21835_1",
      "ports": {
        "bus1": 21834,
        "bus2": 21835
      },
      "params": {
        "R": 0.00023329774558078498,
        "X": 0.0011571920476853848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21835_21836_1",
      "ports": {
        "bus1": 21835,
        "bus2": 21836
      },
      "params": {
        "R": 0.024343423545360565,
        "X": 0.06146951019763946,
        "G": 0.0,
        "B": 0.0050657084211707115
      },
      "extension": {
        "length": 11530.012709289551,
        "rating": 67.01972484588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_21835_21836_2",
      "ports": {
        "bus1": 21835,
        "bus2": 21836
      },
      "params": {
        "R": 0.024343423545360565,
        "X": 0.06146951019763946,
        "G": 0.0,
        "B": 0.0050657084211707115
      },
      "extension": {
        "length": 11530.012709289551,
        "rating": 67.01972484588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_21835_22032_1",
      "ports": {
        "bus1": 21835,
        "bus2": 22032
      },
      "params": {
        "R": 0.06096234545111656,
        "X": 0.14993642270565033,
        "G": 0.0,
        "B": 0.005418488755822182
      },
      "extension": {
        "length": 20513.564712158204,
        "rating": 38.59696388244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_21835_22129_1",
      "ports": {
        "bus1": 22129,
        "bus2": 21835
      },
      "params": {
        "R": 0.01814253255724907,
        "X": 0.04464389011263848,
        "G": 0.0,
        "B": 0.0006500915042124689
      },
      "extension": {
        "length": 4116.933846496582,
        "rating": 55.35101890563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_21836_22171_1",
      "ports": {
        "bus1": 21836,
        "bus2": 22171
      },
      "params": {
        "R": 0.03413151949644089,
        "X": 0.08095664530992508,
        "G": 0.0,
        "B": 0.011032285168766975
      },
      "extension": {
        "length": 21622.260201416015,
        "rating": 59.42081809043884
      }
    },
    {
      "class": "Branch",
      "id": "branch_21837_22129_1",
      "ports": {
        "bus1": 21837,
        "bus2": 22129
      },
      "params": {
        "R": 0.021501952782273293,
        "X": 0.052486319094896317,
        "G": 0.0,
        "B": 0.002494081389158964
      },
      "extension": {
        "length": 8028.874996215821,
        "rating": 47.564539313316345
      }
    },
    {
      "class": "Branch",
      "id": "branch_21838_22032_1",
      "ports": {
        "bus1": 22032,
        "bus2": 21838
      },
      "params": {
        "R": 0.02046273835003376,
        "X": 0.0519435778260231,
        "G": 0.0,
        "B": 0.0036587943322956558
      },
      "extension": {
        "length": 9898.563895751953,
        "rating": 45.45751512050629
      }
    },
    {
      "class": "Branch",
      "id": "branch_21839_21840_1",
      "ports": {
        "bus1": 21839,
        "bus2": 21840
      },
      "params": {
        "R": 0.00023323779169004408,
        "X": 0.0011130888015031815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21839_22171_1",
      "ports": {
        "bus1": 22171,
        "bus2": 21839
      },
      "params": {
        "R": 0.042171228677034385,
        "X": 0.0858069583773613,
        "G": 0.0,
        "B": 0.003999690525233746
      },
      "extension": {
        "length": 13243.683294799805,
        "rating": 59.973883628845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_21841_21842_1",
      "ports": {
        "bus1": 21841,
        "bus2": 21842
      },
      "params": {
        "R": 0.0002043992280960083,
        "X": 0.0010125873377546668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21841_22083_1",
      "ports": {
        "bus1": 22083,
        "bus2": 21841
      },
      "params": {
        "R": 0.017203472554683685,
        "X": 0.048536840826272964,
        "G": 0.0,
        "B": 0.010257704183459282
      },
      "extension": {
        "length": 14856.838178466798,
        "rating": 57.25429654121399
      }
    },
    {
      "class": "Branch",
      "id": "branch_21843_21844_1",
      "ports": {
        "bus1": 21843,
        "bus2": 21844
      },
      "params": {
        "R": 0.00021268826094456017,
        "X": 0.0010588003788143396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21845_21846_1",
      "ports": {
        "bus1": 21845,
        "bus2": 21846
      },
      "params": {
        "R": 0.0002289007679792121,
        "X": 0.0010901683708652854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21845_21847_1",
      "ports": {
        "bus1": 21847,
        "bus2": 21845
      },
      "params": {
        "R": 0.040572021156549454,
        "X": 0.08478312939405441,
        "G": 0.0,
        "B": 0.00230184243991971
      },
      "extension": {
        "length": 9964.569843566895,
        "rating": 64.31191563606262
      }
    },
    {
      "class": "Branch",
      "id": "branch_21845_21880_1",
      "ports": {
        "bus1": 21845,
        "bus2": 21880
      },
      "params": {
        "R": 0.027574921026825905,
        "X": 0.08013927191495895,
        "G": 0.0,
        "B": 0.01697920449078083
      },
      "extension": {
        "length": 24576.54992138672,
        "rating": 73.40933680534363
      }
    },
    {
      "class": "Branch",
      "id": "branch_21845_21880_2",
      "ports": {
        "bus1": 21845,
        "bus2": 21880
      },
      "params": {
        "R": 0.027574921026825905,
        "X": 0.08013927191495895,
        "G": 0.0,
        "B": 0.01697920449078083
      },
      "extension": {
        "length": 24576.54992138672,
        "rating": 73.40933680534363
      }
    },
    {
      "class": "Branch",
      "id": "branch_21847_21848_1",
      "ports": {
        "bus1": 21847,
        "bus2": 21848
      },
      "params": {
        "R": 0.00023780898482073098,
        "X": 0.0011285783257335424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21849_22216_1",
      "ports": {
        "bus1": 21849,
        "bus2": 22216
      },
      "params": {
        "R": 0.014228369109332563,
        "X": 0.03936890885233879,
        "G": 0.0,
        "B": 0.0018356143264099956
      },
      "extension": {
        "length": 6240.905608612061,
        "rating": 54.45987582206726
      }
    },
    {
      "class": "Branch",
      "id": "branch_21849_22331_1",
      "ports": {
        "bus1": 22331,
        "bus2": 21849
      },
      "params": {
        "R": 0.016306227073073387,
        "X": 0.026875246316194534,
        "G": 0.0,
        "B": 0.001614740351215005
      },
      "extension": {
        "length": 4610.62400289917,
        "rating": 48.414549231529236
      }
    },
    {
      "class": "Branch",
      "id": "branch_21850_22258_1",
      "ports": {
        "bus1": 22258,
        "bus2": 21850
      },
      "params": {
        "R": 0.015294377692043781,
        "X": 0.043306831270456314,
        "G": 0.0,
        "B": 0.004457594361156225
      },
      "extension": {
        "length": 8772.102444396973,
        "rating": 67.64979958534241
      }
    },
    {
      "class": "Branch",
      "id": "branch_21850_22258_2",
      "ports": {
        "bus1": 22258,
        "bus2": 21850
      },
      "params": {
        "R": 0.015294377692043781,
        "X": 0.043306831270456314,
        "G": 0.0,
        "B": 0.004457594361156225
      },
      "extension": {
        "length": 8772.102444396973,
        "rating": 67.64979958534241
      }
    },
    {
      "class": "Branch",
      "id": "branch_21851_22331_1",
      "ports": {
        "bus1": 21851,
        "bus2": 22331
      },
      "params": {
        "R": 0.01113767456263304,
        "X": 0.028252974152565002,
        "G": 0.0,
        "B": 0.0006258722278289497
      },
      "extension": {
        "length": 2901.403349258423,
        "rating": 37.805333733558655
      }
    },
    {
      "class": "Branch",
      "id": "branch_21852_21853_1",
      "ports": {
        "bus1": 21853,
        "bus2": 21852
      },
      "params": {
        "R": 0.004918421618640423,
        "X": 0.11776722967624664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21852_21853_2",
      "ports": {
        "bus1": 21853,
        "bus2": 21852
      },
      "params": {
        "R": 0.004918421618640423,
        "X": 0.11776722967624664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21852_21853_3",
      "ports": {
        "bus1": 21853,
        "bus2": 21852
      },
      "params": {
        "R": 0.004918421618640423,
        "X": 0.11776722967624664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21852_21853_4",
      "ports": {
        "bus1": 21853,
        "bus2": 21852
      },
      "params": {
        "R": 0.004918421618640423,
        "X": 0.11776722967624664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21852_21854_1",
      "ports": {
        "bus1": 21852,
        "bus2": 21854
      },
      "params": {
        "R": 0.00027498387498781085,
        "X": 0.0011989992344751954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21852_22136_1",
      "ports": {
        "bus1": 22136,
        "bus2": 21852
      },
      "params": {
        "R": 0.0030000875703990464,
        "X": 0.019649585708975792,
        "G": 0.0,
        "B": 0.014959314838051796
      },
      "extension": {
        "length": 11516.891021850586,
        "rating": 224.1631269454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_21852_22272_1",
      "ports": {
        "bus1": 22272,
        "bus2": 21852
      },
      "params": {
        "R": 0.0033126024063676596,
        "X": 0.022127628326416016,
        "G": 0.0,
        "B": 0.011355208232998848
      },
      "extension": {
        "length": 12255.765038085938,
        "rating": 237.4309778213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_21853_21855_1",
      "ports": {
        "bus1": 21855,
        "bus2": 21853
      },
      "params": {
        "R": 0.008961339481174946,
        "X": 0.019096296280622482,
        "G": 0.0,
        "B": 0.002979384735226631
      },
      "extension": {
        "length": 5029.565280029297,
        "rating": 67.11360216140747
      }
    },
    {
      "class": "Branch",
      "id": "branch_21853_21855_2",
      "ports": {
        "bus1": 21855,
        "bus2": 21853
      },
      "params": {
        "R": 0.008961339481174946,
        "X": 0.019096296280622482,
        "G": 0.0,
        "B": 0.002979384735226631
      },
      "extension": {
        "length": 5029.565280029297,
        "rating": 67.11360216140747
      }
    },
    {
      "class": "Branch",
      "id": "branch_21855_21856_1",
      "ports": {
        "bus1": 21855,
        "bus2": 21856
      },
      "params": {
        "R": 0.01217149943113327,
        "X": 0.032622117549180984,
        "G": 0.0,
        "B": 0.005474069155752659
      },
      "extension": {
        "length": 9483.618060791016,
        "rating": 56.81910514831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_21855_21864_1",
      "ports": {
        "bus1": 21864,
        "bus2": 21855
      },
      "params": {
        "R": 0.02316112257540226,
        "X": 0.06060810014605522,
        "G": 0.0,
        "B": 0.0022569852881133556
      },
      "extension": {
        "length": 8356.65703527832,
        "rating": 61.14705204963684
      }
    },
    {
      "class": "Branch",
      "id": "branch_21856_21864_1",
      "ports": {
        "bus1": 21864,
        "bus2": 21856
      },
      "params": {
        "R": 0.018510662019252777,
        "X": 0.043151136487722404,
        "G": 0.0,
        "B": 0.0014713553246110678
      },
      "extension": {
        "length": 5701.254629699707,
        "rating": 60.368525981903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_21856_22265_1",
      "ports": {
        "bus1": 21856,
        "bus2": 22265
      },
      "params": {
        "R": 0.020901791751384735,
        "X": 0.047031309455633157,
        "G": 0.0,
        "B": 0.0036559957079589367
      },
      "extension": {
        "length": 9610.460783569337,
        "rating": 62.08876967430115
      }
    },
    {
      "class": "Branch",
      "id": "branch_21857_21858_1",
      "ports": {
        "bus1": 21857,
        "bus2": 21858
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21857_22238_1",
      "ports": {
        "bus1": 22238,
        "bus2": 21857
      },
      "params": {
        "R": 0.027536967769265175,
        "X": 0.07267025113105774,
        "G": 0.0,
        "B": 0.0027904335875064135
      },
      "extension": {
        "length": 10057.365551513672,
        "rating": 63.9434278011322
      }
    },
    {
      "class": "Branch",
      "id": "branch_21857_22242_1",
      "ports": {
        "bus1": 22242,
        "bus2": 21857
      },
      "params": {
        "R": 0.012248977087438107,
        "X": 0.027206145226955414,
        "G": 0.0,
        "B": 0.001234659575857222
      },
      "extension": {
        "length": 4331.825939025879,
        "rating": 52.22482681274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_21859_21860_1",
      "ports": {
        "bus1": 21860,
        "bus2": 21859
      },
      "params": {
        "R": 0.006404696963727474,
        "X": 0.16611157357692719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21859_21860_2",
      "ports": {
        "bus1": 21860,
        "bus2": 21859
      },
      "params": {
        "R": 0.006404696963727474,
        "X": 0.16611157357692719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21859_21860_3",
      "ports": {
        "bus1": 21860,
        "bus2": 21859
      },
      "params": {
        "R": 0.006404696963727474,
        "X": 0.16611157357692719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21859_21861_1",
      "ports": {
        "bus1": 21859,
        "bus2": 21861
      },
      "params": {
        "R": 0.000250008306466043,
        "X": 0.0011963032884523273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21860_22167_1",
      "ports": {
        "bus1": 21860,
        "bus2": 22167
      },
      "params": {
        "R": 0.008664238266646862,
        "X": 0.02260206639766693,
        "G": 0.0,
        "B": 0.0012625142699107528
      },
      "extension": {
        "length": 3812.280709625244,
        "rating": 73.02160859107971
      }
    },
    {
      "class": "Branch",
      "id": "branch_21860_22167_2",
      "ports": {
        "bus1": 21860,
        "bus2": 22167
      },
      "params": {
        "R": 0.008664238266646862,
        "X": 0.02260206639766693,
        "G": 0.0,
        "B": 0.0012625142699107528
      },
      "extension": {
        "length": 3812.280709625244,
        "rating": 73.02160859107971
      }
    },
    {
      "class": "Branch",
      "id": "branch_21860_22242_1",
      "ports": {
        "bus1": 21860,
        "bus2": 22242
      },
      "params": {
        "R": 0.01280408911406994,
        "X": 0.02460133470594883,
        "G": 0.0,
        "B": 0.0005229946109466255
      },
      "extension": {
        "length": 2685.662901535034,
        "rating": 48.87609779834747
      }
    },
    {
      "class": "Branch",
      "id": "branch_21861_21938_1",
      "ports": {
        "bus1": 21861,
        "bus2": 21938
      },
      "params": {
        "R": 0.01016268227249384,
        "X": 0.04870386794209481,
        "G": 0.0,
        "B": 0.0377923958003521
      },
      "extension": {
        "length": 31760.684154052735,
        "rating": 231.21135234832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_21862_21863_1",
      "ports": {
        "bus1": 21862,
        "bus2": 21863
      },
      "params": {
