        "R": 0.0002667431253939867,
        "X": 0.0011900514364242554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21862_21870_1",
      "ports": {
        "bus1": 21870,
        "bus2": 21862
      },
      "params": {
        "R": 0.00796586088836193,
        "X": 0.040045689791440964,
        "G": 0.0,
        "B": 0.020208124071359634
      },
      "extension": {
        "length": 20517.935794189452,
        "rating": 218.2302713394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_21862_21920_1",
      "ports": {
        "bus1": 21862,
        "bus2": 21920
      },
      "params": {
        "R": 0.0037646978162229057,
        "X": 0.025043165311217308,
        "G": 0.0,
        "B": 0.01880894973874092
      },
      "extension": {
        "length": 16467.870447509766,
        "rating": 232.9120397567749
      }
    },
    {
      "class": "Branch",
      "id": "branch_21864_21865_1",
      "ports": {
        "bus1": 21864,
        "bus2": 21865
      },
      "params": {
        "R": 0.0002455913054291159,
        "X": 0.0011526404414325953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21864_21871_1",
      "ports": {
        "bus1": 21871,
        "bus2": 21864
      },
      "params": {
        "R": 0.014359050430357456,
        "X": 0.040919989347457886,
        "G": 0.0,
        "B": 0.005380469840019941
      },
      "extension": {
        "length": 10098.91922442627,
        "rating": 60.17245054244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_21866_21869_1",
      "ports": {
        "bus1": 21866,
        "bus2": 21869
      },
      "params": {
        "R": 0.006145712453871965,
        "X": 0.2138463258743286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21866_21870_1",
      "ports": {
        "bus1": 21866,
        "bus2": 21870
      },
      "params": {
        "R": 0.00020518258679658175,
        "X": 0.0011444977717474103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21867_21869_1",
      "ports": {
        "bus1": 21867,
        "bus2": 21869
      },
      "params": {
        "R": -0.0014639492146670818,
        "X": -0.05093961954116821,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21867_21871_1",
      "ports": {
        "bus1": 21871,
        "bus2": 21867
      },
      "params": {
        "R": 0.02602141909301281,
        "X": 0.07363580167293549,
        "G": 0.0,
        "B": 0.0013006130466237664
      },
      "extension": {
        "length": 6494.117187744141,
        "rating": 52.21225023269653
      }
    },
    {
      "class": "Branch",
      "id": "branch_21867_21880_1",
      "ports": {
        "bus1": 21867,
        "bus2": 21880
      },
      "params": {
        "R": 0.01459192018955946,
        "X": 0.033901602029800415,
        "G": 0.0,
        "B": 0.0011921587865799665
      },
      "extension": {
        "length": 4640.655623291016,
        "rating": 64.60303068161011
      }
    },
    {
      "class": "Branch",
      "id": "branch_21868_21869_1",
      "ports": {
        "bus1": 21868,
        "bus2": 21869
      },
      "params": {
        "R": 0.019179588183760643,
        "X": 0.6673732995986938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21870_21878_1",
      "ports": {
        "bus1": 21878,
        "bus2": 21870
      },
      "params": {
        "R": 0.0036821041721850634,
        "X": 0.024864828214049343,
        "G": 0.0,
        "B": 0.012207606807351112
      },
      "extension": {
        "length": 13252.514476684571,
        "rating": 243.41623783111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_21870_22272_1",
      "ports": {
        "bus1": 21870,
        "bus2": 22272
      },
      "params": {
        "R": 0.005201507359743118,
        "X": 0.029877804219722748,
        "G": 0.0,
        "B": 0.02668634057044983
      },
      "extension": {
        "length": 21453.609797973633,
        "rating": 233.5420846939087
      }
    },
    {
      "class": "Branch",
      "id": "branch_21871_21925_1",
      "ports": {
        "bus1": 21871,
        "bus2": 21925
      },
      "params": {
        "R": 0.03942522034049034,
        "X": 0.10253260284662247,
        "G": 0.0,
        "B": 0.010867277160286903
      },
      "extension": {
        "length": 24133.147544311523,
        "rating": 71.91143035888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_21871_21925_2",
      "ports": {
        "bus1": 21871,
        "bus2": 21925
      },
      "params": {
        "R": 0.03942522034049034,
        "X": 0.10253260284662247,
        "G": 0.0,
        "B": 0.010867277160286903
      },
      "extension": {
        "length": 24133.147544311523,
        "rating": 71.91143035888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_21872_21875_1",
      "ports": {
        "bus1": 21872,
        "bus2": 21875
      },
      "params": {
        "R": -0.0006121094338595867,
        "X": -0.014056995511054993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21872_21876_1",
      "ports": {
        "bus1": 21872,
        "bus2": 21876
      },
      "params": {
        "R": 0.00029145399457775056,
        "X": 0.0011213439283892512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21872_21877_1",
      "ports": {
        "bus1": 21872,
        "bus2": 21877
      },
      "params": {
        "R": 0.00027230579871684313,
        "X": 0.0011670307721942663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21873_21875_1",
      "ports": {
        "bus1": 21873,
        "bus2": 21875
      },
      "params": {
        "R": 0.006929667200893164,
        "X": 0.15913869440555573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21874_21875_1",
      "ports": {
        "bus1": 21874,
        "bus2": 21875
      },
      "params": {
        "R": 0.006929667200893164,
        "X": 0.15913869440555573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21876_22258_1",
      "ports": {
        "bus1": 21876,
        "bus2": 22258
      },
      "params": {
        "R": 0.014687338843941689,
        "X": 0.030626850202679634,
        "G": 0.0,
        "B": 0.0014230229426175356
      },
      "extension": {
        "length": 4879.769004821777,
        "rating": 41.20773673057556
      }
    },
    {
      "class": "Branch",
      "id": "branch_21879_22190_1",
      "ports": {
        "bus1": 21879,
        "bus2": 22190
      },
      "params": {
        "R": 0.020053477957844734,
        "X": 0.057836856693029404,
        "G": 0.0,
        "B": 0.0014728630194440482
      },
      "extension": {
        "length": 7083.06754119873,
        "rating": 39.885807037353516
      }
    },
    {
      "class": "Branch",
      "id": "branch_21879_22242_1",
      "ports": {
        "bus1": 21879,
        "bus2": 22242
      },
      "params": {
        "R": 0.031230900436639782,
        "X": 0.08706102520227432,
        "G": 0.0,
        "B": 0.0049373977817595005
      },
      "extension": {
        "length": 14870.883042114257,
        "rating": 57.349276542663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_21880_22167_1",
      "ports": {
        "bus1": 22167,
        "bus2": 21880
      },
      "params": {
        "R": 0.013441946357488632,
        "X": 0.03219691663980484,
        "G": 0.0,
        "B": 0.004636801313608885
      },
      "extension": {
        "length": 9172.112470092774,
        "rating": 68.78930330276489
      }
    },
    {
      "class": "Branch",
      "id": "branch_21880_22167_2",
      "ports": {
        "bus1": 22167,
        "bus2": 21880
      },
      "params": {
        "R": 0.013441946357488632,
        "X": 0.03219691663980484,
        "G": 0.0,
        "B": 0.004636801313608885
      },
      "extension": {
        "length": 9172.112470092774,
        "rating": 68.78930330276489
      }
    },
    {
      "class": "Branch",
      "id": "branch_21881_21892_1",
      "ports": {
        "bus1": 21892,
        "bus2": 21881
      },
      "params": {
        "R": 0.04224424064159393,
        "X": 0.07615619152784348,
        "G": 0.0,
        "B": 0.0034057884477078915
      },
      "extension": {
        "length": 11922.111659729004,
        "rating": 52.21364498138428
      }
    },
    {
      "class": "Branch",
      "id": "branch_21882_21886_1",
      "ports": {
        "bus1": 21882,
        "bus2": 21886
      },
      "params": {
        "R": 0.07768066972494125,
        "X": 0.17239442467689514,
        "G": 0.0,
        "B": 0.008697709999978542
      },
      "extension": {
        "length": 26078.07492114258,
        "rating": 59.481531381607056
      }
    },
    {
      "class": "Branch",
      "id": "branch_21882_21887_1",
      "ports": {
        "bus1": 21882,
        "bus2": 21887
      },
      "params": {
        "R": 0.02237518876791,
        "X": 0.058926314115524285,
        "G": 0.0,
        "B": 0.004105735570192337
      },
      "extension": {
        "length": 11087.58415649414,
        "rating": 54.947954416275024
      }
    },
    {
      "class": "Branch",
      "id": "branch_21883_21887_1",
      "ports": {
        "bus1": 21887,
        "bus2": 21883
      },
      "params": {
        "R": 0.019393322989344597,
        "X": 0.056839920580387115,
        "G": 0.0,
        "B": 0.005451532546430826
      },
      "extension": {
        "length": 12196.94037286377,
        "rating": 48.06185960769653
      }
    },
    {
      "class": "Branch",
      "id": "branch_21883_21956_1",
      "ports": {
        "bus1": 21883,
        "bus2": 21956
      },
      "params": {
        "R": 0.05295632779598236,
        "X": 0.10373766720294952,
        "G": 0.0,
        "B": 0.007471016608178616
      },
      "extension": {
        "length": 19924.34039868164,
        "rating": 44.996750354766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_21883_22309_1",
      "ports": {
        "bus1": 22309,
        "bus2": 21883
      },
      "params": {
        "R": 0.03874265030026436,
        "X": 0.10143131762742996,
        "G": 0.0,
        "B": 0.003939021844416857
      },
      "extension": {
        "length": 13770.114743408203,
        "rating": 52.32084393501282
      }
    },
    {
      "class": "Branch",
      "id": "branch_21884_21885_1",
      "ports": {
        "bus1": 21884,
        "bus2": 21885
      },
      "params": {
        "R": 0.0002314699231646955,
        "X": 0.0010679563274607062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21885_21886_1",
      "ports": {
        "bus1": 21885,
        "bus2": 21886
      },
      "params": {
        "R": 0.030929313972592354,
        "X": 0.059475962072610855,
        "G": 0.0,
        "B": 0.002175933448597789
      },
      "extension": {
        "length": 8629.828942565919,
        "rating": 54.2644202709198
      }
    },
    {
      "class": "Branch",
      "id": "branch_21885_24209_1",
      "ports": {
        "bus1": 21885,
        "bus2": 24209
      },
      "params": {
        "R": 0.10077133029699326,
        "X": 0.1894439458847046,
        "G": 0.0,
        "B": 0.012163963168859482
      },
      "extension": {
        "length": 33904.11053100586,
        "rating": 59.544557332992554
      }
    },
    {
      "class": "Branch",
      "id": "branch_21886_24825_1",
      "ports": {
        "bus1": 24825,
        "bus2": 21886
      },
      "params": {
        "R": 0.055646229535341256,
        "X": 0.11648829281330109,
        "G": 0.0,
        "B": 0.0072693293914198875
      },
      "extension": {
        "length": 22103.226564697266,
        "rating": 61.74468398094177
      }
    },
    {
      "class": "Branch",
      "id": "branch_21888_21889_1",
      "ports": {
        "bus1": 21889,
        "bus2": 21888
      },
      "params": {
        "R": 0.004894945304840803,
        "X": 0.15222692489624023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21888_21890_1",
      "ports": {
        "bus1": 21888,
        "bus2": 21890
      },
      "params": {
        "R": 0.00024950227816589177,
        "X": 0.0010234081419184804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21888_22310_1",
      "ports": {
        "bus1": 22310,
        "bus2": 21888
      },
      "params": {
        "R": 0.009670373052358627,
        "X": 0.041844774037599564,
        "G": 0.0,
        "B": 0.02939489297568798
      },
      "extension": {
        "length": 27195.02144165039,
        "rating": 174.1403102874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_21889_24512_1",
      "ports": {
        "bus1": 24512,
        "bus2": 21889
      },
      "params": {
        "R": 0.005355355329811573,
        "X": 0.02797050029039383,
        "G": 0.0,
        "B": 0.002558342879638076
      },
      "extension": {
        "length": 5903.864564941407,
        "rating": 115.2410626411438
      }
    },
    {
      "class": "Branch",
      "id": "branch_21891_22238_1",
      "ports": {
        "bus1": 22238,
        "bus2": 21891
      },
      "params": {
        "R": 0.01903645507991314,
        "X": 0.04363005235791207,
        "G": 0.0,
        "B": 0.0014882482355460527
      },
      "extension": {
        "length": 5560.878128356934,
        "rating": 62.203770875930786
      }
    },
    {
      "class": "Branch",
      "id": "branch_21891_22276_1",
      "ports": {
        "bus1": 21891,
        "bus2": 22276
      },
      "params": {
        "R": 0.03589854761958122,
        "X": 0.08374643325805664,
        "G": 0.0,
        "B": 0.008889543823897839
      },
      "extension": {
        "length": 20941.23088696289,
        "rating": 66.2424623966217
      }
    },
    {
      "class": "Branch",
      "id": "branch_21892_21893_1",
      "ports": {
        "bus1": 21892,
        "bus2": 21893
      },
      "params": {
        "R": 0.00027073363889940083,
        "X": 0.0011718723690137267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_21895_1",
      "ports": {
        "bus1": 21894,
        "bus2": 21895
      },
      "params": {
        "R": 0.034102726727724075,
        "X": 0.06069885939359665,
        "G": 0.0,
        "B": 0.0038135929498821497
      },
      "extension": {
        "length": 11330.48156286621,
        "rating": 39.71160054206848
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_21902_1",
      "ports": {
        "bus1": 21902,
        "bus2": 21894
      },
      "params": {
        "R": 0.026376493275165558,
        "X": 0.04376807808876037,
        "G": 0.0,
        "B": 0.014602942392230034
      },
      "extension": {
        "length": 16489.876267089843,
        "rating": 60.21135449409485
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_21916_1",
      "ports": {
        "bus1": 21894,
        "bus2": 21916
      },
      "params": {
        "R": 0.017893170937895775,
        "X": 0.04766442254185676,
        "G": 0.0,
        "B": 0.014289323240518568
      },
      "extension": {
        "length": 18192.26844799805,
        "rating": 63.81763219833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_22064_1",
      "ports": {
        "bus1": 22064,
        "bus2": 21894
      },
      "params": {
        "R": 0.014338879846036434,
        "X": 0.03158949315547943,
        "G": 0.0,
        "B": 0.008131787180900574
      },
      "extension": {
        "length": 11228.98359539795,
        "rating": 65.74746370315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_22064_2",
      "ports": {
        "bus1": 22064,
        "bus2": 21894
      },
      "params": {
        "R": 0.014338879846036434,
        "X": 0.03158949315547943,
        "G": 0.0,
        "B": 0.008131787180900574
      },
      "extension": {
        "length": 11228.98359539795,
        "rating": 65.74746370315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_22188_1",
      "ports": {
        "bus1": 21894,
        "bus2": 22188
      },
      "params": {
        "R": 0.0710640624165535,
        "X": 0.2383842170238495,
        "G": 0.0,
        "B": 0.006376686971634626
      },
      "extension": {
        "length": 28642.81344213867,
        "rating": 37.0329886674881
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_22226_1",
      "ports": {
        "bus1": 21894,
        "bus2": 22226
      },
      "params": {
        "R": 0.03715245798230171,
        "X": 0.11284482479095459,
        "G": 0.0,
        "B": 0.0038246451877057552
      },
      "extension": {
        "length": 14684.402982788086,
        "rating": 50.28941035270691
      }
    },
    {
      "class": "Branch",
      "id": "branch_21894_22276_1",
      "ports": {
        "bus1": 21894,
        "bus2": 22276
      },
      "params": {
        "R": 0.06656929105520248,
        "X": 0.17345841228961945,
        "G": 0.0,
        "B": 0.012601612135767938
      },
      "extension": {
        "length": 31305.735551513673,
        "rating": 58.003634214401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_21895_22045_1",
      "ports": {
        "bus1": 21895,
        "bus2": 22045
      },
      "params": {
        "R": 0.020071376115083694,
        "X": 0.05680180713534355,
        "G": 0.0,
        "B": 0.006645464338362216
      },
      "extension": {
        "length": 14332.850115600586,
        "rating": 68.58112812042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_21895_22045_2",
      "ports": {
        "bus1": 21895,
        "bus2": 22045
      },
      "params": {
        "R": 0.020071376115083694,
        "X": 0.05680180713534355,
        "G": 0.0,
        "B": 0.006645464338362216
      },
      "extension": {
        "length": 14332.850115600586,
        "rating": 68.58112812042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_21895_22053_1",
      "ports": {
        "bus1": 22053,
        "bus2": 21895
      },
      "params": {
        "R": 0.07383950799703598,
        "X": 0.12198667228221893,
        "G": 0.0,
        "B": 0.004165813326835632
      },
      "extension": {
        "length": 14365.97702380371,
        "rating": 67.08540320396423
      }
    },
    {
      "class": "Branch",
      "id": "branch_21895_22053_2",
      "ports": {
        "bus1": 22053,
        "bus2": 21895
      },
      "params": {
        "R": 0.07383950799703598,
        "X": 0.12198667228221893,
        "G": 0.0,
        "B": 0.004165813326835632
      },
      "extension": {
        "length": 14365.97702380371,
        "rating": 67.08540320396423
      }
    },
    {
      "class": "Branch",
      "id": "branch_21896_21897_1",
      "ports": {
        "bus1": 21896,
        "bus2": 21897
      },
      "params": {
        "R": 0.00025609033764339983,
        "X": 0.0011095623485744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21896_22133_1",
      "ports": {
        "bus1": 22133,
        "bus2": 21896
      },
      "params": {
        "R": 0.02549972571432591,
        "X": 0.04773860052227974,
        "G": 0.0,
        "B": 0.005791904404759407
      },
      "extension": {
        "length": 10484.29732928467,
        "rating": 50.1867413520813
      }
    },
    {
      "class": "Branch",
      "id": "branch_21896_23282_1",
      "ports": {
        "bus1": 21896,
        "bus2": 23282
      },
      "params": {
        "R": 0.023060569539666176,
        "X": 0.05758629366755486,
        "G": 0.0,
        "B": 0.011015714146196842
      },
      "extension": {
        "length": 19594.22240917969,
        "rating": 60.11149883270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_21898_21899_1",
      "ports": {
        "bus1": 21898,
        "bus2": 21899
      },
      "params": {
        "R": 0.00024189907708205285,
        "X": 0.0010470314882695675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21899_21921_1",
      "ports": {
        "bus1": 21921,
        "bus2": 21899
      },
      "params": {
        "R": 0.012808660045266151,
        "X": 0.030685152858495712,
        "G": 0.0,
        "B": 0.0015145670622587204
      },
      "extension": {
        "length": 5036.920761291504,
        "rating": 67.56575107574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_21899_21921_2",
      "ports": {
        "bus1": 21921,
        "bus2": 21899
      },
      "params": {
        "R": 0.012808660045266151,
        "X": 0.030685152858495712,
        "G": 0.0,
        "B": 0.0015145670622587204
      },
      "extension": {
        "length": 5036.920761291504,
        "rating": 67.56575107574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_21899_21929_1",
      "ports": {
        "bus1": 21929,
        "bus2": 21899
      },
      "params": {
        "R": 0.01813170686364174,
        "X": 0.039680365473032,
        "G": 0.0,
        "B": 0.003046818310394883
      },
      "extension": {
        "length": 7997.343502258301,
        "rating": 65.15875458717346
      }
    },
    {
      "class": "Branch",
      "id": "branch_21900_22188_1",
      "ports": {
        "bus1": 21900,
        "bus2": 22188
      },
      "params": {
        "R": 0.027299577370285988,
        "X": 0.07716198265552521,
        "G": 0.0,
        "B": 0.001852086163125932
      },
      "extension": {
        "length": 8777.540205505371,
        "rating": 50.00815987586975
      }
    },
    {
      "class": "Branch",
      "id": "branch_21900_22191_1",
      "ports": {
        "bus1": 21900,
        "bus2": 22191
      },
      "params": {
        "R": 0.04614010825753212,
        "X": 0.10853167623281479,
        "G": 0.0,
        "B": 0.0024961719755083323
      },
      "extension": {
        "length": 11250.47986468506,
        "rating": 60.04742980003357
      }
    },
    {
      "class": "Branch",
      "id": "branch_21901_21902_1",
      "ports": {
        "bus1": 21901,
        "bus2": 21902
      },
      "params": {
        "R": 0.0002532968937885016,
        "X": 0.001167226117104292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21902_23656_1",
      "ports": {
        "bus1": 21902,
        "bus2": 23656
      },
      "params": {
        "R": 0.02630968391895294,
        "X": 0.08730572462081909,
        "G": 0.0,
        "B": 0.01598477177321911
      },
      "extension": {
        "length": 27504.564035888674,
        "rating": 65.26318788528442
      }
    },
    {
      "class": "Branch",
      "id": "branch_21902_23656_2",
      "ports": {
        "bus1": 21902,
        "bus2": 23656
      },
      "params": {
        "R": 0.02630968391895294,
        "X": 0.08730572462081909,
        "G": 0.0,
        "B": 0.01598477177321911
      },
      "extension": {
        "length": 27504.564035888674,
        "rating": 65.26318788528442
      }
    },
    {
      "class": "Branch",
      "id": "branch_21903_21904_1",
      "ports": {
        "bus1": 21903,
        "bus2": 21904
      },
      "params": {
        "R": 0.000294187746476382,
        "X": 0.001037104637362063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21903_21905_1",
      "ports": {
        "bus1": 21905,
        "bus2": 21903
      },
      "params": {
        "R": 0.01049073413014412,
        "X": 0.027805820107460025,
        "G": 0.0,
        "B": 0.000867745722644031
      },
      "extension": {
        "length": 3640.5772250976565,
        "rating": 55.91161847114563
      }
    },
    {
      "class": "Branch",
      "id": "branch_21903_22039_1",
      "ports": {
        "bus1": 21903,
        "bus2": 22039
      },
      "params": {
        "R": 0.16256241500377655,
        "X": 0.3037511706352234,
        "G": 0.0,
        "B": 0.00932296086102724
      },
      "extension": {
        "length": 37853.4721640625,
        "rating": 53.12724709510803
      }
    },
    {
      "class": "Branch",
      "id": "branch_21903_22641_1",
      "ports": {
        "bus1": 21903,
        "bus2": 22641
      },
      "params": {
        "R": 0.03610578924417496,
        "X": 0.08191554248332977,
        "G": 0.0,
        "B": 0.005417868960648775
      },
      "extension": {
        "length": 13618.185877441407,
        "rating": 59.83242988586426
      }
    },
    {
      "class": "Branch",
      "id": "branch_21905_21916_1",
      "ports": {
        "bus1": 21916,
        "bus2": 21905
      },
      "params": {
        "R": 0.027466503903269768,
        "X": 0.06838161498308182,
        "G": 0.0,
        "B": 0.0037660903763026
      },
      "extension": {
        "length": 10703.74774822998,
        "rating": 43.67029368877411
      }
    },
    {
      "class": "Branch",
      "id": "branch_21906_21907_1",
      "ports": {
        "bus1": 21907,
        "bus2": 21906
      },
      "params": {
        "R": 0.007489952724426985,
        "X": 0.18645432591438293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21906_21908_1",
      "ports": {
        "bus1": 21906,
        "bus2": 21908
      },
      "params": {
        "R": 0.00022179055667947978,
        "X": 0.0011550966883078218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21906_22322_1",
      "ports": {
        "bus1": 21906,
        "bus2": 22322
      },
      "params": {
        "R": 0.0024628990795463324,
        "X": 0.011929614469408989,
        "G": 0.0,
        "B": 0.08674944192171097
      },
      "extension": {
        "length": 22240.284849975586,
        "rating": 263.089394569397
      }
    },
    {
      "class": "Branch",
      "id": "branch_21906_22322_2",
      "ports": {
        "bus1": 21906,
        "bus2": 22322
      },
      "params": {
        "R": 0.0024628990795463324,
        "X": 0.011929614469408989,
        "G": 0.0,
        "B": 0.08674944192171097
      },
      "extension": {
        "length": 22240.284849975586,
        "rating": 263.089394569397
      }
    },
    {
      "class": "Branch",
      "id": "branch_21906_23629_1",
      "ports": {
        "bus1": 21906,
        "bus2": 23629
      },
      "params": {
        "R": 0.0030311858281493187,
        "X": 0.01235631760209799,
        "G": 0.0,
        "B": 0.0030163268093019724
      },
      "extension": {
        "length": 4032.335068450928,
        "rating": 266.02461338043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_21906_23629_2",
      "ports": {
        "bus1": 21906,
        "bus2": 23629
      },
      "params": {
        "R": 0.0030311858281493187,
        "X": 0.01235631760209799,
        "G": 0.0,
        "B": 0.0030163268093019724
      },
      "extension": {
        "length": 4032.335068450928,
        "rating": 266.02461338043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_21906_23629_3",
      "ports": {
        "bus1": 21906,
        "bus2": 23629
      },
      "params": {
        "R": 0.0030311858281493187,
        "X": 0.01235631760209799,
        "G": 0.0,
        "B": 0.0030163268093019724
      },
      "extension": {
        "length": 4032.335068450928,
        "rating": 266.02461338043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_22632_1",
      "ports": {
        "bus1": 22632,
        "bus2": 21907
      },
      "params": {
        "R": 0.018053453415632248,
        "X": 0.052466731518507004,
        "G": 0.0,
        "B": 0.002316185040399432
      },
      "extension": {
        "length": 7898.143115478516,
        "rating": 66.87769889831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_22632_2",
      "ports": {
        "bus1": 22632,
        "bus2": 21907
      },
      "params": {
        "R": 0.018053453415632248,
        "X": 0.052466731518507004,
        "G": 0.0,
        "B": 0.002316185040399432
      },
      "extension": {
        "length": 7898.143115478516,
        "rating": 66.87769889831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_22633_1",
      "ports": {
        "bus1": 21907,
        "bus2": 22633
      },
      "params": {
        "R": 0.08552713692188263,
        "X": 0.2462242692708969,
        "G": 0.0,
        "B": 0.0033988386858254667
      },
      "extension": {
        "length": 19848.517166381836,
        "rating": 56.88251852989197
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_22634_1",
      "ports": {
        "bus1": 21907,
        "bus2": 22634
      },
      "params": {
        "R": 0.0564601868391037,
        "X": 0.17203639447689056,
        "G": 0.0,
        "B": 0.007126419339329004
      },
      "extension": {
        "length": 26232.58530395508,
        "rating": 46.565595269203186
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_22641_1",
      "ports": {
        "bus1": 22641,
        "bus2": 21907
      },
      "params": {
        "R": 0.034516315907239914,
        "X": 0.09492111951112747,
        "G": 0.0,
        "B": 0.003343156073242426
      },
      "extension": {
        "length": 12756.812594238281,
        "rating": 64.34673070907593
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_23447_1",
      "ports": {
        "bus1": 21907,
        "bus2": 23447
      },
      "params": {
        "R": 0.008090609684586525,
        "X": 0.020034588873386383,
        "G": 0.0,
        "B": 0.005012234672904015
      },
      "extension": {
        "length": 6662.404613342285,
        "rating": 56.72115087509155
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_23628_1",
      "ports": {
        "bus1": 23628,
        "bus2": 21907
      },
      "params": {
        "R": 0.009422548115253448,
        "X": 0.027303932234644886,
        "G": 0.0,
        "B": 0.001084967516362667
      },
      "extension": {
        "length": 4032.9439963989257,
        "rating": 67.89574027061462
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_23628_2",
      "ports": {
        "bus1": 23628,
        "bus2": 21907
      },
      "params": {
        "R": 0.009422548115253448,
        "X": 0.027303932234644886,
        "G": 0.0,
        "B": 0.001084967516362667
      },
      "extension": {
        "length": 4032.9439963989257,
        "rating": 67.89574027061462
      }
    },
    {
      "class": "Branch",
      "id": "branch_21907_23660_1",
      "ports": {
        "bus1": 21907,
        "bus2": 23660
      },
      "params": {
        "R": 0.012222665362060068,
        "X": 0.03162342682480812,
        "G": 0.0,
        "B": 0.007953116670250893
      },
      "extension": {
        "length": 12221.059598327638,
        "rating": 58.10993313789368
      }
    },
    {
      "class": "Branch",
      "id": "branch_21909_21910_1",
      "ports": {
        "bus1": 21910,
        "bus2": 21909
      },
      "params": {
        "R": 0.003386707277968526,
        "X": 0.12262654304504395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21909_21911_1",
      "ports": {
        "bus1": 21909,
        "bus2": 21911
      },
      "params": {
        "R": 0.00021447855397127566,
        "X": 0.001038965885527432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21910_21912_1",
      "ports": {
        "bus1": 21912,
        "bus2": 21910
      },
      "params": {
        "R": 0.011089080944657326,
        "X": 0.03566090390086174,
        "G": 0.0,
        "B": 0.0011599940480664372
      },
      "extension": {
        "length": 4839.384458221436,
        "rating": 63.28188180923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_21911_22046_1",
      "ports": {
        "bus1": 21911,
        "bus2": 22046
      },
      "params": {
        "R": 0.01714358478784561,
        "X": 0.08708257228136063,
        "G": 0.0,
        "B": 0.032986320555210114
      },
      "extension": {
        "length": 35603.69711572266,
        "rating": 197.2059965133667
      }
    },
    {
      "class": "Branch",
      "id": "branch_21911_22063_1",
      "ports": {
        "bus1": 22063,
        "bus2": 21911
      },
      "params": {
        "R": 0.006078467704355717,
        "X": 0.04510148987174034,
        "G": 0.0,
        "B": 0.02536538988351822
      },
      "extension": {
        "length": 24002.77787402344,
        "rating": 243.4828519821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_21911_22197_1",
      "ports": {
        "bus1": 21911,
        "bus2": 22197
      },
      "params": {
        "R": 0.007937651127576828,
        "X": 0.05032997578382492,
        "G": 0.0,
        "B": 0.015330472029745579
      },
      "extension": {
        "length": 19065.427383911134,
        "rating": 222.42741584777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_21912_21913_1",
      "ports": {
        "bus1": 21912,
        "bus2": 21913
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21912_21915_1",
      "ports": {
        "bus1": 21915,
        "bus2": 21912
      },
      "params": {
        "R": 0.011079749092459679,
        "X": 0.03050892800092697,
        "G": 0.0,
        "B": 0.0030193820130079985
      },
      "extension": {
        "length": 6080.506620117188,
        "rating": 50.78873038291931
      }
    },
    {
      "class": "Branch",
      "id": "branch_21912_21916_1",
      "ports": {
        "bus1": 21912,
        "bus2": 21916
      },
      "params": {
        "R": 0.02546118013560772,
        "X": 0.07188203930854797,
        "G": 0.0,
        "B": 0.0016506946412846448
      },
      "extension": {
        "length": 7815.087185119629,
        "rating": 55.258387327194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_21912_22276_1",
      "ports": {
        "bus1": 21912,
        "bus2": 22276
      },
      "params": {
        "R": 0.019485747441649437,
        "X": 0.050642989575862885,
        "G": 0.0,
        "B": 0.007510533090680838
      },
      "extension": {
        "length": 14183.76675036621,
        "rating": 57.90933966636658
      }
    },
    {
      "class": "Branch",
      "id": "branch_21914_21915_1",
      "ports": {
        "bus1": 21914,
        "bus2": 21915
      },
      "params": {
        "R": 0.00021555402781814337,
        "X": 0.0011516681406646967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21915_22226_1",
      "ports": {
        "bus1": 21915,
        "bus2": 22226
      },
      "params": {
        "R": 0.06520503759384155,
        "X": 0.171069473028183,
        "G": 0.0,
        "B": 0.004334640689194202
      },
      "extension": {
        "length": 19809.441411987304,
        "rating": 55.016028881073
      }
    },
    {
      "class": "Branch",
      "id": "branch_21916_21917_1",
      "ports": {
        "bus1": 21916,
        "bus2": 21917
      },
      "params": {
        "R": 0.0002453602501191199,
        "X": 0.0011715656146407127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21918_21919_1",
      "ports": {
        "bus1": 21918,
        "bus2": 21919
      },
      "params": {
        "R": 0.019635457545518875,
        "X": 0.04483705759048462,
        "G": 0.0,
        "B": 0.0018454418750479815
      },
      "extension": {
        "length": 6270.959483459473,
        "rating": 67.54016280174255
      }
    },
    {
      "class": "Branch",
      "id": "branch_21918_21919_2",
      "ports": {
        "bus1": 21918,
        "bus2": 21919
      },
      "params": {
        "R": 0.019635457545518875,
        "X": 0.04483705759048462,
        "G": 0.0,
        "B": 0.0018454418750479815
      },
      "extension": {
        "length": 6270.959483459473,
        "rating": 67.54016280174255
      }
    },
    {
      "class": "Branch",
      "id": "branch_21918_23282_1",
      "ports": {
        "bus1": 23282,
        "bus2": 21918
      },
      "params": {
        "R": 0.014341949485242367,
        "X": 0.04579312354326248,
        "G": 0.0,
        "B": 0.002114431234076619
      },
      "extension": {
        "length": 6982.483541198731,
        "rating": 70.85615396499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_21918_23282_2",
      "ports": {
        "bus1": 23282,
        "bus2": 21918
      },
      "params": {
        "R": 0.014341949485242367,
        "X": 0.04579312354326248,
        "G": 0.0,
        "B": 0.002114431234076619
      },
      "extension": {
        "length": 6982.483541198731,
        "rating": 70.85615396499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_21919_21944_1",
      "ports": {
        "bus1": 21919,
        "bus2": 21944
      },
      "params": {
        "R": 0.01451369561254978,
        "X": 0.03861577808856964,
        "G": 0.0,
        "B": 0.002482175827026367
      },
      "extension": {
        "length": 6776.283732055665,
        "rating": 68.99834871292114
      }
    },
    {
      "class": "Branch",
      "id": "branch_21919_21944_2",
      "ports": {
        "bus1": 21919,
        "bus2": 21944
      },
      "params": {
        "R": 0.01451369561254978,
        "X": 0.03861577808856964,
        "G": 0.0,
        "B": 0.002482175827026367
      },
      "extension": {
        "length": 6776.283732055665,
        "rating": 68.99834871292114
      }
    },
    {
      "class": "Branch",
      "id": "branch_21919_22037_1",
      "ports": {
        "bus1": 22037,
        "bus2": 21919
      },
      "params": {
        "R": 0.016549332067370415,
        "X": 0.038078419864177704,
        "G": 0.0,
        "B": 0.0012087651994079351
      },
      "extension": {
        "length": 5124.031990631103,
        "rating": 72.74889945983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_21919_22037_2",
      "ports": {
        "bus1": 22037,
        "bus2": 21919
      },
      "params": {
        "R": 0.016549332067370415,
        "X": 0.038078419864177704,
        "G": 0.0,
        "B": 0.0012087651994079351
      },
      "extension": {
        "length": 5124.031990631103,
        "rating": 72.74889945983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_21920_21921_1",
      "ports": {
        "bus1": 21921,
        "bus2": 21920
      },
      "params": {
        "R": 0.004764394834637642,
        "X": 0.13810484111309052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21920_21921_2",
      "ports": {
        "bus1": 21921,
        "bus2": 21920
      },
      "params": {
        "R": 0.004764394834637642,
        "X": 0.13810484111309052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21920_21922_1",
      "ports": {
        "bus1": 21920,
        "bus2": 21922
      },
      "params": {
        "R": 0.00022533047012984753,
        "X": 0.0010283028241246939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21920_21939_1",
      "ports": {
        "bus1": 21920,
        "bus2": 21939
      },
      "params": {
        "R": 0.005219504237174988,
        "X": 0.025260988622903824,
        "G": 0.0,
        "B": 0.024743942543864247
      },
      "extension": {
        "length": 18685.73414135742,
        "rating": 162.9344344139099
      }
    },
    {
      "class": "Branch",
      "id": "branch_21920_23509_1",
      "ports": {
        "bus1": 21920,
        "bus2": 23509
      },
      "params": {
        "R": 0.008438059128820896,
        "X": 0.04573195055127144,
        "G": 0.0,
        "B": 0.03219439089298248
      },
      "extension": {
        "length": 28416.542416259766,
        "rating": 247.73690700531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_21920_23509_2",
      "ports": {
        "bus1": 21920,
        "bus2": 23509
      },
      "params": {
        "R": 0.008438059128820896,
        "X": 0.04573195055127144,
        "G": 0.0,
        "B": 0.03219439089298248
      },
      "extension": {
        "length": 28416.542416259766,
        "rating": 247.73690700531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_21923_21924_1",
      "ports": {
        "bus1": 21923,
        "bus2": 21924
      },
      "params": {
        "R": 0.00027841597329825163,
        "X": 0.0010472227586433291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21923_21948_1",
      "ports": {
        "bus1": 21923,
        "bus2": 21948
      },
      "params": {
        "R": 0.011377149261534212,
        "X": 0.03203054144978523,
        "G": 0.0,
        "B": 0.007268952671438456
      },
      "extension": {
        "length": 11171.069828063964,
        "rating": 70.47436237335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_21923_21948_2",
      "ports": {
        "bus1": 21923,
        "bus2": 21948
      },
      "params": {
        "R": 0.011377149261534212,
        "X": 0.03203054144978523,
        "G": 0.0,
        "B": 0.007268952671438456
      },
      "extension": {
        "length": 11171.069828063964,
        "rating": 70.47436237335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_21923_22265_1",
      "ports": {
        "bus1": 21923,
        "bus2": 22265
      },
      "params": {
        "R": 0.009505242109298706,
        "X": 0.024482181295752522,
        "G": 0.0,
        "B": 0.0030447700992226596
      },
      "extension": {
        "length": 6341.50802609253,
        "rating": 64.56174850463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_21923_22303_1",
      "ports": {
        "bus1": 21923,
        "bus2": 22303
      },
      "params": {
        "R": 0.016886839643120766,
        "X": 0.04102829098701477,
        "G": 0.0,
        "B": 0.004743944853544235
      },
      "extension": {
        "length": 9173.532150878906,
        "rating": 66.3094162940979
      }
    },
    {
      "class": "Branch",
      "id": "branch_21925_21937_1",
      "ports": {
        "bus1": 21925,
        "bus2": 21937
      },
      "params": {
        "R": 0.01871611550450325,
        "X": 0.0493013970553875,
        "G": 0.0,
        "B": 0.003397944383323193
      },
      "extension": {
        "length": 8867.019232177734,
        "rating": 73.93953800201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_21925_21937_2",
      "ports": {
        "bus1": 21925,
        "bus2": 21937
      },
      "params": {
        "R": 0.01871611550450325,
        "X": 0.0493013970553875,
        "G": 0.0,
        "B": 0.003397944383323193
      },
      "extension": {
        "length": 8867.019232177734,
        "rating": 73.93953800201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_21926_22191_1",
      "ports": {
        "bus1": 21926,
        "bus2": 22191
      },
      "params": {
        "R": 0.03400932624936104,
        "X": 0.09866254776716231,
        "G": 0.0,
        "B": 0.009158805012702942
      },
      "extension": {
        "length": 20099.754621826174,
        "rating": 81.78669810295105
      }
    },
    {
      "class": "Branch",
      "id": "branch_21926_22191_2",
      "ports": {
        "bus1": 21926,
        "bus2": 22191
      },
      "params": {
        "R": 0.03400932624936104,
        "X": 0.09866254776716231,
        "G": 0.0,
        "B": 0.009158805012702942
      },
      "extension": {
        "length": 20099.754621826174,
        "rating": 81.78669810295105
      }
    },
    {
      "class": "Branch",
      "id": "branch_21926_22191_3",
      "ports": {
        "bus1": 21926,
        "bus2": 22191
      },
      "params": {
        "R": 0.03400932624936104,
        "X": 0.09866254776716231,
        "G": 0.0,
        "B": 0.009158805012702942
      },
      "extension": {
        "length": 20099.754621826174,
        "rating": 81.78669810295105
      }
    },
    {
      "class": "Branch",
      "id": "branch_21926_23280_1",
      "ports": {
        "bus1": 23280,
        "bus2": 21926
      },
      "params": {
        "R": 0.013934362679719925,
        "X": 0.03434520214796066,
        "G": 0.0,
        "B": 0.0009931983659043908
      },
      "extension": {
        "length": 4318.775235626221,
        "rating": 77.2143542766571
      }
    },
    {
      "class": "Branch",
      "id": "branch_21926_23280_2",
      "ports": {
        "bus1": 23280,
        "bus2": 21926
      },
      "params": {
        "R": 0.013934362679719925,
        "X": 0.03434520214796066,
        "G": 0.0,
        "B": 0.0009931983659043908
      },
      "extension": {
        "length": 4318.775235626221,
        "rating": 77.2143542766571
      }
    },
    {
      "class": "Branch",
      "id": "branch_21926_23280_3",
      "ports": {
        "bus1": 23280,
        "bus2": 21926
      },
      "params": {
        "R": 0.013934362679719925,
        "X": 0.03434520214796066,
        "G": 0.0,
        "B": 0.0009931983659043908
      },
      "extension": {
        "length": 4318.775235626221,
        "rating": 77.2143542766571
      }
    },
    {
      "class": "Branch",
      "id": "branch_21927_21928_1",
      "ports": {
        "bus1": 21927,
        "bus2": 21928
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21928_21930_1",
      "ports": {
        "bus1": 21928,
        "bus2": 21930
      },
      "params": {
        "R": 0.031625062227249146,
        "X": 0.0794774740934372,
        "G": 0.0,
        "B": 0.002322087064385414
      },
      "extension": {
        "length": 9411.524368286133,
        "rating": 56.242066621780396
      }
    },
    {
      "class": "Branch",
      "id": "branch_21928_21940_1",
      "ports": {
        "bus1": 21928,
        "bus2": 21940
      },
      "params": {
        "R": 0.03154975548386574,
        "X": 0.07004885375499725,
        "G": 0.0,
        "B": 0.00112063973210752
      },
      "extension": {
        "length": 6199.104834503174,
        "rating": 64.96968865394592
      }
    },
    {
      "class": "Branch",
      "id": "branch_21929_22316_1",
      "ports": {
        "bus1": 21929,
        "bus2": 22316
      },
      "params": {
        "R": 0.011817609891295431,
        "X": 0.03220927715301514,
        "G": 0.0,
        "B": 0.002073866780847311
      },
      "extension": {
        "length": 5068.726598968506,
        "rating": 56.27672076225281
      }
    },
    {
      "class": "Branch",
      "id": "branch_21930_21931_1",
      "ports": {
        "bus1": 21930,
        "bus2": 21931
      },
      "params": {
        "R": 0.0002074013027595356,
        "X": 0.0011594598181545734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21930_22133_1",
      "ports": {
        "bus1": 22133,
        "bus2": 21930
      },
      "params": {
        "R": 0.022153325378894806,
        "X": 0.04352361336350441,
        "G": 0.0,
        "B": 0.002144775353372097
      },
      "extension": {
        "length": 6183.455347869874,
        "rating": 53.65844964981079
      }
    },
    {
      "class": "Branch",
      "id": "branch_21932_21933_1",
      "ports": {
        "bus1": 21932,
        "bus2": 21933
      },
      "params": {
        "R": 0.0002254760329378769,
        "X": 0.0010526535334065557,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21932_21934_1",
      "ports": {
        "bus1": 21932,
        "bus2": 21934
      },
      "params": {
        "R": 0.009754524566233158,
        "X": 0.023925909772515297,
        "G": 0.0,
        "B": 0.001075269072316587
      },
      "extension": {
        "length": 3491.4462813720706,
        "rating": 58.14728140830994
      }
    },
    {
      "class": "Branch",
      "id": "branch_21932_21944_1",
      "ports": {
        "bus1": 21944,
        "bus2": 21932
      },
      "params": {
        "R": 0.01556803472340107,
        "X": 0.03695830702781677,
        "G": 0.0,
        "B": 0.004541982896625996
      },
      "extension": {
        "length": 8943.711923034669,
        "rating": 63.98848295211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_21932_21949_1",
      "ports": {
        "bus1": 21949,
        "bus2": 21932
      },
      "params": {
        "R": 0.024808002635836605,
        "X": 0.07084568589925766,
        "G": 0.0,
        "B": 0.0020708413794636726
      },
      "extension": {
        "length": 8920.813623046875,
        "rating": 62.11327910423279
      }
    },
    {
      "class": "Branch",
      "id": "branch_21934_21935_1",
      "ports": {
        "bus1": 21934,
        "bus2": 21935
      },
      "params": {
        "R": 0.00028581515653058887,
        "X": 0.0010978772770613432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21934_21944_1",
      "ports": {
        "bus1": 21944,
        "bus2": 21934
      },
      "params": {
        "R": 0.008679447695612907,
        "X": 0.022966943681240082,
        "G": 0.0,
        "B": 0.001984827686101198
      },
      "extension": {
        "length": 4949.756581695557,
        "rating": 70.96589803695679
      }
    },
    {
      "class": "Branch",
      "id": "branch_21934_21944_2",
      "ports": {
        "bus1": 21944,
        "bus2": 21934
      },
      "params": {
        "R": 0.008679447695612907,
        "X": 0.022966943681240082,
        "G": 0.0,
        "B": 0.001984827686101198
      },
      "extension": {
        "length": 4949.756581695557,
        "rating": 70.96589803695679
      }
    },
    {
      "class": "Branch",
      "id": "branch_21934_21949_1",
      "ports": {
        "bus1": 21934,
        "bus2": 21949
      },
      "params": {
        "R": 0.031195085495710373,
        "X": 0.09680476039648056,
        "G": 0.0,
        "B": 0.002783956238999963
      },
      "extension": {
        "length": 12245.877920654297,
        "rating": 61.171406507492065
      }
    },
    {
      "class": "Branch",
      "id": "branch_21936_21937_1",
      "ports": {
        "bus1": 21937,
        "bus2": 21936
      },
      "params": {
        "R": 0.0038035709876567125,
        "X": 0.13576555252075195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21936_21937_2",
      "ports": {
        "bus1": 21937,
        "bus2": 21936
      },
      "params": {
        "R": 0.0038035709876567125,
        "X": 0.13576555252075195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21936_21937_3",
      "ports": {
        "bus1": 21937,
        "bus2": 21936
      },
      "params": {
        "R": 0.0038035709876567125,
        "X": 0.13576555252075195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21936_21938_1",
      "ports": {
        "bus1": 21936,
        "bus2": 21938
      },
      "params": {
        "R": 0.00021069883950985968,
        "X": 0.0010789654916152358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21937_22303_1",
      "ports": {
        "bus1": 21937,
        "bus2": 22303
      },
      "params": {
        "R": 0.011694138869643213,
        "X": 0.03237349912524223,
        "G": 0.0,
        "B": 0.0015475349500775337
      },
      "extension": {
        "length": 5003.473849365235,
        "rating": 66.20559096336365
      }
    },
    {
      "class": "Branch",
      "id": "branch_21937_22306_1",
      "ports": {
        "bus1": 22306,
        "bus2": 21937
      },
      "params": {
        "R": 0.007200889755040407,
        "X": 0.01885868050158024,
        "G": 0.0,
        "B": 0.0023762050550431013
      },
      "extension": {
        "length": 4901.123689727783,
        "rating": 63.35344314575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_21938_21939_1",
      "ports": {
        "bus1": 21939,
        "bus2": 21938
      },
      "params": {
        "R": 0.001957205357030034,
        "X": 0.013640169985592364,
        "G": 0.0,
        "B": 0.017811652272939682
      },
      "extension": {
        "length": 11071.954622131349,
        "rating": 264.6787405014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_21938_21939_2",
      "ports": {
        "bus1": 21939,
        "bus2": 21938
      },
      "params": {
        "R": 0.001957205357030034,
        "X": 0.013640169985592364,
        "G": 0.0,
        "B": 0.017811652272939682
      },
      "extension": {
        "length": 11071.954622131349,
        "rating": 264.6787405014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_21940_1",
      "ports": {
        "bus1": 21940,
        "bus2": 21939
      },
      "params": {
        "R": 0.004695873707532883,
        "X": 0.12687373161315918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_21940_2",
      "ports": {
        "bus1": 21940,
        "bus2": 21939
      },
      "params": {
        "R": 0.004695873707532883,
        "X": 0.12687373161315918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_21940_3",
      "ports": {
        "bus1": 21940,
        "bus2": 21939
      },
      "params": {
        "R": 0.004695873707532883,
        "X": 0.12687373161315918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_21941_1",
      "ports": {
        "bus1": 21939,
        "bus2": 21941
      },
      "params": {
        "R": 0.00026825611712411046,
        "X": 0.001060176407918334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_21945_1",
      "ports": {
        "bus1": 21945,
        "bus2": 21939
      },
      "params": {
        "R": 0.005264934152364731,
        "X": 0.033965807408094406,
        "G": 0.0,
        "B": 0.009923502802848816
      },
      "extension": {
        "length": 12368.945827331543,
        "rating": 228.44831943511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_22322_1",
      "ports": {
        "bus1": 21939,
        "bus2": 22322
      },
      "params": {
        "R": 0.003161270869895816,
        "X": 0.019107690081000328,
        "G": 0.0,
        "B": 0.05394130200147629
      },
      "extension": {
        "length": 22378.56636291504,
        "rating": 295.4524517059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_22322_2",
      "ports": {
        "bus1": 21939,
        "bus2": 22322
      },
      "params": {
        "R": 0.003161270869895816,
        "X": 0.019107690081000328,
        "G": 0.0,
        "B": 0.05394130200147629
      },
      "extension": {
        "length": 22378.56636291504,
        "rating": 295.4524517059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_22322_3",
      "ports": {
        "bus1": 21939,
        "bus2": 22322
      },
      "params": {
        "R": 0.003161270869895816,
        "X": 0.019107690081000328,
        "G": 0.0,
        "B": 0.05394130200147629
      },
      "extension": {
        "length": 22378.56636291504,
        "rating": 295.4524517059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_21939_23285_1",
      "ports": {
        "bus1": 21939,
        "bus2": 23285
      },
      "params": {
        "R": 0.0022175877820700407,
        "X": 0.012653060257434847,
        "G": 0.0,
        "B": 0.013164209201931952
      },
      "extension": {
        "length": 9486.501931274415,
        "rating": 233.88264179229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_21940_23280_1",
      "ports": {
        "bus1": 23280,
        "bus2": 21940
      },
      "params": {
        "R": 0.014962049201130869,
        "X": 0.040133822709321976,
        "G": 0.0,
        "B": 0.0010193133493885398
      },
      "extension": {
        "length": 4814.327476043702,
        "rating": 53.4273624420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_21940_23282_1",
      "ports": {
        "bus1": 23282,
        "bus2": 21940
      },
      "params": {
        "R": 0.018452007323503494,
        "X": 0.0457576960325241,
        "G": 0.0,
        "B": 0.0032631885260343547
      },
      "extension": {
        "length": 8072.384759033203,
        "rating": 72.96594381332397
      }
    },
    {
      "class": "Branch",
      "id": "branch_21940_23282_2",
      "ports": {
        "bus1": 23282,
        "bus2": 21940
      },
      "params": {
        "R": 0.018452007323503494,
        "X": 0.0457576960325241,
        "G": 0.0,
        "B": 0.0032631885260343547
      },
      "extension": {
        "length": 8072.384759033203,
        "rating": 72.96594381332397
      }
    },
    {
      "class": "Branch",
      "id": "branch_21942_21943_1",
      "ports": {
        "bus1": 21943,
        "bus2": 21942
      },
      "params": {
        "R": 0.00026654842076823115,
        "X": 0.020536184310913086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21942_21943_2",
      "ports": {
        "bus1": 21943,
        "bus2": 21942
      },
      "params": {
        "R": 0.00026654842076823115,
        "X": 0.020536184310913086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21942_21943_3",
      "ports": {
        "bus1": 21943,
        "bus2": 21942
      },
      "params": {
        "R": 0.00026654842076823115,
        "X": 0.020536184310913086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21942_21946_1",
      "ports": {
        "bus1": 21942,
        "bus2": 21946
      },
      "params": {
        "R": 0.00024370747269131243,
        "X": 0.0010749802459031343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21943_21944_1",
      "ports": {
        "bus1": 21944,
        "bus2": 21943
      },
      "params": {
        "R": 0.003893472021445632,
        "X": 0.13530801236629486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21943_21944_2",
      "ports": {
        "bus1": 21944,
        "bus2": 21943
      },
      "params": {
        "R": 0.003893472021445632,
        "X": 0.13530801236629486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21943_21944_3",
      "ports": {
        "bus1": 21944,
        "bus2": 21943
      },
      "params": {
        "R": 0.003893472021445632,
        "X": 0.13530801236629486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21943_21944_4",
      "ports": {
        "bus1": 21944,
        "bus2": 21943
      },
      "params": {
        "R": 0.003893472021445632,
        "X": 0.13530801236629486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21943_21945_1",
      "ports": {
        "bus1": 21943,
        "bus2": 21945
      },
      "params": {
        "R": 0.0002799270150717348,
        "X": 0.0011109787737950683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21945_21951_1",
      "ports": {
        "bus1": 21945,
        "bus2": 21951
      },
      "params": {
        "R": 0.0032255239784717564,
        "X": 0.017252979800105095,
        "G": 0.0,
        "B": 0.026111096143722534
      },
      "extension": {
        "length": 15341.297723876954,
        "rating": 253.0057668685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_21945_21951_2",
      "ports": {
        "bus1": 21945,
        "bus2": 21951
      },
      "params": {
        "R": 0.0032255239784717564,
        "X": 0.017252979800105095,
        "G": 0.0,
        "B": 0.026111096143722534
      },
      "extension": {
        "length": 15341.297723876954,
        "rating": 253.0057668685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_21945_23285_1",
      "ports": {
        "bus1": 23285,
        "bus2": 21945
      },
      "params": {
        "R": 0.004286754410713911,
        "X": 0.0220026932656765,
        "G": 0.0,
        "B": 0.01429230347275734
      },
      "extension": {
        "length": 12227.16192352295,
        "rating": 223.30336570739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_21946_22327_1",
      "ports": {
        "bus1": 22327,
        "bus2": 21946
      },
      "params": {
        "R": 0.0008459474192932248,
        "X": 0.010236131958663464,
        "G": 0.0,
        "B": 0.23382392525672913
      },
      "extension": {
        "length": 33297.81321313477,
        "rating": 1296.741771697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_21947_23278_1",
      "ports": {
        "bus1": 23278,
        "bus2": 21947
      },
      "params": {
        "R": 0.027456454932689667,
        "X": 0.07708960771560669,
        "G": 0.0,
        "B": 0.003180362284183502
      },
      "extension": {
        "length": 11803.344234741211,
        "rating": 53.59416604042053
      }
    },
    {
      "class": "Branch",
      "id": "branch_21947_23282_1",
      "ports": {
        "bus1": 23282,
        "bus2": 21947
      },
      "params": {
        "R": 0.027750741690397263,
        "X": 0.07237192988395691,
        "G": 0.0,
        "B": 0.002594367368146777
      },
      "extension": {
        "length": 10117.685102233887,
        "rating": 54.92180585861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_21948_21954_1",
      "ports": {
        "bus1": 21954,
        "bus2": 21948
      },
      "params": {
        "R": 0.02372637763619423,
        "X": 0.06501791626214981,
        "G": 0.0,
        "B": 0.0015503824688494205
      },
      "extension": {
        "length": 7476.0459263305665,
        "rating": 56.25838041305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_21949_21950_1",
      "ports": {
        "bus1": 21949,
        "bus2": 21950
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21949_22265_1",
      "ports": {
        "bus1": 21949,
        "bus2": 22265
      },
      "params": {
        "R": 0.018079422414302826,
        "X": 0.04738299548625946,
        "G": 0.0,
        "B": 0.018454013392329216
      },
      "extension": {
        "length": 19850.57531982422,
        "rating": 64.32335376739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_21951_21952_1",
      "ports": {
        "bus1": 21951,
        "bus2": 21952
      },
      "params": {
        "R": 0.00022497333702631295,
        "X": 0.0011013859184458852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21954_22265_1",
      "ports": {
        "bus1": 22265,
        "bus2": 21954
      },
      "params": {
        "R": 0.008975949138402939,
        "X": 0.022679204121232033,
        "G": 0.0,
        "B": 0.0009965450735762715
      },
      "extension": {
        "length": 3230.804783660889,
        "rating": 74.8636782169342
      }
    },
    {
      "class": "Branch",
      "id": "branch_21954_22265_2",
      "ports": {
        "bus1": 22265,
        "bus2": 21954
      },
      "params": {
        "R": 0.008975949138402939,
        "X": 0.022679204121232033,
        "G": 0.0,
        "B": 0.0009965450735762715
      },
      "extension": {
        "length": 3230.804783660889,
        "rating": 74.8636782169342
      }
    },
    {
      "class": "Branch",
      "id": "branch_21955_21956_1",
      "ports": {
        "bus1": 21956,
        "bus2": 21955
      },
      "params": {
        "R": 0.02410568855702877,
        "X": 0.0572880320250988,
        "G": 0.0,
        "B": 0.00144280178938061
      },
      "extension": {
        "length": 6537.374477600098,
        "rating": 49.531909823417664
      }
    },
    {
      "class": "Branch",
      "id": "branch_21955_21957_1",
      "ports": {
        "bus1": 21955,
        "bus2": 21957
      },
      "params": {
        "R": 0.029369225725531578,
        "X": 0.07622003555297852,
        "G": 0.0,
        "B": 0.001409952063113451
      },
      "extension": {
        "length": 8068.618384277344,
        "rating": 55.71368932723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_21957_22114_1",
      "ports": {
        "bus1": 21957,
        "bus2": 22114
      },
      "params": {
        "R": 0.06672025471925735,
        "X": 0.16127195954322815,
        "G": 0.0,
        "B": 0.0036009296309202905
      },
      "extension": {
        "length": 17134.61240148926,
        "rating": 58.147257566452026
      }
    },
    {
      "class": "Branch",
      "id": "branch_21958_21959_1",
      "ports": {
        "bus1": 21958,
        "bus2": 21959
      },
      "params": {
        "R": 0.000286516995402053,
        "X": 0.0011740265181288123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21958_21963_1",
      "ports": {
        "bus1": 21958,
        "bus2": 21963
      },
      "params": {
        "R": 0.02349654957652092,
        "X": 0.06689509004354477,
        "G": 0.0,
        "B": 0.004757049027830362
      },
      "extension": {
        "length": 12607.991678100587,
        "rating": 42.6527202129364
      }
    },
    {
      "class": "Branch",
      "id": "branch_21960_21961_1",
      "ports": {
        "bus1": 21960,
        "bus2": 21961
      },
      "params": {
        "R": 0.0305989570915699,
        "X": 0.0630912184715271,
        "G": 0.0,
        "B": 0.0011093915672972798
      },
      "extension": {
        "length": 6450.173079345704,
        "rating": 43.642932176589966
      }
    },
    {
      "class": "Branch",
      "id": "branch_21961_21962_1",
      "ports": {
        "bus1": 21961,
        "bus2": 21962
      },
      "params": {
        "R": 0.0002247707889182493,
        "X": 0.0010533117456361651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21961_21963_1",
      "ports": {
        "bus1": 21961,
        "bus2": 21963
      },
      "params": {
        "R": 0.018594350665807724,
        "X": 0.055487126111984246,
        "G": 0.0,
        "B": 0.002478307345882058
      },
      "extension": {
        "length": 8951.182513549806,
        "rating": 53.45702767372131
      }
    },
    {
      "class": "Branch",
      "id": "branch_21964_21965_1",
      "ports": {
        "bus1": 21964,
        "bus2": 21965
      },
      "params": {
        "R": 0.00020136669627390802,
        "X": 0.0010669931070879102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21964_21966_1",
      "ports": {
        "bus1": 21964,
        "bus2": 21966
      },
      "params": {
        "R": 0.05522095039486886,
        "X": 0.1376635879278183,
        "G": 0.0,
        "B": 0.006293502636253834
      },
      "extension": {
        "length": 20069.083377685547,
        "rating": 59.92500185966492
      }
    },
    {
      "class": "Branch",
      "id": "branch_21966_21971_1",
      "ports": {
        "bus1": 21966,
        "bus2": 21971
      },
      "params": {
        "R": 0.025759778916835785,
        "X": 0.0775628611445427,
        "G": 0.0,
        "B": 0.002964277053251863
      },
      "extension": {
        "length": 10361.238631347656,
        "rating": 65.0897204875946
      }
    },
    {
      "class": "Branch",
      "id": "branch_21967_21968_1",
      "ports": {
        "bus1": 21967,
        "bus2": 21968
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21967_21969_1",
      "ports": {
        "bus1": 21967,
        "bus2": 21969
      },
      "params": {
        "R": 0.04632272198796273,
        "X": 0.12870587408542633,
        "G": 0.0,
        "B": 0.00636544544249773
      },
      "extension": {
        "length": 18835.874976928713,
        "rating": 56.17050528526306
      }
    },
    {
      "class": "Branch",
      "id": "branch_21967_21971_1",
      "ports": {
        "bus1": 21967,
        "bus2": 21971
      },
      "params": {
        "R": 0.021781716495752338,
        "X": 0.06341049075126648,
        "G": 0.0,
        "B": 0.0076219262555241585
      },
      "extension": {
        "length": 14744.918219238281,
        "rating": 50.72965621948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_21969_21971_1",
      "ports": {
        "bus1": 21969,
        "bus2": 21971
      },
      "params": {
        "R": 0.020987018942832947,
        "X": 0.046358540654182434,
        "G": 0.0,
        "B": 0.0017906822031363847
      },
      "extension": {
        "length": 6246.775029418945,
        "rating": 67.07989573478699
      }
    },
    {
      "class": "Branch",
      "id": "branch_21969_21971_2",
      "ports": {
        "bus1": 21969,
        "bus2": 21971
      },
      "params": {
        "R": 0.020987018942832947,
        "X": 0.046358540654182434,
        "G": 0.0,
        "B": 0.0017906822031363847
      },
      "extension": {
        "length": 6246.775029418945,
        "rating": 67.07989573478699
      }
    },
    {
      "class": "Branch",
      "id": "branch_21969_21976_1",
      "ports": {
        "bus1": 21976,
        "bus2": 21969
      },
      "params": {
        "R": 0.03390827029943466,
        "X": 0.08119156956672668,
        "G": 0.0,
        "B": 0.003242617240175605
      },
      "extension": {
        "length": 11758.740934020996,
        "rating": 70.82469463348389
      }
    },
    {
      "class": "Branch",
      "id": "branch_21969_21976_2",
      "ports": {
        "bus1": 21976,
        "bus2": 21969
      },
      "params": {
        "R": 0.03390827029943466,
        "X": 0.08119156956672668,
        "G": 0.0,
        "B": 0.003242617240175605
      },
      "extension": {
        "length": 11758.740934020996,
        "rating": 70.82469463348389
      }
    },
    {
      "class": "Branch",
      "id": "branch_21970_21973_1",
      "ports": {
        "bus1": 21970,
        "bus2": 21973
      },
      "params": {
        "R": 0.005670050159096718,
        "X": 0.16372907161712646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21970_21974_1",
      "ports": {
        "bus1": 21970,
        "bus2": 21974
      },
      "params": {
        "R": 0.0002625019697006792,
        "X": 0.001088429824449122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21970_21975_1",
      "ports": {
        "bus1": 21970,
        "bus2": 21975
      },
      "params": {
        "R": 0.0002346954133827239,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21971_21973_1",
      "ports": {
        "bus1": 21971,
        "bus2": 21973
      },
      "params": {
        "R": -0.0013245418667793274,
        "X": -0.038247644901275635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21972_21973_1",
      "ports": {
        "bus1": 21972,
        "bus2": 21973
      },
      "params": {
        "R": 0.026814265176653862,
        "X": 0.7742919921875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21974_21996_1",
      "ports": {
        "bus1": 21974,
        "bus2": 21996
      },
      "params": {
        "R": 0.009904163889586926,
        "X": 0.04341971501708031,
        "G": 0.0,
        "B": 0.05158525332808494
      },
      "extension": {
        "length": 34771.487912841796,
        "rating": 190.61399698257446
      }
    },
    {
      "class": "Branch",
      "id": "branch_21974_22118_1",
      "ports": {
        "bus1": 21974,
        "bus2": 22118
      },
      "params": {
        "R": 0.0068693989887833595,
        "X": 0.03863362595438957,
        "G": 0.0,
        "B": 0.018207842484116554
      },
      "extension": {
        "length": 19198.131469848635,
        "rating": 248.93181324005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_21974_31949_1",
      "ports": {
        "bus1": 21974,
        "bus2": 31949
      },
      "params": {
        "R": 0.007354308385401964,
        "X": 0.04943500831723213,
        "G": 0.0,
        "B": 0.07387445122003555
      },
      "extension": {
        "length": 43718.23948754883,
        "rating": 242.85857677459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_21976_21977_1",
      "ports": {
        "bus1": 21976,
        "bus2": 21977
      },
      "params": {
        "R": 0.009770257398486137,
        "X": 0.022783566266298294,
        "G": 0.0,
        "B": 0.002041581552475691
      },
      "extension": {
        "length": 4859.904984741211,
        "rating": 71.76491618156433
      }
    },
    {
      "class": "Branch",
      "id": "branch_21976_21977_2",
      "ports": {
        "bus1": 21976,
        "bus2": 21977
      },
      "params": {
        "R": 0.009770257398486137,
        "X": 0.022783566266298294,
        "G": 0.0,
        "B": 0.002041581552475691
      },
      "extension": {
        "length": 4859.904984741211,
        "rating": 71.76491618156433
      }
    },
    {
      "class": "Branch",
      "id": "branch_21976_21977_3",
      "ports": {
        "bus1": 21976,
        "bus2": 21977
      },
      "params": {
        "R": 0.009770257398486137,
        "X": 0.022783566266298294,
        "G": 0.0,
        "B": 0.002041581552475691
      },
      "extension": {
        "length": 4859.904984741211,
        "rating": 71.76491618156433
      }
    },
    {
      "class": "Branch",
      "id": "branch_21977_21998_1",
      "ports": {
        "bus1": 21998,
        "bus2": 21977
      },
      "params": {
        "R": 0.04681906849145889,
        "X": 0.1368895322084427,
        "G": 0.0,
        "B": 0.005668316502124071
      },
      "extension": {
        "length": 18193.597576171876,
        "rating": 73.75200390815735
      }
    },
    {
      "class": "Branch",
      "id": "branch_21977_21998_2",
      "ports": {
        "bus1": 21998,
        "bus2": 21977
      },
      "params": {
        "R": 0.04681906849145889,
        "X": 0.1368895322084427,
        "G": 0.0,
        "B": 0.005668316502124071
      },
      "extension": {
        "length": 18193.597576171876,
        "rating": 73.75200390815735
      }
    },
    {
      "class": "Branch",
      "id": "branch_21977_21998_3",
      "ports": {
        "bus1": 21998,
        "bus2": 21977
      },
      "params": {
        "R": 0.04681906849145889,
        "X": 0.1368895322084427,
        "G": 0.0,
        "B": 0.005668316502124071
      },
      "extension": {
        "length": 18193.597576171876,
        "rating": 73.75200390815735
      }
    },
    {
      "class": "Branch",
      "id": "branch_21978_21981_1",
      "ports": {
        "bus1": 21978,
        "bus2": 21981
      },
      "params": {
        "R": 0.001959457527846098,
        "X": 0.0606316477060318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21978_21982_1",
      "ports": {
        "bus1": 21978,
        "bus2": 21982
      },
      "params": {
        "R": 0.00026811976567842066,
        "X": 0.0010740209836512804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21978_21985_1",
      "ports": {
        "bus1": 21985,
        "bus2": 21978
      },
      "params": {
        "R": 0.0036094216629862785,
        "X": 0.021019751206040382,
        "G": 0.0,
        "B": 0.02050810307264328
      },
      "extension": {
        "length": 15599.277511962891,
        "rating": 239.3897533416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_21978_21988_1",
      "ports": {
        "bus1": 21978,
        "bus2": 21988
      },
      "params": {
        "R": 0.0037206616252660756,
        "X": 0.022299053147435185,
        "G": 0.0,
        "B": 0.0205402635037899
      },
      "extension": {
        "length": 14592.249584472656,
        "rating": 201.00021362304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_21979_21981_1",
      "ports": {
        "bus1": 21979,
        "bus2": 21981
      },
      "params": {
        "R": 0.0016390136443078518,
        "X": 0.05071611702442169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21979_21986_1",
      "ports": {
        "bus1": 21986,
        "bus2": 21979
      },
      "params": {
        "R": 0.018003126606345177,
        "X": 0.041440073400735855,
        "G": 0.0,
        "B": 0.0016582316020503642
      },
      "extension": {
        "length": 5787.2404742431645,
        "rating": 56.78536891937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_21979_21993_1",
      "ports": {
        "bus1": 21993,
        "bus2": 21979
      },
      "params": {
        "R": 0.03604450076818466,
        "X": 0.08790704607963562,
        "G": 0.0,
        "B": 0.0019215343054383995
      },
      "extension": {
        "length": 10105.360738220215,
        "rating": 65.29219150543213
      }
    },
    {
      "class": "Branch",
      "id": "branch_21979_21993_2",
      "ports": {
        "bus1": 21993,
        "bus2": 21979
      },
      "params": {
        "R": 0.03604450076818466,
        "X": 0.08790704607963562,
        "G": 0.0,
        "B": 0.0019215343054383995
      },
      "extension": {
        "length": 10105.360738220215,
        "rating": 65.29219150543213
      }
    },
    {
      "class": "Branch",
      "id": "branch_21980_21981_1",
      "ports": {
        "bus1": 21980,
        "bus2": 21981
      },
      "params": {
        "R": 0.020235169678926468,
        "X": 0.6261383891105652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21983_21984_1",
      "ports": {
        "bus1": 21984,
        "bus2": 21983
      },
      "params": {
        "R": 0.005948563106358051,
        "X": 0.1992383897304535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21983_21984_2",
      "ports": {
        "bus1": 21984,
        "bus2": 21983
      },
      "params": {
        "R": 0.005948563106358051,
        "X": 0.1992383897304535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21983_21984_3",
      "ports": {
        "bus1": 21984,
        "bus2": 21983
      },
      "params": {
        "R": 0.005948563106358051,
        "X": 0.1992383897304535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21983_21985_1",
      "ports": {
        "bus1": 21983,
        "bus2": 21985
      },
      "params": {
        "R": 0.00026324682403355837,
        "X": 0.0010158141376450658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21985_22229_1",
      "ports": {
        "bus1": 21985,
        "bus2": 22229
      },
      "params": {
        "R": 0.0059841470792889595,
        "X": 0.03986146301031113,
        "G": 0.0,
        "B": 0.014264794066548347
      },
      "extension": {
        "length": 18160.754604125977,
        "rating": 264.26684856414795
      }
    },
    {
      "class": "Branch",
      "id": "branch_21985_22229_2",
      "ports": {
        "bus1": 21985,
        "bus2": 22229
      },
      "params": {
        "R": 0.0059841470792889595,
        "X": 0.03986146301031113,
        "G": 0.0,
        "B": 0.014264794066548347
      },
      "extension": {
        "length": 18160.754604125977,
        "rating": 264.26684856414795
      }
    },
    {
      "class": "Branch",
      "id": "branch_21986_22871_1",
      "ports": {
        "bus1": 21986,
        "bus2": 22871
      },
      "params": {
        "R": 0.08689384907484056,
        "X": 0.2002323716878891,
        "G": 0.0,
        "B": 0.0027578254230320454
      },
      "extension": {
        "length": 17894.42095385742,
        "rating": 64.09863233566284
      }
    },
    {
      "class": "Branch",
      "id": "branch_21988_21989_1",
      "ports": {
        "bus1": 21989,
        "bus2": 21988
      },
      "params": {
        "R": 0.005077318754047155,
        "X": 0.15201599895954132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21988_21990_1",
      "ports": {
        "bus1": 21988,
        "bus2": 21990
      },
      "params": {
        "R": 0.00021786945580970496,
        "X": 0.001041245530359447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21989_22164_1",
      "ports": {
        "bus1": 22164,
        "bus2": 21989
      },
      "params": {
        "R": 0.013475416228175163,
        "X": 0.03070632368326187,
        "G": 0.0,
        "B": 0.0032192433718591924
      },
      "extension": {
        "length": 6727.192705261231,
        "rating": 51.478517055511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_21991_22288_1",
      "ports": {
        "bus1": 21991,
        "bus2": 22288
      },
      "params": {
        "R": 0.03174669295549393,
        "X": 0.0842483639717102,
        "G": 0.0,
        "B": 0.0031394311226904392
      },
      "extension": {
        "length": 12102.481719909669,
        "rating": 56.757521629333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_21992_22042_1",
      "ports": {
        "bus1": 21992,
        "bus2": 22042
      },
      "params": {
        "R": 0.011073620058596134,
        "X": 0.0645541399717331,
        "G": 0.0,
        "B": 0.0331420935690403
      },
      "extension": {
        "length": 33750.92620678711,
        "rating": 190.72844982147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_21992_22229_1",
      "ports": {
        "bus1": 21992,
        "bus2": 22229
      },
      "params": {
        "R": 0.007786408998072148,
        "X": 0.05283623933792115,
        "G": 0.0,
        "B": 0.01039562001824379
      },
      "extension": {
        "length": 17332.256523559572,
        "rating": 224.20687675476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_21992_22285_1",
      "ports": {
        "bus1": 22285,
        "bus2": 21992
      },
      "params": {
        "R": 0.005012980196624994,
        "X": 0.02437044307589531,
        "G": 0.0,
        "B": 0.030032964423298836
      },
      "extension": {
        "length": 18905.104751220704,
        "rating": 193.19008588790894
      }
    },
    {
      "class": "Branch",
      "id": "branch_21994_21995_1",
      "ports": {
        "bus1": 21995,
        "bus2": 21994
      },
      "params": {
        "R": 0.006590014789253473,
        "X": 0.1891232430934906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21994_21996_1",
      "ports": {
        "bus1": 21994,
        "bus2": 21996
      },
      "params": {
        "R": 0.000256687228102237,
        "X": 0.0011464337585493922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21995_21997_1",
      "ports": {
        "bus1": 21997,
        "bus2": 21995
      },
      "params": {
        "R": 0.0184499379247427,
        "X": 0.048245105892419815,
        "G": 0.0,
        "B": 0.0034202293027192354
      },
      "extension": {
        "length": 8973.999469665529,
        "rating": 51.81220769882202
      }
    },
    {
      "class": "Branch",
      "id": "branch_21995_22011_1",
      "ports": {
        "bus1": 22011,
        "bus2": 21995
      },
      "params": {
        "R": 0.045580741018056876,
        "X": 0.10830392688512802,
        "G": 0.0,
        "B": 0.0036204196512699123
      },
      "extension": {
        "length": 14474.449844604493,
        "rating": 56.56315088272095
      }
    },
    {
      "class": "Branch",
      "id": "branch_21997_22067_1",
      "ports": {
        "bus1": 21997,
        "bus2": 22067
      },
      "params": {
        "R": 0.06668278574943542,
        "X": 0.16493673622608185,
        "G": 0.0,
        "B": 0.004444486927241087
      },
      "extension": {
        "length": 19007.31716345215,
        "rating": 52.37743854522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_21998_22000_1",
      "ports": {
        "bus1": 21998,
        "bus2": 22000
      },
      "params": {
        "R": 0.028706504032015797,
        "X": 0.0825909897685051,
        "G": 0.0,
        "B": 0.003735504811629653
      },
      "extension": {
        "length": 12372.547212158204,
        "rating": 69.84443068504333
      }
    },
    {
      "class": "Branch",
      "id": "branch_21998_22000_2",
      "ports": {
        "bus1": 21998,
        "bus2": 22000
      },
      "params": {
        "R": 0.028706504032015797,
        "X": 0.0825909897685051,
        "G": 0.0,
        "B": 0.003735504811629653
      },
      "extension": {
        "length": 12372.547212158204,
        "rating": 69.84443068504333
      }
    },
    {
      "class": "Branch",
      "id": "branch_21998_22261_1",
      "ports": {
        "bus1": 22261,
        "bus2": 21998
      },
      "params": {
        "R": 0.03707869350910187,
        "X": 0.0923748016357422,
        "G": 0.0,
        "B": 0.0034900614991784096
      },
      "extension": {
        "length": 12517.86266784668,
        "rating": 66.88380241394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_21998_22261_2",
      "ports": {
        "bus1": 22261,
        "bus2": 21998
      },
      "params": {
        "R": 0.03707869350910187,
        "X": 0.0923748016357422,
        "G": 0.0,
        "B": 0.0034900614991784096
      },
      "extension": {
        "length": 12517.86266784668,
        "rating": 66.88380241394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_21999_22000_1",
      "ports": {
        "bus1": 22000,
        "bus2": 21999
      },
      "params": {
        "R": 0.00332925864495337,
        "X": 0.09643583744764328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21999_22000_2",
      "ports": {
        "bus1": 22000,
        "bus2": 21999
      },
      "params": {
        "R": 0.00332925864495337,
        "X": 0.09643583744764328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21999_22000_3",
      "ports": {
        "bus1": 22000,
        "bus2": 21999
      },
      "params": {
        "R": 0.00332925864495337,
        "X": 0.09643583744764328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21999_22000_4",
      "ports": {
        "bus1": 22000,
        "bus2": 21999
      },
      "params": {
        "R": 0.00332925864495337,
        "X": 0.09643583744764328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21999_22001_1",
      "ports": {
        "bus1": 21999,
        "bus2": 22001
      },
      "params": {
        "R": 0.0002976570976898074,
        "X": 0.0010659816907718778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22000_22007_1",
      "ports": {
        "bus1": 22000,
        "bus2": 22007
      },
      "params": {
        "R": 0.05008669942617416,
        "X": 0.17504464089870453,
        "G": 0.0,
        "B": 0.005031326785683632
      },
      "extension": {
        "length": 20453.6188828125,
        "rating": 51.69817805290222
      }
    },
    {
      "class": "Branch",
      "id": "branch_22000_22314_1",
      "ports": {
        "bus1": 22314,
        "bus2": 22000
      },
      "params": {
        "R": 0.020657198503613472,
        "X": 0.046845000237226486,
        "G": 0.0,
        "B": 0.0021618660539388657
      },
      "extension": {
        "length": 7122.83548590088,
        "rating": 66.2616491317749
      }
    },
    {
      "class": "Branch",
      "id": "branch_22000_22314_2",
      "ports": {
        "bus1": 22314,
        "bus2": 22000
      },
      "params": {
        "R": 0.020657198503613472,
        "X": 0.046845000237226486,
        "G": 0.0,
        "B": 0.0021618660539388657
      },
      "extension": {
        "length": 7122.83548590088,
        "rating": 66.2616491317749
      }
    },
    {
      "class": "Branch",
      "id": "branch_22001_22070_1",
      "ports": {
        "bus1": 22001,
        "bus2": 22070
      },
      "params": {
        "R": 0.011290604248642921,
        "X": 0.0710974931716919,
        "G": 0.0,
        "B": 0.02898685820400715
      },
      "extension": {
        "length": 33812.6984362793,
        "rating": 257.34803676605225
      }
    },
    {
      "class": "Branch",
      "id": "branch_22002_22003_1",
      "ports": {
        "bus1": 22003,
        "bus2": 22002
      },
      "params": {
        "R": 0.006338382139801979,
        "X": 0.20505297183990479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22002_22003_2",
      "ports": {
        "bus1": 22003,
        "bus2": 22002
      },
      "params": {
        "R": 0.006338382139801979,
        "X": 0.20505297183990479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22002_22003_3",
      "ports": {
        "bus1": 22003,
        "bus2": 22002
      },
      "params": {
        "R": 0.006338382139801979,
        "X": 0.20505297183990479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22002_22005_1",
      "ports": {
        "bus1": 22002,
        "bus2": 22005
      },
      "params": {
        "R": 0.00020516688528005036,
        "X": 0.0011797110782936215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22002_23395_1",
      "ports": {
        "bus1": 22002,
        "bus2": 23395
      },
      "params": {
        "R": 0.012558362446725368,
        "X": 0.06377512216567993,
        "G": 0.0,
        "B": 0.022906767204403877
      },
      "extension": {
        "length": 26729.25256933594,
        "rating": 253.57444286346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_22003_22004_1",
      "ports": {
        "bus1": 22004,
        "bus2": 22003
      },
      "params": {
        "R": 0.002371672773733735,
        "X": 0.06361813843250275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22003_22006_1",
      "ports": {
        "bus1": 22003,
        "bus2": 22006
      },
      "params": {
        "R": 0.00023890266311354935,
        "X": 0.0010483775986358523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22004_22019_1",
      "ports": {
        "bus1": 22019,
        "bus2": 22004
      },
      "params": {
        "R": 0.1081751137971878,
        "X": 0.2224186807870865,
        "G": 0.0,
        "B": 0.004267420154064894
      },
      "extension": {
        "length": 23581.722039916993,
        "rating": 62.79913783073425
      }
    },
    {
      "class": "Branch",
      "id": "branch_22006_24477_1",
      "ports": {
        "bus1": 24477,
        "bus2": 22006
      },
      "params": {
        "R": 0.005413290113210678,
        "X": 0.02649000659584999,
        "G": 0.0,
        "B": 0.003714884165674448
      },
      "extension": {
        "length": 6741.186920837403,
        "rating": 140.47292470932007
      }
    },
    {
      "class": "Branch",
      "id": "branch_22007_22318_1",
      "ports": {
        "bus1": 22318,
        "bus2": 22007
      },
      "params": {
        "R": 0.04217907413840294,
        "X": 0.10918821394443512,
        "G": 0.0,
        "B": 0.006344838999211787
      },
      "extension": {
        "length": 18401.641435546877,
        "rating": 41.61286950111389
      }
    },
    {
      "class": "Branch",
      "id": "branch_22008_22009_1",
      "ports": {
        "bus1": 22009,
        "bus2": 22008
      },
      "params": {
        "R": 0.02604820393025875,
        "X": 0.07192512601613998,
        "G": 0.0,
        "B": 0.0015506861964240672
      },
      "extension": {
        "length": 7897.394137939454,
        "rating": 65.61422348022461
      }
    },
    {
      "class": "Branch",
      "id": "branch_22008_22009_2",
      "ports": {
        "bus1": 22009,
        "bus2": 22008
      },
      "params": {
        "R": 0.02604820393025875,
        "X": 0.07192512601613998,
        "G": 0.0,
        "B": 0.0015506861964240672
      },
      "extension": {
        "length": 7897.394137939454,
        "rating": 65.61422348022461
      }
    },
    {
      "class": "Branch",
      "id": "branch_22008_22157_1",
      "ports": {
        "bus1": 22157,
        "bus2": 22008
      },
      "params": {
        "R": 0.03376990184187889,
        "X": 0.06805484741926193,
        "G": 0.0,
        "B": 0.0008452136535197496
      },
      "extension": {
        "length": 5795.438938934326,
        "rating": 67.49383211135864
      }
    },
    {
      "class": "Branch",
      "id": "branch_22008_22157_2",
      "ports": {
        "bus1": 22157,
        "bus2": 22008
      },
      "params": {
        "R": 0.03376990184187889,
        "X": 0.06805484741926193,
        "G": 0.0,
        "B": 0.0008452136535197496
      },
      "extension": {
        "length": 5795.438938934326,
        "rating": 67.49383211135864
      }
    },
    {
      "class": "Branch",
      "id": "branch_22009_22010_1",
      "ports": {
        "bus1": 22009,
        "bus2": 22010
      },
      "params": {
        "R": 0.03199152275919914,
        "X": 0.0777924656867981,
        "G": 0.0,
        "B": 0.002984066028147936
      },
      "extension": {
        "length": 10116.30609338379,
        "rating": 64.3670380115509
      }
    },
    {
      "class": "Branch",
      "id": "branch_22010_22011_1",
      "ports": {
        "bus1": 22010,
        "bus2": 22011
      },
      "params": {
        "R": 0.055773660540580756,
        "X": 0.1487600952386856,
        "G": 0.0,
        "B": 0.0022158301435410976
      },
      "extension": {
        "length": 13234.120018066407,
        "rating": 60.75906753540039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22012_22013_1",
      "ports": {
        "bus1": 22013,
        "bus2": 22012
      },
      "params": {
        "R": 0.0050258943811059,
        "X": 0.1628483533859253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22012_22018_1",
      "ports": {
        "bus1": 22012,
        "bus2": 22018
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22013_22016_1",
      "ports": {
        "bus1": 22013,
        "bus2": 22016
      },
      "params": {
        "R": 0.00384427304379642,
        "X": 0.10600186139345169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22013_22017_1",
      "ports": {
        "bus1": 22013,
        "bus2": 22017
      },
      "params": {
        "R": 0.0002810935548041016,
        "X": 0.0011424164986237884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22014_22016_1",
      "ports": {
        "bus1": 22014,
        "bus2": 22016
      },
      "params": {
        "R": -0.0019173531327396631,
        "X": -0.052869029343128204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22014_22019_1",
      "ports": {
        "bus1": 22014,
        "bus2": 22019
      },
      "params": {
        "R": 0.023224467411637306,
        "X": 0.0664176270365715,
        "G": 0.0,
        "B": 0.001964413560926914
      },
      "extension": {
        "length": 7883.192725708008,
        "rating": 56.339287757873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_22014_22020_1",
      "ports": {
        "bus1": 22014,
        "bus2": 22020
      },
      "params": {
        "R": 0.07424215227365494,
        "X": 0.1576024740934372,
        "G": 0.0,
        "B": 0.002992287045344711
      },
      "extension": {
        "length": 14295.864745239258,
        "rating": 50.88862180709839
      }
    },
    {
      "class": "Branch",
      "id": "branch_22014_22068_1",
      "ports": {
        "bus1": 22068,
        "bus2": 22014
      },
      "params": {
        "R": 0.02712579257786274,
        "X": 0.0750834047794342,
        "G": 0.0,
        "B": 0.003494481090456247
      },
      "extension": {
        "length": 11604.535207031251,
        "rating": 62.68652677536011
      }
    },
    {
      "class": "Branch",
      "id": "branch_22015_22016_1",
      "ports": {
        "bus1": 22015,
        "bus2": 22016
      },
      "params": {
        "R": 0.010921231471002102,
        "X": 0.3011416792869568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22017_24477_1",
      "ports": {
        "bus1": 22017,
        "bus2": 24477
      },
      "params": {
        "R": 0.023864736780524254,
        "X": 0.11654677242040634,
        "G": 0.0,
        "B": 0.009959900751709938
      },
      "extension": {
        "length": 24127.74968774414,
        "rating": 128.28437089920044
      }
    },
    {
      "class": "Branch",
      "id": "branch_22018_31757_1",
      "ports": {
        "bus1": 22018,
        "bus2": 31757
      },
      "params": {
        "R": 0.03738754615187645,
        "X": 0.1907031536102295,
        "G": 0.0,
        "B": 0.06187077611684799
      },
      "extension": {
        "length": 74975.40814306641,
        "rating": 166.13900661468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_22020_22021_1",
      "ports": {
        "bus1": 22021,
        "bus2": 22020
      },
      "params": {
        "R": 0.03965729847550392,
        "X": 0.09265609085559845,
        "G": 0.0,
        "B": 0.002698846161365509
      },
      "extension": {
        "length": 11170.771311401368,
        "rating": 49.48303401470184
      }
    },
    {
      "class": "Branch",
      "id": "branch_22020_22022_1",
      "ports": {
        "bus1": 22022,
        "bus2": 22020
      },
      "params": {
        "R": 0.03124584630131722,
        "X": 0.08714184165000916,
        "G": 0.0,
        "B": 0.00562669150531292
      },
      "extension": {
        "length": 16135.223124023438,
        "rating": 57.23031163215637
      }
    },
    {
      "class": "Branch",
      "id": "branch_22021_22309_1",
      "ports": {
        "bus1": 22021,
        "bus2": 22309
      },
      "params": {
        "R": 0.07732293009757996,
        "X": 0.18916146457195285,
        "G": 0.0,
        "B": 0.0059468550607562065
      },
      "extension": {
        "length": 22505.525729736328,
        "rating": 55.8902382850647
      }
    },
    {
      "class": "Branch",
      "id": "branch_22022_24479_1",
      "ports": {
        "bus1": 22022,
        "bus2": 24479
      },
      "params": {
        "R": 0.05263373628258706,
        "X": 0.11281128227710724,
        "G": 0.0,
        "B": 0.0059710885398089894
      },
      "extension": {
        "length": 19189.49827587891,
        "rating": 60.13609766960144
      }
    },
    {
      "class": "Branch",
      "id": "branch_22024_22025_1",
      "ports": {
        "bus1": 22025,
        "bus2": 22024
      },
      "params": {
        "R": 0.004980630706995726,
        "X": 0.13951145112514496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22024_22026_1",
      "ports": {
        "bus1": 22024,
        "bus2": 22026
      },
      "params": {
        "R": 0.0002568463096395135,
        "X": 0.001132722944021225,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22024_22029_1",
      "ports": {
        "bus1": 22024,
        "bus2": 22029
      },
      "params": {
        "R": 0.005998424254357815,
        "X": 0.03222602605819702,
        "G": 0.0,
        "B": 0.01902238465845585
      },
      "extension": {
        "length": 17124.19885107422,
        "rating": 214.3878936767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_22027_22028_1",
      "ports": {
        "bus1": 22027,
        "bus2": 22028
      },
      "params": {
        "R": 0.00025298443506471813,
        "X": 0.0010361700551584363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22027_22030_1",
      "ports": {
        "bus1": 22027,
        "bus2": 22030
      },
      "params": {
        "R": 0.014436088502407074,
        "X": 0.04134174436330795,
        "G": 0.0,
        "B": 0.002338235732167959
      },
      "extension": {
        "length": 6857.3943160400395,
        "rating": 38.97933065891266
      }
    },
    {
      "class": "Branch",
      "id": "branch_22027_22033_1",
      "ports": {
        "bus1": 22033,
        "bus2": 22027
      },
      "params": {
        "R": 0.022341620177030563,
        "X": 0.07535858452320099,
        "G": 0.0,
        "B": 0.0040639848448336124
      },
      "extension": {
        "length": 11969.690918334962,
        "rating": 57.95837044715881
      }
    },
    {
      "class": "Branch",
      "id": "branch_22029_22030_1",
      "ports": {
        "bus1": 22030,
        "bus2": 22029
      },
      "params": {
        "R": 0.0042053996585309505,
        "X": 0.11255630850791931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22029_22031_1",
      "ports": {
        "bus1": 22029,
        "bus2": 22031
      },
      "params": {
        "R": 0.0002264365612063557,
        "X": 0.0011180178262293339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22030_22032_1",
      "ports": {
        "bus1": 22032,
        "bus2": 22030
      },
      "params": {
        "R": 0.05317295342683792,
        "X": 0.14279787242412567,
        "G": 0.0,
        "B": 0.0039000073447823524
      },
      "extension": {
        "length": 15830.283365112306,
        "rating": 59.618401527404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_22033_22034_1",
      "ports": {
        "bus1": 22033,
        "bus2": 22034
      },
      "params": {
        "R": 0.00028087981627322733,
        "X": 0.0011983169242739677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22035_23289_1",
      "ports": {
        "bus1": 22035,
        "bus2": 23289
      },
      "params": {
        "R": 0.02113590575754643,
        "X": 0.05514388903975487,
        "G": 0.0,
        "B": 0.0023805368691682816
      },
      "extension": {
        "length": 8038.991564758301,
        "rating": 38.381701707839966
      }
    },
    {
      "class": "Branch",
      "id": "branch_22035_23291_1",
      "ports": {
        "bus1": 22035,
        "bus2": 23291
      },
      "params": {
        "R": 0.007284567691385746,
        "X": 0.02076621726155281,
        "G": 0.0,
        "B": 0.000725327932741493
      },
      "extension": {
        "length": 2802.9264241333008,
        "rating": 47.34854996204376
      }
    },
    {
      "class": "Branch",
      "id": "branch_22036_22244_1",
      "ports": {
        "bus1": 22036,
        "bus2": 22244
      },
      "params": {
        "R": 0.020280906930565834,
        "X": 0.047938480973243706,
        "G": 0.0,
        "B": 0.0017174809472635388
      },
      "extension": {
        "length": 6578.78925201416,
        "rating": 65.97943902015686
      }
    },
    {
      "class": "Branch",
      "id": "branch_22037_22244_1",
      "ports": {
        "bus1": 22244,
        "bus2": 22037
      },
      "params": {
        "R": 0.013531097210943699,
        "X": 0.03347375988960266,
        "G": 0.0,
        "B": 0.001281186006963253
      },
      "extension": {
        "length": 4481.365136901855,
        "rating": 69.5357620716095
      }
    },
    {
      "class": "Branch",
      "id": "branch_22037_22244_2",
      "ports": {
        "bus1": 22244,
        "bus2": 22037
      },
      "params": {
        "R": 0.013531097210943699,
        "X": 0.03347375988960266,
        "G": 0.0,
        "B": 0.001281186006963253
      },
      "extension": {
        "length": 4481.365136901855,
        "rating": 69.5357620716095
      }
    },
    {
      "class": "Branch",
      "id": "branch_22038_22103_1",
      "ports": {
        "bus1": 22038,
        "bus2": 22103
      },
      "params": {
        "R": 0.04827488586306572,
        "X": 0.13645580410957336,
        "G": 0.0,
        "B": 0.005443392787128687
      },
      "extension": {
        "length": 18849.847705444336,
        "rating": 66.61650538444519
      }
    },
    {
      "class": "Branch",
      "id": "branch_22038_22103_2",
      "ports": {
        "bus1": 22038,
        "bus2": 22103
      },
      "params": {
        "R": 0.04827488586306572,
        "X": 0.13645580410957336,
        "G": 0.0,
        "B": 0.005443392787128687
      },
      "extension": {
        "length": 18849.847705444336,
        "rating": 66.61650538444519
      }
    },
    {
      "class": "Branch",
      "id": "branch_22039_22040_1",
      "ports": {
        "bus1": 22039,
        "bus2": 22040
      },
      "params": {
        "R": 0.00026258142315782607,
        "X": 0.0011600664583966136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22039_22050_1",
      "ports": {
        "bus1": 22050,
        "bus2": 22039
      },
      "params": {
        "R": 0.013870549388229847,
        "X": 0.04057207703590393,
        "G": 0.0,
        "B": 0.004275056067854166
      },
      "extension": {
        "length": 9175.120658569336,
        "rating": 40.69254994392395
      }
    },
    {
      "class": "Branch",
      "id": "branch_22039_22828_1",
      "ports": {
        "bus1": 22039,
        "bus2": 22828
      },
      "params": {
        "R": 0.05770783871412277,
        "X": 0.1514492779970169,
        "G": 0.0,
        "B": 0.003103827591985464
      },
      "extension": {
        "length": 15586.139709228517,
        "rating": 57.63030648231506
      }
    },
    {
      "class": "Branch",
      "id": "branch_22041_22047_1",
      "ports": {
        "bus1": 22047,
        "bus2": 22041
      },
      "params": {
        "R": 0.02330496720969677,
        "X": 0.05138440057635308,
        "G": 0.0,
        "B": 0.00140681816264987
      },
      "extension": {
        "length": 6204.313528198242,
        "rating": 60.191309452056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_22041_22059_1",
      "ports": {
        "bus1": 22041,
        "bus2": 22059
      },
      "params": {
        "R": 0.028207680210471153,
        "X": 0.06727466732263565,
        "G": 0.0,
        "B": 0.006121698766946792
      },
      "extension": {
        "length": 15323.036791992188,
        "rating": 54.842549562454224
      }
    },
    {
      "class": "Branch",
      "id": "branch_22042_22043_1",
      "ports": {
        "bus1": 22043,
        "bus2": 22042
      },
      "params": {
        "R": 0.007896848022937775,
        "X": 0.2214922159910202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22042_22044_1",
      "ports": {
        "bus1": 22042,
        "bus2": 22044
      },
      "params": {
        "R": 0.0002884612767957151,
        "X": 0.0010495682945474982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22042_22046_1",
      "ports": {
        "bus1": 22046,
        "bus2": 22042
      },
      "params": {
        "R": 0.004217836074531078,
        "X": 0.031283799558877945,
        "G": 0.0,
        "B": 0.024231780320405957
      },
      "extension": {
        "length": 18248.0749486084,
        "rating": 197.28683233261108
      }
    },
    {
      "class": "Branch",
      "id": "branch_22043_22047_1",
      "ports": {
        "bus1": 22043,
        "bus2": 22047
      },
      "params": {
        "R": 0.03792211413383484,
        "X": 0.09608709067106247,
        "G": 0.0,
        "B": 0.006033990066498518
      },
      "extension": {
        "length": 17371.671466552736,
        "rating": 54.91510629653931
      }
    },
    {
      "class": "Branch",
      "id": "branch_22045_22047_1",
      "ports": {
        "bus1": 22045,
        "bus2": 22047
      },
      "params": {
        "R": 0.017164507880806923,
        "X": 0.03743680939078331,
        "G": 0.0,
        "B": 0.0042290943674743176
      },
      "extension": {
        "length": 8482.598068908692,
        "rating": 70.73716521263123
      }
    },
    {
      "class": "Branch",
      "id": "branch_22045_22047_2",
      "ports": {
        "bus1": 22045,
        "bus2": 22047
      },
      "params": {
        "R": 0.017164507880806923,
        "X": 0.03743680939078331,
        "G": 0.0,
        "B": 0.0042290943674743176
      },
      "extension": {
        "length": 8482.598068908692,
        "rating": 70.73716521263123
      }
    },
    {
      "class": "Branch",
      "id": "branch_22046_22047_1",
      "ports": {
        "bus1": 22047,
        "bus2": 22046
      },
      "params": {
        "R": 0.004565540701150894,
        "X": 0.14168681204319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22046_22047_2",
      "ports": {
        "bus1": 22047,
        "bus2": 22046
      },
      "params": {
        "R": 0.004565540701150894,
        "X": 0.14168681204319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22046_22047_3",
      "ports": {
        "bus1": 22047,
        "bus2": 22046
      },
      "params": {
        "R": 0.004565540701150894,
        "X": 0.14168681204319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22046_22048_1",
      "ports": {
        "bus1": 22046,
        "bus2": 22048
      },
      "params": {
        "R": 0.0002524949377402663,
        "X": 0.0010668485192582011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22046_22063_1",
      "ports": {
        "bus1": 22046,
        "bus2": 22063
      },
      "params": {
        "R": 0.006663200911134481,
        "X": 0.03571956232190132,
        "G": 0.0,
        "B": 0.02364725060760975
      },
      "extension": {
        "length": 19395.646669555666,
        "rating": 208.01379680633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_22046_23222_1",
      "ports": {
        "bus1": 22046,
        "bus2": 23222
      },
      "params": {
        "R": 0.008355781435966492,
        "X": 0.059921026229858405,
        "G": 0.0,
        "B": 0.04766633361577987
      },
      "extension": {
        "length": 35894.420114501954,
        "rating": 245.30160427093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_22046_23246_1",
      "ports": {
        "bus1": 23246,
        "bus2": 22046
      },
      "params": {
        "R": 0.012306378223001957,
        "X": 0.07431301474571228,
        "G": 0.0,
        "B": 0.025835296139121052
      },
      "extension": {
        "length": 30446.65217504883,
        "rating": 199.20811653137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_22049_22051_1",
      "ports": {
        "bus1": 22051,
        "bus2": 22049
      },
      "params": {
        "R": 0.04848013818264007,
        "X": 0.11915785819292068,
        "G": 0.0,
        "B": 0.003112159902229905
      },
      "extension": {
        "length": 12822.546884216308,
        "rating": 63.62274885177612
      }
    },
    {
      "class": "Branch",
      "id": "branch_22049_22161_1",
      "ports": {
        "bus1": 22161,
        "bus2": 22049
      },
      "params": {
        "R": 0.017356712371110916,
        "X": 0.04074673354625702,
        "G": 0.0,
        "B": 0.0015101428143680096
      },
      "extension": {
        "length": 5734.061150482178,
        "rating": 57.915109395980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_22050_23368_1",
      "ports": {
        "bus1": 22050,
        "bus2": 23368
      },
      "params": {
        "R": 0.039936233311891556,
        "X": 0.09910560399293898,
        "G": 0.0,
        "B": 0.005188970360904932
      },
      "extension": {
        "length": 15623.318463134767,
        "rating": 55.330294370651245
      }
    },
    {
      "class": "Branch",
      "id": "branch_22051_22052_1",
      "ports": {
        "bus1": 22051,
        "bus2": 22052
      },
      "params": {
        "R": 0.00021831253252457827,
        "X": 0.0010541912633925676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22051_22828_1",
      "ports": {
        "bus1": 22051,
        "bus2": 22828
      },
      "params": {
        "R": 0.03582349047064781,
        "X": 0.0876014307141304,
        "G": 0.0,
        "B": 0.007050081156194209
      },
      "extension": {
        "length": 18404.22141760254,
        "rating": 65.16785621643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_22054_22057_1",
      "ports": {
        "bus1": 22054,
        "bus2": 22057
      },
      "params": {
        "R": 0.00037577468901872635,
        "X": 0.00801900029182434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22054_22058_1",
      "ports": {
        "bus1": 22054,
        "bus2": 22058
      },
      "params": {
        "R": 0.00023917290673125533,
        "X": 0.0011438108049333096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22054_22059_1",
      "ports": {
        "bus1": 22054,
        "bus2": 22059
      },
      "params": {
        "R": 0.00020154147932771593,
        "X": 0.0010801209136843681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22055_22057_1",
      "ports": {
        "bus1": 22055,
        "bus2": 22057
      },
      "params": {
        "R": 0.008294974453747272,
        "X": 0.17701415717601776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22056_22057_1",
      "ports": {
        "bus1": 22056,
        "bus2": 22057
      },
      "params": {
        "R": 0.008294974453747272,
        "X": 0.17701415717601776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22059_22060_1",
      "ports": {
        "bus1": 22059,
        "bus2": 22060
      },
      "params": {
        "R": 0.013813717290759087,
        "X": 0.04095553979277611,
        "G": 0.0,
        "B": 0.0014926037983968852
      },
      "extension": {
        "length": 5734.665857757568,
        "rating": 43.74276101589203
      }
    },
    {
      "class": "Branch",
      "id": "branch_22060_22061_1",
      "ports": {
        "bus1": 22060,
        "bus2": 22061
      },
      "params": {
        "R": 0.00028036744333803654,
        "X": 0.0011397628113627434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22060_22064_1",
      "ports": {
        "bus1": 22060,
        "bus2": 22064
      },
      "params": {
        "R": 0.015392397530376913,
        "X": 0.03889646381139755,
        "G": 0.0,
        "B": 0.002345433458685875
      },
      "extension": {
        "length": 6239.606408843994,
        "rating": 56.03233575820923
      }
    },
    {
      "class": "Branch",
      "id": "branch_22060_22632_1",
      "ports": {
        "bus1": 22060,
        "bus2": 22632
      },
      "params": {
        "R": 0.015046125277876852,
        "X": 0.04513255506753922,
        "G": 0.0,
        "B": 0.0410170704126358
      },
      "extension": {
        "length": 33086.45420727539,
        "rating": 60.99327206611633
      }
    },
    {
      "class": "Branch",
      "id": "branch_22062_22063_1",
      "ports": {
        "bus1": 22063,
        "bus2": 22062
      },
      "params": {
        "R": 0.00042096618562936783,
        "X": 0.024709099903702736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22062_22065_1",
      "ports": {
        "bus1": 22062,
        "bus2": 22065
      },
      "params": {
        "R": 0.00024147896328940988,
        "X": 0.0010478058829903603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22062_22066_1",
      "ports": {
        "bus1": 22062,
        "bus2": 22066
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22063_22064_1",
      "ports": {
        "bus1": 22064,
        "bus2": 22063
      },
      "params": {
        "R": 0.006957137491554022,
        "X": 0.22650611400604248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22063_22639_1",
      "ports": {
        "bus1": 22063,
        "bus2": 22639
      },
      "params": {
        "R": 0.015258233994245527,
        "X": 0.08960766345262529,
        "G": 0.0,
        "B": 0.03895796090364456
      },
      "extension": {
        "length": 39886.74972949219,
        "rating": 219.47906017303467
      }
    },
    {
      "class": "Branch",
      "id": "branch_22066_23217_1",
      "ports": {
        "bus1": 22066,
        "bus2": 23217
      },
      "params": {
        "R": 0.001246058032847941,
        "X": 0.01564733125269413,
        "G": 0.0,
        "B": 0.22333812713623047
      },
      "extension": {
        "length": 42245.88777685547,
        "rating": 1320.1980590820312
      }
    },
    {
      "class": "Branch",
      "id": "branch_22066_23217_2",
      "ports": {
        "bus1": 22066,
        "bus2": 23217
      },
      "params": {
        "R": 0.001246058032847941,
        "X": 0.01564733125269413,
        "G": 0.0,
        "B": 0.22333812713623047
      },
      "extension": {
        "length": 42245.88777685547,
        "rating": 1320.1980590820312
      }
    },
    {
      "class": "Branch",
      "id": "branch_22066_23240_1",
      "ports": {
        "bus1": 23240,
        "bus2": 22066
      },
      "params": {
        "R": 0.0012379613472148776,
        "X": 0.014954282902181149,
        "G": 0.0,
        "B": 0.2697221636772156
      },
      "extension": {
        "length": 48157.83761572266,
        "rating": 1239.9977684020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_22067_22068_1",
      "ports": {
        "bus1": 22068,
        "bus2": 22067
      },
      "params": {
        "R": 0.05414072051644325,
        "X": 0.12388648092746733,
        "G": 0.0,
        "B": 0.006177089642733335
      },
      "extension": {
        "length": 20244.86902001953,
        "rating": 60.115647315979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_22069_22073_1",
      "ports": {
        "bus1": 22073,
        "bus2": 22069
      },
      "params": {
        "R": 0.06189456209540368,
        "X": 0.12291827052831651,
        "G": 0.0,
        "B": 0.006255429703742267
      },
      "extension": {
        "length": 18096.60805444336,
        "rating": 67.98933744430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_22069_22073_2",
      "ports": {
        "bus1": 22073,
        "bus2": 22069
      },
      "params": {
        "R": 0.06189456209540368,
        "X": 0.12291827052831651,
        "G": 0.0,
        "B": 0.006255429703742267
      },
      "extension": {
        "length": 18096.60805444336,
        "rating": 67.98933744430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_22069_22261_1",
      "ports": {
        "bus1": 22261,
        "bus2": 22069
      },
      "params": {
        "R": 0.04282177612185478,
        "X": 0.09891666471958162,
        "G": 0.0,
        "B": 0.0063636801205575475
      },
      "extension": {
        "length": 17799.87942224121,
        "rating": 65.56179523468018
      }
    },
    {
      "class": "Branch",
      "id": "branch_22069_22261_2",
      "ports": {
        "bus1": 22261,
        "bus2": 22069
      },
      "params": {
        "R": 0.04282177612185478,
        "X": 0.09891666471958162,
        "G": 0.0,
        "B": 0.0063636801205575475
      },
      "extension": {
        "length": 17799.87942224121,
        "rating": 65.56179523468018
      }
    },
    {
      "class": "Branch",
      "id": "branch_22070_22071_1",
      "ports": {
        "bus1": 22071,
        "bus2": 22070
      },
      "params": {
        "R": 0.009544416330754757,
        "X": 0.20594100654125214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22070_22072_1",
      "ports": {
        "bus1": 22070,
        "bus2": 22072
      },
      "params": {
        "R": 0.00020165045862086117,
        "X": 0.0010603269329294562,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22070_23395_1",
      "ports": {
        "bus1": 22070,
        "bus2": 23395
      },
      "params": {
        "R": 0.0076630995608866215,
        "X": 0.04433472454547883,
        "G": 0.0,
        "B": 0.018681306391954422
      },
      "extension": {
        "length": 20034.94350805664,
        "rating": 242.01714992523193
      }
    },
    {
      "class": "Branch",
      "id": "branch_22070_23714_1",
      "ports": {
        "bus1": 23714,
        "bus2": 22070
      },
      "params": {
        "R": 0.007802140433341265,
        "X": 0.04404463991522789,
        "G": 0.0,
        "B": 0.013853107579052448
      },
      "extension": {
        "length": 17070.13587194824,
        "rating": 242.4654245376587
      }
    },
    {
      "class": "Branch",
      "id": "branch_22071_22073_1",
      "ports": {
        "bus1": 22071,
        "bus2": 22073
      },
      "params": {
        "R": 0.05086870864033699,
        "X": 0.1433674395084381,
        "G": 0.0,
        "B": 0.003954020328819752
      },
      "extension": {
        "length": 16893.54753442383,
        "rating": 70.18028497695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_22071_22073_2",
      "ports": {
        "bus1": 22071,
        "bus2": 22073
      },
      "params": {
        "R": 0.05086870864033699,
        "X": 0.1433674395084381,
        "G": 0.0,
        "B": 0.003954020328819752
      },
      "extension": {
        "length": 16893.54753442383,
        "rating": 70.18028497695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_22071_23715_1",
      "ports": {
        "bus1": 23715,
        "bus2": 22071
      },
      "params": {
        "R": 0.05580662190914154,
        "X": 0.11474510282278061,
        "G": 0.0,
        "B": 0.005468592047691345
      },
      "extension": {
        "length": 16375.486830688476,
        "rating": 69.28199529647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_22071_23715_2",
      "ports": {
        "bus1": 23715,
        "bus2": 22071
      },
      "params": {
        "R": 0.05580662190914154,
        "X": 0.11474510282278061,
        "G": 0.0,
        "B": 0.005468592047691345
      },
      "extension": {
        "length": 16375.486830688476,
        "rating": 69.28199529647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_22074_22076_1",
      "ports": {
        "bus1": 22076,
        "bus2": 22074
      },
      "params": {
        "R": 0.014847406186163425,
        "X": 0.03410552442073822,
        "G": 0.0,
        "B": 0.004524207673966885
      },
      "extension": {
        "length": 8720.634027832031,
        "rating": 68.17678809165955
      }
    },
    {
      "class": "Branch",
      "id": "branch_22074_22076_2",
      "ports": {
        "bus1": 22076,
        "bus2": 22074
      },
      "params": {
        "R": 0.014847406186163425,
        "X": 0.03410552442073822,
        "G": 0.0,
        "B": 0.004524207673966885
      },
      "extension": {
        "length": 8720.634027832031,
        "rating": 68.17678809165955
      }
    },
    {
      "class": "Branch",
      "id": "branch_22074_22078_1",
      "ports": {
        "bus1": 22074,
        "bus2": 22078
      },
      "params": {
        "R": 0.028304416686296463,
        "X": 0.07793974876403809,
        "G": 0.0,
        "B": 0.001510867616161704
      },
      "extension": {
        "length": 7561.21833215332,
        "rating": 43.00632178783417
      }
    },
    {
      "class": "Branch",
      "id": "branch_22075_22076_1",
      "ports": {
        "bus1": 22076,
        "bus2": 22075
      },
      "params": {
        "R": 0.003137310268357396,
        "X": 0.11399279534816742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22075_22076_2",
      "ports": {
        "bus1": 22076,
        "bus2": 22075
      },
      "params": {
        "R": 0.003137310268357396,
        "X": 0.11399279534816742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22075_22076_3",
      "ports": {
        "bus1": 22076,
        "bus2": 22075
      },
      "params": {
        "R": 0.003137310268357396,
        "X": 0.11399279534816742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22075_22076_4",
      "ports": {
        "bus1": 22076,
        "bus2": 22075
      },
      "params": {
        "R": 0.003137310268357396,
        "X": 0.11399279534816742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22075_22077_1",
      "ports": {
        "bus1": 22075,
        "bus2": 22077
      },
      "params": {
        "R": 0.00021365635620895776,
        "X": 0.001091976766474545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22076_22078_1",
      "ports": {
        "bus1": 22076,
        "bus2": 22078
      },
      "params": {
        "R": 0.020046710968017578,
        "X": 0.04549301415681838,
        "G": 0.0,
        "B": 0.0013746842741966248
      },
      "extension": {
        "length": 5557.740633819581,
        "rating": 61.267709732055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_22076_22079_1",
      "ports": {
        "bus1": 22076,
        "bus2": 22079
      },
      "params": {
        "R": 0.04019789397716522,
        "X": 0.11165968328714371,
        "G": 0.0,
        "B": 0.002003696048632264
      },
      "extension": {
        "length": 10763.86393927002,
        "rating": 57.482749223709106
      }
    },
    {
      "class": "Branch",
      "id": "branch_22080_22091_1",
      "ports": {
        "bus1": 22080,
        "bus2": 22091
      },
      "params": {
        "R": 0.04026999697089195,
        "X": 0.09372569620609283,
        "G": 0.0,
        "B": 0.005129897966980934
      },
      "extension": {
        "length": 17013.31334033203,
        "rating": 66.42159819602966
      }
    },
    {
      "class": "Branch",
      "id": "branch_22081_22094_1",
      "ports": {
        "bus1": 22081,
        "bus2": 22094
      },
      "params": {
        "R": 0.030188031494617462,
        "X": 0.08369617909193039,
        "G": 0.0,
        "B": 0.00887235626578331
      },
      "extension": {
        "length": 19712.48719042969,
        "rating": 70.157790184021
      }
    },
    {
      "class": "Branch",
      "id": "branch_22081_22094_2",
      "ports": {
        "bus1": 22081,
        "bus2": 22094
      },
      "params": {
        "R": 0.030188031494617462,
        "X": 0.08369617909193039,
        "G": 0.0,
        "B": 0.00887235626578331
      },
      "extension": {
        "length": 19712.48719042969,
        "rating": 70.157790184021
      }
    },
    {
      "class": "Branch",
      "id": "branch_22082_22083_1",
      "ports": {
        "bus1": 22083,
        "bus2": 22082
      },
      "params": {
        "R": 0.004959584679454565,
        "X": 0.14506681263446808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22082_22084_1",
      "ports": {
        "bus1": 22082,
        "bus2": 22084
      },
      "params": {
        "R": 0.00028418636065907776,
        "X": 0.0010445840889587998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22082_31664_1",
      "ports": {
        "bus1": 22082,
        "bus2": 31664
      },
      "params": {
        "R": 0.015877515077590942,
        "X": 0.06016067415475845,
        "G": 0.0,
        "B": 0.0933750569820404
      },
      "extension": {
        "length": 55451.28266455078,
        "rating": 237.44323253631592
      }
    },
    {
      "class": "Branch",
      "id": "branch_22085_22091_1",
      "ports": {
        "bus1": 22085,
        "bus2": 22091
      },
      "params": {
        "R": 0.02258710935711861,
        "X": 0.05069562420248986,
        "G": 0.0,
        "B": 0.0015844294102862477
      },
      "extension": {
        "length": 5622.823021728515,
        "rating": 71.06181979179382
      }
    },
    {
      "class": "Branch",
      "id": "branch_22085_22091_2",
      "ports": {
        "bus1": 22085,
        "bus2": 22091
      },
      "params": {
        "R": 0.02258710935711861,
        "X": 0.05069562420248986,
        "G": 0.0,
        "B": 0.0015844294102862477
      },
      "extension": {
        "length": 5622.823021728515,
        "rating": 71.06181979179382
      }
    },
    {
      "class": "Branch",
      "id": "branch_22085_22094_1",
      "ports": {
        "bus1": 22094,
        "bus2": 22085
      },
      "params": {
        "R": 0.016068996861577034,
        "X": 0.04462994262576103,
        "G": 0.0,
        "B": 0.0014387404080480337
      },
      "extension": {
        "length": 5967.812743011475,
        "rating": 67.50538349151611
      }
    },
    {
      "class": "Branch",
      "id": "branch_22085_22094_2",
      "ports": {
        "bus1": 22094,
        "bus2": 22085
      },
      "params": {
        "R": 0.016068996861577034,
        "X": 0.04462994262576103,
        "G": 0.0,
        "B": 0.0014387404080480337
      },
      "extension": {
        "length": 5967.812743011475,
        "rating": 67.50538349151611
      }
    },
    {
      "class": "Branch",
      "id": "branch_22085_22095_1",
      "ports": {
        "bus1": 22085,
        "bus2": 22095
      },
      "params": {
        "R": 0.016528848558664322,
        "X": 0.04318394511938095,
        "G": 0.0,
        "B": 0.0018062088638544085
      },
      "extension": {
        "length": 6406.9430320129395,
        "rating": 40.17084836959839
      }
    },
    {
      "class": "Branch",
      "id": "branch_22086_22087_1",
      "ports": {
        "bus1": 22086,
        "bus2": 22087
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22086_22088_1",
      "ports": {
        "bus1": 22086,
        "bus2": 22088
      },
      "params": {
        "R": 0.012693428434431553,
        "X": 0.041739802807569504,
        "G": 0.0,
        "B": 0.001359799294732511
      },
      "extension": {
        "length": 5614.223593139649,
        "rating": 57.27388858795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_22088_22091_1",
      "ports": {
        "bus1": 22088,
        "bus2": 22091
      },
      "params": {
        "R": 0.04780331999063492,
        "X": 0.10070695728063583,
        "G": 0.0,
        "B": 0.0020899984519928694
      },
      "extension": {
        "length": 10434.08590576172,
        "rating": 60.89441180229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_22089_22090_1",
      "ports": {
        "bus1": 22090,
        "bus2": 22089
      },
      "params": {
        "R": 0.0002866025024559349,
        "X": 0.015573091804981232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22089_22090_2",
      "ports": {
        "bus1": 22090,
        "bus2": 22089
      },
      "params": {
        "R": 0.0002866025024559349,
        "X": 0.015573091804981232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22089_22092_1",
      "ports": {
        "bus1": 22089,
        "bus2": 22092
      },
      "params": {
        "R": 0.00026794662699103355,
        "X": 0.0010695334058254957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22089_22093_1",
      "ports": {
        "bus1": 22089,
        "bus2": 22093
      },
      "params": {
        "R": 0.00023747049272060394,
        "X": 0.0011727954261004925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22090_22091_1",
      "ports": {
        "bus1": 22091,
        "bus2": 22090
      },
      "params": {
        "R": 0.006476445123553276,
        "X": 0.16852740943431854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22090_22091_2",
      "ports": {
        "bus1": 22091,
        "bus2": 22090
      },
      "params": {
        "R": 0.006476445123553276,
        "X": 0.16852740943431854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22090_22091_3",
      "ports": {
        "bus1": 22091,
        "bus2": 22090
      },
      "params": {
        "R": 0.006476445123553276,
        "X": 0.16852740943431854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22090_22091_4",
      "ports": {
        "bus1": 22091,
        "bus2": 22090
      },
      "params": {
        "R": 0.006476445123553276,
        "X": 0.16852740943431854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22091_22095_1",
      "ports": {
        "bus1": 22091,
        "bus2": 22095
      },
      "params": {
        "R": 0.02708318457007408,
        "X": 0.05410797521471977,
        "G": 0.0,
        "B": 0.003787786932662129
      },
      "extension": {
        "length": 10796.463647094726,
        "rating": 63.94439339637756
      }
    },
    {
      "class": "Branch",
      "id": "branch_22094_22095_1",
      "ports": {
        "bus1": 22094,
        "bus2": 22095
      },
      "params": {
        "R": 0.01662270352244377,
        "X": 0.04926036670804023,
        "G": 0.0,
        "B": 0.001980345230549574
      },
      "extension": {
        "length": 6100.750117034912,
        "rating": 60.104429721832275
      }
    },
    {
      "class": "Branch",
      "id": "branch_22096_22098_1",
      "ports": {
        "bus1": 22098,
        "bus2": 22096
      },
      "params": {
        "R": 0.02812369726598263,
        "X": 0.07328954339027405,
        "G": 0.0,
        "B": 0.0014440095983445644
      },
      "extension": {
        "length": 6850.357303710938,
        "rating": 60.59795022010803
      }
    },
    {
      "class": "Branch",
      "id": "branch_22096_22103_1",
      "ports": {
        "bus1": 22096,
        "bus2": 22103
      },
      "params": {
        "R": 0.020638447254896164,
        "X": 0.053970623761415475,
        "G": 0.0,
        "B": 0.0010676317615434527
      },
      "extension": {
        "length": 5675.51389855957,
        "rating": 69.76736187934875
      }
    },
    {
      "class": "Branch",
      "id": "branch_22096_22103_2",
      "ports": {
        "bus1": 22096,
        "bus2": 22103
      },
      "params": {
        "R": 0.020638447254896164,
        "X": 0.053970623761415475,
        "G": 0.0,
        "B": 0.0010676317615434527
      },
      "extension": {
        "length": 5675.51389855957,
        "rating": 69.76736187934875
      }
    },
    {
      "class": "Branch",
      "id": "branch_22096_22105_1",
      "ports": {
        "bus1": 22096,
        "bus2": 22105
      },
      "params": {
        "R": 0.051707424223423004,
        "X": 0.1321333646774292,
        "G": 0.0,
        "B": 0.00410393625497818
      },
      "extension": {
        "length": 16843.013037597655,
        "rating": 72.59281873703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_22096_22105_2",
      "ports": {
        "bus1": 22096,
        "bus2": 22105
      },
      "params": {
        "R": 0.051707424223423004,
        "X": 0.1321333646774292,
        "G": 0.0,
        "B": 0.00410393625497818
      },
      "extension": {
        "length": 16843.013037597655,
        "rating": 72.59281873703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_22096_22105_3",
      "ports": {
        "bus1": 22096,
        "bus2": 22105
      },
      "params": {
        "R": 0.051707424223423004,
        "X": 0.1321333646774292,
        "G": 0.0,
        "B": 0.00410393625497818
      },
      "extension": {
        "length": 16843.013037597655,
        "rating": 72.59281873703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_22097_22100_1",
      "ports": {
        "bus1": 22097,
        "bus2": 22100
      },
      "params": {
        "R": 0.007106133736670017,
        "X": 0.2395045906305313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22097_22101_1",
      "ports": {
        "bus1": 22097,
        "bus2": 22101
      },
      "params": {
        "R": 0.00026175842504017055,
        "X": 0.0010313978418707848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22097_22102_1",
      "ports": {
        "bus1": 22097,
        "bus2": 22102
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22098_22100_1",
      "ports": {
        "bus1": 22098,
        "bus2": 22100
      },
      "params": {
        "R": -0.0029573803767561913,
        "X": -0.09967528283596039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22098_22103_1",
      "ports": {
        "bus1": 22103,
        "bus2": 22098
      },
      "params": {
        "R": 0.022765854373574257,
        "X": 0.060126401484012604,
        "G": 0.0,
        "B": 0.0013891857815906405
      },
      "extension": {
        "length": 6281.544930358887,
        "rating": 43.97541284561157
      }
    },
    {
      "class": "Branch",
      "id": "branch_22099_22100_1",
      "ports": {
        "bus1": 22099,
        "bus2": 22100
      },
      "params": {
        "R": 0.029248706996440887,
        "X": 0.9857962131500244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22101_31168_1",
      "ports": {
        "bus1": 31168,
        "bus2": 22101
      },
      "params": {
        "R": 0.008244349621236324,
        "X": 0.046195041388273246,
        "G": 0.0,
        "B": 0.01614215597510338
      },
      "extension": {
        "length": 19733.40791345215,
        "rating": 192.4221634864807
      }
    },
    {
      "class": "Branch",
      "id": "branch_22103_22104_1",
      "ports": {
        "bus1": 22103,
        "bus2": 22104
      },
      "params": {
        "R": 0.00020721914188470691,
        "X": 0.0010709642665460706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22105_22106_1",
      "ports": {
        "bus1": 22105,
        "bus2": 22106
      },
      "params": {
        "R": 0.00024819051031954587,
        "X": 0.0010709716007113457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22107_22110_1",
      "ports": {
        "bus1": 22107,
        "bus2": 22110
      },
      "params": {
        "R": 0.00028010550886392593,
        "X": 0.0058248937129974365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22107_22111_1",
      "ports": {
        "bus1": 22107,
        "bus2": 22111
      },
      "params": {
        "R": 0.00026561328559182584,
        "X": 0.001178503385744989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22107_22114_1",
      "ports": {
        "bus1": 22114,
        "bus2": 22107
      },
      "params": {
        "R": 0.01127488724887371,
        "X": 0.03086921200156212,
        "G": 0.0,
        "B": 0.001416826038621366
      },
      "extension": {
        "length": 4637.257981842041,
        "rating": 61.97653412818909
      }
    },
    {
      "class": "Branch",
      "id": "branch_22107_22209_1",
      "ports": {
        "bus1": 22107,
        "bus2": 22209
      },
      "params": {
        "R": 0.05534638464450836,
        "X": 0.1458376795053482,
        "G": 0.0,
        "B": 0.0028711368795484304
      },
      "extension": {
        "length": 15265.193625,
        "rating": 38.86317312717438
      }
    },
    {
      "class": "Branch",
      "id": "branch_22108_22110_1",
      "ports": {
        "bus1": 22108,
        "bus2": 22110
      },
      "params": {
        "R": 0.00471931928768754,
        "X": 0.09813991189002991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22109_22110_1",
      "ports": {
        "bus1": 22109,
        "bus2": 22110
      },
      "params": {
        "R": 0.00471931928768754,
        "X": 0.09813991189002991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22112_22113_1",
      "ports": {
        "bus1": 22113,
        "bus2": 22112
      },
      "params": {
        "R": 0.00036434526555240154,
        "X": 0.02110927924513817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22112_22115_1",
      "ports": {
        "bus1": 22112,
        "bus2": 22115
      },
      "params": {
        "R": 0.00029079188243485987,
        "X": 0.0011250526877120137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22112_22116_1",
      "ports": {
        "bus1": 22112,
        "bus2": 22116
      },
      "params": {
        "R": 0.0002392996975686401,
        "X": 0.0010513612069189548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22113_22114_1",
      "ports": {
        "bus1": 22114,
        "bus2": 22113
      },
      "params": {
        "R": 0.004457557573914528,
        "X": 0.12201391160488129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22113_22310_1",
      "ports": {
        "bus1": 22113,
        "bus2": 22310
      },
      "params": {
        "R": 0.011554982513189316,
        "X": 0.06097026914358139,
        "G": 0.0,
        "B": 0.03550868108868599
      },
      "extension": {
        "length": 29672.058990234375,
        "rating": 202.3470163345337
      }
    },
    {
      "class": "Branch",
      "id": "branch_22113_31087_1",
      "ports": {
        "bus1": 22113,
        "bus2": 31087
      },
      "params": {
        "R": 0.005247366148978472,
        "X": 0.02933154441416264,
        "G": 0.0,
        "B": 0.03027292527258396
      },
      "extension": {
        "length": 20435.44543395996,
        "rating": 241.4403200149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_22116_32430_1",
      "ports": {
        "bus1": 22116,
        "bus2": 32430
      },
      "params": {
        "R": 0.0007182947592809796,
        "X": 0.007368628866970539,
        "G": 0.0,
        "B": 0.11024832725524901
      },
      "extension": {
        "length": 19460.89826806641,
        "rating": 1035.8833312988281
      }
    },
    {
      "class": "Branch",
      "id": "branch_22117_22118_1",
      "ports": {
        "bus1": 22118,
        "bus2": 22117
      },
      "params": {
        "R": 0.0005341375363059342,
        "X": 0.026292534545063972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22117_22121_1",
      "ports": {
        "bus1": 22117,
        "bus2": 22121
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0013706125319004059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22117_22124_1",
      "ports": {
        "bus1": 22117,
        "bus2": 22124
      },
      "params": {
        "R": 0.00022565657855011523,
        "X": 0.0011163357412442565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22117_22125_1",
      "ports": {
        "bus1": 22117,
        "bus2": 22125
      },
      "params": {
        "R": 0.0002082429564325139,
        "X": 0.0011610058136284351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22118_22122_1",
      "ports": {
        "bus1": 22118,
        "bus2": 22122
      },
      "params": {
        "R": 0.005014423746615648,
        "X": 0.15895861387252808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22118_22123_1",
      "ports": {
        "bus1": 22118,
        "bus2": 22123
      },
      "params": {
        "R": 0.007685258984565735,
        "X": 0.2025209367275238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22119_22121_1",
      "ports": {
        "bus1": 22119,
        "bus2": 22121
      },
      "params": {
        "R": 0.0006958169979043305,
        "X": 0.037922173738479614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22120_22121_1",
      "ports": {
        "bus1": 22120,
        "bus2": 22121
      },
      "params": {
        "R": 0.0006958169979043305,
        "X": 0.037922173738479614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22124_22284_1",
      "ports": {
        "bus1": 22284,
        "bus2": 22124
      },
      "params": {
        "R": 0.0009605337399989367,
        "X": 0.011086715385317802,
        "G": 0.0,
        "B": 0.19897176325321198
      },
      "extension": {
        "length": 32880.12010400391,
        "rating": 1275.169563293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_22124_32218_1",
      "ports": {
        "bus1": 22124,
        "bus2": 32218
      },
      "params": {
        "R": 0.0009349710308015347,
        "X": 0.010248993523418903,
        "G": 0.0,
        "B": 0.16959570348262787
      },
      "extension": {
        "length": 29872.057480224612,
        "rating": 1212.939167022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_22126_22127_1",
      "ports": {
        "bus1": 22126,
        "bus2": 22127
      },
      "params": {
        "R": 0.008682805113494396,
        "X": 0.1739223301410675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22126_22128_1",
      "ports": {
        "bus1": 22126,
        "bus2": 22128
      },
      "params": {
        "R": 0.006741178687661886,
        "X": 0.16075141727924347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22126_22129_1",
      "ports": {
        "bus1": 22126,
        "bus2": 22129
      },
      "params": {
        "R": 0.000248841563006863,
        "X": 0.0010191595647484064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22126_22130_1",
      "ports": {
        "bus1": 22126,
        "bus2": 22130
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22131_22132_1",
      "ports": {
        "bus1": 22131,
        "bus2": 22132
      },
      "params": {
        "R": 0.017212050035595894,
        "X": 0.37913569808006287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22131_22133_1",
      "ports": {
        "bus1": 22131,
        "bus2": 22133
      },
      "params": {
        "R": 0.00029276052373461425,
        "X": 0.0010887077078223228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22131_22134_1",
      "ports": {
        "bus1": 22131,
        "bus2": 22134
      },
      "params": {
        "R": 0.00026772645651362836,
        "X": 0.001067977282218635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22135_22136_1",
      "ports": {
        "bus1": 22136,
        "bus2": 22135
      },
      "params": {
        "R": 0.0004887680406682193,
        "X": 0.027271538972854614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22135_22137_1",
      "ports": {
        "bus1": 22135,
        "bus2": 22137
      },
      "params": {
        "R": 0.0007025054655969143,
        "X": 0.051705505698919296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22135_22138_1",
      "ports": {
        "bus1": 22135,
        "bus2": 22138
      },
      "params": {
        "R": 0.0005762954824604094,
        "X": 0.035759974271059036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22135_22139_1",
      "ports": {
        "bus1": 22135,
        "bus2": 22139
      },
      "params": {
        "R": 0.0005428259028121829,
        "X": 0.03694428876042366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22135_22140_1",
      "ports": {
        "bus1": 22135,
        "bus2": 22140
      },
      "params": {
        "R": 0.0006228772108443081,
        "X": 0.04337630048394203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22135_22141_1",
      "ports": {
        "bus1": 22135,
        "bus2": 22141
      },
      "params": {
        "R": 0.0002571750374045223,
        "X": 0.001093622064217925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22135_22142_1",
      "ports": {
        "bus1": 22135,
        "bus2": 22142
      },
      "params": {
        "R": 0.0002074064832413569,
        "X": 0.001022098702378571,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22143_22144_1",
      "ports": {
        "bus1": 22143,
        "bus2": 22144
      },
      "params": {
        "R": 0.04949817433953285,
        "X": 0.8930420279502869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22143_22145_1",
      "ports": {
        "bus1": 22143,
        "bus2": 22145
      },
      "params": {
        "R": 0.07498732954263687,
        "X": 1.4580379724502563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22143_22146_1",
      "ports": {
        "bus1": 22143,
        "bus2": 22146
      },
      "params": {
        "R": 0.9819132685661316,
        "X": 16.20661163330078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22143_22147_1",
      "ports": {
        "bus1": 22143,
        "bus2": 22147
      },
      "params": {
        "R": 0.8615256547927856,
        "X": 13.483686447143555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22143_22148_1",
      "ports": {
        "bus1": 22143,
        "bus2": 22148
      },
      "params": {
        "R": 2.8403003215789795,
        "X": 50.069786071777344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22143_22149_1",
      "ports": {
        "bus1": 22143,
        "bus2": 22149
      },
      "params": {
        "R": 0.0002743192308116704,
        "X": 0.001104126451537013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22143_22150_1",
      "ports": {
        "bus1": 22143,
        "bus2": 22150
      },
      "params": {
        "R": 0.000273197510978207,
        "X": 0.0010432580020278692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22150_22296_1",
      "ports": {
        "bus1": 22150,
        "bus2": 22296
      },
      "params": {
        "R": 0.013520888984203339,
        "X": 0.041990604251623154,
        "G": 0.0,
        "B": 0.0028885321225970984
      },
      "extension": {
        "length": 7070.96955871582,
        "rating": 41.94366633892059
      }
    },
    {
      "class": "Branch",
      "id": "branch_22151_22154_1",
      "ports": {
        "bus1": 22151,
        "bus2": 22154
      },
      "params": {
        "R": 0.0005703773349523544,
        "X": 0.013488799333572388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22151_22155_1",
      "ports": {
        "bus1": 22151,
        "bus2": 22155
      },
      "params": {
        "R": 0.023030655458569527,
        "X": 0.45134150981903076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22151_22156_1",
      "ports": {
        "bus1": 22151,
        "bus2": 22156
      },
      "params": {
        "R": 0.00029805718804709613,
        "X": 0.0011932234046980739,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22151_22157_1",
      "ports": {
        "bus1": 22151,
        "bus2": 22157
      },
      "params": {
        "R": 0.00024822200066410005,
        "X": 0.0011275343131273985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22152_22154_1",
      "ports": {
        "bus1": 22152,
        "bus2": 22154
      },
      "params": {
        "R": 0.019770417362451553,
        "X": 0.46754875779151917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22153_22154_1",
      "ports": {
        "bus1": 22153,
        "bus2": 22154
      },
      "params": {
        "R": 0.019770417362451553,
        "X": 0.46754875779151917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22157_22207_1",
      "ports": {
        "bus1": 22157,
        "bus2": 22207
      },
      "params": {
        "R": 0.031934820115566254,
        "X": 0.08566358685493469,
        "G": 0.0,
        "B": 0.0021567365620285273
      },
      "extension": {
        "length": 9537.335712158203,
        "rating": 44.88098919391632
      }
    },
    {
      "class": "Branch",
      "id": "branch_22157_22314_1",
      "ports": {
        "bus1": 22157,
        "bus2": 22314
      },
      "params": {
        "R": 0.01161913387477398,
        "X": 0.031209981068968773,
        "G": 0.0,
        "B": 0.0008564006420783697
      },
      "extension": {
        "length": 3759.841154663086,
        "rating": 68.65478754043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_22157_22314_2",
      "ports": {
        "bus1": 22157,
        "bus2": 22314
      },
      "params": {
        "R": 0.01161913387477398,
        "X": 0.031209981068968773,
        "G": 0.0,
        "B": 0.0008564006420783697
      },
      "extension": {
        "length": 3759.841154663086,
        "rating": 68.65478754043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_22158_22159_1",
      "ports": {
        "bus1": 22158,
        "bus2": 22159
      },
      "params": {
        "R": 0.0114223537966609,
        "X": 0.2566148340702057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22158_22160_1",
      "ports": {
        "bus1": 22158,
        "bus2": 22160
      },
      "params": {
        "R": 0.00020194720127619803,
        "X": 0.0010693457443267107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22158_22161_1",
      "ports": {
        "bus1": 22158,
        "bus2": 22161
      },
      "params": {
        "R": 0.00028750329511240125,
        "X": 0.0010464123915880919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22161_22288_1",
      "ports": {
        "bus1": 22288,
        "bus2": 22161
      },
      "params": {
        "R": 0.012727486900985241,
        "X": 0.033518314361572266,
        "G": 0.0,
        "B": 0.012426295317709448
      },
      "extension": {
        "length": 14846.03018701172,
        "rating": 57.9817533493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_22162_22163_1",
      "ports": {
        "bus1": 22162,
        "bus2": 22163
      },
      "params": {
        "R": 0.007925244979560375,
        "X": 0.19130343198776245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_22162_22164_1",
      "ports": {
        "bus1": 22162,
        "bus2": 22164
      },
      "params": {
        "R": 0.0002173371613025665,
        "X": 0.0010104336543008685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22162_22165_1",
      "ports": {
        "bus1": 22162,
        "bus2": 22165
      },
      "params": {
        "R": 0.00029417069163173437,
        "X": 0.00112566736061126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22164_22870_1",
      "ports": {
        "bus1": 22870,
        "bus2": 22164
      },
      "params": {
        "R": 0.044625610113143914,
        "X": 0.12299826741218567,
        "G": 0.0,
        "B": 0.0053102714009583
      },
      "extension": {
        "length": 17453.725946411134,
        "rating": 48.95094633102417
      }
    },
    {
      "class": "Branch",
      "id": "branch_22166_22167_1",
      "ports": {
        "bus1": 22166,
        "bus2": 22167
      },
      "params": {
        "R": 0.00026027587591670454,
        "X": 0.001124843955039978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22167_22190_1",
      "ports": {
        "bus1": 22167,
        "bus2": 22190
      },
      "params": {
        "R": 0.014485099352896214,
        "X": 0.0406380370259285,
        "G": 0.0,
        "B": 0.002553908620029688
      },
      "extension": {
        "length": 7740.1518288574225,
        "rating": 57.20087289810181
      }
    },
    {
      "class": "Branch",
      "id": "branch_22168_22169_1",
      "ports": {
        "bus1": 22168,
        "bus2": 22169
      },
      "params": {
        "R": 0.0002780487120617181,
        "X": 0.0011592714581638575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22169_22292_1",
      "ports": {
        "bus1": 22169,
        "bus2": 22292
      },
      "params": {
        "R": 0.031777556985616684,
        "X": 0.08786529302597046,
        "G": 0.0,
        "B": 0.0035893793683499098
      },
      "extension": {
        "length": 13113.088010375977,
        "rating": 59.192126989364624
      }
    },
    {
      "class": "Branch",
      "id": "branch_22170_22171_1",
      "ports": {
        "bus1": 22170,
        "bus2": 22171
      },
      "params": {
        "R": 0.0002804773102980107,
        "X": 0.0011975351953878999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22172_22175_1",
      "ports": {
        "bus1": 22172,
        "bus2": 22175
      },
      "params": {
        "R": 0.00020523479906842113,
        "X": 0.012928691692650318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22172_22176_1",
      "ports": {
        "bus1": 22172,
        "bus2": 22176
      },
      "params": {
        "R": 0.0008494794019497931,
        "X": 0.04446527361869812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22172_22177_1",
      "ports": {
        "bus1": 22172,
        "bus2": 22177
      },
      "params": {
        "R": 0.0002790841390378773,
        "X": 0.0011429000878706574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22172_22178_1",
      "ports": {
        "bus1": 22172,
        "bus2": 22178
      },
      "params": {
        "R": 0.0002531151403672993,
        "X": 0.0011107942555099726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22173_22175_1",
      "ports": {
        "bus1": 22173,
        "bus2": 22175
      },
      "params": {
        "R": 0.00011999247362837195,
        "X": 0.007558879442512989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22173_22180_1",
      "ports": {
        "bus1": 22173,
        "bus2": 22180
      },
      "params": {
        "R": 0.0030953336972743273,
        "X": 0.016611622646450996,
        "G": 0.0,
        "B": 0.007645494770258666
      },
      "extension": {
        "length": 8127.136858886719,
        "rating": 215.30325412750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_22173_31828_1",
      "ports": {
        "bus1": 22173,
        "bus2": 31828
      },
      "params": {
        "R": 0.008511998690664768,
        "X": 0.05685637891292572,
        "G": 0.0,
        "B": 0.04970384016633034
      },
      "extension": {
        "length": 35533.308574951174,
        "rating": 211.20803356170654
      }
    },
    {
      "class": "Branch",
      "id": "branch_22173_32248_1",
      "ports": {
        "bus1": 32248,
        "bus2": 22173
      },
      "params": {
        "R": 0.0026955963112413883,
        "X": 0.01800844632089138,
        "G": 0.0,
        "B": 0.009613582864403725
      },
      "extension": {
        "length": 9791.704139282227,
        "rating": 205.36534786224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_22174_22175_1",
      "ports": {
        "bus1": 22174,
        "bus2": 22175
      },
      "params": {
        "R": 0.0019214628264307976,
        "X": 0.12104183435440063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22177_22307_1",
      "ports": {
        "bus1": 22307,
        "bus2": 22177
      },
      "params": {
        "R": 0.0019623644184321165,
        "X": 0.022702394053339958,
        "G": 0.0,
        "B": 0.274968683719635
      },
      "extension": {
        "length": 58368.27391699219,
        "rating": 942.1952247619629
      }
    },
    {
      "class": "Branch",
      "id": "branch_22177_32249_1",
      "ports": {
        "bus1": 32249,
        "bus2": 22177
      },
      "params": {
        "R": 0.00019019034516531974,
        "X": 0.0024371622130274773,
        "G": 0.0,
        "B": 0.10845255106687546
      },
      "extension": {
        "length": 10657.014926330567,
        "rating": 1019.6381568908691
      }
    },
    {
      "class": "Branch",
      "id": "branch_22179_22180_1",
      "ports": {
        "bus1": 22179,
        "bus2": 22180
      },
      "params": {
        "R": 0.00025107493274845183,
        "X": 0.001131910365074873,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22180_31845_1",
      "ports": {
        "bus1": 31845,
        "bus2": 22180
      },
      "params": {
        "R": 0.005240743979811668,
        "X": 0.03057795576751232,
        "G": 0.0,
        "B": 0.014020472764968874
      },
      "extension": {
        "length": 14950.452696899414,
        "rating": 208.5874080657959
      }
    },
    {
      "class": "Branch",
      "id": "branch_22181_22184_1",
      "ports": {
        "bus1": 22181,
        "bus2": 22184
      },
      "params": {
        "R": 0.0007737297564744949,
        "X": 0.012301236391067505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22181_22185_1",
      "ports": {
        "bus1": 22181,
        "bus2": 22185
      },
      "params": {
        "R": 0.005420740693807602,
        "X": 0.11920318752527237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 66.84375,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22181_22186_1",
      "ports": {
        "bus1": 22181,
        "bus2": 22186
      },
      "params": {
        "R": 0.008968700654804707,
        "X": 0.22832918167114258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 66.84375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22181_22187_1",
      "ports": {
        "bus1": 22181,
        "bus2": 22187
      },
      "params": {
        "R": 0.00026546564185991883,
        "X": 0.0011346725514158607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22181_22188_1",
      "ports": {
        "bus1": 22181,
        "bus2": 22188
      },
      "params": {
        "R": 0.00025829600053839386,
        "X": 0.001081411843188107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22182_22184_1",
      "ports": {
        "bus1": 22182,
        "bus2": 22184
      },
      "params": {
        "R": 0.022448187693953514,
        "X": 0.3568957448005676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22183_22184_1",
      "ports": {
        "bus1": 22183,
        "bus2": 22184
      },
      "params": {
        "R": 0.022448187693953514,
        "X": 0.3568957448005676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22189_22190_1",
      "ports": {
        "bus1": 22189,
        "bus2": 22190
      },
      "params": {
        "R": 0.00021899884450249377,
        "X": 0.001017828588373959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22190_22255_1",
      "ports": {
        "bus1": 22255,
        "bus2": 22190
      },
      "params": {
        "R": 0.010201668366789818,
        "X": 0.025289351120591164,
        "G": 0.0,
        "B": 0.0007878816686570645
      },
      "extension": {
        "length": 3452.5712007751467,
        "rating": 56.52135610580444
      }
    },
    {
      "class": "Branch",
      "id": "branch_22191_22192_1",
      "ports": {
        "bus1": 22191,
        "bus2": 22192
      },
      "params": {
        "R": 0.020768212154507637,
        "X": 0.48923590779304504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22191_22193_1",
      "ports": {
        "bus1": 22191,
        "bus2": 22193
      },
      "params": {
        "R": 0.00029058611835353076,
        "X": 0.0011138226836919785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22191_23501_1",
      "ports": {
        "bus1": 22191,
        "bus2": 23501
      },
      "params": {
        "R": 0.007974809966981411,
        "X": 0.02253168262541294,
        "G": 0.0,
        "B": 0.0022285806480795145
      },
      "extension": {
        "length": 4825.038008331299,
        "rating": 86.28661632537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_22191_23501_2",
      "ports": {
        "bus1": 22191,
        "bus2": 23501
      },
      "params": {
        "R": 0.007974809966981411,
        "X": 0.02253168262541294,
        "G": 0.0,
        "B": 0.0022285806480795145
      },
      "extension": {
        "length": 4825.038008331299,
        "rating": 86.28661632537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_22191_23501_3",
      "ports": {
        "bus1": 22191,
        "bus2": 23501
      },
      "params": {
        "R": 0.007974809966981411,
        "X": 0.02253168262541294,
        "G": 0.0,
        "B": 0.0022285806480795145
      },
      "extension": {
        "length": 4825.038008331299,
        "rating": 86.28661632537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_22194_22195_1",
      "ports": {
        "bus1": 22195,
        "bus2": 22194
      },
      "params": {
        "R": 0.002822289476171136,
        "X": 0.11356835812330246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22194_22195_2",
      "ports": {
        "bus1": 22195,
        "bus2": 22194
      },
      "params": {
        "R": 0.002822289476171136,
        "X": 0.11356835812330246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22194_22195_3",
      "ports": {
        "bus1": 22195,
        "bus2": 22194
      },
      "params": {
        "R": 0.002822289476171136,
        "X": 0.11356835812330246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22194_22196_1",
      "ports": {
        "bus1": 22194,
        "bus2": 22196
      },
      "params": {
        "R": 0.010811256244778633,
        "X": 0.2917923331260681,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22194_22197_1",
      "ports": {
        "bus1": 22194,
        "bus2": 22197
      },
      "params": {
        "R": 0.00023125573352444917,
        "X": 0.001026702462695539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22194_22198_1",
      "ports": {
        "bus1": 22194,
        "bus2": 22198
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22197_23311_1",
      "ports": {
        "bus1": 22197,
        "bus2": 23311
      },
      "params": {
        "R": 0.03806683048605919,
        "X": 0.20327582955360413,
        "G": 0.0,
        "B": 0.06856510788202286
      },
      "extension": {
        "length": 77259.3721743164,
        "rating": 183.54058265686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_22199_22200_1",
      "ports": {
        "bus1": 22199,
        "bus2": 22200
      },
      "params": {
        "R": 0.010665349662303925,
        "X": 0.24396272003650665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22199_22201_1",
      "ports": {
        "bus1": 22199,
        "bus2": 22201
      },
      "params": {
        "R": 0.7897899746894836,
        "X": 15.449444770812988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22199_22202_1",
      "ports": {
        "bus1": 22199,
        "bus2": 22202
      },
      "params": {
        "R": 1.1540586948394775,
        "X": 19.111915588378906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22199_22203_1",
      "ports": {
        "bus1": 22199,
        "bus2": 22203
      },
      "params": {
        "R": 0.0002789497375488281,
        "X": 0.0011954158544540405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22199_22204_1",
      "ports": {
        "bus1": 22199,
        "bus2": 22204
      },
      "params": {
        "R": 0.00023390629212372005,
        "X": 0.0010047440882772207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22203_24209_1",
      "ports": {
        "bus1": 22203,
        "bus2": 24209
      },
      "params": {
        "R": 0.020772431045770645,
        "X": 0.07014442980289459,
        "G": 0.0,
        "B": 0.013658986426889896
      },
      "extension": {
        "length": 22443.69057385254,
        "rating": 57.01321363449097
      }
    },
    {
      "class": "Branch",
      "id": "branch_22203_24513_1",
      "ports": {
        "bus1": 24513,
        "bus2": 22203
      },
      "params": {
        "R": 0.01707623153924942,
        "X": 0.04496190324425697,
        "G": 0.0,
        "B": 0.0019873827695846558
      },
      "extension": {
        "length": 6395.5452974853515,
        "rating": 60.34734845161438
      }
    },
    {
      "class": "Branch",
      "id": "branch_22205_22206_1",
      "ports": {
        "bus1": 22205,
        "bus2": 22206
      },
      "params": {
        "R": 0.007700256537646055,
        "X": 0.20801691710948944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22205_22207_1",
      "ports": {
        "bus1": 22205,
        "bus2": 22207
      },
      "params": {
        "R": 0.0002182798780268058,
        "X": 0.001072624116204679,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22207_24476_1",
      "ports": {
        "bus1": 22207,
        "bus2": 24476
      },
      "params": {
        "R": 0.07655046135187149,
        "X": 0.16610121726989746,
        "G": 0.0,
        "B": 0.007562603801488876
      },
      "extension": {
        "length": 26321.830275146483,
        "rating": 44.77311670780182
      }
    },
    {
      "class": "Branch",
      "id": "branch_22208_22209_1",
      "ports": {
        "bus1": 22209,
        "bus2": 22208
      },
      "params": {
        "R": 0.004031887743622065,
        "X": 0.12494532018899918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22208_22210_1",
      "ports": {
        "bus1": 22208,
        "bus2": 22210
      },
      "params": {
        "R": 0.004592358600348234,
        "X": 0.16211529076099396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22208_22211_1",
      "ports": {
        "bus1": 22208,
        "bus2": 22211
      },
      "params": {
        "R": 0.003384554525837302,
        "X": 0.10737612098455429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22208_22212_1",
      "ports": {
        "bus1": 22208,
        "bus2": 22212
      },
      "params": {
        "R": 0.004917240235954523,
        "X": 0.1586856245994568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22208_22213_1",
      "ports": {
        "bus1": 22208,
        "bus2": 22213
      },
      "params": {
        "R": 0.00021800704416818917,
        "X": 0.0011764144292101264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22208_22214_1",
      "ports": {
        "bus1": 22208,
        "bus2": 22214
      },
      "params": {
        "R": 0.00021502531308215111,
        "X": 0.0010854946449398994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22213_32378_1",
      "ports": {
        "bus1": 32378,
        "bus2": 22213
      },
      "params": {
        "R": 0.004247970879077911,
        "X": 0.019745657220482826,
        "G": 0.0,
        "B": 0.008893800899386406
      },
      "extension": {
        "length": 8586.291553527832,
        "rating": 213.92273902893066
      }
    },
    {
      "class": "Branch",
      "id": "branch_22213_32426_1",
      "ports": {
        "bus1": 22213,
        "bus2": 32426
      },
      "params": {
        "R": 0.001862247590906918,
        "X": 0.009834145195782185,
        "G": 0.0,
        "B": 0.001929141930304468
      },
      "extension": {
        "length": 3372.145900543213,
        "rating": 213.00458908081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_22215_22218_1",
      "ports": {
        "bus1": 22215,
        "bus2": 22218
      },
      "params": {
        "R": 0.004990779794752598,
        "X": 0.16279126703739166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22215_22219_1",
      "ports": {
        "bus1": 22215,
        "bus2": 22219
      },
      "params": {
        "R": 0.000276899867458269,
        "X": 0.001142676454037428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22215_22220_1",
      "ports": {
        "bus1": 22215,
        "bus2": 22220
      },
      "params": {
        "R": 0.00022739167616236952,
        "X": 0.0010608620941638947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22216_22218_1",
      "ports": {
        "bus1": 22216,
        "bus2": 22218
      },
      "params": {
        "R": 7.820944301784039e-05,
        "X": 0.0025510936975479126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22217_22218_1",
      "ports": {
        "bus1": 22217,
        "bus2": 22218
      },
      "params": {
        "R": 0.031924769282341,
        "X": 1.0413352251052856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22221_22222_1",
      "ports": {
        "bus1": 22221,
        "bus2": 22222
      },
      "params": {
        "R": 0.028323374688625336,
        "X": 0.41661494970321655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22221_22223_1",
      "ports": {
        "bus1": 22221,
        "bus2": 22223
      },
      "params": {
        "R": 0.035967517644166946,
        "X": 0.6316757798194885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22221_22224_1",
      "ports": {
        "bus1": 22221,
        "bus2": 22224
      },
      "params": {
        "R": 0.08448165655136108,
        "X": 2.054783582687378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22221_22225_1",
      "ports": {
        "bus1": 22221,
        "bus2": 22225
      },
      "params": {
        "R": 0.04500604793429375,
        "X": 0.8694719672203064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22221_22226_1",
      "ports": {
        "bus1": 22221,
        "bus2": 22226
      },
      "params": {
        "R": 0.00023927795700728893,
        "X": 0.0010489500127732754,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22221_22227_1",
      "ports": {
        "bus1": 22221,
        "bus2": 22227
      },
      "params": {
        "R": 0.0002816359337884933,
        "X": 0.0010965188266709447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22229_1",
      "ports": {
        "bus1": 22229,
        "bus2": 22228
      },
      "params": {
        "R": 0.0006543865310959518,
        "X": 0.03416408598423004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22229_2",
      "ports": {
        "bus1": 22229,
        "bus2": 22228
      },
      "params": {
        "R": 0.0006543865310959518,
        "X": 0.03416408598423004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22229_3",
      "ports": {
        "bus1": 22229,
        "bus2": 22228
      },
      "params": {
        "R": 0.0006543865310959518,
        "X": 0.03416408598423004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22229_4",
      "ports": {
        "bus1": 22229,
        "bus2": 22228
      },
      "params": {
        "R": 0.0006543865310959518,
        "X": 0.03416408598423004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22230_1",
      "ports": {
        "bus1": 22228,
        "bus2": 22230
      },
      "params": {
        "R": 0.00047597027150914073,
        "X": 0.02765749581158161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22231_1",
      "ports": {
        "bus1": 22228,
        "bus2": 22231
      },
      "params": {
        "R": 0.0004858296306338161,
        "X": 0.029228575527668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22232_1",
      "ports": {
        "bus1": 22228,
        "bus2": 22232
      },
      "params": {
        "R": 0.0002885316498577595,
        "X": 0.0011837990023195744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22228_22233_1",
      "ports": {
        "bus1": 22228,
        "bus2": 22233
      },
      "params": {
        "R": 0.00023524058633483946,
        "X": 0.0011904764687642455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22229_22285_1",
      "ports": {
        "bus1": 22229,
        "bus2": 22285
      },
      "params": {
        "R": 0.002907300600782037,
        "X": 0.015189099125564097,
        "G": 0.0,
        "B": 0.004809241276234388
      },
      "extension": {
        "length": 6346.879791229248,
        "rating": 283.8881015777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_22229_22285_2",
      "ports": {
        "bus1": 22229,
        "bus2": 22285
      },
      "params": {
        "R": 0.002907300600782037,
        "X": 0.015189099125564097,
        "G": 0.0,
        "B": 0.004809241276234388
      },
      "extension": {
        "length": 6346.879791229248,
        "rating": 283.8881015777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_22229_22285_3",
      "ports": {
        "bus1": 22229,
        "bus2": 22285
      },
      "params": {
        "R": 0.002907300600782037,
        "X": 0.015189099125564097,
        "G": 0.0,
        "B": 0.004809241276234388
      },
      "extension": {
        "length": 6346.879791229248,
        "rating": 283.8881015777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_22232_22284_1",
      "ports": {
        "bus1": 22284,
        "bus2": 22232
      },
      "params": {
        "R": 0.00014315597945824265,
        "X": 0.0016330265207216144,
        "G": 0.0,
        "B": 0.03289177641272545
      },
      "extension": {
        "length": 5244.808455780029,
        "rating": 1306.8818092346191
      }
    },
    {
      "class": "Branch",
      "id": "branch_22232_23217_1",
      "ports": {
        "bus1": 23217,
        "bus2": 22232
      },
      "params": {
        "R": 0.0022078859619796276,
        "X": 0.02621723897755146,
        "G": 0.0,
        "B": 0.3657944798469543
      },
      "extension": {
        "length": 61548.917541503906,
        "rating": 961.9136810302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_22232_23722_1",
      "ports": {
        "bus1": 22232,
        "bus2": 23722
      },
      "params": {
        "R": 0.002191492123529315,
        "X": 0.019998077303171158,
        "G": 0.0,
        "B": 0.36170291900634766
      },
      "extension": {
        "length": 62285.00898339844,
        "rating": 1383.0093383789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_22232_23722_2",
      "ports": {
        "bus1": 22232,
        "bus2": 23722
      },
      "params": {
        "R": 0.002191492123529315,
        "X": 0.019998077303171158,
        "G": 0.0,
        "B": 0.36170291900634766
      },
      "extension": {
        "length": 62285.00898339844,
        "rating": 1383.0093383789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_22234_22237_1",
      "ports": {
        "bus1": 22234,
        "bus2": 22237
      },
      "params": {
        "R": 0.0005560107529163361,
        "X": 0.012285172939300537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22234_22238_1",
      "ports": {
        "bus1": 22234,
        "bus2": 22238
      },
      "params": {
        "R": 0.00020398091874085364,
        "X": 0.0011362357763573527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22234_22239_1",
      "ports": {
        "bus1": 22234,
        "bus2": 22239
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22235_22237_1",
      "ports": {
        "bus1": 22235,
        "bus2": 22237
      },
      "params": {
        "R": 0.014293457381427288,
        "X": 0.31581684947013855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22236_22237_1",
      "ports": {
        "bus1": 22236,
        "bus2": 22237
      },
      "params": {
        "R": 0.014293457381427288,
        "X": 0.31581684947013855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22240_22241_1",
      "ports": {
        "bus1": 22240,
        "bus2": 22241
      },
      "params": {
        "R": 0.007755322847515345,
        "X": 0.15726903080940247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22240_22242_1",
      "ports": {
        "bus1": 22240,
        "bus2": 22242
      },
      "params": {
        "R": 0.00020793172006960958,
        "X": 0.0011611896334215999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22246_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22246
      },
      "params": {
        "R": 0.008338361978530884,
        "X": 0.24140462279319763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22247_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22247
      },
      "params": {
        "R": 0.001246417174115777,
        "X": 0.03410398215055466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22248_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22248
      },
      "params": {
        "R": 0.0015076862182468176,
        "X": 0.04054052755236626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 148.35000658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22249_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22249
      },
      "params": {
        "R": 0.0015321122482419014,
        "X": 0.05123560130596161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 149.21249341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22250_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22250
      },
      "params": {
        "R": 0.0012427244801074266,
        "X": 0.038038287311792374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22251_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22251
      },
      "params": {
        "R": 0.00156078499276191,
        "X": 0.041088465601205826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22252_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22252
      },
      "params": {
        "R": 0.00024423611466772854,
        "X": 0.0011151431826874614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22243_22253_1",
      "ports": {
        "bus1": 22243,
        "bus2": 22253
      },
      "params": {
        "R": 0.00026524963323026896,
        "X": 0.0011281544575467706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22244_22246_1",
      "ports": {
        "bus1": 22244,
        "bus2": 22246
      },
      "params": {
        "R": -0.0025606309063732624,
        "X": -0.07413306832313538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22245_22246_1",
      "ports": {
        "bus1": 22245,
        "bus2": 22246
      },
      "params": {
        "R": 0.03572891652584076,
        "X": 1.0343908071517944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22252_23285_1",
      "ports": {
        "bus1": 23285,
        "bus2": 22252
      },
      "params": {
        "R": 0.004726896528154612,
        "X": 0.023881413042545322,
        "G": 0.0,
        "B": 0.01569489575922489
      },
      "extension": {
        "length": 13970.05951574707,
        "rating": 181.73930644989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_22252_23646_1",
      "ports": {
        "bus1": 23646,
        "bus2": 22252
      },
      "params": {
        "R": 0.003225983353331685,
        "X": 0.02145356312394142,
        "G": 0.0,
        "B": 0.03307293355464935
      },
      "extension": {
        "length": 18353.608646484376,
        "rating": 231.3488483428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_22254_22255_1",
      "ports": {
        "bus1": 22254,
        "bus2": 22255
      },
      "params": {
        "R": 0.000211587204830721,
        "X": 0.0010016444139182568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22256_22257_1",
      "ports": {
        "bus1": 22256,
        "bus2": 22257
      },
      "params": {
        "R": 0.00603551184758544,
        "X": 0.1271669864654541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22256_22258_1",
      "ports": {
        "bus1": 22256,
        "bus2": 22258
      },
      "params": {
        "R": 0.0002970950154121965,
        "X": 0.0011774770682677627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22259_22260_1",
      "ports": {
        "bus1": 22259,
        "bus2": 22260
      },
      "params": {
        "R": 0.014375275932252407,
        "X": 0.2892903983592987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22259_22261_1",
      "ports": {
        "bus1": 22259,
        "bus2": 22261
      },
      "params": {
        "R": 0.00024306404520757496,
        "X": 0.0010519803036004305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22259_22262_1",
      "ports": {
        "bus1": 22259,
        "bus2": 22262
      },
      "params": {
        "R": 0.00021414369984995574,
        "X": 0.001034622429870069,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22264_1",
      "ports": {
        "bus1": 22264,
        "bus2": 22263
      },
      "params": {
        "R": 0.0006468910141848028,
        "X": 0.028363671153783798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22264_2",
      "ports": {
        "bus1": 22264,
        "bus2": 22263
      },
      "params": {
        "R": 0.0006468910141848028,
        "X": 0.028363671153783798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22264_3",
      "ports": {
        "bus1": 22264,
        "bus2": 22263
      },
      "params": {
        "R": 0.0006468910141848028,
        "X": 0.028363671153783798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22266_1",
      "ports": {
        "bus1": 22263,
        "bus2": 22266
      },
      "params": {
        "R": 0.000269106007181108,
        "X": 0.015032061375677586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22267_1",
      "ports": {
        "bus1": 22263,
        "bus2": 22267
      },
      "params": {
        "R": 0.0004532286257017404,
        "X": 0.027823248878121376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22268_1",
      "ports": {
        "bus1": 22263,
        "bus2": 22268
      },
      "params": {
        "R": 0.00063309445977211,
        "X": 0.033100396394729614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22269_1",
      "ports": {
        "bus1": 22263,
        "bus2": 22269
      },
      "params": {
        "R": 0.0003421461151447147,
        "X": 0.020168421790003777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22270_1",
      "ports": {
        "bus1": 22263,
        "bus2": 22270
      },
      "params": {
        "R": 0.0005195391131564975,
        "X": 0.02847685106098652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22271_1",
      "ports": {
        "bus1": 22263,
        "bus2": 22271
      },
      "params": {
        "R": 0.00032207215554080904,
        "X": 0.020060312002897263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22263_22273_1",
      "ports": {
        "bus1": 22263,
        "bus2": 22273
      },
      "params": {
        "R": 0.0002322876825928688,
        "X": 0.0011980155250057578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22264_22265_1",
      "ports": {
        "bus1": 22265,
        "bus2": 22264
      },
      "params": {
        "R": 0.00584572134539485,
        "X": 0.1703818142414093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22264_22265_2",
      "ports": {
        "bus1": 22265,
        "bus2": 22264
      },
      "params": {
        "R": 0.00584572134539485,
        "X": 0.1703818142414093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22264_22265_3",
      "ports": {
        "bus1": 22265,
        "bus2": 22264
      },
      "params": {
        "R": 0.00584572134539485,
        "X": 0.1703818142414093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22264_22265_4",
      "ports": {
        "bus1": 22265,
        "bus2": 22264
      },
      "params": {
        "R": 0.00584572134539485,
        "X": 0.1703818142414093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22264_22272_1",
      "ports": {
        "bus1": 22264,
        "bus2": 22272
      },
      "params": {
        "R": 0.0002844899136107415,
        "X": 0.0010010800324380398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22272_22320_1",
      "ports": {
        "bus1": 22320,
        "bus2": 22272
      },
      "params": {
        "R": 0.003715747967362404,
        "X": 0.023921655490994453,
        "G": 0.0,
        "B": 0.012433725409209728
      },
      "extension": {
        "length": 12585.08416937256,
        "rating": 224.4440793991089
      }
    },
    {
      "class": "Branch",
      "id": "branch_22274_22275_1",
      "ports": {
        "bus1": 22274,
        "bus2": 22275
      },
      "params": {
        "R": 0.007000269368290901,
        "X": 0.16161566972732544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22274_22276_1",
      "ports": {
        "bus1": 22274,
        "bus2": 22276
      },
      "params": {
        "R": 0.0002663897757884115,
        "X": 0.0011316965101286769,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22277_22281_1",
      "ports": {
        "bus1": 22277,
        "bus2": 22281
      },
      "params": {
        "R": 0.00021026574540883303,
        "X": 0.014629499986767769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22277_22282_1",
      "ports": {
        "bus1": 22277,
        "bus2": 22282
      },
      "params": {
        "R": 0.000477443216368556,
        "X": 0.02393466979265213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22277_22283_1",
      "ports": {
        "bus1": 22277,
        "bus2": 22283
      },
      "params": {
        "R": 0.0007875767187215388,
        "X": 0.037526845932006836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22277_22284_1",
      "ports": {
        "bus1": 22277,
        "bus2": 22284
      },
      "params": {
        "R": 0.0002865888527594507,
        "X": 0.0011770224664360285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22278_22279_1",
      "ports": {
        "bus1": 22279,
        "bus2": 22278
      },
      "params": {
        "R": 0.00585694145411253,
        "X": 0.18720604479312897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22278_22279_2",
      "ports": {
        "bus1": 22279,
        "bus2": 22278
      },
      "params": {
        "R": 0.00585694145411253,
        "X": 0.18720604479312897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22278_22279_3",
      "ports": {
        "bus1": 22279,
        "bus2": 22278
      },
      "params": {
        "R": 0.00585694145411253,
        "X": 0.18720604479312897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22278_22279_4",
      "ports": {
        "bus1": 22279,
        "bus2": 22278
      },
      "params": {
        "R": 0.00585694145411253,
        "X": 0.18720604479312897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22278_22279_5",
      "ports": {
        "bus1": 22279,
        "bus2": 22278
      },
      "params": {
        "R": 0.00585694145411253,
        "X": 0.18720604479312897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22278_22281_1",
      "ports": {
        "bus1": 22278,
        "bus2": 22281
      },
      "params": {
        "R": 5.3409370593726635e-05,
        "X": 0.00371602363884449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22278_22285_1",
      "ports": {
        "bus1": 22278,
        "bus2": 22285
      },
      "params": {
        "R": 0.0002624120970722288,
        "X": 0.0011138772824779153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22280_22281_1",
      "ports": {
        "bus1": 22280,
        "bus2": 22281
      },
      "params": {
        "R": 0.001240782206878066,
        "X": 0.08632895350456238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22286_22287_1",
      "ports": {
        "bus1": 22286,
        "bus2": 22287
      },
      "params": {
        "R": 0.01936403103172779,
        "X": 0.37134215235710144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22286_22288_1",
      "ports": {
        "bus1": 22286,
        "bus2": 22288
      },
      "params": {
        "R": 0.0002769549028016627,
        "X": 0.0011363233206793666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22286_22289_1",
      "ports": {
        "bus1": 22286,
        "bus2": 22289
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22290_22291_1",
      "ports": {
        "bus1": 22290,
        "bus2": 22291
      },
      "params": {
        "R": 0.011813775636255741,
        "X": 0.1927812695503235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22290_22292_1",
      "ports": {
        "bus1": 22290,
        "bus2": 22292
      },
      "params": {
        "R": 0.0002622370084282011,
        "X": 0.0010288325138390064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22290_22293_1",
      "ports": {
        "bus1": 22290,
        "bus2": 22293
      },
      "params": {
        "R": 0.00028150269645266235,
        "X": 0.001149343210272491,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22294_22295_1",
      "ports": {
        "bus1": 22294,
        "bus2": 22295
      },
      "params": {
        "R": 0.014453344978392124,
        "X": 0.30681177973747253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 67.7062491774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22294_22296_1",
      "ports": {
        "bus1": 22294,
        "bus2": 22296
      },
      "params": {
        "R": 0.0002560251741670072,
        "X": 0.00109837984200567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22294_22297_1",
      "ports": {
        "bus1": 22294,
        "bus2": 22297
      },
      "params": {
        "R": 0.0002945396990980953,
        "X": 0.001070394879207015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22298_22301_1",
      "ports": {
        "bus1": 22298,
        "bus2": 22301
      },
      "params": {
        "R": -0.00036176107823848724,
        "X": -0.00656011700630188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22298_22302_1",
      "ports": {
        "bus1": 22298,
        "bus2": 22302
      },
      "params": {
        "R": 0.03529389947652817,
        "X": 0.7023709416389465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22298_22303_1",
      "ports": {
        "bus1": 22298,
        "bus2": 22303
      },
      "params": {
        "R": 0.0002520709531381726,
        "X": 0.0011841094819828868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22298_22304_1",
      "ports": {
        "bus1": 22298,
        "bus2": 22304
      },
      "params": {
        "R": 0.00023589101328980178,
        "X": 0.0010163942351937294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22299_22301_1",
      "ports": {
        "bus1": 22299,
        "bus2": 22301
      },
      "params": {
        "R": 0.006525147240608931,
        "X": 0.11832597106695175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22300_22301_1",
      "ports": {
        "bus1": 22300,
        "bus2": 22301
      },
      "params": {
        "R": 0.006525147240608931,
        "X": 0.11832597106695175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22305_22306_1",
      "ports": {
        "bus1": 22305,
        "bus2": 22306
      },
      "params": {
        "R": 0.00020744562789332122,
        "X": 0.0010296967811882496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22306_22316_1",
      "ports": {
        "bus1": 22316,
        "bus2": 22306
      },
      "params": {
        "R": 0.00813563447445631,
        "X": 0.01904471032321453,
        "G": 0.0,
        "B": 0.000398225209210068
      },
      "extension": {
        "length": 1998.560231048584,
        "rating": 61.021894216537476
      }
    },
    {
      "class": "Branch",
      "id": "branch_22307_22308_1",
      "ports": {
        "bus1": 22308,
        "bus2": 22307
      },
      "params": {
        "R": 0.0004536108754109591,
        "X": 0.029063403606414795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22308_22309_1",
      "ports": {
        "bus1": 22309,
        "bus2": 22308
      },
      "params": {
        "R": 0.005474942270666361,
        "X": 0.1678110808134079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22308_22310_1",
      "ports": {
        "bus1": 22308,
        "bus2": 22310
      },
      "params": {
        "R": 0.00020918813243042678,
        "X": 0.0010182904079556465,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22308_22311_1",
      "ports": {
        "bus1": 22308,
        "bus2": 22311
      },
      "params": {
        "R": 0.00023439100186806172,
        "X": 0.0010928059928119183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22312_22313_1",
      "ports": {
        "bus1": 22312,
        "bus2": 22313
      },
      "params": {
        "R": 0.013301092199981213,
        "X": 0.29298895597457886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22312_22314_1",
      "ports": {
        "bus1": 22312,
        "bus2": 22314
      },
      "params": {
        "R": 0.00021494134853128344,
        "X": 0.001007965300232172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22314_22318_1",
      "ports": {
        "bus1": 22314,
        "bus2": 22318
      },
      "params": {
        "R": 0.010195710696280003,
        "X": 0.02420053631067276,
        "G": 0.0,
        "B": 0.0022773025557398796
      },
      "extension": {
        "length": 5708.384496826172,
        "rating": 51.36529803276062
      }
    },
    {
      "class": "Branch",
      "id": "branch_22315_22316_1",
      "ports": {
        "bus1": 22315,
        "bus2": 22316
      },
      "params": {
        "R": 0.0002097159449476749,
        "X": 0.0011606262996792793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22317_22318_1",
      "ports": {
        "bus1": 22317,
        "bus2": 22318
      },
      "params": {
        "R": 0.0002629642258398235,
        "X": 0.0011033531045541167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22319_22320_1",
      "ports": {
        "bus1": 22319,
        "bus2": 22320
      },
      "params": {
        "R": 0.000260011525824666,
        "X": 0.0011934583308175206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22321_22322_1",
      "ports": {
        "bus1": 22322,
        "bus2": 22321
      },
      "params": {
        "R": 0.0004932160954922438,
        "X": 0.03192644938826561,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22321_22323_1",
      "ports": {
        "bus1": 22321,
        "bus2": 22323
      },
      "params": {
        "R": 0.0005609721411019564,
        "X": 0.030913544818758965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22321_22324_1",
      "ports": {
        "bus1": 22321,
        "bus2": 22324
      },
      "params": {
        "R": 0.0003955724823754281,
        "X": 0.027816850692033768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22321_22325_1",
      "ports": {
        "bus1": 22321,
        "bus2": 22325
      },
      "params": {
        "R": 0.0003752867050934583,
        "X": 0.0221133790910244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22321_22326_1",
      "ports": {
        "bus1": 22321,
        "bus2": 22326
      },
      "params": {
        "R": 0.00045569497160613537,
        "X": 0.02874458022415638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22321_22327_1",
      "ports": {
        "bus1": 22321,
        "bus2": 22327
      },
      "params": {
        "R": 0.00024670682614669204,
        "X": 0.0011209198273718357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22321_22328_1",
      "ports": {
        "bus1": 22321,
        "bus2": 22328
      },
      "params": {
        "R": 0.00022664324205834419,
        "X": 0.001060341950505972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22322_23509_1",
      "ports": {
        "bus1": 22322,
        "bus2": 23509
      },
      "params": {
        "R": 0.0014327667886391282,
        "X": 0.008279227651655674,
        "G": 0.0,
        "B": 0.006542858202010393
      },
      "extension": {
        "length": 4783.278289855957,
        "rating": 250.49896240234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_22322_23509_2",
      "ports": {
        "bus1": 22322,
        "bus2": 23509
      },
      "params": {
        "R": 0.0014327667886391282,
        "X": 0.008279227651655674,
        "G": 0.0,
        "B": 0.006542858202010393
      },
      "extension": {
        "length": 4783.278289855957,
        "rating": 250.49896240234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_22327_23508_1",
      "ports": {
        "bus1": 23508,
        "bus2": 22327
      },
      "params": {
        "R": 0.00012120804603910074,
        "X": 0.0013300214195623994,
        "G": 0.0,
        "B": 0.03958145156502724
      },
      "extension": {
        "length": 4557.445830230713,
        "rating": 1250.8088111877441
      }
    },
    {
      "class": "Branch",
      "id": "branch_22327_23558_1",
      "ports": {
        "bus1": 22327,
        "bus2": 23558
      },
      "params": {
        "R": 0.0005478690727613866,
        "X": 0.005906563717871904,
        "G": 0.0,
        "B": 0.17546027898788452
      },
      "extension": {
        "length": 22805.385333618164,
        "rating": 1195.9208488464355
      }
    },
    {
      "class": "Branch",
      "id": "branch_22329_22330_1",
      "ports": {
        "bus1": 22329,
        "bus2": 22330
      },
      "params": {
        "R": 0.012806217186152935,
        "X": 0.31109628081321716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_22329_22331_1",
      "ports": {
        "bus1": 22329,
        "bus2": 22331
      },
      "params": {
        "R": 0.00022151283337734637,
        "X": 0.001167365349829197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22329_22332_1",
      "ports": {
        "bus1": 22329,
        "bus2": 22332
      },
      "params": {
        "R": 0.00024301571829710156,
        "X": 0.0011637506540864706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22333_22334_1",
      "ports": {
        "bus1": 22334,
        "bus2": 22333
      },
      "params": {
        "R": 0.004171402659267187,
        "X": 0.14377672970294952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22333_22334_2",
      "ports": {
        "bus1": 22334,
        "bus2": 22333
      },
      "params": {
        "R": 0.004171402659267187,
        "X": 0.14377672970294952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22333_22335_1",
      "ports": {
        "bus1": 22333,
        "bus2": 22335
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22334_22362_1",
      "ports": {
        "bus1": 22334,
        "bus2": 22362
      },
      "params": {
        "R": 0.06277376413345337,
        "X": 0.1451682597398758,
        "G": 0.0,
        "B": 0.01129273883998394
      },
      "extension": {
        "length": 27419.22664013672,
        "rating": 54.74114418029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_22335_22777_1",
      "ports": {
        "bus1": 22335,
        "bus2": 22777
      },
      "params": {
        "R": 0.011750972829759123,
        "X": 0.06299639493227005,
        "G": 0.0,
        "B": 0.04214349016547203
      },
      "extension": {
        "length": 34286.561791259766,
        "rating": 203.55899333953857
      }
    },
    {
      "class": "Branch",
      "id": "branch_22335_23610_1",
      "ports": {
        "bus1": 22335,
        "bus2": 23610
      },
      "params": {
        "R": 0.010282596573233604,
        "X": 0.05543847009539604,
        "G": 0.0,
        "B": 0.07395078986883163
      },
      "extension": {
        "length": 48578.28720776367,
        "rating": 229.81133460998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_22336_22337_1",
      "ports": {
        "bus1": 22336,
        "bus2": 22337
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22336_22343_1",
      "ports": {
        "bus1": 22336,
        "bus2": 22343
      },
      "params": {
        "R": 0.04411133378744125,
        "X": 0.12011176347732545,
        "G": 0.0,
        "B": 0.007429508492350578
      },
      "extension": {
        "length": 21540.442079223634,
        "rating": 66.52331352233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_22336_22343_2",
      "ports": {
        "bus1": 22336,
        "bus2": 22343
      },
      "params": {
        "R": 0.04411133378744125,
        "X": 0.12011176347732545,
        "G": 0.0,
        "B": 0.007429508492350578
      },
      "extension": {
        "length": 21540.442079223634,
        "rating": 66.52331352233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_22336_22363_1",
      "ports": {
        "bus1": 22363,
        "bus2": 22336
      },
      "params": {
        "R": 0.04994945600628853,
        "X": 0.1450604349374771,
        "G": 0.0,
        "B": 0.002915326738730073
      },
      "extension": {
        "length": 15395.544877807617,
        "rating": 69.91424560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_22336_22363_2",
      "ports": {
        "bus1": 22363,
        "bus2": 22336
      },
      "params": {
        "R": 0.04994945600628853,
        "X": 0.1450604349374771,
        "G": 0.0,
        "B": 0.002915326738730073
      },
      "extension": {
        "length": 15395.544877807617,
        "rating": 69.91424560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22339_1",
      "ports": {
        "bus1": 22338,
        "bus2": 22339
      },
      "params": {
        "R": 0.00025485429796390235,
        "X": 0.001053296378813684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22341_1",
      "ports": {
        "bus1": 22341,
        "bus2": 22338
      },
      "params": {
        "R": 0.02525904215872288,
        "X": 0.06442298740148544,
        "G": 0.0,
        "B": 0.002576249185949564
      },
      "extension": {
        "length": 9406.71510369873,
        "rating": 76.38258934020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22341_2",
      "ports": {
        "bus1": 22341,
        "bus2": 22338
      },
      "params": {
        "R": 0.02525904215872288,
        "X": 0.06442298740148544,
        "G": 0.0,
        "B": 0.002576249185949564
      },
      "extension": {
        "length": 9406.71510369873,
        "rating": 76.38258934020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22341_3",
      "ports": {
        "bus1": 22341,
        "bus2": 22338
      },
      "params": {
        "R": 0.02525904215872288,
        "X": 0.06442298740148544,
        "G": 0.0,
        "B": 0.002576249185949564
      },
      "extension": {
        "length": 9406.71510369873,
        "rating": 76.38258934020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22419_1",
      "ports": {
        "bus1": 22338,
        "bus2": 22419
      },
      "params": {
        "R": 0.023702755570411686,
        "X": 0.05168839916586876,
        "G": 0.0,
        "B": 0.0019354942487552764
      },
      "extension": {
        "length": 7126.526655944825,
        "rating": 78.17434072494507
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22419_2",
      "ports": {
        "bus1": 22338,
        "bus2": 22419
      },
      "params": {
        "R": 0.023702755570411686,
        "X": 0.05168839916586876,
        "G": 0.0,
        "B": 0.0019354942487552764
      },
      "extension": {
        "length": 7126.526655944825,
        "rating": 78.17434072494507
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22419_3",
      "ports": {
        "bus1": 22338,
        "bus2": 22419
      },
      "params": {
        "R": 0.023702755570411686,
        "X": 0.05168839916586876,
        "G": 0.0,
        "B": 0.0019354942487552764
      },
      "extension": {
        "length": 7126.526655944825,
        "rating": 78.17434072494507
      }
    },
    {
      "class": "Branch",
      "id": "branch_22338_22423_1",
      "ports": {
        "bus1": 22338,
        "bus2": 22423
      },
      "params": {
        "R": 0.03039232082664967,
        "X": 0.08131130784749985,
        "G": 0.0,
        "B": 0.0016937248874455688
      },
      "extension": {
        "length": 8730.145121704101,
        "rating": 50.238585472106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_22340_22341_1",
      "ports": {
        "bus1": 22341,
        "bus2": 22340
      },
      "params": {
        "R": 0.02690771035850048,
        "X": 0.076510950922966,
        "G": 0.0,
        "B": 0.001819772645831108
      },
      "extension": {
        "length": 8179.323557189941,
        "rating": 51.77956819534302
      }
    },
    {
      "class": "Branch",
      "id": "branch_22340_22423_1",
      "ports": {
        "bus1": 22340,
        "bus2": 22423
      },
      "params": {
        "R": 0.08659516274929047,
        "X": 0.14918671548366547,
        "G": 0.0,
        "B": 0.0059434506110847
      },
      "extension": {
        "length": 19773.249528076172,
        "rating": 60.95384359359741
      }
    },
    {
      "class": "Branch",
      "id": "branch_22340_23696_1",
      "ports": {
        "bus1": 22340,
        "bus2": 23696
      },
      "params": {
        "R": 0.025018960237503052,
        "X": 0.04777269810438157,
        "G": 0.0,
        "B": 0.0006115747382864356
      },
      "extension": {
        "length": 4118.768304290772,
        "rating": 58.561211824417114
      }
    },
    {
      "class": "Branch",
      "id": "branch_22341_22464_1",
      "ports": {
        "bus1": 22464,
        "bus2": 22341
      },
      "params": {
        "R": 0.039807140827178955,
        "X": 0.08578404039144516,
        "G": 0.0,
        "B": 0.001906799036078155
      },
      "extension": {
        "length": 9333.2247522583,
        "rating": 43.55142116546631
      }
    },
    {
      "class": "Branch",
      "id": "branch_22341_23711_1",
      "ports": {
        "bus1": 23711,
        "bus2": 22341
      },
      "params": {
        "R": 0.015357885509729384,
        "X": 0.02996799349784851,
        "G": 0.0,
        "B": 0.005703616421669722
      },
      "extension": {
        "length": 9658.803600219728,
        "rating": 75.03747940063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_22341_23711_2",
      "ports": {
        "bus1": 23711,
        "bus2": 22341
      },
      "params": {
        "R": 0.015357885509729384,
        "X": 0.02996799349784851,
        "G": 0.0,
        "B": 0.005703616421669722
      },
      "extension": {
        "length": 9658.803600219728,
        "rating": 75.03747940063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_22341_23711_3",
      "ports": {
        "bus1": 23711,
        "bus2": 22341
      },
      "params": {
        "R": 0.015357885509729384,
        "X": 0.02996799349784851,
        "G": 0.0,
        "B": 0.005703616421669722
      },
      "extension": {
        "length": 9658.803600219728,
        "rating": 75.03747940063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_22342_22363_1",
      "ports": {
        "bus1": 22363,
        "bus2": 22342
      },
      "params": {
        "R": 0.11401508003473283,
        "X": 0.25337234139442444,
        "G": 0.0,
        "B": 0.004970685578882694
      },
      "extension": {
        "length": 24566.70577807617,
        "rating": 65.7820999622345
      }
    },
    {
      "class": "Branch",
      "id": "branch_22342_22363_2",
      "ports": {
        "bus1": 22363,
        "bus2": 22342
      },
      "params": {
        "R": 0.11401508003473283,
        "X": 0.25337234139442444,
        "G": 0.0,
        "B": 0.004970685578882694
      },
      "extension": {
        "length": 24566.70577807617,
        "rating": 65.7820999622345
      }
    },
    {
      "class": "Branch",
      "id": "branch_22342_22778_1",
      "ports": {
        "bus1": 22342,
        "bus2": 22778
      },
      "params": {
        "R": 0.06333935260772705,
        "X": 0.203978031873703,
        "G": 0.0,
        "B": 0.008333927020430565
      },
      "extension": {
        "length": 27909.469274414063,
        "rating": 68.40565800666809
      }
    },
    {
      "class": "Branch",
      "id": "branch_22342_22778_2",
      "ports": {
        "bus1": 22342,
        "bus2": 22778
      },
      "params": {
        "R": 0.06333935260772705,
        "X": 0.203978031873703,
        "G": 0.0,
        "B": 0.008333927020430565
      },
      "extension": {
        "length": 27909.469274414063,
        "rating": 68.40565800666809
      }
    },
    {
      "class": "Branch",
      "id": "branch_22342_24646_1",
      "ports": {
        "bus1": 24646,
        "bus2": 22342
      },
      "params": {
        "R": 0.01350534986704588,
        "X": 0.0336742177605629,
        "G": 0.0,
        "B": 0.00047933461610227823
      },
      "extension": {
        "length": 2992.833861465454,
        "rating": 74.67590570449829
      }
    },
    {
      "class": "Branch",
      "id": "branch_22342_24646_2",
      "ports": {
        "bus1": 24646,
        "bus2": 22342
      },
      "params": {
        "R": 0.01350534986704588,
        "X": 0.0336742177605629,
        "G": 0.0,
        "B": 0.00047933461610227823
      },
      "extension": {
        "length": 2992.833861465454,
        "rating": 74.67590570449829
      }
    },
    {
      "class": "Branch",
      "id": "branch_22342_24646_3",
      "ports": {
        "bus1": 24646,
        "bus2": 22342
      },
      "params": {
        "R": 0.01350534986704588,
        "X": 0.0336742177605629,
        "G": 0.0,
        "B": 0.00047933461610227823
      },
      "extension": {
        "length": 2992.833861465454,
        "rating": 74.67590570449829
      }
    },
    {
      "class": "Branch",
      "id": "branch_22343_22360_1",
      "ports": {
        "bus1": 22343,
        "bus2": 22360
      },
      "params": {
        "R": 0.04015185311436653,
        "X": 0.09036362916231155,
        "G": 0.0,
        "B": 0.005165701732039452
      },
      "extension": {
        "length": 13405.048049926758,
        "rating": 63.36369514465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_22343_23409_1",
      "ports": {
        "bus1": 22343,
        "bus2": 23409
      },
      "params": {
        "R": 0.03183753788471222,
        "X": 0.07234475016593933,
        "G": 0.0,
        "B": 0.00740000419318676
      },
      "extension": {
        "length": 15731.204994140626,
        "rating": 56.266844272613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_22343_23571_1",
      "ports": {
        "bus1": 22343,
        "bus2": 23571
      },
      "params": {
        "R": 0.06671544909477234,
        "X": 0.10978170484304428,
        "G": 0.0,
        "B": 0.0017272861441597342
      },
      "extension": {
        "length": 9899.018193603515,
        "rating": 56.55461549758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_22344_22351_1",
      "ports": {
        "bus1": 22344,
        "bus2": 22351
      },
      "params": {
        "R": 0.015742795541882515,
        "X": 0.03278220817446709,
        "G": 0.0,
        "B": 0.0019211525795981288
      },
      "extension": {
        "length": 5601.5316469116215,
        "rating": 54.496222734451294
      }
    },
    {
      "class": "Branch",
      "id": "branch_22344_22354_1",
      "ports": {
        "bus1": 22344,
        "bus2": 22354
      },
      "params": {
        "R": 0.03142319247126579,
        "X": 0.07113033533096313,
        "G": 0.0,
        "B": 0.004555166698992252
      },
      "extension": {
        "length": 12391.645372009278,
        "rating": 56.1972439289093
      }
    },
    {
      "class": "Branch",
      "id": "branch_22345_22348_1",
      "ports": {
        "bus1": 22345,
        "bus2": 22348
      },
      "params": {
        "R": 0.0038127447478473186,
        "X": 0.10986699163913727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22345_22349_1",
      "ports": {
        "bus1": 22345,
        "bus2": 22349
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22345_22359_1",
      "ports": {
        "bus1": 22359,
        "bus2": 22345
      },
      "params": {
        "R": 0.009873319417238235,
        "X": 0.050929885357618325,
        "G": 0.0,
        "B": 0.01763451099395752
      },
      "extension": {
        "length": 20350.405787475585,
        "rating": 190.94089269638062
      }
    },
    {
      "class": "Branch",
      "id": "branch_22345_22771_1",
      "ports": {
        "bus1": 22345,
        "bus2": 22771
      },
      "params": {
        "R": 0.01734434813261032,
        "X": 0.07674024254083633,
        "G": 0.0,
        "B": 0.030751269310712814
      },
      "extension": {
        "length": 34238.102330566406,
        "rating": 216.43872261047363
      }
    },
    {
      "class": "Branch",
      "id": "branch_22346_22348_1",
      "ports": {
        "bus1": 22346,
        "bus2": 22348
      },
      "params": {
        "R": -0.0013588354922831059,
        "X": -0.03915582597255707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22346_22353_1",
      "ports": {
        "bus1": 22353,
        "bus2": 22346
      },
      "params": {
        "R": 0.05271214246749878,
        "X": 0.11968729645013809,
        "G": 0.0,
        "B": 0.002073968295007944
      },
      "extension": {
        "length": 11149.997160827637,
        "rating": 45.01144886016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_22346_22382_1",
      "ports": {
        "bus1": 22346,
        "bus2": 22382
      },
      "params": {
        "R": 0.14905063807964325,
        "X": 0.36154139041900635,
        "G": 0.0,
        "B": 0.01223907619714737
      },
      "extension": {
        "length": 46616.01823828125,
        "rating": 53.864097595214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_22346_23023_1",
      "ports": {
        "bus1": 22346,
        "bus2": 23023
      },
      "params": {
        "R": 0.028701437637209892,
        "X": 0.08530358225107194,
        "G": 0.0,
        "B": 0.007864612154662609
      },
      "extension": {
        "length": 19260.649607299805,
        "rating": 52.17914581298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_22346_23698_1",
      "ports": {
        "bus1": 22346,
        "bus2": 23698
      },
      "params": {
        "R": 0.05426767095923424,
        "X": 0.12664000689983368,
        "G": 0.0,
        "B": 0.0034723551943898197
      },
      "extension": {
        "length": 13363.74071081543,
        "rating": 66.14684462547302
      }
    },
    {
      "class": "Branch",
      "id": "branch_22346_23698_2",
      "ports": {
        "bus1": 22346,
        "bus2": 23698
      },
      "params": {
        "R": 0.05426767095923424,
        "X": 0.12664000689983368,
        "G": 0.0,
        "B": 0.0034723551943898197
      },
      "extension": {
        "length": 13363.74071081543,
        "rating": 66.14684462547302
      }
    },
    {
      "class": "Branch",
      "id": "branch_22347_22348_1",
      "ports": {
        "bus1": 22347,
        "bus2": 22348
      },
      "params": {
        "R": 0.014508910477161407,
        "X": 0.4180847406387329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22350_22351_1",
      "ports": {
        "bus1": 22350,
        "bus2": 22351
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22351_22353_1",
      "ports": {
        "bus1": 22351,
        "bus2": 22353
      },
      "params": {
        "R": 0.0506296381354332,
        "X": 0.09129149466753007,
        "G": 0.0,
        "B": 0.005299893207848072
      },
      "extension": {
        "length": 15264.578174194336,
        "rating": 49.687254428863525
      }
    },
    {
      "class": "Branch",
      "id": "branch_22351_22354_1",
      "ports": {
        "bus1": 22351,
        "bus2": 22354
      },
      "params": {
        "R": 0.01909189112484455,
        "X": 0.045648857951164246,
        "G": 0.0,
        "B": 0.003677556524053216
      },
      "extension": {
        "length": 9189.840829833985,
        "rating": 54.96801733970642
      }
    },
    {
      "class": "Branch",
      "id": "branch_22351_22776_1",
      "ports": {
        "bus1": 22776,
        "bus2": 22351
      },
      "params": {
        "R": 0.05116657912731171,
        "X": 0.11193823069334032,
        "G": 0.0,
        "B": 0.008008756674826145
      },
      "extension": {
        "length": 21371.556852905273,
        "rating": 60.70781350135803
      }
    },
    {
      "class": "Branch",
      "id": "branch_22352_22353_1",
      "ports": {
        "bus1": 22352,
        "bus2": 22353
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22353_22354_1",
      "ports": {
        "bus1": 22354,
        "bus2": 22353
      },
      "params": {
        "R": 0.014426829293370247,
        "X": 0.03922860324382782,
        "G": 0.0,
        "B": 0.002016778802499175
      },
      "extension": {
        "length": 6204.502307373047,
        "rating": 60.73709726333618
      }
    },
    {
      "class": "Branch",
      "id": "branch_22354_22357_1",
      "ports": {
        "bus1": 22354,
        "bus2": 22357
      },
      "params": {
        "R": 0.017357341945171356,
        "X": 0.043548997491598136,
        "G": 0.0,
        "B": 0.0018343268893659113
      },
      "extension": {
        "length": 6752.545901916504,
        "rating": 70.09552121162415
      }
    },
    {
      "class": "Branch",
      "id": "branch_22354_22357_2",
      "ports": {
        "bus1": 22354,
        "bus2": 22357
      },
      "params": {
        "R": 0.017357341945171356,
        "X": 0.043548997491598136,
        "G": 0.0,
        "B": 0.0018343268893659113
      },
      "extension": {
        "length": 6752.545901916504,
        "rating": 70.09552121162415
      }
    },
    {
      "class": "Branch",
      "id": "branch_22355_22356_1",
      "ports": {
        "bus1": 22356,
        "bus2": 22355
      },
      "params": {
        "R": 0.0005360403447411954,
        "X": 0.036059409379959106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22355_22358_1",
      "ports": {
        "bus1": 22355,
        "bus2": 22358
      },
      "params": {
        "R": 0.00022283194994088262,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22355_23029_1",
      "ports": {
        "bus1": 23029,
        "bus2": 22355
      },
      "params": {
        "R": 0.0010449705878272653,
        "X": 0.012814832851290703,
        "G": 0.0,
        "B": 0.16400977969169617
      },
      "extension": {
        "length": 33856.12685522461,
        "rating": 1100.895595550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_22356_22357_1",
      "ports": {
        "bus1": 22357,
        "bus2": 22356
      },
      "params": {
        "R": 0.004652402363717556,
        "X": 0.12633830308914185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22356_22357_2",
      "ports": {
        "bus1": 22357,
        "bus2": 22356
      },
      "params": {
        "R": 0.004652402363717556,
        "X": 0.12633830308914185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22356_22357_3",
      "ports": {
        "bus1": 22357,
        "bus2": 22356
      },
      "params": {
        "R": 0.004652402363717556,
        "X": 0.12633830308914185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22356_22359_1",
      "ports": {
        "bus1": 22356,
        "bus2": 22359
      },
      "params": {
        "R": 0.00023896787024568766,
        "X": 0.0011260921601206064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22360_22361_1",
      "ports": {
        "bus1": 22360,
        "bus2": 22361
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22360_23023_1",
      "ports": {
        "bus1": 22360,
        "bus2": 23023
      },
      "params": {
        "R": 0.05920735001564026,
        "X": 0.1433115452528,
        "G": 0.0,
        "B": 0.01031770184636116
      },
      "extension": {
        "length": 28390.22690625,
        "rating": 50.75560212135315
      }
    },
    {
      "class": "Branch",
      "id": "branch_22362_22431_1",
      "ports": {
        "bus1": 22362,
        "bus2": 22431
      },
      "params": {
        "R": 0.012235324829816818,
        "X": 0.033094439655542374,
        "G": 0.0,
        "B": 0.029270486906170845
      },
      "extension": {
        "length": 22321.94028442383,
        "rating": 64.90235924720764
      }
    },
    {
      "class": "Branch",
      "id": "branch_22362_23409_1",
      "ports": {
        "bus1": 23409,
        "bus2": 22362
      },
      "params": {
        "R": 0.017200825735926628,
        "X": 0.05834893882274628,
        "G": 0.0,
        "B": 0.0022000109311193228
      },
      "extension": {
        "length": 8810.16984173584,
        "rating": 64.47367072105408
      }
    },
    {
      "class": "Branch",
      "id": "branch_22363_22364_1",
      "ports": {
        "bus1": 22363,
        "bus2": 22364
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22363_23529_1",
      "ports": {
        "bus1": 23529,
        "bus2": 22363
      },
      "params": {
        "R": 0.01350699085742235,
        "X": 0.034001801162958145,
        "G": 0.0,
        "B": 0.0011802827939391136
      },
      "extension": {
        "length": 4821.052542297363,
        "rating": 73.91928434371948
      }
    },
    {
      "class": "Branch",
      "id": "branch_22363_23529_2",
      "ports": {
        "bus1": 23529,
        "bus2": 22363
      },
      "params": {
        "R": 0.01350699085742235,
        "X": 0.034001801162958145,
        "G": 0.0,
        "B": 0.0011802827939391136
      },
      "extension": {
        "length": 4821.052542297363,
        "rating": 73.91928434371948
      }
    },
    {
      "class": "Branch",
      "id": "branch_22363_23529_3",
      "ports": {
        "bus1": 23529,
        "bus2": 22363
      },
      "params": {
        "R": 0.01350699085742235,
        "X": 0.034001801162958145,
        "G": 0.0,
        "B": 0.0011802827939391136
      },
      "extension": {
        "length": 4821.052542297363,
        "rating": 73.91928434371948
      }
    },
    {
      "class": "Branch",
      "id": "branch_22363_24646_1",
      "ports": {
        "bus1": 24646,
        "bus2": 22363
      },
      "params": {
        "R": 0.07083509862422943,
        "X": 0.15419349074363708,
        "G": 0.0,
        "B": 0.00713342521339655
      },
      "extension": {
        "length": 24943.642537719727,
        "rating": 76.41517519950867
      }
    },
    {
      "class": "Branch",
      "id": "branch_22363_24646_2",
      "ports": {
        "bus1": 24646,
        "bus2": 22363
      },
      "params": {
        "R": 0.07083509862422943,
        "X": 0.15419349074363708,
        "G": 0.0,
        "B": 0.00713342521339655
      },
      "extension": {
        "length": 24943.642537719727,
        "rating": 76.41517519950867
      }
    },
    {
      "class": "Branch",
      "id": "branch_22363_24646_3",
      "ports": {
        "bus1": 24646,
        "bus2": 22363
      },
      "params": {
        "R": 0.07083509862422943,
        "X": 0.15419349074363708,
        "G": 0.0,
        "B": 0.00713342521339655
      },
      "extension": {
        "length": 24943.642537719727,
        "rating": 76.41517519950867
      }
    },
    {
      "class": "Branch",
      "id": "branch_22365_22366_1",
      "ports": {
        "bus1": 22365,
        "bus2": 22366
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22366_22431_1",
      "ports": {
        "bus1": 22366,
        "bus2": 22431
      },
      "params": {
        "R": 0.02808094397187233,
        "X": 0.07989577203989029,
        "G": 0.0,
        "B": 0.004727573599666357
      },
      "extension": {
        "length": 13829.730592895508,
        "rating": 58.26387405395508
      }
    },
    {
      "class": "Branch",
      "id": "branch_22366_23529_1",
      "ports": {
        "bus1": 23529,
        "bus2": 22366
      },
      "params": {
        "R": 0.015488743782043455,
        "X": 0.04631469398736954,
        "G": 0.0,
        "B": 0.008937536738812923
      },
      "extension": {
        "length": 15041.774239013672,
        "rating": 56.79081082344055
      }
    },
    {
      "class": "Branch",
      "id": "branch_22366_24599_1",
      "ports": {
        "bus1": 22366,
        "bus2": 24599
      },
      "params": {
        "R": 0.027224378660321236,
        "X": 0.07744069397449493,
        "G": 0.0,
        "B": 0.006431670393794776
      },
      "extension": {
        "length": 16241.300137573242,
        "rating": 56.33373260498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_22367_22373_1",
      "ports": {
        "bus1": 22367,
        "bus2": 22373
      },
      "params": {
        "R": 0.013217542320489885,
        "X": 0.035337455570697784,
        "G": 0.0,
        "B": 0.0016462747007608412
      },
      "extension": {
        "length": 5586.362165863037,
        "rating": 69.77591514587402
      }
    },
    {
      "class": "Branch",
      "id": "branch_22367_22373_2",
      "ports": {
        "bus1": 22367,
        "bus2": 22373
      },
      "params": {
        "R": 0.013217542320489885,
        "X": 0.035337455570697784,
        "G": 0.0,
        "B": 0.0016462747007608412
      },
      "extension": {
        "length": 5586.362165863037,
        "rating": 69.77591514587402
      }
    },
    {
      "class": "Branch",
      "id": "branch_22367_22378_1",
      "ports": {
        "bus1": 22378,
        "bus2": 22367
      },
      "params": {
        "R": 0.013638890348374844,
        "X": 0.038017552345991135,
        "G": 0.0,
        "B": 0.00293311639688909
      },
      "extension": {
        "length": 6942.427823364258,
        "rating": 73.27519059181213
      }
    },
    {
      "class": "Branch",
      "id": "branch_22367_22378_2",
      "ports": {
        "bus1": 22378,
        "bus2": 22367
      },
      "params": {
        "R": 0.013638890348374844,
        "X": 0.038017552345991135,
        "G": 0.0,
        "B": 0.00293311639688909
      },
      "extension": {
        "length": 6942.427823364258,
        "rating": 73.27519059181213
      }
    },
    {
      "class": "Branch",
      "id": "branch_22367_22378_3",
      "ports": {
        "bus1": 22378,
        "bus2": 22367
      },
      "params": {
        "R": 0.013638890348374844,
        "X": 0.038017552345991135,
        "G": 0.0,
        "B": 0.00293311639688909
      },
      "extension": {
        "length": 6942.427823364258,
        "rating": 73.27519059181213
      }
    },
    {
      "class": "Branch",
      "id": "branch_22368_22371_1",
      "ports": {
        "bus1": 22368,
        "bus2": 22371
      },
      "params": {
        "R": 0.013414229266345501,
        "X": 0.31164178252220154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22368_22372_1",
      "ports": {
        "bus1": 22368,
        "bus2": 22372
      },
      "params": {
        "R": 0.00024865538580343127,
        "X": 0.0010979818180203438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22368_22375_1",
      "ports": {
        "bus1": 22375,
        "bus2": 22368
      },
      "params": {
        "R": 0.009974410757422447,
        "X": 0.052892614156007774,
        "G": 0.0,
        "B": 0.011913210153579712
      },
      "extension": {
        "length": 18844.91795983887,
        "rating": 236.920428276062
      }
    },
    {
      "class": "Branch",
      "id": "branch_22368_22400_1",
      "ports": {
        "bus1": 22368,
        "bus2": 22400
      },
      "params": {
        "R": 0.007314734626561403,
        "X": 0.03987571597099304,
        "G": 0.0,
        "B": 0.016776874661445618
      },
      "extension": {
        "length": 19009.421360595705,
        "rating": 221.36328220367432
      }
    },
    {
      "class": "Branch",
      "id": "branch_22369_22371_1",
      "ports": {
        "bus1": 22369,
        "bus2": 22371
      },
      "params": {
        "R": -0.0072758132591843605,
        "X": -0.169033020734787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22369_22380_1",
      "ports": {
        "bus1": 22369,
        "bus2": 22380
      },
      "params": {
        "R": 0.03448580577969551,
        "X": 0.09143297374248505,
        "G": 0.0,
        "B": 0.008070895448327065
      },
      "extension": {
        "length": 19005.863717285156,
        "rating": 51.85328125953674
      }
    },
    {
      "class": "Branch",
      "id": "branch_22370_22371_1",
      "ports": {
        "bus1": 22370,
        "bus2": 22371
      },
      "params": {
        "R": 0.03159274533390999,
        "X": 0.7339683771133423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22373_22374_1",
      "ports": {
        "bus1": 22373,
        "bus2": 22374
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22373_22380_1",
      "ports": {
        "bus1": 22380,
        "bus2": 22373
      },
      "params": {
        "R": 0.015681138262152672,
        "X": 0.0552583746612072,
        "G": 0.0,
        "B": 0.01280750147998333
      },
      "extension": {
        "length": 18698.878083251955,
        "rating": 63.99024724960327
      }
    },
    {
      "class": "Branch",
      "id": "branch_22375_22471_1",
      "ports": {
        "bus1": 22471,
        "bus2": 22375
      },
      "params": {
        "R": 0.005045449826866388,
        "X": 0.031082540750503537,
        "G": 0.0,
        "B": 0.1796623170375824
      },
      "extension": {
        "length": 52062.47239746094,
        "rating": 234.69271659851074
      }
    },
    {
      "class": "Branch",
      "id": "branch_22375_23313_1",
      "ports": {
        "bus1": 22375,
        "bus2": 23313
      },
      "params": {
        "R": 0.005777515005320311,
        "X": 0.03605393320322037,
        "G": 0.0,
        "B": 0.019716866314411163
      },
      "extension": {
        "length": 20047.37223779297,
        "rating": 260.9373092651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_22375_23313_2",
      "ports": {
        "bus1": 22375,
        "bus2": 23313
      },
      "params": {
        "R": 0.005777515005320311,
        "X": 0.03605393320322037,
        "G": 0.0,
        "B": 0.019716866314411163
      },
      "extension": {
        "length": 20047.37223779297,
        "rating": 260.9373092651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_22376_22384_1",
      "ports": {
        "bus1": 22384,
        "bus2": 22376
      },
      "params": {
        "R": 0.013975047506392002,
        "X": 0.033524636179208755,
        "G": 0.0,
        "B": 0.0018149722600355742
      },
      "extension": {
        "length": 5319.383136383057,
        "rating": 49.88124370574951
      }
    },
    {
      "class": "Branch",
      "id": "branch_22376_22393_1",
      "ports": {
        "bus1": 22393,
        "bus2": 22376
      },
      "params": {
        "R": 0.019237125292420387,
        "X": 0.04487241432070732,
        "G": 0.0,
        "B": 0.003978551831096411
      },
      "extension": {
        "length": 8988.034357177734,
        "rating": 57.03884959220886
      }
    },
    {
      "class": "Branch",
      "id": "branch_22377_22378_1",
      "ports": {
        "bus1": 22378,
        "bus2": 22377
      },
      "params": {
        "R": 0.024200553074479103,
        "X": 0.056883152574300766,
        "G": 0.0,
        "B": 0.0010498445481061935
      },
      "extension": {
        "length": 5696.286130645753,
        "rating": 46.45833075046539
      }
    },
    {
      "class": "Branch",
      "id": "branch_22377_22384_1",
      "ports": {
        "bus1": 22377,
        "bus2": 22384
      },
      "params": {
        "R": 0.039141710847616196,
        "X": 0.08160648494958878,
        "G": 0.0,
        "B": 0.003849215805530548
      },
      "extension": {
        "length": 12519.900101623536,
        "rating": 66.79597496986389
      }
    },
    {
      "class": "Branch",
      "id": "branch_22377_22384_2",
      "ports": {
        "bus1": 22377,
        "bus2": 22384
      },
      "params": {
        "R": 0.039141710847616196,
        "X": 0.08160648494958878,
        "G": 0.0,
        "B": 0.003849215805530548
      },
      "extension": {
        "length": 12519.900101623536,
        "rating": 66.79597496986389
      }
    },
    {
      "class": "Branch",
      "id": "branch_22378_22379_1",
      "ports": {
        "bus1": 22378,
        "bus2": 22379
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22378_22390_1",
      "ports": {
        "bus1": 22378,
        "bus2": 22390
      },
      "params": {
        "R": 0.02340515330433845,
        "X": 0.05990025773644448,
        "G": 0.0,
        "B": 0.00727482931688428
      },
      "extension": {
        "length": 14559.851701538086,
        "rating": 65.09127616882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_22378_22390_2",
      "ports": {
        "bus1": 22378,
        "bus2": 22390
      },
      "params": {
        "R": 0.02340515330433845,
        "X": 0.05990025773644448,
        "G": 0.0,
        "B": 0.00727482931688428
      },
      "extension": {
        "length": 14559.851701538086,
        "rating": 65.09127616882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_22378_24659_1",
      "ports": {
        "bus1": 22378,
        "bus2": 24659
      },
      "params": {
        "R": 0.03348919004201889,
        "X": 0.08745376020669939,
        "G": 0.0,
        "B": 0.011314370669424534
      },
      "extension": {
        "length": 21044.397938598635,
        "rating": 71.72703146934509
      }
    },
    {
      "class": "Branch",
      "id": "branch_22378_24659_2",
      "ports": {
        "bus1": 22378,
        "bus2": 24659
      },
      "params": {
        "R": 0.03348919004201889,
        "X": 0.08745376020669939,
        "G": 0.0,
        "B": 0.011314370669424534
      },
      "extension": {
        "length": 21044.397938598635,
        "rating": 71.72703146934509
      }
    },
    {
      "class": "Branch",
      "id": "branch_22380_22401_1",
      "ports": {
        "bus1": 22401,
        "bus2": 22380
      },
      "params": {
        "R": 0.05826481431722641,
        "X": 0.17142856121063232,
        "G": 0.0,
        "B": 0.007017669267952442
      },
      "extension": {
        "length": 24674.58003076172,
        "rating": 62.60804533958435
      }
    },
    {
      "class": "Branch",
      "id": "branch_22381_22382_1",
      "ports": {
        "bus1": 22381,
        "bus2": 22382
      },
      "params": {
        "R": 0.04210924729704857,
        "X": 0.10665307193994522,
        "G": 0.0,
        "B": 0.004626832902431488
      },
      "extension": {
        "length": 15343.942167114259,
        "rating": 58.79065990447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_22381_23072_1",
      "ports": {
        "bus1": 23072,
        "bus2": 22381
      },
      "params": {
        "R": 0.035362765192985535,
        "X": 0.09507558494806288,
        "G": 0.0,
        "B": 0.004675332456827164
      },
      "extension": {
        "length": 13985.565499511718,
        "rating": 51.864129304885864
      }
    },
    {
      "class": "Branch",
      "id": "branch_22382_22774_1",
      "ports": {
        "bus1": 22382,
        "bus2": 22774
      },
      "params": {
        "R": 0.08111007511615753,
        "X": 0.19213710725307467,
        "G": 0.0,
        "B": 0.003986785653978586
      },
      "extension": {
        "length": 18901.29386755371,
        "rating": 60.50766110420227
      }
    },
    {
      "class": "Branch",
      "id": "branch_22383_22386_1",
      "ports": {
        "bus1": 22383,
        "bus2": 22386
      },
      "params": {
        "R": 0.007240343373268843,
        "X": 0.16883903741836548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22383_22387_1",
      "ports": {
        "bus1": 22383,
        "bus2": 22387
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22383_23313_1",
      "ports": {
        "bus1": 23313,
        "bus2": 22383
      },
      "params": {
        "R": 0.0026063674595206976,
        "X": 0.020063867792487144,
        "G": 0.0,
        "B": 0.013744502328336239
      },
      "extension": {
        "length": 11675.9635680542,
        "rating": 220.63939571380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_22384_22386_1",
      "ports": {
        "bus1": 22384,
        "bus2": 22386
      },
      "params": {
        "R": -0.0017198179848492146,
        "X": -0.04010481387376785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22384_22393_1",
      "ports": {
        "bus1": 22384,
        "bus2": 22393
      },
      "params": {
        "R": 0.01018352247774601,
        "X": 0.029892848804593086,
        "G": 0.0,
        "B": 0.003342385869473219
      },
      "extension": {
        "length": 6962.792184997559,
        "rating": 57.39569664001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_22385_22386_1",
      "ports": {
        "bus1": 22385,
        "bus2": 22386
      },
      "params": {
        "R": 0.03397654742002487,
        "X": 0.7923058271408081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22388_22389_1",
      "ports": {
        "bus1": 22388,
        "bus2": 22389
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22388_23561_1",
      "ports": {
        "bus1": 23561,
        "bus2": 22388
      },
      "params": {
        "R": 0.05130435898900032,
        "X": 0.13680171966552734,
        "G": 0.0,
        "B": 0.006847993005067109
      },
      "extension": {
        "length": 21902.31027026367,
        "rating": 52.89251208305359
      }
    },
    {
      "class": "Branch",
      "id": "branch_22388_24816_1",
      "ports": {
        "bus1": 22388,
        "bus2": 24816
      },
      "params": {
        "R": 0.08904838562011719,
        "X": 0.18659356236457825,
        "G": 0.0,
        "B": 0.010288328863680363
      },
      "extension": {
        "length": 30142.208153320313,
        "rating": 49.47372078895569
      }
    },
    {
      "class": "Branch",
      "id": "branch_22390_23734_1",
      "ports": {
        "bus1": 22390,
        "bus2": 23734
      },
      "params": {
        "R": 0.01980261504650116,
        "X": 0.059869442135095596,
        "G": 0.0,
        "B": 0.002117705065757036
      },
      "extension": {
        "length": 8260.448721679688,
        "rating": 68.03038120269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_22390_23734_2",
      "ports": {
        "bus1": 22390,
        "bus2": 23734
      },
      "params": {
        "R": 0.01980261504650116,
        "X": 0.059869442135095596,
        "G": 0.0,
        "B": 0.002117705065757036
      },
      "extension": {
        "length": 8260.448721679688,
        "rating": 68.03038120269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_22390_24489_1",
      "ports": {
        "bus1": 24489,
        "bus2": 22390
      },
      "params": {
        "R": 0.02937748096883297,
        "X": 0.07153935730457306,
        "G": 0.0,
        "B": 0.0029272681567817926
      },
      "extension": {
        "length": 10346.735632873535,
        "rating": 58.3734929561615
      }
    },
    {
      "class": "Branch",
      "id": "branch_22391_24484_1",
      "ports": {
        "bus1": 22391,
        "bus2": 24484
      },
      "params": {
        "R": 0.00642685266211629,
        "X": 0.015906622633337975,
        "G": 0.0,
        "B": 0.0005664810305461287
      },
      "extension": {
        "length": 2045.9819818267822,
        "rating": 61.976224184036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_22391_24816_1",
      "ports": {
        "bus1": 22391,
        "bus2": 24816
      },
      "params": {
        "R": 0.013460603542625904,
        "X": 0.030921535566449165,
        "G": 0.0,
        "B": 0.0011631121160462499
      },
      "extension": {
        "length": 4669.301328277588,
        "rating": 47.13783264160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_22392_22408_1",
      "ports": {
        "bus1": 22392,
        "bus2": 22408
      },
      "params": {
        "R": 0.0339747816324234,
        "X": 0.18096105754375458,
        "G": 0.0,
        "B": 0.06306422501802444
      },
      "extension": {
        "length": 73635.13125439454,
        "rating": 185.76394319534302
      }
    },
    {
      "class": "Branch",
      "id": "branch_22392_23739_1",
      "ports": {
        "bus1": 22392,
        "bus2": 23739
      },
      "params": {
        "R": 0.0060119214467704305,
        "X": 0.04006962478160858,
        "G": 0.0,
        "B": 0.01910211332142353
      },
      "extension": {
        "length": 21218.212910522463,
        "rating": 212.93199062347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_22393_23315_1",
      "ports": {
        "bus1": 22393,
        "bus2": 23315
      },
      "params": {
        "R": 0.006730081979185343,
        "X": 0.016952941194176674,
        "G": 0.0,
        "B": 0.0015752788167446852
      },
      "extension": {
        "length": 3893.2573831787113,
        "rating": 67.3150360584259
      }
    },
    {
      "class": "Branch",
      "id": "branch_22393_23315_2",
      "ports": {
        "bus1": 22393,
        "bus2": 23315
      },
      "params": {
        "R": 0.006730081979185343,
        "X": 0.016952941194176674,
        "G": 0.0,
        "B": 0.0015752788167446852
      },
      "extension": {
        "length": 3893.2573831787113,
        "rating": 67.3150360584259
      }
    },
    {
      "class": "Branch",
      "id": "branch_22393_24489_1",
      "ports": {
        "bus1": 24489,
        "bus2": 22393
      },
      "params": {
        "R": 0.0011670314706861973,
        "X": 0.003257947508245707,
        "G": 0.0,
        "B": 0.00043079230817966163
      },
      "extension": {
        "length": 786.5752906494141,
        "rating": 52.975040674209595
      }
    },
    {
      "class": "Branch",
      "id": "branch_22394_22769_1",
      "ports": {
        "bus1": 22769,
        "bus2": 22394
      },
      "params": {
        "R": 0.034650664776563644,
        "X": 0.08850537240505219,
        "G": 0.0,
        "B": 0.01166432071477175
      },
      "extension": {
        "length": 20816.315860473635,
        "rating": 60.28122901916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_22394_24484_1",
      "ports": {
        "bus1": 22394,
        "bus2": 24484
      },
      "params": {
        "R": 0.01615075208246708,
        "X": 0.04217664152383804,
        "G": 0.0,
        "B": 0.010137412697076797
      },
      "extension": {
        "length": 14098.658038330079,
        "rating": 54.050230979919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_22395_22398_1",
      "ports": {
        "bus1": 22395,
        "bus2": 22398
      },
      "params": {
        "R": 0.005323261022567749,
        "X": 0.14771829545497894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22395_22399_1",
      "ports": {
        "bus1": 22395,
        "bus2": 22399
      },
      "params": {
        "R": 0.00022208910377230495,
        "X": 0.0011560135753825307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22395_22400_1",
      "ports": {
        "bus1": 22395,
        "bus2": 22400
      },
      "params": {
        "R": 0.00023688170767854896,
        "X": 0.0011765897506847978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22396_22398_1",
      "ports": {
        "bus1": 22396,
        "bus2": 22398
      },
      "params": {
        "R": 0.0002977664116770029,
        "X": 0.008262917399406433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22396_22402_1",
      "ports": {
        "bus1": 22396,
        "bus2": 22402
      },
      "params": {
        "R": 0.03253878653049469,
        "X": 0.08406495302915573,
        "G": 0.0,
        "B": 0.009941179305315018
      },
      "extension": {
        "length": 19891.41761755371,
        "rating": 54.26174998283386
      }
    },
    {
      "class": "Branch",
      "id": "branch_22397_22398_1",
      "ports": {
        "bus1": 22397,
        "bus2": 22398
      },
      "params": {
        "R": 0.03567539155483246,
        "X": 0.9899774789810181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22400_23093_1",
      "ports": {
        "bus1": 23093,
        "bus2": 22400
      },
      "params": {
        "R": 0.00837304163724184,
        "X": 0.051402539014816284,
        "G": 0.0,
        "B": 0.030443066731095314
      },
      "extension": {
        "length": 27139.554129638673,
        "rating": 216.0248041152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_22401_22404_1",
      "ports": {
        "bus1": 22401,
        "bus2": 22404
      },
      "params": {
        "R": 0.10677073150873184,
        "X": 0.3067496418952942,
        "G": 0.0,
        "B": 0.010005270130932331
      },
      "extension": {
        "length": 39017.62882617187,
        "rating": 54.136621952056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_22401_23094_1",
      "ports": {
        "bus1": 22401,
        "bus2": 23094
      },
      "params": {
        "R": 0.03133482113480568,
        "X": 0.06845074146986008,
        "G": 0.0,
        "B": 0.003608708968386054
      },
      "extension": {
        "length": 12095.83224206543,
        "rating": 62.186747789382935
      }
    },
    {
      "class": "Branch",
      "id": "branch_22402_22772_1",
      "ports": {
        "bus1": 22772,
        "bus2": 22402
      },
      "params": {
        "R": 0.02581706829369068,
        "X": 0.07240745425224304,
        "G": 0.0,
        "B": 0.011528678238391876
      },
      "extension": {
        "length": 19053.85660180664,
        "rating": 62.52493858337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_22403_22405_1",
      "ports": {
        "bus1": 22403,
        "bus2": 22405
      },
      "params": {
        "R": 0.030680032446980476,
        "X": 0.08390618860721588,
        "G": 0.0,
        "B": 0.05264085531234741
      },
      "extension": {
        "length": 43309.94236303711,
        "rating": 48.157861828804016
      }
    },
    {
      "class": "Branch",
      "id": "branch_22403_22470_1",
      "ports": {
        "bus1": 22403,
        "bus2": 22470
      },
      "params": {
        "R": 0.03248085826635361,
        "X": 0.1082279160618782,
        "G": 0.0,
        "B": 0.0019099446944892406
      },
      "extension": {
        "length": 10686.91877545166,
        "rating": 59.064286947250366
      }
    },
    {
      "class": "Branch",
      "id": "branch_22404_22410_1",
      "ports": {
        "bus1": 22404,
        "bus2": 22410
      },
      "params": {
        "R": 0.043480206280946725,
        "X": 0.10559455305337907,
        "G": 0.0,
        "B": 0.005437323823571205
      },
      "extension": {
        "length": 16397.383680175783,
        "rating": 58.54086875915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_22405_22406_1",
      "ports": {
        "bus1": 22405,
        "bus2": 22406
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22405_22407_1",
      "ports": {
        "bus1": 22407,
        "bus2": 22405
      },
      "params": {
        "R": 0.031597036868333817,
        "X": 0.08885836601257324,
        "G": 0.0,
        "B": 0.013506053015589714
      },
      "extension": {
        "length": 22975.63498828125,
        "rating": 51.93702578544617
      }
    },
    {
      "class": "Branch",
      "id": "branch_22407_22410_1",
      "ports": {
        "bus1": 22410,
        "bus2": 22407
      },
      "params": {
        "R": 0.04608749598264694,
        "X": 0.09244783222675322,
        "G": 0.0,
        "B": 0.0019783189054578543
      },
      "extension": {
        "length": 9616.606850280761,
        "rating": 60.104286670684814
      }
    },
    {
      "class": "Branch",
      "id": "branch_22408_22409_1",
      "ports": {
        "bus1": 22409,
        "bus2": 22408
      },
      "params": {
        "R": 0.007563254330307245,
        "X": 0.19146184623241425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22409_22412_1",
      "ports": {
        "bus1": 22409,
        "bus2": 22412
      },
      "params": {
        "R": 0.0021143145859241486,
        "X": 0.060484614223241806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22409_22413_1",
      "ports": {
        "bus1": 22409,
        "bus2": 22413
      },
      "params": {
        "R": 0.0002557561092544347,
        "X": 0.0011006686836481094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22409_22414_1",
      "ports": {
        "bus1": 22409,
        "bus2": 22414
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22410_22412_1",
      "ports": {
        "bus1": 22410,
        "bus2": 22412
      },
      "params": {
        "R": 0.0004531900631263852,
        "X": 0.012964483350515366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22411_22412_1",
      "ports": {
        "bus1": 22411,
        "bus2": 22412
      },
      "params": {
        "R": 0.014428814873099327,
        "X": 0.41276785731315613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22414_25015_1",
      "ports": {
        "bus1": 22414,
        "bus2": 25015
      },
      "params": {
        "R": 0.05217310041189194,
        "X": 0.2145053893327713,
        "G": 0.0,
        "B": 0.040287040174007416
      },
      "extension": {
        "length": 64502.28331787109,
        "rating": 137.50110864639282
      }
    },
    {
      "class": "Branch",
      "id": "branch_22415_22416_1",
      "ports": {
        "bus1": 22416,
        "bus2": 22415
      },
      "params": {
        "R": 0.00479084299877286,
        "X": 0.10338977724313736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22415_22417_1",
      "ports": {
        "bus1": 22415,
        "bus2": 22417
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22415_22471_1",
      "ports": {
        "bus1": 22415,
        "bus2": 22471
      },
      "params": {
        "R": 0.013193548657000065,
        "X": 0.08163066953420639,
        "G": 0.0,
        "B": 0.056320760399103165
      },
      "extension": {
        "length": 49340.33808837891,
        "rating": 196.93394899368286
      }
    },
    {
      "class": "Branch",
      "id": "branch_22415_22911_1",
      "ports": {
        "bus1": 22911,
        "bus2": 22415
      },
      "params": {
        "R": 0.012522401288151741,
        "X": 0.07961538434028625,
        "G": 0.0,
        "B": 0.03490908816456795
      },
      "extension": {
        "length": 35745.115739501955,
        "rating": 223.7086534500122
      }
    },
    {
      "class": "Branch",
      "id": "branch_22416_22468_1",
      "ports": {
        "bus1": 22468,
        "bus2": 22416
      },
      "params": {
        "R": 0.08460208028554916,
        "X": 0.20496967434883118,
        "G": 0.0,
        "B": 0.008098631165921688
      },
      "extension": {
        "length": 28508.9551940918,
        "rating": 61.955904960632324
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_22421_1",
      "ports": {
        "bus1": 22418,
        "bus2": 22421
      },
      "params": {
        "R": 0.009839632548391819,
        "X": 0.3110973536968231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_22422_1",
      "ports": {
        "bus1": 22418,
        "bus2": 22422
      },
      "params": {
        "R": 0.0002316789032192901,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_22428_1",
      "ports": {
        "bus1": 22418,
        "bus2": 22428
      },
      "params": {
        "R": 0.0026507533621042967,
        "X": 0.017563173547387123,
        "G": 0.0,
        "B": 0.00799288135021925
      },
      "extension": {
        "length": 8414.830949523926,
        "rating": 220.4148769378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_22445_1",
      "ports": {
        "bus1": 22418,
        "bus2": 22445
      },
      "params": {
        "R": 0.0038485019467771053,
        "X": 0.01633620075881481,
        "G": 0.0,
        "B": 0.10633111000061034
      },
      "extension": {
        "length": 30455.449591552737,
        "rating": 275.94807147979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_22445_2",
      "ports": {
        "bus1": 22418,
        "bus2": 22445
      },
      "params": {
        "R": 0.0038485019467771053,
        "X": 0.01633620075881481,
        "G": 0.0,
        "B": 0.10633111000061034
      },
      "extension": {
        "length": 30455.449591552737,
        "rating": 275.94807147979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_22445_3",
      "ports": {
        "bus1": 22418,
        "bus2": 22445
      },
      "params": {
        "R": 0.0038485019467771053,
        "X": 0.01633620075881481,
        "G": 0.0,
        "B": 0.10633111000061034
      },
      "extension": {
        "length": 30455.449591552737,
        "rating": 275.94807147979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_23450_1",
      "ports": {
        "bus1": 23450,
        "bus2": 22418
      },
      "params": {
        "R": 0.007492104545235634,
        "X": 0.0522511750459671,
        "G": 0.0,
        "B": 0.022434070706367493
      },
      "extension": {
        "length": 24870.59113623047,
        "rating": 273.33621978759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_23450_2",
      "ports": {
        "bus1": 23450,
        "bus2": 22418
      },
      "params": {
        "R": 0.007492104545235634,
        "X": 0.0522511750459671,
        "G": 0.0,
        "B": 0.022434070706367493
      },
      "extension": {
        "length": 24870.59113623047,
        "rating": 273.33621978759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_22418_23450_3",
      "ports": {
        "bus1": 23450,
        "bus2": 22418
      },
      "params": {
        "R": 0.007492104545235634,
        "X": 0.0522511750459671,
        "G": 0.0,
        "B": 0.022434070706367493
      },
      "extension": {
        "length": 24870.59113623047,
        "rating": 273.33621978759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_22419_22421_1",
      "ports": {
        "bus1": 22419,
        "bus2": 22421
      },
      "params": {
        "R": -0.006164939142763615,
        "X": -0.19491544365882874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22419_22424_1",
      "ports": {
        "bus1": 22419,
        "bus2": 22424
      },
      "params": {
        "R": 0.015497159212827682,
        "X": 0.04341503232717514,
        "G": 0.0,
        "B": 0.004755122121423483
      },
      "extension": {
        "length": 11079.906369323731,
        "rating": 57.130759954452515
      }
    },
    {
      "class": "Branch",
      "id": "branch_22419_22432_1",
      "ports": {
        "bus1": 22432,
        "bus2": 22419
      },
      "params": {
        "R": 0.015997301787137985,
        "X": 0.042991869151592255,
        "G": 0.0,
        "B": 0.0021323487162590027
      },
      "extension": {
        "length": 6979.134629333496,
        "rating": 77.6530385017395
      }
    },
    {
      "class": "Branch",
      "id": "branch_22419_22432_2",
      "ports": {
        "bus1": 22432,
        "bus2": 22419
      },
      "params": {
        "R": 0.015997301787137985,
        "X": 0.042991869151592255,
        "G": 0.0,
        "B": 0.0021323487162590027
      },
      "extension": {
        "length": 6979.134629333496,
        "rating": 77.6530385017395
      }
    },
    {
      "class": "Branch",
      "id": "branch_22419_22432_3",
      "ports": {
        "bus1": 22432,
        "bus2": 22419
      },
      "params": {
        "R": 0.015997301787137985,
        "X": 0.042991869151592255,
        "G": 0.0,
        "B": 0.0021323487162590027
      },
      "extension": {
        "length": 6979.134629333496,
        "rating": 77.6530385017395
      }
    },
    {
      "class": "Branch",
      "id": "branch_22420_22421_1",
      "ports": {
        "bus1": 22420,
        "bus2": 22421
      },
      "params": {
        "R": 0.02165531925857067,
        "X": 0.68467116355896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22423_22431_1",
      "ports": {
        "bus1": 22431,
        "bus2": 22423
      },
      "params": {
        "R": 0.051228322088718414,
        "X": 0.11382942646741867,
        "G": 0.0,
        "B": 0.00387388514354825
      },
      "extension": {
        "length": 14228.903390625,
        "rating": 69.66928839683533
      }
    },
    {
      "class": "Branch",
      "id": "branch_22423_22431_2",
      "ports": {
        "bus1": 22431,
        "bus2": 22423
      },
      "params": {
        "R": 0.051228322088718414,
        "X": 0.11382942646741867,
        "G": 0.0,
        "B": 0.00387388514354825
      },
      "extension": {
        "length": 14228.903390625,
        "rating": 69.66928839683533
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22427_1",
      "ports": {
        "bus1": 22427,
        "bus2": 22424
      },
      "params": {
        "R": 0.015295321121811867,
        "X": 0.04761995002627373,
        "G": 0.0,
        "B": 0.0012536466820165515
      },
      "extension": {
        "length": 5890.393329071045,
        "rating": 67.29080080986023
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22427_2",
      "ports": {
        "bus1": 22427,
        "bus2": 22424
      },
      "params": {
        "R": 0.015295321121811867,
        "X": 0.04761995002627373,
        "G": 0.0,
        "B": 0.0012536466820165515
      },
      "extension": {
        "length": 5890.393329071045,
        "rating": 67.29080080986023
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22430_1",
      "ports": {
        "bus1": 22424,
        "bus2": 22430
      },
      "params": {
        "R": 0.01939046010375023,
        "X": 0.03961831331253052,
        "G": 0.0,
        "B": 0.002436549635604024
      },
      "extension": {
        "length": 7013.165528869629,
        "rating": 68.26397776603699
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22430_2",
      "ports": {
        "bus1": 22424,
        "bus2": 22430
      },
      "params": {
        "R": 0.01939046010375023,
        "X": 0.03961831331253052,
        "G": 0.0,
        "B": 0.002436549635604024
      },
      "extension": {
        "length": 7013.165528869629,
        "rating": 68.26397776603699
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22435_1",
      "ports": {
        "bus1": 22424,
        "bus2": 22435
      },
      "params": {
        "R": 0.020020101219415665,
        "X": 0.06030128896236419,
        "G": 0.0,
        "B": 0.0027179347816854715
      },
      "extension": {
        "length": 9876.106847900392,
        "rating": 44.371894001960754
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22466_1",
      "ports": {
        "bus1": 22466,
        "bus2": 22424
      },
      "params": {
        "R": 0.016686826944351196,
        "X": 0.051721930503845215,
        "G": 0.0,
        "B": 0.0025914711877703667
      },
      "extension": {
        "length": 8035.2175160522465,
        "rating": 73.31200838088989
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22466_2",
      "ports": {
        "bus1": 22466,
        "bus2": 22424
      },
      "params": {
        "R": 0.016686826944351196,
        "X": 0.051721930503845215,
        "G": 0.0,
        "B": 0.0025914711877703667
      },
      "extension": {
        "length": 8035.2175160522465,
        "rating": 73.31200838088989
      }
    },
    {
      "class": "Branch",
      "id": "branch_22424_22466_3",
      "ports": {
        "bus1": 22466,
        "bus2": 22424
      },
      "params": {
        "R": 0.016686826944351196,
        "X": 0.051721930503845215,
        "G": 0.0,
        "B": 0.0025914711877703667
      },
      "extension": {
        "length": 8035.2175160522465,
        "rating": 73.31200838088989
      }
    },
    {
      "class": "Branch",
      "id": "branch_22425_22426_1",
      "ports": {
        "bus1": 22426,
        "bus2": 22425
      },
      "params": {
        "R": 0.0004255874955561012,
        "X": 0.030593926087021828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22425_22429_1",
      "ports": {
        "bus1": 22425,
        "bus2": 22429
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22426_22427_1",
      "ports": {
        "bus1": 22427,
        "bus2": 22426
      },
      "params": {
        "R": 0.0040933010168373585,
        "X": 0.13978128135204315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22426_22428_1",
      "ports": {
        "bus1": 22426,
        "bus2": 22428
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22427_22430_1",
      "ports": {
        "bus1": 22427,
        "bus2": 22430
      },
      "params": {
        "R": 0.02638581395149231,
        "X": 0.08216560631990433,
        "G": 0.0,
        "B": 0.002480617957189679
      },
      "extension": {
        "length": 10608.330618896485,
        "rating": 44.313764572143555
      }
    },
    {
      "class": "Branch",
      "id": "branch_22427_22432_1",
      "ports": {
        "bus1": 22427,
        "bus2": 22432
      },
      "params": {
        "R": 0.017654428258538246,
        "X": 0.04259118437767029,
        "G": 0.0,
        "B": 0.0012376672821119428
      },
      "extension": {
        "length": 5437.894635131836,
        "rating": 64.25747871398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_22428_22436_1",
      "ports": {
        "bus1": 22428,
        "bus2": 22436
      },
      "params": {
        "R": 0.006971906870603561,
        "X": 0.03820853307843208,
        "G": 0.0,
        "B": 0.013477805070579054
      },
      "extension": {
        "length": 15704.335424926758,
        "rating": 181.68731927871704
      }
    },
    {
      "class": "Branch",
      "id": "branch_22428_23144_1",
      "ports": {
        "bus1": 22428,
        "bus2": 23144
      },
      "params": {
        "R": 0.019372113049030304,
        "X": 0.1273074448108673,
        "G": 0.0,
        "B": 0.05175721645355225
      },
      "extension": {
        "length": 58790.513074218754,
        "rating": 181.5813422203064
      }
    },
    {
      "class": "Branch",
      "id": "branch_22428_23166_1",
      "ports": {
        "bus1": 22428,
        "bus2": 23166
      },
      "params": {
        "R": 0.020189624279737473,
        "X": 0.11352834105491638,
        "G": 0.0,
        "B": 0.05947233363986015
      },
      "extension": {
        "length": 53214.35073925782,
        "rating": 204.50451374053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_22428_23511_1",
      "ports": {
        "bus1": 22428,
        "bus2": 23511
      },
      "params": {
        "R": 0.013210720382630827,
        "X": 0.09864986687898637,
        "G": 0.0,
        "B": 0.04599319398403168
      },
      "extension": {
        "length": 46245.68261059571,
        "rating": 220.80509662628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_22428_23587_1",
      "ports": {
        "bus1": 22428,
        "bus2": 23587
      },
      "params": {
        "R": 0.0037324808072298765,
        "X": 0.023360004648566246,
        "G": 0.0,
        "B": 0.056357480585575104
      },
      "extension": {
        "length": 25111.90156970215,
        "rating": 200.2450704574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_22429_22839_1",
      "ports": {
        "bus1": 22429,
        "bus2": 22839
      },
      "params": {
        "R": 0.0009815014200285077,
        "X": 0.012846802361309528,
        "G": 0.0,
        "B": 0.35136654973030096
      },
      "extension": {
        "length": 47492.371072265625,
        "rating": 1329.3234825134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_22429_22839_2",
      "ports": {
        "bus1": 22429,
        "bus2": 22839
      },
      "params": {
        "R": 0.0009815014200285077,
        "X": 0.012846802361309528,
        "G": 0.0,
        "B": 0.35136654973030096
      },
      "extension": {
        "length": 47492.371072265625,
        "rating": 1329.3234825134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_22429_23435_1",
      "ports": {
        "bus1": 23435,
        "bus2": 22429
      },
      "params": {
        "R": 0.0005851322202943265,
        "X": 0.007463824935257435,
        "G": 0.0,
        "B": 0.19171103835105896
      },
      "extension": {
        "length": 27839.789806640627,
        "rating": 1166.5955543518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_22429_23459_1",
      "ports": {
        "bus1": 23459,
        "bus2": 22429
      },
      "params": {
        "R": 0.0006273096078075469,
        "X": 0.0069760968908667564,
        "G": 0.0,
        "B": 0.13449884951114655
      },
      "extension": {
        "length": 22521.360158569336,
        "rating": 1318.565273284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_22429_23459_2",
      "ports": {
        "bus1": 23459,
        "bus2": 22429
      },
      "params": {
        "R": 0.0006273096078075469,
        "X": 0.0069760968908667564,
        "G": 0.0,
        "B": 0.13449884951114655
      },
      "extension": {
        "length": 22521.360158569336,
        "rating": 1318.565273284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_22429_24601_1",
      "ports": {
        "bus1": 22429,
        "bus2": 24601
      },
      "params": {
        "R": 0.0007438521715812385,
        "X": 0.008814197033643723,
        "G": 0.0,
        "B": 0.17051906883716583
      },
      "extension": {
        "length": 26733.028152832034,
        "rating": 1241.7732238769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_22430_22432_1",
      "ports": {
        "bus1": 22432,
        "bus2": 22430
      },
      "params": {
        "R": 0.021101694554090503,
        "X": 0.06356903910636902,
        "G": 0.0,
        "B": 0.00268847425468266
      },
      "extension": {
        "length": 9623.134312316895,
        "rating": 60.60534715652466
      }
    },
    {
      "class": "Branch",
      "id": "branch_22430_22437_1",
      "ports": {
        "bus1": 22430,
        "bus2": 22437
      },
      "params": {
        "R": 0.019995933398604393,
        "X": 0.05492658168077469,
        "G": 0.0,
        "B": 0.0025056281592696905
      },
      "extension": {
        "length": 7907.743994567872,
        "rating": 57.34015703201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_22430_23452_1",
      "ports": {
        "bus1": 22430,
        "bus2": 23452
      },
      "params": {
        "R": 0.02869078144431114,
        "X": 0.0801016241312027,
        "G": 0.0,
        "B": 0.008510098792612553
      },
      "extension": {
        "length": 17371.69295361328,
        "rating": 62.372976541519165
      }
    },
    {
      "class": "Branch",
      "id": "branch_22431_22432_1",
      "ports": {
        "bus1": 22431,
        "bus2": 22432
      },
      "params": {
        "R": 0.03795131295919418,
        "X": 0.09185738861560822,
        "G": 0.0,
        "B": 0.0022781421430408955
      },
      "extension": {
        "length": 10735.112717468262,
        "rating": 51.139551401138306
      }
    },
    {
      "class": "Branch",
      "id": "branch_22431_23473_1",
      "ports": {
        "bus1": 23473,
        "bus2": 22431
      },
      "params": {
        "R": 0.021514996886253357,
        "X": 0.05144023522734642,
        "G": 0.0,
        "B": 0.011440751142799854
      },
      "extension": {
        "length": 17994.463172973632,
        "rating": 71.99222445487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_22431_23473_2",
      "ports": {
        "bus1": 23473,
        "bus2": 22431
      },
      "params": {
        "R": 0.021514996886253357,
        "X": 0.05144023522734642,
        "G": 0.0,
        "B": 0.011440751142799854
      },
      "extension": {
        "length": 17994.463172973632,
        "rating": 71.99222445487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_22431_23473_3",
      "ports": {
        "bus1": 23473,
        "bus2": 22431
      },
      "params": {
        "R": 0.021514996886253357,
        "X": 0.05144023522734642,
        "G": 0.0,
        "B": 0.011440751142799854
      },
      "extension": {
        "length": 17994.463172973632,
        "rating": 71.99222445487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_22432_23452_1",
      "ports": {
        "bus1": 22432,
        "bus2": 23452
      },
      "params": {
        "R": 0.04838012158870697,
        "X": 0.11951366066932678,
        "G": 0.0,
        "B": 0.0064718290232121944
      },
      "extension": {
        "length": 18876.33511193848,
        "rating": 51.607656478881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_22432_23612_1",
      "ports": {
        "bus1": 22432,
        "bus2": 23612
      },
      "params": {
        "R": 0.015358620323240757,
        "X": 0.04002831503748894,
        "G": 0.0,
        "B": 0.02564254030585289
      },
      "extension": {
        "length": 21330.923286621095,
        "rating": 81.42032027244568
      }
    },
    {
      "class": "Branch",
      "id": "branch_22432_23612_2",
      "ports": {
        "bus1": 22432,
        "bus2": 23612
      },
      "params": {
        "R": 0.015358620323240757,
        "X": 0.04002831503748894,
        "G": 0.0,
        "B": 0.02564254030585289
      },
      "extension": {
        "length": 21330.923286621095,
        "rating": 81.42032027244568
      }
    },
    {
      "class": "Branch",
      "id": "branch_22432_23612_3",
      "ports": {
        "bus1": 22432,
        "bus2": 23612
      },
      "params": {
        "R": 0.015358620323240757,
        "X": 0.04002831503748894,
        "G": 0.0,
        "B": 0.02564254030585289
      },
      "extension": {
        "length": 21330.923286621095,
        "rating": 81.42032027244568
      }
    },
    {
      "class": "Branch",
      "id": "branch_22432_23612_4",
      "ports": {
        "bus1": 22432,
        "bus2": 23612
      },
      "params": {
        "R": 0.015358620323240757,
        "X": 0.04002831503748894,
        "G": 0.0,
        "B": 0.02564254030585289
      },
      "extension": {
        "length": 21330.923286621095,
        "rating": 81.42032027244568
      }
    },
    {
      "class": "Branch",
      "id": "branch_22433_22434_1",
      "ports": {
        "bus1": 22433,
        "bus2": 22434
      },
      "params": {
        "R": 0.00023236077686306092,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22434_22441_1",
      "ports": {
        "bus1": 22434,
        "bus2": 22441
      },
      "params": {
        "R": 0.005472048185765743,
        "X": 0.02633456140756607,
        "G": 0.0,
        "B": 0.015698976814746857
      },
      "extension": {
        "length": 14976.711419677735,
        "rating": 244.66633796691895
      }
    },
    {
      "class": "Branch",
      "id": "branch_22434_22445_1",
      "ports": {
        "bus1": 22445,
        "bus2": 22434
      },
      "params": {
        "R": 0.006216926034539938,
        "X": 0.03907710686326027,
        "G": 0.0,
        "B": 0.027355952188372612
      },
      "extension": {
        "length": 23691.682072265627,
        "rating": 257.6485872268677
      }
    },
    {
      "class": "Branch",
      "id": "branch_22434_23610_1",
      "ports": {
        "bus1": 22434,
        "bus2": 23610
      },
      "params": {
        "R": 0.008661421947181225,
        "X": 0.05599517747759819,
        "G": 0.0,
        "B": 0.043781355023384094
      },
      "extension": {
        "length": 34028.704786376955,
        "rating": 239.0014886856079
      }
    },
    {
      "class": "Branch",
      "id": "branch_22435_22437_1",
      "ports": {
        "bus1": 22435,
        "bus2": 22437
      },
      "params": {
        "R": 0.030385471880435944,
        "X": 0.07756603509187698,
        "G": 0.0,
        "B": 0.0030912570655345917
      },
      "extension": {
        "length": 11394.705619445802,
        "rating": 66.1242127418518
      }
    },
    {
      "class": "Branch",
      "id": "branch_22435_22437_2",
      "ports": {
        "bus1": 22435,
        "bus2": 22437
      },
      "params": {
        "R": 0.030385471880435944,
        "X": 0.07756603509187698,
        "G": 0.0,
        "B": 0.0030912570655345917
      },
      "extension": {
        "length": 11394.705619445802,
        "rating": 66.1242127418518
      }
    },
    {
      "class": "Branch",
      "id": "branch_22435_22439_1",
      "ports": {
        "bus1": 22439,
        "bus2": 22435
      },
      "params": {
        "R": 0.02685149759054184,
        "X": 0.05215669795870781,
        "G": 0.0,
        "B": 0.002553346799686551
      },
      "extension": {
        "length": 8757.203470092774,
        "rating": 60.77900528907776
      }
    },
    {
      "class": "Branch",
      "id": "branch_22435_22463_1",
      "ports": {
        "bus1": 22435,
        "bus2": 22463
      },
      "params": {
        "R": 0.039990875869989395,
        "X": 0.08313518762588501,
        "G": 0.0,
        "B": 0.008870190940797329
      },
      "extension": {
        "length": 18872.689985595705,
        "rating": 63.239580392837524
      }
    },
    {
      "class": "Branch",
      "id": "branch_22436_23138_1",
      "ports": {
        "bus1": 22436,
        "bus2": 23138
      },
      "params": {
        "R": 0.0036375303752720356,
        "X": 0.02269311435520649,
        "G": 0.0,
        "B": 0.04256375879049301
      },
      "extension": {
        "length": 21964.056408325196,
        "rating": 224.03957843780518
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23452_1",
      "ports": {
        "bus1": 22437,
        "bus2": 23452
      },
      "params": {
        "R": 0.010262315161526203,
        "X": 0.023189058527350426,
        "G": 0.0,
        "B": 0.008966167457401752
      },
      "extension": {
        "length": 11028.579920837403,
        "rating": 83.23221206665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23452_2",
      "ports": {
        "bus1": 22437,
        "bus2": 23452
      },
      "params": {
        "R": 0.010262315161526203,
        "X": 0.023189058527350426,
        "G": 0.0,
        "B": 0.008966167457401752
      },
      "extension": {
        "length": 11028.579920837403,
        "rating": 83.23221206665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23452_3",
      "ports": {
        "bus1": 22437,
        "bus2": 23452
      },
      "params": {
        "R": 0.010262315161526203,
        "X": 0.023189058527350426,
        "G": 0.0,
        "B": 0.008966167457401752
      },
      "extension": {
        "length": 11028.579920837403,
        "rating": 83.23221206665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23452_4",
      "ports": {
        "bus1": 22437,
        "bus2": 23452
      },
      "params": {
        "R": 0.010262315161526203,
        "X": 0.023189058527350426,
        "G": 0.0,
        "B": 0.008966167457401752
      },
      "extension": {
        "length": 11028.579920837403,
        "rating": 83.23221206665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23452_5",
      "ports": {
        "bus1": 22437,
        "bus2": 23452
      },
      "params": {
        "R": 0.010262315161526203,
        "X": 0.023189058527350426,
        "G": 0.0,
        "B": 0.008966167457401752
      },
      "extension": {
        "length": 11028.579920837403,
        "rating": 83.23221206665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23452_6",
      "ports": {
        "bus1": 22437,
        "bus2": 23452
      },
      "params": {
        "R": 0.010262315161526203,
        "X": 0.023189058527350426,
        "G": 0.0,
        "B": 0.008966167457401752
      },
      "extension": {
        "length": 11028.579920837403,
        "rating": 83.23221206665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23766_1",
      "ports": {
        "bus1": 22437,
        "bus2": 23766
      },
      "params": {
        "R": 0.029106130823493004,
        "X": 0.06373398751020432,
        "G": 0.0,
        "B": 0.01735277846455574
      },
      "extension": {
        "length": 24627.74437792969,
        "rating": 82.05754160881042
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23766_2",
      "ports": {
        "bus1": 22437,
        "bus2": 23766
      },
      "params": {
        "R": 0.029106130823493004,
        "X": 0.06373398751020432,
        "G": 0.0,
        "B": 0.01735277846455574
      },
      "extension": {
        "length": 24627.74437792969,
        "rating": 82.05754160881042
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23766_3",
      "ports": {
        "bus1": 22437,
        "bus2": 23766
      },
      "params": {
        "R": 0.029106130823493004,
        "X": 0.06373398751020432,
        "G": 0.0,
        "B": 0.01735277846455574
      },
      "extension": {
        "length": 24627.74437792969,
        "rating": 82.05754160881042
      }
    },
    {
      "class": "Branch",
      "id": "branch_22437_23766_4",
      "ports": {
        "bus1": 22437,
        "bus2": 23766
      },
      "params": {
        "R": 0.029106130823493004,
        "X": 0.06373398751020432,
        "G": 0.0,
        "B": 0.01735277846455574
      },
      "extension": {
        "length": 24627.74437792969,
        "rating": 82.05754160881042
      }
    },
    {
      "class": "Branch",
      "id": "branch_22438_22439_1",
      "ports": {
        "bus1": 22438,
        "bus2": 22439
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22439_22442_1",
      "ports": {
        "bus1": 22442,
        "bus2": 22439
      },
      "params": {
        "R": 0.04627756401896477,
        "X": 0.12006138265132904,
        "G": 0.0,
        "B": 0.002094725612550974
      },
      "extension": {
        "length": 10768.662460327148,
        "rating": 52.10126042366028
      }
    },
    {
      "class": "Branch",
      "id": "branch_22439_23766_1",
      "ports": {
        "bus1": 22439,
        "bus2": 23766
      },
      "params": {
        "R": 0.03638152405619621,
        "X": 0.07491538673639297,
        "G": 0.0,
        "B": 0.0053557888604700565
      },
      "extension": {
        "length": 14373.353224731445,
        "rating": 51.664143800735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_22440_23132_1",
      "ports": {
        "bus1": 23132,
        "bus2": 22440
      },
      "params": {
        "R": 0.009721026755869389,
        "X": 0.019129203632473946,
        "G": 0.0,
        "B": 0.013392281718552113
      },
      "extension": {
        "length": 11278.70311871338,
        "rating": 73.77071976661682
      }
    },
    {
      "class": "Branch",
      "id": "branch_22440_23132_2",
      "ports": {
        "bus1": 23132,
        "bus2": 22440
      },
      "params": {
        "R": 0.009721026755869389,
        "X": 0.019129203632473946,
        "G": 0.0,
        "B": 0.013392281718552113
      },
      "extension": {
        "length": 11278.70311871338,
        "rating": 73.77071976661682
      }
    },
    {
      "class": "Branch",
      "id": "branch_22440_23132_3",
      "ports": {
        "bus1": 23132,
        "bus2": 22440
      },
      "params": {
        "R": 0.009721026755869389,
        "X": 0.019129203632473946,
        "G": 0.0,
        "B": 0.013392281718552113
      },
      "extension": {
        "length": 11278.70311871338,
        "rating": 73.77071976661682
      }
    },
    {
      "class": "Branch",
      "id": "branch_22440_23766_1",
      "ports": {
        "bus1": 23766,
        "bus2": 22440
      },
      "params": {
        "R": 0.031677503138780594,
        "X": 0.07906757295131683,
        "G": 0.0,
        "B": 0.0020774865988641977
      },
      "extension": {
        "length": 9536.678054626465,
        "rating": 75.32400488853455
      }
    },
    {
      "class": "Branch",
      "id": "branch_22440_23766_2",
      "ports": {
        "bus1": 23766,
        "bus2": 22440
      },
      "params": {
        "R": 0.031677503138780594,
        "X": 0.07906757295131683,
        "G": 0.0,
        "B": 0.0020774865988641977
      },
      "extension": {
        "length": 9536.678054626465,
        "rating": 75.32400488853455
      }
    },
    {
      "class": "Branch",
      "id": "branch_22440_23766_3",
      "ports": {
        "bus1": 23766,
        "bus2": 22440
      },
      "params": {
        "R": 0.031677503138780594,
        "X": 0.07906757295131683,
        "G": 0.0,
        "B": 0.0020774865988641977
      },
      "extension": {
        "length": 9536.678054626465,
        "rating": 75.32400488853455
      }
    },
    {
      "class": "Branch",
      "id": "branch_22441_23138_1",
      "ports": {
        "bus1": 23138,
        "bus2": 22441
      },
      "params": {
        "R": 0.005064976867288351,
        "X": 0.03144501894712448,
        "G": 0.0,
        "B": 0.01425026822835207
      },
      "extension": {
        "length": 14311.501186157227,
        "rating": 241.12858772277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_22441_23144_1",
      "ports": {
        "bus1": 22441,
        "bus2": 23144
      },
      "params": {
        "R": 0.012064136564731598,
        "X": 0.06503191590309143,
        "G": 0.0,
        "B": 0.035736870020627975
      },
      "extension": {
        "length": 37254.15507128906,
        "rating": 217.0910358428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_22441_23353_1",
      "ports": {
        "bus1": 22441,
        "bus2": 23353
      },
      "params": {
        "R": 0.0067110126838088036,
        "X": 0.04383397102355957,
        "G": 0.0,
        "B": 0.013421963900327682
      },
      "extension": {
        "length": 18648.466369628906,
        "rating": 187.32675313949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_22441_23511_1",
      "ports": {
        "bus1": 22441,
        "bus2": 23511
      },
      "params": {
        "R": 0.0036981443408876657,
        "X": 0.02288921549916267,
        "G": 0.0,
        "B": 0.03284003958106041
      },
      "extension": {
        "length": 19657.193309692382,
        "rating": 269.08552646636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_22441_23511_2",
      "ports": {
        "bus1": 22441,
        "bus2": 23511
      },
      "params": {
        "R": 0.0036981443408876657,
        "X": 0.02288921549916267,
        "G": 0.0,
        "B": 0.03284003958106041
      },
      "extension": {
        "length": 19657.193309692382,
        "rating": 269.08552646636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_22442_22443_1",
      "ports": {
        "bus1": 22442,
        "bus2": 22443
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22442_23136_1",
      "ports": {
        "bus1": 23136,
        "bus2": 22442
      },
      "params": {
        "R": 0.03940260782837868,
        "X": 0.092488557100296,
        "G": 0.0,
        "B": 0.0016460205661132932
      },
      "extension": {
        "length": 9514.066760375978,
        "rating": 52.00207829475403
      }
    },
    {
      "class": "Branch",
      "id": "branch_22442_23766_1",
      "ports": {
        "bus1": 22442,
        "bus2": 23766
      },
      "params": {
        "R": 0.015370994806289673,
        "X": 0.030172297731041905,
        "G": 0.0,
        "B": 0.0009148434619419278
      },
      "extension": {
        "length": 3654.976241546631,
        "rating": 56.400442123413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_22444_22458_1",
      "ports": {
        "bus1": 22444,
        "bus2": 22458
      },
      "params": {
        "R": 0.02441956102848053,
        "X": 0.058318205177783966,
        "G": 0.0,
        "B": 0.003405049443244934
      },
      "extension": {
        "length": 10040.42684124756,
        "rating": 58.64570140838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_22444_22460_1",
      "ports": {
        "bus1": 22444,
        "bus2": 22460
      },
      "params": {
        "R": 0.028262021020054817,
        "X": 0.059045229107141495,
        "G": 0.0,
        "B": 0.010249958373606205
      },
      "extension": {
        "length": 16002.997892578125,
        "rating": 67.13441610336304
      }
    },
    {
      "class": "Branch",
      "id": "branch_22444_22460_2",
      "ports": {
        "bus1": 22444,
        "bus2": 22460
      },
      "params": {
        "R": 0.028262021020054817,
        "X": 0.059045229107141495,
        "G": 0.0,
        "B": 0.010249958373606205
      },
      "extension": {
        "length": 16002.997892578125,
        "rating": 67.13441610336304
      }
    },
    {
      "class": "Branch",
      "id": "branch_22444_23766_1",
      "ports": {
        "bus1": 23766,
        "bus2": 22444
      },
      "params": {
        "R": 0.026654087007045742,
        "X": 0.07029782235622406,
        "G": 0.0,
        "B": 0.0014577422989532351
      },
      "extension": {
        "length": 7870.282839294434,
        "rating": 72.93359041213989
      }
    },
    {
      "class": "Branch",
      "id": "branch_22444_23766_2",
      "ports": {
        "bus1": 23766,
        "bus2": 22444
      },
      "params": {
        "R": 0.026654087007045742,
        "X": 0.07029782235622406,
        "G": 0.0,
        "B": 0.0014577422989532351
      },
      "extension": {
        "length": 7870.282839294434,
        "rating": 72.93359041213989
      }
    },
    {
      "class": "Branch",
      "id": "branch_22444_23766_3",
      "ports": {
        "bus1": 23766,
        "bus2": 22444
      },
      "params": {
        "R": 0.026654087007045742,
        "X": 0.07029782235622406,
        "G": 0.0,
        "B": 0.0014577422989532351
      },
      "extension": {
        "length": 7870.282839294434,
        "rating": 72.93359041213989
      }
    },
    {
      "class": "Branch",
      "id": "branch_22445_22446_1",
      "ports": {
        "bus1": 22445,
        "bus2": 22446
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22445_22455_1",
      "ports": {
        "bus1": 22445,
        "bus2": 22455
      },
      "params": {
        "R": 0.004131630528718233,
        "X": 0.02349171973764896,
        "G": 0.0,
        "B": 0.013826059177517891
      },
      "extension": {
        "length": 11967.976557861328,
        "rating": 294.3781614303589
      }
    },
    {
      "class": "Branch",
      "id": "branch_22445_22455_2",
      "ports": {
        "bus1": 22445,
        "bus2": 22455
      },
      "params": {
        "R": 0.004131630528718233,
        "X": 0.02349171973764896,
        "G": 0.0,
        "B": 0.013826059177517891
      },
      "extension": {
        "length": 11967.976557861328,
        "rating": 294.3781614303589
      }
    },
    {
      "class": "Branch",
      "id": "branch_22445_22455_3",
      "ports": {
        "bus1": 22445,
        "bus2": 22455
      },
      "params": {
        "R": 0.004131630528718233,
        "X": 0.02349171973764896,
        "G": 0.0,
        "B": 0.013826059177517891
      },
      "extension": {
        "length": 11967.976557861328,
        "rating": 294.3781614303589
      }
    },
    {
      "class": "Branch",
      "id": "branch_22447_22448_1",
      "ports": {
        "bus1": 22447,
        "bus2": 22448
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22448_22449_1",
      "ports": {
        "bus1": 22448,
        "bus2": 22449
      },
      "params": {
        "R": 0.00986523274332285,
        "X": 0.024494737386703488,
        "G": 0.0,
        "B": 0.0017128144390881062
      },
      "extension": {
        "length": 4372.328664459229,
        "rating": 51.49347186088562
      }
    },
    {
      "class": "Branch",
      "id": "branch_22448_23157_1",
      "ports": {
        "bus1": 22448,
        "bus2": 23157
      },
      "params": {
        "R": 0.022278517484664914,
        "X": 0.053634505718946464,
        "G": 0.0,
        "B": 0.0015825056470930574
      },
      "extension": {
        "length": 6180.508550994873,
        "rating": 66.9173538684845
      }
    },
    {
      "class": "Branch",
      "id": "branch_22448_23157_2",
      "ports": {
        "bus1": 22448,
        "bus2": 23157
      },
      "params": {
        "R": 0.022278517484664914,
        "X": 0.053634505718946464,
        "G": 0.0,
        "B": 0.0015825056470930574
      },
      "extension": {
        "length": 6180.508550994873,
        "rating": 66.9173538684845
      }
    },
    {
      "class": "Branch",
      "id": "branch_22448_23160_1",
      "ports": {
        "bus1": 23160,
        "bus2": 22448
      },
      "params": {
        "R": 0.025911519303917885,
        "X": 0.06921667605638504,
        "G": 0.0,
        "B": 0.0018906036857515574
      },
      "extension": {
        "length": 8249.190269348144,
        "rating": 70.09409666061401
      }
    },
    {
      "class": "Branch",
      "id": "branch_22448_23160_2",
      "ports": {
        "bus1": 23160,
        "bus2": 22448
      },
      "params": {
        "R": 0.025911519303917885,
        "X": 0.06921667605638504,
        "G": 0.0,
        "B": 0.0018906036857515574
      },
      "extension": {
        "length": 8249.190269348144,
        "rating": 70.09409666061401
      }
    },
    {
      "class": "Branch",
      "id": "branch_22449_22450_1",
      "ports": {
        "bus1": 22449,
        "bus2": 22450
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22449_23159_1",
      "ports": {
        "bus1": 22449,
        "bus2": 23159
      },
      "params": {
        "R": 0.01366431452333927,
        "X": 0.0371004082262516,
        "G": 0.0,
        "B": 0.0033711027354002003
      },
      "extension": {
        "length": 8204.593875183105,
        "rating": 61.94266080856323
      }
    },
    {
      "class": "Branch",
      "id": "branch_22451_22835_1",
      "ports": {
        "bus1": 22451,
        "bus2": 22835
      },
      "params": {
        "R": 0.015222291462123396,
        "X": 0.03733624890446663,
        "G": 0.0,
        "B": 0.011520943604409695
      },
      "extension": {
        "length": 15322.349206054689,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22451_23159_1",
      "ports": {
        "bus1": 23159,
        "bus2": 22451
      },
      "params": {
        "R": 0.009025508537888527,
        "X": 0.020419521257281303,
        "G": 0.0,
        "B": 0.0012610856210812926
      },
      "extension": {
        "length": 3738.3828714294436,
        "rating": 59.27700996398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_22451_23162_1",
      "ports": {
        "bus1": 22451,
        "bus2": 23162
      },
      "params": {
        "R": 0.032546237111091614,
        "X": 0.08829397708177567,
        "G": 0.0,
        "B": 0.00713659031316638
      },
      "extension": {
        "length": 19077.263684692385,
        "rating": 54.76617217063904
      }
    },
    {
      "class": "Branch",
      "id": "branch_22451_23164_1",
      "ports": {
        "bus1": 22451,
        "bus2": 23164
      },
      "params": {
        "R": 0.039142437279224396,
        "X": 0.06721846014261246,
        "G": 0.0,
        "B": 0.012068143114447595
      },
      "extension": {
        "length": 21364.14688659668,
        "rating": 65.25421738624573
      }
    },
    {
      "class": "Branch",
      "id": "branch_22451_23742_1",
      "ports": {
        "bus1": 22451,
        "bus2": 23742
      },
      "params": {
        "R": 0.011916644871234894,
        "X": 0.032206904143095016,
        "G": 0.0,
        "B": 0.0008359360508620738
      },
      "extension": {
        "length": 3930.9199796447756,
        "rating": 43.97900700569153
      }
    },
    {
      "class": "Branch",
      "id": "branch_22452_22454_1",
      "ports": {
        "bus1": 22454,
        "bus2": 22452
      },
      "params": {
        "R": 0.011205020360648632,
        "X": 0.029431317001581192,
        "G": 0.0,
        "B": 0.001597536262124777
      },
      "extension": {
        "length": 5217.2628115539555,
        "rating": 73.12901020050049
      }
    },
    {
      "class": "Branch",
      "id": "branch_22452_22454_2",
      "ports": {
        "bus1": 22454,
        "bus2": 22452
      },
      "params": {
        "R": 0.011205020360648632,
        "X": 0.029431317001581192,
        "G": 0.0,
        "B": 0.001597536262124777
      },
      "extension": {
        "length": 5217.2628115539555,
        "rating": 73.12901020050049
      }
    },
    {
      "class": "Branch",
      "id": "branch_22452_22454_3",
      "ports": {
        "bus1": 22454,
        "bus2": 22452
      },
      "params": {
        "R": 0.011205020360648632,
        "X": 0.029431317001581192,
        "G": 0.0,
        "B": 0.001597536262124777
      },
      "extension": {
        "length": 5217.2628115539555,
        "rating": 73.12901020050049
      }
    },
    {
      "class": "Branch",
      "id": "branch_22452_22835_1",
      "ports": {
        "bus1": 22835,
        "bus2": 22452
      },
      "params": {
        "R": 0.013548172079026699,
        "X": 0.032874736934900284,
        "G": 0.0,
        "B": 0.003924941644072533
      },
      "extension": {
        "length": 7699.008712280273,
        "rating": 61.106330156326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_22452_22842_1",
      "ports": {
        "bus1": 22452,
        "bus2": 22842
      },
      "params": {
        "R": 0.009923020377755165,
        "X": 0.024906972423195835,
        "G": 0.0,
        "B": 0.0024683938827365637
      },
      "extension": {
        "length": 5852.27259777832,
        "rating": 58.39194655418396
      }
    },
    {
      "class": "Branch",
      "id": "branch_22452_22844_1",
      "ports": {
        "bus1": 22452,
        "bus2": 22844
      },
      "params": {
        "R": 0.011126091703772545,
        "X": 0.02409179136157036,
        "G": 0.0,
        "B": 0.012293718755245209
      },
      "extension": {
        "length": 11775.916001953125,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22453_22454_1",
      "ports": {
        "bus1": 22454,
        "bus2": 22453
      },
      "params": {
        "R": 0.004717525094747543,
        "X": 0.16124799847602844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22453_22454_2",
      "ports": {
        "bus1": 22454,
        "bus2": 22453
      },
      "params": {
        "R": 0.004717525094747543,
        "X": 0.16124799847602844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22453_22454_3",
      "ports": {
        "bus1": 22454,
        "bus2": 22453
      },
      "params": {
        "R": 0.004717525094747543,
        "X": 0.16124799847602844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22453_22454_4",
      "ports": {
        "bus1": 22454,
        "bus2": 22453
      },
      "params": {
        "R": 0.004717525094747543,
        "X": 0.16124799847602844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22453_22454_5",
      "ports": {
        "bus1": 22454,
        "bus2": 22453
      },
      "params": {
        "R": 0.004717525094747543,
        "X": 0.16124799847602844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22453_22455_1",
      "ports": {
        "bus1": 22453,
        "bus2": 22455
      },
      "params": {
        "R": 0.00022759052808396518,
        "X": 0.0011708235833793879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22454_22456_1",
      "ports": {
        "bus1": 22456,
        "bus2": 22454
      },
      "params": {
        "R": 0.026357250288128853,
        "X": 0.07250410318374634,
        "G": 0.0,
        "B": 0.0024599777534604073
      },
      "extension": {
        "length": 9949.414559326173,
        "rating": 58.97967219352722
      }
    },
    {
      "class": "Branch",
      "id": "branch_22454_22457_1",
      "ports": {
        "bus1": 22457,
        "bus2": 22454
      },
      "params": {
        "R": 0.012265053577721119,
        "X": 0.034548528492450714,
        "G": 0.0,
        "B": 0.0008541767601855098
      },
      "extension": {
        "length": 4012.3183367614747,
        "rating": 59.69573259353638
      }
    },
    {
      "class": "Branch",
      "id": "branch_22454_22832_1",
      "ports": {
        "bus1": 22454,
        "bus2": 22832
      },
      "params": {
        "R": 0.014836019836366177,
        "X": 0.04642746970057487,
        "G": 0.0,
        "B": 0.006113353185355662
      },
      "extension": {
        "length": 12075.299053527833,
        "rating": 66.7151391506195
      }
    },
    {
      "class": "Branch",
      "id": "branch_22454_22832_2",
      "ports": {
        "bus1": 22454,
        "bus2": 22832
      },
      "params": {
        "R": 0.014836019836366177,
        "X": 0.04642746970057487,
        "G": 0.0,
        "B": 0.006113353185355662
      },
      "extension": {
        "length": 12075.299053527833,
        "rating": 66.7151391506195
      }
    },
    {
      "class": "Branch",
      "id": "branch_22455_22840_1",
      "ports": {
        "bus1": 22840,
        "bus2": 22455
      },
      "params": {
        "R": 0.0038722646422684193,
        "X": 0.02508428506553173,
        "G": 0.0,
        "B": 0.02064075879752636
      },
      "extension": {
        "length": 15820.628000976563,
        "rating": 183.72567892074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_22455_22843_1",
      "ports": {
        "bus1": 22843,
        "bus2": 22455
      },
      "params": {
        "R": 0.003561431774869561,
        "X": 0.022458035498857498,
        "G": 0.0,
        "B": 0.028658205643296242
      },
      "extension": {
        "length": 19430.4910078125,
        "rating": 253.54411602020264
      }
    },
    {
      "class": "Branch",
      "id": "branch_22455_22849_1",
      "ports": {
        "bus1": 22849,
        "bus2": 22455
      },
      "params": {
        "R": 0.00748909916728735,
        "X": 0.04380996525287628,
        "G": 0.0,
        "B": 0.013100161217153072
      },
      "extension": {
        "length": 18061.384623046877,
        "rating": 234.74712371826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_22455_22854_1",
      "ports": {
        "bus1": 22455,
        "bus2": 22854
      },
      "params": {
        "R": 0.007607120554894209,
        "X": 0.04700443521142006,
        "G": 0.0,
        "B": 0.026756279170513153
      },
      "extension": {
        "length": 25837.36766015625,
        "rating": 244.0847635269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_22455_22879_1",
      "ports": {
        "bus1": 22455,
        "bus2": 22879
      },
      "params": {
        "R": 0.0061842771247029305,
        "X": 0.027727533131837845,
        "G": 0.0,
        "B": 0.032995451241731644
      },
      "extension": {
        "length": 22481.269907958984,
        "rating": 186.04192733764648
      }
    },
    {
      "class": "Branch",
      "id": "branch_22456_23422_1",
      "ports": {
        "bus1": 22456,
        "bus2": 23422
      },
      "params": {
        "R": 0.013437745161354542,
        "X": 0.033429406583309174,
        "G": 0.0,
        "B": 0.0029069341253489256
      },
      "extension": {
        "length": 6988.604283874512,
        "rating": 66.81908965110779
      }
    },
    {
      "class": "Branch",
      "id": "branch_22456_23422_2",
      "ports": {
        "bus1": 22456,
        "bus2": 23422
      },
      "params": {
        "R": 0.013437745161354542,
        "X": 0.033429406583309174,
        "G": 0.0,
        "B": 0.0029069341253489256
      },
      "extension": {
        "length": 6988.604283874512,
        "rating": 66.81908965110779
      }
    },
    {
      "class": "Branch",
      "id": "branch_22456_23582_1",
      "ports": {
        "bus1": 22456,
        "bus2": 23582
      },
      "params": {
        "R": 0.009421422146260738,
        "X": 0.028330182656645775,
        "G": 0.0,
        "B": 0.03473605960607529
      },
      "extension": {
        "length": 21560.394349731447,
        "rating": 74.76170063018799
      }
    },
    {
      "class": "Branch",
      "id": "branch_22456_23582_2",
      "ports": {
        "bus1": 22456,
        "bus2": 23582
      },
      "params": {
        "R": 0.009421422146260738,
        "X": 0.028330182656645775,
        "G": 0.0,
        "B": 0.03473605960607529
      },
      "extension": {
        "length": 21560.394349731447,
        "rating": 74.76170063018799
      }
    },
    {
      "class": "Branch",
      "id": "branch_22456_23582_3",
      "ports": {
        "bus1": 22456,
        "bus2": 23582
      },
      "params": {
        "R": 0.009421422146260738,
        "X": 0.028330182656645775,
        "G": 0.0,
        "B": 0.03473605960607529
      },
      "extension": {
        "length": 21560.394349731447,
        "rating": 74.76170063018799
      }
    },
    {
      "class": "Branch",
      "id": "branch_22457_23742_1",
      "ports": {
        "bus1": 22457,
        "bus2": 23742
      },
      "params": {
        "R": 0.028297677636146545,
        "X": 0.061999350786209106,
        "G": 0.0,
        "B": 0.0013802534667775035
      },
      "extension": {
        "length": 6885.718098815918,
        "rating": 34.80880558490753
      }
    },
    {
      "class": "Branch",
      "id": "branch_22458_22459_1",
      "ports": {
        "bus1": 22458,
        "bus2": 22459
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22458_22460_1",
      "ports": {
        "bus1": 22458,
        "bus2": 22460
      },
      "params": {
        "R": 0.019908195361495018,
        "X": 0.05293827876448632,
        "G": 0.0,
        "B": 0.002357767429202795
      },
      "extension": {
        "length": 8498.162374694824,
        "rating": 53.28027606010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_22460_22461_1",
      "ports": {
        "bus1": 22460,
        "bus2": 22461
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22460_23159_1",
      "ports": {
        "bus1": 22460,
        "bus2": 23159
      },
      "params": {
        "R": 0.05322688817977905,
        "X": 0.12362238019704819,
        "G": 0.0,
        "B": 0.003643357427790761
      },
      "extension": {
        "length": 15718.403310424805,
        "rating": 70.21487355232239
      }
    },
    {
      "class": "Branch",
      "id": "branch_22460_23159_2",
      "ports": {
        "bus1": 22460,
        "bus2": 23159
      },
      "params": {
        "R": 0.05322688817977905,
        "X": 0.12362238019704819,
        "G": 0.0,
        "B": 0.003643357427790761
      },
      "extension": {
        "length": 15718.403310424805,
        "rating": 70.21487355232239
      }
    },
    {
      "class": "Branch",
      "id": "branch_22460_23164_1",
      "ports": {
        "bus1": 23164,
        "bus2": 22460
      },
      "params": {
        "R": 0.03236643224954605,
        "X": 0.08169247210025787,
        "G": 0.0,
        "B": 0.006129648070782424
      },
      "extension": {
        "length": 14896.076620605469,
        "rating": 67.12237000465393
      }
    },
    {
      "class": "Branch",
      "id": "branch_22460_23164_2",
      "ports": {
        "bus1": 23164,
        "bus2": 22460
      },
      "params": {
        "R": 0.03236643224954605,
        "X": 0.08169247210025787,
        "G": 0.0,
        "B": 0.006129648070782424
      },
      "extension": {
        "length": 14896.076620605469,
        "rating": 67.12237000465393
      }
    },
    {
      "class": "Branch",
      "id": "branch_22460_23165_1",
      "ports": {
        "bus1": 22460,
        "bus2": 23165
      },
      "params": {
        "R": 0.08870093524456023,
        "X": 0.18561965227127075,
        "G": 0.0,
        "B": 0.005028250627219677
      },
      "extension": {
        "length": 23263.874696777344,
        "rating": 70.43176889419556
      }
    },
    {
      "class": "Branch",
      "id": "branch_22460_23165_2",
      "ports": {
        "bus1": 22460,
        "bus2": 23165
      },
      "params": {
        "R": 0.08870093524456023,
        "X": 0.18561965227127075,
        "G": 0.0,
        "B": 0.005028250627219677
      },
      "extension": {
        "length": 23263.874696777344,
        "rating": 70.43176889419556
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_22834_1",
      "ports": {
        "bus1": 22834,
        "bus2": 22462
      },
      "params": {
        "R": 0.022764254361391068,
        "X": 0.05514502152800559,
        "G": 0.0,
        "B": 0.0031353584490716453
      },
      "extension": {
        "length": 9571.673569702149,
        "rating": 60.34940481185913
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_22838_1",
      "ports": {
        "bus1": 22462,
        "bus2": 22838
      },
      "params": {
        "R": 0.021660547703504562,
        "X": 0.05059298872947693,
        "G": 0.0,
        "B": 0.008191360160708427
      },
      "extension": {
        "length": 13624.045705810548,
        "rating": 69.44187879562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_22838_2",
      "ports": {
        "bus1": 22462,
        "bus2": 22838
      },
      "params": {
        "R": 0.021660547703504562,
        "X": 0.05059298872947693,
        "G": 0.0,
        "B": 0.008191360160708427
      },
      "extension": {
        "length": 13624.045705810548,
        "rating": 69.44187879562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_22872_1",
      "ports": {
        "bus1": 22462,
        "bus2": 22872
      },
      "params": {
        "R": 0.02228713594377041,
        "X": 0.0622755028307438,
        "G": 0.0,
        "B": 0.002322329208254814
      },
      "extension": {
        "length": 8793.659337890625,
        "rating": 70.42375206947327
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_22872_2",
      "ports": {
        "bus1": 22462,
        "bus2": 22872
      },
      "params": {
        "R": 0.02228713594377041,
        "X": 0.0622755028307438,
        "G": 0.0,
        "B": 0.002322329208254814
      },
      "extension": {
        "length": 8793.659337890625,
        "rating": 70.42375206947327
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_23582_1",
      "ports": {
        "bus1": 23582,
        "bus2": 22462
      },
      "params": {
        "R": 0.041281502693891525,
        "X": 0.09323691576719284,
        "G": 0.0,
        "B": 0.001959389541298151
      },
      "extension": {
        "length": 9898.683609375,
        "rating": 56.3682496547699
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_23746_1",
      "ports": {
        "bus1": 22462,
        "bus2": 23746
      },
      "params": {
        "R": 0.012523054145276546,
        "X": 0.03320276737213135,
        "G": 0.0,
        "B": 0.009404637850821018
      },
      "extension": {
        "length": 13087.024205932617,
        "rating": 78.90377640724182
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_23746_2",
      "ports": {
        "bus1": 22462,
        "bus2": 23746
      },
      "params": {
        "R": 0.012523054145276546,
        "X": 0.03320276737213135,
        "G": 0.0,
        "B": 0.009404637850821018
      },
      "extension": {
        "length": 13087.024205932617,
        "rating": 78.90377640724182
      }
    },
    {
      "class": "Branch",
      "id": "branch_22462_23746_3",
      "ports": {
        "bus1": 22462,
        "bus2": 23746
      },
      "params": {
        "R": 0.012523054145276546,
        "X": 0.03320276737213135,
        "G": 0.0,
        "B": 0.009404637850821018
      },
      "extension": {
        "length": 13087.024205932617,
        "rating": 78.90377640724182
      }
    },
    {
      "class": "Branch",
      "id": "branch_22463_23490_1",
      "ports": {
        "bus1": 22463,
        "bus2": 23490
      },
      "params": {
        "R": 0.051580946892499924,
        "X": 0.13104476034641266,
        "G": 0.0,
        "B": 0.004604113753885031
      },
      "extension": {
        "length": 18685.447135620117,
        "rating": 58.70510935783386
      }
    },
    {
      "class": "Branch",
      "id": "branch_22463_24599_1",
      "ports": {
        "bus1": 22463,
        "bus2": 24599
      },
      "params": {
        "R": 0.030006490647792813,
        "X": 0.06954984366893768,
        "G": 0.0,
        "B": 0.00890997052192688
      },
      "extension": {
        "length": 18026.9945826416,
        "rating": 68.47074627876282
      }
    },
    {
      "class": "Branch",
      "id": "branch_22463_24599_2",
      "ports": {
        "bus1": 22463,
        "bus2": 24599
      },
      "params": {
        "R": 0.030006490647792813,
        "X": 0.06954984366893768,
        "G": 0.0,
        "B": 0.00890997052192688
      },
      "extension": {
        "length": 18026.9945826416,
        "rating": 68.47074627876282
      }
    },
    {
      "class": "Branch",
      "id": "branch_22464_22465_1",
      "ports": {
        "bus1": 22464,
        "bus2": 22465
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22464_22466_1",
      "ports": {
        "bus1": 22466,
        "bus2": 22464
      },
      "params": {
        "R": 0.0387863926589489,
        "X": 0.08015958219766617,
        "G": 0.0,
        "B": 0.00250602257438004
      },
      "extension": {
        "length": 9914.589405944824,
        "rating": 70.43853402137756
      }
    },
    {
      "class": "Branch",
      "id": "branch_22464_22466_2",
      "ports": {
        "bus1": 22466,
        "bus2": 22464
      },
      "params": {
        "R": 0.0387863926589489,
        "X": 0.08015958219766617,
        "G": 0.0,
        "B": 0.00250602257438004
      },
      "extension": {
        "length": 9914.589405944824,
        "rating": 70.43853402137756
      }
    },
    {
      "class": "Branch",
      "id": "branch_22464_23746_1",
      "ports": {
        "bus1": 22464,
        "bus2": 23746
      },
      "params": {
        "R": 0.024052357301115993,
        "X": 0.0626491829752922,
        "G": 0.0,
        "B": 0.003099064575508237
      },
      "extension": {
        "length": 9843.79184362793,
        "rating": 69.60669755935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_22464_23746_2",
      "ports": {
        "bus1": 22464,
        "bus2": 23746
      },
      "params": {
        "R": 0.024052357301115993,
        "X": 0.0626491829752922,
        "G": 0.0,
        "B": 0.003099064575508237
      },
      "extension": {
        "length": 9843.79184362793,
        "rating": 69.60669755935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_22467_22473_1",
      "ports": {
        "bus1": 22467,
        "bus2": 22473
      },
      "params": {
        "R": 0.07386814057826996,
        "X": 0.16269664466381073,
        "G": 0.0,
        "B": 0.0026234721299260855
      },
      "extension": {
        "length": 15183.852822509765,
        "rating": 47.43046462535858
      }
    },
    {
      "class": "Branch",
      "id": "branch_22467_23482_1",
      "ports": {
        "bus1": 23482,
        "bus2": 22467
      },
      "params": {
        "R": 0.04718805477023125,
        "X": 0.12338201701641081,
        "G": 0.0,
        "B": 0.0030217634048312907
      },
      "extension": {
        "length": 12835.608714843751,
        "rating": 55.9073269367218
      }
    },
    {
      "class": "Branch",
      "id": "branch_22468_22472_1",
      "ports": {
        "bus1": 22468,
        "bus2": 22472
      },
      "params": {
        "R": 0.07309624552726746,
        "X": 0.1286817193031311,
        "G": 0.0,
        "B": 0.008030837401747704
      },
      "extension": {
        "length": 22664.45477307129,
        "rating": 46.413496136665344
      }
    },
    {
      "class": "Branch",
      "id": "branch_22468_22473_1",
      "ports": {
        "bus1": 22473,
        "bus2": 22468
      },
      "params": {
        "R": 0.03267822414636612,
        "X": 0.07324531674385071,
        "G": 0.0,
        "B": 0.010048603639006615
      },
      "extension": {
        "length": 19796.526153808594,
        "rating": 56.4885139465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_22469_22470_1",
      "ports": {
        "bus1": 22470,
        "bus2": 22469
      },
      "params": {
        "R": 0.007938792929053307,
        "X": 0.1820727437734604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22469_22470_2",
      "ports": {
        "bus1": 22470,
        "bus2": 22469
      },
      "params": {
        "R": 0.007938792929053307,
        "X": 0.1820727437734604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22469_22471_1",
      "ports": {
        "bus1": 22469,
        "bus2": 22471
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22471_22567_1",
      "ports": {
        "bus1": 22471,
        "bus2": 22567
      },
      "params": {
        "R": 0.013035872019827368,
        "X": 0.059511698782444,
        "G": 0.0,
        "B": 0.03151717782020569
      },
      "extension": {
        "length": 32651.642050048828,
        "rating": 232.21216201782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_22472_23744_1",
      "ports": {
        "bus1": 22472,
        "bus2": 23744
      },
      "params": {
        "R": 0.04584142193198203,
        "X": 0.10776297748088837,
        "G": 0.0,
        "B": 0.007211466785520315
      },
      "extension": {
        "length": 19381.27796520996,
        "rating": 50.83746910095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_22474_22725_1",
      "ports": {
        "bus1": 22725,
        "bus2": 22474
      },
      "params": {
        "R": 0.07395020872354507,
        "X": 0.16143064200878143,
        "G": 0.0,
        "B": 0.00885243620723486
      },
      "extension": {
        "length": 26456.07835986328,
        "rating": 63.08927536010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_22474_22768_1",
      "ports": {
        "bus1": 22768,
        "bus2": 22474
      },
      "params": {
        "R": 0.02327557280659676,
        "X": 0.05678202211856842,
        "G": 0.0,
        "B": 0.025378990918397903
      },
      "extension": {
        "length": 27041.717403808594,
        "rating": 73.62750172615051
      }
    },
    {
      "class": "Branch",
      "id": "branch_22474_22768_2",
      "ports": {
        "bus1": 22768,
        "bus2": 22474
      },
      "params": {
        "R": 0.02327557280659676,
        "X": 0.05678202211856842,
        "G": 0.0,
        "B": 0.025378990918397903
      },
      "extension": {
        "length": 27041.717403808594,
        "rating": 73.62750172615051
      }
    },
    {
      "class": "Branch",
      "id": "branch_22474_22768_3",
      "ports": {
        "bus1": 22768,
        "bus2": 22474
      },
      "params": {
        "R": 0.02327557280659676,
        "X": 0.05678202211856842,
        "G": 0.0,
        "B": 0.025378990918397903
      },
      "extension": {
        "length": 27041.717403808594,
        "rating": 73.62750172615051
      }
    },
    {
      "class": "Branch",
      "id": "branch_22474_22909_1",
      "ports": {
        "bus1": 22909,
        "bus2": 22474
      },
      "params": {
        "R": 0.05247775837779045,
        "X": 0.1456480771303177,
        "G": 0.0,
        "B": 0.011441106908023357
      },
      "extension": {
        "length": 30672.22640625,
        "rating": 71.61359786987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_22474_22909_2",
      "ports": {
        "bus1": 22909,
        "bus2": 22474
      },
      "params": {
        "R": 0.05247775837779045,
        "X": 0.1456480771303177,
        "G": 0.0,
        "B": 0.011441106908023357
      },
      "extension": {
        "length": 30672.22640625,
        "rating": 71.61359786987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_22475_22476_1",
      "ports": {
        "bus1": 22475,
        "bus2": 22476
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22476_22483_1",
      "ports": {
        "bus1": 22483,
        "bus2": 22476
      },
      "params": {
        "R": 0.05899845063686371,
        "X": 0.14234678447246552,
        "G": 0.0,
        "B": 0.006163930054754018
      },
      "extension": {
        "length": 18401.630692016603,
        "rating": 48.120686411857605
      }
    },
    {
      "class": "Branch",
      "id": "branch_22476_22497_1",
      "ports": {
        "bus1": 22497,
        "bus2": 22476
      },
      "params": {
        "R": 0.02341050654649735,
        "X": 0.06573937088251114,
        "G": 0.0,
        "B": 0.0028152698650956154
      },
      "extension": {
        "length": 9099.121692810058,
        "rating": 57.334232330322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_22476_22502_1",
      "ports": {
        "bus1": 22476,
        "bus2": 22502
      },
      "params": {
        "R": 0.021449442952871323,
        "X": 0.06059516593813896,
        "G": 0.0,
        "B": 0.0019512741127982736
      },
      "extension": {
        "length": 7784.653066040039,
        "rating": 55.481332540512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_22476_22510_1",
      "ports": {
        "bus1": 22476,
        "bus2": 22510
      },
      "params": {
        "R": 0.07189780473709106,
        "X": 0.16757379472255707,
        "G": 0.0,
        "B": 0.004561522044241428
      },
      "extension": {
        "length": 19354.291751953126,
        "rating": 55.53334355354309
      }
    },
    {
      "class": "Branch",
      "id": "branch_22477_22478_1",
      "ports": {
        "bus1": 22478,
        "bus2": 22477
      },
      "params": {
        "R": 0.004326789174228907,
        "X": 0.10017184168100357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22477_22478_2",
      "ports": {
        "bus1": 22478,
        "bus2": 22477
      },
      "params": {
        "R": 0.004326789174228907,
        "X": 0.10017184168100357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22477_22478_3",
      "ports": {
        "bus1": 22478,
        "bus2": 22477
      },
      "params": {
        "R": 0.004326789174228907,
        "X": 0.10017184168100357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22477_22478_4",
      "ports": {
        "bus1": 22478,
        "bus2": 22477
      },
      "params": {
        "R": 0.004326789174228907,
        "X": 0.10017184168100357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22477_22479_1",
      "ports": {
        "bus1": 22477,
        "bus2": 22479
      },
      "params": {
        "R": 0.00021135502902325243,
        "X": 0.001035341527312994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22478_22482_1",
      "ports": {
        "bus1": 22482,
        "bus2": 22478
      },
      "params": {
        "R": 0.014686468988656998,
        "X": 0.038529783487319946,
        "G": 0.0,
        "B": 0.0039226338267326355
      },
      "extension": {
        "length": 9293.419205200196,
        "rating": 68.53339076042175
      }
    },
    {
      "class": "Branch",
      "id": "branch_22478_22482_2",
      "ports": {
        "bus1": 22482,
        "bus2": 22478
      },
      "params": {
        "R": 0.014686468988656998,
        "X": 0.038529783487319946,
        "G": 0.0,
        "B": 0.0039226338267326355
      },
      "extension": {
        "length": 9293.419205200196,
        "rating": 68.53339076042175
      }
    },
    {
      "class": "Branch",
      "id": "branch_22478_22497_1",
      "ports": {
        "bus1": 22478,
        "bus2": 22497
      },
      "params": {
        "R": 0.023604514077305794,
        "X": 0.052807725965976715,
        "G": 0.0,
        "B": 0.0014736534794792533
      },
      "extension": {
        "length": 6009.9128011779785,
        "rating": 68.73161792755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_22478_22497_2",
      "ports": {
        "bus1": 22478,
        "bus2": 22497
      },
      "params": {
        "R": 0.023604514077305794,
        "X": 0.052807725965976715,
        "G": 0.0,
        "B": 0.0014736534794792533
      },
      "extension": {
        "length": 6009.9128011779785,
        "rating": 68.73161792755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_22478_22509_1",
      "ports": {
        "bus1": 22509,
        "bus2": 22478
      },
      "params": {
        "R": 0.0284158643335104,
        "X": 0.05769028514623642,
        "G": 0.0,
        "B": 0.004008852411061525
      },
      "extension": {
        "length": 11071.640757568359,
        "rating": 49.707627296447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_22479_22481_1",
      "ports": {
        "bus1": 22481,
        "bus2": 22479
      },
      "params": {
        "R": 0.007477213628590107,
        "X": 0.04460887983441353,
        "G": 0.0,
        "B": 0.017680736258625984
      },
      "extension": {
        "length": 20045.35859326172,
        "rating": 244.96521949768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_22479_22489_1",
      "ports": {
        "bus1": 22489,
        "bus2": 22479
      },
      "params": {
        "R": 0.006084773689508438,
        "X": 0.03557461127638817,
        "G": 0.0,
        "B": 0.03473028168082237
      },
      "extension": {
        "length": 26219.791294189454,
        "rating": 252.82721519470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_22479_22489_2",
      "ports": {
        "bus1": 22489,
        "bus2": 22479
      },
      "params": {
        "R": 0.006084773689508438,
        "X": 0.03557461127638817,
        "G": 0.0,
        "B": 0.03473028168082237
      },
      "extension": {
        "length": 26219.791294189454,
        "rating": 252.82721519470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_22479_22503_1",
      "ports": {
        "bus1": 22479,
        "bus2": 22503
      },
      "params": {
        "R": 0.006664974149316549,
        "X": 0.03553435578942299,
        "G": 0.0,
        "B": 0.025817340239882466
      },
      "extension": {
        "length": 22002.57196435547,
        "rating": 220.41304111480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_22479_22962_1",
      "ports": {
        "bus1": 22479,
        "bus2": 22962
      },
      "params": {
        "R": 0.0046930755488574505,
        "X": 0.025029385462403297,
        "G": 0.0,
        "B": 0.03380157798528671
      },
      "extension": {
        "length": 20768.557798828126,
        "rating": 242.37170219421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_22480_22481_1",
      "ports": {
        "bus1": 22480,
        "bus2": 22481
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22481_22605_1",
      "ports": {
        "bus1": 22481,
        "bus2": 22605
      },
      "params": {
        "R": 0.01943288929760456,
        "X": 0.11622795462608337,
        "G": 0.0,
        "B": 0.07408960908651352
      },
      "extension": {
        "length": 63690.61267529297,
        "rating": 236.26329898834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22483_1",
      "ports": {
        "bus1": 22483,
        "bus2": 22482
      },
      "params": {
        "R": 0.04692989960312843,
        "X": 0.08208845555782318,
        "G": 0.0,
        "B": 0.002105736406520009
      },
      "extension": {
        "length": 10136.24455078125,
        "rating": 68.75726580619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22483_2",
      "ports": {
        "bus1": 22483,
        "bus2": 22482
      },
      "params": {
        "R": 0.04692989960312843,
        "X": 0.08208845555782318,
        "G": 0.0,
        "B": 0.002105736406520009
      },
      "extension": {
        "length": 10136.24455078125,
        "rating": 68.75726580619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22497_1",
      "ports": {
        "bus1": 22482,
        "bus2": 22497
      },
      "params": {
        "R": 0.0349007323384285,
        "X": 0.09208256006240846,
        "G": 0.0,
        "B": 0.002901214174926281
      },
      "extension": {
        "length": 12695.548380249023,
        "rating": 47.79001176357269
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22506_1",
      "ports": {
        "bus1": 22482,
        "bus2": 22506
      },
      "params": {
        "R": 0.033689577132463455,
        "X": 0.08919821679592133,
        "G": 0.0,
