        "B": 0.007314371410757303
      },
      "extension": {
        "length": 17647.45021472168,
        "rating": 75.50025582313538
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22506_2",
      "ports": {
        "bus1": 22482,
        "bus2": 22506
      },
      "params": {
        "R": 0.033689577132463455,
        "X": 0.08919821679592133,
        "G": 0.0,
        "B": 0.007314371410757303
      },
      "extension": {
        "length": 17647.45021472168,
        "rating": 75.50025582313538
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22506_3",
      "ports": {
        "bus1": 22482,
        "bus2": 22506
      },
      "params": {
        "R": 0.033689577132463455,
        "X": 0.08919821679592133,
        "G": 0.0,
        "B": 0.007314371410757303
      },
      "extension": {
        "length": 17647.45021472168,
        "rating": 75.50025582313538
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22507_1",
      "ports": {
        "bus1": 22482,
        "bus2": 22507
      },
      "params": {
        "R": 0.030698943883180622,
        "X": 0.07534866034984589,
        "G": 0.0,
        "B": 0.007240407168865204
      },
      "extension": {
        "length": 16250.880296997071,
        "rating": 70.35871744155884
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_22507_2",
      "ports": {
        "bus1": 22482,
        "bus2": 22507
      },
      "params": {
        "R": 0.030698943883180622,
        "X": 0.07534866034984589,
        "G": 0.0,
        "B": 0.007240407168865204
      },
      "extension": {
        "length": 16250.880296997071,
        "rating": 70.35871744155884
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_23702_1",
      "ports": {
        "bus1": 22482,
        "bus2": 23702
      },
      "params": {
        "R": 0.1651846468448639,
        "X": 0.4101748764514923,
        "G": 0.0,
        "B": 0.007650416810065507
      },
      "extension": {
        "length": 42099.18333618164,
        "rating": 68.96556615829468
      }
    },
    {
      "class": "Branch",
      "id": "branch_22482_23702_2",
      "ports": {
        "bus1": 22482,
        "bus2": 23702
      },
      "params": {
        "R": 0.1651846468448639,
        "X": 0.4101748764514923,
        "G": 0.0,
        "B": 0.007650416810065507
      },
      "extension": {
        "length": 42099.18333618164,
        "rating": 68.96556615829468
      }
    },
    {
      "class": "Branch",
      "id": "branch_22483_22504_1",
      "ports": {
        "bus1": 22483,
        "bus2": 22504
      },
      "params": {
        "R": 0.05652587488293648,
        "X": 0.12490390986204147,
        "G": 0.0,
        "B": 0.011659351177513601
      },
      "extension": {
        "length": 26520.705298828125,
        "rating": 64.33536410331726
      }
    },
    {
      "class": "Branch",
      "id": "branch_22483_22506_1",
      "ports": {
        "bus1": 22506,
        "bus2": 22483
      },
      "params": {
        "R": 0.055829551070928574,
        "X": 0.12739770114421844,
        "G": 0.0,
        "B": 0.004187620710581541
      },
      "extension": {
        "length": 17768.442317871093,
        "rating": 47.83677160739899
      }
    },
    {
      "class": "Branch",
      "id": "branch_22484_22495_1",
      "ports": {
        "bus1": 22484,
        "bus2": 22495
      },
      "params": {
        "R": 0.025211703032255173,
        "X": 0.07482992112636566,
        "G": 0.0,
        "B": 0.003033854067325592
      },
      "extension": {
        "length": 11691.43194946289,
        "rating": 51.259857416152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_22484_22499_1",
      "ports": {
        "bus1": 22499,
        "bus2": 22484
      },
      "params": {
        "R": 0.028804294764995575,
        "X": 0.07598470896482468,
        "G": 0.0,
        "B": 0.002212610561400652
      },
      "extension": {
        "length": 9922.640147094728,
        "rating": 65.0233507156372
      }
    },
    {
      "class": "Branch",
      "id": "branch_22484_22499_2",
      "ports": {
        "bus1": 22499,
        "bus2": 22484
      },
      "params": {
        "R": 0.028804294764995575,
        "X": 0.07598470896482468,
        "G": 0.0,
        "B": 0.002212610561400652
      },
      "extension": {
        "length": 9922.640147094728,
        "rating": 65.0233507156372
      }
    },
    {
      "class": "Branch",
      "id": "branch_22485_22493_1",
      "ports": {
        "bus1": 22493,
        "bus2": 22485
      },
      "params": {
        "R": 0.050537463277578354,
        "X": 0.1355142593383789,
        "G": 0.0,
        "B": 0.004152820911258459
      },
      "extension": {
        "length": 17114.348568603516,
        "rating": 71.56391143798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_22485_22493_2",
      "ports": {
        "bus1": 22493,
        "bus2": 22485
      },
      "params": {
        "R": 0.050537463277578354,
        "X": 0.1355142593383789,
        "G": 0.0,
        "B": 0.004152820911258459
      },
      "extension": {
        "length": 17114.348568603516,
        "rating": 71.56391143798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_22485_22495_1",
      "ports": {
        "bus1": 22485,
        "bus2": 22495
      },
      "params": {
        "R": 0.07432770729064941,
        "X": 0.13755619525909424,
        "G": 0.0,
        "B": 0.003806142834946513
      },
      "extension": {
        "length": 16830.050200927733,
        "rating": 54.91764545440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_22485_22500_1",
      "ports": {
        "bus1": 22500,
        "bus2": 22485
      },
      "params": {
        "R": 0.0525941476225853,
        "X": 0.0952327698469162,
        "G": 0.0,
        "B": 0.0025515148881822824
      },
      "extension": {
        "length": 10961.792764892578,
        "rating": 53.9355993270874
      }
    },
    {
      "class": "Branch",
      "id": "branch_22485_22509_1",
      "ports": {
        "bus1": 22509,
        "bus2": 22485
      },
      "params": {
        "R": 0.031396470963954926,
        "X": 0.07223321497440338,
        "G": 0.0,
        "B": 0.005092264153063297
      },
      "extension": {
        "length": 13865.583288208009,
        "rating": 58.06688666343689
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_22487_1",
      "ports": {
        "bus1": 22487,
        "bus2": 22486
      },
      "params": {
        "R": 0.004280582536011934,
        "X": 0.12643462419509888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_22488_1",
      "ports": {
        "bus1": 22486,
        "bus2": 22488
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_22911_1",
      "ports": {
        "bus1": 22486,
        "bus2": 22911
      },
      "params": {
        "R": 0.022324807941913605,
        "X": 0.1053507849574089,
        "G": 0.0,
        "B": 0.07447269558906555
      },
      "extension": {
        "length": 61879.720047363284,
        "rating": 247.16863632202148
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_22962_1",
      "ports": {
        "bus1": 22962,
        "bus2": 22486
      },
      "params": {
        "R": 0.014615156687796116,
        "X": 0.052598077803850174,
        "G": 0.0,
        "B": 0.01698903553187847
      },
      "extension": {
        "length": 22805.13055847168,
        "rating": 249.5060682296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_22962_2",
      "ports": {
        "bus1": 22962,
        "bus2": 22486
      },
      "params": {
        "R": 0.014615156687796116,
        "X": 0.052598077803850174,
        "G": 0.0,
        "B": 0.01698903553187847
      },
      "extension": {
        "length": 22805.13055847168,
        "rating": 249.5060682296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_23700_1",
      "ports": {
        "bus1": 22486,
        "bus2": 23700
      },
      "params": {
        "R": 0.008017122745513916,
        "X": 0.036068469285964966,
        "G": 0.0,
        "B": 0.016192397102713585
      },
      "extension": {
        "length": 17496.34553100586,
        "rating": 267.1116352081299
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_23700_2",
      "ports": {
        "bus1": 22486,
        "bus2": 23700
      },
      "params": {
        "R": 0.008017122745513916,
        "X": 0.036068469285964966,
        "G": 0.0,
        "B": 0.016192397102713585
      },
      "extension": {
        "length": 17496.34553100586,
        "rating": 267.1116352081299
      }
    },
    {
      "class": "Branch",
      "id": "branch_22486_23700_3",
      "ports": {
        "bus1": 22486,
        "bus2": 23700
      },
      "params": {
        "R": 0.008017122745513916,
        "X": 0.036068469285964966,
        "G": 0.0,
        "B": 0.016192397102713585
      },
      "extension": {
        "length": 17496.34553100586,
        "rating": 267.1116352081299
      }
    },
    {
      "class": "Branch",
      "id": "branch_22487_25058_1",
      "ports": {
        "bus1": 22487,
        "bus2": 25058
      },
      "params": {
        "R": 0.03947536274790764,
        "X": 0.17029143869876862,
        "G": 0.0,
        "B": 0.012119061313569546
      },
      "extension": {
        "length": 33967.0399921875,
        "rating": 107.25836753845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_22489_22490_1",
      "ports": {
        "bus1": 22490,
        "bus2": 22489
      },
      "params": {
        "R": 0.004002146888524294,
        "X": 0.13390982151031494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22489_22491_1",
      "ports": {
        "bus1": 22489,
        "bus2": 22491
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22489_23323_1",
      "ports": {
        "bus1": 22489,
        "bus2": 23323
      },
      "params": {
        "R": 0.009059993550181389,
        "X": 0.04683234542608262,
        "G": 0.0,
        "B": 0.021316811442375183
      },
      "extension": {
        "length": 21332.841774169923,
        "rating": 259.0484142303467
      }
    },
    {
      "class": "Branch",
      "id": "branch_22489_23323_2",
      "ports": {
        "bus1": 22489,
        "bus2": 23323
      },
      "params": {
        "R": 0.009059993550181389,
        "X": 0.04683234542608262,
        "G": 0.0,
        "B": 0.021316811442375183
      },
      "extension": {
        "length": 21332.841774169923,
        "rating": 259.0484142303467
      }
    },
    {
      "class": "Branch",
      "id": "branch_22490_25063_1",
      "ports": {
        "bus1": 22490,
        "bus2": 25063
      },
      "params": {
        "R": 0.009893257170915604,
        "X": 0.05135094001889229,
        "G": 0.0,
        "B": 0.009627931751310825
      },
      "extension": {
        "length": 15467.102928588867,
        "rating": 105.23669719696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_22492_22493_1",
      "ports": {
        "bus1": 22492,
        "bus2": 22493
      },
      "params": {
        "R": 0.05688571184873581,
        "X": 0.12586210668087006,
        "G": 0.0,
        "B": 0.003661754308268428
      },
      "extension": {
        "length": 15155.997918090821,
        "rating": 62.50017285346985
      }
    },
    {
      "class": "Branch",
      "id": "branch_22492_23518_1",
      "ports": {
        "bus1": 22492,
        "bus2": 23518
      },
      "params": {
        "R": 0.05422373116016388,
        "X": 0.09380464255809783,
        "G": 0.0,
        "B": 0.0019449241226539018
      },
      "extension": {
        "length": 9739.237341796876,
        "rating": 58.941835165023804
      }
    },
    {
      "class": "Branch",
      "id": "branch_22492_25698_1",
      "ports": {
        "bus1": 22492,
        "bus2": 25698
      },
      "params": {
        "R": 0.006454427726566792,
        "X": 0.016574909910559654,
        "G": 0.0,
        "B": 0.0011379033094272017
      },
      "extension": {
        "length": 3202.755344604492,
        "rating": 69.1443383693695
      }
    },
    {
      "class": "Branch",
      "id": "branch_22492_25698_2",
      "ports": {
        "bus1": 22492,
        "bus2": 25698
      },
      "params": {
        "R": 0.006454427726566792,
        "X": 0.016574909910559654,
        "G": 0.0,
        "B": 0.0011379033094272017
      },
      "extension": {
        "length": 3202.755344604492,
        "rating": 69.1443383693695
      }
    },
    {
      "class": "Branch",
      "id": "branch_22493_22494_1",
      "ports": {
        "bus1": 22493,
        "bus2": 22494
      },
      "params": {
        "R": 0.00023033516481518743,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22493_23518_1",
      "ports": {
        "bus1": 23518,
        "bus2": 22493
      },
      "params": {
        "R": 0.02728138118982315,
        "X": 0.05935288220643997,
        "G": 0.0,
        "B": 0.00180395960342139
      },
      "extension": {
        "length": 7120.946159362793,
        "rating": 69.456946849823
      }
    },
    {
      "class": "Branch",
      "id": "branch_22493_23518_2",
      "ports": {
        "bus1": 23518,
        "bus2": 22493
      },
      "params": {
        "R": 0.02728138118982315,
        "X": 0.05935288220643997,
        "G": 0.0,
        "B": 0.00180395960342139
      },
      "extension": {
        "length": 7120.946159362793,
        "rating": 69.456946849823
      }
    },
    {
      "class": "Branch",
      "id": "branch_22495_22496_1",
      "ports": {
        "bus1": 22495,
        "bus2": 22496
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22495_22500_1",
      "ports": {
        "bus1": 22500,
        "bus2": 22495
      },
      "params": {
        "R": 0.017685268074274063,
        "X": 0.03763957694172859,
        "G": 0.0,
        "B": 0.00348978373222053
      },
      "extension": {
        "length": 7216.795332092285,
        "rating": 59.52381491661072
      }
    },
    {
      "class": "Branch",
      "id": "branch_22497_22498_1",
      "ports": {
        "bus1": 22497,
        "bus2": 22498
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22499_22500_1",
      "ports": {
        "bus1": 22499,
        "bus2": 22500
      },
      "params": {
        "R": 0.030260629951953888,
        "X": 0.07791824638843536,
        "G": 0.0,
        "B": 0.009357498027384281
      },
      "extension": {
        "length": 18690.197310791016,
        "rating": 58.76339077949524
      }
    },
    {
      "class": "Branch",
      "id": "branch_22499_25090_1",
      "ports": {
        "bus1": 22499,
        "bus2": 25090
      },
      "params": {
        "R": 0.043961543589830405,
        "X": 0.14774002134799957,
        "G": 0.0,
        "B": 0.005539169535040855
      },
      "extension": {
        "length": 19191.739069335938,
        "rating": 72.64854311943054
      }
    },
    {
      "class": "Branch",
      "id": "branch_22499_25090_2",
      "ports": {
        "bus1": 22499,
        "bus2": 25090
      },
      "params": {
        "R": 0.043961543589830405,
        "X": 0.14774002134799957,
        "G": 0.0,
        "B": 0.005539169535040855
      },
      "extension": {
        "length": 19191.739069335938,
        "rating": 72.64854311943054
      }
    },
    {
      "class": "Branch",
      "id": "branch_22501_22502_1",
      "ports": {
        "bus1": 22502,
        "bus2": 22501
      },
      "params": {
        "R": 0.004083995241671801,
        "X": 0.11778156459331512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22501_22502_2",
      "ports": {
        "bus1": 22502,
        "bus2": 22501
      },
      "params": {
        "R": 0.004083995241671801,
        "X": 0.11778156459331512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22501_22502_3",
      "ports": {
        "bus1": 22502,
        "bus2": 22501
      },
      "params": {
        "R": 0.004083995241671801,
        "X": 0.11778156459331512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22501_22503_1",
      "ports": {
        "bus1": 22501,
        "bus2": 22503
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22502_22506_1",
      "ports": {
        "bus1": 22502,
        "bus2": 22506
      },
      "params": {
        "R": 0.03034927882254124,
        "X": 0.0951407700777054,
        "G": 0.0,
        "B": 0.004222653340548277
      },
      "extension": {
        "length": 15498.85773449707,
        "rating": 60.46451926231384
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22505_1",
      "ports": {
        "bus1": 22504,
        "bus2": 22505
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22506_1",
      "ports": {
        "bus1": 22506,
        "bus2": 22504
      },
      "params": {
        "R": 0.06528954207897186,
        "X": 0.11477037519216537,
        "G": 0.0,
        "B": 0.0035242659505456686
      },
      "extension": {
        "length": 13652.273564208985,
        "rating": 77.22969055175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22506_2",
      "ports": {
        "bus1": 22506,
        "bus2": 22504
      },
      "params": {
        "R": 0.06528954207897186,
        "X": 0.11477037519216537,
        "G": 0.0,
        "B": 0.0035242659505456686
      },
      "extension": {
        "length": 13652.273564208985,
        "rating": 77.22969055175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22506_3",
      "ports": {
        "bus1": 22506,
        "bus2": 22504
      },
      "params": {
        "R": 0.06528954207897186,
        "X": 0.11477037519216537,
        "G": 0.0,
        "B": 0.0035242659505456686
      },
      "extension": {
        "length": 13652.273564208985,
        "rating": 77.22969055175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22510_1",
      "ports": {
        "bus1": 22510,
        "bus2": 22504
      },
      "params": {
        "R": 0.0673377513885498,
        "X": 0.16667737066745758,
        "G": 0.0,
        "B": 0.006339026149362326
      },
      "extension": {
        "length": 21636.981907470705,
        "rating": 55.40803670883179
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22603_1",
      "ports": {
        "bus1": 22504,
        "bus2": 22603
      },
      "params": {
        "R": 0.024692976847290993,
        "X": 0.07210207730531693,
        "G": 0.0,
        "B": 0.016639823094010353
      },
      "extension": {
        "length": 22928.607486694338,
        "rating": 84.56418514251709
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22603_2",
      "ports": {
        "bus1": 22504,
        "bus2": 22603
      },
      "params": {
        "R": 0.024692976847290993,
        "X": 0.07210207730531693,
        "G": 0.0,
        "B": 0.016639823094010353
      },
      "extension": {
        "length": 22928.607486694338,
        "rating": 84.56418514251709
      }
    },
    {
      "class": "Branch",
      "id": "branch_22504_22603_3",
      "ports": {
        "bus1": 22504,
        "bus2": 22603
      },
      "params": {
        "R": 0.024692976847290993,
        "X": 0.07210207730531693,
        "G": 0.0,
        "B": 0.016639823094010353
      },
      "extension": {
        "length": 22928.607486694338,
        "rating": 84.56418514251709
      }
    },
    {
      "class": "Branch",
      "id": "branch_22506_22510_1",
      "ports": {
        "bus1": 22510,
        "bus2": 22506
      },
      "params": {
        "R": 0.08138401806354523,
        "X": 0.16028645634651184,
        "G": 0.0,
        "B": 0.0034775694366544485
      },
      "extension": {
        "length": 17279.326219482424,
        "rating": 51.16468667984009
      }
    },
    {
      "class": "Branch",
      "id": "branch_22506_22512_1",
      "ports": {
        "bus1": 22506,
        "bus2": 22512
      },
      "params": {
        "R": 0.04001115262508392,
        "X": 0.11447910964488983,
        "G": 0.0,
        "B": 0.008982952684164047
      },
      "extension": {
        "length": 21399.03112939453,
        "rating": 47.21271991729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_22507_22508_1",
      "ports": {
        "bus1": 22507,
        "bus2": 22508
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22507_22963_1",
      "ports": {
        "bus1": 22963,
        "bus2": 22507
      },
      "params": {
        "R": 0.01458730548620224,
        "X": 0.030859041959047318,
        "G": 0.0,
        "B": 0.0035850850399583574
      },
      "extension": {
        "length": 7066.455741210938,
        "rating": 72.02382683753967
      }
    },
    {
      "class": "Branch",
      "id": "branch_22507_22963_2",
      "ports": {
        "bus1": 22963,
        "bus2": 22507
      },
      "params": {
        "R": 0.01458730548620224,
        "X": 0.030859041959047318,
        "G": 0.0,
        "B": 0.0035850850399583574
      },
      "extension": {
        "length": 7066.455741210938,
        "rating": 72.02382683753967
      }
    },
    {
      "class": "Branch",
      "id": "branch_22510_22511_1",
      "ports": {
        "bus1": 22510,
        "bus2": 22511
      },
      "params": {
        "R": 0.00027539898292161524,
        "X": 0.0010945479152724147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22512_22513_1",
      "ports": {
        "bus1": 22512,
        "bus2": 22513
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22512_22514_1",
      "ports": {
        "bus1": 22514,
        "bus2": 22512
      },
      "params": {
        "R": 0.0858113020658493,
        "X": 0.16680492460727692,
        "G": 0.0,
        "B": 0.005772767122834921
      },
      "extension": {
        "length": 21500.542142578124,
        "rating": 63.60752582550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_22512_22966_1",
      "ports": {
        "bus1": 22966,
        "bus2": 22512
      },
      "params": {
        "R": 0.07406669855117798,
        "X": 0.17790797352790833,
        "G": 0.0,
        "B": 0.004074817057698965
      },
      "extension": {
        "length": 19695.32670300293,
        "rating": 66.0079300403595
      }
    },
    {
      "class": "Branch",
      "id": "branch_22512_22966_2",
      "ports": {
        "bus1": 22966,
        "bus2": 22512
      },
      "params": {
        "R": 0.07406669855117798,
        "X": 0.17790797352790833,
        "G": 0.0,
        "B": 0.004074817057698965
      },
      "extension": {
        "length": 19695.32670300293,
        "rating": 66.0079300403595
      }
    },
    {
      "class": "Branch",
      "id": "branch_22514_22515_1",
      "ports": {
        "bus1": 22514,
        "bus2": 22515
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22514_23391_1",
      "ports": {
        "bus1": 23391,
        "bus2": 22514
      },
      "params": {
        "R": 0.04020114988088608,
        "X": 0.13189665973186493,
        "G": 0.0,
        "B": 0.006813249550759792
      },
      "extension": {
        "length": 21687.12810241699,
        "rating": 57.73401856422424
      }
    },
    {
      "class": "Branch",
      "id": "branch_22516_22530_1",
      "ports": {
        "bus1": 22530,
        "bus2": 22516
      },
      "params": {
        "R": 0.07880716025829315,
        "X": 0.11089612543582916,
        "G": 0.0,
        "B": 0.008738254196941853
      },
      "extension": {
        "length": 22123.821912231448,
        "rating": 47.01040983200073
      }
    },
    {
      "class": "Branch",
      "id": "branch_22516_22543_1",
      "ports": {
        "bus1": 22543,
        "bus2": 22516
      },
      "params": {
        "R": 0.021687470376491547,
        "X": 0.04871898889541625,
        "G": 0.0,
        "B": 0.015619907528162003
      },
      "extension": {
        "length": 18459.14541394043,
        "rating": 55.3735613822937
      }
    },
    {
      "class": "Branch",
      "id": "branch_22517_22519_1",
      "ports": {
        "bus1": 22517,
        "bus2": 22519
      },
      "params": {
        "R": 0.021191313862800598,
        "X": 0.04465848580002784,
        "G": 0.0,
        "B": 0.0013493892038241029
      },
      "extension": {
        "length": 5312.722531311036,
        "rating": 72.65760898590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_22517_22519_2",
      "ports": {
        "bus1": 22517,
        "bus2": 22519
      },
      "params": {
        "R": 0.021191313862800598,
        "X": 0.04465848580002784,
        "G": 0.0,
        "B": 0.0013493892038241029
      },
      "extension": {
        "length": 5312.722531311036,
        "rating": 72.65760898590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_22517_22523_1",
      "ports": {
        "bus1": 22523,
        "bus2": 22517
      },
      "params": {
        "R": 0.03759584203362465,
        "X": 0.09341731667518616,
        "G": 0.0,
        "B": 0.002501286333426833
      },
      "extension": {
        "length": 10910.198495544433,
        "rating": 59.291279315948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_22517_22563_1",
      "ports": {
        "bus1": 22517,
        "bus2": 22563
      },
      "params": {
        "R": 0.02532844804227352,
        "X": 0.06902922689914703,
        "G": 0.0,
        "B": 0.010976939462125301
      },
      "extension": {
        "length": 19997.651179687502,
        "rating": 54.43918704986572
      }
    },
    {
      "class": "Branch",
      "id": "branch_22517_22630_1",
      "ports": {
        "bus1": 22517,
        "bus2": 22630
      },
      "params": {
        "R": 0.010801074095070362,
        "X": 0.030373193323612213,
        "G": 0.0,
        "B": 0.0021691713482141495
      },
      "extension": {
        "length": 5009.159862762452,
        "rating": 64.97952342033386
      }
    },
    {
      "class": "Branch",
      "id": "branch_22517_22630_2",
      "ports": {
        "bus1": 22517,
        "bus2": 22630
      },
      "params": {
        "R": 0.010801074095070362,
        "X": 0.030373193323612213,
        "G": 0.0,
        "B": 0.0021691713482141495
      },
      "extension": {
        "length": 5009.159862762452,
        "rating": 64.97952342033386
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_22519_1",
      "ports": {
        "bus1": 22519,
        "bus2": 22518
      },
      "params": {
        "R": 0.00517845107242465,
        "X": 0.1454480141401291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_22519_2",
      "ports": {
        "bus1": 22519,
        "bus2": 22518
      },
      "params": {
        "R": 0.00517845107242465,
        "X": 0.1454480141401291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_22519_3",
      "ports": {
        "bus1": 22519,
        "bus2": 22518
      },
      "params": {
        "R": 0.00517845107242465,
        "X": 0.1454480141401291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_22519_4",
      "ports": {
        "bus1": 22519,
        "bus2": 22518
      },
      "params": {
        "R": 0.00517845107242465,
        "X": 0.1454480141401291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_22520_1",
      "ports": {
        "bus1": 22518,
        "bus2": 22520
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_22555_1",
      "ports": {
        "bus1": 22555,
        "bus2": 22518
      },
      "params": {
        "R": 0.004903254099190235,
        "X": 0.0333075188100338,
        "G": 0.0,
        "B": 0.01110811810940504
      },
      "extension": {
        "length": 14536.492197143556,
        "rating": 242.6151990890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_22628_1",
      "ports": {
        "bus1": 22628,
        "bus2": 22518
      },
      "params": {
        "R": 0.004475140944123268,
        "X": 0.02283969335258007,
        "G": 0.0,
        "B": 0.014304508455097675
      },
      "extension": {
        "length": 13893.981508300782,
        "rating": 182.7412724494934
      }
    },
    {
      "class": "Branch",
      "id": "branch_22518_23427_1",
      "ports": {
        "bus1": 22518,
        "bus2": 23427
      },
      "params": {
        "R": 0.004751129541546106,
        "X": 0.030179224908351898,
        "G": 0.0,
        "B": 0.015417942777276039
      },
      "extension": {
        "length": 15764.58053833008,
        "rating": 220.4477310180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_22519_22595_1",
      "ports": {
        "bus1": 22595,
        "bus2": 22519
      },
      "params": {
        "R": 0.03005407936871052,
        "X": 0.06776991486549377,
        "G": 0.0,
        "B": 0.0019210176542401314
      },
      "extension": {
        "length": 8649.122788146973,
        "rating": 68.8118577003479
      }
    },
    {
      "class": "Branch",
      "id": "branch_22519_22595_2",
      "ports": {
        "bus1": 22595,
        "bus2": 22519
      },
      "params": {
        "R": 0.03005407936871052,
        "X": 0.06776991486549377,
        "G": 0.0,
        "B": 0.0019210176542401314
      },
      "extension": {
        "length": 8649.122788146973,
        "rating": 68.8118577003479
      }
    },
    {
      "class": "Branch",
      "id": "branch_22521_22523_1",
      "ports": {
        "bus1": 22523,
        "bus2": 22521
      },
      "params": {
        "R": 0.00875361729413271,
        "X": 0.02342604100704193,
        "G": 0.0,
        "B": 0.001351214130409062
      },
      "extension": {
        "length": 3763.424889404297,
        "rating": 47.4847137928009
      }
    },
    {
      "class": "Branch",
      "id": "branch_22521_22526_1",
      "ports": {
        "bus1": 22521,
        "bus2": 22526
      },
      "params": {
        "R": 0.0209426861256361,
        "X": 0.054454788565635674,
        "G": 0.0,
        "B": 0.002481800504028797
      },
      "extension": {
        "length": 8687.710479309082,
        "rating": 46.64626121520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_22521_23466_1",
      "ports": {
        "bus1": 23466,
        "bus2": 22521
      },
      "params": {
        "R": 0.023045958951115608,
        "X": 0.06010134890675545,
        "G": 0.0,
        "B": 0.0022133602760732174
      },
      "extension": {
        "length": 7187.983486083985,
        "rating": 64.79092240333557
      }
    },
    {
      "class": "Branch",
      "id": "branch_22521_23466_2",
      "ports": {
        "bus1": 23466,
        "bus2": 22521
      },
      "params": {
        "R": 0.023045958951115608,
        "X": 0.06010134890675545,
        "G": 0.0,
        "B": 0.0022133602760732174
      },
      "extension": {
        "length": 7187.983486083985,
        "rating": 64.79092240333557
      }
    },
    {
      "class": "Branch",
      "id": "branch_22522_22544_1",
      "ports": {
        "bus1": 22544,
        "bus2": 22522
      },
      "params": {
        "R": 0.020358433946967125,
        "X": 0.060745883733034134,
        "G": 0.0,
        "B": 0.006111824885010719
      },
      "extension": {
        "length": 13515.394849365235,
        "rating": 49.124205112457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_22522_23357_1",
      "ports": {
        "bus1": 22522,
        "bus2": 23357
      },
      "params": {
        "R": 0.04581900686025619,
        "X": 0.11358938366174698,
        "G": 0.0,
        "B": 0.0038621053099632268
      },
      "extension": {
        "length": 14450.829425903321,
        "rating": 58.03955793380737
      }
    },
    {
      "class": "Branch",
      "id": "branch_22523_22524_1",
      "ports": {
        "bus1": 22523,
        "bus2": 22524
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22523_23466_1",
      "ports": {
        "bus1": 22523,
        "bus2": 23466
      },
      "params": {
        "R": 0.01870783418416977,
        "X": 0.05666867643594742,
        "G": 0.0,
        "B": 0.0034879392478615046
      },
      "extension": {
        "length": 9209.270504333497,
        "rating": 66.77155494689941
      }
    },
    {
      "class": "Branch",
      "id": "branch_22523_23466_2",
      "ports": {
        "bus1": 22523,
        "bus2": 23466
      },
      "params": {
        "R": 0.01870783418416977,
        "X": 0.05666867643594742,
        "G": 0.0,
        "B": 0.0034879392478615046
      },
      "extension": {
        "length": 9209.270504333497,
        "rating": 66.77155494689941
      }
    },
    {
      "class": "Branch",
      "id": "branch_22525_22526_1",
      "ports": {
        "bus1": 22525,
        "bus2": 22526
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22526_22582_1",
      "ports": {
        "bus1": 22526,
        "bus2": 22582
      },
      "params": {
        "R": 0.017278486862778664,
        "X": 0.05107172951102256,
        "G": 0.0,
        "B": 0.012166834436357021
      },
      "extension": {
        "length": 19061.79453588867,
        "rating": 60.23607850074768
      }
    },
    {
      "class": "Branch",
      "id": "branch_22526_22623_1",
      "ports": {
        "bus1": 22623,
        "bus2": 22526
      },
      "params": {
        "R": 0.03764687106013298,
        "X": 0.07315728068351746,
        "G": 0.0,
        "B": 0.0028285828884691
      },
      "extension": {
        "length": 9915.362172729492,
        "rating": 71.0622787475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_22526_22623_2",
      "ports": {
        "bus1": 22623,
        "bus2": 22526
      },
      "params": {
        "R": 0.03764687106013298,
        "X": 0.07315728068351746,
        "G": 0.0,
        "B": 0.0028285828884691
      },
      "extension": {
        "length": 9915.362172729492,
        "rating": 71.0622787475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_22526_23424_1",
      "ports": {
        "bus1": 22526,
        "bus2": 23424
      },
      "params": {
        "R": 0.007635254412889481,
        "X": 0.01666259951889515,
        "G": 0.0,
        "B": 0.0015508418437093496
      },
      "extension": {
        "length": 3717.6912158203127,
        "rating": 49.83059763908386
      }
    },
    {
      "class": "Branch",
      "id": "branch_22526_23466_1",
      "ports": {
        "bus1": 22526,
        "bus2": 23466
      },
      "params": {
        "R": 0.014747928828001022,
        "X": 0.03802168741822243,
        "G": 0.0,
        "B": 0.0020935218781232834
      },
      "extension": {
        "length": 6151.087393341065,
        "rating": 73.59217405319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_22526_23466_2",
      "ports": {
        "bus1": 22526,
        "bus2": 23466
      },
      "params": {
        "R": 0.014747928828001022,
        "X": 0.03802168741822243,
        "G": 0.0,
        "B": 0.0020935218781232834
      },
      "extension": {
        "length": 6151.087393341065,
        "rating": 73.59217405319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_22526_23466_3",
      "ports": {
        "bus1": 22526,
        "bus2": 23466
      },
      "params": {
        "R": 0.014747928828001022,
        "X": 0.03802168741822243,
        "G": 0.0,
        "B": 0.0020935218781232834
      },
      "extension": {
        "length": 6151.087393341065,
        "rating": 73.59217405319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_22527_22528_1",
      "ports": {
        "bus1": 22527,
        "bus2": 22528
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22528_22529_1",
      "ports": {
        "bus1": 22529,
        "bus2": 22528
      },
      "params": {
        "R": 0.016585201025009155,
        "X": 0.049015358090400696,
        "G": 0.0,
        "B": 0.006944184657186271
      },
      "extension": {
        "length": 12930.615287841798,
        "rating": 60.91037392616272
      }
    },
    {
      "class": "Branch",
      "id": "branch_22528_22537_1",
      "ports": {
        "bus1": 22528,
        "bus2": 22537
      },
      "params": {
        "R": 0.019532496109604836,
        "X": 0.05284811928868294,
        "G": 0.0,
        "B": 0.019809963181614876
      },
      "extension": {
        "length": 23580.455838134767,
        "rating": 68.09061765670776
      }
    },
    {
      "class": "Branch",
      "id": "branch_22528_22537_2",
      "ports": {
        "bus1": 22528,
        "bus2": 22537
      },
      "params": {
        "R": 0.019532496109604836,
        "X": 0.05284811928868294,
        "G": 0.0,
        "B": 0.019809963181614876
      },
      "extension": {
        "length": 23580.455838134767,
        "rating": 68.09061765670776
      }
    },
    {
      "class": "Branch",
      "id": "branch_22528_23466_1",
      "ports": {
        "bus1": 23466,
        "bus2": 22528
      },
      "params": {
        "R": 0.009912647306919098,
        "X": 0.026401551440358162,
        "G": 0.0,
        "B": 0.0012359910178929567
      },
      "extension": {
        "length": 3905.6868803100588,
        "rating": 77.61552333831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_22528_23466_2",
      "ports": {
        "bus1": 23466,
        "bus2": 22528
      },
      "params": {
        "R": 0.009912647306919098,
        "X": 0.026401551440358162,
        "G": 0.0,
        "B": 0.0012359910178929567
      },
      "extension": {
        "length": 3905.6868803100588,
        "rating": 77.61552333831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_22528_23466_3",
      "ports": {
        "bus1": 23466,
        "bus2": 22528
      },
      "params": {
        "R": 0.009912647306919098,
        "X": 0.026401551440358162,
        "G": 0.0,
        "B": 0.0012359910178929567
      },
      "extension": {
        "length": 3905.6868803100588,
        "rating": 77.61552333831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_22529_22530_1",
      "ports": {
        "bus1": 22530,
        "bus2": 22529
      },
      "params": {
        "R": 0.01659826748073101,
        "X": 0.03947373852133751,
        "G": 0.0,
        "B": 0.0024398285895586014
      },
      "extension": {
        "length": 7040.955204711914,
        "rating": 50.302654504776
      }
    },
    {
      "class": "Branch",
      "id": "branch_22529_23761_1",
      "ports": {
        "bus1": 23761,
        "bus2": 22529
      },
      "params": {
        "R": 0.021171383559703827,
        "X": 0.04719480127096176,
        "G": 0.0,
        "B": 0.0017614217940717933
      },
      "extension": {
        "length": 6406.710895019532,
        "rating": 54.570382833480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_22530_22531_1",
      "ports": {
        "bus1": 22530,
        "bus2": 22531
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22530_23761_1",
      "ports": {
        "bus1": 23761,
        "bus2": 22530
      },
      "params": {
        "R": 0.013962659984827042,
        "X": 0.03875467926263809,
        "G": 0.0,
        "B": 0.0012013817904517055
      },
      "extension": {
        "length": 5270.899502746583,
        "rating": 61.8834912776947
      }
    },
    {
      "class": "Branch",
      "id": "branch_22532_22612_1",
      "ports": {
        "bus1": 22612,
        "bus2": 22532
      },
      "params": {
        "R": 0.016700774431228638,
        "X": 0.04621339961886406,
        "G": 0.0,
        "B": 0.0016524854581803083
      },
      "extension": {
        "length": 6011.610278961181,
        "rating": 54.3496310710907
      }
    },
    {
      "class": "Branch",
      "id": "branch_22532_23761_1",
      "ports": {
        "bus1": 22532,
        "bus2": 23761
      },
      "params": {
        "R": 0.04892712086439133,
        "X": 0.14730338752269745,
        "G": 0.0,
        "B": 0.005142481066286564
      },
      "extension": {
        "length": 19562.326402587893,
        "rating": 50.203996896743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_22533_22534_1",
      "ports": {
        "bus1": 22534,
        "bus2": 22533
      },
      "params": {
        "R": 0.005704250652343035,
        "X": 0.1334068477153778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22533_22535_1",
      "ports": {
        "bus1": 22533,
        "bus2": 22535
      },
      "params": {
        "R": 0.00027767359279096127,
        "X": 0.0011336968746036291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22533_22767_1",
      "ports": {
        "bus1": 22533,
        "bus2": 22767
      },
      "params": {
        "R": 0.016868185251951218,
        "X": 0.06252947449684143,
        "G": 0.0,
        "B": 0.017907707020640373
      },
      "extension": {
        "length": 23324.60326904297,
        "rating": 202.41384506225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_22533_23155_1",
      "ports": {
        "bus1": 22533,
        "bus2": 23155
      },
      "params": {
        "R": 0.008931446820497513,
        "X": 0.061845991760492325,
        "G": 0.0,
        "B": 0.020755896344780922
      },
      "extension": {
        "length": 24080.646981445312,
        "rating": 183.69379043579102
      }
    },
    {
      "class": "Branch",
      "id": "branch_22534_23147_1",
      "ports": {
        "bus1": 22534,
        "bus2": 23147
      },
      "params": {
        "R": 0.11661893874406813,
        "X": 0.24490496516227722,
        "G": 0.0,
        "B": 0.006766852457076311
      },
      "extension": {
        "length": 31320.27615234375,
        "rating": 62.61851191520691
      }
    },
    {
      "class": "Branch",
      "id": "branch_22536_22537_1",
      "ports": {
        "bus1": 22536,
        "bus2": 22537
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22537_22561_1",
      "ports": {
        "bus1": 22537,
        "bus2": 22561
      },
      "params": {
        "R": 0.015722816810011864,
        "X": 0.035717982798814774,
        "G": 0.0,
        "B": 0.004041576292365789
      },
      "extension": {
        "length": 9104.961568908691,
        "rating": 49.9005526304245
      }
    },
    {
      "class": "Branch",
      "id": "branch_22537_22629_1",
      "ports": {
        "bus1": 22537,
        "bus2": 22629
      },
      "params": {
        "R": 0.01502007246017456,
        "X": 0.04359899088740349,
        "G": 0.0,
        "B": 0.010150725953280926
      },
      "extension": {
        "length": 15593.832076904297,
        "rating": 60.8606219291687
      }
    },
    {
      "class": "Branch",
      "id": "branch_22538_22539_1",
      "ports": {
        "bus1": 22538,
        "bus2": 22539
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22539_22545_1",
      "ports": {
        "bus1": 22539,
        "bus2": 22545
      },
      "params": {
        "R": 0.0242955032736063,
        "X": 0.053146962076425545,
        "G": 0.0,
        "B": 0.0021161665208637714
      },
      "extension": {
        "length": 8156.19350390625,
        "rating": 60.788774490356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_22539_22563_1",
      "ports": {
        "bus1": 22539,
        "bus2": 22563
      },
      "params": {
        "R": 0.02877231314778328,
        "X": 0.06399642676115036,
        "G": 0.0,
        "B": 0.01287947129458189
      },
      "extension": {
        "length": 19399.856598632814,
        "rating": 47.256678342819214
      }
    },
    {
      "class": "Branch",
      "id": "branch_22540_22541_1",
      "ports": {
        "bus1": 22540,
        "bus2": 22541
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22540_22543_1",
      "ports": {
        "bus1": 22540,
        "bus2": 22543
      },
      "params": {
        "R": 0.03389069437980652,
        "X": 0.05183076113462448,
        "G": 0.0,
        "B": 0.001334486179985106
      },
      "extension": {
        "length": 5718.311518798829,
        "rating": 54.667043685913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_22540_22544_1",
      "ports": {
        "bus1": 22540,
        "bus2": 22544
      },
      "params": {
        "R": 0.021052449941635132,
        "X": 0.05515702813863754,
        "G": 0.0,
        "B": 0.003191528841853142
      },
      "extension": {
        "length": 9513.983114318848,
        "rating": 55.394357442855835
      }
    },
    {
      "class": "Branch",
      "id": "branch_22540_23567_1",
      "ports": {
        "bus1": 22540,
        "bus2": 23567
      },
      "params": {
        "R": 0.004739522468298674,
        "X": 0.01617543026804924,
        "G": 0.0,
        "B": 0.0009976982837542892
      },
      "extension": {
        "length": 2985.3120473327635,
        "rating": 67.42214560508728
      }
    },
    {
      "class": "Branch",
      "id": "branch_22540_23567_2",
      "ports": {
        "bus1": 22540,
        "bus2": 23567
      },
      "params": {
        "R": 0.004739522468298674,
        "X": 0.01617543026804924,
        "G": 0.0,
        "B": 0.0009976982837542892
      },
      "extension": {
        "length": 2985.3120473327635,
        "rating": 67.42214560508728
      }
    },
    {
      "class": "Branch",
      "id": "branch_22542_22543_1",
      "ports": {
        "bus1": 22542,
        "bus2": 22543
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22543_23377_1",
      "ports": {
        "bus1": 22543,
        "bus2": 23377
      },
      "params": {
        "R": 0.03986556455492973,
        "X": 0.08575724810361862,
        "G": 0.0,
        "B": 0.002591360593214631
      },
      "extension": {
        "length": 9625.19016357422,
        "rating": 59.83976721763611
      }
    },
    {
      "class": "Branch",
      "id": "branch_22545_23761_1",
      "ports": {
        "bus1": 22545,
        "bus2": 23761
      },
      "params": {
        "R": 0.023079080507159237,
        "X": 0.06270628422498703,
        "G": 0.0,
        "B": 0.009505406953394413
      },
      "extension": {
        "length": 15327.116263916016,
        "rating": 65.2056097984314
      }
    },
    {
      "class": "Branch",
      "id": "branch_22545_23761_2",
      "ports": {
        "bus1": 22545,
        "bus2": 23761
      },
      "params": {
        "R": 0.023079080507159237,
        "X": 0.06270628422498703,
        "G": 0.0,
        "B": 0.009505406953394413
      },
      "extension": {
        "length": 15327.116263916016,
        "rating": 65.2056097984314
      }
    },
    {
      "class": "Branch",
      "id": "branch_22546_22549_1",
      "ports": {
        "bus1": 22546,
        "bus2": 22549
      },
      "params": {
        "R": 0.007197127211838961,
        "X": 0.2277260571718216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22546_22550_1",
      "ports": {
        "bus1": 22546,
        "bus2": 22550
      },
      "params": {
        "R": 0.00023935767239890993,
        "X": 0.0010813805274665356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22546_22628_1",
      "ports": {
        "bus1": 22546,
        "bus2": 22628
      },
      "params": {
        "R": 0.007908271625638008,
        "X": 0.041402384638786316,
        "G": 0.0,
        "B": 0.029234610497951508
      },
      "extension": {
        "length": 25941.773287353517,
        "rating": 214.16728496551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_22546_22767_1",
      "ports": {
        "bus1": 22767,
        "bus2": 22546
      },
      "params": {
        "R": 0.007655960042029619,
        "X": 0.04617827758193017,
        "G": 0.0,
        "B": 0.020630912855267525
      },
      "extension": {
        "length": 22455.024998291017,
        "rating": 238.1336212158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_22547_22549_1",
      "ports": {
        "bus1": 22547,
        "bus2": 22549
      },
      "params": {
        "R": -0.0022170874290168285,
        "X": -0.07015137374401093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22547_22561_1",
      "ports": {
        "bus1": 22561,
        "bus2": 22547
      },
      "params": {
        "R": 0.050985775887966156,
        "X": 0.128594771027565,
        "G": 0.0,
        "B": 0.008418336510658264
      },
      "extension": {
        "length": 21453.195404663085,
        "rating": 62.68167495727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_22548_22549_1",
      "ports": {
        "bus1": 22548,
        "bus2": 22549
      },
      "params": {
        "R": 0.025328543037176132,
        "X": 0.8014268279075623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22551_22552_1",
      "ports": {
        "bus1": 22552,
        "bus2": 22551
      },
      "params": {
        "R": 0.032314568758010864,
        "X": 0.09134221822023393,
        "G": 0.0,
        "B": 0.006514973007142544
      },
      "extension": {
        "length": 17428.92680895996,
        "rating": 71.28203511238098
      }
    },
    {
      "class": "Branch",
      "id": "branch_22551_22552_2",
      "ports": {
        "bus1": 22552,
        "bus2": 22551
      },
      "params": {
        "R": 0.032314568758010864,
        "X": 0.09134221822023393,
        "G": 0.0,
        "B": 0.006514973007142544
      },
      "extension": {
        "length": 17428.92680895996,
        "rating": 71.28203511238098
      }
    },
    {
      "class": "Branch",
      "id": "branch_22551_22809_1",
      "ports": {
        "bus1": 22551,
        "bus2": 22809
      },
      "params": {
        "R": 0.09194926172494887,
        "X": 0.2248902469873428,
        "G": 0.0,
        "B": 0.0057417256757617
      },
      "extension": {
        "length": 26299.833664306643,
        "rating": 66.28804206848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_22551_22809_2",
      "ports": {
        "bus1": 22551,
        "bus2": 22809
      },
      "params": {
        "R": 0.09194926172494887,
        "X": 0.2248902469873428,
        "G": 0.0,
        "B": 0.0057417256757617
      },
      "extension": {
        "length": 26299.833664306643,
        "rating": 66.28804206848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_22552_22553_1",
      "ports": {
        "bus1": 22552,
        "bus2": 22553
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22552_23357_1",
      "ports": {
        "bus1": 23357,
        "bus2": 22552
      },
      "params": {
        "R": 0.0550769567489624,
        "X": 0.13877259194850922,
        "G": 0.0,
        "B": 0.004019254352897406
      },
      "extension": {
        "length": 16669.844212280273,
        "rating": 61.07712388038635
      }
    },
    {
      "class": "Branch",
      "id": "branch_22552_23377_1",
      "ports": {
        "bus1": 22552,
        "bus2": 23377
      },
      "params": {
        "R": 0.052332598716020584,
        "X": 0.10809898376464844,
        "G": 0.0,
        "B": 0.0045440406538546085
      },
      "extension": {
        "length": 15377.052192626954,
        "rating": 68.33412647247314
      }
    },
    {
      "class": "Branch",
      "id": "branch_22552_23377_2",
      "ports": {
        "bus1": 22552,
        "bus2": 23377
      },
      "params": {
        "R": 0.052332598716020584,
        "X": 0.10809898376464844,
        "G": 0.0,
        "B": 0.0045440406538546085
      },
      "extension": {
        "length": 15377.052192626954,
        "rating": 68.33412647247314
      }
    },
    {
      "class": "Branch",
      "id": "branch_22554_22557_1",
      "ports": {
        "bus1": 22554,
        "bus2": 22557
      },
      "params": {
        "R": 0.0010202056728303432,
        "X": 0.06720992922782898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22554_22558_1",
      "ports": {
        "bus1": 22554,
        "bus2": 22558
      },
      "params": {
        "R": 0.00027113815303891897,
        "X": 0.0010115447221323848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22554_22559_1",
      "ports": {
        "bus1": 22554,
        "bus2": 22559
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22555_22557_1",
      "ports": {
        "bus1": 22555,
        "bus2": 22557
      },
      "params": {
        "R": -0.0005119522102177143,
        "X": -0.03372679650783539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22555_22564_1",
      "ports": {
        "bus1": 22564,
        "bus2": 22555
      },
      "params": {
        "R": 0.005004186648875475,
        "X": 0.027056314051151276,
        "G": 0.0,
        "B": 0.0065510571002960205
      },
      "extension": {
        "length": 10130.111529785157,
        "rating": 184.74199771881104
      }
    },
    {
      "class": "Branch",
      "id": "branch_22556_22557_1",
      "ports": {
        "bus1": 22556,
        "bus2": 22557
      },
      "params": {
        "R": 0.003464987501502037,
        "X": 0.22826921939849854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22559_23355_1",
      "ports": {
        "bus1": 22559,
        "bus2": 23355
      },
      "params": {
        "R": 0.0010063115041702986,
        "X": 0.012220215052366257,
        "G": 0.0,
        "B": 0.2581063508987427
      },
      "extension": {
        "length": 43541.83685961914,
        "rating": 1184.352684020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_22559_23375_1",
      "ports": {
        "bus1": 23375,
        "bus2": 22559
      },
      "params": {
        "R": 0.0008187498897314072,
        "X": 0.010527536273002625,
        "G": 0.0,
        "B": 0.27872586250305176
      },
      "extension": {
        "length": 36877.90129321289,
        "rating": 1216.1640167236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_22559_23389_1",
      "ports": {
        "bus1": 23389,
        "bus2": 22559
      },
      "params": {
        "R": 0.0015984949423000216,
        "X": 0.01736626774072647,
        "G": 0.0,
        "B": 0.301242858171463
      },
      "extension": {
        "length": 49638.8209855957,
        "rating": 1367.8112983703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_22559_23389_2",
      "ports": {
        "bus1": 23389,
        "bus2": 22559
      },
      "params": {
        "R": 0.0015984949423000216,
        "X": 0.01736626774072647,
        "G": 0.0,
        "B": 0.301242858171463
      },
      "extension": {
        "length": 49638.8209855957,
        "rating": 1367.8112983703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_22559_23468_1",
      "ports": {
        "bus1": 23468,
        "bus2": 22559
      },
      "params": {
        "R": 0.0007439459441229701,
        "X": 0.009105531498789787,
        "G": 0.0,
        "B": 0.14422570168972015
      },
      "extension": {
        "length": 25343.504456176757,
        "rating": 1196.5444564819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_22560_22625_1",
      "ports": {
        "bus1": 22625,
        "bus2": 22560
      },
      "params": {
        "R": 0.013440207578241825,
        "X": 0.03241012617945671,
        "G": 0.0,
        "B": 0.005403266754001379
      },
      "extension": {
        "length": 9036.930465637208,
        "rating": 60.55349111557007
      }
    },
    {
      "class": "Branch",
      "id": "branch_22560_22629_1",
      "ports": {
        "bus1": 22629,
        "bus2": 22560
      },
      "params": {
        "R": 0.02434067241847515,
        "X": 0.0725654661655426,
        "G": 0.0,
        "B": 0.001624678960070014
      },
      "extension": {
        "length": 7883.736041381836,
        "rating": 60.79976558685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_22560_22630_1",
      "ports": {
        "bus1": 22630,
        "bus2": 22560
      },
      "params": {
        "R": 0.02935752086341381,
        "X": 0.06488927453756332,
        "G": 0.0,
        "B": 0.0037009967491030697
      },
      "extension": {
        "length": 9924.692928771972,
        "rating": 56.32748007774353
      }
    },
    {
      "class": "Branch",
      "id": "branch_22561_22562_1",
      "ports": {
        "bus1": 22561,
        "bus2": 22562
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22563_22629_1",
      "ports": {
        "bus1": 22563,
        "bus2": 22629
      },
      "params": {
        "R": 0.01832055114209652,
        "X": 0.04692720249295235,
        "G": 0.0,
        "B": 0.0020433044992387295
      },
      "extension": {
        "length": 6911.457295166016,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22564_22598_1",
      "ports": {
        "bus1": 22598,
        "bus2": 22564
      },
      "params": {
        "R": 0.011900528334081175,
        "X": 0.0652354508638382,
        "G": 0.0,
        "B": 0.01927310600876808
      },
      "extension": {
        "length": 24849.61823034668,
        "rating": 203.8341999053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_22565_22579_1",
      "ports": {
        "bus1": 22565,
        "bus2": 22579
      },
      "params": {
        "R": 0.013241720385849476,
        "X": 0.03191879391670227,
        "G": 0.0,
        "B": 0.018379241228103638
      },
      "extension": {
        "length": 18296.44999584961,
        "rating": 70.94133496284485
      }
    },
    {
      "class": "Branch",
      "id": "branch_22565_22579_2",
      "ports": {
        "bus1": 22565,
        "bus2": 22579
      },
      "params": {
        "R": 0.013241720385849476,
        "X": 0.03191879391670227,
        "G": 0.0,
        "B": 0.018379241228103638
      },
      "extension": {
        "length": 18296.44999584961,
        "rating": 70.94133496284485
      }
    },
    {
      "class": "Branch",
      "id": "branch_22565_23180_1",
      "ports": {
        "bus1": 22565,
        "bus2": 23180
      },
      "params": {
        "R": 0.03438819944858551,
        "X": 0.09854576736688614,
        "G": 0.0,
        "B": 0.002327859401702881
      },
      "extension": {
        "length": 10890.27999041748,
        "rating": 69.1078245639801
      }
    },
    {
      "class": "Branch",
      "id": "branch_22565_23180_2",
      "ports": {
        "bus1": 22565,
        "bus2": 23180
      },
      "params": {
        "R": 0.03438819944858551,
        "X": 0.09854576736688614,
        "G": 0.0,
        "B": 0.002327859401702881
      },
      "extension": {
        "length": 10890.27999041748,
        "rating": 69.1078245639801
      }
    },
    {
      "class": "Branch",
      "id": "branch_22565_23682_1",
      "ports": {
        "bus1": 23682,
        "bus2": 22565
      },
      "params": {
        "R": 0.007141790818423032,
        "X": 0.01926492340862751,
        "G": 0.0,
        "B": 0.0009049443760886788
      },
      "extension": {
        "length": 2949.8363348236085,
        "rating": 47.49053120613098
      }
    },
    {
      "class": "Branch",
      "id": "branch_22566_22571_1",
      "ports": {
        "bus1": 22566,
        "bus2": 22571
      },
      "params": {
        "R": 0.12914665043354034,
        "X": 0.23801280558109283,
        "G": 0.0,
        "B": 0.008439058437943459
      },
      "extension": {
        "length": 30757.29367895508,
        "rating": 54.55806255340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_22566_23182_1",
      "ports": {
        "bus1": 22566,
        "bus2": 23182
      },
      "params": {
        "R": 0.0255946833640337,
        "X": 0.06526171416044235,
        "G": 0.0,
        "B": 0.003393245628103614
      },
      "extension": {
        "length": 10599.868554016113,
        "rating": 49.47603940963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_22567_22568_1",
      "ports": {
        "bus1": 22568,
        "bus2": 22567
      },
      "params": {
        "R": 0.002769572427496314,
        "X": 0.0955628827214241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22567_22568_2",
      "ports": {
        "bus1": 22568,
        "bus2": 22567
      },
      "params": {
        "R": 0.002769572427496314,
        "X": 0.0955628827214241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22567_22568_3",
      "ports": {
        "bus1": 22568,
        "bus2": 22567
      },
      "params": {
        "R": 0.002769572427496314,
        "X": 0.0955628827214241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22567_22569_1",
      "ports": {
        "bus1": 22567,
        "bus2": 22569
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22568_22579_1",
      "ports": {
        "bus1": 22579,
        "bus2": 22568
      },
      "params": {
        "R": 0.04700146988034249,
        "X": 0.11806929111480713,
        "G": 0.0,
        "B": 0.005587936379015446
      },
      "extension": {
        "length": 19113.20846740723,
        "rating": 72.2055196762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_22568_22579_2",
      "ports": {
        "bus1": 22579,
        "bus2": 22568
      },
      "params": {
        "R": 0.04700146988034249,
        "X": 0.11806929111480713,
        "G": 0.0,
        "B": 0.005587936379015446
      },
      "extension": {
        "length": 19113.20846740723,
        "rating": 72.2055196762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_22570_22573_1",
      "ports": {
        "bus1": 22570,
        "bus2": 22573
      },
      "params": {
        "R": 0.004487946629524231,
        "X": 0.13354048132896423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22570_22574_1",
      "ports": {
        "bus1": 22570,
        "bus2": 22574
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22571_22573_1",
      "ports": {
        "bus1": 22571,
        "bus2": 22573
      },
      "params": {
        "R": 0.0011664144694805145,
        "X": 0.034707047045230865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22571_22578_1",
      "ports": {
        "bus1": 22578,
        "bus2": 22571
      },
      "params": {
        "R": 0.012412258423864843,
        "X": 0.0378219336271286,
        "G": 0.0,
        "B": 0.007477362174540758
      },
      "extension": {
        "length": 11694.38104852295,
        "rating": 48.19895327091217
      }
    },
    {
      "class": "Branch",
      "id": "branch_22572_22573_1",
      "ports": {
        "bus1": 22572,
        "bus2": 22573
      },
      "params": {
        "R": 0.03252000734210014,
        "X": 0.9676443338394165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22574_23154_1",
      "ports": {
        "bus1": 22574,
        "bus2": 23154
      },
      "params": {
        "R": 0.01237327978014946,
        "X": 0.04058888927102089,
        "G": 0.0,
        "B": 0.018414774909615517
      },
      "extension": {
        "length": 19534.588142211916,
        "rating": 201.5821933746338
      }
    },
    {
      "class": "Branch",
      "id": "branch_22575_22576_1",
      "ports": {
        "bus1": 22575,
        "bus2": 22576
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22575_22577_1",
      "ports": {
        "bus1": 22577,
        "bus2": 22575
      },
      "params": {
        "R": 0.03457852080464363,
        "X": 0.07560545951128006,
        "G": 0.0,
        "B": 0.003936592489480972
      },
      "extension": {
        "length": 12645.798928527833,
        "rating": 60.906511545181274
      }
    },
    {
      "class": "Branch",
      "id": "branch_22575_23146_1",
      "ports": {
        "bus1": 23146,
        "bus2": 22575
      },
      "params": {
        "R": 0.02492121234536171,
        "X": 0.05956496298313141,
        "G": 0.0,
        "B": 0.013872257433831692
      },
      "extension": {
        "length": 19003.15634765625,
        "rating": 64.6561861038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_22575_23146_2",
      "ports": {
        "bus1": 23146,
        "bus2": 22575
      },
      "params": {
        "R": 0.02492121234536171,
        "X": 0.05956496298313141,
        "G": 0.0,
        "B": 0.013872257433831692
      },
      "extension": {
        "length": 19003.15634765625,
        "rating": 64.6561861038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_22577_22578_1",
      "ports": {
        "bus1": 22577,
        "bus2": 22578
      },
      "params": {
        "R": 0.07125847041606903,
        "X": 0.14124533534049988,
        "G": 0.0,
        "B": 0.004465445410460234
      },
      "extension": {
        "length": 19294.77105944824,
        "rating": 53.98191809654236
      }
    },
    {
      "class": "Branch",
      "id": "branch_22580_22592_1",
      "ports": {
        "bus1": 22592,
        "bus2": 22580
      },
      "params": {
        "R": 0.014818506315350533,
        "X": 0.03308222442865372,
        "G": 0.0,
        "B": 0.0009373206994496286
      },
      "extension": {
        "length": 4090.3980941162113,
        "rating": 56.88178539276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_22580_22610_1",
      "ports": {
        "bus1": 22580,
        "bus2": 22610
      },
      "params": {
        "R": 0.020738104358315468,
        "X": 0.05833159387111664,
        "G": 0.0,
        "B": 0.007143532391637565
      },
      "extension": {
        "length": 14168.188631469728,
        "rating": 51.65939927101135
      }
    },
    {
      "class": "Branch",
      "id": "branch_22580_22621_1",
      "ports": {
        "bus1": 22580,
        "bus2": 22621
      },
      "params": {
        "R": 0.009052163921296597,
        "X": 0.021020362153649327,
        "G": 0.0,
        "B": 0.002138756448403001
      },
      "extension": {
        "length": 5062.064075408935,
        "rating": 49.700409173965454
      }
    },
    {
      "class": "Branch",
      "id": "branch_22580_23748_1",
      "ports": {
        "bus1": 23748,
        "bus2": 22580
      },
      "params": {
        "R": 0.01297411322593689,
        "X": 0.02729785069823265,
        "G": 0.0,
        "B": 0.0012329545570537448
      },
      "extension": {
        "length": 4119.486202331543,
        "rating": 71.97798490524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_22580_23748_2",
      "ports": {
        "bus1": 23748,
        "bus2": 22580
      },
      "params": {
        "R": 0.01297411322593689,
        "X": 0.02729785069823265,
        "G": 0.0,
        "B": 0.0012329545570537448
      },
      "extension": {
        "length": 4119.486202331543,
        "rating": 71.97798490524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_22581_22584_1",
      "ports": {
        "bus1": 22581,
        "bus2": 22584
      },
      "params": {
        "R": 0.03281610459089279,
        "X": 0.08908528834581375,
        "G": 0.0,
        "B": 0.0032729473896324635
      },
      "extension": {
        "length": 12517.50352697754,
        "rating": 53.690534830093384
      }
    },
    {
      "class": "Branch",
      "id": "branch_22581_22585_1",
      "ports": {
        "bus1": 22581,
        "bus2": 22585
      },
      "params": {
        "R": 0.010324874892830849,
        "X": 0.023001691326498985,
        "G": 0.0,
        "B": 0.0077498285099864
      },
      "extension": {
        "length": 8803.222614624025,
        "rating": 54.94465231895447
      }
    },
    {
      "class": "Branch",
      "id": "branch_22581_22586_1",
      "ports": {
        "bus1": 22586,
        "bus2": 22581
      },
      "params": {
        "R": 0.02260669134557247,
        "X": 0.05298701673746109,
        "G": 0.0,
        "B": 0.0027138092555105686
      },
      "extension": {
        "length": 8707.664284606934,
        "rating": 53.45667004585266
      }
    },
    {
      "class": "Branch",
      "id": "branch_22582_22583_1",
      "ports": {
        "bus1": 22582,
        "bus2": 22583
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22582_22586_1",
      "ports": {
        "bus1": 22586,
        "bus2": 22582
      },
      "params": {
        "R": 0.024418052285909653,
        "X": 0.06533735245466232,
        "G": 0.0,
        "B": 0.0011771322460845113
      },
      "extension": {
        "length": 6670.283458007812,
        "rating": 71.67385816574097
      }
    },
    {
      "class": "Branch",
      "id": "branch_22582_22586_2",
      "ports": {
        "bus1": 22586,
        "bus2": 22582
      },
      "params": {
        "R": 0.024418052285909653,
        "X": 0.06533735245466232,
        "G": 0.0,
        "B": 0.0011771322460845113
      },
      "extension": {
        "length": 6670.283458007812,
        "rating": 71.67385816574097
      }
    },
    {
      "class": "Branch",
      "id": "branch_22582_22599_1",
      "ports": {
        "bus1": 22582,
        "bus2": 22599
      },
      "params": {
        "R": 0.13336656987667084,
        "X": 0.3394267261028289,
        "G": 0.0,
        "B": 0.007932120002806187
      },
      "extension": {
        "length": 35260.85878637696,
        "rating": 59.49471592903137
      }
    },
    {
      "class": "Branch",
      "id": "branch_22582_22601_1",
      "ports": {
        "bus1": 22582,
        "bus2": 22601
      },
      "params": {
        "R": 0.06517571210861206,
        "X": 0.16993208229541779,
        "G": 0.0,
        "B": 0.007315376307815313
      },
      "extension": {
        "length": 22327.772486572267,
        "rating": 77.9495894908905
      }
    },
    {
      "class": "Branch",
      "id": "branch_22582_22601_2",
      "ports": {
        "bus1": 22582,
        "bus2": 22601
      },
      "params": {
        "R": 0.06517571210861206,
        "X": 0.16993208229541779,
        "G": 0.0,
        "B": 0.007315376307815313
      },
      "extension": {
        "length": 22327.772486572267,
        "rating": 77.9495894908905
      }
    },
    {
      "class": "Branch",
      "id": "branch_22582_22601_3",
      "ports": {
        "bus1": 22582,
        "bus2": 22601
      },
      "params": {
        "R": 0.06517571210861206,
        "X": 0.16993208229541779,
        "G": 0.0,
        "B": 0.007315376307815313
      },
      "extension": {
        "length": 22327.772486572267,
        "rating": 77.9495894908905
      }
    },
    {
      "class": "Branch",
      "id": "branch_22584_22596_1",
      "ports": {
        "bus1": 22596,
        "bus2": 22584
      },
      "params": {
        "R": 0.01842324621975422,
        "X": 0.042102664709091187,
        "G": 0.0,
        "B": 0.0010540891671553254
      },
      "extension": {
        "length": 4933.452123413086,
        "rating": 51.09970569610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_22584_22623_1",
      "ports": {
        "bus1": 22584,
        "bus2": 22623
      },
      "params": {
        "R": 0.009756886400282383,
        "X": 0.02472788095474243,
        "G": 0.0,
        "B": 0.003977165091782808
      },
      "extension": {
        "length": 7211.384429809571,
        "rating": 59.411269426345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_22585_22592_1",
      "ports": {
        "bus1": 22585,
        "bus2": 22592
      },
      "params": {
        "R": 0.017977595329284668,
        "X": 0.04423891007900238,
        "G": 0.0,
        "B": 0.00281164376065135
      },
      "extension": {
        "length": 7796.764094238281,
        "rating": 49.52668845653534
      }
    },
    {
      "class": "Branch",
      "id": "branch_22585_23748_1",
      "ports": {
        "bus1": 23748,
        "bus2": 22585
      },
      "params": {
        "R": 0.013530105352401733,
        "X": 0.03363002836704254,
        "G": 0.0,
        "B": 0.0008225907222367823
      },
      "extension": {
        "length": 3972.832409729004,
        "rating": 72.48450517654419
      }
    },
    {
      "class": "Branch",
      "id": "branch_22585_23748_2",
      "ports": {
        "bus1": 23748,
        "bus2": 22585
      },
      "params": {
        "R": 0.013530105352401733,
        "X": 0.03363002836704254,
        "G": 0.0,
        "B": 0.0008225907222367823
      },
      "extension": {
        "length": 3972.832409729004,
        "rating": 72.48450517654419
      }
    },
    {
      "class": "Branch",
      "id": "branch_22586_22587_1",
      "ports": {
        "bus1": 22586,
        "bus2": 22587
      },
      "params": {
        "R": 0.01123428251594305,
        "X": 0.031563546508550644,
        "G": 0.0,
        "B": 0.001164875808171928
      },
      "extension": {
        "length": 4563.110356567383,
        "rating": 68.36235523223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_22586_22587_2",
      "ports": {
        "bus1": 22586,
        "bus2": 22587
      },
      "params": {
        "R": 0.01123428251594305,
        "X": 0.031563546508550644,
        "G": 0.0,
        "B": 0.001164875808171928
      },
      "extension": {
        "length": 4563.110356567383,
        "rating": 68.36235523223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_22586_22588_1",
      "ports": {
        "bus1": 22586,
        "bus2": 22588
      },
      "params": {
        "R": 0.014991146512329577,
        "X": 0.039953749626874924,
        "G": 0.0,
        "B": 0.004172658082097769
      },
      "extension": {
        "length": 8726.531458557129,
        "rating": 66.7364776134491
      }
    },
    {
      "class": "Branch",
      "id": "branch_22586_22588_2",
      "ports": {
        "bus1": 22586,
        "bus2": 22588
      },
      "params": {
        "R": 0.014991146512329577,
        "X": 0.039953749626874924,
        "G": 0.0,
        "B": 0.004172658082097769
      },
      "extension": {
        "length": 8726.531458557129,
        "rating": 66.7364776134491
      }
    },
    {
      "class": "Branch",
      "id": "branch_22586_23748_1",
      "ports": {
        "bus1": 22586,
        "bus2": 23748
      },
      "params": {
        "R": 0.011992392130196095,
        "X": 0.028115475550293922,
        "G": 0.0,
        "B": 0.005111948121339083
      },
      "extension": {
        "length": 8937.595017333984,
        "rating": 71.189284324646
      }
    },
    {
      "class": "Branch",
      "id": "branch_22586_23748_2",
      "ports": {
        "bus1": 22586,
        "bus2": 23748
      },
      "params": {
        "R": 0.011992392130196095,
        "X": 0.028115475550293922,
        "G": 0.0,
        "B": 0.005111948121339083
      },
      "extension": {
        "length": 8937.595017333984,
        "rating": 71.189284324646
      }
    },
    {
      "class": "Branch",
      "id": "branch_22587_22588_1",
      "ports": {
        "bus1": 22587,
        "bus2": 22588
      },
      "params": {
        "R": 0.023351626470685005,
        "X": 0.039904069155454636,
        "G": 0.0,
        "B": 0.00098442065063864
      },
      "extension": {
        "length": 4884.461241668701,
        "rating": 46.397459506988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_22587_22607_1",
      "ports": {
        "bus1": 22607,
        "bus2": 22587
      },
      "params": {
        "R": 0.029207011684775356,
        "X": 0.07363622635602951,
        "G": 0.0,
        "B": 0.0019692634232342243
      },
      "extension": {
        "length": 9050.270093261719,
        "rating": 61.934465169906616
      }
    },
    {
      "class": "Branch",
      "id": "branch_22588_22606_1",
      "ports": {
        "bus1": 22588,
        "bus2": 22606
      },
      "params": {
        "R": 0.04804768785834313,
        "X": 0.12168464064598085,
        "G": 0.0,
        "B": 0.0033251277636736636
      },
      "extension": {
        "length": 14447.231878051758,
        "rating": 58.61440896987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_22588_22617_1",
      "ports": {
        "bus1": 22588,
        "bus2": 22617
      },
      "params": {
        "R": 0.021973725408315655,
        "X": 0.062083952128887177,
        "G": 0.0,
        "B": 0.013784714974462986
      },
      "extension": {
        "length": 20930.13435498047,
        "rating": 48.18859100341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_22589_22590_1",
      "ports": {
        "bus1": 22590,
        "bus2": 22589
      },
      "params": {
        "R": 0.000304941029753536,
        "X": 0.019452814012765884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22589_22590_2",
      "ports": {
        "bus1": 22590,
        "bus2": 22589
      },
      "params": {
        "R": 0.000304941029753536,
        "X": 0.019452814012765884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22589_22590_3",
      "ports": {
        "bus1": 22590,
        "bus2": 22589
      },
      "params": {
        "R": 0.000304941029753536,
        "X": 0.019452814012765884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22589_22591_1",
      "ports": {
        "bus1": 22589,
        "bus2": 22591
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22590_22616_1",
      "ports": {
        "bus1": 22590,
        "bus2": 22616
      },
      "params": {
        "R": 0.008240860886871815,
        "X": 0.03480033949017525,
        "G": 0.0,
        "B": 0.03796929121017456
      },
      "extension": {
        "length": 23770.691528686526,
        "rating": 219.6760654449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_22590_23752_1",
      "ports": {
        "bus1": 22590,
        "bus2": 23752
      },
      "params": {
        "R": 0.004480901174247265,
        "X": 0.023534554988145828,
        "G": 0.0,
        "B": 0.01706663891673088
      },
      "extension": {
        "length": 14290.773846679687,
        "rating": 257.46521949768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_22590_23752_2",
      "ports": {
        "bus1": 22590,
        "bus2": 23752
      },
      "params": {
        "R": 0.004480901174247265,
        "X": 0.023534554988145828,
        "G": 0.0,
        "B": 0.01706663891673088
      },
      "extension": {
        "length": 14290.773846679687,
        "rating": 257.46521949768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_22591_23389_1",
      "ports": {
        "bus1": 23389,
        "bus2": 22591
      },
      "params": {
        "R": 0.0020624937023967505,
        "X": 0.025670232251286507,
        "G": 0.0,
        "B": 0.4283563494682312
      },
      "extension": {
        "length": 76191.78450146485,
        "rating": 1251.80025100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_22591_23468_1",
      "ports": {
        "bus1": 22591,
        "bus2": 23468
      },
      "params": {
        "R": 0.0008043234120123088,
        "X": 0.010911432094871998,
        "G": 0.0,
        "B": 0.17031623423099518
      },
      "extension": {
        "length": 31316.497499267578,
        "rating": 1099.4305610656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_22592_22593_1",
      "ports": {
        "bus1": 22592,
        "bus2": 22593
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22592_23424_1",
      "ports": {
        "bus1": 23424,
        "bus2": 22592
      },
      "params": {
        "R": 0.031299080699682236,
        "X": 0.0676245391368866,
        "G": 0.0,
        "B": 0.0025434200651943684
      },
      "extension": {
        "length": 9593.808311645507,
        "rating": 62.55267858505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_22594_22628_1",
      "ports": {
        "bus1": 22594,
        "bus2": 22628
      },
      "params": {
        "R": 0.003425630973652005,
        "X": 0.021596375852823257,
        "G": 0.0,
        "B": 0.020777840167284012
      },
      "extension": {
        "length": 14964.241250610352,
        "rating": 181.77618980407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_22594_23752_1",
      "ports": {
        "bus1": 22594,
        "bus2": 23752
      },
      "params": {
        "R": 0.003291555680334568,
        "X": 0.023300431668758392,
        "G": 0.0,
        "B": 0.015777336433529854
      },
      "extension": {
        "length": 12772.060733276368,
        "rating": 214.96045589447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_22595_22596_1",
      "ports": {
        "bus1": 22596,
        "bus2": 22595
      },
      "params": {
        "R": 0.011577325873076916,
        "X": 0.03197595104575157,
        "G": 0.0,
        "B": 0.003105912357568741
      },
      "extension": {
        "length": 6396.1419471130375,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22595_22623_1",
      "ports": {
        "bus1": 22595,
        "bus2": 22623
      },
      "params": {
        "R": 0.015260654501616957,
        "X": 0.039444100111722946,
        "G": 0.0,
        "B": 0.002919971477240324
      },
      "extension": {
        "length": 7984.453568115235,
        "rating": 46.21196985244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_22597_22601_1",
      "ports": {
        "bus1": 22601,
        "bus2": 22597
      },
      "params": {
        "R": 0.03304700925946236,
        "X": 0.0831620916724205,
        "G": 0.0,
        "B": 0.004400577396154404
      },
      "extension": {
        "length": 14042.156277832031,
        "rating": 80.83544969558716
      }
    },
    {
      "class": "Branch",
      "id": "branch_22597_22601_2",
      "ports": {
        "bus1": 22601,
        "bus2": 22597
      },
      "params": {
        "R": 0.03304700925946236,
        "X": 0.0831620916724205,
        "G": 0.0,
        "B": 0.004400577396154404
      },
      "extension": {
        "length": 14042.156277832031,
        "rating": 80.83544969558716
      }
    },
    {
      "class": "Branch",
      "id": "branch_22597_22601_3",
      "ports": {
        "bus1": 22601,
        "bus2": 22597
      },
      "params": {
        "R": 0.03304700925946236,
        "X": 0.0831620916724205,
        "G": 0.0,
        "B": 0.004400577396154404
      },
      "extension": {
        "length": 14042.156277832031,
        "rating": 80.83544969558716
      }
    },
    {
      "class": "Branch",
      "id": "branch_22597_22603_1",
      "ports": {
        "bus1": 22603,
        "bus2": 22597
      },
      "params": {
        "R": 0.04288625344634056,
        "X": 0.11884746700525282,
        "G": 0.0,
        "B": 0.003922945819795132
      },
      "extension": {
        "length": 15018.519100341797,
        "rating": 81.26752972602844
      }
    },
    {
      "class": "Branch",
      "id": "branch_22597_22603_2",
      "ports": {
        "bus1": 22603,
        "bus2": 22597
      },
      "params": {
        "R": 0.04288625344634056,
        "X": 0.11884746700525282,
        "G": 0.0,
        "B": 0.003922945819795132
      },
      "extension": {
        "length": 15018.519100341797,
        "rating": 81.26752972602844
      }
    },
    {
      "class": "Branch",
      "id": "branch_22597_22603_3",
      "ports": {
        "bus1": 22603,
        "bus2": 22597
      },
      "params": {
        "R": 0.04288625344634056,
        "X": 0.11884746700525282,
        "G": 0.0,
        "B": 0.003922945819795132
      },
      "extension": {
        "length": 15018.519100341797,
        "rating": 81.26752972602844
      }
    },
    {
      "class": "Branch",
      "id": "branch_22598_22599_1",
      "ports": {
        "bus1": 22599,
        "bus2": 22598
      },
      "params": {
        "R": 0.0033821319229900837,
        "X": 0.12019707262516022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22598_22600_1",
      "ports": {
        "bus1": 22598,
        "bus2": 22600
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22598_23393_1",
      "ports": {
        "bus1": 23393,
        "bus2": 22598
      },
      "params": {
        "R": 0.019157806411385536,
        "X": 0.1004192978143692,
        "G": 0.0,
        "B": 0.019447050988674164
      },
      "extension": {
        "length": 31021.99584741211,
        "rating": 231.43267631530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_22601_22602_1",
      "ports": {
        "bus1": 22601,
        "bus2": 22602
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22604_22606_1",
      "ports": {
        "bus1": 22604,
        "bus2": 22606
      },
      "params": {
        "R": 0.031873367726802826,
        "X": 0.06681609153747559,
        "G": 0.0,
        "B": 0.00175499334000051
      },
      "extension": {
        "length": 8303.559439086914,
        "rating": 46.770477294921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_22604_22607_1",
      "ports": {
        "bus1": 22604,
        "bus2": 22607
      },
      "params": {
        "R": 0.03554476425051689,
        "X": 0.06884294748306274,
        "G": 0.0,
        "B": 0.0027812921907752752
      },
      "extension": {
        "length": 9799.75411303711,
        "rating": 53.002601861953735
      }
    },
    {
      "class": "Branch",
      "id": "branch_22605_23752_1",
      "ports": {
        "bus1": 22605,
        "bus2": 23752
      },
      "params": {
        "R": 0.014442256651818752,
        "X": 0.08059530705213547,
        "G": 0.0,
        "B": 0.022955425083637238
      },
      "extension": {
        "length": 28641.628584228518,
        "rating": 229.6633005142212
      }
    },
    {
      "class": "Branch",
      "id": "branch_22608_22620_1",
      "ports": {
        "bus1": 22608,
        "bus2": 22620
      },
      "params": {
        "R": 0.07311786711215973,
        "X": 0.1694110482931137,
        "G": 0.0,
        "B": 0.019057022407650948
      },
      "extension": {
        "length": 38628.58410791016,
        "rating": 60.718631744384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_22608_22815_1",
      "ports": {
        "bus1": 22608,
        "bus2": 22815
      },
      "params": {
        "R": 0.09562401473522185,
        "X": 0.26102393865585327,
        "G": 0.0,
        "B": 0.006452623289078474
      },
      "extension": {
        "length": 25876.95296484375,
        "rating": 51.26948952674866
      }
    },
    {
      "class": "Branch",
      "id": "branch_22609_22709_1",
      "ports": {
        "bus1": 22609,
        "bus2": 22709
      },
      "params": {
        "R": 0.029895184561610222,
        "X": 0.17340342700481415,
        "G": 0.0,
        "B": 0.18403995037078857
      },
      "extension": {
        "length": 126317.41940039063,
        "rating": 189.58812952041626
      }
    },
    {
      "class": "Branch",
      "id": "branch_22609_23752_1",
      "ports": {
        "bus1": 23752,
        "bus2": 22609
      },
      "params": {
        "R": 0.005384594202041627,
        "X": 0.03332369029521942,
        "G": 0.0,
        "B": 0.03233645111322403
      },
      "extension": {
        "length": 20978.685903076173,
        "rating": 229.72917556762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_22610_22617_1",
      "ports": {
        "bus1": 22617,
        "bus2": 22610
      },
      "params": {
        "R": 0.01089946087449789,
        "X": 0.026802202686667442,
        "G": 0.0,
        "B": 0.0006343768909573555
      },
      "extension": {
        "length": 3163.802757110596,
        "rating": 61.75779104232788
      }
    },
    {
      "class": "Branch",
      "id": "branch_22610_22619_1",
      "ports": {
        "bus1": 22619,
        "bus2": 22610
      },
      "params": {
        "R": 0.03445465490221977,
        "X": 0.07454613596200943,
        "G": 0.0,
        "B": 0.00447841314598918
      },
      "extension": {
        "length": 12784.856277832032,
        "rating": 65.34354090690613
      }
    },
    {
      "class": "Branch",
      "id": "branch_22610_22619_2",
      "ports": {
        "bus1": 22619,
        "bus2": 22610
      },
      "params": {
        "R": 0.03445465490221977,
        "X": 0.07454613596200943,
        "G": 0.0,
        "B": 0.00447841314598918
      },
      "extension": {
        "length": 12784.856277832032,
        "rating": 65.34354090690613
      }
    },
    {
      "class": "Branch",
      "id": "branch_22610_23748_1",
      "ports": {
        "bus1": 22610,
        "bus2": 23748
      },
      "params": {
        "R": 0.026745591312646866,
        "X": 0.04913928732275963,
        "G": 0.0,
        "B": 0.011640005744993687
      },
      "extension": {
        "length": 15525.843947753907,
        "rating": 75.05673170089722
      }
    },
    {
      "class": "Branch",
      "id": "branch_22610_23748_2",
      "ports": {
        "bus1": 22610,
        "bus2": 23748
      },
      "params": {
        "R": 0.026745591312646866,
        "X": 0.04913928732275963,
        "G": 0.0,
        "B": 0.011640005744993687
      },
      "extension": {
        "length": 15525.843947753907,
        "rating": 75.05673170089722
      }
    },
    {
      "class": "Branch",
      "id": "branch_22610_23748_3",
      "ports": {
        "bus1": 22610,
        "bus2": 23748
      },
      "params": {
        "R": 0.026745591312646866,
        "X": 0.04913928732275963,
        "G": 0.0,
        "B": 0.011640005744993687
      },
      "extension": {
        "length": 15525.843947753907,
        "rating": 75.05673170089722
      }
    },
    {
      "class": "Branch",
      "id": "branch_22611_22614_1",
      "ports": {
        "bus1": 22611,
        "bus2": 22614
      },
      "params": {
        "R": 0.009352276101708412,
        "X": 0.29671740531921387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22611_22615_1",
      "ports": {
        "bus1": 22611,
        "bus2": 22615
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22611_22616_1",
      "ports": {
        "bus1": 22611,
        "bus2": 22616
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22612_22614_1",
      "ports": {
        "bus1": 22612,
        "bus2": 22614
      },
      "params": {
        "R": -0.004969014320522547,
        "X": -0.15765072405338287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22612_22618_1",
      "ports": {
        "bus1": 22612,
        "bus2": 22618
      },
      "params": {
        "R": 0.014201234094798565,
        "X": 0.036621250212192535,
        "G": 0.0,
        "B": 0.003103950526565313
      },
      "extension": {
        "length": 7097.681044555664,
        "rating": 68.77191066741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_22612_22618_2",
      "ports": {
        "bus1": 22612,
        "bus2": 22618
      },
      "params": {
        "R": 0.014201234094798565,
        "X": 0.036621250212192535,
        "G": 0.0,
        "B": 0.003103950526565313
      },
      "extension": {
        "length": 7097.681044555664,
        "rating": 68.77191066741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_22612_22621_1",
      "ports": {
        "bus1": 22612,
        "bus2": 22621
      },
      "params": {
        "R": 0.02397087961435318,
        "X": 0.05374448373913765,
        "G": 0.0,
        "B": 0.0013871729606762528
      },
      "extension": {
        "length": 6710.768149658204,
        "rating": 51.86811685562134
      }
    },
    {
      "class": "Branch",
      "id": "branch_22612_23466_1",
      "ports": {
        "bus1": 23466,
        "bus2": 22612
      },
      "params": {
        "R": 0.030748272314667705,
        "X": 0.08171482384204865,
        "G": 0.0,
        "B": 0.002448504325002432
      },
      "extension": {
        "length": 10463.230033813477,
        "rating": 60.97620725631714
      }
    },
    {
      "class": "Branch",
      "id": "branch_22613_22614_1",
      "ports": {
        "bus1": 22613,
        "bus2": 22614
      },
      "params": {
        "R": 0.024729935452342033,
        "X": 0.7846007347106934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22616_23469_1",
      "ports": {
        "bus1": 22616,
        "bus2": 23469
      },
      "params": {
        "R": 0.0036051878705620766,
        "X": 0.025390228256583214,
        "G": 0.0,
        "B": 0.008397714234888554
      },
      "extension": {
        "length": 11247.420260742188,
        "rating": 185.94104051589966
      }
    },
    {
      "class": "Branch",
      "id": "branch_22618_22620_1",
      "ports": {
        "bus1": 22618,
        "bus2": 22620
      },
      "params": {
        "R": 0.022940240800380707,
        "X": 0.06318783760070801,
        "G": 0.0,
        "B": 0.003018919844180346
      },
      "extension": {
        "length": 10274.866019714356,
        "rating": 64.08657431602478
      }
    },
    {
      "class": "Branch",
      "id": "branch_22619_22620_1",
      "ports": {
        "bus1": 22619,
        "bus2": 22620
      },
      "params": {
        "R": 0.016351798549294472,
        "X": 0.037532057613134384,
        "G": 0.0,
        "B": 0.007779303006827831
      },
      "extension": {
        "length": 13243.908908935548,
        "rating": 56.28244876861572
      }
    },
    {
      "class": "Branch",
      "id": "branch_22621_22622_1",
      "ports": {
        "bus1": 22621,
        "bus2": 22622
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22621_23424_1",
      "ports": {
        "bus1": 23424,
        "bus2": 22621
      },
      "params": {
        "R": 0.030507832765579224,
        "X": 0.08263962715864182,
        "G": 0.0,
        "B": 0.0030621278565377
      },
      "extension": {
        "length": 10673.236122253418,
        "rating": 57.388508319854736
      }
    },
    {
      "class": "Branch",
      "id": "branch_22623_22625_1",
      "ports": {
        "bus1": 22623,
        "bus2": 22625
      },
      "params": {
        "R": 0.01328206155449152,
        "X": 0.04481971263885498,
        "G": 0.0,
        "B": 0.006793553475290537
      },
      "extension": {
        "length": 12731.99657409668,
        "rating": 56.59668445587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_22624_22627_1",
      "ports": {
        "bus1": 22624,
        "bus2": 22627
      },
      "params": {
        "R": 0.007049884647130966,
        "X": 0.2289220690727234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22624_22628_1",
      "ports": {
        "bus1": 22624,
        "bus2": 22628
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22625_22627_1",
      "ports": {
        "bus1": 22625,
        "bus2": 22627
      },
      "params": {
        "R": -0.002795182168483734,
        "X": -0.09076445549726486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22626_22627_1",
      "ports": {
        "bus1": 22626,
        "bus2": 22627
      },
      "params": {
        "R": 0.021232549101114273,
        "X": 0.6894580125808716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22629_22724_1",
      "ports": {
        "bus1": 22629,
        "bus2": 22724
      },
      "params": {
        "R": 0.083180271089077,
        "X": 0.15571309626102448,
        "G": 0.0,
        "B": 0.005919911433011293
      },
      "extension": {
        "length": 22612.713931274415,
        "rating": 68.3819055557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_22629_22724_2",
      "ports": {
        "bus1": 22629,
        "bus2": 22724
      },
      "params": {
        "R": 0.083180271089077,
        "X": 0.15571309626102448,
        "G": 0.0,
        "B": 0.005919911433011293
      },
      "extension": {
        "length": 22612.713931274415,
        "rating": 68.3819055557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_22631_23312_1",
      "ports": {
        "bus1": 22631,
        "bus2": 23312
      },
      "params": {
        "R": 0.049369584769010544,
        "X": 0.10767322033643723,
        "G": 0.0,
        "B": 0.006410153117030859
      },
      "extension": {
        "length": 17853.953144897463,
        "rating": 58.88105630874634
      }
    },
    {
      "class": "Branch",
      "id": "branch_22631_23463_1",
      "ports": {
        "bus1": 23463,
        "bus2": 22631
      },
      "params": {
        "R": 0.0351179838180542,
        "X": 0.06854906678199768,
        "G": 0.0,
        "B": 0.0022123490925878286
      },
      "extension": {
        "length": 9071.929050292969,
        "rating": 63.89031410217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_22633_22645_1",
      "ports": {
        "bus1": 22633,
        "bus2": 22645
      },
      "params": {
        "R": 0.020457157865166664,
        "X": 0.04551416262984276,
        "G": 0.0,
        "B": 0.0025572460144758224
      },
      "extension": {
        "length": 8250.543186767578,
        "rating": 57.84808397293091
      }
    },
    {
      "class": "Branch",
      "id": "branch_22634_22640_1",
      "ports": {
        "bus1": 22640,
        "bus2": 22634
      },
      "params": {
        "R": 0.017115553840994835,
        "X": 0.05635058879852294,
        "G": 0.0,
        "B": 0.0009641158976592122
      },
      "extension": {
        "length": 5385.707936828613,
        "rating": 56.92530870437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_22634_23656_1",
      "ports": {
        "bus1": 22634,
        "bus2": 23656
      },
      "params": {
        "R": 0.01280299387872219,
        "X": 0.03981033340096474,
        "G": 0.0,
        "B": 0.003798859193921089
      },
      "extension": {
        "length": 8971.75330444336,
        "rating": 46.462416648864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_22635_22637_1",
      "ports": {
        "bus1": 22637,
        "bus2": 22635
      },
      "params": {
        "R": 0.017190778627991676,
        "X": 0.03436628356575966,
        "G": 0.0,
        "B": 0.0025352975353598595
      },
      "extension": {
        "length": 6929.444267028809,
        "rating": 65.16526937484741
      }
    },
    {
      "class": "Branch",
      "id": "branch_22635_23551_1",
      "ports": {
        "bus1": 23551,
        "bus2": 22635
      },
      "params": {
        "R": 0.01609818823635578,
        "X": 0.03268653154373169,
        "G": 0.0,
        "B": 0.0024816158693283796
      },
      "extension": {
        "length": 6561.161421020508,
        "rating": 67.84760355949402
      }
    },
    {
      "class": "Branch",
      "id": "branch_22635_23551_2",
      "ports": {
        "bus1": 23551,
        "bus2": 22635
      },
      "params": {
        "R": 0.01609818823635578,
        "X": 0.03268653154373169,
        "G": 0.0,
        "B": 0.0024816158693283796
      },
      "extension": {
        "length": 6561.161421020508,
        "rating": 67.84760355949402
      }
    },
    {
      "class": "Branch",
      "id": "branch_22636_22642_1",
      "ports": {
        "bus1": 22636,
        "bus2": 22642
      },
      "params": {
        "R": 0.031101282685995102,
        "X": 0.06432677805423737,
        "G": 0.0,
        "B": 0.00542894471436739
      },
      "extension": {
        "length": 12574.672921142579,
        "rating": 40.33913016319275
      }
    },
    {
      "class": "Branch",
      "id": "branch_22636_23312_1",
      "ports": {
        "bus1": 22636,
        "bus2": 23312
      },
      "params": {
        "R": 0.07882504165172577,
        "X": 0.21322330832481384,
        "G": 0.0,
        "B": 0.0098497299477458
      },
      "extension": {
        "length": 33085.12507910156,
        "rating": 53.696346282958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_22636_23772_1",
      "ports": {
        "bus1": 22636,
        "bus2": 23772
      },
      "params": {
        "R": 0.023192953318357468,
        "X": 0.07448345422744751,
        "G": 0.0,
        "B": 0.00320574757643044
      },
      "extension": {
        "length": 11111.02960913086,
        "rating": 60.22757887840271
      }
    },
    {
      "class": "Branch",
      "id": "branch_22637_22638_1",
      "ports": {
        "bus1": 22638,
        "bus2": 22637
      },
      "params": {
        "R": 0.03336396813392639,
        "X": 0.06989777088165283,
        "G": 0.0,
        "B": 0.004430362489074469
      },
      "extension": {
        "length": 11270.999240112305,
        "rating": 34.22214090824127
      }
    },
    {
      "class": "Branch",
      "id": "branch_22637_22642_1",
      "ports": {
        "bus1": 22637,
        "bus2": 22642
      },
      "params": {
        "R": 0.04713957756757736,
        "X": 0.11622776091098785,
        "G": 0.0,
        "B": 0.006882307585328817
      },
      "extension": {
        "length": 20675.51422229004,
        "rating": 50.909942388534546
      }
    },
    {
      "class": "Branch",
      "id": "branch_22637_22645_1",
      "ports": {
        "bus1": 22637,
        "bus2": 22645
      },
      "params": {
        "R": 0.048314202576875694,
        "X": 0.11631403863430023,
        "G": 0.0,
        "B": 0.006445249076932669
      },
      "extension": {
        "length": 19385.827082885742,
        "rating": 55.216825008392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_22638_23772_1",
      "ports": {
        "bus1": 22638,
        "bus2": 23772
      },
      "params": {
        "R": 0.026637636125087738,
        "X": 0.0644388422369957,
        "G": 0.0,
        "B": 0.003862689482048154
      },
      "extension": {
        "length": 10763.161772827149,
        "rating": 57.32505917549133
      }
    },
    {
      "class": "Branch",
      "id": "branch_22639_23034_1",
      "ports": {
        "bus1": 22639,
        "bus2": 23034
      },
      "params": {
        "R": 0.005608489271253347,
        "X": 0.03853685036301613,
        "G": 0.0,
        "B": 0.19190706312656405
      },
      "extension": {
        "length": 61502.61599560547,
        "rating": 274.20904636383057
      }
    },
    {
      "class": "Branch",
      "id": "branch_22639_23034_2",
      "ports": {
        "bus1": 22639,
        "bus2": 23034
      },
      "params": {
        "R": 0.005608489271253347,
        "X": 0.03853685036301613,
        "G": 0.0,
        "B": 0.19190706312656405
      },
      "extension": {
        "length": 61502.61599560547,
        "rating": 274.20904636383057
      }
    },
    {
      "class": "Branch",
      "id": "branch_22639_23034_3",
      "ports": {
        "bus1": 22639,
        "bus2": 23034
      },
      "params": {
        "R": 0.005608489271253347,
        "X": 0.03853685036301613,
        "G": 0.0,
        "B": 0.19190706312656405
      },
      "extension": {
        "length": 61502.61599560547,
        "rating": 274.20904636383057
      }
    },
    {
      "class": "Branch",
      "id": "branch_22639_23629_1",
      "ports": {
        "bus1": 22639,
        "bus2": 23629
      },
      "params": {
        "R": 0.004548775497823954,
        "X": 0.02592148631811142,
        "G": 0.0,
        "B": 0.018837837502360344
      },
      "extension": {
        "length": 15532.231743896486,
        "rating": 265.0461673736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_22639_23629_2",
      "ports": {
        "bus1": 22639,
        "bus2": 23629
      },
      "params": {
        "R": 0.004548775497823954,
        "X": 0.02592148631811142,
        "G": 0.0,
        "B": 0.018837837502360344
      },
      "extension": {
        "length": 15532.231743896486,
        "rating": 265.0461673736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_22639_23629_3",
      "ports": {
        "bus1": 22639,
        "bus2": 23629
      },
      "params": {
        "R": 0.004548775497823954,
        "X": 0.02592148631811142,
        "G": 0.0,
        "B": 0.018837837502360344
      },
      "extension": {
        "length": 15532.231743896486,
        "rating": 265.0461673736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_22640_23236_1",
      "ports": {
        "bus1": 22640,
        "bus2": 23236
      },
      "params": {
        "R": 0.03863638639450073,
        "X": 0.07318676263093948,
        "G": 0.0,
        "B": 0.01602873019874096
      },
      "extension": {
        "length": 21761.989021362304,
        "rating": 63.364094495773315
      }
    },
    {
      "class": "Branch",
      "id": "branch_22642_22668_1",
      "ports": {
        "bus1": 22642,
        "bus2": 22668
      },
      "params": {
        "R": 0.035310905426740646,
        "X": 0.12118107080459595,
        "G": 0.0,
        "B": 0.011411920189857483
      },
      "extension": {
        "length": 24974.0052890625,
        "rating": 55.50610423088074
      }
    },
    {
      "class": "Branch",
      "id": "branch_22642_23548_1",
      "ports": {
        "bus1": 22642,
        "bus2": 23548
      },
      "params": {
        "R": 0.018918706104159355,
        "X": 0.04186292737722397,
        "G": 0.0,
        "B": 0.0010001541813835502
      },
      "extension": {
        "length": 4747.205352172852,
        "rating": 59.13258194923401
      }
    },
    {
      "class": "Branch",
      "id": "branch_22643_22644_1",
      "ports": {
        "bus1": 22644,
        "bus2": 22643
      },
      "params": {
        "R": 0.02358309179544449,
        "X": 0.034684862941503525,
        "G": 0.0,
        "B": 0.0020537853706628084
      },
      "extension": {
        "length": 5993.242679168701,
        "rating": 67.77588129043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_22643_22644_2",
      "ports": {
        "bus1": 22644,
        "bus2": 22643
      },
      "params": {
        "R": 0.02358309179544449,
        "X": 0.034684862941503525,
        "G": 0.0,
        "B": 0.0020537853706628084
      },
      "extension": {
        "length": 5993.242679168701,
        "rating": 67.77588129043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_22643_22645_1",
      "ports": {
        "bus1": 22645,
        "bus2": 22643
      },
      "params": {
        "R": 0.04543586075305938,
        "X": 0.09546218067407608,
        "G": 0.0,
        "B": 0.003421169938519597
      },
      "extension": {
        "length": 13497.755507446289,
        "rating": 62.404221296310425
      }
    },
    {
      "class": "Branch",
      "id": "branch_22644_23212_1",
      "ports": {
        "bus1": 22644,
        "bus2": 23212
      },
      "params": {
        "R": 0.040106646716594696,
        "X": 0.09105361253023148,
        "G": 0.0,
        "B": 0.004467533901333809
      },
      "extension": {
        "length": 14910.472951171876,
        "rating": 55.48728108406067
      }
    },
    {
      "class": "Branch",
      "id": "branch_22644_23230_1",
      "ports": {
        "bus1": 22644,
        "bus2": 23230
      },
      "params": {
        "R": 0.019232410937547684,
        "X": 0.050316356122493744,
        "G": 0.0,
        "B": 0.005629251711070538
      },
      "extension": {
        "length": 11523.07085394287,
        "rating": 45.79991102218628
      }
    },
    {
      "class": "Branch",
      "id": "branch_22644_23236_1",
      "ports": {
        "bus1": 22644,
        "bus2": 23236
      },
      "params": {
        "R": 0.019594287499785423,
        "X": 0.04576929658651352,
        "G": 0.0,
        "B": 0.0024710132274776697
      },
      "extension": {
        "length": 7507.879773925782,
        "rating": 64.09056186676025
      }
    },
    {
      "class": "Branch",
      "id": "branch_22644_23253_1",
      "ports": {
        "bus1": 23253,
        "bus2": 22644
      },
      "params": {
        "R": 0.010317657142877579,
        "X": 0.026614205911755562,
        "G": 0.0,
        "B": 0.013817711733281612
      },
      "extension": {
        "length": 13140.533125854492,
        "rating": 70.04943490028381
      }
    },
    {
      "class": "Branch",
      "id": "branch_22644_23253_2",
      "ports": {
        "bus1": 23253,
        "bus2": 22644
      },
      "params": {
        "R": 0.010317657142877579,
        "X": 0.026614205911755562,
        "G": 0.0,
        "B": 0.013817711733281612
      },
      "extension": {
        "length": 13140.533125854492,
        "rating": 70.04943490028381
      }
    },
    {
      "class": "Branch",
      "id": "branch_22646_22647_1",
      "ports": {
        "bus1": 22646,
        "bus2": 22647
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22647_22649_1",
      "ports": {
        "bus1": 22647,
        "bus2": 22649
      },
      "params": {
        "R": 0.033764053136110306,
        "X": 0.10034570842981339,
        "G": 0.0,
        "B": 0.003948541358113289
      },
      "extension": {
        "length": 12611.533973510743,
        "rating": 53.67721915245056
      }
    },
    {
      "class": "Branch",
      "id": "branch_22647_23609_1",
      "ports": {
        "bus1": 23609,
        "bus2": 22647
      },
      "params": {
        "R": 0.09745801985263824,
        "X": 0.2225400656461716,
        "G": 0.0,
        "B": 0.0065651433542370805
      },
      "extension": {
        "length": 28124.539402587892,
        "rating": 60.093432664871216
      }
    },
    {
      "class": "Branch",
      "id": "branch_22648_22649_1",
      "ports": {
        "bus1": 22649,
        "bus2": 22648
      },
      "params": {
        "R": 0.004360588733106852,
        "X": 0.12848693132400513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22648_22650_1",
      "ports": {
        "bus1": 22648,
        "bus2": 22650
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22648_23275_1",
      "ports": {
        "bus1": 23275,
        "bus2": 22648
      },
      "params": {
        "R": 0.015957575291395187,
        "X": 0.08709321916103362,
        "G": 0.0,
        "B": 0.03282254561781883
      },
      "extension": {
        "length": 38649.54627026367,
        "rating": 229.14040088653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_22651_22652_1",
      "ports": {
        "bus1": 22651,
        "bus2": 22652
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22651_22659_1",
      "ports": {
        "bus1": 22651,
        "bus2": 22659
      },
      "params": {
        "R": 0.056071169674396515,
        "X": 0.16603870689868927,
        "G": 0.0,
        "B": 0.0037462590262293816
      },
      "extension": {
        "length": 18594.200798217775,
        "rating": 66.5598452091217
      }
    },
    {
      "class": "Branch",
      "id": "branch_22651_22659_2",
      "ports": {
        "bus1": 22651,
        "bus2": 22659
      },
      "params": {
        "R": 0.056071169674396515,
        "X": 0.16603870689868927,
        "G": 0.0,
        "B": 0.0037462590262293816
      },
      "extension": {
        "length": 18594.200798217775,
        "rating": 66.5598452091217
      }
    },
    {
      "class": "Branch",
      "id": "branch_22651_23487_1",
      "ports": {
        "bus1": 22651,
        "bus2": 23487
      },
      "params": {
        "R": 0.02636820822954178,
        "X": 0.06861896812915802,
        "G": 0.0,
        "B": 0.006669890601187944
      },
      "extension": {
        "length": 16591.669681640626,
        "rating": 70.14843225479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_22651_23487_2",
      "ports": {
        "bus1": 22651,
        "bus2": 23487
      },
      "params": {
        "R": 0.02636820822954178,
        "X": 0.06861896812915802,
        "G": 0.0,
        "B": 0.006669890601187944
      },
      "extension": {
        "length": 16591.669681640626,
        "rating": 70.14843225479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_22653_23068_1",
      "ports": {
        "bus1": 22653,
        "bus2": 23068
      },
      "params": {
        "R": 0.15074416995048523,
        "X": 0.3237508237361908,
        "G": 0.0,
        "B": 0.010869750753045082
      },
      "extension": {
        "length": 43900.66770117188,
        "rating": 59.343886375427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_22653_23069_1",
      "ports": {
        "bus1": 22653,
        "bus2": 23069
      },
      "params": {
        "R": 0.12252810597419739,
        "X": 0.3110203742980957,
        "G": 0.0,
        "B": 0.007246718276292086
      },
      "extension": {
        "length": 34774.895146728515,
        "rating": 52.00398564338684
      }
    },
    {
      "class": "Branch",
      "id": "branch_22653_23592_1",
      "ports": {
        "bus1": 23592,
        "bus2": 22653
      },
      "params": {
        "R": 0.04432464763522148,
        "X": 0.0887080579996109,
        "G": 0.0,
        "B": 0.006039329804480076
      },
      "extension": {
        "length": 15295.591676513672,
        "rating": 57.68747925758362
      }
    },
    {
      "class": "Branch",
      "id": "branch_22654_22655_1",
      "ports": {
        "bus1": 22655,
        "bus2": 22654
      },
      "params": {
        "R": 0.0005110615165904164,
        "X": 0.027117954567074776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22654_22655_2",
      "ports": {
        "bus1": 22655,
        "bus2": 22654
      },
      "params": {
        "R": 0.0005110615165904164,
        "X": 0.027117954567074776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22654_22655_3",
      "ports": {
        "bus1": 22655,
        "bus2": 22654
      },
      "params": {
        "R": 0.0005110615165904164,
        "X": 0.027117954567074776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22654_22656_1",
      "ports": {
        "bus1": 22654,
        "bus2": 22656
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22655_22663_1",
      "ports": {
        "bus1": 22663,
        "bus2": 22655
      },
      "params": {
        "R": 0.003439938183873892,
        "X": 0.021759772673249245,
        "G": 0.0,
        "B": 0.011784818954765795
      },
      "extension": {
        "length": 11823.80912512207,
        "rating": 229.5614242553711
      }
    },
    {
      "class": "Branch",
      "id": "branch_22655_23311_1",
      "ports": {
        "bus1": 22655,
        "bus2": 23311
      },
      "params": {
        "R": 0.006224264390766621,
        "X": 0.03666621446609497,
        "G": 0.0,
        "B": 0.034842196851968765
      },
      "extension": {
        "length": 24331.055650268554,
        "rating": 225.35300254821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_22656_23009_1",
      "ports": {
        "bus1": 22656,
        "bus2": 23009
      },
      "params": {
        "R": 0.0009064495679922402,
        "X": 0.010167896747589111,
        "G": 0.0,
        "B": 0.1704850196838379
      },
      "extension": {
        "length": 31057.691994140627,
        "rating": 1153.4993171691895
      }
    },
    {
      "class": "Branch",
      "id": "branch_22656_23645_1",
      "ports": {
        "bus1": 23645,
        "bus2": 22656
      },
      "params": {
        "R": 0.000542051624506712,
        "X": 0.006915016565471888,
        "G": 0.0,
        "B": 0.18457242846488953
      },
      "extension": {
        "length": 25175.105758300782,
        "rating": 1161.2445831298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_22657_22659_1",
      "ports": {
        "bus1": 22659,
        "bus2": 22657
      },
      "params": {
        "R": 0.012358701787889004,
        "X": 0.026016226038336754,
        "G": 0.0,
        "B": 0.0008968222537077964
      },
      "extension": {
        "length": 3582.3119908447266,
        "rating": 68.94649267196655
      }
    },
    {
      "class": "Branch",
      "id": "branch_22657_22659_2",
      "ports": {
        "bus1": 22659,
        "bus2": 22657
      },
      "params": {
        "R": 0.012358701787889004,
        "X": 0.026016226038336754,
        "G": 0.0,
        "B": 0.0008968222537077964
      },
      "extension": {
        "length": 3582.3119908447266,
        "rating": 68.94649267196655
      }
    },
    {
      "class": "Branch",
      "id": "branch_22657_23306_1",
      "ports": {
        "bus1": 23306,
        "bus2": 22657
      },
      "params": {
        "R": 0.014369017444550991,
        "X": 0.03993825986981392,
        "G": 0.0,
        "B": 0.0018020609859377146
      },
      "extension": {
        "length": 6345.205335296631,
        "rating": 60.6316864490509
      }
    },
    {
      "class": "Branch",
      "id": "branch_22658_22659_1",
      "ports": {
        "bus1": 22659,
        "bus2": 22658
      },
      "params": {
        "R": 0.005706030409783125,
        "X": 0.17811141908168793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22658_22663_1",
      "ports": {
        "bus1": 22658,
        "bus2": 22663
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22658_22664_1",
      "ports": {
        "bus1": 22658,
        "bus2": 22664
      },
      "params": {
        "R": 0.0002570467768236995,
        "X": 0.0010555303888395429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22659_22662_1",
      "ports": {
        "bus1": 22659,
        "bus2": 22662
      },
      "params": {
        "R": -0.00012167217209935188,
        "X": -0.0019089430570602417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22659_23306_1",
      "ports": {
        "bus1": 22659,
        "bus2": 23306
      },
      "params": {
        "R": 0.02264833264052868,
        "X": 0.07609748095273972,
        "G": 0.0,
        "B": 0.002282816218212247
      },
      "extension": {
        "length": 9522.243354309083,
        "rating": 60.08826494216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_22660_22662_1",
      "ports": {
        "bus1": 22660,
        "bus2": 22662
      },
      "params": {
        "R": 0.007849856279790401,
        "X": 0.12315846979618073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22661_22662_1",
      "ports": {
        "bus1": 22661,
        "bus2": 22662
      },
      "params": {
        "R": 0.007849856279790401,
        "X": 0.12315846979618073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22663_22993_1",
      "ports": {
        "bus1": 22663,
        "bus2": 22993
      },
      "params": {
        "R": 0.02461010217666626,
        "X": 0.1337563395500183,
        "G": 0.0,
        "B": 0.07139550894498825
      },
      "extension": {
        "length": 65045.3350078125,
        "rating": 194.06737089157104
      }
    },
    {
      "class": "Branch",
      "id": "branch_22665_23298_1",
      "ports": {
        "bus1": 23298,
        "bus2": 22665
      },
      "params": {
        "R": 0.017724085599184036,
        "X": 0.04642023518681527,
        "G": 0.0,
        "B": 0.0015938967699185014
      },
      "extension": {
        "length": 6482.653840942383,
        "rating": 63.929665088653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_22665_23306_1",
      "ports": {
        "bus1": 22665,
        "bus2": 23306
      },
      "params": {
        "R": 0.01814856380224228,
        "X": 0.050117265433073044,
        "G": 0.0,
        "B": 0.0022321976721286774
      },
      "extension": {
        "length": 7490.7538192749025,
        "rating": 53.23435664176941
      }
    },
    {
      "class": "Branch",
      "id": "branch_22665_23438_1",
      "ports": {
        "bus1": 22665,
        "bus2": 23438
      },
      "params": {
        "R": 0.011123685166239738,
        "X": 0.025945359840989113,
        "G": 0.0,
        "B": 0.0016835823189467194
      },
      "extension": {
        "length": 5037.356641662598,
        "rating": 51.382964849472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_22666_22667_1",
      "ports": {
        "bus1": 22666,
        "bus2": 22667
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22667_23298_1",
      "ports": {
        "bus1": 23298,
        "bus2": 22667
      },
      "params": {
        "R": 0.03032216802239418,
        "X": 0.06920473277568817,
        "G": 0.0,
        "B": 0.0030676783062517643
      },
      "extension": {
        "length": 9919.228308837892,
        "rating": 62.70439624786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_22667_23438_1",
      "ports": {
        "bus1": 23438,
        "bus2": 22667
      },
      "params": {
        "R": 0.022722026333212856,
        "X": 0.05488600954413414,
        "G": 0.0,
        "B": 0.0012628949480131269
      },
      "extension": {
        "length": 5974.651000030518,
        "rating": 51.52256488800049
      }
    },
    {
      "class": "Branch",
      "id": "branch_22668_23276_1",
      "ports": {
        "bus1": 23276,
        "bus2": 22668
      },
      "params": {
        "R": 0.03771228343248367,
        "X": 0.07905907928943634,
        "G": 0.0,
        "B": 0.00832262635231018
      },
      "extension": {
        "length": 19089.89040234375,
        "rating": 55.24318814277649
      }
    },
    {
      "class": "Branch",
      "id": "branch_22668_23758_1",
      "ports": {
        "bus1": 23758,
        "bus2": 22668
      },
      "params": {
        "R": 0.04868100956082344,
        "X": 0.12306626886129379,
        "G": 0.0,
        "B": 0.003180067054927349
      },
      "extension": {
        "length": 13740.763418701172,
        "rating": 51.87159776687622
      }
    },
    {
      "class": "Branch",
      "id": "branch_22669_22670_1",
      "ports": {
        "bus1": 22669,
        "bus2": 22670
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22669_23119_1",
      "ports": {
        "bus1": 23119,
        "bus2": 22669
      },
      "params": {
        "R": 0.007992017082870007,
        "X": 0.024925081059336662,
        "G": 0.0,
        "B": 0.014416636899113655
      },
      "extension": {
        "length": 14275.358415527344,
        "rating": 66.64836406707764
      }
    },
    {
      "class": "Branch",
      "id": "branch_22671_22672_1",
      "ports": {
        "bus1": 22671,
        "bus2": 22672
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22672_23119_1",
      "ports": {
        "bus1": 22672,
        "bus2": 23119
      },
      "params": {
        "R": 0.020700911059975624,
        "X": 0.05197994783520699,
        "G": 0.0,
        "B": 0.004644183441996574
      },
      "extension": {
        "length": 11238.432530273438,
        "rating": 51.192450523376465
      }
    },
    {
      "class": "Branch",
      "id": "branch_22672_23671_1",
      "ports": {
        "bus1": 23671,
        "bus2": 22672
      },
      "params": {
        "R": 0.040840886533260345,
        "X": 0.12426571547985076,
        "G": 0.0,
        "B": 0.013238366693258286
      },
      "extension": {
        "length": 27316.20539355469,
        "rating": 60.95607280731201
      }
    },
    {
      "class": "Branch",
      "id": "branch_22673_22675_1",
      "ports": {
        "bus1": 22673,
        "bus2": 22675
      },
      "params": {
        "R": 0.013736956752836706,
        "X": 0.0346420519053936,
        "G": 0.0,
        "B": 0.007191136013716459
      },
      "extension": {
        "length": 11610.33210900879,
        "rating": 62.36678957939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_22674_22675_1",
      "ports": {
        "bus1": 22675,
        "bus2": 22674
      },
      "params": {
        "R": 0.005044484511017799,
        "X": 0.18606865406036377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22674_22676_1",
      "ports": {
        "bus1": 22674,
        "bus2": 22676
      },
      "params": {
        "R": 0.00022973403974901888,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22674_23678_1",
      "ports": {
        "bus1": 22674,
        "bus2": 23678
      },
      "params": {
        "R": 0.007705605588853358,
        "X": 0.04661977291107178,
        "G": 0.0,
        "B": 0.04882027953863144
      },
      "extension": {
        "length": 32575.065235839844,
        "rating": 266.28477573394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_22674_23678_2",
      "ports": {
        "bus1": 22674,
        "bus2": 23678
      },
      "params": {
        "R": 0.007705605588853358,
        "X": 0.04661977291107178,
        "G": 0.0,
        "B": 0.04882027953863144
      },
      "extension": {
        "length": 32575.065235839844,
        "rating": 266.28477573394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_22674_23678_3",
      "ports": {
        "bus1": 22674,
        "bus2": 23678
      },
      "params": {
        "R": 0.007705605588853358,
        "X": 0.04661977291107178,
        "G": 0.0,
        "B": 0.04882027953863144
      },
      "extension": {
        "length": 32575.065235839844,
        "rating": 266.28477573394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_22675_22728_1",
      "ports": {
        "bus1": 22675,
        "bus2": 22728
      },
      "params": {
        "R": 0.1086513102054596,
        "X": 0.2810628414154053,
        "G": 0.0,
        "B": 0.013335549272596838
      },
      "extension": {
        "length": 47000.762474853516,
        "rating": 55.40945529937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_22677_22678_1",
      "ports": {
        "bus1": 22677,
        "bus2": 22678
      },
      "params": {
        "R": 0.028848186135292053,
        "X": 0.07467956840991974,
        "G": 0.0,
        "B": 0.0051452526822686195
      },
      "extension": {
        "length": 14298.582858398438,
        "rating": 59.595900774002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_22677_23471_1",
      "ports": {
        "bus1": 23471,
        "bus2": 22677
      },
      "params": {
        "R": 0.021140091121196747,
        "X": 0.05578092113137245,
        "G": 0.0,
        "B": 0.005884791724383831
      },
      "extension": {
        "length": 11725.32164831543,
        "rating": 51.180875301361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_22678_22679_1",
      "ports": {
        "bus1": 22678,
        "bus2": 22679
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22678_22681_1",
      "ports": {
        "bus1": 22678,
        "bus2": 22681
      },
      "params": {
        "R": 0.03285682201385498,
        "X": 0.08362128585577011,
        "G": 0.0,
        "B": 0.002171375323086977
      },
      "extension": {
        "length": 9319.878985473633,
        "rating": 44.91778910160065
      }
    },
    {
      "class": "Branch",
      "id": "branch_22678_22683_1",
      "ports": {
        "bus1": 22678,
        "bus2": 22683
      },
      "params": {
        "R": 0.10243449360132217,
        "X": 0.23182158172130585,
        "G": 0.0,
        "B": 0.012888360768556593
      },
      "extension": {
        "length": 39667.72291259766,
        "rating": 48.94281625747681
      }
    },
    {
      "class": "Branch",
      "id": "branch_22678_23471_1",
      "ports": {
        "bus1": 23471,
        "bus2": 22678
      },
      "params": {
        "R": 0.01469258777797222,
        "X": 0.04228230193257332,
        "G": 0.0,
        "B": 0.0033737069461494684
      },
      "extension": {
        "length": 8500.630317077637,
        "rating": 60.53589582443237
      }
    },
    {
      "class": "Branch",
      "id": "branch_22678_23671_1",
      "ports": {
        "bus1": 22678,
        "bus2": 23671
      },
      "params": {
        "R": 0.009767137467861176,
        "X": 0.026765767484903332,
        "G": 0.0,
        "B": 0.0017968590836971998
      },
      "extension": {
        "length": 4721.311142028809,
        "rating": 72.19750881195068
      }
    },
    {
      "class": "Branch",
      "id": "branch_22678_23671_2",
      "ports": {
        "bus1": 22678,
        "bus2": 23671
      },
      "params": {
        "R": 0.009767137467861176,
        "X": 0.026765767484903332,
        "G": 0.0,
        "B": 0.0017968590836971998
      },
      "extension": {
        "length": 4721.311142028809,
        "rating": 72.19750881195068
      }
    },
    {
      "class": "Branch",
      "id": "branch_22680_22681_1",
      "ports": {
        "bus1": 22680,
        "bus2": 22681
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22681_22742_1",
      "ports": {
        "bus1": 22742,
        "bus2": 22681
      },
      "params": {
        "R": 0.01919819600880146,
        "X": 0.05221073329448699,
        "G": 0.0,
        "B": 0.010036159306764603
      },
      "extension": {
        "length": 15686.84956201172,
        "rating": 47.59635031223297
      }
    },
    {
      "class": "Branch",
      "id": "branch_22681_23471_1",
      "ports": {
        "bus1": 22681,
        "bus2": 23471
      },
      "params": {
        "R": 0.008181000128388405,
        "X": 0.024272888898849487,
        "G": 0.0,
        "B": 0.00032893495517782867
      },
      "extension": {
        "length": 2067.9956672058106,
        "rating": 63.61090540885925
      }
    },
    {
      "class": "Branch",
      "id": "branch_22681_23671_1",
      "ports": {
        "bus1": 22681,
        "bus2": 23671
      },
      "params": {
        "R": 0.0170498825609684,
        "X": 0.03961627185344696,
        "G": 0.0,
        "B": 0.011705831624567509
      },
      "extension": {
        "length": 15235.730260620117,
        "rating": 69.65200901031494
      }
    },
    {
      "class": "Branch",
      "id": "branch_22681_23671_2",
      "ports": {
        "bus1": 22681,
        "bus2": 23671
      },
      "params": {
        "R": 0.0170498825609684,
        "X": 0.03961627185344696,
        "G": 0.0,
        "B": 0.011705831624567509
      },
      "extension": {
        "length": 15235.730260620117,
        "rating": 69.65200901031494
      }
    },
    {
      "class": "Branch",
      "id": "branch_22682_22683_1",
      "ports": {
        "bus1": 22682,
        "bus2": 22683
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22683_22992_1",
      "ports": {
        "bus1": 22683,
        "bus2": 22992
      },
      "params": {
        "R": 0.027866391465067863,
        "X": 0.05840865895152092,
        "G": 0.0,
        "B": 0.0521196834743023
      },
      "extension": {
        "length": 39954.84222436524,
        "rating": 51.832032203674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_22684_22742_1",
      "ports": {
        "bus1": 22684,
        "bus2": 22742
      },
      "params": {
        "R": 0.11762059479951859,
        "X": 0.29265984892845154,
        "G": 0.0,
        "B": 0.006746148224920034
      },
      "extension": {
        "length": 33565.40078686523,
        "rating": 51.24096870422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_22684_22971_1",
      "ports": {
        "bus1": 22684,
        "bus2": 22971
      },
      "params": {
        "R": 0.24512596428394318,
        "X": 0.4835586845874786,
        "G": 0.0,
        "B": 0.009476724080741405
      },
      "extension": {
        "length": 50390.3247890625,
        "rating": 55.594587326049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_22684_22973_1",
      "ports": {
        "bus1": 22684,
        "bus2": 22973
      },
      "params": {
        "R": 0.10623338818550108,
        "X": 0.2909936010837555,
        "G": 0.0,
        "B": 0.008842172101140022
      },
      "extension": {
        "length": 33698.48550073242,
        "rating": 49.88654851913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_22685_22686_1",
      "ports": {
        "bus1": 22685,
        "bus2": 22686
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22685_22990_1",
      "ports": {
        "bus1": 22685,
        "bus2": 22990
      },
      "params": {
        "R": 0.05084418132901192,
        "X": 0.163275808095932,
        "G": 0.0,
        "B": 0.004073066171258688
      },
      "extension": {
        "length": 18206.39312072754,
        "rating": 53.73414158821106
      }
    },
    {
      "class": "Branch",
      "id": "branch_22687_22688_1",
      "ports": {
        "bus1": 22688,
        "bus2": 22687
      },
      "params": {
        "R": 0.0017863860120996833,
        "X": 0.05527345836162567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22687_22688_2",
      "ports": {
        "bus1": 22688,
        "bus2": 22687
      },
      "params": {
        "R": 0.0017863860120996833,
        "X": 0.05527345836162567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22687_22688_3",
      "ports": {
        "bus1": 22688,
        "bus2": 22687
      },
      "params": {
        "R": 0.0017863860120996833,
        "X": 0.05527345836162567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22687_22689_1",
      "ports": {
        "bus1": 22687,
        "bus2": 22689
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22687_23015_1",
      "ports": {
        "bus1": 23015,
        "bus2": 22687
      },
      "params": {
        "R": 0.011518478393554688,
        "X": 0.0728260949254036,
        "G": 0.0,
        "B": 0.03453170135617256
      },
      "extension": {
        "length": 36951.73697241211,
        "rating": 246.97537422180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_22690_22691_1",
      "ports": {
        "bus1": 22690,
        "bus2": 22691
      },
      "params": {
        "R": 0.00020422817033249888,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22691_22704_1",
      "ports": {
        "bus1": 22691,
        "bus2": 22704
      },
      "params": {
        "R": 0.11089438945055008,
        "X": 0.24165251851081848,
        "G": 0.0,
        "B": 0.012286616489291191
      },
      "extension": {
        "length": 39262.94966601563,
        "rating": 68.88732314109802
      }
    },
    {
      "class": "Branch",
      "id": "branch_22691_22704_2",
      "ports": {
        "bus1": 22691,
        "bus2": 22704
      },
      "params": {
        "R": 0.11089438945055008,
        "X": 0.24165251851081848,
        "G": 0.0,
        "B": 0.012286616489291191
      },
      "extension": {
        "length": 39262.94966601563,
        "rating": 68.88732314109802
      }
    },
    {
      "class": "Branch",
      "id": "branch_22691_23567_1",
      "ports": {
        "bus1": 22691,
        "bus2": 23567
      },
      "params": {
        "R": 0.07056251168251038,
        "X": 0.20133575797080994,
        "G": 0.0,
        "B": 0.025211378931999207
      },
      "extension": {
        "length": 47618.50011767578,
        "rating": 70.70390582084656
      }
    },
    {
      "class": "Branch",
      "id": "branch_22691_23567_2",
      "ports": {
        "bus1": 22691,
        "bus2": 23567
      },
      "params": {
        "R": 0.07056251168251038,
        "X": 0.20133575797080994,
        "G": 0.0,
        "B": 0.025211378931999207
      },
      "extension": {
        "length": 47618.50011767578,
        "rating": 70.70390582084656
      }
    },
    {
      "class": "Branch",
      "id": "branch_22692_22695_1",
      "ports": {
        "bus1": 22692,
        "bus2": 22695
      },
      "params": {
        "R": 0.000451501487987116,
        "X": 0.027761325240135193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22692_22699_1",
      "ports": {
        "bus1": 22692,
        "bus2": 22699
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22692_22700_1",
      "ports": {
        "bus1": 22692,
        "bus2": 22700
      },
      "params": {
        "R": 0.000226311749429442,
        "X": 0.0011551090283319354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22693_22695_1",
      "ports": {
        "bus1": 22693,
        "bus2": 22695
      },
      "params": {
        "R": -7.340728188864887e-05,
        "X": -0.004513569176197052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22693_22698_1",
      "ports": {
        "bus1": 22693,
        "bus2": 22698
      },
      "params": {
        "R": 0.0002593514509499073,
        "X": 0.007917895913124084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22693_22701_1",
      "ports": {
        "bus1": 22701,
        "bus2": 22693
      },
      "params": {
        "R": 0.016430500894784927,
        "X": 0.07447290420532227,
        "G": 0.0,
        "B": 0.017067572101950645
      },
      "extension": {
        "length": 26073.384602783204,
        "rating": 232.30023384094238
      }
    },
    {
      "class": "Branch",
      "id": "branch_22694_22695_1",
      "ports": {
        "bus1": 22694,
        "bus2": 22695
      },
      "params": {
        "R": 0.0020780768245458603,
        "X": 0.12777404487133026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22696_22698_1",
      "ports": {
        "bus1": 22696,
        "bus2": 22698
      },
      "params": {
        "R": 0.003381255781278014,
        "X": 0.10322842001914978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22697_22698_1",
      "ports": {
        "bus1": 22697,
        "bus2": 22698
      },
      "params": {
        "R": 0.003381255781278014,
        "X": 0.10322842001914978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22699_22923_1",
      "ports": {
        "bus1": 22699,
        "bus2": 22923
      },
      "params": {
        "R": 0.00130651134531945,
        "X": 0.017748262733221054,
        "G": 0.0,
        "B": 0.48547881841659546
      },
      "extension": {
        "length": 63655.95711621094,
        "rating": 1330.7015419006348
      }
    },
    {
      "class": "Branch",
      "id": "branch_22699_22923_2",
      "ports": {
        "bus1": 22699,
        "bus2": 22923
      },
      "params": {
        "R": 0.00130651134531945,
        "X": 0.017748262733221054,
        "G": 0.0,
        "B": 0.48547881841659546
      },
      "extension": {
        "length": 63655.95711621094,
        "rating": 1330.7015419006348
      }
    },
    {
      "class": "Branch",
      "id": "branch_22699_23355_1",
      "ports": {
        "bus1": 22699,
        "bus2": 23355
      },
      "params": {
        "R": 0.0013060077326372266,
        "X": 0.01645863801240921,
        "G": 0.0,
        "B": 0.37592804431915283
      },
      "extension": {
        "length": 55293.500109375,
        "rating": 1330.097484588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_22699_23355_2",
      "ports": {
        "bus1": 22699,
        "bus2": 23355
      },
      "params": {
        "R": 0.0013060077326372266,
        "X": 0.01645863801240921,
        "G": 0.0,
        "B": 0.37592804431915283
      },
      "extension": {
        "length": 55293.500109375,
        "rating": 1330.097484588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_22699_23375_1",
      "ports": {
        "bus1": 23375,
        "bus2": 22699
      },
      "params": {
        "R": 0.0018987266812473536,
        "X": 0.02313932590186596,
        "G": 0.0,
        "B": 0.28427278995513916
      },
      "extension": {
        "length": 59058.303240234374,
        "rating": 1193.8133239746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_22699_23579_1",
      "ports": {
        "bus1": 23579,
        "bus2": 22699
      },
      "params": {
        "R": 0.0017310803523287177,
        "X": 0.02117699198424816,
        "G": 0.0,
        "B": 0.2812797427177429
      },
      "extension": {
        "length": 58253.83383251954,
        "rating": 1117.7925109863281
      }
    },
    {
      "class": "Branch",
      "id": "branch_22701_22702_1",
      "ports": {
        "bus1": 22702,
        "bus2": 22701
      },
      "params": {
        "R": 0.004741135518997908,
        "X": 0.1632639765739441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22701_22703_1",
      "ports": {
        "bus1": 22701,
        "bus2": 22703
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22701_22795_1",
      "ports": {
        "bus1": 22795,
        "bus2": 22701
      },
      "params": {
        "R": 0.007600332144647837,
        "X": 0.04672322422266007,
        "G": 0.0,
        "B": 0.018085870891809464
      },
      "extension": {
        "length": 19272.645526245116,
        "rating": 206.70757293701172
      }
    },
    {
      "class": "Branch",
      "id": "branch_22702_22704_1",
      "ports": {
        "bus1": 22704,
        "bus2": 22702
      },
      "params": {
        "R": 0.011069652624428272,
        "X": 0.03138013184070587,
        "G": 0.0,
        "B": 0.003625699086114764
      },
      "extension": {
        "length": 6758.03738067627,
        "rating": 54.117560386657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_22702_22793_1",
      "ports": {
        "bus1": 22793,
        "bus2": 22702
      },
      "params": {
        "R": 0.0450291521847248,
        "X": 0.11716805398464203,
        "G": 0.0,
        "B": 0.0100235715508461
      },
      "extension": {
        "length": 22992.33350390625,
        "rating": 66.33855104446411
      }
    },
    {
      "class": "Branch",
      "id": "branch_22704_22705_1",
      "ports": {
        "bus1": 22704,
        "bus2": 22705
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22704_22723_1",
      "ports": {
        "bus1": 22704,
        "bus2": 22723
      },
      "params": {
        "R": 0.1481686383485794,
        "X": 0.3898740708827973,
        "G": 0.0,
        "B": 0.009027543477714062
      },
      "extension": {
        "length": 42249.138462158204,
        "rating": 57.8926146030426
      }
    },
    {
      "class": "Branch",
      "id": "branch_22704_22807_1",
      "ports": {
        "bus1": 22704,
        "bus2": 22807
      },
      "params": {
        "R": 0.07132803648710251,
        "X": 0.18275558948516848,
        "G": 0.0,
        "B": 0.006178691051900387
      },
      "extension": {
        "length": 22952.921630493165,
        "rating": 68.80475282669067
      }
    },
    {
      "class": "Branch",
      "id": "branch_22704_22807_2",
      "ports": {
        "bus1": 22704,
        "bus2": 22807
      },
      "params": {
        "R": 0.07132803648710251,
        "X": 0.18275558948516848,
        "G": 0.0,
        "B": 0.006178691051900387
      },
      "extension": {
        "length": 22952.921630493165,
        "rating": 68.80475282669067
      }
    },
    {
      "class": "Branch",
      "id": "branch_22706_22712_1",
      "ports": {
        "bus1": 22712,
        "bus2": 22706
      },
      "params": {
        "R": 0.03295917436480522,
        "X": 0.05947424098849297,
        "G": 0.0,
        "B": 0.0068215252831578255
      },
      "extension": {
        "length": 14182.661701538087,
        "rating": 62.336987257003784
      }
    },
    {
      "class": "Branch",
      "id": "branch_22706_22723_1",
      "ports": {
        "bus1": 22706,
        "bus2": 22723
      },
      "params": {
        "R": 0.043330885469913476,
        "X": 0.11624924838542938,
        "G": 0.0,
        "B": 0.008480747230350971
      },
      "extension": {
        "length": 22674.740935913087,
        "rating": 64.74231481552124
      }
    },
    {
      "class": "Branch",
      "id": "branch_22706_22723_2",
      "ports": {
        "bus1": 22706,
        "bus2": 22723
      },
      "params": {
        "R": 0.043330885469913476,
        "X": 0.11624924838542938,
        "G": 0.0,
        "B": 0.008480747230350971
      },
      "extension": {
        "length": 22674.740935913087,
        "rating": 64.74231481552124
      }
    },
    {
      "class": "Branch",
      "id": "branch_22707_22708_1",
      "ports": {
        "bus1": 22707,
        "bus2": 22708
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22707_22714_1",
      "ports": {
        "bus1": 22707,
        "bus2": 22714
      },
      "params": {
        "R": 0.0454733893275261,
        "X": 0.13130909204483032,
        "G": 0.0,
        "B": 0.011741699650883675
      },
      "extension": {
        "length": 29314.041587402346,
        "rating": 53.967493772506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_22707_22716_1",
      "ports": {
        "bus1": 22707,
        "bus2": 22716
      },
      "params": {
        "R": 0.07971591502428055,
        "X": 0.1697749346494675,
        "G": 0.0,
        "B": 0.003623864380642772
      },
      "extension": {
        "length": 17834.336993408204,
        "rating": 40.60732126235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_22709_22710_1",
      "ports": {
        "bus1": 22710,
        "bus2": 22709
      },
      "params": {
        "R": 0.004638876765966415,
        "X": 0.14622722566127777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22709_22710_2",
      "ports": {
        "bus1": 22710,
        "bus2": 22709
      },
      "params": {
        "R": 0.004638876765966415,
        "X": 0.14622722566127777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22709_22710_3",
      "ports": {
        "bus1": 22710,
        "bus2": 22709
      },
      "params": {
        "R": 0.004638876765966415,
        "X": 0.14622722566127777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22709_22711_1",
      "ports": {
        "bus1": 22709,
        "bus2": 22711
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22709_23044_1",
      "ports": {
        "bus1": 22709,
        "bus2": 23044
      },
      "params": {
        "R": 0.014644505456089973,
        "X": 0.10199847817420958,
        "G": 0.0,
        "B": 0.03706775978207588
      },
      "extension": {
        "length": 42990.88714013672,
        "rating": 202.01914310455322
      }
    },
    {
      "class": "Branch",
      "id": "branch_22709_23263_1",
      "ports": {
        "bus1": 23263,
        "bus2": 22709
      },
      "params": {
        "R": 0.007302689366042614,
        "X": 0.045869093388319016,
        "G": 0.0,
        "B": 0.020253323018550873
      },
      "extension": {
        "length": 21525.169383544922,
        "rating": 241.94352626800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_22710_22723_1",
      "ports": {
        "bus1": 22723,
        "bus2": 22710
      },
      "params": {
        "R": 0.0323621928691864,
        "X": 0.0801146849989891,
        "G": 0.0,
        "B": 0.00888233631849289
      },
      "extension": {
        "length": 18661.31256225586,
        "rating": 70.92633843421936
      }
    },
    {
      "class": "Branch",
      "id": "branch_22710_22723_2",
      "ports": {
        "bus1": 22723,
        "bus2": 22710
      },
      "params": {
        "R": 0.0323621928691864,
        "X": 0.0801146849989891,
        "G": 0.0,
        "B": 0.00888233631849289
      },
      "extension": {
        "length": 18661.31256225586,
        "rating": 70.92633843421936
      }
    },
    {
      "class": "Branch",
      "id": "branch_22712_22718_1",
      "ports": {
        "bus1": 22718,
        "bus2": 22712
      },
      "params": {
        "R": 0.0666474848985672,
        "X": 0.14360159635543823,
        "G": 0.0,
        "B": 0.0069951857440173635
      },
      "extension": {
        "length": 21593.3416875,
        "rating": 58.86965990066528
      }
    },
    {
      "class": "Branch",
      "id": "branch_22713_22714_1",
      "ports": {
        "bus1": 22713,
        "bus2": 22714
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22714_23156_1",
      "ports": {
        "bus1": 22714,
        "bus2": 23156
      },
      "params": {
        "R": 0.09819050878286362,
        "X": 0.2247275412082672,
        "G": 0.0,
        "B": 0.005121323280036449
      },
      "extension": {
        "length": 24854.5970892334,
        "rating": 57.64644742012024
      }
    },
    {
      "class": "Branch",
      "id": "branch_22715_22716_1",
      "ports": {
        "bus1": 22715,
        "bus2": 22716
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22716_23776_1",
      "ports": {
        "bus1": 22716,
        "bus2": 23776
      },
      "params": {
        "R": 0.07799398899078369,
        "X": 0.16813729703426364,
        "G": 0.0,
        "B": 0.004788986872881651
      },
      "extension": {
        "length": 19248.89925476074,
        "rating": 56.770795583724976
      }
    },
    {
      "class": "Branch",
      "id": "branch_22717_22720_1",
      "ports": {
        "bus1": 22717,
        "bus2": 22720
      },
      "params": {
        "R": 0.0011330032721161842,
        "X": 0.037622369825839996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22717_22721_1",
      "ports": {
        "bus1": 22717,
        "bus2": 22721
      },
      "params": {
        "R": 0.0002853751357179135,
        "X": 0.0011836534831672907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22717_22722_1",
      "ports": {
        "bus1": 22717,
        "bus2": 22722
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22718_22720_1",
      "ports": {
        "bus1": 22718,
        "bus2": 22720
      },
      "params": {
        "R": 0.005738631822168827,
        "X": 0.19055619835853577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22718_22740_1",
      "ports": {
        "bus1": 22718,
        "bus2": 22740
      },
      "params": {
        "R": 0.16949674487113953,
        "X": 0.43625375628471375,
        "G": 0.0,
        "B": 0.009890982881188393
      },
      "extension": {
        "length": 45660.24308935547,
        "rating": 56.74654245376587
      }
    },
    {
      "class": "Branch",
      "id": "branch_22718_22800_1",
      "ports": {
        "bus1": 22718,
        "bus2": 22800
      },
      "params": {
        "R": 0.07089836150407791,
        "X": 0.1628357619047165,
        "G": 0.0,
        "B": 0.01986604928970337
      },
      "extension": {
        "length": 37390.18965161133,
        "rating": 66.93353056907654
      }
    },
    {
      "class": "Branch",
      "id": "branch_22718_22800_2",
      "ports": {
        "bus1": 22718,
        "bus2": 22800
      },
      "params": {
        "R": 0.07089836150407791,
        "X": 0.1628357619047165,
        "G": 0.0,
        "B": 0.01986604928970337
      },
      "extension": {
        "length": 37390.18965161133,
        "rating": 66.93353056907654
      }
    },
    {
      "class": "Branch",
      "id": "branch_22719_22720_1",
      "ports": {
        "bus1": 22719,
        "bus2": 22720
      },
      "params": {
        "R": 0.04054969176650047,
        "X": 1.3464875221252441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22722_22795_1",
      "ports": {
        "bus1": 22795,
        "bus2": 22722
      },
      "params": {
        "R": 0.014910655096173286,
        "X": 0.0696750059723854,
        "G": 0.0,
        "B": 0.03587319329380989
      },
      "extension": {
        "length": 33217.644990234374,
        "rating": 244.65184211730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_22722_23266_1",
      "ports": {
        "bus1": 22722,
        "bus2": 23266
      },
      "params": {
        "R": 0.009833314456045628,
        "X": 0.05982760339975357,
        "G": 0.0,
        "B": 0.07425615191459656
      },
      "extension": {
        "length": 44301.085213623046,
        "rating": 250.02822875976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_22722_23266_2",
      "ports": {
        "bus1": 22722,
        "bus2": 23266
      },
      "params": {
        "R": 0.009833314456045628,
        "X": 0.05982760339975357,
        "G": 0.0,
        "B": 0.07425615191459656
      },
      "extension": {
        "length": 44301.085213623046,
        "rating": 250.02822875976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_22724_22766_1",
      "ports": {
        "bus1": 22724,
        "bus2": 22766
      },
      "params": {
        "R": 0.04321901127696037,
        "X": 0.1125846654176712,
        "G": 0.0,
        "B": 0.00704098679125309
      },
      "extension": {
        "length": 21140.30850292969,
        "rating": 70.79679369926453
      }
    },
    {
      "class": "Branch",
      "id": "branch_22724_22766_2",
      "ports": {
        "bus1": 22724,
        "bus2": 22766
      },
      "params": {
        "R": 0.04321901127696037,
        "X": 0.1125846654176712,
        "G": 0.0,
        "B": 0.00704098679125309
      },
      "extension": {
        "length": 21140.30850292969,
        "rating": 70.79679369926453
      }
    },
    {
      "class": "Branch",
      "id": "branch_22725_23391_1",
      "ports": {
        "bus1": 22725,
        "bus2": 23391
      },
      "params": {
        "R": 0.01969214715063572,
        "X": 0.05682427063584328,
        "G": 0.0,
        "B": 0.003934821113944054
      },
      "extension": {
        "length": 11380.231781982422,
        "rating": 68.23525428771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_22725_23391_2",
      "ports": {
        "bus1": 22725,
        "bus2": 23391
      },
      "params": {
        "R": 0.01969214715063572,
        "X": 0.05682427063584328,
        "G": 0.0,
        "B": 0.003934821113944054
      },
      "extension": {
        "length": 11380.231781982422,
        "rating": 68.23525428771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_22726_22727_1",
      "ports": {
        "bus1": 22727,
        "bus2": 22726
      },
      "params": {
        "R": 0.03738374263048172,
        "X": 0.08965090662240982,
        "G": 0.0,
        "B": 0.0047328658401966095
      },
      "extension": {
        "length": 15341.098201171875,
        "rating": 57.503050565719604
      }
    },
    {
      "class": "Branch",
      "id": "branch_22726_22743_1",
      "ports": {
        "bus1": 22743,
        "bus2": 22726
      },
      "params": {
        "R": 0.03870759531855583,
        "X": 0.09951718151569368,
        "G": 0.0,
        "B": 0.0028752395883202553
      },
      "extension": {
        "length": 10856.615138305664,
        "rating": 58.37391018867493
      }
    },
    {
      "class": "Branch",
      "id": "branch_22726_22801_1",
      "ports": {
        "bus1": 22726,
        "bus2": 22801
      },
      "params": {
        "R": 0.031615883111953735,
        "X": 0.08091370761394501,
        "G": 0.0,
        "B": 0.005071206483989954
      },
      "extension": {
        "length": 13014.08637890625,
        "rating": 53.83675694465637
      }
    },
    {
      "class": "Branch",
      "id": "branch_22726_23045_1",
      "ports": {
        "bus1": 22726,
        "bus2": 23045
      },
      "params": {
        "R": 0.1894095540046692,
        "X": 0.4208092987537384,
        "G": 0.0,
        "B": 0.011362154968082905
      },
      "extension": {
        "length": 47656.87907739258,
        "rating": 65.73172807693481
      }
    },
    {
      "class": "Branch",
      "id": "branch_22727_22728_1",
      "ports": {
        "bus1": 22728,
        "bus2": 22727
      },
      "params": {
        "R": 0.030637273564934734,
        "X": 0.07249870896339417,
        "G": 0.0,
        "B": 0.006471110507845878
      },
      "extension": {
        "length": 16391.13248034668,
        "rating": 46.77468240261078
      }
    },
    {
      "class": "Branch",
      "id": "branch_22729_22730_1",
      "ports": {
        "bus1": 22730,
        "bus2": 22729
      },
      "params": {
        "R": 0.0007093368330970407,
        "X": 0.03456967696547508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22729_22733_1",
      "ports": {
        "bus1": 22729,
        "bus2": 22733
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22729_23117_1",
      "ports": {
        "bus1": 23117,
        "bus2": 22729
      },
      "params": {
        "R": 0.001003430224955082,
        "X": 0.013555135577917099,
        "G": 0.0,
        "B": 0.31302595138549805
      },
      "extension": {
        "length": 47997.15123779297,
        "rating": 1103.9380073547363
      }
    },
    {
      "class": "Branch",
      "id": "branch_22729_23418_1",
      "ports": {
        "bus1": 23418,
        "bus2": 22729
      },
      "params": {
        "R": 0.0012728814035654068,
        "X": 0.01726767234504223,
        "G": 0.0,
        "B": 0.20792676508426666
      },
      "extension": {
        "length": 43932.75402172852,
        "rating": 1175.0617027282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_22730_22731_1",
      "ports": {
        "bus1": 22731,
        "bus2": 22730
      },
      "params": {
        "R": 0.00436189491301775,
        "X": 0.13661140203475952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22730_22731_2",
      "ports": {
        "bus1": 22731,
        "bus2": 22730
      },
      "params": {
        "R": 0.00436189491301775,
        "X": 0.13661140203475952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22730_22731_3",
      "ports": {
        "bus1": 22731,
        "bus2": 22730
      },
      "params": {
        "R": 0.00436189491301775,
        "X": 0.13661140203475952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22730_22732_1",
      "ports": {
        "bus1": 22730,
        "bus2": 22732
      },
      "params": {
        "R": 0.0002753993321675807,
        "X": 0.0011678379960358143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22731_22737_1",
      "ports": {
        "bus1": 22731,
        "bus2": 22737
      },
      "params": {
        "R": 0.013999592512845993,
        "X": 0.03902019187808037,
        "G": 0.0,
        "B": 0.005287784617394209
      },
      "extension": {
        "length": 8671.0165680542,
        "rating": 66.88272356987
      }
    },
    {
      "class": "Branch",
      "id": "branch_22731_22741_1",
      "ports": {
        "bus1": 22731,
        "bus2": 22741
      },
      "params": {
        "R": 0.024386363103985783,
        "X": 0.07950901985168457,
        "G": 0.0,
        "B": 0.013690304011106493
      },
      "extension": {
        "length": 25097.146098266603,
        "rating": 74.97199773788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_22731_22741_2",
      "ports": {
        "bus1": 22731,
        "bus2": 22741
      },
      "params": {
        "R": 0.024386363103985783,
        "X": 0.07950901985168457,
        "G": 0.0,
        "B": 0.013690304011106493
      },
      "extension": {
        "length": 25097.146098266603,
        "rating": 74.97199773788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_22732_22738_1",
      "ports": {
        "bus1": 22738,
        "bus2": 22732
      },
      "params": {
        "R": 0.006784501485526562,
        "X": 0.03606965020298958,
        "G": 0.0,
        "B": 0.010035282000899315
      },
      "extension": {
        "length": 14229.637020263672,
        "rating": 152.0460605621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_22734_22735_1",
      "ports": {
        "bus1": 22734,
        "bus2": 22735
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22735_22736_1",
      "ports": {
        "bus1": 22735,
        "bus2": 22736
      },
      "params": {
        "R": 0.006101335398852825,
        "X": 0.03577147796750069,
        "G": 0.0,
        "B": 0.016489628702402115
      },
      "extension": {
        "length": 16383.788510009766,
        "rating": 230.95860481262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_22735_22976_1",
      "ports": {
        "bus1": 22735,
        "bus2": 22976
      },
      "params": {
        "R": 0.03172588720917702,
        "X": 0.17730441689491272,
        "G": 0.0,
        "B": 0.05501464009284973
      },
      "extension": {
        "length": 73484.37803759766,
        "rating": 196.61604166030884
      }
    },
    {
      "class": "Branch",
      "id": "branch_22735_23337_1",
      "ports": {
        "bus1": 22735,
        "bus2": 23337
      },
      "params": {
        "R": 0.008028003387153149,
        "X": 0.04565944150090217,
        "G": 0.0,
        "B": 0.030519640073180195
      },
      "extension": {
        "length": 26747.734510986327,
        "rating": 214.7512674331665
      }
    },
    {
      "class": "Branch",
      "id": "branch_22735_23387_1",
      "ports": {
        "bus1": 22735,
        "bus2": 23387
      },
      "params": {
        "R": 0.01480280514806509,
        "X": 0.08188195526599884,
        "G": 0.0,
        "B": 0.021366100758314133
      },
      "extension": {
        "length": 32095.06885986328,
        "rating": 204.60126399993896
      }
    },
    {
      "class": "Branch",
      "id": "branch_22736_22738_1",
      "ports": {
        "bus1": 22736,
        "bus2": 22738
      },
      "params": {
        "R": 0.00678532849997282,
        "X": 0.035937804728746414,
        "G": 0.0,
        "B": 0.021218564361333847
      },
      "extension": {
        "length": 20149.664459106447,
        "rating": 210.2759838104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_22737_22801_1",
      "ports": {
        "bus1": 22737,
        "bus2": 22801
      },
      "params": {
        "R": 0.03720066696405411,
        "X": 0.09248135238885881,
        "G": 0.0,
        "B": 0.004291985183954239
      },
      "extension": {
        "length": 13853.123862670898,
        "rating": 49.97640550136566
      }
    },
    {
      "class": "Branch",
      "id": "branch_22738_22795_1",
      "ports": {
        "bus1": 22738,
        "bus2": 22795
      },
      "params": {
        "R": 0.0036276266910135746,
        "X": 0.023901602253317833,
        "G": 0.0,
        "B": 0.030777929350733757
      },
      "extension": {
        "length": 20996.116513549805,
        "rating": 232.50985145568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_22738_23107_1",
      "ports": {
        "bus1": 23107,
        "bus2": 22738
      },
      "params": {
        "R": 0.010705938562750816,
        "X": 0.06190371513366699,
        "G": 0.0,
        "B": 0.023421626538038257
      },
      "extension": {
        "length": 26536.57809741211,
        "rating": 242.27139949798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_22739_22740_1",
      "ports": {
        "bus1": 22739,
        "bus2": 22740
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22740_22794_1",
      "ports": {
        "bus1": 22740,
        "bus2": 22794
      },
      "params": {
        "R": 0.026901552453637127,
        "X": 0.050095796585083,
        "G": 0.0,
        "B": 0.004032435826957226
      },
      "extension": {
        "length": 10220.939636901856,
        "rating": 64.48059678077698
      }
    },
    {
      "class": "Branch",
      "id": "branch_22740_22800_1",
      "ports": {
        "bus1": 22740,
        "bus2": 22800
      },
      "params": {
        "R": 0.05138019472360611,
        "X": 0.14184242486953735,
        "G": 0.0,
        "B": 0.004282831214368343
      },
      "extension": {
        "length": 17248.73018005371,
        "rating": 63.21715712547302
      }
    },
    {
      "class": "Branch",
      "id": "branch_22741_22757_1",
      "ports": {
        "bus1": 22741,
        "bus2": 22757
      },
      "params": {
        "R": 0.04876301065087318,
        "X": 0.11028550565242769,
        "G": 0.0,
        "B": 0.005817011464387179
      },
      "extension": {
        "length": 18405.816064453127,
        "rating": 69.80662941932678
      }
    },
    {
      "class": "Branch",
      "id": "branch_22741_22757_2",
      "ports": {
        "bus1": 22741,
        "bus2": 22757
      },
      "params": {
        "R": 0.04876301065087318,
        "X": 0.11028550565242769,
        "G": 0.0,
        "B": 0.005817011464387179
      },
      "extension": {
        "length": 18405.816064453127,
        "rating": 69.80662941932678
      }
    },
    {
      "class": "Branch",
      "id": "branch_22743_22794_1",
      "ports": {
        "bus1": 22743,
        "bus2": 22794
      },
      "params": {
        "R": 0.1392630636692047,
        "X": 0.38193476200103754,
        "G": 0.0,
        "B": 0.008251902647316456
      },
      "extension": {
        "length": 40504.81581738281,
        "rating": 53.32103967666626
      }
    },
    {
      "class": "Branch",
      "id": "branch_22743_23471_1",
      "ports": {
        "bus1": 22743,
        "bus2": 23471
      },
      "params": {
        "R": 0.036473482847213745,
        "X": 0.10884837061166763,
        "G": 0.0,
        "B": 0.010360326617956161
      },
      "extension": {
        "length": 25491.49351611328,
        "rating": 66.35620594024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_22743_23471_2",
      "ports": {
        "bus1": 22743,
        "bus2": 23471
      },
      "params": {
        "R": 0.036473482847213745,
        "X": 0.10884837061166763,
        "G": 0.0,
        "B": 0.010360326617956161
      },
      "extension": {
        "length": 25491.49351611328,
        "rating": 66.35620594024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_22744_22745_1",
      "ports": {
        "bus1": 22744,
        "bus2": 22745
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22745_22746_1",
      "ports": {
        "bus1": 22746,
        "bus2": 22745
      },
      "params": {
        "R": 0.03910522535443306,
        "X": 0.07933428138494492,
        "G": 0.0,
        "B": 0.0031209830194711685
      },
      "extension": {
        "length": 11615.960184082032,
        "rating": 63.022494316101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_22745_22757_1",
      "ports": {
        "bus1": 22757,
        "bus2": 22745
      },
      "params": {
        "R": 0.015004754066467285,
        "X": 0.036829181015491486,
        "G": 0.0,
        "B": 0.006558709777891636
      },
      "extension": {
        "length": 10683.036524047851,
        "rating": 67.13924407958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_22746_22752_1",
      "ports": {
        "bus1": 22746,
        "bus2": 22752
      },
      "params": {
        "R": 0.030353350564837456,
        "X": 0.08606181293725966,
        "G": 0.0,
        "B": 0.002684186212718487
      },
      "extension": {
        "length": 11085.808404418945,
        "rating": 54.861778020858765
      }
    },
    {
      "class": "Branch",
      "id": "branch_22747_22750_1",
      "ports": {
        "bus1": 22747,
        "bus2": 22750
      },
      "params": {
        "R": 0.0034920829348266125,
        "X": 0.10174216330051422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22747_22751_1",
      "ports": {
        "bus1": 22747,
        "bus2": 22751
      },
      "params": {
        "R": 0.00024943199241533875,
        "X": 0.0011497236555442214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22748_22750_1",
      "ports": {
        "bus1": 22748,
        "bus2": 22750
      },
      "params": {
        "R": -1.4877296052873135e-05,
        "X": -0.0004334300756454468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22748_22755_1",
      "ports": {
        "bus1": 22748,
        "bus2": 22755
      },
      "params": {
        "R": 0.0366520956158638,
        "X": 0.09180768579244614,
        "G": 0.0,
        "B": 0.010228489525616169
      },
      "extension": {
        "length": 20977.90316015625,
        "rating": 57.49979019165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22749_22750_1",
      "ports": {
        "bus1": 22749,
        "bus2": 22750
      },
      "params": {
        "R": 0.018635345622897148,
        "X": 0.5429426431655884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22751_23107_1",
      "ports": {
        "bus1": 22751,
        "bus2": 23107
      },
      "params": {
        "R": 0.011910268105566503,
        "X": 0.07431945949792862,
        "G": 0.0,
        "B": 0.030351297929883007
      },
      "extension": {
        "length": 36678.203622070316,
        "rating": 202.2780179977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_22753_22764_1",
      "ports": {
        "bus1": 22753,
        "bus2": 22764
      },
      "params": {
        "R": 0.02577892877161503,
        "X": 0.060523312538862235,
        "G": 0.0,
        "B": 0.012884620577096939
      },
      "extension": {
        "length": 20481.13920300293,
        "rating": 50.8124053478241
      }
    },
    {
      "class": "Branch",
      "id": "branch_22754_22755_1",
      "ports": {
        "bus1": 22755,
        "bus2": 22754
      },
      "params": {
        "R": 0.01670197769999504,
        "X": 0.05377453193068504,
        "G": 0.0,
        "B": 0.0037132466677576303
      },
      "extension": {
        "length": 10647.006560485841,
        "rating": 61.24213933944702
      }
    },
    {
      "class": "Branch",
      "id": "branch_22754_22757_1",
      "ports": {
        "bus1": 22757,
        "bus2": 22754
      },
      "params": {
        "R": 0.06680914014577866,
        "X": 0.08837683498859404,
        "G": 0.0,
        "B": 0.0024134141858667135
      },
      "extension": {
        "length": 10706.617038208009,
        "rating": 48.80785644054413
      }
    },
    {
      "class": "Branch",
      "id": "branch_22754_22794_1",
      "ports": {
        "bus1": 22754,
        "bus2": 22794
      },
      "params": {
        "R": 0.03888678923249245,
        "X": 0.0853346735239029,
        "G": 0.0,
        "B": 0.007321503013372421
      },
      "extension": {
        "length": 17730.84456628418,
        "rating": 61.536091566085815
      }
    },
    {
      "class": "Branch",
      "id": "branch_22755_22756_1",
      "ports": {
        "bus1": 22755,
        "bus2": 22756
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22758_22759_1",
      "ports": {
        "bus1": 22758,
        "bus2": 22759
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22758_22760_1",
      "ports": {
        "bus1": 22760,
        "bus2": 22758
      },
      "params": {
        "R": 0.023739345371723175,
        "X": 0.058245014399290085,
        "G": 0.0,
        "B": 0.004339326173067093
      },
      "extension": {
        "length": 10816.603161987305,
        "rating": 48.51178526878357
      }
    },
    {
      "class": "Branch",
      "id": "branch_22758_23103_1",
      "ports": {
        "bus1": 23103,
        "bus2": 22758
      },
      "params": {
        "R": 0.057038068771362305,
        "X": 0.10413376241922379,
        "G": 0.0,
        "B": 0.00732929352670908
      },
      "extension": {
        "length": 19488.400170776367,
        "rating": 57.61963725090027
      }
    },
    {
      "class": "Branch",
      "id": "branch_22760_23108_1",
      "ports": {
        "bus1": 22760,
        "bus2": 23108
      },
      "params": {
        "R": 0.04717390239238739,
        "X": 0.11365003138780594,
        "G": 0.0,
        "B": 0.002155837370082736
      },
      "extension": {
        "length": 11233.457508361817,
        "rating": 48.88954162597656
      }
    },
    {
      "class": "Branch",
      "id": "branch_22761_22762_1",
      "ports": {
        "bus1": 22762,
        "bus2": 22761
      },
      "params": {
        "R": 0.006086590699851513,
        "X": 0.16921812295913696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22761_22763_1",
      "ports": {
        "bus1": 22761,
        "bus2": 22763
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22761_23107_1",
      "ports": {
        "bus1": 23107,
        "bus2": 22761
      },
      "params": {
        "R": 0.00828474946320057,
        "X": 0.047228168696165085,
        "G": 0.0,
        "B": 0.02893972583115101
      },
      "extension": {
        "length": 24658.658118896485,
        "rating": 224.770188331604
      }
    },
    {
      "class": "Branch",
      "id": "branch_22762_22912_1",
      "ports": {
        "bus1": 22762,
        "bus2": 22912
      },
      "params": {
        "R": 0.05204444378614426,
        "X": 0.12781962752342224,
        "G": 0.0,
        "B": 0.0047092074528336525
      },
      "extension": {
        "length": 18587.21596875,
        "rating": 49.137839674949646
      }
    },
    {
      "class": "Branch",
      "id": "branch_22765_22766_1",
      "ports": {
        "bus1": 22766,
        "bus2": 22765
      },
      "params": {
        "R": 0.005925461649894714,
        "X": 0.1593632847070694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22765_22767_1",
      "ports": {
        "bus1": 22765,
        "bus2": 22767
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22766_22768_1",
      "ports": {
        "bus1": 22766,
        "bus2": 22768
      },
      "params": {
        "R": 0.04226197302341462,
        "X": 0.10928120464086533,
        "G": 0.0,
        "B": 0.004964673426002264
      },
      "extension": {
        "length": 15373.595845458985,
        "rating": 64.89086747169495
      }
    },
    {
      "class": "Branch",
      "id": "branch_22766_22768_2",
      "ports": {
        "bus1": 22766,
        "bus2": 22768
      },
      "params": {
        "R": 0.04226197302341462,
        "X": 0.10928120464086533,
        "G": 0.0,
        "B": 0.004964673426002264
      },
      "extension": {
        "length": 15373.595845458985,
        "rating": 64.89086747169495
      }
    },
    {
      "class": "Branch",
      "id": "branch_22767_23393_1",
      "ports": {
        "bus1": 23393,
        "bus2": 22767
      },
      "params": {
        "R": 0.0175606869161129,
        "X": 0.08248335868120193,
        "G": 0.0,
        "B": 0.032058313488960266
      },
      "extension": {
        "length": 33730.66697827149,
        "rating": 250.30734539031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_22767_23393_2",
      "ports": {
        "bus1": 23393,
        "bus2": 22767
      },
      "params": {
        "R": 0.0175606869161129,
        "X": 0.08248335868120193,
        "G": 0.0,
        "B": 0.032058313488960266
      },
      "extension": {
        "length": 33730.66697827149,
        "rating": 250.30734539031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_22768_23156_1",
      "ports": {
        "bus1": 22768,
        "bus2": 23156
      },
      "params": {
        "R": 0.09051025658845901,
        "X": 0.20572112500667575,
        "G": 0.0,
        "B": 0.010551393032073975
      },
      "extension": {
        "length": 34695.675424072266,
        "rating": 64.28112387657166
      }
    },
    {
      "class": "Branch",
      "id": "branch_22769_22778_1",
      "ports": {
        "bus1": 22769,
        "bus2": 22778
      },
      "params": {
        "R": 0.0956425815820694,
        "X": 0.249789297580719,
        "G": 0.0,
        "B": 0.01235936302691698
      },
      "extension": {
        "length": 40550.74901367188,
        "rating": 45.66976726055145
      }
    },
    {
      "class": "Branch",
      "id": "branch_22769_23597_1",
      "ports": {
        "bus1": 22769,
        "bus2": 23597
      },
      "params": {
        "R": 0.020407086238265038,
        "X": 0.04393469914793968,
        "G": 0.0,
        "B": 0.0024981782771646976
      },
      "extension": {
        "length": 7657.079015808105,
        "rating": 63.16962242126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_22770_22772_1",
      "ports": {
        "bus1": 22770,
        "bus2": 22772
      },
      "params": {
        "R": 0.03595905005931854,
        "X": 0.09265673905611038,
        "G": 0.0,
        "B": 0.006073234602808952
      },
      "extension": {
        "length": 16599.461810668945,
        "rating": 64.77225422859192
      }
    },
    {
      "class": "Branch",
      "id": "branch_22770_22774_1",
      "ports": {
        "bus1": 22770,
        "bus2": 22774
      },
      "params": {
        "R": 0.02448472380638123,
        "X": 0.06900431215763092,
        "G": 0.0,
        "B": 0.016146332025527954
      },
      "extension": {
        "length": 22771.395873413087,
        "rating": 60.61440110206604
      }
    },
    {
      "class": "Branch",
      "id": "branch_22771_22772_1",
      "ports": {
        "bus1": 22772,
        "bus2": 22771
      },
      "params": {
        "R": 0.005108112469315529,
        "X": 0.14248988032341003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22771_22772_2",
      "ports": {
        "bus1": 22772,
        "bus2": 22771
      },
      "params": {
        "R": 0.005108112469315529,
        "X": 0.14248988032341003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22771_22772_3",
      "ports": {
        "bus1": 22772,
        "bus2": 22771
      },
      "params": {
        "R": 0.005108112469315529,
        "X": 0.14248988032341003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22771_22773_1",
      "ports": {
        "bus1": 22771,
        "bus2": 22773
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22771_22780_1",
      "ports": {
        "bus1": 22780,
        "bus2": 22771
      },
      "params": {
        "R": 0.009988103993237019,
        "X": 0.05612732097506523,
        "G": 0.0,
        "B": 0.020030662417411804
      },
      "extension": {
        "length": 23798.191896606448,
        "rating": 237.73517608642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_22771_23595_1",
      "ports": {
        "bus1": 22771,
        "bus2": 23595
      },
      "params": {
        "R": 0.010216456837952137,
        "X": 0.06451401114463806,
        "G": 0.0,
        "B": 0.04368087649345398
      },
      "extension": {
        "length": 38438.87791992188,
        "rating": 260.773229598999
      }
    },
    {
      "class": "Branch",
      "id": "branch_22771_23595_2",
      "ports": {
        "bus1": 22771,
        "bus2": 23595
      },
      "params": {
        "R": 0.010216456837952137,
        "X": 0.06451401114463806,
        "G": 0.0,
        "B": 0.04368087649345398
      },
      "extension": {
        "length": 38438.87791992188,
        "rating": 260.773229598999
      }
    },
    {
      "class": "Branch",
      "id": "branch_22774_22775_1",
      "ports": {
        "bus1": 22774,
        "bus2": 22775
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22774_22781_1",
      "ports": {
        "bus1": 22781,
        "bus2": 22774
      },
      "params": {
        "R": 0.03756112977862358,
        "X": 0.09036242216825485,
        "G": 0.0,
        "B": 0.003559588687494397
      },
      "extension": {
        "length": 12557.518572875977,
        "rating": 51.410794258117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_22776_22778_1",
      "ports": {
        "bus1": 22778,
        "bus2": 22776
      },
      "params": {
        "R": 0.07163846492767334,
        "X": 0.19228236377239227,
        "G": 0.0,
        "B": 0.0026041907258331776
      },
      "extension": {
        "length": 17164.625220703125,
        "rating": 64.8617148399353
      }
    },
    {
      "class": "Branch",
      "id": "branch_22777_22778_1",
      "ports": {
        "bus1": 22778,
        "bus2": 22777
      },
      "params": {
        "R": 0.004665521904826164,
        "X": 0.13982172310352325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22777_22779_1",
      "ports": {
        "bus1": 22777,
        "bus2": 22779
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22777_23050_1",
      "ports": {
        "bus1": 22777,
        "bus2": 23050
      },
      "params": {
        "R": 0.029800139367580417,
        "X": 0.19323301315307617,
        "G": 0.0,
        "B": 0.11700309813022612
      },
      "extension": {
        "length": 100795.30375341797,
        "rating": 211.9344711303711
      }
    },
    {
      "class": "Branch",
      "id": "branch_22780_22781_1",
      "ports": {
        "bus1": 22781,
        "bus2": 22780
      },
      "params": {
        "R": 0.0031352213118225336,
        "X": 0.11214657127857208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22780_22782_1",
      "ports": {
        "bus1": 22780,
        "bus2": 22782
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22780_23080_1",
      "ports": {
        "bus1": 23080,
        "bus2": 22780
      },
      "params": {
        "R": 0.008072320371866226,
        "X": 0.04889114201068878,
        "G": 0.0,
        "B": 0.05620261654257774
      },
      "extension": {
        "length": 37978.66498754883,
        "rating": 219.59326267242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_22783_22786_1",
      "ports": {
        "bus1": 22783,
        "bus2": 22786
      },
      "params": {
        "R": 0.005403728224337101,
        "X": 0.14529450237751007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22783_22787_1",
      "ports": {
        "bus1": 22783,
        "bus2": 22787
      },
      "params": {
        "R": 0.00021464687597472218,
        "X": 0.001075835432857275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22783_22788_1",
      "ports": {
        "bus1": 22783,
        "bus2": 22788
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22784_22786_1",
      "ports": {
        "bus1": 22784,
        "bus2": 22786
      },
      "params": {
        "R": 0.0008710483089089394,
        "X": 0.02342064678668976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22784_22789_1",
      "ports": {
        "bus1": 22784,
        "bus2": 22789
      },
      "params": {
        "R": 0.04015165567398071,
        "X": 0.09701313823461533,
        "G": 0.0,
        "B": 0.005830087698996067
      },
      "extension": {
        "length": 15845.166224121094,
        "rating": 60.43355464935303
      }
    },
    {
      "class": "Branch",
      "id": "branch_22785_22786_1",
      "ports": {
        "bus1": 22785,
        "bus2": 22786
      },
      "params": {
        "R": 0.03385356441140175,
        "X": 0.9102491736412048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22787_23191_1",
      "ports": {
        "bus1": 22787,
        "bus2": 23191
      },
      "params": {
        "R": 0.006907608360052109,
        "X": 0.04550634324550629,
        "G": 0.0,
        "B": 0.028707230463624
      },
      "extension": {
        "length": 27669.793392333984,
        "rating": 187.73667812347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_22787_23199_1",
      "ports": {
        "bus1": 22787,
        "bus2": 23199
      },
      "params": {
        "R": 0.00877970177680254,
        "X": 0.05492987856268883,
        "G": 0.0,
        "B": 0.014623422175645828
      },
      "extension": {
        "length": 20537.416884155275,
        "rating": 200.9355068206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_22789_22792_1",
      "ports": {
        "bus1": 22792,
        "bus2": 22789
      },
      "params": {
        "R": 0.01743440143764019,
        "X": 0.053018178790807724,
        "G": 0.0,
        "B": 0.005777549929916859
      },
      "extension": {
        "length": 12639.790225524903,
        "rating": 52.514952421188354
      }
    },
    {
      "class": "Branch",
      "id": "branch_22790_22980_1",
      "ports": {
        "bus1": 22790,
        "bus2": 22980
      },
      "params": {
        "R": 0.032157354056835175,
        "X": 0.07412086427211761,
        "G": 0.0,
        "B": 0.004554377403110266
      },
      "extension": {
        "length": 14140.052860473634,
        "rating": 69.21091079711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_22790_22980_2",
      "ports": {
        "bus1": 22790,
        "bus2": 22980
      },
      "params": {
        "R": 0.032157354056835175,
        "X": 0.07412086427211761,
        "G": 0.0,
        "B": 0.004554377403110266
      },
      "extension": {
        "length": 14140.052860473634,
        "rating": 69.21091079711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_22790_23000_1",
      "ports": {
        "bus1": 22790,
        "bus2": 23000
      },
      "params": {
        "R": 0.03174704685807228,
        "X": 0.0846078023314476,
        "G": 0.0,
        "B": 0.004170294385403395
      },
      "extension": {
        "length": 14530.185744873048,
        "rating": 67.82274842262268
      }
    },
    {
      "class": "Branch",
      "id": "branch_22790_23000_2",
      "ports": {
        "bus1": 22790,
        "bus2": 23000
      },
      "params": {
        "R": 0.03174704685807228,
        "X": 0.0846078023314476,
        "G": 0.0,
        "B": 0.004170294385403395
      },
      "extension": {
        "length": 14530.185744873048,
        "rating": 67.82274842262268
      }
    },
    {
      "class": "Branch",
      "id": "branch_22791_23650_1",
      "ports": {
        "bus1": 22791,
        "bus2": 23650
      },
      "params": {
        "R": 0.008798507042229176,
        "X": 0.054280370473861694,
        "G": 0.0,
        "B": 0.019638177007436752
      },
      "extension": {
        "length": 22366.85898449707,
        "rating": 244.42825317382812
      }
    },
    {
      "class": "Branch",
      "id": "branch_22791_23782_1",
      "ports": {
        "bus1": 23782,
        "bus2": 22791
      },
      "params": {
        "R": 0.019751396030187607,
        "X": 0.07101251184940338,
        "G": 0.0,
        "B": 0.03398272767663002
      },
      "extension": {
        "length": 34272.86532495117,
        "rating": 231.27453327178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_22792_23069_1",
      "ports": {
        "bus1": 22792,
        "bus2": 23069
      },
      "params": {
        "R": 0.0315624438226223,
        "X": 0.06169814988970756,
        "G": 0.0,
        "B": 0.004208912141621113
      },
      "extension": {
        "length": 12475.385051330566,
        "rating": 46.47696018218994
      }
    },
    {
      "class": "Branch",
      "id": "branch_22793_22796_1",
      "ports": {
        "bus1": 22793,
        "bus2": 22796
      },
      "params": {
        "R": 0.030615529045462605,
        "X": 0.0836256742477417,
        "G": 0.0,
        "B": 0.0040731835179030895
      },
      "extension": {
        "length": 13339.891608398439,
        "rating": 36.34548485279083
      }
    },
    {
      "class": "Branch",
      "id": "branch_22795_22798_1",
      "ports": {
        "bus1": 22795,
        "bus2": 22798
      },
      "params": {
        "R": 0.0030751547310501337,
        "X": 0.09085005521774292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22795_22799_1",
      "ports": {
        "bus1": 22795,
        "bus2": 22799
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22796_22798_1",
      "ports": {
        "bus1": 22796,
        "bus2": 22798
      },
      "params": {
        "R": 0.0017225055489689112,
        "X": 0.05088841915130615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22796_22800_1",
      "ports": {
        "bus1": 22796,
        "bus2": 22800
      },
      "params": {
        "R": 0.014201759360730648,
        "X": 0.03740828111767769,
        "G": 0.0,
        "B": 0.0015865934547036884
      },
      "extension": {
        "length": 5474.634055389404,
        "rating": 47.8469580411911
      }
    },
    {
      "class": "Branch",
      "id": "branch_22796_23109_1",
      "ports": {
        "bus1": 22796,
        "bus2": 23109
      },
      "params": {
        "R": 0.046729303896427155,
        "X": 0.0954420417547226,
        "G": 0.0,
        "B": 0.016046810895204544
      },
      "extension": {
        "length": 29273.738000976562,
        "rating": 67.91728138923645
      }
    },
    {
      "class": "Branch",
      "id": "branch_22796_23109_2",
      "ports": {
        "bus1": 22796,
        "bus2": 23109
      },
      "params": {
        "R": 0.046729303896427155,
        "X": 0.0954420417547226,
        "G": 0.0,
        "B": 0.016046810895204544
      },
      "extension": {
        "length": 29273.738000976562,
        "rating": 67.91728138923645
      }
    },
    {
      "class": "Branch",
      "id": "branch_22797_22798_1",
      "ports": {
        "bus1": 22797,
        "bus2": 22798
      },
      "params": {
        "R": 0.029264217242598534,
        "X": 0.8645601272583008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22802_22812_1",
      "ports": {
        "bus1": 22802,
        "bus2": 22812
      },
      "params": {
        "R": 0.013887234032154082,
        "X": 0.08633820712566376,
        "G": 0.0,
        "B": 0.03126206621527672
      },
      "extension": {
        "length": 37553.736878173826,
        "rating": 232.10291862487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_22802_22824_1",
      "ports": {
        "bus1": 22824,
        "bus2": 22802
      },
      "params": {
        "R": 0.02092108316719532,
        "X": 0.12698538601398468,
        "G": 0.0,
        "B": 0.041637782007455826
      },
      "extension": {
        "length": 46798.6429050293,
        "rating": 200.52855014801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_22802_22931_1",
      "ports": {
        "bus1": 22802,
        "bus2": 22931
      },
      "params": {
        "R": 0.027040209621191025,
        "X": 0.15716059505939484,
        "G": 0.0,
        "B": 0.07150514423847198
      },
      "extension": {
        "length": 74427.32234179688,
        "rating": 202.65240669250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_22803_22804_1",
      "ports": {
        "bus1": 22803,
        "bus2": 22804
      },
      "params": {
        "R": 0.04282210394740104,
        "X": 0.11801934987306595,
        "G": 0.0,
        "B": 0.0033091451041400437
      },
      "extension": {
        "length": 14859.137293945312,
        "rating": 60.14655828475952
      }
    },
    {
      "class": "Branch",
      "id": "branch_22803_22807_1",
      "ports": {
        "bus1": 22807,
        "bus2": 22803
      },
      "params": {
        "R": 0.044519081711769104,
        "X": 0.09393375366926193,
        "G": 0.0,
        "B": 0.008407682180404663
      },
      "extension": {
        "length": 19100.13973022461,
        "rating": 54.7380268573761
      }
    },
    {
      "class": "Branch",
      "id": "branch_22803_22810_1",
      "ports": {
        "bus1": 22810,
        "bus2": 22803
      },
      "params": {
        "R": 0.03208474814891815,
        "X": 0.08603829890489578,
        "G": 0.0,
        "B": 0.009889037348330021
      },
      "extension": {
        "length": 18666.57075292969,
        "rating": 67.99315214157104
      }
    },
    {
      "class": "Branch",
      "id": "branch_22803_22810_2",
      "ports": {
        "bus1": 22810,
        "bus2": 22803
      },
      "params": {
        "R": 0.03208474814891815,
        "X": 0.08603829890489578,
        "G": 0.0,
        "B": 0.009889037348330021
      },
      "extension": {
        "length": 18666.57075292969,
        "rating": 67.99315214157104
      }
    },
    {
      "class": "Branch",
      "id": "branch_22804_22805_1",
      "ports": {
        "bus1": 22804,
        "bus2": 22805
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22804_22827_1",
      "ports": {
        "bus1": 22804,
        "bus2": 22827
      },
      "params": {
        "R": 0.025453286245465275,
        "X": 0.0682140365242958,
        "G": 0.0,
        "B": 0.014120866544544699
      },
      "extension": {
        "length": 21100.24587854004,
        "rating": 54.710060358047485
      }
    },
    {
      "class": "Branch",
      "id": "branch_22806_22807_1",
      "ports": {
        "bus1": 22806,
        "bus2": 22807
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22807_23103_1",
      "ports": {
        "bus1": 22807,
        "bus2": 23103
      },
      "params": {
        "R": 0.12218336015939713,
        "X": 0.24279412627220154,
        "G": 0.0,
        "B": 0.007726105861365795
      },
      "extension": {
        "length": 28012.7146003418,
        "rating": 68.87539625167847
      }
    },
    {
      "class": "Branch",
      "id": "branch_22807_23103_2",
      "ports": {
        "bus1": 22807,
        "bus2": 23103
      },
      "params": {
        "R": 0.12218336015939713,
        "X": 0.24279412627220154,
        "G": 0.0,
        "B": 0.007726105861365795
      },
      "extension": {
        "length": 28012.7146003418,
        "rating": 68.87539625167847
      }
    },
    {
      "class": "Branch",
      "id": "branch_22808_22809_1",
      "ports": {
        "bus1": 22808,
        "bus2": 22809
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22809_22810_1",
      "ports": {
        "bus1": 22809,
        "bus2": 22810
      },
      "params": {
        "R": 0.04311515390872956,
        "X": 0.11194890737533571,
        "G": 0.0,
        "B": 0.00226332014426589
      },
      "extension": {
        "length": 11366.593637695312,
        "rating": 64.30900692939758
      }
    },
    {
      "class": "Branch",
      "id": "branch_22810_22811_1",
      "ports": {
        "bus1": 22810,
        "bus2": 22811
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22810_22813_1",
      "ports": {
        "bus1": 22810,
        "bus2": 22813
      },
      "params": {
        "R": 0.08343470841646194,
        "X": 0.15048472583293915,
        "G": 0.0,
        "B": 0.01027452852576971
      },
      "extension": {
        "length": 28930.893532470705,
        "rating": 60.125601291656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_22812_23729_1",
      "ports": {
        "bus1": 23729,
        "bus2": 22812
      },
      "params": {
        "R": 0.018275581300258636,
        "X": 0.0755126103758812,
        "G": 0.0,
        "B": 0.05283692851662636
      },
      "extension": {
        "length": 42739.54685375977,
        "rating": 236.04235649108887
      }
    },
    {
      "class": "Branch",
      "id": "branch_22813_22819_1",
      "ports": {
        "bus1": 22813,
        "bus2": 22819
      },
      "params": {
        "R": 0.04935907572507858,
        "X": 0.149588480591774,
        "G": 0.0,
        "B": 0.012058059684932234
      },
      "extension": {
        "length": 31949.56769458008,
        "rating": 76.95007920265198
      }
    },
    {
      "class": "Branch",
      "id": "branch_22813_22819_2",
      "ports": {
        "bus1": 22813,
        "bus2": 22819
      },
      "params": {
        "R": 0.04935907572507858,
        "X": 0.149588480591774,
        "G": 0.0,
        "B": 0.012058059684932234
      },
      "extension": {
        "length": 31949.56769458008,
        "rating": 76.95007920265198
      }
    },
    {
      "class": "Branch",
      "id": "branch_22813_23574_1",
      "ports": {
        "bus1": 22813,
        "bus2": 23574
      },
      "params": {
        "R": 0.01566941849887371,
        "X": 0.03927578777074814,
        "G": 0.0,
        "B": 0.0020778777543455362
      },
      "extension": {
        "length": 6462.176672241211,
        "rating": 80.25811910629272
      }
    },
    {
      "class": "Branch",
      "id": "branch_22813_23574_2",
      "ports": {
        "bus1": 22813,
        "bus2": 23574
      },
      "params": {
        "R": 0.01566941849887371,
        "X": 0.03927578777074814,
        "G": 0.0,
        "B": 0.0020778777543455362
      },
      "extension": {
        "length": 6462.176672241211,
        "rating": 80.25811910629272
      }
    },
    {
      "class": "Branch",
      "id": "branch_22813_23574_3",
      "ports": {
        "bus1": 22813,
        "bus2": 23574
      },
      "params": {
        "R": 0.01566941849887371,
        "X": 0.03927578777074814,
        "G": 0.0,
        "B": 0.0020778777543455362
      },
      "extension": {
        "length": 6462.176672241211,
        "rating": 80.25811910629272
      }
    },
    {
      "class": "Branch",
      "id": "branch_22814_22815_1",
      "ports": {
        "bus1": 22814,
        "bus2": 22815
      },
      "params": {
        "R": 0.013874230906367302,
        "X": 0.03760005533695221,
        "G": 0.0,
        "B": 0.002097337506711483
      },
      "extension": {
        "length": 5713.337264282227,
        "rating": 52.75242328643799
      }
    },
    {
      "class": "Branch",
      "id": "branch_22814_23574_1",
      "ports": {
        "bus1": 23574,
        "bus2": 22814
      },
      "params": {
        "R": 0.01664169877767563,
        "X": 0.03931600973010063,
        "G": 0.0,
        "B": 0.0009691193117760122
      },
      "extension": {
        "length": 4286.767573059082,
        "rating": 64.59428668022156
      }
    },
    {
      "class": "Branch",
      "id": "branch_22815_22816_1",
      "ports": {
        "bus1": 22815,
        "bus2": 22816
      },
      "params": {
        "R": 0.00020122200658079234,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22815_22817_1",
      "ports": {
        "bus1": 22815,
        "bus2": 22817
      },
      "params": {
        "R": 0.00955479871481657,
        "X": 0.030632857233285904,
        "G": 0.0,
        "B": 0.0009420980932191013
      },
      "extension": {
        "length": 3819.3526384277343,
        "rating": 40.73983132839203
      }
    },
    {
      "class": "Branch",
      "id": "branch_22817_22818_1",
      "ports": {
        "bus1": 22817,
        "bus2": 22818
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22817_23574_1",
      "ports": {
        "bus1": 22817,
        "bus2": 23574
      },
      "params": {
        "R": 0.026531832292675972,
        "X": 0.06714415550231934,
        "G": 0.0,
        "B": 0.002206547651439905
      },
      "extension": {
        "length": 7790.919613769532,
        "rating": 60.26219129562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_22819_22826_1",
      "ports": {
        "bus1": 22826,
        "bus2": 22819
      },
      "params": {
        "R": 0.02427687868475914,
        "X": 0.08392635732889175,
        "G": 0.0,
        "B": 0.0031374450773000717
      },
      "extension": {
        "length": 11474.741083007813,
        "rating": 63.35334777832031
      }
    },
    {
      "class": "Branch",
      "id": "branch_22819_22939_1",
      "ports": {
        "bus1": 22819,
        "bus2": 22939
      },
      "params": {
        "R": 0.04604506120085716,
        "X": 0.07944313436746597,
        "G": 0.0,
        "B": 0.005423879250884056
      },
      "extension": {
        "length": 14823.416590576173,
        "rating": 65.89393019676208
      }
    },
    {
      "class": "Branch",
      "id": "branch_22820_22821_1",
      "ports": {
        "bus1": 22820,
        "bus2": 22821
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22820_22921_1",
      "ports": {
        "bus1": 22921,
        "bus2": 22820
      },
      "params": {
        "R": 0.020983926951885223,
        "X": 0.058891646564006805,
        "G": 0.0,
        "B": 0.00815902091562748
      },
      "extension": {
        "length": 16062.94065234375,
        "rating": 62.36166954040527
      }
    },
    {
      "class": "Branch",
      "id": "branch_22820_22956_1",
      "ports": {
        "bus1": 22956,
        "bus2": 22820
      },
      "params": {
        "R": 0.013751005753874779,
        "X": 0.0347021147608757,
        "G": 0.0,
        "B": 0.008766882121562958
      },
      "extension": {
        "length": 11143.229504150391,
        "rating": 67.15194582939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_22820_22956_2",
      "ports": {
        "bus1": 22956,
        "bus2": 22820
      },
      "params": {
        "R": 0.013751005753874779,
        "X": 0.0347021147608757,
        "G": 0.0,
        "B": 0.008766882121562958
      },
      "extension": {
        "length": 11143.229504150391,
        "rating": 67.15194582939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_22822_22823_1",
      "ports": {
        "bus1": 22823,
        "bus2": 22822
      },
      "params": {
        "R": 0.005609092768281698,
        "X": 0.15592676401138306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22822_22823_2",
      "ports": {
        "bus1": 22823,
        "bus2": 22822
      },
      "params": {
        "R": 0.005609092768281698,
        "X": 0.15592676401138306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22822_22823_3",
      "ports": {
        "bus1": 22823,
        "bus2": 22822
      },
      "params": {
        "R": 0.005609092768281698,
        "X": 0.15592676401138306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22822_22824_1",
      "ports": {
        "bus1": 22822,
        "bus2": 22824
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22823_22826_1",
      "ports": {
        "bus1": 22823,
        "bus2": 22826
      },
      "params": {
        "R": 0.04402319714426995,
        "X": 0.11216232180595398,
        "G": 0.0,
        "B": 0.003864426864311099
      },
      "extension": {
        "length": 15409.468493041993,
        "rating": 54.13374900817871
      }
    },
    {
      "class": "Branch",
      "id": "branch_22823_22939_1",
      "ports": {
        "bus1": 22823,
        "bus2": 22939
      },
      "params": {
        "R": 0.02758585661649704,
        "X": 0.07840945571660995,
        "G": 0.0,
        "B": 0.001601280062459409
      },
      "extension": {
        "length": 8225.368025756836,
        "rating": 59.7913920879364
      }
    },
    {
      "class": "Branch",
      "id": "branch_22824_22957_1",
      "ports": {
        "bus1": 22824,
        "bus2": 22957
      },
      "params": {
        "R": 0.010302146896719933,
        "X": 0.046826452016830444,
        "G": 0.0,
        "B": 0.013962111435830595
      },
      "extension": {
        "length": 18946.31539855957,
        "rating": 190.8228874206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_22825_22826_1",
      "ports": {
        "bus1": 22825,
        "bus2": 22826
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22826_22827_1",
      "ports": {
        "bus1": 22827,
        "bus2": 22826
      },
      "params": {
        "R": 0.018601855263113976,
        "X": 0.046637173742055886,
        "G": 0.0,
        "B": 0.002047862159088254
      },
      "extension": {
        "length": 6593.440357727051,
        "rating": 54.64574098587036
      }
    },
    {
      "class": "Branch",
      "id": "branch_22827_22953_1",
      "ports": {
        "bus1": 22827,
        "bus2": 22953
      },
      "params": {
        "R": 0.04642849043011666,
        "X": 0.0943407341837883,
        "G": 0.0,
        "B": 0.005991515703499316
      },
      "extension": {
        "length": 17596.314080200194,
        "rating": 54.42100763320923
      }
    },
    {
      "class": "Branch",
      "id": "branch_22828_23224_1",
      "ports": {
        "bus1": 23224,
        "bus2": 22828
      },
      "params": {
        "R": 0.027343764901161194,
        "X": 0.06783811002969742,
        "G": 0.0,
        "B": 0.007499066181480885
      },
      "extension": {
        "length": 15883.520627197266,
        "rating": 69.89344358444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_22828_23224_2",
      "ports": {
        "bus1": 23224,
        "bus2": 22828
      },
      "params": {
        "R": 0.027343764901161194,
        "X": 0.06783811002969742,
        "G": 0.0,
        "B": 0.007499066181480885
      },
      "extension": {
        "length": 15883.520627197266,
        "rating": 69.89344358444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_22829_22831_1",
      "ports": {
        "bus1": 22829,
        "bus2": 22831
      },
      "params": {
        "R": 0.02748998999595642,
        "X": 0.0715220645070076,
        "G": 0.0,
        "B": 0.0017393609741702676
      },
      "extension": {
        "length": 8135.443142578125,
        "rating": 57.02289342880249
      }
    },
    {
      "class": "Branch",
      "id": "branch_22829_22874_1",
      "ports": {
        "bus1": 22829,
        "bus2": 22874
      },
      "params": {
        "R": 0.014500916004180908,
        "X": 0.040651582181453705,
        "G": 0.0,
        "B": 0.0015578409656882286
      },
      "extension": {
        "length": 5324.073454742432,
        "rating": 63.04234266281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_22830_22831_1",
      "ports": {
        "bus1": 22831,
        "bus2": 22830
      },
      "params": {
        "R": 0.016525987535715103,
        "X": 0.04920118674635887,
        "G": 0.0,
        "B": 0.008112638257443905
      },
      "extension": {
        "length": 13483.458938232423,
        "rating": 73.63264560699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_22830_22831_2",
      "ports": {
        "bus1": 22831,
        "bus2": 22830
      },
      "params": {
        "R": 0.016525987535715103,
        "X": 0.04920118674635887,
        "G": 0.0,
        "B": 0.008112638257443905
      },
      "extension": {
        "length": 13483.458938232423,
        "rating": 73.63264560699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_22830_22831_3",
      "ports": {
        "bus1": 22831,
        "bus2": 22830
      },
      "params": {
        "R": 0.016525987535715103,
        "X": 0.04920118674635887,
        "G": 0.0,
        "B": 0.008112638257443905
      },
      "extension": {
        "length": 13483.458938232423,
        "rating": 73.63264560699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_22830_23040_1",
      "ports": {
        "bus1": 22830,
        "bus2": 23040
      },
      "params": {
        "R": 0.02275506965816021,
        "X": 0.06902527064085007,
        "G": 0.0,
        "B": 0.004793565720319748
      },
      "extension": {
        "length": 13309.620944458009,
        "rating": 63.865089416503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_22830_23225_1",
      "ports": {
        "bus1": 23225,
        "bus2": 22830
      },
      "params": {
        "R": 0.032363761216402054,
        "X": 0.07635226100683212,
        "G": 0.0,
        "B": 0.004754704888910055
      },
      "extension": {
        "length": 13490.18899255371,
        "rating": 66.20022058486938
      }
    },
    {
      "class": "Branch",
      "id": "branch_22830_23225_2",
      "ports": {
        "bus1": 23225,
        "bus2": 22830
      },
      "params": {
        "R": 0.032363761216402054,
        "X": 0.07635226100683212,
        "G": 0.0,
        "B": 0.004754704888910055
      },
      "extension": {
        "length": 13490.18899255371,
        "rating": 66.20022058486938
      }
    },
    {
      "class": "Branch",
      "id": "branch_22831_23025_1",
      "ports": {
        "bus1": 22831,
        "bus2": 23025
      },
      "params": {
        "R": 0.05286937952041626,
        "X": 0.12487637251615524,
        "G": 0.0,
        "B": 0.005606904160231352
      },
      "extension": {
        "length": 18052.088399780274,
        "rating": 74.90183711051941
      }
    },
    {
      "class": "Branch",
      "id": "branch_22831_23025_2",
      "ports": {
        "bus1": 22831,
        "bus2": 23025
      },
      "params": {
        "R": 0.05286937952041626,
        "X": 0.12487637251615524,
        "G": 0.0,
        "B": 0.005606904160231352
      },
      "extension": {
        "length": 18052.088399780274,
        "rating": 74.90183711051941
      }
    },
    {
      "class": "Branch",
      "id": "branch_22831_23025_3",
      "ports": {
        "bus1": 22831,
        "bus2": 23025
      },
      "params": {
        "R": 0.05286937952041626,
        "X": 0.12487637251615524,
        "G": 0.0,
        "B": 0.005606904160231352
      },
      "extension": {
        "length": 18052.088399780274,
        "rating": 74.90183711051941
      }
    },
    {
      "class": "Branch",
      "id": "branch_22831_23037_1",
      "ports": {
        "bus1": 22831,
        "bus2": 23037
      },
      "params": {
        "R": 0.026084743440151215,
        "X": 0.06925077736377716,
        "G": 0.0,
        "B": 0.006033272016793489
      },
      "extension": {
        "length": 15306.80945690918,
        "rating": 49.50171709060669
      }
    },
    {
      "class": "Branch",
      "id": "branch_22832_22833_1",
      "ports": {
        "bus1": 22833,
        "bus2": 22832
      },
      "params": {
        "R": 0.019322041422128677,
        "X": 0.042627353221178055,
        "G": 0.0,
        "B": 0.004177567549049854
      },
      "extension": {
        "length": 9061.315977172851,
        "rating": 61.613547801971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_22832_22850_1",
      "ports": {
        "bus1": 22850,
        "bus2": 22832
      },
      "params": {
        "R": 0.019513217732310295,
        "X": 0.047797635197639465,
        "G": 0.0,
        "B": 0.0028931808192282915
      },
      "extension": {
        "length": 7968.774920471192,
        "rating": 51.80302858352661
      }
    },
    {
      "class": "Branch",
      "id": "branch_22832_23340_1",
      "ports": {
        "bus1": 23340,
        "bus2": 22832
      },
      "params": {
        "R": 0.018328659236431122,
        "X": 0.04675048962235451,
        "G": 0.0,
        "B": 0.0019245867151767018
      },
      "extension": {
        "length": 6409.113225128174,
        "rating": 54.21842336654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_22833_22835_1",
      "ports": {
        "bus1": 22835,
        "bus2": 22833
      },
      "params": {
        "R": 0.007651194464415312,
        "X": 0.01849629543721676,
        "G": 0.0,
        "B": 0.003916068468242884
      },
      "extension": {
        "length": 6307.090743164063,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22834_22836_1",
      "ports": {
        "bus1": 22834,
        "bus2": 22836
      },
      "params": {
        "R": 0.012748642824590206,
        "X": 0.03387727588415146,
        "G": 0.0,
        "B": 0.0030672138091176753
      },
      "extension": {
        "length": 6615.369437805176,
        "rating": 61.28107309341431
      }
    },
    {
      "class": "Branch",
      "id": "branch_22834_23422_1",
      "ports": {
        "bus1": 23422,
        "bus2": 22834
      },
      "params": {
        "R": 0.010467828251421452,
        "X": 0.022321948781609535,
        "G": 0.0,
        "B": 0.002944215899333358
      },
      "extension": {
        "length": 5708.558695495605,
        "rating": 62.40183711051941
      }
    },
    {
      "class": "Branch",
      "id": "branch_22836_22837_1",
      "ports": {
        "bus1": 22836,
        "bus2": 22837
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22836_22876_1",
      "ports": {
        "bus1": 22836,
        "bus2": 22876
      },
      "params": {
        "R": 0.032685793936252594,
        "X": 0.07045339047908783,
        "G": 0.0,
        "B": 0.010882724076509476
      },
      "extension": {
        "length": 18106.180539916993,
        "rating": 60.253340005874634
      }
    },
    {
      "class": "Branch",
      "id": "branch_22836_23422_1",
      "ports": {
        "bus1": 22836,
        "bus2": 23422
      },
      "params": {
        "R": 0.03157053515315056,
        "X": 0.06971485167741776,
        "G": 0.0,
        "B": 0.0036834527272731066
      },
      "extension": {
        "length": 11407.415983154297,
        "rating": 60.14561653137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_22838_22872_1",
      "ports": {
        "bus1": 22838,
        "bus2": 22872
      },
      "params": {
        "R": 0.018212350085377693,
        "X": 0.05201635882258415,
        "G": 0.0,
        "B": 0.0021655301097780466
      },
      "extension": {
        "length": 8066.74133605957,
        "rating": 56.78024888038635
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_22840_1",
      "ports": {
        "bus1": 22840,
        "bus2": 22839
      },
      "params": {
        "R": 0.00038717384450137615,
        "X": 0.023276973515748978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_22840_2",
      "ports": {
        "bus1": 22840,
        "bus2": 22839
      },
      "params": {
        "R": 0.00038717384450137615,
        "X": 0.023276973515748978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_22840_3",
      "ports": {
        "bus1": 22840,
        "bus2": 22839
      },
      "params": {
        "R": 0.00038717384450137615,
        "X": 0.023276973515748978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_22841_1",
      "ports": {
        "bus1": 22839,
        "bus2": 22841
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_23029_1",
      "ports": {
        "bus1": 22839,
        "bus2": 23029
      },
      "params": {
        "R": 0.000864494068082422,
        "X": 0.01187236700206995,
        "G": 0.0,
        "B": 0.3515360951423645
      },
      "extension": {
        "length": 44994.69059765625,
        "rating": 1169.1774368286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_23217_1",
      "ports": {
        "bus1": 23217,
        "bus2": 22839
      },
      "params": {
        "R": 0.000931188405957073,
        "X": 0.011367049999535084,
        "G": 0.0,
        "B": 0.27221566438674927
      },
      "extension": {
        "length": 39356.90337304687,
        "rating": 1376.5578269958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_23217_2",
      "ports": {
        "bus1": 23217,
        "bus2": 22839
      },
      "params": {
        "R": 0.000931188405957073,
        "X": 0.011367049999535084,
        "G": 0.0,
        "B": 0.27221566438674927
      },
      "extension": {
        "length": 39356.90337304687,
        "rating": 1376.5578269958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_23240_1",
      "ports": {
        "bus1": 23240,
        "bus2": 22839
      },
      "params": {
        "R": 0.0008814918110147119,
        "X": 0.011206824332475662,
        "G": 0.0,
        "B": 0.2902747392654419
      },
      "extension": {
        "length": 41601.46934399414,
        "rating": 1311.0410690307617
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_23400_1",
      "ports": {
        "bus1": 22839,
        "bus2": 23400
      },
      "params": {
        "R": 0.0014235047856345773,
        "X": 0.01841254159808159,
        "G": 0.0,
        "B": 0.643116295337677
      },
      "extension": {
        "length": 72850.4053857422,
        "rating": 1243.997573852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_23435_1",
      "ports": {
        "bus1": 22839,
        "bus2": 23435
      },
      "params": {
        "R": 0.0006519778398796916,
        "X": 0.0073532601818442345,
        "G": 0.0,
        "B": 0.14797019958496094
      },
      "extension": {
        "length": 22253.405770019534,
        "rating": 1356.8062782287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_22839_23435_2",
      "ports": {
        "bus1": 22839,
        "bus2": 23435
      },
      "params": {
        "R": 0.0006519778398796916,
        "X": 0.0073532601818442345,
        "G": 0.0,
        "B": 0.14797019958496094
      },
      "extension": {
        "length": 22253.405770019534,
        "rating": 1356.8062782287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_22840_22843_1",
      "ports": {
        "bus1": 22840,
        "bus2": 22843
      },
      "params": {
        "R": 0.011359537951648237,
        "X": 0.06460291147232056,
        "G": 0.0,
        "B": 0.016699833795428276
      },
      "extension": {
        "length": 23975.91137438965,
        "rating": 203.3269166946411
      }
    },
    {
      "class": "Branch",
      "id": "branch_22840_22849_1",
      "ports": {
        "bus1": 22849,
        "bus2": 22840
      },
      "params": {
        "R": 0.004597891587764025,
        "X": 0.03118119761347771,
        "G": 0.0,
        "B": 0.01531252171844244
      },
      "extension": {
        "length": 14973.78917944336,
        "rating": 252.55136489868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_22840_22868_1",
      "ports": {
        "bus1": 22840,
        "bus2": 22868
      },
      "params": {
        "R": 0.012827653437852858,
        "X": 0.06723004579544067,
        "G": 0.0,
        "B": 0.016136161983013153
      },
      "extension": {
        "length": 23335.072071899416,
        "rating": 225.6861686706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_22840_22873_1",
      "ports": {
        "bus1": 22840,
        "bus2": 22873
      },
      "params": {
        "R": 0.004328567069023848,
        "X": 0.030753687024116516,
        "G": 0.0,
        "B": 0.027164613828063015
      },
      "extension": {
        "length": 20284.334611083985,
        "rating": 217.4809694290161
      }
    },
    {
      "class": "Branch",
      "id": "branch_22840_22886_1",
      "ports": {
        "bus1": 22886,
        "bus2": 22840
      },
      "params": {
        "R": 0.004304833710193634,
        "X": 0.02717226929962635,
        "G": 0.0,
        "B": 0.02112467959523201
      },
      "extension": {
        "length": 18576.240685180666,
        "rating": 262.2612476348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_22840_22886_2",
      "ports": {
        "bus1": 22886,
        "bus2": 22840
      },
      "params": {
        "R": 0.004304833710193634,
        "X": 0.02717226929962635,
        "G": 0.0,
        "B": 0.02112467959523201
      },
      "extension": {
        "length": 18576.240685180666,
        "rating": 262.2612476348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_22840_23166_1",
      "ports": {
        "bus1": 22840,
        "bus2": 23166
      },
      "params": {
        "R": 0.01585584320127964,
        "X": 0.10134206712245941,
        "G": 0.0,
        "B": 0.03446698561310768
      },
      "extension": {
        "length": 41464.17316625977,
        "rating": 179.8214077949524
      }
    },
    {
      "class": "Branch",
      "id": "branch_22842_22850_1",
      "ports": {
        "bus1": 22850,
        "bus2": 22842
      },
      "params": {
        "R": 0.01326592918485403,
        "X": 0.04039929062128067,
        "G": 0.0,
        "B": 0.00378278736025095
      },
      "extension": {
        "length": 9352.263822692872,
        "rating": 56.80845379829407
      }
    },
    {
      "class": "Branch",
      "id": "branch_22842_22857_1",
      "ports": {
        "bus1": 22842,
        "bus2": 22857
      },
      "params": {
        "R": 0.0420248806476593,
        "X": 0.0891910269856453,
        "G": 0.0,
        "B": 0.008236999623477459
      },
      "extension": {
        "length": 17710.66207727051,
        "rating": 56.61464333534241
      }
    },
    {
      "class": "Branch",
      "id": "branch_22843_22846_1",
      "ports": {
        "bus1": 22843,
        "bus2": 22846
      },
      "params": {
        "R": 0.00708578759804368,
        "X": 0.15087150037288666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22843_22847_1",
      "ports": {
        "bus1": 22843,
        "bus2": 22847
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22843_22849_1",
      "ports": {
        "bus1": 22843,
        "bus2": 22849
      },
      "params": {
        "R": 0.006572417449206114,
        "X": 0.03238647058606148,
        "G": 0.0,
        "B": 0.013993428088724615
      },
      "extension": {
        "length": 14876.236389770509,
        "rating": 194.80233192443848
      }
    },
    {
      "class": "Branch",
      "id": "branch_22843_22854_1",
      "ports": {
        "bus1": 22854,
        "bus2": 22843
      },
      "params": {
        "R": 0.005815799813717604,
        "X": 0.031023910269141197,
        "G": 0.0,
        "B": 0.019849339500069618
      },
      "extension": {
        "length": 18429.31523474121,
        "rating": 224.9246597290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_22844_22846_1",
      "ports": {
        "bus1": 22844,
        "bus2": 22846
      },
      "params": {
        "R": -0.002582003828138113,
        "X": -0.05497635900974274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22844_22853_1",
      "ports": {
        "bus1": 22844,
        "bus2": 22853
      },
      "params": {
        "R": 0.0331670343875885,
        "X": 0.08141382783651352,
        "G": 0.0,
        "B": 0.001652969396673143
      },
      "extension": {
        "length": 8039.258618225098,
        "rating": 64.16052579879761
      }
    },
    {
      "class": "Branch",
      "id": "branch_22844_23157_1",
      "ports": {
        "bus1": 22844,
        "bus2": 23157
      },
      "params": {
        "R": 0.028017865493893623,
        "X": 0.07281427830457687,
        "G": 0.0,
        "B": 0.0047333925031125546
      },
      "extension": {
        "length": 13064.065281738282,
        "rating": 60.358983278274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_22844_23162_1",
      "ports": {
        "bus1": 22844,
        "bus2": 23162
      },
      "params": {
        "R": 0.016764741390943527,
        "X": 0.04473648592829704,
        "G": 0.0,
        "B": 0.003618729766458273
      },
      "extension": {
        "length": 9589.478668945312,
        "rating": 56.07147812843323
      }
    },
    {
      "class": "Branch",
      "id": "branch_22845_22846_1",
      "ports": {
        "bus1": 22845,
        "bus2": 22846
      },
      "params": {
        "R": 0.025751987472176552,
        "X": 0.54831463098526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22848_22874_1",
      "ports": {
        "bus1": 22848,
        "bus2": 22874
      },
      "params": {
        "R": 0.022978225722908974,
        "X": 0.06902213394641876,
        "G": 0.0,
        "B": 0.009460561908781528
      },
      "extension": {
        "length": 17048.341853393555,
        "rating": 72.9975938796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_22848_22874_2",
      "ports": {
        "bus1": 22848,
        "bus2": 22874
      },
      "params": {
        "R": 0.022978225722908974,
        "X": 0.06902213394641876,
        "G": 0.0,
        "B": 0.009460561908781528
      },
      "extension": {
        "length": 17048.341853393555,
        "rating": 72.9975938796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_22848_22874_3",
      "ports": {
        "bus1": 22848,
        "bus2": 22874
      },
      "params": {
        "R": 0.022978225722908974,
        "X": 0.06902213394641876,
        "G": 0.0,
        "B": 0.009460561908781528
      },
      "extension": {
        "length": 17048.341853393555,
        "rating": 72.9975938796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_22848_22876_1",
      "ports": {
        "bus1": 22848,
        "bus2": 22876
      },
      "params": {
        "R": 0.013043956831097603,
        "X": 0.035887472331523895,
        "G": 0.0,
        "B": 0.001721916371025145
      },
      "extension": {
        "length": 5551.850493347169,
        "rating": 66.57552123069763
      }
    },
    {
      "class": "Branch",
      "id": "branch_22848_22876_2",
      "ports": {
        "bus1": 22848,
        "bus2": 22876
      },
      "params": {
        "R": 0.013043956831097603,
        "X": 0.035887472331523895,
        "G": 0.0,
        "B": 0.001721916371025145
      },
      "extension": {
        "length": 5551.850493347169,
        "rating": 66.57552123069763
      }
    },
    {
      "class": "Branch",
      "id": "branch_22848_22883_1",
      "ports": {
        "bus1": 22883,
        "bus2": 22848
      },
      "params": {
        "R": 0.01395200565457344,
        "X": 0.028386076912283897,
        "G": 0.0,
        "B": 0.0011536087840795517
      },
      "extension": {
        "length": 4130.140331085206,
        "rating": 60.022854804992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_22849_22850_1",
      "ports": {
        "bus1": 22850,
        "bus2": 22849
      },
      "params": {
        "R": 0.006275408435612917,
        "X": 0.14226682484149933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22849_22850_2",
      "ports": {
        "bus1": 22850,
        "bus2": 22849
      },
      "params": {
        "R": 0.006275408435612917,
        "X": 0.14226682484149933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22849_22850_3",
      "ports": {
        "bus1": 22850,
        "bus2": 22849
      },
      "params": {
        "R": 0.006275408435612917,
        "X": 0.14226682484149933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22849_22850_4",
      "ports": {
        "bus1": 22850,
        "bus2": 22849
      },
      "params": {
        "R": 0.006275408435612917,
        "X": 0.14226682484149933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22849_22851_1",
      "ports": {
        "bus1": 22849,
        "bus2": 22851
      },
      "params": {
        "R": 0.00022750408970750866,
        "X": 0.001058549270965159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22849_22854_1",
      "ports": {
        "bus1": 22854,
        "bus2": 22849
      },
      "params": {
        "R": 0.004766286350786686,
        "X": 0.023784926161170006,
        "G": 0.0,
        "B": 0.025711921975016594
      },
      "extension": {
        "length": 15054.718658203126,
        "rating": 221.6505765914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_22850_23407_1",
      "ports": {
        "bus1": 23407,
        "bus2": 22850
      },
      "params": {
        "R": 0.014229834079742432,
        "X": 0.026471197605133057,
        "G": 0.0,
        "B": 0.0014097393723204732
      },
      "extension": {
        "length": 4446.480126708984,
        "rating": 74.38967823982239
      }
    },
    {
      "class": "Branch",
      "id": "branch_22850_23407_2",
      "ports": {
        "bus1": 23407,
        "bus2": 22850
      },
      "params": {
        "R": 0.014229834079742432,
        "X": 0.026471197605133057,
        "G": 0.0,
        "B": 0.0014097393723204732
      },
      "extension": {
        "length": 4446.480126708984,
        "rating": 74.38967823982239
      }
    },
    {
      "class": "Branch",
      "id": "branch_22850_23407_3",
      "ports": {
        "bus1": 23407,
        "bus2": 22850
      },
      "params": {
        "R": 0.014229834079742432,
        "X": 0.026471197605133057,
        "G": 0.0,
        "B": 0.0014097393723204732
      },
      "extension": {
        "length": 4446.480126708984,
        "rating": 74.38967823982239
      }
    },
    {
      "class": "Branch",
      "id": "branch_22852_22860_1",
      "ports": {
        "bus1": 22860,
        "bus2": 22852
      },
      "params": {
        "R": 0.01107467897236347,
        "X": 0.02919395826756954,
        "G": 0.0,
        "B": 0.001296523492783308
      },
      "extension": {
        "length": 4279.752047790527,
        "rating": 65.47454595565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_22852_22860_2",
      "ports": {
        "bus1": 22860,
        "bus2": 22852
      },
      "params": {
        "R": 0.01107467897236347,
        "X": 0.02919395826756954,
        "G": 0.0,
        "B": 0.001296523492783308
      },
      "extension": {
        "length": 4279.752047790527,
        "rating": 65.47454595565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_22852_22866_1",
      "ports": {
        "bus1": 22866,
        "bus2": 22852
      },
      "params": {
        "R": 0.023785557597875595,
        "X": 0.06006185710430145,
        "G": 0.0,
        "B": 0.001204357948154211
      },
      "extension": {
        "length": 6198.383483184814,
        "rating": 62.485271692276
      }
    },
    {
      "class": "Branch",
      "id": "branch_22852_22889_1",
      "ports": {
        "bus1": 22852,
        "bus2": 22889
      },
      "params": {
        "R": 0.01637725904583931,
        "X": 0.04387248679995537,
        "G": 0.0,
        "B": 0.004305028822273016
      },
      "extension": {
        "length": 9643.814840698242,
        "rating": 54.7132134437561
      }
    },
    {
      "class": "Branch",
      "id": "branch_22853_22889_1",
      "ports": {
        "bus1": 22853,
        "bus2": 22889
      },
      "params": {
        "R": 0.029899006709456444,
        "X": 0.08229434490203857,
        "G": 0.0,
        "B": 0.006532283965498209
      },
      "extension": {
        "length": 15970.303795166015,
        "rating": 56.47587776184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_22854_22855_1",
      "ports": {
        "bus1": 22855,
        "bus2": 22854
      },
      "params": {
        "R": 0.0064981780014932156,
        "X": 0.169429749250412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22854_22855_2",
      "ports": {
        "bus1": 22855,
        "bus2": 22854
      },
      "params": {
        "R": 0.0064981780014932156,
        "X": 0.169429749250412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22854_22855_3",
      "ports": {
        "bus1": 22855,
        "bus2": 22854
      },
      "params": {
        "R": 0.0064981780014932156,
        "X": 0.169429749250412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22854_22855_4",
      "ports": {
        "bus1": 22855,
        "bus2": 22854
      },
      "params": {
        "R": 0.0064981780014932156,
        "X": 0.169429749250412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22854_22856_1",
      "ports": {
        "bus1": 22854,
        "bus2": 22856
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22854_22868_1",
      "ports": {
        "bus1": 22868,
        "bus2": 22854
      },
      "params": {
        "R": 0.007143503520637751,
        "X": 0.03500017151236534,
        "G": 0.0,
        "B": 0.014728439040482044
      },
      "extension": {
        "length": 16722.002516967776,
        "rating": 212.37719058990479
      }
    },
    {
      "class": "Branch",
      "id": "branch_22855_22857_1",
      "ports": {
        "bus1": 22857,
        "bus2": 22855
      },
      "params": {
        "R": 0.02601570077240467,
        "X": 0.04373197257518769,
        "G": 0.0,
        "B": 0.0009366332087665796
      },
      "extension": {
        "length": 4698.877116027832,
        "rating": 50.995999574661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_22855_22894_1",
      "ports": {
        "bus1": 22894,
        "bus2": 22855
      },
      "params": {
        "R": 0.01646435260772705,
        "X": 0.04384907707571983,
        "G": 0.0,
        "B": 0.0014239585725590587
      },
      "extension": {
        "length": 5751.622601806641,
        "rating": 74.96111989021301
      }
    },
    {
      "class": "Branch",
      "id": "branch_22855_22894_2",
      "ports": {
        "bus1": 22894,
        "bus2": 22855
      },
      "params": {
        "R": 0.01646435260772705,
        "X": 0.04384907707571983,
        "G": 0.0,
        "B": 0.0014239585725590587
      },
      "extension": {
        "length": 5751.622601806641,
        "rating": 74.96111989021301
      }
    },
    {
      "class": "Branch",
      "id": "branch_22855_22894_3",
      "ports": {
        "bus1": 22894,
        "bus2": 22855
      },
      "params": {
        "R": 0.01646435260772705,
        "X": 0.04384907707571983,
        "G": 0.0,
        "B": 0.0014239585725590587
      },
      "extension": {
        "length": 5751.622601806641,
        "rating": 74.96111989021301
      }
    },
    {
      "class": "Branch",
      "id": "branch_22858_22864_1",
      "ports": {
        "bus1": 22858,
        "bus2": 22864
      },
      "params": {
        "R": 0.016566485166549683,
        "X": 0.03953956812620163,
        "G": 0.0,
        "B": 0.0028972041327506304
      },
      "extension": {
        "length": 8216.207631408692,
        "rating": 54.14037108421326
      }
    },
    {
      "class": "Branch",
      "id": "branch_22858_23214_1",
      "ports": {
        "bus1": 22858,
        "bus2": 23214
      },
      "params": {
        "R": 0.02260677143931389,
        "X": 0.05389809235930443,
        "G": 0.0,
        "B": 0.003939086105674505
      },
      "extension": {
        "length": 9893.894297058107,
        "rating": 56.78228735923767
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22860_1",
      "ports": {
        "bus1": 22860,
        "bus2": 22859
      },
      "params": {
        "R": 0.005044782999902964,
        "X": 0.12067302316427231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22860_2",
      "ports": {
        "bus1": 22860,
        "bus2": 22859
      },
      "params": {
        "R": 0.005044782999902964,
        "X": 0.12067302316427231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22860_3",
      "ports": {
        "bus1": 22860,
        "bus2": 22859
      },
      "params": {
        "R": 0.005044782999902964,
        "X": 0.12067302316427231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22860_4",
      "ports": {
        "bus1": 22860,
        "bus2": 22859
      },
      "params": {
        "R": 0.005044782999902964,
        "X": 0.12067302316427231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22861_1",
      "ports": {
        "bus1": 22859,
        "bus2": 22861
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22868_1",
      "ports": {
        "bus1": 22859,
        "bus2": 22868
      },
      "params": {
        "R": 0.003572463756427169,
        "X": 0.02101438492536545,
        "G": 0.0,
        "B": 0.007895763963460922
      },
      "extension": {
        "length": 9574.908907104493,
        "rating": 226.9831657409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22886_1",
      "ports": {
        "bus1": 22886,
        "bus2": 22859
      },
      "params": {
        "R": 0.006034465041011572,
        "X": 0.03598029911518097,
        "G": 0.0,
        "B": 0.01158191915601492
      },
      "extension": {
        "length": 14880.409483886719,
        "rating": 237.51440048217773
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_22890_1",
      "ports": {
        "bus1": 22859,
        "bus2": 22890
      },
      "params": {
        "R": 0.007912710309028625,
        "X": 0.04909555613994598,
        "G": 0.0,
        "B": 0.023958634585142136
      },
      "extension": {
        "length": 25796.81850732422,
        "rating": 195.31400203704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_22859_23228_1",
      "ports": {
        "bus1": 22859,
        "bus2": 23228
      },
      "params": {
        "R": 0.010247881524264812,
        "X": 0.05875667557120323,
        "G": 0.0,
        "B": 0.018702389672398567
      },
      "extension": {
        "length": 22164.762436523437,
        "rating": 180.35656213760376
      }
    },
    {
      "class": "Branch",
      "id": "branch_22860_22864_1",
      "ports": {
        "bus1": 22860,
        "bus2": 22864
      },
      "params": {
        "R": 0.017595652490854263,
        "X": 0.042427174746990204,
        "G": 0.0,
        "B": 0.0014339503832161427
      },
      "extension": {
        "length": 5517.955422729492,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22860_22869_1",
      "ports": {
        "bus1": 22860,
        "bus2": 22869
      },
      "params": {
        "R": 0.040795814245939255,
        "X": 0.10244052857160568,
        "G": 0.0,
        "B": 0.008984874933958054
      },
      "extension": {
        "length": 22687.990778320313,
        "rating": 59.033769369125366
      }
    },
    {
      "class": "Branch",
      "id": "branch_22860_23213_1",
      "ports": {
        "bus1": 22860,
        "bus2": 23213
      },
      "params": {
        "R": 0.014375750906765463,
        "X": 0.03882106766104698,
        "G": 0.0,
        "B": 0.005247148685157299
      },
      "extension": {
        "length": 10344.646016235352,
        "rating": 70.92542052268982
      }
    },
    {
      "class": "Branch",
      "id": "branch_22860_23213_2",
      "ports": {
        "bus1": 22860,
        "bus2": 23213
      },
      "params": {
        "R": 0.014375750906765463,
        "X": 0.03882106766104698,
        "G": 0.0,
        "B": 0.005247148685157299
      },
      "extension": {
        "length": 10344.646016235352,
        "rating": 70.92542052268982
      }
    },
    {
      "class": "Branch",
      "id": "branch_22860_23213_3",
      "ports": {
        "bus1": 22860,
        "bus2": 23213
      },
      "params": {
        "R": 0.014375750906765463,
        "X": 0.03882106766104698,
        "G": 0.0,
        "B": 0.005247148685157299
      },
      "extension": {
        "length": 10344.646016235352,
        "rating": 70.92542052268982
      }
    },
    {
      "class": "Branch",
      "id": "branch_22862_22863_1",
      "ports": {
        "bus1": 22862,
        "bus2": 22863
      },
      "params": {
        "R": 0.0002334716118639335,
        "X": 0.0011491121258586645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_22864_1",
      "ports": {
        "bus1": 22864,
        "bus2": 22863
      },
      "params": {
        "R": 0.020211178809404373,
        "X": 0.047185927629470825,
        "G": 0.0,
        "B": 0.0014025152195245028
      },
      "extension": {
        "length": 5677.269314666748,
        "rating": 63.05500864982605
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_22876_1",
      "ports": {
        "bus1": 22876,
        "bus2": 22863
      },
      "params": {
        "R": 0.02065126784145832,
        "X": 0.042150303721427924,
        "G": 0.0,
        "B": 0.008751490153372288
      },
      "extension": {
        "length": 13373.425235961915,
        "rating": 65.53098559379578
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_22876_2",
      "ports": {
        "bus1": 22876,
        "bus2": 22863
      },
      "params": {
        "R": 0.02065126784145832,
        "X": 0.042150303721427924,
        "G": 0.0,
        "B": 0.008751490153372288
      },
      "extension": {
        "length": 13373.425235961915,
        "rating": 65.53098559379578
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_22889_1",
      "ports": {
        "bus1": 22889,
        "bus2": 22863
      },
      "params": {
        "R": 0.018342483788728714,
        "X": 0.045100465416908264,
        "G": 0.0,
        "B": 0.0014943411806598306
      },
      "extension": {
        "length": 5519.453761505127,
        "rating": 71.47545218467712
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_22889_2",
      "ports": {
        "bus1": 22889,
        "bus2": 22863
      },
      "params": {
        "R": 0.018342483788728714,
        "X": 0.045100465416908264,
        "G": 0.0,
        "B": 0.0014943411806598306
      },
      "extension": {
        "length": 5519.453761505127,
        "rating": 71.47545218467712
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_22889_3",
      "ports": {
        "bus1": 22889,
        "bus2": 22863
      },
      "params": {
        "R": 0.018342483788728714,
        "X": 0.045100465416908264,
        "G": 0.0,
        "B": 0.0014943411806598306
      },
      "extension": {
        "length": 5519.453761505127,
        "rating": 71.47545218467712
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_23407_1",
      "ports": {
        "bus1": 23407,
        "bus2": 22863
      },
      "params": {
        "R": 0.02064727246761322,
        "X": 0.05339529737830162,
        "G": 0.0,
        "B": 0.0023793489672243595
      },
      "extension": {
        "length": 8299.594309020997,
        "rating": 73.52697253227234
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_23407_2",
      "ports": {
        "bus1": 23407,
        "bus2": 22863
      },
      "params": {
        "R": 0.02064727246761322,
        "X": 0.05339529737830162,
        "G": 0.0,
        "B": 0.0023793489672243595
      },
      "extension": {
        "length": 8299.594309020997,
        "rating": 73.52697253227234
      }
    },
    {
      "class": "Branch",
      "id": "branch_22863_23407_3",
      "ports": {
        "bus1": 23407,
        "bus2": 22863
      },
      "params": {
        "R": 0.02064727246761322,
        "X": 0.05339529737830162,
        "G": 0.0,
        "B": 0.0023793489672243595
      },
      "extension": {
        "length": 8299.594309020997,
        "rating": 73.52697253227234
      }
    },
    {
      "class": "Branch",
      "id": "branch_22865_22889_1",
      "ports": {
        "bus1": 22889,
        "bus2": 22865
      },
      "params": {
        "R": 0.021379135549068454,
        "X": 0.04661604389548302,
        "G": 0.0,
        "B": 0.0007113483152352273
      },
      "extension": {
        "length": 3723.5640899047853,
        "rating": 69.49194073677063
      }
    },
    {
      "class": "Branch",
      "id": "branch_22865_22889_2",
      "ports": {
        "bus1": 22889,
        "bus2": 22865
      },
      "params": {
        "R": 0.021379135549068454,
        "X": 0.04661604389548302,
        "G": 0.0,
        "B": 0.0007113483152352273
      },
      "extension": {
        "length": 3723.5640899047853,
        "rating": 69.49194073677063
      }
    },
    {
      "class": "Branch",
      "id": "branch_22865_22891_1",
      "ports": {
        "bus1": 22865,
        "bus2": 22891
      },
      "params": {
        "R": 0.017327919602394104,
        "X": 0.04116979241371155,
        "G": 0.0,
        "B": 0.0022811111994087696
      },
      "extension": {
        "length": 6727.465130493164,
        "rating": 60.6633186340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_22865_22892_1",
      "ports": {
        "bus1": 22865,
        "bus2": 22892
      },
      "params": {
        "R": 0.038137033581733704,
        "X": 0.10816158354282379,
        "G": 0.0,
        "B": 0.0021283754613250494
      },
      "extension": {
        "length": 11507.501943786621,
        "rating": 46.74701392650604
      }
    },
    {
      "class": "Branch",
      "id": "branch_22866_22867_1",
      "ports": {
        "bus1": 22866,
        "bus2": 22867
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22866_22891_1",
      "ports": {
        "bus1": 22866,
        "bus2": 22891
      },
      "params": {
        "R": 0.01809987984597683,
        "X": 0.050239197909832,
        "G": 0.0,
        "B": 0.00352880940772593
      },
      "extension": {
        "length": 9313.729081787109,
        "rating": 49.16217029094696
      }
    },
    {
      "class": "Branch",
      "id": "branch_22866_23213_1",
      "ports": {
        "bus1": 22866,
        "bus2": 23213
      },
      "params": {
        "R": 0.032699648290872574,
        "X": 0.06888429820537567,
        "G": 0.0,
        "B": 0.001638007932342589
      },
      "extension": {
        "length": 7407.341050231934,
        "rating": 55.82745671272278
      }
    },
    {
      "class": "Branch",
      "id": "branch_22866_23219_1",
      "ports": {
        "bus1": 23219,
        "bus2": 22866
      },
      "params": {
        "R": 0.03858732059597969,
        "X": 0.07599034905433655,
        "G": 0.0,
        "B": 0.004192905034869909
      },
      "extension": {
        "length": 12340.790871459962,
        "rating": 57.380664348602295
      }
    },
    {
      "class": "Branch",
      "id": "branch_22869_23219_1",
      "ports": {
        "bus1": 22869,
        "bus2": 23219
      },
      "params": {
        "R": 0.029883762821555138,
        "X": 0.07247522473335266,
        "G": 0.0,
        "B": 0.006045931950211525
      },
      "extension": {
        "length": 14765.64402392578,
        "rating": 55.930787324905396
      }
    },
    {
      "class": "Branch",
      "id": "branch_22870_22896_1",
      "ports": {
        "bus1": 22870,
        "bus2": 22896
      },
      "params": {
        "R": 0.010191131383180618,
        "X": 0.028320441022515293,
        "G": 0.0,
        "B": 0.004384386353194714
      },
      "extension": {
        "length": 7810.802051330566,
        "rating": 62.06982135772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_22871_23157_1",
      "ports": {
        "bus1": 23157,
        "bus2": 22871
      },
      "params": {
        "R": 0.0459631010890007,
        "X": 0.12347017228603364,
        "G": 0.0,
        "B": 0.007052830886095762
      },
      "extension": {
        "length": 20902.511203857423,
        "rating": 67.07886457443237
      }
    },
    {
      "class": "Branch",
      "id": "branch_22871_23157_2",
      "ports": {
        "bus1": 23157,
        "bus2": 22871
      },
      "params": {
        "R": 0.0459631010890007,
        "X": 0.12347017228603364,
        "G": 0.0,
        "B": 0.007052830886095762
      },
      "extension": {
        "length": 20902.511203857423,
        "rating": 67.07886457443237
      }
    },
    {
      "class": "Branch",
      "id": "branch_22872_22881_1",
      "ports": {
        "bus1": 22872,
        "bus2": 22881
      },
      "params": {
        "R": 0.029438056051731113,
        "X": 0.05939415469765663,
        "G": 0.0,
        "B": 0.011272679083049297
      },
      "extension": {
        "length": 18010.02440917969,
        "rating": 68.11980605125427
      }
    },
    {
      "class": "Branch",
      "id": "branch_22872_22881_2",
      "ports": {
        "bus1": 22872,
        "bus2": 22881
      },
      "params": {
        "R": 0.029438056051731113,
        "X": 0.05939415469765663,
        "G": 0.0,
        "B": 0.011272679083049297
      },
      "extension": {
        "length": 18010.02440917969,
        "rating": 68.11980605125427
      }
    },
    {
      "class": "Branch",
      "id": "branch_22873_22874_1",
      "ports": {
        "bus1": 22874,
        "bus2": 22873
      },
      "params": {
        "R": 0.003835484618321061,
        "X": 0.11894729733467102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22873_22874_2",
      "ports": {
        "bus1": 22874,
        "bus2": 22873
      },
      "params": {
        "R": 0.003835484618321061,
        "X": 0.11894729733467102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22873_22874_3",
      "ports": {
        "bus1": 22874,
        "bus2": 22873
      },
      "params": {
        "R": 0.003835484618321061,
        "X": 0.11894729733467102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22873_22874_4",
      "ports": {
        "bus1": 22874,
        "bus2": 22873
      },
      "params": {
        "R": 0.003835484618321061,
        "X": 0.11894729733467102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22873_22875_1",
      "ports": {
        "bus1": 22873,
        "bus2": 22875
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22873_22879_1",
      "ports": {
        "bus1": 22873,
        "bus2": 22879
      },
      "params": {
        "R": 0.004895070102065802,
        "X": 0.03095545433461666,
        "G": 0.0,
        "B": 0.00981421209871769
      },
      "extension": {
        "length": 12873.831125976563,
        "rating": 214.58227634429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_22873_23033_1",
      "ports": {
        "bus1": 23033,
        "bus2": 22873
      },
      "params": {
        "R": 0.012743028812110424,
        "X": 0.06685969233512878,
        "G": 0.0,
        "B": 0.03892112150788307
      },
      "extension": {
        "length": 33309.192146484376,
        "rating": 219.76613998413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_22874_22878_1",
      "ports": {
        "bus1": 22878,
        "bus2": 22874
      },
      "params": {
        "R": 0.012916852720081806,
        "X": 0.03882065415382385,
        "G": 0.0,
        "B": 0.0008925425936467947
      },
      "extension": {
        "length": 4051.6530869750977,
        "rating": 65.0605320930481
      }
    },
    {
      "class": "Branch",
      "id": "branch_22876_22877_1",
      "ports": {
        "bus1": 22876,
        "bus2": 22877
      },
      "params": {
        "R": 0.0002297387691214681,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22876_22881_1",
      "ports": {
        "bus1": 22876,
        "bus2": 22881
      },
      "params": {
        "R": 0.0221942774951458,
        "X": 0.04804077744483948,
        "G": 0.0,
        "B": 0.0009271447779610753
      },
      "extension": {
        "length": 5196.680893432617,
        "rating": 40.35586416721344
      }
    },
    {
      "class": "Branch",
      "id": "branch_22878_23037_1",
      "ports": {
        "bus1": 23037,
        "bus2": 22878
      },
      "params": {
        "R": 0.056330885738134384,
        "X": 0.12274155765771866,
        "G": 0.0,
        "B": 0.003165527945384383
      },
      "extension": {
        "length": 13831.128786621095,
        "rating": 53.975433111190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_22879_22880_1",
      "ports": {
        "bus1": 22879,
        "bus2": 22880
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22879_23430_1",
      "ports": {
        "bus1": 22879,
        "bus2": 23430
      },
      "params": {
        "R": 0.007524522487074137,
        "X": 0.039523519575595856,
        "G": 0.0,
        "B": 0.016617288812994957
      },
      "extension": {
        "length": 19215.186056762697,
        "rating": 239.81568813323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_22881_22883_1",
      "ports": {
        "bus1": 22881,
        "bus2": 22883
      },
      "params": {
        "R": 0.018024828284978867,
        "X": 0.042911455035209656,
        "G": 0.0,
        "B": 0.007177597377449274
      },
      "extension": {
        "length": 11905.543601257325,
        "rating": 53.19596529006958
      }
    },
    {
      "class": "Branch",
      "id": "branch_22882_22885_1",
      "ports": {
        "bus1": 22882,
        "bus2": 22885
      },
      "params": {
        "R": 0.006417810916900635,
        "X": 0.21137863397598267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22882_22886_1",
      "ports": {
        "bus1": 22882,
        "bus2": 22886
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22883_22885_1",
      "ports": {
        "bus1": 22883,
        "bus2": 22885
      },
      "params": {
        "R": -0.001997927203774452,
        "X": -0.06580424308776855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22883_23214_1",
      "ports": {
        "bus1": 23214,
        "bus2": 22883
      },
      "params": {
        "R": 0.0282045416533947,
        "X": 0.07972511649131775,
        "G": 0.0,
        "B": 0.0023176788818091154
      },
      "extension": {
        "length": 9763.477815673828,
        "rating": 61.79862022399902
      }
    },
    {
      "class": "Branch",
      "id": "branch_22884_22885_1",
      "ports": {
        "bus1": 22884,
        "bus2": 22885
      },
      "params": {
        "R": 0.019923895597457886,
        "X": 0.6562183499336243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22886_23039_1",
      "ports": {
        "bus1": 23039,
        "bus2": 22886
      },
      "params": {
        "R": 0.0031789324712008242,
        "X": 0.02156659960746765,
        "G": 0.0,
        "B": 0.038380492478609085
      },
      "extension": {
        "length": 19479.08246044922,
        "rating": 238.73038291931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_22887_22888_1",
      "ports": {
        "bus1": 22887,
        "bus2": 22888
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22887_22892_1",
      "ports": {
        "bus1": 22892,
        "bus2": 22887
      },
      "params": {
        "R": 0.011294964700937271,
        "X": 0.02753396891057491,
        "G": 0.0,
        "B": 0.002089604502543807
      },
      "extension": {
        "length": 5333.200467407227,
        "rating": 61.182212829589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_22887_22894_1",
      "ports": {
        "bus1": 22887,
        "bus2": 22894
      },
      "params": {
        "R": 0.026785889640450478,
        "X": 0.059442047029733665,
        "G": 0.0,
        "B": 0.0025882262270897627
      },
      "extension": {
        "length": 8291.55200921631,
        "rating": 73.74402284622192
      }
    },
    {
      "class": "Branch",
      "id": "branch_22887_22894_2",
      "ports": {
        "bus1": 22887,
        "bus2": 22894
      },
      "params": {
        "R": 0.026785889640450478,
        "X": 0.059442047029733665,
        "G": 0.0,
        "B": 0.0025882262270897627
      },
      "extension": {
        "length": 8291.55200921631,
        "rating": 73.74402284622192
      }
    },
    {
      "class": "Branch",
      "id": "branch_22887_22894_3",
      "ports": {
        "bus1": 22887,
        "bus2": 22894
      },
      "params": {
        "R": 0.026785889640450478,
        "X": 0.059442047029733665,
        "G": 0.0,
        "B": 0.0025882262270897627
      },
      "extension": {
        "length": 8291.55200921631,
        "rating": 73.74402284622192
      }
    },
    {
      "class": "Branch",
      "id": "branch_22887_22896_1",
      "ports": {
        "bus1": 22887,
        "bus2": 22896
      },
      "params": {
        "R": 0.03423117473721504,
        "X": 0.08364582061767578,
        "G": 0.0,
        "B": 0.0030098662246018644
      },
      "extension": {
        "length": 9909.447859313965,
        "rating": 65.31378030776978
      }
    },
    {
      "class": "Branch",
      "id": "branch_22887_22896_2",
      "ports": {
        "bus1": 22887,
        "bus2": 22896
      },
      "params": {
        "R": 0.03423117473721504,
        "X": 0.08364582061767578,
        "G": 0.0,
        "B": 0.0030098662246018644
      },
      "extension": {
        "length": 9909.447859313965,
        "rating": 65.31378030776978
      }
    },
    {
      "class": "Branch",
      "id": "branch_22890_23222_1",
      "ports": {
        "bus1": 23222,
        "bus2": 22890
      },
      "params": {
        "R": 0.0028448698576539755,
        "X": 0.017107686027884483,
        "G": 0.0,
        "B": 0.08026307076215744
      },
      "extension": {
        "length": 26289.22826513672,
        "rating": 190.8119797706604
      }
    },
    {
      "class": "Branch",
      "id": "branch_22892_22893_1",
      "ports": {
        "bus1": 22892,
        "bus2": 22893
      },
      "params": {
        "R": 0.00022416429419536146,
        "X": 0.001052057952620089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22895_22896_1",
      "ports": {
        "bus1": 22895,
        "bus2": 22896
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22897_22898_1",
      "ports": {
        "bus1": 22897,
        "bus2": 22898
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22897_23127_1",
      "ports": {
        "bus1": 22897,
        "bus2": 23127
      },
      "params": {
        "R": 0.053245384246110916,
        "X": 0.12960977852344513,
        "G": 0.0,
        "B": 0.005488938186317682
      },
      "extension": {
        "length": 19756.62314758301,
        "rating": 60.747361183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_22897_23130_1",
      "ports": {
        "bus1": 23130,
        "bus2": 22897
      },
      "params": {
        "R": 0.07813654094934464,
        "X": 0.16921825706958774,
        "G": 0.0,
        "B": 0.01019449345767498
      },
      "extension": {
        "length": 29160.461287353515,
        "rating": 60.903722047805786
      }
    },
    {
      "class": "Branch",
      "id": "branch_22897_23698_1",
      "ports": {
        "bus1": 22897,
        "bus2": 23698
      },
      "params": {
        "R": 0.02608325518667698,
        "X": 0.0642111673951149,
        "G": 0.0,
        "B": 0.004069859161973
      },
      "extension": {
        "length": 11158.147663330079,
        "rating": 68.82449984550476
      }
    },
    {
      "class": "Branch",
      "id": "branch_22897_23698_2",
      "ports": {
        "bus1": 22897,
        "bus2": 23698
      },
      "params": {
        "R": 0.02608325518667698,
        "X": 0.0642111673951149,
        "G": 0.0,
        "B": 0.004069859161973
      },
      "extension": {
        "length": 11158.147663330079,
        "rating": 68.82449984550476
      }
    },
    {
      "class": "Branch",
      "id": "branch_22899_22903_1",
      "ports": {
        "bus1": 22899,
        "bus2": 22903
      },
      "params": {
        "R": 0.004044840577989817,
        "X": 0.12123215198516846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22899_22904_1",
      "ports": {
        "bus1": 22899,
        "bus2": 22904
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22899_22962_1",
      "ports": {
        "bus1": 22899,
        "bus2": 22962
      },
      "params": {
        "R": 0.008873848244547844,
        "X": 0.05370495840907097,
        "G": 0.0,
        "B": 0.12465402483940126
      },
      "extension": {
        "length": 50406.39404077148,
        "rating": 187.43475675582886
      }
    },
    {
      "class": "Branch",
      "id": "branch_22900_22901_1",
      "ports": {
        "bus1": 22901,
        "bus2": 22900
      },
      "params": {
        "R": 0.0016919496702030301,
        "X": 0.048193980008363724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22900_22903_1",
      "ports": {
        "bus1": 22900,
        "bus2": 22903
      },
      "params": {
        "R": -8.885515853762627e-05,
        "X": -0.0026631392538547516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22900_22905_1",
      "ports": {
        "bus1": 22900,
        "bus2": 22905
      },
      "params": {
        "R": 0.00022648301091976464,
        "X": 0.001020721043460071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22901_22907_1",
      "ports": {
        "bus1": 22901,
        "bus2": 22907
      },
      "params": {
        "R": 0.05090628191828728,
        "X": 0.13271629810333252,
        "G": 0.0,
        "B": 0.004706830717623234
      },
      "extension": {
        "length": 17960.04243676758,
        "rating": 76.92394256591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_22901_22907_2",
      "ports": {
        "bus1": 22901,
        "bus2": 22907
      },
      "params": {
        "R": 0.05090628191828728,
        "X": 0.13271629810333252,
        "G": 0.0,
        "B": 0.004706830717623234
      },
      "extension": {
        "length": 17960.04243676758,
        "rating": 76.92394256591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_22901_22907_3",
      "ports": {
        "bus1": 22901,
        "bus2": 22907
      },
      "params": {
        "R": 0.05090628191828728,
        "X": 0.13271629810333252,
        "G": 0.0,
        "B": 0.004706830717623234
      },
      "extension": {
        "length": 17960.04243676758,
        "rating": 76.92394256591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_22901_22908_1",
      "ports": {
        "bus1": 22908,
        "bus2": 22901
      },
      "params": {
        "R": 0.0422472320497036,
        "X": 0.1067134365439415,
        "G": 0.0,
        "B": 0.004346536938101053
      },
      "extension": {
        "length": 16032.757471435547,
        "rating": 60.66880822181702
      }
    },
    {
      "class": "Branch",
      "id": "branch_22902_22903_1",
      "ports": {
        "bus1": 22902,
        "bus2": 22903
      },
      "params": {
        "R": 0.024137215688824654,
        "X": 0.7234418392181396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22905_25231_1",
      "ports": {
        "bus1": 25231,
        "bus2": 22905
      },
      "params": {
        "R": 0.028446277603507042,
        "X": 0.12485549598932266,
        "G": 0.0,
        "B": 0.02181175723671913
      },
      "extension": {
        "length": 37457.86775317383,
        "rating": 144.99340057373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_22906_22907_1",
      "ports": {
        "bus1": 22906,
        "bus2": 22907
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22907_22910_1",
      "ports": {
        "bus1": 22907,
        "bus2": 22910
      },
      "params": {
        "R": 0.06874091923236847,
        "X": 0.1573534905910492,
        "G": 0.0,
        "B": 0.008382045663893223
      },
      "extension": {
        "length": 25162.577267211916,
        "rating": 74.93984699249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_22907_22910_2",
      "ports": {
        "bus1": 22907,
        "bus2": 22910
      },
      "params": {
        "R": 0.06874091923236847,
        "X": 0.1573534905910492,
        "G": 0.0,
        "B": 0.008382045663893223
      },
      "extension": {
        "length": 25162.577267211916,
        "rating": 74.93984699249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_22907_22910_3",
      "ports": {
        "bus1": 22907,
        "bus2": 22910
      },
      "params": {
        "R": 0.06874091923236847,
        "X": 0.1573534905910492,
        "G": 0.0,
        "B": 0.008382045663893223
      },
      "extension": {
        "length": 25162.577267211916,
        "rating": 74.93984699249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_22908_25230_1",
      "ports": {
        "bus1": 25230,
        "bus2": 22908
      },
      "params": {
        "R": 0.11984247714281082,
        "X": 0.25130701065063477,
        "G": 0.0,
        "B": 0.003594185691326856
      },
      "extension": {
        "length": 22329.465359985352,
        "rating": 62.876731157302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_22909_22910_1",
      "ports": {
        "bus1": 22910,
        "bus2": 22909
      },
      "params": {
        "R": 0.03948240727186203,
        "X": 0.1035991981625557,
        "G": 0.0,
        "B": 0.0057823872193694115
      },
      "extension": {
        "length": 18258.38413330078,
        "rating": 72.82431721687317
      }
    },
    {
      "class": "Branch",
      "id": "branch_22909_22910_2",
      "ports": {
        "bus1": 22910,
        "bus2": 22909
      },
      "params": {
        "R": 0.03948240727186203,
        "X": 0.1035991981625557,
        "G": 0.0,
        "B": 0.0057823872193694115
      },
      "extension": {
        "length": 18258.38413330078,
        "rating": 72.82431721687317
      }
    },
    {
      "class": "Branch",
      "id": "branch_22909_22910_3",
      "ports": {
        "bus1": 22910,
        "bus2": 22909
      },
      "params": {
        "R": 0.03948240727186203,
        "X": 0.1035991981625557,
        "G": 0.0,
        "B": 0.0057823872193694115
      },
      "extension": {
        "length": 18258.38413330078,
        "rating": 72.82431721687317
      }
    },
    {
      "class": "Branch",
      "id": "branch_22911_23393_1",
      "ports": {
        "bus1": 22911,
        "bus2": 23393
      },
      "params": {
        "R": 0.01577710546553135,
        "X": 0.08862075954675674,
        "G": 0.0,
        "B": 0.024714678525924686
      },
      "extension": {
        "length": 35134.68062768555,
        "rating": 206.69753551483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_22913_22914_1",
      "ports": {
        "bus1": 22913,
        "bus2": 22914
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22914_22918_1",
      "ports": {
        "bus1": 22914,
        "bus2": 22918
      },
      "params": {
        "R": 0.034515466541051865,
        "X": 0.08829080313444138,
        "G": 0.0,
        "B": 0.006096274126321077
      },
      "extension": {
        "length": 16476.31332751465,
        "rating": 61.430901288986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_22914_22920_1",
      "ports": {
        "bus1": 22920,
        "bus2": 22914
      },
      "params": {
        "R": 0.020909249782562256,
        "X": 0.05038462206721306,
        "G": 0.0,
        "B": 0.002257173415273428
      },
      "extension": {
        "length": 8276.805746520997,
        "rating": 47.274523973464966
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_22916_1",
      "ports": {
        "bus1": 22915,
        "bus2": 22916
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_22918_1",
      "ports": {
        "bus1": 22918,
        "bus2": 22915
      },
      "params": {
        "R": 0.024132411926984787,
        "X": 0.04845239967107773,
        "G": 0.0,
        "B": 0.001732734264805913
      },
      "extension": {
        "length": 7082.510412414551,
        "rating": 66.09389185905457
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_22940_1",
      "ports": {
        "bus1": 22915,
        "bus2": 22940
      },
      "params": {
        "R": 0.012473462149500849,
        "X": 0.03563229739665985,
        "G": 0.0,
        "B": 0.003146594390273094
      },
      "extension": {
        "length": 7807.291986511231,
        "rating": 43.016117811203
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_22948_1",
      "ports": {
        "bus1": 22915,
        "bus2": 22948
      },
      "params": {
        "R": 0.005293292459100485,
        "X": 0.015775389969348907,
        "G": 0.0,
        "B": 0.0012795840157195926
      },
      "extension": {
        "length": 3235.6723702697755,
        "rating": 52.712368965148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_22951_1",
      "ports": {
        "bus1": 22915,
        "bus2": 22951
      },
      "params": {
        "R": 0.01300214696675539,
        "X": 0.028267774730920788,
        "G": 0.0,
        "B": 0.0011511719785630703
      },
      "extension": {
        "length": 3921.332529968262,
        "rating": 61.528390645980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_23664_1",
      "ports": {
        "bus1": 22915,
        "bus2": 23664
      },
      "params": {
        "R": 0.013304666616022587,
        "X": 0.030049415305256844,
        "G": 0.0,
        "B": 0.000907933572307229
      },
      "extension": {
        "length": 3645.372292877197,
        "rating": 78.24112176895142
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_23664_2",
      "ports": {
        "bus1": 22915,
        "bus2": 23664
      },
      "params": {
        "R": 0.013304666616022587,
        "X": 0.030049415305256844,
        "G": 0.0,
        "B": 0.000907933572307229
      },
      "extension": {
        "length": 3645.372292877197,
        "rating": 78.24112176895142
      }
    },
    {
      "class": "Branch",
      "id": "branch_22915_23664_3",
      "ports": {
        "bus1": 22915,
        "bus2": 23664
      },
      "params": {
        "R": 0.013304666616022587,
        "X": 0.030049415305256844,
        "G": 0.0,
        "B": 0.000907933572307229
      },
      "extension": {
        "length": 3645.372292877197,
        "rating": 78.24112176895142
      }
    },
    {
      "class": "Branch",
      "id": "branch_22917_22918_1",
      "ports": {
        "bus1": 22917,
        "bus2": 22918
      },
      "params": {
        "R": 0.017637833952903748,
        "X": 0.041542138904333115,
        "G": 0.0,
        "B": 0.004543401300907135
      },
      "extension": {
        "length": 9761.629928466797,
        "rating": 49.927493929862976
      }
    },
    {
      "class": "Branch",
      "id": "branch_22917_22929_1",
      "ports": {
        "bus1": 22929,
        "bus2": 22917
      },
      "params": {
        "R": 0.024834785610437393,
        "X": 0.08148446679115295,
        "G": 0.0,
        "B": 0.005912902764976025
      },
      "extension": {
        "length": 15343.886914672852,
        "rating": 50.89249014854431
      }
    },
    {
      "class": "Branch",
      "id": "branch_22917_23664_1",
      "ports": {
        "bus1": 22917,
        "bus2": 23664
      },
      "params": {
        "R": 0.04658182337880134,
        "X": 0.10133348405361176,
        "G": 0.0,
        "B": 0.005545399617403746
      },
      "extension": {
        "length": 15971.431865844726,
        "rating": 63.88232111930847
      }
    },
    {
      "class": "Branch",
      "id": "branch_22918_22919_1",
      "ports": {
        "bus1": 22918,
        "bus2": 22919
      },
      "params": {
        "R": 0.00028254592325538397,
        "X": 0.0011730322148650885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22918_22951_1",
      "ports": {
        "bus1": 22918,
        "bus2": 22951
      },
      "params": {
        "R": 0.01563914678990841,
        "X": 0.03881208598613739,
        "G": 0.0,
        "B": 0.0015928909415379169
      },
      "extension": {
        "length": 5862.202689331055,
        "rating": 62.051522731781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_22920_22921_1",
      "ports": {
        "bus1": 22920,
        "bus2": 22921
      },
      "params": {
        "R": 0.027722416445612907,
        "X": 0.07994936406612396,
        "G": 0.0,
        "B": 0.002618556609377265
      },
      "extension": {
        "length": 10455.543805297852,
        "rating": 52.96226739883423
      }
    },
    {
      "class": "Branch",
      "id": "branch_22920_23103_1",
      "ports": {
        "bus1": 23103,
        "bus2": 22920
      },
      "params": {
        "R": 0.03960958495736122,
        "X": 0.10424865037202835,
        "G": 0.0,
        "B": 0.004970824345946312
      },
      "extension": {
        "length": 17718.87627355957,
        "rating": 57.06448554992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_22921_22922_1",
      "ports": {
        "bus1": 22921,
        "bus2": 22922
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22923_22926_1",
      "ports": {
        "bus1": 22923,
        "bus2": 22926
      },
      "params": {
        "R": 0.000333572766976431,
        "X": 0.019473940134048462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22923_22927_1",
      "ports": {
        "bus1": 22923,
        "bus2": 22927
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22923_23579_1",
      "ports": {
        "bus1": 23579,
        "bus2": 22923
      },
      "params": {
        "R": 0.0020498745143413544,
        "X": 0.025598645210266113,
        "G": 0.0,
        "B": 0.4544419646263123
      },
      "extension": {
        "length": 73280.45969384766,
        "rating": 1133.2161903381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_22923_23662_1",
      "ports": {
        "bus1": 23662,
        "bus2": 22923
      },
      "params": {
        "R": 0.0008625552291050553,
        "X": 0.010757547803223133,
        "G": 0.0,
        "B": 0.1958979368209839
      },
      "extension": {
        "length": 32417.07394921875,
        "rating": 1207.151699066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_22924_22926_1",
      "ports": {
        "bus1": 22924,
        "bus2": 22926
      },
      "params": {
        "R": 0.0003184892993886024,
        "X": 0.01859337091445923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22924_22938_1",
      "ports": {
        "bus1": 22924,
        "bus2": 22938
      },
      "params": {
        "R": 0.016153478994965553,
        "X": 0.08682486414909364,
        "G": 0.0,
        "B": 0.03032275289297104
      },
      "extension": {
        "length": 35931.543615966795,
        "rating": 238.66910934448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_22924_23668_1",
      "ports": {
        "bus1": 23668,
        "bus2": 22924
      },
      "params": {
        "R": 0.01131164375692606,
        "X": 0.045688930898904793,
        "G": 0.0,
        "B": 0.042045190930366516
      },
      "extension": {
        "length": 32635.707859863283,
        "rating": 187.2700333595276
      }
    },
    {
      "class": "Branch",
      "id": "branch_22925_22926_1",
      "ports": {
        "bus1": 22925,
        "bus2": 22926
      },
      "params": {
        "R": 0.0033739572390913963,
        "X": 0.19697123765945435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22929_22930_1",
      "ports": {
        "bus1": 22929,
        "bus2": 22930
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22929_22934_1",
      "ports": {
        "bus1": 22929,
        "bus2": 22934
      },
      "params": {
        "R": 0.027791190892457962,
        "X": 0.07232988625764847,
        "G": 0.0,
        "B": 0.00398830184713006
      },
      "extension": {
        "length": 12722.529221740722,
        "rating": 45.845815539360046
      }
    },
    {
      "class": "Branch",
      "id": "branch_22929_22948_1",
      "ports": {
        "bus1": 22929,
        "bus2": 22948
      },
      "params": {
        "R": 0.037110697478055954,
        "X": 0.091880664229393,
        "G": 0.0,
        "B": 0.008943503722548485
      },
      "extension": {
        "length": 19683.022291259767,
        "rating": 70.33774852752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_22929_22948_2",
      "ports": {
        "bus1": 22929,
        "bus2": 22948
      },
      "params": {
        "R": 0.037110697478055954,
        "X": 0.091880664229393,
        "G": 0.0,
        "B": 0.008943503722548485
      },
      "extension": {
        "length": 19683.022291259767,
        "rating": 70.33774852752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_22929_22960_1",
      "ports": {
        "bus1": 22929,
        "bus2": 22960
      },
      "params": {
        "R": 0.05466876924037934,
        "X": 0.09187028557062148,
        "G": 0.0,
        "B": 0.004418646916747093
      },
      "extension": {
        "length": 14212.743586303712,
        "rating": 65.65855145454407
      }
    },
    {
      "class": "Branch",
      "id": "branch_22931_22947_1",
      "ports": {
        "bus1": 22947,
        "bus2": 22931
      },
      "params": {
        "R": 0.01075469609349966,
        "X": 0.05692727491259575,
        "G": 0.0,
        "B": 0.013912221416831015
      },
      "extension": {
        "length": 20442.938278930666,
        "rating": 184.4441533088684
      }
    },
    {
      "class": "Branch",
      "id": "branch_22932_22933_1",
      "ports": {
        "bus1": 22932,
        "bus2": 22933
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22932_22936_1",
      "ports": {
        "bus1": 22936,
        "bus2": 22932
      },
      "params": {
        "R": 0.03258723393082619,
        "X": 0.08255652338266373,
        "G": 0.0,
        "B": 0.007992677390575409
      },
      "extension": {
        "length": 18967.07343383789,
        "rating": 50.15004873275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_22934_22946_1",
      "ports": {
        "bus1": 22934,
        "bus2": 22946
      },
      "params": {
        "R": 0.02871859259903431,
        "X": 0.07423577457666397,
        "G": 0.0,
        "B": 0.011090006679296494
      },
      "extension": {
        "length": 20634.1946048584,
        "rating": 50.321370363235474
      }
    },
    {
      "class": "Branch",
      "id": "branch_22936_22937_1",
      "ports": {
        "bus1": 22936,
        "bus2": 22937
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22939_22956_1",
      "ports": {
        "bus1": 22939,
        "bus2": 22956
      },
      "params": {
        "R": 0.037964411079883575,
        "X": 0.0896655023097992,
        "G": 0.0,
        "B": 0.0024833064526319504
      },
      "extension": {
        "length": 11180.684520263672,
        "rating": 65.21097421646118
      }
    },
    {
      "class": "Branch",
      "id": "branch_22940_22948_1",
      "ports": {
        "bus1": 22940,
        "bus2": 22948
      },
      "params": {
        "R": 0.0225630346685648,
        "X": 0.06358066946268082,
        "G": 0.0,
        "B": 0.0015864291926845908
      },
      "extension": {
        "length": 7241.183913208008,
        "rating": 38.238686323165894
      }
    },
    {
      "class": "Branch",
      "id": "branch_22940_22954_1",
      "ports": {
        "bus1": 22940,
        "bus2": 22954
      },
      "params": {
        "R": 0.0034626827109605074,
        "X": 0.008605623617768288,
        "G": 0.0,
        "B": 0.0054094865918159485
      },
      "extension": {
        "length": 4699.099660583496,
        "rating": 48.081982135772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_22940_22958_1",
      "ports": {
        "bus1": 22940,
        "bus2": 22958
      },
      "params": {
        "R": 0.02014346234500408,
        "X": 0.04948440566658974,
        "G": 0.0,
        "B": 0.0016823470359668133
      },
      "extension": {
        "length": 6548.6751366577155,
        "rating": 60.751187801361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_22941_22944_1",
      "ports": {
        "bus1": 22941,
        "bus2": 22944
      },
      "params": {
        "R": 0.0001334669068455696,
        "X": 0.0033793747425079346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22941_22945_1",
      "ports": {
        "bus1": 22941,
        "bus2": 22945
      },
      "params": {
        "R": 0.00022473280841950324,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22941_22946_1",
      "ports": {
        "bus1": 22941,
        "bus2": 22946
      },
      "params": {
        "R": 0.0002341193612664938,
        "X": 0.0010883574141189456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22942_22944_1",
      "ports": {
        "bus1": 22942,
        "bus2": 22944
      },
      "params": {
        "R": 0.006907176226377487,
        "X": 0.17488959431648254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22943_22944_1",
      "ports": {
        "bus1": 22943,
        "bus2": 22944
      },
      "params": {
        "R": 0.006907176226377487,
        "X": 0.17488959431648254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22946_22948_1",
      "ports": {
        "bus1": 22946,
        "bus2": 22948
      },
      "params": {
        "R": 0.030179858207702637,
        "X": 0.06216799840331078,
        "G": 0.0,
        "B": 0.004583936650305986
      },
      "extension": {
        "length": 12071.353108337402,
        "rating": 66.09969139099121
      }
    },
    {
      "class": "Branch",
      "id": "branch_22947_23668_1",
      "ports": {
        "bus1": 22947,
        "bus2": 23668
      },
      "params": {
        "R": 0.005608708132058382,
        "X": 0.03508314862847328,
        "G": 0.0,
        "B": 0.019066816195845604
      },
      "extension": {
        "length": 18466.49398864746,
        "rating": 242.50822067260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_22948_22949_1",
      "ports": {
        "bus1": 22948,
        "bus2": 22949
      },
      "params": {
        "R": 0.012597649358212948,
        "X": 0.031163973733782768,
        "G": 0.0,
        "B": 0.0023413612507283688
      },
      "extension": {
        "length": 6365.761161987305,
        "rating": 51.04532241821289
      }
    },
    {
      "class": "Branch",
      "id": "branch_22948_22951_1",
      "ports": {
        "bus1": 22951,
        "bus2": 22948
      },
      "params": {
        "R": 0.017986824735999107,
        "X": 0.03678406774997711,
        "G": 0.0,
        "B": 0.0025231267791241407
      },
      "extension": {
        "length": 5844.309339660645,
        "rating": 56.611084938049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_22948_23664_1",
      "ports": {
        "bus1": 22948,
        "bus2": 23664
      },
      "params": {
        "R": 0.010269830003380775,
        "X": 0.026723429560661316,
        "G": 0.0,
        "B": 0.0008856767090037465
      },
      "extension": {
        "length": 3357.1705704345704,
        "rating": 81.69130086898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_22948_23664_2",
      "ports": {
        "bus1": 22948,
        "bus2": 23664
      },
      "params": {
        "R": 0.010269830003380775,
        "X": 0.026723429560661316,
        "G": 0.0,
        "B": 0.0008856767090037465
      },
      "extension": {
        "length": 3357.1705704345704,
        "rating": 81.69130086898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_22948_23664_3",
      "ports": {
        "bus1": 22948,
        "bus2": 23664
      },
      "params": {
        "R": 0.010269830003380775,
        "X": 0.026723429560661316,
        "G": 0.0,
        "B": 0.0008856767090037465
      },
      "extension": {
        "length": 3357.1705704345704,
        "rating": 81.69130086898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_22949_22950_1",
      "ports": {
        "bus1": 22949,
        "bus2": 22950
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22949_22954_1",
      "ports": {
        "bus1": 22954,
        "bus2": 22949
      },
      "params": {
        "R": 0.030983773991465565,
        "X": 0.0811973437666893,
        "G": 0.0,
        "B": 0.0027781690005213022
      },
      "extension": {
        "length": 9737.454683166505,
        "rating": 44.212111830711365
      }
    },
    {
      "class": "Branch",
      "id": "branch_22949_23664_1",
      "ports": {
        "bus1": 22949,
        "bus2": 23664
      },
      "params": {
        "R": 0.014449769631028175,
        "X": 0.03828296810388565,
        "G": 0.0,
        "B": 0.00193223194219172
      },
      "extension": {
        "length": 5912.7321980895995,
        "rating": 67.55111813545227
      }
    },
    {
      "class": "Branch",
      "id": "branch_22949_23664_2",
      "ports": {
        "bus1": 22949,
        "bus2": 23664
      },
      "params": {
        "R": 0.014449769631028175,
        "X": 0.03828296810388565,
        "G": 0.0,
        "B": 0.00193223194219172
      },
      "extension": {
        "length": 5912.7321980895995,
        "rating": 67.55111813545227
      }
    },
    {
      "class": "Branch",
      "id": "branch_22951_22952_1",
      "ports": {
        "bus1": 22951,
        "bus2": 22952
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22951_22958_1",
      "ports": {
        "bus1": 22951,
        "bus2": 22958
      },
      "params": {
        "R": 0.01988009177148342,
        "X": 0.051842544227838516,
        "G": 0.0,
        "B": 0.008441442623734474
      },
      "extension": {
        "length": 15119.439219360353,
        "rating": 66.02575778961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_22953_22958_1",
      "ports": {
        "bus1": 22958,
        "bus2": 22953
      },
      "params": {
        "R": 0.007129007019102573,
        "X": 0.019235217943787575,
        "G": 0.0,
        "B": 0.002112133428454399
      },
      "extension": {
        "length": 4943.009644683838,
        "rating": 56.55779242515564
      }
    },
    {
      "class": "Branch",
      "id": "branch_22954_22955_1",
      "ports": {
        "bus1": 22954,
        "bus2": 22955
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22954_22958_1",
      "ports": {
        "bus1": 22958,
        "bus2": 22954
      },
      "params": {
        "R": 0.027863528579473495,
        "X": 0.06289473921060562,
        "G": 0.0,
        "B": 0.0017745493678376079
      },
      "extension": {
        "length": 6588.962607788086,
        "rating": 59.088581800460815
      }
    },
    {
      "class": "Branch",
      "id": "branch_22956_22958_1",
      "ports": {
        "bus1": 22956,
        "bus2": 22958
      },
      "params": {
        "R": 0.02553767710924149,
        "X": 0.05647135153412819,
        "G": 0.0,
        "B": 0.001744078123010695
      },
      "extension": {
        "length": 7082.940153625488,
        "rating": 71.46420478820801
      }
    },
    {
      "class": "Branch",
      "id": "branch_22956_22958_2",
      "ports": {
        "bus1": 22956,
        "bus2": 22958
      },
      "params": {
        "R": 0.02553767710924149,
        "X": 0.05647135153412819,
        "G": 0.0,
        "B": 0.001744078123010695
      },
      "extension": {
        "length": 7082.940153625488,
        "rating": 71.46420478820801
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_22958_1",
      "ports": {
        "bus1": 22958,
        "bus2": 22957
      },
      "params": {
        "R": 0.008000081405043602,
        "X": 0.19496206939220428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_22958_2",
      "ports": {
        "bus1": 22958,
        "bus2": 22957
      },
      "params": {
        "R": 0.008000081405043602,
        "X": 0.19496206939220428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_22958_3",
      "ports": {
        "bus1": 22958,
        "bus2": 22957
      },
      "params": {
        "R": 0.008000081405043602,
        "X": 0.19496206939220428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_22958_4",
      "ports": {
        "bus1": 22958,
        "bus2": 22957
      },
      "params": {
        "R": 0.008000081405043602,
        "X": 0.19496206939220428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_22959_1",
      "ports": {
        "bus1": 22957,
        "bus2": 22959
      },
      "params": {
        "R": 0.00021985117928124964,
        "X": 0.0011283108033239841,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_23580_1",
      "ports": {
        "bus1": 22957,
        "bus2": 23580
      },
      "params": {
        "R": 0.014730705879628658,
        "X": 0.10420722514390945,
        "G": 0.0,
        "B": 0.057649191468954086
      },
      "extension": {
        "length": 54878.848954101566,
        "rating": 244.0443754196167
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_23580_2",
      "ports": {
        "bus1": 22957,
        "bus2": 23580
      },
      "params": {
        "R": 0.014730705879628658,
        "X": 0.10420722514390945,
        "G": 0.0,
        "B": 0.057649191468954086
      },
      "extension": {
        "length": 54878.848954101566,
        "rating": 244.0443754196167
      }
    },
    {
      "class": "Branch",
      "id": "branch_22957_23668_1",
      "ports": {
        "bus1": 22957,
        "bus2": 23668
      },
      "params": {
        "R": 0.0093101030215621,
        "X": 0.04072413966059685,
        "G": 0.0,
        "B": 0.012810335494577883
      },
      "extension": {
        "length": 15354.66421032715,
        "rating": 197.43738174438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_22960_22961_1",
      "ports": {
        "bus1": 22960,
        "bus2": 22961
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22962_22963_1",
      "ports": {
        "bus1": 22963,
        "bus2": 22962
      },
      "params": {
        "R": 0.004779187962412834,
        "X": 0.1647055596113205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22962_22964_1",
      "ports": {
        "bus1": 22962,
        "bus2": 22964
      },
      "params": {
        "R": 0.00022358856222126633,
        "X": 0.001154501223936677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22963_22966_1",
      "ports": {
        "bus1": 22966,
        "bus2": 22963
      },
      "params": {
        "R": 0.023207696154713634,
        "X": 0.06176009774208069,
        "G": 0.0,
        "B": 0.0041830348782241344
      },
      "extension": {
        "length": 11468.697079833984,
        "rating": 70.08939981460571
      }
    },
    {
      "class": "Branch",
      "id": "branch_22963_22966_2",
      "ports": {
        "bus1": 22966,
        "bus2": 22963
      },
      "params": {
        "R": 0.023207696154713634,
        "X": 0.06176009774208069,
        "G": 0.0,
        "B": 0.0041830348782241344
      },
      "extension": {
        "length": 11468.697079833984,
        "rating": 70.08939981460571
      }
    },
    {
      "class": "Branch",
      "id": "branch_22963_22967_1",
      "ports": {
        "bus1": 22963,
        "bus2": 22967
      },
      "params": {
        "R": 0.01031353697180748,
        "X": 0.03380662202835083,
        "G": 0.0,
        "B": 0.0032104055862873793
      },
      "extension": {
        "length": 7817.5328730468755,
        "rating": 77.90527939796448
      }
    },
    {
      "class": "Branch",
      "id": "branch_22963_22967_2",
      "ports": {
        "bus1": 22963,
        "bus2": 22967
      },
      "params": {
        "R": 0.01031353697180748,
        "X": 0.03380662202835083,
        "G": 0.0,
        "B": 0.0032104055862873793
      },
      "extension": {
        "length": 7817.5328730468755,
        "rating": 77.90527939796448
      }
    },
    {
      "class": "Branch",
      "id": "branch_22963_22967_3",
      "ports": {
        "bus1": 22963,
        "bus2": 22967
      },
      "params": {
        "R": 0.01031353697180748,
        "X": 0.03380662202835083,
        "G": 0.0,
        "B": 0.0032104055862873793
      },
      "extension": {
        "length": 7817.5328730468755,
        "rating": 77.90527939796448
      }
    },
    {
      "class": "Branch",
      "id": "branch_22965_22966_1",
      "ports": {
        "bus1": 22965,
        "bus2": 22966
      },
      "params": {
        "R": 0.00020917376969009635,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22967_22968_1",
      "ports": {
        "bus1": 22967,
        "bus2": 22968
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22967_23518_1",
      "ports": {
        "bus1": 22967,
        "bus2": 23518
      },
      "params": {
        "R": 0.04467698186635972,
        "X": 0.11626401543617249,
        "G": 0.0,
        "B": 0.010240308940410614
      },
      "extension": {
        "length": 23700.57771533203,
        "rating": 80.8230996131897
      }
    },
    {
      "class": "Branch",
      "id": "branch_22967_23518_2",
      "ports": {
        "bus1": 22967,
        "bus2": 23518
      },
      "params": {
        "R": 0.04467698186635972,
        "X": 0.11626401543617249,
        "G": 0.0,
        "B": 0.010240308940410614
      },
      "extension": {
        "length": 23700.57771533203,
        "rating": 80.8230996131897
      }
    },
    {
      "class": "Branch",
      "id": "branch_22967_23518_3",
      "ports": {
        "bus1": 22967,
        "bus2": 23518
      },
      "params": {
        "R": 0.04467698186635972,
        "X": 0.11626401543617249,
        "G": 0.0,
        "B": 0.010240308940410614
      },
      "extension": {
        "length": 23700.57771533203,
        "rating": 80.8230996131897
      }
    },
    {
      "class": "Branch",
      "id": "branch_22969_22970_1",
      "ports": {
        "bus1": 22969,
        "bus2": 22970
      },
      "params": {
        "R": 0.00591015862300992,
        "X": 0.017759406939148903,
        "G": 0.0,
        "B": 0.004466659855097532
      },
      "extension": {
        "length": 6672.05460571289,
        "rating": 40.63942730426788
      }
    },
    {
      "class": "Branch",
      "id": "branch_22969_23043_1",
      "ports": {
        "bus1": 22969,
        "bus2": 23043
      },
      "params": {
        "R": 0.06470134854316711,
        "X": 0.1393115222454071,
        "G": 0.0,
        "B": 0.00624124938622117
      },
      "extension": {
        "length": 22105.488845214844,
        "rating": 53.47762703895569
      }
    },
    {
      "class": "Branch",
      "id": "branch_22970_22971_1",
      "ports": {
        "bus1": 22970,
        "bus2": 22971
      },
      "params": {
        "R": 0.046542689204216,
        "X": 0.11755658686161043,
        "G": 0.0,
        "B": 0.004781664349138737
      },
      "extension": {
        "length": 16372.12564050293,
        "rating": 53.98489236831665
      }
    },
    {
      "class": "Branch",
      "id": "branch_22971_22972_1",
      "ports": {
        "bus1": 22971,
        "bus2": 22972
      },
      "params": {
        "R": 0.00023467406572308389,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22971_23045_1",
      "ports": {
        "bus1": 23045,
        "bus2": 22971
      },
      "params": {
        "R": 0.03517121821641922,
        "X": 0.06705256551504135,
        "G": 0.0,
        "B": 0.0036224161740392447
      },
      "extension": {
        "length": 11400.663674377442,
        "rating": 57.09890127182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_22971_23049_1",
      "ports": {
        "bus1": 22971,
        "bus2": 23049
      },
      "params": {
        "R": 0.031107474118471146,
        "X": 0.09430141001939772,
        "G": 0.0,
        "B": 0.008156963624060154
      },
      "extension": {
        "length": 18059.52906188965,
        "rating": 57.85132050514221
      }
    },
    {
      "class": "Branch",
      "id": "branch_22973_22975_1",
      "ports": {
        "bus1": 22975,
        "bus2": 22973
      },
      "params": {
        "R": 0.03599294275045395,
        "X": 0.06996555626392365,
        "G": 0.0,
        "B": 0.0017933271592482924
      },
      "extension": {
        "length": 7583.12285559082,
        "rating": 58.530884981155396
      }
    },
    {
      "class": "Branch",
      "id": "branch_22973_22979_1",
      "ports": {
        "bus1": 22973,
        "bus2": 22979
      },
      "params": {
        "R": 0.031528785824775696,
        "X": 0.08025313168764114,
        "G": 0.0,
        "B": 0.005184599198400974
      },
      "extension": {
        "length": 15184.546547607422,
        "rating": 61.99021935462952
      }
    },
    {
      "class": "Branch",
      "id": "branch_22973_23001_1",
      "ports": {
        "bus1": 23001,
        "bus2": 22973
      },
      "params": {
        "R": 0.055567383766174316,
        "X": 0.09956349432468416,
        "G": 0.0,
        "B": 0.00787414237856865
      },
      "extension": {
        "length": 20512.009969848634,
        "rating": 62.25101351737976
      }
    },
    {
      "class": "Branch",
      "id": "branch_22974_22992_1",
      "ports": {
        "bus1": 22974,
        "bus2": 22992
      },
      "params": {
        "R": 0.06275608390569687,
        "X": 0.1258380115032196,
        "G": 0.0,
        "B": 0.0030175219289958477
      },
      "extension": {
        "length": 13553.35327661133,
        "rating": 52.82183885574341
      }
    },
    {
      "class": "Branch",
      "id": "branch_22974_23000_1",
      "ports": {
        "bus1": 22974,
        "bus2": 23000
      },
      "params": {
        "R": 0.108687661588192,
        "X": 0.20867376029491425,
        "G": 0.0,
        "B": 0.0037972771096974616
      },
      "extension": {
        "length": 20988.424145874025,
        "rating": 62.08084225654602
      }
    },
    {
      "class": "Branch",
      "id": "branch_22975_22977_1",
      "ports": {
        "bus1": 22977,
        "bus2": 22975
      },
      "params": {
        "R": 0.033480606973171234,
        "X": 0.09283351153135301,
        "G": 0.0,
        "B": 0.001482434570789337
      },
      "extension": {
        "length": 8146.769893066406,
        "rating": 60.466647148132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_22975_23000_1",
      "ports": {
        "bus1": 22975,
        "bus2": 23000
      },
      "params": {
        "R": 0.050796542316675186,
        "X": 0.15528504550457,
        "G": 0.0,
        "B": 0.004726198967546225
      },
      "extension": {
        "length": 18604.622022583007,
        "rating": 53.82813215255737
      }
    },
    {
      "class": "Branch",
      "id": "branch_22976_22977_1",
      "ports": {
        "bus1": 22977,
        "bus2": 22976
      },
      "params": {
        "R": 0.006379591766744852,
        "X": 0.20035693049430847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22976_22978_1",
      "ports": {
        "bus1": 22976,
        "bus2": 22978
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22976_23563_1",
      "ports": {
        "bus1": 22976,
        "bus2": 23563
      },
      "params": {
        "R": 0.009145955555140972,
        "X": 0.053777795284986496,
        "G": 0.0,
        "B": 0.014704424887895582
      },
      "extension": {
        "length": 20288.496961669924,
        "rating": 219.82383728027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_22979_22994_1",
      "ports": {
        "bus1": 22979,
        "bus2": 22994
      },
      "params": {
        "R": 0.0362376905977726,
        "X": 0.08534662425518036,
        "G": 0.0,
        "B": 0.00763251818716526
      },
      "extension": {
        "length": 17939.21994030762,
        "rating": 53.268855810165405
      }
    },
    {
      "class": "Branch",
      "id": "branch_22980_23202_1",
      "ports": {
        "bus1": 22980,
        "bus2": 23202
      },
      "params": {
        "R": 0.024607215076684952,
        "X": 0.05818149074912071,
        "G": 0.0,
        "B": 0.006505017168819904
      },
      "extension": {
        "length": 13971.37176123047,
        "rating": 61.05146408081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_22980_23205_1",
      "ports": {
        "bus1": 22980,
        "bus2": 23205
      },
      "params": {
        "R": 0.01811109483242035,
        "X": 0.05331425368785859,
        "G": 0.0,
        "B": 0.005421478766947985
      },
      "extension": {
        "length": 12758.46786529541,
        "rating": 76.51374936103821
      }
    },
    {
      "class": "Branch",
      "id": "branch_22980_23205_2",
      "ports": {
        "bus1": 22980,
        "bus2": 23205
      },
      "params": {
        "R": 0.01811109483242035,
        "X": 0.05331425368785859,
        "G": 0.0,
        "B": 0.005421478766947985
      },
      "extension": {
        "length": 12758.46786529541,
        "rating": 76.51374936103821
      }
    },
    {
      "class": "Branch",
      "id": "branch_22980_23205_3",
      "ports": {
        "bus1": 22980,
        "bus2": 23205
      },
      "params": {
        "R": 0.01811109483242035,
        "X": 0.05331425368785859,
        "G": 0.0,
        "B": 0.005421478766947985
      },
      "extension": {
        "length": 12758.46786529541,
        "rating": 76.51374936103821
      }
    },
    {
      "class": "Branch",
      "id": "branch_22981_23175_1",
      "ports": {
        "bus1": 23175,
        "bus2": 22981
      },
      "params": {
        "R": 0.0230215135961771,
        "X": 0.05605226382613182,
        "G": 0.0,
        "B": 0.0025048416573554277
      },
      "extension": {
        "length": 8947.482134765625,
        "rating": 62.560492753982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_22981_23202_1",
      "ports": {
        "bus1": 22981,
        "bus2": 23202
      },
      "params": {
        "R": 0.024956215173006058,
        "X": 0.060736190527677536,
        "G": 0.0,
        "B": 0.0016045357333496213
      },
      "extension": {
        "length": 7307.01029058838,
        "rating": 54.22491431236267
      }
    },
    {
      "class": "Branch",
      "id": "branch_22982_22983_1",
      "ports": {
        "bus1": 22982,
        "bus2": 22983
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22982_22998_1",
      "ports": {
        "bus1": 22982,
        "bus2": 22998
      },
      "params": {
        "R": 0.01477955374866724,
        "X": 0.035280030220746994,
        "G": 0.0,
        "B": 0.003173503559082747
      },
      "extension": {
        "length": 7531.040523010254,
        "rating": 48.68115782737732
      }
    },
    {
      "class": "Branch",
      "id": "branch_22982_23202_1",
      "ports": {
        "bus1": 23202,
        "bus2": 22982
      },
      "params": {
        "R": 0.03748512268066406,
        "X": 0.07775472849607468,
        "G": 0.0,
        "B": 0.0019774134270846844
      },
      "extension": {
        "length": 9602.852829345704,
        "rating": 49.70353543758392
      }
    },
    {
      "class": "Branch",
      "id": "branch_22982_23533_1",
      "ports": {
        "bus1": 22982,
        "bus2": 23533
      },
      "params": {
        "R": 0.01757579669356346,
        "X": 0.043692152947187424,
        "G": 0.0,
        "B": 0.00187621486838907
      },
      "extension": {
        "length": 6646.826494445801,
        "rating": 54.28994297981262
      }
    },
    {
      "class": "Branch",
      "id": "branch_22984_22987_1",
      "ports": {
        "bus1": 22984,
        "bus2": 22987
      },
      "params": {
        "R": 0.004855349659919739,
        "X": 0.13738714158535004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22984_22988_1",
      "ports": {
        "bus1": 22984,
        "bus2": 22988
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22984_23200_1",
      "ports": {
        "bus1": 23200,
        "bus2": 22984
      },
      "params": {
        "R": 0.008070047944784164,
        "X": 0.03610566258430481,
        "G": 0.0,
        "B": 0.02653339132666588
      },
      "extension": {
        "length": 22615.630032348632,
        "rating": 225.34823417663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_22985_22987_1",
      "ports": {
        "bus1": 22985,
        "bus2": 22987
      },
      "params": {
        "R": -0.001339184120297432,
        "X": -0.03789361193776131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22985_23001_1",
      "ports": {
        "bus1": 22985,
        "bus2": 23001
      },
      "params": {
        "R": 0.03849516808986664,
        "X": 0.11013729870319368,
        "G": 0.0,
        "B": 0.0058827088214457035
      },
      "extension": {
        "length": 17754.40512817383,
        "rating": 63.70585560798645
      }
    },
    {
      "class": "Branch",
      "id": "branch_22985_23533_1",
      "ports": {
        "bus1": 22985,
        "bus2": 23533
      },
      "params": {
        "R": 0.006465789861977101,
        "X": 0.016961894929409027,
        "G": 0.0,
        "B": 0.00041583043639548123
      },
      "extension": {
        "length": 1997.476669281006,
        "rating": 54.72245812416077
      }
    },
    {
      "class": "Branch",
      "id": "branch_22986_22987_1",
      "ports": {
        "bus1": 22986,
        "bus2": 22987
      },
      "params": {
        "R": 0.020568137988448143,
        "X": 0.5819966793060303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22989_23008_1",
      "ports": {
        "bus1": 22989,
        "bus2": 23008
      },
      "params": {
        "R": 0.07564371079206467,
        "X": 0.15601693093776703,
        "G": 0.0,
        "B": 0.003685272764414549
      },
      "extension": {
        "length": 18677.968103759766,
        "rating": 67.38882660865784
      }
    },
    {
      "class": "Branch",
      "id": "branch_22989_23008_2",
      "ports": {
        "bus1": 22989,
        "bus2": 23008
      },
      "params": {
        "R": 0.07564371079206467,
        "X": 0.15601693093776703,
        "G": 0.0,
        "B": 0.003685272764414549
      },
      "extension": {
        "length": 18677.968103759766,
        "rating": 67.38882660865784
      }
    },
    {
      "class": "Branch",
      "id": "branch_22989_23648_1",
      "ports": {
        "bus1": 23648,
        "bus2": 22989
      },
      "params": {
        "R": 0.03548258915543556,
        "X": 0.08388032764196396,
        "G": 0.0,
        "B": 0.0027653321158140898
      },
      "extension": {
        "length": 11774.083462646484,
        "rating": 71.66814804077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_22989_23648_2",
      "ports": {
        "bus1": 23648,
        "bus2": 22989
      },
      "params": {
        "R": 0.03548258915543556,
        "X": 0.08388032764196396,
        "G": 0.0,
        "B": 0.0027653321158140898
      },
      "extension": {
        "length": 11774.083462646484,
        "rating": 71.66814804077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_22990_22994_1",
      "ports": {
        "bus1": 22990,
        "bus2": 22994
      },
      "params": {
        "R": 0.04218448698520661,
        "X": 0.11609607934951782,
        "G": 0.0,
        "B": 0.005602086428552866
      },
      "extension": {
        "length": 16942.748298706054,
        "rating": 59.5038115978241
      }
    },
    {
      "class": "Branch",
      "id": "branch_22991_22992_1",
      "ports": {
        "bus1": 22991,
        "bus2": 22992
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22992_22994_1",
      "ports": {
        "bus1": 22994,
        "bus2": 22992
      },
      "params": {
        "R": 0.040391694754362106,
        "X": 0.10659172385931015,
        "G": 0.0,
        "B": 0.0025877300649881363
      },
      "extension": {
        "length": 11772.587042358398,
        "rating": 51.632750034332275
      }
    },
    {
      "class": "Branch",
      "id": "branch_22993_22996_1",
      "ports": {
        "bus1": 22993,
        "bus2": 22996
      },
      "params": {
        "R": 0.010682680644094944,
        "X": 0.24951797723770142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22993_22997_1",
      "ports": {
        "bus1": 22993,
        "bus2": 22997
      },
      "params": {
        "R": 0.00020420792861841616,
        "X": 0.0011786585673689842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22994_22996_1",
      "ports": {
        "bus1": 22994,
        "bus2": 22996
      },
      "params": {
        "R": -0.005301720462739468,
        "X": -0.12383359670639038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22995_22996_1",
      "ports": {
        "bus1": 22995,
        "bus2": 22996
      },
      "params": {
        "R": 0.02924726903438568,
        "X": 0.683135449886322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22998_23533_1",
      "ports": {
        "bus1": 22998,
        "bus2": 23533
      },
      "params": {
        "R": 0.017444731667637825,
        "X": 0.052778203040361404,
        "G": 0.0,
        "B": 0.0033363942056894307
      },
      "extension": {
        "length": 9203.644731445313,
        "rating": 55.69844841957092
      }
    },
    {
      "class": "Branch",
      "id": "branch_22999_23000_1",
      "ports": {
        "bus1": 22999,
        "bus2": 23000
      },
      "params": {
        "R": 0.00026539512327872217,
        "X": 0.0010869872057810426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23003_23004_1",
      "ports": {
        "bus1": 23003,
        "bus2": 23004
      },
      "params": {
        "R": 0.00023239935399033127,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23003_23005_1",
      "ports": {
        "bus1": 23003,
        "bus2": 23005
      },
      "params": {
        "R": 0.01839977316558361,
        "X": 0.0569676160812378,
        "G": 0.0,
        "B": 0.0016497577307745814
      },
      "extension": {
        "length": 7482.937901000977,
        "rating": 46.081528067588806
      }
    },
    {
      "class": "Branch",
      "id": "branch_23006_23007_1",
      "ports": {
        "bus1": 23006,
        "bus2": 23007
      },
      "params": {
        "R": 0.0002066208398900926,
        "X": 0.0011127886828035116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23006_23008_1",
      "ports": {
        "bus1": 23008,
        "bus2": 23006
      },
      "params": {
        "R": 0.022035639733076096,
        "X": 0.060132887214422226,
        "G": 0.0,
        "B": 0.0018453049706295133
      },
      "extension": {
        "length": 7664.159002258301,
        "rating": 65.86444973945618
      }
    },
    {
      "class": "Branch",
      "id": "branch_23006_23011_1",
      "ports": {
        "bus1": 23006,
        "bus2": 23011
      },
      "params": {
        "R": 0.012035181745886804,
        "X": 0.027007073163986203,
        "G": 0.0,
        "B": 0.0011930925538763404
      },
      "extension": {
        "length": 4370.827639801026,
        "rating": 71.94110751152039
      }
    },
    {
      "class": "Branch",
      "id": "branch_23006_23011_2",
      "ports": {
        "bus1": 23006,
        "bus2": 23011
      },
      "params": {
        "R": 0.012035181745886804,
        "X": 0.027007073163986203,
        "G": 0.0,
        "B": 0.0011930925538763404
      },
      "extension": {
        "length": 4370.827639801026,
        "rating": 71.94110751152039
      }
    },
    {
      "class": "Branch",
      "id": "branch_23008_23016_1",
      "ports": {
        "bus1": 23008,
        "bus2": 23016
      },
      "params": {
        "R": 0.05893775075674057,
        "X": 0.1743127703666687,
        "G": 0.0,
        "B": 0.005092407576739788
      },
      "extension": {
        "length": 22609.54919421387,
        "rating": 69.48562860488892
      }
    },
    {
      "class": "Branch",
      "id": "branch_23008_23016_2",
      "ports": {
        "bus1": 23008,
        "bus2": 23016
      },
      "params": {
        "R": 0.05893775075674057,
        "X": 0.1743127703666687,
        "G": 0.0,
        "B": 0.005092407576739788
      },
      "extension": {
        "length": 22609.54919421387,
        "rating": 69.48562860488892
      }
    },
    {
      "class": "Branch",
      "id": "branch_23009_23013_1",
      "ports": {
        "bus1": 23009,
        "bus2": 23013
      },
      "params": {
        "R": 0.0004831687256228179,
        "X": 0.02981552481651306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23009_23014_1",
      "ports": {
        "bus1": 23009,
        "bus2": 23014
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23009_23535_1",
      "ports": {
        "bus1": 23009,
        "bus2": 23535
      },
      "params": {
        "R": 0.002505128737539053,
        "X": 0.023016389459371567,
        "G": 0.0,
        "B": 0.5286120176315308
      },
      "extension": {
        "length": 76487.22544482422,
        "rating": 1339.0213012695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_23009_23535_2",
      "ports": {
        "bus1": 23009,
        "bus2": 23535
      },
      "params": {
        "R": 0.002505128737539053,
        "X": 0.023016389459371567,
        "G": 0.0,
        "B": 0.5286120176315308
      },
      "extension": {
        "length": 76487.22544482422,
        "rating": 1339.0213012695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_23009_23564_1",
      "ports": {
        "bus1": 23564,
        "bus2": 23009
      },
      "params": {
        "R": 0.0013147920835763216,
        "X": 0.01580185815691948,
        "G": 0.0,
        "B": 0.265593022108078
      },
      "extension": {
        "length": 44538.802703613284,
        "rating": 1112.4104499816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_23010_23011_1",
      "ports": {
        "bus1": 23011,
        "bus2": 23010
      },
      "params": {
        "R": 0.005556765478104353,
        "X": 0.17301170527935028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23010_23011_2",
      "ports": {
        "bus1": 23011,
        "bus2": 23010
      },
      "params": {
        "R": 0.005556765478104353,
        "X": 0.17301170527935028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23010_23011_3",
      "ports": {
        "bus1": 23011,
        "bus2": 23010
      },
      "params": {
        "R": 0.005556765478104353,
        "X": 0.17301170527935028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23010_23013_1",
      "ports": {
        "bus1": 23010,
        "bus2": 23013
      },
      "params": {
        "R": 8.952009375207126e-05,
        "X": 0.005524158477783203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23010_23015_1",
      "ports": {
        "bus1": 23010,
        "bus2": 23015
      },
      "params": {
        "R": 0.0002507026365492493,
        "X": 0.0011837437050417066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23012_23013_1",
      "ports": {
        "bus1": 23012,
        "bus2": 23013
      },
      "params": {
        "R": 0.004073461052030325,
        "X": 0.25136658549308777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23015_23782_1",
      "ports": {
        "bus1": 23782,
        "bus2": 23015
      },
      "params": {
        "R": 0.004197586793452501,
        "X": 0.0297253243625164,
        "G": 0.0,
        "B": 0.03322651982307434
      },
      "extension": {
        "length": 23058.90195227051,
        "rating": 218.33908557891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_23016_23017_1",
      "ports": {
        "bus1": 23016,
        "bus2": 23017
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23018_23019_1",
      "ports": {
        "bus1": 23018,
        "bus2": 23019
      },
      "params": {
        "R": 0.057460617274045944,
        "X": 0.10724499821662903,
        "G": 0.0,
        "B": 0.002237172331660986
      },
      "extension": {
        "length": 10940.028674743653,
        "rating": 46.107491850852966
      }
    },
    {
      "class": "Branch",
      "id": "branch_23018_23021_1",
      "ports": {
        "bus1": 23018,
        "bus2": 23021
      },
      "params": {
        "R": 0.026820354163646698,
        "X": 0.08216600865125656,
        "G": 0.0,
        "B": 0.0021007449831813574
      },
      "extension": {
        "length": 8911.710015930175,
        "rating": 52.89108753204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_23019_23035_1",
      "ports": {
        "bus1": 23019,
        "bus2": 23035
      },
      "params": {
        "R": 0.04385564103722572,
        "X": 0.10462817549705505,
        "G": 0.0,
        "B": 0.005846629850566387
      },
      "extension": {
        "length": 18594.866897094726,
        "rating": 57.76616334915161
      }
    },
    {
      "class": "Branch",
      "id": "branch_23020_23021_1",
      "ports": {
        "bus1": 23021,
        "bus2": 23020
      },
      "params": {
        "R": 0.0042274692095816135,
        "X": 0.11034321784973145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23020_23021_2",
      "ports": {
        "bus1": 23021,
        "bus2": 23020
      },
      "params": {
        "R": 0.0042274692095816135,
        "X": 0.11034321784973145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23020_23022_1",
      "ports": {
        "bus1": 23020,
        "bus2": 23022
      },
      "params": {
        "R": 0.00023276497086044398,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23020_23033_1",
      "ports": {
        "bus1": 23020,
        "bus2": 23033
      },
      "params": {
        "R": 0.009836501441895962,
        "X": 0.04938044399023055,
        "G": 0.0,
        "B": 0.0350763164460659
      },
      "extension": {
        "length": 27923.190297363282,
        "rating": 246.2179183959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_23020_23034_1",
      "ports": {
        "bus1": 23020,
        "bus2": 23034
      },
      "params": {
        "R": 0.00984325259923935,
        "X": 0.05492416396737099,
        "G": 0.0,
        "B": 0.016531044617295265
      },
      "extension": {
        "length": 20891.414671875,
        "rating": 177.62686014175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_23020_23039_1",
      "ports": {
        "bus1": 23020,
        "bus2": 23039
      },
      "params": {
        "R": 0.006289111450314522,
        "X": 0.03539888560771942,
        "G": 0.0,
        "B": 0.1582431048154831
      },
      "extension": {
        "length": 53864.18084179688,
        "rating": 213.95888328552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_23021_23125_1",
      "ports": {
        "bus1": 23021,
        "bus2": 23125
      },
      "params": {
        "R": 0.0665581226348877,
        "X": 0.15803363919258118,
        "G": 0.0,
        "B": 0.011058904230594635
      },
      "extension": {
        "length": 28011.71084765625,
        "rating": 64.31059241294861
      }
    },
    {
      "class": "Branch",
      "id": "branch_23023_23024_1",
      "ports": {
        "bus1": 23023,
        "bus2": 23024
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23025_23028_1",
      "ports": {
        "bus1": 23025,
        "bus2": 23028
      },
      "params": {
        "R": 0.059601809829473495,
        "X": 0.12016310542821884,
        "G": 0.0,
        "B": 0.005558236502110958
      },
      "extension": {
        "length": 18039.2099765625,
        "rating": 38.814958930015564
      }
    },
    {
      "class": "Branch",
      "id": "branch_23025_23498_1",
      "ports": {
        "bus1": 23025,
        "bus2": 23498
      },
      "params": {
        "R": 0.02553464099764824,
        "X": 0.055279318243265145,
        "G": 0.0,
        "B": 0.0031352820806205273
      },
      "extension": {
        "length": 9340.533422424316,
        "rating": 67.71474480628967
      }
    },
    {
      "class": "Branch",
      "id": "branch_23025_23498_2",
      "ports": {
        "bus1": 23025,
        "bus2": 23498
      },
      "params": {
        "R": 0.02553464099764824,
        "X": 0.055279318243265145,
        "G": 0.0,
        "B": 0.0031352820806205273
      },
      "extension": {
        "length": 9340.533422424316,
        "rating": 67.71474480628967
      }
    },
    {
      "class": "Branch",
      "id": "branch_23025_23571_1",
      "ports": {
        "bus1": 23025,
        "bus2": 23571
      },
      "params": {
        "R": 0.03539400175213814,
        "X": 0.09056050330400467,
        "G": 0.0,
        "B": 0.008643722161650658
      },
      "extension": {
        "length": 19757.676013549804,
        "rating": 70.16417384147644
      }
    },
    {
      "class": "Branch",
      "id": "branch_23025_23571_2",
      "ports": {
        "bus1": 23025,
        "bus2": 23571
      },
      "params": {
        "R": 0.03539400175213814,
        "X": 0.09056050330400467,
        "G": 0.0,
        "B": 0.008643722161650658
      },
      "extension": {
        "length": 19757.676013549804,
        "rating": 70.16417384147644
      }
    },
    {
      "class": "Branch",
      "id": "branch_23026_23027_1",
      "ports": {
        "bus1": 23026,
        "bus2": 23027
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23026_23028_1",
      "ports": {
        "bus1": 23026,
        "bus2": 23028
      },
      "params": {
        "R": 0.01658061519265175,
        "X": 0.042037755250930786,
        "G": 0.0,
        "B": 0.0037383344024419785
      },
      "extension": {
        "length": 7884.471973205566,
        "rating": 57.42102265357971
      }
    },
    {
      "class": "Branch",
      "id": "branch_23026_23031_1",
      "ports": {
        "bus1": 23031,
        "bus2": 23026
      },
      "params": {
        "R": 0.032056357711553574,
        "X": 0.08250781893730164,
        "G": 0.0,
        "B": 0.005962429568171501
      },
      "extension": {
        "length": 15194.531891601562,
        "rating": 65.78266620635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_23026_23031_2",
      "ports": {
        "bus1": 23031,
        "bus2": 23026
      },
      "params": {
        "R": 0.032056357711553574,
        "X": 0.08250781893730164,
        "G": 0.0,
        "B": 0.005962429568171501
      },
      "extension": {
        "length": 15194.531891601562,
        "rating": 65.78266620635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_23026_23035_1",
      "ports": {
        "bus1": 23035,
        "bus2": 23026
      },
      "params": {
        "R": 0.01946304365992546,
        "X": 0.06121929734945297,
        "G": 0.0,
        "B": 0.00239914795383811
      },
      "extension": {
        "length": 9293.080016601563,
        "rating": 56.99037313461304
      }
    },
    {
      "class": "Branch",
      "id": "branch_23029_23030_1",
      "ports": {
        "bus1": 23030,
        "bus2": 23029
      },
      "params": {
        "R": 0.00034493065322749317,
        "X": 0.0197990033775568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23029_23030_2",
      "ports": {
        "bus1": 23030,
        "bus2": 23029
      },
      "params": {
        "R": 0.00034493065322749317,
        "X": 0.0197990033775568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23029_23030_3",
      "ports": {
        "bus1": 23030,
        "bus2": 23029
      },
      "params": {
        "R": 0.00034493065322749317,
        "X": 0.0197990033775568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23029_23032_1",
      "ports": {
        "bus1": 23029,
        "bus2": 23032
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23029_23435_1",
      "ports": {
        "bus1": 23435,
        "bus2": 23029
      },
      "params": {
        "R": 0.0013356544077396393,
        "X": 0.014556581154465675,
        "G": 0.0,
        "B": 0.24282389879226685
      },
      "extension": {
        "length": 39663.57590991211,
        "rating": 1058.8500022888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_23029_24714_1",
      "ports": {
        "bus1": 23029,
        "bus2": 24714
      },
      "params": {
        "R": 0.0021684749517589808,
        "X": 0.02420065738260746,
        "G": 0.0,
        "B": 0.4430950880050659
      },
      "extension": {
        "length": 80114.13689941406,
        "rating": 1356.4919471740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_23029_24714_2",
      "ports": {
        "bus1": 23029,
        "bus2": 24714
      },
      "params": {
        "R": 0.0021684749517589808,
        "X": 0.02420065738260746,
        "G": 0.0,
        "B": 0.4430950880050659
      },
      "extension": {
        "length": 80114.13689941406,
        "rating": 1356.4919471740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_23030_23031_1",
      "ports": {
        "bus1": 23031,
        "bus2": 23030
      },
      "params": {
        "R": 0.004393924493342638,
        "X": 0.1556435525417328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23030_23031_2",
      "ports": {
        "bus1": 23031,
        "bus2": 23030
      },
      "params": {
        "R": 0.004393924493342638,
        "X": 0.1556435525417328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23030_23031_3",
      "ports": {
        "bus1": 23031,
        "bus2": 23030
      },
      "params": {
        "R": 0.004393924493342638,
        "X": 0.1556435525417328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23030_23033_1",
      "ports": {
        "bus1": 23030,
        "bus2": 23033
      },
      "params": {
        "R": 0.0002793191815726459,
        "X": 0.001160404528491199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23031_23498_1",
      "ports": {
        "bus1": 23498,
        "bus2": 23031
      },
      "params": {
        "R": 0.015776941552758217,
        "X": 0.039367008954286575,
        "G": 0.0,
        "B": 0.0008389276335947214
      },
      "extension": {
        "length": 3957.6310817871095,
        "rating": 67.56762266159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_23031_23498_2",
      "ports": {
        "bus1": 23498,
        "bus2": 23031
      },
      "params": {
        "R": 0.015776941552758217,
        "X": 0.039367008954286575,
        "G": 0.0,
        "B": 0.0008389276335947214
      },
      "extension": {
        "length": 3957.6310817871095,
        "rating": 67.56762266159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_23033_23034_1",
      "ports": {
        "bus1": 23034,
        "bus2": 23033
      },
      "params": {
        "R": 0.009062004275619984,
        "X": 0.05583076924085617,
        "G": 0.0,
        "B": 0.013930235989391802
      },
      "extension": {
        "length": 19284.29918701172,
        "rating": 276.14829540252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_23033_23034_2",
      "ports": {
        "bus1": 23034,
        "bus2": 23033
      },
      "params": {
        "R": 0.009062004275619984,
        "X": 0.05583076924085617,
        "G": 0.0,
        "B": 0.013930235989391802
      },
      "extension": {
        "length": 19284.29918701172,
        "rating": 276.14829540252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_23033_23034_3",
      "ports": {
        "bus1": 23034,
        "bus2": 23033
      },
      "params": {
        "R": 0.009062004275619984,
        "X": 0.05583076924085617,
        "G": 0.0,
        "B": 0.013930235989391802
      },
      "extension": {
        "length": 19284.29918701172,
        "rating": 276.14829540252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_23034_23035_1",
      "ports": {
        "bus1": 23035,
        "bus2": 23034
      },
      "params": {
        "R": 0.005359970033168793,
        "X": 0.13153427839279175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23034_23036_1",
      "ports": {
        "bus1": 23034,
        "bus2": 23036
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23037_23038_1",
      "ports": {
        "bus1": 23037,
        "bus2": 23038
      },
      "params": {
        "R": 0.00023805507225915792,
        "X": 0.0010700876591727138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23039_23040_1",
      "ports": {
        "bus1": 23040,
        "bus2": 23039
      },
      "params": {
        "R": 0.006919536739587784,
        "X": 0.20625688135623932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23039_23040_2",
      "ports": {
        "bus1": 23040,
        "bus2": 23039
      },
      "params": {
        "R": 0.006919536739587784,
        "X": 0.20625688135623932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23039_23040_3",
      "ports": {
        "bus1": 23040,
        "bus2": 23039
      },
      "params": {
        "R": 0.006919536739587784,
        "X": 0.20625688135623932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23039_23041_1",
      "ports": {
        "bus1": 23039,
        "bus2": 23041
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23040_23255_1",
      "ports": {
        "bus1": 23040,
        "bus2": 23255
      },
      "params": {
        "R": 0.012257191352546215,
        "X": 0.03505022078752518,
        "G": 0.0,
        "B": 0.0025187786668539047
      },
      "extension": {
        "length": 6941.011212158203,
        "rating": 76.01714730262756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23040_23255_2",
      "ports": {
        "bus1": 23040,
        "bus2": 23255
      },
      "params": {
        "R": 0.012257191352546215,
        "X": 0.03505022078752518,
        "G": 0.0,
        "B": 0.0025187786668539047
      },
      "extension": {
        "length": 6941.011212158203,
        "rating": 76.01714730262756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23040_23255_3",
      "ports": {
        "bus1": 23040,
        "bus2": 23255
      },
      "params": {
        "R": 0.012257191352546215,
        "X": 0.03505022078752518,
        "G": 0.0,
        "B": 0.0025187786668539047
      },
      "extension": {
        "length": 6941.011212158203,
        "rating": 76.01714730262756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23042_23043_1",
      "ports": {
        "bus1": 23043,
        "bus2": 23042
      },
      "params": {
        "R": 0.003332782071083784,
        "X": 0.11657989025115967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23042_23043_2",
      "ports": {
        "bus1": 23043,
        "bus2": 23042
      },
      "params": {
        "R": 0.003332782071083784,
        "X": 0.11657989025115967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23042_23044_1",
      "ports": {
        "bus1": 23042,
        "bus2": 23044
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23045_23270_1",
      "ports": {
        "bus1": 23045,
        "bus2": 23270
      },
      "params": {
        "R": 0.036170944571495056,
        "X": 0.10420353710651396,
        "G": 0.0,
        "B": 0.007049961946904659
      },
      "extension": {
        "length": 18467.832325561525,
        "rating": 70.86946964263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_23045_23270_2",
      "ports": {
        "bus1": 23045,
        "bus2": 23270
      },
      "params": {
        "R": 0.036170944571495056,
        "X": 0.10420353710651396,
        "G": 0.0,
        "B": 0.007049961946904659
      },
      "extension": {
        "length": 18467.832325561525,
        "rating": 70.86946964263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_23046_23047_1",
      "ports": {
        "bus1": 23047,
        "bus2": 23046
      },
      "params": {
        "R": 0.0029680172447115183,
        "X": 0.08732736855745316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23046_23047_2",
      "ports": {
        "bus1": 23047,
        "bus2": 23046
      },
      "params": {
        "R": 0.0029680172447115183,
        "X": 0.08732736855745316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23046_23047_3",
      "ports": {
        "bus1": 23047,
        "bus2": 23046
      },
      "params": {
        "R": 0.0029680172447115183,
        "X": 0.08732736855745316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23046_23048_1",
      "ports": {
        "bus1": 23046,
        "bus2": 23048
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23047_23049_1",
      "ports": {
        "bus1": 23049,
        "bus2": 23047
      },
      "params": {
        "R": 0.04582129418849945,
        "X": 0.10960113257169724,
        "G": 0.0,
        "B": 0.0038111964240670204
      },
      "extension": {
        "length": 14863.66032019043,
        "rating": 63.289034366607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_23047_23256_1",
      "ports": {
        "bus1": 23047,
        "bus2": 23256
      },
      "params": {
        "R": 0.02805029414594173,
        "X": 0.056151527911424644,
        "G": 0.0,
        "B": 0.009932608343660831
      },
      "extension": {
        "length": 17820.08800268555,
        "rating": 60.421013832092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_23048_23263_1",
      "ports": {
        "bus1": 23263,
        "bus2": 23048
      },
      "params": {
        "R": 0.0139731140807271,
        "X": 0.05458664149045944,
        "G": 0.0,
        "B": 0.0139828696846962
      },
      "extension": {
        "length": 18983.699814331056,
        "rating": 227.6993989944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_23050_23073_1",
      "ports": {
        "bus1": 23073,
        "bus2": 23050
      },
      "params": {
        "R": 0.008402449078857899,
        "X": 0.046763624995946884,
        "G": 0.0,
        "B": 0.02373430505394936
      },
      "extension": {
        "length": 21476.103680786135,
        "rating": 192.10398197174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_23051_23052_1",
      "ports": {
        "bus1": 23051,
        "bus2": 23052
      },
      "params": {
        "R": 0.019685817882418633,
        "X": 0.04311275854706764,
        "G": 0.0,
        "B": 0.0020370178390294313
      },
      "extension": {
        "length": 6580.600304260254,
        "rating": 53.086674213409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_23051_23062_1",
      "ports": {
        "bus1": 23051,
        "bus2": 23062
      },
      "params": {
        "R": 0.02106438018381596,
        "X": 0.04476429522037506,
        "G": 0.0,
        "B": 0.0303356945514679
      },
      "extension": {
        "length": 26439.376774658205,
        "rating": 52.906203269958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_23051_23125_1",
      "ports": {
        "bus1": 23125,
        "bus2": 23051
      },
      "params": {
        "R": 0.06398440152406693,
        "X": 0.16702373325824738,
        "G": 0.0,
        "B": 0.007352602668106556
      },
      "extension": {
        "length": 25076.346623657228,
        "rating": 56.705498695373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_23052_23130_1",
      "ports": {
        "bus1": 23130,
        "bus2": 23052
      },
      "params": {
        "R": 0.019566884264349937,
        "X": 0.0427662692964077,
        "G": 0.0,
        "B": 0.007306597195565701
      },
      "extension": {
        "length": 11971.552618652344,
        "rating": 61.62129044532776
      }
    },
    {
      "class": "Branch",
      "id": "branch_23053_23178_1",
      "ports": {
        "bus1": 23178,
        "bus2": 23053
      },
      "params": {
        "R": 0.00964771956205368,
        "X": 0.031035082414746284,
        "G": 0.0,
        "B": 0.00228451588191092
      },
      "extension": {
        "length": 5553.869125946045,
        "rating": 52.7951717376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_23053_23479_1",
      "ports": {
        "bus1": 23053,
        "bus2": 23479
      },
      "params": {
        "R": 0.005792156793177129,
        "X": 0.016139136627316475,
        "G": 0.0,
        "B": 0.0012169043766334653
      },
      "extension": {
        "length": 3049.5378305511476,
        "rating": 56.645017862319946
      }
    },
    {
      "class": "Branch",
      "id": "branch_23054_23055_1",
      "ports": {
        "bus1": 23054,
        "bus2": 23055
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23055_23056_1",
      "ports": {
        "bus1": 23055,
        "bus2": 23056
      },
      "params": {
        "R": 0.023784855380654335,
        "X": 0.049989886581897736,
        "G": 0.0,
        "B": 0.0021386872977018356
      },
      "extension": {
        "length": 7342.691089416504,
        "rating": 53.20591926574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_23055_23057_1",
      "ports": {
        "bus1": 23057,
        "bus2": 23055
      },
      "params": {
        "R": 0.026314819231629375,
        "X": 0.06120553612709046,
        "G": 0.0,
        "B": 0.00255526602268219
      },
      "extension": {
        "length": 8956.606461547852,
        "rating": 58.96027684211731
      }
    },
    {
      "class": "Branch",
      "id": "branch_23055_23099_1",
      "ports": {
        "bus1": 23099,
        "bus2": 23055
      },
      "params": {
        "R": 0.022003954276442528,
        "X": 0.05882081016898155,
        "G": 0.0,
        "B": 0.0017374953022226691
      },
      "extension": {
        "length": 7333.242921936036,
        "rating": 47.77461886405945
      }
    },
    {
      "class": "Branch",
      "id": "branch_23055_23479_1",
      "ports": {
        "bus1": 23055,
        "bus2": 23479
      },
      "params": {
        "R": 0.0220725666731596,
        "X": 0.05577955022454262,
        "G": 0.0,
        "B": 0.004042369779199362
      },
      "extension": {
        "length": 10198.804894958497,
        "rating": 54.847097396850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_23056_23057_1",
      "ports": {
        "bus1": 23056,
        "bus2": 23057
      },
      "params": {
        "R": 0.01306803710758686,
        "X": 0.027894416823983192,
        "G": 0.0,
        "B": 0.000738942704629153
      },
      "extension": {
        "length": 3197.7766775665286,
        "rating": 60.789817571640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_23056_23099_1",
      "ports": {
        "bus1": 23099,
        "bus2": 23056
      },
      "params": {
        "R": 0.02015996351838112,
        "X": 0.05225793644785881,
        "G": 0.0,
        "B": 0.0037841503508388996
      },
      "extension": {
        "length": 10085.179016601563,
        "rating": 55.86435794830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_23056_23178_1",
      "ports": {
        "bus1": 23056,
        "bus2": 23178
      },
      "params": {
        "R": 0.01173076219856739,
        "X": 0.032592058181762695,
        "G": 0.0,
        "B": 0.016270503401756287
      },
      "extension": {
        "length": 15962.981311889649,
        "rating": 50.86945295333862
      }
    },
    {
      "class": "Branch",
      "id": "branch_23056_23620_1",
      "ports": {
        "bus1": 23056,
        "bus2": 23620
      },
      "params": {
        "R": 0.026562217622995377,
        "X": 0.07296402007341385,
        "G": 0.0,
        "B": 0.0013573901960626245
      },
      "extension": {
        "length": 7729.217984619141,
        "rating": 60.920679569244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_23057_23061_1",
      "ports": {
        "bus1": 23061,
        "bus2": 23057
      },
      "params": {
        "R": 0.01828538440167904,
        "X": 0.039880137890577316,
        "G": 0.0,
        "B": 0.0015700389631092546
      },
      "extension": {
        "length": 5407.156243927002,
        "rating": 51.716065406799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_23057_23062_1",
      "ports": {
        "bus1": 23057,
        "bus2": 23062
      },
      "params": {
        "R": 0.023639686405658722,
        "X": 0.054554834961891174,
        "G": 0.0,
        "B": 0.0036381748504936695
      },
      "extension": {
        "length": 10755.844661315918,
        "rating": 68.11089515686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_23057_23062_2",
      "ports": {
        "bus1": 23057,
        "bus2": 23062
      },
      "params": {
        "R": 0.023639686405658722,
        "X": 0.054554834961891174,
        "G": 0.0,
        "B": 0.0036381748504936695
      },
      "extension": {
        "length": 10755.844661315918,
        "rating": 68.11089515686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_23057_23620_1",
      "ports": {
        "bus1": 23620,
        "bus2": 23057
      },
      "params": {
        "R": 0.009728807024657726,
        "X": 0.02505081705749035,
        "G": 0.0,
        "B": 0.0028158293571323156
      },
      "extension": {
        "length": 5569.770318145752,
        "rating": 82.95370936393738
      }
    },
    {
      "class": "Branch",
      "id": "branch_23057_23620_2",
      "ports": {
        "bus1": 23620,
        "bus2": 23057
      },
      "params": {
        "R": 0.009728807024657726,
        "X": 0.02505081705749035,
        "G": 0.0,
        "B": 0.0028158293571323156
      },
      "extension": {
        "length": 5569.770318145752,
        "rating": 82.95370936393738
      }
    },
    {
      "class": "Branch",
      "id": "branch_23057_23620_3",
      "ports": {
        "bus1": 23620,
        "bus2": 23057
      },
      "params": {
        "R": 0.009728807024657726,
        "X": 0.02505081705749035,
        "G": 0.0,
        "B": 0.0028158293571323156
      },
      "extension": {
        "length": 5569.770318145752,
        "rating": 82.95370936393738
      }
    },
    {
      "class": "Branch",
      "id": "branch_23058_23059_1",
      "ports": {
        "bus1": 23058,
        "bus2": 23059
      },
      "params": {
        "R": 0.00027031690115109086,
        "X": 0.0010280973510816693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23058_23063_1",
      "ports": {
        "bus1": 23058,
        "bus2": 23063
      },
      "params": {
        "R": 0.008778384886682034,
        "X": 0.02274896577000618,
        "G": 0.0,
        "B": 0.004063725471496582
      },
      "extension": {
        "length": 6951.538337036133,
        "rating": 62.75099515914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_23058_23068_1",
      "ports": {
        "bus1": 23058,
        "bus2": 23068
      },
      "params": {
        "R": 0.021740315482020378,
        "X": 0.05583417788147926,
