        "G": 0.0,
        "B": 0.002723258687183261
      },
      "extension": {
        "length": 8533.991280761718,
        "rating": 67.92631149291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_23058_23068_2",
      "ports": {
        "bus1": 23058,
        "bus2": 23068
      },
      "params": {
        "R": 0.021740315482020378,
        "X": 0.05583417788147926,
        "G": 0.0,
        "B": 0.002723258687183261
      },
      "extension": {
        "length": 8533.991280761718,
        "rating": 67.92631149291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_23060_23061_1",
      "ports": {
        "bus1": 23060,
        "bus2": 23061
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23061_23063_1",
      "ports": {
        "bus1": 23061,
        "bus2": 23063
      },
      "params": {
        "R": 0.049418140202760696,
        "X": 0.12764757871627808,
        "G": 0.0,
        "B": 0.0024312788154929876
      },
      "extension": {
        "length": 12674.717442443847,
        "rating": 56.95280432701111
      }
    },
    {
      "class": "Branch",
      "id": "branch_23061_23074_1",
      "ports": {
        "bus1": 23074,
        "bus2": 23061
      },
      "params": {
        "R": 0.017277736216783524,
        "X": 0.05041680485010147,
        "G": 0.0,
        "B": 0.003400292014703154
      },
      "extension": {
        "length": 9554.961240966797,
        "rating": 48.803263902664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_23061_23620_1",
      "ports": {
        "bus1": 23061,
        "bus2": 23620
      },
      "params": {
        "R": 0.009949278086423874,
        "X": 0.02830231375992298,
        "G": 0.0,
        "B": 0.0005698380991816521
      },
      "extension": {
        "length": 3028.840227630615,
        "rating": 68.25882196426392
      }
    },
    {
      "class": "Branch",
      "id": "branch_23061_23620_2",
      "ports": {
        "bus1": 23061,
        "bus2": 23620
      },
      "params": {
        "R": 0.009949278086423874,
        "X": 0.02830231375992298,
        "G": 0.0,
        "B": 0.0005698380991816521
      },
      "extension": {
        "length": 3028.840227630615,
        "rating": 68.25882196426392
      }
    },
    {
      "class": "Branch",
      "id": "branch_23062_23066_1",
      "ports": {
        "bus1": 23062,
        "bus2": 23066
      },
      "params": {
        "R": 0.01642925664782524,
        "X": 0.045269992202520364,
        "G": 0.0,
        "B": 0.0011500106193125248
      },
      "extension": {
        "length": 5332.116905639648,
        "rating": 65.01491069793701
      }
    },
    {
      "class": "Branch",
      "id": "branch_23062_23066_2",
      "ports": {
        "bus1": 23062,
        "bus2": 23066
      },
      "params": {
        "R": 0.01642925664782524,
        "X": 0.045269992202520364,
        "G": 0.0,
        "B": 0.0011500106193125248
      },
      "extension": {
        "length": 5332.116905639648,
        "rating": 65.01491069793701
      }
    },
    {
      "class": "Branch",
      "id": "branch_23063_23064_1",
      "ports": {
        "bus1": 23063,
        "bus2": 23064
      },
      "params": {
        "R": 0.00024383157142437997,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23063_23066_1",
      "ports": {
        "bus1": 23063,
        "bus2": 23066
      },
      "params": {
        "R": 0.02212146855890751,
        "X": 0.04916983097791672,
        "G": 0.0,
        "B": 0.006680638529360295
      },
      "extension": {
        "length": 11885.500778137208,
        "rating": 52.98781991004944
      }
    },
    {
      "class": "Branch",
      "id": "branch_23065_23066_1",
      "ports": {
        "bus1": 23065,
        "bus2": 23066
      },
      "params": {
        "R": 0.000201979317353107,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23066_23069_1",
      "ports": {
        "bus1": 23069,
        "bus2": 23066
      },
      "params": {
        "R": 0.014773610047996044,
        "X": 0.0409337617456913,
        "G": 0.0,
        "B": 0.008869125507771969
      },
      "extension": {
        "length": 13935.984107299804,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23067_23068_1",
      "ports": {
        "bus1": 23067,
        "bus2": 23068
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23068_23523_1",
      "ports": {
        "bus1": 23068,
        "bus2": 23523
      },
      "params": {
        "R": 0.02299000322818756,
        "X": 0.0620611272752285,
        "G": 0.0,
        "B": 0.003618676913902164
      },
      "extension": {
        "length": 11336.646814453125,
        "rating": 72.4676787853241
      }
    },
    {
      "class": "Branch",
      "id": "branch_23068_23523_2",
      "ports": {
        "bus1": 23068,
        "bus2": 23523
      },
      "params": {
        "R": 0.02299000322818756,
        "X": 0.0620611272752285,
        "G": 0.0,
        "B": 0.003618676913902164
      },
      "extension": {
        "length": 11336.646814453125,
        "rating": 72.4676787853241
      }
    },
    {
      "class": "Branch",
      "id": "branch_23068_23620_1",
      "ports": {
        "bus1": 23068,
        "bus2": 23620
      },
      "params": {
        "R": 0.021528221666812897,
        "X": 0.04413658380508423,
        "G": 0.0,
        "B": 0.017460651695728302
      },
      "extension": {
        "length": 21607.524682250976,
        "rating": 58.99285674095154
      }
    },
    {
      "class": "Branch",
      "id": "branch_23070_23071_1",
      "ports": {
        "bus1": 23070,
        "bus2": 23071
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23071_23072_1",
      "ports": {
        "bus1": 23071,
        "bus2": 23072
      },
      "params": {
        "R": 0.02713771164417267,
        "X": 0.06375771760940552,
        "G": 0.0,
        "B": 0.00275811436586082
      },
      "extension": {
        "length": 9436.402547424317,
        "rating": 69.18151378631592
      }
    },
    {
      "class": "Branch",
      "id": "branch_23071_23072_2",
      "ports": {
        "bus1": 23071,
        "bus2": 23072
      },
      "params": {
        "R": 0.02713771164417267,
        "X": 0.06375771760940552,
        "G": 0.0,
        "B": 0.00275811436586082
      },
      "extension": {
        "length": 9436.402547424317,
        "rating": 69.18151378631592
      }
    },
    {
      "class": "Branch",
      "id": "branch_23071_23075_1",
      "ports": {
        "bus1": 23071,
        "bus2": 23075
      },
      "params": {
        "R": 0.02821902185678482,
        "X": 0.08010575920343399,
        "G": 0.0,
        "B": 0.00755954347550869
      },
      "extension": {
        "length": 18070.125252319336,
        "rating": 47.29543626308441
      }
    },
    {
      "class": "Branch",
      "id": "branch_23071_23084_1",
      "ports": {
        "bus1": 23071,
        "bus2": 23084
      },
      "params": {
        "R": 0.024903906509280205,
        "X": 0.060612905770540244,
        "G": 0.0,
        "B": 0.01163574680685997
      },
      "extension": {
        "length": 19748.08971496582,
        "rating": 63.76292109489441
      }
    },
    {
      "class": "Branch",
      "id": "branch_23072_23079_1",
      "ports": {
        "bus1": 23079,
        "bus2": 23072
      },
      "params": {
        "R": 0.014186247251927853,
        "X": 0.03716601803898811,
        "G": 0.0,
        "B": 0.0025900769978761673
      },
      "extension": {
        "length": 7248.05670300293,
        "rating": 71.42766118049622
      }
    },
    {
      "class": "Branch",
      "id": "branch_23072_23079_2",
      "ports": {
        "bus1": 23079,
        "bus2": 23072
      },
      "params": {
        "R": 0.014186247251927853,
        "X": 0.03716601803898811,
        "G": 0.0,
        "B": 0.0025900769978761673
      },
      "extension": {
        "length": 7248.05670300293,
        "rating": 71.42766118049622
      }
    },
    {
      "class": "Branch",
      "id": "branch_23073_23090_1",
      "ports": {
        "bus1": 23073,
        "bus2": 23090
      },
      "params": {
        "R": 0.003180036554113031,
        "X": 0.01453487854450941,
        "G": 0.0,
        "B": 0.037168148905038834
      },
      "extension": {
        "length": 15928.554436523438,
        "rating": 201.23262405395508
      }
    },
    {
      "class": "Branch",
      "id": "branch_23073_23098_1",
      "ports": {
        "bus1": 23073,
        "bus2": 23098
      },
      "params": {
        "R": 0.005047524347901344,
        "X": 0.03204398602247238,
        "G": 0.0,
        "B": 0.0142116853967309
      },
      "extension": {
        "length": 14613.877845703126,
        "rating": 200.14958381652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_23073_23347_1",
      "ports": {
        "bus1": 23347,
        "bus2": 23073
      },
      "params": {
        "R": 0.004562233109027147,
        "X": 0.02547163888812065,
        "G": 0.0,
        "B": 0.015586663968861105
      },
      "extension": {
        "length": 13464.07914440918,
        "rating": 195.89571952819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_23074_23075_1",
      "ports": {
        "bus1": 23074,
        "bus2": 23075
      },
      "params": {
        "R": 0.014291105791926384,
        "X": 0.04163916036486626,
        "G": 0.0,
        "B": 0.0015147851081565022
      },
      "extension": {
        "length": 5509.089708068848,
        "rating": 66.65681600570679
      }
    },
    {
      "class": "Branch",
      "id": "branch_23074_23075_2",
      "ports": {
        "bus1": 23074,
        "bus2": 23075
      },
      "params": {
        "R": 0.014291105791926384,
        "X": 0.04163916036486626,
        "G": 0.0,
        "B": 0.0015147851081565022
      },
      "extension": {
        "length": 5509.089708068848,
        "rating": 66.65681600570679
      }
    },
    {
      "class": "Branch",
      "id": "branch_23074_23099_1",
      "ports": {
        "bus1": 23074,
        "bus2": 23099
      },
      "params": {
        "R": 0.028728585690259933,
        "X": 0.061397336423397064,
        "G": 0.0,
        "B": 0.012078698724508286
      },
      "extension": {
        "length": 19560.834586669924,
        "rating": 61.59225106239319
      }
    },
    {
      "class": "Branch",
      "id": "branch_23075_23076_1",
      "ports": {
        "bus1": 23075,
        "bus2": 23076
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23075_23079_1",
      "ports": {
        "bus1": 23075,
        "bus2": 23079
      },
      "params": {
        "R": 0.03612029552459717,
        "X": 0.09480714052915573,
        "G": 0.0,
        "B": 0.0056338682770729065
      },
      "extension": {
        "length": 16394.67170617676,
        "rating": 71.61440849304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_23075_23079_2",
      "ports": {
        "bus1": 23075,
        "bus2": 23079
      },
      "params": {
        "R": 0.03612029552459717,
        "X": 0.09480714052915573,
        "G": 0.0,
        "B": 0.0056338682770729065
      },
      "extension": {
        "length": 16394.67170617676,
        "rating": 71.61440849304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_23077_23078_1",
      "ports": {
        "bus1": 23078,
        "bus2": 23077
      },
      "params": {
        "R": 0.0006193445296958089,
        "X": 0.03918254375457764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23077_23081_1",
      "ports": {
        "bus1": 23077,
        "bus2": 23081
      },
      "params": {
        "R": 0.0002646606008056551,
        "X": 0.0010546055855229497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23077_23535_1",
      "ports": {
        "bus1": 23535,
        "bus2": 23077
      },
      "params": {
        "R": 0.0007444267394021153,
        "X": 0.009881679899990559,
        "G": 0.0,
        "B": 0.47078508138656616
      },
      "extension": {
        "length": 44846.58335888672,
        "rating": 1290.8411979675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_23077_23625_1",
      "ports": {
        "bus1": 23077,
        "bus2": 23625
      },
      "params": {
        "R": 0.000590891286265105,
        "X": 0.007283125538378954,
        "G": 0.0,
        "B": 0.137457937002182
      },
      "extension": {
        "length": 22221.934900268556,
        "rating": 1301.4577865600586
      }
    },
    {
      "class": "Branch",
      "id": "branch_23077_23740_1",
      "ports": {
        "bus1": 23740,
        "bus2": 23077
      },
      "params": {
        "R": 0.0026869154535233974,
        "X": 0.030221154913306236,
        "G": 0.0,
        "B": 0.4047527611255646
      },
      "extension": {
        "length": 86127.20484521484,
        "rating": 1222.9893684387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_23077_24495_1",
      "ports": {
        "bus1": 23077,
        "bus2": 24495
      },
      "params": {
        "R": 0.0021882185246795416,
        "X": 0.02508464828133583,
        "G": 0.0,
        "B": 0.7169759273529053
      },
      "extension": {
        "length": 97178.00008447266,
        "rating": 1363.107681274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_23077_24495_2",
      "ports": {
        "bus1": 23077,
        "bus2": 24495
      },
      "params": {
        "R": 0.0021882185246795416,
        "X": 0.02508464828133583,
        "G": 0.0,
        "B": 0.7169759273529053
      },
      "extension": {
        "length": 97178.00008447266,
        "rating": 1363.107681274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_23078_23079_1",
      "ports": {
        "bus1": 23079,
        "bus2": 23078
      },
      "params": {
        "R": 0.0044532413594424725,
        "X": 0.13591569662094116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23078_23079_2",
      "ports": {
        "bus1": 23079,
        "bus2": 23078
      },
      "params": {
        "R": 0.0044532413594424725,
        "X": 0.13591569662094116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23078_23079_3",
      "ports": {
        "bus1": 23079,
        "bus2": 23078
      },
      "params": {
        "R": 0.0044532413594424725,
        "X": 0.13591569662094116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23078_23079_4",
      "ports": {
        "bus1": 23079,
        "bus2": 23078
      },
      "params": {
        "R": 0.0044532413594424725,
        "X": 0.13591569662094116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23078_23080_1",
      "ports": {
        "bus1": 23078,
        "bus2": 23080
      },
      "params": {
        "R": 0.00022198795340955255,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23080_23090_1",
      "ports": {
        "bus1": 23080,
        "bus2": 23090
      },
      "params": {
        "R": 0.004254810977727175,
        "X": 0.03427206352353096,
        "G": 0.0,
        "B": 0.016009801998734474
      },
      "extension": {
        "length": 15980.283000000001,
        "rating": 232.53238201141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_23082_23083_1",
      "ports": {
        "bus1": 23082,
        "bus2": 23083
      },
      "params": {
        "R": 0.00029534025816246867,
        "X": 0.0011391968000680208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23082_23084_1",
      "ports": {
        "bus1": 23082,
        "bus2": 23084
      },
      "params": {
        "R": 0.02082640863955021,
        "X": 0.041895169764757156,
        "G": 0.0,
        "B": 0.0016355729894712567
      },
      "extension": {
        "length": 6057.398053894043,
        "rating": 43.7702476978302
      }
    },
    {
      "class": "Branch",
      "id": "branch_23082_23086_1",
      "ports": {
        "bus1": 23086,
        "bus2": 23082
      },
      "params": {
        "R": 0.016301585361361504,
        "X": 0.047065895050764084,
        "G": 0.0,
        "B": 0.0011203644098713994
      },
      "extension": {
        "length": 5168.138019378663,
        "rating": 62.6725971698761
      }
    },
    {
      "class": "Branch",
      "id": "branch_23084_23092_1",
      "ports": {
        "bus1": 23092,
        "bus2": 23084
      },
      "params": {
        "R": 0.027582230046391487,
        "X": 0.05648732930421829,
        "G": 0.0,
        "B": 0.003046267200261354
      },
      "extension": {
        "length": 9136.009604003906,
        "rating": 49.94632601737976
      }
    },
    {
      "class": "Branch",
      "id": "branch_23085_23088_1",
      "ports": {
        "bus1": 23085,
        "bus2": 23088
      },
      "params": {
        "R": 0.0068653542548418045,
        "X": 0.20397116243839264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23085_23089_1",
      "ports": {
        "bus1": 23085,
        "bus2": 23089
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23085_23090_1",
      "ports": {
        "bus1": 23085,
        "bus2": 23090
      },
      "params": {
        "R": 0.00028858589939773083,
        "X": 0.0010451575508341193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23086_23088_1",
      "ports": {
        "bus1": 23086,
        "bus2": 23088
      },
      "params": {
        "R": -0.0010905542876571417,
        "X": -0.03240059316158295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23087_23088_1",
      "ports": {
        "bus1": 23087,
        "bus2": 23088
      },
      "params": {
        "R": 0.024289539083838463,
        "X": 0.7216475009918213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23090_23093_1",
      "ports": {
        "bus1": 23090,
        "bus2": 23093
      },
      "params": {
        "R": 0.010421487502753735,
        "X": 0.05041937530040741,
        "G": 0.0,
        "B": 0.017420422285795212
      },
      "extension": {
        "length": 22827.949816772463,
        "rating": 187.6510739326477
      }
    },
    {
      "class": "Branch",
      "id": "branch_23091_23092_1",
      "ports": {
        "bus1": 23091,
        "bus2": 23092
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23092_23097_1",
      "ports": {
        "bus1": 23092,
        "bus2": 23097
      },
      "params": {
        "R": 0.014645383693277838,
        "X": 0.04512373358011246,
        "G": 0.0,
        "B": 0.0029989860486239195
      },
      "extension": {
        "length": 7412.550127624512,
        "rating": 56.99060559272766
      }
    },
    {
      "class": "Branch",
      "id": "branch_23092_23620_1",
      "ports": {
        "bus1": 23092,
        "bus2": 23620
      },
      "params": {
        "R": 0.03297162055969238,
        "X": 0.07460068166255951,
        "G": 0.0,
        "B": 0.004169392865151167
      },
      "extension": {
        "length": 12534.649433898927,
        "rating": 58.02642107009888
      }
    },
    {
      "class": "Branch",
      "id": "branch_23093_23094_1",
      "ports": {
        "bus1": 23094,
        "bus2": 23093
      },
      "params": {
        "R": 0.005365228746086359,
        "X": 0.16474628448486328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23093_23095_1",
      "ports": {
        "bus1": 23093,
        "bus2": 23095
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23094_23100_1",
      "ports": {
        "bus1": 23094,
        "bus2": 23100
      },
      "params": {
        "R": 0.03974398598074913,
        "X": 0.09607705473899841,
        "G": 0.0,
        "B": 0.02018357254564762
      },
      "extension": {
        "length": 31104.153158203128,
        "rating": 66.47295355796814
      }
    },
    {
      "class": "Branch",
      "id": "branch_23094_23100_2",
      "ports": {
        "bus1": 23094,
        "bus2": 23100
      },
      "params": {
        "R": 0.03974398598074913,
        "X": 0.09607705473899841,
        "G": 0.0,
        "B": 0.02018357254564762
      },
      "extension": {
        "length": 31104.153158203128,
        "rating": 66.47295355796814
      }
    },
    {
      "class": "Branch",
      "id": "branch_23096_23097_1",
      "ports": {
        "bus1": 23097,
        "bus2": 23096
      },
      "params": {
        "R": 0.006827428471297026,
        "X": 0.20290420949459076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23096_23097_2",
      "ports": {
        "bus1": 23097,
        "bus2": 23096
      },
      "params": {
        "R": 0.006827428471297026,
        "X": 0.20290420949459076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23096_23098_1",
      "ports": {
        "bus1": 23096,
        "bus2": 23098
      },
      "params": {
        "R": 0.00025847184588201344,
        "X": 0.001032844535075128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23097_23100_1",
      "ports": {
        "bus1": 23100,
        "bus2": 23097
      },
      "params": {
        "R": 0.01900031603872776,
        "X": 0.051994118839502335,
        "G": 0.0,
        "B": 0.0010682407300919294
      },
      "extension": {
        "length": 5768.778868560791,
        "rating": 56.99143409729004
      }
    },
    {
      "class": "Branch",
      "id": "branch_23099_23632_1",
      "ports": {
        "bus1": 23632,
        "bus2": 23099
      },
      "params": {
        "R": 0.017096076160669327,
        "X": 0.04984483122825623,
        "G": 0.0,
        "B": 0.0019679327961057425
      },
      "extension": {
        "length": 6628.481916503906,
        "rating": 48.70035648345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_23100_23101_1",
      "ports": {
        "bus1": 23101,
        "bus2": 23100
      },
      "params": {
        "R": 0.019273731857538223,
        "X": 0.0424935556948185,
        "G": 0.0,
        "B": 0.0041681379079818726
      },
      "extension": {
        "length": 9845.799348999024,
        "rating": 55.27554750442505
      }
    },
    {
      "class": "Branch",
      "id": "branch_23101_23102_1",
      "ports": {
        "bus1": 23101,
        "bus2": 23102
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23101_23682_1",
      "ports": {
        "bus1": 23101,
        "bus2": 23682
      },
      "params": {
        "R": 0.015003802254796028,
        "X": 0.04154553264379501,
        "G": 0.0,
        "B": 0.0012786908773705363
      },
      "extension": {
        "length": 5211.896034484864,
        "rating": 61.79184913635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_23103_23104_1",
      "ports": {
        "bus1": 23103,
        "bus2": 23104
      },
      "params": {
        "R": 0.0002228306548204273,
        "X": 0.001150545198470354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23105_23106_1",
      "ports": {
        "bus1": 23106,
        "bus2": 23105
      },
      "params": {
        "R": 0.004214983433485031,
        "X": 0.11036087572574615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23105_23107_1",
      "ports": {
        "bus1": 23105,
        "bus2": 23107
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23106_23109_1",
      "ports": {
        "bus1": 23106,
        "bus2": 23109
      },
      "params": {
        "R": 0.03818018361926079,
        "X": 0.0893964171409607,
        "G": 0.0,
        "B": 0.008241867646574974
      },
      "extension": {
        "length": 19349.83011730957,
        "rating": 64.54220414161682
      }
    },
    {
      "class": "Branch",
      "id": "branch_23106_23110_1",
      "ports": {
        "bus1": 23110,
        "bus2": 23106
      },
      "params": {
        "R": 0.018704377114772797,
        "X": 0.04294084385037423,
        "G": 0.0,
        "B": 0.002558888169005513
      },
      "extension": {
        "length": 7513.646747497559,
        "rating": 65.2362585067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_23108_23110_1",
      "ports": {
        "bus1": 23110,
        "bus2": 23108
      },
      "params": {
        "R": 0.0334223210811615,
        "X": 0.06463957577943802,
        "G": 0.0,
        "B": 0.0027750872541218996
      },
      "extension": {
        "length": 9225.368917053223,
        "rating": 58.234989643096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_23111_23114_1",
      "ports": {
        "bus1": 23111,
        "bus2": 23114
      },
      "params": {
        "R": 0.010288359597325325,
        "X": 0.34351393580436707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23111_23115_1",
      "ports": {
        "bus1": 23111,
        "bus2": 23115
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23111_23123_1",
      "ports": {
        "bus1": 23111,
        "bus2": 23123
      },
      "params": {
        "R": 0.006033973302692175,
        "X": 0.03534490242600441,
        "G": 0.0,
        "B": 0.018748294562101364
      },
      "extension": {
        "length": 19992.02156982422,
        "rating": 264.44389820098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_23111_23123_2",
      "ports": {
        "bus1": 23111,
        "bus2": 23123
      },
      "params": {
        "R": 0.006033973302692175,
        "X": 0.03534490242600441,
        "G": 0.0,
        "B": 0.018748294562101364
      },
      "extension": {
        "length": 19992.02156982422,
        "rating": 264.44389820098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_23112_23114_1",
      "ports": {
        "bus1": 23112,
        "bus2": 23114
      },
      "params": {
        "R": -0.005161365494132042,
        "X": -0.17233076691627502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23112_23124_1",
      "ports": {
        "bus1": 23124,
        "bus2": 23112
      },
      "params": {
        "R": 0.03449956700205803,
        "X": 0.08919711410999298,
        "G": 0.0,
        "B": 0.003715588245540857
      },
      "extension": {
        "length": 13541.378844726563,
        "rating": 61.86453104019165
      }
    },
    {
      "class": "Branch",
      "id": "branch_23113_23114_1",
      "ports": {
        "bus1": 23113,
        "bus2": 23114
      },
      "params": {
        "R": 0.024554895237088203,
        "X": 0.8198536038398743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23116_23124_1",
      "ports": {
        "bus1": 23116,
        "bus2": 23124
      },
      "params": {
        "R": 0.03818387910723686,
        "X": 0.07757969200611115,
        "G": 0.0,
        "B": 0.012546145357191563
      },
      "extension": {
        "length": 19189.83439489746,
        "rating": 75.75020790100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_23116_23124_2",
      "ports": {
        "bus1": 23116,
        "bus2": 23124
      },
      "params": {
        "R": 0.03818387910723686,
        "X": 0.07757969200611115,
        "G": 0.0,
        "B": 0.012546145357191563
      },
      "extension": {
        "length": 19189.83439489746,
        "rating": 75.75020790100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_23117_23118_1",
      "ports": {
        "bus1": 23118,
        "bus2": 23117
      },
      "params": {
        "R": 0.0005773670854978263,
        "X": 0.024593649432063103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23117_23122_1",
      "ports": {
        "bus1": 23117,
        "bus2": 23122
      },
      "params": {
        "R": 0.0002560220309533179,
        "X": 0.0011697768932208419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23117_23418_1",
      "ports": {
        "bus1": 23418,
        "bus2": 23117
      },
      "params": {
        "R": 0.0010123905958607793,
        "X": 0.011261237785220146,
        "G": 0.0,
        "B": 0.3150506615638733
      },
      "extension": {
        "length": 41546.965880126954,
        "rating": 1290.9810066223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_23118_23121_1",
      "ports": {
        "bus1": 23118,
        "bus2": 23121
      },
      "params": {
        "R": 0.004027994349598885,
        "X": 0.1147773265838623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23118_23123_1",
      "ports": {
        "bus1": 23118,
        "bus2": 23123
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23119_23121_1",
      "ports": {
        "bus1": 23119,
        "bus2": 23121
      },
      "params": {
        "R": 0.00014167651534080505,
        "X": 0.004037078469991684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23120_23121_1",
      "ports": {
        "bus1": 23120,
        "bus2": 23121
      },
      "params": {
        "R": 0.023265641182661057,
        "X": 0.6629524230957031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23123_23337_1",
      "ports": {
        "bus1": 23123,
        "bus2": 23337
      },
      "params": {
        "R": 0.011048824526369572,
        "X": 0.06591477990150452,
        "G": 0.0,
        "B": 0.042417239397764206
      },
      "extension": {
        "length": 39043.99344946289,
        "rating": 256.6612482070923
      }
    },
    {
      "class": "Branch",
      "id": "branch_23123_23337_2",
      "ports": {
        "bus1": 23123,
        "bus2": 23337
      },
      "params": {
        "R": 0.011048824526369572,
        "X": 0.06591477990150452,
        "G": 0.0,
        "B": 0.042417239397764206
      },
      "extension": {
        "length": 39043.99344946289,
        "rating": 256.6612482070923
      }
    },
    {
      "class": "Branch",
      "id": "branch_23125_23130_1",
      "ports": {
        "bus1": 23130,
        "bus2": 23125
      },
      "params": {
        "R": 0.05521402135491371,
        "X": 0.15973874926567078,
        "G": 0.0,
        "B": 0.005467498674988747
      },
      "extension": {
        "length": 19939.16033129883,
        "rating": 47.39431440830231
      }
    },
    {
      "class": "Branch",
      "id": "branch_23126_23273_1",
      "ports": {
        "bus1": 23126,
        "bus2": 23273
      },
      "params": {
        "R": 0.009848635643720627,
        "X": 0.0622217170894146,
        "G": 0.0,
        "B": 0.04864521697163582
      },
      "extension": {
        "length": 33546.998654296876,
        "rating": 230.85310459136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_23126_23650_1",
      "ports": {
        "bus1": 23126,
        "bus2": 23650
      },
      "params": {
        "R": 0.004361363593488932,
        "X": 0.01835964247584343,
        "G": 0.0,
        "B": 0.12541668117046356
      },
      "extension": {
        "length": 34227.733289062504,
        "rating": 242.38202571868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_23127_23130_1",
      "ports": {
        "bus1": 23127,
        "bus2": 23130
      },
      "params": {
        "R": 0.07040766626596451,
        "X": 0.17485888302326202,
        "G": 0.0,
        "B": 0.007518002297729254
      },
      "extension": {
        "length": 24329.580717041015,
        "rating": 51.29542946815491
      }
    },
    {
      "class": "Branch",
      "id": "branch_23128_23537_1",
      "ports": {
        "bus1": 23537,
        "bus2": 23128
      },
      "params": {
        "R": 0.05805056169629096,
        "X": 0.1671716868877411,
        "G": 0.0,
        "B": 0.001586050260812044
      },
      "extension": {
        "length": 12436.920143371583,
        "rating": 61.365312337875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_23128_23607_1",
      "ports": {
        "bus1": 23128,
        "bus2": 23607
      },
      "params": {
        "R": 0.13554637134075165,
        "X": 0.34837663173675537,
        "G": 0.0,
        "B": 0.007901139557361603
      },
      "extension": {
        "length": 39015.34505859375,
        "rating": 52.950310707092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_23129_23130_1",
      "ports": {
        "bus1": 23129,
        "bus2": 23130
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23131_23133_1",
      "ports": {
        "bus1": 23133,
        "bus2": 23131
      },
      "params": {
        "R": 0.042552586644887924,
        "X": 0.0930912122130394,
        "G": 0.0,
        "B": 0.004316244274377823
      },
      "extension": {
        "length": 13878.282140991212,
        "rating": 53.83535623550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_23131_23143_1",
      "ports": {
        "bus1": 23143,
        "bus2": 23131
      },
      "params": {
        "R": 0.053475432097911835,
        "X": 0.1480916291475296,
        "G": 0.0,
        "B": 0.004325227811932564
      },
      "extension": {
        "length": 19618.5319486084,
        "rating": 53.38330864906311
      }
    },
    {
      "class": "Branch",
      "id": "branch_23132_23160_1",
      "ports": {
        "bus1": 23132,
        "bus2": 23160
      },
      "params": {
        "R": 0.04408681020140647,
        "X": 0.10698504000902176,
        "G": 0.0,
        "B": 0.005762068089097738
      },
      "extension": {
        "length": 18594.07494543457,
        "rating": 71.53775095939636
      }
    },
    {
      "class": "Branch",
      "id": "branch_23132_23160_2",
      "ports": {
        "bus1": 23132,
        "bus2": 23160
      },
      "params": {
        "R": 0.04408681020140647,
        "X": 0.10698504000902176,
        "G": 0.0,
        "B": 0.005762068089097738
      },
      "extension": {
        "length": 18594.07494543457,
        "rating": 71.53775095939636
      }
    },
    {
      "class": "Branch",
      "id": "branch_23132_23160_3",
      "ports": {
        "bus1": 23132,
        "bus2": 23160
      },
      "params": {
        "R": 0.04408681020140647,
        "X": 0.10698504000902176,
        "G": 0.0,
        "B": 0.005762068089097738
      },
      "extension": {
        "length": 18594.07494543457,
        "rating": 71.53775095939636
      }
    },
    {
      "class": "Branch",
      "id": "branch_23133_23134_1",
      "ports": {
        "bus1": 23133,
        "bus2": 23134
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23133_23140_1",
      "ports": {
        "bus1": 23140,
        "bus2": 23133
      },
      "params": {
        "R": 0.027653852477669716,
        "X": 0.07099370658397675,
        "G": 0.0,
        "B": 0.0031581777147948746
      },
      "extension": {
        "length": 11536.965308166504,
        "rating": 68.29510927200317
      }
    },
    {
      "class": "Branch",
      "id": "branch_23133_23140_2",
      "ports": {
        "bus1": 23140,
        "bus2": 23133
      },
      "params": {
        "R": 0.027653852477669716,
        "X": 0.07099370658397675,
        "G": 0.0,
        "B": 0.0031581777147948746
      },
      "extension": {
        "length": 11536.965308166504,
        "rating": 68.29510927200317
      }
    },
    {
      "class": "Branch",
      "id": "branch_23133_23142_1",
      "ports": {
        "bus1": 23142,
        "bus2": 23133
      },
      "params": {
        "R": 0.041538357734680176,
        "X": 0.09826076030731203,
        "G": 0.0,
        "B": 0.0019064696971327066
      },
      "extension": {
        "length": 10050.85420477295,
        "rating": 57.158106565475464
      }
    },
    {
      "class": "Branch",
      "id": "branch_23133_23495_1",
      "ports": {
        "bus1": 23495,
        "bus2": 23133
      },
      "params": {
        "R": 0.046581123024225235,
        "X": 0.1413688212633133,
        "G": 0.0,
        "B": 0.003506443463265896
      },
      "extension": {
        "length": 16064.001192260743,
        "rating": 53.41553092002869
      }
    },
    {
      "class": "Branch",
      "id": "branch_23135_23490_1",
      "ports": {
        "bus1": 23490,
        "bus2": 23135
      },
      "params": {
        "R": 0.05080061033368111,
        "X": 0.16339996457099915,
        "G": 0.0,
        "B": 0.007517184130847454
      },
      "extension": {
        "length": 25150.45396069336,
        "rating": 58.92372131347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_23135_23495_1",
      "ports": {
        "bus1": 23135,
        "bus2": 23495
      },
      "params": {
        "R": 0.05854887142777443,
        "X": 0.11487778276205063,
        "G": 0.0,
        "B": 0.005665711127221584
      },
      "extension": {
        "length": 15981.67658935547,
        "rating": 49.2801159620285
      }
    },
    {
      "class": "Branch",
      "id": "branch_23136_23137_1",
      "ports": {
        "bus1": 23136,
        "bus2": 23137
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23136_23142_1",
      "ports": {
        "bus1": 23136,
        "bus2": 23142
      },
      "params": {
        "R": 0.040589552372694016,
        "X": 0.08099580556154251,
        "G": 0.0,
        "B": 0.009815840050578117
      },
      "extension": {
        "length": 20421.540236206056,
        "rating": 41.98255240917206
      }
    },
    {
      "class": "Branch",
      "id": "branch_23136_23495_1",
      "ports": {
        "bus1": 23495,
        "bus2": 23136
      },
      "params": {
        "R": 0.020890159532427788,
        "X": 0.05326847732067108,
        "G": 0.0,
        "B": 0.00206282758153975
      },
      "extension": {
        "length": 7556.944709289551,
        "rating": 45.86641192436218
      }
    },
    {
      "class": "Branch",
      "id": "branch_23136_23766_1",
      "ports": {
        "bus1": 23136,
        "bus2": 23766
      },
      "params": {
        "R": 0.024065835401415825,
        "X": 0.06582807749509811,
        "G": 0.0,
        "B": 0.0018920949660241602
      },
      "extension": {
        "length": 7702.048363952637,
        "rating": 57.58681297302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_23138_23144_1",
      "ports": {
        "bus1": 23144,
        "bus2": 23138
      },
      "params": {
        "R": 0.005040402989834547,
        "X": 0.03382960706949234,
        "G": 0.0,
        "B": 0.047077521681785583
      },
      "extension": {
        "length": 27009.670987792968,
        "rating": 144.47890520095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_23139_23140_1",
      "ports": {
        "bus1": 23140,
        "bus2": 23139
      },
      "params": {
        "R": 0.0038346468936651945,
        "X": 0.13316839933395386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23139_23140_2",
      "ports": {
        "bus1": 23140,
        "bus2": 23139
      },
      "params": {
        "R": 0.0038346468936651945,
        "X": 0.13316839933395386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23139_23140_3",
      "ports": {
        "bus1": 23140,
        "bus2": 23139
      },
      "params": {
        "R": 0.0038346468936651945,
        "X": 0.13316839933395386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23139_23141_1",
      "ports": {
        "bus1": 23139,
        "bus2": 23141
      },
      "params": {
        "R": 0.00020497893274296078,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23140_23143_1",
      "ports": {
        "bus1": 23140,
        "bus2": 23143
      },
      "params": {
        "R": 0.023787768557667736,
        "X": 0.059252522885799415,
        "G": 0.0,
        "B": 0.0017485901480540633
      },
      "extension": {
        "length": 7338.003073242187,
        "rating": 61.49282455444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_23141_23395_1",
      "ports": {
        "bus1": 23141,
        "bus2": 23395
      },
      "params": {
        "R": 0.008782247081398964,
        "X": 0.041907649487257004,
        "G": 0.0,
        "B": 0.027319911867380142
      },
      "extension": {
        "length": 23860.338614868164,
        "rating": 191.2784218788147
      }
    },
    {
      "class": "Branch",
      "id": "branch_23141_23511_1",
      "ports": {
        "bus1": 23511,
        "bus2": 23141
      },
      "params": {
        "R": 0.008543609641492367,
        "X": 0.048579297959804535,
        "G": 0.0,
        "B": 0.01251896284520626
      },
      "extension": {
        "length": 18025.436770751952,
        "rating": 256.26535415649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_23144_23145_1",
      "ports": {
        "bus1": 23144,
        "bus2": 23145
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23146_23482_1",
      "ports": {
        "bus1": 23146,
        "bus2": 23482
      },
      "params": {
        "R": 0.03539089858531952,
        "X": 0.08040540665388107,
        "G": 0.0,
        "B": 0.002780613722279668
      },
      "extension": {
        "length": 11401.424930236817,
        "rating": 67.32557415962219
      }
    },
    {
      "class": "Branch",
      "id": "branch_23146_23482_2",
      "ports": {
        "bus1": 23146,
        "bus2": 23482
      },
      "params": {
        "R": 0.03539089858531952,
        "X": 0.08040540665388107,
        "G": 0.0,
        "B": 0.002780613722279668
      },
      "extension": {
        "length": 11401.424930236817,
        "rating": 67.32557415962219
      }
    },
    {
      "class": "Branch",
      "id": "branch_23147_23776_1",
      "ports": {
        "bus1": 23147,
        "bus2": 23776
      },
      "params": {
        "R": 0.011363091878592968,
        "X": 0.034646838903427124,
        "G": 0.0,
        "B": 0.0011602502781897783
      },
      "extension": {
        "length": 4367.837101409912,
        "rating": 56.301480531692505
      }
    },
    {
      "class": "Branch",
      "id": "branch_23148_23149_1",
      "ports": {
        "bus1": 23148,
        "bus2": 23149
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23148_23152_1",
      "ports": {
        "bus1": 23152,
        "bus2": 23148
      },
      "params": {
        "R": 0.023506024852395058,
        "X": 0.05396784096956253,
        "G": 0.0,
        "B": 0.0017051188042387366
      },
      "extension": {
        "length": 6830.984416442871,
        "rating": 54.416680335998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_23148_23476_1",
      "ports": {
        "bus1": 23148,
        "bus2": 23476
      },
      "params": {
        "R": 0.02486678957939148,
        "X": 0.05456586554646492,
        "G": 0.0,
        "B": 0.0014738610479980707
      },
      "extension": {
        "length": 6940.626747253418,
        "rating": 59.210801124572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_23150_23151_1",
      "ports": {
        "bus1": 23151,
        "bus2": 23150
      },
      "params": {
        "R": 0.0005623509641736746,
        "X": 0.02791149541735649,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23150_23153_1",
      "ports": {
        "bus1": 23150,
        "bus2": 23153
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23150_23335_1",
      "ports": {
        "bus1": 23150,
        "bus2": 23335
      },
      "params": {
        "R": 0.001394903170876205,
        "X": 0.015198403969407082,
        "G": 0.0,
        "B": 0.2160530537366867
      },
      "extension": {
        "length": 39204.27464282227,
        "rating": 1159.7622871398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_23150_23389_1",
      "ports": {
        "bus1": 23389,
        "bus2": 23150
      },
      "params": {
        "R": 0.0015606891829520464,
        "X": 0.018901964649558067,
        "G": 0.0,
        "B": 0.6690166592597961
      },
      "extension": {
        "length": 73639.1769609375,
        "rating": 1247.7530479431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_23150_23484_1",
      "ports": {
        "bus1": 23484,
        "bus2": 23150
      },
      "params": {
        "R": 0.0010985324624925852,
        "X": 0.01159923430532217,
        "G": 0.0,
        "B": 0.19986532628536224
      },
      "extension": {
        "length": 34198.31750317383,
        "rating": 1061.016845703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_23150_23680_1",
      "ports": {
        "bus1": 23150,
        "bus2": 23680
      },
      "params": {
        "R": 0.0008898827363736928,
        "X": 0.011492379009723663,
        "G": 0.0,
        "B": 0.45820164680480957
      },
      "extension": {
        "length": 53241.412157226565,
        "rating": 1092.6851272583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_23151_23152_1",
      "ports": {
        "bus1": 23152,
        "bus2": 23151
      },
      "params": {
        "R": 0.006326619535684586,
        "X": 0.20509153604507446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23151_23154_1",
      "ports": {
        "bus1": 23151,
        "bus2": 23154
      },
      "params": {
        "R": 0.00020540093828458342,
        "X": 0.0010999070946127176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23154_23155_1",
      "ports": {
        "bus1": 23154,
        "bus2": 23155
      },
      "params": {
        "R": 0.008735188283026218,
        "X": 0.05362532660365105,
        "G": 0.0,
        "B": 0.03361811861395836
      },
      "extension": {
        "length": 28278.521817626955,
        "rating": 198.59750270843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_23154_23374_1",
      "ports": {
        "bus1": 23374,
        "bus2": 23154
      },
      "params": {
        "R": 0.004447307903319597,
        "X": 0.028658369556069378,
        "G": 0.0,
        "B": 0.011865822598338127
      },
      "extension": {
        "length": 13369.744809448242,
        "rating": 186.46612167358398
      }
    },
    {
      "class": "Branch",
      "id": "branch_23157_23158_1",
      "ports": {
        "bus1": 23157,
        "bus2": 23158
      },
      "params": {
        "R": 0.0002557219995651394,
        "X": 0.0010841599432751536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23160_23161_1",
      "ports": {
        "bus1": 23160,
        "bus2": 23161
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23163_23164_1",
      "ports": {
        "bus1": 23163,
        "bus2": 23164
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23165_23350_1",
      "ports": {
        "bus1": 23165,
        "bus2": 23350
      },
      "params": {
        "R": 0.0321199968457222,
        "X": 0.08097431063652039,
        "G": 0.0,
        "B": 0.005570406559854746
      },
      "extension": {
        "length": 16338.786931274415,
        "rating": 71.29567861557007
      }
    },
    {
      "class": "Branch",
      "id": "branch_23165_23350_2",
      "ports": {
        "bus1": 23165,
        "bus2": 23350
      },
      "params": {
        "R": 0.0321199968457222,
        "X": 0.08097431063652039,
        "G": 0.0,
        "B": 0.005570406559854746
      },
      "extension": {
        "length": 16338.786931274415,
        "rating": 71.29567861557007
      }
    },
    {
      "class": "Branch",
      "id": "branch_23165_23350_3",
      "ports": {
        "bus1": 23165,
        "bus2": 23350
      },
      "params": {
        "R": 0.0321199968457222,
        "X": 0.08097431063652039,
        "G": 0.0,
        "B": 0.005570406559854746
      },
      "extension": {
        "length": 16338.786931274415,
        "rating": 71.29567861557007
      }
    },
    {
      "class": "Branch",
      "id": "branch_23166_23167_1",
      "ports": {
        "bus1": 23166,
        "bus2": 23167
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23168_23169_1",
      "ports": {
        "bus1": 23168,
        "bus2": 23169
      },
      "params": {
        "R": 0.014090209268033504,
        "X": 0.035929758101701736,
        "G": 0.0,
        "B": 0.0026638058479875326
      },
      "extension": {
        "length": 7181.736123229981,
        "rating": 49.4146466255188
      }
    },
    {
      "class": "Branch",
      "id": "branch_23168_23172_1",
      "ports": {
        "bus1": 23172,
        "bus2": 23168
      },
      "params": {
        "R": 0.01786968484520912,
        "X": 0.05354291945695877,
        "G": 0.0,
        "B": 0.0018087816424667835
      },
      "extension": {
        "length": 7257.963772705079,
        "rating": 54.81120944023132
      }
    },
    {
      "class": "Branch",
      "id": "branch_23168_23185_1",
      "ports": {
        "bus1": 23168,
        "bus2": 23185
      },
      "params": {
        "R": 0.018245166167616844,
        "X": 0.05034682899713516,
        "G": 0.0,
        "B": 0.0031053496059030294
      },
      "extension": {
        "length": 8012.436627502441,
        "rating": 44.5494681596756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23168_23632_1",
      "ports": {
        "bus1": 23168,
        "bus2": 23632
      },
      "params": {
        "R": 0.028419960290193558,
        "X": 0.06350846588611603,
        "G": 0.0,
        "B": 0.0014846959384158254
      },
      "extension": {
        "length": 7021.10423034668,
        "rating": 52.43592858314514
      }
    },
    {
      "class": "Branch",
      "id": "branch_23169_23192_1",
      "ports": {
        "bus1": 23192,
        "bus2": 23169
      },
      "params": {
        "R": 0.018678802996873856,
        "X": 0.04895840585231781,
        "G": 0.0,
        "B": 0.002242478309199214
      },
      "extension": {
        "length": 7056.741287658691,
        "rating": 66.33586287498474
      }
    },
    {
      "class": "Branch",
      "id": "branch_23169_23192_2",
      "ports": {
        "bus1": 23192,
        "bus2": 23169
      },
      "params": {
        "R": 0.018678802996873856,
        "X": 0.04895840585231781,
        "G": 0.0,
        "B": 0.002242478309199214
      },
      "extension": {
        "length": 7056.741287658691,
        "rating": 66.33586287498474
      }
    },
    {
      "class": "Branch",
      "id": "branch_23170_23171_1",
      "ports": {
        "bus1": 23170,
        "bus2": 23171
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23170_23174_1",
      "ports": {
        "bus1": 23174,
        "bus2": 23170
      },
      "params": {
        "R": 0.011132084764540195,
        "X": 0.028170138597488407,
        "G": 0.0,
        "B": 0.0008202207391150296
      },
      "extension": {
        "length": 3390.7068838806154,
        "rating": 53.06891202926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_23170_23197_1",
      "ports": {
        "bus1": 23170,
        "bus2": 23197
      },
      "params": {
        "R": 0.02914748713374138,
        "X": 0.06627987325191498,
        "G": 0.0,
        "B": 0.0010936192702502012
      },
      "extension": {
        "length": 6372.201908386231,
        "rating": 62.00549006462097
      }
    },
    {
      "class": "Branch",
      "id": "branch_23170_23203_1",
      "ports": {
        "bus1": 23170,
        "bus2": 23203
      },
      "params": {
        "R": 0.036367267370224,
        "X": 0.0884934663772583,
        "G": 0.0,
        "B": 0.003092112485319376
      },
      "extension": {
        "length": 11903.124772155763,
        "rating": 43.94333064556122
      }
    },
    {
      "class": "Branch",
      "id": "branch_23170_23205_1",
      "ports": {
        "bus1": 23170,
        "bus2": 23205
      },
      "params": {
        "R": 0.022674379870295525,
        "X": 0.055299922823905945,
        "G": 0.0,
        "B": 0.00847372505813837
      },
      "extension": {
        "length": 15478.939229370118,
        "rating": 52.18049883842468
      }
    },
    {
      "class": "Branch",
      "id": "branch_23172_23173_1",
      "ports": {
        "bus1": 23172,
        "bus2": 23173
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23172_23178_1",
      "ports": {
        "bus1": 23172,
        "bus2": 23178
      },
      "params": {
        "R": 0.00757255544885993,
        "X": 0.02368846721947193,
        "G": 0.0,
        "B": 0.0014180077705532312
      },
      "extension": {
        "length": 4428.000103546143,
        "rating": 70.26968598365784
      }
    },
    {
      "class": "Branch",
      "id": "branch_23172_23178_2",
      "ports": {
        "bus1": 23172,
        "bus2": 23178
      },
      "params": {
        "R": 0.00757255544885993,
        "X": 0.02368846721947193,
        "G": 0.0,
        "B": 0.0014180077705532312
      },
      "extension": {
        "length": 4428.000103546143,
        "rating": 70.26968598365784
      }
    },
    {
      "class": "Branch",
      "id": "branch_23172_23180_1",
      "ports": {
        "bus1": 23180,
        "bus2": 23172
      },
      "params": {
        "R": 0.003498522099107504,
        "X": 0.01126895472407341,
        "G": 0.0,
        "B": 0.004938702564686537
      },
      "extension": {
        "length": 5554.709423492432,
        "rating": 52.78088450431824
      }
    },
    {
      "class": "Branch",
      "id": "branch_23174_23197_1",
      "ports": {
        "bus1": 23174,
        "bus2": 23197
      },
      "params": {
        "R": 0.022786665707826614,
        "X": 0.056545644998550415,
        "G": 0.0,
        "B": 0.0019006693037226796
      },
      "extension": {
        "length": 7532.134828308106,
        "rating": 67.93038249015808
      }
    },
    {
      "class": "Branch",
      "id": "branch_23174_23197_2",
      "ports": {
        "bus1": 23174,
        "bus2": 23197
      },
      "params": {
        "R": 0.022786665707826614,
        "X": 0.056545644998550415,
        "G": 0.0,
        "B": 0.0019006693037226796
      },
      "extension": {
        "length": 7532.134828308106,
        "rating": 67.93038249015808
      }
    },
    {
      "class": "Branch",
      "id": "branch_23175_23176_1",
      "ports": {
        "bus1": 23175,
        "bus2": 23176
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23175_23181_1",
      "ports": {
        "bus1": 23175,
        "bus2": 23181
      },
      "params": {
        "R": 0.024352615699172023,
        "X": 0.05599290877580643,
        "G": 0.0,
        "B": 0.016626734286546707
      },
      "extension": {
        "length": 18818.003881713867,
        "rating": 50.44599771499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_23175_23203_1",
      "ports": {
        "bus1": 23203,
        "bus2": 23175
      },
      "params": {
        "R": 0.016074975952506065,
        "X": 0.048764973878860474,
        "G": 0.0,
        "B": 0.0019472276326268911
      },
      "extension": {
        "length": 6429.670202911378,
        "rating": 69.95741128921509
      }
    },
    {
      "class": "Branch",
      "id": "branch_23175_23203_2",
      "ports": {
        "bus1": 23203,
        "bus2": 23175
      },
      "params": {
        "R": 0.016074975952506065,
        "X": 0.048764973878860474,
        "G": 0.0,
        "B": 0.0019472276326268911
      },
      "extension": {
        "length": 6429.670202911378,
        "rating": 69.95741128921509
      }
    },
    {
      "class": "Branch",
      "id": "branch_23175_23205_1",
      "ports": {
        "bus1": 23175,
        "bus2": 23205
      },
      "params": {
        "R": 0.04327996820211411,
        "X": 0.11620085686445236,
        "G": 0.0,
        "B": 0.0016012064879760146
      },
      "extension": {
        "length": 10037.289730407716,
        "rating": 49.144843220710754
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23178_1",
      "ports": {
        "bus1": 23178,
        "bus2": 23177
      },
      "params": {
        "R": 0.005068814381957054,
        "X": 0.17399843037128448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23178_2",
      "ports": {
        "bus1": 23178,
        "bus2": 23177
      },
      "params": {
        "R": 0.005068814381957054,
        "X": 0.17399843037128448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23178_3",
      "ports": {
        "bus1": 23178,
        "bus2": 23177
      },
      "params": {
        "R": 0.005068814381957054,
        "X": 0.17399843037128448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23179_1",
      "ports": {
        "bus1": 23177,
        "bus2": 23179
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23186_1",
      "ports": {
        "bus1": 23177,
        "bus2": 23186
      },
      "params": {
        "R": 0.002723095938563347,
        "X": 0.01585453562438488,
        "G": 0.0,
        "B": 0.02890079282224178
      },
      "extension": {
        "length": 15326.76633178711,
        "rating": 199.66591596603394
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23191_1",
      "ports": {
        "bus1": 23177,
        "bus2": 23191
      },
      "params": {
        "R": 0.004834256134927273,
        "X": 0.023627804592251778,
        "G": 0.0,
        "B": 0.01286984235048294
      },
      "extension": {
        "length": 12943.28191003418,
        "rating": 199.35877323150635
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23199_1",
      "ports": {
        "bus1": 23177,
        "bus2": 23199
      },
      "params": {
        "R": 0.0062879943288862705,
        "X": 0.04147141054272652,
        "G": 0.0,
        "B": 0.019855396822094917
      },
      "extension": {
        "length": 20905.128020874025,
        "rating": 180.84696531295776
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23650_1",
      "ports": {
        "bus1": 23177,
        "bus2": 23650
      },
      "params": {
        "R": 0.006083500571548939,
        "X": 0.034737538546323776,
        "G": 0.0,
        "B": 0.1299258917570114
      },
      "extension": {
        "length": 44213.249179687504,
        "rating": 253.0226469039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_23177_23650_2",
      "ports": {
        "bus1": 23177,
        "bus2": 23650
      },
      "params": {
        "R": 0.006083500571548939,
        "X": 0.034737538546323776,
        "G": 0.0,
        "B": 0.1299258917570114
      },
      "extension": {
        "length": 44213.249179687504,
        "rating": 253.0226469039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_23178_23479_1",
      "ports": {
        "bus1": 23479,
        "bus2": 23178
      },
      "params": {
        "R": 0.014687458984553814,
        "X": 0.0316443033516407,
        "G": 0.0,
        "B": 0.0009576832526363432
      },
      "extension": {
        "length": 4085.922262664795,
        "rating": 44.60766315460205
      }
    },
    {
      "class": "Branch",
      "id": "branch_23181_23206_1",
      "ports": {
        "bus1": 23181,
        "bus2": 23206
      },
      "params": {
        "R": 0.050167981535196304,
        "X": 0.13300447165966034,
        "G": 0.0,
        "B": 0.006413484923541546
      },
      "extension": {
        "length": 20221.17186181641,
        "rating": 54.08116579055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_23182_23682_1",
      "ports": {
        "bus1": 23682,
        "bus2": 23182
      },
      "params": {
        "R": 0.017546163871884346,
        "X": 0.04080315679311752,
        "G": 0.0,
        "B": 0.0014393300516530871
      },
      "extension": {
        "length": 5883.059334869385,
        "rating": 64.63419795036316
      }
    },
    {
      "class": "Branch",
      "id": "branch_23182_23682_2",
      "ports": {
        "bus1": 23682,
        "bus2": 23182
      },
      "params": {
        "R": 0.017546163871884346,
        "X": 0.04080315679311752,
        "G": 0.0,
        "B": 0.0014393300516530871
      },
      "extension": {
        "length": 5883.059334869385,
        "rating": 64.63419795036316
      }
    },
    {
      "class": "Branch",
      "id": "branch_23183_23184_1",
      "ports": {
        "bus1": 23183,
        "bus2": 23184
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23183_23210_1",
      "ports": {
        "bus1": 23183,
        "bus2": 23210
      },
      "params": {
        "R": 0.06848116964101791,
        "X": 0.1256110966205597,
        "G": 0.0,
        "B": 0.003950770013034344
      },
      "extension": {
        "length": 15548.337830566406,
        "rating": 52.63797640800476
      }
    },
    {
      "class": "Branch",
      "id": "branch_23183_23682_1",
      "ports": {
        "bus1": 23183,
        "bus2": 23682
      },
      "params": {
        "R": 0.028570063412189487,
        "X": 0.06629522144794464,
        "G": 0.0,
        "B": 0.005181365180760622
      },
      "extension": {
        "length": 12139.93443383789,
        "rating": 64.0223741531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_23185_23187_1",
      "ports": {
        "bus1": 23185,
        "bus2": 23187
      },
      "params": {
        "R": 0.010827685706317425,
        "X": 0.03363712131977081,
        "G": 0.0,
        "B": 0.002484599594026804
      },
      "extension": {
        "length": 6627.781284851075,
        "rating": 59.64125990867615
      }
    },
    {
      "class": "Branch",
      "id": "branch_23186_23189_1",
      "ports": {
        "bus1": 23186,
        "bus2": 23189
      },
      "params": {
        "R": 0.007552340626716614,
        "X": 0.2262730598449707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23186_23190_1",
      "ports": {
        "bus1": 23186,
        "bus2": 23190
      },
      "params": {
        "R": 0.00023194635286927223,
        "X": 0.001142021268606186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23186_23207_1",
      "ports": {
        "bus1": 23207,
        "bus2": 23186
      },
      "params": {
        "R": 0.005979084875434636,
        "X": 0.04141835868358612,
        "G": 0.0,
        "B": 0.017123674973845482
      },
      "extension": {
        "length": 18270.35242602539,
        "rating": 196.41084671020508
      }
    },
    {
      "class": "Branch",
      "id": "branch_23187_23189_1",
      "ports": {
        "bus1": 23187,
        "bus2": 23189
      },
      "params": {
        "R": -0.0014538432005792856,
        "X": -0.04355805367231369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23187_23210_1",
      "ports": {
        "bus1": 23187,
        "bus2": 23210
      },
      "params": {
        "R": 0.043194711208343506,
        "X": 0.08447189629077911,
        "G": 0.0,
        "B": 0.007178214378654957
      },
      "extension": {
        "length": 17810.61988293457,
        "rating": 48.31481873989105
      }
    },
    {
      "class": "Branch",
      "id": "branch_23188_23189_1",
      "ports": {
        "bus1": 23188,
        "bus2": 23189
      },
      "params": {
        "R": 0.03270932659506798,
        "X": 0.9799929857254028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23191_23192_1",
      "ports": {
        "bus1": 23192,
        "bus2": 23191
      },
      "params": {
        "R": 0.00563803082332015,
        "X": 0.14679859578609467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23191_23192_2",
      "ports": {
        "bus1": 23192,
        "bus2": 23191
      },
      "params": {
        "R": 0.00563803082332015,
        "X": 0.14679859578609467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23191_23192_3",
      "ports": {
        "bus1": 23192,
        "bus2": 23191
      },
      "params": {
        "R": 0.00563803082332015,
        "X": 0.14679859578609467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23191_23193_1",
      "ports": {
        "bus1": 23191,
        "bus2": 23193
      },
      "params": {
        "R": 0.00020636961562559006,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23191_23200_1",
      "ports": {
        "bus1": 23191,
        "bus2": 23200
      },
      "params": {
        "R": 0.0032616006210446358,
        "X": 0.019033601507544518,
        "G": 0.0,
        "B": 0.023833541199564934
      },
      "extension": {
        "length": 14992.398508666993,
        "rating": 211.79962158203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_23191_23691_1",
      "ports": {
        "bus1": 23191,
        "bus2": 23691
      },
      "params": {
        "R": 0.00567447254434228,
        "X": 0.03715183958411217,
        "G": 0.0,
        "B": 0.035645462572574615
      },
      "extension": {
        "length": 24862.381544311524,
        "rating": 249.40102100372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_23191_23691_2",
      "ports": {
        "bus1": 23191,
        "bus2": 23691
      },
      "params": {
        "R": 0.00567447254434228,
        "X": 0.03715183958411217,
        "G": 0.0,
        "B": 0.035645462572574615
      },
      "extension": {
        "length": 24862.381544311524,
        "rating": 249.40102100372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_23192_23194_1",
      "ports": {
        "bus1": 23192,
        "bus2": 23194
      },
      "params": {
        "R": 0.0056213601492345324,
        "X": 0.013899588957428934,
        "G": 0.0,
        "B": 0.0031090872362256046
      },
      "extension": {
        "length": 4681.976391815186,
        "rating": 61.22282147407532
      }
    },
    {
      "class": "Branch",
      "id": "branch_23192_23203_1",
      "ports": {
        "bus1": 23203,
        "bus2": 23192
      },
      "params": {
        "R": 0.020670350641012192,
        "X": 0.06310001015663147,
        "G": 0.0,
        "B": 0.0022891047410666943
      },
      "extension": {
        "length": 8018.881210876465,
        "rating": 49.843630194664
      }
    },
    {
      "class": "Branch",
      "id": "branch_23192_23632_1",
      "ports": {
        "bus1": 23192,
        "bus2": 23632
      },
      "params": {
        "R": 0.005055263638496399,
        "X": 0.017453623935580254,
        "G": 0.0,
        "B": 0.0036393490154296155
      },
      "extension": {
        "length": 5881.9880514221195,
        "rating": 53.74833345413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_23194_23197_1",
      "ports": {
        "bus1": 23194,
        "bus2": 23197
      },
      "params": {
        "R": 0.041429903358221054,
        "X": 0.08572739362716676,
        "G": 0.0,
        "B": 0.0019371079979464412
      },
      "extension": {
        "length": 9276.22265020752,
        "rating": 56.85802102088928
      }
    },
    {
      "class": "Branch",
      "id": "branch_23194_23203_1",
      "ports": {
        "bus1": 23194,
        "bus2": 23203
      },
      "params": {
        "R": 0.017595630139112473,
        "X": 0.052726082503795624,
        "G": 0.0,
        "B": 0.0016093937447294593
      },
      "extension": {
        "length": 6442.349487121583,
        "rating": 46.34137451648712
      }
    },
    {
      "class": "Branch",
      "id": "branch_23194_23632_1",
      "ports": {
        "bus1": 23194,
        "bus2": 23632
      },
      "params": {
        "R": 0.02562450990080833,
        "X": 0.057877857238054276,
        "G": 0.0,
        "B": 0.001812491100281477
      },
      "extension": {
        "length": 6737.1910949707035,
        "rating": 45.05629241466522
      }
    },
    {
      "class": "Branch",
      "id": "branch_23195_23196_1",
      "ports": {
        "bus1": 23196,
        "bus2": 23195
      },
      "params": {
        "R": 0.0004429968539625406,
        "X": 0.024172499775886536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23195_23196_2",
      "ports": {
        "bus1": 23196,
        "bus2": 23195
      },
      "params": {
        "R": 0.0004429968539625406,
        "X": 0.024172499775886536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23195_23196_3",
      "ports": {
        "bus1": 23196,
        "bus2": 23195
      },
      "params": {
        "R": 0.0004429968539625406,
        "X": 0.024172499775886536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23195_23564_1",
      "ports": {
        "bus1": 23564,
        "bus2": 23195
      },
      "params": {
        "R": 0.001305976533330977,
        "X": 0.015002402476966381,
        "G": 0.0,
        "B": 0.19980351626873016
      },
      "extension": {
        "length": 40314.029137207035,
        "rating": 1267.000389099121
      }
    },
    {
      "class": "Branch",
      "id": "branch_23195_23625_1",
      "ports": {
        "bus1": 23625,
        "bus2": 23195
      },
      "params": {
        "R": 0.0004264497256372124,
        "X": 0.005291784182190895,
        "G": 0.0,
        "B": 0.24520406126976013
      },
      "extension": {
        "length": 25283.884002319337,
        "rating": 1322.7790832519531
      }
    },
    {
      "class": "Branch",
      "id": "branch_23195_23625_2",
      "ports": {
        "bus1": 23625,
        "bus2": 23195
      },
      "params": {
        "R": 0.0004264497256372124,
        "X": 0.005291784182190895,
        "G": 0.0,
        "B": 0.24520406126976013
      },
      "extension": {
        "length": 25283.884002319337,
        "rating": 1322.7790832519531
      }
    },
    {
      "class": "Branch",
      "id": "branch_23195_23652_1",
      "ports": {
        "bus1": 23652,
        "bus2": 23195
      },
      "params": {
        "R": 0.0007737504201941192,
        "X": 0.010339975357055664,
        "G": 0.0,
        "B": 0.23740886151790616
      },
      "extension": {
        "length": 32665.694587646485,
        "rating": 1108.2659721374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23197_1",
      "ports": {
        "bus1": 23197,
        "bus2": 23196
      },
      "params": {
        "R": 0.003367701778188348,
        "X": 0.09006698429584503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23197_2",
      "ports": {
        "bus1": 23197,
        "bus2": 23196
      },
      "params": {
        "R": 0.003367701778188348,
        "X": 0.09006698429584503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23197_3",
      "ports": {
        "bus1": 23197,
        "bus2": 23196
      },
      "params": {
        "R": 0.003367701778188348,
        "X": 0.09006698429584503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23197_4",
      "ports": {
        "bus1": 23197,
        "bus2": 23196
      },
      "params": {
        "R": 0.003367701778188348,
        "X": 0.09006698429584503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23197_5",
      "ports": {
        "bus1": 23197,
        "bus2": 23196
      },
      "params": {
        "R": 0.003367701778188348,
        "X": 0.09006698429584503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23197_6",
      "ports": {
        "bus1": 23197,
        "bus2": 23196
      },
      "params": {
        "R": 0.003367701778188348,
        "X": 0.09006698429584503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23198_1",
      "ports": {
        "bus1": 23196,
        "bus2": 23198
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23196_23199_1",
      "ports": {
        "bus1": 23196,
        "bus2": 23199
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23197_23203_1",
      "ports": {
        "bus1": 23203,
        "bus2": 23197
      },
      "params": {
        "R": 0.01560708414763212,
        "X": 0.047702107578516,
        "G": 0.0,
        "B": 0.001979311928153038
      },
      "extension": {
        "length": 7383.822695068359,
        "rating": 77.39340662956238
      }
    },
    {
      "class": "Branch",
      "id": "branch_23197_23203_2",
      "ports": {
        "bus1": 23203,
        "bus2": 23197
      },
      "params": {
        "R": 0.01560708414763212,
        "X": 0.047702107578516,
        "G": 0.0,
        "B": 0.001979311928153038
      },
      "extension": {
        "length": 7383.822695068359,
        "rating": 77.39340662956238
      }
    },
    {
      "class": "Branch",
      "id": "branch_23197_23203_3",
      "ports": {
        "bus1": 23203,
        "bus2": 23197
      },
      "params": {
        "R": 0.01560708414763212,
        "X": 0.047702107578516,
        "G": 0.0,
        "B": 0.001979311928153038
      },
      "extension": {
        "length": 7383.822695068359,
        "rating": 77.39340662956238
      }
    },
    {
      "class": "Branch",
      "id": "branch_23197_23205_1",
      "ports": {
        "bus1": 23205,
        "bus2": 23197
      },
      "params": {
        "R": 0.0259526576846838,
        "X": 0.06066209077835083,
        "G": 0.0,
        "B": 0.0023183217272162437
      },
      "extension": {
        "length": 9024.693584655763,
        "rating": 78.71795892715454
      }
    },
    {
      "class": "Branch",
      "id": "branch_23197_23205_2",
      "ports": {
        "bus1": 23205,
        "bus2": 23197
      },
      "params": {
        "R": 0.0259526576846838,
        "X": 0.06066209077835083,
        "G": 0.0,
        "B": 0.0023183217272162437
      },
      "extension": {
        "length": 9024.693584655763,
        "rating": 78.71795892715454
      }
    },
    {
      "class": "Branch",
      "id": "branch_23197_23205_3",
      "ports": {
        "bus1": 23205,
        "bus2": 23197
      },
      "params": {
        "R": 0.0259526576846838,
        "X": 0.06066209077835083,
        "G": 0.0,
        "B": 0.0023183217272162437
      },
      "extension": {
        "length": 9024.693584655763,
        "rating": 78.71795892715454
      }
    },
    {
      "class": "Branch",
      "id": "branch_23199_23200_1",
      "ports": {
        "bus1": 23199,
        "bus2": 23200
      },
      "params": {
        "R": 0.004534396342933178,
        "X": 0.02534075826406479,
        "G": 0.0,
        "B": 0.01625000685453415
      },
      "extension": {
        "length": 14619.74841760254,
        "rating": 230.41489124298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_23199_23347_1",
      "ports": {
        "bus1": 23199,
        "bus2": 23347
      },
      "params": {
        "R": 0.009063169360160828,
        "X": 0.04455041140317917,
        "G": 0.0,
        "B": 0.030670924112200734
      },
      "extension": {
        "length": 25672.82128527832,
        "rating": 195.74977159500122
      }
    },
    {
      "class": "Branch",
      "id": "branch_23200_23201_1",
      "ports": {
        "bus1": 23200,
        "bus2": 23201
      },
      "params": {
        "R": 0.00022553707822225988,
        "X": 0.0010476885363459587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23203_23204_1",
      "ports": {
        "bus1": 23203,
        "bus2": 23204
      },
      "params": {
        "R": 0.0002542468428146094,
        "X": 0.0011468763696029782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23203_23205_1",
      "ports": {
        "bus1": 23203,
        "bus2": 23205
      },
      "params": {
        "R": 0.03497587889432907,
        "X": 0.08002328872680664,
        "G": 0.0,
        "B": 0.0039769127033650875
      },
      "extension": {
        "length": 12911.96451928711,
        "rating": 51.22142434120178
      }
    },
    {
      "class": "Branch",
      "id": "branch_23206_23208_1",
      "ports": {
        "bus1": 23208,
        "bus2": 23206
      },
      "params": {
        "R": 0.03521353006362915,
        "X": 0.11443864554166795,
        "G": 0.0,
        "B": 0.004020881839096546
      },
      "extension": {
        "length": 15870.786474243165,
        "rating": 60.99709868431091
      }
    },
    {
      "class": "Branch",
      "id": "branch_23207_23208_1",
      "ports": {
        "bus1": 23208,
        "bus2": 23207
      },
      "params": {
        "R": 0.005268567241728306,
        "X": 0.15305116772651672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23207_23209_1",
      "ports": {
        "bus1": 23207,
        "bus2": 23209
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23207_23336_1",
      "ports": {
        "bus1": 23207,
        "bus2": 23336
      },
      "params": {
        "R": 0.00934502761811018,
        "X": 0.055143751204013824,
        "G": 0.0,
        "B": 0.024379190057516098
      },
      "extension": {
        "length": 26338.53799951172,
        "rating": 221.74179553985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_23210_23211_1",
      "ports": {
        "bus1": 23210,
        "bus2": 23211
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23212_23241_1",
      "ports": {
        "bus1": 23241,
        "bus2": 23212
      },
      "params": {
        "R": 0.014961963519454004,
        "X": 0.03892524167895317,
        "G": 0.0,
        "B": 0.0033351902384310956
      },
      "extension": {
        "length": 8528.819805725097,
        "rating": 47.57532775402069
      }
    },
    {
      "class": "Branch",
      "id": "branch_23212_23243_1",
      "ports": {
        "bus1": 23212,
        "bus2": 23243
      },
      "params": {
        "R": 0.02860872820019722,
        "X": 0.06859258562326431,
        "G": 0.0,
        "B": 0.0017248286167159679
      },
      "extension": {
        "length": 7264.973926208497,
        "rating": 48.18597137928009
      }
    },
    {
      "class": "Branch",
      "id": "branch_23212_23441_1",
      "ports": {
        "bus1": 23441,
        "bus2": 23212
      },
      "params": {
        "R": 0.017827918753027916,
        "X": 0.040118105709552765,
        "G": 0.0,
        "B": 0.0036430400796234608
      },
      "extension": {
        "length": 9209.694106384277,
        "rating": 50.675660371780396
      }
    },
    {
      "class": "Branch",
      "id": "branch_23213_23216_1",
      "ports": {
        "bus1": 23216,
        "bus2": 23213
      },
      "params": {
        "R": 0.022691758349537853,
        "X": 0.06759703904390335,
        "G": 0.0,
        "B": 0.002726856851950288
      },
      "extension": {
        "length": 9777.452846374512,
        "rating": 68.49524974822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_23213_23216_2",
      "ports": {
        "bus1": 23216,
        "bus2": 23213
      },
      "params": {
        "R": 0.022691758349537853,
        "X": 0.06759703904390335,
        "G": 0.0,
        "B": 0.002726856851950288
      },
      "extension": {
        "length": 9777.452846374512,
        "rating": 68.49524974822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_23215_23216_1",
      "ports": {
        "bus1": 23215,
        "bus2": 23216
      },
      "params": {
        "R": 0.0002921714331023395,
        "X": 0.001108841272071004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23216_23219_1",
      "ports": {
        "bus1": 23216,
        "bus2": 23219
      },
      "params": {
        "R": 0.032106030732393265,
        "X": 0.07915966957807541,
        "G": 0.0,
        "B": 0.0030879441183060403
      },
      "extension": {
        "length": 11002.200717041016,
        "rating": 63.08876872062683
      }
    },
    {
      "class": "Branch",
      "id": "branch_23216_23226_1",
      "ports": {
        "bus1": 23226,
        "bus2": 23216
      },
      "params": {
        "R": 0.015733564272522926,
        "X": 0.03772794082760811,
        "G": 0.0,
        "B": 0.004896791651844978
      },
      "extension": {
        "length": 9079.157911376953,
        "rating": 68.54528784751892
      }
    },
    {
      "class": "Branch",
      "id": "branch_23216_23226_2",
      "ports": {
        "bus1": 23226,
        "bus2": 23216
      },
      "params": {
        "R": 0.015733564272522926,
        "X": 0.03772794082760811,
        "G": 0.0,
        "B": 0.004896791651844978
      },
      "extension": {
        "length": 9079.157911376953,
        "rating": 68.54528784751892
      }
    },
    {
      "class": "Branch",
      "id": "branch_23217_23221_1",
      "ports": {
        "bus1": 23217,
        "bus2": 23221
      },
      "params": {
        "R": 6.2386883655563e-05,
        "X": 0.003416134510189295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23217_23223_1",
      "ports": {
        "bus1": 23217,
        "bus2": 23223
      },
      "params": {
        "R": 0.0002711254055611789,
        "X": 0.0011855573393404484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23217_23240_1",
      "ports": {
        "bus1": 23240,
        "bus2": 23217
      },
      "params": {
        "R": 0.0008399217622354627,
        "X": 0.009215288795530796,
        "G": 0.0,
        "B": 0.10838105529546738
      },
      "extension": {
        "length": 23551.086095947267,
        "rating": 1038.067626953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_23218_23219_1",
      "ports": {
        "bus1": 23219,
        "bus2": 23218
      },
      "params": {
        "R": 0.00460705766454339,
        "X": 0.10263525694608688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23218_23219_2",
      "ports": {
        "bus1": 23219,
        "bus2": 23218
      },
      "params": {
        "R": 0.00460705766454339,
        "X": 0.10263525694608688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23218_23219_3",
      "ports": {
        "bus1": 23219,
        "bus2": 23218
      },
      "params": {
        "R": 0.00460705766454339,
        "X": 0.10263525694608688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23218_23219_4",
      "ports": {
        "bus1": 23219,
        "bus2": 23218
      },
      "params": {
        "R": 0.00460705766454339,
        "X": 0.10263525694608688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23218_23221_1",
      "ports": {
        "bus1": 23218,
        "bus2": 23221
      },
      "params": {
        "R": 0.00017414524336345494,
        "X": 0.00953572429716587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23218_23222_1",
      "ports": {
        "bus1": 23218,
        "bus2": 23222
      },
      "params": {
        "R": 0.00029200417338870466,
        "X": 0.0010853228159248829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23219_23224_1",
      "ports": {
        "bus1": 23224,
        "bus2": 23219
      },
      "params": {
        "R": 0.016142424196004868,
        "X": 0.044989161193370826,
        "G": 0.0,
        "B": 0.0032597319222986694
      },
      "extension": {
        "length": 8758.396001953126,
        "rating": 79.3188214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_23219_23224_2",
      "ports": {
        "bus1": 23224,
        "bus2": 23219
      },
      "params": {
        "R": 0.016142424196004868,
        "X": 0.044989161193370826,
        "G": 0.0,
        "B": 0.0032597319222986694
      },
      "extension": {
        "length": 8758.396001953126,
        "rating": 79.3188214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_23219_23224_3",
      "ports": {
        "bus1": 23224,
        "bus2": 23219
      },
      "params": {
        "R": 0.016142424196004868,
        "X": 0.044989161193370826,
        "G": 0.0,
        "B": 0.0032597319222986694
      },
      "extension": {
        "length": 8758.396001953126,
        "rating": 79.3188214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_23219_23224_4",
      "ports": {
        "bus1": 23224,
        "bus2": 23219
      },
      "params": {
        "R": 0.016142424196004868,
        "X": 0.044989161193370826,
        "G": 0.0,
        "B": 0.0032597319222986694
      },
      "extension": {
        "length": 8758.396001953126,
        "rating": 79.3188214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_23220_23221_1",
      "ports": {
        "bus1": 23220,
        "bus2": 23221
      },
      "params": {
        "R": 0.0010490028653293848,
        "X": 0.057440560311079025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23222_23246_1",
      "ports": {
        "bus1": 23246,
        "bus2": 23222
      },
      "params": {
        "R": 0.009552211500704288,
        "X": 0.03851333260536194,
        "G": 0.0,
        "B": 0.01441909745335579
      },
      "extension": {
        "length": 17042.982366577147,
        "rating": 220.79966068267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_23224_23251_1",
      "ports": {
        "bus1": 23251,
        "bus2": 23224
      },
      "params": {
        "R": 0.02080686390399933,
        "X": 0.0482783243060112,
        "G": 0.0,
        "B": 0.0012785892467945814
      },
      "extension": {
        "length": 5599.821507110596,
        "rating": 70.988929271698
      }
    },
    {
      "class": "Branch",
      "id": "branch_23224_23251_2",
      "ports": {
        "bus1": 23251,
        "bus2": 23224
      },
      "params": {
        "R": 0.02080686390399933,
        "X": 0.0482783243060112,
        "G": 0.0,
        "B": 0.0012785892467945814
      },
      "extension": {
        "length": 5599.821507110596,
        "rating": 70.988929271698
      }
    },
    {
      "class": "Branch",
      "id": "branch_23225_23694_1",
      "ports": {
        "bus1": 23225,
        "bus2": 23694
      },
      "params": {
        "R": 0.07490912079811096,
        "X": 0.1976652145385742,
        "G": 0.0,
        "B": 0.0048479605466127396
      },
      "extension": {
        "length": 22506.877879760745,
        "rating": 63.369107246398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_23226_23236_1",
      "ports": {
        "bus1": 23236,
        "bus2": 23226
      },
      "params": {
        "R": 0.03555193915963173,
        "X": 0.097690612077713,
        "G": 0.0,
        "B": 0.0019633846823126078
      },
      "extension": {
        "length": 10699.012153564454,
        "rating": 56.712329387664795
      }
    },
    {
      "class": "Branch",
      "id": "branch_23226_23241_1",
      "ports": {
        "bus1": 23226,
        "bus2": 23241
      },
      "params": {
        "R": 0.016932900995016098,
        "X": 0.040975406765937805,
        "G": 0.0,
        "B": 0.0015771231846883893
      },
      "extension": {
        "length": 6045.878687255859,
        "rating": 65.79166650772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_23226_23241_2",
      "ports": {
        "bus1": 23226,
        "bus2": 23241
      },
      "params": {
        "R": 0.016932900995016098,
        "X": 0.040975406765937805,
        "G": 0.0,
        "B": 0.0015771231846883893
      },
      "extension": {
        "length": 6045.878687255859,
        "rating": 65.79166650772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_23227_23228_1",
      "ports": {
        "bus1": 23227,
        "bus2": 23228
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23228_23239_1",
      "ports": {
        "bus1": 23239,
        "bus2": 23228
      },
      "params": {
        "R": 0.0042175971902906895,
        "X": 0.02115795016288757,
        "G": 0.0,
        "B": 0.009564289823174477
      },
      "extension": {
        "length": 10940.416209228515,
        "rating": 213.35601806640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_23229_23232_1",
      "ports": {
        "bus1": 23229,
        "bus2": 23232
      },
      "params": {
        "R": 0.004369034897536039,
        "X": 0.13407117128372192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23229_23233_1",
      "ports": {
        "bus1": 23229,
        "bus2": 23233
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23229_23239_1",
      "ports": {
        "bus1": 23239,
        "bus2": 23229
      },
      "params": {
        "R": 0.005586520768702031,
        "X": 0.02841252088546753,
        "G": 0.0,
        "B": 0.019235724583268166
      },
      "extension": {
        "length": 17221.28199499512,
        "rating": 242.50612258911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_23229_23275_1",
      "ports": {
        "bus1": 23229,
        "bus2": 23275
      },
      "params": {
        "R": 0.013744927942752836,
        "X": 0.08408160507678986,
        "G": 0.0,
        "B": 0.02878652326762676
      },
      "extension": {
        "length": 30994.446366210937,
        "rating": 202.3451328277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_23230_23232_1",
      "ports": {
        "bus1": 23230,
        "bus2": 23232
      },
      "params": {
        "R": 0.00012003211304545403,
        "X": 0.0036833956837654114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23230_23772_1",
      "ports": {
        "bus1": 23772,
        "bus2": 23230
      },
      "params": {
        "R": 0.022474676370620728,
        "X": 0.041603513062000275,
        "G": 0.0,
        "B": 0.007297710049897432
      },
      "extension": {
        "length": 13253.903461669923,
        "rating": 68.77403259277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_23230_23772_2",
      "ports": {
        "bus1": 23772,
        "bus2": 23230
      },
      "params": {
        "R": 0.022474676370620728,
        "X": 0.041603513062000275,
        "G": 0.0,
        "B": 0.007297710049897432
      },
      "extension": {
        "length": 13253.903461669923,
        "rating": 68.77403259277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_23231_23232_1",
      "ports": {
        "bus1": 23231,
        "bus2": 23232
      },
      "params": {
        "R": 0.026662373915314674,
        "X": 0.8181797862052917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23234_23235_1",
      "ports": {
        "bus1": 23235,
        "bus2": 23234
      },
      "params": {
        "R": 0.00024364022829104215,
        "X": 0.012362710200250149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23234_23235_2",
      "ports": {
        "bus1": 23235,
        "bus2": 23234
      },
      "params": {
        "R": 0.00024364022829104215,
        "X": 0.012362710200250149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23234_23235_3",
      "ports": {
        "bus1": 23235,
        "bus2": 23234
      },
      "params": {
        "R": 0.00024364022829104215,
        "X": 0.012362710200250149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23234_23240_1",
      "ports": {
        "bus1": 23234,
        "bus2": 23240
      },
      "params": {
        "R": 0.0002425877028144896,
        "X": 0.0011885440908372402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23235_23238_1",
      "ports": {
        "bus1": 23235,
        "bus2": 23238
      },
      "params": {
        "R": 0.00395764596760273,
        "X": 0.13910794258117676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23235_23239_1",
      "ports": {
        "bus1": 23235,
        "bus2": 23239
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23236_23238_1",
      "ports": {
        "bus1": 23236,
        "bus2": 23238
      },
      "params": {
        "R": -0.0009834354277700186,
        "X": -0.034566931426525116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23236_23441_1",
      "ports": {
        "bus1": 23236,
        "bus2": 23441
      },
      "params": {
        "R": 0.04535301402211189,
        "X": 0.11952712386846542,
        "G": 0.0,
        "B": 0.005979731213301419
      },
      "extension": {
        "length": 18395.90899475098,
        "rating": 58.29625725746155
      }
    },
    {
      "class": "Branch",
      "id": "branch_23237_23238_1",
      "ports": {
        "bus1": 23237,
        "bus2": 23238
      },
      "params": {
        "R": 0.018343398347496986,
        "X": 0.6447551250457764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23241_23251_1",
      "ports": {
        "bus1": 23251,
        "bus2": 23241
      },
      "params": {
        "R": 0.025435546413064003,
        "X": 0.07122086733579636,
        "G": 0.0,
        "B": 0.002750373911112547
      },
      "extension": {
        "length": 9938.22133557129,
        "rating": 51.630014181137085
      }
    },
    {
      "class": "Branch",
      "id": "branch_23242_23245_1",
      "ports": {
        "bus1": 23242,
        "bus2": 23245
      },
      "params": {
        "R": 0.018454529345035553,
        "X": 0.3938983380794525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23242_23246_1",
      "ports": {
        "bus1": 23242,
        "bus2": 23246
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23243_23245_1",
      "ports": {
        "bus1": 23243,
        "bus2": 23245
      },
      "params": {
        "R": -0.010198515839874744,
        "X": -0.21767982840538025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23243_23251_1",
      "ports": {
        "bus1": 23243,
        "bus2": 23251
      },
      "params": {
        "R": 0.015742184594273567,
        "X": 0.043158821761608124,
        "G": 0.0,
        "B": 0.001636036322452128
      },
      "extension": {
        "length": 6425.054321868896,
        "rating": 59.96350049972534
      }
    },
    {
      "class": "Branch",
      "id": "branch_23243_23368_1",
      "ports": {
        "bus1": 23243,
        "bus2": 23368
      },
      "params": {
        "R": 0.01860084757208824,
        "X": 0.04092343896627426,
        "G": 0.0,
        "B": 0.00414271792396903
      },
      "extension": {
        "length": 8088.383410400391,
        "rating": 61.87088489532471
      }
    },
    {
      "class": "Branch",
      "id": "branch_23244_23245_1",
      "ports": {
        "bus1": 23244,
        "bus2": 23245
      },
      "params": {
        "R": 0.0334969088435173,
        "X": 0.714966893196106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23247_23250_1",
      "ports": {
        "bus1": 23247,
        "bus2": 23250
      },
      "params": {
        "R": -0.0011310894042253494,
        "X": -0.02138093113899231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23247_23251_1",
      "ports": {
        "bus1": 23247,
        "bus2": 23251
      },
      "params": {
        "R": 0.00028012445545755327,
        "X": 0.001175258425064385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23247_23252_1",
      "ports": {
        "bus1": 23247,
        "bus2": 23252
      },
      "params": {
        "R": 0.00028078790637664497,
        "X": 0.0011878607328981161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23248_23250_1",
      "ports": {
        "bus1": 23248,
        "bus2": 23250
      },
      "params": {
        "R": 0.014366182498633862,
        "X": 0.27156323194503784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23249_23250_1",
      "ports": {
        "bus1": 23249,
        "bus2": 23250
      },
      "params": {
        "R": 0.014366182498633862,
        "X": 0.27156323194503784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23251_23656_1",
      "ports": {
        "bus1": 23656,
        "bus2": 23251
      },
      "params": {
        "R": 0.02696540392935276,
        "X": 0.06869640946388245,
        "G": 0.0,
        "B": 0.0027630184777081013
      },
      "extension": {
        "length": 10055.47238800049,
        "rating": 65.24912714958191
      }
    },
    {
      "class": "Branch",
      "id": "branch_23253_23254_1",
      "ports": {
        "bus1": 23253,
        "bus2": 23254
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23253_23255_1",
      "ports": {
        "bus1": 23255,
        "bus2": 23253
      },
      "params": {
        "R": 0.015094800852239132,
        "X": 0.04013324901461601,
        "G": 0.0,
        "B": 0.0033087481278926134
      },
      "extension": {
        "length": 7778.536160339356,
        "rating": 74.05534386634827
      }
    },
    {
      "class": "Branch",
      "id": "branch_23253_23255_2",
      "ports": {
        "bus1": 23255,
        "bus2": 23253
      },
      "params": {
        "R": 0.015094800852239132,
        "X": 0.04013324901461601,
        "G": 0.0,
        "B": 0.0033087481278926134
      },
      "extension": {
        "length": 7778.536160339356,
        "rating": 74.05534386634827
      }
    },
    {
      "class": "Branch",
      "id": "branch_23253_23255_3",
      "ports": {
        "bus1": 23255,
        "bus2": 23253
      },
      "params": {
        "R": 0.015094800852239132,
        "X": 0.04013324901461601,
        "G": 0.0,
        "B": 0.0033087481278926134
      },
      "extension": {
        "length": 7778.536160339356,
        "rating": 74.05534386634827
      }
    },
    {
      "class": "Branch",
      "id": "branch_23256_23257_1",
      "ports": {
        "bus1": 23256,
        "bus2": 23257
      },
      "params": {
        "R": 0.0205682460218668,
        "X": 0.03765219822525978,
        "G": 0.0,
        "B": 0.0022286707535386086
      },
      "extension": {
        "length": 6611.642967590332,
        "rating": 43.69544982910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_23256_23270_1",
      "ports": {
        "bus1": 23256,
        "bus2": 23270
      },
      "params": {
        "R": 0.036011774092912674,
        "X": 0.0741250142455101,
        "G": 0.0,
        "B": 0.001406171009875834
      },
      "extension": {
        "length": 6704.572202270508,
        "rating": 49.5395690202713
      }
    },
    {
      "class": "Branch",
      "id": "branch_23257_23260_1",
      "ports": {
        "bus1": 23257,
        "bus2": 23260
      },
      "params": {
        "R": 0.018840700387954712,
        "X": 0.03932248800992966,
        "G": 0.0,
        "B": 0.0008111689821816981
      },
      "extension": {
        "length": 3871.3697424316406,
        "rating": 62.03547120094299
      }
    },
    {
      "class": "Branch",
      "id": "branch_23258_23259_1",
      "ports": {
        "bus1": 23259,
        "bus2": 23258
      },
      "params": {
        "R": 0.0004830708203371614,
        "X": 0.02913869172334671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23258_23259_2",
      "ports": {
        "bus1": 23259,
        "bus2": 23258
      },
      "params": {
        "R": 0.0004830708203371614,
        "X": 0.02913869172334671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23258_23259_3",
      "ports": {
        "bus1": 23259,
        "bus2": 23258
      },
      "params": {
        "R": 0.0004830708203371614,
        "X": 0.02913869172334671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23258_23335_1",
      "ports": {
        "bus1": 23335,
        "bus2": 23258
      },
      "params": {
        "R": 0.00045976912952028215,
        "X": 0.005498130805790424,
        "G": 0.0,
        "B": 0.2694239914417267
      },
      "extension": {
        "length": 28183.41394848633,
        "rating": 1222.5030899047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_23259_23262_1",
      "ports": {
        "bus1": 23259,
        "bus2": 23262
      },
      "params": {
        "R": 0.00765248853713274,
        "X": 0.23429910838603973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23259_23263_1",
      "ports": {
        "bus1": 23259,
        "bus2": 23263
      },
      "params": {
        "R": 0.00028594621107913554,
        "X": 0.0011757586617022753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23259_23264_1",
      "ports": {
        "bus1": 23259,
        "bus2": 23264
      },
      "params": {
        "R": 0.00024285713152494282,
        "X": 0.001167507958598435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23260_23262_1",
      "ports": {
        "bus1": 23260,
        "bus2": 23262
      },
      "params": {
        "R": -0.0022733760997653008,
        "X": -0.06960482895374298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23260_23269_1",
      "ports": {
        "bus1": 23260,
        "bus2": 23269
      },
      "params": {
        "R": 0.020028328523039818,
        "X": 0.048588227480649955,
        "G": 0.0,
        "B": 0.010174661874771118
      },
      "extension": {
        "length": 15497.981369384766,
        "rating": 58.52673053741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_23261_23262_1",
      "ports": {
        "bus1": 23261,
        "bus2": 23262
      },
      "params": {
        "R": 0.03130325302481651,
        "X": 0.9584233164787292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23263_23266_1",
      "ports": {
        "bus1": 23266,
        "bus2": 23263
      },
      "params": {
        "R": 0.004485067445784807,
        "X": 0.02859777212142944,
        "G": 0.0,
        "B": 0.014651654288172724
      },
      "extension": {
        "length": 14178.232297485352,
        "rating": 225.2070188522339
      }
    },
    {
      "class": "Branch",
      "id": "branch_23265_23267_1",
      "ports": {
        "bus1": 23267,
        "bus2": 23265
      },
      "params": {
        "R": 0.023747486993670464,
        "X": 0.07244013249874115,
        "G": 0.0,
        "B": 0.00235411967150867
      },
      "extension": {
        "length": 9865.423174438476,
        "rating": 61.98320388793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_23265_23269_1",
      "ports": {
        "bus1": 23265,
        "bus2": 23269
      },
      "params": {
        "R": 0.02845718525350094,
        "X": 0.07026174664497375,
        "G": 0.0,
        "B": 0.003517673583701253
      },
      "extension": {
        "length": 11192.797850646974,
        "rating": 46.83143496513367
      }
    },
    {
      "class": "Branch",
      "id": "branch_23266_23267_1",
      "ports": {
        "bus1": 23267,
        "bus2": 23266
      },
      "params": {
        "R": 0.005209049209952354,
        "X": 0.13076414167881012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23266_23267_2",
      "ports": {
        "bus1": 23267,
        "bus2": 23266
      },
      "params": {
        "R": 0.005209049209952354,
        "X": 0.13076414167881012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23266_23267_3",
      "ports": {
        "bus1": 23267,
        "bus2": 23266
      },
      "params": {
        "R": 0.005209049209952354,
        "X": 0.13076414167881012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23266_23268_1",
      "ports": {
        "bus1": 23266,
        "bus2": 23268
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23266_23336_1",
      "ports": {
        "bus1": 23266,
        "bus2": 23336
      },
      "params": {
        "R": 0.010460780002176762,
        "X": 0.05546791106462478,
        "G": 0.0,
        "B": 0.02271161787211895
      },
      "extension": {
        "length": 24842.079341674806,
        "rating": 254.88033294677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_23266_23336_2",
      "ports": {
        "bus1": 23266,
        "bus2": 23336
      },
      "params": {
        "R": 0.010460780002176762,
        "X": 0.05546791106462478,
        "G": 0.0,
        "B": 0.02271161787211895
      },
      "extension": {
        "length": 24842.079341674806,
        "rating": 254.88033294677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_23267_23270_1",
      "ports": {
        "bus1": 23267,
        "bus2": 23270
      },
      "params": {
        "R": 0.026923516765236858,
        "X": 0.05548461899161339,
        "G": 0.0,
        "B": 0.000921412545721978
      },
      "extension": {
        "length": 5221.65960131836,
        "rating": 70.66211104393005
      }
    },
    {
      "class": "Branch",
      "id": "branch_23267_23270_2",
      "ports": {
        "bus1": 23267,
        "bus2": 23270
      },
      "params": {
        "R": 0.026923516765236858,
        "X": 0.05548461899161339,
        "G": 0.0,
        "B": 0.000921412545721978
      },
      "extension": {
        "length": 5221.65960131836,
        "rating": 70.66211104393005
      }
    },
    {
      "class": "Branch",
      "id": "branch_23270_23330_1",
      "ports": {
        "bus1": 23270,
        "bus2": 23330
      },
      "params": {
        "R": 0.09487413614988327,
        "X": 0.22333705425262448,
        "G": 0.0,
        "B": 0.005547496490180492
      },
      "extension": {
        "length": 26559.111884765625,
        "rating": 62.40827441215515
      }
    },
    {
      "class": "Branch",
      "id": "branch_23271_23272_1",
      "ports": {
        "bus1": 23272,
        "bus2": 23271
      },
      "params": {
        "R": 0.004513279534876347,
        "X": 0.15790635347366333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23271_23273_1",
      "ports": {
        "bus1": 23271,
        "bus2": 23273
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23272_23607_1",
      "ports": {
        "bus1": 23272,
        "bus2": 23607
      },
      "params": {
        "R": 0.029264057055115696,
        "X": 0.06830520927906036,
        "G": 0.0,
        "B": 0.004694812931120396
      },
      "extension": {
        "length": 13173.44362866211,
        "rating": 44.16598975658417
      }
    },
    {
      "class": "Branch",
      "id": "branch_23273_23275_1",
      "ports": {
        "bus1": 23273,
        "bus2": 23275
      },
      "params": {
        "R": 0.002145846839994192,
        "X": 0.013989112339913847,
        "G": 0.0,
        "B": 0.05385502055287361
      },
      "extension": {
        "length": 18379.532785034182,
        "rating": 215.85183143615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_23274_23276_1",
      "ports": {
        "bus1": 23276,
        "bus2": 23274
      },
      "params": {
        "R": 0.03492933139204979,
        "X": 0.09999148547649384,
        "G": 0.0,
        "B": 0.0016413689590990546
      },
      "extension": {
        "length": 9954.797067993164,
        "rating": 57.63431787490845
      }
    },
    {
      "class": "Branch",
      "id": "branch_23274_23694_1",
      "ports": {
        "bus1": 23694,
        "bus2": 23274
      },
      "params": {
        "R": 0.026665598154067993,
        "X": 0.06459704041481018,
        "G": 0.0,
        "B": 0.004625767469406128
      },
      "extension": {
        "length": 12060.745406982422,
        "rating": 63.39154243469238
      }
    },
    {
      "class": "Branch",
      "id": "branch_23274_23758_1",
      "ports": {
        "bus1": 23758,
        "bus2": 23274
      },
      "params": {
        "R": 0.031108634546399113,
        "X": 0.08779832720756531,
        "G": 0.0,
        "B": 0.005449209362268448
      },
      "extension": {
        "length": 14777.850209106446,
        "rating": 38.890597224235535
      }
    },
    {
      "class": "Branch",
      "id": "branch_23277_23280_1",
      "ports": {
        "bus1": 23277,
        "bus2": 23280
      },
      "params": {
        "R": 0.016343113034963608,
        "X": 0.041126690804958344,
        "G": 0.0,
        "B": 0.00286280270665884
      },
      "extension": {
        "length": 7463.723864501953,
        "rating": 62.33798265457153
      }
    },
    {
      "class": "Branch",
      "id": "branch_23277_23282_1",
      "ports": {
        "bus1": 23282,
        "bus2": 23277
      },
      "params": {
        "R": 0.014702553860843182,
        "X": 0.03930458799004555,
        "G": 0.0,
        "B": 0.0021296837367117405
      },
      "extension": {
        "length": 6316.068881195069,
        "rating": 48.80989491939545
      }
    },
    {
      "class": "Branch",
      "id": "branch_23278_23279_1",
      "ports": {
        "bus1": 23278,
        "bus2": 23279
      },
      "params": {
        "R": 0.00020129937911406157,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23278_23280_1",
      "ports": {
        "bus1": 23278,
        "bus2": 23280
      },
      "params": {
        "R": 0.016737956553697586,
        "X": 0.041779376566410065,
        "G": 0.0,
        "B": 0.013715418986976145
      },
      "extension": {
        "length": 18486.203762329103,
        "rating": 72.34634160995483
      }
    },
    {
      "class": "Branch",
      "id": "branch_23278_23280_2",
      "ports": {
        "bus1": 23278,
        "bus2": 23280
      },
      "params": {
        "R": 0.016737956553697586,
        "X": 0.041779376566410065,
        "G": 0.0,
        "B": 0.013715418986976145
      },
      "extension": {
        "length": 18486.203762329103,
        "rating": 72.34634160995483
      }
    },
    {
      "class": "Branch",
      "id": "branch_23278_23309_1",
      "ports": {
        "bus1": 23309,
        "bus2": 23278
      },
      "params": {
        "R": 0.028899887576699257,
        "X": 0.06842772662639618,
        "G": 0.0,
        "B": 0.006177781615406275
      },
      "extension": {
        "length": 14418.150676391602,
        "rating": 65.62749147415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_23281_23284_1",
      "ports": {
        "bus1": 23281,
        "bus2": 23284
      },
      "params": {
        "R": 0.0035249940119683743,
        "X": 0.10757619142532349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23281_23285_1",
      "ports": {
        "bus1": 23281,
        "bus2": 23285
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23281_23286_1",
      "ports": {
        "bus1": 23281,
        "bus2": 23286
      },
      "params": {
        "R": 0.00029936875216662884,
        "X": 0.0010947857517749071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23282_23284_1",
      "ports": {
        "bus1": 23282,
        "bus2": 23284
      },
      "params": {
        "R": 5.338678602129221e-05,
        "X": 0.0016292370855808258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23283_23284_1",
      "ports": {
        "bus1": 23283,
        "bus2": 23284
      },
      "params": {
        "R": 0.018254831433296204,
        "X": 0.5571029782295227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23287_23646_1",
      "ports": {
        "bus1": 23646,
        "bus2": 23287
      },
      "params": {
        "R": 0.009047847241163254,
        "X": 0.04640014097094536,
        "G": 0.0,
        "B": 0.016538243740797043
      },
      "extension": {
        "length": 19500.678491088867,
        "rating": 225.82552433013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_23288_23289_1",
      "ports": {
        "bus1": 23289,
        "bus2": 23288
      },
      "params": {
        "R": 0.009459249675273895,
        "X": 0.025778649374842644,
        "G": 0.0,
        "B": 0.003906911239027977
      },
      "extension": {
        "length": 6669.034906311035,
        "rating": 69.9776291847229
      }
    },
    {
      "class": "Branch",
      "id": "branch_23288_23289_2",
      "ports": {
        "bus1": 23289,
        "bus2": 23288
      },
      "params": {
        "R": 0.009459249675273895,
        "X": 0.025778649374842644,
        "G": 0.0,
        "B": 0.003906911239027977
      },
      "extension": {
        "length": 6669.034906311035,
        "rating": 69.9776291847229
      }
    },
    {
      "class": "Branch",
      "id": "branch_23288_23292_1",
      "ports": {
        "bus1": 23288,
        "bus2": 23292
      },
      "params": {
        "R": 0.03245946019887924,
        "X": 0.07414369285106659,
        "G": 0.0,
        "B": 0.0018025508616119623
      },
      "extension": {
        "length": 8986.806525146485,
        "rating": 57.540059089660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_23288_23293_1",
      "ports": {
        "bus1": 23288,
        "bus2": 23293
      },
      "params": {
        "R": 0.022899899631738663,
        "X": 0.04480987787246704,
        "G": 0.0,
        "B": 0.0019544793758541346
      },
      "extension": {
        "length": 6591.656164306641,
        "rating": 58.48022103309631
      }
    },
    {
      "class": "Branch",
      "id": "branch_23288_23294_1",
      "ports": {
        "bus1": 23288,
        "bus2": 23294
      },
      "params": {
        "R": 0.018914218991994858,
        "X": 0.05664451792836189,
        "G": 0.0,
        "B": 0.0011308107059448957
      },
      "extension": {
        "length": 5786.131204742432,
        "rating": 53.627389669418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_23289_23290_1",
      "ports": {
        "bus1": 23289,
        "bus2": 23290
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23289_23640_1",
      "ports": {
        "bus1": 23289,
        "bus2": 23640
      },
      "params": {
        "R": 0.026706745848059654,
        "X": 0.07741270214319229,
        "G": 0.0,
        "B": 0.0009900691220536828
      },
      "extension": {
        "length": 6390.632434570312,
        "rating": 74.49137568473816
      }
    },
    {
      "class": "Branch",
      "id": "branch_23289_23640_2",
      "ports": {
        "bus1": 23289,
        "bus2": 23640
      },
      "params": {
        "R": 0.026706745848059654,
        "X": 0.07741270214319229,
        "G": 0.0,
        "B": 0.0009900691220536828
      },
      "extension": {
        "length": 6390.632434570312,
        "rating": 74.49137568473816
      }
    },
    {
      "class": "Branch",
      "id": "branch_23291_23294_1",
      "ports": {
        "bus1": 23291,
        "bus2": 23294
      },
      "params": {
        "R": 0.013136391527950764,
        "X": 0.0337299220263958,
        "G": 0.0,
        "B": 0.0052405172027647495
      },
      "extension": {
        "length": 9225.156348632812,
        "rating": 64.88493084907532
      }
    },
    {
      "class": "Branch",
      "id": "branch_23292_23294_1",
      "ports": {
        "bus1": 23294,
        "bus2": 23292
      },
      "params": {
        "R": 0.012504387646913528,
        "X": 0.029627252370119095,
        "G": 0.0,
        "B": 0.004746689926832914
      },
      "extension": {
        "length": 8308.025678100586,
        "rating": 60.81622242927551
      }
    },
    {
      "class": "Branch",
      "id": "branch_23293_23295_1",
      "ports": {
        "bus1": 23293,
        "bus2": 23295
      },
      "params": {
        "R": 0.024899417534470558,
        "X": 0.059767827391624444,
        "G": 0.0,
        "B": 0.0012033520033583045
      },
      "extension": {
        "length": 5789.893742523193,
        "rating": 73.77069592475891
      }
    },
    {
      "class": "Branch",
      "id": "branch_23293_23295_2",
      "ports": {
        "bus1": 23293,
        "bus2": 23295
      },
      "params": {
        "R": 0.024899417534470558,
        "X": 0.059767827391624444,
        "G": 0.0,
        "B": 0.0012033520033583045
      },
      "extension": {
        "length": 5789.893742523193,
        "rating": 73.77069592475891
      }
    },
    {
      "class": "Branch",
      "id": "branch_23293_23725_1",
      "ports": {
        "bus1": 23725,
        "bus2": 23293
      },
      "params": {
        "R": 0.02397799305617809,
        "X": 0.06540296971797943,
        "G": 0.0,
        "B": 0.0027876889798790216
      },
      "extension": {
        "length": 9682.095573852539,
        "rating": 73.8695502281189
      }
    },
    {
      "class": "Branch",
      "id": "branch_23293_23725_2",
      "ports": {
        "bus1": 23725,
        "bus2": 23293
      },
      "params": {
        "R": 0.02397799305617809,
        "X": 0.06540296971797943,
        "G": 0.0,
        "B": 0.0027876889798790216
      },
      "extension": {
        "length": 9682.095573852539,
        "rating": 73.8695502281189
      }
    },
    {
      "class": "Branch",
      "id": "branch_23296_23308_1",
      "ports": {
        "bus1": 23296,
        "bus2": 23308
      },
      "params": {
        "R": 0.008560939691960812,
        "X": 0.016514502465724945,
        "G": 0.0,
        "B": 0.0015054838731884956
      },
      "extension": {
        "length": 3611.8294565734864,
        "rating": 65.32055735588074
      }
    },
    {
      "class": "Branch",
      "id": "branch_23296_23640_1",
      "ports": {
        "bus1": 23640,
        "bus2": 23296
      },
      "params": {
        "R": 0.008913615718483925,
        "X": 0.026062099263072014,
        "G": 0.0,
        "B": 0.0008174543036147952
      },
      "extension": {
        "length": 3163.4892762451173,
        "rating": 72.38144874572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_23296_23640_2",
      "ports": {
        "bus1": 23640,
        "bus2": 23296
      },
      "params": {
        "R": 0.008913615718483925,
        "X": 0.026062099263072014,
        "G": 0.0,
        "B": 0.0008174543036147952
      },
      "extension": {
        "length": 3163.4892762451173,
        "rating": 72.38144874572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_23297_23298_1",
      "ports": {
        "bus1": 23298,
        "bus2": 23297
      },
      "params": {
        "R": 0.006197426468133926,
        "X": 0.17701183259487152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23297_23298_2",
      "ports": {
        "bus1": 23298,
        "bus2": 23297
      },
      "params": {
        "R": 0.006197426468133926,
        "X": 0.17701183259487152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23297_23298_3",
      "ports": {
        "bus1": 23298,
        "bus2": 23297
      },
      "params": {
        "R": 0.006197426468133926,
        "X": 0.17701183259487152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23297_23299_1",
      "ports": {
        "bus1": 23297,
        "bus2": 23299
      },
      "params": {
        "R": 0.00028333227965049446,
        "X": 0.0010418950114399195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23297_23311_1",
      "ports": {
        "bus1": 23297,
        "bus2": 23311
      },
      "params": {
        "R": 0.0012081472668796778,
        "X": 0.007394935004413128,
        "G": 0.0,
        "B": 0.038718149065971375
      },
      "extension": {
        "length": 12226.722206176759,
        "rating": 212.50576972961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_23297_23646_1",
      "ports": {
        "bus1": 23646,
        "bus2": 23297
      },
      "params": {
        "R": 0.008065065369009972,
        "X": 0.042564067989587784,
        "G": 0.0,
        "B": 0.007258162833750248
      },
      "extension": {
        "length": 13197.142321655274,
        "rating": 205.64327239990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_23298_23305_1",
      "ports": {
        "bus1": 23305,
        "bus2": 23298
      },
      "params": {
        "R": 0.02596478909254074,
        "X": 0.06951906532049179,
        "G": 0.0,
        "B": 0.0040984624065458775
      },
      "extension": {
        "length": 11581.049849853516,
        "rating": 57.38731622695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_23300_23303_1",
      "ports": {
        "bus1": 23300,
        "bus2": 23303
      },
      "params": {
        "R": -0.00015662051737308502,
        "X": -0.0033826828002929688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23300_23304_1",
      "ports": {
        "bus1": 23300,
        "bus2": 23304
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23300_23305_1",
      "ports": {
        "bus1": 23300,
        "bus2": 23305
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23301_23303_1",
      "ports": {
        "bus1": 23301,
        "bus2": 23303
      },
      "params": {
        "R": 0.006223480682820082,
        "X": 0.1344144493341446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23302_23303_1",
      "ports": {
        "bus1": 23302,
        "bus2": 23303
      },
      "params": {
        "R": 0.006223480682820082,
        "X": 0.1344144493341446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23305_23785_1",
      "ports": {
        "bus1": 23785,
        "bus2": 23305
      },
      "params": {
        "R": 0.015381203033030033,
        "X": 0.04476748034358024,
        "G": 0.0,
        "B": 0.0020475108176469803
      },
      "extension": {
        "length": 6387.939645446778,
        "rating": 58.13071131706238
      }
    },
    {
      "class": "Branch",
      "id": "branch_23306_23307_1",
      "ports": {
        "bus1": 23306,
        "bus2": 23307
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23308_23640_1",
      "ports": {
        "bus1": 23308,
        "bus2": 23640
      },
      "params": {
        "R": 0.020496273413300514,
        "X": 0.050752412527799606,
        "G": 0.0,
        "B": 0.0013198519591242075
      },
      "extension": {
        "length": 6303.977037872314,
        "rating": 63.47748637199402
      }
    },
    {
      "class": "Branch",
      "id": "branch_23308_23725_1",
      "ports": {
        "bus1": 23725,
        "bus2": 23308
      },
      "params": {
        "R": 0.012745393440127371,
        "X": 0.02269061468541622,
        "G": 0.0,
        "B": 0.001602835487574339
      },
      "extension": {
        "length": 3821.0113627624514,
        "rating": 64.48872685432434
      }
    },
    {
      "class": "Branch",
      "id": "branch_23309_23310_1",
      "ports": {
        "bus1": 23309,
        "bus2": 23310
      },
      "params": {
        "R": 0.0002024391578743234,
        "X": 0.0011009043082594872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23309_23785_1",
      "ports": {
        "bus1": 23309,
        "bus2": 23785
      },
      "params": {
        "R": 0.023868275806307793,
        "X": 0.06114156171679497,
        "G": 0.0,
        "B": 0.004036427475512028
      },
      "extension": {
        "length": 11558.100901794434,
        "rating": 57.23370909690857
      }
    },
    {
      "class": "Branch",
      "id": "branch_23313_23314_1",
      "ports": {
        "bus1": 23314,
        "bus2": 23313
      },
      "params": {
        "R": 0.006299126427620649,
        "X": 0.2056681364774704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23313_23318_1",
      "ports": {
        "bus1": 23313,
        "bus2": 23318
      },
      "params": {
        "R": 0.0003921785391867161,
        "X": 0.01113148033618927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23313_23319_1",
      "ports": {
        "bus1": 23313,
        "bus2": 23319
      },
      "params": {
        "R": 0.005278216674923897,
        "X": 0.1462419033050537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23313_23739_1",
      "ports": {
        "bus1": 23739,
        "bus2": 23313
      },
      "params": {
        "R": 0.0011213085381314158,
        "X": 0.00715038226917386,
        "G": 0.0,
        "B": 0.003796726930886507
      },
      "extension": {
        "length": 3506.8237264709473,
        "rating": 262.1216297149658
      }
    },
    {
      "class": "Branch",
      "id": "branch_23313_23739_2",
      "ports": {
        "bus1": 23739,
        "bus2": 23313
      },
      "params": {
        "R": 0.0011213085381314158,
        "X": 0.00715038226917386,
        "G": 0.0,
        "B": 0.003796726930886507
      },
      "extension": {
        "length": 3506.8237264709473,
        "rating": 262.1216297149658
      }
    },
    {
      "class": "Branch",
      "id": "branch_23314_23315_1",
      "ports": {
        "bus1": 23315,
        "bus2": 23314
      },
      "params": {
        "R": 0.002013637451454997,
        "X": 0.0573454350233078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23314_23320_1",
      "ports": {
        "bus1": 23314,
        "bus2": 23320
      },
      "params": {
        "R": 0.00027384015265852213,
        "X": 0.0011934019858017564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23314_23321_1",
      "ports": {
        "bus1": 23314,
        "bus2": 23321
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23315_23561_1",
      "ports": {
        "bus1": 23315,
        "bus2": 23561
      },
      "params": {
        "R": 0.017944326624274254,
        "X": 0.035429637879133224,
        "G": 0.0,
        "B": 0.0011325497180223465
      },
      "extension": {
        "length": 4282.685031555176,
        "rating": 64.81572389602661
      }
    },
    {
      "class": "Branch",
      "id": "branch_23315_23561_2",
      "ports": {
        "bus1": 23315,
        "bus2": 23561
      },
      "params": {
        "R": 0.017944326624274254,
        "X": 0.035429637879133224,
        "G": 0.0,
        "B": 0.0011325497180223465
      },
      "extension": {
        "length": 4282.685031555176,
        "rating": 64.81572389602661
      }
    },
    {
      "class": "Branch",
      "id": "branch_23315_23734_1",
      "ports": {
        "bus1": 23734,
        "bus2": 23315
      },
      "params": {
        "R": 0.012993062846362593,
        "X": 0.029754178598523143,
        "G": 0.0,
        "B": 0.0010282309958711267
      },
      "extension": {
        "length": 3605.599360107422,
        "rating": 49.283841252326965
      }
    },
    {
      "class": "Branch",
      "id": "branch_23315_24489_1",
      "ports": {
        "bus1": 23315,
        "bus2": 24489
      },
      "params": {
        "R": 0.019567089155316353,
        "X": 0.030215280130505562,
        "G": 0.0,
        "B": 0.0008289677207358181
      },
      "extension": {
        "length": 3565.644554718018,
        "rating": 53.71550917625427
      }
    },
    {
      "class": "Branch",
      "id": "branch_23316_23318_1",
      "ports": {
        "bus1": 23316,
        "bus2": 23318
      },
      "params": {
        "R": 0.0043310425244271755,
        "X": 0.12293106317520142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23317_23318_1",
      "ports": {
        "bus1": 23317,
        "bus2": 23318
      },
      "params": {
        "R": 0.0043310425244271755,
        "X": 0.12293106317520142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23320_23733_1",
      "ports": {
        "bus1": 23733,
        "bus2": 23320
      },
      "params": {
        "R": 0.006412787362933159,
        "X": 0.018676528707146645,
        "G": 0.0,
        "B": 0.0016730161150917409
      },
      "extension": {
        "length": 3685.3846528930667,
        "rating": 125.47264099121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_23320_24492_1",
      "ports": {
        "bus1": 23320,
        "bus2": 24492
      },
      "params": {
        "R": 0.004349663387984037,
        "X": 0.015259595587849617,
        "G": 0.0,
        "B": 0.0019402651814743876
      },
      "extension": {
        "length": 3833.5114602355957,
        "rating": 120.57828903198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_23322_23323_1",
      "ports": {
        "bus1": 23323,
        "bus2": 23322
      },
      "params": {
        "R": 0.0002910451148636639,
        "X": 0.020446281880140305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23322_23323_2",
      "ports": {
        "bus1": 23323,
        "bus2": 23322
      },
      "params": {
        "R": 0.0002910451148636639,
        "X": 0.020446281880140305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23322_23324_1",
      "ports": {
        "bus1": 23322,
        "bus2": 23324
      },
      "params": {
        "R": 0.0004949783906340599,
        "X": 0.037134598940610886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23322_23325_1",
      "ports": {
        "bus1": 23322,
        "bus2": 23325
      },
      "params": {
        "R": 0.0004902458167634904,
        "X": 0.027697037905454636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23322_23326_1",
      "ports": {
        "bus1": 23322,
        "bus2": 23326
      },
      "params": {
        "R": 0.00027921126456931233,
        "X": 0.0010592194739729166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23322_23327_1",
      "ports": {
        "bus1": 23322,
        "bus2": 23327
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23326_23707_1",
      "ports": {
        "bus1": 23326,
        "bus2": 23707
      },
      "params": {
        "R": 0.001245120889507234,
        "X": 0.012795589864253998,
        "G": 0.0,
        "B": 0.29627183079719543
      },
      "extension": {
        "length": 45879.55230761719,
        "rating": 1148.1931686401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_23328_23329_1",
      "ports": {
        "bus1": 23329,
        "bus2": 23328
      },
      "params": {
        "R": 0.0003058152215089649,
        "X": 0.018615107983350754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23328_23329_2",
      "ports": {
        "bus1": 23329,
        "bus2": 23328
      },
      "params": {
        "R": 0.0003058152215089649,
        "X": 0.018615107983350754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23328_23329_3",
      "ports": {
        "bus1": 23329,
        "bus2": 23328
      },
      "params": {
        "R": 0.0003058152215089649,
        "X": 0.018615107983350754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23328_23333_1",
      "ports": {
        "bus1": 23328,
        "bus2": 23333
      },
      "params": {
        "R": 0.0005262306076474488,
        "X": 0.028700046241283417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23328_23334_1",
      "ports": {
        "bus1": 23328,
        "bus2": 23334
      },
      "params": {
        "R": 0.0002147406921721995,
        "X": 0.014503984712064266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23328_23335_1",
      "ports": {
        "bus1": 23328,
        "bus2": 23335
      },
      "params": {
        "R": 0.0002725375525187701,
        "X": 0.0010630704928189516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23329_23332_1",
      "ports": {
        "bus1": 23329,
        "bus2": 23332
      },
      "params": {
        "R": 0.006644393317401409,
        "X": 0.22258764505386353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23329_23336_1",
      "ports": {
        "bus1": 23329,
        "bus2": 23336
      },
      "params": {
        "R": 0.00023212257656268775,
        "X": 0.0010832779807969928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23330_23332_1",
      "ports": {
        "bus1": 23330,
        "bus2": 23332
      },
      "params": {
        "R": -0.0013058881741017103,
        "X": -0.04374736547470093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23331_23332_1",
      "ports": {
        "bus1": 23331,
        "bus2": 23332
      },
      "params": {
        "R": 0.02838340774178505,
        "X": 0.9508461356163025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23335_23680_1",
      "ports": {
        "bus1": 23335,
        "bus2": 23680
      },
      "params": {
        "R": 0.0016156438505277038,
        "X": 0.019068636000156403,
        "G": 0.0,
        "B": 0.23095610737800598
      },
      "extension": {
        "length": 47438.20526220703,
        "rating": 1095.8732604980469
      }
    },
    {
      "class": "Branch",
      "id": "branch_23337_23338_1",
      "ports": {
        "bus1": 23337,
        "bus2": 23338
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23337_23387_1",
      "ports": {
        "bus1": 23337,
        "bus2": 23387
      },
      "params": {
        "R": 0.0016659431857988238,
        "X": 0.008903135545551777,
        "G": 0.0,
        "B": 0.011660330928862095
      },
      "extension": {
        "length": 7132.108687316895,
        "rating": 259.7097635269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_23337_23387_2",
      "ports": {
        "bus1": 23337,
        "bus2": 23387
      },
      "params": {
        "R": 0.0016659431857988238,
        "X": 0.008903135545551777,
        "G": 0.0,
        "B": 0.011660330928862095
      },
      "extension": {
        "length": 7132.108687316895,
        "rating": 259.7097635269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_23337_23414_1",
      "ports": {
        "bus1": 23414,
        "bus2": 23337
      },
      "params": {
        "R": 0.0018676567124202847,
        "X": 0.011221042834222318,
        "G": 0.0,
        "B": 0.009553798474371433
      },
      "extension": {
        "length": 7349.734240905762,
        "rating": 221.59130573272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_23337_23678_1",
      "ports": {
        "bus1": 23337,
        "bus2": 23678
      },
      "params": {
        "R": 0.0038307171780616045,
        "X": 0.021996866911649707,
        "G": 0.0,
        "B": 0.007451736833900213
      },
      "extension": {
        "length": 9541.504969299316,
        "rating": 172.1238374710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_23339_23340_1",
      "ports": {
        "bus1": 23339,
        "bus2": 23340
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23340_23407_1",
      "ports": {
        "bus1": 23407,
        "bus2": 23340
      },
      "params": {
        "R": 0.009118086658418179,
        "X": 0.024529645219445232,
        "G": 0.0,
        "B": 0.002243408700451255
      },
      "extension": {
        "length": 5520.157079040528,
        "rating": 51.99396014213562
      }
    },
    {
      "class": "Branch",
      "id": "branch_23341_23344_1",
      "ports": {
        "bus1": 23341,
        "bus2": 23344
      },
      "params": {
        "R": 0.0003315459471195936,
        "X": 0.009900316596031189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23341_23345_1",
      "ports": {
        "bus1": 23341,
        "bus2": 23345
      },
      "params": {
        "R": 0.0026528392918407917,
        "X": 0.09139599651098251,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23341_23346_1",
      "ports": {
        "bus1": 23341,
        "bus2": 23346
      },
      "params": {
        "R": 0.004492509178817272,
        "X": 0.09458820521831512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23341_23347_1",
      "ports": {
        "bus1": 23341,
        "bus2": 23347
      },
      "params": {
        "R": 0.0002050632465397939,
        "X": 0.0010965797118842602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23341_23348_1",
      "ports": {
        "bus1": 23341,
        "bus2": 23348
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23342_23344_1",
      "ports": {
        "bus1": 23342,
        "bus2": 23344
      },
      "params": {
        "R": 0.0038844214286655188,
        "X": 0.11599290370941162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23343_23344_1",
      "ports": {
        "bus1": 23343,
        "bus2": 23344
      },
      "params": {
        "R": 0.0038844214286655188,
        "X": 0.11599290370941162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23347_23619_1",
      "ports": {
        "bus1": 23619,
        "bus2": 23347
      },
      "params": {
        "R": 0.0037920004688203335,
        "X": 0.018451984971761703,
        "G": 0.0,
        "B": 0.004549083765596151
      },
      "extension": {
        "length": 6115.026350280762,
        "rating": 186.6350769996643
      }
    },
    {
      "class": "Branch",
      "id": "branch_23349_23350_1",
      "ports": {
        "bus1": 23350,
        "bus2": 23349
      },
      "params": {
        "R": 0.005307231564074755,
        "X": 0.1582840085029602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23349_23350_2",
      "ports": {
        "bus1": 23350,
        "bus2": 23349
      },
      "params": {
        "R": 0.005307231564074755,
        "X": 0.1582840085029602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23349_23350_3",
      "ports": {
        "bus1": 23350,
        "bus2": 23349
      },
      "params": {
        "R": 0.005307231564074755,
        "X": 0.1582840085029602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23349_23351_1",
      "ports": {
        "bus1": 23349,
        "bus2": 23351
      },
      "params": {
        "R": 0.0020762851927429438,
        "X": 0.058026354759931564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23349_23352_1",
      "ports": {
        "bus1": 23349,
        "bus2": 23352
      },
      "params": {
        "R": 0.006042586639523506,
        "X": 0.15805275738239288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23349_23353_1",
      "ports": {
        "bus1": 23349,
        "bus2": 23353
      },
      "params": {
        "R": 0.00027130887610837817,
        "X": 0.0010762496385723352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23349_23354_1",
      "ports": {
        "bus1": 23349,
        "bus2": 23354
      },
      "params": {
        "R": 0.00026455626357346773,
        "X": 0.001149251009337604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23355_23356_1",
      "ports": {
        "bus1": 23356,
        "bus2": 23355
      },
      "params": {
        "R": 0.00041707055061124265,
        "X": 0.021528318524360657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23355_23358_1",
      "ports": {
        "bus1": 23355,
        "bus2": 23358
      },
      "params": {
        "R": 0.0003233063907828182,
        "X": 0.020929725840687752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23355_23359_1",
      "ports": {
        "bus1": 23355,
        "bus2": 23359
      },
      "params": {
        "R": 0.00017557869432494044,
        "X": 0.01151762530207634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_23355_23360_1",
      "ports": {
        "bus1": 23355,
        "bus2": 23360
      },
      "params": {
        "R": 0.00012235634494572878,
        "X": 0.010185819119215012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23355_23361_1",
      "ports": {
        "bus1": 23355,
        "bus2": 23361
      },
      "params": {
        "R": 0.00022177580103743821,
        "X": 0.012568706646561623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23355_23375_1",
      "ports": {
        "bus1": 23375,
        "bus2": 23355
      },
      "params": {
        "R": 0.0005403998657129705,
        "X": 0.006041520740836859,
        "G": 0.0,
        "B": 0.12979647517204285
      },
      "extension": {
        "length": 19769.731789306643,
        "rating": 1046.1126327514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_23355_23389_1",
      "ports": {
        "bus1": 23355,
        "bus2": 23389
      },
      "params": {
        "R": 0.0020254987757653,
        "X": 0.02411382645368576,
        "G": 0.0,
        "B": 0.45348936319351196
      },
      "extension": {
        "length": 80771.38924658204,
        "rating": 1290.4183387756348
      }
    },
    {
      "class": "Branch",
      "id": "branch_23356_23357_1",
      "ports": {
        "bus1": 23357,
        "bus2": 23356
      },
      "params": {
        "R": 0.00481872633099556,
        "X": 0.12399860471487045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23356_23362_1",
      "ports": {
        "bus1": 23356,
        "bus2": 23362
      },
      "params": {
        "R": 0.00020124651200603694,
        "X": 0.0011882081162184477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23356_23363_1",
      "ports": {
        "bus1": 23356,
        "bus2": 23363
      },
      "params": {
        "R": 0.00024350429885089397,
        "X": 0.0011339308694005013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23363_23729_1",
      "ports": {
        "bus1": 23729,
        "bus2": 23363
      },
      "params": {
        "R": 0.006097340025007724,
        "X": 0.032576192170381546,
        "G": 0.0,
        "B": 0.02589348517358303
      },
      "extension": {
        "length": 20553.588966796877,
        "rating": 207.71875381469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_23364_23367_1",
      "ports": {
        "bus1": 23364,
        "bus2": 23367
      },
      "params": {
        "R": 0.0008017923682928085,
        "X": 0.01972043514251709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23364_23368_1",
      "ports": {
        "bus1": 23364,
        "bus2": 23368
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23365_23367_1",
      "ports": {
        "bus1": 23365,
        "bus2": 23367
      },
      "params": {
        "R": 0.030436750501394272,
        "X": 0.7486038208007812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23366_23367_1",
      "ports": {
        "bus1": 23366,
        "bus2": 23367
      },
      "params": {
        "R": 0.030436750501394272,
        "X": 0.7486038208007812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23369_23372_1",
      "ports": {
        "bus1": 23369,
        "bus2": 23372
      },
      "params": {
        "R": 0.0006124102510511875,
        "X": 0.017259981483221054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23369_23373_1",
      "ports": {
        "bus1": 23369,
        "bus2": 23373
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23369_23374_1",
      "ports": {
        "bus1": 23369,
        "bus2": 23374
      },
      "params": {
        "R": 0.00026733093545772135,
        "X": 0.0010825517820194364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23370_23372_1",
      "ports": {
        "bus1": 23370,
        "bus2": 23372
      },
      "params": {
        "R": 0.0006700539961457253,
        "X": 0.01888459548354149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23370_23637_1",
      "ports": {
        "bus1": 23637,
        "bus2": 23370
      },
      "params": {
        "R": 0.018277663737535477,
        "X": 0.04168817400932312,
        "G": 0.0,
        "B": 0.0019140254007652402
      },
      "extension": {
        "length": 6514.388694580079,
        "rating": 52.15556025505066
      }
    },
    {
      "class": "Branch",
      "id": "branch_23370_23744_1",
      "ports": {
        "bus1": 23744,
        "bus2": 23370
      },
      "params": {
        "R": 0.006980348378419876,
        "X": 0.021088769659399986,
        "G": 0.0,
        "B": 0.0008938584942370652
      },
      "extension": {
        "length": 3170.6707506866455,
        "rating": 50.81634521484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_23371_23372_1",
      "ports": {
        "bus1": 23371,
        "bus2": 23372
      },
      "params": {
        "R": 0.005209743045270443,
        "X": 0.14682979881763458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23374_23481_1",
      "ports": {
        "bus1": 23374,
        "bus2": 23481
      },
      "params": {
        "R": 0.011616501025855541,
        "X": 0.0646713599562645,
        "G": 0.0,
        "B": 0.022399211302399635
      },
      "extension": {
        "length": 24784.20087451172,
        "rating": 195.5429196357727
      }
    },
    {
      "class": "Branch",
      "id": "branch_23375_23376_1",
      "ports": {
        "bus1": 23376,
        "bus2": 23375
      },
      "params": {
        "R": 0.000419624091591686,
        "X": 0.0299226101487875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23375_23378_1",
      "ports": {
        "bus1": 23375,
        "bus2": 23378
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23376_23377_1",
      "ports": {
        "bus1": 23377,
        "bus2": 23376
      },
      "params": {
        "R": 0.004932900425046682,
        "X": 0.16596318781375885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23376_23377_2",
      "ports": {
        "bus1": 23377,
        "bus2": 23376
      },
      "params": {
        "R": 0.004932900425046682,
        "X": 0.16596318781375885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23376_23377_3",
      "ports": {
        "bus1": 23377,
        "bus2": 23376
      },
      "params": {
        "R": 0.004932900425046682,
        "X": 0.16596318781375885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23376_23379_1",
      "ports": {
        "bus1": 23376,
        "bus2": 23379
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23377_23567_1",
      "ports": {
        "bus1": 23377,
        "bus2": 23567
      },
      "params": {
        "R": 0.0180466677993536,
        "X": 0.03536294400691986,
        "G": 0.0,
        "B": 0.0016688304021954539
      },
      "extension": {
        "length": 5805.689034210205,
        "rating": 58.903688192367554
      }
    },
    {
      "class": "Branch",
      "id": "branch_23379_23568_1",
      "ports": {
        "bus1": 23568,
        "bus2": 23379
      },
      "params": {
        "R": 0.0011182940797880292,
        "X": 0.007889533415436745,
        "G": 0.0,
        "B": 0.00693586841225624
      },
      "extension": {
        "length": 5123.0497250061035,
        "rating": 200.8946657180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23381_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23381
      },
      "params": {
        "R": 0.0024841506965458393,
        "X": 0.08114587515592575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23382_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23382
      },
      "params": {
        "R": 0.0054853917099535465,
        "X": 0.13277694582939148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23383_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23383
      },
      "params": {
        "R": 0.0034264542628079653,
        "X": 0.09847179055213928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23384_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23384
      },
      "params": {
        "R": 0.003254275768995285,
        "X": 0.08537638932466507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23385_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23385
      },
      "params": {
        "R": 0.004605621565133333,
        "X": 0.136332169175148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23386_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23386
      },
      "params": {
        "R": 0.0033221328631043434,
        "X": 0.10848783701658249,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23387_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23387
      },
      "params": {
        "R": 0.00023746307124383748,
        "X": 0.0011795724276453257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23380_23388_1",
      "ports": {
        "bus1": 23380,
        "bus2": 23388
      },
      "params": {
        "R": 0.00024373702763114125,
        "X": 0.00109583989251405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23387_23414_1",
      "ports": {
        "bus1": 23387,
        "bus2": 23414
      },
      "params": {
        "R": 0.0012376499362289906,
        "X": 0.006284299306571484,
        "G": 0.0,
        "B": 0.0019103549420833588
      },
      "extension": {
        "length": 2445.919872390747,
        "rating": 204.37164306640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_23387_23678_1",
      "ports": {
        "bus1": 23678,
        "bus2": 23387
      },
      "params": {
        "R": 0.0018351469188928604,
        "X": 0.011373535729944706,
        "G": 0.0,
        "B": 0.0034748285543173556
      },
      "extension": {
        "length": 4496.764452758789,
        "rating": 238.19427490234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_23389_23390_1",
      "ports": {
        "bus1": 23390,
        "bus2": 23389
      },
      "params": {
        "R": 0.00047843222273513675,
        "X": 0.02929580956697464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23389_23390_2",
      "ports": {
        "bus1": 23390,
        "bus2": 23389
      },
      "params": {
        "R": 0.00047843222273513675,
        "X": 0.02929580956697464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23389_23390_3",
      "ports": {
        "bus1": 23390,
        "bus2": 23389
      },
      "params": {
        "R": 0.00047843222273513675,
        "X": 0.02929580956697464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23389_23707_1",
      "ports": {
        "bus1": 23389,
        "bus2": 23707
      },
      "params": {
        "R": 0.0022553466260433197,
        "X": 0.02759510651230812,
        "G": 0.0,
        "B": 0.46429604291915894
      },
      "extension": {
        "length": 78605.17430712891,
        "rating": 1510.4723930358887
      }
    },
    {
      "class": "Branch",
      "id": "branch_23389_23707_2",
      "ports": {
        "bus1": 23389,
        "bus2": 23707
      },
      "params": {
        "R": 0.0022553466260433197,
        "X": 0.02759510651230812,
        "G": 0.0,
        "B": 0.46429604291915894
      },
      "extension": {
        "length": 78605.17430712891,
        "rating": 1510.4723930358887
      }
    },
    {
      "class": "Branch",
      "id": "branch_23389_23707_3",
      "ports": {
        "bus1": 23389,
        "bus2": 23707
      },
      "params": {
        "R": 0.0022553466260433197,
        "X": 0.02759510651230812,
        "G": 0.0,
        "B": 0.46429604291915894
      },
      "extension": {
        "length": 78605.17430712891,
        "rating": 1510.4723930358887
      }
    },
    {
      "class": "Branch",
      "id": "branch_23389_25736_1",
      "ports": {
        "bus1": 23389,
        "bus2": 25736
      },
      "params": {
        "R": 0.0032460938673466444,
        "X": 0.03362535312771797,
        "G": 0.0,
        "B": 0.40696266293525696
      },
      "extension": {
        "length": 84558.20740576173,
        "rating": 1305.3776741027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_23390_23391_1",
      "ports": {
        "bus1": 23391,
        "bus2": 23390
      },
      "params": {
        "R": 0.00380262010730803,
        "X": 0.13050714135169983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23390_23392_1",
      "ports": {
        "bus1": 23390,
        "bus2": 23392
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23390_23393_1",
      "ports": {
        "bus1": 23390,
        "bus2": 23393
      },
      "params": {
        "R": 0.00027393241180107,
        "X": 0.0011303381761536002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23394_23395_1",
      "ports": {
        "bus1": 23395,
        "bus2": 23394
      },
      "params": {
        "R": 0.0007541051018051803,
        "X": 0.03423970192670822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23394_23396_1",
      "ports": {
        "bus1": 23394,
        "bus2": 23396
      },
      "params": {
        "R": 0.00017804653907660395,
        "X": 0.009991084225475788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23394_23397_1",
      "ports": {
        "bus1": 23394,
        "bus2": 23397
      },
      "params": {
        "R": 0.00047102733515203,
        "X": 0.03073469176888466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23394_23398_1",
      "ports": {
        "bus1": 23394,
        "bus2": 23398
      },
      "params": {
        "R": 0.0006638104096055031,
        "X": 0.032975923269987106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23394_23399_1",
      "ports": {
        "bus1": 23394,
        "bus2": 23399
      },
      "params": {
        "R": 0.00046160435886122286,
        "X": 0.029169145971536636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23394_23400_1",
      "ports": {
        "bus1": 23394,
        "bus2": 23400
      },
      "params": {
        "R": 0.00021924867178313434,
        "X": 0.0011030860478058457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23394_23401_1",
      "ports": {
        "bus1": 23394,
        "bus2": 23401
      },
      "params": {
        "R": 0.00020057836081832647,
        "X": 0.0010258685797452927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23395_23714_1",
      "ports": {
        "bus1": 23395,
        "bus2": 23714
      },
      "params": {
        "R": 0.0023150374181568623,
        "X": 0.014730733819305897,
        "G": 0.0,
        "B": 0.013444569893181322
      },
      "extension": {
        "length": 8799.90593334961,
        "rating": 163.70491981506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_23400_23515_1",
      "ports": {
        "bus1": 23400,
        "bus2": 23515
      },
      "params": {
        "R": 0.0008052713237702847,
        "X": 0.009015251882374287,
        "G": 0.0,
        "B": 0.14358657598495483
      },
      "extension": {
        "length": 27718.47079321289,
        "rating": 1219.7498321533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_23400_23722_1",
      "ports": {
        "bus1": 23722,
        "bus2": 23400
      },
      "params": {
        "R": 0.00025408706278540194,
        "X": 0.0033761539962142706,
        "G": 0.0,
        "B": 0.04647548869252205
      },
      "extension": {
        "length": 8558.31463330078,
        "rating": 1275.0534057617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_23402_23403_1",
      "ports": {
        "bus1": 23402,
        "bus2": 23403
      },
      "params": {
        "R": 0.04595235735177994,
        "X": 0.798762857913971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23402_23404_1",
      "ports": {
        "bus1": 23402,
        "bus2": 23404
      },
      "params": {
        "R": 0.0854126438498497,
        "X": 1.6525670289993286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23402_23405_1",
      "ports": {
        "bus1": 23402,
        "bus2": 23405
      },
      "params": {
        "R": 0.05733649805188179,
        "X": 1.2954643964767456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23402_23406_1",
      "ports": {
        "bus1": 23402,
        "bus2": 23406
      },
      "params": {
        "R": 0.00020176258112769574,
        "X": 0.0010753381066024303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23402_23407_1",
      "ports": {
        "bus1": 23402,
        "bus2": 23407
      },
      "params": {
        "R": 0.00027903608861379325,
        "X": 0.0010605432325974107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23408_23409_1",
      "ports": {
        "bus1": 23409,
        "bus2": 23408
      },
      "params": {
        "R": 0.004748017992824316,
        "X": 0.11826132237911224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23408_23411_1",
      "ports": {
        "bus1": 23408,
        "bus2": 23411
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23408_23412_1",
      "ports": {
        "bus1": 23408,
        "bus2": 23412
      },
      "params": {
        "R": 0.0002498779504094273,
        "X": 0.0010472655994817615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23409_23410_1",
      "ports": {
        "bus1": 23409,
        "bus2": 23410
      },
      "params": {
        "R": 0.02019456773996353,
        "X": 0.35940924286842346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23409_23571_1",
      "ports": {
        "bus1": 23571,
        "bus2": 23409
      },
      "params": {
        "R": 0.029449520632624626,
        "X": 0.09073953330516814,
        "G": 0.0,
        "B": 0.0033411039039492607
      },
      "extension": {
        "length": 12078.654104553223,
        "rating": 66.8234646320343
      }
    },
    {
      "class": "Branch",
      "id": "branch_23409_23571_2",
      "ports": {
        "bus1": 23571,
        "bus2": 23409
      },
      "params": {
        "R": 0.029449520632624626,
        "X": 0.09073953330516814,
        "G": 0.0,
        "B": 0.0033411039039492607
      },
      "extension": {
        "length": 12078.654104553223,
        "rating": 66.8234646320343
      }
    },
    {
      "class": "Branch",
      "id": "branch_23411_23587_1",
      "ports": {
        "bus1": 23587,
        "bus2": 23411
      },
      "params": {
        "R": 0.006058672908693552,
        "X": 0.03120448626577854,
        "G": 0.0,
        "B": 0.026887724176049232
      },
      "extension": {
        "length": 20177.45643713379,
        "rating": 203.0796766281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_23413_23416_1",
      "ports": {
        "bus1": 23413,
        "bus2": 23416
      },
      "params": {
        "R": 0.0006037261919118464,
        "X": 0.03653474152088165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23413_23417_1",
      "ports": {
        "bus1": 23413,
        "bus2": 23417
      },
      "params": {
        "R": 0.00018336746143177152,
        "X": 0.011330518871545792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23413_23418_1",
      "ports": {
        "bus1": 23413,
        "bus2": 23418
      },
      "params": {
        "R": 0.00020108757598791271,
        "X": 0.0010420859325677156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23413_23419_1",
      "ports": {
        "bus1": 23413,
        "bus2": 23419
      },
      "params": {
        "R": 0.00026509963208809495,
        "X": 0.0011714124120771885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23414_23416_1",
      "ports": {
        "bus1": 23414,
        "bus2": 23416
      },
      "params": {
        "R": -0.00017731757543515414,
        "X": -0.010730447247624397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23415_23416_1",
      "ports": {
        "bus1": 23415,
        "bus2": 23416
      },
      "params": {
        "R": 0.001897635287605226,
        "X": 0.114836186170578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23418_23564_1",
      "ports": {
        "bus1": 23564,
        "bus2": 23418
      },
      "params": {
        "R": 0.0016552547458559275,
        "X": 0.019528143107891083,
        "G": 0.0,
        "B": 0.3306434452533722
      },
      "extension": {
        "length": 58167.959260253905,
        "rating": 1194.434642791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_23420_23421_1",
      "ports": {
        "bus1": 23420,
        "bus2": 23421
      },
      "params": {
        "R": 0.07993651926517487,
        "X": 2.059302568435669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23420_23422_1",
      "ports": {
        "bus1": 23420,
        "bus2": 23422
      },
      "params": {
        "R": 0.00021559796005021778,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23423_23426_1",
      "ports": {
        "bus1": 23423,
        "bus2": 23426
      },
      "params": {
        "R": 0.009363657794892788,
        "X": 0.2951808273792267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23423_23427_1",
      "ports": {
        "bus1": 23423,
        "bus2": 23427
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23423_23428_1",
      "ports": {
        "bus1": 23423,
        "bus2": 23428
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23424_23426_1",
      "ports": {
        "bus1": 23424,
        "bus2": 23426
      },
      "params": {
        "R": -0.0037245426792651415,
        "X": -0.11741284281015396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23424_23466_1",
      "ports": {
        "bus1": 23424,
        "bus2": 23466
      },
      "params": {
        "R": 0.018507812172174454,
        "X": 0.05251588299870491,
        "G": 0.0,
        "B": 0.002168490318581462
      },
      "extension": {
        "length": 7500.734558898926,
        "rating": 58.25192332267761
      }
    },
    {
      "class": "Branch",
      "id": "branch_23425_23426_1",
      "ports": {
        "bus1": 23425,
        "bus2": 23426
      },
      "params": {
        "R": 0.028724713250994682,
        "X": 0.9055206775665283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23427_23469_1",
      "ports": {
        "bus1": 23427,
        "bus2": 23469
      },
      "params": {
        "R": 0.0026651285588741302,
        "X": 0.01811460219323635,
        "G": 0.0,
        "B": 0.00816668663173914
      },
      "extension": {
        "length": 8278.19166192627,
        "rating": 201.94330215454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_23429_23432_1",
      "ports": {
        "bus1": 23429,
        "bus2": 23432
      },
      "params": {
        "R": 0.0006465082988142967,
        "X": 0.031989969313144684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23429_23433_1",
      "ports": {
        "bus1": 23429,
        "bus2": 23433
      },
      "params": {
        "R": 0.00044702307786792517,
        "X": 0.030384933575987816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23429_23434_1",
      "ports": {
        "bus1": 23429,
        "bus2": 23434
      },
      "params": {
        "R": 0.00020259691518731415,
        "X": 0.001199518097564578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23429_23435_1",
      "ports": {
        "bus1": 23429,
        "bus2": 23435
      },
      "params": {
        "R": 0.0002946610329672694,
        "X": 0.001047357334755361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23430_23432_1",
      "ports": {
        "bus1": 23430,
        "bus2": 23432
      },
      "params": {
        "R": 7.950651342980564e-05,
        "X": 0.0039340779185295105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23431_23432_1",
      "ports": {
        "bus1": 23431,
        "bus2": 23432
      },
      "params": {
        "R": 0.004661548417061567,
        "X": 0.23065879940986633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23435_23515_1",
      "ports": {
        "bus1": 23435,
        "bus2": 23515
      },
      "params": {
        "R": 0.001422487897798419,
        "X": 0.017701638862490654,
        "G": 0.0,
        "B": 0.33904960751533514
      },
      "extension": {
        "length": 54953.86335205079,
        "rating": 1317.9268836975098
      }
    },
    {
      "class": "Branch",
      "id": "branch_23435_23515_2",
      "ports": {
        "bus1": 23435,
        "bus2": 23515
      },
      "params": {
        "R": 0.001422487897798419,
        "X": 0.017701638862490654,
        "G": 0.0,
        "B": 0.33904960751533514
      },
      "extension": {
        "length": 54953.86335205079,
        "rating": 1317.9268836975098
      }
    },
    {
      "class": "Branch",
      "id": "branch_23436_23437_1",
      "ports": {
        "bus1": 23436,
        "bus2": 23437
      },
      "params": {
        "R": 0.017381321638822556,
        "X": 0.32432234287261963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23436_23438_1",
      "ports": {
        "bus1": 23436,
        "bus2": 23438
      },
      "params": {
        "R": 0.00020188579219393435,
        "X": 0.0011304758954793215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23439_23440_1",
      "ports": {
        "bus1": 23439,
        "bus2": 23440
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23440_23487_1",
      "ports": {
        "bus1": 23440,
        "bus2": 23487
      },
      "params": {
        "R": 0.024457287043333054,
        "X": 0.04703669622540474,
        "G": 0.0,
        "B": 0.0025403450708836317
      },
      "extension": {
        "length": 7937.253402648926,
        "rating": 55.96941113471985
      }
    },
    {
      "class": "Branch",
      "id": "branch_23440_23778_1",
      "ports": {
        "bus1": 23440,
        "bus2": 23778
      },
      "params": {
        "R": 0.016669830307364464,
        "X": 0.03424123674631119,
        "G": 0.0,
        "B": 0.001420416752807796
      },
      "extension": {
        "length": 4882.645585052491,
        "rating": 53.84622812271118
      }
    },
    {
      "class": "Branch",
      "id": "branch_23441_23442_1",
      "ports": {
        "bus1": 23441,
        "bus2": 23442
      },
      "params": {
        "R": 0.04887881502509117,
        "X": 0.8134342432022095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 66.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23441_23443_1",
      "ports": {
        "bus1": 23441,
        "bus2": 23443
      },
      "params": {
        "R": 0.00025748045300133526,
        "X": 0.001160465064458549,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23444_23445_1",
      "ports": {
        "bus1": 23444,
        "bus2": 23445
      },
      "params": {
        "R": 0.014116430655121803,
        "X": 0.31140124797821045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23444_23446_1",
      "ports": {
        "bus1": 23444,
        "bus2": 23446
      },
      "params": {
        "R": 0.01890166848897934,
        "X": 0.336677223443985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23444_23447_1",
      "ports": {
        "bus1": 23444,
        "bus2": 23447
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23444_23448_1",
      "ports": {
        "bus1": 23444,
        "bus2": 23448
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23447_23628_1",
      "ports": {
        "bus1": 23628,
        "bus2": 23447
      },
      "params": {
        "R": 0.013388386927545069,
        "X": 0.036162715405225754,
        "G": 0.0,
        "B": 0.0011381334625184536
      },
      "extension": {
        "length": 4878.133686035157,
        "rating": 55.095356702804565
      }
    },
    {
      "class": "Branch",
      "id": "branch_23449_23450_1",
      "ports": {
        "bus1": 23450,
        "bus2": 23449
      },
      "params": {
        "R": 0.00035801457124762237,
        "X": 0.021595817059278488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23449_23453_1",
      "ports": {
        "bus1": 23449,
        "bus2": 23453
      },
      "params": {
        "R": 0.00047834258293733,
        "X": 0.027235697954893112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23449_23454_1",
      "ports": {
        "bus1": 23449,
        "bus2": 23454
      },
      "params": {
        "R": 0.0003677962813526392,
        "X": 0.02034621313214302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23449_23455_1",
      "ports": {
        "bus1": 23449,
        "bus2": 23455
      },
      "params": {
        "R": 0.0009139198227785528,
        "X": 0.049964506179094315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23449_23456_1",
      "ports": {
        "bus1": 23449,
        "bus2": 23456
      },
      "params": {
        "R": 0.00042983415187336504,
        "X": 0.029865464195609093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23449_23457_1",
      "ports": {
        "bus1": 23449,
        "bus2": 23457
      },
      "params": {
        "R": 0.0005441888351924717,
        "X": 0.043382637202739716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23449_23459_1",
      "ports": {
        "bus1": 23449,
        "bus2": 23459
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23450_23451_1",
      "ports": {
        "bus1": 23451,
        "bus2": 23450
      },
      "params": {
        "R": 0.006263526622205973,
        "X": 0.15810221433639526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23450_23610_1",
      "ports": {
        "bus1": 23450,
        "bus2": 23610
      },
      "params": {
        "R": 0.0016680484404787421,
        "X": 0.009933572262525558,
        "G": 0.0,
        "B": 0.004196700174361467
      },
      "extension": {
        "length": 4552.003464752197,
        "rating": 258.06360244750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_23450_23610_2",
      "ports": {
        "bus1": 23450,
        "bus2": 23610
      },
      "params": {
        "R": 0.0016680484404787421,
        "X": 0.009933572262525558,
        "G": 0.0,
        "B": 0.004196700174361467
      },
      "extension": {
        "length": 4552.003464752197,
        "rating": 258.06360244750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_23451_23452_1",
      "ports": {
        "bus1": 23452,
        "bus2": 23451
      },
      "params": {
        "R": 0.0018077080603688955,
        "X": 0.051002804189920425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23451_23458_1",
      "ports": {
        "bus1": 23451,
        "bus2": 23458
      },
      "params": {
        "R": 0.00022030599939171225,
        "X": 0.0011929490137845278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23452_23612_1",
      "ports": {
        "bus1": 23452,
        "bus2": 23612
      },
      "params": {
        "R": 0.013286791741847992,
        "X": 0.031994160264730453,
        "G": 0.0,
        "B": 0.0014666385250166059
      },
      "extension": {
        "length": 4628.59908013916,
        "rating": 76.30890607833862
      }
    },
    {
      "class": "Branch",
      "id": "branch_23452_23612_2",
      "ports": {
        "bus1": 23452,
        "bus2": 23612
      },
      "params": {
        "R": 0.013286791741847992,
        "X": 0.031994160264730453,
        "G": 0.0,
        "B": 0.0014666385250166059
      },
      "extension": {
        "length": 4628.59908013916,
        "rating": 76.30890607833862
      }
    },
    {
      "class": "Branch",
      "id": "branch_23452_23612_3",
      "ports": {
        "bus1": 23452,
        "bus2": 23612
      },
      "params": {
        "R": 0.013286791741847992,
        "X": 0.031994160264730453,
        "G": 0.0,
        "B": 0.0014666385250166059
      },
      "extension": {
        "length": 4628.59908013916,
        "rating": 76.30890607833862
      }
    },
    {
      "class": "Branch",
      "id": "branch_23452_24599_1",
      "ports": {
        "bus1": 24599,
        "bus2": 23452
      },
      "params": {
        "R": 0.010905897244811058,
        "X": 0.030909543856978416,
        "G": 0.0,
        "B": 0.0010339230066165328
      },
      "extension": {
        "length": 4046.948955505371,
        "rating": 70.68052887916565
      }
    },
    {
      "class": "Branch",
      "id": "branch_23452_24599_2",
      "ports": {
        "bus1": 24599,
        "bus2": 23452
      },
      "params": {
        "R": 0.010905897244811058,
        "X": 0.030909543856978416,
        "G": 0.0,
        "B": 0.0010339230066165328
      },
      "extension": {
        "length": 4046.948955505371,
        "rating": 70.68052887916565
      }
    },
    {
      "class": "Branch",
      "id": "branch_23458_23616_1",
      "ports": {
        "bus1": 23616,
        "bus2": 23458
      },
      "params": {
        "R": 0.004116175230592489,
        "X": 0.020407287403941154,
        "G": 0.0,
        "B": 0.0019350583897903562
      },
      "extension": {
        "length": 4728.412999237061,
        "rating": 108.87980461120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_23458_24541_1",
      "ports": {
        "bus1": 23458,
        "bus2": 24541
      },
      "params": {
        "R": 0.004464625380933285,
        "X": 0.025226745754480362,
        "G": 0.0,
        "B": 0.002415450057014823
      },
      "extension": {
        "length": 6048.196987609864,
        "rating": 130.66269159317017
      }
    },
    {
      "class": "Branch",
      "id": "branch_23458_24598_1",
      "ports": {
        "bus1": 23458,
        "bus2": 24598
      },
      "params": {
        "R": 0.003624353324994445,
        "X": 0.013743814080953598,
        "G": 0.0,
        "B": 0.0020306340884417295
      },
      "extension": {
        "length": 3569.532177886963,
        "rating": 144.41078901290894
      }
    },
    {
      "class": "Branch",
      "id": "branch_23458_24598_2",
      "ports": {
        "bus1": 23458,
        "bus2": 24598
      },
      "params": {
        "R": 0.003624353324994445,
        "X": 0.013743814080953598,
        "G": 0.0,
        "B": 0.0020306340884417295
      },
      "extension": {
        "length": 3569.532177886963,
        "rating": 144.41078901290894
      }
    },
    {
      "class": "Branch",
      "id": "branch_23459_24601_1",
      "ports": {
        "bus1": 24601,
        "bus2": 23459
      },
      "params": {
        "R": 0.00011507208546390757,
        "X": 0.0015065447660163045,
        "G": 0.0,
        "B": 0.025975482538342476
      },
      "extension": {
        "length": 4473.320918609619,
        "rating": 1271.2953567504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_23460_23461_1",
      "ports": {
        "bus1": 23460,
        "bus2": 23461
      },
      "params": {
        "R": 0.00023436301853507754,
        "X": 0.0010852785781025887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23461_23523_1",
      "ports": {
        "bus1": 23461,
        "bus2": 23523
      },
      "params": {
        "R": 0.0016727952752262354,
        "X": 0.004328182898461819,
        "G": 0.0,
        "B": 0.00029914412880316377
      },
      "extension": {
        "length": 837.1805796661378,
        "rating": 71.18040919303894
      }
    },
    {
      "class": "Branch",
      "id": "branch_23461_23523_2",
      "ports": {
        "bus1": 23461,
        "bus2": 23523
      },
      "params": {
        "R": 0.0016727952752262354,
        "X": 0.004328182898461819,
        "G": 0.0,
        "B": 0.00029914412880316377
      },
      "extension": {
        "length": 837.1805796661378,
        "rating": 71.18040919303894
      }
    },
    {
      "class": "Branch",
      "id": "branch_23461_23537_1",
      "ports": {
        "bus1": 23461,
        "bus2": 23537
      },
      "params": {
        "R": 0.04163543879985809,
        "X": 0.07972915470600128,
        "G": 0.0,
        "B": 0.0020851590670645237
      },
      "extension": {
        "length": 9764.206073547364,
        "rating": 55.99764585494995
      }
    },
    {
      "class": "Branch",
      "id": "branch_23462_23463_1",
      "ports": {
        "bus1": 23462,
        "bus2": 23463
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23463_23551_1",
      "ports": {
        "bus1": 23463,
        "bus2": 23551
      },
      "params": {
        "R": 0.01417100615799427,
        "X": 0.03794362396001816,
        "G": 0.0,
        "B": 0.0021673087030649185
      },
      "extension": {
        "length": 6234.967889648437,
        "rating": 57.85495042800903
      }
    },
    {
      "class": "Branch",
      "id": "branch_23464_23465_1",
      "ports": {
        "bus1": 23465,
        "bus2": 23464
      },
      "params": {
        "R": 0.0002951772476080805,
        "X": 0.0166307482868433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23464_23465_2",
      "ports": {
        "bus1": 23465,
        "bus2": 23464
      },
      "params": {
        "R": 0.0002951772476080805,
        "X": 0.0166307482868433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23464_23465_3",
      "ports": {
        "bus1": 23465,
        "bus2": 23464
      },
      "params": {
        "R": 0.0002951772476080805,
        "X": 0.0166307482868433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23464_23467_1",
      "ports": {
        "bus1": 23464,
        "bus2": 23467
      },
      "params": {
        "R": 0.0003036670677829534,
        "X": 0.01738629676401615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23464_23468_1",
      "ports": {
        "bus1": 23464,
        "bus2": 23468
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23465_23466_1",
      "ports": {
        "bus1": 23466,
        "bus2": 23465
      },
      "params": {
        "R": 0.00290875555947423,
        "X": 0.11351839452981949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23465_23466_2",
      "ports": {
        "bus1": 23466,
        "bus2": 23465
      },
      "params": {
        "R": 0.00290875555947423,
        "X": 0.11351839452981949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23465_23466_3",
      "ports": {
        "bus1": 23466,
        "bus2": 23465
      },
      "params": {
        "R": 0.00290875555947423,
        "X": 0.11351839452981949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23465_23466_4",
      "ports": {
        "bus1": 23466,
        "bus2": 23465
      },
      "params": {
        "R": 0.00290875555947423,
        "X": 0.11351839452981949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23465_23466_5",
      "ports": {
        "bus1": 23466,
        "bus2": 23465
      },
      "params": {
        "R": 0.00290875555947423,
        "X": 0.11351839452981949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23465_23466_6",
      "ports": {
        "bus1": 23466,
        "bus2": 23465
      },
      "params": {
        "R": 0.00290875555947423,
        "X": 0.11351839452981949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23465_23469_1",
      "ports": {
        "bus1": 23465,
        "bus2": 23469
      },
      "params": {
        "R": 0.0002752567525021732,
        "X": 0.0011059923563152552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23469_23763_1",
      "ports": {
        "bus1": 23469,
        "bus2": 23763
      },
      "params": {
        "R": 0.007251255679875613,
        "X": 0.03591474890708923,
        "G": 0.0,
        "B": 0.013028042390942574
      },
      "extension": {
        "length": 15863.232237670898,
        "rating": 211.8824005126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_23470_23471_1",
      "ports": {
        "bus1": 23470,
        "bus2": 23471
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23472_23473_1",
      "ports": {
        "bus1": 23472,
        "bus2": 23473
      },
      "params": {
        "R": 0.000248865457251668,
        "X": 0.0011349170235916972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23473_23529_1",
      "ports": {
        "bus1": 23529,
        "bus2": 23473
      },
      "params": {
        "R": 0.008525725454092026,
        "X": 0.019102826714515686,
        "G": 0.0,
        "B": 0.0009139354224316776
      },
      "extension": {
        "length": 3107.7948153076172,
        "rating": 71.90337777137756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23473_23529_2",
      "ports": {
        "bus1": 23529,
        "bus2": 23473
      },
      "params": {
        "R": 0.008525725454092026,
        "X": 0.019102826714515686,
        "G": 0.0,
        "B": 0.0009139354224316776
      },
      "extension": {
        "length": 3107.7948153076172,
        "rating": 71.90337777137756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23473_23529_3",
      "ports": {
        "bus1": 23529,
        "bus2": 23473
      },
      "params": {
        "R": 0.008525725454092026,
        "X": 0.019102826714515686,
        "G": 0.0,
        "B": 0.0009139354224316776
      },
      "extension": {
        "length": 3107.7948153076172,
        "rating": 71.90337777137756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23474_23475_1",
      "ports": {
        "bus1": 23474,
        "bus2": 23475
      },
      "params": {
        "R": 0.030885035172104836,
        "X": 0.7580218315124512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23474_23476_1",
      "ports": {
        "bus1": 23474,
        "bus2": 23476
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23474_23477_1",
      "ports": {
        "bus1": 23474,
        "bus2": 23477
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23476_23637_1",
      "ports": {
        "bus1": 23637,
        "bus2": 23476
      },
      "params": {
        "R": 0.014651516452431677,
        "X": 0.043117079883813865,
        "G": 0.0,
        "B": 0.001706711249426007
      },
      "extension": {
        "length": 6113.019612304688,
        "rating": 59.159672260284424
      }
    },
    {
      "class": "Branch",
      "id": "branch_23478_23479_1",
      "ports": {
        "bus1": 23478,
        "bus2": 23479
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23480_23481_1",
      "ports": {
        "bus1": 23481,
        "bus2": 23480
      },
      "params": {
        "R": 0.000579781481064856,
        "X": 0.025813238695263863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23480_23483_1",
      "ports": {
        "bus1": 23480,
        "bus2": 23483
      },
      "params": {
        "R": 0.00040311409975402057,
        "X": 0.03240685164928436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 379.500008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23480_23484_1",
      "ports": {
        "bus1": 23480,
        "bus2": 23484
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23480_23485_1",
      "ports": {
        "bus1": 23480,
        "bus2": 23485
      },
      "params": {
        "R": 0.0002591072116047144,
        "X": 0.0011658653384074569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23481_23482_1",
      "ports": {
        "bus1": 23482,
        "bus2": 23481
      },
      "params": {
        "R": 0.004166213795542717,
        "X": 0.13457827270030975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23481_23482_2",
      "ports": {
        "bus1": 23482,
        "bus2": 23481
      },
      "params": {
        "R": 0.004166213795542717,
        "X": 0.13457827270030975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23481_23482_3",
      "ports": {
        "bus1": 23482,
        "bus2": 23481
      },
      "params": {
        "R": 0.004166213795542717,
        "X": 0.13457827270030975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23486_23487_1",
      "ports": {
        "bus1": 23486,
        "bus2": 23487
      },
      "params": {
        "R": 0.0002596698177512735,
        "X": 0.0011318979086354375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23487_23778_1",
      "ports": {
        "bus1": 23487,
        "bus2": 23778
      },
      "params": {
        "R": 0.021456245332956314,
        "X": 0.048929248005151756,
        "G": 0.0,
        "B": 0.0011909777531400323
      },
      "extension": {
        "length": 5881.730974090577,
        "rating": 58.69930386543274
      }
    },
    {
      "class": "Branch",
      "id": "branch_23488_23489_1",
      "ports": {
        "bus1": 23488,
        "bus2": 23489
      },
      "params": {
        "R": 0.02396193891763687,
        "X": 0.34023523330688477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23488_23490_1",
      "ports": {
        "bus1": 23488,
        "bus2": 23490
      },
      "params": {
        "R": 0.00020122976275160906,
        "X": 0.0010060240747407079,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23491_23492_1",
      "ports": {
        "bus1": 23491,
        "bus2": 23492
      },
      "params": {
        "R": 0.010528099723160267,
        "X": 0.21621021628379822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23491_23493_1",
      "ports": {
        "bus1": 23491,
        "bus2": 23493
      },
      "params": {
        "R": 0.012652515433728695,
        "X": 0.2798748314380646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23491_23494_1",
      "ports": {
        "bus1": 23491,
        "bus2": 23494
      },
      "params": {
        "R": 0.011243450455367565,
        "X": 0.2573872208595276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23491_23495_1",
      "ports": {
        "bus1": 23491,
        "bus2": 23495
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23491_23496_1",
      "ports": {
        "bus1": 23491,
        "bus2": 23496
      },
      "params": {
        "R": 0.00021658327023033053,
        "X": 0.0010953862220048904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23497_23498_1",
      "ports": {
        "bus1": 23497,
        "bus2": 23498
      },
      "params": {
        "R": 0.0002788351848721504,
        "X": 0.0011516165686771274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23500_1",
      "ports": {
        "bus1": 23500,
        "bus2": 23499
      },
      "params": {
        "R": 0.00044626640737988055,
        "X": 0.029468493536114693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23500_2",
      "ports": {
        "bus1": 23500,
        "bus2": 23499
      },
      "params": {
        "R": 0.00044626640737988055,
        "X": 0.029468493536114693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23500_3",
      "ports": {
        "bus1": 23500,
        "bus2": 23499
      },
      "params": {
        "R": 0.00044626640737988055,
        "X": 0.029468493536114693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23502_1",
      "ports": {
        "bus1": 23499,
        "bus2": 23502
      },
      "params": {
        "R": 0.0006822884315624833,
        "X": 0.039926253259181976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23503_1",
      "ports": {
        "bus1": 23499,
        "bus2": 23503
      },
      "params": {
        "R": 0.0005634219269268215,
        "X": 0.02840995043516159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23504_1",
      "ports": {
        "bus1": 23499,
        "bus2": 23504
      },
      "params": {
        "R": 0.0006622786750085652,
        "X": 0.03656495362520218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23505_1",
      "ports": {
        "bus1": 23499,
        "bus2": 23505
      },
      "params": {
        "R": 0.0005524887819774449,
        "X": 0.04168999567627907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23506_1",
      "ports": {
        "bus1": 23499,
        "bus2": 23506
      },
      "params": {
        "R": 0.00039196183206513524,
        "X": 0.02290235087275505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23507_1",
      "ports": {
        "bus1": 23499,
        "bus2": 23507
      },
      "params": {
        "R": 0.0007594164926558733,
        "X": 0.04822180047631264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23499_23508_1",
      "ports": {
        "bus1": 23499,
        "bus2": 23508
      },
      "params": {
        "R": 0.00026911598979495466,
        "X": 0.0010229944018647075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23500_23501_1",
      "ports": {
        "bus1": 23501,
        "bus2": 23500
      },
      "params": {
        "R": 0.002041459549218416,
        "X": 0.06017954647541046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23500_23501_2",
      "ports": {
        "bus1": 23501,
        "bus2": 23500
      },
      "params": {
        "R": 0.002041459549218416,
        "X": 0.06017954647541046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23500_23501_3",
      "ports": {
        "bus1": 23501,
        "bus2": 23500
      },
      "params": {
        "R": 0.002041459549218416,
        "X": 0.06017954647541046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23500_23501_4",
      "ports": {
        "bus1": 23501,
        "bus2": 23500
      },
      "params": {
        "R": 0.002041459549218416,
        "X": 0.06017954647541046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23500_23509_1",
      "ports": {
        "bus1": 23500,
        "bus2": 23509
      },
      "params": {
        "R": 0.0002544002782087773,
        "X": 0.0011406020494177938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23508_23558_1",
      "ports": {
        "bus1": 23558,
        "bus2": 23508
      },
      "params": {
        "R": 0.00035692716483026743,
        "X": 0.004454046953469515,
        "G": 0.0,
        "B": 0.13544505834579468
      },
      "extension": {
        "length": 18268.38942956543,
        "rating": 1178.6066055297852
      }
    },
    {
      "class": "Branch",
      "id": "branch_23509_23557_1",
      "ports": {
        "bus1": 23557,
        "bus2": 23509
      },
      "params": {
        "R": 0.005676410160958767,
        "X": 0.030345754697918895,
        "G": 0.0,
        "B": 0.020402466878294945
      },
      "extension": {
        "length": 18172.905536865233,
        "rating": 224.64985847473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23511_1",
      "ports": {
        "bus1": 23511,
        "bus2": 23510
      },
      "params": {
        "R": 0.0004974700277671218,
        "X": 0.02777259238064289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23511_2",
      "ports": {
        "bus1": 23511,
        "bus2": 23510
      },
      "params": {
        "R": 0.0004974700277671218,
        "X": 0.02777259238064289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23511_3",
      "ports": {
        "bus1": 23511,
        "bus2": 23510
      },
      "params": {
        "R": 0.0004974700277671218,
        "X": 0.02777259238064289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23512_1",
      "ports": {
        "bus1": 23510,
        "bus2": 23512
      },
      "params": {
        "R": 0.0001469094422645867,
        "X": 0.011033328250050545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23513_1",
      "ports": {
        "bus1": 23510,
        "bus2": 23513
      },
      "params": {
        "R": 0.0002198193978983909,
        "X": 0.012357908301055431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23514_1",
      "ports": {
        "bus1": 23510,
        "bus2": 23514
      },
      "params": {
        "R": 0.0002096393727697432,
        "X": 0.012897602282464504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23515_1",
      "ports": {
        "bus1": 23510,
        "bus2": 23515
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23510_23516_1",
      "ports": {
        "bus1": 23510,
        "bus2": 23516
      },
      "params": {
        "R": 0.0002583163441158831,
        "X": 0.0010502685327082872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23515_23722_1",
      "ports": {
        "bus1": 23722,
        "bus2": 23515
      },
      "params": {
        "R": 0.0010318898130208254,
        "X": 0.011714637279510498,
        "G": 0.0,
        "B": 0.14321066439151764
      },
      "extension": {
        "length": 30244.360708740234,
        "rating": 1246.5218544006348
      }
    },
    {
      "class": "Branch",
      "id": "branch_23515_24202_1",
      "ports": {
        "bus1": 23515,
        "bus2": 24202
      },
      "params": {
        "R": 0.0012351892655715346,
        "X": 0.015623259358108044,
        "G": 0.0,
        "B": 0.4500763416290283
      },
      "extension": {
        "length": 53992.15163525391,
        "rating": 1064.8158073425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_23515_24636_1",
      "ports": {
        "bus1": 23515,
        "bus2": 24636
      },
      "params": {
        "R": 0.0011175355175510049,
        "X": 0.012298711575567722,
        "G": 0.0,
        "B": 0.32420092821121216
      },
      "extension": {
        "length": 44699.6947434082,
        "rating": 983.2853317260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_23517_23518_1",
      "ports": {
        "bus1": 23517,
        "bus2": 23518
      },
      "params": {
        "R": 0.00022530225396621975,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23518_25060_1",
      "ports": {
        "bus1": 23518,
        "bus2": 25060
      },
      "params": {
        "R": 0.03397015482187271,
        "X": 0.09267667680978776,
        "G": 0.0,
        "B": 0.007444264832884072
      },
      "extension": {
        "length": 19816.021056884765,
        "rating": 61.734580993652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_23518_25698_1",
      "ports": {
        "bus1": 25698,
        "bus2": 23518
      },
      "params": {
        "R": 0.023417361080646515,
        "X": 0.05936476215720177,
        "G": 0.0,
        "B": 0.002851550467312336
      },
      "extension": {
        "length": 9984.43616583252,
        "rating": 80.39392232894897
      }
    },
    {
      "class": "Branch",
      "id": "branch_23518_25698_2",
      "ports": {
        "bus1": 25698,
        "bus2": 23518
      },
      "params": {
        "R": 0.023417361080646515,
        "X": 0.05936476215720177,
        "G": 0.0,
        "B": 0.002851550467312336
      },
      "extension": {
        "length": 9984.43616583252,
        "rating": 80.39392232894897
      }
    },
    {
      "class": "Branch",
      "id": "branch_23518_25698_3",
      "ports": {
        "bus1": 25698,
        "bus2": 23518
      },
      "params": {
        "R": 0.023417361080646515,
        "X": 0.05936476215720177,
        "G": 0.0,
        "B": 0.002851550467312336
      },
      "extension": {
        "length": 9984.43616583252,
        "rating": 80.39392232894897
      }
    },
    {
      "class": "Branch",
      "id": "branch_23519_23522_1",
      "ports": {
        "bus1": 23519,
        "bus2": 23522
      },
      "params": {
        "R": -0.0002961689606308937,
        "X": -0.007873713970184326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23519_23523_1",
      "ports": {
        "bus1": 23519,
        "bus2": 23523
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23519_23524_1",
      "ports": {
        "bus1": 23519,
        "bus2": 23524
      },
      "params": {
        "R": 0.0002082723513012752,
        "X": 0.0010191533947363496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23520_23522_1",
      "ports": {
        "bus1": 23520,
        "bus2": 23522
      },
      "params": {
        "R": 0.01101518515497446,
        "X": 0.2928406298160553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23521_23522_1",
      "ports": {
        "bus1": 23521,
        "bus2": 23522
      },
      "params": {
        "R": 0.01101518515497446,
        "X": 0.2928406298160553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23525_23528_1",
      "ports": {
        "bus1": 23525,
        "bus2": 23528
      },
      "params": {
        "R": -0.0005512256175279617,
        "X": -0.012731999158859253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23525_23529_1",
      "ports": {
        "bus1": 23525,
        "bus2": 23529
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23526_23528_1",
      "ports": {
        "bus1": 23526,
        "bus2": 23528
      },
      "params": {
        "R": 0.014654588885605335,
        "X": 0.3384857475757599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23527_23528_1",
      "ports": {
        "bus1": 23527,
        "bus2": 23528
      },
      "params": {
        "R": 0.014654588885605335,
        "X": 0.3384857475757599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23530_23531_1",
      "ports": {
        "bus1": 23530,
        "bus2": 23531
      },
      "params": {
        "R": 0.008526590652763844,
        "X": 0.17102092504501343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23530_23532_1",
      "ports": {
        "bus1": 23530,
        "bus2": 23532
      },
      "params": {
        "R": 0.010578650049865246,
        "X": 0.2557758688926697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23530_23533_1",
      "ports": {
        "bus1": 23530,
        "bus2": 23533
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23530_23534_1",
      "ports": {
        "bus1": 23530,
        "bus2": 23534
      },
      "params": {
        "R": 0.0002383330283919349,
        "X": 0.0010030354605987668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23536_1",
      "ports": {
        "bus1": 23536,
        "bus2": 23535
      },
      "params": {
        "R": 0.0005063459975644946,
        "X": 0.02958519011735916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23538_1",
      "ports": {
        "bus1": 23535,
        "bus2": 23538
      },
      "params": {
        "R": 0.0006036735721863806,
        "X": 0.03743674233555794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23539_1",
      "ports": {
        "bus1": 23535,
        "bus2": 23539
      },
      "params": {
        "R": 0.0004840406181756407,
        "X": 0.02782260812819004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23540_1",
      "ports": {
        "bus1": 23535,
        "bus2": 23540
      },
      "params": {
        "R": 0.0003671239537652582,
        "X": 0.018240436911582947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23541_1",
      "ports": {
        "bus1": 23535,
        "bus2": 23541
      },
      "params": {
        "R": 0.0006071828538551927,
        "X": 0.03834326192736626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23542_1",
      "ports": {
        "bus1": 23535,
        "bus2": 23542
      },
      "params": {
        "R": 0.0006168684340082109,
        "X": 0.031388118863105774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23543_1",
      "ports": {
        "bus1": 23535,
        "bus2": 23543
      },
      "params": {
        "R": 0.0007412917912006378,
        "X": 0.050200432538986206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23535_23652_1",
      "ports": {
        "bus1": 23652,
        "bus2": 23535
      },
      "params": {
        "R": 0.00011077034287154675,
        "X": 0.0013912422582507133,
        "G": 0.0,
        "B": 0.037949588149785995
      },
      "extension": {
        "length": 5515.8274363403325,
        "rating": 1152.5713920593262
      }
    },
    {
      "class": "Branch",
      "id": "branch_23536_23537_1",
      "ports": {
        "bus1": 23537,
        "bus2": 23536
      },
      "params": {
        "R": 0.007202940061688423,
        "X": 0.20591457188129425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23536_23537_2",
      "ports": {
        "bus1": 23537,
        "bus2": 23536
      },
      "params": {
        "R": 0.007202940061688423,
        "X": 0.20591457188129425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23536_23544_1",
      "ports": {
        "bus1": 23536,
        "bus2": 23544
      },
      "params": {
        "R": 0.0002449024759698659,
        "X": 0.0010802418692037463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23536_23545_1",
      "ports": {
        "bus1": 23536,
        "bus2": 23545
      },
      "params": {
        "R": 0.0002640176098793745,
        "X": 0.001159472274594009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23544_23650_1",
      "ports": {
        "bus1": 23544,
        "bus2": 23650
      },
      "params": {
        "R": 0.0017375884344801305,
        "X": 0.009997615590691566,
        "G": 0.0,
        "B": 0.004685003310441971
      },
      "extension": {
        "length": 4867.772318481446,
        "rating": 185.31336784362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_23546_23547_1",
      "ports": {
        "bus1": 23546,
        "bus2": 23547
      },
      "params": {
        "R": 0.03754681721329689,
        "X": 0.8503063917160034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23546_23548_1",
      "ports": {
        "bus1": 23546,
        "bus2": 23548
      },
      "params": {
        "R": 0.0002514212392270565,
        "X": 0.0010853196727111936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23548_23772_1",
      "ports": {
        "bus1": 23772,
        "bus2": 23548
      },
      "params": {
        "R": 0.020899450406432152,
        "X": 0.04502170532941818,
        "G": 0.0,
        "B": 0.0030065411701798443
      },
      "extension": {
        "length": 8294.51568878174,
        "rating": 58.55610370635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_23549_23550_1",
      "ports": {
        "bus1": 23550,
        "bus2": 23549
      },
      "params": {
        "R": 0.0003906011115759611,
        "X": 0.02579764649271965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23549_23552_1",
      "ports": {
        "bus1": 23549,
        "bus2": 23552
      },
      "params": {
        "R": 0.0004539217916317284,
        "X": 0.029817931354045868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23549_23553_1",
      "ports": {
        "bus1": 23549,
        "bus2": 23553
      },
      "params": {
        "R": 0.0001991789904423058,
        "X": 0.012712469324469566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23549_23554_1",
      "ports": {
        "bus1": 23549,
        "bus2": 23554
      },
      "params": {
        "R": 0.0004592561745084822,
        "X": 0.027819538488984108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23549_23555_1",
      "ports": {
        "bus1": 23549,
        "bus2": 23555
      },
      "params": {
        "R": 0.0004876747552771121,
        "X": 0.03375933691859245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23549_23556_1",
      "ports": {
        "bus1": 23549,
        "bus2": 23556
      },
      "params": {
        "R": 0.00046874533290974796,
        "X": 0.021816294640302658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23549_23558_1",
      "ports": {
        "bus1": 23549,
        "bus2": 23558
      },
      "params": {
        "R": 0.00025582429952919483,
        "X": 0.0011716261506080627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23550_23551_1",
      "ports": {
        "bus1": 23551,
        "bus2": 23550
      },
      "params": {
        "R": 0.0055092410184443,
        "X": 0.1609499305486679,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23550_23551_2",
      "ports": {
        "bus1": 23551,
        "bus2": 23550
      },
      "params": {
        "R": 0.0055092410184443,
        "X": 0.1609499305486679,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23550_23551_3",
      "ports": {
        "bus1": 23551,
        "bus2": 23550
      },
      "params": {
        "R": 0.0055092410184443,
        "X": 0.1609499305486679,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23550_23557_1",
      "ports": {
        "bus1": 23550,
        "bus2": 23557
      },
      "params": {
        "R": 0.0002918311220128089,
        "X": 0.001026984304189682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23551_23660_1",
      "ports": {
        "bus1": 23551,
        "bus2": 23660
      },
      "params": {
        "R": 0.0034501068294048305,
        "X": 0.008472849614918232,
        "G": 0.0,
        "B": 0.00039600676973350346
      },
      "extension": {
        "length": 1319.4911312484742,
        "rating": 58.054059743881226
      }
    },
    {
      "class": "Branch",
      "id": "branch_23559_23560_1",
      "ports": {
        "bus1": 23559,
        "bus2": 23560
      },
      "params": {
        "R": 0.0075368680991232395,
        "X": 0.10519224405288696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23559_23561_1",
      "ports": {
        "bus1": 23559,
        "bus2": 23561
      },
      "params": {
        "R": 0.0002133115922333673,
        "X": 0.0011663157492876053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23561_24489_1",
      "ports": {
        "bus1": 24489,
        "bus2": 23561
      },
      "params": {
        "R": 0.02046884410083294,
        "X": 0.049122609198093414,
        "G": 0.0,
        "B": 0.0015084331389516594
      },
      "extension": {
        "length": 6016.436426239014,
        "rating": 60.65029501914978
      }
    },
    {
      "class": "Branch",
      "id": "branch_23562_23563_1",
      "ports": {
        "bus1": 23563,
        "bus2": 23562
      },
      "params": {
        "R": 0.0004482728836592287,
        "X": 0.02558518573641777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23562_23564_1",
      "ports": {
        "bus1": 23562,
        "bus2": 23564
      },
      "params": {
        "R": 0.0002867149014491588,
        "X": 0.0010392660042271018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23562_23565_1",
      "ports": {
        "bus1": 23562,
        "bus2": 23565
      },
      "params": {
        "R": 0.0002876223879866302,
        "X": 0.0010411737021058798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23566_23567_1",
      "ports": {
        "bus1": 23567,
        "bus2": 23566
      },
      "params": {
        "R": 0.006346818525344133,
        "X": 0.18026164174079895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23566_23567_2",
      "ports": {
        "bus1": 23567,
        "bus2": 23566
      },
      "params": {
        "R": 0.006346818525344133,
        "X": 0.18026164174079895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23566_23567_3",
      "ports": {
        "bus1": 23567,
        "bus2": 23566
      },
      "params": {
        "R": 0.006346818525344133,
        "X": 0.18026164174079895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23566_23568_1",
      "ports": {
        "bus1": 23566,
        "bus2": 23568
      },
      "params": {
        "R": 0.00020278942247387022,
        "X": 0.0010770871303975582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23566_23569_1",
      "ports": {
        "bus1": 23566,
        "bus2": 23569
      },
      "params": {
        "R": 0.00020223340834490955,
        "X": 0.0011885702842846513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23568_23729_1",
      "ports": {
        "bus1": 23568,
        "bus2": 23729
      },
      "params": {
        "R": 0.003279019147157669,
        "X": 0.025267554447054863,
        "G": 0.0,
        "B": 0.037393949925899506
      },
      "extension": {
        "length": 23431.634921997073,
        "rating": 189.82199430465698
      }
    },
    {
      "class": "Branch",
      "id": "branch_23570_23571_1",
      "ports": {
        "bus1": 23570,
        "bus2": 23571
      },
      "params": {
        "R": 0.00020836680778302252,
        "X": 0.0010653591016307473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23573_1",
      "ports": {
        "bus1": 23573,
        "bus2": 23572
      },
      "params": {
        "R": 0.0006215377943590283,
        "X": 0.029287535697221756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23573_2",
      "ports": {
        "bus1": 23573,
        "bus2": 23572
      },
      "params": {
        "R": 0.0006215377943590283,
        "X": 0.029287535697221756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23573_3",
      "ports": {
        "bus1": 23573,
        "bus2": 23572
      },
      "params": {
        "R": 0.0006215377943590283,
        "X": 0.029287535697221756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23575_1",
      "ports": {
        "bus1": 23572,
        "bus2": 23575
      },
      "params": {
        "R": 0.00039403882692568004,
        "X": 0.02318611741065979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23576_1",
      "ports": {
        "bus1": 23572,
        "bus2": 23576
      },
      "params": {
        "R": 0.00027776684146374464,
        "X": 0.01724288985133171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23577_1",
      "ports": {
        "bus1": 23572,
        "bus2": 23577
      },
      "params": {
        "R": 0.0002915426157414913,
        "X": 0.017424089834094048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23578_1",
      "ports": {
        "bus1": 23572,
        "bus2": 23578
      },
      "params": {
        "R": 0.0004489979473873973,
        "X": 0.029620762914419174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23572_23579_1",
      "ports": {
        "bus1": 23572,
        "bus2": 23579
      },
      "params": {
        "R": 0.0002716912713367492,
        "X": 0.0010130276205018163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23573_23574_1",
      "ports": {
        "bus1": 23574,
        "bus2": 23573
      },
      "params": {
        "R": 0.003523769322782755,
        "X": 0.1093979999423027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23573_23574_2",
      "ports": {
        "bus1": 23574,
        "bus2": 23573
      },
      "params": {
        "R": 0.003523769322782755,
        "X": 0.1093979999423027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23573_23574_3",
      "ports": {
        "bus1": 23574,
        "bus2": 23573
      },
      "params": {
        "R": 0.003523769322782755,
        "X": 0.1093979999423027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23573_23574_4",
      "ports": {
        "bus1": 23574,
        "bus2": 23573
      },
      "params": {
        "R": 0.003523769322782755,
        "X": 0.1093979999423027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23573_23580_1",
      "ports": {
        "bus1": 23573,
        "bus2": 23580
      },
      "params": {
        "R": 0.00022594405163545161,
        "X": 0.0010199804091826081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23581_23584_1",
      "ports": {
        "bus1": 23581,
        "bus2": 23584
      },
      "params": {
        "R": 0.010769699700176716,
        "X": 0.35612574219703674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23581_23585_1",
      "ports": {
        "bus1": 23581,
        "bus2": 23585
      },
      "params": {
        "R": 0.006306030321866274,
        "X": 0.16049350798130035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23581_23586_1",
      "ports": {
        "bus1": 23581,
        "bus2": 23586
      },
      "params": {
        "R": 0.004393541719764471,
        "X": 0.13936664164066315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23581_23587_1",
      "ports": {
        "bus1": 23581,
        "bus2": 23587
      },
      "params": {
        "R": 0.00022253305360209197,
        "X": 0.001045268727466464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23581_23588_1",
      "ports": {
        "bus1": 23581,
        "bus2": 23588
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23582_23584_1",
      "ports": {
        "bus1": 23582,
        "bus2": 23584
      },
      "params": {
        "R": -0.006636003963649273,
        "X": -0.21943524479866028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23582_23696_1",
      "ports": {
        "bus1": 23696,
        "bus2": 23582
      },
      "params": {
        "R": 0.019831281155347824,
        "X": 0.03926605358719826,
        "G": 0.0,
        "B": 0.001942804316058755
      },
      "extension": {
        "length": 6391.216422180176,
        "rating": 60.04249453544617
      }
    },
    {
      "class": "Branch",
      "id": "branch_23582_23711_1",
      "ports": {
        "bus1": 23582,
        "bus2": 23711
      },
      "params": {
        "R": 0.01799040287733078,
        "X": 0.04542486742138863,
        "G": 0.0,
        "B": 0.0013806694187223911
      },
      "extension": {
        "length": 5937.7834248046875,
        "rating": 60.58344841003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_23583_23584_1",
      "ports": {
        "bus1": 23583,
        "bus2": 23584
      },
      "params": {
        "R": 0.021696800366044044,
        "X": 0.7174564599990845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23589_23590_1",
      "ports": {
        "bus1": 23589,
        "bus2": 23590
      },
      "params": {
        "R": 0.01043510902673006,
        "X": 0.19610974192619324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_23589_23591_1",
      "ports": {
        "bus1": 23589,
        "bus2": 23591
      },
      "params": {
        "R": 0.009702115319669247,
        "X": 0.2107481211423874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23589_23592_1",
      "ports": {
        "bus1": 23589,
        "bus2": 23592
      },
      "params": {
        "R": 0.00020046015561092645,
        "X": 0.0010592180769890547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23589_23593_1",
      "ports": {
        "bus1": 23589,
        "bus2": 23593
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23592_23778_1",
      "ports": {
        "bus1": 23778,
        "bus2": 23592
      },
      "params": {
        "R": 0.015918247401714325,
        "X": 0.034754928201436996,
        "G": 0.0,
        "B": 0.0010322794551029801
      },
      "extension": {
        "length": 4385.994051269531,
        "rating": 65.52241444587708
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23595_1",
      "ports": {
        "bus1": 23595,
        "bus2": 23594
      },
      "params": {
        "R": 0.0003769589529838413,
        "X": 0.024094734340906143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23595_2",
      "ports": {
        "bus1": 23595,
        "bus2": 23594
      },
      "params": {
        "R": 0.0003769589529838413,
        "X": 0.024094734340906143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23595_3",
      "ports": {
        "bus1": 23595,
        "bus2": 23594
      },
      "params": {
        "R": 0.0003769589529838413,
        "X": 0.024094734340906143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23598_1",
      "ports": {
        "bus1": 23594,
        "bus2": 23598
      },
      "params": {
        "R": 0.0006706318818032742,
        "X": 0.042613837867975235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23599_1",
      "ports": {
        "bus1": 23594,
        "bus2": 23599
      },
      "params": {
        "R": 0.0005833596806041896,
        "X": 0.036162521690130234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23600_1",
      "ports": {
        "bus1": 23594,
        "bus2": 23600
      },
      "params": {
        "R": 0.0010599738452583551,
        "X": 0.04698328673839569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23601_1",
      "ports": {
        "bus1": 23594,
        "bus2": 23601
      },
      "params": {
        "R": 0.0006013503880240023,
        "X": 0.0411510095000267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23602_1",
      "ports": {
        "bus1": 23594,
        "bus2": 23602
      },
      "params": {
        "R": 0.000534395279828459,
        "X": 0.029739055782556534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_23603_1",
      "ports": {
        "bus1": 23594,
        "bus2": 23603
      },
      "params": {
        "R": 0.0006774791399948299,
        "X": 0.04383864626288414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23594_24086_1",
      "ports": {
        "bus1": 23594,
        "bus2": 24086
      },
      "params": {
        "R": 0.0006384942680597305,
        "X": 0.0072054206393659115,
        "G": 0.0,
        "B": 0.13376376032829285
      },
      "extension": {
        "length": 23642.15593249512,
        "rating": 1141.1585807800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_23595_23596_1",
      "ports": {
        "bus1": 23596,
        "bus2": 23595
      },
      "params": {
        "R": 0.004276549443602562,
        "X": 0.13990920782089233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 108.74999761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23595_23739_1",
      "ports": {
        "bus1": 23595,
        "bus2": 23739
      },
      "params": {
        "R": 0.012769932858645918,
        "X": 0.05456899851560592,
        "G": 0.0,
        "B": 0.04623270407319069
      },
      "extension": {
        "length": 34475.15679125977,
        "rating": 207.32338428497314
      }
    },
    {
      "class": "Branch",
      "id": "branch_23596_23597_1",
      "ports": {
        "bus1": 23597,
        "bus2": 23596
      },
      "params": {
        "R": 0.0021223092917352915,
        "X": 0.06140701472759247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23596_23604_1",
      "ports": {
        "bus1": 23596,
        "bus2": 23604
      },
      "params": {
        "R": 0.00022656965302303433,
        "X": 0.0011592411901801825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23596_23605_1",
      "ports": {
        "bus1": 23596,
        "bus2": 23605
      },
      "params": {
        "R": 0.000262768822722137,
        "X": 0.0011075357906520367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23604_24075_1",
      "ports": {
        "bus1": 23604,
        "bus2": 24075
      },
      "params": {
        "R": 0.011888757348060608,
        "X": 0.05383405461907387,
        "G": 0.0,
        "B": 0.006748512852936982
      },
      "extension": {
        "length": 14440.725903076172,
        "rating": 111.54351234436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_23604_24081_1",
      "ports": {
        "bus1": 24081,
        "bus2": 23604
      },
      "params": {
        "R": 0.006749692372977734,
        "X": 0.026342371478676796,
        "G": 0.0,
        "B": 0.0022674091160297394
      },
      "extension": {
        "length": 5736.970345001221,
        "rating": 114.87385034561157
      }
    },
    {
      "class": "Branch",
      "id": "branch_23606_23607_1",
      "ports": {
        "bus1": 23606,
        "bus2": 23607
      },
      "params": {
        "R": 0.00026679557049646974,
        "X": 0.0011113636428490281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23607_23609_1",
      "ports": {
        "bus1": 23609,
        "bus2": 23607
      },
      "params": {
        "R": 0.03130486607551575,
        "X": 0.08206316828727722,
        "G": 0.0,
        "B": 0.003392811631783843
      },
      "extension": {
        "length": 11660.687035400391,
        "rating": 57.794272899627686
      }
    },
    {
      "class": "Branch",
      "id": "branch_23608_23609_1",
      "ports": {
        "bus1": 23608,
        "bus2": 23609
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23610_23611_1",
      "ports": {
        "bus1": 23611,
        "bus2": 23610
      },
      "params": {
        "R": 0.0036819607485085726,
        "X": 0.11519147455692291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23610_23613_1",
      "ports": {
        "bus1": 23610,
        "bus2": 23613
      },
      "params": {
        "R": 0.002209015190601349,
        "X": 0.06985890120267868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23610_23614_1",
      "ports": {
        "bus1": 23610,
        "bus2": 23614
      },
      "params": {
        "R": 0.0028922436758875847,
        "X": 0.05334003269672394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23610_23615_1",
      "ports": {
        "bus1": 23610,
        "bus2": 23615
      },
      "params": {
        "R": 0.0024851991329342127,
        "X": 0.06438250094652176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23611_23612_1",
      "ports": {
        "bus1": 23612,
        "bus2": 23611
      },
      "params": {
        "R": 0.001469648559577763,
        "X": 0.04365299269556999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23611_23612_2",
      "ports": {
        "bus1": 23612,
        "bus2": 23611
      },
      "params": {
        "R": 0.001469648559577763,
        "X": 0.04365299269556999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23611_23612_3",
      "ports": {
        "bus1": 23612,
        "bus2": 23611
      },
      "params": {
        "R": 0.001469648559577763,
        "X": 0.04365299269556999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23611_23616_1",
      "ports": {
        "bus1": 23611,
        "bus2": 23616
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23611_23617_1",
      "ports": {
        "bus1": 23611,
        "bus2": 23617
      },
      "params": {
        "R": 0.0002243777271360159,
        "X": 0.001138082123361528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23612_24599_1",
      "ports": {
        "bus1": 24599,
        "bus2": 23612
      },
      "params": {
        "R": 0.007188525050878525,
        "X": 0.019522467628121376,
        "G": 0.0,
        "B": 0.0005592111847363412
      },
      "extension": {
        "length": 2474.435503921509,
        "rating": 55.63285946846008
      }
    },
    {
      "class": "Branch",
      "id": "branch_23616_24541_1",
      "ports": {
        "bus1": 24541,
        "bus2": 23616
      },
      "params": {
        "R": 0.004015620797872543,
        "X": 0.017590247094631195,
        "G": 0.0,
        "B": 0.0024232473224401474
      },
      "extension": {
        "length": 4410.025410003662,
        "rating": 152.47886180877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_23616_24541_2",
      "ports": {
        "bus1": 24541,
        "bus2": 23616
      },
      "params": {
        "R": 0.004015620797872543,
        "X": 0.017590247094631195,
        "G": 0.0,
        "B": 0.0024232473224401474
      },
      "extension": {
        "length": 4410.025410003662,
        "rating": 152.47886180877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_23616_24541_3",
      "ports": {
        "bus1": 24541,
        "bus2": 23616
      },
      "params": {
        "R": 0.004015620797872543,
        "X": 0.017590247094631195,
        "G": 0.0,
        "B": 0.0024232473224401474
      },
      "extension": {
        "length": 4410.025410003662,
        "rating": 152.47886180877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_23616_24598_1",
      "ports": {
        "bus1": 24598,
        "bus2": 23616
      },
      "params": {
        "R": 0.0030299928039312363,
        "X": 0.011645878665149212,
        "G": 0.0,
        "B": 0.0010756724514067173
      },
      "extension": {
        "length": 2551.459901275635,
        "rating": 150.10199546813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_23616_24598_2",
      "ports": {
        "bus1": 24598,
        "bus2": 23616
      },
      "params": {
        "R": 0.0030299928039312363,
        "X": 0.011645878665149212,
        "G": 0.0,
        "B": 0.0010756724514067173
      },
      "extension": {
        "length": 2551.459901275635,
        "rating": 150.10199546813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_23618_23622_1",
      "ports": {
        "bus1": 23618,
        "bus2": 23622
      },
      "params": {
        "R": 0.0008883473346941173,
        "X": 0.04560491070151329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23618_23623_1",
      "ports": {
        "bus1": 23618,
        "bus2": 23623
      },
      "params": {
        "R": 0.00034546558163128793,
        "X": 0.02236294373869896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23618_23624_1",
      "ports": {
        "bus1": 23618,
        "bus2": 23624
      },
      "params": {
        "R": 0.00046123305219225585,
        "X": 0.034920770674943924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23618_23625_1",
      "ports": {
        "bus1": 23618,
        "bus2": 23625
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23618_23626_1",
      "ports": {
        "bus1": 23618,
        "bus2": 23626
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23619_23620_1",
      "ports": {
        "bus1": 23620,
        "bus2": 23619
      },
      "params": {
        "R": 0.003259470220655203,
        "X": 0.09082359820604324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23619_23620_2",
      "ports": {
        "bus1": 23620,
        "bus2": 23619
      },
      "params": {
        "R": 0.003259470220655203,
        "X": 0.09082359820604324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23619_23620_3",
      "ports": {
        "bus1": 23620,
        "bus2": 23619
      },
      "params": {
        "R": 0.003259470220655203,
        "X": 0.09082359820604324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23619_23620_4",
      "ports": {
        "bus1": 23620,
        "bus2": 23619
      },
      "params": {
        "R": 0.003259470220655203,
        "X": 0.09082359820604324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23619_23620_5",
      "ports": {
        "bus1": 23620,
        "bus2": 23619
      },
      "params": {
        "R": 0.003259470220655203,
        "X": 0.09082359820604324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23619_23622_1",
      "ports": {
        "bus1": 23619,
        "bus2": 23622
      },
      "params": {
        "R": -0.00043504260247573256,
        "X": -0.022333700209856033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23621_23622_1",
      "ports": {
        "bus1": 23621,
        "bus2": 23622
      },
      "params": {
        "R": 0.0023406173568218946,
        "X": 0.1201598048210144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23625_23680_1",
      "ports": {
        "bus1": 23680,
        "bus2": 23625
      },
      "params": {
        "R": 0.0008893488557077944,
        "X": 0.009633905254304409,
        "G": 0.0,
        "B": 0.19307328760623932
      },
      "extension": {
        "length": 29706.54265283203,
        "rating": 1160.2917671203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_23627_23628_1",
      "ports": {
        "bus1": 23628,
        "bus2": 23627
      },
      "params": {
        "R": 0.006733901798725128,
        "X": 0.19777275621891022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23627_23628_2",
      "ports": {
        "bus1": 23628,
        "bus2": 23627
      },
      "params": {
        "R": 0.006733901798725128,
        "X": 0.19777275621891022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23627_23628_3",
      "ports": {
        "bus1": 23628,
        "bus2": 23627
      },
      "params": {
        "R": 0.006733901798725128,
        "X": 0.19777275621891022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23627_23629_1",
      "ports": {
        "bus1": 23627,
        "bus2": 23629
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23627_23630_1",
      "ports": {
        "bus1": 23627,
        "bus2": 23630
      },
      "params": {
        "R": 0.00026773038553074,
        "X": 0.001032368279993534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23631_23632_1",
      "ports": {
        "bus1": 23631,
        "bus2": 23632
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23633_23636_1",
      "ports": {
        "bus1": 23633,
        "bus2": 23636
      },
      "params": {
        "R": -0.0004506274126470089,
        "X": -0.009349539875984192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23633_23637_1",
      "ports": {
        "bus1": 23633,
        "bus2": 23637
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23634_23636_1",
      "ports": {
        "bus1": 23634,
        "bus2": 23636
      },
      "params": {
        "R": 0.005104484967887402,
        "X": 0.10590694844722748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23635_23636_1",
      "ports": {
        "bus1": 23635,
        "bus2": 23636
      },
      "params": {
        "R": 0.005104484967887402,
        "X": 0.10590694844722748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23638_23642_1",
      "ports": {
        "bus1": 23638,
        "bus2": 23642
      },
      "params": {
        "R": 0.0007956381305120885,
        "X": 0.04836273193359375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23638_23643_1",
      "ports": {
        "bus1": 23638,
        "bus2": 23643
      },
      "params": {
        "R": 0.0001092665406758897,
        "X": 0.006052924785763025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23638_23644_1",
      "ports": {
        "bus1": 23638,
        "bus2": 23644
      },
      "params": {
        "R": 8.851152961142361e-05,
        "X": 0.005208597984164953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23638_23645_1",
      "ports": {
        "bus1": 23638,
        "bus2": 23645
      },
      "params": {
        "R": 0.0002471752814017236,
        "X": 0.0011622452875599265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23639_23640_1",
      "ports": {
        "bus1": 23640,
        "bus2": 23639
      },
      "params": {
        "R": 0.004263842012733221,
        "X": 0.15052680671215057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23639_23640_2",
      "ports": {
        "bus1": 23640,
        "bus2": 23639
      },
      "params": {
        "R": 0.004263842012733221,
        "X": 0.15052680671215057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23639_23640_3",
      "ports": {
        "bus1": 23640,
        "bus2": 23639
      },
      "params": {
        "R": 0.004263842012733221,
        "X": 0.15052680671215057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23639_23640_4",
      "ports": {
        "bus1": 23640,
        "bus2": 23639
      },
      "params": {
        "R": 0.004263842012733221,
        "X": 0.15052680671215057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23639_23642_1",
      "ports": {
        "bus1": 23639,
        "bus2": 23642
      },
      "params": {
        "R": -0.00016880437033250928,
        "X": -0.010260747745633125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23639_23646_1",
      "ports": {
        "bus1": 23639,
        "bus2": 23646
      },
      "params": {
        "R": 0.0002801084192469716,
        "X": 0.0010815031128004193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23641_23642_1",
      "ports": {
        "bus1": 23641,
        "bus2": 23642
      },
      "params": {
        "R": 0.003952015656977892,
        "X": 0.24022257328033447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23647_23648_1",
      "ports": {
        "bus1": 23647,
        "bus2": 23648
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23648_23778_1",
      "ports": {
        "bus1": 23778,
        "bus2": 23648
      },
      "params": {
        "R": 0.005597511772066355,
        "X": 0.014289230108261108,
        "G": 0.0,
        "B": 0.00030606225482188165
      },
      "extension": {
        "length": 1589.268370742798,
        "rating": 67.89364814758301
      }
    },
    {
      "class": "Branch",
      "id": "branch_23648_23778_2",
      "ports": {
        "bus1": 23778,
        "bus2": 23648
      },
      "params": {
        "R": 0.005597511772066355,
        "X": 0.014289230108261108,
        "G": 0.0,
        "B": 0.00030606225482188165
      },
      "extension": {
        "length": 1589.268370742798,
        "rating": 67.89364814758301
      }
    },
    {
      "class": "Branch",
      "id": "branch_23649_23650_1",
      "ports": {
        "bus1": 23650,
        "bus2": 23649
      },
      "params": {
        "R": 0.0002457470400258899,
        "X": 0.018332665786147118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23649_23650_2",
      "ports": {
        "bus1": 23650,
        "bus2": 23649
      },
      "params": {
        "R": 0.0002457470400258899,
        "X": 0.018332665786147118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23649_23650_3",
      "ports": {
        "bus1": 23650,
        "bus2": 23649
      },
      "params": {
        "R": 0.0002457470400258899,
        "X": 0.018332665786147118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23649_23651_1",
      "ports": {
        "bus1": 23649,
        "bus2": 23651
      },
      "params": {
        "R": 0.00014924797869753093,
        "X": 0.010413717478513718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23649_23652_1",
      "ports": {
        "bus1": 23649,
        "bus2": 23652
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23649_23653_1",
      "ports": {
        "bus1": 23649,
        "bus2": 23653
      },
      "params": {
        "R": 0.00024184373614843935,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23654_23655_1",
      "ports": {
        "bus1": 23654,
        "bus2": 23655
      },
      "params": {
        "R": 0.012997104786336422,
        "X": 0.2777729332447052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23654_23656_1",
      "ports": {
        "bus1": 23654,
        "bus2": 23656
      },
      "params": {
        "R": 0.0002917055389843881,
        "X": 0.0010096363257616758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23654_23657_1",
      "ports": {
        "bus1": 23654,
        "bus2": 23657
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23658_23659_1",
      "ports": {
        "bus1": 23658,
        "bus2": 23659
      },
      "params": {
        "R": 0.019106576219201088,
        "X": 0.3082183599472046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23658_23660_1",
      "ports": {
        "bus1": 23658,
        "bus2": 23660
      },
      "params": {
        "R": 0.00023218044952955097,
        "X": 0.001056184875778854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23658_23661_1",
      "ports": {
        "bus1": 23658,
        "bus2": 23661
      },
      "params": {
        "R": 0.00020492008479777724,
        "X": 0.0010208600433543324,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23662_23663_1",
      "ports": {
        "bus1": 23663,
        "bus2": 23662
      },
      "params": {
        "R": 0.0003221734950784594,
        "X": 0.014690211974084377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 149.21249341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23662_23663_2",
      "ports": {
        "bus1": 23663,
        "bus2": 23662
      },
      "params": {
        "R": 0.0003221734950784594,
        "X": 0.014690211974084377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 149.21249341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23662_23663_3",
      "ports": {
        "bus1": 23663,
        "bus2": 23662
      },
      "params": {
        "R": 0.0003221734950784594,
        "X": 0.014690211974084377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 149.21249341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23662_23667_1",
      "ports": {
        "bus1": 23662,
        "bus2": 23667
      },
      "params": {
        "R": 0.0010233550565317273,
        "X": 0.06109488010406494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23664_1",
      "ports": {
        "bus1": 23664,
        "bus2": 23663
      },
      "params": {
        "R": 0.004466332029551268,
        "X": 0.14287588000297546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23664_2",
      "ports": {
        "bus1": 23664,
        "bus2": 23663
      },
      "params": {
        "R": 0.004466332029551268,
        "X": 0.14287588000297546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23664_3",
      "ports": {
        "bus1": 23664,
        "bus2": 23663
      },
      "params": {
        "R": 0.004466332029551268,
        "X": 0.14287588000297546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23664_4",
      "ports": {
        "bus1": 23664,
        "bus2": 23663
      },
      "params": {
        "R": 0.004466332029551268,
        "X": 0.14287588000297546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23664_5",
      "ports": {
        "bus1": 23664,
        "bus2": 23663
      },
      "params": {
        "R": 0.004466332029551268,
        "X": 0.14287588000297546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23664_6",
      "ports": {
        "bus1": 23664,
        "bus2": 23663
      },
      "params": {
        "R": 0.004466332029551268,
        "X": 0.14287588000297546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23665_1",
      "ports": {
        "bus1": 23663,
        "bus2": 23665
      },
      "params": {
        "R": 0.0030636009760200977,
        "X": 0.09486281126737595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23666_1",
      "ports": {
        "bus1": 23663,
        "bus2": 23666
      },
      "params": {
        "R": 0.004626584239304066,
        "X": 0.16349366307258606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23668_1",
      "ports": {
        "bus1": 23663,
        "bus2": 23668
      },
      "params": {
        "R": 0.00028763836598955095,
        "X": 0.0011157410917803645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23663_23669_1",
      "ports": {
        "bus1": 23663,
        "bus2": 23669
      },
      "params": {
        "R": 0.0002069445472443476,
        "X": 0.0011359095806255937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23671_1",
      "ports": {
        "bus1": 23671,
        "bus2": 23670
      },
      "params": {
        "R": 0.00697923731058836,
        "X": 0.19049109518527985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23671_2",
      "ports": {
        "bus1": 23671,
        "bus2": 23670
      },
      "params": {
        "R": 0.00697923731058836,
        "X": 0.19049109518527985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23671_3",
      "ports": {
        "bus1": 23671,
        "bus2": 23670
      },
      "params": {
        "R": 0.00697923731058836,
        "X": 0.19049109518527985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23671_4",
      "ports": {
        "bus1": 23671,
        "bus2": 23670
      },
      "params": {
        "R": 0.00697923731058836,
        "X": 0.19049109518527985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23672_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23672
      },
      "params": {
        "R": 0.0030717344488948584,
        "X": 0.08884765207767487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23673_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23673
      },
      "params": {
        "R": 0.0039004888385534286,
        "X": 0.10521126538515091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23674_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23674
      },
      "params": {
        "R": 0.005419150460511446,
        "X": 0.1744704395532608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23675_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23675
      },
      "params": {
        "R": 0.003619453636929393,
        "X": 0.0871504470705986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23676_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23676
      },
      "params": {
        "R": 0.002734469948336482,
        "X": 0.10062749683856964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23677_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23677
      },
      "params": {
        "R": 0.0028137103654444218,
        "X": 0.09014750272035599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23678_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23678
      },
      "params": {
        "R": 0.0002810332807712257,
        "X": 0.0011611792724579573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23670_23679_1",
      "ports": {
        "bus1": 23670,
        "bus2": 23679
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23680_23684_1",
      "ports": {
        "bus1": 23680,
        "bus2": 23684
      },
      "params": {
        "R": 0.00043583475053310394,
        "X": 0.026859935373067856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23680_23688_1",
      "ports": {
        "bus1": 23680,
        "bus2": 23688
      },
      "params": {
        "R": 0.0004944317624904215,
        "X": 0.029560210183262825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23680_23689_1",
      "ports": {
        "bus1": 23680,
        "bus2": 23689
      },
      "params": {
        "R": 0.0005181781598366797,
        "X": 0.03247693553566933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23680_23690_1",
      "ports": {
        "bus1": 23680,
        "bus2": 23690
      },
      "params": {
        "R": 0.00046586181269958615,
        "X": 0.02787725254893303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23681_23682_1",
      "ports": {
        "bus1": 23682,
        "bus2": 23681
      },
      "params": {
        "R": 0.00463183643296361,
        "X": 0.15253469347953796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23681_23682_2",
      "ports": {
        "bus1": 23682,
        "bus2": 23681
      },
      "params": {
        "R": 0.00463183643296361,
        "X": 0.15253469347953796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23681_23682_3",
      "ports": {
        "bus1": 23682,
        "bus2": 23681
      },
      "params": {
        "R": 0.00463183643296361,
        "X": 0.15253469347953796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23681_23684_1",
      "ports": {
        "bus1": 23681,
        "bus2": 23684
      },
      "params": {
        "R": -7.709651254117489e-05,
        "X": -0.0047513572499156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23681_23691_1",
      "ports": {
        "bus1": 23681,
        "bus2": 23691
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23681_23692_1",
      "ports": {
        "bus1": 23681,
        "bus2": 23692
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23682_23687_1",
      "ports": {
        "bus1": 23682,
        "bus2": 23687
      },
      "params": {
        "R": 0.00039336690679192543,
        "X": 0.00965101271867752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23683_23684_1",
      "ports": {
        "bus1": 23683,
        "bus2": 23684
      },
      "params": {
        "R": 0.002437994349747896,
        "X": 0.15025046467781067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23685_23687_1",
      "ports": {
        "bus1": 23685,
        "bus2": 23687
      },
      "params": {
        "R": 0.004429829306900501,
        "X": 0.10868316143751144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23686_23687_1",
      "ports": {
        "bus1": 23686,
        "bus2": 23687
      },
      "params": {
        "R": 0.004429829306900501,
        "X": 0.10868316143751144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23693_23694_1",
      "ports": {
        "bus1": 23693,
        "bus2": 23694
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23695_23696_1",
      "ports": {
        "bus1": 23695,
        "bus2": 23696
      },
      "params": {
        "R": 0.00027953702374361455,
        "X": 0.0010598310036584735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23697_23698_1",
      "ports": {
        "bus1": 23697,
        "bus2": 23698
      },
      "params": {
        "R": 0.00025804812321439385,
        "X": 0.0011318986071273685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23700_1",
      "ports": {
        "bus1": 23700,
        "bus2": 23699
      },
      "params": {
        "R": 0.00023268703080248088,
        "X": 0.01879069395363331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23700_2",
      "ports": {
        "bus1": 23700,
        "bus2": 23699
      },
      "params": {
        "R": 0.00023268703080248088,
        "X": 0.01879069395363331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23700_3",
      "ports": {
        "bus1": 23700,
        "bus2": 23699
      },
      "params": {
        "R": 0.00023268703080248088,
        "X": 0.01879069395363331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23703_1",
      "ports": {
        "bus1": 23699,
        "bus2": 23703
      },
      "params": {
        "R": 0.00020605964527931064,
        "X": 0.013676514849066734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23704_1",
      "ports": {
        "bus1": 23699,
        "bus2": 23704
      },
      "params": {
        "R": 0.00038194775697775185,
        "X": 0.026457974687218666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23705_1",
      "ports": {
        "bus1": 23699,
        "bus2": 23705
      },
      "params": {
        "R": 0.00025881416513584554,
        "X": 0.018825868144631386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23706_1",
      "ports": {
        "bus1": 23699,
        "bus2": 23706
      },
      "params": {
        "R": 0.00017162889707833529,
        "X": 0.012588082812726498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23707_1",
      "ports": {
        "bus1": 23699,
        "bus2": 23707
      },
      "params": {
        "R": 0.00022196593636181206,
        "X": 0.0011362346122041345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23699_23708_1",
      "ports": {
        "bus1": 23699,
        "bus2": 23708
      },
      "params": {
        "R": 0.00023964593128766865,
        "X": 0.0010078890481963754,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23700_23701_1",
      "ports": {
        "bus1": 23701,
        "bus2": 23700
      },
      "params": {
        "R": 0.0023148832842707634,
        "X": 0.06753431260585785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23701_23702_1",
      "ports": {
        "bus1": 23702,
        "bus2": 23701
      },
      "params": {
        "R": 0.0017675268463790417,
        "X": 0.052291035652160645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23701_25225_1",
      "ports": {
        "bus1": 23701,
        "bus2": 25225
      },
      "params": {
        "R": 0.017094895243644714,
        "X": 0.07315696775913239,
        "G": 0.0,
        "B": 0.006715255789458751
      },
      "extension": {
        "length": 16358.651718750001,
        "rating": 127.02558040618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_23702_25698_1",
      "ports": {
        "bus1": 23702,
        "bus2": 25698
      },
      "params": {
        "R": 0.026577837765216827,
        "X": 0.07739940285682678,
        "G": 0.0,
        "B": 0.003335736459121108
      },
      "extension": {
        "length": 12081.528766296387,
        "rating": 43.90482306480408
      }
    },
    {
      "class": "Branch",
      "id": "branch_23707_24990_1",
      "ports": {
        "bus1": 23707,
        "bus2": 24990
      },
      "params": {
        "R": 0.0015778325032442808,
        "X": 0.020264003425836563,
        "G": 0.0,
        "B": 0.3732248842716217
      },
      "extension": {
        "length": 64701.22894189454,
        "rating": 1249.8198509216309
      }
    },
    {
      "class": "Branch",
      "id": "branch_23707_25665_1",
      "ports": {
        "bus1": 23707,
        "bus2": 25665
      },
      "params": {
        "R": 0.0005956509266979992,
        "X": 0.007406638935208321,
        "G": 0.0,
        "B": 0.08795212209224701
      },
      "extension": {
        "length": 19228.331533447265,
        "rating": 1199.6922492980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_23707_25736_1",
      "ports": {
        "bus1": 23707,
        "bus2": 25736
      },
      "params": {
        "R": 0.00021092976385261863,
        "X": 0.002199073089286685,
        "G": 0.0,
        "B": 0.04137469083070755
      },
      "extension": {
        "length": 6964.516521606445,
        "rating": 1361.2261772155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_23707_25772_1",
      "ports": {
        "bus1": 23707,
        "bus2": 25772
      },
      "params": {
        "R": 0.0002795461332425475,
        "X": 0.003625520970672369,
        "G": 0.0,
        "B": 0.08083395659923553
      },
      "extension": {
        "length": 12785.62597503662,
        "rating": 1512.5844955444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_23707_25772_2",
      "ports": {
        "bus1": 23707,
        "bus2": 25772
      },
      "params": {
        "R": 0.0002795461332425475,
        "X": 0.003625520970672369,
        "G": 0.0,
        "B": 0.08083395659923553
      },
      "extension": {
        "length": 12785.62597503662,
        "rating": 1512.5844955444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_23709_23710_1",
      "ports": {
        "bus1": 23709,
        "bus2": 23710
      },
      "params": {
        "R": 0.018963217735290527,
        "X": 0.40736380219459534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23709_23711_1",
      "ports": {
        "bus1": 23709,
        "bus2": 23711
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23709_23712_1",
      "ports": {
        "bus1": 23709,
        "bus2": 23712
      },
      "params": {
        "R": 0.000258418993325904,
        "X": 0.0011191596277058125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23711_23746_1",
      "ports": {
        "bus1": 23746,
        "bus2": 23711
      },
      "params": {
        "R": 0.006939730141311884,
        "X": 0.01903890259563923,
        "G": 0.0,
        "B": 0.0008488608873449265
      },
      "extension": {
        "length": 2739.7410367126467,
        "rating": 72.101491689682
      }
    },
    {
      "class": "Branch",
      "id": "branch_23711_23746_2",
      "ports": {
        "bus1": 23746,
        "bus2": 23711
      },
      "params": {
        "R": 0.006939730141311884,
        "X": 0.01903890259563923,
        "G": 0.0,
        "B": 0.0008488608873449265
      },
      "extension": {
        "length": 2739.7410367126467,
        "rating": 72.101491689682
      }
    },
    {
      "class": "Branch",
      "id": "branch_23711_23746_3",
      "ports": {
        "bus1": 23746,
        "bus2": 23711
      },
      "params": {
        "R": 0.006939730141311884,
        "X": 0.01903890259563923,
        "G": 0.0,
        "B": 0.0008488608873449265
      },
      "extension": {
        "length": 2739.7410367126467,
        "rating": 72.101491689682
      }
    },
    {
      "class": "Branch",
      "id": "branch_23713_23717_1",
      "ports": {
        "bus1": 23713,
        "bus2": 23717
      },
      "params": {
        "R": 0.0004733380046673119,
        "X": 0.02771727740764618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23713_23718_1",
      "ports": {
        "bus1": 23713,
        "bus2": 23718
      },
      "params": {
        "R": 0.0006170124979689717,
        "X": 0.032184939831495285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23713_23719_1",
      "ports": {
        "bus1": 23713,
        "bus2": 23719
      },
      "params": {
        "R": 0.0005268521490506828,
        "X": 0.026721857488155365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23713_23720_1",
      "ports": {
        "bus1": 23713,
        "bus2": 23720
      },
      "params": {
        "R": 0.0003666819538921118,
        "X": 0.024566620588302612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23713_23721_1",
      "ports": {
        "bus1": 23713,
        "bus2": 23721
      },
      "params": {
        "R": 0.0005865455605089664,
        "X": 0.03263067454099655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23713_23722_1",
      "ports": {
        "bus1": 23713,
        "bus2": 23722
      },
      "params": {
        "R": 0.00026140568661503494,
        "X": 0.0010220553958788514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23713_23723_1",
      "ports": {
        "bus1": 23713,
        "bus2": 23723
      },
      "params": {
        "R": 0.00020887030404992402,
        "X": 0.0010687358444556594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23714_23715_1",
      "ports": {
        "bus1": 23715,
        "bus2": 23714
      },
      "params": {
        "R": 0.004165602382272482,
        "X": 0.13003799319267273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23714_23715_2",
      "ports": {
        "bus1": 23715,
        "bus2": 23714
      },
      "params": {
        "R": 0.004165602382272482,
        "X": 0.13003799319267273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23714_23715_3",
      "ports": {
        "bus1": 23715,
        "bus2": 23714
      },
      "params": {
        "R": 0.004165602382272482,
        "X": 0.13003799319267273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23714_23717_1",
      "ports": {
        "bus1": 23714,
        "bus2": 23717
      },
      "params": {
        "R": 1.303556200582534e-05,
        "X": 0.0007633278146386147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23716_23717_1",
      "ports": {
        "bus1": 23716,
        "bus2": 23717
      },
      "params": {
        "R": 0.002115543931722641,
        "X": 0.12388002872467041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23724_23725_1",
      "ports": {
        "bus1": 23724,
        "bus2": 23725
      },
      "params": {
        "R": 0.00021343948901630938,
        "X": 0.0010495019378140569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23726_23727_1",
      "ports": {
        "bus1": 23726,
        "bus2": 23727
      },
      "params": {
        "R": 0.003365237731486559,
        "X": 0.10129614919424057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23726_23728_1",
      "ports": {
        "bus1": 23726,
        "bus2": 23728
      },
      "params": {
        "R": 0.003268571337684989,
        "X": 0.10939984023571014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_23726_23729_1",
      "ports": {
        "bus1": 23726,
        "bus2": 23729
      },
      "params": {
        "R": 0.00021943674073554578,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23726_23730_1",
      "ports": {
        "bus1": 23726,
        "bus2": 23730
      },
      "params": {
        "R": 0.00023218053684104234,
        "X": 0.0010067523689940572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23732_1",
      "ports": {
        "bus1": 23732,
        "bus2": 23731
      },
      "params": {
        "R": 0.00047937428462319076,
        "X": 0.02979622408747673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23732_2",
      "ports": {
        "bus1": 23732,
        "bus2": 23731
      },
      "params": {
        "R": 0.00047937428462319076,
        "X": 0.02979622408747673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23732_3",
      "ports": {
        "bus1": 23732,
        "bus2": 23731
      },
      "params": {
        "R": 0.00047937428462319076,
        "X": 0.02979622408747673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23735_1",
      "ports": {
        "bus1": 23731,
        "bus2": 23735
      },
      "params": {
        "R": 0.000518492772243917,
        "X": 0.034620251506567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23736_1",
      "ports": {
        "bus1": 23731,
        "bus2": 23736
      },
      "params": {
        "R": 0.0005286058294586837,
        "X": 0.035956911742687225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23737_1",
      "ports": {
        "bus1": 23731,
        "bus2": 23737
      },
      "params": {
        "R": 0.0007727085612714291,
        "X": 0.034613944590091705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23738_1",
      "ports": {
        "bus1": 23731,
        "bus2": 23738
      },
      "params": {
        "R": 0.0004866989329457283,
        "X": 0.031058525666594505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23731_23740_1",
      "ports": {
        "bus1": 23731,
        "bus2": 23740
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23732_23733_1",
      "ports": {
        "bus1": 23733,
        "bus2": 23732
      },
      "params": {
        "R": 0.00563852908089757,
        "X": 0.15183115005493164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23732_23733_2",
      "ports": {
        "bus1": 23733,
        "bus2": 23732
      },
      "params": {
        "R": 0.00563852908089757,
        "X": 0.15183115005493164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23732_23733_3",
      "ports": {
        "bus1": 23733,
        "bus2": 23732
      },
      "params": {
        "R": 0.00563852908089757,
        "X": 0.15183115005493164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23732_23739_1",
      "ports": {
        "bus1": 23732,
        "bus2": 23739
      },
      "params": {
        "R": 0.0002536266401875764,
        "X": 0.0011010629823431373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23733_23734_1",
      "ports": {
        "bus1": 23734,
        "bus2": 23733
      },
      "params": {
        "R": 0.0019964019302278757,
        "X": 0.05555940791964531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23733_24431_1",
      "ports": {
        "bus1": 23733,
        "bus2": 24431
      },
      "params": {
        "R": 0.07362671941518784,
        "X": 0.3327140212059021,
        "G": 0.0,
        "B": 0.02579925023019314
      },
      "extension": {
        "length": 63155.67081591797,
        "rating": 118.40965747833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_23733_24660_1",
      "ports": {
        "bus1": 24660,
        "bus2": 23733
      },
      "params": {
        "R": 0.003645711811259389,
        "X": 0.013552378863096237,
        "G": 0.0,
        "B": 0.002726952778175473
      },
      "extension": {
        "length": 4405.079932800293,
        "rating": 136.0767960548401
      }
    },
    {
      "class": "Branch",
      "id": "branch_23734_24659_1",
      "ports": {
        "bus1": 24659,
        "bus2": 23734
      },
      "params": {
        "R": 0.011723315343260765,
        "X": 0.03358219563961029,
        "G": 0.0,
        "B": 0.0015887478366494177
      },
      "extension": {
        "length": 4689.095899108886,
        "rating": 50.22347569465637
      }
    },
    {
      "class": "Branch",
      "id": "branch_23740_24071_1",
      "ports": {
        "bus1": 24071,
        "bus2": 23740
      },
      "params": {
        "R": 0.000540177512448281,
        "X": 0.007215022575110197,
        "G": 0.0,
        "B": 0.1939285695552826
      },
      "extension": {
        "length": 24551.72776208496,
        "rating": 1009.7344398498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_23740_24495_1",
      "ports": {
        "bus1": 24495,
        "bus2": 23740
      },
      "params": {
        "R": 0.000446475634817034,
        "X": 0.005682172253727913,
        "G": 0.0,
        "B": 0.07662785798311232
      },
      "extension": {
        "length": 15551.78650378418,
        "rating": 1200.6622314453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_23741_23742_1",
      "ports": {
        "bus1": 23741,
        "bus2": 23742
      },
      "params": {
        "R": 0.000206537326448597,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23743_23744_1",
      "ports": {
        "bus1": 23743,
        "bus2": 23744
      },
      "params": {
        "R": 0.0002880073443520814,
        "X": 0.0011783185182139277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23745_23746_1",
      "ports": {
        "bus1": 23745,
        "bus2": 23746
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23748_1",
      "ports": {
        "bus1": 23748,
        "bus2": 23747
      },
      "params": {
        "R": 0.004459785297513008,
        "X": 0.12573616206645966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23748_2",
      "ports": {
        "bus1": 23748,
        "bus2": 23747
      },
      "params": {
        "R": 0.004459785297513008,
        "X": 0.12573616206645966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23748_3",
      "ports": {
        "bus1": 23748,
        "bus2": 23747
      },
      "params": {
        "R": 0.004459785297513008,
        "X": 0.12573616206645966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23748_4",
      "ports": {
        "bus1": 23748,
        "bus2": 23747
      },
      "params": {
        "R": 0.004459785297513008,
        "X": 0.12573616206645966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23748_5",
      "ports": {
        "bus1": 23748,
        "bus2": 23747
      },
      "params": {
        "R": 0.004459785297513008,
        "X": 0.12573616206645966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23748_6",
      "ports": {
        "bus1": 23748,
        "bus2": 23747
      },
      "params": {
        "R": 0.004459785297513008,
        "X": 0.12573616206645966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23749_1",
      "ports": {
        "bus1": 23747,
        "bus2": 23749
      },
      "params": {
        "R": 0.003960538189858198,
        "X": 0.13154873251914978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23750_1",
      "ports": {
        "bus1": 23747,
        "bus2": 23750
      },
      "params": {
        "R": 0.004400014877319336,
        "X": 0.12290298193693161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23751_1",
      "ports": {
        "bus1": 23747,
        "bus2": 23751
      },
      "params": {
        "R": 0.004864908754825592,
        "X": 0.1548101007938385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23752_1",
      "ports": {
        "bus1": 23747,
        "bus2": 23752
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23747_23753_1",
      "ports": {
        "bus1": 23747,
        "bus2": 23753
      },
      "params": {
        "R": 0.00029802083736285567,
        "X": 0.0011498655658215284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23754_23755_1",
      "ports": {
        "bus1": 23754,
        "bus2": 23755
      },
      "params": {
        "R": 0.013158580288290977,
        "X": 0.21690043807029724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23754_23756_1",
      "ports": {
        "bus1": 23754,
        "bus2": 23756
      },
      "params": {
        "R": 0.0065658800303936005,
        "X": 0.10844117403030396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_23754_23757_1",
      "ports": {
        "bus1": 23754,
        "bus2": 23757
      },
      "params": {
        "R": 0.010848193429410458,
        "X": 0.2678031921386719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23754_23758_1",
      "ports": {
        "bus1": 23754,
        "bus2": 23758
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23754_23759_1",
      "ports": {
        "bus1": 23754,
        "bus2": 23759
      },
      "params": {
        "R": 0.0002038073725998402,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23760_23761_1",
      "ports": {
        "bus1": 23761,
        "bus2": 23760
      },
      "params": {
        "R": 0.006308224983513355,
        "X": 0.18309065699577332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23760_23761_2",
      "ports": {
        "bus1": 23761,
        "bus2": 23760
      },
      "params": {
        "R": 0.006308224983513355,
        "X": 0.18309065699577332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23760_23761_3",
      "ports": {
        "bus1": 23761,
        "bus2": 23760
      },
      "params": {
        "R": 0.006308224983513355,
        "X": 0.18309065699577332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23760_23762_1",
      "ports": {
        "bus1": 23760,
        "bus2": 23762
      },
      "params": {
        "R": 0.0027900359127670527,
        "X": 0.08542736619710922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23760_23763_1",
      "ports": {
        "bus1": 23760,
        "bus2": 23763
      },
      "params": {
        "R": 0.0002809648576658219,
        "X": 0.0010756783885881305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23760_23764_1",
      "ports": {
        "bus1": 23760,
        "bus2": 23764
      },
      "params": {
        "R": 0.0002869619056582451,
        "X": 0.0010839838068932295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23765_23766_1",
      "ports": {
        "bus1": 23765,
        "bus2": 23766
      },
      "params": {
        "R": 0.00021353196643758565,
        "X": 0.0010736299445852637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23767_23770_1",
      "ports": {
        "bus1": 23767,
        "bus2": 23770
      },
      "params": {
        "R": -0.0006082328036427498,
        "X": -0.011460468173027039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23767_23771_1",
      "ports": {
        "bus1": 23767,
        "bus2": 23771
      },
      "params": {
        "R": 0.03581792488694191,
        "X": 0.8147678375244141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23767_23772_1",
      "ports": {
        "bus1": 23767,
        "bus2": 23772
      },
      "params": {
        "R": 0.00026575991068966687,
        "X": 0.001061152433976531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23767_23773_1",
      "ports": {
        "bus1": 23767,
        "bus2": 23773
      },
      "params": {
        "R": 0.0002722961362451315,
        "X": 0.0011981326388195157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23768_23770_1",
      "ports": {
        "bus1": 23768,
        "bus2": 23770
      },
      "params": {
        "R": 0.012985696084797382,
        "X": 0.2446795403957367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23769_23770_1",
      "ports": {
        "bus1": 23769,
        "bus2": 23770
      },
      "params": {
        "R": 0.012985696084797382,
        "X": 0.2446795403957367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23774_23775_1",
      "ports": {
        "bus1": 23774,
        "bus2": 23775
      },
      "params": {
        "R": 0.03743000701069832,
        "X": 0.7619760632514954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23774_23776_1",
      "ports": {
        "bus1": 23774,
        "bus2": 23776
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23777_23778_1",
      "ports": {
        "bus1": 23778,
        "bus2": 23777
      },
      "params": {
        "R": 0.004968668799847364,
        "X": 0.14205454289913177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23777_23782_1",
      "ports": {
        "bus1": 23777,
        "bus2": 23782
      },
      "params": {
        "R": 0.00026811755378730595,
        "X": 0.0011097294045612216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23777_23783_1",
      "ports": {
        "bus1": 23777,
        "bus2": 23783
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23778_23781_1",
      "ports": {
        "bus1": 23778,
        "bus2": 23781
      },
      "params": {
        "R": -0.0010420307517051697,
        "X": -0.019291386008262634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23779_23781_1",
      "ports": {
        "bus1": 23779,
        "bus2": 23781
      },
      "params": {
        "R": 0.013240298256278038,
        "X": 0.245121031999588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23780_23781_1",
      "ports": {
        "bus1": 23780,
        "bus2": 23781
      },
      "params": {
        "R": 0.013240298256278038,
        "X": 0.245121031999588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23784_23785_1",
      "ports": {
        "bus1": 23784,
        "bus2": 23785
      },
      "params": {
        "R": 0.00028783458401449025,
        "X": 0.0011124119628220797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23786_23787_1",
      "ports": {
        "bus1": 23786,
        "bus2": 23787
      },
      "params": {
        "R": 0.015566790476441383,
        "X": 0.06626594811677933,
        "G": 0.0,
        "B": 0.00452287495136261
      },
      "extension": {
        "length": 12054.764330200196,
        "rating": 140.2933955192566
      }
    },
    {
      "class": "Branch",
      "id": "branch_23786_23788_1",
      "ports": {
        "bus1": 23786,
        "bus2": 23788
      },
      "params": {
        "R": 0.0169246643781662,
        "X": 0.09837865829467773,
        "G": 0.0,
        "B": 0.010748297907412052
      },
      "extension": {
        "length": 23704.15224133301,
        "rating": 131.54497146606445
      }
    },
    {
      "class": "Branch",
      "id": "branch_23786_23792_1",
      "ports": {
        "bus1": 23792,
        "bus2": 23786
      },
      "params": {
        "R": 0.01783124916255474,
        "X": 0.09304293245077133,
        "G": 0.0,
        "B": 0.005742799490690231
      },
      "extension": {
        "length": 16854.362809936523,
        "rating": 133.1341028213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_23787_23793_1",
      "ports": {
        "bus1": 23793,
        "bus2": 23787
      },
      "params": {
        "R": 0.012511277571320534,
        "X": 0.054877232760190964,
        "G": 0.0,
        "B": 0.010767370462417603
      },
      "extension": {
        "length": 17692.04507409668,
        "rating": 100.65252780914307
      }
    },
    {
      "class": "Branch",
      "id": "branch_23787_24379_1",
      "ports": {
        "bus1": 23787,
        "bus2": 24379
      },
      "params": {
        "R": 0.017202381044626236,
        "X": 0.07784425467252731,
        "G": 0.0,
        "B": 0.009232152253389359
      },
      "extension": {
        "length": 19286.374223144532,
        "rating": 136.5748405456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_23788_23789_1",
      "ports": {
        "bus1": 23788,
        "bus2": 23789
      },
      "params": {
        "R": 0.00026575991068966687,
        "X": 0.001061152433976531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23788_23790_1",
      "ports": {
        "bus1": 23790,
        "bus2": 23788
      },
      "params": {
        "R": 0.014142918400466442,
        "X": 0.06850748509168625,
        "G": 0.0,
        "B": 0.007795675192028284
      },
      "extension": {
        "length": 16591.772512573243,
        "rating": 135.97923517227173
      }
    },
    {
      "class": "Branch",
      "id": "branch_23790_23791_1",
      "ports": {
        "bus1": 23791,
        "bus2": 23790
      },
      "params": {
        "R": 0.007543572224676609,
        "X": 0.029061196371912956,
        "G": 0.0,
        "B": 0.004960141144692898
      },
      "extension": {
        "length": 8843.006674621582,
        "rating": 148.11068773269653
      }
    },
    {
      "class": "Branch",
      "id": "branch_23790_23791_2",
      "ports": {
        "bus1": 23791,
        "bus2": 23790
      },
      "params": {
        "R": 0.007543572224676609,
        "X": 0.029061196371912956,
        "G": 0.0,
        "B": 0.004960141144692898
      },
      "extension": {
        "length": 8843.006674621582,
        "rating": 148.11068773269653
      }
    },
    {
      "class": "Branch",
      "id": "branch_23790_23792_1",
      "ports": {
        "bus1": 23790,
        "bus2": 23792
      },
      "params": {
        "R": 0.011563964188098907,
        "X": 0.055900126695632935,
        "G": 0.0,
        "B": 0.006891498342156411
      },
      "extension": {
        "length": 13929.80504260254,
        "rating": 137.236487865448
      }
    },
    {
      "class": "Branch",
      "id": "branch_23791_23944_1",
      "ports": {
        "bus1": 23791,
        "bus2": 23944
      },
      "params": {
        "R": 0.013575609773397446,
        "X": 0.0700177252292633,
        "G": 0.0,
        "B": 0.009406195022165775
      },
      "extension": {
        "length": 18184.639006713867,
        "rating": 151.49052143096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_23791_23944_2",
      "ports": {
        "bus1": 23791,
        "bus2": 23944
      },
      "params": {
        "R": 0.013575609773397446,
        "X": 0.0700177252292633,
        "G": 0.0,
        "B": 0.009406195022165775
      },
      "extension": {
        "length": 18184.639006713867,
        "rating": 151.49052143096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_23793_24395_1",
      "ports": {
        "bus1": 23793,
        "bus2": 24395
      },
      "params": {
        "R": 0.008721916005015373,
        "X": 0.03503240644931793,
        "G": 0.0,
        "B": 0.006472897715866567
      },
      "extension": {
        "length": 10133.03837438965,
        "rating": 127.17183828353882
      }
    },
    {
      "class": "Branch",
      "id": "branch_23794_23795_1",
      "ports": {
        "bus1": 23794,
        "bus2": 23795
      },
      "params": {
        "R": 0.010321399196982384,
        "X": 0.0468532033264637,
        "G": 0.0,
        "B": 0.004752362612634897
      },
      "extension": {
        "length": 9548.42303540039,
        "rating": 134.2519760131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_23794_24263_1",
      "ports": {
        "bus1": 24263,
        "bus2": 23794
      },
      "params": {
        "R": 0.02099645510315895,
        "X": 0.07052005082368851,
        "G": 0.0,
        "B": 0.008441194891929626
      },
      "extension": {
        "length": 16978.627085449218,
        "rating": 128.8928985595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_23795_24776_1",
      "ports": {
        "bus1": 23795,
        "bus2": 24776
      },
      "params": {
        "R": 0.003882462391629815,
        "X": 0.018421346321702003,
        "G": 0.0,
        "B": 0.0012130411341786385
      },
      "extension": {
        "length": 3425.954104522705,
        "rating": 139.1516089439392
      }
    },
    {
      "class": "Branch",
      "id": "branch_23796_24263_1",
      "ports": {
        "bus1": 24263,
        "bus2": 23796
      },
      "params": {
        "R": 0.013829227536916733,
        "X": 0.04415695369243622,
        "G": 0.0,
        "B": 0.008886286057531834
      },
      "extension": {
        "length": 12618.980774780273,
        "rating": 135.0475788116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_23796_24380_1",
      "ports": {
        "bus1": 23796,
        "bus2": 24380
      },
      "params": {
        "R": 0.027638942003250122,
        "X": 0.08425018191337585,
        "G": 0.0,
        "B": 0.007649513892829418
      },
      "extension": {
        "length": 18934.984043701174,
        "rating": 123.5940933227539
      }
    },
    {
      "class": "Branch",
      "id": "branch_23797_23798_1",
      "ports": {
        "bus1": 23797,
        "bus2": 23798
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23797_24324_1",
      "ports": {
        "bus1": 23797,
        "bus2": 24324
      },
      "params": {
        "R": 0.006535193882882595,
        "X": 0.03220530226826668,
        "G": 0.0,
        "B": 0.006688201334327459
      },
      "extension": {
        "length": 9815.874780212403,
        "rating": 118.69924068450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_23797_24330_1",
      "ports": {
        "bus1": 24330,
        "bus2": 23797
      },
      "params": {
        "R": 0.01313649583607912,
        "X": 0.058972690254449844,
        "G": 0.0,
        "B": 0.004696349147707224
      },
      "extension": {
        "length": 11873.07051361084,
        "rating": 130.01397848129272
      }
    },
    {
