      "class": "Branch",
      "id": "branch_23799_23801_1",
      "ports": {
        "bus1": 23801,
        "bus2": 23799
      },
      "params": {
        "R": 0.006416667252779007,
        "X": 0.03641095384955406,
        "G": 0.0,
        "B": 0.005730134900659323
      },
      "extension": {
        "length": 9608.618268127442,
        "rating": 114.80979919433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_23799_24793_1",
      "ports": {
        "bus1": 23799,
        "bus2": 24793
      },
      "params": {
        "R": 0.01691266894340515,
        "X": 0.06337033212184906,
        "G": 0.0,
        "B": 0.006827149540185929
      },
      "extension": {
        "length": 15801.171467651367,
        "rating": 131.84436559677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_23800_24394_1",
      "ports": {
        "bus1": 23800,
        "bus2": 24394
      },
      "params": {
        "R": 0.012352864257991314,
        "X": 0.0561063215136528,
        "G": 0.0,
        "B": 0.007604665122926235
      },
      "extension": {
        "length": 14427.743114135743,
        "rating": 133.18610191345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_23800_24419_1",
      "ports": {
        "bus1": 23800,
        "bus2": 24419
      },
      "params": {
        "R": 0.020776081830263138,
        "X": 0.06611151248216629,
        "G": 0.0,
        "B": 0.007374742534011603
      },
      "extension": {
        "length": 15645.350374145508,
        "rating": 140.67764282226562
      }
    },
    {
      "class": "Branch",
      "id": "branch_23801_23802_1",
      "ports": {
        "bus1": 23801,
        "bus2": 23802
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23801_23804_1",
      "ports": {
        "bus1": 23801,
        "bus2": 23804
      },
      "params": {
        "R": 0.01861468330025673,
        "X": 0.051208626478910446,
        "G": 0.0,
        "B": 0.009709890000522137
      },
      "extension": {
        "length": 16093.826767089844,
        "rating": 117.26182699203491
      }
    },
    {
      "class": "Branch",
      "id": "branch_23801_23805_1",
      "ports": {
        "bus1": 23805,
        "bus2": 23801
      },
      "params": {
        "R": 0.012514280155301094,
        "X": 0.05909072980284691,
        "G": 0.0,
        "B": 0.0042169042862951756
      },
      "extension": {
        "length": 11038.500036254884,
        "rating": 97.24944829940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_23801_23955_1",
      "ports": {
        "bus1": 23801,
        "bus2": 23955
      },
      "params": {
        "R": 0.018855540081858635,
        "X": 0.07978947460651398,
        "G": 0.0,
        "B": 0.00722070736810565
      },
      "extension": {
        "length": 16577.00476281738,
        "rating": 128.472638130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_23803_23804_1",
      "ports": {
        "bus1": 23803,
        "bus2": 23804
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23804_23805_1",
      "ports": {
        "bus1": 23805,
        "bus2": 23804
      },
      "params": {
        "R": 0.007988429628312588,
        "X": 0.027924437075853348,
        "G": 0.0,
        "B": 0.009274188429117203
      },
      "extension": {
        "length": 11251.422993164062,
        "rating": 124.10073280334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_23804_23806_1",
      "ports": {
        "bus1": 23806,
        "bus2": 23804
      },
      "params": {
        "R": 0.008940460160374641,
        "X": 0.0350482203066349,
        "G": 0.0,
        "B": 0.004309394862502813
      },
      "extension": {
        "length": 8123.103430664063,
        "rating": 118.48875284194946
      }
    },
    {
      "class": "Branch",
      "id": "branch_23805_24786_1",
      "ports": {
        "bus1": 24786,
        "bus2": 23805
      },
      "params": {
        "R": 0.011318932287395,
        "X": 0.06366362422704697,
        "G": 0.0,
        "B": 0.005704083479940891
      },
      "extension": {
        "length": 12627.89406793213,
        "rating": 140.57222604751587
      }
    },
    {
      "class": "Branch",
      "id": "branch_23806_24421_1",
      "ports": {
        "bus1": 23806,
        "bus2": 24421
      },
      "params": {
        "R": 0.012395097874104977,
        "X": 0.04743107035756111,
        "G": 0.0,
        "B": 0.006398588418960572
      },
      "extension": {
        "length": 12452.857403137208,
        "rating": 132.18419551849365
      }
    },
    {
      "class": "Branch",
      "id": "branch_23806_24656_1",
      "ports": {
        "bus1": 23806,
        "bus2": 24656
      },
      "params": {
        "R": 0.012961330823600292,
        "X": 0.05566959083080292,
        "G": 0.0,
        "B": 0.008138717152178288
      },
      "extension": {
        "length": 14704.189495971681,
        "rating": 134.20454263687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_23807_23813_1",
      "ports": {
        "bus1": 23807,
        "bus2": 23813
      },
      "params": {
        "R": 0.005332212429493666,
        "X": 0.022217420861124992,
        "G": 0.0,
        "B": 0.0019238415407016873
      },
      "extension": {
        "length": 4938.764415435791,
        "rating": 122.96773195266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_23807_24019_1",
      "ports": {
        "bus1": 23807,
        "bus2": 24019
      },
      "params": {
        "R": 0.004624511115252972,
        "X": 0.02012784220278263,
        "G": 0.0,
        "B": 0.0035870354622602463
      },
      "extension": {
        "length": 6113.348057373047,
        "rating": 138.0213975906372
      }
    },
    {
      "class": "Branch",
      "id": "branch_23807_24022_1",
      "ports": {
        "bus1": 23807,
        "bus2": 24022
      },
      "params": {
        "R": 0.006405465770512819,
        "X": 0.029196618124842644,
        "G": 0.0,
        "B": 0.004147284664213657
      },
      "extension": {
        "length": 8295.95455444336,
        "rating": 137.98720836639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_23807_24026_1",
      "ports": {
        "bus1": 24026,
        "bus2": 23807
      },
      "params": {
        "R": 0.003488702466711402,
        "X": 0.013400769792497158,
        "G": 0.0,
        "B": 0.001957932487130165
      },
      "extension": {
        "length": 3911.270830169678,
        "rating": 152.02555656433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_23807_24026_2",
      "ports": {
        "bus1": 24026,
        "bus2": 23807
      },
      "params": {
        "R": 0.003488702466711402,
        "X": 0.013400769792497158,
        "G": 0.0,
        "B": 0.001957932487130165
      },
      "extension": {
        "length": 3911.270830169678,
        "rating": 152.02555656433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_23807_24026_3",
      "ports": {
        "bus1": 24026,
        "bus2": 23807
      },
      "params": {
        "R": 0.003488702466711402,
        "X": 0.013400769792497158,
        "G": 0.0,
        "B": 0.001957932487130165
      },
      "extension": {
        "length": 3911.270830169678,
        "rating": 152.02555656433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_23807_24046_1",
      "ports": {
        "bus1": 23807,
        "bus2": 24046
      },
      "params": {
        "R": 0.010644003748893738,
        "X": 0.04150623828172684,
        "G": 0.0,
        "B": 0.006000972352921963
      },
      "extension": {
        "length": 10755.636697265625,
        "rating": 116.0218596458435
      }
    },
    {
      "class": "Branch",
      "id": "branch_23808_23809_1",
      "ports": {
        "bus1": 23808,
        "bus2": 23809
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23808_24022_1",
      "ports": {
        "bus1": 24022,
        "bus2": 23808
      },
      "params": {
        "R": 0.015613742172718048,
        "X": 0.05279240012168884,
        "G": 0.0,
        "B": 0.005554173607379198
      },
      "extension": {
        "length": 12442.319534729004,
        "rating": 120.80492973327637
      }
    },
    {
      "class": "Branch",
      "id": "branch_23808_24024_1",
      "ports": {
        "bus1": 23808,
        "bus2": 24024
      },
      "params": {
        "R": 0.013681028969585896,
        "X": 0.05194513127207756,
        "G": 0.0,
        "B": 0.004263645503669977
      },
      "extension": {
        "length": 9998.949140441895,
        "rating": 108.01657438278198
      }
    },
    {
      "class": "Branch",
      "id": "branch_23810_23811_1",
      "ports": {
        "bus1": 23810,
        "bus2": 23811
      },
      "params": {
        "R": 0.013808312825858593,
        "X": 0.06045493856072426,
        "G": 0.0,
        "B": 0.007669305428862573
      },
      "extension": {
        "length": 14742.870809326172,
        "rating": 133.566415309906
      }
    },
    {
      "class": "Branch",
      "id": "branch_23810_24018_1",
      "ports": {
        "bus1": 23810,
        "bus2": 24018
      },
      "params": {
        "R": 0.0063205440528690815,
        "X": 0.024317461997270584,
        "G": 0.0,
        "B": 0.0031302303541451693
      },
      "extension": {
        "length": 6304.688029357911,
        "rating": 110.04868745803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_23811_24468_1",
      "ports": {
        "bus1": 23811,
        "bus2": 24468
      },
      "params": {
        "R": 0.008588375523686409,
        "X": 0.043825987726449966,
        "G": 0.0,
        "B": 0.0054149082861840725
      },
      "extension": {
        "length": 11430.664982666016,
        "rating": 136.52971982955933
      }
    },
    {
      "class": "Branch",
      "id": "branch_23811_24627_1",
      "ports": {
        "bus1": 24627,
        "bus2": 23811
      },
      "params": {
        "R": 0.006703787483274937,
        "X": 0.026029471307992935,
        "G": 0.0,
        "B": 0.004889239557087421
      },
      "extension": {
        "length": 8063.284221496582,
        "rating": 150.57998895645142
      }
    },
    {
      "class": "Branch",
      "id": "branch_23811_24627_2",
      "ports": {
        "bus1": 24627,
        "bus2": 23811
      },
      "params": {
        "R": 0.006703787483274937,
        "X": 0.026029471307992935,
        "G": 0.0,
        "B": 0.004889239557087421
      },
      "extension": {
        "length": 8063.284221496582,
        "rating": 150.57998895645142
      }
    },
    {
      "class": "Branch",
      "id": "branch_23812_23813_1",
      "ports": {
        "bus1": 23812,
        "bus2": 23813
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23813_24018_1",
      "ports": {
        "bus1": 24018,
        "bus2": 23813
      },
      "params": {
        "R": 0.005044528283178806,
        "X": 0.02237829938530922,
        "G": 0.0,
        "B": 0.003261425765231252
      },
      "extension": {
        "length": 6175.526622528077,
        "rating": 92.83375144004822
      }
    },
    {
      "class": "Branch",
      "id": "branch_23813_24028_1",
      "ports": {
        "bus1": 24028,
        "bus2": 23813
      },
      "params": {
        "R": 0.004837742540985346,
        "X": 0.0247298963367939,
        "G": 0.0,
        "B": 0.003551868489012122
      },
      "extension": {
        "length": 6575.58154083252,
        "rating": 104.98908758163452
      }
    },
    {
      "class": "Branch",
      "id": "branch_23814_23815_1",
      "ports": {
        "bus1": 23814,
        "bus2": 23815
      },
      "params": {
        "R": 0.008273601531982422,
        "X": 0.03401000052690506,
        "G": 0.0,
        "B": 0.004114950075745583
      },
      "extension": {
        "length": 8523.85552734375,
        "rating": 134.62458848953247
      }
    },
    {
      "class": "Branch",
      "id": "branch_23814_23824_1",
      "ports": {
        "bus1": 23814,
        "bus2": 23824
      },
      "params": {
        "R": 0.007226719055324793,
        "X": 0.033247046172618866,
        "G": 0.0,
        "B": 0.0061615644954144955
      },
      "extension": {
        "length": 10725.139651794434,
        "rating": 124.06710386276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_23815_23816_1",
      "ports": {
        "bus1": 23815,
        "bus2": 23816
      },
      "params": {
        "R": 0.008746901527047157,
        "X": 0.042782168835401535,
        "G": 0.0,
        "B": 0.004484683275222778
      },
      "extension": {
        "length": 9911.43771459961,
        "rating": 134.59148406982422
      }
    },
    {
      "class": "Branch",
      "id": "branch_23815_24555_1",
      "ports": {
        "bus1": 23815,
        "bus2": 24555
      },
      "params": {
        "R": 0.021219957619905472,
        "X": 0.07587311416864395,
        "G": 0.0,
        "B": 0.02652851864695549
      },
      "extension": {
        "length": 30046.173270996096,
        "rating": 144.82858180999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23815_24555_2",
      "ports": {
        "bus1": 23815,
        "bus2": 24555
      },
      "params": {
        "R": 0.021219957619905472,
        "X": 0.07587311416864395,
        "G": 0.0,
        "B": 0.02652851864695549
      },
      "extension": {
        "length": 30046.173270996096,
        "rating": 144.82858180999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_23816_23821_1",
      "ports": {
        "bus1": 23816,
        "bus2": 23821
      },
      "params": {
        "R": 0.02061210386455059,
        "X": 0.0794222429394722,
        "G": 0.0,
        "B": 0.005269217770546675
      },
      "extension": {
        "length": 14102.728301513673,
        "rating": 129.28847074508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_23817_23821_1",
      "ports": {
        "bus1": 23821,
        "bus2": 23817
      },
      "params": {
        "R": 0.00865935068577528,
        "X": 0.03600984066724777,
        "G": 0.0,
        "B": 0.00632091099396348
      },
      "extension": {
        "length": 10088.510278381347,
        "rating": 124.9260425567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_23817_23889_1",
      "ports": {
        "bus1": 23889,
        "bus2": 23817
      },
      "params": {
        "R": 0.016712110489606857,
        "X": 0.08026017248630524,
        "G": 0.0,
        "B": 0.009840450249612331
      },
      "extension": {
        "length": 19023.481572143555,
        "rating": 116.48001670837402
      }
    },
    {
      "class": "Branch",
      "id": "branch_23818_23819_1",
      "ports": {
        "bus1": 23818,
        "bus2": 23819
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23818_24555_1",
      "ports": {
        "bus1": 24555,
        "bus2": 23818
      },
      "params": {
        "R": 0.0028584382962435484,
        "X": 0.014242603443562984,
        "G": 0.0,
        "B": 0.0013017684686928988
      },
      "extension": {
        "length": 3025.8258999938967,
        "rating": 160.1956009864807
      }
    },
    {
      "class": "Branch",
      "id": "branch_23818_24555_2",
      "ports": {
        "bus1": 24555,
        "bus2": 23818
      },
      "params": {
        "R": 0.0028584382962435484,
        "X": 0.014242603443562984,
        "G": 0.0,
        "B": 0.0013017684686928988
      },
      "extension": {
        "length": 3025.8258999938967,
        "rating": 160.1956009864807
      }
    },
    {
      "class": "Branch",
      "id": "branch_23818_24555_3",
      "ports": {
        "bus1": 24555,
        "bus2": 23818
      },
      "params": {
        "R": 0.0028584382962435484,
        "X": 0.014242603443562984,
        "G": 0.0,
        "B": 0.0013017684686928988
      },
      "extension": {
        "length": 3025.8258999938967,
        "rating": 160.1956009864807
      }
    },
    {
      "class": "Branch",
      "id": "branch_23818_24627_1",
      "ports": {
        "bus1": 23818,
        "bus2": 24627
      },
      "params": {
        "R": 0.011479727923870087,
        "X": 0.04026224836707115,
        "G": 0.0,
        "B": 0.004811053164303303
      },
      "extension": {
        "length": 9892.136962463379,
        "rating": 155.3077220916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_23818_24627_2",
      "ports": {
        "bus1": 23818,
        "bus2": 24627
      },
      "params": {
        "R": 0.011479727923870087,
        "X": 0.04026224836707115,
        "G": 0.0,
        "B": 0.004811053164303303
      },
      "extension": {
        "length": 9892.136962463379,
        "rating": 155.3077220916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_23818_24627_3",
      "ports": {
        "bus1": 23818,
        "bus2": 24627
      },
      "params": {
        "R": 0.011479727923870087,
        "X": 0.04026224836707115,
        "G": 0.0,
        "B": 0.004811053164303303
      },
      "extension": {
        "length": 9892.136962463379,
        "rating": 155.3077220916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_23820_23821_1",
      "ports": {
        "bus1": 23821,
        "bus2": 23820
      },
      "params": {
        "R": 0.0127364881336689,
        "X": 0.049197178333997726,
        "G": 0.0,
        "B": 0.004773322492837906
      },
      "extension": {
        "length": 10559.904156188964,
        "rating": 124.98068809509277
      }
    },
    {
      "class": "Branch",
      "id": "branch_23820_24676_1",
      "ports": {
        "bus1": 24676,
        "bus2": 23820
      },
      "params": {
        "R": 0.00412536459043622,
        "X": 0.01770210824906826,
        "G": 0.0,
        "B": 0.0017876590136438606
      },
      "extension": {
        "length": 3965.7286340332034,
        "rating": 138.6020064353943
      }
    },
    {
      "class": "Branch",
      "id": "branch_23821_23822_1",
      "ports": {
        "bus1": 23821,
        "bus2": 23822
      },
      "params": {
        "R": 0.00028763836598955095,
        "X": 0.0011157410917803645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23823_24627_1",
      "ports": {
        "bus1": 24627,
        "bus2": 23823
      },
      "params": {
        "R": 0.005108161363750696,
        "X": 0.019696159288287163,
        "G": 0.0,
        "B": 0.002428972627967596
      },
      "extension": {
        "length": 4850.745357788086,
        "rating": 138.7411594390869
      }
    },
    {
      "class": "Branch",
      "id": "branch_23823_24676_1",
      "ports": {
        "bus1": 23823,
        "bus2": 24676
      },
      "params": {
        "R": 0.008257513865828514,
        "X": 0.036634210497140884,
        "G": 0.0,
        "B": 0.007443683687597514
      },
      "extension": {
        "length": 10688.198022949218,
        "rating": 132.42005109786987
      }
    },
    {
      "class": "Branch",
      "id": "branch_23824_23825_1",
      "ports": {
        "bus1": 23825,
        "bus2": 23824
      },
      "params": {
        "R": 0.011772693134844303,
        "X": 0.0562954843044281,
        "G": 0.0,
        "B": 0.007633465807884931
      },
      "extension": {
        "length": 15448.499738525392,
        "rating": 101.98098421096802
      }
    },
    {
      "class": "Branch",
      "id": "branch_23825_23826_1",
      "ports": {
        "bus1": 23825,
        "bus2": 23826
      },
      "params": {
        "R": 0.007351717911660671,
        "X": 0.031445279717445374,
        "G": 0.0,
        "B": 0.00429619150236249
      },
      "extension": {
        "length": 8852.483235717773,
        "rating": 124.68587160110474
      }
    },
    {
      "class": "Branch",
      "id": "branch_23825_23920_1",
      "ports": {
        "bus1": 23920,
        "bus2": 23825
      },
      "params": {
        "R": 0.015106000937521458,
        "X": 0.061360083520412445,
        "G": 0.0,
        "B": 0.007156877312809228
      },
      "extension": {
        "length": 13786.253060668945,
        "rating": 118.50427389144897
      }
    },
    {
      "class": "Branch",
      "id": "branch_23826_23827_1",
      "ports": {
        "bus1": 23826,
        "bus2": 23827
      },
      "params": {
        "R": 0.0002068314206553623,
        "X": 0.0010652380296960473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23826_24238_1",
      "ports": {
        "bus1": 24238,
        "bus2": 23826
      },
      "params": {
        "R": 0.012400672771036625,
        "X": 0.04729881510138512,
        "G": 0.0,
        "B": 0.005361804738640785
      },
      "extension": {
        "length": 11905.09237298584,
        "rating": 121.83747291564941
      }
    },
    {
      "class": "Branch",
      "id": "branch_23826_24400_1",
      "ports": {
        "bus1": 23826,
        "bus2": 24400
      },
      "params": {
        "R": 0.015143251977860928,
        "X": 0.06588073074817657,
        "G": 0.0,
        "B": 0.007589900866150856
      },
      "extension": {
        "length": 15585.725315917969,
        "rating": 126.70159339904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_23828_23920_1",
      "ports": {
        "bus1": 23920,
        "bus2": 23828
      },
      "params": {
        "R": 0.00910835899412632,
        "X": 0.03371623903512955,
        "G": 0.0,
        "B": 0.0033993094693869352
      },
      "extension": {
        "length": 7851.764830078126,
        "rating": 127.06366777420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_23828_24235_1",
      "ports": {
        "bus1": 23828,
        "bus2": 24235
      },
      "params": {
        "R": 0.009982747957110405,
        "X": 0.04441581666469574,
        "G": 0.0,
        "B": 0.003733401419594884
      },
      "extension": {
        "length": 9264.97570880127,
        "rating": 135.83345413208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_23828_28744_1",
      "ports": {
        "bus1": 23828,
        "bus2": 28744
      },
      "params": {
        "R": 0.03309105336666107,
        "X": 0.12357503175735474,
        "G": 0.0,
        "B": 0.022371400147676468
      },
      "extension": {
        "length": 38757.37140966797,
        "rating": 109.86090898513794
      }
    },
    {
      "class": "Branch",
      "id": "branch_23829_23918_1",
      "ports": {
        "bus1": 23918,
        "bus2": 23829
      },
      "params": {
        "R": 0.01915840432047844,
        "X": 0.07602009922266006,
        "G": 0.0,
        "B": 0.008588888682425022
      },
      "extension": {
        "length": 19247.23247277832,
        "rating": 132.9932689666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_23829_24799_1",
      "ports": {
        "bus1": 23829,
        "bus2": 24799
      },
      "params": {
        "R": 0.023303963243961334,
        "X": 0.10750313848257065,
        "G": 0.0,
        "B": 0.010088530369102955
      },
      "extension": {
        "length": 24930.58607885742,
        "rating": 139.1826033592224
      }
    },
    {
      "class": "Branch",
      "id": "branch_23830_23832_1",
      "ports": {
        "bus1": 23832,
        "bus2": 23830
      },
      "params": {
        "R": 0.00814762618392706,
        "X": 0.02943599224090576,
        "G": 0.0,
        "B": 0.004128728993237019
      },
      "extension": {
        "length": 8135.066351623535,
        "rating": 146.85066938400269
      }
    },
    {
      "class": "Branch",
      "id": "branch_23830_24500_1",
      "ports": {
        "bus1": 23830,
        "bus2": 24500
      },
      "params": {
        "R": 0.014496955089271069,
        "X": 0.07204031199216843,
        "G": 0.0,
        "B": 0.006792005151510239
      },
      "extension": {
        "length": 15980.637536499024,
        "rating": 134.92982387542725
      }
    },
    {
      "class": "Branch",
      "id": "branch_23830_25000_1",
      "ports": {
        "bus1": 23830,
        "bus2": 25000
      },
      "params": {
        "R": 0.02629208378493786,
        "X": 0.10760481655597687,
        "G": 0.0,
        "B": 0.009340622462332249
      },
      "extension": {
        "length": 19667.325993530274,
        "rating": 120.47616243362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_23831_25000_1",
      "ports": {
        "bus1": 23831,
        "bus2": 25000
      },
      "params": {
        "R": 0.009582674130797386,
        "X": 0.03691040351986885,
        "G": 0.0,
        "B": 0.002721520373597741
      },
      "extension": {
        "length": 6700.313927307129,
        "rating": 114.93268013000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_23831_25332_1",
      "ports": {
        "bus1": 23831,
        "bus2": 25332
      },
      "params": {
        "R": 0.013013053685426712,
        "X": 0.07023702561855316,
        "G": 0.0,
        "B": 0.01044373121112585
      },
      "extension": {
        "length": 18183.777989501952,
        "rating": 121.58291339874268
      }
    },
    {
      "class": "Branch",
      "id": "branch_23832_24498_1",
      "ports": {
        "bus1": 23832,
        "bus2": 24498
      },
      "params": {
        "R": 0.006591610610485077,
        "X": 0.02324100024998188,
        "G": 0.0,
        "B": 0.002312206430360675
      },
      "extension": {
        "length": 5291.1414648742675,
        "rating": 136.5727186203003
      }
    },
    {
      "class": "Branch",
      "id": "branch_23832_24499_1",
      "ports": {
        "bus1": 23832,
        "bus2": 24499
      },
      "params": {
        "R": 0.011738256551325321,
        "X": 0.05295655503869057,
        "G": 0.0,
        "B": 0.005616642069071531
      },
      "extension": {
        "length": 12281.338477111816,
        "rating": 142.25233793258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_23833_24499_1",
      "ports": {
        "bus1": 24499,
        "bus2": 23833
      },
      "params": {
        "R": 0.006080919411033392,
        "X": 0.023225730285048485,
        "G": 0.0,
        "B": 0.0027938594575971365
      },
      "extension": {
        "length": 5772.477712554932,
        "rating": 150.3090262413025
      }
    },
    {
      "class": "Branch",
      "id": "branch_23833_24499_2",
      "ports": {
        "bus1": 24499,
        "bus2": 23833
      },
      "params": {
        "R": 0.006080919411033392,
        "X": 0.023225730285048485,
        "G": 0.0,
        "B": 0.0027938594575971365
      },
      "extension": {
        "length": 5772.477712554932,
        "rating": 150.3090262413025
      }
    },
    {
      "class": "Branch",
      "id": "branch_23833_25599_1",
      "ports": {
        "bus1": 23833,
        "bus2": 25599
      },
      "params": {
        "R": 0.027348700910806656,
        "X": 0.12647779285907745,
        "G": 0.0,
        "B": 0.013255461119115351
      },
      "extension": {
        "length": 27902.559649658204,
        "rating": 153.98106575012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_23833_25599_2",
      "ports": {
        "bus1": 23833,
        "bus2": 25599
      },
      "params": {
        "R": 0.027348700910806656,
        "X": 0.12647779285907745,
        "G": 0.0,
        "B": 0.013255461119115351
      },
      "extension": {
        "length": 27902.559649658204,
        "rating": 153.98106575012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_23834_23836_1",
      "ports": {
        "bus1": 23834,
        "bus2": 23836
      },
      "params": {
        "R": 0.006008787080645561,
        "X": 0.027326218783855438,
        "G": 0.0,
        "B": 0.002208022866398096
      },
      "extension": {
        "length": 5723.621124938965,
        "rating": 107.53597021102905
      }
    },
    {
      "class": "Branch",
      "id": "branch_23834_24639_1",
      "ports": {
        "bus1": 23834,
        "bus2": 24639
      },
      "params": {
        "R": 0.016516096889972687,
        "X": 0.06602542847394943,
        "G": 0.0,
        "B": 0.008549012243747711
      },
      "extension": {
        "length": 17471.190322265626,
        "rating": 128.7365198135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_23835_25016_1",
      "ports": {
        "bus1": 25016,
        "bus2": 23835
      },
      "params": {
        "R": 0.007156971842050552,
        "X": 0.03682616725564003,
        "G": 0.0,
        "B": 0.004403333645313978
      },
      "extension": {
        "length": 9411.618757873535,
        "rating": 128.4992814064026
      }
    },
    {
      "class": "Branch",
      "id": "branch_23835_25020_1",
      "ports": {
        "bus1": 25020,
        "bus2": 23835
      },
      "params": {
        "R": 0.009289583191275597,
        "X": 0.044508811086416245,
        "G": 0.0,
        "B": 0.006553319748491049
      },
      "extension": {
        "length": 11485.701786071777,
        "rating": 133.7510347366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_23836_24408_1",
      "ports": {
        "bus1": 23836,
        "bus2": 24408
      },
      "params": {
        "R": 0.01342970784753561,
        "X": 0.0496874563395977,
        "G": 0.0,
        "B": 0.0040707639418542385
      },
      "extension": {
        "length": 10639.744701416015,
        "rating": 124.32981729507446
      }
    },
    {
      "class": "Branch",
      "id": "branch_23837_23838_1",
      "ports": {
        "bus1": 23837,
        "bus2": 23838
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23837_24407_1",
      "ports": {
        "bus1": 24407,
        "bus2": 23837
      },
      "params": {
        "R": 0.01037383358925581,
        "X": 0.043478887528181076,
        "G": 0.0,
        "B": 0.00524996779859066
      },
      "extension": {
        "length": 10286.194304992676,
        "rating": 129.47473526000977
      }
    },
    {
      "class": "Branch",
      "id": "branch_23837_24416_1",
      "ports": {
        "bus1": 23837,
        "bus2": 24416
      },
      "params": {
        "R": 0.011798112653195858,
        "X": 0.0587419830262661,
        "G": 0.0,
        "B": 0.007016045972704887
      },
      "extension": {
        "length": 12099.72984136963,
        "rating": 109.2941164970398
      }
    },
    {
      "class": "Branch",
      "id": "branch_23839_24619_1",
      "ports": {
        "bus1": 23839,
        "bus2": 24619
      },
      "params": {
        "R": 0.022652195766568184,
        "X": 0.08713965117931366,
        "G": 0.0,
        "B": 0.013481536880135536
      },
      "extension": {
        "length": 25890.769144775393,
        "rating": 150.72965621948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_23839_24619_2",
      "ports": {
        "bus1": 23839,
        "bus2": 24619
      },
      "params": {
        "R": 0.022652195766568184,
        "X": 0.08713965117931366,
        "G": 0.0,
        "B": 0.013481536880135536
      },
      "extension": {
        "length": 25890.769144775393,
        "rating": 150.72965621948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_23839_29522_1",
      "ports": {
        "bus1": 29522,
        "bus2": 23839
      },
      "params": {
        "R": 0.011931435205042362,
        "X": 0.04688476771116257,
        "G": 0.0,
        "B": 0.007012563291937113
      },
      "extension": {
        "length": 12718.547976379396,
        "rating": 150.13386011123657
      }
    },
    {
      "class": "Branch",
      "id": "branch_23839_29522_2",
      "ports": {
        "bus1": 29522,
        "bus2": 23839
      },
      "params": {
        "R": 0.011931435205042362,
        "X": 0.04688476771116257,
        "G": 0.0,
        "B": 0.007012563291937113
      },
      "extension": {
        "length": 12718.547976379396,
        "rating": 150.13386011123657
      }
    },
    {
      "class": "Branch",
      "id": "branch_23840_23844_1",
      "ports": {
        "bus1": 23840,
        "bus2": 23844
      },
      "params": {
        "R": 0.012740259990096092,
        "X": 0.05859885364770889,
        "G": 0.0,
        "B": 0.0060681626200675964
      },
      "extension": {
        "length": 13607.400907836914,
        "rating": 137.38958835601807
      }
    },
    {
      "class": "Branch",
      "id": "branch_23840_23846_1",
      "ports": {
        "bus1": 23840,
        "bus2": 23846
      },
      "params": {
        "R": 0.007246284745633602,
        "X": 0.03270309418439865,
        "G": 0.0,
        "B": 0.0036929033230990167
      },
      "extension": {
        "length": 7634.407097351074,
        "rating": 134.14127826690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_23840_29522_1",
      "ports": {
        "bus1": 23840,
        "bus2": 29522
      },
      "params": {
        "R": 0.019625777378678322,
        "X": 0.09378847479820251,
        "G": 0.0,
        "B": 0.01692853309214115
      },
      "extension": {
        "length": 28360.28315258789,
        "rating": 147.54235744476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_23840_29522_2",
      "ports": {
        "bus1": 23840,
        "bus2": 29522
      },
      "params": {
        "R": 0.019625777378678322,
        "X": 0.09378847479820251,
        "G": 0.0,
        "B": 0.01692853309214115
      },
      "extension": {
        "length": 28360.28315258789,
        "rating": 147.54235744476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_23841_23842_1",
      "ports": {
        "bus1": 23841,
        "bus2": 23842
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23841_23846_1",
      "ports": {
        "bus1": 23841,
        "bus2": 23846
      },
      "params": {
        "R": 0.012306089513003826,
        "X": 0.054821062833070755,
        "G": 0.0,
        "B": 0.007450056262314319
      },
      "extension": {
        "length": 14716.15778869629,
        "rating": 124.8049259185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_23841_23854_1",
      "ports": {
        "bus1": 23854,
        "bus2": 23841
      },
      "params": {
        "R": 0.006121644284576178,
        "X": 0.029824446886777878,
        "G": 0.0,
        "B": 0.007908077910542488
      },
      "extension": {
        "length": 10849.620332702638,
        "rating": 118.5112714767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_23841_24398_1",
      "ports": {
        "bus1": 24398,
        "bus2": 23841
      },
      "params": {
        "R": 0.010677462443709373,
        "X": 0.03926132991909981,
        "G": 0.0,
        "B": 0.004320705309510231
      },
      "extension": {
        "length": 8558.831857543946,
        "rating": 122.77389764785767
      }
    },
    {
      "class": "Branch",
      "id": "branch_23843_23844_1",
      "ports": {
        "bus1": 23843,
        "bus2": 23844
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23844_23849_1",
      "ports": {
        "bus1": 23844,
        "bus2": 23849
      },
      "params": {
        "R": 0.01392294093966484,
        "X": 0.03897572681307793,
        "G": 0.0,
        "B": 0.002486972603946924
      },
      "extension": {
        "length": 7103.8462961425785,
        "rating": 131.24403953552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_23845_23846_1",
      "ports": {
        "bus1": 23845,
        "bus2": 23846
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23847_25564_1",
      "ports": {
        "bus1": 23847,
        "bus2": 25564
      },
      "params": {
        "R": 0.012855843640863895,
        "X": 0.07085153460502625,
        "G": 0.0,
        "B": 0.009587476961314678
      },
      "extension": {
        "length": 18699.152810668947,
        "rating": 143.336021900177
      }
    },
    {
      "class": "Branch",
      "id": "branch_23847_25564_2",
      "ports": {
        "bus1": 23847,
        "bus2": 25564
      },
      "params": {
        "R": 0.012855843640863895,
        "X": 0.07085153460502625,
        "G": 0.0,
        "B": 0.009587476961314678
      },
      "extension": {
        "length": 18699.152810668947,
        "rating": 143.336021900177
      }
    },
    {
      "class": "Branch",
      "id": "branch_23847_28845_1",
      "ports": {
        "bus1": 23847,
        "bus2": 28845
      },
      "params": {
        "R": 0.022775601595640182,
        "X": 0.10882768779993057,
        "G": 0.0,
        "B": 0.013173889368772507
      },
      "extension": {
        "length": 26578.40726513672,
        "rating": 140.3231978416443
      }
    },
    {
      "class": "Branch",
      "id": "branch_23848_23849_1",
      "ports": {
        "bus1": 23848,
        "bus2": 23849
      },
      "params": {
        "R": 0.00026979835820384324,
        "X": 0.0011373430024832487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23849_23857_1",
      "ports": {
        "bus1": 23849,
        "bus2": 23857
      },
      "params": {
        "R": 0.013154268264770508,
        "X": 0.05552355572581291,
        "G": 0.0,
        "B": 0.008473525755107403
      },
      "extension": {
        "length": 14105.738024780274,
        "rating": 119.21632289886475
      }
    },
    {
      "class": "Branch",
      "id": "branch_23850_23852_1",
      "ports": {
        "bus1": 23850,
        "bus2": 23852
      },
      "params": {
        "R": 0.006029787007719278,
        "X": 0.028414903208613396,
        "G": 0.0,
        "B": 0.0030624992214143276
      },
      "extension": {
        "length": 6654.554929687501,
        "rating": 142.37161874771118
      }
    },
    {
      "class": "Branch",
      "id": "branch_23850_23852_2",
      "ports": {
        "bus1": 23850,
        "bus2": 23852
      },
      "params": {
        "R": 0.006029787007719278,
        "X": 0.028414903208613396,
        "G": 0.0,
        "B": 0.0030624992214143276
      },
      "extension": {
        "length": 6654.554929687501,
        "rating": 142.37161874771118
      }
    },
    {
      "class": "Branch",
      "id": "branch_23850_23861_1",
      "ports": {
        "bus1": 23861,
        "bus2": 23850
      },
      "params": {
        "R": 0.009406056255102158,
        "X": 0.044485922902822495,
        "G": 0.0,
        "B": 0.007639247924089432
      },
      "extension": {
        "length": 13327.554966064454,
        "rating": 138.15722465515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_23851_23852_1",
      "ports": {
        "bus1": 23852,
        "bus2": 23851
      },
      "params": {
        "R": 0.00047399880713783205,
        "X": 0.027811607345938683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23851_23852_2",
      "ports": {
        "bus1": 23852,
        "bus2": 23851
      },
      "params": {
        "R": 0.00047399880713783205,
        "X": 0.027811607345938683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23851_23852_3",
      "ports": {
        "bus1": 23852,
        "bus2": 23851
      },
      "params": {
        "R": 0.00047399880713783205,
        "X": 0.027811607345938683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23851_23853_1",
      "ports": {
        "bus1": 23851,
        "bus2": 23853
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23851_24012_1",
      "ports": {
        "bus1": 24012,
        "bus2": 23851
      },
      "params": {
        "R": 0.0007763627800159156,
        "X": 0.009673280641436577,
        "G": 0.0,
        "B": 0.3747300803661347
      },
      "extension": {
        "length": 40256.020212890624,
        "rating": 1263.0805015563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_23851_25538_1",
      "ports": {
        "bus1": 23851,
        "bus2": 25538
      },
      "params": {
        "R": 0.0004785579803865403,
        "X": 0.005848629865795374,
        "G": 0.0,
        "B": 0.1164780929684639
      },
      "extension": {
        "length": 20011.815756958007,
        "rating": 1341.8061256408691
      }
    },
    {
      "class": "Branch",
      "id": "branch_23851_25538_2",
      "ports": {
        "bus1": 23851,
        "bus2": 25538
      },
      "params": {
        "R": 0.0004785579803865403,
        "X": 0.005848629865795374,
        "G": 0.0,
        "B": 0.1164780929684639
      },
      "extension": {
        "length": 20011.815756958007,
        "rating": 1341.8061256408691
      }
    },
    {
      "class": "Branch",
      "id": "branch_23852_23863_1",
      "ports": {
        "bus1": 23852,
        "bus2": 23863
      },
      "params": {
        "R": 0.011447231285274029,
        "X": 0.05824408307671547,
        "G": 0.0,
        "B": 0.004759768024086952
      },
      "extension": {
        "length": 11504.631886413574,
        "rating": 154.05681133270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_23852_23863_2",
      "ports": {
        "bus1": 23852,
        "bus2": 23863
      },
      "params": {
        "R": 0.011447231285274029,
        "X": 0.05824408307671547,
        "G": 0.0,
        "B": 0.004759768024086952
      },
      "extension": {
        "length": 11504.631886413574,
        "rating": 154.05681133270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_23852_23863_3",
      "ports": {
        "bus1": 23852,
        "bus2": 23863
      },
      "params": {
        "R": 0.011447231285274029,
        "X": 0.05824408307671547,
        "G": 0.0,
        "B": 0.004759768024086952
      },
      "extension": {
        "length": 11504.631886413574,
        "rating": 154.05681133270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_23852_24195_1",
      "ports": {
        "bus1": 24195,
        "bus2": 23852
      },
      "params": {
        "R": 0.014658249914646149,
        "X": 0.07164239883422852,
        "G": 0.0,
        "B": 0.011725320480763912
      },
      "extension": {
        "length": 20055.60792114258,
        "rating": 152.92142629623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_23852_24195_2",
      "ports": {
        "bus1": 24195,
        "bus2": 23852
      },
      "params": {
        "R": 0.014658249914646149,
        "X": 0.07164239883422852,
        "G": 0.0,
        "B": 0.011725320480763912
      },
      "extension": {
        "length": 20055.60792114258,
        "rating": 152.92142629623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_23852_24195_3",
      "ports": {
        "bus1": 24195,
        "bus2": 23852
      },
      "params": {
        "R": 0.014658249914646149,
        "X": 0.07164239883422852,
        "G": 0.0,
        "B": 0.011725320480763912
      },
      "extension": {
        "length": 20055.60792114258,
        "rating": 152.92142629623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_23854_23855_1",
      "ports": {
        "bus1": 23854,
        "bus2": 23855
      },
      "params": {
        "R": 0.0002967009786516428,
        "X": 0.001162955304607749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23854_23856_1",
      "ports": {
        "bus1": 23856,
        "bus2": 23854
      },
      "params": {
        "R": 0.0181115735322237,
        "X": 0.06585759669542313,
        "G": 0.0,
        "B": 0.004809405654668808
      },
      "extension": {
        "length": 12061.22349407959,
        "rating": 106.7317247390747
      }
    },
    {
      "class": "Branch",
      "id": "branch_23856_24401_1",
      "ports": {
        "bus1": 23856,
        "bus2": 24401
      },
      "params": {
        "R": 0.014671056531369686,
        "X": 0.053449805825948715,
        "G": 0.0,
        "B": 0.005446532741189003
      },
      "extension": {
        "length": 12153.724522338867,
        "rating": 118.63504648208618
      }
    },
    {
      "class": "Branch",
      "id": "branch_23857_23858_1",
      "ports": {
        "bus1": 23857,
        "bus2": 23858
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23857_23859_1",
      "ports": {
        "bus1": 23859,
        "bus2": 23857
      },
      "params": {
        "R": 0.0036676207091659307,
        "X": 0.020572884008288383,
        "G": 0.0,
        "B": 0.002502753399312496
      },
      "extension": {
        "length": 5170.096411468506,
        "rating": 106.12872838973999
      }
    },
    {
      "class": "Branch",
      "id": "branch_23859_23860_1",
      "ports": {
        "bus1": 23859,
        "bus2": 23860
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23859_23861_1",
      "ports": {
        "bus1": 23861,
        "bus2": 23859
      },
      "params": {
        "R": 0.010578321292996407,
        "X": 0.0533553771674633,
        "G": 0.0,
        "B": 0.0074335141107439995
      },
      "extension": {
        "length": 13631.299123535156,
        "rating": 138.83025646209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_23859_24185_1",
      "ports": {
        "bus1": 23859,
        "bus2": 24185
      },
      "params": {
        "R": 0.01974429376423359,
        "X": 0.09517703950405121,
        "G": 0.0,
        "B": 0.007228832691907883
      },
      "extension": {
        "length": 19783.919388427734,
        "rating": 126.42979621887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_23861_23862_1",
      "ports": {
        "bus1": 23861,
        "bus2": 23862
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23861_23863_1",
      "ports": {
        "bus1": 23861,
        "bus2": 23863
      },
      "params": {
        "R": 0.006528046913444996,
        "X": 0.018689917400479317,
        "G": 0.0,
        "B": 0.004066277761012316
      },
      "extension": {
        "length": 6051.710889404297,
        "rating": 123.4544038772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_23863_23864_1",
      "ports": {
        "bus1": 23863,
        "bus2": 23864
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23863_24186_1",
      "ports": {
        "bus1": 23863,
        "bus2": 24186
      },
      "params": {
        "R": 0.014932346530258656,
        "X": 0.06969550251960754,
        "G": 0.0,
        "B": 0.012635436840355396
      },
      "extension": {
        "length": 20133.998857177736,
        "rating": 149.83127117156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_23863_24186_2",
      "ports": {
        "bus1": 23863,
        "bus2": 24186
      },
      "params": {
        "R": 0.014932346530258656,
        "X": 0.06969550251960754,
        "G": 0.0,
        "B": 0.012635436840355396
      },
      "extension": {
        "length": 20133.998857177736,
        "rating": 149.83127117156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_23865_24105_1",
      "ports": {
        "bus1": 23865,
        "bus2": 24105
      },
      "params": {
        "R": 0.016737548634409904,
        "X": 0.07008801400661469,
        "G": 0.0,
        "B": 0.006385971326380968
      },
      "extension": {
        "length": 16080.477163330079,
        "rating": 124.29201602935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_23865_24516_1",
      "ports": {
        "bus1": 23865,
        "bus2": 24516
      },
      "params": {
        "R": 0.007972442544996738,
        "X": 0.03444289788603783,
        "G": 0.0,
        "B": 0.003556450828909874
      },
      "extension": {
        "length": 7890.990993896485,
        "rating": 137.1432662010193
      }
    },
    {
      "class": "Branch",
      "id": "branch_23866_23868_1",
      "ports": {
        "bus1": 23868,
        "bus2": 23866
      },
      "params": {
        "R": 0.036144450306892395,
        "X": 0.11100946366786957,
        "G": 0.0,
        "B": 0.011932370252907276
      },
      "extension": {
        "length": 26089.720907958985,
        "rating": 137.6750111579895
      }
    },
    {
      "class": "Branch",
      "id": "branch_23866_24446_1",
      "ports": {
        "bus1": 24446,
        "bus2": 23866
      },
      "params": {
        "R": 0.024548156186938286,
        "X": 0.102545827627182,
        "G": 0.0,
        "B": 0.010864251293241978
      },
      "extension": {
        "length": 24197.03471447754,
        "rating": 133.5631012916565
      }
    },
    {
      "class": "Branch",
      "id": "branch_23867_23868_1",
      "ports": {
        "bus1": 23867,
        "bus2": 23868
      },
      "params": {
        "R": 0.008122212253510952,
        "X": 0.03682595491409302,
        "G": 0.0,
        "B": 0.0044050198048353195
      },
      "extension": {
        "length": 9276.412196777344,
        "rating": 135.83126068115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_23867_23869_1",
      "ports": {
        "bus1": 23869,
        "bus2": 23867
      },
      "params": {
        "R": 0.007511506788432598,
        "X": 0.03374161198735237,
        "G": 0.0,
        "B": 0.0021575645077973604
      },
      "extension": {
        "length": 6493.88927142334,
        "rating": 103.44635248184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_23867_31515_1",
      "ports": {
        "bus1": 23867,
        "bus2": 31515
      },
      "params": {
        "R": 0.0046085151843726635,
        "X": 0.021710578352212906,
        "G": 0.0,
        "B": 0.002122935838997364
      },
      "extension": {
        "length": 4371.083566040039,
        "rating": 120.1162338256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_23868_24725_1",
      "ports": {
        "bus1": 23868,
        "bus2": 24725
      },
      "params": {
        "R": 0.020961495116353035,
        "X": 0.09435543417930603,
        "G": 0.0,
        "B": 0.0199704859405756
      },
      "extension": {
        "length": 29534.461993652345,
        "rating": 156.50570392608643
      }
    },
    {
      "class": "Branch",
      "id": "branch_23868_24725_2",
      "ports": {
        "bus1": 23868,
        "bus2": 24725
      },
      "params": {
        "R": 0.020961495116353035,
        "X": 0.09435543417930603,
        "G": 0.0,
        "B": 0.0199704859405756
      },
      "extension": {
        "length": 29534.461993652345,
        "rating": 156.50570392608643
      }
    },
    {
      "class": "Branch",
      "id": "branch_23868_24725_3",
      "ports": {
        "bus1": 23868,
        "bus2": 24725
      },
      "params": {
        "R": 0.020961495116353035,
        "X": 0.09435543417930603,
        "G": 0.0,
        "B": 0.0199704859405756
      },
      "extension": {
        "length": 29534.461993652345,
        "rating": 156.50570392608643
      }
    },
    {
      "class": "Branch",
      "id": "branch_23868_31542_1",
      "ports": {
        "bus1": 31542,
        "bus2": 23868
      },
      "params": {
        "R": 0.004132459405809641,
        "X": 0.014121917076408863,
        "G": 0.0,
        "B": 0.0010271321516484022
      },
      "extension": {
        "length": 2622.475787475586,
        "rating": 138.7789011001587
      }
    },
    {
      "class": "Branch",
      "id": "branch_23869_23870_1",
      "ports": {
        "bus1": 23869,
        "bus2": 23870
      },
      "params": {
        "R": 0.0171700157225132,
        "X": 0.06446873396635056,
        "G": 0.0,
        "B": 0.007486115209758282
      },
      "extension": {
        "length": 16481.593005249026,
        "rating": 113.69650363922119
      }
    },
    {
      "class": "Branch",
      "id": "branch_23869_23871_1",
      "ports": {
        "bus1": 23869,
        "bus2": 23871
      },
      "params": {
        "R": 0.01450663898140192,
        "X": 0.06423943489789963,
        "G": 0.0,
        "B": 0.009008859284222126
      },
      "extension": {
        "length": 16407.52096838379,
        "rating": 129.17217016220093
      }
    },
    {
      "class": "Branch",
      "id": "branch_23869_24107_1",
      "ports": {
        "bus1": 23869,
        "bus2": 24107
      },
      "params": {
        "R": 0.03557745739817619,
        "X": 0.15846312046051025,
        "G": 0.0,
        "B": 0.01627052016556263
      },
      "extension": {
        "length": 33715.28224291992,
        "rating": 114.09552097320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_23869_31518_1",
      "ports": {
        "bus1": 23869,
        "bus2": 31518
      },
      "params": {
        "R": 0.007196436636149883,
        "X": 0.02970372699201107,
        "G": 0.0,
        "B": 0.002886014524847269
      },
      "extension": {
        "length": 6076.261390869141,
        "rating": 117.10907220840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_23869_31535_1",
      "ports": {
        "bus1": 31535,
        "bus2": 23869
      },
      "params": {
        "R": 0.007124192081391811,
        "X": 0.026229549199342728,
        "G": 0.0,
        "B": 0.002912794938310981
      },
      "extension": {
        "length": 5798.88799584961,
        "rating": 110.05334854125977
      }
    },
    {
      "class": "Branch",
      "id": "branch_23870_23874_1",
      "ports": {
        "bus1": 23870,
        "bus2": 23874
      },
      "params": {
        "R": 0.01232877280563116,
        "X": 0.055845957249403,
        "G": 0.0,
        "B": 0.007353183813393117
      },
      "extension": {
        "length": 13542.33194934082,
        "rating": 135.28815507888794
      }
    },
    {
      "class": "Branch",
      "id": "branch_23871_23872_1",
      "ports": {
        "bus1": 23871,
        "bus2": 23872
      },
      "params": {
        "R": 0.00022143333626445383,
        "X": 0.0010966056725010276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23871_23874_1",
      "ports": {
        "bus1": 23871,
        "bus2": 23874
      },
      "params": {
        "R": 0.004424989689141512,
        "X": 0.023753095418214798,
        "G": 0.0,
        "B": 0.0024947794154286385
      },
      "extension": {
        "length": 5132.258081542969,
        "rating": 134.76405143737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_23871_31496_1",
      "ports": {
        "bus1": 23871,
        "bus2": 31496
      },
      "params": {
        "R": 0.008624239824712276,
        "X": 0.030824676156044006,
        "G": 0.0,
        "B": 0.006084874272346497
      },
      "extension": {
        "length": 9795.968553405763,
        "rating": 116.33306741714478
      }
    },
    {
      "class": "Branch",
      "id": "branch_23873_23874_1",
      "ports": {
        "bus1": 23874,
        "bus2": 23873
      },
      "params": {
        "R": 0.000417900737375021,
        "X": 0.025578616186976433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23873_23875_1",
      "ports": {
        "bus1": 23873,
        "bus2": 23875
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23873_24515_1",
      "ports": {
        "bus1": 23873,
        "bus2": 24515
      },
      "params": {
        "R": 0.0007033983711153269,
        "X": 0.008717923425137997,
        "G": 0.0,
        "B": 0.15747946500778198
      },
      "extension": {
        "length": 24856.72123864746,
        "rating": 1220.2147483825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_23873_31503_1",
      "ports": {
        "bus1": 23873,
        "bus2": 31503
      },
      "params": {
        "R": 0.00029068466392345726,
        "X": 0.0038843087386339903,
        "G": 0.0,
        "B": 0.1898110210895538
      },
      "extension": {
        "length": 16744.390499267578,
        "rating": 1125.8877754211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_23873_32346_1",
      "ports": {
        "bus1": 23873,
        "bus2": 32346
      },
      "params": {
        "R": 0.0022248709574341774,
        "X": 0.025852909311652184,
        "G": 0.0,
        "B": 0.6644334793090821
      },
      "extension": {
        "length": 101156.97395654298,
        "rating": 1209.3578338623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_23873_32508_1",
      "ports": {
        "bus1": 23873,
        "bus2": 32508
      },
      "params": {
        "R": 0.0010185027495026588,
        "X": 0.012795059941709042,
        "G": 0.0,
        "B": 0.26758646965026855
      },
      "extension": {
        "length": 39263.38554638672,
        "rating": 1049.2517471313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_23876_24225_1",
      "ports": {
        "bus1": 23876,
        "bus2": 24225
      },
      "params": {
        "R": 0.024331791326403618,
        "X": 0.10656607151031494,
        "G": 0.0,
        "B": 0.024508235976099968
      },
      "extension": {
        "length": 35738.4301940918,
        "rating": 102.14923620223999
      }
    },
    {
      "class": "Branch",
      "id": "branch_23876_24526_1",
      "ports": {
        "bus1": 24526,
        "bus2": 23876
      },
      "params": {
        "R": 0.024835728108882904,
        "X": 0.11270525306463242,
        "G": 0.0,
        "B": 0.015818234533071518
      },
      "extension": {
        "length": 27911.27725708008,
        "rating": 128.8172960281372
      }
    },
    {
      "class": "Branch",
      "id": "branch_23877_23878_1",
      "ports": {
        "bus1": 23877,
        "bus2": 23878
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23877_24228_1",
      "ports": {
        "bus1": 24228,
        "bus2": 23877
      },
      "params": {
        "R": 0.025554416701197624,
        "X": 0.09499621391296387,
        "G": 0.0,
        "B": 0.007825805805623531
      },
      "extension": {
        "length": 20292.67312536621,
        "rating": 132.76076316833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_23877_24700_1",
      "ports": {
        "bus1": 24700,
        "bus2": 23877
      },
      "params": {
        "R": 0.026360688731074333,
        "X": 0.10587476938962936,
        "G": 0.0,
        "B": 0.007402223534882069
      },
      "extension": {
        "length": 20135.47839477539,
        "rating": 141.75889492034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_23879_23882_1",
      "ports": {
        "bus1": 23879,
        "bus2": 23882
      },
      "params": {
        "R": 0.0053835404105484486,
        "X": 0.026047855615615845,
        "G": 0.0,
        "B": 0.0026912884786725044
      },
      "extension": {
        "length": 5780.856515075684,
        "rating": 116.07609987258911
      }
    },
    {
      "class": "Branch",
      "id": "branch_23879_23905_1",
      "ports": {
        "bus1": 23905,
        "bus2": 23879
      },
      "params": {
        "R": 0.005128476303070784,
        "X": 0.02399279922246933,
        "G": 0.0,
        "B": 0.0023192400112748146
      },
      "extension": {
        "length": 5251.662060699463,
        "rating": 130.59401512145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_23880_23881_1",
      "ports": {
        "bus1": 23881,
        "bus2": 23880
      },
      "params": {
        "R": 0.004575430881232023,
        "X": 0.02026674523949623,
        "G": 0.0,
        "B": 0.0024849786423146725
      },
      "extension": {
        "length": 5352.167019012451,
        "rating": 138.16983699798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_23880_23903_1",
      "ports": {
        "bus1": 23880,
        "bus2": 23903
      },
      "params": {
        "R": 0.009239917621016502,
        "X": 0.03095386177301407,
        "G": 0.0,
        "B": 0.00310236681252718
      },
      "extension": {
        "length": 7192.824213867188,
        "rating": 127.65989303588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_23880_24267_1",
      "ports": {
        "bus1": 24267,
        "bus2": 23880
      },
      "params": {
        "R": 0.00782794039696455,
        "X": 0.044704485684633255,
        "G": 0.0,
        "B": 0.004106334410607815
      },
      "extension": {
        "length": 10247.218311950684,
        "rating": 133.6660623550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_23881_23882_1",
      "ports": {
        "bus1": 23881,
        "bus2": 23882
      },
      "params": {
        "R": 0.004377697594463825,
        "X": 0.02004905231297016,
        "G": 0.0,
        "B": 0.00209742970764637
      },
      "extension": {
        "length": 4537.121373138428,
        "rating": 94.52819228172302
      }
    },
    {
      "class": "Branch",
      "id": "branch_23881_23905_1",
      "ports": {
        "bus1": 23905,
        "bus2": 23881
      },
      "params": {
        "R": 0.0058146147057414055,
        "X": 0.022725164890289307,
        "G": 0.0,
        "B": 0.0019557056948542595
      },
      "extension": {
        "length": 4681.4622371521,
        "rating": 144.609272480011
      }
    },
    {
      "class": "Branch",
      "id": "branch_23881_23905_2",
      "ports": {
        "bus1": 23905,
        "bus2": 23881
      },
      "params": {
        "R": 0.0058146147057414055,
        "X": 0.022725164890289307,
        "G": 0.0,
        "B": 0.0019557056948542595
      },
      "extension": {
        "length": 4681.4622371521,
        "rating": 144.609272480011
      }
    },
    {
      "class": "Branch",
      "id": "branch_23882_23925_1",
      "ports": {
        "bus1": 23882,
        "bus2": 23925
      },
      "params": {
        "R": 0.011369042098522186,
        "X": 0.045954037457704544,
        "G": 0.0,
        "B": 0.004363987594842911
      },
      "extension": {
        "length": 9320.651752258302,
        "rating": 117.75492429733276
      }
    },
    {
      "class": "Branch",
      "id": "branch_23883_23884_1",
      "ports": {
        "bus1": 23884,
        "bus2": 23883
      },
      "params": {
        "R": 0.012956887483596802,
        "X": 0.04946717619895935,
        "G": 0.0,
        "B": 0.005307479295879602
      },
      "extension": {
        "length": 10627.914539794921,
        "rating": 125.92213153839111
      }
    },
    {
      "class": "Branch",
      "id": "branch_23883_23912_1",
      "ports": {
        "bus1": 23912,
        "bus2": 23883
      },
      "params": {
        "R": 0.01249894592911005,
        "X": 0.0629328116774559,
        "G": 0.0,
        "B": 0.004594716709107161
      },
      "extension": {
        "length": 13083.23634411621,
        "rating": 120.13075351715088
      }
    },
    {
      "class": "Branch",
      "id": "branch_23884_23893_1",
      "ports": {
        "bus1": 23893,
        "bus2": 23884
      },
      "params": {
        "R": 0.008489623665809631,
        "X": 0.04009490832686424,
        "G": 0.0,
        "B": 0.006950321141630411
      },
      "extension": {
        "length": 12017.66078100586,
        "rating": 115.65752029418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_23884_23916_1",
      "ports": {
        "bus1": 23916,
        "bus2": 23884
      },
      "params": {
        "R": 0.008070483803749084,
        "X": 0.03889518976211548,
        "G": 0.0,
        "B": 0.004651609808206558
      },
      "extension": {
        "length": 10110.103239440918,
        "rating": 123.5558032989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_23884_23919_1",
      "ports": {
        "bus1": 23884,
        "bus2": 23919
      },
      "params": {
        "R": 0.019549833610653877,
        "X": 0.08907722681760788,
        "G": 0.0,
        "B": 0.012707776390016077
      },
      "extension": {
        "length": 22431.49206262207,
        "rating": 104.68518733978271
      }
    },
    {
      "class": "Branch",
      "id": "branch_23885_23886_1",
      "ports": {
        "bus1": 23885,
        "bus2": 23886
      },
      "params": {
        "R": 0.008405748754739761,
        "X": 0.038466278463602066,
        "G": 0.0,
        "B": 0.0038681451696902514
      },
      "extension": {
        "length": 8671.510003051759,
        "rating": 127.93000936508179
      }
    },
    {
      "class": "Branch",
      "id": "branch_23885_23933_1",
      "ports": {
        "bus1": 23885,
        "bus2": 23933
      },
      "params": {
        "R": 0.00514450715854764,
        "X": 0.026422815397381783,
        "G": 0.0,
        "B": 0.002207787474617362
      },
      "extension": {
        "length": 5846.2508490600585,
        "rating": 141.07404947280884
      }
    },
    {
      "class": "Branch",
      "id": "branch_23886_23887_1",
      "ports": {
        "bus1": 23886,
        "bus2": 23887
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23886_23893_1",
      "ports": {
        "bus1": 23893,
        "bus2": 23886
      },
      "params": {
        "R": 0.011256405152380466,
        "X": 0.04827923700213432,
        "G": 0.0,
        "B": 0.005657067056745291
      },
      "extension": {
        "length": 11997.073107421875,
        "rating": 112.27738857269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_23888_23889_1",
      "ports": {
        "bus1": 23889,
        "bus2": 23888
      },
      "params": {
        "R": 0.000662648759316653,
        "X": 0.03512564301490784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23888_23890_1",
      "ports": {
        "bus1": 23888,
        "bus2": 23890
      },
      "params": {
        "R": 0.000249616481596604,
        "X": 0.0010873604333028197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23889_23892_1",
      "ports": {
        "bus1": 23889,
        "bus2": 23892
      },
      "params": {
        "R": 0.005083811469376087,
        "X": 0.0240484606474638,
        "G": 0.0,
        "B": 0.002558731473982334
      },
      "extension": {
        "length": 5639.019277313233,
        "rating": 141.65972471237183
      }
    },
    {
      "class": "Branch",
      "id": "branch_23889_23892_2",
      "ports": {
        "bus1": 23889,
        "bus2": 23892
      },
      "params": {
        "R": 0.005083811469376087,
        "X": 0.0240484606474638,
        "G": 0.0,
        "B": 0.002558731473982334
      },
      "extension": {
        "length": 5639.019277313233,
        "rating": 141.65972471237183
      }
    },
    {
      "class": "Branch",
      "id": "branch_23890_23939_1",
      "ports": {
        "bus1": 23939,
        "bus2": 23890
      },
      "params": {
        "R": 0.00060593819944188,
        "X": 0.007633822504431009,
        "G": 0.0,
        "B": 0.1511172652244568
      },
      "extension": {
        "length": 25946.046142822266,
        "rating": 1025.4422187805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_23890_24802_1",
      "ports": {
        "bus1": 24802,
        "bus2": 23890
      },
      "params": {
        "R": 0.0009089006925933063,
        "X": 0.009475826285779476,
        "G": 0.0,
        "B": 0.2554452121257782
      },
      "extension": {
        "length": 34506.63533496094,
        "rating": 1129.1667938232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_23891_23892_1",
      "ports": {
        "bus1": 23891,
        "bus2": 23892
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23892_23916_1",
      "ports": {
        "bus1": 23892,
        "bus2": 23916
      },
      "params": {
        "R": 0.01591050997376442,
        "X": 0.07002560049295425,
        "G": 0.0,
        "B": 0.00814903061836958
      },
      "extension": {
        "length": 17905.97792285156,
        "rating": 138.79449367523193
      }
    },
    {
      "class": "Branch",
      "id": "branch_23893_23894_1",
      "ports": {
        "bus1": 23893,
        "bus2": 23894
      },
      "params": {
        "R": 0.00025219214148819447,
        "X": 0.0010464362567290664,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23893_23895_1",
      "ports": {
        "bus1": 23895,
        "bus2": 23893
      },
      "params": {
        "R": 0.009169762954115868,
        "X": 0.028702622279524803,
        "G": 0.0,
        "B": 0.004299271386116743
      },
      "extension": {
        "length": 8273.536643737792,
        "rating": 124.51009750366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_23895_23905_1",
      "ports": {
        "bus1": 23895,
        "bus2": 23905
      },
      "params": {
        "R": 0.009931775741279125,
        "X": 0.04558401554822922,
        "G": 0.0,
        "B": 0.007839496247470379
      },
      "extension": {
        "length": 13107.30492150879,
        "rating": 139.3742322921753
      }
    },
    {
      "class": "Branch",
      "id": "branch_23896_23901_1",
      "ports": {
        "bus1": 23901,
        "bus2": 23896
      },
      "params": {
        "R": 0.014878559857606888,
        "X": 0.061330895870923996,
        "G": 0.0,
        "B": 0.00611474085599184
      },
      "extension": {
        "length": 12653.094552978517,
        "rating": 127.51777172088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_23896_23910_1",
      "ports": {
        "bus1": 23896,
        "bus2": 23910
      },
      "params": {
        "R": 0.006197542883455753,
        "X": 0.02232758142054081,
        "G": 0.0,
        "B": 0.0037600125651806593
      },
      "extension": {
        "length": 6785.299088745118,
        "rating": 104.99690771102905
      }
    },
    {
      "class": "Branch",
      "id": "branch_23897_23900_1",
      "ports": {
        "bus1": 23897,
        "bus2": 23900
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.001933913677930832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23897_23901_1",
      "ports": {
        "bus1": 23897,
        "bus2": 23901
      },
      "params": {
        "R": 0.0002803236711770296,
        "X": 0.0010666742455214262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23897_23902_1",
      "ports": {
        "bus1": 23897,
        "bus2": 23902
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23898_23900_1",
      "ports": {
        "bus1": 23898,
        "bus2": 23900
      },
      "params": {
        "R": 0.0009599155746400356,
        "X": 0.028322262689471245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23899_23900_1",
      "ports": {
        "bus1": 23899,
        "bus2": 23900
      },
      "params": {
        "R": 0.0009599155746400356,
        "X": 0.028322262689471245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23901_24258_1",
      "ports": {
        "bus1": 23901,
        "bus2": 24258
      },
      "params": {
        "R": 0.012150134891271591,
        "X": 0.04974830150604248,
        "G": 0.0,
        "B": 0.013634591363370419
      },
      "extension": {
        "length": 18048.0503671875,
        "rating": 133.1234097480774
      }
    },
    {
      "class": "Branch",
      "id": "branch_23903_23905_1",
      "ports": {
        "bus1": 23903,
        "bus2": 23905
      },
      "params": {
        "R": 0.004468741826713085,
        "X": 0.019605418667197227,
        "G": 0.0,
        "B": 0.0022777209524065256
      },
      "extension": {
        "length": 4797.364592834473,
        "rating": 151.20826959609985
      }
    },
    {
      "class": "Branch",
      "id": "branch_23903_23905_2",
      "ports": {
        "bus1": 23903,
        "bus2": 23905
      },
      "params": {
        "R": 0.004468741826713085,
        "X": 0.019605418667197227,
        "G": 0.0,
        "B": 0.0022777209524065256
      },
      "extension": {
        "length": 4797.364592834473,
        "rating": 151.20826959609985
      }
    },
    {
      "class": "Branch",
      "id": "branch_23903_23909_1",
      "ports": {
        "bus1": 23903,
        "bus2": 23909
      },
      "params": {
        "R": 0.00591232581064105,
        "X": 0.028491809964179993,
        "G": 0.0,
        "B": 0.004426814615726471
      },
      "extension": {
        "length": 7188.539847473145,
        "rating": 143.11151504516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_23903_23909_2",
      "ports": {
        "bus1": 23903,
        "bus2": 23909
      },
      "params": {
        "R": 0.00591232581064105,
        "X": 0.028491809964179993,
        "G": 0.0,
        "B": 0.004426814615726471
      },
      "extension": {
        "length": 7188.539847473145,
        "rating": 143.11151504516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_23904_23905_1",
      "ports": {
        "bus1": 23905,
        "bus2": 23904
      },
      "params": {
        "R": 0.0004814797721337527,
        "X": 0.03124075196683407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23904_23905_2",
      "ports": {
        "bus1": 23905,
        "bus2": 23904
      },
      "params": {
        "R": 0.0004814797721337527,
        "X": 0.03124075196683407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23904_23905_3",
      "ports": {
        "bus1": 23905,
        "bus2": 23904
      },
      "params": {
        "R": 0.0004814797721337527,
        "X": 0.03124075196683407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23904_23906_1",
      "ports": {
        "bus1": 23904,
        "bus2": 23906
      },
      "params": {
        "R": 0.00023886343115009367,
        "X": 0.001048258156515658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23905_23907_1",
      "ports": {
        "bus1": 23905,
        "bus2": 23907
      },
      "params": {
        "R": 0.01878311298787594,
        "X": 0.06311564147472382,
        "G": 0.0,
        "B": 0.004359610378742218
      },
      "extension": {
        "length": 11746.262323608398,
        "rating": 133.7730884552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_23906_24049_1",
      "ports": {
        "bus1": 23906,
        "bus2": 24049
      },
      "params": {
        "R": 0.0008835348999127746,
        "X": 0.010593036189675331,
        "G": 0.0,
        "B": 0.4070965349674225
      },
      "extension": {
        "length": 48069.4981706543,
        "rating": 1215.0076866149902
      }
    },
    {
      "class": "Branch",
      "id": "branch_23906_24796_1",
      "ports": {
        "bus1": 24796,
        "bus2": 23906
      },
      "params": {
        "R": 0.0005838756333105266,
        "X": 0.006861891131848097,
        "G": 0.0,
        "B": 0.12741117179393768
      },
      "extension": {
        "length": 22432.333127563477,
        "rating": 1098.7704277038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_23907_24246_1",
      "ports": {
        "bus1": 24246,
        "bus2": 23907
      },
      "params": {
        "R": 0.009654814377427101,
        "X": 0.04712650924921036,
        "G": 0.0,
        "B": 0.007496643345803022
      },
      "extension": {
        "length": 13417.904986083984,
        "rating": 122.66720533370972
      }
    },
    {
      "class": "Branch",
      "id": "branch_23908_23909_1",
      "ports": {
        "bus1": 23908,
        "bus2": 23909
      },
      "params": {
        "R": 0.0002515430096536875,
        "X": 0.001007254351861775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23909_23912_1",
      "ports": {
        "bus1": 23909,
        "bus2": 23912
      },
      "params": {
        "R": 0.01769658736884594,
        "X": 0.086764857172966,
        "G": 0.0,
        "B": 0.008918271400034428
      },
      "extension": {
        "length": 19767.025954467776,
        "rating": 133.06820392608643
      }
    },
    {
      "class": "Branch",
      "id": "branch_23909_24242_1",
      "ports": {
        "bus1": 23909,
        "bus2": 24242
      },
      "params": {
        "R": 0.011015146970748901,
        "X": 0.052936065942049026,
        "G": 0.0,
        "B": 0.0062349415384233
      },
      "extension": {
        "length": 11736.43889996338,
        "rating": 108.04661512374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_23910_24240_1",
      "ports": {
        "bus1": 23910,
        "bus2": 24240
      },
      "params": {
        "R": 0.009870242327451706,
        "X": 0.03594003990292549,
        "G": 0.0,
        "B": 0.002763804281130433
      },
      "extension": {
        "length": 7499.791430419922,
        "rating": 122.93621301651001
      }
    },
    {
      "class": "Branch",
      "id": "branch_23911_23914_1",
      "ports": {
        "bus1": 23914,
        "bus2": 23911
      },
      "params": {
        "R": 0.008135543204843998,
        "X": 0.03732847422361374,
        "G": 0.0,
        "B": 0.00611139414831996
      },
      "extension": {
        "length": 10058.388489074707,
        "rating": 115.305495262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_23911_24111_1",
      "ports": {
        "bus1": 23911,
        "bus2": 24111
      },
      "params": {
        "R": 0.0065682209096848965,
        "X": 0.03144807368516922,
        "G": 0.0,
        "B": 0.003003031015396118
      },
      "extension": {
        "length": 7212.937637329102,
        "rating": 107.993483543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_23912_23913_1",
      "ports": {
        "bus1": 23912,
        "bus2": 23913
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23912_23914_1",
      "ports": {
        "bus1": 23914,
        "bus2": 23912
      },
      "params": {
        "R": 0.009076847694814205,
        "X": 0.04610185697674751,
        "G": 0.0,
        "B": 0.0038835781160742044
      },
      "extension": {
        "length": 9867.772170593262,
        "rating": 125.77353715896606
      }
    },
    {
      "class": "Branch",
      "id": "branch_23914_23915_1",
      "ports": {
        "bus1": 23914,
        "bus2": 23915
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23916_23917_1",
      "ports": {
        "bus1": 23916,
        "bus2": 23917
      },
      "params": {
        "R": 0.02575196512043476,
        "X": 0.10181920975446701,
        "G": 0.0,
        "B": 0.016882576048374176
      },
      "extension": {
        "length": 28175.25500463867,
        "rating": 125.58614015579224
      }
    },
    {
      "class": "Branch",
      "id": "branch_23917_24111_1",
      "ports": {
        "bus1": 23917,
        "bus2": 24111
      },
      "params": {
        "R": 0.030039366334676743,
        "X": 0.13637903332710266,
        "G": 0.0,
        "B": 0.015324728563427923
      },
      "extension": {
        "length": 32985.145786376954,
        "rating": 118.39299201965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_23918_23919_1",
      "ports": {
        "bus1": 23919,
        "bus2": 23918
      },
      "params": {
        "R": 0.011188961565494537,
        "X": 0.04174164682626724,
        "G": 0.0,
        "B": 0.005938537418842316
      },
      "extension": {
        "length": 11443.917894653321,
        "rating": 122.35106229782104
      }
    },
    {
      "class": "Branch",
      "id": "branch_23920_23921_1",
      "ports": {
        "bus1": 23920,
        "bus2": 23921
      },
      "params": {
        "R": 0.017215266823768616,
        "X": 0.06618442386388779,
        "G": 0.0,
        "B": 0.005988286808133125
      },
      "extension": {
        "length": 14308.396305908203,
        "rating": 115.44781923294067
      }
    },
    {
      "class": "Branch",
      "id": "branch_23920_23923_1",
      "ports": {
        "bus1": 23923,
        "bus2": 23920
      },
      "params": {
        "R": 0.008661420084536076,
        "X": 0.03986194729804993,
        "G": 0.0,
        "B": 0.0033320137299597263
      },
      "extension": {
        "length": 8274.26413421631,
        "rating": 103.97510528564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_23921_24235_1",
      "ports": {
        "bus1": 23921,
        "bus2": 24235
      },
      "params": {
        "R": 0.018249310553073883,
        "X": 0.06636496633291245,
        "G": 0.0,
        "B": 0.006346955895423889
      },
      "extension": {
        "length": 15822.916372924805,
        "rating": 131.87782764434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_23922_23923_1",
      "ports": {
        "bus1": 23923,
        "bus2": 23922
      },
      "params": {
        "R": 0.014770123176276684,
        "X": 0.06383433938026428,
        "G": 0.0,
        "B": 0.0066197579726576805
      },
      "extension": {
        "length": 12564.754340515137,
        "rating": 133.28851461410522
      }
    },
    {
      "class": "Branch",
      "id": "branch_23922_24700_1",
      "ports": {
        "bus1": 24700,
        "bus2": 23922
      },
      "params": {
        "R": 0.011802812106907368,
        "X": 0.0497402623295784,
        "G": 0.0,
        "B": 0.007932275533676147
      },
      "extension": {
        "length": 14102.270934082031,
        "rating": 146.40902280807495
      }
    },
    {
      "class": "Branch",
      "id": "branch_23922_24700_2",
      "ports": {
        "bus1": 24700,
        "bus2": 23922
      },
      "params": {
        "R": 0.011802812106907368,
        "X": 0.0497402623295784,
        "G": 0.0,
        "B": 0.007932275533676147
      },
      "extension": {
        "length": 14102.270934082031,
        "rating": 146.40902280807495
      }
    },
    {
      "class": "Branch",
      "id": "branch_23922_28788_1",
      "ports": {
        "bus1": 23922,
        "bus2": 28788
      },
      "params": {
        "R": 0.018077021464705467,
        "X": 0.0750749409198761,
        "G": 0.0,
        "B": 0.009747528471052647
      },
      "extension": {
        "length": 19305.688020996095,
        "rating": 131.74152374267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_23923_23924_1",
      "ports": {
        "bus1": 23923,
        "bus2": 23924
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23923_28995_1",
      "ports": {
        "bus1": 23923,
        "bus2": 28995
      },
      "params": {
        "R": 0.0576905831694603,
        "X": 0.25647079944610596,
        "G": 0.0,
        "B": 0.02933705784380436
      },
      "extension": {
        "length": 50672.898052734374,
        "rating": 121.73231840133667
      }
    },
    {
      "class": "Branch",
      "id": "branch_23925_23942_1",
      "ports": {
        "bus1": 23925,
        "bus2": 23942
      },
      "params": {
        "R": 0.004934163764119148,
        "X": 0.02014467865228653,
        "G": 0.0,
        "B": 0.0024651901330798864
      },
      "extension": {
        "length": 4409.045830261231,
        "rating": 102.27166414260864
      }
    },
    {
      "class": "Branch",
      "id": "branch_23925_24041_1",
      "ports": {
        "bus1": 23925,
        "bus2": 24041
      },
      "params": {
        "R": 0.009149746038019657,
        "X": 0.040302928537130356,
        "G": 0.0,
        "B": 0.01030502375215292
      },
      "extension": {
        "length": 14255.174391723633,
        "rating": 130.43783903121948
      }
    },
    {
      "class": "Branch",
      "id": "branch_23926_23928_1",
      "ports": {
        "bus1": 23926,
        "bus2": 23928
      },
      "params": {
        "R": 0.0046971323899924755,
        "X": 0.016546152532100677,
        "G": 0.0,
        "B": 0.001368096680380404
      },
      "extension": {
        "length": 3618.9063734436036,
        "rating": 138.68005275726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_23926_24043_1",
      "ports": {
        "bus1": 24043,
        "bus2": 23926
      },
      "params": {
        "R": 0.00354982097633183,
        "X": 0.014324656687676907,
        "G": 0.0,
        "B": 0.0032993245404213667
      },
      "extension": {
        "length": 4769.956696014405,
        "rating": 144.11368370056152
      }
    },
    {
      "class": "Branch",
      "id": "branch_23926_24043_2",
      "ports": {
        "bus1": 24043,
        "bus2": 23926
      },
      "params": {
        "R": 0.00354982097633183,
        "X": 0.014324656687676907,
        "G": 0.0,
        "B": 0.0032993245404213667
      },
      "extension": {
        "length": 4769.956696014405,
        "rating": 144.11368370056152
      }
    },
    {
      "class": "Branch",
      "id": "branch_23926_24582_1",
      "ports": {
        "bus1": 23926,
        "bus2": 24582
      },
      "params": {
        "R": 0.011191202327609062,
        "X": 0.059045132249593735,
        "G": 0.0,
        "B": 0.008870057761669159
      },
      "extension": {
        "length": 16004.904101806642,
        "rating": 117.93972253799438
      }
    },
    {
      "class": "Branch",
      "id": "branch_23927_23935_1",
      "ports": {
        "bus1": 23935,
        "bus2": 23927
      },
      "params": {
        "R": 0.009961978532373905,
        "X": 0.03329559043049812,
        "G": 0.0,
        "B": 0.0030222213827073574
      },
      "extension": {
        "length": 7351.886783935547,
        "rating": 136.08132600784302
      }
    },
    {
      "class": "Branch",
      "id": "branch_23927_23942_1",
      "ports": {
        "bus1": 23927,
        "bus2": 23942
      },
      "params": {
        "R": 0.007166335359215736,
        "X": 0.026351075619459152,
        "G": 0.0,
        "B": 0.002599080093204975
      },
      "extension": {
        "length": 5826.669997741699,
        "rating": 125.5588173866272
      }
    },
    {
      "class": "Branch",
      "id": "branch_23928_23929_1",
      "ports": {
        "bus1": 23928,
        "bus2": 23929
      },
      "params": {
        "R": 0.00023783922370057553,
        "X": 0.0011874890187755227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23928_24292_1",
      "ports": {
        "bus1": 24292,
        "bus2": 23928
      },
      "params": {
        "R": 0.006676721852272749,
        "X": 0.03453700244426727,
        "G": 0.0,
        "B": 0.0029657960403710604
      },
      "extension": {
        "length": 7318.572631347656,
        "rating": 101.53125524520874
      }
    },
    {
      "class": "Branch",
      "id": "branch_23930_24039_1",
      "ports": {
        "bus1": 24039,
        "bus2": 23930
      },
      "params": {
        "R": 0.007539902813732624,
        "X": 0.031056715175509453,
        "G": 0.0,
        "B": 0.003395641455426812
      },
      "extension": {
        "length": 7231.119527526856,
        "rating": 130.48490285873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_23930_24041_1",
      "ports": {
        "bus1": 24041,
        "bus2": 23930
      },
      "params": {
        "R": 0.004786144942045212,
        "X": 0.02212154120206833,
        "G": 0.0,
        "B": 0.0019901215564459562
      },
      "extension": {
        "length": 4934.004264129639,
        "rating": 115.85409641265869
      }
    },
    {
      "class": "Branch",
      "id": "branch_23931_23935_1",
      "ports": {
        "bus1": 23931,
        "bus2": 23935
      },
      "params": {
        "R": 0.004188849590718746,
        "X": 0.02199782431125641,
        "G": 0.0,
        "B": 0.00335489260032773
      },
      "extension": {
        "length": 5976.57831262207,
        "rating": 129.17195558547974
      }
    },
    {
      "class": "Branch",
      "id": "branch_23931_24019_1",
      "ports": {
        "bus1": 24019,
        "bus2": 23931
      },
      "params": {
        "R": 0.007918504066765308,
        "X": 0.032986391335725784,
        "G": 0.0,
        "B": 0.00338907609693706
      },
      "extension": {
        "length": 6849.098775878906,
        "rating": 125.0464916229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_23931_24033_1",
      "ports": {
        "bus1": 23931,
        "bus2": 24033
      },
      "params": {
        "R": 0.004228400532156229,
        "X": 0.01853853464126587,
        "G": 0.0,
        "B": 0.0019274448277428746
      },
      "extension": {
        "length": 4192.451655578613,
        "rating": 131.5447211265564
      }
    },
    {
      "class": "Branch",
      "id": "branch_23932_23933_1",
      "ports": {
        "bus1": 23932,
        "bus2": 23933
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23933_23940_1",
      "ports": {
        "bus1": 23933,
        "bus2": 23940
      },
      "params": {
        "R": 0.0031417508143931627,
        "X": 0.015463355928659439,
        "G": 0.0,
        "B": 0.0025395494885742664
      },
      "extension": {
        "length": 4463.063149383545,
        "rating": 141.8648362159729
      }
    },
    {
      "class": "Branch",
      "id": "branch_23933_23940_2",
      "ports": {
        "bus1": 23933,
        "bus2": 23940
      },
      "params": {
        "R": 0.0031417508143931627,
        "X": 0.015463355928659439,
        "G": 0.0,
        "B": 0.0025395494885742664
      },
      "extension": {
        "length": 4463.063149383545,
        "rating": 141.8648362159729
      }
    },
    {
      "class": "Branch",
      "id": "branch_23933_24033_1",
      "ports": {
        "bus1": 23933,
        "bus2": 24033
      },
      "params": {
        "R": 0.008417564444243908,
        "X": 0.0374392531812191,
        "G": 0.0,
        "B": 0.005299776326864958
      },
      "extension": {
        "length": 9807.194007751465,
        "rating": 117.5453782081604
      }
    },
    {
      "class": "Branch",
      "id": "branch_23934_23937_1",
      "ports": {
        "bus1": 23934,
        "bus2": 23937
      },
      "params": {
        "R": 6.605189992114902e-05,
        "X": 0.0033561307936906815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23934_23938_1",
      "ports": {
        "bus1": 23934,
        "bus2": 23938
      },
      "params": {
        "R": 0.00028036744333803654,
        "X": 0.0011397628113627434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23934_23939_1",
      "ports": {
        "bus1": 23934,
        "bus2": 23939
      },
      "params": {
        "R": 0.0002932621573563665,
        "X": 0.001172663294710219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23935_23937_1",
      "ports": {
        "bus1": 23935,
        "bus2": 23937
      },
      "params": {
        "R": 0.0006033204845152795,
        "X": 0.030655013397336006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23935_23940_1",
      "ports": {
        "bus1": 23935,
        "bus2": 23940
      },
      "params": {
        "R": 0.004060172010213137,
        "X": 0.018818123266100883,
        "G": 0.0,
        "B": 0.0019202867988497019
      },
      "extension": {
        "length": 4125.323776245117,
        "rating": 139.8864507675171
      }
    },
    {
      "class": "Branch",
      "id": "branch_23936_23937_1",
      "ports": {
        "bus1": 23936,
        "bus2": 23937
      },
      "params": {
        "R": 0.0034036030992865562,
        "X": 0.1729387640953064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23939_24027_1",
      "ports": {
        "bus1": 23939,
        "bus2": 24027
      },
      "params": {
        "R": 0.0002710873377509415,
        "X": 0.0030713784508407116,
        "G": 0.0,
        "B": 0.11725759506225586
      },
      "extension": {
        "length": 13715.155446899415,
        "rating": 1201.6589164733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_23939_24038_1",
      "ports": {
        "bus1": 24038,
        "bus2": 23939
      },
      "params": {
        "R": 0.0005309600383043289,
        "X": 0.006034412886947393,
        "G": 0.0,
        "B": 0.12926320731639862
      },
      "extension": {
        "length": 20892.802122070312,
        "rating": 1075.7365226745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_23939_24335_1",
      "ports": {
        "bus1": 23939,
        "bus2": 24335
      },
      "params": {
        "R": 0.0009674248285591602,
        "X": 0.010919391177594662,
        "G": 0.0,
        "B": 0.22778873145580292
      },
      "extension": {
        "length": 32922.97451147461,
        "rating": 1062.4208450317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_23940_24024_1",
      "ports": {
        "bus1": 23940,
        "bus2": 24024
      },
      "params": {
        "R": 0.004303706344217062,
        "X": 0.016255799680948257,
        "G": 0.0,
        "B": 0.001788778346963227
      },
      "extension": {
        "length": 4099.194359527588,
        "rating": 114.88901376724243
      }
    },
    {
      "class": "Branch",
      "id": "branch_23940_24046_1",
      "ports": {
        "bus1": 23940,
        "bus2": 24046
      },
      "params": {
        "R": 0.02591654099524021,
        "X": 0.09291480481624603,
        "G": 0.0,
        "B": 0.012530681677162649
      },
      "extension": {
        "length": 21868.861056152346,
        "rating": 128.57871055603027
      }
    },
    {
      "class": "Branch",
      "id": "branch_23941_23942_1",
      "ports": {
        "bus1": 23941,
        "bus2": 23942
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23943_23944_1",
      "ports": {
        "bus1": 23944,
        "bus2": 23943
      },
      "params": {
        "R": 0.000505420146510005,
        "X": 0.03019067645072937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23943_23945_1",
      "ports": {
        "bus1": 23943,
        "bus2": 23945
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23943_23958_1",
      "ports": {
        "bus1": 23943,
        "bus2": 23958
      },
      "params": {
        "R": 0.0004555079503916204,
        "X": 0.005603204481303692,
        "G": 0.0,
        "B": 0.23024843633174896
      },
      "extension": {
        "length": 26121.94842919922,
        "rating": 1211.4775657653809
      }
    },
    {
      "class": "Branch",
      "id": "branch_23943_24250_1",
      "ports": {
        "bus1": 23943,
        "bus2": 24250
      },
      "params": {
        "R": 0.0012752455659210682,
        "X": 0.015135000459849834,
        "G": 0.0,
        "B": 0.4286474585533142
      },
      "extension": {
        "length": 58016.83769384766,
        "rating": 1215.5844688415527
      }
    },
    {
      "class": "Branch",
      "id": "branch_23944_24616_1",
      "ports": {
        "bus1": 23944,
        "bus2": 24616
      },
      "params": {
        "R": 0.0073994603008031845,
        "X": 0.0318746455013752,
        "G": 0.0,
        "B": 0.0032984185963869095
      },
      "extension": {
        "length": 7231.01439440918,
        "rating": 157.71363973617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_23944_24616_2",
      "ports": {
        "bus1": 23944,
        "bus2": 24616
      },
      "params": {
        "R": 0.0073994603008031845,
        "X": 0.0318746455013752,
        "G": 0.0,
        "B": 0.0032984185963869095
      },
      "extension": {
        "length": 7231.01439440918,
        "rating": 157.71363973617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_23944_24616_3",
      "ports": {
        "bus1": 23944,
        "bus2": 24616
      },
      "params": {
        "R": 0.0073994603008031845,
        "X": 0.0318746455013752,
        "G": 0.0,
        "B": 0.0032984185963869095
      },
      "extension": {
        "length": 7231.01439440918,
        "rating": 157.71363973617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_23944_24656_1",
      "ports": {
        "bus1": 23944,
        "bus2": 24656
      },
      "params": {
        "R": 0.013004462234675884,
        "X": 0.05701818689703941,
        "G": 0.0,
        "B": 0.004092300310730934
      },
      "extension": {
        "length": 11250.69089831543,
        "rating": 133.63029956817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_23946_23947_1",
      "ports": {
        "bus1": 23946,
        "bus2": 23947
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23946_24420_1",
      "ports": {
        "bus1": 24420,
        "bus2": 23946
      },
      "params": {
        "R": 0.017398523166775703,
        "X": 0.07945684343576431,
        "G": 0.0,
        "B": 0.008681395091116428
      },
      "extension": {
        "length": 18735.32934667969,
        "rating": 145.68045139312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_23946_24420_2",
      "ports": {
        "bus1": 24420,
        "bus2": 23946
      },
      "params": {
        "R": 0.017398523166775703,
        "X": 0.07945684343576431,
        "G": 0.0,
        "B": 0.008681395091116428
      },
      "extension": {
        "length": 18735.32934667969,
        "rating": 145.68045139312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_23946_24616_1",
      "ports": {
        "bus1": 23946,
        "bus2": 24616
      },
      "params": {
        "R": 0.012955368496477604,
        "X": 0.07264236360788345,
        "G": 0.0,
        "B": 0.007893126457929611
      },
      "extension": {
        "length": 17626.647670532227,
        "rating": 150.61733722686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_23946_24616_2",
      "ports": {
        "bus1": 23946,
        "bus2": 24616
      },
      "params": {
        "R": 0.012955368496477604,
        "X": 0.07264236360788345,
        "G": 0.0,
        "B": 0.007893126457929611
      },
      "extension": {
        "length": 17626.647670532227,
        "rating": 150.61733722686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_23948_23961_1",
      "ports": {
        "bus1": 23961,
        "bus2": 23948
      },
      "params": {
        "R": 0.01240542158484459,
        "X": 0.05263594910502434,
        "G": 0.0,
        "B": 0.004189858678728342
      },
      "extension": {
        "length": 10922.609575195313,
        "rating": 133.32626819610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_23948_24631_1",
      "ports": {
        "bus1": 24631,
        "bus2": 23948
      },
      "params": {
        "R": 0.010916166938841343,
        "X": 0.04725876823067665,
        "G": 0.0,
        "B": 0.004926885943859816
      },
      "extension": {
        "length": 10696.61174194336,
        "rating": 141.6181206703186
      }
    },
    {
      "class": "Branch",
      "id": "branch_23948_24631_2",
      "ports": {
        "bus1": 24631,
        "bus2": 23948
      },
      "params": {
        "R": 0.010916166938841343,
        "X": 0.04725876823067665,
        "G": 0.0,
        "B": 0.004926885943859816
      },
      "extension": {
        "length": 10696.61174194336,
        "rating": 141.6181206703186
      }
    },
    {
      "class": "Branch",
      "id": "branch_23949_23950_1",
      "ports": {
        "bus1": 23949,
        "bus2": 23950
      },
      "params": {
        "R": 0.0002806084230542183,
        "X": 0.0011914045317098498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23949_23951_1",
      "ports": {
        "bus1": 23949,
        "bus2": 23951
      },
      "params": {
        "R": 0.005713623948395252,
        "X": 0.023885009810328484,
        "G": 0.0,
        "B": 0.002350226044654846
      },
      "extension": {
        "length": 5781.425922180176,
        "rating": 135.09588241577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_23949_23953_1",
      "ports": {
        "bus1": 23953,
        "bus2": 23949
      },
      "params": {
        "R": 0.006258393172174692,
        "X": 0.02718275599181652,
        "G": 0.0,
        "B": 0.004908680450171232
      },
      "extension": {
        "length": 7744.803010070801,
        "rating": 115.60817956924438
      }
    },
    {
      "class": "Branch",
      "id": "branch_23951_23952_1",
      "ports": {
        "bus1": 23951,
        "bus2": 23952
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23951_24616_1",
      "ports": {
        "bus1": 23951,
        "bus2": 24616
      },
      "params": {
        "R": 0.00440768338739872,
        "X": 0.015732718631625175,
        "G": 0.0,
        "B": 0.0018098950386047365
      },
      "extension": {
        "length": 3892.338811340332,
        "rating": 134.83014106750488
      }
    },
    {
      "class": "Branch",
      "id": "branch_23951_24631_1",
      "ports": {
        "bus1": 24631,
        "bus2": 23951
      },
      "params": {
        "R": 0.00418520113453269,
        "X": 0.017689084634184837,
        "G": 0.0,
        "B": 0.0015516419662162662
      },
      "extension": {
        "length": 3602.841342407227,
        "rating": 125.42626857757568
      }
    },
    {
      "class": "Branch",
      "id": "branch_23953_23959_1",
      "ports": {
        "bus1": 23959,
        "bus2": 23953
      },
      "params": {
        "R": 0.005284511484205723,
        "X": 0.02045009657740593,
        "G": 0.0,
        "B": 0.0015403084689751265
      },
      "extension": {
        "length": 3877.8093377380374,
        "rating": 116.11979007720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_23954_23955_1",
      "ports": {
        "bus1": 23954,
        "bus2": 23955
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23955_24631_1",
      "ports": {
        "bus1": 23955,
        "bus2": 24631
      },
      "params": {
        "R": 0.011609715409576893,
        "X": 0.053361982107162476,
        "G": 0.0,
        "B": 0.008481650613248348
      },
      "extension": {
        "length": 15197.314465942383,
        "rating": 139.14883136749268
      }
    },
    {
      "class": "Branch",
      "id": "branch_23956_23957_1",
      "ports": {
        "bus1": 23957,
        "bus2": 23956
      },
      "params": {
        "R": 0.0005573295056819916,
        "X": 0.03621755540370941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23956_23958_1",
      "ports": {
        "bus1": 23956,
        "bus2": 23958
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23957_24310_1",
      "ports": {
        "bus1": 24310,
        "bus2": 23957
      },
      "params": {
        "R": 0.01724594086408615,
        "X": 0.08181136101484299,
        "G": 0.0,
        "B": 0.00874636322259903
      },
      "extension": {
        "length": 19246.059893188478,
        "rating": 126.27259492874146
      }
    },
    {
      "class": "Branch",
      "id": "branch_23958_24814_1",
      "ports": {
        "bus1": 24814,
        "bus2": 23958
      },
      "params": {
        "R": 0.0017545935697853565,
        "X": 0.0230623297393322,
        "G": 0.0,
        "B": 0.3170150220394135
      },
      "extension": {
        "length": 63781.895847656255,
        "rating": 1245.9043502807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_23959_24616_1",
      "ports": {
        "bus1": 23959,
        "bus2": 24616
      },
      "params": {
        "R": 0.013435164466500282,
        "X": 0.051771380007267,
        "G": 0.0,
        "B": 0.004003747832030058
      },
      "extension": {
        "length": 10977.86585357666,
        "rating": 131.73621892929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_23960_24466_1",
      "ports": {
        "bus1": 23960,
        "bus2": 24466
      },
      "params": {
        "R": 0.017384588718414307,
        "X": 0.08538993448019028,
        "G": 0.0,
        "B": 0.009561714716255665
      },
      "extension": {
        "length": 20243.770110351565,
        "rating": 131.23701810836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_23960_24616_1",
      "ports": {
        "bus1": 23960,
        "bus2": 24616
      },
      "params": {
        "R": 0.010187080129981041,
        "X": 0.050140682607889175,
        "G": 0.0,
        "B": 0.011796894483268261
      },
      "extension": {
        "length": 16526.36283068848,
        "rating": 138.6791467666626
      }
    },
    {
      "class": "Branch",
      "id": "branch_23961_23962_1",
      "ports": {
        "bus1": 23961,
        "bus2": 23962
      },
      "params": {
        "R": 0.00023620034335181117,
        "X": 0.0010593617334961891,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23961_24438_1",
      "ports": {
        "bus1": 24438,
        "bus2": 23961
      },
      "params": {
        "R": 0.01490712445229292,
        "X": 0.07415513694286346,
        "G": 0.0,
        "B": 0.004176600370556116
      },
      "extension": {
        "length": 13073.502705688477,
        "rating": 124.36527013778687
      }
    },
    {
      "class": "Branch",
      "id": "branch_23963_23964_1",
      "ports": {
        "bus1": 23963,
        "bus2": 23964
      },
      "params": {
        "R": 0.0002918311220128089,
        "X": 0.001026984304189682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23963_24219_1",
      "ports": {
        "bus1": 23963,
        "bus2": 24219
      },
      "params": {
        "R": 0.0121898353099823,
        "X": 0.04167534038424492,
        "G": 0.0,
        "B": 0.006826643832027912
      },
      "extension": {
        "length": 10701.564509399414,
        "rating": 139.96285200119019
      }
    },
    {
      "class": "Branch",
      "id": "branch_23963_24285_1",
      "ports": {
        "bus1": 23963,
        "bus2": 24285
      },
      "params": {
        "R": 0.005326352547854185,
        "X": 0.022012578323483467,
        "G": 0.0,
        "B": 0.003176482394337654
      },
      "extension": {
        "length": 6225.002881622315,
        "rating": 111.18142604827881
      }
    },
    {
      "class": "Branch",
      "id": "branch_23965_23966_1",
      "ports": {
        "bus1": 23965,
        "bus2": 23966
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23965_24287_1",
      "ports": {
        "bus1": 24287,
        "bus2": 23965
      },
      "params": {
        "R": 0.006221200339496136,
        "X": 0.028450842946767807,
        "G": 0.0,
        "B": 0.0018477559788152575
      },
      "extension": {
        "length": 5192.777538665771,
        "rating": 146.06680870056152
      }
    },
    {
      "class": "Branch",
      "id": "branch_23965_24287_2",
      "ports": {
        "bus1": 24287,
        "bus2": 23965
      },
      "params": {
        "R": 0.006221200339496136,
        "X": 0.028450842946767807,
        "G": 0.0,
        "B": 0.0018477559788152575
      },
      "extension": {
        "length": 5192.777538665771,
        "rating": 146.06680870056152
      }
    },
    {
      "class": "Branch",
      "id": "branch_23965_24289_1",
      "ports": {
        "bus1": 24289,
        "bus2": 23965
      },
      "params": {
        "R": 0.0074293180368840694,
        "X": 0.029607601463794708,
        "G": 0.0,
        "B": 0.00467807287350297
      },
      "extension": {
        "length": 8370.612881103516,
        "rating": 153.52423191070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_23965_24289_2",
      "ports": {
        "bus1": 24289,
        "bus2": 23965
      },
      "params": {
        "R": 0.0074293180368840694,
        "X": 0.029607601463794708,
        "G": 0.0,
        "B": 0.00467807287350297
      },
      "extension": {
        "length": 8370.612881103516,
        "rating": 153.52423191070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_23965_24289_3",
      "ports": {
        "bus1": 24289,
        "bus2": 23965
      },
      "params": {
        "R": 0.0074293180368840694,
        "X": 0.029607601463794708,
        "G": 0.0,
        "B": 0.00467807287350297
      },
      "extension": {
        "length": 8370.612881103516,
        "rating": 153.52423191070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_23965_24291_1",
      "ports": {
        "bus1": 24291,
        "bus2": 23965
      },
      "params": {
        "R": 0.01029121596366167,
        "X": 0.04292542487382889,
        "G": 0.0,
        "B": 0.004125360399484634
      },
      "extension": {
        "length": 9279.682066955567,
        "rating": 132.3486328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_23967_24219_1",
      "ports": {
        "bus1": 23967,
        "bus2": 24219
      },
      "params": {
        "R": 0.006916453596204519,
        "X": 0.026429854333400726,
        "G": 0.0,
        "B": 0.0027505310717970133
      },
      "extension": {
        "length": 6005.806854125976,
        "rating": 134.68278646469116
      }
    },
    {
      "class": "Branch",
      "id": "branch_23967_24285_1",
      "ports": {
        "bus1": 23967,
        "bus2": 24285
      },
      "params": {
        "R": 0.011294099502265453,
        "X": 0.04834183305501938,
        "G": 0.0,
        "B": 0.005172448698431253
      },
      "extension": {
        "length": 11484.378029663087,
        "rating": 127.23668813705444
      }
    },
    {
      "class": "Branch",
      "id": "branch_23967_24293_1",
      "ports": {
        "bus1": 24293,
        "bus2": 23967
      },
      "params": {
        "R": 0.00998031534254551,
        "X": 0.041096895933151245,
        "G": 0.0,
        "B": 0.004926272667944431
      },
      "extension": {
        "length": 9583.892033203125,
        "rating": 123.4642744064331
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24189_1",
      "ports": {
        "bus1": 23968,
        "bus2": 24189
      },
      "params": {
        "R": 0.011097767390310764,
        "X": 0.04161255434155464,
        "G": 0.0,
        "B": 0.007454441860318185
      },
      "extension": {
        "length": 11952.780601684572,
        "rating": 140.2566432952881
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24275_1",
      "ports": {
        "bus1": 24275,
        "bus2": 23968
      },
      "params": {
        "R": 0.006327604874968529,
        "X": 0.027195733040571213,
        "G": 0.0,
        "B": 0.0018154480494558813
      },
      "extension": {
        "length": 4972.560875793457,
        "rating": 137.47577667236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24280_1",
      "ports": {
        "bus1": 23968,
        "bus2": 24280
      },
      "params": {
        "R": 0.007306864019483328,
        "X": 0.024575430899858475,
        "G": 0.0,
        "B": 0.00201221089810133
      },
      "extension": {
        "length": 4925.37337234497,
        "rating": 154.380202293396
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24280_2",
      "ports": {
        "bus1": 23968,
        "bus2": 24280
      },
      "params": {
        "R": 0.007306864019483328,
        "X": 0.024575430899858475,
        "G": 0.0,
        "B": 0.00201221089810133
      },
      "extension": {
        "length": 4925.37337234497,
        "rating": 154.380202293396
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24280_3",
      "ports": {
        "bus1": 23968,
        "bus2": 24280
      },
      "params": {
        "R": 0.007306864019483328,
        "X": 0.024575430899858475,
        "G": 0.0,
        "B": 0.00201221089810133
      },
      "extension": {
        "length": 4925.37337234497,
        "rating": 154.380202293396
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24289_1",
      "ports": {
        "bus1": 23968,
        "bus2": 24289
      },
      "params": {
        "R": 0.012788987718522549,
        "X": 0.04975191503763199,
        "G": 0.0,
        "B": 0.011453482322394848
      },
      "extension": {
        "length": 17179.31930053711,
        "rating": 171.1778163909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24289_2",
      "ports": {
        "bus1": 23968,
        "bus2": 24289
      },
      "params": {
        "R": 0.012788987718522549,
        "X": 0.04975191503763199,
        "G": 0.0,
        "B": 0.011453482322394848
      },
      "extension": {
        "length": 17179.31930053711,
        "rating": 171.1778163909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24289_3",
      "ports": {
        "bus1": 23968,
        "bus2": 24289
      },
      "params": {
        "R": 0.012788987718522549,
        "X": 0.04975191503763199,
        "G": 0.0,
        "B": 0.011453482322394848
      },
      "extension": {
        "length": 17179.31930053711,
        "rating": 171.1778163909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_23968_24289_4",
      "ports": {
        "bus1": 23968,
        "bus2": 24289
      },
      "params": {
        "R": 0.012788987718522549,
        "X": 0.04975191503763199,
        "G": 0.0,
        "B": 0.011453482322394848
      },
      "extension": {
        "length": 17179.31930053711,
        "rating": 171.1778163909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_23969_23980_1",
      "ports": {
        "bus1": 23980,
        "bus2": 23969
      },
      "params": {
        "R": 0.004661173559725285,
        "X": 0.018550947308540344,
        "G": 0.0,
        "B": 0.001980736618861556
      },
      "extension": {
        "length": 4204.32632611084,
        "rating": 144.54858303070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_23969_23980_2",
      "ports": {
        "bus1": 23980,
        "bus2": 23969
      },
      "params": {
        "R": 0.004661173559725285,
        "X": 0.018550947308540344,
        "G": 0.0,
        "B": 0.001980736618861556
      },
      "extension": {
        "length": 4204.32632611084,
        "rating": 144.54858303070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_23969_24712_1",
      "ports": {
        "bus1": 23969,
        "bus2": 24712
      },
      "params": {
        "R": 0.01028695423156023,
        "X": 0.039469633251428604,
        "G": 0.0,
        "B": 0.004814700223505497
      },
      "extension": {
        "length": 10012.992469299317,
        "rating": 138.0751132965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_23970_23971_1",
      "ports": {
        "bus1": 23970,
        "bus2": 23971
      },
      "params": {
        "R": 0.00028028260567225516,
        "X": 0.0010647550225257874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23970_24133_1",
      "ports": {
        "bus1": 24133,
        "bus2": 23970
      },
      "params": {
        "R": 0.006566313561052084,
        "X": 0.03304196521639824,
        "G": 0.0,
        "B": 0.003289287444204092
      },
      "extension": {
        "length": 7333.4999992675785,
        "rating": 133.36857557296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_23970_24154_1",
      "ports": {
        "bus1": 23970,
        "bus2": 24154
      },
      "params": {
        "R": 0.0033536984119564295,
        "X": 0.01522657461464405,
        "G": 0.0,
        "B": 0.0016375931445509193
      },
      "extension": {
        "length": 3437.785417236328,
        "rating": 123.95209074020386
      }
    },
    {
      "class": "Branch",
      "id": "branch_23970_24563_1",
      "ports": {
        "bus1": 23970,
        "bus2": 24563
      },
      "params": {
        "R": 0.008368978276848793,
        "X": 0.03636913001537323,
        "G": 0.0,
        "B": 0.00504794018343091
      },
      "extension": {
        "length": 10033.432035644531,
        "rating": 146.34130001068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_23970_24563_2",
      "ports": {
        "bus1": 23970,
        "bus2": 24563
      },
      "params": {
        "R": 0.008368978276848793,
        "X": 0.03636913001537323,
        "G": 0.0,
        "B": 0.00504794018343091
      },
      "extension": {
        "length": 10033.432035644531,
        "rating": 146.34130001068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_23972_23975_1",
      "ports": {
        "bus1": 23972,
        "bus2": 23975
      },
      "params": {
        "R": 0.0002857910003513098,
        "X": 0.01926230452954769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23972_23976_1",
      "ports": {
        "bus1": 23972,
        "bus2": 23976
      },
      "params": {
        "R": 0.00023780898482073098,
        "X": 0.0011285783257335424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23972_23995_1",
      "ports": {
        "bus1": 23995,
        "bus2": 23972
      },
      "params": {
        "R": 0.00040347533649764955,
        "X": 0.005272298119962215,
        "G": 0.0,
        "B": 0.08823815733194351
      },
      "extension": {
        "length": 14516.320451660156,
        "rating": 1247.7882385253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_23972_24567_1",
      "ports": {
        "bus1": 23972,
        "bus2": 24567
      },
      "params": {
        "R": 0.0003642765514086932,
        "X": 0.004682205151766539,
        "G": 0.0,
        "B": 0.13710173964500427
      },
      "extension": {
        "length": 19685.445724731446,
        "rating": 1154.3624877929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_23973_23975_1",
      "ports": {
        "bus1": 23973,
        "bus2": 23975
      },
      "params": {
        "R": 2.9453556635417044e-05,
        "X": 0.00198516808450222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23973_23992_1",
      "ports": {
        "bus1": 23992,
        "bus2": 23973
      },
      "params": {
        "R": 0.007449071854352951,
        "X": 0.03561970591545105,
        "G": 0.0,
        "B": 0.002826245501637459
      },
      "extension": {
        "length": 7128.290129699707,
        "rating": 133.63901376724243
      }
    },
    {
      "class": "Branch",
      "id": "branch_23973_24007_1",
      "ports": {
        "bus1": 23973,
        "bus2": 24007
      },
      "params": {
        "R": 0.008535942994058132,
        "X": 0.0334881953895092,
        "G": 0.0,
        "B": 0.004079284146428108
      },
      "extension": {
        "length": 7668.285285278321,
        "rating": 150.80889463424683
      }
    },
    {
      "class": "Branch",
      "id": "branch_23973_24007_2",
      "ports": {
        "bus1": 23973,
        "bus2": 24007
      },
      "params": {
        "R": 0.008535942994058132,
        "X": 0.0334881953895092,
        "G": 0.0,
        "B": 0.004079284146428108
      },
      "extension": {
        "length": 7668.285285278321,
        "rating": 150.80889463424683
      }
    },
    {
      "class": "Branch",
      "id": "branch_23974_23975_1",
      "ports": {
        "bus1": 23974,
        "bus2": 23975
      },
      "params": {
        "R": 0.0021524475887417793,
        "X": 0.14507487416267395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23977_24102_1",
      "ports": {
        "bus1": 24102,
        "bus2": 23977
      },
      "params": {
        "R": 0.005561463069170713,
        "X": 0.023656925186514854,
        "G": 0.0,
        "B": 0.002247747965157032
      },
      "extension": {
        "length": 5190.53789630127,
        "rating": 143.54287385940552
      }
    },
    {
      "class": "Branch",
      "id": "branch_23977_24102_2",
      "ports": {
        "bus1": 24102,
        "bus2": 23977
      },
      "params": {
        "R": 0.005561463069170713,
        "X": 0.023656925186514854,
        "G": 0.0,
        "B": 0.002247747965157032
      },
      "extension": {
        "length": 5190.53789630127,
        "rating": 143.54287385940552
      }
    },
    {
      "class": "Branch",
      "id": "branch_23977_24104_1",
      "ports": {
        "bus1": 23977,
        "bus2": 24104
      },
      "params": {
        "R": 0.015781095251441002,
        "X": 0.06643074750900269,
        "G": 0.0,
        "B": 0.005085209384560585
      },
      "extension": {
        "length": 13467.40503442383,
        "rating": 110.62706708908081
      }
    },
    {
      "class": "Branch",
      "id": "branch_23977_24217_1",
      "ports": {
        "bus1": 24217,
        "bus2": 23977
      },
      "params": {
        "R": 0.003906949423253536,
        "X": 0.015938013792037964,
        "G": 0.0,
        "B": 0.0030114788096398115
      },
      "extension": {
        "length": 5307.77168234253,
        "rating": 138.4302020072937
      }
    },
    {
      "class": "Branch",
      "id": "branch_23977_24224_1",
      "ports": {
        "bus1": 23977,
        "bus2": 24224
      },
      "params": {
        "R": 0.006387582514435053,
        "X": 0.032442864030599594,
        "G": 0.0,
        "B": 0.0027363281697034836
      },
      "extension": {
        "length": 6084.9847537536625,
        "rating": 114.39173221588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_23978_23983_1",
      "ports": {
        "bus1": 23978,
        "bus2": 23983
      },
      "params": {
        "R": 0.008931542746722698,
        "X": 0.04338004067540169,
        "G": 0.0,
        "B": 0.004522638861089945
      },
      "extension": {
        "length": 10639.39323449707,
        "rating": 112.6186728477478
      }
    },
    {
      "class": "Branch",
      "id": "branch_23978_24220_1",
      "ports": {
        "bus1": 24220,
        "bus2": 23978
      },
      "params": {
        "R": 0.011195642873644829,
        "X": 0.049510736018419266,
        "G": 0.0,
        "B": 0.004329726565629244
      },
      "extension": {
        "length": 10992.381897766114,
        "rating": 108.76772403717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_23978_25134_1",
      "ports": {
        "bus1": 25134,
        "bus2": 23978
      },
      "params": {
        "R": 0.00886721070855856,
        "X": 0.04621187224984169,
        "G": 0.0,
        "B": 0.005449372809380293
      },
      "extension": {
        "length": 11643.372301574707,
        "rating": 104.13001775741577
      }
    },
    {
      "class": "Branch",
      "id": "branch_23978_25444_1",
      "ports": {
        "bus1": 23978,
        "bus2": 25444
      },
      "params": {
        "R": 0.010032574646174908,
        "X": 0.04273238033056259,
        "G": 0.0,
        "B": 0.006351105403155088
      },
      "extension": {
        "length": 10901.482422912599,
        "rating": 125.02608299255371
      }
    },
    {
      "class": "Branch",
      "id": "branch_23979_23992_1",
      "ports": {
        "bus1": 23992,
        "bus2": 23979
      },
      "params": {
        "R": 0.006168018095195293,
        "X": 0.025952478870749474,
        "G": 0.0,
        "B": 0.0028121303766965866
      },
      "extension": {
        "length": 6141.901674957276,
        "rating": 100.09490251541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_23979_24155_1",
      "ports": {
        "bus1": 23979,
        "bus2": 24155
      },
      "params": {
        "R": 0.005553886294364929,
        "X": 0.02154558151960373,
        "G": 0.0,
        "B": 0.004439713899046183
      },
      "extension": {
        "length": 6890.760651489258,
        "rating": 127.6261568069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_23980_23996_1",
      "ports": {
        "bus1": 23980,
        "bus2": 23996
      },
      "params": {
        "R": 0.006664205342531204,
        "X": 0.027793530374765396,
        "G": 0.0,
        "B": 0.0032862040679901843
      },
      "extension": {
        "length": 6541.851460144043,
        "rating": 161.40456199645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_23980_23996_2",
      "ports": {
        "bus1": 23980,
        "bus2": 23996
      },
      "params": {
        "R": 0.006664205342531204,
        "X": 0.027793530374765396,
        "G": 0.0,
        "B": 0.0032862040679901843
      },
      "extension": {
        "length": 6541.851460144043,
        "rating": 161.40456199645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_23980_23996_3",
      "ports": {
        "bus1": 23980,
        "bus2": 23996
      },
      "params": {
        "R": 0.006664205342531204,
        "X": 0.027793530374765396,
        "G": 0.0,
        "B": 0.0032862040679901843
      },
      "extension": {
        "length": 6541.851460144043,
        "rating": 161.40456199645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_23980_24155_1",
      "ports": {
        "bus1": 23980,
        "bus2": 24155
      },
      "params": {
        "R": 0.010029405355453491,
        "X": 0.045958176255226135,
        "G": 0.0,
        "B": 0.009035627357661724
      },
      "extension": {
        "length": 13636.502061767578,
        "rating": 143.62146854400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_23980_24155_2",
      "ports": {
        "bus1": 23980,
        "bus2": 24155
      },
      "params": {
        "R": 0.010029405355453491,
        "X": 0.045958176255226135,
        "G": 0.0,
        "B": 0.009035627357661724
      },
      "extension": {
        "length": 13636.502061767578,
        "rating": 143.62146854400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_23982_1",
      "ports": {
        "bus1": 23981,
        "bus2": 23982
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_23983_1",
      "ports": {
        "bus1": 23981,
        "bus2": 23983
      },
      "params": {
        "R": 0.010316545143723488,
        "X": 0.04356686398386955,
        "G": 0.0,
        "B": 0.005802812986075878
      },
      "extension": {
        "length": 11437.355899841308,
        "rating": 154.0982961654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_23983_2",
      "ports": {
        "bus1": 23981,
        "bus2": 23983
      },
      "params": {
        "R": 0.010316545143723488,
        "X": 0.04356686398386955,
        "G": 0.0,
        "B": 0.005802812986075878
      },
      "extension": {
        "length": 11437.355899841308,
        "rating": 154.0982961654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_23983_3",
      "ports": {
        "bus1": 23981,
        "bus2": 23983
      },
      "params": {
        "R": 0.010316545143723488,
        "X": 0.04356686398386955,
        "G": 0.0,
        "B": 0.005802812986075878
      },
      "extension": {
        "length": 11437.355899841308,
        "rating": 154.0982961654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_23984_1",
      "ports": {
        "bus1": 23981,
        "bus2": 23984
      },
      "params": {
        "R": 0.009220879524946213,
        "X": 0.04089698567986488,
        "G": 0.0,
        "B": 0.004227953031659126
      },
      "extension": {
        "length": 9891.03728540039,
        "rating": 123.60225915908813
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_23991_1",
      "ports": {
        "bus1": 23991,
        "bus2": 23981
      },
      "params": {
        "R": 0.004975948017090559,
        "X": 0.021974315866827965,
        "G": 0.0,
        "B": 0.002755226567387581
      },
      "extension": {
        "length": 5909.543288085938,
        "rating": 127.88921594619751
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_24005_1",
      "ports": {
        "bus1": 23981,
        "bus2": 24005
      },
      "params": {
        "R": 0.012088891118764877,
        "X": 0.046834636479616165,
        "G": 0.0,
        "B": 0.019165553152561188
      },
      "extension": {
        "length": 19637.285548095704,
        "rating": 152.14444398880005
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_24005_2",
      "ports": {
        "bus1": 23981,
        "bus2": 24005
      },
      "params": {
        "R": 0.012088891118764877,
        "X": 0.046834636479616165,
        "G": 0.0,
        "B": 0.019165553152561188
      },
      "extension": {
        "length": 19637.285548095704,
        "rating": 152.14444398880005
      }
    },
    {
      "class": "Branch",
      "id": "branch_23981_24005_3",
      "ports": {
        "bus1": 23981,
        "bus2": 24005
      },
      "params": {
        "R": 0.012088891118764877,
        "X": 0.046834636479616165,
        "G": 0.0,
        "B": 0.019165553152561188
      },
      "extension": {
        "length": 19637.285548095704,
        "rating": 152.14444398880005
      }
    },
    {
      "class": "Branch",
      "id": "branch_23983_23999_1",
      "ports": {
        "bus1": 23983,
        "bus2": 23999
      },
      "params": {
        "R": 0.009445101022720337,
        "X": 0.0427163802087307,
        "G": 0.0,
        "B": 0.007479104213416576
      },
      "extension": {
        "length": 13199.837412963867,
        "rating": 112.2319221496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_23983_24220_1",
      "ports": {
        "bus1": 24220,
        "bus2": 23983
      },
      "params": {
        "R": 0.012091091834008694,
        "X": 0.03905847296118736,
        "G": 0.0,
        "B": 0.004232597537338734
      },
      "extension": {
        "length": 9143.342063415528,
        "rating": 120.03791332244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_23983_24503_1",
      "ports": {
        "bus1": 24503,
        "bus2": 23983
      },
      "params": {
        "R": 0.013073338195681572,
        "X": 0.05916488170623779,
        "G": 0.0,
        "B": 0.003516208380460739
      },
      "extension": {
        "length": 11175.242922180176,
        "rating": 150.8502721786499
      }
    },
    {
      "class": "Branch",
      "id": "branch_23983_24503_2",
      "ports": {
        "bus1": 24503,
        "bus2": 23983
      },
      "params": {
        "R": 0.013073338195681572,
        "X": 0.05916488170623779,
        "G": 0.0,
        "B": 0.003516208380460739
      },
      "extension": {
        "length": 11175.242922180176,
        "rating": 150.8502721786499
      }
    },
    {
      "class": "Branch",
      "id": "branch_23983_24505_1",
      "ports": {
        "bus1": 23983,
        "bus2": 24505
      },
      "params": {
        "R": 0.01471010223031044,
        "X": 0.05030734837055206,
        "G": 0.0,
        "B": 0.005300270393490791
      },
      "extension": {
        "length": 12449.390312438965,
        "rating": 136.29062175750732
      }
    },
    {
      "class": "Branch",
      "id": "branch_23984_23985_1",
      "ports": {
        "bus1": 23985,
        "bus2": 23984
      },
      "params": {
        "R": 0.005634921137243509,
        "X": 0.019875407218933105,
        "G": 0.0,
        "B": 0.001970147481188178
      },
      "extension": {
        "length": 4668.611056457519,
        "rating": 120.99882364273071
      }
    },
    {
      "class": "Branch",
      "id": "branch_23984_24415_1",
      "ports": {
        "bus1": 23984,
        "bus2": 24415
      },
      "params": {
        "R": 0.0071858675219118595,
        "X": 0.03490946441888809,
        "G": 0.0,
        "B": 0.003881238168105483
      },
      "extension": {
        "length": 8626.587466003419,
        "rating": 120.94346284866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_23985_23986_1",
      "ports": {
        "bus1": 23985,
        "bus2": 23986
      },
      "params": {
        "R": 0.0002936064556706697,
        "X": 0.0011908500455319881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23985_23994_1",
      "ports": {
        "bus1": 23985,
        "bus2": 23994
      },
      "params": {
        "R": 0.011865752749145031,
        "X": 0.052288372069597244,
        "G": 0.0,
        "B": 0.006733714137226343
      },
      "extension": {
        "length": 13084.732764404298,
        "rating": 132.66255855560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_23987_23988_1",
      "ports": {
        "bus1": 23987,
        "bus2": 23988
      },
      "params": {
        "R": 0.006219883449375629,
        "X": 0.030293257907032967,
        "G": 0.0,
        "B": 0.0031875374261289835
      },
      "extension": {
        "length": 6517.672377868653,
        "rating": 124.8525619506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_23987_23990_1",
      "ports": {
        "bus1": 23990,
        "bus2": 23987
      },
      "params": {
        "R": 0.010172983631491661,
        "X": 0.04908963292837143,
        "G": 0.0,
        "B": 0.002736348193138838
      },
      "extension": {
        "length": 8775.500469543458,
        "rating": 138.02876472473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_23988_23989_1",
      "ports": {
        "bus1": 23988,
        "bus2": 23989
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23988_23992_1",
      "ports": {
        "bus1": 23988,
        "bus2": 23992
      },
      "params": {
        "R": 0.004417565185576677,
        "X": 0.0186598002910614,
        "G": 0.0,
        "B": 0.0016346428310498595
      },
      "extension": {
        "length": 3819.9193596496584,
        "rating": 113.23164701461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_23990_23991_1",
      "ports": {
        "bus1": 23990,
        "bus2": 23991
      },
      "params": {
        "R": 0.004568843636661768,
        "X": 0.01818164996802807,
        "G": 0.0,
        "B": 0.002539348788559437
      },
      "extension": {
        "length": 4926.253574432373,
        "rating": 106.89370632171631
      }
    },
    {
      "class": "Branch",
      "id": "branch_23990_23993_1",
      "ports": {
        "bus1": 23990,
        "bus2": 23993
      },
      "params": {
        "R": 0.005637379828840494,
        "X": 0.02489016391336918,
        "G": 0.0,
        "B": 0.002987280488014221
      },
      "extension": {
        "length": 5709.84408215332,
        "rating": 129.62875366210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_23990_23996_1",
      "ports": {
        "bus1": 23990,
        "bus2": 23996
      },
      "params": {
        "R": 0.01037237886339426,
        "X": 0.04154455289244652,
        "G": 0.0,
        "B": 0.0044174641370773315
      },
      "extension": {
        "length": 9473.577464355469,
        "rating": 132.90499448776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_23991_23993_1",
      "ports": {
        "bus1": 23993,
        "bus2": 23991
      },
      "params": {
        "R": 0.009445901960134506,
        "X": 0.038758017122745514,
        "G": 0.0,
        "B": 0.0030513000674545765
      },
      "extension": {
        "length": 8069.23076550293,
        "rating": 122.09045886993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_23991_23999_1",
      "ports": {
        "bus1": 23991,
        "bus2": 23999
      },
      "params": {
        "R": 0.009755117818713188,
        "X": 0.04119211807847023,
        "G": 0.0,
        "B": 0.005641394294798374
      },
      "extension": {
        "length": 10989.313085083008,
        "rating": 137.57352828979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_23993_23999_1",
      "ports": {
        "bus1": 23999,
        "bus2": 23993
      },
      "params": {
        "R": 0.013398982584476471,
        "X": 0.042417384684085846,
        "G": 0.0,
        "B": 0.003955140244215727
      },
      "extension": {
        "length": 8791.869772705079,
        "rating": 131.5718412399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_23993_24000_1",
      "ports": {
        "bus1": 24000,
        "bus2": 23993
      },
      "params": {
        "R": 0.005534549709409475,
        "X": 0.023942802101373672,
        "G": 0.0,
        "B": 0.0022117760963737965
      },
      "extension": {
        "length": 5352.924821594239,
        "rating": 123.57977628707886
      }
    },
    {
      "class": "Branch",
      "id": "branch_23993_24216_1",
      "ports": {
        "bus1": 23993,
        "bus2": 24216
      },
      "params": {
        "R": 0.009948165155947208,
        "X": 0.04145601764321327,
        "G": 0.0,
        "B": 0.005787230562418699
      },
      "extension": {
        "length": 10652.353001586915,
        "rating": 119.1740870475769
      }
    },
    {
      "class": "Branch",
      "id": "branch_23994_23999_1",
      "ports": {
        "bus1": 23994,
        "bus2": 23999
      },
      "params": {
        "R": 0.004719745833426714,
        "X": 0.02372691221535206,
        "G": 0.0,
        "B": 0.0033671786077320576
      },
      "extension": {
        "length": 6109.130454345704,
        "rating": 138.6306643486023
      }
    },
    {
      "class": "Branch",
      "id": "branch_23995_23996_1",
      "ports": {
        "bus1": 23996,
        "bus2": 23995
      },
      "params": {
        "R": 0.0005680450703948736,
        "X": 0.030021624639630318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23995_23996_2",
      "ports": {
        "bus1": 23996,
        "bus2": 23995
      },
      "params": {
        "R": 0.0005680450703948736,
        "X": 0.030021624639630318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23995_23996_3",
      "ports": {
        "bus1": 23996,
        "bus2": 23995
      },
      "params": {
        "R": 0.0005680450703948736,
        "X": 0.030021624639630318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23995_23997_1",
      "ports": {
        "bus1": 23995,
        "bus2": 23997
      },
      "params": {
        "R": 0.00029225225443951786,
        "X": 0.0011675358982756734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23995_24101_1",
      "ports": {
        "bus1": 24101,
        "bus2": 23995
      },
      "params": {
        "R": 0.000678932701703161,
        "X": 0.007952243089675903,
        "G": 0.0,
        "B": 0.18290093541145325
      },
      "extension": {
        "length": 27007.295132812502,
        "rating": 1282.397747039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_23995_24143_1",
      "ports": {
        "bus1": 23995,
        "bus2": 24143
      },
      "params": {
        "R": 0.0007653407519683242,
        "X": 0.008624172769486904,
        "G": 0.0,
        "B": 0.3998350203037262
      },
      "extension": {
        "length": 39349.20486621094,
        "rating": 1161.7834091186523
      }
    },
    {
      "class": "Branch",
      "id": "branch_23995_24502_1",
      "ports": {
        "bus1": 23995,
        "bus2": 24502
      },
      "params": {
        "R": 0.0007990941521711648,
        "X": 0.00918457843363285,
        "G": 0.0,
        "B": 0.17938801646232605
      },
      "extension": {
        "length": 28777.558798828126,
        "rating": 1275.9318351745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_23996_24000_1",
      "ports": {
        "bus1": 24000,
        "bus2": 23996
      },
      "params": {
        "R": 0.007468291092664003,
        "X": 0.03902671858668327,
        "G": 0.0,
        "B": 0.0037702471017837524
      },
      "extension": {
        "length": 8618.663345031739,
        "rating": 112.92102336883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_23998_23999_1",
      "ports": {
        "bus1": 23998,
        "bus2": 23999
      },
      "params": {
        "R": 0.00027968810172751546,
        "X": 0.0011828555725514889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23999_24000_1",
      "ports": {
        "bus1": 24000,
        "bus2": 23999
      },
      "params": {
        "R": 0.006964223459362984,
        "X": 0.03779250383377075,
        "G": 0.0,
        "B": 0.004706117790192366
      },
      "extension": {
        "length": 9005.357532348633,
        "rating": 126.62187814712524
      }
    },
    {
      "class": "Branch",
      "id": "branch_23999_24102_1",
      "ports": {
        "bus1": 23999,
        "bus2": 24102
      },
      "params": {
        "R": 0.012854148633778095,
        "X": 0.05574904754757881,
        "G": 0.0,
        "B": 0.012383980676531792
      },
      "extension": {
        "length": 18641.539862182617,
        "rating": 155.13697862625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_23999_24102_2",
      "ports": {
        "bus1": 23999,
        "bus2": 24102
      },
      "params": {
        "R": 0.012854148633778095,
        "X": 0.05574904754757881,
        "G": 0.0,
        "B": 0.012383980676531792
      },
      "extension": {
        "length": 18641.539862182617,
        "rating": 155.13697862625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_23999_24102_3",
      "ports": {
        "bus1": 23999,
        "bus2": 24102
      },
      "params": {
        "R": 0.012854148633778095,
        "X": 0.05574904754757881,
        "G": 0.0,
        "B": 0.012383980676531792
      },
      "extension": {
        "length": 18641.539862182617,
        "rating": 155.13697862625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_23999_24216_1",
      "ports": {
        "bus1": 24216,
        "bus2": 23999
      },
      "params": {
        "R": 0.007103715091943741,
        "X": 0.033092886209487915,
        "G": 0.0,
        "B": 0.0041045150719583035
      },
      "extension": {
        "length": 8440.845640686035,
        "rating": 127.33991146087646
      }
    },
    {
      "class": "Branch",
      "id": "branch_23999_24217_1",
      "ports": {
        "bus1": 23999,
        "bus2": 24217
      },
      "params": {
        "R": 0.007818042300641537,
        "X": 0.03248845785856247,
        "G": 0.0,
        "B": 0.004236571025103331
      },
      "extension": {
        "length": 8865.360891540528,
        "rating": 134.151291847229
      }
    },
    {
      "class": "Branch",
      "id": "branch_24000_24001_1",
      "ports": {
        "bus1": 24000,
        "bus2": 24001
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24000_24216_1",
      "ports": {
        "bus1": 24216,
        "bus2": 24000
      },
      "params": {
        "R": 0.005172527860850096,
        "X": 0.025225531309843063,
        "G": 0.0,
        "B": 0.0018323874101042747
      },
      "extension": {
        "length": 4839.797700439453,
        "rating": 104.74144220352173
      }
    },
    {
      "class": "Branch",
      "id": "branch_24002_24007_1",
      "ports": {
        "bus1": 24007,
        "bus2": 24002
      },
      "params": {
        "R": 0.006804065313190222,
        "X": 0.03232011944055557,
        "G": 0.0,
        "B": 0.0032421480864286423
      },
      "extension": {
        "length": 7617.446900024414,
        "rating": 146.34020328521729
      }
    },
    {
      "class": "Branch",
      "id": "branch_24002_24007_2",
      "ports": {
        "bus1": 24007,
        "bus2": 24002
      },
      "params": {
        "R": 0.006804065313190222,
        "X": 0.03232011944055557,
        "G": 0.0,
        "B": 0.0032421480864286423
      },
      "extension": {
        "length": 7617.446900024414,
        "rating": 146.34020328521729
      }
    },
    {
      "class": "Branch",
      "id": "branch_24002_24133_1",
      "ports": {
        "bus1": 24133,
        "bus2": 24002
      },
      "params": {
        "R": 0.007638917770236731,
        "X": 0.028342407196760178,
        "G": 0.0,
        "B": 0.0030982885509729385
      },
      "extension": {
        "length": 7172.89726739502,
        "rating": 131.7789912223816
      }
    },
    {
      "class": "Branch",
      "id": "branch_24003_24004_1",
      "ports": {
        "bus1": 24003,
        "bus2": 24004
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24003_24005_1",
      "ports": {
        "bus1": 24005,
        "bus2": 24003
      },
      "params": {
        "R": 0.006827471777796745,
        "X": 0.021005257964134216,
        "G": 0.0,
        "B": 0.001933497842401266
      },
      "extension": {
        "length": 4606.468942565918,
        "rating": 150.13471841812134
      }
    },
    {
      "class": "Branch",
      "id": "branch_24003_24005_2",
      "ports": {
        "bus1": 24005,
        "bus2": 24003
      },
      "params": {
        "R": 0.006827471777796745,
        "X": 0.021005257964134216,
        "G": 0.0,
        "B": 0.001933497842401266
      },
      "extension": {
        "length": 4606.468942565918,
        "rating": 150.13471841812134
      }
    },
    {
      "class": "Branch",
      "id": "branch_24003_24140_1",
      "ports": {
        "bus1": 24003,
        "bus2": 24140
      },
      "params": {
        "R": 0.014070853590965271,
        "X": 0.05111522600054741,
        "G": 0.0,
        "B": 0.007968369871377945
      },
      "extension": {
        "length": 14330.986880493165,
        "rating": 110.39422750473022
      }
    },
    {
      "class": "Branch",
      "id": "branch_24003_24416_1",
      "ports": {
        "bus1": 24416,
        "bus2": 24003
      },
      "params": {
        "R": 0.008835945278406143,
        "X": 0.034633487462997437,
        "G": 0.0,
        "B": 0.008117281831800938
      },
      "extension": {
        "length": 12377.615856262208,
        "rating": 140.90073108673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_24005_24006_1",
      "ports": {
        "bus1": 24005,
        "bus2": 24006
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24007_24008_1",
      "ports": {
        "bus1": 24007,
        "bus2": 24008
      },
      "params": {
        "R": 0.0002471752814017236,
        "X": 0.0011622452875599265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24009_24051_1",
      "ports": {
        "bus1": 24009,
        "bus2": 24051
      },
      "params": {
        "R": 0.007505865301936865,
        "X": 0.0357174351811409,
        "G": 0.0,
        "B": 0.0026901457458734512
      },
      "extension": {
        "length": 7102.1887229003905,
        "rating": 126.22737884521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_24009_24188_1",
      "ports": {
        "bus1": 24188,
        "bus2": 24009
      },
      "params": {
        "R": 0.008405391126871109,
        "X": 0.034198030829429626,
        "G": 0.0,
        "B": 0.005130646750330925
      },
      "extension": {
        "length": 9242.474152038574,
        "rating": 113.60750198364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_24009_24196_1",
      "ports": {
        "bus1": 24196,
        "bus2": 24009
      },
      "params": {
        "R": 0.0053328340873122215,
        "X": 0.02501671575009823,
        "G": 0.0,
        "B": 0.0019698834512382746
      },
      "extension": {
        "length": 5144.126996612549,
        "rating": 120.37653923034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_24010_24032_1",
      "ports": {
        "bus1": 24010,
        "bus2": 24032
      },
      "params": {
        "R": 0.009072447195649147,
        "X": 0.04679740592837334,
        "G": 0.0,
        "B": 0.005846729502081871
      },
      "extension": {
        "length": 11697.547320373536,
        "rating": 124.1664171218872
      }
    },
    {
      "class": "Branch",
      "id": "branch_24010_24273_1",
      "ports": {
        "bus1": 24010,
        "bus2": 24273
      },
      "params": {
        "R": 0.006020944565534592,
        "X": 0.020894434303045273,
        "G": 0.0,
        "B": 0.0020593423396348953
      },
      "extension": {
        "length": 4896.717691223144,
        "rating": 135.44093370437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_24011_24016_1",
      "ports": {
        "bus1": 24016,
        "bus2": 24011
      },
      "params": {
        "R": 0.012952087447047234,
        "X": 0.055059075355529785,
        "G": 0.0,
        "B": 0.004551326856017113
      },
      "extension": {
        "length": 10149.542739074708,
        "rating": 126.76403522491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_24011_24467_1",
      "ports": {
        "bus1": 24011,
        "bus2": 24467
      },
      "params": {
        "R": 0.006892235483974218,
        "X": 0.035297542810440063,
        "G": 0.0,
        "B": 0.005668019410222769
      },
      "extension": {
        "length": 9505.441240356446,
        "rating": 111.73120737075806
      }
    },
    {
      "class": "Branch",
      "id": "branch_24012_24013_1",
      "ports": {
        "bus1": 24013,
        "bus2": 24012
      },
      "params": {
        "R": 0.00040536574670113623,
        "X": 0.019355298951268196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24012_24014_1",
      "ports": {
        "bus1": 24012,
        "bus2": 24014
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24012_24049_1",
      "ports": {
        "bus1": 24012,
        "bus2": 24049
      },
      "params": {
        "R": 0.0007259054691530764,
        "X": 0.009372131898999214,
        "G": 0.0,
        "B": 0.2369564324617386
      },
      "extension": {
        "length": 35725.74668920899,
        "rating": 1302.5564193725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_24012_24671_1",
      "ports": {
        "bus1": 24012,
        "bus2": 24671
      },
      "params": {
        "R": 0.0010534144239500165,
        "X": 0.009564255364239216,
        "G": 0.0,
        "B": 0.272827684879303
      },
      "extension": {
        "length": 35106.56941333008,
        "rating": 1167.259120941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_24013_24399_1",
      "ports": {
        "bus1": 24013,
        "bus2": 24399
      },
      "params": {
        "R": 0.01511673629283905,
        "X": 0.06834261864423752,
        "G": 0.0,
        "B": 0.00781535916030407
      },
      "extension": {
        "length": 15122.086732177735,
        "rating": 130.41894435882568
      }
    },
    {
      "class": "Branch",
      "id": "branch_24015_24016_1",
      "ports": {
        "bus1": 24015,
        "bus2": 24016
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24016_24187_1",
      "ports": {
        "bus1": 24187,
        "bus2": 24016
      },
      "params": {
        "R": 0.004160063341259956,
        "X": 0.017094861716032028,
        "G": 0.0,
        "B": 0.002315534744411707
      },
      "extension": {
        "length": 4430.118113800049,
        "rating": 135.7393741607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_24017_24054_1",
      "ports": {
        "bus1": 24017,
        "bus2": 24054
      },
      "params": {
        "R": 0.00857068132609129,
        "X": 0.03521790727972984,
        "G": 0.0,
        "B": 0.004867355339229107
      },
      "extension": {
        "length": 9744.15787866211,
        "rating": 116.77064895629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_24017_24468_1",
      "ports": {
        "bus1": 24468,
        "bus2": 24017
      },
      "params": {
        "R": 0.012529774568974972,
        "X": 0.04782244563102722,
        "G": 0.0,
        "B": 0.004088301677256823
      },
      "extension": {
        "length": 9996.066804748536,
        "rating": 99.4624376296997
      }
    },
    {
      "class": "Branch",
      "id": "branch_24018_24026_1",
      "ports": {
        "bus1": 24018,
        "bus2": 24026
      },
      "params": {
        "R": 0.008993911556899548,
        "X": 0.04064306616783142,
        "G": 0.0,
        "B": 0.00522087374702096
      },
      "extension": {
        "length": 10818.883859985352,
        "rating": 127.70451307296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_24019_24034_1",
      "ports": {
        "bus1": 24034,
        "bus2": 24019
      },
      "params": {
        "R": 0.003938303794711828,
        "X": 0.014177917502820492,
        "G": 0.0,
        "B": 0.0016551212174817922
      },
      "extension": {
        "length": 3582.876026184082,
        "rating": 138.88508081436157
      }
    },
    {
      "class": "Branch",
      "id": "branch_24019_24036_1",
      "ports": {
        "bus1": 24019,
        "bus2": 24036
      },
      "params": {
        "R": 0.006092161871492863,
        "X": 0.027681030333042145,
        "G": 0.0,
        "B": 0.0019077492179349065
      },
      "extension": {
        "length": 5127.224353912354,
        "rating": 136.12427711486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_24020_24021_1",
      "ports": {
        "bus1": 24020,
        "bus2": 24021
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24020_24036_1",
      "ports": {
        "bus1": 24020,
        "bus2": 24036
      },
      "params": {
        "R": 0.016388989984989166,
        "X": 0.06579788029193878,
        "G": 0.0,
        "B": 0.004796619992703199
      },
      "extension": {
        "length": 13328.928603149414,
        "rating": 125.96285343170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_24020_24046_1",
      "ports": {
        "bus1": 24020,
        "bus2": 24046
      },
      "params": {
        "R": 0.0042058625258505344,
        "X": 0.018744681030511856,
        "G": 0.0,
        "B": 0.002061624312773347
      },
      "extension": {
        "length": 4172.752625427246,
        "rating": 140.13135433197021
      }
    },
    {
      "class": "Branch",
      "id": "branch_24022_24023_1",
      "ports": {
        "bus1": 24022,
        "bus2": 24023
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24022_24034_1",
      "ports": {
        "bus1": 24022,
        "bus2": 24034
      },
      "params": {
        "R": 0.0056425658985972404,
        "X": 0.027468610554933548,
        "G": 0.0,
        "B": 0.0024686737451702356
      },
      "extension": {
        "length": 5475.485480163575,
        "rating": 136.44204139709473
      }
    },
    {
      "class": "Branch",
      "id": "branch_24024_24034_1",
      "ports": {
        "bus1": 24024,
        "bus2": 24034
      },
      "params": {
        "R": 0.007306590676307678,
        "X": 0.033944468945264816,
        "G": 0.0,
        "B": 0.0035751357208937407
      },
      "extension": {
        "length": 8275.331580688477,
        "rating": 138.5562300682068
      }
    },
    {
      "class": "Branch",
      "id": "branch_24025_24026_1",
      "ports": {
        "bus1": 24026,
        "bus2": 24025
      },
      "params": {
        "R": 0.0003514603595249355,
        "X": 0.024646466597914696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24025_24026_2",
      "ports": {
        "bus1": 24026,
        "bus2": 24025
      },
      "params": {
        "R": 0.0003514603595249355,
        "X": 0.024646466597914696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24025_24026_3",
      "ports": {
        "bus1": 24026,
        "bus2": 24025
      },
      "params": {
        "R": 0.0003514603595249355,
        "X": 0.024646466597914696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24025_24027_1",
      "ports": {
        "bus1": 24025,
        "bus2": 24027
      },
      "params": {
        "R": 0.00025074899895116687,
        "X": 0.0011254021665081382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24026_24034_1",
      "ports": {
        "bus1": 24034,
        "bus2": 24026
      },
      "params": {
        "R": 0.0031908047385513783,
        "X": 0.014168808236718178,
        "G": 0.0,
        "B": 0.001580374431796372
      },
      "extension": {
        "length": 3366.0186350097656,
        "rating": 159.38503742218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_24026_24034_2",
      "ports": {
        "bus1": 24034,
        "bus2": 24026
      },
      "params": {
        "R": 0.0031908047385513783,
        "X": 0.014168808236718178,
        "G": 0.0,
        "B": 0.001580374431796372
      },
      "extension": {
        "length": 3366.0186350097656,
        "rating": 159.38503742218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_24026_24034_3",
      "ports": {
        "bus1": 24034,
        "bus2": 24026
      },
      "params": {
        "R": 0.0031908047385513783,
        "X": 0.014168808236718178,
        "G": 0.0,
        "B": 0.001580374431796372
      },
      "extension": {
        "length": 3366.0186350097656,
        "rating": 159.38503742218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_24027_24038_1",
      "ports": {
        "bus1": 24027,
        "bus2": 24038
      },
      "params": {
        "R": 0.0006068816874176264,
        "X": 0.006464156322181225,
        "G": 0.0,
        "B": 0.10969923436641693
      },
      "extension": {
        "length": 19726.90961242676,
        "rating": 1154.4849395751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_24027_24049_1",
      "ports": {
        "bus1": 24027,
        "bus2": 24049
      },
      "params": {
        "R": 0.0005214649718254805,
        "X": 0.005381760653108358,
        "G": 0.0,
        "B": 0.10230597853660583
      },
      "extension": {
        "length": 15523.282383178712,
        "rating": 1086.9318962097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_24027_24335_1",
      "ports": {
        "bus1": 24027,
        "bus2": 24335
      },
      "params": {
        "R": 0.0008523075957782567,
        "X": 0.012159785255789757,
        "G": 0.0,
        "B": 0.22749879956245422
      },
      "extension": {
        "length": 39104.547055664065,
        "rating": 1101.0101318359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_24027_24560_1",
      "ports": {
        "bus1": 24560,
        "bus2": 24027
      },
      "params": {
        "R": 0.0007811463437974453,
        "X": 0.009031115099787712,
        "G": 0.0,
        "B": 0.21571806073188782
      },
      "extension": {
        "length": 29667.196775390625,
        "rating": 1357.475185394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_24027_24560_2",
      "ports": {
        "bus1": 24560,
        "bus2": 24027
      },
      "params": {
        "R": 0.0007811463437974453,
        "X": 0.009031115099787712,
        "G": 0.0,
        "B": 0.21571806073188782
      },
      "extension": {
        "length": 29667.196775390625,
        "rating": 1357.475185394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_24028_24029_1",
      "ports": {
        "bus1": 24028,
        "bus2": 24029
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24028_24054_1",
      "ports": {
        "bus1": 24054,
        "bus2": 24028
      },
      "params": {
        "R": 0.004469795618206263,
        "X": 0.01963631436228752,
        "G": 0.0,
        "B": 0.0015845434973016381
      },
      "extension": {
        "length": 4086.1002983093263,
        "rating": 126.16372108459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_24030_24046_1",
      "ports": {
        "bus1": 24046,
        "bus2": 24030
      },
      "params": {
        "R": 0.0071264151483774185,
        "X": 0.03583092242479324,
        "G": 0.0,
        "B": 0.003331622574478388
      },
      "extension": {
        "length": 8376.49956829834,
        "rating": 136.88381910324097
      }
    },
    {
      "class": "Branch",
      "id": "branch_24030_24050_1",
      "ports": {
        "bus1": 24050,
        "bus2": 24030
      },
      "params": {
        "R": 0.0028576874174177647,
        "X": 0.011860043741762638,
        "G": 0.0,
        "B": 0.0026105132419615984
      },
      "extension": {
        "length": 3752.8095140991213,
        "rating": 118.7421441078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_24031_24064_1",
      "ports": {
        "bus1": 24031,
        "bus2": 24064
      },
      "params": {
        "R": 0.006808828096836805,
        "X": 0.0313570499420166,
        "G": 0.0,
        "B": 0.0020529027096927166
      },
      "extension": {
        "length": 5746.242779022217,
        "rating": 135.3263258934021
      }
    },
    {
      "class": "Branch",
      "id": "branch_24031_24273_1",
      "ports": {
        "bus1": 24031,
        "bus2": 24273
      },
      "params": {
        "R": 0.007059176452457905,
        "X": 0.03073522076010704,
        "G": 0.0,
        "B": 0.003384397597983479
      },
      "extension": {
        "length": 6841.288996765137,
        "rating": 143.20510625839233
      }
    },
    {
      "class": "Branch",
      "id": "branch_24031_24273_2",
      "ports": {
        "bus1": 24031,
        "bus2": 24273
      },
      "params": {
        "R": 0.007059176452457905,
        "X": 0.03073522076010704,
        "G": 0.0,
        "B": 0.003384397597983479
      },
      "extension": {
        "length": 6841.288996765137,
        "rating": 143.20510625839233
      }
    },
    {
      "class": "Branch",
      "id": "branch_24031_24590_1",
      "ports": {
        "bus1": 24031,
        "bus2": 24590
      },
      "params": {
        "R": 0.0039720796048641205,
        "X": 0.017609016969799995,
        "G": 0.0,
        "B": 0.0012334003113210201
      },
      "extension": {
        "length": 3520.9357371826172,
        "rating": 153.25666666030884
      }
    },
    {
      "class": "Branch",
      "id": "branch_24031_24590_2",
      "ports": {
        "bus1": 24031,
        "bus2": 24590
      },
      "params": {
        "R": 0.0039720796048641205,
        "X": 0.017609016969799995,
        "G": 0.0,
        "B": 0.0012334003113210201
      },
      "extension": {
        "length": 3520.9357371826172,
        "rating": 153.25666666030884
      }
    },
    {
      "class": "Branch",
      "id": "branch_24031_24590_3",
      "ports": {
        "bus1": 24031,
        "bus2": 24590
      },
      "params": {
        "R": 0.0039720796048641205,
        "X": 0.017609016969799995,
        "G": 0.0,
        "B": 0.0012334003113210201
      },
      "extension": {
        "length": 3520.9357371826172,
        "rating": 153.25666666030884
      }
    },
    {
      "class": "Branch",
      "id": "branch_24032_24058_1",
      "ports": {
        "bus1": 24032,
        "bus2": 24058
      },
      "params": {
        "R": 0.00806698203086853,
        "X": 0.027792751789093018,
        "G": 0.0,
        "B": 0.002261960878968239
      },
      "extension": {
        "length": 5290.801508880615,
        "rating": 131.43030405044556
      }
    },
    {
      "class": "Branch",
      "id": "branch_24032_24064_1",
      "ports": {
        "bus1": 24032,
        "bus2": 24064
      },
      "params": {
        "R": 0.011388708837330341,
        "X": 0.04410814493894577,
        "G": 0.0,
        "B": 0.0027615008875727654
      },
      "extension": {
        "length": 7890.674059753418,
        "rating": 133.89222621917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24039_1",
      "ports": {
        "bus1": 24039,
        "bus2": 24035
      },
      "params": {
        "R": 0.004889692645519972,
        "X": 0.019713345915079117,
        "G": 0.0,
        "B": 0.0015413146466016772
      },
      "extension": {
        "length": 4048.912335662842,
        "rating": 168.77388954162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24039_2",
      "ports": {
        "bus1": 24039,
        "bus2": 24035
      },
      "params": {
        "R": 0.004889692645519972,
        "X": 0.019713345915079117,
        "G": 0.0,
        "B": 0.0015413146466016772
      },
      "extension": {
        "length": 4048.912335662842,
        "rating": 168.77388954162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24039_3",
      "ports": {
        "bus1": 24039,
        "bus2": 24035
      },
      "params": {
        "R": 0.004889692645519972,
        "X": 0.019713345915079117,
        "G": 0.0,
        "B": 0.0015413146466016772
      },
      "extension": {
        "length": 4048.912335662842,
        "rating": 168.77388954162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24043_1",
      "ports": {
        "bus1": 24035,
        "bus2": 24043
      },
      "params": {
        "R": 0.009080006740987301,
        "X": 0.0395207479596138,
        "G": 0.0,
        "B": 0.0037867575883865356
      },
      "extension": {
        "length": 8208.53368121338,
        "rating": 155.44503927230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24043_2",
      "ports": {
        "bus1": 24035,
        "bus2": 24043
      },
      "params": {
        "R": 0.009080006740987301,
        "X": 0.0395207479596138,
        "G": 0.0,
        "B": 0.0037867575883865356
      },
      "extension": {
        "length": 8208.53368121338,
        "rating": 155.44503927230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24043_3",
      "ports": {
        "bus1": 24035,
        "bus2": 24043
      },
      "params": {
        "R": 0.009080006740987301,
        "X": 0.0395207479596138,
        "G": 0.0,
        "B": 0.0037867575883865356
      },
      "extension": {
        "length": 8208.53368121338,
        "rating": 155.44503927230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24059_1",
      "ports": {
        "bus1": 24059,
        "bus2": 24035
      },
      "params": {
        "R": 0.010366236791014671,
        "X": 0.030561359599232674,
        "G": 0.0,
        "B": 0.0032333179842680693
      },
      "extension": {
        "length": 7062.0670090942385,
        "rating": 120.73888778686523
      }
    },
    {
      "class": "Branch",
      "id": "branch_24035_24113_1",
      "ports": {
        "bus1": 24113,
        "bus2": 24035
      },
      "params": {
        "R": 0.009161937981843948,
        "X": 0.02822403609752655,
        "G": 0.0,
        "B": 0.0036278890911489725
      },
      "extension": {
        "length": 6935.645586181641,
        "rating": 122.73837327957153
      }
    },
    {
      "class": "Branch",
      "id": "branch_24036_24037_1",
      "ports": {
        "bus1": 24036,
        "bus2": 24037
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24039_1",
      "ports": {
        "bus1": 24039,
        "bus2": 24038
      },
      "params": {
        "R": 0.0006905334885232151,
        "X": 0.0333598293364048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24039_2",
      "ports": {
        "bus1": 24039,
        "bus2": 24038
      },
      "params": {
        "R": 0.0006905334885232151,
        "X": 0.0333598293364048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24039_3",
      "ports": {
        "bus1": 24039,
        "bus2": 24038
      },
      "params": {
        "R": 0.0006905334885232151,
        "X": 0.0333598293364048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24040_1",
      "ports": {
        "bus1": 24038,
        "bus2": 24040
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24049_1",
      "ports": {
        "bus1": 24049,
        "bus2": 24038
      },
      "params": {
        "R": 0.00047996017383411527,
        "X": 0.005673356354236603,
        "G": 0.0,
        "B": 0.11454594880342484
      },
      "extension": {
        "length": 18878.537535644533,
        "rating": 1211.2771034240723
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24180_1",
      "ports": {
        "bus1": 24038,
        "bus2": 24180
      },
      "params": {
        "R": 0.0007967119454406202,
        "X": 0.010441204532980919,
        "G": 0.0,
        "B": 0.19414950907230377
      },
      "extension": {
        "length": 33805.5555234375,
        "rating": 1096.0530281066895
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24335_1",
      "ports": {
        "bus1": 24335,
        "bus2": 24038
      },
      "params": {
        "R": 0.0005909287137910724,
        "X": 0.0068651409819722176,
        "G": 0.0,
        "B": 0.12074596434831619
      },
      "extension": {
        "length": 20139.315369873046,
        "rating": 1023.4556198120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24349_1",
      "ports": {
        "bus1": 24038,
        "bus2": 24349
      },
      "params": {
        "R": 0.000930321344640106,
        "X": 0.010046927258372307,
        "G": 0.0,
        "B": 0.3655516803264618
      },
      "extension": {
        "length": 43211.233876464845,
        "rating": 1097.5194931030273
      }
    },
    {
      "class": "Branch",
      "id": "branch_24038_24796_1",
      "ports": {
        "bus1": 24038,
        "bus2": 24796
      },
      "params": {
        "R": 0.0010444138897582889,
        "X": 0.012015528045594692,
        "G": 0.0,
        "B": 0.29820513725280756
      },
      "extension": {
        "length": 42785.0625871582,
        "rating": 1081.6214561462402
      }
    },
    {
      "class": "Branch",
      "id": "branch_24039_24041_1",
      "ports": {
        "bus1": 24041,
        "bus2": 24039
      },
      "params": {
        "R": 0.003952212631702423,
        "X": 0.01773276925086975,
        "G": 0.0,
        "B": 0.002363607520237565
      },
      "extension": {
        "length": 4886.014449188233,
        "rating": 141.22625589370728
      }
    },
    {
      "class": "Branch",
      "id": "branch_24042_24043_1",
      "ports": {
        "bus1": 24042,
        "bus2": 24043
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24043_24119_1",
      "ports": {
        "bus1": 24119,
        "bus2": 24043
      },
      "params": {
        "R": 0.005648755002766848,
        "X": 0.022058265283703804,
        "G": 0.0,
        "B": 0.0038632575888186693
      },
      "extension": {
        "length": 6221.862317504883,
        "rating": 133.7249755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_24044_24054_1",
      "ports": {
        "bus1": 24044,
        "bus2": 24054
      },
      "params": {
        "R": 0.005380391608923674,
        "X": 0.021170129999518394,
        "G": 0.0,
        "B": 0.00235076155513525
      },
      "extension": {
        "length": 5320.877638183594,
        "rating": 141.89361333847046
      }
    },
    {
      "class": "Branch",
      "id": "branch_24044_24054_2",
      "ports": {
        "bus1": 24044,
        "bus2": 24054
      },
      "params": {
        "R": 0.005380391608923674,
        "X": 0.021170129999518394,
        "G": 0.0,
        "B": 0.00235076155513525
      },
      "extension": {
        "length": 5320.877638183594,
        "rating": 141.89361333847046
      }
    },
    {
      "class": "Branch",
      "id": "branch_24044_24056_1",
      "ports": {
        "bus1": 24056,
        "bus2": 24044
      },
      "params": {
        "R": 0.011743922717869282,
        "X": 0.037928950041532516,
        "G": 0.0,
        "B": 0.004533260129392147
      },
      "extension": {
        "length": 8926.064907165528,
        "rating": 147.64845371246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_24044_24056_2",
      "ports": {
        "bus1": 24056,
        "bus2": 24044
      },
      "params": {
        "R": 0.011743922717869282,
        "X": 0.037928950041532516,
        "G": 0.0,
        "B": 0.004533260129392147
      },
      "extension": {
        "length": 8926.064907165528,
        "rating": 147.64845371246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_24045_24048_1",
      "ports": {
        "bus1": 24045,
        "bus2": 24048
      },
      "params": {
        "R": 0.000735453621018678,
        "X": 0.041126549243927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24045_24049_1",
      "ports": {
        "bus1": 24045,
        "bus2": 24049
      },
      "params": {
        "R": 0.0002314699231646955,
        "X": 0.0010679563274607062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24046_24048_1",
      "ports": {
        "bus1": 24046,
        "bus2": 24048
      },
      "params": {
        "R": -0.00026243244064971805,
        "X": -0.014675216749310493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24047_24048_1",
      "ports": {
        "bus1": 24047,
        "bus2": 24048
      },
      "params": {
        "R": 0.002711889101192355,
        "X": 0.15164877474308014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24049_24055_1",
      "ports": {
        "bus1": 24049,
        "bus2": 24055
      },
      "params": {
        "R": 0.0003830362984444946,
        "X": 0.00426449254155159,
        "G": 0.0,
        "B": 0.06960981339216232
      },
      "extension": {
        "length": 12421.445622802736,
        "rating": 1265.7279014587402
      }
    },
    {
      "class": "Branch",
      "id": "branch_24049_24335_1",
      "ports": {
        "bus1": 24049,
        "bus2": 24335
      },
      "params": {
        "R": 0.0009367704042233527,
        "X": 0.012211985886096954,
        "G": 0.0,
        "B": 0.24682006239891052
      },
      "extension": {
        "length": 38196.04037036133,
        "rating": 1122.229290008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_24050_24066_1",
      "ports": {
        "bus1": 24050,
        "bus2": 24066
      },
      "params": {
        "R": 0.009124058298766613,
        "X": 0.03893420845270157,
        "G": 0.0,
        "B": 0.005993475206196308
      },
      "extension": {
        "length": 11296.128357421876,
        "rating": 137.19686269760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_24051_24056_1",
      "ports": {
        "bus1": 24056,
        "bus2": 24051
      },
      "params": {
        "R": 0.004160271026194096,
        "X": 0.017586344853043556,
        "G": 0.0,
        "B": 0.0031767045147717003
      },
      "extension": {
        "length": 5131.643398132324,
        "rating": 153.59262228012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_24051_24056_2",
      "ports": {
        "bus1": 24056,
        "bus2": 24051
      },
      "params": {
        "R": 0.004160271026194096,
        "X": 0.017586344853043556,
        "G": 0.0,
        "B": 0.0031767045147717003
      },
      "extension": {
        "length": 5131.643398132324,
        "rating": 153.59262228012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_24051_24056_3",
      "ports": {
        "bus1": 24056,
        "bus2": 24051
      },
      "params": {
        "R": 0.004160271026194096,
        "X": 0.017586344853043556,
        "G": 0.0,
        "B": 0.0031767045147717003
      },
      "extension": {
        "length": 5131.643398132324,
        "rating": 153.59262228012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_24051_24066_1",
      "ports": {
        "bus1": 24066,
        "bus2": 24051
      },
      "params": {
        "R": 0.005491276271641254,
        "X": 0.025199074298143387,
        "G": 0.0,
        "B": 0.0029517377261072397
      },
      "extension": {
        "length": 6186.441665588379,
        "rating": 150.0712752342224
      }
    },
    {
      "class": "Branch",
      "id": "branch_24051_24066_2",
      "ports": {
        "bus1": 24066,
        "bus2": 24051
      },
      "params": {
        "R": 0.005491276271641254,
        "X": 0.025199074298143387,
        "G": 0.0,
        "B": 0.0029517377261072397
      },
      "extension": {
        "length": 6186.441665588379,
        "rating": 150.0712752342224
      }
    },
    {
      "class": "Branch",
      "id": "branch_24052_24053_1",
      "ports": {
        "bus1": 24052,
        "bus2": 24053
      },
      "params": {
        "R": 0.0002582029555924237,
        "X": 0.001034326502121985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24052_24056_1",
      "ports": {
        "bus1": 24056,
        "bus2": 24052
      },
      "params": {
        "R": 0.005167351104319096,
        "X": 0.02118045464158058,
        "G": 0.0,
        "B": 0.0024829504545778036
      },
      "extension": {
        "length": 5036.569678070068,
        "rating": 143.3247208595276
      }
    },
    {
      "class": "Branch",
      "id": "branch_24052_24056_2",
      "ports": {
        "bus1": 24056,
        "bus2": 24052
      },
      "params": {
        "R": 0.005167351104319096,
        "X": 0.02118045464158058,
        "G": 0.0,
        "B": 0.0024829504545778036
      },
      "extension": {
        "length": 5036.569678070068,
        "rating": 143.3247208595276
      }
    },
    {
      "class": "Branch",
      "id": "branch_24052_24196_1",
      "ports": {
        "bus1": 24052,
        "bus2": 24196
      },
      "params": {
        "R": 0.004931595642119646,
        "X": 0.024074094370007515,
        "G": 0.0,
        "B": 0.002758365822955966
      },
      "extension": {
        "length": 5718.866729095459,
        "rating": 125.90807676315308
      }
    },
    {
      "class": "Branch",
      "id": "branch_24055_24056_1",
      "ports": {
        "bus1": 24056,
        "bus2": 24055
      },
      "params": {
        "R": 0.0005347491824068129,
        "X": 0.03214200586080551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24055_24056_2",
      "ports": {
        "bus1": 24056,
        "bus2": 24055
      },
      "params": {
        "R": 0.0005347491824068129,
        "X": 0.03214200586080551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24055_24056_3",
      "ports": {
        "bus1": 24056,
        "bus2": 24055
      },
      "params": {
        "R": 0.0005347491824068129,
        "X": 0.03214200586080551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24055_24057_1",
      "ports": {
        "bus1": 24055,
        "bus2": 24057
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24055_24288_1",
      "ports": {
        "bus1": 24055,
        "bus2": 24288
      },
      "params": {
        "R": 0.0005554088857024908,
        "X": 0.006794373504817486,
        "G": 0.0,
        "B": 0.3356401026248932
      },
      "extension": {
        "length": 33450.03982836914,
        "rating": 1229.1227340698242
      }
    },
    {
      "class": "Branch",
      "id": "branch_24055_25677_1",
      "ports": {
        "bus1": 24055,
        "bus2": 25677
      },
      "params": {
        "R": 0.001848534680902958,
        "X": 0.019349370151758194,
        "G": 0.0,
        "B": 0.4834655821323395
      },
      "extension": {
        "length": 71261.9529477539,
        "rating": 1292.6302909851074
      }
    },
    {
      "class": "Branch",
      "id": "branch_24058_24268_1",
      "ports": {
        "bus1": 24268,
        "bus2": 24058
      },
      "params": {
        "R": 0.0017860392108559608,
        "X": 0.008633961901068687,
        "G": 0.0,
        "B": 0.001663695089519024
      },
      "extension": {
        "length": 2526.0558647003177,
        "rating": 128.66671085357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_24058_24680_1",
      "ports": {
        "bus1": 24058,
        "bus2": 24680
      },
      "params": {
        "R": 0.003381236456334591,
        "X": 0.011704303324222565,
        "G": 0.0,
        "B": 0.0011563379084691405
      },
      "extension": {
        "length": 2567.6816727447513,
        "rating": 149.96788501739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_24058_24680_2",
      "ports": {
        "bus1": 24058,
        "bus2": 24680
      },
      "params": {
        "R": 0.003381236456334591,
        "X": 0.011704303324222565,
        "G": 0.0,
        "B": 0.0011563379084691405
      },
      "extension": {
        "length": 2567.6816727447513,
        "rating": 149.96788501739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_24059_24113_1",
      "ports": {
        "bus1": 24113,
        "bus2": 24059
      },
      "params": {
        "R": 0.006937788799405098,
        "X": 0.02165229059755802,
        "G": 0.0,
        "B": 0.002241521142423153
      },
      "extension": {
        "length": 4740.445369445801,
        "rating": 144.59912776947021
      }
    },
    {
      "class": "Branch",
      "id": "branch_24059_24113_2",
      "ports": {
        "bus1": 24113,
        "bus2": 24059
      },
      "params": {
        "R": 0.006937788799405098,
        "X": 0.02165229059755802,
        "G": 0.0,
        "B": 0.002241521142423153
      },
      "extension": {
        "length": 4740.445369445801,
        "rating": 144.59912776947021
      }
    },
    {
      "class": "Branch",
      "id": "branch_24059_24268_1",
      "ports": {
        "bus1": 24268,
        "bus2": 24059
      },
      "params": {
        "R": 0.0070255352184176445,
        "X": 0.030405964702367783,
        "G": 0.0,
        "B": 0.003151695476844907
      },
      "extension": {
        "length": 6460.791524230957,
        "rating": 116.5848970413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_24059_24680_1",
      "ports": {
        "bus1": 24059,
        "bus2": 24680
      },
      "params": {
        "R": 0.004935112781822681,
        "X": 0.022010771557688713,
        "G": 0.0,
        "B": 0.0045059011317789555
      },
      "extension": {
        "length": 7223.007394775391,
        "rating": 149.19220209121704
      }
    },
    {
      "class": "Branch",
      "id": "branch_24059_24680_2",
      "ports": {
        "bus1": 24059,
        "bus2": 24680
      },
      "params": {
        "R": 0.004935112781822681,
        "X": 0.022010771557688713,
        "G": 0.0,
        "B": 0.0045059011317789555
      },
      "extension": {
        "length": 7223.007394775391,
        "rating": 149.19220209121704
      }
    },
    {
      "class": "Branch",
      "id": "branch_24060_24063_1",
      "ports": {
        "bus1": 24060,
        "bus2": 24063
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.002576097846031189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24060_24064_1",
      "ports": {
        "bus1": 24060,
        "bus2": 24064
      },
      "params": {
        "R": 0.0002144962054444477,
        "X": 0.0010742356535047293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24060_24065_1",
      "ports": {
        "bus1": 24060,
        "bus2": 24065
      },
      "params": {
        "R": 0.00020022819808218628,
        "X": 0.001183267100714147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24061_24063_1",
      "ports": {
        "bus1": 24061,
        "bus2": 24063
      },
      "params": {
        "R": 0.002022617496550083,
        "X": 0.054134346544742584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24062_24063_1",
      "ports": {
        "bus1": 24062,
        "bus2": 24063
      },
      "params": {
        "R": 0.002022617496550083,
        "X": 0.054134346544742584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24064_24066_1",
      "ports": {
        "bus1": 24064,
        "bus2": 24066
      },
      "params": {
        "R": 0.005177825223654509,
        "X": 0.02339502051472664,
        "G": 0.0,
        "B": 0.00205870415084064
      },
      "extension": {
        "length": 5034.245238555908,
        "rating": 136.9680643081665
      }
    },
    {
      "class": "Branch",
      "id": "branch_24067_24068_1",
      "ports": {
        "bus1": 24067,
        "bus2": 24068
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24067_24089_1",
      "ports": {
        "bus1": 24067,
        "bus2": 24089
      },
      "params": {
        "R": 0.014638983644545078,
        "X": 0.07804048806428909,
        "G": 0.0,
        "B": 0.00822496134787798
      },
      "extension": {
        "length": 19183.655330200196,
        "rating": 120.77693939208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_24067_24532_1",
      "ports": {
        "bus1": 24067,
        "bus2": 24532
      },
      "params": {
        "R": 0.04713065177202225,
        "X": 0.175127312541008,
        "G": 0.0,
        "B": 0.016154859215021133
      },
      "extension": {
        "length": 40809.312021972655,
        "rating": 114.09319639205933
      }
    },
    {
      "class": "Branch",
      "id": "branch_24069_24070_1",
      "ports": {
        "bus1": 24069,
        "bus2": 24070
      },
      "params": {
        "R": 0.00442535150796175,
        "X": 0.017001504078507423,
        "G": 0.0,
        "B": 0.0020256133284419775
      },
      "extension": {
        "length": 4010.324260803223,
        "rating": 125.48086643218994
      }
    },
    {
      "class": "Branch",
      "id": "branch_24069_24075_1",
      "ports": {
        "bus1": 24069,
        "bus2": 24075
      },
      "params": {
        "R": 0.007989667356014252,
        "X": 0.032422833144664764,
        "G": 0.0,
        "B": 0.005000109784305096
      },
      "extension": {
        "length": 8539.175034118653,
        "rating": 121.34478092193604
      }
    },
    {
      "class": "Branch",
      "id": "branch_24069_24077_1",
      "ports": {
        "bus1": 24069,
        "bus2": 24077
      },
      "params": {
        "R": 0.005352149251848459,
        "X": 0.022560475394129753,
        "G": 0.0,
        "B": 0.002107633277773857
      },
      "extension": {
        "length": 4788.451299682617,
        "rating": 123.88237714767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_24069_24690_1",
      "ports": {
        "bus1": 24069,
        "bus2": 24690
      },
      "params": {
        "R": 0.002247005933895707,
        "X": 0.00914730317890644,
        "G": 0.0,
        "B": 0.0011169747449457645
      },
      "extension": {
        "length": 2409.1173338928224,
        "rating": 129.74913120269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_24070_24072_1",
      "ports": {
        "bus1": 24072,
        "bus2": 24070
      },
      "params": {
        "R": 0.008532254956662655,
        "X": 0.030390193685889244,
        "G": 0.0,
        "B": 0.003573092864826322
      },
      "extension": {
        "length": 7184.108908630371,
        "rating": 151.76059007644653
      }
    },
    {
      "class": "Branch",
      "id": "branch_24070_24072_2",
      "ports": {
        "bus1": 24072,
        "bus2": 24070
      },
      "params": {
        "R": 0.008532254956662655,
        "X": 0.030390193685889244,
        "G": 0.0,
        "B": 0.003573092864826322
      },
      "extension": {
        "length": 7184.108908630371,
        "rating": 151.76059007644653
      }
    },
    {
      "class": "Branch",
      "id": "branch_24070_24075_1",
      "ports": {
        "bus1": 24075,
        "bus2": 24070
      },
      "params": {
        "R": 0.00531384814530611,
        "X": 0.024226423352956772,
        "G": 0.0,
        "B": 0.0027298275381326675
      },
      "extension": {
        "length": 5840.572509613037,
        "rating": 115.06929397583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_24070_24483_1",
      "ports": {
        "bus1": 24070,
        "bus2": 24483
      },
      "params": {
        "R": 0.013169080018997192,
        "X": 0.04032153636217117,
        "G": 0.0,
        "B": 0.006423629820346832
      },
      "extension": {
        "length": 12024.728489135743,
        "rating": 147.0244288444519
      }
    },
    {
      "class": "Branch",
      "id": "branch_24070_24690_1",
      "ports": {
        "bus1": 24070,
        "bus2": 24690
      },
      "params": {
        "R": 0.0020571472123265266,
        "X": 0.00757330097258091,
        "G": 0.0,
        "B": 0.0007708025514148176
      },
      "extension": {
        "length": 1600.7167533416748,
        "rating": 119.73428726196289
      }
    },
    {
      "class": "Branch",
      "id": "branch_24071_24072_1",
      "ports": {
        "bus1": 24072,
        "bus2": 24071
      },
      "params": {
        "R": 0.00019385089399293065,
        "X": 0.013529575429856777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24071_24072_2",
      "ports": {
        "bus1": 24072,
        "bus2": 24071
      },
      "params": {
        "R": 0.00019385089399293065,
        "X": 0.013529575429856777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24071_24072_3",
      "ports": {
        "bus1": 24072,
        "bus2": 24071
      },
      "params": {
        "R": 0.00019385089399293065,
        "X": 0.013529575429856777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24071_24073_1",
      "ports": {
        "bus1": 24071,
        "bus2": 24073
      },
      "params": {
        "R": 0.00026772645651362836,
        "X": 0.001067977282218635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24071_24086_1",
      "ports": {
        "bus1": 24086,
        "bus2": 24071
      },
      "params": {
        "R": 0.0005633346154354513,
        "X": 0.006827223114669323,
        "G": 0.0,
        "B": 0.11286351829767227
      },
      "extension": {
        "length": 20188.84918359375,
        "rating": 1246.2079048156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_24072_24074_1",
      "ports": {
        "bus1": 24072,
        "bus2": 24074
      },
      "params": {
        "R": 0.005155435297638178,
        "X": 0.019323136657476425,
        "G": 0.0,
        "B": 0.001715785241685808
      },
      "extension": {
        "length": 4088.6361551513673,
        "rating": 151.09059810638428
      }
    },
    {
      "class": "Branch",
      "id": "branch_24072_24074_2",
      "ports": {
        "bus1": 24072,
        "bus2": 24074
      },
      "params": {
        "R": 0.005155435297638178,
        "X": 0.019323136657476425,
        "G": 0.0,
        "B": 0.001715785241685808
      },
      "extension": {
        "length": 4088.6361551513673,
        "rating": 151.09059810638428
      }
    },
    {
      "class": "Branch",
      "id": "branch_24072_24075_1",
      "ports": {
        "bus1": 24072,
        "bus2": 24075
      },
      "params": {
        "R": 0.006228008307516575,
        "X": 0.024659007787704468,
        "G": 0.0,
        "B": 0.0027682071086019278
      },
      "extension": {
        "length": 5110.51547845459,
        "rating": 155.39087057113647
      }
    },
    {
      "class": "Branch",
      "id": "branch_24072_24075_2",
      "ports": {
        "bus1": 24072,
        "bus2": 24075
      },
      "params": {
        "R": 0.006228008307516575,
        "X": 0.024659007787704468,
        "G": 0.0,
        "B": 0.0027682071086019278
      },
      "extension": {
        "length": 5110.51547845459,
        "rating": 155.39087057113647
      }
    },
    {
      "class": "Branch",
      "id": "branch_24074_24081_1",
      "ports": {
        "bus1": 24081,
        "bus2": 24074
      },
      "params": {
        "R": 0.007058563642203808,
        "X": 0.025747526437044144,
        "G": 0.0,
        "B": 0.0028407142963260412
      },
      "extension": {
        "length": 6236.312365722656,
        "rating": 129.27905321121216
      }
    },
    {
      "class": "Branch",
      "id": "branch_24074_24082_1",
      "ports": {
        "bus1": 24074,
        "bus2": 24082
      },
      "params": {
        "R": 0.00435053464025259,
        "X": 0.022726723924279213,
        "G": 0.0,
        "B": 0.0018718041246756911
      },
      "extension": {
        "length": 4679.455882873535,
        "rating": 143.34259033203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_24075_24076_1",
      "ports": {
        "bus1": 24075,
        "bus2": 24076
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24075_24077_1",
      "ports": {
        "bus1": 24077,
        "bus2": 24075
      },
      "params": {
        "R": 0.007646696642041206,
        "X": 0.030993441119790077,
        "G": 0.0,
        "B": 0.004522792529314756
      },
      "extension": {
        "length": 8644.909022094727,
        "rating": 131.3268542289734
      }
    },
    {
      "class": "Branch",
      "id": "branch_24075_24079_1",
      "ports": {
        "bus1": 24079,
        "bus2": 24075
      },
      "params": {
        "R": 0.00854505319148302,
        "X": 0.03398286923766136,
        "G": 0.0,
        "B": 0.002940315520390868
      },
      "extension": {
        "length": 6710.230205749512,
        "rating": 141.4700746536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_24075_24690_1",
      "ports": {
        "bus1": 24690,
        "bus2": 24075
      },
      "params": {
        "R": 0.007134029641747475,
        "X": 0.03163699433207512,
        "G": 0.0,
        "B": 0.003401057794690132
      },
      "extension": {
        "length": 7728.048474609375,
        "rating": 115.98186492919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_24077_24087_1",
      "ports": {
        "bus1": 24077,
        "bus2": 24087
      },
      "params": {
        "R": 0.019415101036429405,
        "X": 0.08892106264829636,
        "G": 0.0,
        "B": 0.011110075749456882
      },
      "extension": {
        "length": 22062.146374511718,
        "rating": 126.61318778991699
      }
    },
    {
      "class": "Branch",
      "id": "branch_24077_24483_1",
      "ports": {
        "bus1": 24077,
        "bus2": 24483
      },
      "params": {
        "R": 0.011108743958175182,
        "X": 0.04521899297833443,
        "G": 0.0,
        "B": 0.004332373384386301
      },
      "extension": {
        "length": 9890.768697143554,
        "rating": 140.16199111938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_24078_24500_1",
      "ports": {
        "bus1": 24078,
        "bus2": 24500
      },
      "params": {
        "R": 0.006388809531927109,
        "X": 0.032910238951444626,
        "G": 0.0,
        "B": 0.003016565227881074
      },
      "extension": {
        "length": 6961.183725036622,
        "rating": 109.41969156265259
      }
    },
    {
      "class": "Branch",
      "id": "branch_24078_24660_1",
      "ports": {
        "bus1": 24078,
        "bus2": 24660
      },
      "params": {
        "R": 0.0018355933716520667,
        "X": 0.00985436886548996,
        "G": 0.0,
        "B": 0.0010500237112864852
      },
      "extension": {
        "length": 2302.6491407318117,
        "rating": 134.36120748519897
      }
    },
    {
      "class": "Branch",
      "id": "branch_24079_24080_1",
      "ports": {
        "bus1": 24079,
        "bus2": 24080
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24079_24084_1",
      "ports": {
        "bus1": 24084,
        "bus2": 24079
      },
      "params": {
        "R": 0.008968852460384369,
        "X": 0.028191931545734406,
        "G": 0.0,
        "B": 0.0032610127236694093
      },
      "extension": {
        "length": 6801.777361999512,
        "rating": 114.5700216293335
      }
    },
    {
      "class": "Branch",
      "id": "branch_24079_24482_1",
      "ports": {
        "bus1": 24079,
        "bus2": 24482
      },
      "params": {
        "R": 0.012421943247318268,
        "X": 0.05656232684850693,
        "G": 0.0,
        "B": 0.004916577599942684
      },
      "extension": {
        "length": 10821.747010803223,
        "rating": 133.87924432754517
      }
    },
    {
      "class": "Branch",
      "id": "branch_24082_24083_1",
      "ports": {
        "bus1": 24082,
        "bus2": 24083
      },
      "params": {
        "R": 0.004295264836400747,
        "X": 0.019354313611984253,
        "G": 0.0,
        "B": 0.002191257430240512
      },
      "extension": {
        "length": 4586.390051879883,
        "rating": 136.18561029434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_24083_24084_1",
      "ports": {
        "bus1": 24083,
        "bus2": 24084
      },
      "params": {
        "R": 0.014246328733861446,
        "X": 0.0536356121301651,
        "G": 0.0,
        "B": 0.00877512525767088
      },
      "extension": {
        "length": 15410.762321044922,
        "rating": 105.26666641235352
      }
    },
    {
      "class": "Branch",
      "id": "branch_24084_24085_1",
      "ports": {
        "bus1": 24084,
        "bus2": 24085
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24084_24087_1",
      "ports": {
        "bus1": 24084,
        "bus2": 24087
      },
      "params": {
        "R": 0.012614716775715351,
        "X": 0.060164012014865875,
        "G": 0.0,
        "B": 0.00552666001021862
      },
      "extension": {
        "length": 12375.740342834473,
        "rating": 138.98555040359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_24084_24483_1",
      "ports": {
        "bus1": 24084,
        "bus2": 24483
      },
      "params": {
        "R": 0.01538283471018076,
        "X": 0.08379839360713959,
        "G": 0.0,
        "B": 0.008867519907653332
      },
      "extension": {
        "length": 19671.32412158203,
        "rating": 123.2723593711853
      }
    },
    {
      "class": "Branch",
      "id": "branch_24086_24087_1",
      "ports": {
        "bus1": 24087,
        "bus2": 24086
      },
      "params": {
        "R": 0.0006696440395899117,
        "X": 0.040026526898145676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24086_24088_1",
      "ports": {
        "bus1": 24086,
        "bus2": 24088
      },
      "params": {
        "R": 0.0002082429564325139,
        "X": 0.0011610058136284351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24086_24903_1",
      "ports": {
        "bus1": 24086,
        "bus2": 24903
      },
      "params": {
        "R": 0.00901417713612318,
        "X": 0.1045542061328888,
        "G": 0.0,
        "B": 1.4618507623672485
      },
      "extension": {
        "length": 276216.3597832031,
        "rating": 1142.3150062561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_24086_25802_1",
      "ports": {
        "bus1": 25802,
        "bus2": 24086
      },
      "params": {
        "R": 0.0013782456517219543,
        "X": 0.01661214791238308,
        "G": 0.0,
        "B": 0.6239199638366699
      },
      "extension": {
        "length": 76798.82465771485,
        "rating": 1293.3845520019531
      }
    },
    {
      "class": "Branch",
      "id": "branch_24087_24089_1",
      "ports": {
        "bus1": 24089,
        "bus2": 24087
      },
      "params": {
        "R": 0.004740994889289141,
        "X": 0.017508482560515404,
        "G": 0.0,
        "B": 0.003273008856922388
      },
      "extension": {
        "length": 5118.201706970215,
        "rating": 142.9189682006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_24089_24442_1",
      "ports": {
        "bus1": 24089,
        "bus2": 24442
      },
      "params": {
        "R": 0.0188272837549448,
        "X": 0.1031947061419487,
        "G": 0.0,
        "B": 0.00947989895939827
      },
      "extension": {
        "length": 20975.229555908205,
        "rating": 126.41407251358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_24090_24091_1",
      "ports": {
        "bus1": 24091,
        "bus2": 24090
      },
      "params": {
        "R": 0.005251871421933174,
        "X": 0.022546757012605667,
        "G": 0.0,
        "B": 0.0023605767637491226
      },
      "extension": {
        "length": 5567.550244354248,
        "rating": 113.41333389282227
      }
    },
    {
      "class": "Branch",
      "id": "branch_24090_24104_1",
      "ports": {
        "bus1": 24104,
        "bus2": 24090
      },
      "params": {
        "R": 0.012764295563101768,
        "X": 0.0322980061173439,
        "G": 0.0,
        "B": 0.0032630236819386487
      },
      "extension": {
        "length": 7587.291345336915,
        "rating": 120.14309167861938
      }
    },
    {
      "class": "Branch",
      "id": "branch_24091_24092_1",
      "ports": {
        "bus1": 24092,
        "bus2": 24091
      },
      "params": {
        "R": 0.009217564947903156,
        "X": 0.0341397263109684,
        "G": 0.0,
        "B": 0.002921079518273473
      },
      "extension": {
        "length": 6849.182421936035,
        "rating": 144.3628191947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_24091_24092_2",
      "ports": {
        "bus1": 24092,
        "bus2": 24091
      },
      "params": {
        "R": 0.009217564947903156,
        "X": 0.0341397263109684,
        "G": 0.0,
        "B": 0.002921079518273473
      },
      "extension": {
        "length": 6849.182421936035,
        "rating": 144.3628191947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_24091_24222_1",
      "ports": {
        "bus1": 24091,
        "bus2": 24222
      },
      "params": {
        "R": 0.005948478821665049,
        "X": 0.02179020643234253,
        "G": 0.0,
        "B": 0.007509770803153515
      },
      "extension": {
        "length": 9136.41171899414,
        "rating": 131.8886637687683
      }
    },
    {
      "class": "Branch",
      "id": "branch_24091_25136_1",
      "ports": {
        "bus1": 24091,
        "bus2": 25136
      },
      "params": {
        "R": 0.007209418807178736,
        "X": 0.03128982335329056,
        "G": 0.0,
        "B": 0.00479924725368619
      },
      "extension": {
        "length": 8567.161930480957,
        "rating": 124.84064102172852
      }
    },
    {
      "class": "Branch",
      "id": "branch_24092_24093_1",
      "ports": {
        "bus1": 24092,
        "bus2": 24093
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24092_25128_1",
      "ports": {
        "bus1": 24092,
        "bus2": 25128
      },
      "params": {
        "R": 0.012293803505599499,
        "X": 0.06134387478232384,
        "G": 0.0,
        "B": 0.006343027576804161
      },
      "extension": {
        "length": 13669.694965942383,
        "rating": 147.11211919784546
      }
    },
    {
      "class": "Branch",
      "id": "branch_24092_25128_2",
      "ports": {
        "bus1": 24092,
        "bus2": 25128
      },
      "params": {
        "R": 0.012293803505599499,
        "X": 0.06134387478232384,
        "G": 0.0,
        "B": 0.006343027576804161
      },
      "extension": {
        "length": 13669.694965942383,
        "rating": 147.11211919784546
      }
    },
    {
      "class": "Branch",
      "id": "branch_24094_24097_1",
      "ports": {
        "bus1": 24097,
        "bus2": 24094
      },
      "params": {
        "R": 0.01945831999182701,
        "X": 0.07760734856128693,
        "G": 0.0,
        "B": 0.004435030743479729
      },
      "extension": {
        "length": 14098.22983190918,
        "rating": 127.40216255187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_24094_25129_1",
      "ports": {
        "bus1": 25129,
        "bus2": 24094
      },
      "params": {
        "R": 0.002893942641094327,
        "X": 0.011598742567002773,
        "G": 0.0,
        "B": 0.0012298190267756581
      },
      "extension": {
        "length": 2713.912055145264,
        "rating": 150.00262260437012
      }
    },
    {
      "class": "Branch",
      "id": "branch_24094_25129_2",
      "ports": {
        "bus1": 25129,
        "bus2": 24094
      },
      "params": {
        "R": 0.002893942641094327,
        "X": 0.011598742567002773,
        "G": 0.0,
        "B": 0.0012298190267756581
      },
      "extension": {
        "length": 2713.912055145264,
        "rating": 150.00262260437012
      }
    },
    {
      "class": "Branch",
      "id": "branch_24094_25492_1",
      "ports": {
        "bus1": 24094,
        "bus2": 25492
      },
      "params": {
        "R": 0.023304322734475136,
        "X": 0.101047582924366,
        "G": 0.0,
        "B": 0.013473372906446455
      },
      "extension": {
        "length": 27962.517757324218,
        "rating": 155.08733987808228
      }
    },
    {
      "class": "Branch",
      "id": "branch_24094_25492_2",
      "ports": {
        "bus1": 24094,
        "bus2": 25492
      },
      "params": {
        "R": 0.023304322734475136,
        "X": 0.101047582924366,
        "G": 0.0,
        "B": 0.013473372906446455
      },
      "extension": {
        "length": 27962.517757324218,
        "rating": 155.08733987808228
      }
    },
    {
      "class": "Branch",
      "id": "branch_24094_25492_3",
      "ports": {
        "bus1": 24094,
        "bus2": 25492
      },
      "params": {
        "R": 0.023304322734475136,
        "X": 0.101047582924366,
        "G": 0.0,
        "B": 0.013473372906446455
      },
      "extension": {
        "length": 27962.517757324218,
        "rating": 155.08733987808228
      }
    },
    {
      "class": "Branch",
      "id": "branch_24095_24096_1",
      "ports": {
        "bus1": 24095,
        "bus2": 24096
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24096_24099_1",
      "ports": {
        "bus1": 24099,
        "bus2": 24096
      },
      "params": {
        "R": 0.006854457315057516,
        "X": 0.023628078401088715,
        "G": 0.0,
        "B": 0.0015191864222288132
      },
      "extension": {
        "length": 4616.753954315186,
        "rating": 133.25073719024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_24096_24757_1",
      "ports": {
        "bus1": 24096,
        "bus2": 24757
      },
      "params": {
        "R": 0.00418627867475152,
        "X": 0.01910724677145481,
        "G": 0.0,
        "B": 0.00445188581943512
      },
      "extension": {
        "length": 6256.0405568847655,
        "rating": 140.49135446548462
      }
    },
    {
      "class": "Branch",
      "id": "branch_24097_24098_1",
      "ports": {
        "bus1": 24097,
        "bus2": 24098
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24097_24100_1",
      "ports": {
        "bus1": 24097,
        "bus2": 24100
      },
      "params": {
        "R": 0.005287463311105967,
        "X": 0.021976331248879433,
        "G": 0.0,
        "B": 0.0020274207927286625
      },
      "extension": {
        "length": 4481.400820770264,
        "rating": 108.76446962356567
      }
    },
    {
      "class": "Branch",
      "id": "branch_24099_24100_1",
      "ports": {
        "bus1": 24099,
        "bus2": 24100
      },
      "params": {
        "R": 0.004561797250062227,
        "X": 0.022374093532562256,
        "G": 0.0,
        "B": 0.0025709348265081644
      },
      "extension": {
        "length": 5043.064909515381,
        "rating": 121.40135765075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_24101_24102_1",
      "ports": {
        "bus1": 24102,
        "bus2": 24101
      },
      "params": {
        "R": 0.00025574752362444997,
        "X": 0.014339426532387733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24101_24102_2",
      "ports": {
        "bus1": 24102,
        "bus2": 24101
      },
      "params": {
        "R": 0.00025574752362444997,
        "X": 0.014339426532387733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24101_24102_3",
      "ports": {
        "bus1": 24102,
        "bus2": 24101
      },
      "params": {
        "R": 0.00025574752362444997,
        "X": 0.014339426532387733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24101_24103_1",
      "ports": {
        "bus1": 24101,
        "bus2": 24103
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24101_24288_1",
      "ports": {
        "bus1": 24101,
        "bus2": 24288
      },
      "params": {
        "R": 0.0006567114032804966,
        "X": 0.008518846705555916,
        "G": 0.0,
        "B": 0.13996295630931854
      },
      "extension": {
        "length": 24547.44416308594,
        "rating": 992.790699005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_24101_24764_1",
      "ports": {
        "bus1": 24764,
        "bus2": 24101
      },
      "params": {
        "R": 0.000978717114776373,
        "X": 0.010200539603829384,
        "G": 0.0,
        "B": 0.18423934280872345
      },
      "extension": {
        "length": 31636.725301757815,
        "rating": 1364.2709732055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_24101_24764_2",
      "ports": {
        "bus1": 24764,
        "bus2": 24101
      },
      "params": {
        "R": 0.000978717114776373,
        "X": 0.010200539603829384,
        "G": 0.0,
        "B": 0.18423934280872345
      },
      "extension": {
        "length": 31636.725301757815,
        "rating": 1364.2709732055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_24102_24104_1",
      "ports": {
        "bus1": 24102,
        "bus2": 24104
      },
      "params": {
        "R": 0.009177974425256252,
        "X": 0.042568836361169815,
        "G": 0.0,
        "B": 0.0036757159978151326
      },
      "extension": {
        "length": 8798.997337646484,
        "rating": 132.0720911026001
      }
    },
    {
      "class": "Branch",
      "id": "branch_24102_24217_1",
      "ports": {
        "bus1": 24102,
        "bus2": 24217
      },
      "params": {
        "R": 0.009097907692193985,
        "X": 0.04509548097848892,
        "G": 0.0,
        "B": 0.0055717225186526775
      },
      "extension": {
        "length": 11713.087069519044,
        "rating": 134.5242738723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_24102_24220_1",
      "ports": {
        "bus1": 24102,
        "bus2": 24220
      },
      "params": {
        "R": 0.016043225303292274,
        "X": 0.06410489976406097,
        "G": 0.0,
        "B": 0.006126565393060445
      },
      "extension": {
        "length": 14180.746283569337,
        "rating": 136.50299310684204
      }
    },
    {
      "class": "Branch",
      "id": "branch_24102_24224_1",
      "ports": {
        "bus1": 24102,
        "bus2": 24224
      },
      "params": {
        "R": 0.00651873042806983,
        "X": 0.028448456898331642,
        "G": 0.0,
        "B": 0.004034166224300861
      },
      "extension": {
        "length": 7379.100146118164,
        "rating": 144.59367990493774
      }
    },
    {
      "class": "Branch",
      "id": "branch_24102_24224_2",
      "ports": {
        "bus1": 24102,
        "bus2": 24224
      },
      "params": {
        "R": 0.00651873042806983,
        "X": 0.028448456898331642,
        "G": 0.0,
        "B": 0.004034166224300861
      },
      "extension": {
        "length": 7379.100146118164,
        "rating": 144.59367990493774
      }
    },
    {
      "class": "Branch",
      "id": "branch_24102_25136_1",
      "ports": {
        "bus1": 24102,
        "bus2": 25136
      },
      "params": {
        "R": 0.015473962761461735,
        "X": 0.0716889426112175,
        "G": 0.0,
        "B": 0.009064890444278717
      },
      "extension": {
        "length": 17935.181907714843,
        "rating": 131.71420097351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_24104_24217_1",
      "ports": {
        "bus1": 24104,
        "bus2": 24217
      },
      "params": {
        "R": 0.012313279323279858,
        "X": 0.05279919132590294,
        "G": 0.0,
        "B": 0.011743973009288311
      },
      "extension": {
        "length": 18750.614320678713,
        "rating": 113.80387544631958
      }
    },
    {
      "class": "Branch",
      "id": "branch_24104_24224_1",
      "ports": {
        "bus1": 24224,
        "bus2": 24104
      },
      "params": {
        "R": 0.007971893064677715,
        "X": 0.03398580849170685,
        "G": 0.0,
        "B": 0.007485447917133569
      },
      "extension": {
        "length": 11572.57780883789,
        "rating": 105.80626726150513
      }
    },
    {
      "class": "Branch",
      "id": "branch_24105_28990_1",
      "ports": {
        "bus1": 24105,
        "bus2": 28990
      },
      "params": {
        "R": 0.02591770701110363,
        "X": 0.10390271991491318,
        "G": 0.0,
        "B": 0.007658536545932293
      },
      "extension": {
        "length": 19816.495307006837,
        "rating": 112.4942421913147
      }
    },
    {
      "class": "Branch",
      "id": "branch_24106_24107_1",
      "ports": {
        "bus1": 24106,
        "bus2": 24107
      },
      "params": {
        "R": 0.00021679197379853576,
        "X": 0.0010749261127784848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24107_29094_1",
      "ports": {
        "bus1": 24107,
        "bus2": 29094
      },
      "params": {
        "R": 0.010541055351495743,
        "X": 0.053992826491594315,
        "G": 0.0,
        "B": 0.009444705210626125
      },
      "extension": {
        "length": 14667.270121582033,
        "rating": 133.75754356384277
      }
    },
    {
      "class": "Branch",
      "id": "branch_24108_24110_1",
      "ports": {
        "bus1": 24110,
        "bus2": 24108
      },
      "params": {
        "R": 0.00688501400873065,
        "X": 0.022462142631411552,
        "G": 0.0,
        "B": 0.003727384144440293
      },
      "extension": {
        "length": 7119.731373046875,
        "rating": 130.8169722557068
      }
    },
    {
      "class": "Branch",
      "id": "branch_24108_24111_1",
      "ports": {
        "bus1": 24111,
        "bus2": 24108
      },
      "params": {
        "R": 0.018646640703082085,
        "X": 0.1075262799859047,
        "G": 0.0,
        "B": 0.006090668961405754
      },
      "extension": {
        "length": 19394.592268798828,
        "rating": 108.24359655380249
      }
    },
    {
      "class": "Branch",
      "id": "branch_24109_24110_1",
      "ports": {
        "bus1": 24109,
        "bus2": 24110
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24110_24436_1",
      "ports": {
        "bus1": 24110,
        "bus2": 24436
      },
      "params": {
        "R": 0.020892927423119545,
        "X": 0.089524045586586,
        "G": 0.0,
        "B": 0.009706574492156506
      },
      "extension": {
        "length": 21601.522118408204,
        "rating": 136.4029049873352
      }
    },
    {
      "class": "Branch",
      "id": "branch_24112_24213_1",
      "ports": {
        "bus1": 24213,
        "bus2": 24112
      },
      "params": {
        "R": 0.01655397191643715,
        "X": 0.07580789923667908,
        "G": 0.0,
        "B": 0.005628159735351801
      },
      "extension": {
        "length": 16064.065653442383,
        "rating": 105.77787160873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_24112_24295_1",
      "ports": {
        "bus1": 24112,
        "bus2": 24295
      },
      "params": {
        "R": 0.028807509690523148,
        "X": 0.0843755304813385,
        "G": 0.0,
        "B": 0.006009584758430719
      },
      "extension": {
        "length": 16456.35338305664,
        "rating": 118.9265251159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_24113_24770_1",
      "ports": {
        "bus1": 24113,
        "bus2": 24770
      },
      "params": {
        "R": 0.005770780611783266,
        "X": 0.026720628142356873,
        "G": 0.0,
        "B": 0.0026665842160582542
      },
      "extension": {
        "length": 6339.948679412842,
        "rating": 144.6487307548523
      }
    },
    {
      "class": "Branch",
      "id": "branch_24113_24770_2",
      "ports": {
        "bus1": 24113,
        "bus2": 24770
      },
      "params": {
        "R": 0.005770780611783266,
        "X": 0.026720628142356873,
        "G": 0.0,
        "B": 0.0026665842160582542
      },
      "extension": {
        "length": 6339.948679412842,
        "rating": 144.6487307548523
      }
    },
    {
      "class": "Branch",
      "id": "branch_24114_24117_1",
      "ports": {
        "bus1": 24114,
        "bus2": 24117
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.002527749165892601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24114_24118_1",
      "ports": {
        "bus1": 24114,
        "bus2": 24118
      },
      "params": {
        "R": 0.0002332377916900441,
        "X": 0.0011130888015031815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24114_24119_1",
      "ports": {
        "bus1": 24114,
        "bus2": 24119
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24115_24117_1",
      "ports": {
        "bus1": 24115,
        "bus2": 24117
      },
      "params": {
        "R": 0.0011279062600806355,
        "X": 0.029404452070593834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24116_24117_1",
      "ports": {
        "bus1": 24116,
        "bus2": 24117
      },
      "params": {
        "R": 0.0011279062600806355,
        "X": 0.029404452070593834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24119_24123_1",
      "ports": {
        "bus1": 24119,
        "bus2": 24123
      },
      "params": {
        "R": 0.005810900591313839,
        "X": 0.024219749495387077,
        "G": 0.0,
        "B": 0.0022741162683814764
      },
      "extension": {
        "length": 4864.497076538086,
        "rating": 138.8296127319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_24119_24292_1",
      "ports": {
        "bus1": 24119,
        "bus2": 24292
      },
      "params": {
        "R": 0.006001010071486235,
        "X": 0.02497057057917118,
        "G": 0.0,
        "B": 0.0033565321937203403
      },
      "extension": {
        "length": 6532.561376037598,
        "rating": 125.78879594802856
      }
    },
    {
      "class": "Branch",
      "id": "branch_24119_24770_1",
      "ports": {
        "bus1": 24770,
        "bus2": 24119
      },
      "params": {
        "R": 0.005418941844254732,
        "X": 0.026400862261652946,
        "G": 0.0,
        "B": 0.0024217371828854084
      },
      "extension": {
        "length": 5717.517648651124,
        "rating": 139.09558057785034
      }
    },
    {
      "class": "Branch",
      "id": "branch_24120_24129_1",
      "ports": {
        "bus1": 24129,
        "bus2": 24120
      },
      "params": {
        "R": 0.006595546845346689,
        "X": 0.02966522052884102,
        "G": 0.0,
        "B": 0.0029199712444096804
      },
      "extension": {
        "length": 6083.246220336914,
        "rating": 148.8092541694641
      }
    },
    {
      "class": "Branch",
      "id": "branch_24120_24129_2",
      "ports": {
        "bus1": 24129,
        "bus2": 24120
      },
      "params": {
        "R": 0.006595546845346689,
        "X": 0.02966522052884102,
        "G": 0.0,
        "B": 0.0029199712444096804
      },
      "extension": {
        "length": 6083.246220336914,
        "rating": 148.8092541694641
      }
    },
    {
      "class": "Branch",
      "id": "branch_24120_24137_1",
      "ports": {
        "bus1": 24137,
        "bus2": 24120
      },
      "params": {
        "R": 0.005967314820736647,
        "X": 0.024353571236133575,
        "G": 0.0,
        "B": 0.003216288750991225
      },
      "extension": {
        "length": 6439.804037841797,
        "rating": 154.59924936294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_24120_24137_2",
      "ports": {
        "bus1": 24137,
        "bus2": 24120
      },
      "params": {
        "R": 0.005967314820736647,
        "X": 0.024353571236133575,
        "G": 0.0,
        "B": 0.003216288750991225
      },
      "extension": {
        "length": 6439.804037841797,
        "rating": 154.59924936294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_24120_24137_3",
      "ports": {
        "bus1": 24137,
        "bus2": 24120
      },
      "params": {
        "R": 0.005967314820736647,
        "X": 0.024353571236133575,
        "G": 0.0,
        "B": 0.003216288750991225
      },
      "extension": {
        "length": 6439.804037841797,
        "rating": 154.59924936294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_24120_24770_1",
      "ports": {
        "bus1": 24770,
        "bus2": 24120
      },
      "params": {
        "R": 0.004101018887013197,
        "X": 0.016433730721473694,
        "G": 0.0,
        "B": 0.0018886129837483168
      },
      "extension": {
        "length": 4122.871949157715,
        "rating": 135.84612607955933
      }
    },
    {
      "class": "Branch",
      "id": "branch_24121_24122_1",
      "ports": {
        "bus1": 24121,
        "bus2": 24122
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24121_24127_1",
      "ports": {
        "bus1": 24127,
        "bus2": 24121
      },
      "params": {
        "R": 0.005350505001842976,
        "X": 0.024400869384407997,
        "G": 0.0,
        "B": 0.0024025514721870422
      },
      "extension": {
        "length": 5706.711575683594,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24121_24182_1",
      "ports": {
        "bus1": 24182,
        "bus2": 24121
      },
      "params": {
        "R": 0.00462597981095314,
        "X": 0.01985877752304077,
        "G": 0.0,
        "B": 0.0018322346732020378
      },
      "extension": {
        "length": 4514.550750823974,
        "rating": 113.34141492843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_24121_24375_1",
      "ports": {
        "bus1": 24121,
        "bus2": 24375
      },
      "params": {
        "R": 0.0049791825003921986,
        "X": 0.025057928636670113,
        "G": 0.0,
        "B": 0.003781698178499937
      },
      "extension": {
        "length": 7138.950013916015,
        "rating": 130.64318895339966
      }
    },
    {
      "class": "Branch",
      "id": "branch_24121_24376_1",
      "ports": {
        "bus1": 24121,
        "bus2": 24376
      },
      "params": {
        "R": 0.004339565988630056,
        "X": 0.017933439463377,
        "G": 0.0,
        "B": 0.003446754300966859
      },
      "extension": {
        "length": 5750.964560577393,
        "rating": 131.55986070632935
      }
    },
    {
      "class": "Branch",
      "id": "branch_24123_24124_1",
      "ports": {
        "bus1": 24123,
        "bus2": 24124
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24123_24129_1",
      "ports": {
        "bus1": 24123,
        "bus2": 24129
      },
      "params": {
        "R": 0.0061660874634981155,
        "X": 0.02694174274802208,
        "G": 0.0,
        "B": 0.0029778380412608385
      },
      "extension": {
        "length": 6529.639135803222,
        "rating": 119.4330096244812
      }
    },
    {
      "class": "Branch",
      "id": "branch_24125_24126_1",
      "ports": {
        "bus1": 24125,
        "bus2": 24126
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24125_24137_1",
      "ports": {
        "bus1": 24125,
        "bus2": 24137
      },
      "params": {
        "R": 0.008085843175649643,
        "X": 0.03402867913246155,
        "G": 0.0,
        "B": 0.00263776327483356
      },
      "extension": {
        "length": 6696.798490722656,
        "rating": 124.58698749542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_24125_24550_1",
      "ports": {
        "bus1": 24125,
        "bus2": 24550
      },
      "params": {
        "R": 0.005266188178211451,
        "X": 0.022448591887950897,
        "G": 0.0,
        "B": 0.0028058411553502083
      },
      "extension": {
        "length": 5526.252497680664,
        "rating": 134.85583066940308
      }
    },
    {
      "class": "Branch",
      "id": "branch_24125_24575_1",
      "ports": {
        "bus1": 24125,
        "bus2": 24575
      },
      "params": {
        "R": 0.005091544706374407,
        "X": 0.019373642280697823,
        "G": 0.0,
        "B": 0.002931713592261076
      },
      "extension": {
        "length": 5293.054580657959,
        "rating": 132.09900856018066
      }
    },
    {
      "class": "Branch",
      "id": "branch_24127_24129_1",
      "ports": {
        "bus1": 24129,
        "bus2": 24127
      },
      "params": {
        "R": 0.0038984278216958046,
        "X": 0.015117036178708076,
        "G": 0.0,
        "B": 0.0012284861877560616
      },
      "extension": {
        "length": 2878.1800574798585,
        "rating": 120.04408836364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_24128_24129_1",
      "ports": {
        "bus1": 24128,
        "bus2": 24129
      },
      "params": {
        "R": 0.0002804075775202364,
        "X": 0.001084060873836279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24130_24134_1",
      "ports": {
        "bus1": 24134,
        "bus2": 24130
      },
      "params": {
        "R": 0.005480828229337931,
        "X": 0.02638128772377968,
        "G": 0.0,
        "B": 0.0028067820239812136
      },
      "extension": {
        "length": 5822.311577728272,
        "rating": 121.06212377548218
      }
    },
    {
      "class": "Branch",
      "id": "branch_24130_24157_1",
      "ports": {
        "bus1": 24157,
        "bus2": 24130
      },
      "params": {
        "R": 0.005856731440871954,
        "X": 0.023065438494086266,
        "G": 0.0,
        "B": 0.0024673512671142817
      },
      "extension": {
        "length": 5477.62152420044,
        "rating": 132.62522220611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_24130_24278_1",
      "ports": {
        "bus1": 24130,
        "bus2": 24278
      },
      "params": {
        "R": 0.0044932118616998196,
        "X": 0.018345441669225693,
        "G": 0.0,
        "B": 0.0024473206140100956
      },
      "extension": {
        "length": 4179.2455546875,
        "rating": 139.41824436187744
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24550_1",
      "ports": {
        "bus1": 24131,
        "bus2": 24550
      },
      "params": {
        "R": 0.004214450251311064,
        "X": 0.01942160166800022,
        "G": 0.0,
        "B": 0.0019198531517758965
      },
      "extension": {
        "length": 4724.786674072266,
        "rating": 156.58174753189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24550_2",
      "ports": {
        "bus1": 24131,
        "bus2": 24550
      },
      "params": {
        "R": 0.004214450251311064,
        "X": 0.01942160166800022,
        "G": 0.0,
        "B": 0.0019198531517758965
      },
      "extension": {
        "length": 4724.786674072266,
        "rating": 156.58174753189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24550_3",
      "ports": {
        "bus1": 24131,
        "bus2": 24550
      },
      "params": {
        "R": 0.004214450251311064,
        "X": 0.01942160166800022,
        "G": 0.0,
        "B": 0.0019198531517758965
      },
      "extension": {
        "length": 4724.786674072266,
        "rating": 156.58174753189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24575_1",
      "ports": {
        "bus1": 24131,
        "bus2": 24575
      },
      "params": {
        "R": 0.004934590309858322,
        "X": 0.02422095090150833,
        "G": 0.0,
        "B": 0.003458381397649646
      },
      "extension": {
        "length": 6518.848027038574,
        "rating": 156.05769157409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24575_2",
      "ports": {
        "bus1": 24131,
        "bus2": 24575
      },
      "params": {
        "R": 0.004934590309858322,
        "X": 0.02422095090150833,
        "G": 0.0,
        "B": 0.003458381397649646
      },
      "extension": {
        "length": 6518.848027038574,
        "rating": 156.05769157409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24575_3",
      "ports": {
        "bus1": 24131,
        "bus2": 24575
      },
      "params": {
        "R": 0.004934590309858322,
        "X": 0.02422095090150833,
        "G": 0.0,
        "B": 0.003458381397649646
      },
      "extension": {
        "length": 6518.848027038574,
        "rating": 156.05769157409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24590_1",
      "ports": {
        "bus1": 24590,
        "bus2": 24131
      },
      "params": {
        "R": 0.005648438353091478,
        "X": 0.0277901291847229,
        "G": 0.0,
        "B": 0.002601348329335451
      },
      "extension": {
        "length": 5891.304226959229,
        "rating": 175.4223108291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24590_2",
      "ports": {
        "bus1": 24590,
        "bus2": 24131
      },
      "params": {
        "R": 0.005648438353091478,
        "X": 0.0277901291847229,
        "G": 0.0,
        "B": 0.002601348329335451
      },
      "extension": {
        "length": 5891.304226959229,
        "rating": 175.4223108291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24590_3",
      "ports": {
        "bus1": 24590,
        "bus2": 24131
      },
      "params": {
        "R": 0.005648438353091478,
        "X": 0.0277901291847229,
        "G": 0.0,
        "B": 0.002601348329335451
      },
      "extension": {
        "length": 5891.304226959229,
        "rating": 175.4223108291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24590_4",
      "ports": {
        "bus1": 24590,
        "bus2": 24131
      },
      "params": {
        "R": 0.005648438353091478,
        "X": 0.0277901291847229,
        "G": 0.0,
        "B": 0.002601348329335451
      },
      "extension": {
        "length": 5891.304226959229,
        "rating": 175.4223108291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24590_5",
      "ports": {
        "bus1": 24590,
        "bus2": 24131
      },
      "params": {
        "R": 0.005648438353091478,
        "X": 0.0277901291847229,
        "G": 0.0,
        "B": 0.002601348329335451
      },
      "extension": {
        "length": 5891.304226959229,
        "rating": 175.4223108291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_24131_24680_1",
      "ports": {
        "bus1": 24680,
        "bus2": 24131
      },
      "params": {
        "R": 0.008831741288304329,
        "X": 0.04262274131178856,
        "G": 0.0,
        "B": 0.0026964868884533644
      },
      "extension": {
        "length": 7500.942522949219,
        "rating": 100.31230449676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_24132_24174_1",
      "ports": {
        "bus1": 24132,
        "bus2": 24174
      },
      "params": {
        "R": 0.0045944335870444775,
        "X": 0.020266221836209297,
        "G": 0.0,
        "B": 0.0016254266956821084
      },
      "extension": {
        "length": 4395.766443145752,
        "rating": 115.8556342124939
      }
    },
    {
      "class": "Branch",
      "id": "branch_24132_24594_1",
      "ports": {
        "bus1": 24594,
        "bus2": 24132
      },
      "params": {
        "R": 0.0008581014117226005,
        "X": 0.0030780720990151167,
        "G": 0.0,
        "B": 0.00036403295234777033
      },
      "extension": {
        "length": 730.3827423820496,
        "rating": 139.8759365081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_24133_24157_1",
      "ports": {
        "bus1": 24157,
        "bus2": 24133
      },
      "params": {
        "R": 0.0034681460820138454,
        "X": 0.015703776851296425,
        "G": 0.0,
        "B": 0.0022562460508197546
      },
      "extension": {
        "length": 4310.14971560669,
        "rating": 133.15694332122803
      }
    },
    {
      "class": "Branch",
      "id": "branch_24134_24148_1",
      "ports": {
        "bus1": 24148,
        "bus2": 24134
      },
      "params": {
        "R": 0.005175992380827665,
        "X": 0.023448361083865166,
        "G": 0.0,
        "B": 0.0019834344275295734
      },
      "extension": {
        "length": 4780.632311828614,
        "rating": 104.9240231513977
      }
    },
    {
      "class": "Branch",
      "id": "branch_24134_24284_1",
      "ports": {
        "bus1": 24134,
        "bus2": 24284
      },
      "params": {
        "R": 0.004436349496245384,
        "X": 0.020790493115782738,
        "G": 0.0,
        "B": 0.004340404644608498
      },
      "extension": {
        "length": 6411.497905151367,
        "rating": 136.79789304733276
      }
    },
    {
      "class": "Branch",
      "id": "branch_24135_24550_1",
      "ports": {
        "bus1": 24550,
        "bus2": 24135
      },
      "params": {
        "R": 0.0029910244047641754,
        "X": 0.015543712303042412,
        "G": 0.0,
        "B": 0.0014529937179759145
      },
      "extension": {
        "length": 3383.179506134033,
        "rating": 136.17888689041138
      }
    },
    {
      "class": "Branch",
      "id": "branch_24135_24663_1",
      "ports": {
        "bus1": 24663,
        "bus2": 24135
      },
      "params": {
        "R": 0.0009158762404695153,
        "X": 0.0037373334635049105,
        "G": 0.0,
        "B": 0.0003677236381918192
      },
      "extension": {
        "length": 837.4009179611206,
        "rating": 121.96121215820312
      }
    },
    {
      "class": "Branch",
      "id": "branch_24136_24137_1",
      "ports": {
        "bus1": 24136,
        "bus2": 24137
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24137_24268_1",
      "ports": {
        "bus1": 24137,
        "bus2": 24268
      },
      "params": {
        "R": 0.0064458418637514114,
        "X": 0.023642664775252342,
        "G": 0.0,
        "B": 0.003536658827215433
      },
      "extension": {
        "length": 7049.86926525879,
        "rating": 163.0099892616272
      }
    },
    {
      "class": "Branch",
      "id": "branch_24137_24268_2",
      "ports": {
        "bus1": 24137,
        "bus2": 24268
      },
      "params": {
        "R": 0.0064458418637514114,
        "X": 0.023642664775252342,
        "G": 0.0,
        "B": 0.003536658827215433
      },
      "extension": {
        "length": 7049.86926525879,
        "rating": 163.0099892616272
      }
    },
    {
      "class": "Branch",
      "id": "branch_24137_24268_3",
      "ports": {
        "bus1": 24137,
        "bus2": 24268
      },
      "params": {
        "R": 0.0064458418637514114,
        "X": 0.023642664775252342,
        "G": 0.0,
        "B": 0.003536658827215433
      },
      "extension": {
        "length": 7049.86926525879,
        "rating": 163.0099892616272
      }
    },
    {
      "class": "Branch",
      "id": "branch_24138_24139_1",
      "ports": {
        "bus1": 24138,
        "bus2": 24139
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24138_24159_1",
      "ports": {
        "bus1": 24159,
        "bus2": 24138
      },
      "params": {
        "R": 0.007840023376047611,
        "X": 0.03171805292367935,
        "G": 0.0,
        "B": 0.0025907400995492935
      },
      "extension": {
        "length": 6952.153020446777,
        "rating": 132.84436464309692
      }
    },
    {
      "class": "Branch",
      "id": "branch_24138_24164_1",
      "ports": {
        "bus1": 24164,
        "bus2": 24138
      },
      "params": {
        "R": 0.008703293278813362,
        "X": 0.029840197414159775,
        "G": 0.0,
        "B": 0.0032622346188873053
      },
      "extension": {
        "length": 7227.0907036743165,
        "rating": 122.91562557220459
      }
    },
    {
      "class": "Branch",
      "id": "branch_24138_24738_1",
      "ports": {
        "bus1": 24738,
        "bus2": 24138
      },
      "params": {
        "R": 0.004211299121379852,
        "X": 0.01862012967467308,
        "G": 0.0,
        "B": 0.002412631642073393
      },
      "extension": {
        "length": 4576.741210601806,
        "rating": 130.49283027648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_24140_24145_1",
      "ports": {
        "bus1": 24140,
        "bus2": 24145
      },
      "params": {
        "R": 0.0077977776527404785,
        "X": 0.03467585891485214,
        "G": 0.0,
        "B": 0.002866502618417144
      },
      "extension": {
        "length": 7096.411773193359,
        "rating": 115.45395851135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_24141_24142_1",
      "ports": {
        "bus1": 24142,
        "bus2": 24141
      },
      "params": {
        "R": 0.0006181546486914158,
        "X": 0.03834514319896698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24141_24143_1",
      "ports": {
        "bus1": 24141,
        "bus2": 24143
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24142_24146_1",
      "ports": {
        "bus1": 24142,
        "bus2": 24146
      },
      "params": {
        "R": 0.007035048678517342,
        "X": 0.02451363392174244,
        "G": 0.0,
        "B": 0.002416053554043174
      },
      "extension": {
        "length": 5804.568253784179,
        "rating": 125.95815658569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_24142_24461_1",
      "ports": {
        "bus1": 24461,
        "bus2": 24142
      },
      "params": {
        "R": 0.006474223453551531,
        "X": 0.028614437207579613,
        "G": 0.0,
        "B": 0.003188236616551876
      },
      "extension": {
        "length": 6900.934007263184,
        "rating": 121.92562818527222
      }
    },
    {
      "class": "Branch",
      "id": "branch_24142_24738_1",
      "ports": {
        "bus1": 24142,
        "bus2": 24738
      },
      "params": {
        "R": 0.006529434118419886,
        "X": 0.03250012546777725,
        "G": 0.0,
        "B": 0.0024406793527305126
      },
      "extension": {
        "length": 6871.593426086426,
        "rating": 130.38045167922974
      }
    },
    {
      "class": "Branch",
      "id": "branch_24143_24373_1",
      "ports": {
        "bus1": 24143,
        "bus2": 24373
      },
      "params": {
        "R": 0.0006774892099201679,
        "X": 0.007271911948919296,
        "G": 0.0,
        "B": 0.1101098582148552
      },
      "extension": {
        "length": 20877.277720825197,
        "rating": 1085.4718208312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_24143_24410_1",
      "ports": {
        "bus1": 24410,
        "bus2": 24143
      },
      "params": {
        "R": 0.0006856487598270178,
        "X": 0.00747375562787056,
        "G": 0.0,
        "B": 0.1457732766866684
      },
      "extension": {
        "length": 23198.61388952637,
        "rating": 1138.9328956604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_24143_24424_1",
      "ports": {
        "bus1": 24143,
        "bus2": 24424
      },
      "params": {
        "R": 0.0006799189141020179,
        "X": 0.007916891016066074,
        "G": 0.0,
        "B": 0.12704110145568848
      },
      "extension": {
        "length": 23899.515665405273,
        "rating": 1204.5472145080566
      }
    },
    {
      "class": "Branch",
      "id": "branch_24143_24567_1",
      "ports": {
        "bus1": 24143,
        "bus2": 24567
      },
      "params": {
        "R": 0.00038899079663679004,
        "X": 0.004383156541734934,
        "G": 0.0,
        "B": 0.20831875503063202
      },
      "extension": {
        "length": 19375.490271972656,
        "rating": 1196.62446975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_24144_24145_1",
      "ports": {
        "bus1": 24144,
        "bus2": 24145
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24145_24563_1",
      "ports": {
        "bus1": 24145,
        "bus2": 24563
      },
      "params": {
        "R": 0.007477400358766317,
        "X": 0.03676370903849602,
        "G": 0.0,
        "B": 0.004784226883202791
      },
      "extension": {
        "length": 10206.392896911622,
        "rating": 127.28681564331055
      }
    },
    {
      "class": "Branch",
      "id": "branch_24146_24147_1",
      "ports": {
        "bus1": 24146,
        "bus2": 24147
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24146_24461_1",
      "ports": {
        "bus1": 24146,
        "bus2": 24461
      },
      "params": {
        "R": 0.0036185444332659245,
        "X": 0.017766570672392845,
        "G": 0.0,
        "B": 0.0021775991190224886
      },
      "extension": {
        "length": 4406.962736480713,
        "rating": 109.10536050796509
      }
    },
    {
      "class": "Branch",
      "id": "branch_24148_24149_1",
      "ports": {
        "bus1": 24148,
        "bus2": 24149
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24148_24151_1",
      "ports": {
        "bus1": 24148,
        "bus2": 24151
      },
      "params": {
        "R": 0.004836727399379015,
        "X": 0.020087802782654762,
        "G": 0.0,
        "B": 0.0025312770158052444
      },
      "extension": {
        "length": 4739.0832432861325,
        "rating": 126.86063051223755
      }
    },
    {
      "class": "Branch",
      "id": "branch_24148_24745_1",
      "ports": {
        "bus1": 24745,
        "bus2": 24148
      },
      "params": {
        "R": 0.002611197531223297,
        "X": 0.010876975953578949,
        "G": 0.0,
        "B": 0.0014952863566577435
      },
      "extension": {
        "length": 2866.0128175964355,
        "rating": 142.15139150619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_24148_24745_2",
      "ports": {
        "bus1": 24745,
        "bus2": 24148
      },
      "params": {
        "R": 0.002611197531223297,
        "X": 0.010876975953578949,
        "G": 0.0,
        "B": 0.0014952863566577435
      },
      "extension": {
        "length": 2866.0128175964355,
        "rating": 142.15139150619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_24150_24151_1",
      "ports": {
        "bus1": 24150,
        "bus2": 24151
      },
      "params": {
        "R": 0.0002210429374827072,
        "X": 0.0011090085608884692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24151_24269_1",
      "ports": {
        "bus1": 24151,
        "bus2": 24269
      },
      "params": {
        "R": 0.00542081892490387,
        "X": 0.02222333662211895,
        "G": 0.0,
        "B": 0.0022602644748985767
      },
      "extension": {
        "length": 5104.743133117676,
        "rating": 133.81505012512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_24151_24594_1",
      "ports": {
        "bus1": 24594,
        "bus2": 24151
      },
      "params": {
        "R": 0.004659352358430624,
        "X": 0.02135877124965191,
        "G": 0.0,
        "B": 0.0027837841771543026
      },
      "extension": {
        "length": 5859.952687133789,
        "rating": 127.93087959289551
      }
    },
    {
      "class": "Branch",
      "id": "branch_24152_24153_1",
      "ports": {
        "bus1": 24153,
        "bus2": 24152
      },
      "params": {
        "R": 0.004552880302071571,
        "X": 0.02149040810763836,
        "G": 0.0,
        "B": 0.002610627096146345
      },
      "extension": {
        "length": 5648.304373352051,
        "rating": 132.91327953338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_24152_24154_1",
      "ports": {
        "bus1": 24154,
        "bus2": 24152
      },
      "params": {
        "R": 0.006942709907889366,
        "X": 0.03228774666786194,
        "G": 0.0,
        "B": 0.0019795456901192665
      },
      "extension": {
        "length": 6115.817150848389,
        "rating": 102.52249240875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_24152_24172_1",
      "ports": {
        "bus1": 24172,
        "bus2": 24152
      },
      "params": {
        "R": 0.0055626556277275085,
        "X": 0.02499707229435444,
        "G": 0.0,
        "B": 0.0018367320299148562
      },
      "extension": {
        "length": 5040.509100402832,
        "rating": 145.11035680770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_24152_24172_2",
      "ports": {
        "bus1": 24172,
        "bus2": 24152
      },
      "params": {
        "R": 0.0055626556277275085,
        "X": 0.02499707229435444,
        "G": 0.0,
        "B": 0.0018367320299148562
      },
      "extension": {
        "length": 5040.509100402832,
        "rating": 145.11035680770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_24152_24176_1",
      "ports": {
        "bus1": 24176,
        "bus2": 24152
      },
      "params": {
        "R": 0.0071319215930998325,
        "X": 0.029138736426830292,
        "G": 0.0,
        "B": 0.005288435146212578
      },
      "extension": {
        "length": 8401.9425501709,
        "rating": 157.61290788650513
      }
    },
    {
      "class": "Branch",
      "id": "branch_24152_24176_2",
      "ports": {
        "bus1": 24176,
        "bus2": 24152
      },
      "params": {
        "R": 0.0071319215930998325,
        "X": 0.029138736426830292,
        "G": 0.0,
        "B": 0.005288435146212578
      },
      "extension": {
        "length": 8401.9425501709,
        "rating": 157.61290788650513
      }
    },
    {
      "class": "Branch",
      "id": "branch_24152_24176_3",
      "ports": {
        "bus1": 24176,
        "bus2": 24152
      },
      "params": {
        "R": 0.0071319215930998325,
        "X": 0.029138736426830292,
        "G": 0.0,
        "B": 0.005288435146212578
      },
      "extension": {
        "length": 8401.9425501709,
        "rating": 157.61290788650513
      }
    },
    {
      "class": "Branch",
      "id": "branch_24153_24159_1",
      "ports": {
        "bus1": 24153,
        "bus2": 24159
      },
      "params": {
        "R": 0.017130723223090172,
        "X": 0.06501778215169907,
        "G": 0.0,
        "B": 0.007435269188135862
      },
      "extension": {
        "length": 16846.882243286134,
        "rating": 117.7552342414856
      }
    },
    {
      "class": "Branch",
      "id": "branch_24154_24160_1",
      "ports": {
        "bus1": 24160,
        "bus2": 24154
      },
      "params": {
        "R": 0.0029301417525857687,
        "X": 0.015576863661408424,
        "G": 0.0,
        "B": 0.002328172093257308
      },
      "extension": {
        "length": 4226.3881655273435,
        "rating": 126.15681886672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_24155_24156_1",
      "ports": {
        "bus1": 24155,
        "bus2": 24156
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24158_24594_1",
      "ports": {
        "bus1": 24158,
        "bus2": 24594
      },
      "params": {
        "R": 0.004035165533423424,
        "X": 0.011309393681585789,
        "G": 0.0,
        "B": 0.0018907180055975914
      },
      "extension": {
        "length": 3487.592807281494,
        "rating": 107.25327730178833
      }
    },
    {
      "class": "Branch",
      "id": "branch_24158_24822_1",
      "ports": {
        "bus1": 24822,
        "bus2": 24158
      },
      "params": {
        "R": 0.0023698655422776937,
        "X": 0.011199751868844032,
        "G": 0.0,
        "B": 0.0020858803763985634
      },
      "extension": {
        "length": 3195.469504440308,
        "rating": 142.30765104293823
      }
    },
    {
      "class": "Branch",
      "id": "branch_24158_24822_2",
      "ports": {
        "bus1": 24822,
        "bus2": 24158
      },
      "params": {
        "R": 0.0023698655422776937,
        "X": 0.011199751868844032,
        "G": 0.0,
        "B": 0.0020858803763985634
      },
      "extension": {
        "length": 3195.469504440308,
        "rating": 142.30765104293823
      }
    },
    {
      "class": "Branch",
      "id": "branch_24159_24163_1",
      "ports": {
        "bus1": 24159,
        "bus2": 24163
      },
      "params": {
        "R": 0.01127869263291359,
        "X": 0.040751658380031586,
        "G": 0.0,
        "B": 0.0037842188030481334
      },
      "extension": {
        "length": 9551.35525177002,
        "rating": 133.74528884887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_24160_24161_1",
      "ports": {
        "bus1": 24160,
        "bus2": 24161
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24160_24163_1",
      "ports": {
        "bus1": 24163,
        "bus2": 24160
      },
      "params": {
        "R": 0.006401412189006805,
        "X": 0.024117516353726387,
        "G": 0.0,
        "B": 0.003698567859828472
      },
      "extension": {
        "length": 6725.6279868164065,
        "rating": 147.79726266860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_24160_24163_2",
      "ports": {
        "bus1": 24163,
        "bus2": 24160
      },
      "params": {
        "R": 0.006401412189006805,
        "X": 0.024117516353726387,
        "G": 0.0,
        "B": 0.003698567859828472
      },
      "extension": {
        "length": 6725.6279868164065,
        "rating": 147.79726266860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_24162_24171_1",
      "ports": {
        "bus1": 24171,
        "bus2": 24162
      },
      "params": {
        "R": 0.0038297486025840044,
        "X": 0.01890367455780506,
        "G": 0.0,
        "B": 0.0024248710833489895
      },
      "extension": {
        "length": 5127.948391113281,
        "rating": 137.86998987197876
      }
    },
    {
      "class": "Branch",
      "id": "branch_24162_24362_1",
      "ports": {
        "bus1": 24362,
        "bus2": 24162
      },
      "params": {
        "R": 0.004790949169546366,
        "X": 0.021844664588570595,
        "G": 0.0,
        "B": 0.003437833162024617
      },
      "extension": {
        "length": 6393.267285369873,
        "rating": 131.31113052368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_24163_24563_1",
      "ports": {
        "bus1": 24163,
        "bus2": 24563
      },
      "params": {
        "R": 0.0015966527862474322,
        "X": 0.0076780663803219795,
        "G": 0.0,
        "B": 0.0014740383485332131
      },
      "extension": {
        "length": 2434.6474151000975,
        "rating": 157.2041630744934
      }
    },
    {
      "class": "Branch",
      "id": "branch_24163_24563_2",
      "ports": {
        "bus1": 24163,
        "bus2": 24563
      },
      "params": {
        "R": 0.0015966527862474322,
        "X": 0.0076780663803219795,
        "G": 0.0,
        "B": 0.0014740383485332131
      },
      "extension": {
        "length": 2434.6474151000975,
        "rating": 157.2041630744934
      }
    },
    {
      "class": "Branch",
      "id": "branch_24163_24563_3",
      "ports": {
        "bus1": 24163,
        "bus2": 24563
      },
      "params": {
        "R": 0.0015966527862474322,
        "X": 0.0076780663803219795,
        "G": 0.0,
        "B": 0.0014740383485332131
      },
      "extension": {
        "length": 2434.6474151000975,
        "rating": 157.2041630744934
      }
    },
    {
      "class": "Branch",
      "id": "branch_24164_24165_1",
      "ports": {
        "bus1": 24165,
        "bus2": 24164
      },
      "params": {
        "R": 0.0037791701033711433,
        "X": 0.01736151985824108,
        "G": 0.0,
        "B": 0.0017501377733424306
      },
      "extension": {
        "length": 4290.632558074952,
        "rating": 151.82198286056519
      }
    },
    {
      "class": "Branch",
      "id": "branch_24164_24165_2",
      "ports": {
        "bus1": 24165,
        "bus2": 24164
      },
      "params": {
        "R": 0.0037791701033711433,
        "X": 0.01736151985824108,
        "G": 0.0,
        "B": 0.0017501377733424306
      },
      "extension": {
        "length": 4290.632558074952,
        "rating": 151.82198286056519
      }
    },
    {
      "class": "Branch",
      "id": "branch_24164_24168_1",
      "ports": {
        "bus1": 24164,
        "bus2": 24168
      },
      "params": {
        "R": 0.006517444271594286,
        "X": 0.02583436109125614,
        "G": 0.0,
        "B": 0.0031726409215480094
      },
      "extension": {
        "length": 5768.875944030762,
        "rating": 142.78252124786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_24164_24168_2",
      "ports": {
        "bus1": 24164,
        "bus2": 24168
      },
      "params": {
        "R": 0.006517444271594286,
        "X": 0.02583436109125614,
        "G": 0.0,
        "B": 0.0031726409215480094
      },
      "extension": {
        "length": 5768.875944030762,
        "rating": 142.78252124786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_24165_24368_1",
      "ports": {
        "bus1": 24368,
        "bus2": 24165
      },
      "params": {
        "R": 0.006151529494673014,
        "X": 0.027642905712127686,
        "G": 0.0,
        "B": 0.0037864730693399906
      },
      "extension": {
        "length": 6573.035324157715,
        "rating": 152.96876430511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_24165_24368_2",
      "ports": {
        "bus1": 24368,
        "bus2": 24165
      },
      "params": {
        "R": 0.006151529494673014,
        "X": 0.027642905712127686,
        "G": 0.0,
        "B": 0.0037864730693399906
      },
      "extension": {
        "length": 6573.035324157715,
        "rating": 152.96876430511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_24165_24368_3",
      "ports": {
        "bus1": 24368,
        "bus2": 24165
      },
      "params": {
        "R": 0.006151529494673014,
        "X": 0.027642905712127686,
        "G": 0.0,
        "B": 0.0037864730693399906
      },
      "extension": {
        "length": 6573.035324157715,
        "rating": 152.96876430511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_24166_24167_1",
      "ports": {
        "bus1": 24166,
        "bus2": 24167
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24166_24168_1",
      "ports": {
        "bus1": 24166,
        "bus2": 24168
      },
      "params": {
        "R": 0.008131904527544975,
        "X": 0.0332980714738369,
        "G": 0.0,
        "B": 0.004366608802229166
      },
      "extension": {
        "length": 8627.364069763184,
        "rating": 122.66548871994019
      }
    },
    {
      "class": "Branch",
      "id": "branch_24166_24170_1",
      "ports": {
        "bus1": 24166,
        "bus2": 24170
      },
      "params": {
        "R": 0.007673209998756647,
        "X": 0.033856309950351715,
        "G": 0.0,
        "B": 0.004324072506278753
      },
      "extension": {
        "length": 8649.769702148438,
        "rating": 115.4974102973938
      }
    },
    {
      "class": "Branch",
      "id": "branch_24166_24351_1",
      "ports": {
        "bus1": 24166,
        "bus2": 24351
      },
      "params": {
        "R": 0.009697685949504375,
        "X": 0.02979741059243679,
        "G": 0.0,
        "B": 0.004146495368331671
      },
      "extension": {
        "length": 8249.583942993164,
        "rating": 129.23043966293335
      }
    },
    {
      "class": "Branch",
      "id": "branch_24168_24170_1",
      "ports": {
        "bus1": 24168,
        "bus2": 24170
      },
      "params": {
        "R": 0.0070801349356770515,
        "X": 0.03088696300983429,
        "G": 0.0,
        "B": 0.0031370047945529227
      },
      "extension": {
        "length": 6614.8023328857425,
        "rating": 129.33028936386108
      }
    },
    {
      "class": "Branch",
      "id": "branch_24169_24363_1",
      "ports": {
        "bus1": 24363,
        "bus2": 24169
      },
      "params": {
        "R": 0.006691580172628164,
        "X": 0.02741035632789135,
        "G": 0.0,
        "B": 0.004031685180962086
      },
      "extension": {
        "length": 7830.682186706543,
        "rating": 126.80113315582275
      }
    },
    {
      "class": "Branch",
      "id": "branch_24169_24365_1",
      "ports": {
        "bus1": 24169,
        "bus2": 24365
      },
      "params": {
        "R": 0.011544804088771343,
        "X": 0.05464795604348183,
        "G": 0.0,
        "B": 0.00465734675526619
      },
      "extension": {
        "length": 11435.771229125978,
        "rating": 136.99967861175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_24169_24367_1",
      "ports": {
        "bus1": 24169,
        "bus2": 24367
      },
      "params": {
        "R": 0.004204440396279097,
        "X": 0.021802719682455063,
        "G": 0.0,
        "B": 0.0032649852801114325
      },
      "extension": {
        "length": 5924.181348083496,
        "rating": 110.55101156234741
      }
    },
    {
      "class": "Branch",
      "id": "branch_24170_24176_1",
      "ports": {
        "bus1": 24170,
        "bus2": 24176
      },
      "params": {
        "R": 0.012004495598375797,
        "X": 0.04881369322538376,
        "G": 0.0,
        "B": 0.007621651981025934
      },
      "extension": {
        "length": 13549.395053100587,
        "rating": 135.95701456069946
      }
    },
    {
      "class": "Branch",
      "id": "branch_24170_24362_1",
      "ports": {
        "bus1": 24170,
        "bus2": 24362
      },
      "params": {
        "R": 0.0042540887370705605,
        "X": 0.016833147034049034,
        "G": 0.0,
        "B": 0.0029015394393354654
      },
      "extension": {
        "length": 4766.524521789551,
        "rating": 130.66394329071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_24171_24563_1",
      "ports": {
        "bus1": 24171,
        "bus2": 24563
      },
      "params": {
        "R": 0.006994356866925955,
        "X": 0.03051576390862465,
        "G": 0.0,
        "B": 0.0023356149904429913
      },
      "extension": {
        "length": 5877.25629373169,
        "rating": 143.4270977973938
      }
    },
    {
      "class": "Branch",
      "id": "branch_24171_24563_2",
      "ports": {
        "bus1": 24171,
        "bus2": 24563
      },
      "params": {
        "R": 0.006994356866925955,
        "X": 0.03051576390862465,
        "G": 0.0,
        "B": 0.0023356149904429913
      },
      "extension": {
        "length": 5877.25629373169,
        "rating": 143.4270977973938
      }
    },
    {
      "class": "Branch",
      "id": "branch_24172_24173_1",
      "ports": {
        "bus1": 24172,
        "bus2": 24173
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24172_24174_1",
      "ports": {
        "bus1": 24174,
        "bus2": 24172
      },
      "params": {
        "R": 0.004563883878290653,
        "X": 0.018222535029053688,
        "G": 0.0,
        "B": 0.004069046583026648
      },
      "extension": {
        "length": 6086.908613067627,
        "rating": 131.63809776306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_24172_24182_1",
      "ports": {
        "bus1": 24172,
        "bus2": 24182
      },
      "params": {
        "R": 0.005917603150010109,
        "X": 0.031184159219264984,
        "G": 0.0,
        "B": 0.0038988373707979918
      },
      "extension": {
        "length": 8005.31673651123,
        "rating": 126.46729946136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_24175_24176_1",
      "ports": {
        "bus1": 24176,
        "bus2": 24175
      },
      "params": {
        "R": 0.0006076403078623116,
        "X": 0.039386916905641556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24175_24176_2",
      "ports": {
        "bus1": 24176,
        "bus2": 24175
      },
      "params": {
        "R": 0.0006076403078623116,
        "X": 0.039386916905641556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24175_24176_3",
      "ports": {
        "bus1": 24176,
        "bus2": 24175
      },
      "params": {
        "R": 0.0006076403078623116,
        "X": 0.039386916905641556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24175_24180_1",
      "ports": {
        "bus1": 24175,
        "bus2": 24180
      },
      "params": {
        "R": 0.0002072226780001074,
        "X": 0.0010272370418533683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24175_24181_1",
      "ports": {
        "bus1": 24175,
        "bus2": 24181
      },
      "params": {
        "R": 0.0002808591234497726,
        "X": 0.001182824489660561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24176_24179_1",
      "ports": {
        "bus1": 24176,
        "bus2": 24179
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0028148330748081207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24176_24334_1",
      "ports": {
        "bus1": 24176,
        "bus2": 24334
      },
      "params": {
        "R": 0.021222399547696114,
        "X": 0.08689132332801819,
        "G": 0.0,
        "B": 0.0074979434721171865
      },
      "extension": {
        "length": 18113.542927734376,
        "rating": 128.6772608757019
      }
    },
    {
      "class": "Branch",
      "id": "branch_24177_24179_1",
      "ports": {
        "bus1": 24177,
        "bus2": 24179
      },
      "params": {
        "R": 0.001286169863305986,
        "X": 0.03866167366504669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24178_24179_1",
      "ports": {
        "bus1": 24178,
        "bus2": 24179
      },
      "params": {
        "R": 0.001286169863305986,
        "X": 0.03866167366504669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24180_24335_1",
      "ports": {
        "bus1": 24180,
        "bus2": 24335
      },
      "params": {
        "R": 0.0004475552123039961,
        "X": 0.00564406206831336,
        "G": 0.0,
        "B": 0.11623416095972061
      },
      "extension": {
        "length": 19094.040474609377,
        "rating": 1135.993480682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_24180_24364_1",
      "ports": {
        "bus1": 24180,
        "bus2": 24364
      },
      "params": {
        "R": 0.0004777566937264055,
        "X": 0.005994486156851053,
        "G": 0.0,
        "B": 0.1654421091079712
      },
      "extension": {
        "length": 19128.613155029296,
        "rating": 1008.1889152526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_24180_24567_1",
      "ports": {
        "bus1": 24180,
        "bus2": 24567
      },
      "params": {
        "R": 0.0004090451402589679,
        "X": 0.004658907186239958,
        "G": 0.0,
        "B": 0.12551836669445038
      },
      "extension": {
        "length": 18439.90682080078,
        "rating": 1070.0068473815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_24182_24183_1",
      "ports": {
        "bus1": 24182,
        "bus2": 24183
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24182_24375_1",
      "ports": {
        "bus1": 24182,
        "bus2": 24375
      },
      "params": {
        "R": 0.005133312661200762,
        "X": 0.021379370242357254,
        "G": 0.0,
        "B": 0.0019485866650938988
      },
      "extension": {
        "length": 4563.058941101074,
        "rating": 130.00980615615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_24184_24185_1",
      "ports": {
        "bus1": 24184,
        "bus2": 24185
      },
      "params": {
        "R": 0.0056942179799079895,
        "X": 0.02496342919766903,
        "G": 0.0,
        "B": 0.003130489261820912
      },
      "extension": {
        "length": 6241.017648284912,
        "rating": 113.4882926940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_24184_24193_1",
      "ports": {
        "bus1": 24193,
        "bus2": 24184
      },
      "params": {
        "R": 0.006363644730299711,
        "X": 0.029065808281302452,
        "G": 0.0,
        "B": 0.0042412420734763145
      },
      "extension": {
        "length": 7850.423423583985,
        "rating": 129.0536403656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_24185_24187_1",
      "ports": {
        "bus1": 24187,
        "bus2": 24185
      },
      "params": {
        "R": 0.006160506512969732,
        "X": 0.03272641822695732,
        "G": 0.0,
        "B": 0.0041657243855297565
      },
      "extension": {
        "length": 7788.525341308594,
        "rating": 116.15558862686157
      }
    },
    {
      "class": "Branch",
      "id": "branch_24186_24187_1",
      "ports": {
        "bus1": 24187,
        "bus2": 24186
      },
      "params": {
        "R": 0.006643353030085564,
        "X": 0.03243335336446762,
        "G": 0.0,
        "B": 0.0027992967516183853
      },
      "extension": {
        "length": 7363.028592224121,
        "rating": 139.00551795959473
      }
    },
    {
      "class": "Branch",
      "id": "branch_24186_24196_1",
      "ports": {
        "bus1": 24186,
        "bus2": 24196
      },
      "params": {
        "R": 0.012903453782200813,
        "X": 0.04802640527486801,
        "G": 0.0,
        "B": 0.007829472422599792
      },
      "extension": {
        "length": 13351.730978759766,
        "rating": 131.02118968963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_24188_24193_1",
      "ports": {
        "bus1": 24188,
        "bus2": 24193
      },
      "params": {
        "R": 0.008931025862693787,
        "X": 0.035566046833992004,
        "G": 0.0,
        "B": 0.0041095488704741
      },
      "extension": {
        "length": 8501.438384033203,
        "rating": 137.51142024993896
      }
    },
    {
      "class": "Branch",
      "id": "branch_24189_24190_1",
      "ports": {
        "bus1": 24189,
        "bus2": 24190
      },
      "params": {
        "R": 0.00025141920195892453,
        "X": 0.0011629026848822832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24189_24281_1",
      "ports": {
        "bus1": 24189,
        "bus2": 24281
      },
      "params": {
        "R": 0.004554270301014185,
        "X": 0.022780930623412132,
        "G": 0.0,
        "B": 0.0034774146042764187
      },
      "extension": {
        "length": 5984.947906402588,
        "rating": 124.88653659820557
      }
    },
    {
      "class": "Branch",
      "id": "branch_24191_24192_1",
      "ports": {
        "bus1": 24191,
        "bus2": 24192
      },
      "params": {
        "R": 0.00021985117928124964,
        "X": 0.0011283108033239841,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24191_24193_1",
      "ports": {
        "bus1": 24191,
        "bus2": 24193
      },
      "params": {
        "R": 0.0094731654971838,
        "X": 0.03905009850859642,
        "G": 0.0,
        "B": 0.004800058901309967
      },
      "extension": {
        "length": 9626.873828247071,
        "rating": 146.78494930267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_24191_24193_2",
      "ports": {
        "bus1": 24191,
        "bus2": 24193
      },
      "params": {
        "R": 0.0094731654971838,
        "X": 0.03905009850859642,
        "G": 0.0,
        "B": 0.004800058901309967
      },
      "extension": {
        "length": 9626.873828247071,
        "rating": 146.78494930267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_24191_24195_1",
      "ports": {
        "bus1": 24195,
        "bus2": 24191
      },
      "params": {
        "R": 0.007293314207345247,
        "X": 0.03449755162000656,
        "G": 0.0,
        "B": 0.005393341649323702
      },
      "extension": {
        "length": 9715.268525756836,
        "rating": 148.38340282440186
      }
    },
    {
      "class": "Branch",
      "id": "branch_24191_24195_2",
      "ports": {
        "bus1": 24195,
        "bus2": 24191
      },
      "params": {
        "R": 0.007293314207345247,
        "X": 0.03449755162000656,
        "G": 0.0,
        "B": 0.005393341649323702
      },
      "extension": {
        "length": 9715.268525756836,
        "rating": 148.38340282440186
      }
    },
    {
      "class": "Branch",
      "id": "branch_24191_24289_1",
      "ports": {
        "bus1": 24191,
        "bus2": 24289
      },
      "params": {
        "R": 0.012042244896292686,
        "X": 0.051612526178359985,
        "G": 0.0,
        "B": 0.006299941800534725
      },
      "extension": {
        "length": 12227.217943359376,
        "rating": 121.62619829177856
      }
    },
    {
      "class": "Branch",
      "id": "branch_24194_24195_1",
      "ports": {
        "bus1": 24194,
        "bus2": 24195
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24197_24198_1",
      "ports": {
        "bus1": 24198,
        "bus2": 24197
      },
      "params": {
        "R": 0.00995713286101818,
        "X": 0.04158874973654747,
        "G": 0.0,
        "B": 0.011682949960231781
      },
      "extension": {
        "length": 16967.618036499025,
        "rating": 114.44644927978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_24197_24199_1",
      "ports": {
        "bus1": 24199,
        "bus2": 24197
      },
      "params": {
        "R": 0.012373186647891998,
        "X": 0.04985163360834122,
        "G": 0.0,
        "B": 0.0041846660897135735
      },
      "extension": {
        "length": 10442.502694335937,
        "rating": 99.32957887649536
      }
    },
    {
      "class": "Branch",
      "id": "branch_24198_24439_1",
      "ports": {
        "bus1": 24198,
        "bus2": 24439
      },
      "params": {
        "R": 0.013087973929941654,
        "X": 0.0684015080332756,
        "G": 0.0,
        "B": 0.008989612571895123
      },
      "extension": {
        "length": 17361.811975341796,
        "rating": 121.72276973724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_24199_24404_1",
      "ports": {
        "bus1": 24404,
        "bus2": 24199
      },
      "params": {
        "R": 0.017453454434871674,
        "X": 0.06690792739391327,
        "G": 0.0,
        "B": 0.00927458330988884
      },
      "extension": {
        "length": 17284.605897216796,
        "rating": 121.59402370452881
      }
    },
    {
      "class": "Branch",
      "id": "branch_24200_24201_1",
      "ports": {
        "bus1": 24201,
        "bus2": 24200
      },
      "params": {
        "R": 0.00039292636211030185,
        "X": 0.026921117678284645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24200_24202_1",
      "ports": {
        "bus1": 24200,
        "bus2": 24202
      },
      "params": {
        "R": 0.00023589101328980178,
        "X": 0.0010163942351937294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24201_24203_1",
      "ports": {
        "bus1": 24203,
        "bus2": 24201
      },
      "params": {
        "R": 0.02220318466424942,
        "X": 0.08586021512746811,
        "G": 0.0,
        "B": 0.008702920749783516
      },
      "extension": {
        "length": 19660.692630981444,
        "rating": 122.4927306175232
      }
    },
    {
      "class": "Branch",
      "id": "branch_24201_24261_1",
      "ports": {
        "bus1": 24201,
        "bus2": 24261
      },
      "params": {
        "R": 0.011796879582107067,
        "X": 0.057181019335985184,
        "G": 0.0,
        "B": 0.007129852660000325
      },
      "extension": {
        "length": 14361.842299438476,
        "rating": 136.1296534538269
      }
    },
    {
      "class": "Branch",
      "id": "branch_24201_24406_1",
      "ports": {
        "bus1": 24201,
        "bus2": 24406
      },
      "params": {
        "R": 0.020781241357326508,
        "X": 0.08958287537097931,
        "G": 0.0,
        "B": 0.006777196191251277
      },
      "extension": {
        "length": 17502.15624609375,
        "rating": 122.07939624786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_24202_24714_1",
      "ports": {
        "bus1": 24202,
        "bus2": 24714
      },
      "params": {
        "R": 0.0020076583605259657,
        "X": 0.021296920254826546,
        "G": 0.0,
        "B": 0.45394662022590637
      },
      "extension": {
        "length": 73419.28452246093,
        "rating": 1122.933292388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_24203_24204_1",
      "ports": {
        "bus1": 24204,
        "bus2": 24203
      },
      "params": {
        "R": 0.019616568461060524,
        "X": 0.09431564807891846,
        "G": 0.0,
        "B": 0.01074158400297165
      },
      "extension": {
        "length": 22690.00749243164,
        "rating": 104.95710372924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_24204_24438_1",
      "ports": {
        "bus1": 24438,
        "bus2": 24204
      },
      "params": {
        "R": 0.01769854687154293,
        "X": 0.08340004831552505,
        "G": 0.0,
        "B": 0.013114383444190025
      },
      "extension": {
        "length": 22647.67184399414,
        "rating": 119.61748600006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_24205_24206_1",
      "ports": {
        "bus1": 24205,
        "bus2": 24206
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24205_24207_1",
      "ports": {
        "bus1": 24207,
        "bus2": 24205
      },
      "params": {
        "R": 0.02417678013443947,
        "X": 0.07558395713567734,
        "G": 0.0,
        "B": 0.011011403985321522
      },
      "extension": {
        "length": 20566.734443481448,
        "rating": 116.73122644424438
      }
    },
    {
      "class": "Branch",
      "id": "branch_24205_24510_1",
      "ports": {
        "bus1": 24205,
        "bus2": 24510
      },
      "params": {
        "R": 0.02206600084900856,
        "X": 0.09338852018117905,
        "G": 0.0,
        "B": 0.008686602115631104
      },
      "extension": {
        "length": 20688.54765930176,
        "rating": 89.87426161766052
      }
    },
    {
      "class": "Branch",
      "id": "branch_24207_24208_1",
      "ports": {
        "bus1": 24207,
        "bus2": 24208
      },
      "params": {
        "R": 0.007850395515561104,
        "X": 0.027630025520920753,
        "G": 0.0,
        "B": 0.0050260708667337894
      },
      "extension": {
        "length": 8451.235401855469,
        "rating": 135.2653980255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_24207_24828_1",
      "ports": {
        "bus1": 24207,
        "bus2": 24828
      },
      "params": {
        "R": 0.010766904801130295,
        "X": 0.043278440833091736,
        "G": 0.0,
        "B": 0.004208188503980637
      },
      "extension": {
        "length": 10017.451034362794,
        "rating": 118.7559962272644
      }
    },
    {
      "class": "Branch",
      "id": "branch_24208_24209_1",
      "ports": {
        "bus1": 24209,
        "bus2": 24208
      },
      "params": {
        "R": 0.0013863436179235578,
        "X": 0.0375661626458168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24208_24210_1",
      "ports": {
        "bus1": 24208,
        "bus2": 24210
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24208_24433_1",
      "ports": {
        "bus1": 24208,
        "bus2": 24433
      },
      "params": {
        "R": 0.03181254863739014,
        "X": 0.13729433715343475,
        "G": 0.0,
        "B": 0.011503479443490505
      },
      "extension": {
        "length": 28654.091079345704,
        "rating": 145.80285549163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_24208_24433_2",
      "ports": {
        "bus1": 24208,
        "bus2": 24433
      },
      "params": {
        "R": 0.03181254863739014,
        "X": 0.13729433715343475,
        "G": 0.0,
        "B": 0.011503479443490505
      },
      "extension": {
        "length": 28654.091079345704,
        "rating": 145.80285549163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_24209_24509_1",
      "ports": {
        "bus1": 24509,
        "bus2": 24209
      },
      "params": {
        "R": 0.04576229676604271,
        "X": 0.11690791696310043,
        "G": 0.0,
        "B": 0.005713311024010181
      },
      "extension": {
        "length": 18736.851858398437,
        "rating": 51.82437300682068
      }
    },
    {
      "class": "Branch",
      "id": "branch_24211_24212_1",
      "ports": {
        "bus1": 24211,
        "bus2": 24212
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24211_24215_1",
      "ports": {
        "bus1": 24215,
        "bus2": 24211
      },
      "params": {
        "R": 0.006368949543684721,
        "X": 0.03299456834793091,
        "G": 0.0,
        "B": 0.0035184058360755444
      },
      "extension": {
        "length": 7869.681968994141,
        "rating": 133.3781599998474
      }
    },
    {
      "class": "Branch",
      "id": "branch_24211_24641_1",
      "ports": {
        "bus1": 24641,
        "bus2": 24211
      },
      "params": {
        "R": 0.00786835141479969,
        "X": 0.038597043603658676,
        "G": 0.0,
        "B": 0.0032501905225217342
      },
      "extension": {
        "length": 7894.966100097657,
        "rating": 137.64039278030396
      }
    },
    {
      "class": "Branch",
      "id": "branch_24213_24214_1",
      "ports": {
        "bus1": 24214,
        "bus2": 24213
      },
      "params": {
        "R": 0.01401142030954361,
        "X": 0.051882967352867126,
        "G": 0.0,
        "B": 0.003854541340842843
      },
      "extension": {
        "length": 10722.214341979981,
        "rating": 119.81704235076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_24214_24215_1",
      "ports": {
        "bus1": 24214,
        "bus2": 24215
      },
      "params": {
        "R": 0.012463709339499474,
        "X": 0.045751821249723434,
        "G": 0.0,
        "B": 0.0037739984691143036
      },
      "extension": {
        "length": 9653.21389489746,
        "rating": 126.21186971664429
      }
    },
    {
      "class": "Branch",
      "id": "branch_24216_24294_1",
      "ports": {
        "bus1": 24294,
        "bus2": 24216
      },
      "params": {
        "R": 0.005919840652495623,
        "X": 0.02580508030951023,
        "G": 0.0,
        "B": 0.003560600569471717
      },
      "extension": {
        "length": 7272.591089172363,
        "rating": 118.86558532714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_24217_24218_1",
      "ports": {
        "bus1": 24217,
        "bus2": 24218
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24217_24294_1",
      "ports": {
        "bus1": 24217,
        "bus2": 24294
      },
      "params": {
        "R": 0.008569312281906605,
        "X": 0.039121292531490326,
        "G": 0.0,
        "B": 0.002829473465681076
      },
      "extension": {
        "length": 7720.703736877442,
        "rating": 136.95143461227417
      }
    },
    {
      "class": "Branch",
      "id": "branch_24219_24287_1",
      "ports": {
        "bus1": 24287,
        "bus2": 24219
      },
      "params": {
        "R": 0.006416619289666414,
        "X": 0.02939656190574169,
        "G": 0.0,
        "B": 0.00508042611181736
      },
      "extension": {
        "length": 8419.992448425293,
        "rating": 135.0499153137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_24219_24294_1",
      "ports": {
        "bus1": 24219,
        "bus2": 24294
      },
      "params": {
        "R": 0.0099869966506958,
        "X": 0.03597284480929375,
        "G": 0.0,
        "B": 0.0026322309859097004
      },
      "extension": {
        "length": 6743.723928771973,
        "rating": 143.95381212234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_24219_24294_2",
      "ports": {
        "bus1": 24219,
        "bus2": 24294
      },
      "params": {
        "R": 0.0099869966506958,
        "X": 0.03597284480929375,
        "G": 0.0,
        "B": 0.0026322309859097004
      },
      "extension": {
        "length": 6743.723928771973,
        "rating": 143.95381212234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_24220_25136_1",
      "ports": {
        "bus1": 24220,
        "bus2": 25136
      },
      "params": {
        "R": 0.016183635219931602,
        "X": 0.07380274683237076,
        "G": 0.0,
        "B": 0.008719796314835548
      },
      "extension": {
        "length": 17739.428646972658,
        "rating": 113.39664459228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_24221_24222_1",
      "ports": {
        "bus1": 24222,
        "bus2": 24221
      },
      "params": {
        "R": 0.01590610295534134,
        "X": 0.06352154165506363,
        "G": 0.0,
        "B": 0.006320510059595109
      },
      "extension": {
        "length": 14188.128623657227,
        "rating": 121.97811603546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_24221_25133_1",
      "ports": {
        "bus1": 24221,
        "bus2": 25133
      },
      "params": {
        "R": 0.019933000206947327,
        "X": 0.08269915729761124,
        "G": 0.0,
        "B": 0.008565406315028667
      },
      "extension": {
        "length": 18378.989469360353,
        "rating": 115.31360149383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_24221_25134_1",
      "ports": {
        "bus1": 25134,
        "bus2": 24221
      },
      "params": {
        "R": 0.007258905563503504,
        "X": 0.027476049959659576,
        "G": 0.0,
        "B": 0.002045933622866869
      },
      "extension": {
        "length": 5154.367115753174,
        "rating": 115.48086404800415
      }
    },
    {
      "class": "Branch",
      "id": "branch_24222_25136_1",
      "ports": {
        "bus1": 24222,
        "bus2": 25136
      },
      "params": {
        "R": 0.010137761943042278,
        "X": 0.03254907205700874,
        "G": 0.0,
        "B": 0.0036066477186977863
      },
      "extension": {
        "length": 7592.067611938477,
        "rating": 102.89652347564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_24223_24224_1",
      "ports": {
        "bus1": 24223,
        "bus2": 24224
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24224_24294_1",
      "ports": {
        "bus1": 24294,
        "bus2": 24224
      },
      "params": {
        "R": 0.009267344139516354,
        "X": 0.038097504526376724,
        "G": 0.0,
        "B": 0.002859109779819846
      },
      "extension": {
        "length": 7918.676304016113,
        "rating": 140.500009059906
      }
    },
    {
      "class": "Branch",
      "id": "branch_24225_24226_1",
      "ports": {
        "bus1": 24225,
        "bus2": 24226
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24225_24227_1",
      "ports": {
        "bus1": 24225,
        "bus2": 24227
      },
      "params": {
        "R": 0.008630631491541862,
        "X": 0.03942744806408882,
        "G": 0.0,
        "B": 0.00391945568844676
      },
      "extension": {
        "length": 8457.724494140626,
        "rating": 116.85322523117065
      }
    },
    {
      "class": "Branch",
      "id": "branch_24225_24230_1",
      "ports": {
        "bus1": 24230,
        "bus2": 24225
      },
      "params": {
        "R": 0.009615915827453136,
        "X": 0.0365242063999176,
        "G": 0.0,
        "B": 0.003714587073773146
      },
      "extension": {
        "length": 8463.966485229492,
        "rating": 137.04239130020142
      }
    },
    {
      "class": "Branch",
      "id": "branch_24225_24302_1",
      "ports": {
        "bus1": 24225,
        "bus2": 24302
      },
      "params": {
        "R": 0.016140166670084,
        "X": 0.06663190573453903,
        "G": 0.0,
        "B": 0.00657372921705246
      },
      "extension": {
        "length": 13968.986697509767,
        "rating": 122.9607343673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_24227_24228_1",
      "ports": {
        "bus1": 24227,
        "bus2": 24228
      },
      "params": {
        "R": 0.00976061262190342,
        "X": 0.046780481934547424,
        "G": 0.0,
        "B": 0.004279482644051313
      },
      "extension": {
        "length": 10539.145353515625,
        "rating": 116.85808897018433
      }
    },
    {
      "class": "Branch",
      "id": "branch_24228_24229_1",
      "ports": {
        "bus1": 24228,
        "bus2": 24229
      },
      "params": {
        "R": 0.0002818940847646445,
        "X": 0.001047177123837173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24230_24530_1",
      "ports": {
        "bus1": 24230,
        "bus2": 24530
      },
      "params": {
        "R": 0.0175055842846632,
        "X": 0.07930153608322144,
        "G": 0.0,
        "B": 0.014103883877396585
      },
      "extension": {
        "length": 24780.80898852539,
        "rating": 139.1015887260437
      }
    },
    {
      "class": "Branch",
      "id": "branch_24230_24721_1",
      "ports": {
        "bus1": 24721,
        "bus2": 24230
      },
      "params": {
        "R": 0.017177846282720566,
        "X": 0.07930735498666763,
        "G": 0.0,
        "B": 0.010871293023228645
      },
      "extension": {
        "length": 20314.815541259766,
        "rating": 119.00472640991211
      }
    },
    {
      "class": "Branch",
      "id": "branch_24231_24232_1",
      "ports": {
        "bus1": 24231,
        "bus2": 24232
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24232_24238_1",
      "ports": {
        "bus1": 24232,
        "bus2": 24238
      },
      "params": {
        "R": 0.03384554386138916,
        "X": 0.16116712987422943,
        "G": 0.0,
        "B": 0.015331882983446121
      },
      "extension": {
        "length": 36829.44183251953,
        "rating": 114.44538831710815
      }
    },
    {
      "class": "Branch",
      "id": "branch_24232_28742_1",
      "ports": {
        "bus1": 28742,
        "bus2": 24232
      },
      "params": {
        "R": 0.021328018978238106,
        "X": 0.07114540785551071,
        "G": 0.0,
        "B": 0.011500207707285881
      },
      "extension": {
        "length": 20052.182269775392,
        "rating": 115.20118713378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_24233_24234_1",
      "ports": {
        "bus1": 24233,
        "bus2": 24234
      },
      "params": {
        "R": 0.00022927465033717453,
        "X": 0.0011430552694946527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24234_24238_1",
      "ports": {
        "bus1": 24234,
        "bus2": 24238
      },
      "params": {
        "R": 0.03548339754343033,
        "X": 0.16190585494041443,
        "G": 0.0,
        "B": 0.014393415302038193
      },
      "extension": {
        "length": 32020.082088134768,
        "rating": 134.17702913284302
      }
    },
    {
      "class": "Branch",
      "id": "branch_24234_24399_1",
      "ports": {
        "bus1": 24234,
        "bus2": 24399
      },
      "params": {
        "R": 0.02301991917192936,
        "X": 0.11231355369091034,
        "G": 0.0,
        "B": 0.011514976620674133
      },
      "extension": {
        "length": 25127.958543090823,
        "rating": 116.85769557952881
      }
    },
    {
      "class": "Branch",
      "id": "branch_24234_24666_1",
      "ports": {
        "bus1": 24666,
        "bus2": 24234
      },
      "params": {
        "R": 0.00407743314281106,
        "X": 0.021618837490677834,
        "G": 0.0,
        "B": 0.0015956618590280414
      },
      "extension": {
        "length": 4349.916125518799,
        "rating": 139.6844506263733
      }
    },
    {
      "class": "Branch",
      "id": "branch_24235_24236_1",
      "ports": {
        "bus1": 24235,
        "bus2": 24236
      },
      "params": {
        "R": 0.010237567126750946,
        "X": 0.04282085597515106,
        "G": 0.0,
        "B": 0.006324054207652807
      },
      "extension": {
        "length": 11967.081775268554,
        "rating": 144.90445852279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_24235_24236_2",
      "ports": {
        "bus1": 24235,
        "bus2": 24236
      },
      "params": {
        "R": 0.010237567126750946,
        "X": 0.04282085597515106,
        "G": 0.0,
        "B": 0.006324054207652807
      },
      "extension": {
        "length": 11967.081775268554,
        "rating": 144.90445852279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_24236_24666_1",
      "ports": {
        "bus1": 24666,
        "bus2": 24236
      },
      "params": {
        "R": 0.01092864666134119,
        "X": 0.060476601123809814,
        "G": 0.0,
        "B": 0.005687754135578871
      },
      "extension": {
        "length": 13017.740713989258,
        "rating": 147.13417291641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_24236_24666_2",
      "ports": {
        "bus1": 24666,
        "bus2": 24236
      },
      "params": {
        "R": 0.01092864666134119,
        "X": 0.060476601123809814,
        "G": 0.0,
        "B": 0.005687754135578871
      },
      "extension": {
        "length": 13017.740713989258,
        "rating": 147.13417291641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_24237_24238_1",
      "ports": {
        "bus1": 24237,
        "bus2": 24238
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24239_24244_1",
      "ports": {
        "bus1": 24244,
        "bus2": 24239
      },
      "params": {
        "R": 0.004570083227008581,
        "X": 0.02539234794676304,
        "G": 0.0,
        "B": 0.0035329647362232204
      },
      "extension": {
        "length": 6730.799461853027,
        "rating": 129.99483346939087
      }
    },
    {
      "class": "Branch",
      "id": "branch_24239_24253_1",
      "ports": {
        "bus1": 24239,
        "bus2": 24253
      },
      "params": {
        "R": 0.010828006081283092,
        "X": 0.04946896433830261,
        "G": 0.0,
        "B": 0.0037857629358768463
      },
      "extension": {
        "length": 9460.074381591798,
        "rating": 119.00426149368286
      }
    },
    {
      "class": "Branch",
      "id": "branch_24240_24241_1",
      "ports": {
        "bus1": 24241,
        "bus2": 24240
      },
      "params": {
        "R": 0.009107506833970547,
        "X": 0.0460255965590477,
        "G": 0.0,
        "B": 0.006484448444098234
      },
      "extension": {
        "length": 11562.69145880127,
        "rating": 132.85441398620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_24240_24242_1",
      "ports": {
        "bus1": 24240,
        "bus2": 24242
      },
      "params": {
        "R": 0.004921244457364082,
        "X": 0.020164871588349342,
        "G": 0.0,
        "B": 0.001699634944088757
      },
      "extension": {
        "length": 4134.907772644043,
        "rating": 126.91779136657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_24241_24795_1",
      "ports": {
        "bus1": 24795,
        "bus2": 24241
      },
      "params": {
        "R": 0.007508920505642891,
        "X": 0.03292413428425789,
        "G": 0.0,
        "B": 0.0033069977071136236
      },
      "extension": {
        "length": 7531.447242370606,
        "rating": 139.3938422203064
      }
    },
    {
      "class": "Branch",
      "id": "branch_24242_24258_1",
      "ports": {
        "bus1": 24258,
        "bus2": 24242
      },
      "params": {
        "R": 0.012501595541834831,
        "X": 0.05695421248674393,
        "G": 0.0,
        "B": 0.0078512504696846
      },
      "extension": {
        "length": 14865.49439428711,
        "rating": 134.93988513946533
      }
    },
    {
      "class": "Branch",
      "id": "branch_24243_24244_1",
      "ports": {
        "bus1": 24243,
        "bus2": 24244
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24244_24266_1",
      "ports": {
        "bus1": 24244,
        "bus2": 24266
      },
      "params": {
        "R": 0.006346997804939747,
        "X": 0.033809829503297806,
        "G": 0.0,
        "B": 0.0022252395283430815
      },
      "extension": {
        "length": 6496.237500183106,
        "rating": 132.27955102920532
      }
    },
    {
      "class": "Branch",
      "id": "branch_24244_24342_1",
      "ports": {
        "bus1": 24244,
        "bus2": 24342
      },
      "params": {
        "R": 0.02318596839904785,
        "X": 0.09942454844713211,
        "G": 0.0,
        "B": 0.00808448251336813
      },
      "extension": {
        "length": 20006.028063720703,
        "rating": 143.67914199829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_24244_24342_2",
      "ports": {
        "bus1": 24244,
        "bus2": 24342
      },
      "params": {
        "R": 0.02318596839904785,
        "X": 0.09942454844713211,
        "G": 0.0,
        "B": 0.00808448251336813
      },
      "extension": {
        "length": 20006.028063720703,
        "rating": 143.67914199829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_24245_24264_1",
      "ports": {
        "bus1": 24264,
        "bus2": 24245
      },
      "params": {
        "R": 0.008286901749670506,
        "X": 0.03603562340140343,
        "G": 0.0,
        "B": 0.003104416653513908
      },
      "extension": {
        "length": 6970.736258239746,
        "rating": 127.14967727661133
      }
    },
    {
      "class": "Branch",
      "id": "branch_24245_24266_1",
      "ports": {
        "bus1": 24245,
        "bus2": 24266
      },
      "params": {
        "R": 0.009105202741920948,
        "X": 0.03330470621585846,
        "G": 0.0,
        "B": 0.0033628896344453096
      },
      "extension": {
        "length": 6891.686897277832,
        "rating": 138.44614028930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_24245_24365_1",
      "ports": {
        "bus1": 24245,
        "bus2": 24365
      },
      "params": {
        "R": 0.01830815151333809,
        "X": 0.0772179514169693,
        "G": 0.0,
        "B": 0.006968848872929812
      },
      "extension": {
        "length": 16344.574624511719,
        "rating": 142.41520166397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_24245_24365_2",
      "ports": {
        "bus1": 24245,
        "bus2": 24365
      },
      "params": {
        "R": 0.01830815151333809,
        "X": 0.0772179514169693,
        "G": 0.0,
        "B": 0.006968848872929812
      },
      "extension": {
        "length": 16344.574624511719,
        "rating": 142.41520166397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_24246_24266_1",
      "ports": {
        "bus1": 24266,
        "bus2": 24246
      },
      "params": {
        "R": 0.004901425447314978,
        "X": 0.02204601652920246,
        "G": 0.0,
        "B": 0.0034623683895915747
      },
      "extension": {
        "length": 6510.447353759766,
        "rating": 132.65929222106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_24246_24582_1",
      "ports": {
        "bus1": 24246,
        "bus2": 24582
      },
      "params": {
        "R": 0.0020596410613507032,
        "X": 0.006494056433439255,
        "G": 0.0,
        "B": 0.0008775321766734123
      },
      "extension": {
        "length": 1717.2123053741457,
        "rating": 112.75311708450317
      }
    },
    {
      "class": "Branch",
      "id": "branch_24247_24248_1",
      "ports": {
        "bus1": 24247,
        "bus2": 24248
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24248_24249_1",
      "ports": {
        "bus1": 24249,
        "bus2": 24248
      },
      "params": {
        "R": 0.015311948955059052,
        "X": 0.0405847430229187,
        "G": 0.0,
        "B": 0.004802854266017675
      },
      "extension": {
        "length": 10550.312485839844,
        "rating": 117.65861511230469
      }
    },
    {
      "class": "Branch",
      "id": "branch_24248_24432_1",
      "ports": {
        "bus1": 24432,
        "bus2": 24248
      },
      "params": {
        "R": 0.01137405727058649,
        "X": 0.04678681120276451,
        "G": 0.0,
        "B": 0.007727277930825949
      },
      "extension": {
        "length": 13944.970302978516,
        "rating": 115.24147987365723
      }
    },
    {
      "class": "Branch",
      "id": "branch_24249_24251_1",
      "ports": {
        "bus1": 24251,
        "bus2": 24249
      },
      "params": {
        "R": 0.010187839157879353,
        "X": 0.04601274058222771,
        "G": 0.0,
        "B": 0.004768544342368841
      },
      "extension": {
        "length": 10213.28947595215,
        "rating": 153.35307121276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_24249_24251_2",
      "ports": {
        "bus1": 24251,
        "bus2": 24249
      },
      "params": {
        "R": 0.010187839157879353,
        "X": 0.04601274058222771,
        "G": 0.0,
        "B": 0.004768544342368841
      },
      "extension": {
        "length": 10213.28947595215,
        "rating": 153.35307121276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_24249_24251_3",
      "ports": {
        "bus1": 24251,
        "bus2": 24249
      },
      "params": {
        "R": 0.010187839157879353,
        "X": 0.04601274058222771,
        "G": 0.0,
        "B": 0.004768544342368841
      },
      "extension": {
        "length": 10213.28947595215,
        "rating": 153.35307121276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_24249_24393_1",
      "ports": {
        "bus1": 24249,
        "bus2": 24393
      },
      "params": {
        "R": 0.006392260082066059,
        "X": 0.024325093254446983,
        "G": 0.0,
        "B": 0.004118268843740225
      },
      "extension": {
        "length": 7449.904614990234,
        "rating": 146.63147926330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_24249_24393_2",
      "ports": {
        "bus1": 24249,
        "bus2": 24393
      },
      "params": {
        "R": 0.006392260082066059,
        "X": 0.024325093254446983,
        "G": 0.0,
        "B": 0.004118268843740225
      },
      "extension": {
        "length": 7449.904614990234,
        "rating": 146.63147926330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_24250_24251_1",
      "ports": {
        "bus1": 24251,
        "bus2": 24250
      },
      "params": {
        "R": 0.00048413523472845554,
        "X": 0.02463868260383606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24250_24252_1",
      "ports": {
        "bus1": 24250,
        "bus2": 24252
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24250_24385_1",
      "ports": {
        "bus1": 24385,
        "bus2": 24250
      },
      "params": {
        "R": 0.000952025584410876,
        "X": 0.010405530221760273,
        "G": 0.0,
        "B": 0.1538560688495636
      },
      "extension": {
        "length": 27458.870266845704,
        "rating": 1122.1314430236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_24250_24435_1",
      "ports": {
        "bus1": 24250,
        "bus2": 24435
      },
      "params": {
        "R": 0.0007705770549364388,
        "X": 0.009796134196221828,
        "G": 0.0,
        "B": 0.27982279658317566
      },
      "extension": {
        "length": 35885.493775634764,
        "rating": 1155.790138244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_24251_24382_1",
      "ports": {
        "bus1": 24251,
        "bus2": 24382
      },
      "params": {
        "R": 0.025913933292031288,
        "X": 0.11442437022924423,
        "G": 0.0,
        "B": 0.011026662774384022
      },
      "extension": {
        "length": 27453.415623046876,
        "rating": 123.40401411056519
      }
    },
    {
      "class": "Branch",
      "id": "branch_24251_24432_1",
      "ports": {
        "bus1": 24432,
        "bus2": 24251
      },
      "params": {
        "R": 0.015243511646986008,
        "X": 0.07065152376890182,
        "G": 0.0,
        "B": 0.00764167308807373
      },
      "extension": {
        "length": 15508.072613891602,
        "rating": 132.48426914215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_24253_24254_1",
      "ports": {
        "bus1": 24253,
        "bus2": 24254
      },
      "params": {
        "R": 0.00026806615642271936,
        "X": 0.001139474450610578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24253_24318_1",
      "ports": {
        "bus1": 24253,
        "bus2": 24318
      },
      "params": {
        "R": 0.010747338645160198,
        "X": 0.04816398397088051,
        "G": 0.0,
        "B": 0.0036236916203051805
      },
      "extension": {
        "length": 9621.758373046876,
        "rating": 114.76014852523804
      }
    },
    {
      "class": "Branch",
      "id": "branch_24253_24341_1",
      "ports": {
        "bus1": 24341,
        "bus2": 24253
      },
      "params": {
        "R": 0.0071977656334638596,
        "X": 0.02896677888929844,
        "G": 0.0,
        "B": 0.003993571270257235
      },
      "extension": {
        "length": 7510.937075683594,
        "rating": 126.22151374816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_24255_24256_1",
      "ports": {
        "bus1": 24255,
        "bus2": 24256
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24256_24321_1",
      "ports": {
        "bus1": 24321,
        "bus2": 24256
      },
      "params": {
        "R": 0.00631719222292304,
        "X": 0.02114037610590458,
        "G": 0.0,
        "B": 0.002035052515566349
      },
      "extension": {
        "length": 4695.4207688598635,
        "rating": 136.33373975753784
      }
    },
    {
      "class": "Branch",
      "id": "branch_24256_24795_1",
      "ports": {
        "bus1": 24256,
        "bus2": 24795
      },
      "params": {
        "R": 0.005071707535535097,
        "X": 0.025927871465682983,
        "G": 0.0,
        "B": 0.0023469484876841307
      },
      "extension": {
        "length": 4943.412527069092,
        "rating": 144.6933388710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_24256_24795_2",
      "ports": {
        "bus1": 24256,
        "bus2": 24795
      },
      "params": {
        "R": 0.005071707535535097,
        "X": 0.025927871465682983,
        "G": 0.0,
        "B": 0.0023469484876841307
      },
      "extension": {
        "length": 4943.412527069092,
        "rating": 144.6933388710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_24257_24258_1",
      "ports": {
        "bus1": 24257,
        "bus2": 24258
      },
      "params": {
        "R": 0.00023218044952955097,
        "X": 0.001056184875778854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24258_24795_1",
      "ports": {
        "bus1": 24258,
        "bus2": 24795
      },
      "params": {
        "R": 0.0027501846197992563,
        "X": 0.012345892377197742,
        "G": 0.0,
        "B": 0.001064168638549745
      },
      "extension": {
        "length": 2402.800905487061,
        "rating": 147.1990466117859
      }
    },
    {
      "class": "Branch",
      "id": "branch_24258_24795_2",
      "ports": {
        "bus1": 24258,
        "bus2": 24795
      },
      "params": {
        "R": 0.0027501846197992563,
        "X": 0.012345892377197742,
        "G": 0.0,
        "B": 0.001064168638549745
      },
      "extension": {
        "length": 2402.800905487061,
        "rating": 147.1990466117859
      }
    },
    {
      "class": "Branch",
      "id": "branch_24259_24260_1",
      "ports": {
        "bus1": 24259,
        "bus2": 24260
      },
      "params": {
        "R": 0.0002315352321602404,
        "X": 0.0010987548157572746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24259_24333_1",
      "ports": {
        "bus1": 24259,
        "bus2": 24333
      },
      "params": {
        "R": 0.005351724568754435,
        "X": 0.023962881416082382,
        "G": 0.0,
        "B": 0.0017011066665872931
      },
      "extension": {
        "length": 4755.675474700928,
        "rating": 119.5172667503357
      }
    },
    {
      "class": "Branch",
      "id": "branch_24259_24356_1",
      "ports": {
        "bus1": 24259,
        "bus2": 24356
      },
      "params": {
        "R": 0.009813433513045311,
        "X": 0.04749000072479248,
        "G": 0.0,
        "B": 0.005736597813665867
      },
      "extension": {
        "length": 10562.03981652832,
        "rating": 146.51775360107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_24259_24356_2",
      "ports": {
        "bus1": 24259,
        "bus2": 24356
      },
      "params": {
        "R": 0.009813433513045311,
        "X": 0.04749000072479248,
        "G": 0.0,
        "B": 0.005736597813665867
      },
      "extension": {
        "length": 10562.03981652832,
        "rating": 146.51775360107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_24259_24359_1",
      "ports": {
        "bus1": 24359,
        "bus2": 24259
      },
      "params": {
        "R": 0.0052938819862902164,
        "X": 0.02850794605910778,
        "G": 0.0,
        "B": 0.002510262653231621
      },
      "extension": {
        "length": 6063.456253875733,
        "rating": 113.68980407714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_24261_24262_1",
      "ports": {
        "bus1": 24262,
        "bus2": 24261
      },
      "params": {
        "R": 0.011195400729775429,
        "X": 0.04663649573922157,
        "G": 0.0,
        "B": 0.007121073082089424
      },
      "extension": {
        "length": 12961.96030480957,
        "rating": 131.63917064666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_24262_24263_1",
      "ports": {
        "bus1": 24262,
        "bus2": 24263
      },
      "params": {
        "R": 0.0134532256051898,
        "X": 0.0656636655330658,
        "G": 0.0,
        "B": 0.007091615814715624
      },
      "extension": {
        "length": 16463.152502929686,
        "rating": 126.64549350738525
      }
    },
    {
      "class": "Branch",
      "id": "branch_24264_24336_1",
      "ports": {
        "bus1": 24336,
        "bus2": 24264
      },
      "params": {
        "R": 0.004376194905489683,
        "X": 0.019230421632528305,
        "G": 0.0,
        "B": 0.004567641299217939
      },
      "extension": {
        "length": 6317.092969848633,
        "rating": 147.38143682479858
      }
    },
    {
      "class": "Branch",
      "id": "branch_24264_24336_2",
      "ports": {
        "bus1": 24336,
        "bus2": 24264
      },
      "params": {
        "R": 0.004376194905489683,
        "X": 0.019230421632528305,
        "G": 0.0,
        "B": 0.004567641299217939
      },
      "extension": {
        "length": 6317.092969848633,
        "rating": 147.38143682479858
      }
    },
    {
      "class": "Branch",
      "id": "branch_24265_24266_1",
      "ports": {
        "bus1": 24265,
        "bus2": 24266
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24267_24582_1",
      "ports": {
        "bus1": 24582,
        "bus2": 24267
      },
      "params": {
        "R": 0.00493171950802207,
        "X": 0.01836257055401802,
        "G": 0.0,
        "B": 0.0026210229843854904
      },
      "extension": {
        "length": 4542.840384521484,
        "rating": 127.49738693237305
      }
    },
    {
      "class": "Branch",
      "id": "branch_24268_24680_1",
      "ports": {
        "bus1": 24268,
        "bus2": 24680
      },
      "params": {
        "R": 0.0022566469851881266,
        "X": 0.011006715707480907,
        "G": 0.0,
        "B": 0.0009458902641199528
      },
      "extension": {
        "length": 2205.255201828003,
        "rating": 165.41552543640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_24268_24680_2",
      "ports": {
        "bus1": 24268,
        "bus2": 24680
      },
      "params": {
        "R": 0.0022566469851881266,
        "X": 0.011006715707480907,
        "G": 0.0,
        "B": 0.0009458902641199528
      },
      "extension": {
        "length": 2205.255201828003,
        "rating": 165.41552543640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_24268_24680_3",
      "ports": {
        "bus1": 24268,
        "bus2": 24680
      },
      "params": {
        "R": 0.0022566469851881266,
        "X": 0.011006715707480907,
        "G": 0.0,
        "B": 0.0009458902641199528
      },
      "extension": {
        "length": 2205.255201828003,
        "rating": 165.41552543640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_24269_24575_1",
      "ports": {
        "bus1": 24269,
        "bus2": 24575
      },
      "params": {
        "R": 0.006010144948959351,
        "X": 0.029400866478681564,
        "G": 0.0,
        "B": 0.0027133969124406576
      },
      "extension": {
        "length": 6785.937561401367,
        "rating": 154.87016439437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_24269_24575_2",
      "ports": {
        "bus1": 24269,
        "bus2": 24575
      },
      "params": {
        "R": 0.006010144948959351,
        "X": 0.029400866478681564,
        "G": 0.0,
        "B": 0.0027133969124406576
      },
      "extension": {
        "length": 6785.937561401367,
        "rating": 154.87016439437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_24269_24575_3",
      "ports": {
        "bus1": 24269,
        "bus2": 24575
      },
      "params": {
        "R": 0.006010144948959351,
        "X": 0.029400866478681564,
        "G": 0.0,
        "B": 0.0027133969124406576
      },
      "extension": {
        "length": 6785.937561401367,
        "rating": 154.87016439437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_24269_24822_1",
      "ports": {
        "bus1": 24269,
        "bus2": 24822
      },
      "params": {
        "R": 0.004236111883074045,
        "X": 0.01906154863536358,
        "G": 0.0,
        "B": 0.0012253784807398915
      },
      "extension": {
        "length": 3577.195384552002,
        "rating": 146.61496877670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_24269_24822_2",
      "ports": {
        "bus1": 24269,
        "bus2": 24822
      },
      "params": {
        "R": 0.004236111883074045,
        "X": 0.01906154863536358,
        "G": 0.0,
        "B": 0.0012253784807398915
      },
      "extension": {
        "length": 3577.195384552002,
        "rating": 146.61496877670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_24270_24271_1",
      "ports": {
        "bus1": 24270,
        "bus2": 24271
      },
      "params": {
        "R": 0.006416345946490765,
        "X": 0.02991299517452717,
        "G": 0.0,
        "B": 0.003063928103074431
      },
      "extension": {
        "length": 7062.763036376953,
        "rating": 115.56820869445801
      }
    },
    {
      "class": "Branch",
      "id": "branch_24270_24276_1",
      "ports": {
        "bus1": 24276,
        "bus2": 24270
      },
      "params": {
        "R": 0.006333752069622278,
        "X": 0.01869833655655384,
        "G": 0.0,
        "B": 0.0014509116299450397
      },
      "extension": {
        "length": 3407.838593994141,
        "rating": 144.988214969635
      }
    },
    {
      "class": "Branch",
      "id": "branch_24270_24276_2",
      "ports": {
        "bus1": 24276,
        "bus2": 24270
      },
      "params": {
        "R": 0.006333752069622278,
        "X": 0.01869833655655384,
        "G": 0.0,
        "B": 0.0014509116299450397
      },
      "extension": {
        "length": 3407.838593994141,
        "rating": 144.988214969635
      }
    },
    {
      "class": "Branch",
      "id": "branch_24270_24283_1",
      "ports": {
        "bus1": 24270,
        "bus2": 24283
      },
      "params": {
        "R": 0.004914155229926109,
        "X": 0.0169044379144907,
        "G": 0.0,
        "B": 0.0016302026342600584
      },
      "extension": {
        "length": 3718.7045609436036,
        "rating": 122.62331247329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_24270_24579_1",
      "ports": {
        "bus1": 24579,
        "bus2": 24270
      },
      "params": {
        "R": 0.004026398062705994,
        "X": 0.017155161127448082,
        "G": 0.0,
        "B": 0.00251549924723804
      },
      "extension": {
        "length": 4653.398217590332,
        "rating": 147.18118906021118
      }
    },
    {
      "class": "Branch",
      "id": "branch_24270_24579_2",
      "ports": {
        "bus1": 24579,
        "bus2": 24270
      },
      "params": {
        "R": 0.004026398062705994,
        "X": 0.017155161127448082,
        "G": 0.0,
        "B": 0.00251549924723804
      },
      "extension": {
        "length": 4653.398217590332,
        "rating": 147.18118906021118
      }
    },
    {
      "class": "Branch",
      "id": "branch_24271_24272_1",
      "ports": {
        "bus1": 24271,
        "bus2": 24272
      },
      "params": {
        "R": 0.00020146447059232742,
        "X": 0.0010988640133291483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24271_24275_1",
      "ports": {
        "bus1": 24271,
        "bus2": 24275
      },
      "params": {
        "R": 0.005780043546110392,
        "X": 0.020106006413698196,
        "G": 0.0,
        "B": 0.0028585109394043684
      },
      "extension": {
        "length": 5370.854238830567,
        "rating": 129.44358587265015
      }
    },
    {
      "class": "Branch",
      "id": "branch_24271_24280_1",
      "ports": {
        "bus1": 24280,
        "bus2": 24271
      },
      "params": {
        "R": 0.005360750015825033,
        "X": 0.01874934881925583,
        "G": 0.0,
        "B": 0.0029399690683931112
      },
      "extension": {
        "length": 4978.2365293579105,
        "rating": 131.5890073776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_24271_24282_1",
      "ports": {
        "bus1": 24271,
        "bus2": 24282
      },
      "params": {
        "R": 0.00732878502458334,
        "X": 0.0292890053242445,
        "G": 0.0,
        "B": 0.0043768687173724174
      },
      "extension": {
        "length": 7664.369268493652,
        "rating": 119.9067234992981
      }
    },
    {
      "class": "Branch",
      "id": "branch_24273_24274_1",
      "ports": {
        "bus1": 24273,
        "bus2": 24274
      },
      "params": {
        "R": 0.0002230945829069242,
        "X": 0.0011985708260908723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24273_24282_1",
      "ports": {
        "bus1": 24273,
        "bus2": 24282
      },
      "params": {
        "R": 0.0036719548515975475,
        "X": 0.018412740901112556,
        "G": 0.0,
        "B": 0.0028460812754929066
      },
      "extension": {
        "length": 5266.40026574707,
        "rating": 111.80554628372192
      }
    },
    {
      "class": "Branch",
      "id": "branch_24273_24283_1",
      "ports": {
        "bus1": 24273,
        "bus2": 24283
      },
      "params": {
        "R": 0.0035844154190272093,
        "X": 0.01659156195819378,
        "G": 0.0,
        "B": 0.002054692478850484
      },
      "extension": {
        "length": 3782.49235345459,
        "rating": 121.94808721542358
      }
    },
    {
      "class": "Branch",
      "id": "branch_24275_24280_1",
      "ports": {
        "bus1": 24280,
        "bus2": 24275
      },
      "params": {
        "R": 0.004365095868706703,
        "X": 0.021315695717930794,
        "G": 0.0,
        "B": 0.0019175979541614652
      },
      "extension": {
        "length": 4517.63682989502,
        "rating": 97.58466482162476
      }
    },
    {
      "class": "Branch",
      "id": "branch_24276_24544_1",
      "ports": {
        "bus1": 24276,
        "bus2": 24544
      },
      "params": {
        "R": 0.005138318054378033,
        "X": 0.017556780949234962,
        "G": 0.0,
        "B": 0.0033109488431364302
      },
      "extension": {
        "length": 5454.041010040283,
        "rating": 135.26983261108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_24277_24278_1",
      "ports": {
        "bus1": 24277,
        "bus2": 24278
      },
      "params": {
        "R": 0.00028053257847204804,
        "X": 0.0010464952792972326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24278_24284_1",
      "ports": {
        "bus1": 24284,
        "bus2": 24278
      },
      "params": {
        "R": 0.004655695986002684,
        "X": 0.019410261884331703,
        "G": 0.0,
        "B": 0.002504336880519986
      },
      "extension": {
        "length": 4982.725022827149,
        "rating": 121.9488263130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_24278_24624_1",
      "ports": {
        "bus1": 24624,
        "bus2": 24278
      },
      "params": {
        "R": 0.004708436317741871,
        "X": 0.024067053571343422,
        "G": 0.0,
        "B": 0.002036703284829855
      },
      "extension": {
        "length": 4948.011525421142,
        "rating": 118.1281566619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_24278_24712_1",
      "ports": {
        "bus1": 24278,
        "bus2": 24712
      },
      "params": {
        "R": 0.0064571877010166645,
        "X": 0.03134281933307648,
        "G": 0.0,
        "B": 0.0036351834423840046
      },
      "extension": {
        "length": 7978.157091979981,
        "rating": 138.1083607673645
      }
    },
    {
      "class": "Branch",
      "id": "branch_24279_24280_1",
      "ports": {
        "bus1": 24279,
        "bus2": 24280
      },
      "params": {
        "R": 0.004167146049439907,
        "X": 0.019319353625178337,
        "G": 0.0,
        "B": 0.003342035925015807
      },
      "extension": {
        "length": 5393.4068273620605,
        "rating": 139.55572843551636
      }
    },
    {
      "class": "Branch",
      "id": "branch_24279_24285_1",
      "ports": {
        "bus1": 24285,
        "bus2": 24279
      },
      "params": {
        "R": 0.004890823736786842,
        "X": 0.021393518894910812,
        "G": 0.0,
        "B": 0.0031893199775367975
      },
      "extension": {
        "length": 5618.466520202637,
        "rating": 112.29574680328369
      }
    },
    {
      "class": "Branch",
      "id": "branch_24281_24282_1",
      "ports": {
        "bus1": 24282,
        "bus2": 24281
      },
      "params": {
        "R": 0.005376028828322887,
        "X": 0.021491508930921555,
        "G": 0.0,
        "B": 0.004938506055623293
      },
      "extension": {
        "length": 7284.032948913575,
        "rating": 128.7569522857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_24282_24283_1",
      "ports": {
        "bus1": 24283,
        "bus2": 24282
      },
      "params": {
        "R": 0.0032274529803544283,
        "X": 0.013314391486346722,
        "G": 0.0,
        "B": 0.0019487059907987714
      },
      "extension": {
        "length": 3844.9210893859863,
        "rating": 130.13147115707397
      }
    },
    {
      "class": "Branch",
      "id": "branch_24283_24579_1",
      "ports": {
        "bus1": 24579,
        "bus2": 24283
      },
      "params": {
        "R": 0.002994943642988801,
        "X": 0.013675081543624401,
        "G": 0.0,
        "B": 0.004135369323194027
      },
      "extension": {
        "length": 5459.518291992188,
        "rating": 144.18824911117554
      }
    },
    {
      "class": "Branch",
      "id": "branch_24283_24579_2",
      "ports": {
        "bus1": 24579,
        "bus2": 24283
      },
      "params": {
        "R": 0.002994943642988801,
        "X": 0.013675081543624401,
        "G": 0.0,
        "B": 0.004135369323194027
      },
      "extension": {
        "length": 5459.518291992188,
        "rating": 144.18824911117554
      }
    },
    {
      "class": "Branch",
      "id": "branch_24284_24579_1",
      "ports": {
        "bus1": 24284,
        "bus2": 24579
      },
      "params": {
        "R": 0.01403720397502184,
        "X": 0.06614511460065842,
        "G": 0.0,
        "B": 0.006786651443690062
      },
      "extension": {
        "length": 15072.531431396485,
        "rating": 148.50648641586304
      }
    },
    {
      "class": "Branch",
      "id": "branch_24284_24579_2",
      "ports": {
        "bus1": 24284,
        "bus2": 24579
      },
      "params": {
        "R": 0.01403720397502184,
        "X": 0.06614511460065842,
        "G": 0.0,
        "B": 0.006786651443690062
      },
      "extension": {
        "length": 15072.531431396485,
        "rating": 148.50648641586304
      }
    },
    {
      "class": "Branch",
      "id": "branch_24284_24624_1",
      "ports": {
        "bus1": 24284,
        "bus2": 24624
      },
      "params": {
        "R": 0.0007793674594722688,
        "X": 0.0029361264314502478,
        "G": 0.0,
        "B": 0.0006696711643598974
      },
      "extension": {
        "length": 900.8175790557862,
        "rating": 120.15080451965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_24285_24286_1",
      "ports": {
        "bus1": 24285,
        "bus2": 24286
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24287_24291_1",
      "ports": {
        "bus1": 24287,
        "bus2": 24291
      },
      "params": {
        "R": 0.014409778639674187,
        "X": 0.07612887769937515,
        "G": 0.0,
        "B": 0.0067284624092280865
      },
      "extension": {
        "length": 16043.425796997071,
        "rating": 100.72208642959595
      }
    },
    {
      "class": "Branch",
      "id": "branch_24287_24293_1",
      "ports": {
        "bus1": 24293,
        "bus2": 24287
      },
      "params": {
        "R": 0.007890885695815086,
        "X": 0.03804810717701912,
        "G": 0.0,
        "B": 0.00338265928439796
      },
      "extension": {
        "length": 8363.192938659668,
        "rating": 134.05492305755615
      }
    },
    {
      "class": "Branch",
      "id": "branch_24288_24289_1",
      "ports": {
        "bus1": 24289,
        "bus2": 24288
      },
      "params": {
        "R": 0.00048358997446484864,
        "X": 0.02076328732073307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24288_24289_2",
      "ports": {
        "bus1": 24289,
        "bus2": 24288
      },
      "params": {
        "R": 0.00048358997446484864,
        "X": 0.02076328732073307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24288_24289_3",
      "ports": {
        "bus1": 24289,
        "bus2": 24288
      },
      "params": {
        "R": 0.00048358997446484864,
        "X": 0.02076328732073307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24288_24290_1",
      "ports": {
        "bus1": 24288,
        "bus2": 24290
      },
      "params": {
        "R": 0.00022162900131661445,
        "X": 0.001040061586536467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24288_24764_1",
      "ports": {
        "bus1": 24764,
        "bus2": 24288
      },
      "params": {
        "R": 0.0008786347461864352,
        "X": 0.011486873030662537,
        "G": 0.0,
        "B": 0.21278639137744904
      },
      "extension": {
        "length": 35278.91405639648,
        "rating": 1351.5165328979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_24288_24764_2",
      "ports": {
        "bus1": 24764,
        "bus2": 24288
      },
      "params": {
        "R": 0.0008786347461864352,
        "X": 0.011486873030662537,
        "G": 0.0,
        "B": 0.21278639137744904
      },
      "extension": {
        "length": 35278.91405639648,
        "rating": 1351.5165328979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_24295_24298_1",
      "ports": {
        "bus1": 24298,
        "bus2": 24295
      },
      "params": {
        "R": 0.010055022314190865,
        "X": 0.03494882211089134,
        "G": 0.0,
        "B": 0.003845840459689498
      },
      "extension": {
        "length": 8899.889063049317,
        "rating": 124.92990493774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_24296_24297_1",
      "ports": {
        "bus1": 24296,
        "bus2": 24297
      },
      "params": {
        "R": 0.00024331826716661453,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24297_24298_1",
      "ports": {
        "bus1": 24298,
        "bus2": 24297
      },
      "params": {
        "R": 0.01290113478899002,
        "X": 0.05784789100289345,
        "G": 0.0,
        "B": 0.005816179793328047
      },
      "extension": {
        "length": 14180.028001831055,
        "rating": 133.55512619018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_24297_24448_1",
      "ports": {
        "bus1": 24297,
        "bus2": 24448
      },
      "params": {
        "R": 0.021359749138355255,
        "X": 0.09120752662420273,
        "G": 0.0,
        "B": 0.012081458233296871
      },
      "extension": {
        "length": 23862.134319213867,
        "rating": 137.06077337265015
      }
    },
    {
      "class": "Branch",
      "id": "branch_24298_24299_1",
      "ports": {
        "bus1": 24298,
        "bus2": 24299
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24300_24301_1",
      "ports": {
        "bus1": 24300,
        "bus2": 24301
      },
      "params": {
        "R": 0.00023167890321929008,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24300_24442_1",
      "ports": {
        "bus1": 24300,
        "bus2": 24442
      },
      "params": {
        "R": 0.020638594403862953,
        "X": 0.10102260112762451,
        "G": 0.0,
        "B": 0.008927466347813606
      },
      "extension": {
        "length": 20798.82078881836,
        "rating": 115.5152678489685
      }
    },
    {
      "class": "Branch",
      "id": "branch_24300_24443_1",
      "ports": {
        "bus1": 24443,
        "bus2": 24300
      },
      "params": {
        "R": 0.013489456847310066,
        "X": 0.07600124925374985,
        "G": 0.0,
        "B": 0.0069947075098752975
      },
      "extension": {
        "length": 16406.12430944824,
        "rating": 116.96270704269409
      }
    },
    {
      "class": "Branch",
      "id": "branch_24300_25251_1",
      "ports": {
        "bus1": 24300,
        "bus2": 25251
      },
      "params": {
        "R": 0.02743438631296158,
        "X": 0.11382078379392624,
        "G": 0.0,
        "B": 0.015143688768148422
      },
      "extension": {
        "length": 29719.77561254883,
        "rating": 128.9286494255066
      }
    },
    {
      "class": "Branch",
      "id": "branch_24302_24445_1",
      "ports": {
        "bus1": 24302,
        "bus2": 24445
      },
      "params": {
        "R": 0.01716081239283085,
        "X": 0.07887766510248184,
        "G": 0.0,
        "B": 0.009512743912637234
      },
      "extension": {
        "length": 19978.38649511719,
        "rating": 148.03485870361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_24302_24445_2",
      "ports": {
        "bus1": 24302,
        "bus2": 24445
      },
      "params": {
        "R": 0.01716081239283085,
        "X": 0.07887766510248184,
        "G": 0.0,
        "B": 0.009512743912637234
      },
      "extension": {
        "length": 19978.38649511719,
        "rating": 148.03485870361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_24302_24721_1",
      "ports": {
        "bus1": 24721,
        "bus2": 24302
      },
      "params": {
        "R": 0.021519415080547333,
        "X": 0.07761238515377045,
        "G": 0.0,
        "B": 0.005458434112370014
      },
      "extension": {
        "length": 15386.333067993164,
        "rating": 146.60881757736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_24302_24721_2",
      "ports": {
        "bus1": 24721,
        "bus2": 24302
      },
      "params": {
        "R": 0.021519415080547333,
        "X": 0.07761238515377045,
        "G": 0.0,
        "B": 0.005458434112370014
      },
      "extension": {
        "length": 15386.333067993164,
        "rating": 146.60881757736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_24303_24304_1",
      "ports": {
        "bus1": 24304,
        "bus2": 24303
      },
      "params": {
        "R": 0.013849854469299316,
        "X": 0.05553436279296875,
        "G": 0.0,
        "B": 0.007204296533018351
      },
      "extension": {
        "length": 14273.020930297853,
        "rating": 132.85998106002808
      }
    },
    {
      "class": "Branch",
      "id": "branch_24303_24469_1",
      "ports": {
        "bus1": 24469,
        "bus2": 24303
      },
      "params": {
        "R": 0.013064920902252197,
        "X": 0.059627845883369446,
        "G": 0.0,
        "B": 0.01006097812205553
      },
      "extension": {
        "length": 18578.601192260743,
        "rating": 145.34389972686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_24303_24469_2",
      "ports": {
        "bus1": 24469,
        "bus2": 24303
      },
      "params": {
        "R": 0.013064920902252197,
        "X": 0.059627845883369446,
        "G": 0.0,
        "B": 0.01006097812205553
      },
      "extension": {
        "length": 18578.601192260743,
        "rating": 145.34389972686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_24303_24629_1",
      "ports": {
        "bus1": 24303,
        "bus2": 24629
      },
      "params": {
        "R": 0.02318478748202324,
        "X": 0.09106294810771942,
        "G": 0.0,
        "B": 0.009225704707205296
      },
      "extension": {
        "length": 21508.486215820314,
        "rating": 152.05665826797485
      }
    },
    {
      "class": "Branch",
      "id": "branch_24303_24629_2",
      "ports": {
        "bus1": 24303,
        "bus2": 24629
      },
      "params": {
        "R": 0.02318478748202324,
        "X": 0.09106294810771942,
        "G": 0.0,
        "B": 0.009225704707205296
      },
      "extension": {
        "length": 21508.486215820314,
        "rating": 152.05665826797485
      }
    },
    {
      "class": "Branch",
      "id": "branch_24303_24629_3",
      "ports": {
        "bus1": 24303,
        "bus2": 24629
      },
      "params": {
        "R": 0.02318478748202324,
        "X": 0.09106294810771942,
        "G": 0.0,
        "B": 0.009225704707205296
      },
      "extension": {
        "length": 21508.486215820314,
        "rating": 152.05665826797485
      }
    },
    {
      "class": "Branch",
      "id": "branch_24304_24308_1",
      "ports": {
        "bus1": 24304,
        "bus2": 24308
      },
      "params": {
        "R": 0.018240617588162422,
        "X": 0.08640827983617783,
        "G": 0.0,
        "B": 0.011430131271481514
      },
      "extension": {
        "length": 23368.287997924806,
        "rating": 128.5022258758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_24305_24307_1",
      "ports": {
        "bus1": 24307,
        "bus2": 24305
      },
      "params": {
        "R": 0.02253311686217785,
        "X": 0.09368389844894409,
        "G": 0.0,
        "B": 0.00595442857593298
      },
      "extension": {
        "length": 17410.780986328125,
        "rating": 124.36360120773315
      }
    },
    {
      "class": "Branch",
      "id": "branch_24305_24469_1",
      "ports": {
        "bus1": 24305,
        "bus2": 24469
      },
      "params": {
        "R": 0.006001549772918224,
        "X": 0.03512038663029671,
        "G": 0.0,
        "B": 0.0033469160553067923
      },
      "extension": {
        "length": 8112.910122619629,
        "rating": 129.67365980148315
      }
    },
    {
      "class": "Branch",
      "id": "branch_24306_24307_1",
      "ports": {
        "bus1": 24306,
        "bus2": 24307
      },
      "params": {
        "R": 0.0002793787862174213,
        "X": 0.0010155097115784883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24307_24311_1",
      "ports": {
        "bus1": 24307,
        "bus2": 24311
      },
      "params": {
        "R": 0.020547840744256973,
        "X": 0.08595941960811615,
        "G": 0.0,
        "B": 0.00882074236869812
      },
      "extension": {
        "length": 21136.826064331057,
        "rating": 102.67753601074219
      }
    },
    {
      "class": "Branch",
      "id": "branch_24308_24309_1",
      "ports": {
        "bus1": 24308,
        "bus2": 24309
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24308_24316_1",
      "ports": {
        "bus1": 24308,
        "bus2": 24316
      },
      "params": {
        "R": 0.015384022146463394,
        "X": 0.06562866270542145,
        "G": 0.0,
        "B": 0.019585831090807915
      },
      "extension": {
        "length": 25594.89232104492,
        "rating": 118.00417900085449
      }
    },
    {
      "class": "Branch",
      "id": "branch_24308_24466_1",
      "ports": {
        "bus1": 24308,
        "bus2": 24466
      },
      "params": {
        "R": 0.02371540665626526,
        "X": 0.09583977609872818,
        "G": 0.0,
        "B": 0.007862494327127934
      },
      "extension": {
        "length": 19774.701439453125,
        "rating": 114.68926668167114
      }
    },
    {
      "class": "Branch",
      "id": "branch_24310_24311_1",
      "ports": {
        "bus1": 24310,
        "bus2": 24311
      },
      "params": {
        "R": 0.009423491545021534,
        "X": 0.033799756318330765,
        "G": 0.0,
        "B": 0.003962836228311062
      },
      "extension": {
        "length": 7755.654743041992,
        "rating": 123.45461845397949
      }
    },
    {
      "class": "Branch",
      "id": "branch_24310_24316_1",
      "ports": {
        "bus1": 24310,
        "bus2": 24316
      },
      "params": {
        "R": 0.012820491567254066,
        "X": 0.03986429423093796,
        "G": 0.0,
        "B": 0.010342934168875217
      },
      "extension": {
        "length": 13101.004608398438,
        "rating": 104.79140281677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_24312_24315_1",
      "ports": {
        "bus1": 24312,
        "bus2": 24315
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.00011850707232952118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24312_24316_1",
      "ports": {
        "bus1": 24312,
        "bus2": 24316
      },
      "params": {
        "R": 0.0002698838070500642,
        "X": 0.0011346560204401612,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24312_24317_1",
      "ports": {
        "bus1": 24312,
        "bus2": 24317
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24313_24315_1",
      "ports": {
        "bus1": 24313,
        "bus2": 24315
      },
      "params": {
        "R": 0.00032159112743102014,
        "X": 0.009889313951134682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24314_24315_1",
      "ports": {
        "bus1": 24314,
        "bus2": 24315
      },
      "params": {
        "R": 0.00032159112743102014,
        "X": 0.009889313951134682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24318_24319_1",
      "ports": {
        "bus1": 24318,
        "bus2": 24319
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24318_24321_1",
      "ports": {
        "bus1": 24318,
        "bus2": 24321
      },
      "params": {
        "R": 0.005159317050129175,
        "X": 0.022320164367556572,
        "G": 0.0,
        "B": 0.002734121400862932
      },
      "extension": {
        "length": 6035.774013336182,
        "rating": 127.64286994934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_24318_24322_1",
      "ports": {
        "bus1": 24322,
        "bus2": 24318
      },
      "params": {
        "R": 0.010604221373796463,
        "X": 0.042060334235429764,
        "G": 0.0,
        "B": 0.00435584457591176
      },
      "extension": {
        "length": 9712.34858770752,
        "rating": 100.52410364151001
      }
    },
    {
      "class": "Branch",
      "id": "branch_24320_24341_1",
      "ports": {
        "bus1": 24320,
        "bus2": 24341
      },
      "params": {
        "R": 0.00730172311887145,
        "X": 0.031168846413493156,
        "G": 0.0,
        "B": 0.004192276392132044
      },
      "extension": {
        "length": 8388.020469726564,
        "rating": 144.40053701400757
      }
    },
    {
      "class": "Branch",
      "id": "branch_24320_24341_2",
      "ports": {
        "bus1": 24320,
        "bus2": 24341
      },
      "params": {
        "R": 0.00730172311887145,
        "X": 0.031168846413493156,
        "G": 0.0,
        "B": 0.004192276392132044
      },
      "extension": {
        "length": 8388.020469726564,
        "rating": 144.40053701400757
      }
    },
    {
      "class": "Branch",
      "id": "branch_24320_24795_1",
      "ports": {
        "bus1": 24320,
        "bus2": 24795
      },
      "params": {
        "R": 0.003066018922254443,
        "X": 0.01693352311849594,
        "G": 0.0,
        "B": 0.0019176977220922709
      },
      "extension": {
        "length": 4232.112548675537,
        "rating": 150.72513818740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_24320_24795_2",
      "ports": {
        "bus1": 24320,
        "bus2": 24795
      },
      "params": {
        "R": 0.003066018922254443,
        "X": 0.01693352311849594,
        "G": 0.0,
        "B": 0.0019176977220922709
      },
      "extension": {
        "length": 4232.112548675537,
        "rating": 150.72513818740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_24322_24323_1",
      "ports": {
        "bus1": 24322,
        "bus2": 24323
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24322_24324_1",
      "ports": {
        "bus1": 24324,
        "bus2": 24322
      },
      "params": {
        "R": 0.008644378744065762,
        "X": 0.039835117757320404,
        "G": 0.0,
        "B": 0.0056729502975940704
      },
      "extension": {
        "length": 9461.843227111816,
        "rating": 126.49499177932739
      }
    },
    {
      "class": "Branch",
      "id": "branch_24322_24386_1",
      "ports": {
        "bus1": 24386,
        "bus2": 24322
      },
      "params": {
        "R": 0.005028107203543186,
        "X": 0.023886660113930702,
        "G": 0.0,
        "B": 0.003287568921223283
      },
      "extension": {
        "length": 6179.996698516846,
        "rating": 142.34018325805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_24322_24386_2",
      "ports": {
        "bus1": 24386,
        "bus2": 24322
      },
      "params": {
        "R": 0.005028107203543186,
        "X": 0.023886660113930702,
        "G": 0.0,
        "B": 0.003287568921223283
      },
      "extension": {
        "length": 6179.996698516846,
        "rating": 142.34018325805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_24324_24386_1",
      "ports": {
        "bus1": 24324,
        "bus2": 24386
      },
      "params": {
        "R": 0.015418083406984806,
        "X": 0.05578478425741196,
        "G": 0.0,
        "B": 0.005238958168774843
      },
      "extension": {
        "length": 11342.087645141602,
        "rating": 132.40766525268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_24324_24396_1",
      "ports": {
        "bus1": 24396,
        "bus2": 24324
      },
      "params": {
        "R": 0.00989038310945034,
        "X": 0.03896469995379448,
        "G": 0.0,
        "B": 0.0037415211554616694
      },
      "extension": {
        "length": 8675.981613830567,
        "rating": 135.103178024292
      }
    },
    {
      "class": "Branch",
      "id": "branch_24325_24326_1",
      "ports": {
        "bus1": 24325,
        "bus2": 24326
      },
      "params": {
        "R": 0.0002581715816631913,
        "X": 0.0010420673061162233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24325_24327_1",
      "ports": {
        "bus1": 24325,
        "bus2": 24327
      },
      "params": {
        "R": 0.004548824857920408,
        "X": 0.02651403285562992,
        "G": 0.0,
        "B": 0.002044605789706111
      },
      "extension": {
        "length": 5344.590911682129,
        "rating": 160.10167598724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_24325_24327_2",
      "ports": {
        "bus1": 24325,
        "bus2": 24327
      },
      "params": {
        "R": 0.004548824857920408,
        "X": 0.02651403285562992,
        "G": 0.0,
        "B": 0.002044605789706111
      },
      "extension": {
        "length": 5344.590911682129,
        "rating": 160.10167598724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_24325_24327_3",
      "ports": {
        "bus1": 24325,
        "bus2": 24327
      },
      "params": {
        "R": 0.004548824857920408,
        "X": 0.02651403285562992,
        "G": 0.0,
        "B": 0.002044605789706111
      },
      "extension": {
        "length": 5344.590911682129,
        "rating": 160.10167598724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_24325_24330_1",
      "ports": {
        "bus1": 24330,
        "bus2": 24325
      },
      "params": {
        "R": 0.011130944825708866,
        "X": 0.053142648190259933,
        "G": 0.0,
        "B": 0.005502804648131132
      },
      "extension": {
        "length": 11411.578333740235,
        "rating": 138.69422674179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_24325_24354_1",
      "ports": {
        "bus1": 24354,
        "bus2": 24325
      },
      "params": {
        "R": 0.005146509502083063,
        "X": 0.0221144650131464,
        "G": 0.0,
        "B": 0.0019441692857071757
      },
      "extension": {
        "length": 4866.415947784424,
        "rating": 145.49626111984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_24325_24354_2",
      "ports": {
        "bus1": 24354,
        "bus2": 24325
      },
      "params": {
        "R": 0.005146509502083063,
        "X": 0.0221144650131464,
        "G": 0.0,
        "B": 0.0019441692857071757
      },
      "extension": {
        "length": 4866.415947784424,
        "rating": 145.49626111984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_24327_24328_1",
      "ports": {
        "bus1": 24327,
        "bus2": 24328
      },
      "params": {
        "R": 0.00024807287263683975,
        "X": 0.0011846799170598388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24327_24523_1",
      "ports": {
        "bus1": 24523,
        "bus2": 24327
      },
      "params": {
        "R": 0.018699131906032562,
        "X": 0.06997480988502502,
        "G": 0.0,
        "B": 0.005747997667640448
      },
      "extension": {
        "length": 13977.375859863281,
        "rating": 164.35344219207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_24327_24523_2",
      "ports": {
        "bus1": 24523,
        "bus2": 24327
      },
      "params": {
        "R": 0.018699131906032562,
        "X": 0.06997480988502502,
        "G": 0.0,
        "B": 0.005747997667640448
      },
      "extension": {
        "length": 13977.375859863281,
        "rating": 164.35344219207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_24327_24523_3",
      "ports": {
        "bus1": 24523,
        "bus2": 24327
      },
      "params": {
        "R": 0.018699131906032562,
        "X": 0.06997480988502502,
        "G": 0.0,
        "B": 0.005747997667640448
      },
      "extension": {
        "length": 13977.375859863281,
        "rating": 164.35344219207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_24329_24330_1",
      "ports": {
        "bus1": 24329,
        "bus2": 24330
      },
      "params": {
        "R": 0.00020314514404162765,
        "X": 0.0010551810264587402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24330_24331_1",
      "ports": {
        "bus1": 24330,
        "bus2": 24331
      },
      "params": {
        "R": 0.003784255124628544,
        "X": 0.015170713886618614,
        "G": 0.0,
        "B": 0.0013793348334729671
      },
      "extension": {
        "length": 3336.366491455078,
        "rating": 111.28333806991577
      }
    },
    {
      "class": "Branch",
      "id": "branch_24331_24332_1",
      "ports": {
        "bus1": 24331,
        "bus2": 24332
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24331_24354_1",
      "ports": {
        "bus1": 24331,
        "bus2": 24354
      },
      "params": {
        "R": 0.00868980959057808,
        "X": 0.03873557224869728,
        "G": 0.0,
        "B": 0.004292875993996859
      },
      "extension": {
        "length": 9295.775107910156,
        "rating": 136.21692657470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_24333_24359_1",
      "ports": {
        "bus1": 24333,
        "bus2": 24359
      },
      "params": {
        "R": 0.01214636955410242,
        "X": 0.04663464054465294,
        "G": 0.0,
        "B": 0.003341118572279811
      },
      "extension": {
        "length": 9419.58431817627,
        "rating": 117.91374683380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_24334_24374_1",
      "ports": {
        "bus1": 24374,
        "bus2": 24334
      },
      "params": {
        "R": 0.002962436992675066,
        "X": 0.011739171110093594,
        "G": 0.0,
        "B": 0.001153663033619523
      },
      "extension": {
        "length": 2730.3768989868163,
        "rating": 134.40121412277222
      }
    },
    {
      "class": "Branch",
      "id": "branch_24335_24338_1",
      "ports": {
        "bus1": 24335,
        "bus2": 24338
      },
      "params": {
        "R": 0.000842561770696193,
        "X": 0.05542834848165512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24335_24339_1",
      "ports": {
        "bus1": 24335,
        "bus2": 24339
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24335_24349_1",
      "ports": {
        "bus1": 24335,
        "bus2": 24349
      },
      "params": {
        "R": 0.000829824130050838,
        "X": 0.008746033534407616,
        "G": 0.0,
        "B": 0.16482345759868622
      },
      "extension": {
        "length": 25002.81943725586,
        "rating": 1113.2502555847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_24335_24364_1",
      "ports": {
        "bus1": 24335,
        "bus2": 24364
      },
      "params": {
        "R": 0.0005080830887891352,
        "X": 0.005787366069853306,
        "G": 0.0,
        "B": 0.10088825970888138
      },
      "extension": {
        "length": 18699.28940698242,
        "rating": 1120.7868576049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_24336_24338_1",
      "ports": {
        "bus1": 24336,
        "bus2": 24338
      },
      "params": {
        "R": -0.00015856226673349738,
        "X": -0.01043110154569149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24337_24338_1",
      "ports": {
        "bus1": 24337,
        "bus2": 24338
      },
      "params": {
        "R": 0.0038800362963229418,
        "X": 0.25525012612342834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24340_24345_1",
      "ports": {
        "bus1": 24345,
        "bus2": 24340
      },
      "params": {
        "R": 0.00829506665468216,
        "X": 0.03360341489315033,
        "G": 0.0,
        "B": 0.006303765811026096
      },
      "extension": {
        "length": 9753.091124084473,
        "rating": 159.02352333068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_24340_24345_2",
      "ports": {
        "bus1": 24345,
        "bus2": 24340
      },
      "params": {
        "R": 0.00829506665468216,
        "X": 0.03360341489315033,
        "G": 0.0,
        "B": 0.006303765811026096
      },
      "extension": {
        "length": 9753.091124084473,
        "rating": 159.02352333068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_24340_24345_3",
      "ports": {
        "bus1": 24345,
        "bus2": 24340
      },
      "params": {
        "R": 0.00829506665468216,
        "X": 0.03360341489315033,
        "G": 0.0,
        "B": 0.006303765811026096
      },
      "extension": {
        "length": 9753.091124084473,
        "rating": 159.02352333068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_24340_24351_1",
      "ports": {
        "bus1": 24351,
        "bus2": 24340
      },
      "params": {
        "R": 0.009938539005815983,
        "X": 0.04190272092819214,
        "G": 0.0,
        "B": 0.0033416927326470618
      },
      "extension": {
        "length": 9019.082392272949,
        "rating": 139.9786353111267
      }
    },
    {
      "class": "Branch",
      "id": "branch_24340_24353_1",
      "ports": {
        "bus1": 24353,
        "bus2": 24340
      },
      "params": {
        "R": 0.005299920216202736,
        "X": 0.019500115886330605,
        "G": 0.0,
        "B": 0.0018097315914928913
      },
      "extension": {
        "length": 4447.620475708008,
        "rating": 147.30161428451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_24340_24353_2",
      "ports": {
        "bus1": 24353,
        "bus2": 24340
      },
      "params": {
        "R": 0.005299920216202736,
        "X": 0.019500115886330605,
        "G": 0.0,
        "B": 0.0018097315914928913
      },
      "extension": {
        "length": 4447.620475708008,
        "rating": 147.30161428451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_24342_24350_1",
      "ports": {
        "bus1": 24342,
        "bus2": 24350
      },
      "params": {
        "R": 0.0034355202224105597,
        "X": 0.014359280467033386,
        "G": 0.0,
        "B": 0.001971247373148799
      },
      "extension": {
        "length": 3787.8288184204102,
        "rating": 148.586106300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_24342_24350_2",
      "ports": {
        "bus1": 24342,
        "bus2": 24350
      },
      "params": {
        "R": 0.0034355202224105597,
        "X": 0.014359280467033386,
        "G": 0.0,
        "B": 0.001971247373148799
      },
      "extension": {
        "length": 3787.8288184204102,
        "rating": 148.586106300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_24343_24347_1",
      "ports": {
        "bus1": 24343,
        "bus2": 24347
      },
      "params": {
        "R": 0.00014237336290534586,
        "X": 0.0113796666264534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24343_24681_1",
      "ports": {
        "bus1": 24681,
        "bus2": 24343
      },
      "params": {
        "R": 8.241900650318712e-05,
        "X": 0.002277343301102519,
        "G": 0.0,
        "B": 1.1983470916748047
      },
      "extension": {
        "length": 37053.59484814453,
        "rating": 4085.1806640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_24343_24755_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24343
      },
      "params": {
        "R": 0.00024108614888973534,
        "X": 0.006730454508215189,
        "G": 0.0,
        "B": 3.4906959533691406
      },
      "extension": {
        "length": 108318.60509765625,
        "rating": 4082.6026916503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_24343_25546_1",
      "ports": {
        "bus1": 24343,
        "bus2": 25546
      },
      "params": {
        "R": 0.00031194122857414186,
        "X": 0.007758990861475468,
        "G": 0.0,
        "B": 4.130570411682129
      },
      "extension": {
        "length": 128243.96152734375,
        "rating": 4064.923858642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_24344_24345_1",
      "ports": {
        "bus1": 24345,
        "bus2": 24344
      },
      "params": {
        "R": 0.000626414199359715,
        "X": 0.03370397537946701,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24344_24345_2",
      "ports": {
        "bus1": 24345,
        "bus2": 24344
      },
      "params": {
        "R": 0.000626414199359715,
        "X": 0.03370397537946701,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24344_24345_3",
      "ports": {
        "bus1": 24345,
        "bus2": 24344
      },
      "params": {
        "R": 0.000626414199359715,
        "X": 0.03370397537946701,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24344_24347_1",
      "ports": {
        "bus1": 24344,
        "bus2": 24347
      },
      "params": {
        "R": -5.7208282669307664e-05,
        "X": -0.0045725624077022076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24344_24348_1",
      "ports": {
        "bus1": 24344,
        "bus2": 24348
      },
      "params": {
        "R": 0.0002602649910841137,
        "X": 0.0011861113598570228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24344_24349_1",
      "ports": {
        "bus1": 24344,
        "bus2": 24349
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24345_24350_1",
      "ports": {
        "bus1": 24350,
        "bus2": 24345
      },
      "params": {
        "R": 0.0025697865057736635,
        "X": 0.012658888474106789,
        "G": 0.0,
        "B": 0.0020159080158919096
      },
      "extension": {
        "length": 3565.5037377319336,
        "rating": 151.90356969833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_24345_24350_2",
      "ports": {
        "bus1": 24350,
        "bus2": 24345
      },
      "params": {
        "R": 0.0025697865057736635,
        "X": 0.012658888474106789,
        "G": 0.0,
        "B": 0.0020159080158919096
      },
      "extension": {
        "length": 3565.5037377319336,
        "rating": 151.90356969833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_24346_24347_1",
      "ports": {
        "bus1": 24346,
        "bus2": 24347
      },
      "params": {
        "R": 0.000455318862805143,
        "X": 0.03639288246631622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24349_24364_1",
      "ports": {
        "bus1": 24364,
        "bus2": 24349
      },
      "params": {
        "R": 0.0003816595708485693,
        "X": 0.004633002914488316,
        "G": 0.0,
        "B": 0.08082226663827896
      },
      "extension": {
        "length": 13875.930842651367,
        "rating": 1263.4047508239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_24349_24796_1",
      "ports": {
        "bus1": 24349,
        "bus2": 24796
      },
      "params": {
        "R": 0.0006544595235027373,
        "X": 0.007042337208986282,
        "G": 0.0,
        "B": 0.14212533831596375
      },
      "extension": {
        "length": 22941.68082824707,
        "rating": 1189.4890785217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_24351_24352_1",
      "ports": {
        "bus1": 24351,
        "bus2": 24352
      },
      "params": {
        "R": 0.0002853751357179135,
        "X": 0.0011836534831672907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24351_24354_1",
      "ports": {
        "bus1": 24351,
        "bus2": 24354
      },
      "params": {
        "R": 0.009009983390569687,
        "X": 0.04323069751262665,
        "G": 0.0,
        "B": 0.004518113564699888
      },
      "extension": {
        "length": 9270.169438293457,
        "rating": 126.16919279098511
      }
    },
    {
      "class": "Branch",
      "id": "branch_24353_24355_1",
      "ports": {
        "bus1": 24355,
        "bus2": 24353
      },
      "params": {
        "R": 0.005974211264401674,
        "X": 0.02110912837088108,
        "G": 0.0,
        "B": 0.0018701506778597832
      },
      "extension": {
        "length": 4232.587182495117,
        "rating": 130.02305030822754
      }
    },
    {
      "class": "Branch",
      "id": "branch_24353_24360_1",
      "ports": {
        "bus1": 24353,
        "bus2": 24360
      },
      "params": {
        "R": 0.006293742451816797,
        "X": 0.02471410669386387,
        "G": 0.0,
        "B": 0.002525069983676076
      },
      "extension": {
        "length": 5783.276495269775,
        "rating": 139.3775463104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_24355_24356_1",
      "ports": {
        "bus1": 24356,
        "bus2": 24355
      },
      "params": {
        "R": 0.0058664255775511265,
        "X": 0.02432890422642231,
        "G": 0.0,
        "B": 0.0029295531567186117
      },
      "extension": {
        "length": 5619.976753601074,
        "rating": 127.6494026184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_24355_24367_1",
      "ports": {
        "bus1": 24367,
        "bus2": 24355
      },
      "params": {
        "R": 0.0037772252690047026,
        "X": 0.018541244789958,
        "G": 0.0,
        "B": 0.001669946825131774
      },
      "extension": {
        "length": 3569.908585144043,
        "rating": 129.40832376480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_24356_24357_1",
      "ports": {
        "bus1": 24356,
        "bus2": 24357
      },
      "params": {
        "R": 0.006919930689036846,
        "X": 0.032034434378147125,
        "G": 0.0,
        "B": 0.003744162619113922
      },
      "extension": {
        "length": 7471.944199951172,
        "rating": 109.63847637176514
      }
    },
    {
      "class": "Branch",
      "id": "branch_24356_24360_1",
      "ports": {
        "bus1": 24360,
        "bus2": 24356
      },
      "params": {
        "R": 0.005958499852567911,
        "X": 0.027597002685070038,
        "G": 0.0,
        "B": 0.0016692343633621933
      },
      "extension": {
        "length": 4885.731664123536,
        "rating": 137.80875205993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_24356_24365_1",
      "ports": {
        "bus1": 24365,
        "bus2": 24356
      },
      "params": {
        "R": 0.003954918589442968,
        "X": 0.01794545166194439,
        "G": 0.0,
        "B": 0.001936252578161657
      },
      "extension": {
        "length": 3932.137068145752,
        "rating": 160.92941761016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_24356_24365_2",
      "ports": {
        "bus1": 24365,
        "bus2": 24356
      },
      "params": {
        "R": 0.003954918589442968,
        "X": 0.01794545166194439,
        "G": 0.0,
        "B": 0.001936252578161657
      },
      "extension": {
        "length": 3932.137068145752,
        "rating": 160.92941761016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_24356_24365_3",
      "ports": {
        "bus1": 24365,
        "bus2": 24356
      },
      "params": {
        "R": 0.003954918589442968,
        "X": 0.01794545166194439,
        "G": 0.0,
        "B": 0.001936252578161657
      },
      "extension": {
        "length": 3932.137068145752,
        "rating": 160.92941761016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24358_1",
      "ports": {
        "bus1": 24357,
        "bus2": 24358
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24363_1",
      "ports": {
        "bus1": 24357,
        "bus2": 24363
      },
      "params": {
        "R": 0.007591859437525272,
        "X": 0.03386871516704559,
        "G": 0.0,
        "B": 0.004256783053278923
      },
      "extension": {
        "length": 8041.342863098144,
        "rating": 154.3876051902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24363_2",
      "ports": {
        "bus1": 24357,
        "bus2": 24363
      },
      "params": {
        "R": 0.007591859437525272,
        "X": 0.03386871516704559,
        "G": 0.0,
        "B": 0.004256783053278923
      },
      "extension": {
        "length": 8041.342863098144,
        "rating": 154.3876051902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24363_3",
      "ports": {
        "bus1": 24357,
        "bus2": 24363
      },
      "params": {
        "R": 0.007591859437525272,
        "X": 0.03386871516704559,
        "G": 0.0,
        "B": 0.004256783053278923
      },
      "extension": {
        "length": 8041.342863098144,
        "rating": 154.3876051902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24365_1",
      "ports": {
        "bus1": 24357,
        "bus2": 24365
      },
      "params": {
        "R": 0.003763222834095359,
        "X": 0.018160784617066383,
        "G": 0.0,
        "B": 0.0014271526597440243
      },
      "extension": {
        "length": 3718.388394195557,
        "rating": 171.69088125228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24365_2",
      "ports": {
        "bus1": 24357,
        "bus2": 24365
      },
      "params": {
        "R": 0.003763222834095359,
        "X": 0.018160784617066383,
        "G": 0.0,
        "B": 0.0014271526597440243
      },
      "extension": {
        "length": 3718.388394195557,
        "rating": 171.69088125228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24365_3",
      "ports": {
        "bus1": 24357,
        "bus2": 24365
      },
      "params": {
        "R": 0.003763222834095359,
        "X": 0.018160784617066383,
        "G": 0.0,
        "B": 0.0014271526597440243
      },
      "extension": {
        "length": 3718.388394195557,
        "rating": 171.69088125228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24365_4",
      "ports": {
        "bus1": 24357,
        "bus2": 24365
      },
      "params": {
        "R": 0.003763222834095359,
        "X": 0.018160784617066383,
        "G": 0.0,
        "B": 0.0014271526597440243
      },
      "extension": {
        "length": 3718.388394195557,
        "rating": 171.69088125228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24365_5",
      "ports": {
        "bus1": 24357,
        "bus2": 24365
      },
      "params": {
        "R": 0.003763222834095359,
        "X": 0.018160784617066383,
        "G": 0.0,
        "B": 0.0014271526597440243
      },
      "extension": {
        "length": 3718.388394195557,
        "rating": 171.69088125228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24374_1",
      "ports": {
        "bus1": 24374,
        "bus2": 24357
      },
      "params": {
        "R": 0.007601704448461533,
        "X": 0.03933149576187134,
        "G": 0.0,
        "B": 0.003542904974892736
      },
      "extension": {
        "length": 8785.051467956544,
        "rating": 156.71508312225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24374_2",
      "ports": {
        "bus1": 24374,
        "bus2": 24357
      },
      "params": {
        "R": 0.007601704448461533,
        "X": 0.03933149576187134,
        "G": 0.0,
        "B": 0.003542904974892736
      },
      "extension": {
        "length": 8785.051467956544,
        "rating": 156.71508312225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_24357_24374_3",
      "ports": {
        "bus1": 24374,
        "bus2": 24357
      },
      "params": {
        "R": 0.007601704448461533,
        "X": 0.03933149576187134,
        "G": 0.0,
        "B": 0.003542904974892736
      },
      "extension": {
        "length": 8785.051467956544,
        "rating": 156.71508312225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_24359_24360_1",
      "ports": {
        "bus1": 24360,
        "bus2": 24359
      },
      "params": {
        "R": 0.004263531882315874,
        "X": 0.01744399592280388,
        "G": 0.0,
