        "B": 0.0019063872750848534
      },
      "extension": {
        "length": 4313.362798553467,
        "rating": 136.75192594528198
      }
    },
    {
      "class": "Branch",
      "id": "branch_24361_24362_1",
      "ports": {
        "bus1": 24361,
        "bus2": 24362
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24363_24375_1",
      "ports": {
        "bus1": 24363,
        "bus2": 24375
      },
      "params": {
        "R": 0.007606105878949165,
        "X": 0.030957957729697227,
        "G": 0.0,
        "B": 0.0038784979842603207
      },
      "extension": {
        "length": 7735.406258056641,
        "rating": 146.77654504776
      }
    },
    {
      "class": "Branch",
      "id": "branch_24363_24375_2",
      "ports": {
        "bus1": 24363,
        "bus2": 24375
      },
      "params": {
        "R": 0.007606105878949165,
        "X": 0.030957957729697227,
        "G": 0.0,
        "B": 0.0038784979842603207
      },
      "extension": {
        "length": 7735.406258056641,
        "rating": 146.77654504776
      }
    },
    {
      "class": "Branch",
      "id": "branch_24364_24365_1",
      "ports": {
        "bus1": 24365,
        "bus2": 24364
      },
      "params": {
        "R": 0.0002175846602767706,
        "X": 0.014742938801646233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24364_24365_2",
      "ports": {
        "bus1": 24365,
        "bus2": 24364
      },
      "params": {
        "R": 0.0002175846602767706,
        "X": 0.014742938801646233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24364_24365_3",
      "ports": {
        "bus1": 24365,
        "bus2": 24364
      },
      "params": {
        "R": 0.0002175846602767706,
        "X": 0.014742938801646233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24364_24365_4",
      "ports": {
        "bus1": 24365,
        "bus2": 24364
      },
      "params": {
        "R": 0.0002175846602767706,
        "X": 0.014742938801646233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24364_24366_1",
      "ports": {
        "bus1": 24364,
        "bus2": 24366
      },
      "params": {
        "R": 0.00026407724362798035,
        "X": 0.001182759995572269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24364_24373_1",
      "ports": {
        "bus1": 24364,
        "bus2": 24373
      },
      "params": {
        "R": 0.0007971897139213979,
        "X": 0.008300438523292542,
        "G": 0.0,
        "B": 0.1290319710969925
      },
      "extension": {
        "length": 24188.34012890625,
        "rating": 1172.837257385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_24368_24370_1",
      "ports": {
        "bus1": 24370,
        "bus2": 24368
      },
      "params": {
        "R": 0.00697292247787118,
        "X": 0.027814945206046104,
        "G": 0.0,
        "B": 0.004274520091712475
      },
      "extension": {
        "length": 7308.9901697387695,
        "rating": 141.1237120628357
      }
    },
    {
      "class": "Branch",
      "id": "branch_24368_24372_1",
      "ports": {
        "bus1": 24372,
        "bus2": 24368
      },
      "params": {
        "R": 0.0027434397488832474,
        "X": 0.014031208120286465,
        "G": 0.0,
        "B": 0.0026816511526703835
      },
      "extension": {
        "length": 4215.885980987549,
        "rating": 164.17001485824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_24368_24372_2",
      "ports": {
        "bus1": 24372,
        "bus2": 24368
      },
      "params": {
        "R": 0.0027434397488832474,
        "X": 0.014031208120286465,
        "G": 0.0,
        "B": 0.0026816511526703835
      },
      "extension": {
        "length": 4215.885980987549,
        "rating": 164.17001485824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_24368_24372_3",
      "ports": {
        "bus1": 24372,
        "bus2": 24368
      },
      "params": {
        "R": 0.0027434397488832474,
        "X": 0.014031208120286465,
        "G": 0.0,
        "B": 0.0026816511526703835
      },
      "extension": {
        "length": 4215.885980987549,
        "rating": 164.17001485824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_24369_24370_1",
      "ports": {
        "bus1": 24370,
        "bus2": 24369
      },
      "params": {
        "R": 0.007622911129146814,
        "X": 0.027483221143484116,
        "G": 0.0,
        "B": 0.0028873577248305082
      },
      "extension": {
        "length": 6234.009413269043,
        "rating": 135.59192419052124
      }
    },
    {
      "class": "Branch",
      "id": "branch_24369_24462_1",
      "ports": {
        "bus1": 24369,
        "bus2": 24462
      },
      "params": {
        "R": 0.007498386316001415,
        "X": 0.03989790380001068,
        "G": 0.0,
        "B": 0.007240336388349533
      },
      "extension": {
        "length": 12070.066954284668,
        "rating": 123.39088916778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_24371_24372_1",
      "ports": {
        "bus1": 24372,
        "bus2": 24371
      },
      "params": {
        "R": 0.00046234874753281474,
        "X": 0.027969473972916603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24371_24372_2",
      "ports": {
        "bus1": 24372,
        "bus2": 24371
      },
      "params": {
        "R": 0.00046234874753281474,
        "X": 0.027969473972916603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24371_24372_3",
      "ports": {
        "bus1": 24372,
        "bus2": 24371
      },
      "params": {
        "R": 0.00046234874753281474,
        "X": 0.027969473972916603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24371_24373_1",
      "ports": {
        "bus1": 24371,
        "bus2": 24373
      },
      "params": {
        "R": 0.00021502531308215111,
        "X": 0.0010854946449398994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24373_24687_1",
      "ports": {
        "bus1": 24373,
        "bus2": 24687
      },
      "params": {
        "R": 0.0007567261345684528,
        "X": 0.00881319958716631,
        "G": 0.0,
        "B": 0.1313876062631607
      },
      "extension": {
        "length": 24046.8171394043,
        "rating": 1308.9820861816406
      }
    },
    {
      "class": "Branch",
      "id": "branch_24374_24376_1",
      "ports": {
        "bus1": 24376,
        "bus2": 24374
      },
      "params": {
        "R": 0.006956541445106268,
        "X": 0.028806187212467194,
        "G": 0.0,
        "B": 0.0030132571700960398
      },
      "extension": {
        "length": 6997.519879211426,
        "rating": 144.20684576034546
      }
    },
    {
      "class": "Branch",
      "id": "branch_24374_24376_2",
      "ports": {
        "bus1": 24376,
        "bus2": 24374
      },
      "params": {
        "R": 0.006956541445106268,
        "X": 0.028806187212467194,
        "G": 0.0,
        "B": 0.0030132571700960398
      },
      "extension": {
        "length": 6997.519879211426,
        "rating": 144.20684576034546
      }
    },
    {
      "class": "Branch",
      "id": "branch_24376_24377_1",
      "ports": {
        "bus1": 24376,
        "bus2": 24377
      },
      "params": {
        "R": 0.0002557561092544347,
        "X": 0.0011006686836481094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24378_24379_1",
      "ports": {
        "bus1": 24378,
        "bus2": 24379
      },
      "params": {
        "R": 0.02009396255016327,
        "X": 0.08128875494003296,
        "G": 0.0,
        "B": 0.0075807697139680386
      },
      "extension": {
        "length": 18128.151059326174,
        "rating": 132.4163317680359
      }
    },
    {
      "class": "Branch",
      "id": "branch_24378_24603_1",
      "ports": {
        "bus1": 24603,
        "bus2": 24378
      },
      "params": {
        "R": 0.012928491458296776,
        "X": 0.06148539111018181,
        "G": 0.0,
        "B": 0.006987220607697965
      },
      "extension": {
        "length": 15640.922504882814,
        "rating": 110.6859803199768
      }
    },
    {
      "class": "Branch",
      "id": "branch_24380_24381_1",
      "ports": {
        "bus1": 24380,
        "bus2": 24381
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24380_24382_1",
      "ports": {
        "bus1": 24380,
        "bus2": 24382
      },
      "params": {
        "R": 0.015739481896162033,
        "X": 0.06758346408605576,
        "G": 0.0,
        "B": 0.011420045047998428
      },
      "extension": {
        "length": 19964.085321533203,
        "rating": 105.43676614761353
      }
    },
    {
      "class": "Branch",
      "id": "branch_24383_24384_1",
      "ports": {
        "bus1": 24384,
        "bus2": 24383
      },
      "params": {
        "R": 0.0005120174027979374,
        "X": 0.02789207547903061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24383_24385_1",
      "ports": {
        "bus1": 24383,
        "bus2": 24385
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24384_24386_1",
      "ports": {
        "bus1": 24384,
        "bus2": 24386
      },
      "params": {
        "R": 0.008227172307670116,
        "X": 0.03534776717424393,
        "G": 0.0,
        "B": 0.003474028548225761
      },
      "extension": {
        "length": 7699.819848815918,
        "rating": 151.1607050895691
      }
    },
    {
      "class": "Branch",
      "id": "branch_24384_24386_2",
      "ports": {
        "bus1": 24384,
        "bus2": 24386
      },
      "params": {
        "R": 0.008227172307670116,
        "X": 0.03534776717424393,
        "G": 0.0,
        "B": 0.003474028548225761
      },
      "extension": {
        "length": 7699.819848815918,
        "rating": 151.1607050895691
      }
    },
    {
      "class": "Branch",
      "id": "branch_24385_24789_1",
      "ports": {
        "bus1": 24789,
        "bus2": 24385
      },
      "params": {
        "R": 0.0010210602777078748,
        "X": 0.012826657854020596,
        "G": 0.0,
        "B": 0.2543904781341553
      },
      "extension": {
        "length": 39225.33503173828,
        "rating": 1268.63431930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_24385_24796_1",
      "ports": {
        "bus1": 24385,
        "bus2": 24796
      },
      "params": {
        "R": 0.0006193379522301257,
        "X": 0.007316717877984047,
        "G": 0.0,
        "B": 0.10555107146501541
      },
      "extension": {
        "length": 19718.864243041993,
        "rating": 1102.9839515686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_24387_24390_1",
      "ports": {
        "bus1": 24387,
        "bus2": 24390
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0003909766674041748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24387_24391_1",
      "ports": {
        "bus1": 24387,
        "bus2": 24391
      },
      "params": {
        "R": 0.00028044829377904534,
        "X": 0.0011116191744804382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24387_24392_1",
      "ports": {
        "bus1": 24387,
        "bus2": 24392
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24388_24390_1",
      "ports": {
        "bus1": 24388,
        "bus2": 24390
      },
      "params": {
        "R": 0.0015033507952466607,
        "X": 0.043168582022190094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24389_24390_1",
      "ports": {
        "bus1": 24389,
        "bus2": 24390
      },
      "params": {
        "R": 0.0015033507952466607,
        "X": 0.043168582022190094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24391_24393_1",
      "ports": {
        "bus1": 24393,
        "bus2": 24391
      },
      "params": {
        "R": 0.00455471733585,
        "X": 0.024308552965521812,
        "G": 0.0,
        "B": 0.005410720128566027
      },
      "extension": {
        "length": 8094.877107055664,
        "rating": 142.210853099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_24391_24393_2",
      "ports": {
        "bus1": 24393,
        "bus2": 24391
      },
      "params": {
        "R": 0.00455471733585,
        "X": 0.024308552965521812,
        "G": 0.0,
        "B": 0.005410720128566027
      },
      "extension": {
        "length": 8094.877107055664,
        "rating": 142.210853099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_24391_24395_1",
      "ports": {
        "bus1": 24395,
        "bus2": 24391
      },
      "params": {
        "R": 0.009887730702757835,
        "X": 0.042731188237667084,
        "G": 0.0,
        "B": 0.0035127033479511733
      },
      "extension": {
        "length": 8670.503948181153,
        "rating": 123.78520965576172
      }
    },
    {
      "class": "Branch",
      "id": "branch_24391_24397_1",
      "ports": {
        "bus1": 24397,
        "bus2": 24391
      },
      "params": {
        "R": 0.005987685173749924,
        "X": 0.02613057754933834,
        "G": 0.0,
        "B": 0.00377156212925911
      },
      "extension": {
        "length": 7070.997952331543,
        "rating": 126.80256366729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_24394_24395_1",
      "ports": {
        "bus1": 24395,
        "bus2": 24394
      },
      "params": {
        "R": 0.006728591397404671,
        "X": 0.029250890016555786,
        "G": 0.0,
        "B": 0.0027497969567775726
      },
      "extension": {
        "length": 6107.49897253418,
        "rating": 124.03985261917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_24396_24397_1",
      "ports": {
        "bus1": 24397,
        "bus2": 24396
      },
      "params": {
        "R": 0.009539581835269928,
        "X": 0.04965430870652199,
        "G": 0.0,
        "B": 0.005417874548584223
      },
      "extension": {
        "length": 11534.278658203126,
        "rating": 124.31390285491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_24398_24403_1",
      "ports": {
        "bus1": 24398,
        "bus2": 24403
      },
      "params": {
        "R": 0.0168859101831913,
        "X": 0.06196191534399986,
        "G": 0.0,
        "B": 0.005549048539251089
      },
      "extension": {
        "length": 12757.157154602051,
        "rating": 128.5346508026123
      }
    },
    {
      "class": "Branch",
      "id": "branch_24399_24401_1",
      "ports": {
        "bus1": 24401,
        "bus2": 24399
      },
      "params": {
        "R": 0.011478832922875881,
        "X": 0.046847689896821976,
        "G": 0.0,
        "B": 0.004842688329517841
      },
      "extension": {
        "length": 11566.78551123047,
        "rating": 125.09235143661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_24400_24555_1",
      "ports": {
        "bus1": 24400,
        "bus2": 24555
      },
      "params": {
        "R": 0.024698520079255104,
        "X": 0.07861579209566116,
        "G": 0.0,
        "B": 0.007512078154832125
      },
      "extension": {
        "length": 16887.56952722168,
        "rating": 135.47543287277222
      }
    },
    {
      "class": "Branch",
      "id": "branch_24401_24402_1",
      "ports": {
        "bus1": 24401,
        "bus2": 24402
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24403_28842_1",
      "ports": {
        "bus1": 24403,
        "bus2": 28842
      },
      "params": {
        "R": 0.05727877840399742,
        "X": 0.19946250319480896,
        "G": 0.0,
        "B": 0.01436019316315651
      },
      "extension": {
        "length": 35188.072903564454,
        "rating": 120.38438320159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_24403_28844_1",
      "ports": {
        "bus1": 24403,
        "bus2": 28844
      },
      "params": {
        "R": 0.01966172270476818,
        "X": 0.0878482460975647,
        "G": 0.0,
        "B": 0.012032079510390759
      },
      "extension": {
        "length": 20008.331783569338,
        "rating": 127.96062231063843
      }
    },
    {
      "class": "Branch",
      "id": "branch_24404_24405_1",
      "ports": {
        "bus1": 24405,
        "bus2": 24404
      },
      "params": {
        "R": 0.01206918340176344,
        "X": 0.05069394409656525,
        "G": 0.0,
        "B": 0.005532616283744574
      },
      "extension": {
        "length": 12118.21178302002,
        "rating": 127.87126302719116
      }
    },
    {
      "class": "Branch",
      "id": "branch_24405_24406_1",
      "ports": {
        "bus1": 24406,
        "bus2": 24405
      },
      "params": {
        "R": 0.012409716844558716,
        "X": 0.0430062934756279,
        "G": 0.0,
        "B": 0.00373351969756186
      },
      "extension": {
        "length": 8787.572360595703,
        "rating": 111.17523908615112
      }
    },
    {
      "class": "Branch",
      "id": "branch_24405_24541_1",
      "ports": {
        "bus1": 24541,
        "bus2": 24405
      },
      "params": {
        "R": 0.010166198946535587,
        "X": 0.04306016117334366,
        "G": 0.0,
        "B": 0.006160513497889041
      },
      "extension": {
        "length": 9649.769826049805,
        "rating": 133.11721086502075
      }
    },
    {
      "class": "Branch",
      "id": "branch_24407_24411_1",
      "ports": {
        "bus1": 24411,
        "bus2": 24407
      },
      "params": {
        "R": 0.008033026941120625,
        "X": 0.03195291757583618,
        "G": 0.0,
        "B": 0.0029346623923629522
      },
      "extension": {
        "length": 7133.186877319336,
        "rating": 137.96682357788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_24408_24409_1",
      "ports": {
        "bus1": 24408,
        "bus2": 24409
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24408_24458_1",
      "ports": {
        "bus1": 24408,
        "bus2": 24458
      },
      "params": {
        "R": 0.008881015703082085,
        "X": 0.036016009747982025,
        "G": 0.0,
        "B": 0.004965526983141899
      },
      "extension": {
        "length": 8530.573303344727,
        "rating": 134.77400541305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_24410_24413_1",
      "ports": {
        "bus1": 24410,
        "bus2": 24413
      },
      "params": {
        "R": 0.0013461217749863863,
        "X": 0.07724417001008987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24410_24414_1",
      "ports": {
        "bus1": 24410,
        "bus2": 24414
      },
      "params": {
        "R": 0.00027073363889940083,
        "X": 0.0011718723690137267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24410_24567_1",
      "ports": {
        "bus1": 24410,
        "bus2": 24567
      },
      "params": {
        "R": 0.0009040056611411273,
        "X": 0.010080588050186634,
        "G": 0.0,
        "B": 0.20238608121871948
      },
      "extension": {
        "length": 33957.321701660156,
        "rating": 884.0025901794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_24411_24413_1",
      "ports": {
        "bus1": 24411,
        "bus2": 24413
      },
      "params": {
        "R": -0.0007006677915342152,
        "X": -0.040206246078014374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24411_24458_1",
      "ports": {
        "bus1": 24411,
        "bus2": 24458
      },
      "params": {
        "R": 0.007863989099860191,
        "X": 0.028487369418144226,
        "G": 0.0,
        "B": 0.0027568917721509933
      },
      "extension": {
        "length": 5985.325081054688,
        "rating": 140.77223539352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_24412_24413_1",
      "ports": {
        "bus1": 24412,
        "bus2": 24413
      },
      "params": {
        "R": 0.0037248076405376196,
        "X": 0.21373973786830902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24415_24417_1",
      "ports": {
        "bus1": 24415,
        "bus2": 24417
      },
      "params": {
        "R": 0.005739966407418251,
        "X": 0.025658030062913895,
        "G": 0.0,
        "B": 0.003263324499130249
      },
      "extension": {
        "length": 5982.1127655029295,
        "rating": 105.18349409103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_24417_24418_1",
      "ports": {
        "bus1": 24417,
        "bus2": 24418
      },
      "params": {
        "R": 0.00022208910377230495,
        "X": 0.0011560135753825307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24417_25348_1",
      "ports": {
        "bus1": 25348,
        "bus2": 24417
      },
      "params": {
        "R": 0.010918479412794113,
        "X": 0.04795576632022858,
        "G": 0.0,
        "B": 0.004132386296987534
      },
      "extension": {
        "length": 10138.807650146484,
        "rating": 126.14235877990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_24419_24420_1",
      "ports": {
        "bus1": 24420,
        "bus2": 24419
      },
      "params": {
        "R": 0.013064516708254814,
        "X": 0.055982805788517,
        "G": 0.0,
        "B": 0.0035814554430544376
      },
      "extension": {
        "length": 10411.233649475098,
        "rating": 143.50125789642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_24419_24420_2",
      "ports": {
        "bus1": 24420,
        "bus2": 24419
      },
      "params": {
        "R": 0.013064516708254814,
        "X": 0.055982805788517,
        "G": 0.0,
        "B": 0.0035814554430544376
      },
      "extension": {
        "length": 10411.233649475098,
        "rating": 143.50125789642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_24420_24421_1",
      "ports": {
        "bus1": 24421,
        "bus2": 24420
      },
      "params": {
        "R": 0.008537805639207363,
        "X": 0.04506530612707138,
        "G": 0.0,
        "B": 0.007214315701276064
      },
      "extension": {
        "length": 12546.653794189453,
        "rating": 109.88589525222778
      }
    },
    {
      "class": "Branch",
      "id": "branch_24422_24423_1",
      "ports": {
        "bus1": 24423,
        "bus2": 24422
      },
      "params": {
        "R": 0.000497839879244566,
        "X": 0.02837640978395939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24422_24424_1",
      "ports": {
        "bus1": 24422,
        "bus2": 24424
      },
      "params": {
        "R": 0.00023043103283271194,
        "X": 0.0011020959354937077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24423_24425_1",
      "ports": {
        "bus1": 24425,
        "bus2": 24423
      },
      "params": {
        "R": 0.005524047650396824,
        "X": 0.023419486358761787,
        "G": 0.0,
        "B": 0.0028830913361161947
      },
      "extension": {
        "length": 5663.460041290284,
        "rating": 145.01116275787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_24423_24425_2",
      "ports": {
        "bus1": 24425,
        "bus2": 24423
      },
      "params": {
        "R": 0.005524047650396824,
        "X": 0.023419486358761787,
        "G": 0.0,
        "B": 0.0028830913361161947
      },
      "extension": {
        "length": 5663.460041290284,
        "rating": 145.01116275787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_24423_24426_1",
      "ports": {
        "bus1": 24423,
        "bus2": 24426
      },
      "params": {
        "R": 0.00586170656606555,
        "X": 0.031891949474811554,
        "G": 0.0,
        "B": 0.0036434622015804052
      },
      "extension": {
        "length": 7767.685194763184,
        "rating": 128.92203330993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_24423_24457_1",
      "ports": {
        "bus1": 24457,
        "bus2": 24423
      },
      "params": {
        "R": 0.01187579333782196,
        "X": 0.05013745650649071,
        "G": 0.0,
        "B": 0.005512111820280552
      },
      "extension": {
        "length": 10527.968245056152,
        "rating": 131.50049448013306
      }
    },
    {
      "class": "Branch",
      "id": "branch_24424_24687_1",
      "ports": {
        "bus1": 24424,
        "bus2": 24687
      },
      "params": {
        "R": 0.0007692953222431242,
        "X": 0.0078001865185797215,
        "G": 0.0,
        "B": 0.305103063583374
      },
      "extension": {
        "length": 30572.326922607423,
        "rating": 1277.8204917907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_24425_24427_1",
      "ports": {
        "bus1": 24425,
        "bus2": 24427
      },
      "params": {
        "R": 0.009077039547264576,
        "X": 0.04350683465600014,
        "G": 0.0,
        "B": 0.005475830752402544
      },
      "extension": {
        "length": 9733.276984680177,
        "rating": 139.1976237297058
      }
    },
    {
      "class": "Branch",
      "id": "branch_24425_24455_1",
      "ports": {
        "bus1": 24455,
        "bus2": 24425
      },
      "params": {
        "R": 0.008780626580119133,
        "X": 0.04083390161395073,
        "G": 0.0,
        "B": 0.002455220092087984
      },
      "extension": {
        "length": 7672.448403259277,
        "rating": 123.55600595474243
      }
    },
    {
      "class": "Branch",
      "id": "branch_24426_24463_1",
      "ports": {
        "bus1": 24426,
        "bus2": 24463
      },
      "params": {
        "R": 0.009734398685395718,
        "X": 0.0493420846760273,
        "G": 0.0,
        "B": 0.010799964889883995
      },
      "extension": {
        "length": 15445.545267700196,
        "rating": 111.0784649848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_24427_24536_1",
      "ports": {
        "bus1": 24427,
        "bus2": 24536
      },
      "params": {
        "R": 0.007603269536048174,
        "X": 0.017638498917222023,
        "G": 0.0,
        "B": 0.001861437922343612
      },
      "extension": {
        "length": 4025.6890438842775,
        "rating": 129.5815944671631
      }
    },
    {
      "class": "Branch",
      "id": "branch_24428_24429_1",
      "ports": {
        "bus1": 24429,
        "bus2": 24428
      },
      "params": {
        "R": 0.017284972593188286,
        "X": 0.06095042824745178,
        "G": 0.0,
        "B": 0.007355149369686842
      },
      "extension": {
        "length": 14915.439531738282,
        "rating": 121.04717493057251
      }
    },
    {
      "class": "Branch",
      "id": "branch_24428_25016_1",
      "ports": {
        "bus1": 24428,
        "bus2": 25016
      },
      "params": {
        "R": 0.013858797959983349,
        "X": 0.06314074993133545,
        "G": 0.0,
        "B": 0.01075448002666235
      },
      "extension": {
        "length": 18886.957393798828,
        "rating": 100.87388753890991
      }
    },
    {
      "class": "Branch",
      "id": "branch_24429_24473_1",
      "ports": {
        "bus1": 24429,
        "bus2": 24473
      },
      "params": {
        "R": 0.026222970336675644,
        "X": 0.11698824167251587,
        "G": 0.0,
        "B": 0.014766463078558445
      },
      "extension": {
        "length": 29575.358009033203,
        "rating": 125.5414605140686
      }
    },
    {
      "class": "Branch",
      "id": "branch_24430_24431_1",
      "ports": {
        "bus1": 24430,
        "bus2": 24431
      },
      "params": {
        "R": 0.012080946005880833,
        "X": 0.057486120611429214,
        "G": 0.0,
        "B": 0.007182280998677015
      },
      "extension": {
        "length": 15044.934371704103,
        "rating": 122.50577211380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_24430_24531_1",
      "ports": {
        "bus1": 24531,
        "bus2": 24430
      },
      "params": {
        "R": 0.03423140570521355,
        "X": 0.12024868279695511,
        "G": 0.0,
        "B": 0.00845620222389698
      },
      "extension": {
        "length": 24282.976817504885,
        "rating": 122.73334264755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_24430_24715_1",
      "ports": {
        "bus1": 24430,
        "bus2": 24715
      },
      "params": {
        "R": 0.026834838092327118,
        "X": 0.1110583245754242,
        "G": 0.0,
        "B": 0.010992242954671383
      },
      "extension": {
        "length": 24390.11283618164,
        "rating": 140.14270305633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_24433_24434_1",
      "ports": {
        "bus1": 24433,
        "bus2": 24434
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24433_24436_1",
      "ports": {
        "bus1": 24433,
        "bus2": 24436
      },
      "params": {
        "R": 0.004286812152713537,
        "X": 0.016813717782497406,
        "G": 0.0,
        "B": 0.0023008834104985
      },
      "extension": {
        "length": 4122.071939849854,
        "rating": 148.91246557235718
      }
    },
    {
      "class": "Branch",
      "id": "branch_24433_24436_2",
      "ports": {
        "bus1": 24433,
        "bus2": 24436
      },
      "params": {
        "R": 0.004286812152713537,
        "X": 0.016813717782497406,
        "G": 0.0,
        "B": 0.0023008834104985
      },
      "extension": {
        "length": 4122.071939849854,
        "rating": 148.91246557235718
      }
    },
    {
      "class": "Branch",
      "id": "branch_24435_24436_1",
      "ports": {
        "bus1": 24436,
        "bus2": 24435
      },
      "params": {
        "R": 0.000395965704228729,
        "X": 0.028064686805009842,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24435_24437_1",
      "ports": {
        "bus1": 24435,
        "bus2": 24437
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24439_24466_1",
      "ports": {
        "bus1": 24439,
        "bus2": 24466
      },
      "params": {
        "R": 0.023421982303261757,
        "X": 0.09234340488910675,
        "G": 0.0,
        "B": 0.00933137722313404
      },
      "extension": {
        "length": 22325.2278046875,
        "rating": 126.3054609298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_24440_24441_1",
      "ports": {
        "bus1": 24440,
        "bus2": 24441
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24440_25624_1",
      "ports": {
        "bus1": 24440,
        "bus2": 25624
      },
      "params": {
        "R": 0.017227450385689735,
        "X": 0.08005551248788834,
        "G": 0.0,
        "B": 0.008258877322077751
      },
      "extension": {
        "length": 17938.750294555666,
        "rating": 130.44291734695435
      }
    },
    {
      "class": "Branch",
      "id": "branch_24440_25728_1",
      "ports": {
        "bus1": 25728,
        "bus2": 24440
      },
      "params": {
        "R": 0.004841769579797983,
        "X": 0.022053202614188194,
        "G": 0.0,
        "B": 0.002053061965852976
      },
      "extension": {
        "length": 4900.781431549072,
        "rating": 125.85508823394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_24442_24443_1",
      "ports": {
        "bus1": 24442,
        "bus2": 24443
      },
      "params": {
        "R": 0.00958162173628807,
        "X": 0.033227600157260895,
        "G": 0.0,
        "B": 0.0034914417192339897
      },
      "extension": {
        "length": 7605.104118530274,
        "rating": 103.68739366531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_24444_24445_1",
      "ports": {
        "bus1": 24444,
        "bus2": 24445
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24445_24449_1",
      "ports": {
        "bus1": 24445,
        "bus2": 24449
      },
      "params": {
        "R": 0.00319279613904655,
        "X": 0.013813655823469162,
        "G": 0.0,
        "B": 0.002915197517722845
      },
      "extension": {
        "length": 4630.458861968994,
        "rating": 145.1855182647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_24445_24449_2",
      "ports": {
        "bus1": 24445,
        "bus2": 24449
      },
      "params": {
        "R": 0.00319279613904655,
        "X": 0.013813655823469162,
        "G": 0.0,
        "B": 0.002915197517722845
      },
      "extension": {
        "length": 4630.458861968994,
        "rating": 145.1855182647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_24446_24448_1",
      "ports": {
        "bus1": 24448,
        "bus2": 24446
      },
      "params": {
        "R": 0.017697006464004517,
        "X": 0.07053025811910629,
        "G": 0.0,
        "B": 0.01738128252327442
      },
      "extension": {
        "length": 23452.104416748047,
        "rating": 139.3546223640442
      }
    },
    {
      "class": "Branch",
      "id": "branch_24446_24449_1",
      "ports": {
        "bus1": 24449,
        "bus2": 24446
      },
      "params": {
        "R": 0.01207809429615736,
        "X": 0.0552949421107769,
        "G": 0.0,
        "B": 0.003878155257552862
      },
      "extension": {
        "length": 10483.384896606445,
        "rating": 132.23074674606323
      }
    },
    {
      "class": "Branch",
      "id": "branch_24447_24448_1",
      "ports": {
        "bus1": 24447,
        "bus2": 24448
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24450_24451_1",
      "ports": {
        "bus1": 24451,
        "bus2": 24450
      },
      "params": {
        "R": 0.00466690631583333,
        "X": 0.019359704107046127,
        "G": 0.0,
        "B": 0.0020825809333473444
      },
      "extension": {
        "length": 4832.345143707275,
        "rating": 139.22432661056519
      }
    },
    {
      "class": "Branch",
      "id": "branch_24450_24529_1",
      "ports": {
        "bus1": 24450,
        "bus2": 24529
      },
      "params": {
        "R": 0.0067849974147975445,
        "X": 0.031034594401717186,
        "G": 0.0,
        "B": 0.004161612596362829
      },
      "extension": {
        "length": 8653.15468157959,
        "rating": 111.86232566833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_24451_24452_1",
      "ports": {
        "bus1": 24451,
        "bus2": 24452
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24451_24725_1",
      "ports": {
        "bus1": 24451,
        "bus2": 24725
      },
      "params": {
        "R": 0.01363621186465025,
        "X": 0.05545543134212494,
        "G": 0.0,
        "B": 0.007636577356606722
      },
      "extension": {
        "length": 14040.9959765625,
        "rating": 142.13111400604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_24451_24725_2",
      "ports": {
        "bus1": 24451,
        "bus2": 24725
      },
      "params": {
        "R": 0.01363621186465025,
        "X": 0.05545543134212494,
        "G": 0.0,
        "B": 0.007636577356606722
      },
      "extension": {
        "length": 14040.9959765625,
        "rating": 142.13111400604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_24453_24454_1",
      "ports": {
        "bus1": 24453,
        "bus2": 24454
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24453_24526_1",
      "ports": {
        "bus1": 24526,
        "bus2": 24453
      },
      "params": {
        "R": 0.005012286361306906,
        "X": 0.021204527467489243,
        "G": 0.0,
        "B": 0.0029096428770571947
      },
      "extension": {
        "length": 6077.796948303223,
        "rating": 137.1616005897522
      }
    },
    {
      "class": "Branch",
      "id": "branch_24453_24529_1",
      "ports": {
        "bus1": 24453,
        "bus2": 24529
      },
      "params": {
        "R": 0.006054289173334837,
        "X": 0.029795726761221886,
        "G": 0.0,
        "B": 0.0029915166087448597
      },
      "extension": {
        "length": 6748.323694519043,
        "rating": 127.85201072692871
      }
    },
    {
      "class": "Branch",
      "id": "branch_24453_24608_1",
      "ports": {
        "bus1": 24453,
        "bus2": 24608
      },
      "params": {
        "R": 0.010010702535510063,
        "X": 0.04287416860461235,
        "G": 0.0,
        "B": 0.003816139185801148
      },
      "extension": {
        "length": 8785.711427673341,
        "rating": 145.89422941207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_24453_24608_2",
      "ports": {
        "bus1": 24453,
        "bus2": 24608
      },
      "params": {
        "R": 0.010010702535510063,
        "X": 0.04287416860461235,
        "G": 0.0,
        "B": 0.003816139185801148
      },
      "extension": {
        "length": 8785.711427673341,
        "rating": 145.89422941207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_24455_24456_1",
      "ports": {
        "bus1": 24455,
        "bus2": 24456
      },
      "params": {
        "R": 0.00023903977125883102,
        "X": 0.0010655299993231893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24455_24457_1",
      "ports": {
        "bus1": 24455,
        "bus2": 24457
      },
      "params": {
        "R": 0.005096106790006161,
        "X": 0.022149713709950447,
        "G": 0.0,
        "B": 0.0024656099267303944
      },
      "extension": {
        "length": 4844.457706695557,
        "rating": 115.89128971099854
      }
    },
    {
      "class": "Branch",
      "id": "branch_24455_24461_1",
      "ports": {
        "bus1": 24455,
        "bus2": 24461
      },
      "params": {
        "R": 0.01325894147157669,
        "X": 0.07580628991127014,
        "G": 0.0,
        "B": 0.009545870125293732
      },
      "extension": {
        "length": 19224.16457849121,
        "rating": 114.2216682434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_24458_24459_1",
      "ports": {
        "bus1": 24458,
        "bus2": 24459
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24460_24462_1",
      "ports": {
        "bus1": 24462,
        "bus2": 24460
      },
      "params": {
        "R": 0.011003614403307438,
        "X": 0.047069668769836426,
        "G": 0.0,
        "B": 0.0035017337650060654
      },
      "extension": {
        "length": 9093.966333068847,
        "rating": 116.82788133621216
      }
    },
    {
      "class": "Branch",
      "id": "branch_24460_24536_1",
      "ports": {
        "bus1": 24460,
        "bus2": 24536
      },
      "params": {
        "R": 0.0054580820724368095,
        "X": 0.022340763360261917,
        "G": 0.0,
        "B": 0.004598483443260193
      },
      "extension": {
        "length": 7039.530152160644,
        "rating": 130.11449575424194
      }
    },
    {
      "class": "Branch",
      "id": "branch_24463_24464_1",
      "ports": {
        "bus1": 24463,
        "bus2": 24464
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24463_24525_1",
      "ports": {
        "bus1": 24525,
        "bus2": 24463
      },
      "params": {
        "R": 0.00697517953813076,
        "X": 0.03018556348979473,
        "G": 0.0,
        "B": 0.004537016618996859
      },
      "extension": {
        "length": 8304.603863708497,
        "rating": 110.60702800750732
      }
    },
    {
      "class": "Branch",
      "id": "branch_24465_24466_1",
      "ports": {
        "bus1": 24465,
        "bus2": 24466
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24467_24468_1",
      "ports": {
        "bus1": 24468,
        "bus2": 24467
      },
      "params": {
        "R": 0.0080082593485713,
        "X": 0.030723003670573235,
        "G": 0.0,
        "B": 0.0044706761837005615
      },
      "extension": {
        "length": 8071.959622192383,
        "rating": 128.4029483795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_24469_24470_1",
      "ports": {
        "bus1": 24470,
        "bus2": 24469
      },
      "params": {
        "R": 0.017069948837161064,
        "X": 0.08466129004955292,
        "G": 0.0,
        "B": 0.006653323769569397
      },
      "extension": {
        "length": 17864.20707714844,
        "rating": 138.4955644607544
      }
    },
    {
      "class": "Branch",
      "id": "branch_24470_24471_1",
      "ports": {
        "bus1": 24470,
        "bus2": 24471
      },
      "params": {
        "R": 0.000250648328801617,
        "X": 0.0011040191166102886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24470_24473_1",
      "ports": {
        "bus1": 24473,
        "bus2": 24470
      },
      "params": {
        "R": 0.009121744893491268,
        "X": 0.033386681228876114,
        "G": 0.0,
        "B": 0.004962865263223648
      },
      "extension": {
        "length": 9110.624944152833,
        "rating": 135.73235273361206
      }
    },
    {
      "class": "Branch",
      "id": "branch_24472_24473_1",
      "ports": {
        "bus1": 24472,
        "bus2": 24473
      },
      "params": {
        "R": 0.00020497893274296075,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24474_24478_1",
      "ports": {
        "bus1": 24474,
        "bus2": 24478
      },
      "params": {
        "R": 0.007389460690319538,
        "X": 0.04070855677127838,
        "G": 0.0,
        "B": 0.009471384808421135
      },
      "extension": {
        "length": 14653.509194091797,
        "rating": 109.94369983673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_24474_24605_1",
      "ports": {
        "bus1": 24474,
        "bus2": 24605
      },
      "params": {
        "R": 0.005602044984698296,
        "X": 0.019851762801408768,
        "G": 0.0,
        "B": 0.0019274370279163124
      },
      "extension": {
        "length": 4551.3074374694825,
        "rating": 122.47402667999268
      }
    },
    {
      "class": "Branch",
      "id": "branch_24475_24476_1",
      "ports": {
        "bus1": 24476,
        "bus2": 24475
      },
      "params": {
        "R": 0.002437477232888341,
        "X": 0.0627676397562027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24475_24477_1",
      "ports": {
        "bus1": 24475,
        "bus2": 24477
      },
      "params": {
        "R": 0.00027776608476415277,
        "X": 0.0010966358240693808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24477_24478_1",
      "ports": {
        "bus1": 24477,
        "bus2": 24478
      },
      "params": {
        "R": 0.025256317108869553,
        "X": 0.09676060080528259,
        "G": 0.0,
        "B": 0.01092950627207756
      },
      "extension": {
        "length": 22370.310727294924,
        "rating": 126.3959527015686
      }
    },
    {
      "class": "Branch",
      "id": "branch_24478_24479_1",
      "ports": {
        "bus1": 24479,
        "bus2": 24478
      },
      "params": {
        "R": 0.0015477247070521116,
        "X": 0.04635840281844139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24478_24480_1",
      "ports": {
        "bus1": 24478,
        "bus2": 24480
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24481_24482_1",
      "ports": {
        "bus1": 24481,
        "bus2": 24482
      },
      "params": {
        "R": 0.00029975903453305364,
        "X": 0.001012902706861496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24482_24483_1",
      "ports": {
        "bus1": 24482,
        "bus2": 24483
      },
      "params": {
        "R": 0.009002633392810822,
        "X": 0.04241811856627464,
        "G": 0.0,
        "B": 0.005117352586239576
      },
      "extension": {
        "length": 11140.067069274903,
        "rating": 121.23397588729858
      }
    },
    {
      "class": "Branch",
      "id": "branch_24482_24492_1",
      "ports": {
        "bus1": 24482,
        "bus2": 24492
      },
      "params": {
        "R": 0.023227805271744728,
        "X": 0.0810391828417778,
        "G": 0.0,
        "B": 0.012102081440389156
      },
      "extension": {
        "length": 22907.990652099612,
        "rating": 116.45121574401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_24483_24486_1",
      "ports": {
        "bus1": 24483,
        "bus2": 24486
      },
      "params": {
        "R": 0.0015496709384024143,
        "X": 0.0474872849881649,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24483_24487_1",
      "ports": {
        "bus1": 24483,
        "bus2": 24487
      },
      "params": {
        "R": 0.0002455913054291159,
        "X": 0.0011526404414325953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24483_24817_1",
      "ports": {
        "bus1": 24817,
        "bus2": 24483
      },
      "params": {
        "R": 0.0037869801744818687,
        "X": 0.01620190218091011,
        "G": 0.0,
        "B": 0.002621713327243924
      },
      "extension": {
        "length": 4750.106489044189,
        "rating": 146.04806900024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_24484_24486_1",
      "ports": {
        "bus1": 24484,
        "bus2": 24486
      },
      "params": {
        "R": -0.0002236905856989324,
        "X": -0.006854657083749771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24485_24486_1",
      "ports": {
        "bus1": 24485,
        "bus2": 24486
      },
      "params": {
        "R": 0.007152730133384466,
        "X": 0.21918439865112305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24488_24491_1",
      "ports": {
        "bus1": 24488,
        "bus2": 24491
      },
      "params": {
        "R": 0.0010801844764500856,
        "X": 0.027133915573358536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24488_24492_1",
      "ports": {
        "bus1": 24488,
        "bus2": 24492
      },
      "params": {
        "R": 0.00027997326105833054,
        "X": 0.0011989324120804667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24488_24493_1",
      "ports": {
        "bus1": 24488,
        "bus2": 24493
      },
      "params": {
        "R": 0.00020658115681726485,
        "X": 0.0010647214949131012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24489_24491_1",
      "ports": {
        "bus1": 24489,
        "bus2": 24491
      },
      "params": {
        "R": 0.0013673428911715746,
        "X": 0.03434723988175392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24490_24491_1",
      "ports": {
        "bus1": 24490,
        "bus2": 24491
      },
      "params": {
        "R": 0.012776920571923256,
        "X": 0.320952445268631,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24494_24496_1",
      "ports": {
        "bus1": 24494,
        "bus2": 24496
      },
      "params": {
        "R": 0.005077498499304056,
        "X": 0.020423615351319313,
        "G": 0.0,
        "B": 0.002140945289283991
      },
      "extension": {
        "length": 4470.434362243653,
        "rating": 134.00627374649048
      }
    },
    {
      "class": "Branch",
      "id": "branch_24494_24498_1",
      "ports": {
        "bus1": 24494,
        "bus2": 24498
      },
      "params": {
        "R": 0.013044421561062336,
        "X": 0.058012302964925766,
        "G": 0.0,
        "B": 0.004805850796401501
      },
      "extension": {
        "length": 11373.029779724122,
        "rating": 128.8926601409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_24494_24499_1",
      "ports": {
        "bus1": 24494,
        "bus2": 24499
      },
      "params": {
        "R": 0.005688800476491451,
        "X": 0.02450762316584587,
        "G": 0.0,
        "B": 0.005972564686089754
      },
      "extension": {
        "length": 8732.774217041017,
        "rating": 122.67779111862183
      }
    },
    {
      "class": "Branch",
      "id": "branch_24495_24496_1",
      "ports": {
        "bus1": 24496,
        "bus2": 24495
      },
      "params": {
        "R": 0.000479233538499102,
        "X": 0.027005795389413834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24495_24497_1",
      "ports": {
        "bus1": 24495,
        "bus2": 24497
      },
      "params": {
        "R": 0.00023749010870233178,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24495_25707_1",
      "ports": {
        "bus1": 24495,
        "bus2": 25707
      },
      "params": {
        "R": 0.000787390221375972,
        "X": 0.009187145158648491,
        "G": 0.0,
        "B": 0.2246476709842682
      },
      "extension": {
        "length": 31050.699490722658,
        "rating": 1400.816822052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_24495_25707_2",
      "ports": {
        "bus1": 24495,
        "bus2": 25707
      },
      "params": {
        "R": 0.000787390221375972,
        "X": 0.009187145158648491,
        "G": 0.0,
        "B": 0.2246476709842682
      },
      "extension": {
        "length": 31050.699490722658,
        "rating": 1400.816822052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_24495_25707_3",
      "ports": {
        "bus1": 24495,
        "bus2": 25707
      },
      "params": {
        "R": 0.000787390221375972,
        "X": 0.009187145158648491,
        "G": 0.0,
        "B": 0.2246476709842682
      },
      "extension": {
        "length": 31050.699490722658,
        "rating": 1400.816822052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_24496_24498_1",
      "ports": {
        "bus1": 24496,
        "bus2": 24498
      },
      "params": {
        "R": 0.010694744996726513,
        "X": 0.054576706141233444,
        "G": 0.0,
        "B": 0.008538870140910149
      },
      "extension": {
        "length": 13946.824329345704,
        "rating": 136.65064573287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_24499_25013_1",
      "ports": {
        "bus1": 24499,
        "bus2": 25013
      },
      "params": {
        "R": 0.033619362860918045,
        "X": 0.14819809794425964,
        "G": 0.0,
        "B": 0.012489415705204012
      },
      "extension": {
        "length": 30111.46630883789,
        "rating": 120.26727199554443
      }
    },
    {
      "class": "Branch",
      "id": "branch_24501_24506_1",
      "ports": {
        "bus1": 24501,
        "bus2": 24506
      },
      "params": {
        "R": 0.00872975867241621,
        "X": 0.04089731723070145,
        "G": 0.0,
        "B": 0.0036956928670406346
      },
      "extension": {
        "length": 8927.654182250977,
        "rating": 139.1185760498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_24501_25444_1",
      "ports": {
        "bus1": 25444,
        "bus2": 24501
      },
      "params": {
        "R": 0.007460277061909437,
        "X": 0.029867073521018028,
        "G": 0.0,
        "B": 0.006314901169389486
      },
      "extension": {
        "length": 9086.033003356933,
        "rating": 141.60022735595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_24501_25444_2",
      "ports": {
        "bus1": 25444,
        "bus2": 24501
      },
      "params": {
        "R": 0.007460277061909437,
        "X": 0.029867073521018028,
        "G": 0.0,
        "B": 0.006314901169389486
      },
      "extension": {
        "length": 9086.033003356933,
        "rating": 141.60022735595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_24502_24503_1",
      "ports": {
        "bus1": 24503,
        "bus2": 24502
      },
      "params": {
        "R": 0.0004263673326931894,
        "X": 0.02534138411283493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24502_24503_2",
      "ports": {
        "bus1": 24503,
        "bus2": 24502
      },
      "params": {
        "R": 0.0004263673326931894,
        "X": 0.02534138411283493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24502_24503_3",
      "ports": {
        "bus1": 24503,
        "bus2": 24502
      },
      "params": {
        "R": 0.0004263673326931894,
        "X": 0.02534138411283493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24502_24504_1",
      "ports": {
        "bus1": 24502,
        "bus2": 24504
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24502_25345_1",
      "ports": {
        "bus1": 24502,
        "bus2": 25345
      },
      "params": {
        "R": 0.000458552036434412,
        "X": 0.005983708892017603,
        "G": 0.0,
        "B": 0.1258445829153061
      },
      "extension": {
        "length": 19074.61463708496,
        "rating": 1330.953311920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_24502_25345_2",
      "ports": {
        "bus1": 24502,
        "bus2": 25345
      },
      "params": {
        "R": 0.000458552036434412,
        "X": 0.005983708892017603,
        "G": 0.0,
        "B": 0.1258445829153061
      },
      "extension": {
        "length": 19074.61463708496,
        "rating": 1330.953311920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_24503_24505_1",
      "ports": {
        "bus1": 24505,
        "bus2": 24503
      },
      "params": {
        "R": 0.005468450952321291,
        "X": 0.027560997754335403,
        "G": 0.0,
        "B": 0.0027976203709840775
      },
      "extension": {
        "length": 6692.033735046387,
        "rating": 154.68705892562866
      }
    },
    {
      "class": "Branch",
      "id": "branch_24503_24505_2",
      "ports": {
        "bus1": 24505,
        "bus2": 24503
      },
      "params": {
        "R": 0.005468450952321291,
        "X": 0.027560997754335403,
        "G": 0.0,
        "B": 0.0027976203709840775
      },
      "extension": {
        "length": 6692.033735046387,
        "rating": 154.68705892562866
      }
    },
    {
      "class": "Branch",
      "id": "branch_24503_24505_3",
      "ports": {
        "bus1": 24505,
        "bus2": 24503
      },
      "params": {
        "R": 0.005468450952321291,
        "X": 0.027560997754335403,
        "G": 0.0,
        "B": 0.0027976203709840775
      },
      "extension": {
        "length": 6692.033735046387,
        "rating": 154.68705892562866
      }
    },
    {
      "class": "Branch",
      "id": "branch_24503_25346_1",
      "ports": {
        "bus1": 24503,
        "bus2": 25346
      },
      "params": {
        "R": 0.01661684550344944,
        "X": 0.07959558069705963,
        "G": 0.0,
        "B": 0.00853895302861929
      },
      "extension": {
        "length": 19174.405150634768,
        "rating": 121.25422954559326
      }
    },
    {
      "class": "Branch",
      "id": "branch_24505_25444_1",
      "ports": {
        "bus1": 25444,
        "bus2": 24505
      },
      "params": {
        "R": 0.0048042298294603825,
        "X": 0.018869945779442787,
        "G": 0.0,
        "B": 0.0015972699038684368
      },
      "extension": {
        "length": 4096.547997802734,
        "rating": 146.72882556915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_24505_25444_2",
      "ports": {
        "bus1": 25444,
        "bus2": 24505
      },
      "params": {
        "R": 0.0048042298294603825,
        "X": 0.018869945779442787,
        "G": 0.0,
        "B": 0.0015972699038684368
      },
      "extension": {
        "length": 4096.547997802734,
        "rating": 146.72882556915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_24506_24507_1",
      "ports": {
        "bus1": 24506,
        "bus2": 24507
      },
      "params": {
        "R": 0.0002489908947609365,
        "X": 0.0011963312281295657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24506_25348_1",
      "ports": {
        "bus1": 24506,
        "bus2": 25348
      },
      "params": {
        "R": 0.0030257573816925287,
        "X": 0.010668005794286728,
        "G": 0.0,
        "B": 0.001149905496276915
      },
      "extension": {
        "length": 2519.27439491272,
        "rating": 132.9455852508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_24508_24509_1",
      "ports": {
        "bus1": 24509,
        "bus2": 24508
      },
      "params": {
        "R": 0.0018714364850893617,
        "X": 0.054200343787670135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24508_24510_1",
      "ports": {
        "bus1": 24508,
        "bus2": 24510
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24511_24512_1",
      "ports": {
        "bus1": 24512,
        "bus2": 24511
      },
      "params": {
        "R": 0.023040296509861946,
        "X": 0.09602855890989304,
        "G": 0.0,
        "B": 0.009054703637957573
      },
      "extension": {
        "length": 21723.791166870116,
        "rating": 109.49289798736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_24511_24754_1",
      "ports": {
        "bus1": 24754,
        "bus2": 24511
      },
      "params": {
        "R": 0.01901850290596485,
        "X": 0.07206599414348602,
        "G": 0.0,
        "B": 0.008709309622645378
      },
      "extension": {
        "length": 17335.987598144533,
        "rating": 99.66287016868591
      }
    },
    {
      "class": "Branch",
      "id": "branch_24512_24513_1",
      "ports": {
        "bus1": 24513,
        "bus2": 24512
      },
      "params": {
        "R": 0.0016994988545775414,
        "X": 0.04815259948372841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24512_24514_1",
      "ports": {
        "bus1": 24512,
        "bus2": 24514
      },
      "params": {
        "R": 0.00023049063747748733,
        "X": 0.001076882123015821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24515_24516_1",
      "ports": {
        "bus1": 24516,
        "bus2": 24515
      },
      "params": {
        "R": 0.0008739328477531672,
        "X": 0.04228529706597328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24515_24517_1",
      "ports": {
        "bus1": 24515,
        "bus2": 24517
      },
      "params": {
        "R": 0.00024070593644864857,
        "X": 0.0011285252403467894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24515_24699_1",
      "ports": {
        "bus1": 24515,
        "bus2": 24699
      },
      "params": {
        "R": 0.0011994709493592381,
        "X": 0.015522545203566551,
        "G": 0.0,
        "B": 0.27114352583885193
      },
      "extension": {
        "length": 45834.97893530274,
        "rating": 1264.8289680480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_24516_24520_1",
      "ports": {
        "bus1": 24516,
        "bus2": 24520
      },
      "params": {
        "R": 0.014277094043791294,
        "X": 0.04871920123696327,
        "G": 0.0,
        "B": 0.006422939244657755
      },
      "extension": {
        "length": 12956.471895629884,
        "rating": 135.15392541885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_24518_24519_1",
      "ports": {
        "bus1": 24518,
        "bus2": 24519
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24519_24520_1",
      "ports": {
        "bus1": 24520,
        "bus2": 24519
      },
      "params": {
        "R": 0.01406435389071703,
        "X": 0.036806099116802216,
        "G": 0.0,
        "B": 0.0036780000664293766
      },
      "extension": {
        "length": 8955.305726989747,
        "rating": 130.16923666000366
      }
    },
    {
      "class": "Branch",
      "id": "branch_24519_31510_1",
      "ports": {
        "bus1": 24519,
        "bus2": 31510
      },
      "params": {
        "R": 0.01465945690870285,
        "X": 0.07025012373924255,
        "G": 0.0,
        "B": 0.011460494250059128
      },
      "extension": {
        "length": 19394.6383125,
        "rating": 122.4295973777771
      }
    },
    {
      "class": "Branch",
      "id": "branch_24520_24521_1",
      "ports": {
        "bus1": 24520,
        "bus2": 24521
      },
      "params": {
        "R": 0.0002439839008729905,
        "X": 0.0010252282954752445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24522_24524_1",
      "ports": {
        "bus1": 24522,
        "bus2": 24524
      },
      "params": {
        "R": 0.012120954692363739,
        "X": 0.05697845295071602,
        "G": 0.0,
        "B": 0.006562386173754931
      },
      "extension": {
        "length": 14783.536606201173,
        "rating": 135.70725917816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_24522_24710_1",
      "ports": {
        "bus1": 24522,
        "bus2": 24710
      },
      "params": {
        "R": 0.006253373809158802,
        "X": 0.02607060968875885,
        "G": 0.0,
        "B": 0.0014976332895457745
      },
      "extension": {
        "length": 4587.051930084229,
        "rating": 122.79744148254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_24523_24524_1",
      "ports": {
        "bus1": 24523,
        "bus2": 24524
      },
      "params": {
        "R": 0.013387096114456654,
        "X": 0.05612370744347572,
        "G": 0.0,
        "B": 0.006554766092449427
      },
      "extension": {
        "length": 12615.243561035157,
        "rating": 140.3166651725769
      }
    },
    {
      "class": "Branch",
      "id": "branch_24523_24549_1",
      "ports": {
        "bus1": 24549,
        "bus2": 24523
      },
      "params": {
        "R": 0.0064300233498215675,
        "X": 0.02944176457822323,
        "G": 0.0,
        "B": 0.0018210719572380187
      },
      "extension": {
        "length": 5543.256052825928,
        "rating": 139.39814567565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_24523_24683_1",
      "ports": {
        "bus1": 24523,
        "bus2": 24683
      },
      "params": {
        "R": 0.004189750645309687,
        "X": 0.01617484539747238,
        "G": 0.0,
        "B": 0.0022557182237505913
      },
      "extension": {
        "length": 4160.307396697998,
        "rating": 165.4951572418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_24523_24683_2",
      "ports": {
        "bus1": 24523,
        "bus2": 24683
      },
      "params": {
        "R": 0.004189750645309687,
        "X": 0.01617484539747238,
        "G": 0.0,
        "B": 0.0022557182237505913
      },
      "extension": {
        "length": 4160.307396697998,
        "rating": 165.4951572418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_24523_24683_3",
      "ports": {
        "bus1": 24523,
        "bus2": 24683
      },
      "params": {
        "R": 0.004189750645309687,
        "X": 0.01617484539747238,
        "G": 0.0,
        "B": 0.0022557182237505913
      },
      "extension": {
        "length": 4160.307396697998,
        "rating": 165.4951572418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_24523_24786_1",
      "ports": {
        "bus1": 24786,
        "bus2": 24523
      },
      "params": {
        "R": 0.006518254987895489,
        "X": 0.029667645692825317,
        "G": 0.0,
        "B": 0.003443456254899502
      },
      "extension": {
        "length": 7564.087622131348,
        "rating": 124.33725595474243
      }
    },
    {
      "class": "Branch",
      "id": "branch_24525_24710_1",
      "ports": {
        "bus1": 24710,
        "bus2": 24525
      },
      "params": {
        "R": 0.006772087886929512,
        "X": 0.02983362041413784,
        "G": 0.0,
        "B": 0.002294538775458932
      },
      "extension": {
        "length": 6166.779854095459,
        "rating": 122.89818525314331
      }
    },
    {
      "class": "Branch",
      "id": "branch_24526_24527_1",
      "ports": {
        "bus1": 24526,
        "bus2": 24527
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24528_24529_1",
      "ports": {
        "bus1": 24528,
        "bus2": 24529
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24530_24725_1",
      "ports": {
        "bus1": 24725,
        "bus2": 24530
      },
      "params": {
        "R": 0.007896545343101025,
        "X": 0.028751857578754425,
        "G": 0.0,
        "B": 0.004952655173838139
      },
      "extension": {
        "length": 8876.150465515137,
        "rating": 141.66016578674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_24530_24725_2",
      "ports": {
        "bus1": 24725,
        "bus2": 24530
      },
      "params": {
        "R": 0.007896545343101025,
        "X": 0.028751857578754425,
        "G": 0.0,
        "B": 0.004952655173838139
      },
      "extension": {
        "length": 8876.150465515137,
        "rating": 141.66016578674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_24531_24532_1",
      "ports": {
        "bus1": 24532,
        "bus2": 24531
      },
      "params": {
        "R": 0.014285745099186897,
        "X": 0.05913204699754715,
        "G": 0.0,
        "B": 0.003787378314882517
      },
      "extension": {
        "length": 11244.446605041505,
        "rating": 108.94156694412231
      }
    },
    {
      "class": "Branch",
      "id": "branch_24532_24533_1",
      "ports": {
        "bus1": 24532,
        "bus2": 24533
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24534_24535_1",
      "ports": {
        "bus1": 24534,
        "bus2": 24535
      },
      "params": {
        "R": 0.002454573754221201,
        "X": 0.06219818443059921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24534_24536_1",
      "ports": {
        "bus1": 24534,
        "bus2": 24536
      },
      "params": {
        "R": 0.0002758340851869434,
        "X": 0.0011663107434287667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24534_24537_1",
      "ports": {
        "bus1": 24534,
        "bus2": 24537
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24538_24539_1",
      "ports": {
        "bus1": 24538,
        "bus2": 24539
      },
      "params": {
        "R": 0.0009370250045321882,
        "X": 0.026061149314045906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24538_24540_1",
      "ports": {
        "bus1": 24538,
        "bus2": 24540
      },
      "params": {
        "R": 0.001335682114586234,
        "X": 0.03688497468829155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24538_24541_1",
      "ports": {
        "bus1": 24538,
        "bus2": 24541
      },
      "params": {
        "R": 0.00022351572988554835,
        "X": 0.001015717163681984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24538_24542_1",
      "ports": {
        "bus1": 24538,
        "bus2": 24542
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24541_24598_1",
      "ports": {
        "bus1": 24541,
        "bus2": 24598
      },
      "params": {
        "R": 0.0042005362920463085,
        "X": 0.019412193447351456,
        "G": 0.0,
        "B": 0.001392989419400692
      },
      "extension": {
        "length": 3746.486946533203,
        "rating": 115.32413959503174
      }
    },
    {
      "class": "Branch",
      "id": "branch_24543_24544_1",
      "ports": {
        "bus1": 24543,
        "bus2": 24544
      },
      "params": {
        "R": 0.000267694762442261,
        "X": 0.001121070352382958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24544_24550_1",
      "ports": {
        "bus1": 24550,
        "bus2": 24544
      },
      "params": {
        "R": 0.0036085695028305054,
        "X": 0.018181046470999718,
        "G": 0.0,
        "B": 0.0023577942047268152
      },
      "extension": {
        "length": 4999.313033569336,
        "rating": 117.09033250808716
      }
    },
    {
      "class": "Branch",
      "id": "branch_24544_24663_1",
      "ports": {
        "bus1": 24544,
        "bus2": 24663
      },
      "params": {
        "R": 0.0023404096718877554,
        "X": 0.011820996180176735,
        "G": 0.0,
        "B": 0.0014479509554803371
      },
      "extension": {
        "length": 2980.0327532958986,
        "rating": 132.56491422653198
      }
    },
    {
      "class": "Branch",
      "id": "branch_24545_24546_1",
      "ports": {
        "bus1": 24545,
        "bus2": 24546
      },
      "params": {
        "R": 0.0009627909748815,
        "X": 0.02704930491745472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24545_24547_1",
      "ports": {
        "bus1": 24545,
        "bus2": 24547
      },
      "params": {
        "R": 0.0008459165110252798,
        "X": 0.023843538016080856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24545_24548_1",
      "ports": {
        "bus1": 24545,
        "bus2": 24548
      },
      "params": {
        "R": 0.0002984729362651706,
        "X": 0.001126037328504026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24545_24549_1",
      "ports": {
        "bus1": 24545,
        "bus2": 24549
      },
      "params": {
        "R": 0.00021674262825399637,
        "X": 0.001030719606205821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24549_24683_1",
      "ports": {
        "bus1": 24683,
        "bus2": 24549
      },
      "params": {
        "R": 0.0012011603685095906,
        "X": 0.005068653263151646,
        "G": 0.0,
        "B": 0.000633435498457402
      },
      "extension": {
        "length": 1223.0964365844727,
        "rating": 149.50655698776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_24549_24683_2",
      "ports": {
        "bus1": 24683,
        "bus2": 24549
      },
      "params": {
        "R": 0.0012011603685095906,
        "X": 0.005068653263151646,
        "G": 0.0,
        "B": 0.000633435498457402
      },
      "extension": {
        "length": 1223.0964365844727,
        "rating": 149.50655698776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_24549_24786_1",
      "ports": {
        "bus1": 24549,
        "bus2": 24786
      },
      "params": {
        "R": 0.009647751227021217,
        "X": 0.033641353249549866,
        "G": 0.0,
        "B": 0.002362021943554282
      },
      "extension": {
        "length": 6719.065224609375,
        "rating": 131.33279085159302
      }
    },
    {
      "class": "Branch",
      "id": "branch_24549_24793_1",
      "ports": {
        "bus1": 24549,
        "bus2": 24793
      },
      "params": {
        "R": 0.016366299241781235,
        "X": 0.08087630569934845,
        "G": 0.0,
        "B": 0.008756903000175953
      },
      "extension": {
        "length": 18843.647153686525,
        "rating": 131.34034872055054
      }
    },
    {
      "class": "Branch",
      "id": "branch_24550_24551_1",
      "ports": {
        "bus1": 24550,
        "bus2": 24551
      },
      "params": {
        "R": 0.002037009224295616,
        "X": 0.05775078758597374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24550_24552_1",
      "ports": {
        "bus1": 24550,
        "bus2": 24552
      },
      "params": {
        "R": 0.00021808501332998276,
        "X": 0.0011989984195679426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24550_24575_1",
      "ports": {
        "bus1": 24575,
        "bus2": 24550
      },
      "params": {
        "R": 0.003089884063228965,
        "X": 0.012108315713703632,
        "G": 0.0,
        "B": 0.0011121355928480625
      },
      "extension": {
        "length": 2601.4856152038574,
        "rating": 125.35957098007202
      }
    },
    {
      "class": "Branch",
      "id": "branch_24550_24663_1",
      "ports": {
        "bus1": 24550,
        "bus2": 24663
      },
      "params": {
        "R": 0.002569417003542185,
        "X": 0.013062113896012306,
        "G": 0.0,
        "B": 0.0018311687745153904
      },
      "extension": {
        "length": 3608.2556979675296,
        "rating": 137.02709674835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24554_1",
      "ports": {
        "bus1": 24554,
        "bus2": 24553
      },
      "params": {
        "R": 0.00010266098252031952,
        "X": 0.008924413472414017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24554_2",
      "ports": {
        "bus1": 24554,
        "bus2": 24553
      },
      "params": {
        "R": 0.00010266098252031952,
        "X": 0.008924413472414017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24554_3",
      "ports": {
        "bus1": 24554,
        "bus2": 24553
      },
      "params": {
        "R": 0.00010266098252031952,
        "X": 0.008924413472414017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24556_1",
      "ports": {
        "bus1": 24553,
        "bus2": 24556
      },
      "params": {
        "R": 8.6493935668841e-05,
        "X": 0.006656616926193237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24557_1",
      "ports": {
        "bus1": 24553,
        "bus2": 24557
      },
      "params": {
        "R": 0.00011349805572535843,
        "X": 0.008541998453438282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24558_1",
      "ports": {
        "bus1": 24553,
        "bus2": 24558
      },
      "params": {
        "R": 8.571556827519089e-05,
        "X": 0.006535910535603762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24559_1",
      "ports": {
        "bus1": 24553,
        "bus2": 24559
      },
      "params": {
        "R": 0.0001010369960567914,
        "X": 0.007399659138172865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24553_24561_1",
      "ports": {
        "bus1": 24553,
        "bus2": 24561
      },
      "params": {
        "R": 0.00021522214228753,
        "X": 0.0010681030107662082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24554_24555_1",
      "ports": {
        "bus1": 24555,
        "bus2": 24554
      },
      "params": {
        "R": 0.0004631123156286776,
        "X": 0.025314418599009514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24554_24555_2",
      "ports": {
        "bus1": 24555,
        "bus2": 24554
      },
      "params": {
        "R": 0.0004631123156286776,
        "X": 0.025314418599009514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24554_24555_3",
      "ports": {
        "bus1": 24555,
        "bus2": 24554
      },
      "params": {
        "R": 0.0004631123156286776,
        "X": 0.025314418599009514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24554_24560_1",
      "ports": {
        "bus1": 24554,
        "bus2": 24560
      },
      "params": {
        "R": 0.00026303227059543133,
        "X": 0.0010975198820233345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24561_24664_1",
      "ports": {
        "bus1": 24664,
        "bus2": 24561
      },
      "params": {
        "R": 0.00010183118865825236,
        "X": 0.002970512257888913,
        "G": 0.0,
        "B": 1.4336473941802979
      },
      "extension": {
        "length": 46321.01010571289,
        "rating": 4132.231140136719
      }
    },
    {
      "class": "Branch",
      "id": "branch_24562_24563_1",
      "ports": {
        "bus1": 24563,
        "bus2": 24562
      },
      "params": {
        "R": 0.0005315475864335895,
        "X": 0.030205724760890007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24562_24563_2",
      "ports": {
        "bus1": 24563,
        "bus2": 24562
      },
      "params": {
        "R": 0.0005315475864335895,
        "X": 0.030205724760890007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24562_24563_3",
      "ports": {
        "bus1": 24563,
        "bus2": 24562
      },
      "params": {
        "R": 0.0005315475864335895,
        "X": 0.030205724760890007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24562_24566_1",
      "ports": {
        "bus1": 24562,
        "bus2": 24566
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0026838518679142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24562_24567_1",
      "ports": {
        "bus1": 24562,
        "bus2": 24567
      },
      "params": {
        "R": 0.0002473792410455644,
        "X": 0.0011757109314203262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24562_24568_1",
      "ports": {
        "bus1": 24562,
        "bus2": 24568
      },
      "params": {
        "R": 0.0002659489691723138,
        "X": 0.0010855278233066201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24564_24566_1",
      "ports": {
        "bus1": 24564,
        "bus2": 24566
      },
      "params": {
        "R": 0.0008247433579526842,
        "X": 0.04424412548542023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24565_24566_1",
      "ports": {
        "bus1": 24565,
        "bus2": 24566
      },
      "params": {
        "R": 0.0008247433579526842,
        "X": 0.04424412548542023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24569_24570_1",
      "ports": {
        "bus1": 24569,
        "bus2": 24570
      },
      "params": {
        "R": 0.018713010475039482,
        "X": 0.4983353316783905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24569_24571_1",
      "ports": {
        "bus1": 24569,
        "bus2": 24571
      },
      "params": {
        "R": 0.013039421290159225,
        "X": 0.36051130294799805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24569_24572_1",
      "ports": {
        "bus1": 24569,
        "bus2": 24572
      },
      "params": {
        "R": 0.004693134687840939,
        "X": 0.13403604924678802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24569_24573_1",
      "ports": {
        "bus1": 24569,
        "bus2": 24573
      },
      "params": {
        "R": 0.015996219590306282,
        "X": 0.43502897024154663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24569_24574_1",
      "ports": {
        "bus1": 24569,
        "bus2": 24574
      },
      "params": {
        "R": 0.023159656673669815,
        "X": 0.6760606169700623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_24569_24575_1",
      "ports": {
        "bus1": 24569,
        "bus2": 24575
      },
      "params": {
        "R": 0.0002583314781077206,
        "X": 0.001123750931583345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24569_24576_1",
      "ports": {
        "bus1": 24569,
        "bus2": 24576
      },
      "params": {
        "R": 0.00021343948901630938,
        "X": 0.0010495019378140569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24577_24578_1",
      "ports": {
        "bus1": 24577,
        "bus2": 24578
      },
      "params": {
        "R": 0.0008153551025316119,
        "X": 0.026611043140292168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24577_24579_1",
      "ports": {
        "bus1": 24577,
        "bus2": 24579
      },
      "params": {
        "R": 0.000283613073406741,
        "X": 0.0011685163481160998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24577_24580_1",
      "ports": {
        "bus1": 24577,
        "bus2": 24580
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24579_24590_1",
      "ports": {
        "bus1": 24579,
        "bus2": 24590
      },
      "params": {
        "R": 0.004178517032414675,
        "X": 0.01573684625327587,
        "G": 0.0,
        "B": 0.0016496169846504925
      },
      "extension": {
        "length": 3517.7759881896973,
        "rating": 164.5619034767151
      }
    },
    {
      "class": "Branch",
      "id": "branch_24579_24590_2",
      "ports": {
        "bus1": 24579,
        "bus2": 24590
      },
      "params": {
        "R": 0.004178517032414675,
        "X": 0.01573684625327587,
        "G": 0.0,
        "B": 0.0016496169846504925
      },
      "extension": {
        "length": 3517.7759881896973,
        "rating": 164.5619034767151
      }
    },
    {
      "class": "Branch",
      "id": "branch_24579_24590_3",
      "ports": {
        "bus1": 24579,
        "bus2": 24590
      },
      "params": {
        "R": 0.004178517032414675,
        "X": 0.01573684625327587,
        "G": 0.0,
        "B": 0.0016496169846504925
      },
      "extension": {
        "length": 3517.7759881896973,
        "rating": 164.5619034767151
      }
    },
    {
      "class": "Branch",
      "id": "branch_24581_24582_1",
      "ports": {
        "bus1": 24581,
        "bus2": 24582
      },
      "params": {
        "R": 0.00029631247161887586,
        "X": 0.0011874358169734478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24584_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24584
      },
      "params": {
        "R": 0.0010069747222587466,
        "X": 0.029420774430036545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24585_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24585
      },
      "params": {
        "R": 0.0006927078356966376,
        "X": 0.01982225850224495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24586_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24586
      },
      "params": {
        "R": 0.0008644266054034233,
        "X": 0.02315075881779194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24587_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24587
      },
      "params": {
        "R": 0.0006954284617677331,
        "X": 0.01863832026720047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24588_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24588
      },
      "params": {
        "R": 0.0008744680089876056,
        "X": 0.024938419461250305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24589_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24589
      },
      "params": {
        "R": 0.0008791243308223784,
        "X": 0.028692353516817093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24590_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24590
      },
      "params": {
        "R": 0.00028581515653058887,
        "X": 0.0010978772770613432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24583_24591_1",
      "ports": {
        "bus1": 24583,
        "bus2": 24591
      },
      "params": {
        "R": 0.0002857251383829862,
        "X": 0.0010726246982812881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24590_24680_1",
      "ports": {
        "bus1": 24590,
        "bus2": 24680
      },
      "params": {
        "R": 0.00620245048776269,
        "X": 0.02918746881186962,
        "G": 0.0,
        "B": 0.0028186917770653963
      },
      "extension": {
        "length": 6125.26224874878,
        "rating": 180.21339178085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_24590_24680_2",
      "ports": {
        "bus1": 24590,
        "bus2": 24680
      },
      "params": {
        "R": 0.00620245048776269,
        "X": 0.02918746881186962,
        "G": 0.0,
        "B": 0.0028186917770653963
      },
      "extension": {
        "length": 6125.26224874878,
        "rating": 180.21339178085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_24590_24680_3",
      "ports": {
        "bus1": 24590,
        "bus2": 24680
      },
      "params": {
        "R": 0.00620245048776269,
        "X": 0.02918746881186962,
        "G": 0.0,
        "B": 0.0028186917770653963
      },
      "extension": {
        "length": 6125.26224874878,
        "rating": 180.21339178085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_24590_24680_4",
      "ports": {
        "bus1": 24590,
        "bus2": 24680
      },
      "params": {
        "R": 0.00620245048776269,
        "X": 0.02918746881186962,
        "G": 0.0,
        "B": 0.0028186917770653963
      },
      "extension": {
        "length": 6125.26224874878,
        "rating": 180.21339178085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_24590_24680_5",
      "ports": {
        "bus1": 24590,
        "bus2": 24680
      },
      "params": {
        "R": 0.00620245048776269,
        "X": 0.02918746881186962,
        "G": 0.0,
        "B": 0.0028186917770653963
      },
      "extension": {
        "length": 6125.26224874878,
        "rating": 180.21339178085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_24590_24680_6",
      "ports": {
        "bus1": 24590,
        "bus2": 24680
      },
      "params": {
        "R": 0.00620245048776269,
        "X": 0.02918746881186962,
        "G": 0.0,
        "B": 0.0028186917770653963
      },
      "extension": {
        "length": 6125.26224874878,
        "rating": 180.21339178085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_24592_24593_1",
      "ports": {
        "bus1": 24592,
        "bus2": 24593
      },
      "params": {
        "R": 0.004091254435479641,
        "X": 0.1274266391992569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.24999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24592_24594_1",
      "ports": {
        "bus1": 24592,
        "bus2": 24594
      },
      "params": {
        "R": 0.0002577952400315553,
        "X": 0.0010772250825539231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24592_24595_1",
      "ports": {
        "bus1": 24592,
        "bus2": 24595
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24594_24822_1",
      "ports": {
        "bus1": 24594,
        "bus2": 24822
      },
      "params": {
        "R": 0.004140851087868214,
        "X": 0.01826600730419159,
        "G": 0.0,
        "B": 0.0026862681843340397
      },
      "extension": {
        "length": 4381.507092590332,
        "rating": 127.89950370788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_24596_24597_1",
      "ports": {
        "bus1": 24597,
        "bus2": 24596
      },
      "params": {
        "R": 0.00013700390991289169,
        "X": 0.011222992092370987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24596_24597_2",
      "ports": {
        "bus1": 24597,
        "bus2": 24596
      },
      "params": {
        "R": 0.00013700390991289169,
        "X": 0.011222992092370987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24596_24597_3",
      "ports": {
        "bus1": 24597,
        "bus2": 24596
      },
      "params": {
        "R": 0.00013700390991289169,
        "X": 0.011222992092370987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24596_24600_1",
      "ports": {
        "bus1": 24596,
        "bus2": 24600
      },
      "params": {
        "R": 0.0002572118246462196,
        "X": 0.001026890124194324,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24597_24598_1",
      "ports": {
        "bus1": 24598,
        "bus2": 24597
      },
      "params": {
        "R": 0.0002932535426225513,
        "X": 0.018397051841020584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24597_24598_2",
      "ports": {
        "bus1": 24598,
        "bus2": 24597
      },
      "params": {
        "R": 0.0002932535426225513,
        "X": 0.018397051841020584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24597_24598_3",
      "ports": {
        "bus1": 24598,
        "bus2": 24597
      },
      "params": {
        "R": 0.0002932535426225513,
        "X": 0.018397051841020584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24597_24601_1",
      "ports": {
        "bus1": 24597,
        "bus2": 24601
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24598_24599_1",
      "ports": {
        "bus1": 24599,
        "bus2": 24598
      },
      "params": {
        "R": 0.0017642173916101456,
        "X": 0.05057104304432869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24600_25642_1",
      "ports": {
        "bus1": 24600,
        "bus2": 25642
      },
      "params": {
        "R": 0.00037666282150894403,
        "X": 0.010258621536195278,
        "G": 0.0,
        "B": 4.596463680267334
      },
      "extension": {
        "length": 155500.33466601564,
        "rating": 4189.402008056641
      }
    },
    {
      "class": "Branch",
      "id": "branch_24602_24603_1",
      "ports": {
        "bus1": 24602,
        "bus2": 24603
      },
      "params": {
        "R": 0.00029297664877958596,
        "X": 0.0011360765201970935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24603_24605_1",
      "ports": {
        "bus1": 24605,
        "bus2": 24603
      },
      "params": {
        "R": 0.006101542618125677,
        "X": 0.020290298387408257,
        "G": 0.0,
        "B": 0.003953214734792709
      },
      "extension": {
        "length": 6602.785694274902,
        "rating": 118.26424598693848
      }
    },
    {
      "class": "Branch",
      "id": "branch_24603_24754_1",
      "ports": {
        "bus1": 24603,
        "bus2": 24754
      },
      "params": {
        "R": 0.010841812007129192,
        "X": 0.039501652121543884,
        "G": 0.0,
        "B": 0.004081076476722956
      },
      "extension": {
        "length": 7895.638338134766,
        "rating": 106.30216598510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_24604_24605_1",
      "ports": {
        "bus1": 24604,
        "bus2": 24605
      },
      "params": {
        "R": 0.00020971885533072054,
        "X": 0.0011472749756649137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24606_24607_1",
      "ports": {
        "bus1": 24606,
        "bus2": 24607
      },
      "params": {
        "R": 0.0018861615099012852,
        "X": 0.05033067241311073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24606_24608_1",
      "ports": {
        "bus1": 24606,
        "bus2": 24608
      },
      "params": {
        "R": 0.00022361136507242918,
        "X": 0.0011979419505223632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24608_24725_1",
      "ports": {
        "bus1": 24725,
        "bus2": 24608
      },
      "params": {
        "R": 0.0030340850353240967,
        "X": 0.012493432499468327,
        "G": 0.0,
        "B": 0.0008894513593986632
      },
      "extension": {
        "length": 2453.2193338165284,
        "rating": 145.32902240753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_24608_24725_2",
      "ports": {
        "bus1": 24725,
        "bus2": 24608
      },
      "params": {
        "R": 0.0030340850353240967,
        "X": 0.012493432499468327,
        "G": 0.0,
        "B": 0.0008894513593986632
      },
      "extension": {
        "length": 2453.2193338165284,
        "rating": 145.32902240753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24610_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24610
      },
      "params": {
        "R": 0.0014736853772774339,
        "X": 0.04045919328927994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24611_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24611
      },
      "params": {
        "R": 0.0011856455821543932,
        "X": 0.03535778820514679,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24612_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24612
      },
      "params": {
        "R": 0.0007296504336409271,
        "X": 0.021932903677225113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24613_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24613
      },
      "params": {
        "R": 0.0010426308726891875,
        "X": 0.026009179651737213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24614_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24614
      },
      "params": {
        "R": 0.0009029167704284191,
        "X": 0.02703428827226162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24615_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24615
      },
      "params": {
        "R": 0.0009206347749568522,
        "X": 0.028009263798594475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24616_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24616
      },
      "params": {
        "R": 0.00024085475888568908,
        "X": 0.0010148026049137115,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24609_24617_1",
      "ports": {
        "bus1": 24609,
        "bus2": 24617
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24616_24631_1",
      "ports": {
        "bus1": 24616,
        "bus2": 24631
      },
      "params": {
        "R": 0.0014701662585139275,
        "X": 0.004975878167897463,
        "G": 0.0,
        "B": 0.0004474706656765193
      },
      "extension": {
        "length": 1068.4931030502319,
        "rating": 152.24816799163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_24616_24631_2",
      "ports": {
        "bus1": 24616,
        "bus2": 24631
      },
      "params": {
        "R": 0.0014701662585139275,
        "X": 0.004975878167897463,
        "G": 0.0,
        "B": 0.0004474706656765193
      },
      "extension": {
        "length": 1068.4931030502319,
        "rating": 152.24816799163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_24616_24631_3",
      "ports": {
        "bus1": 24616,
        "bus2": 24631
      },
      "params": {
        "R": 0.0014701662585139275,
        "X": 0.004975878167897463,
        "G": 0.0,
        "B": 0.0004474706656765193
      },
      "extension": {
        "length": 1068.4931030502319,
        "rating": 152.24816799163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_24618_24619_1",
      "ports": {
        "bus1": 24618,
        "bus2": 24619
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24619_24780_1",
      "ports": {
        "bus1": 24619,
        "bus2": 24780
      },
      "params": {
        "R": 0.006162935867905617,
        "X": 0.02230510115623474,
        "G": 0.0,
        "B": 0.002478183014318347
      },
      "extension": {
        "length": 5198.307387176514,
        "rating": 115.21037817001343
      }
    },
    {
      "class": "Branch",
      "id": "branch_24619_25539_1",
      "ports": {
        "bus1": 25539,
        "bus2": 24619
      },
      "params": {
        "R": 0.0029001496732234955,
        "X": 0.011618558317422867,
        "G": 0.0,
        "B": 0.001919636270031333
      },
      "extension": {
        "length": 3196.028935409546,
        "rating": 153.25244665145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_24619_25539_2",
      "ports": {
        "bus1": 25539,
        "bus2": 24619
      },
      "params": {
        "R": 0.0029001496732234955,
        "X": 0.011618558317422867,
        "G": 0.0,
        "B": 0.001919636270031333
      },
      "extension": {
        "length": 3196.028935409546,
        "rating": 153.25244665145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_24619_25539_3",
      "ports": {
        "bus1": 25539,
        "bus2": 24619
      },
      "params": {
        "R": 0.0029001496732234955,
        "X": 0.011618558317422867,
        "G": 0.0,
        "B": 0.001919636270031333
      },
      "extension": {
        "length": 3196.028935409546,
        "rating": 153.25244665145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_24619_25564_1",
      "ports": {
        "bus1": 25564,
        "bus2": 24619
      },
      "params": {
        "R": 0.003843899816274643,
        "X": 0.017243867740035057,
        "G": 0.0,
        "B": 0.002041212283074856
      },
      "extension": {
        "length": 4412.249704467774,
        "rating": 162.09479570388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_24619_25564_2",
      "ports": {
        "bus1": 25564,
        "bus2": 24619
      },
      "params": {
        "R": 0.003843899816274643,
        "X": 0.017243867740035057,
        "G": 0.0,
        "B": 0.002041212283074856
      },
      "extension": {
        "length": 4412.249704467774,
        "rating": 162.09479570388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_24619_25564_3",
      "ports": {
        "bus1": 25564,
        "bus2": 24619
      },
      "params": {
        "R": 0.003843899816274643,
        "X": 0.017243867740035057,
        "G": 0.0,
        "B": 0.002041212283074856
      },
      "extension": {
        "length": 4412.249704467774,
        "rating": 162.09479570388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_24620_24621_1",
      "ports": {
        "bus1": 24620,
        "bus2": 24621
      },
      "params": {
        "R": 0.002011951059103012,
        "X": 0.05592465028166771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24620_24622_1",
      "ports": {
        "bus1": 24620,
        "bus2": 24622
      },
      "params": {
        "R": 0.0026921043172478676,
        "X": 0.07273516803979874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24620_24623_1",
      "ports": {
        "bus1": 24620,
        "bus2": 24623
      },
      "params": {
        "R": 0.0032076400239020586,
        "X": 0.08345530182123184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24620_24624_1",
      "ports": {
        "bus1": 24620,
        "bus2": 24624
      },
      "params": {
        "R": 0.00027873783255927265,
        "X": 0.001053543295711279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24620_24625_1",
      "ports": {
        "bus1": 24620,
        "bus2": 24625
      },
      "params": {
        "R": 0.00025568180717527866,
        "X": 0.0010793933179229498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24624_24748_1",
      "ports": {
        "bus1": 24748,
        "bus2": 24624
      },
      "params": {
        "R": 0.002221918199211359,
        "X": 0.010221244767308235,
        "G": 0.0,
        "B": 0.0012693987227976322
      },
      "extension": {
        "length": 2523.8555513305664,
        "rating": 116.26526117324829
      }
    },
    {
      "class": "Branch",
      "id": "branch_24626_24627_1",
      "ports": {
        "bus1": 24626,
        "bus2": 24627
      },
      "params": {
        "R": 0.00027392926858738065,
        "X": 0.001152875367552042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24628_24629_1",
      "ports": {
        "bus1": 24628,
        "bus2": 24629
      },
      "params": {
        "R": 0.00023397820768877864,
        "X": 0.0010326110059395432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24629_24806_1",
      "ports": {
        "bus1": 24629,
        "bus2": 24806
      },
      "params": {
        "R": 0.0018053391249850392,
        "X": 0.007703032810240984,
        "G": 0.0,
        "B": 0.0005329901468940079
      },
      "extension": {
        "length": 1343.4099706878662,
        "rating": 145.75530290603638
      }
    },
    {
      "class": "Branch",
      "id": "branch_24629_24806_2",
      "ports": {
        "bus1": 24629,
        "bus2": 24806
      },
      "params": {
        "R": 0.0018053391249850392,
        "X": 0.007703032810240984,
        "G": 0.0,
        "B": 0.0005329901468940079
      },
      "extension": {
        "length": 1343.4099706878662,
        "rating": 145.75530290603638
      }
    },
    {
      "class": "Branch",
      "id": "branch_24630_24631_1",
      "ports": {
        "bus1": 24630,
        "bus2": 24631
      },
      "params": {
        "R": 0.0002815304324030876,
        "X": 0.0010300370631739497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24632_24635_1",
      "ports": {
        "bus1": 24632,
        "bus2": 24635
      },
      "params": {
        "R": 0.0007833123672753572,
        "X": 0.03514198958873749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24632_24636_1",
      "ports": {
        "bus1": 24632,
        "bus2": 24636
      },
      "params": {
        "R": 0.0002016825310420245,
        "X": 0.001106648938730359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24632_24637_1",
      "ports": {
        "bus1": 24632,
        "bus2": 24637
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24633_24635_1",
      "ports": {
        "bus1": 24633,
        "bus2": 24635
      },
      "params": {
        "R": -0.00018372712656855583,
        "X": -0.008242608979344368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24633_24742_1",
      "ports": {
        "bus1": 24742,
        "bus2": 24633
      },
      "params": {
        "R": 0.006521008908748627,
        "X": 0.029602987691760063,
        "G": 0.0,
        "B": 0.005123371724039316
      },
      "extension": {
        "length": 9093.7483928833,
        "rating": 126.5159010887146
      }
    },
    {
      "class": "Branch",
      "id": "branch_24634_24635_1",
      "ports": {
        "bus1": 24634,
        "bus2": 24635
      },
      "params": {
        "R": 0.003043518867343664,
        "X": 0.13654233515262604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24638_24639_1",
      "ports": {
        "bus1": 24638,
        "bus2": 24639
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24639_25016_1",
      "ports": {
        "bus1": 25016,
        "bus2": 24639
      },
      "params": {
        "R": 0.006138666067272425,
        "X": 0.029946941882371902,
        "G": 0.0,
        "B": 0.004322160501033068
      },
      "extension": {
        "length": 8057.094413269043,
        "rating": 127.25263833999634
      }
    },
    {
      "class": "Branch",
      "id": "branch_24640_24641_1",
      "ports": {
        "bus1": 24641,
        "bus2": 24640
      },
      "params": {
        "R": 0.0002699597389437258,
        "X": 0.013728703372180462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24640_24642_1",
      "ports": {
        "bus1": 24640,
        "bus2": 24642
      },
      "params": {
        "R": 0.001106100738979876,
        "X": 0.05431438982486725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24640_24643_1",
      "ports": {
        "bus1": 24640,
        "bus2": 24643
      },
      "params": {
        "R": 0.00026110210455954075,
        "X": 0.0011287706438452005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24640_24644_1",
      "ports": {
        "bus1": 24640,
        "bus2": 24644
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24643_32249_1",
      "ports": {
        "bus1": 32249,
        "bus2": 24643
      },
      "params": {
        "R": 0.0009353866335004568,
        "X": 0.010611288249492645,
        "G": 0.0,
        "B": 0.2037510722875595
      },
      "extension": {
        "length": 31228.247072021484,
        "rating": 1061.6640090942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24646_1",
      "ports": {
        "bus1": 24646,
        "bus2": 24645
      },
      "params": {
        "R": 0.0013537938939407468,
        "X": 0.038974687457084656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24646_2",
      "ports": {
        "bus1": 24646,
        "bus2": 24645
      },
      "params": {
        "R": 0.0013537938939407468,
        "X": 0.038974687457084656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24646_3",
      "ports": {
        "bus1": 24646,
        "bus2": 24645
      },
      "params": {
        "R": 0.0013537938939407468,
        "X": 0.038974687457084656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24647_1",
      "ports": {
        "bus1": 24645,
        "bus2": 24647
      },
      "params": {
        "R": 0.001221060287207365,
        "X": 0.03802989423274994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24648_1",
      "ports": {
        "bus1": 24645,
        "bus2": 24648
      },
      "params": {
        "R": 0.001043482101522386,
        "X": 0.030357323586940765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24649_1",
      "ports": {
        "bus1": 24645,
        "bus2": 24649
      },
      "params": {
        "R": 0.00121239700820297,
        "X": 0.03553876280784607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24650_1",
      "ports": {
        "bus1": 24645,
        "bus2": 24650
      },
      "params": {
        "R": 0.0013003110652789474,
        "X": 0.03856469690799713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24651_1",
      "ports": {
        "bus1": 24645,
        "bus2": 24651
      },
      "params": {
        "R": 0.00021831253252457827,
        "X": 0.0010541912633925676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24645_24652_1",
      "ports": {
        "bus1": 24645,
        "bus2": 24652
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24651_24715_1",
      "ports": {
        "bus1": 24715,
        "bus2": 24651
      },
      "params": {
        "R": 0.00864830520004034,
        "X": 0.02862210012972355,
        "G": 0.0,
        "B": 0.0037058340385556225
      },
      "extension": {
        "length": 7608.467610900879,
        "rating": 128.21695804595947
      }
    },
    {
      "class": "Branch",
      "id": "branch_24653_24654_1",
      "ports": {
        "bus1": 24653,
        "bus2": 24654
      },
      "params": {
        "R": 0.003986774478107691,
        "X": 0.11129989475011826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24653_24655_1",
      "ports": {
        "bus1": 24653,
        "bus2": 24655
      },
      "params": {
        "R": 0.004290785640478134,
        "X": 0.11410851031541824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24653_24656_1",
      "ports": {
        "bus1": 24653,
        "bus2": 24656
      },
      "params": {
        "R": 0.0002818475477397442,
        "X": 0.001001320080831647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24653_24657_1",
      "ports": {
        "bus1": 24653,
        "bus2": 24657
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24658_24659_1",
      "ports": {
        "bus1": 24659,
        "bus2": 24658
      },
      "params": {
        "R": 0.002202382544055581,
        "X": 0.06457048654556274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24658_24660_1",
      "ports": {
        "bus1": 24658,
        "bus2": 24660
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24658_24661_1",
      "ports": {
        "bus1": 24658,
        "bus2": 24661
      },
      "params": {
        "R": 0.0002861358516383916,
        "X": 0.0011623423779383302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24659_24816_1",
      "ports": {
        "bus1": 24816,
        "bus2": 24659
      },
      "params": {
        "R": 0.0062521668151021,
        "X": 0.013081597164273262,
        "G": 0.0,
        "B": 0.0004975901683792472
      },
      "extension": {
        "length": 1749.3765165252687,
        "rating": 70.62408328056335
      }
    },
    {
      "class": "Branch",
      "id": "branch_24659_24816_2",
      "ports": {
        "bus1": 24816,
        "bus2": 24659
      },
      "params": {
        "R": 0.0062521668151021,
        "X": 0.013081597164273262,
        "G": 0.0,
        "B": 0.0004975901683792472
      },
      "extension": {
        "length": 1749.3765165252687,
        "rating": 70.62408328056335
      }
    },
    {
      "class": "Branch",
      "id": "branch_24660_24817_1",
      "ports": {
        "bus1": 24660,
        "bus2": 24817
      },
      "params": {
        "R": 0.0017385432729497552,
        "X": 0.00751632172614336,
        "G": 0.0,
        "B": 0.000796667707618326
      },
      "extension": {
        "length": 1720.5259170684815,
        "rating": 120.01416683197021
      }
    },
    {
      "class": "Branch",
      "id": "branch_24662_24663_1",
      "ports": {
        "bus1": 24662,
        "bus2": 24663
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24663_24745_1",
      "ports": {
        "bus1": 24663,
        "bus2": 24745
      },
      "params": {
        "R": 0.005798673722893,
        "X": 0.0192832313477993,
        "G": 0.0,
        "B": 0.0013215224025771022
      },
      "extension": {
        "length": 3511.0064130249025,
        "rating": 141.00710153579712
      }
    },
    {
      "class": "Branch",
      "id": "branch_24664_24665_1",
      "ports": {
        "bus1": 24665,
        "bus2": 24664
      },
      "params": {
        "R": 0.00010139097139472142,
        "X": 0.008362765423953533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24664_24667_1",
      "ports": {
        "bus1": 24664,
        "bus2": 24667
      },
      "params": {
        "R": 7.922879012767226e-05,
        "X": 0.0067399293184280396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24664_24668_1",
      "ports": {
        "bus1": 24664,
        "bus2": 24668
      },
      "params": {
        "R": 0.00013354473048821092,
        "X": 0.010338423773646355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24664_24669_1",
      "ports": {
        "bus1": 24664,
        "bus2": 24669
      },
      "params": {
        "R": 0.00016312986554112285,
        "X": 0.012938839383423328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24664_24670_1",
      "ports": {
        "bus1": 24664,
        "bus2": 24670
      },
      "params": {
        "R": 0.00014545831072609872,
        "X": 0.011050216853618622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24664_24706_1",
      "ports": {
        "bus1": 24664,
        "bus2": 24706
      },
      "params": {
        "R": 0.0001338415895588696,
        "X": 0.0035000238567590714,
        "G": 0.0,
        "B": 1.5923144817352295
      },
      "extension": {
        "length": 53346.37951757813,
        "rating": 4013.2205963134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_24664_24778_1",
      "ports": {
        "bus1": 24778,
        "bus2": 24664
      },
      "params": {
        "R": 0.00016040151240304112,
        "X": 0.004510717932134867,
        "G": 0.0,
        "B": 1.9907089471817017
      },
      "extension": {
        "length": 69248.27158154297,
        "rating": 4053.676986694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_24665_24666_1",
      "ports": {
        "bus1": 24666,
        "bus2": 24665
      },
      "params": {
        "R": 0.0003219295758754015,
        "X": 0.017834728583693504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24665_24671_1",
      "ports": {
        "bus1": 24665,
        "bus2": 24671
      },
      "params": {
        "R": 0.0002506929449737072,
        "X": 0.001046307967044413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24665_24672_1",
      "ports": {
        "bus1": 24665,
        "bus2": 24672
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24666_28729_1",
      "ports": {
        "bus1": 24666,
        "bus2": 28729
      },
      "params": {
        "R": 0.06189143285155296,
        "X": 0.22978058457374573,
        "G": 0.0,
        "B": 0.02682902291417122
      },
      "extension": {
        "length": 52466.30635253906,
        "rating": 116.79062843322754
      }
    },
    {
      "class": "Branch",
      "id": "branch_24673_24674_1",
      "ports": {
        "bus1": 24673,
        "bus2": 24674
      },
      "params": {
        "R": 0.0014239591546356678,
        "X": 0.040045518428087234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24673_24675_1",
      "ports": {
        "bus1": 24673,
        "bus2": 24675
      },
      "params": {
        "R": 0.0015260757645592093,
        "X": 0.04993946850299835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24673_24676_1",
      "ports": {
        "bus1": 24673,
        "bus2": 24676
      },
      "params": {
        "R": 0.00028409858350642025,
        "X": 0.001191856455989182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24673_24677_1",
      "ports": {
        "bus1": 24673,
        "bus2": 24677
      },
      "params": {
        "R": 0.00021998808369971812,
        "X": 0.001059961854480207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24678_24679_1",
      "ports": {
        "bus1": 24678,
        "bus2": 24679
      },
      "params": {
        "R": 0.0054848166182637215,
        "X": 0.13880953192710876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24678_24680_1",
      "ports": {
        "bus1": 24678,
        "bus2": 24680
      },
      "params": {
        "R": 0.0002596466219983995,
        "X": 0.0011486641597002745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_24682_1",
      "ports": {
        "bus1": 24682,
        "bus2": 24681
      },
      "params": {
        "R": 0.0001149034287664108,
        "X": 0.008784427307546139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_24682_2",
      "ports": {
        "bus1": 24682,
        "bus2": 24681
      },
      "params": {
        "R": 0.0001149034287664108,
        "X": 0.008784427307546139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_24682_3",
      "ports": {
        "bus1": 24682,
        "bus2": 24681
      },
      "params": {
        "R": 0.0001149034287664108,
        "X": 0.008784427307546139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_24684_1",
      "ports": {
        "bus1": 24681,
        "bus2": 24684
      },
      "params": {
        "R": 0.00016173248877748847,
        "X": 0.013103911653161049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_24685_1",
      "ports": {
        "bus1": 24681,
        "bus2": 24685
      },
      "params": {
        "R": 0.00013250671327114105,
        "X": 0.010333671234548092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_24686_1",
      "ports": {
        "bus1": 24681,
        "bus2": 24686
      },
      "params": {
        "R": 7.738354179309681e-05,
        "X": 0.0069320532493293285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_25558_1",
      "ports": {
        "bus1": 25558,
        "bus2": 24681
      },
      "params": {
        "R": 0.00020840286742895842,
        "X": 0.005568005610257387,
        "G": 0.0,
        "B": 3.160374164581299
      },
      "extension": {
        "length": 92654.28011425781,
        "rating": 4181.515884399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_24681_25575_1",
      "ports": {
        "bus1": 24681,
        "bus2": 25575
      },
      "params": {
        "R": 0.00018905007163994014,
        "X": 0.00569602707400918,
        "G": 0.0,
        "B": 2.7080326080322266
      },
      "extension": {
        "length": 89351.7373256836,
        "rating": 4169.902801513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_24682_24683_1",
      "ports": {
        "bus1": 24683,
        "bus2": 24682
      },
      "params": {
        "R": 0.0003306031576357782,
        "X": 0.020177500322461128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24682_24687_1",
      "ports": {
        "bus1": 24682,
        "bus2": 24687
      },
      "params": {
        "R": 0.00025111300055868924,
        "X": 0.0010994579643011093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24682_24688_1",
      "ports": {
        "bus1": 24682,
        "bus2": 24688
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24687_24789_1",
      "ports": {
        "bus1": 24687,
        "bus2": 24789
      },
      "params": {
        "R": 0.00023029580188449472,
        "X": 0.002378033008426428,
        "G": 0.0,
        "B": 0.05138063430786133
      },
      "extension": {
        "length": 7862.776948608399,
        "rating": 1197.3994255065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_24689_24690_1",
      "ports": {
        "bus1": 24689,
        "bus2": 24690
      },
      "params": {
        "R": 0.00023723309277556837,
        "X": 0.0011823276290670037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24691_24692_1",
      "ports": {
        "bus1": 24691,
        "bus2": 24692
      },
      "params": {
        "R": 0.00023583178699482232,
        "X": 0.0010661669075489044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24692_24868_1",
      "ports": {
        "bus1": 24868,
        "bus2": 24692
      },
      "params": {
        "R": 0.009985750541090965,
        "X": 0.051755618304014206,
        "G": 0.0,
        "B": 0.005791921634227037
      },
      "extension": {
        "length": 12045.712138549805,
        "rating": 124.86242055892944
      }
    },
    {
      "class": "Branch",
      "id": "branch_24692_24871_1",
      "ports": {
        "bus1": 24692,
        "bus2": 24871
      },
      "params": {
        "R": 0.015565415844321251,
        "X": 0.07689648121595383,
        "G": 0.0,
        "B": 0.010806316509842873
      },
      "extension": {
        "length": 20252.40637390137,
        "rating": 128.25098037719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_24692_24878_1",
      "ports": {
        "bus1": 24692,
        "bus2": 24878
      },
      "params": {
        "R": 0.035618674010038376,
        "X": 0.13326643407344818,
        "G": 0.0,
        "B": 0.01306423544883728
      },
      "extension": {
        "length": 27846.060958740236,
        "rating": 126.29265785217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_24693_24696_1",
      "ports": {
        "bus1": 24693,
        "bus2": 24696
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0010899454355239868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24693_24697_1",
      "ports": {
        "bus1": 24693,
        "bus2": 24697
      },
      "params": {
        "R": 0.00021148222731426358,
        "X": 0.001046410878188908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24694_24696_1",
      "ports": {
        "bus1": 24694,
        "bus2": 24696
      },
      "params": {
        "R": 0.002811674028635025,
        "X": 0.07541660964488983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24695_24696_1",
      "ports": {
        "bus1": 24695,
        "bus2": 24696
      },
      "params": {
        "R": 0.002811674028635025,
        "X": 0.07541660964488983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24697_24745_1",
      "ports": {
        "bus1": 24697,
        "bus2": 24745
      },
      "params": {
        "R": 0.0027535816188901663,
        "X": 0.012027760967612267,
        "G": 0.0,
        "B": 0.00200389395467937
      },
      "extension": {
        "length": 3703.3240462646486,
        "rating": 118.51540803909302
      }
    },
    {
      "class": "Branch",
      "id": "branch_24697_24748_1",
      "ports": {
        "bus1": 24697,
        "bus2": 24748
      },
      "params": {
        "R": 0.0032280483283102512,
        "X": 0.013662002049386501,
        "G": 0.0,
        "B": 0.0018634933512657883
      },
      "extension": {
        "length": 3573.1316442260745,
        "rating": 117.9320216178894
      }
    },
    {
      "class": "Branch",
      "id": "branch_24698_24699_1",
      "ports": {
        "bus1": 24699,
        "bus2": 24698
      },
      "params": {
        "R": 0.00014292412379290909,
        "X": 0.011949379928410053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24698_24703_1",
      "ports": {
        "bus1": 24698,
        "bus2": 24703
      },
      "params": {
        "R": 0.00010256792302243412,
        "X": 0.008083904162049294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24698_24704_1",
      "ports": {
        "bus1": 24698,
        "bus2": 24704
      },
      "params": {
        "R": 9.245721594197676e-05,
        "X": 0.008429639972746372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24698_24705_1",
      "ports": {
        "bus1": 24698,
        "bus2": 24705
      },
      "params": {
        "R": 0.00015244270616676658,
        "X": 0.010656316764652729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24698_24706_1",
      "ports": {
        "bus1": 24698,
        "bus2": 24706
      },
      "params": {
        "R": 0.0002682348422240466,
        "X": 0.0011185739422217011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24698_24707_1",
      "ports": {
        "bus1": 24698,
        "bus2": 24707
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24699_24702_1",
      "ports": {
        "bus1": 24699,
        "bus2": 24702
      },
      "params": {
        "R": 0.0011444410774856806,
        "X": 0.0720861405134201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24699_29977_1",
      "ports": {
        "bus1": 29977,
        "bus2": 24699
      },
      "params": {
        "R": 0.0009599937475286424,
        "X": 0.012919824570417404,
        "G": 0.0,
        "B": 0.3386404514312744
      },
      "extension": {
        "length": 50986.998973388676,
        "rating": 1184.2721939086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_24700_24702_1",
      "ports": {
        "bus1": 24700,
        "bus2": 24702
      },
      "params": {
        "R": -0.0006934416014701128,
        "X": -0.04367855191230774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24701_24702_1",
      "ports": {
        "bus1": 24701,
        "bus2": 24702
      },
      "params": {
        "R": 0.0025282336864620447,
        "X": 0.15924854576587677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24706_24723_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24706
      },
      "params": {
        "R": 0.00010340401058783755,
        "X": 0.0030907890759408474,
        "G": 0.0,
        "B": 1.6262458562850952
      },
      "extension": {
        "length": 53769.37379150391,
        "rating": 3996.6236114501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_24708_24709_1",
      "ports": {
        "bus1": 24708,
        "bus2": 24709
      },
      "params": {
        "R": 0.0015394442016258836,
        "X": 0.040143273770809174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24708_24710_1",
      "ports": {
        "bus1": 24708,
        "bus2": 24710
      },
      "params": {
        "R": 0.0002750349813140929,
        "X": 0.0011434376938268542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24711_24712_1",
      "ports": {
        "bus1": 24711,
        "bus2": 24712
      },
      "params": {
        "R": 0.0002978582342620939,
        "X": 0.0011382314842194319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24713_24714_1",
      "ports": {
        "bus1": 24714,
        "bus2": 24713
      },
      "params": {
        "R": 7.644333527423441e-05,
        "X": 0.006026851013302803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24713_24714_2",
      "ports": {
        "bus1": 24714,
        "bus2": 24713
      },
      "params": {
        "R": 7.644333527423441e-05,
        "X": 0.006026851013302803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24713_24714_3",
      "ports": {
        "bus1": 24714,
        "bus2": 24713
      },
      "params": {
        "R": 7.644333527423441e-05,
        "X": 0.006026851013302803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24713_24716_1",
      "ports": {
        "bus1": 24713,
        "bus2": 24716
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24713_24717_1",
      "ports": {
        "bus1": 24713,
        "bus2": 24717
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24714_24715_1",
      "ports": {
        "bus1": 24715,
        "bus2": 24714
      },
      "params": {
        "R": 0.0003710881865117699,
        "X": 0.02459767833352089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24716_24813_1",
      "ports": {
        "bus1": 24813,
        "bus2": 24716
      },
      "params": {
        "R": 0.00021337700309231877,
        "X": 0.006118795834481716,
        "G": 0.0,
        "B": 2.9656364917755127
      },
      "extension": {
        "length": 100412.62534423829,
        "rating": 4199.7467041015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_24718_24719_1",
      "ports": {
        "bus1": 24718,
        "bus2": 24719
      },
      "params": {
        "R": 0.0011353392619639635,
        "X": 0.035155072808265686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24718_24720_1",
      "ports": {
        "bus1": 24718,
        "bus2": 24720
      },
      "params": {
        "R": 0.001410570228472352,
        "X": 0.032433100044727325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24718_24721_1",
      "ports": {
        "bus1": 24718,
        "bus2": 24721
      },
      "params": {
        "R": 0.0002251423429697752,
        "X": 0.0010192319750785828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24718_24722_1",
      "ports": {
        "bus1": 24718,
        "bus2": 24722
      },
      "params": {
        "R": 0.00024025145103223622,
        "X": 0.001059477566741407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24723_24727_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24727
      },
      "params": {
        "R": 0.00013089229469187558,
        "X": 0.009549066424369812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24723_24728_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24728
      },
      "params": {
        "R": 0.0001544061378808692,
        "X": 0.012318172492086887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 798.4687864780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24723_24729_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24729
      },
      "params": {
        "R": 8.159223943948746e-05,
        "X": 0.0072653633542358875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24723_24730_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24730
      },
      "params": {
        "R": 0.00018244035891257226,
        "X": 0.013185284100472927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 798.4687864780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24723_24731_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24731
      },
      "params": {
        "R": 8.379581413464621e-05,
        "X": 0.006309978663921356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24723_24732_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24732
      },
      "params": {
        "R": 6.161994679132476e-05,
        "X": 0.004843330010771751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24723_24733_1",
      "ports": {
        "bus1": 24723,
        "bus2": 24733
      },
      "params": {
        "R": 0.00014744333748240024,
        "X": 0.012101177126169205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 798.4687864780426,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24724_24725_1",
      "ports": {
        "bus1": 24725,
        "bus2": 24724
      },
      "params": {
        "R": 0.0005795987672172487,
        "X": 0.03199988976120949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24724_24725_2",
      "ports": {
        "bus1": 24725,
        "bus2": 24724
      },
      "params": {
        "R": 0.0005795987672172487,
        "X": 0.03199988976120949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24724_24725_3",
      "ports": {
        "bus1": 24725,
        "bus2": 24724
      },
      "params": {
        "R": 0.0005795987672172487,
        "X": 0.03199988976120949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24724_24727_1",
      "ports": {
        "bus1": 24724,
        "bus2": 24727
      },
      "params": {
        "R": -4.516681656241417e-05,
        "X": -0.003295083064585924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24724_24734_1",
      "ports": {
        "bus1": 24724,
        "bus2": 24734
      },
      "params": {
        "R": 0.0002040174149442464,
        "X": 0.001004567602649331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24724_24735_1",
      "ports": {
        "bus1": 24724,
        "bus2": 24735
      },
      "params": {
        "R": 0.0002659493184182793,
        "X": 0.0011781231733039021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24726_24727_1",
      "ports": {
        "bus1": 24726,
        "bus2": 24727
      },
      "params": {
        "R": 0.00043685114360414445,
        "X": 0.03186986967921257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24734_24802_1",
      "ports": {
        "bus1": 24734,
        "bus2": 24802
      },
      "params": {
        "R": 0.0011168601922690868,
        "X": 0.013878009282052517,
        "G": 0.0,
        "B": 0.18664728105068207
      },
      "extension": {
        "length": 35367.22587524414,
        "rating": 1163.5111808776855
      }
    },
    {
      "class": "Branch",
      "id": "branch_24734_31539_1",
      "ports": {
        "bus1": 24734,
        "bus2": 31539
      },
      "params": {
        "R": 0.00097503955475986,
        "X": 0.011307628825306892,
        "G": 0.0,
        "B": 0.2103283703327179
      },
      "extension": {
        "length": 35859.9088256836,
        "rating": 1216.2189483642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_24736_24737_1",
      "ports": {
        "bus1": 24736,
        "bus2": 24737
      },
      "params": {
        "R": 0.003916889429092407,
        "X": 0.11628421396017075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24736_24738_1",
      "ports": {
        "bus1": 24736,
        "bus2": 24738
      },
      "params": {
        "R": 0.00020136669627390802,
        "X": 0.0010669931070879102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24739_24740_1",
      "ports": {
        "bus1": 24739,
        "bus2": 24740
      },
      "params": {
        "R": 0.0021923095919191837,
        "X": 0.06094586104154587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24739_24741_1",
      "ports": {
        "bus1": 24739,
        "bus2": 24741
      },
      "params": {
        "R": 0.002228908706456423,
        "X": 0.06199225038290024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24739_24742_1",
      "ports": {
        "bus1": 24739,
        "bus2": 24742
      },
      "params": {
        "R": 0.0002043992280960083,
        "X": 0.0010125873377546668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24739_24743_1",
      "ports": {
        "bus1": 24739,
        "bus2": 24743
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24742_24776_1",
      "ports": {
        "bus1": 24742,
        "bus2": 24776
      },
      "params": {
        "R": 0.009930183179676533,
        "X": 0.03599826619029045,
        "G": 0.0,
        "B": 0.004555793944746256
      },
      "extension": {
        "length": 8574.634823181153,
        "rating": 136.14991903305054
      }
    },
    {
      "class": "Branch",
      "id": "branch_24744_24745_1",
      "ports": {
        "bus1": 24744,
        "bus2": 24745
      },
      "params": {
        "R": 0.0002570273063611239,
        "X": 0.0010195233626291156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24746_24747_1",
      "ports": {
        "bus1": 24746,
        "bus2": 24747
      },
      "params": {
        "R": 0.0019256157102063298,
        "X": 0.05817905440926552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24746_24748_1",
      "ports": {
        "bus1": 24746,
        "bus2": 24748
      },
      "params": {
        "R": 0.0002791253209579736,
        "X": 0.0010069160489365458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24746_24749_1",
      "ports": {
        "bus1": 24746,
        "bus2": 24749
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24750_24753_1",
      "ports": {
        "bus1": 24750,
        "bus2": 24753
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0012965667992830276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24750_24754_1",
      "ports": {
        "bus1": 24750,
        "bus2": 24754
      },
      "params": {
        "R": 0.00020788967958651483,
        "X": 0.0010825225617736578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24751_24753_1",
      "ports": {
        "bus1": 24751,
        "bus2": 24753
      },
      "params": {
        "R": 0.000958814867772162,
        "X": 0.027935175225138664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24752_24753_1",
      "ports": {
        "bus1": 24752,
        "bus2": 24753
      },
      "params": {
        "R": 0.000958814867772162,
        "X": 0.027935175225138664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24756_1",
      "ports": {
        "bus1": 24756,
        "bus2": 24755
      },
      "params": {
        "R": 9.306438005296513e-05,
        "X": 0.0064741927199065685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24758_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24758
      },
      "params": {
        "R": 7.212545460788533e-05,
        "X": 0.005073361564427614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24759_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24759
      },
      "params": {
        "R": 0.00010128070425707847,
        "X": 0.008813275955617428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24760_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24760
      },
      "params": {
        "R": 0.00010342353925807402,
        "X": 0.007802235893905163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24761_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24761
      },
      "params": {
        "R": 9.82775236479938e-05,
        "X": 0.008451282978057861,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24762_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24762
      },
      "params": {
        "R": 0.00011698741582222283,
        "X": 0.00849299505352974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24763_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24763
      },
      "params": {
        "R": 7.805487257428467e-05,
        "X": 0.006620944943279028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24755_24778_1",
      "ports": {
        "bus1": 24755,
        "bus2": 24778
      },
      "params": {
        "R": 4.553939288598485e-05,
        "X": 0.001358598587103188,
        "G": 0.0,
        "B": 0.5123767256736755
      },
      "extension": {
        "length": 20057.828762329103,
        "rating": 3981.6566467285156
      }
    },
    {
      "class": "Branch",
      "id": "branch_24756_24757_1",
      "ports": {
        "bus1": 24757,
        "bus2": 24756
      },
      "params": {
        "R": 0.00048628152580931783,
        "X": 0.03573490306735039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24756_24764_1",
      "ports": {
        "bus1": 24756,
        "bus2": 24764
      },
      "params": {
        "R": 0.0002450841711834073,
        "X": 0.0010764815378934145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24756_24765_1",
      "ports": {
        "bus1": 24756,
        "bus2": 24765
      },
      "params": {
        "R": 0.00021726494014728814,
        "X": 0.0010453719878569245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24764_24783_1",
      "ports": {
        "bus1": 24764,
        "bus2": 24783
      },
      "params": {
        "R": 0.0004661201382987201,
        "X": 0.005818478763103485,
        "G": 0.0,
        "B": 0.11164480447769165
      },
      "extension": {
        "length": 19676.232380126952,
        "rating": 1292.60892868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_24764_25538_1",
      "ports": {
        "bus1": 24764,
        "bus2": 25538
      },
      "params": {
        "R": 0.0004236048262100667,
        "X": 0.004810098558664322,
        "G": 0.0,
        "B": 0.12232545763254166
      },
      "extension": {
        "length": 16316.038273315431,
        "rating": 1294.609546661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_24764_25677_1",
      "ports": {
        "bus1": 25677,
        "bus2": 24764
      },
      "params": {
        "R": 0.000514329643920064,
        "X": 0.005582593381404877,
        "G": 0.0,
        "B": 0.09614235907793046
      },
      "extension": {
        "length": 16034.352118286133,
        "rating": 1287.654209136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_24766_24767_1",
      "ports": {
        "bus1": 24766,
        "bus2": 24767
      },
      "params": {
        "R": 0.002143347170203924,
        "X": 0.05794202536344528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24766_24768_1",
      "ports": {
        "bus1": 24766,
        "bus2": 24768
      },
      "params": {
        "R": 0.0019295227248221636,
        "X": 0.0543709397315979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24766_24769_1",
      "ports": {
        "bus1": 24766,
        "bus2": 24769
      },
      "params": {
        "R": 0.0016045243246480823,
        "X": 0.044817060232162476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24766_24770_1",
      "ports": {
        "bus1": 24766,
        "bus2": 24770
      },
      "params": {
        "R": 0.00028537356411106884,
        "X": 0.0010342436144128442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24766_24771_1",
      "ports": {
        "bus1": 24766,
        "bus2": 24771
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24772_24775_1",
      "ports": {
        "bus1": 24772,
        "bus2": 24775
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0015677977353334427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24772_24776_1",
      "ports": {
        "bus1": 24772,
        "bus2": 24776
      },
      "params": {
        "R": 0.00021649120026268065,
        "X": 0.0011872370960190892,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24772_24777_1",
      "ports": {
        "bus1": 24772,
        "bus2": 24777
      },
      "params": {
        "R": 0.00029903362155891955,
        "X": 0.0011971461353823543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24773_24775_1",
      "ports": {
        "bus1": 24773,
        "bus2": 24775
      },
      "params": {
        "R": 0.0009982648771256208,
        "X": 0.027554528787732124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24774_24775_1",
      "ports": {
        "bus1": 24774,
        "bus2": 24775
      },
      "params": {
        "R": 0.0009982648771256208,
        "X": 0.027554528787732124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24778_24779_1",
      "ports": {
        "bus1": 24779,
        "bus2": 24778
      },
      "params": {
        "R": 7.277004624484107e-05,
        "X": 0.005725389812141657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24778_24781_1",
      "ports": {
        "bus1": 24778,
        "bus2": 24781
      },
      "params": {
        "R": 7.071528671076521e-05,
        "X": 0.0057517364621162415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24778_24782_1",
      "ports": {
        "bus1": 24778,
        "bus2": 24782
      },
      "params": {
        "R": 0.00010257092799292877,
        "X": 0.0075373342260718346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 803.2499635219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24778_25546_1",
      "ports": {
        "bus1": 24778,
        "bus2": 25546
      },
      "params": {
        "R": 2.0943445633747615e-05,
        "X": 0.0005111799691803753,
        "G": 0.0,
        "B": 0.2593352496623993
      },
      "extension": {
        "length": 8226.814565368653,
        "rating": 3998.973846435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_24779_24780_1",
      "ports": {
        "bus1": 24780,
        "bus2": 24779
      },
      "params": {
        "R": 0.0005652502877637744,
        "X": 0.03151063248515129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24779_24783_1",
      "ports": {
        "bus1": 24779,
        "bus2": 24783
      },
      "params": {
        "R": 0.000278596009593457,
        "X": 0.001026913058012724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24779_24784_1",
      "ports": {
        "bus1": 24779,
        "bus2": 24784
      },
      "params": {
        "R": 0.0002765994577202946,
        "X": 0.0010724517051130533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24780_25564_1",
      "ports": {
        "bus1": 24780,
        "bus2": 25564
      },
      "params": {
        "R": 0.005902932025492191,
        "X": 0.02086780034005642,
        "G": 0.0,
        "B": 0.0024690127465873957
      },
      "extension": {
        "length": 4881.366337554932,
        "rating": 139.2190456390381
      }
    },
    {
      "class": "Branch",
      "id": "branch_24780_25640_1",
      "ports": {
        "bus1": 24780,
        "bus2": 25640
      },
      "params": {
        "R": 0.010289592668414116,
        "X": 0.050273504108190536,
        "G": 0.0,
        "B": 0.006729173474013805
      },
      "extension": {
        "length": 13703.210176025392,
        "rating": 148.04672002792358
      }
    },
    {
      "class": "Branch",
      "id": "branch_24780_25640_2",
      "ports": {
        "bus1": 24780,
        "bus2": 25640
      },
      "params": {
        "R": 0.010289592668414116,
        "X": 0.050273504108190536,
        "G": 0.0,
        "B": 0.006729173474013805
      },
      "extension": {
        "length": 13703.210176025392,
        "rating": 148.04672002792358
      }
    },
    {
      "class": "Branch",
      "id": "branch_24783_25538_1",
      "ports": {
        "bus1": 25538,
        "bus2": 24783
      },
      "params": {
        "R": 0.0001519901561550796,
        "X": 0.0018306659767404199,
        "G": 0.0,
        "B": 0.0771714448928833
      },
      "extension": {
        "length": 8401.690844604493,
        "rating": 1183.475685119629
      }
    },
    {
      "class": "Branch",
      "id": "branch_24783_29653_1",
      "ports": {
        "bus1": 29653,
        "bus2": 24783
      },
      "params": {
        "R": 0.0009585539228282869,
        "X": 0.012559912167489529,
        "G": 0.0,
        "B": 0.5004084706306458
      },
      "extension": {
        "length": 56856.49958935547,
        "rating": 1306.906509399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_24785_24788_1",
      "ports": {
        "bus1": 24785,
        "bus2": 24788
      },
      "params": {
        "R": 0.001791833434253931,
        "X": 0.09435149282217026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24785_24789_1",
      "ports": {
        "bus1": 24785,
        "bus2": 24789
      },
      "params": {
        "R": 0.000294187746476382,
        "X": 0.001037104637362063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24785_24790_1",
      "ports": {
        "bus1": 24785,
        "bus2": 24790
      },
      "params": {
        "R": 0.00022991553123574704,
        "X": 0.0010227053426206112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24786_24788_1",
      "ports": {
        "bus1": 24786,
        "bus2": 24788
      },
      "params": {
        "R": -0.0011405227705836296,
        "X": -0.06005581468343735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24787_24788_1",
      "ports": {
        "bus1": 24787,
        "bus2": 24788
      },
      "params": {
        "R": 0.003594227135181427,
        "X": 0.18925902247428894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24791_24792_1",
      "ports": {
        "bus1": 24791,
        "bus2": 24792
      },
      "params": {
        "R": 0.0041415938176214695,
        "X": 0.13109877705574036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24791_24793_1",
      "ports": {
        "bus1": 24791,
        "bus2": 24793
      },
      "params": {
        "R": 0.0002135090617230162,
        "X": 0.0010208311723545194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24794_24795_1",
      "ports": {
        "bus1": 24795,
        "bus2": 24794
      },
      "params": {
        "R": 0.0007016290910542011,
        "X": 0.038058552891016006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24794_24795_2",
      "ports": {
        "bus1": 24795,
        "bus2": 24794
      },
      "params": {
        "R": 0.0007016290910542011,
        "X": 0.038058552891016006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24794_24795_3",
      "ports": {
        "bus1": 24795,
        "bus2": 24794
      },
      "params": {
        "R": 0.0007016290910542011,
        "X": 0.038058552891016006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24794_24796_1",
      "ports": {
        "bus1": 24794,
        "bus2": 24796
      },
      "params": {
        "R": 0.0002825750270858407,
        "X": 0.0011178378481417894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24794_24797_1",
      "ports": {
        "bus1": 24794,
        "bus2": 24797
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24798_24799_1",
      "ports": {
        "bus1": 24799,
        "bus2": 24798
      },
      "params": {
        "R": 0.000468507525511086,
        "X": 0.030046869069337845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24798_24800_1",
      "ports": {
        "bus1": 24798,
        "bus2": 24800
      },
      "params": {
        "R": 0.0006022985326126218,
        "X": 0.02606554701924324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24798_24801_1",
      "ports": {
        "bus1": 24798,
        "bus2": 24801
      },
      "params": {
        "R": 0.0006782965501770377,
        "X": 0.03392722085118294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24798_24802_1",
      "ports": {
        "bus1": 24798,
        "bus2": 24802
      },
      "params": {
        "R": 0.0002449762250762433,
        "X": 0.001014438341371715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24798_24803_1",
      "ports": {
        "bus1": 24798,
        "bus2": 24803
      },
      "params": {
        "R": 0.00020008653518743813,
        "X": 0.0011854340555146337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24804_24805_1",
      "ports": {
        "bus1": 24805,
        "bus2": 24804
      },
      "params": {
        "R": 0.00010831568943103775,
        "X": 0.009240122511982918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24804_24809_1",
      "ports": {
        "bus1": 24804,
        "bus2": 24809
      },
      "params": {
        "R": 0.00018763073603622615,
        "X": 0.013215707615017891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24804_24810_1",
      "ports": {
        "bus1": 24804,
        "bus2": 24810
      },
      "params": {
        "R": 0.00024193515127990395,
        "X": 0.016737230122089386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24804_24811_1",
      "ports": {
        "bus1": 24804,
        "bus2": 24811
      },
      "params": {
        "R": 0.00015434069791808724,
        "X": 0.012144452892243862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24804_24812_1",
      "ports": {
        "bus1": 24804,
        "bus2": 24812
      },
      "params": {
        "R": 0.0002245841606054455,
        "X": 0.01890737935900688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24804_24813_1",
      "ports": {
        "bus1": 24804,
        "bus2": 24813
      },
      "params": {
        "R": 0.0002877316437661648,
        "X": 0.001049541519023478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24805_24808_1",
      "ports": {
        "bus1": 24805,
        "bus2": 24808
      },
      "params": {
        "R": 0.0005583143793046474,
        "X": 0.030143411830067635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24805_24814_1",
      "ports": {
        "bus1": 24805,
        "bus2": 24814
      },
      "params": {
        "R": 0.0002891592448577285,
        "X": 0.0011307669337838888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24806_24808_1",
      "ports": {
        "bus1": 24806,
        "bus2": 24808
      },
      "params": {
        "R": 2.3854401661083102e-05,
        "X": 0.0012878943234682083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24807_24808_1",
      "ports": {
        "bus1": 24807,
        "bus2": 24808
      },
      "params": {
        "R": 0.003559510223567486,
        "X": 0.19217804074287415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24813_25575_1",
      "ports": {
        "bus1": 25575,
        "bus2": 24813
      },
      "params": {
        "R": 6.013795064063743e-05,
        "X": 0.0016730815405026078,
        "G": 0.0,
        "B": 0.816864013671875
      },
      "extension": {
        "length": 27615.127240722657,
        "rating": 4058.8184356689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_24813_25642_1",
      "ports": {
        "bus1": 25642,
        "bus2": 24813
      },
      "params": {
        "R": 8.719757897779346e-05,
        "X": 0.0024692511651664972,
        "G": 0.0,
        "B": 0.8962750434875489
      },
      "extension": {
        "length": 35632.37620239258,
        "rating": 4095.2762603759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_24813_25712_1",
      "ports": {
        "bus1": 24813,
        "bus2": 25712
      },
      "params": {
        "R": 0.00031484474311582744,
        "X": 0.008805430494248867,
        "G": 0.0,
        "B": 4.652670860290527
      },
      "extension": {
        "length": 147067.8543984375,
        "rating": 4037.2451782226562
      }
    },
    {
      "class": "Branch",
      "id": "branch_24814_25571_1",
      "ports": {
        "bus1": 25571,
        "bus2": 24814
      },
      "params": {
        "R": 0.0008136274991557002,
        "X": 0.009967708960175514,
        "G": 0.0,
        "B": 0.13619224727153778
      },
      "extension": {
        "length": 26493.843403564453,
        "rating": 1156.0880661010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_24814_25649_1",
      "ports": {
        "bus1": 24814,
        "bus2": 25649
      },
      "params": {
        "R": 0.0008895586943253875,
        "X": 0.010473275557160378,
        "G": 0.0,
        "B": 0.3119698464870453
      },
      "extension": {
        "length": 37137.90393457031,
        "rating": 1077.2008895874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_24815_24816_1",
      "ports": {
        "bus1": 24816,
        "bus2": 24815
      },
      "params": {
        "R": 0.0004895679303444922,
        "X": 0.012552301399409771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24815_24817_1",
      "ports": {
        "bus1": 24815,
        "bus2": 24817
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24815_24818_1",
      "ports": {
        "bus1": 24815,
        "bus2": 24818
      },
      "params": {
        "R": 0.0002364431566093117,
        "X": 0.0011882727267220616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24819_24820_1",
      "ports": {
        "bus1": 24819,
        "bus2": 24820
      },
      "params": {
        "R": 0.0028121282812207937,
        "X": 0.08592081069946289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24819_24821_1",
      "ports": {
        "bus1": 24819,
        "bus2": 24821
      },
      "params": {
        "R": 0.0026548837777227163,
        "X": 0.08166051656007767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_24819_24822_1",
      "ports": {
        "bus1": 24819,
        "bus2": 24822
      },
      "params": {
        "R": 0.00021873541118111461,
        "X": 0.001109185628592968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24819_24823_1",
      "ports": {
        "bus1": 24819,
        "bus2": 24823
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24824_24825_1",
      "ports": {
        "bus1": 24825,
        "bus2": 24824
      },
      "params": {
        "R": 0.0013716045068576932,
        "X": 0.03900245204567909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24824_24827_1",
      "ports": {
        "bus1": 24824,
        "bus2": 24827
      },
      "params": {
        "R": 0.0019816148560494184,
        "X": 0.054874371737241745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24824_24828_1",
      "ports": {
        "bus1": 24824,
        "bus2": 24828
      },
      "params": {
        "R": 0.00021268826094456017,
        "X": 0.0010588003788143396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24824_24829_1",
      "ports": {
        "bus1": 24824,
        "bus2": 24829
      },
      "params": {
        "R": 0.00024063247838057578,
        "X": 0.0011963002616539598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24825_24826_1",
      "ports": {
        "bus1": 24825,
        "bus2": 24826
      },
      "params": {
        "R": 0.010868201963603497,
        "X": 0.22980996966362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_24830_24831_1",
      "ports": {
        "bus1": 24831,
        "bus2": 24830
      },
      "params": {
        "R": 0.012003769166767597,
        "X": 0.041396427899599075,
        "G": 0.0,
        "B": 0.0030399870593100786
      },
      "extension": {
        "length": 8048.817290588379,
        "rating": 140.00513553619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_24830_24832_1",
      "ports": {
        "bus1": 24830,
        "bus2": 24832
      },
      "params": {
        "R": 0.018122073262929916,
        "X": 0.06667254865169525,
        "G": 0.0,
        "B": 0.005469813477247953
      },
      "extension": {
        "length": 13362.113833374024,
        "rating": 135.78799962997437
      }
    },
    {
      "class": "Branch",
      "id": "branch_24830_24838_1",
      "ports": {
        "bus1": 24830,
        "bus2": 24838
      },
      "params": {
        "R": 0.023392312228679657,
        "X": 0.07987264543771744,
        "G": 0.0,
        "B": 0.010627332143485546
      },
      "extension": {
        "length": 21086.446581298827,
        "rating": 147.19535112380981
      }
    },
    {
      "class": "Branch",
      "id": "branch_24830_24838_2",
      "ports": {
        "bus1": 24830,
        "bus2": 24838
      },
      "params": {
        "R": 0.023392312228679657,
        "X": 0.07987264543771744,
        "G": 0.0,
        "B": 0.010627332143485546
      },
      "extension": {
        "length": 21086.446581298827,
        "rating": 147.19535112380981
      }
    },
    {
      "class": "Branch",
      "id": "branch_24830_25473_1",
      "ports": {
        "bus1": 25473,
        "bus2": 24830
      },
      "params": {
        "R": 0.01822417601943016,
        "X": 0.08229734003543854,
        "G": 0.0,
        "B": 0.006964524742215872
      },
      "extension": {
        "length": 16827.655928466796,
        "rating": 117.32702255249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_24831_24844_1",
      "ports": {
        "bus1": 24831,
        "bus2": 24844
      },
      "params": {
        "R": 0.01790471188724041,
        "X": 0.07113911956548691,
        "G": 0.0,
        "B": 0.014402442611753942
      },
      "extension": {
        "length": 22508.45410913086,
        "rating": 131.43099546432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_24832_24833_1",
      "ports": {
        "bus1": 24832,
        "bus2": 24833
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24832_24834_1",
      "ports": {
        "bus1": 24834,
        "bus2": 24832
      },
      "params": {
        "R": 0.023760022595524788,
        "X": 0.09988094121217728,
        "G": 0.0,
        "B": 0.008341148495674133
      },
      "extension": {
        "length": 20362.54904626465,
        "rating": 131.40854835510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_24834_24837_1",
      "ports": {
        "bus1": 24834,
        "bus2": 24837
      },
      "params": {
        "R": 0.009564392268657684,
        "X": 0.04050242528319359,
        "G": 0.0,
        "B": 0.002990852575749159
      },
      "extension": {
        "length": 7920.886401672364,
        "rating": 116.5715217590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_24834_25416_1",
      "ports": {
        "bus1": 24834,
        "bus2": 25416
      },
      "params": {
        "R": 0.0252221692353487,
        "X": 0.0728897824883461,
        "G": 0.0,
        "B": 0.010511016473174095
      },
      "extension": {
        "length": 20461.420220581054,
        "rating": 116.55949354171753
      }
    },
    {
      "class": "Branch",
      "id": "branch_24835_24836_1",
      "ports": {
        "bus1": 24835,
        "bus2": 24836
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24835_24837_1",
      "ports": {
        "bus1": 24837,
        "bus2": 24835
      },
      "params": {
        "R": 0.014447578229010105,
        "X": 0.062120549380779266,
        "G": 0.0,
        "B": 0.006614163517951966
      },
      "extension": {
        "length": 13272.19355456543,
        "rating": 111.82693243026733
      }
    },
    {
      "class": "Branch",
      "id": "branch_24835_24886_1",
      "ports": {
        "bus1": 24835,
        "bus2": 24886
      },
      "params": {
        "R": 0.06001673638820648,
        "X": 0.26398470997810364,
        "G": 0.0,
        "B": 0.02454926073551178
      },
      "extension": {
        "length": 61474.48636376953,
        "rating": 123.08063507080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_24838_25515_1",
      "ports": {
        "bus1": 24838,
        "bus2": 25515
      },
      "params": {
        "R": 0.03433683514595032,
        "X": 0.14324341714382172,
        "G": 0.0,
        "B": 0.01313575729727745
      },
      "extension": {
        "length": 31381.37614379883,
        "rating": 147.6938009262085
      }
    },
    {
      "class": "Branch",
      "id": "branch_24838_25515_2",
      "ports": {
        "bus1": 24838,
        "bus2": 25515
      },
      "params": {
        "R": 0.03433683514595032,
        "X": 0.14324341714382172,
        "G": 0.0,
        "B": 0.01313575729727745
      },
      "extension": {
        "length": 31381.37614379883,
        "rating": 147.6938009262085
      }
    },
    {
      "class": "Branch",
      "id": "branch_24839_25101_1",
      "ports": {
        "bus1": 25101,
        "bus2": 24839
      },
      "params": {
        "R": 0.02368282712996006,
        "X": 0.10254501551389694,
        "G": 0.0,
        "B": 0.014782080426812172
      },
      "extension": {
        "length": 27060.07963183594,
        "rating": 129.13265228271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_24839_25108_1",
      "ports": {
        "bus1": 24839,
        "bus2": 25108
      },
      "params": {
        "R": 0.048881128430366516,
        "X": 0.1774546355009079,
        "G": 0.0,
        "B": 0.011985989287495613
      },
      "extension": {
        "length": 31687.634287353518,
        "rating": 125.6518006324768
      }
    },
    {
      "class": "Branch",
      "id": "branch_24840_24898_1",
      "ports": {
        "bus1": 24840,
        "bus2": 24898
      },
      "params": {
        "R": 0.010623285546898842,
        "X": 0.04589347913861275,
        "G": 0.0,
        "B": 0.011424129828810692
      },
      "extension": {
        "length": 15720.068557617187,
        "rating": 126.59947872161865
      }
    },
    {
      "class": "Branch",
      "id": "branch_24840_25578_1",
      "ports": {
        "bus1": 24840,
        "bus2": 25578
      },
      "params": {
        "R": 0.020179761573672295,
        "X": 0.06747666746377945,
        "G": 0.0,
        "B": 0.006691927555948497
      },
      "extension": {
        "length": 16308.445666992187,
        "rating": 133.22473764419556
      }
    },
    {
      "class": "Branch",
      "id": "branch_24841_24842_1",
      "ports": {
        "bus1": 24841,
        "bus2": 24842
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24841_24843_1",
      "ports": {
        "bus1": 24841,
        "bus2": 24843
      },
      "params": {
        "R": 0.016389086842536926,
        "X": 0.07241000980138779,
        "G": 0.0,
        "B": 0.009362728334963322
      },
      "extension": {
        "length": 18347.06890612793,
        "rating": 129.67082262039185
      }
    },
    {
      "class": "Branch",
      "id": "branch_24841_25105_1",
      "ports": {
        "bus1": 24841,
        "bus2": 25105
      },
      "params": {
        "R": 0.020015902817249298,
        "X": 0.09037217497825623,
        "G": 0.0,
        "B": 0.016827693209052086
      },
      "extension": {
        "length": 25929.102060791018,
        "rating": 116.36937856674194
      }
    },
    {
      "class": "Branch",
      "id": "branch_24841_25106_1",
      "ports": {
        "bus1": 24841,
        "bus2": 25106
      },
      "params": {
        "R": 0.022004494443535805,
        "X": 0.08688182383775711,
        "G": 0.0,
        "B": 0.009328123182058334
      },
      "extension": {
        "length": 22146.83301928711,
        "rating": 115.83484411239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_24841_25108_1",
      "ports": {
        "bus1": 25108,
        "bus2": 24841
      },
      "params": {
        "R": 0.014213482849299908,
        "X": 0.04933137819170952,
        "G": 0.0,
        "B": 0.007739324122667313
      },
      "extension": {
        "length": 12872.046932556153,
        "rating": 102.95120477676392
      }
    },
    {
      "class": "Branch",
      "id": "branch_24843_25101_1",
      "ports": {
        "bus1": 25101,
        "bus2": 24843
      },
      "params": {
        "R": 0.027867157012224197,
        "X": 0.12272226810455322,
        "G": 0.0,
        "B": 0.008871707133948803
      },
      "extension": {
        "length": 24510.497162475585,
        "rating": 135.31533479690552
      }
    },
    {
      "class": "Branch",
      "id": "branch_24844_24845_1",
      "ports": {
        "bus1": 24844,
        "bus2": 24845
      },
      "params": {
        "R": 0.00022591381275560707,
        "X": 0.0011426177807152271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24844_24847_1",
      "ports": {
        "bus1": 24844,
        "bus2": 24847
      },
      "params": {
        "R": 0.011044822633266449,
        "X": 0.050140131264925,
        "G": 0.0,
        "B": 0.005745971575379372
      },
      "extension": {
        "length": 12883.999109985352,
        "rating": 126.11415386199951
      }
    },
    {
      "class": "Branch",
      "id": "branch_24846_24847_1",
      "ports": {
        "bus1": 24846,
        "bus2": 24847
      },
      "params": {
        "R": 0.017026592046022415,
        "X": 0.07454047352075577,
        "G": 0.0,
        "B": 0.0070654270239174375
      },
      "extension": {
        "length": 17152.000037841797,
        "rating": 120.15233039855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_24846_24851_1",
      "ports": {
        "bus1": 24851,
        "bus2": 24846
      },
      "params": {
        "R": 0.011791963130235672,
        "X": 0.05324815586209297,
        "G": 0.0,
        "B": 0.007130856160074472
      },
      "extension": {
        "length": 13861.026496582032,
        "rating": 114.49702978134155
      }
    },
    {
      "class": "Branch",
      "id": "branch_24847_24848_1",
      "ports": {
        "bus1": 24847,
        "bus2": 24848
      },
      "params": {
        "R": 0.00023174117086455226,
        "X": 0.0011605651816353202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24849_24851_1",
      "ports": {
        "bus1": 24849,
        "bus2": 24851
      },
      "params": {
        "R": 0.011937652714550495,
        "X": 0.05272046476602554,
        "G": 0.0,
        "B": 0.004481116309762001
      },
      "extension": {
        "length": 11135.853303222657,
        "rating": 111.15782260894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_24849_25106_1",
      "ports": {
        "bus1": 25106,
        "bus2": 24849
      },
      "params": {
        "R": 0.021778907626867294,
        "X": 0.07335641980171204,
        "G": 0.0,
        "B": 0.004723238758742809
      },
      "extension": {
        "length": 13842.085652709962,
        "rating": 115.41640758514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_24850_24851_1",
      "ports": {
        "bus1": 24850,
        "bus2": 24851
      },
      "params": {
        "R": 0.00023503541888203472,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24851_25105_1",
      "ports": {
        "bus1": 25105,
        "bus2": 24851
      },
      "params": {
        "R": 0.01475978922098875,
        "X": 0.05445711314678192,
        "G": 0.0,
        "B": 0.004943805746734142
      },
      "extension": {
        "length": 11354.064379211426,
        "rating": 109.43915843963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_24852_24854_1",
      "ports": {
        "bus1": 24852,
        "bus2": 24854
      },
      "params": {
        "R": 0.011987587437033653,
        "X": 0.03498155623674393,
        "G": 0.0,
        "B": 0.004140280187129974
      },
      "extension": {
        "length": 8729.862720336914,
        "rating": 110.71505546569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_24852_25188_1",
      "ports": {
        "bus1": 25188,
        "bus2": 24852
      },
      "params": {
        "R": 0.0077441041357815266,
        "X": 0.026242051273584366,
        "G": 0.0,
        "B": 0.0044304439797997475
      },
      "extension": {
        "length": 7403.898516174317,
        "rating": 110.96951961517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_24853_24854_1",
      "ports": {
        "bus1": 24853,
        "bus2": 24854
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24854_24857_1",
      "ports": {
        "bus1": 24854,
        "bus2": 24857
      },
      "params": {
        "R": 0.003554881550371647,
        "X": 0.015438231639564037,
        "G": 0.0,
        "B": 0.00388855068013072
      },
      "extension": {
        "length": 5360.818630462647,
        "rating": 103.69164943695068
      }
    },
    {
      "class": "Branch",
      "id": "branch_24854_25022_1",
      "ports": {
        "bus1": 25022,
        "bus2": 24854
      },
      "params": {
        "R": 0.021331988275051117,
        "X": 0.0785309448838234,
        "G": 0.0,
        "B": 0.00873795710504055
      },
      "extension": {
        "length": 18331.79774523926,
        "rating": 120.74364423751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_24855_24856_1",
      "ports": {
        "bus1": 24855,
        "bus2": 24856
      },
      "params": {
        "R": 0.00020527976448647678,
        "X": 0.0010251839412376285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24855_24857_1",
      "ports": {
        "bus1": 24857,
        "bus2": 24855
      },
      "params": {
        "R": 0.006230018567293882,
        "X": 0.03355097398161888,
        "G": 0.0,
        "B": 0.004243268631398678
      },
      "extension": {
        "length": 8115.5829594726565,
        "rating": 119.40208673477173
      }
    },
    {
      "class": "Branch",
      "id": "branch_24855_24859_1",
      "ports": {
        "bus1": 24855,
        "bus2": 24859
      },
      "params": {
        "R": 0.02662443183362484,
        "X": 0.10437898337841034,
        "G": 0.0,
        "B": 0.017288310453295708
      },
      "extension": {
        "length": 31267.942881591796,
        "rating": 138.79588842391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_24855_25188_1",
      "ports": {
        "bus1": 25188,
        "bus2": 24855
      },
      "params": {
        "R": 0.00823973584920168,
        "X": 0.03299174830317497,
        "G": 0.0,
        "B": 0.0037937520537525415
      },
      "extension": {
        "length": 8030.7090703125,
        "rating": 122.55882024765015
      }
    },
    {
      "class": "Branch",
      "id": "branch_24857_24858_1",
      "ports": {
        "bus1": 24857,
        "bus2": 24858
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24859_25026_1",
      "ports": {
        "bus1": 25026,
        "bus2": 24859
      },
      "params": {
        "R": 0.022210901603102684,
        "X": 0.10417824238538742,
        "G": 0.0,
        "B": 0.008905447088181973
      },
      "extension": {
        "length": 22805.121349731446,
        "rating": 107.10936784744263
      }
    },
    {
      "class": "Branch",
      "id": "branch_24859_25096_1",
      "ports": {
        "bus1": 24859,
        "bus2": 25096
      },
      "params": {
        "R": 0.039400748908519745,
        "X": 0.17257483303546906,
        "G": 0.0,
        "B": 0.02335819974541664
      },
      "extension": {
        "length": 42574.5078112793,
        "rating": 140.46229124069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_24860_24861_1",
      "ports": {
        "bus1": 24860,
        "bus2": 24861
      },
      "params": {
        "R": 0.007106824312359095,
        "X": 0.034381888806819916,
        "G": 0.0,
        "B": 0.007132198195904493
      },
      "extension": {
        "length": 12199.685344848633,
        "rating": 117.56346225738525
      }
    },
    {
      "class": "Branch",
      "id": "branch_24860_25207_1",
      "ports": {
        "bus1": 24860,
        "bus2": 25207
      },
      "params": {
        "R": 0.021093573421239853,
        "X": 0.09061941504478455,
        "G": 0.0,
        "B": 0.016244715079665184
      },
      "extension": {
        "length": 27298.53996020508,
        "rating": 120.95381021499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_24861_25205_1",
      "ports": {
        "bus1": 25205,
        "bus2": 24861
      },
      "params": {
        "R": 0.033309273421764374,
        "X": 0.14561180770397186,
        "G": 0.0,
        "B": 0.013859772123396398
      },
      "extension": {
        "length": 32182.18354248047,
        "rating": 98.29522967338562
      }
    },
    {
      "class": "Branch",
      "id": "branch_24862_24863_1",
      "ports": {
        "bus1": 24863,
        "bus2": 24862
      },
      "params": {
        "R": 0.015593411400914192,
        "X": 0.07577002048492432,
        "G": 0.0,
        "B": 0.008420195430517197
      },
      "extension": {
        "length": 17621.11014807129,
        "rating": 125.32922029495239
      }
    },
    {
      "class": "Branch",
      "id": "branch_24862_24865_1",
      "ports": {
        "bus1": 24862,
        "bus2": 24865
      },
      "params": {
        "R": 0.05383072793483734,
        "X": 0.23065301775932312,
        "G": 0.0,
        "B": 0.016196422278881073
      },
      "extension": {
        "length": 42339.55294335938,
        "rating": 111.775803565979
      }
    },
    {
      "class": "Branch",
      "id": "branch_24862_24867_1",
      "ports": {
        "bus1": 24862,
        "bus2": 24867
      },
      "params": {
        "R": 0.025420285761356354,
        "X": 0.11150387674570084,
        "G": 0.0,
        "B": 0.014682959765195848
      },
      "extension": {
        "length": 29351.788213623047,
        "rating": 118.74759197235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_24862_24931_1",
      "ports": {
        "bus1": 24862,
        "bus2": 24931
      },
      "params": {
        "R": 0.026021825149655342,
        "X": 0.11360081285238266,
        "G": 0.0,
        "B": 0.0184188112616539
      },
      "extension": {
        "length": 32209.254169189455,
        "rating": 108.8822603225708
      }
    },
    {
      "class": "Branch",
      "id": "branch_24862_25501_1",
      "ports": {
        "bus1": 25501,
        "bus2": 24862
      },
      "params": {
        "R": 0.024421129375696182,
        "X": 0.0932658389210701,
        "G": 0.0,
        "B": 0.008203467354178429
      },
      "extension": {
        "length": 18257.53692919922,
        "rating": 112.02777624130249
      }
    },
    {
      "class": "Branch",
      "id": "branch_24863_24864_1",
      "ports": {
        "bus1": 24863,
        "bus2": 24864
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24863_24923_1",
      "ports": {
        "bus1": 24863,
        "bus2": 24923
      },
      "params": {
        "R": 0.01459583081305027,
        "X": 0.06569711118936539,
        "G": 0.0,
        "B": 0.007613032590597868
      },
      "extension": {
        "length": 16676.977916381835,
        "rating": 130.45998811721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_24865_24866_1",
      "ports": {
        "bus1": 24865,
        "bus2": 24866
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24865_25338_1",
      "ports": {
        "bus1": 24865,
        "bus2": 25338
      },
      "params": {
        "R": 0.011806510388851166,
        "X": 0.05531752482056618,
        "G": 0.0,
        "B": 0.004607403185218573
      },
      "extension": {
        "length": 11857.708032714843,
        "rating": 113.24430704116821
      }
    },
    {
      "class": "Branch",
      "id": "branch_24867_24870_1",
      "ports": {
        "bus1": 24870,
        "bus2": 24867
      },
      "params": {
        "R": 0.00471261702477932,
        "X": 0.023433763533830643,
        "G": 0.0,
        "B": 0.0028661186806857586
      },
      "extension": {
        "length": 6024.537431762696,
        "rating": 119.57318782806396
      }
    },
    {
      "class": "Branch",
      "id": "branch_24868_24869_1",
      "ports": {
        "bus1": 24868,
        "bus2": 24869
      },
      "params": {
        "R": 0.0002237179287476465,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24868_24870_1",
      "ports": {
        "bus1": 24870,
        "bus2": 24868
      },
      "params": {
        "R": 0.009885030798614025,
        "X": 0.040099456906318665,
        "G": 0.0,
        "B": 0.0033828609157353635
      },
      "extension": {
        "length": 8157.201093566895,
        "rating": 129.5299530029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_24868_24875_1",
      "ports": {
        "bus1": 24868,
        "bus2": 24875
      },
      "params": {
        "R": 0.044088032096624374,
        "X": 0.1437063366174698,
        "G": 0.0,
        "B": 0.014067251235246657
      },
      "extension": {
        "length": 32470.619704101562,
        "rating": 131.3965916633606
      }
    },
    {
      "class": "Branch",
      "id": "branch_24868_25334_1",
      "ports": {
        "bus1": 24868,
        "bus2": 25334
      },
      "params": {
        "R": 0.03150289133191109,
        "X": 0.16752754151821136,
        "G": 0.0,
        "B": 0.018790053203701973
      },
      "extension": {
        "length": 41703.5328815918,
        "rating": 102.8731107711792
      }
    },
    {
      "class": "Branch",
      "id": "branch_24870_24871_1",
      "ports": {
        "bus1": 24871,
        "bus2": 24870
      },
      "params": {
        "R": 0.009665202349424362,
        "X": 0.03556303679943085,
        "G": 0.0,
        "B": 0.0027438232209533453
      },
      "extension": {
        "length": 7238.976885131836,
        "rating": 109.85863208770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_24871_24872_1",
      "ports": {
        "bus1": 24871,
        "bus2": 24872
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24873_24876_1",
      "ports": {
        "bus1": 24876,
        "bus2": 24873
      },
      "params": {
        "R": 0.00937382411211729,
        "X": 0.03899209573864937,
        "G": 0.0,
        "B": 0.004679650999605656
      },
      "extension": {
        "length": 9171.28138128662,
        "rating": 124.63887929916382
      }
    },
    {
      "class": "Branch",
      "id": "branch_24873_25757_1",
      "ports": {
        "bus1": 24873,
        "bus2": 25757
      },
      "params": {
        "R": 0.00617506867274642,
        "X": 0.022717522457242012,
        "G": 0.0,
        "B": 0.004698934033513069
      },
      "extension": {
        "length": 7086.582210388184,
        "rating": 129.73031997680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_24874_24875_1",
      "ports": {
        "bus1": 24874,
        "bus2": 24875
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24875_25757_1",
      "ports": {
        "bus1": 25757,
        "bus2": 24875
      },
      "params": {
        "R": 0.013654425740242004,
        "X": 0.048687029629945755,
        "G": 0.0,
        "B": 0.00673522287979722
      },
      "extension": {
        "length": 12769.61888232422,
        "rating": 145.2457308769226
      }
    },
    {
      "class": "Branch",
      "id": "branch_24875_25795_1",
      "ports": {
        "bus1": 25795,
        "bus2": 24875
      },
      "params": {
        "R": 0.005916017107665539,
        "X": 0.027154209092259407,
        "G": 0.0,
        "B": 0.005423722788691521
      },
      "extension": {
        "length": 8138.6807821655275,
        "rating": 150.24057626724243
      }
    },
    {
      "class": "Branch",
      "id": "branch_24875_25795_2",
      "ports": {
        "bus1": 25795,
        "bus2": 24875
      },
      "params": {
        "R": 0.005916017107665539,
        "X": 0.027154209092259407,
        "G": 0.0,
        "B": 0.005423722788691521
      },
      "extension": {
        "length": 8138.6807821655275,
        "rating": 150.24057626724243
      }
    },
    {
      "class": "Branch",
      "id": "branch_24876_24877_1",
      "ports": {
        "bus1": 24876,
        "bus2": 24877
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24876_25334_1",
      "ports": {
        "bus1": 24876,
        "bus2": 25334
      },
      "params": {
        "R": 0.018316803500056267,
        "X": 0.0784609317779541,
        "G": 0.0,
        "B": 0.007201257627457381
      },
      "extension": {
        "length": 17828.690500854493,
        "rating": 118.98624897003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_24878_24879_1",
      "ports": {
        "bus1": 24878,
        "bus2": 24879
      },
      "params": {
        "R": 0.017377430573105812,
        "X": 0.0700618252158165,
        "G": 0.0,
        "B": 0.005783574655652046
      },
      "extension": {
        "length": 14534.721049438476,
        "rating": 149.78039264678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_24878_24879_2",
      "ports": {
        "bus1": 24878,
        "bus2": 24879
      },
      "params": {
        "R": 0.017377430573105812,
        "X": 0.0700618252158165,
        "G": 0.0,
        "B": 0.005783574655652046
      },
      "extension": {
        "length": 14534.721049438476,
        "rating": 149.78039264678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_24878_25644_1",
      "ports": {
        "bus1": 24878,
        "bus2": 25644
      },
      "params": {
        "R": 0.011692548170685768,
        "X": 0.043392132967710495,
        "G": 0.0,
        "B": 0.007849959656596184
      },
      "extension": {
        "length": 12124.386243347168,
        "rating": 151.13208293914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_24878_25644_2",
      "ports": {
        "bus1": 24878,
        "bus2": 25644
      },
      "params": {
        "R": 0.011692548170685768,
        "X": 0.043392132967710495,
        "G": 0.0,
        "B": 0.007849959656596184
      },
      "extension": {
        "length": 12124.386243347168,
        "rating": 151.13208293914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_24878_25795_1",
      "ports": {
        "bus1": 24878,
        "bus2": 25795
      },
      "params": {
        "R": 0.011689506471157074,
        "X": 0.05096226558089256,
        "G": 0.0,
        "B": 0.0043746777810156345
      },
      "extension": {
        "length": 10753.754277282715,
        "rating": 134.51999425888062
      }
    },
    {
      "class": "Branch",
      "id": "branch_24879_24880_1",
      "ports": {
        "bus1": 24879,
        "bus2": 24880
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24879_25002_1",
      "ports": {
        "bus1": 24879,
        "bus2": 25002
      },
      "params": {
        "R": 0.08138947933912277,
        "X": 0.3201444745063782,
        "G": 0.0,
        "B": 0.02097911573946476
      },
      "extension": {
        "length": 61180.58021044922,
        "rating": 119.35813426971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_24879_25251_1",
      "ports": {
        "bus1": 24879,
        "bus2": 25251
      },
      "params": {
        "R": 0.03835228830575943,
        "X": 0.161737322807312,
        "G": 0.0,
        "B": 0.0195388775318861
      },
      "extension": {
        "length": 35436.048930175784,
        "rating": 129.57144975662231
      }
    },
    {
      "class": "Branch",
      "id": "branch_24879_25333_1",
      "ports": {
        "bus1": 24879,
        "bus2": 25333
      },
      "params": {
        "R": 0.024517668411135674,
        "X": 0.13474512100219727,
        "G": 0.0,
        "B": 0.06268572807312012
      },
      "extension": {
        "length": 56497.25435449219,
        "rating": 131.75207376480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_24879_25760_1",
      "ports": {
        "bus1": 24879,
        "bus2": 25760
      },
      "params": {
        "R": 0.04368249326944351,
        "X": 0.17551450431346893,
        "G": 0.0,
        "B": 0.04199042543768883
      },
      "extension": {
        "length": 55678.99025390625,
        "rating": 119.10358667373657
      }
    },
    {
      "class": "Branch",
      "id": "branch_24881_24884_1",
      "ports": {
        "bus1": 24881,
        "bus2": 24884
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.000889357179403305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24881_24885_1",
      "ports": {
        "bus1": 24881,
        "bus2": 24885
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24881_24886_1",
      "ports": {
        "bus1": 24881,
        "bus2": 24886
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24882_24884_1",
      "ports": {
        "bus1": 24882,
        "bus2": 24884
      },
      "params": {
        "R": 0.0015751238679513335,
        "X": 0.043018635362386703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24883_24884_1",
      "ports": {
        "bus1": 24883,
        "bus2": 24884
      },
      "params": {
        "R": 0.0015751238679513335,
        "X": 0.043018635362386703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24886_24887_1",
      "ports": {
        "bus1": 24886,
        "bus2": 24887
      },
      "params": {
        "R": 0.008421404287219048,
        "X": 0.03476356342434883,
        "G": 0.0,
        "B": 0.006633322685956954
      },
      "extension": {
        "length": 10226.238499511719,
        "rating": 101.95144414901733
      }
    },
    {
      "class": "Branch",
      "id": "branch_24886_24890_1",
      "ports": {
        "bus1": 24890,
        "bus2": 24886
      },
      "params": {
        "R": 0.02670903690159321,
        "X": 0.12402603030204773,
        "G": 0.0,
        "B": 0.019023573026061058
      },
      "extension": {
        "length": 33300.43463452149,
        "rating": 129.48968410491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_24887_24888_1",
      "ports": {
        "bus1": 24888,
        "bus2": 24887
      },
      "params": {
        "R": 0.021856794133782387,
        "X": 0.08045703917741776,
        "G": 0.0,
        "B": 0.006816362496465444
      },
      "extension": {
        "length": 16883.576003540038,
        "rating": 126.84241533279419
      }
    },
    {
      "class": "Branch",
      "id": "branch_24887_25330_1",
      "ports": {
        "bus1": 24887,
        "bus2": 25330
      },
      "params": {
        "R": 0.021533872932195663,
        "X": 0.08466053009033203,
        "G": 0.0,
        "B": 0.010175740346312523
      },
      "extension": {
        "length": 20638.010092895507,
        "rating": 96.25723361968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_24888_25176_1",
      "ports": {
        "bus1": 25176,
        "bus2": 24888
      },
      "params": {
        "R": 0.02172713913023472,
        "X": 0.08473240584135056,
        "G": 0.0,
        "B": 0.008091731928288937
      },
      "extension": {
        "length": 20051.078755737304,
        "rating": 118.29782724380493
      }
    },
    {
      "class": "Branch",
      "id": "branch_24888_25477_1",
      "ports": {
        "bus1": 25477,
        "bus2": 24888
      },
      "params": {
        "R": 0.023502225056290627,
        "X": 0.12201503664255142,
        "G": 0.0,
        "B": 0.024012994021177292
      },
      "extension": {
        "length": 36057.113997802735,
        "rating": 125.58014392852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_24889_24890_1",
      "ports": {
        "bus1": 24889,
        "bus2": 24890
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24890_25148_1",
      "ports": {
        "bus1": 24890,
        "bus2": 25148
      },
      "params": {
        "R": 0.023085281252861023,
        "X": 0.10028907656669617,
        "G": 0.0,
        "B": 0.007570246700197458
      },
      "extension": {
        "length": 19963.63255847168,
        "rating": 130.4643988609314
      }
    },
    {
      "class": "Branch",
      "id": "branch_24890_25517_1",
      "ports": {
        "bus1": 25517,
        "bus2": 24890
      },
      "params": {
        "R": 0.02007017284631729,
        "X": 0.08122573792934418,
        "G": 0.0,
        "B": 0.009531984105706215
      },
      "extension": {
        "length": 18577.158489624024,
        "rating": 148.97937774658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_24891_24892_1",
      "ports": {
        "bus1": 24891,
        "bus2": 24892
      },
      "params": {
        "R": 0.00020976171072106808,
        "X": 0.0011944749858230352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24891_24895_1",
      "ports": {
        "bus1": 24891,
        "bus2": 24895
      },
      "params": {
        "R": 0.021272288635373116,
        "X": 0.08504242449998856,
        "G": 0.0,
        "B": 0.0070812408812344066
      },
      "extension": {
        "length": 16955.67430041504,
        "rating": 144.5842146873474
      }
    },
    {
      "class": "Branch",
      "id": "branch_24891_25330_1",
      "ports": {
        "bus1": 25330,
        "bus2": 24891
      },
      "params": {
        "R": 0.017205631360411644,
        "X": 0.06839226931333542,
        "G": 0.0,
        "B": 0.009047435596585274
      },
      "extension": {
        "length": 18535.59791015625,
        "rating": 142.48651266098022
      }
    },
    {
      "class": "Branch",
      "id": "branch_24893_25124_1",
      "ports": {
        "bus1": 24893,
        "bus2": 25124
      },
      "params": {
        "R": 0.013496149331331253,
        "X": 0.06494225561618805,
        "G": 0.0,
        "B": 0.008882386609911919
      },
      "extension": {
        "length": 17759.931907104492,
        "rating": 117.13507175445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_24894_24895_1",
      "ports": {
        "bus1": 24894,
        "bus2": 24895
      },
      "params": {
        "R": 0.011700764298439026,
        "X": 0.04200576990842819,
        "G": 0.0,
        "B": 0.007188482675701379
      },
      "extension": {
        "length": 11984.546151123048,
        "rating": 149.91633892059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_24894_24898_1",
      "ports": {
        "bus1": 24894,
        "bus2": 24898
      },
      "params": {
        "R": 0.015086374245584011,
        "X": 0.0601777508854866,
        "G": 0.0,
        "B": 0.004298829473555088
      },
      "extension": {
        "length": 11858.602815307617,
        "rating": 116.11905097961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_24894_24899_1",
      "ports": {
        "bus1": 24899,
        "bus2": 24894
      },
      "params": {
        "R": 0.013887002132833004,
        "X": 0.07384642213582993,
        "G": 0.0,
        "B": 0.009023996070027351
      },
      "extension": {
        "length": 19182.181931762694,
        "rating": 149.35024976730347
      }
    },
    {
      "class": "Branch",
      "id": "branch_24895_24896_1",
      "ports": {
        "bus1": 24895,
        "bus2": 24896
      },
      "params": {
        "R": 0.00020922663679812104,
        "X": 0.0011705615324899554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24897_24898_1",
      "ports": {
        "bus1": 24897,
        "bus2": 24898
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24899_25384_1",
      "ports": {
        "bus1": 25384,
        "bus2": 24899
      },
      "params": {
        "R": 0.009609311819076538,
        "X": 0.03534281253814697,
        "G": 0.0,
        "B": 0.003922947682440281
      },
      "extension": {
        "length": 8156.172016845703,
        "rating": 151.3230323791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_24900_24901_1",
      "ports": {
        "bus1": 24900,
        "bus2": 24901
      },
      "params": {
        "R": 0.009619426913559437,
        "X": 0.03839927911758423,
        "G": 0.0,
        "B": 0.003916249610483646
      },
      "extension": {
        "length": 8588.476327148437,
        "rating": 123.53718280792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_24900_25482_1",
      "ports": {
        "bus1": 24900,
        "bus2": 25482
      },
      "params": {
        "R": 0.024451911449432373,
        "X": 0.10590735822916031,
        "G": 0.0,
        "B": 0.011536861769855022
      },
      "extension": {
        "length": 22460.38908947754,
        "rating": 135.29512882232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_24901_25499_1",
      "ports": {
        "bus1": 25499,
        "bus2": 24901
      },
      "params": {
        "R": 0.019196705892682076,
        "X": 0.08711955696344376,
        "G": 0.0,
        "B": 0.00846291333436966
      },
      "extension": {
        "length": 19597.26589782715,
        "rating": 102.2534728050232
      }
    },
    {
      "class": "Branch",
      "id": "branch_24902_24903_1",
      "ports": {
        "bus1": 24902,
        "bus2": 24903
      },
      "params": {
        "R": 0.00022960900969337672,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24903_25112_1",
      "ports": {
        "bus1": 24903,
        "bus2": 25112
      },
      "params": {
        "R": 0.001055187196470797,
        "X": 0.01240107137709856,
        "G": 0.0,
        "B": 0.3304750323295593
      },
      "extension": {
        "length": 45111.47277172852,
        "rating": 1281.1043739318848
      }
    },
    {
      "class": "Branch",
      "id": "branch_24903_25168_1",
      "ports": {
        "bus1": 25168,
        "bus2": 24903
      },
      "params": {
        "R": 0.002482923911884427,
        "X": 0.028638314455747604,
        "G": 0.0,
        "B": 0.6214450597763062
      },
      "extension": {
        "length": 94436.01787060547,
        "rating": 1088.84859085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_24904_24905_1",
      "ports": {
        "bus1": 24904,
        "bus2": 24905
      },
      "params": {
        "R": 0.00027389812748879194,
        "X": 0.001147858565673232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24904_24908_1",
      "ports": {
        "bus1": 24904,
        "bus2": 24908
      },
      "params": {
        "R": 0.007563479244709015,
        "X": 0.03189456835389137,
        "G": 0.0,
        "B": 0.00229407986626029
      },
      "extension": {
        "length": 6139.867310760498,
        "rating": 115.22964239120483
      }
    },
    {
      "class": "Branch",
      "id": "branch_24904_24921_1",
      "ports": {
        "bus1": 24921,
        "bus2": 24904
      },
      "params": {
        "R": 0.007518821395933628,
        "X": 0.02825690060853958,
        "G": 0.0,
        "B": 0.002315596677362919
      },
      "extension": {
        "length": 5608.291245941162,
        "rating": 137.77074813842773
      }
    },
    {
      "class": "Branch",
      "id": "branch_24904_24929_1",
      "ports": {
        "bus1": 24904,
        "bus2": 24929
      },
      "params": {
        "R": 0.019070105627179146,
        "X": 0.06378230452537537,
        "G": 0.0,
        "B": 0.008344237692654133
      },
      "extension": {
        "length": 16953.109666259767,
        "rating": 129.2535424232483
      }
    },
    {
      "class": "Branch",
      "id": "branch_24906_24919_1",
      "ports": {
        "bus1": 24906,
        "bus2": 24919
      },
      "params": {
        "R": 0.011818970553576946,
        "X": 0.0599176287651062,
        "G": 0.0,
        "B": 0.003638671245425939
      },
      "extension": {
        "length": 11318.772649658204,
        "rating": 128.21470499038696
      }
    },
    {
      "class": "Branch",
      "id": "branch_24906_24926_1",
      "ports": {
        "bus1": 24926,
        "bus2": 24906
      },
      "params": {
        "R": 0.01153077557682991,
        "X": 0.040604498237371445,
        "G": 0.0,
        "B": 0.003701679408550263
      },
      "extension": {
        "length": 8851.321399658204,
        "rating": 136.4871621131897
      }
    },
    {
      "class": "Branch",
      "id": "branch_24907_24919_1",
      "ports": {
        "bus1": 24919,
        "bus2": 24907
      },
      "params": {
        "R": 0.007976608350872993,
        "X": 0.036039140075445175,
        "G": 0.0,
        "B": 0.0036858224775642157
      },
      "extension": {
        "length": 8425.053418579102,
        "rating": 107.5404167175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_24907_24929_1",
      "ports": {
        "bus1": 24929,
        "bus2": 24907
      },
      "params": {
        "R": 0.005519610829651356,
        "X": 0.018891293555498123,
        "G": 0.0,
        "B": 0.004228881094604731
      },
      "extension": {
        "length": 6758.289086242676,
        "rating": 125.24845600128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_24908_24909_1",
      "ports": {
        "bus1": 24908,
        "bus2": 24909
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24908_24921_1",
      "ports": {
        "bus1": 24921,
        "bus2": 24908
      },
      "params": {
        "R": 0.009481189772486687,
        "X": 0.04449259862303734,
        "G": 0.0,
        "B": 0.004720437340438366
      },
      "extension": {
        "length": 9726.80400769043,
        "rating": 127.3253321647644
      }
    },
    {
      "class": "Branch",
      "id": "branch_24910_24911_1",
      "ports": {
        "bus1": 24911,
        "bus2": 24910
      },
      "params": {
        "R": 0.0002491440100129694,
        "X": 0.017117133364081383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24910_24912_1",
      "ports": {
        "bus1": 24910,
        "bus2": 24912
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24910_24922_1",
      "ports": {
        "bus1": 24922,
        "bus2": 24910
      },
      "params": {
        "R": 0.0004937494522891939,
        "X": 0.00649908697232604,
        "G": 0.0,
        "B": 0.15338896214962006
      },
      "extension": {
        "length": 20551.66740966797,
        "rating": 1038.3091926574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_24910_25104_1",
      "ports": {
        "bus1": 24910,
        "bus2": 25104
      },
      "params": {
        "R": 0.0032733934931457043,
        "X": 0.04646456241607666,
        "G": 0.0,
        "B": 1.2923967838287354
      },
      "extension": {
        "length": 168586.81402148437,
        "rating": 1160.9542846679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_24911_24926_1",
      "ports": {
        "bus1": 24926,
        "bus2": 24911
      },
      "params": {
        "R": 0.003304155543446541,
        "X": 0.013993467204272747,
        "G": 0.0,
        "B": 0.0019938803743571043
      },
      "extension": {
        "length": 3949.690078125,
        "rating": 149.80050325393677
      }
    },
    {
      "class": "Branch",
      "id": "branch_24911_24926_2",
      "ports": {
        "bus1": 24926,
        "bus2": 24911
      },
      "params": {
        "R": 0.003304155543446541,
        "X": 0.013993467204272747,
        "G": 0.0,
        "B": 0.0019938803743571043
      },
      "extension": {
        "length": 3949.690078125,
        "rating": 149.80050325393677
      }
    },
    {
      "class": "Branch",
      "id": "branch_24911_24927_1",
      "ports": {
        "bus1": 24911,
        "bus2": 24927
      },
      "params": {
        "R": 0.006064669229090214,
        "X": 0.029667263850569725,
        "G": 0.0,
        "B": 0.00241553271189332
      },
      "extension": {
        "length": 6073.826446472168,
        "rating": 142.51357316970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_24911_24927_2",
      "ports": {
        "bus1": 24911,
        "bus2": 24927
      },
      "params": {
        "R": 0.006064669229090214,
        "X": 0.029667263850569725,
        "G": 0.0,
        "B": 0.00241553271189332
      },
      "extension": {
        "length": 6073.826446472168,
        "rating": 142.51357316970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_24913_24914_1",
      "ports": {
        "bus1": 24913,
        "bus2": 24914
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24914_24924_1",
      "ports": {
        "bus1": 24924,
        "bus2": 24914
      },
      "params": {
        "R": 0.007891450077295303,
        "X": 0.034051842987537384,
        "G": 0.0,
        "B": 0.004810017067939043
      },
      "extension": {
        "length": 8694.250987060546,
        "rating": 132.20340013504028
      }
    },
    {
      "class": "Branch",
      "id": "branch_24914_24931_1",
      "ports": {
        "bus1": 24914,
        "bus2": 24931
      },
      "params": {
        "R": 0.008494268171489239,
        "X": 0.03946352005004883,
        "G": 0.0,
        "B": 0.004302237648516893
      },
      "extension": {
        "length": 9172.65885534668,
        "rating": 127.45046615600586
      }
    },
    {
      "class": "Branch",
      "id": "branch_24915_24916_1",
      "ports": {
        "bus1": 24915,
        "bus2": 24916
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24915_24929_1",
      "ports": {
        "bus1": 24929,
        "bus2": 24915
      },
      "params": {
        "R": 0.004028841387480497,
        "X": 0.01737166941165924,
        "G": 0.0,
        "B": 0.002120561897754669
      },
      "extension": {
        "length": 4477.867350402832,
        "rating": 112.01289892196655
      }
    },
    {
      "class": "Branch",
      "id": "branch_24915_24930_1",
      "ports": {
        "bus1": 24915,
        "bus2": 24930
      },
      "params": {
        "R": 0.014803481288254261,
        "X": 0.07570222020149231,
        "G": 0.0,
        "B": 0.009376069530844688
      },
      "extension": {
        "length": 18401.595391845705,
        "rating": 130.52685260772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_24917_24921_1",
      "ports": {
        "bus1": 24917,
        "bus2": 24921
      },
      "params": {
        "R": 0.02094283699989319,
        "X": 0.08919195085763931,
        "G": 0.0,
        "B": 0.004850548226386309
      },
      "extension": {
        "length": 16091.186928222656,
        "rating": 137.14505434036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_24917_25140_1",
      "ports": {
        "bus1": 24917,
        "bus2": 25140
      },
      "params": {
        "R": 0.009413350373506546,
        "X": 0.04066363349556923,
        "G": 0.0,
        "B": 0.006253026891499758
      },
      "extension": {
        "length": 10937.310561584472,
        "rating": 130.20057678222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_24918_24930_1",
      "ports": {
        "bus1": 24930,
        "bus2": 24918
      },
      "params": {
        "R": 0.01596066914498806,
        "X": 0.06475784629583359,
        "G": 0.0,
        "B": 0.00485010351985693
      },
      "extension": {
        "length": 11542.142154968262,
        "rating": 133.29302072525024
      }
    },
    {
      "class": "Branch",
      "id": "branch_24918_25319_1",
      "ports": {
        "bus1": 24918,
        "bus2": 25319
      },
      "params": {
        "R": 0.00498573062941432,
        "X": 0.02510375902056694,
        "G": 0.0,
        "B": 0.003949855919927359
      },
      "extension": {
        "length": 7061.979526062012,
        "rating": 115.90279340744019
      }
    },
    {
      "class": "Branch",
      "id": "branch_24920_24921_1",
      "ports": {
        "bus1": 24921,
        "bus2": 24920
      },
      "params": {
        "R": 0.0005574707174673676,
        "X": 0.03380356729030609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24920_24921_2",
      "ports": {
        "bus1": 24921,
        "bus2": 24920
      },
      "params": {
        "R": 0.0005574707174673676,
        "X": 0.03380356729030609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24920_24922_1",
      "ports": {
        "bus1": 24920,
        "bus2": 24922
      },
      "params": {
        "R": 0.00020154147932771593,
        "X": 0.0010801209136843681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24921_24930_1",
      "ports": {
        "bus1": 24930,
        "bus2": 24921
      },
      "params": {
        "R": 0.004080035258084536,
        "X": 0.019765330478549004,
        "G": 0.0,
        "B": 0.0023885176051408052
      },
      "extension": {
        "length": 4974.808959503174,
        "rating": 143.51849555969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_24921_24930_2",
      "ports": {
        "bus1": 24930,
        "bus2": 24921
      },
      "params": {
        "R": 0.004080035258084536,
        "X": 0.019765330478549004,
        "G": 0.0,
        "B": 0.0023885176051408052
      },
      "extension": {
        "length": 4974.808959503174,
        "rating": 143.51849555969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_24922_25775_1",
      "ports": {
        "bus1": 24922,
        "bus2": 25775
      },
      "params": {
        "R": 0.0007741092704236507,
        "X": 0.009752272628247738,
        "G": 0.0,
        "B": 0.18389885127544406
      },
      "extension": {
        "length": 31692.68374658203,
        "rating": 1190.1440620422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_24923_24926_1",
      "ports": {
        "bus1": 24923,
        "bus2": 24926
      },
      "params": {
        "R": 0.01024952344596386,
        "X": 0.052751313894987106,
        "G": 0.0,
        "B": 0.004628150723874569
      },
      "extension": {
        "length": 10910.30132647705,
        "rating": 121.58786058425903
      }
    },
    {
      "class": "Branch",
      "id": "branch_24923_24927_1",
      "ports": {
        "bus1": 24927,
        "bus2": 24923
      },
      "params": {
        "R": 0.006187669932842255,
        "X": 0.020916514098644257,
        "G": 0.0,
        "B": 0.0017356824828311799
      },
      "extension": {
        "length": 4580.987974639893,
        "rating": 126.0717511177063
      }
    },
    {
      "class": "Branch",
      "id": "branch_24924_24925_1",
      "ports": {
        "bus1": 24924,
        "bus2": 24925
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24924_24927_1",
      "ports": {
        "bus1": 24924,
        "bus2": 24927
      },
      "params": {
        "R": 0.010521980933845043,
        "X": 0.05430974066257477,
        "G": 0.0,
        "B": 0.00384153425693512
      },
      "extension": {
        "length": 9861.425813781738,
        "rating": 135.83533763885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_24926_25339_1",
      "ports": {
        "bus1": 24926,
        "bus2": 25339
      },
      "params": {
        "R": 0.012038283050060272,
        "X": 0.045452043414115906,
        "G": 0.0,
        "B": 0.004063531756401062
      },
      "extension": {
        "length": 9038.647895690918,
        "rating": 133.3292007446289
      }
    },
    {
      "class": "Branch",
      "id": "branch_24928_24929_1",
      "ports": {
        "bus1": 24928,
        "bus2": 24929
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24932_25139_1",
      "ports": {
        "bus1": 24932,
        "bus2": 25139
      },
      "params": {
        "R": 0.00685318186879158,
        "X": 0.03614372760057449,
        "G": 0.0,
        "B": 0.0033985371701419353
      },
      "extension": {
        "length": 7797.988089294434,
        "rating": 117.89892911911011
      }
    },
    {
      "class": "Branch",
      "id": "branch_24932_25320_1",
      "ports": {
        "bus1": 25320,
        "bus2": 24932
      },
      "params": {
        "R": 0.012098954990506172,
        "X": 0.04518496245145798,
        "G": 0.0,
        "B": 0.0051346467807888985
      },
      "extension": {
        "length": 10859.834360412598,
        "rating": 123.90507459640503
      }
    },
    {
      "class": "Branch",
      "id": "branch_24933_24936_1",
      "ports": {
        "bus1": 24933,
        "bus2": 24936
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0017946325242519379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24933_24937_1",
      "ports": {
        "bus1": 24933,
        "bus2": 24937
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24933_24938_1",
      "ports": {
        "bus1": 24933,
        "bus2": 24938
      },
      "params": {
        "R": 0.0002066208398900926,
        "X": 0.0011127886828035116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24934_24936_1",
      "ports": {
        "bus1": 24934,
        "bus2": 24936
      },
      "params": {
        "R": 0.0016100421780720353,
        "X": 0.048300981521606445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24935_24936_1",
      "ports": {
        "bus1": 24935,
        "bus2": 24936
      },
      "params": {
        "R": 0.0016100421780720353,
        "X": 0.048300981521606445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24937_25165_1",
      "ports": {
        "bus1": 24937,
        "bus2": 25165
      },
      "params": {
        "R": 0.02309131994843483,
        "X": 0.11502624303102493,
        "G": 0.0,
        "B": 0.01566111482679844
      },
      "extension": {
        "length": 29493.771640136718,
        "rating": 141.06698036193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_24937_25356_1",
      "ports": {
        "bus1": 24937,
        "bus2": 25356
      },
      "params": {
        "R": 0.017058115452528,
        "X": 0.07992478460073471,
        "G": 0.0,
        "B": 0.006962733343243599
      },
      "extension": {
        "length": 16164.985772460937,
        "rating": 141.61670207977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_24937_25363_1",
      "ports": {
        "bus1": 24937,
        "bus2": 25363
      },
      "params": {
        "R": 0.020628750324249268,
        "X": 0.09438887983560562,
        "G": 0.0,
        "B": 0.009665777906775475
      },
      "extension": {
        "length": 21600.524504882815,
        "rating": 116.06466770172119
      }
    },
    {
      "class": "Branch",
      "id": "branch_24939_25154_1",
      "ports": {
        "bus1": 24939,
        "bus2": 25154
      },
      "params": {
        "R": 0.05202503502368927,
        "X": 0.22004081308841705,
        "G": 0.0,
        "B": 0.020880531519651413
      },
      "extension": {
        "length": 49478.28808666993,
        "rating": 123.90152215957642
      }
    },
    {
      "class": "Branch",
      "id": "branch_24939_25311_1",
      "ports": {
        "bus1": 24939,
        "bus2": 25311
      },
      "params": {
        "R": 0.019025439396500587,
        "X": 0.0866181030869484,
        "G": 0.0,
        "B": 0.0066521293483674535
      },
      "extension": {
        "length": 18434.57496020508,
        "rating": 140.1564121246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_24939_25316_1",
      "ports": {
        "bus1": 24939,
        "bus2": 25316
      },
      "params": {
        "R": 0.028827909380197525,
        "X": 0.15115153789520264,
        "G": 0.0,
        "B": 0.020439865067601204
      },
      "extension": {
        "length": 40796.93854467774,
        "rating": 124.06244277954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_24940_24941_1",
      "ports": {
        "bus1": 24940,
        "bus2": 24941
      },
      "params": {
        "R": 0.018780432641506195,
        "X": 0.07284937798976898,
        "G": 0.0,
        "B": 0.005704525858163834
      },
      "extension": {
        "length": 13925.363360229492,
        "rating": 131.14686012268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_24940_25169_1",
      "ports": {
        "bus1": 24940,
        "bus2": 25169
      },
      "params": {
        "R": 0.01936272904276848,
        "X": 0.07936210930347443,
        "G": 0.0,
        "B": 0.015474370680749416
      },
      "extension": {
        "length": 25329.1925390625,
        "rating": 137.4328851699829
      }
    },
    {
      "class": "Branch",
      "id": "branch_24941_25324_1",
      "ports": {
        "bus1": 24941,
        "bus2": 25324
      },
      "params": {
        "R": 0.032953355461359024,
        "X": 0.14484760165214539,
        "G": 0.0,
        "B": 0.01415848359465599
      },
      "extension": {
        "length": 33259.510992919924,
        "rating": 124.13253784179688
      }
    },
    {
      "class": "Branch",
      "id": "branch_24942_25354_1",
      "ports": {
        "bus1": 24942,
        "bus2": 25354
      },
      "params": {
        "R": 0.0092189135029912,
        "X": 0.0404558964073658,
        "G": 0.0,
        "B": 0.00814591534435749
      },
      "extension": {
        "length": 11521.857602416992,
        "rating": 126.67735815048218
      }
    },
    {
      "class": "Branch",
      "id": "branch_24942_25501_1",
      "ports": {
        "bus1": 25501,
        "bus2": 24942
      },
      "params": {
        "R": 0.016768556088209152,
        "X": 0.08551479876041412,
        "G": 0.0,
        "B": 0.018262101337313652
      },
      "extension": {
        "length": 25543.037904785157,
        "rating": 131.43905401229858
      }
    },
    {
      "class": "Branch",
      "id": "branch_24943_25043_1",
      "ports": {
        "bus1": 24943,
        "bus2": 25043
      },
      "params": {
        "R": 0.05735240876674652,
        "X": 0.2579406499862671,
        "G": 0.0,
        "B": 0.027678007259964946
      },
      "extension": {
        "length": 56311.55703808594,
        "rating": 142.50218868255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_24943_25441_1",
      "ports": {
        "bus1": 25441,
        "bus2": 24943
      },
      "params": {
        "R": 0.011704879812896252,
        "X": 0.056171197444200516,
        "G": 0.0,
        "B": 0.005937688983976841
      },
      "extension": {
        "length": 12212.080309204102,
        "rating": 140.90089797973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_24944_24945_1",
      "ports": {
        "bus1": 24944,
        "bus2": 24945
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24944_24946_1",
      "ports": {
        "bus1": 24946,
        "bus2": 24944
      },
      "params": {
        "R": 0.01970958523452282,
        "X": 0.08846639841794968,
        "G": 0.0,
        "B": 0.007034183479845524
      },
      "extension": {
        "length": 18222.229084350587,
        "rating": 100.3880500793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_24944_24948_1",
      "ports": {
        "bus1": 24944,
        "bus2": 24948
      },
      "params": {
        "R": 0.014818113297224045,
        "X": 0.056116923689842224,
        "G": 0.0,
        "B": 0.00849443580955267
      },
      "extension": {
        "length": 15832.777398925782,
        "rating": 119.38927173614502
      }
    },
    {
      "class": "Branch",
      "id": "branch_24946_25262_1",
      "ports": {
        "bus1": 24946,
        "bus2": 25262
      },
      "params": {
        "R": 0.010204408317804337,
        "X": 0.042309604585170746,
        "G": 0.0,
        "B": 0.01212071068584919
      },
      "extension": {
        "length": 16176.731520629883,
        "rating": 157.38190412521362
      }
    },
    {
      "class": "Branch",
      "id": "branch_24946_25262_2",
      "ports": {
        "bus1": 24946,
        "bus2": 25262
      },
      "params": {
        "R": 0.010204408317804337,
        "X": 0.042309604585170746,
        "G": 0.0,
        "B": 0.01212071068584919
      },
      "extension": {
        "length": 16176.731520629883,
        "rating": 157.38190412521362
      }
    },
    {
      "class": "Branch",
      "id": "branch_24946_25512_1",
      "ports": {
        "bus1": 24946,
        "bus2": 25512
      },
      "params": {
        "R": 0.020008299499750137,
        "X": 0.07895325124263763,
        "G": 0.0,
        "B": 0.011661062948405743
      },
      "extension": {
        "length": 21999.783250854493,
        "rating": 156.35998249053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_24946_25512_2",
      "ports": {
        "bus1": 24946,
        "bus2": 25512
      },
      "params": {
        "R": 0.020008299499750137,
        "X": 0.07895325124263763,
        "G": 0.0,
        "B": 0.011661062948405743
      },
      "extension": {
        "length": 21999.783250854493,
        "rating": 156.35998249053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_24947_24948_1",
      "ports": {
        "bus1": 24948,
        "bus2": 24947
      },
      "params": {
        "R": 0.012357357889413834,
        "X": 0.05168287083506584,
        "G": 0.0,
        "B": 0.006198775954544544
      },
      "extension": {
        "length": 12116.006289733887,
        "rating": 125.13144016265869
      }
    },
    {
      "class": "Branch",
      "id": "branch_24947_25027_1",
      "ports": {
        "bus1": 24947,
        "bus2": 25027
      },
      "params": {
        "R": 0.03229142352938652,
        "X": 0.1309116631746292,
        "G": 0.0,
        "B": 0.01325957477092743
      },
      "extension": {
        "length": 29277.271087646484,
        "rating": 127.92917490005493
      }
    },
    {
      "class": "Branch",
      "id": "branch_24949_25441_1",
      "ports": {
        "bus1": 24949,
        "bus2": 25441
      },
      "params": {
        "R": 0.0258407574146986,
        "X": 0.10914445668458939,
        "G": 0.0,
        "B": 0.014953005127608778
      },
      "extension": {
        "length": 25865.859502441406,
        "rating": 134.70194339752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_24949_25515_1",
      "ports": {
        "bus1": 24949,
        "bus2": 25515
      },
      "params": {
        "R": 0.021893277764320374,
        "X": 0.08516055345535278,
        "G": 0.0,
        "B": 0.007956585846841335
      },
      "extension": {
        "length": 17703.625064941407,
        "rating": 131.22355937957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_24950_24953_1",
      "ports": {
        "bus1": 24950,
        "bus2": 24953
      },
      "params": {
        "R": 0.004955327603965998,
        "X": 0.020008912310004234,
        "G": 0.0,
        "B": 0.0020226880442351103
      },
      "extension": {
        "length": 4594.456140930176,
        "rating": 136.40663623809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_24950_25507_1",
      "ports": {
        "bus1": 24950,
        "bus2": 25507
      },
      "params": {
        "R": 0.01009843498468399,
        "X": 0.044846564531326294,
        "G": 0.0,
        "B": 0.0028931917622685432
      },
      "extension": {
        "length": 8786.85638104248,
        "rating": 130.01431226730347
      }
    },
    {
      "class": "Branch",
      "id": "branch_24951_24953_1",
      "ports": {
        "bus1": 24951,
        "bus2": 24953
      },
      "params": {
        "R": 0.011586518958210945,
        "X": 0.047209322452545166,
        "G": 0.0,
        "B": 0.005017590709030628
      },
      "extension": {
        "length": 10990.338324829101,
        "rating": 135.2828025817871
      }
    },
    {
      "class": "Branch",
      "id": "branch_24951_25440_1",
      "ports": {
        "bus1": 25440,
        "bus2": 24951
      },
      "params": {
        "R": 0.01684918813407421,
        "X": 0.062091801315546036,
        "G": 0.0,
        "B": 0.005446075927466154
      },
      "extension": {
        "length": 13675.903191650392,
        "rating": 123.11084270477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_24952_24953_1",
      "ports": {
        "bus1": 24953,
        "bus2": 24952
      },
      "params": {
        "R": 0.000505706702824682,
        "X": 0.033099863678216934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24952_24954_1",
      "ports": {
        "bus1": 24952,
        "bus2": 24954
      },
      "params": {
        "R": 0.0002256806183140725,
        "X": 0.0010430306429043412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24952_25104_1",
      "ports": {
        "bus1": 25104,
        "bus2": 24952
      },
      "params": {
        "R": 0.0020720954053103924,
        "X": 0.021800529211759567,
        "G": 0.0,
        "B": 0.4071321487426758
      },
      "extension": {
        "length": 67934.35624658203,
        "rating": 1114.6547317504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_24955_24956_1",
      "ports": {
        "bus1": 24955,
        "bus2": 24956
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24955_24957_1",
      "ports": {
        "bus1": 24957,
        "bus2": 24955
      },
      "params": {
        "R": 0.013164269737899303,
        "X": 0.05140817537903786,
        "G": 0.0,
        "B": 0.006367560476064682
      },
      "extension": {
        "length": 13866.84028125,
        "rating": 122.26830720901489
      }
    },
    {
      "class": "Branch",
      "id": "branch_24955_25118_1",
      "ports": {
        "bus1": 25118,
        "bus2": 24955
      },
      "params": {
        "R": 0.030056120827794075,
        "X": 0.11345504224300385,
        "G": 0.0,
        "B": 0.020516667515039444
      },
      "extension": {
        "length": 32865.21115356445,
        "rating": 136.04897260665894
      }
    },
    {
      "class": "Branch",
      "id": "branch_24955_25287_1",
      "ports": {
        "bus1": 24955,
        "bus2": 25287
      },
      "params": {
        "R": 0.03135569766163826,
        "X": 0.1379176527261734,
        "G": 0.0,
        "B": 0.012648100964725018
      },
      "extension": {
        "length": 31180.717694091796,
        "rating": 128.63857746124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_24957_24958_1",
      "ports": {
        "bus1": 24957,
        "bus2": 24958
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24957_25285_1",
      "ports": {
        "bus1": 25285,
        "bus2": 24957
      },
      "params": {
        "R": 0.018474973738193512,
        "X": 0.06630689650774002,
        "G": 0.0,
        "B": 0.007522659841924907
      },
      "extension": {
        "length": 14845.65262866211,
        "rating": 125.87344646453857
      }
    },
    {
      "class": "Branch",
      "id": "branch_24957_25905_1",
      "ports": {
        "bus1": 25905,
        "bus2": 24957
      },
      "params": {
        "R": 0.03678644448518753,
        "X": 0.13692259788513184,
        "G": 0.0,
        "B": 0.024983081966638565
      },
      "extension": {
        "length": 42214.581129638675,
        "rating": 93.98337006568909
      }
    },
    {
      "class": "Branch",
      "id": "branch_24959_24960_1",
      "ports": {
        "bus1": 24959,
        "bus2": 24960
      },
      "params": {
        "R": 0.021282296627759933,
        "X": 0.09907878935337067,
        "G": 0.0,
        "B": 0.01637924835085869
      },
      "extension": {
        "length": 27266.122125,
        "rating": 138.07761669158936
      }
    },
    {
      "class": "Branch",
      "id": "branch_24959_24962_1",
      "ports": {
        "bus1": 24959,
        "bus2": 24962
      },
      "params": {
        "R": 0.013083324767649174,
        "X": 0.07309962809085846,
        "G": 0.0,
        "B": 0.006908267736434937
      },
      "extension": {
        "length": 17215.135160888673,
        "rating": 130.60576915740967
      }
    },
    {
      "class": "Branch",
      "id": "branch_24960_26443_1",
      "ports": {
        "bus1": 24960,
        "bus2": 26443
      },
      "params": {
        "R": 0.024448104202747345,
        "X": 0.08801568299531937,
        "G": 0.0,
        "B": 0.01356637291610241
      },
      "extension": {
        "length": 21526.605947021486,
        "rating": 143.85262727737427
      }
    },
    {
      "class": "Branch",
      "id": "branch_24961_24962_1",
      "ports": {
        "bus1": 24961,
        "bus2": 24962
      },
      "params": {
        "R": 0.0002176707494072616,
        "X": 0.0010331941302865744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24962_24963_1",
      "ports": {
        "bus1": 24962,
        "bus2": 24963
      },
      "params": {
        "R": 0.014849906787276268,
        "X": 0.06518252938985825,
        "G": 0.0,
        "B": 0.009813870303332806
      },
      "extension": {
        "length": 19562.175993164063,
        "rating": 136.98230981826782
      }
    },
    {
      "class": "Branch",
      "id": "branch_24962_25125_1",
      "ports": {
        "bus1": 24962,
        "bus2": 25125
      },
      "params": {
        "R": 0.02018900029361248,
        "X": 0.08690439909696579,
        "G": 0.0,
        "B": 0.017950845882296562
      },
      "extension": {
        "length": 28320.676360839843,
        "rating": 149.69223737716675
      }
    },
    {
      "class": "Branch",
      "id": "branch_24963_24967_1",
      "ports": {
        "bus1": 24967,
        "bus2": 24963
      },
      "params": {
        "R": 0.00652781967073679,
        "X": 0.023077692836523056,
        "G": 0.0,
        "B": 0.001910018501803279
      },
      "extension": {
        "length": 4570.167321166992,
        "rating": 166.18218421936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_24963_24967_2",
      "ports": {
        "bus1": 24967,
        "bus2": 24963
      },
      "params": {
        "R": 0.00652781967073679,
        "X": 0.023077692836523056,
        "G": 0.0,
        "B": 0.001910018501803279
      },
      "extension": {
        "length": 4570.167321166992,
        "rating": 166.18218421936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_24963_24969_1",
      "ports": {
        "bus1": 24963,
        "bus2": 24969
      },
      "params": {
        "R": 0.004274569917470217,
        "X": 0.01760122738778591,
        "G": 0.0,
        "B": 0.0076191583648324
      },
      "extension": {
        "length": 7380.015648376465,
        "rating": 144.64236497879028
      }
    },
    {
      "class": "Branch",
      "id": "branch_24963_25382_1",
      "ports": {
        "bus1": 25382,
        "bus2": 24963
      },
      "params": {
        "R": 0.013249851763248444,
        "X": 0.05680841580033302,
        "G": 0.0,
        "B": 0.006106562446802854
      },
      "extension": {
        "length": 13261.680242797853,
        "rating": 162.62145042419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_24963_25382_2",
      "ports": {
        "bus1": 25382,
        "bus2": 24963
      },
      "params": {
        "R": 0.013249851763248444,
        "X": 0.05680841580033302,
        "G": 0.0,
        "B": 0.006106562446802854
      },
      "extension": {
        "length": 13261.680242797853,
        "rating": 162.62145042419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_24964_24965_1",
      "ports": {
        "bus1": 24964,
        "bus2": 24965
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24964_25125_1",
      "ports": {
        "bus1": 25125,
        "bus2": 24964
      },
      "params": {
        "R": 0.01170117873698473,
        "X": 0.055071134120225906,
        "G": 0.0,
        "B": 0.004592597484588623
      },
      "extension": {
        "length": 11238.634355163575,
        "rating": 142.6813006401062
      }
    },
    {
      "class": "Branch",
      "id": "branch_24964_25126_1",
      "ports": {
        "bus1": 25126,
        "bus2": 24964
      },
      "params": {
        "R": 0.01390575896948576,
        "X": 0.06670114398002625,
        "G": 0.0,
        "B": 0.004993744194507599
      },
      "extension": {
        "length": 13588.808461303712,
        "rating": 130.49628734588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_24964_25387_1",
      "ports": {
        "bus1": 24964,
        "bus2": 25387
      },
      "params": {
        "R": 0.01479413453489542,
        "X": 0.0732911229133606,
        "G": 0.0,
        "B": 0.005977000575512648
      },
      "extension": {
        "length": 15608.001258544922,
        "rating": 101.95364952087402
      }
    },
    {
      "class": "Branch",
      "id": "branch_24966_24967_1",
      "ports": {
        "bus1": 24967,
        "bus2": 24966
      },
      "params": {
        "R": 0.0004730834625661373,
        "X": 0.02591773495078087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24966_24967_2",
      "ports": {
        "bus1": 24967,
        "bus2": 24966
      },
      "params": {
        "R": 0.0004730834625661373,
        "X": 0.02591773495078087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24966_24967_3",
      "ports": {
        "bus1": 24967,
        "bus2": 24966
      },
      "params": {
        "R": 0.0004730834625661373,
        "X": 0.02591773495078087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24966_24968_1",
      "ports": {
        "bus1": 24966,
        "bus2": 24968
      },
      "params": {
        "R": 0.00027792699984274805,
        "X": 0.0010687819449231029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24967_24969_1",
      "ports": {
        "bus1": 24967,
        "bus2": 24969
      },
      "params": {
        "R": 0.003405883675441146,
        "X": 0.012393731623888016,
        "G": 0.0,
        "B": 0.0010558600770309567
      },
      "extension": {
        "length": 2539.1963533172607,
        "rating": 158.90350341796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_24967_24969_2",
      "ports": {
        "bus1": 24967,
        "bus2": 24969
      },
      "params": {
        "R": 0.003405883675441146,
        "X": 0.012393731623888016,
        "G": 0.0,
        "B": 0.0010558600770309567
      },
      "extension": {
        "length": 2539.1963533172607,
        "rating": 158.90350341796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_24967_25391_1",
      "ports": {
        "bus1": 24967,
        "bus2": 25391
      },
      "params": {
        "R": 0.007067873142659664,
        "X": 0.03386075422167778,
        "G": 0.0,
        "B": 0.002926406217738986
      },
      "extension": {
        "length": 7025.246628662109,
        "rating": 147.20728397369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_24968_25112_1",
      "ports": {
        "bus1": 25112,
        "bus2": 24968
      },
      "params": {
        "R": 0.002071115653961897,
        "X": 0.024463582783937454,
        "G": 0.0,
        "B": 0.3905280828475952
      },
      "extension": {
        "length": 70275.09523095703,
        "rating": 1115.7047271728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_24968_27016_1",
      "ports": {
        "bus1": 27016,
        "bus2": 24968
      },
      "params": {
        "R": 0.0014758914476260543,
        "X": 0.01852697692811489,
        "G": 0.0,
        "B": 0.31818774342536926
      },
      "extension": {
        "length": 53442.19952929688,
        "rating": 1377.1026611328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_24969_25391_1",
      "ports": {
        "bus1": 24969,
        "bus2": 25391
      },
      "params": {
        "R": 0.004613684024661779,
        "X": 0.02008654922246933,
        "G": 0.0,
        "B": 0.00211164727807045
      },
      "extension": {
        "length": 4900.992465179444,
        "rating": 147.04420566558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_24970_25055_1",
      "ports": {
        "bus1": 25055,
        "bus2": 24970
      },
      "params": {
        "R": 0.013456514105200768,
        "X": 0.05721019580960274,
        "G": 0.0,
        "B": 0.007479496300220489
      },
      "extension": {
        "length": 15203.726818725587,
        "rating": 121.9786286354065
      }
    },
    {
      "class": "Branch",
      "id": "branch_24970_25220_1",
      "ports": {
        "bus1": 24970,
        "bus2": 25220
      },
      "params": {
        "R": 0.017453311011195183,
        "X": 0.07798583805561066,
        "G": 0.0,
        "B": 0.010168918408453465
      },
      "extension": {
        "length": 19847.37988696289,
        "rating": 130.77901601791382
      }
    },
    {
      "class": "Branch",
      "id": "branch_24971_24972_1",
      "ports": {
        "bus1": 24971,
        "bus2": 24972
      },
      "params": {
        "R": 0.00025721805286593735,
        "X": 0.0010408030357211828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24972_24978_1",
      "ports": {
        "bus1": 24972,
        "bus2": 24978
      },
      "params": {
        "R": 0.026736648753285408,
        "X": 0.11177325993776321,
        "G": 0.0,
        "B": 0.012982063926756382
      },
      "extension": {
        "length": 27496.702841308594,
        "rating": 132.74385929107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_24972_24997_1",
      "ports": {
        "bus1": 24972,
        "bus2": 24997
      },
      "params": {
        "R": 0.016458192840218544,
        "X": 0.08093772083520889,
        "G": 0.0,
        "B": 0.01136650238186121
      },
      "extension": {
        "length": 21418.9542388916,
        "rating": 138.10750246047974
      }
    },
    {
      "class": "Branch",
      "id": "branch_24973_25248_1",
      "ports": {
        "bus1": 25248,
        "bus2": 24973
      },
      "params": {
        "R": 0.02494804374873638,
        "X": 0.09848225116729736,
        "G": 0.0,
        "B": 0.018091697245836258
      },
      "extension": {
        "length": 29668.737704589843,
        "rating": 138.53750228881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_24973_25366_1",
      "ports": {
        "bus1": 25366,
        "bus2": 24973
      },
      "params": {
        "R": 0.01934458501636982,
        "X": 0.0779358297586441,
        "G": 0.0,
        "B": 0.01029977947473526
      },
      "extension": {
        "length": 20574.698468994142,
        "rating": 140.46989679336548
      }
    },
    {
      "class": "Branch",
      "id": "branch_24974_24975_1",
      "ports": {
        "bus1": 24974,
        "bus2": 24975
      },
      "params": {
        "R": 0.007069194223731756,
        "X": 0.03029377944767475,
        "G": 0.0,
        "B": 0.003985294606536627
      },
      "extension": {
        "length": 8056.0377103271485,
        "rating": 108.66105556488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_24974_25375_1",
      "ports": {
        "bus1": 24974,
        "bus2": 25375
      },
      "params": {
        "R": 0.019851189106702805,
        "X": 0.07937692105770111,
        "G": 0.0,
        "B": 0.011799203231930733
      },
      "extension": {
        "length": 19931.20551452637,
        "rating": 117.43130683898926
      }
    },
    {
      "class": "Branch",
      "id": "branch_24975_25085_1",
      "ports": {
        "bus1": 24975,
        "bus2": 25085
      },
      "params": {
        "R": 0.01357463002204895,
        "X": 0.06755335628986359,
        "G": 0.0,
        "B": 0.012566338293254375
      },
      "extension": {
        "length": 20030.630748046875,
        "rating": 127.67835855484009
      }
    },
    {
      "class": "Branch",
      "id": "branch_24976_24977_1",
      "ports": {
        "bus1": 24976,
        "bus2": 24977
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24976_24996_1",
      "ports": {
        "bus1": 24976,
        "bus2": 24996
      },
      "params": {
        "R": 0.018347710371017456,
        "X": 0.08014868199825287,
        "G": 0.0,
        "B": 0.009311674162745476
      },
      "extension": {
        "length": 18952.9763873291,
        "rating": 124.75069761276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_24976_25218_1",
      "ports": {
        "bus1": 25218,
        "bus2": 24976
      },
      "params": {
        "R": 0.016259996220469475,
        "X": 0.07189857214689255,
        "G": 0.0,
        "B": 0.011439701542258263
      },
      "extension": {
        "length": 19715.23139501953,
        "rating": 113.88881206512451
      }
    },
    {
      "class": "Branch",
      "id": "branch_24978_24979_1",
      "ports": {
        "bus1": 24978,
        "bus2": 24979
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24978_24981_1",
      "ports": {
        "bus1": 24978,
        "bus2": 24981
      },
      "params": {
        "R": 0.006187379825860262,
        "X": 0.02380162663757801,
        "G": 0.0,
        "B": 0.0028824449982494116
      },
      "extension": {
        "length": 6254.405621795654,
        "rating": 127.4073839187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_24980_24981_1",
      "ports": {
        "bus1": 24981,
        "bus2": 24980
      },
      "params": {
        "R": 0.00832337699830532,
        "X": 0.034304745495319366,
        "G": 0.0,
        "B": 0.004157205577939749
      },
      "extension": {
        "length": 7945.038625122071,
        "rating": 122.20909595489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_24980_24989_1",
      "ports": {
        "bus1": 24989,
        "bus2": 24980
      },
      "params": {
        "R": 0.010184998624026775,
        "X": 0.04924778267741203,
        "G": 0.0,
        "B": 0.003875872353091836
      },
      "extension": {
        "length": 9992.292756042481,
        "rating": 135.72410345077515
      }
    },
    {
      "class": "Branch",
      "id": "branch_24980_25470_1",
      "ports": {
        "bus1": 25470,
        "bus2": 24980
      },
      "params": {
        "R": 0.02349383942782879,
        "X": 0.08761042356491089,
        "G": 0.0,
        "B": 0.010035715997219086
      },
      "extension": {
        "length": 21294.09293005371,
        "rating": 138.58119249343872
      }
    },
    {
      "class": "Branch",
      "id": "branch_24982_24983_1",
      "ports": {
        "bus1": 24982,
        "bus2": 24983
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24982_24996_1",
      "ports": {
        "bus1": 24982,
        "bus2": 24996
      },
      "params": {
        "R": 0.015698660165071487,
        "X": 0.0808606669306755,
        "G": 0.0,
        "B": 0.01167110726237297
      },
      "extension": {
        "length": 22398.001409179687,
        "rating": 137.63710260391235
      }
    },
    {
      "class": "Branch",
      "id": "branch_24982_25044_1",
      "ports": {
        "bus1": 24982,
        "bus2": 25044
      },
      "params": {
        "R": 0.014475748874247074,
        "X": 0.057012755423784256,
        "G": 0.0,
        "B": 0.005667610559612513
      },
      "extension": {
        "length": 12163.376816894532,
        "rating": 134.6335530281067
      }
    },
    {
      "class": "Branch",
      "id": "branch_24984_24985_1",
      "ports": {
        "bus1": 24984,
        "bus2": 24985
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24984_24986_1",
      "ports": {
        "bus1": 24984,
        "bus2": 24986
      },
      "params": {
        "R": 0.008467321284115314,
        "X": 0.033409856259822845,
        "G": 0.0,
        "B": 0.004077019635587931
      },
      "extension": {
        "length": 8062.7600906982425,
        "rating": 138.46628665924072
      }
    },
    {
      "class": "Branch",
      "id": "branch_24984_24987_1",
      "ports": {
        "bus1": 24984,
        "bus2": 24987
      },
      "params": {
        "R": 0.004782414995133877,
        "X": 0.023363197222352028,
        "G": 0.0,
        "B": 0.008367559872567654
      },
      "extension": {
        "length": 9711.406994018555,
        "rating": 141.6897177696228
      }
    },
    {
      "class": "Branch",
      "id": "branch_24986_25457_1",
      "ports": {
        "bus1": 24986,
        "bus2": 25457
      },
      "params": {
        "R": 0.02362936921417713,
        "X": 0.10361026227474213,
        "G": 0.0,
        "B": 0.013237763196229935
      },
      "extension": {
        "length": 26103.423513427737,
        "rating": 132.6029896736145
      }
    },
    {
      "class": "Branch",
      "id": "branch_24987_24988_1",
      "ports": {
        "bus1": 24987,
        "bus2": 24988
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24987_24991_1",
      "ports": {
        "bus1": 24987,
        "bus2": 24991
      },
      "params": {
        "R": 0.015479120425879955,
        "X": 0.06435684114694595,
        "G": 0.0,
        "B": 0.007829057052731514
      },
      "extension": {
        "length": 15100.447727416993,
        "rating": 145.16297578811646
      }
    },
    {
      "class": "Branch",
      "id": "branch_24989_24996_1",
      "ports": {
        "bus1": 24996,
        "bus2": 24989
      },
      "params": {
        "R": 0.017758216708898544,
        "X": 0.08538005501031876,
        "G": 0.0,
        "B": 0.010978758335113525
      },
      "extension": {
        "length": 20762.67341381836,
        "rating": 144.82969045639038
      }
    },
    {
      "class": "Branch",
      "id": "branch_24990_24993_1",
      "ports": {
        "bus1": 24990,
        "bus2": 24993
      },
      "params": {
        "R": 0.0008407109417021275,
        "X": 0.04013344645500183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24990_24994_1",
      "ports": {
        "bus1": 24990,
        "bus2": 24994
      },
      "params": {
        "R": 0.00022361136507242918,
        "X": 0.0011979419505223632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24990_25511_1",
      "ports": {
        "bus1": 24990,
        "bus2": 25511
      },
      "params": {
        "R": 0.002900930354371667,
        "X": 0.036511264741420746,
        "G": 0.0,
        "B": 0.6037303209304808
      },
      "extension": {
        "length": 102124.16180419922,
        "rating": 1057.4921607971191
      }
    },
    {
      "class": "Branch",
      "id": "branch_24990_25613_1",
      "ports": {
        "bus1": 24990,
        "bus2": 25613
      },
      "params": {
        "R": 0.0022918260656297207,
        "X": 0.030299220234155655,
        "G": 0.0,
        "B": 0.45643946528434753
      },
      "extension": {
        "length": 87291.80352685547,
        "rating": 1113.698387145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_24990_25747_1",
      "ports": {
        "bus1": 24990,
        "bus2": 25747
      },
      "params": {
        "R": 0.004439651966094971,
        "X": 0.057298269122838974,
        "G": 0.0,
        "B": 0.7821958065032959
      },
      "extension": {
        "length": 151589.51775,
        "rating": 1162.5136375427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_24990_26264_1",
      "ports": {
        "bus1": 24990,
        "bus2": 26264
      },
      "params": {
        "R": 0.006653053220361471,
        "X": 0.08475232124328613,
        "G": 0.0,
        "B": 1.3266589641571043
      },
      "extension": {
        "length": 252268.55194921876,
        "rating": 1161.8470191955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_24991_24993_1",
      "ports": {
        "bus1": 24991,
        "bus2": 24993
      },
      "params": {
        "R": -0.00028936658054590225,
        "X": -0.013813644647598267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24991_24996_1",
      "ports": {
        "bus1": 24991,
        "bus2": 24996
      },
      "params": {
        "R": 0.011192131787538528,
        "X": 0.039389148354530334,
        "G": 0.0,
        "B": 0.003252051305025816
      },
      "extension": {
        "length": 8762.413314880372,
        "rating": 160.7133984565735
      }
    },
    {
      "class": "Branch",
      "id": "branch_24991_24996_2",
      "ports": {
        "bus1": 24991,
        "bus2": 24996
      },
      "params": {
        "R": 0.011192131787538528,
        "X": 0.039389148354530334,
        "G": 0.0,
        "B": 0.003252051305025816
      },
      "extension": {
        "length": 8762.413314880372,
        "rating": 160.7133984565735
      }
    },
    {
      "class": "Branch",
      "id": "branch_24991_24996_3",
      "ports": {
        "bus1": 24991,
        "bus2": 24996
      },
      "params": {
        "R": 0.011192131787538528,
        "X": 0.039389148354530334,
        "G": 0.0,
        "B": 0.003252051305025816
      },
      "extension": {
        "length": 8762.413314880372,
        "rating": 160.7133984565735
      }
    },
    {
      "class": "Branch",
      "id": "branch_24991_24997_1",
      "ports": {
        "bus1": 24991,
        "bus2": 24997
      },
      "params": {
        "R": 0.004809217527508736,
        "X": 0.019629476591944695,
        "G": 0.0,
        "B": 0.0022386331111192703
      },
      "extension": {
        "length": 4534.618130584717,
        "rating": 145.47522068023682
      }
    },
    {
      "class": "Branch",
      "id": "branch_24992_24993_1",
      "ports": {
        "bus1": 24992,
        "bus2": 24993
      },
      "params": {
        "R": 0.004016448277980089,
        "X": 0.1917351931333542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24995_24996_1",
      "ports": {
        "bus1": 24995,
        "bus2": 24996
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24996_25047_1",
      "ports": {
        "bus1": 24996,
        "bus2": 25047
      },
      "params": {
        "R": 0.024761712178587914,
        "X": 0.11949864029884338,
        "G": 0.0,
        "B": 0.018937086686491966
      },
      "extension": {
        "length": 31527.25793701172,
        "rating": 134.24904346466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_24998_24999_1",
      "ports": {
        "bus1": 24998,
        "bus2": 24999
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24998_25044_1",
      "ports": {
        "bus1": 24998,
        "bus2": 25044
      },
      "params": {
        "R": 0.031127439811825752,
        "X": 0.11149910092353821,
        "G": 0.0,
        "B": 0.010854260995984077
      },
      "extension": {
        "length": 22505.71757849121,
        "rating": 136.70272827148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_24998_25239_1",
      "ports": {
        "bus1": 25239,
        "bus2": 24998
      },
      "params": {
        "R": 0.027679331600666046,
        "X": 0.10880042612552643,
        "G": 0.0,
        "B": 0.009400220587849617
      },
      "extension": {
        "length": 22968.59644116211,
        "rating": 134.0688705444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_25001_25010_1",
      "ports": {
        "bus1": 25001,
        "bus2": 25010
      },
      "params": {
        "R": 0.01153908297419548,
        "X": 0.05132360756397247,
        "G": 0.0,
        "B": 0.014695897698402405
      },
      "extension": {
        "length": 19779.127773925782,
        "rating": 145.84519863128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_25001_25458_1",
      "ports": {
        "bus1": 25001,
        "bus2": 25458
      },
      "params": {
        "R": 0.024801447987556458,
        "X": 0.0992373451590538,
        "G": 0.0,
        "B": 0.012811276130378246
      },
      "extension": {
        "length": 24550.989528076174,
        "rating": 127.46313810348511
      }
    },
    {
      "class": "Branch",
      "id": "branch_25001_25599_1",
      "ports": {
        "bus1": 25599,
        "bus2": 25001
      },
      "params": {
        "R": 0.013734359294176102,
        "X": 0.06885860115289688,
        "G": 0.0,
        "B": 0.009995636530220509
      },
      "extension": {
        "length": 20276.596199707034,
        "rating": 147.79092073440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_25001_25599_2",
      "ports": {
        "bus1": 25599,
        "bus2": 25001
      },
      "params": {
        "R": 0.013734359294176102,
        "X": 0.06885860115289688,
        "G": 0.0,
        "B": 0.009995636530220509
      },
      "extension": {
        "length": 20276.596199707034,
        "rating": 147.79092073440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_25002_25003_1",
      "ports": {
        "bus1": 25002,
        "bus2": 25003
      },
      "params": {
        "R": 0.012559523805975914,
        "X": 0.056887079030275345,
        "G": 0.0,
        "B": 0.005004506558179855
      },
      "extension": {
        "length": 11878.462998413086,
        "rating": 107.69274234771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_25003_25004_1",
      "ports": {
        "bus1": 25003,
        "bus2": 25004
      },
      "params": {
        "R": 0.00022333269589580595,
        "X": 0.0011853036703541875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25003_25750_1",
      "ports": {
        "bus1": 25003,
        "bus2": 25750
      },
      "params": {
        "R": 0.01358258817344904,
        "X": 0.06416141241788864,
        "G": 0.0,
        "B": 0.005794367752969265
      },
      "extension": {
        "length": 13781.768404174805,
        "rating": 113.48896026611328
      }
    },
    {
      "class": "Branch",
      "id": "branch_25005_25006_1",
      "ports": {
        "bus1": 25005,
        "bus2": 25006
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25005_25007_1",
      "ports": {
        "bus1": 25005,
        "bus2": 25007
      },
      "params": {
        "R": 0.016815923154354095,
        "X": 0.07870806753635406,
        "G": 0.0,
        "B": 0.012569237500429153
      },
      "extension": {
        "length": 21416.131760009765,
        "rating": 119.03616189956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_25005_25239_1",
      "ports": {
        "bus1": 25239,
        "bus2": 25005
      },
      "params": {
        "R": 0.017455654218792915,
        "X": 0.10365794599056244,
        "G": 0.0,
        "B": 0.009212116710841656
      },
      "extension": {
        "length": 21846.924302124025,
        "rating": 116.43366813659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_25007_25009_1",
      "ports": {
        "bus1": 25007,
        "bus2": 25009
      },
      "params": {
        "R": 0.006593215279281139,
        "X": 0.029474759474396706,
        "G": 0.0,
        "B": 0.00556683586910367
      },
      "extension": {
        "length": 9628.208328186036,
        "rating": 123.63975048065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_25008_25009_1",
      "ports": {
        "bus1": 25008,
        "bus2": 25009
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25009_25456_1",
      "ports": {
        "bus1": 25456,
        "bus2": 25009
      },
      "params": {
        "R": 0.03842129558324814,
        "X": 0.10925775021314621,
        "G": 0.0,
        "B": 0.011992470361292362
      },
      "extension": {
        "length": 26334.222169921875,
        "rating": 131.31722211837769
      }
    },
    {
      "class": "Branch",
      "id": "branch_25010_25015_1",
      "ports": {
        "bus1": 25010,
        "bus2": 25015
      },
      "params": {
        "R": 0.019135821610689163,
        "X": 0.07745862007141113,
        "G": 0.0,
        "B": 0.0065338779240846625
      },
      "extension": {
        "length": 16020.210562866212,
        "rating": 144.10910606384277
      }
    },
    {
      "class": "Branch",
      "id": "branch_25011_25012_1",
      "ports": {
        "bus1": 25011,
        "bus2": 25012
      },
      "params": {
        "R": 0.00022940673807170242,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25012_25013_1",
      "ports": {
        "bus1": 25012,
        "bus2": 25013
      },
      "params": {
        "R": 0.009868503548204899,
        "X": 0.04984751716256142,
        "G": 0.0,
        "B": 0.004434064496308565
      },
      "extension": {
        "length": 10429.943507446289,
        "rating": 105.27348518371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_25012_25015_1",
      "ports": {
        "bus1": 25015,
        "bus2": 25012
      },
      "params": {
        "R": 0.007721797097474337,
        "X": 0.027613142505288124,
        "G": 0.0,
        "B": 0.0030809256713837385
      },
      "extension": {
        "length": 6578.792321594238,
        "rating": 116.55459403991699
      }
    },
    {
      "class": "Branch",
      "id": "branch_25013_25014_1",
      "ports": {
        "bus1": 25013,
        "bus2": 25014
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25016_25017_1",
      "ports": {
        "bus1": 25016,
        "bus2": 25017
      },
      "params": {
        "R": 0.0002659493184182793,
        "X": 0.0011781231733039021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25018_25141_1",
      "ports": {
        "bus1": 25018,
        "bus2": 25141
      },
      "params": {
        "R": 0.020089585334062576,
        "X": 0.1001577079296112,
        "G": 0.0,
        "B": 0.009954506531357765
      },
      "extension": {
        "length": 22342.14119091797,
        "rating": 144.79280710220337
      }
    },
    {
      "class": "Branch",
      "id": "branch_25018_25141_2",
      "ports": {
        "bus1": 25018,
        "bus2": 25141
      },
      "params": {
        "R": 0.020089585334062576,
        "X": 0.1001577079296112,
        "G": 0.0,
        "B": 0.009954506531357765
      },
      "extension": {
        "length": 22342.14119091797,
        "rating": 144.79280710220337
      }
    },
    {
      "class": "Branch",
      "id": "branch_25018_25529_1",
      "ports": {
        "bus1": 25529,
        "bus2": 25018
      },
      "params": {
        "R": 0.00912715494632721,
        "X": 0.04206845164299011,
        "G": 0.0,
        "B": 0.005505625158548355
      },
      "extension": {
        "length": 10959.99092138672,
        "rating": 146.1902379989624
      }
    },
    {
      "class": "Branch",
      "id": "branch_25018_25529_2",
      "ports": {
        "bus1": 25529,
        "bus2": 25018
      },
      "params": {
        "R": 0.00912715494632721,
        "X": 0.04206845164299011,
        "G": 0.0,
        "B": 0.005505625158548355
      },
      "extension": {
        "length": 10959.99092138672,
        "rating": 146.1902379989624
      }
    },
    {
      "class": "Branch",
      "id": "branch_25019_25020_1",
      "ports": {
        "bus1": 25019,
        "bus2": 25020
      },
      "params": {
        "R": 0.004880850203335285,
        "X": 0.024938197806477547,
        "G": 0.0,
        "B": 0.0024810191243886948
      },
      "extension": {
        "length": 6026.518845703125,
        "rating": 137.15847730636597
      }
    },
    {
      "class": "Branch",
      "id": "branch_25019_25344_1",
      "ports": {
        "bus1": 25019,
        "bus2": 25344
      },
      "params": {
        "R": 0.014072694815695286,
        "X": 0.06854379177093506,
        "G": 0.0,
        "B": 0.004898882005363703
      },
      "extension": {
        "length": 12723.932787231446,
        "rating": 139.29919004440308
      }
    },
    {
      "class": "Branch",
      "id": "branch_25021_25022_1",
      "ports": {
        "bus1": 25021,
        "bus2": 25022
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25022_25023_1",
      "ports": {
        "bus1": 25023,
        "bus2": 25022
      },
      "params": {
        "R": 0.012301715090870857,
        "X": 0.06375347077846527,
        "G": 0.0,
        "B": 0.008598719723522663
      },
      "extension": {
        "length": 16280.48332727051,
        "rating": 130.11236190795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_25023_25024_1",
      "ports": {
        "bus1": 25023,
        "bus2": 25024
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25023_25194_1",
      "ports": {
        "bus1": 25023,
        "bus2": 25194
      },
      "params": {
        "R": 0.015989629551768303,
        "X": 0.06650874018669128,
        "G": 0.0,
        "B": 0.008515127003192902
      },
      "extension": {
        "length": 16573.9014173584,
        "rating": 118.72544288635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_25023_25516_1",
      "ports": {
        "bus1": 25516,
        "bus2": 25023
      },
      "params": {
        "R": 0.022953560575842857,
        "X": 0.09238968789577484,
        "G": 0.0,
        "B": 0.00904785841703415
      },
      "extension": {
        "length": 21921.97093066406,
        "rating": 143.9229130744934
      }
    },
    {
      "class": "Branch",
      "id": "branch_25025_25026_1",
      "ports": {
        "bus1": 25025,
        "bus2": 25026
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25026_25163_1",
      "ports": {
        "bus1": 25026,
        "bus2": 25163
      },
      "params": {
        "R": 0.061217598617076874,
        "X": 0.27377083897590637,
        "G": 0.0,
        "B": 0.02864220179617405
      },
      "extension": {
        "length": 63120.65918554688,
        "rating": 117.62546300888062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25027_25028_1",
      "ports": {
        "bus1": 25027,
        "bus2": 25028
      },
      "params": {
        "R": 0.008535065688192844,
        "X": 0.030286327004432678,
        "G": 0.0,
        "B": 0.006763212848454715
      },
      "extension": {
        "length": 9530.74455633545,
        "rating": 125.74912309646606
      }
    },
    {
      "class": "Branch",
      "id": "branch_25027_26502_1",
      "ports": {
        "bus1": 26502,
        "bus2": 25027
      },
      "params": {
        "R": 0.03486397862434387,
        "X": 0.14864236116409302,
        "G": 0.0,
        "B": 0.012621604837477207
      },
      "extension": {
        "length": 32769.64284741211,
        "rating": 122.07295894622803
      }
    },
    {
      "class": "Branch",
      "id": "branch_25028_25032_1",
      "ports": {
        "bus1": 25028,
        "bus2": 25032
      },
      "params": {
        "R": 0.037591345608234406,
        "X": 0.12847135961055756,
        "G": 0.0,
        "B": 0.01593303494155407
      },
      "extension": {
        "length": 33634.73953125,
        "rating": 130.81300258636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_25029_25030_1",
      "ports": {
        "bus1": 25029,
        "bus2": 25030
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25029_26503_1",
      "ports": {
        "bus1": 26503,
        "bus2": 25029
      },
      "params": {
        "R": 0.014148673042654991,
        "X": 0.05732294172048569,
        "G": 0.0,
        "B": 0.007689479738473892
      },
      "extension": {
        "length": 13860.587546630859,
        "rating": 110.03671884536743
      }
    },
    {
      "class": "Branch",
      "id": "branch_25029_26988_1",
      "ports": {
        "bus1": 25029,
        "bus2": 26988
      },
      "params": {
        "R": 0.015608604997396469,
        "X": 0.07126070559024811,
        "G": 0.0,
        "B": 0.009919676929712296
      },
      "extension": {
        "length": 18627.52262475586,
        "rating": 123.64835739135742
      }
    },
    {
      "class": "Branch",
      "id": "branch_25031_25032_1",
      "ports": {
        "bus1": 25031,
        "bus2": 25032
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25032_25033_1",
      "ports": {
        "bus1": 25033,
        "bus2": 25032
      },
      "params": {
        "R": 0.0061401743441820145,
        "X": 0.027736635878682137,
        "G": 0.0,
        "B": 0.0025082684587687254
      },
      "extension": {
        "length": 6342.454607849121,
        "rating": 147.16533422470093
      }
    },
    {
      "class": "Branch",
      "id": "branch_25032_25043_1",
      "ports": {
        "bus1": 25043,
        "bus2": 25032
      },
      "params": {
        "R": 0.009052176028490067,
        "X": 0.042339034378528595,
        "G": 0.0,
        "B": 0.004809346981346607
      },
      "extension": {
        "length": 9982.93207159424,
        "rating": 134.19511318206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_25033_25035_1",
      "ports": {
        "bus1": 25033,
        "bus2": 25035
      },
      "params": {
        "R": 0.004730727523565292,
        "X": 0.0209428109228611,
        "G": 0.0,
        "B": 0.002952170791104436
      },
      "extension": {
        "length": 5884.844295684815,
        "rating": 147.33457565307617
      }
    },
    {
      "class": "Branch",
      "id": "branch_25033_25035_2",
      "ports": {
        "bus1": 25033,
        "bus2": 25035
      },
      "params": {
        "R": 0.004730727523565292,
        "X": 0.0209428109228611,
        "G": 0.0,
        "B": 0.002952170791104436
      },
      "extension": {
        "length": 5884.844295684815,
        "rating": 147.33457565307617
      }
    },
    {
      "class": "Branch",
      "id": "branch_25034_25035_1",
      "ports": {
        "bus1": 25035,
        "bus2": 25034
      },
      "params": {
        "R": 0.0006833333754912019,
        "X": 0.03644838556647301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25034_25036_1",
      "ports": {
        "bus1": 25034,
        "bus2": 25036
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25036_26254_1",
      "ports": {
        "bus1": 25036,
        "bus2": 26254
      },
      "params": {
        "R": 0.0008020923705771565,
        "X": 0.010293781757354736,
        "G": 0.0,
        "B": 0.16146792471408844
      },
      "extension": {
        "length": 28224.37749462891,
        "rating": 1085.2417945861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_25036_26836_1",
      "ports": {
        "bus1": 25036,
        "bus2": 26836
      },
      "params": {
        "R": 0.0016203132690861821,
        "X": 0.018661100417375565,
        "G": 0.0,
        "B": 0.42364591360092163
      },
      "extension": {
        "length": 61771.24108740235,
        "rating": 1172.625732421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_25037_25038_1",
      "ports": {
        "bus1": 25038,
        "bus2": 25037
      },
      "params": {
        "R": 0.00865971203893423,
        "X": 0.03599241003394127,
        "G": 0.0,
        "B": 0.0031656112987548113
      },
      "extension": {
        "length": 8029.113656066895,
        "rating": 115.97697734832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_25037_25040_1",
      "ports": {
        "bus1": 25040,
        "bus2": 25037
      },
      "params": {
        "R": 0.015453377738595009,
        "X": 0.06243059039115906,
        "G": 0.0,
        "B": 0.004869623109698296
      },
      "extension": {
        "length": 13074.848716552735,
        "rating": 118.62907409667969
      }
    },
    {
      "class": "Branch",
      "id": "branch_25037_26988_1",
      "ports": {
        "bus1": 25037,
        "bus2": 26988
      },
      "params": {
        "R": 0.021141037344932556,
        "X": 0.10684489458799362,
        "G": 0.0,
        "B": 0.008121033199131489
      },
      "extension": {
        "length": 21302.635571411134,
        "rating": 131.77489042282104
      }
    },
    {
      "class": "Branch",
      "id": "branch_25038_25596_1",
      "ports": {
        "bus1": 25038,
        "bus2": 25596
      },
      "params": {
        "R": 0.021656064316630363,
        "X": 0.08136159926652908,
        "G": 0.0,
        "B": 0.00640368601307273
      },
      "extension": {
        "length": 17643.533430541993,
        "rating": 111.34229898452759
      }
    },
    {
      "class": "Branch",
      "id": "branch_25039_25040_1",
      "ports": {
        "bus1": 25039,
        "bus2": 25040
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25040_25596_1",
      "ports": {
        "bus1": 25040,
        "bus2": 25596
      },
      "params": {
        "R": 0.023158404976129532,
        "X": 0.0659283995628357,
        "G": 0.0,
        "B": 0.013386351987719538
      },
      "extension": {
        "length": 19786.12334692383,
        "rating": 118.64204406738281
      }
    },
    {
      "class": "Branch",
      "id": "branch_25041_25042_1",
      "ports": {
        "bus1": 25041,
        "bus2": 25042
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25041_25262_1",
      "ports": {
        "bus1": 25262,
        "bus2": 25041
      },
      "params": {
        "R": 0.017163623124361038,
        "X": 0.08060922473669052,
        "G": 0.0,
        "B": 0.005313829984515905
      },
      "extension": {
        "length": 15726.554580322267,
        "rating": 128.0116319656372
      }
    },
    {
      "class": "Branch",
      "id": "branch_25041_25740_1",
      "ports": {
        "bus1": 25041,
        "bus2": 25740
      },
      "params": {
        "R": 0.011182806454598904,
        "X": 0.058382224291563034,
        "G": 0.0,
        "B": 0.009360577911138535
      },
      "extension": {
        "length": 17331.14840515137,
        "rating": 131.98813199996948
      }
    },
    {
      "class": "Branch",
      "id": "branch_25043_25596_1",
      "ports": {
        "bus1": 25043,
        "bus2": 25596
      },
      "params": {
        "R": 0.01654496230185032,
        "X": 0.07578375190496445,
        "G": 0.0,
        "B": 0.011130896396934986
      },
      "extension": {
        "length": 19193.949166992188,
        "rating": 132.84788131713867
      }
    },
    {
      "class": "Branch",
      "id": "branch_25044_25045_1",
      "ports": {
        "bus1": 25044,
        "bus2": 25045
      },
      "params": {
        "R": 0.006664950400590897,
        "X": 0.024815276265144348,
        "G": 0.0,
        "B": 0.0030523489695042376
      },
      "extension": {
        "length": 6126.120963775635,
        "rating": 119.27016973495483
      }
    },
    {
      "class": "Branch",
      "id": "branch_25045_25046_1",
      "ports": {
        "bus1": 25045,
        "bus2": 25046
      },
      "params": {
        "R": 0.0002401674137217924,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25045_25047_1",
      "ports": {
        "bus1": 25045,
        "bus2": 25047
      },
      "params": {
        "R": 0.008886829018592834,
        "X": 0.03529338538646698,
        "G": 0.0,
        "B": 0.002762446878477931
      },
      "extension": {
        "length": 7095.2660524292,
        "rating": 129.6916365623474
      }
    },
    {
      "class": "Branch",
      "id": "branch_25047_25048_1",
      "ports": {
        "bus1": 25047,
        "bus2": 25048
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25049_25050_1",
      "ports": {
        "bus1": 25049,
        "bus2": 25050
      },
      "params": {
        "R": 0.07835608720779419,
        "X": 0.2977020740509033,
        "G": 0.0,
        "B": 0.023784084245562553
      },
      "extension": {
        "length": 59423.337703125,
        "rating": 142.70095825195312
      }
    },
    {
      "class": "Branch",
      "id": "branch_25049_25100_1",
      "ports": {
        "bus1": 25049,
        "bus2": 25100
      },
      "params": {
        "R": 0.0418669655919075,
        "X": 0.15942922234535217,
        "G": 0.0,
        "B": 0.028636937960982326
      },
      "extension": {
        "length": 46090.15312719726,
        "rating": 151.9496202468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_25049_26356_1",
      "ports": {
        "bus1": 25049,
        "bus2": 26356
      },
      "params": {
        "R": 0.028710952028632164,
        "X": 0.11940094083547592,
        "G": 0.0,
        "B": 0.013150499202311039
      },
      "extension": {
        "length": 28033.019872558594,
        "rating": 131.78783655166626
      }
    },
    {
      "class": "Branch",
      "id": "branch_25050_26137_1",
      "ports": {
        "bus1": 25050,
        "bus2": 26137
      },
      "params": {
        "R": 0.02063046023249626,
        "X": 0.09523274004459381,
        "G": 0.0,
        "B": 0.01352507807314396
      },
      "extension": {
        "length": 24126.300845947266,
        "rating": 131.00768327713013
      }
    },
    {
      "class": "Branch",
      "id": "branch_25050_26140_1",
      "ports": {
        "bus1": 25050,
        "bus2": 26140
      },
      "params": {
        "R": 0.0017513214843347669,
        "X": 0.009255319833755493,
        "G": 0.0,
        "B": 0.0006541613838635385
      },
      "extension": {
        "length": 1872.2765555419921,
        "rating": 142.85794496536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_25050_26140_2",
      "ports": {
        "bus1": 25050,
        "bus2": 26140
      },
      "params": {
        "R": 0.0017513214843347669,
        "X": 0.009255319833755493,
        "G": 0.0,
        "B": 0.0006541613838635385
      },
      "extension": {
        "length": 1872.2765555419921,
        "rating": 142.85794496536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_25051_25052_1",
      "ports": {
        "bus1": 25052,
        "bus2": 25051
      },
      "params": {
        "R": 0.011096050031483173,
        "X": 0.022106079384684563,
        "G": 0.0,
        "B": 0.0020188051275908947
      },
      "extension": {
        "length": 4840.646055633545,
        "rating": 116.3259506225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_25051_25054_1",
      "ports": {
        "bus1": 25054,
        "bus2": 25051
      },
      "params": {
        "R": 0.003975504077970982,
        "X": 0.014810805208981037,
        "G": 0.0,
        "B": 0.002826753305271268
      },
      "extension": {
        "length": 4611.812697784424,
        "rating": 127.56763696670532
      }
    },
    {
      "class": "Branch",
      "id": "branch_25052_25053_1",
      "ports": {
        "bus1": 25052,
        "bus2": 25053
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25052_25055_1",
      "ports": {
        "bus1": 25052,
        "bus2": 25055
      },
      "params": {
        "R": 0.0046982597559690475,
        "X": 0.02360560931265354,
        "G": 0.0,
        "B": 0.0020579779520630836
      },
      "extension": {
        "length": 5152.724890411377,
        "rating": 111.71838045120239
      }
    },
    {
      "class": "Branch",
      "id": "branch_25054_25057_1",
      "ports": {
        "bus1": 25057,
        "bus2": 25054
      },
      "params": {
        "R": 0.007591107860207558,
        "X": 0.03282259777188301,
        "G": 0.0,
        "B": 0.0067429598420858375
      },
      "extension": {
        "length": 9645.66963446045,
        "rating": 138.83578777313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_25054_25072_1",
      "ports": {
        "bus1": 25054,
        "bus2": 25072
      },
      "params": {
        "R": 0.008665734902024269,
        "X": 0.035266414284706116,
        "G": 0.0,
        "B": 0.006696381140500307
      },
      "extension": {
        "length": 10865.624355834962,
        "rating": 105.2801251411438
      }
    },
    {
      "class": "Branch",
      "id": "branch_25055_25056_1",
      "ports": {
        "bus1": 25055,
        "bus2": 25056
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25055_25217_1",
      "ports": {
        "bus1": 25055,
        "bus2": 25217
      },
      "params": {
        "R": 0.01990591548383236,
        "X": 0.06658118963241577,
        "G": 0.0,
        "B": 0.0061620622873306274
      },
      "extension": {
        "length": 14407.796982788086,
        "rating": 118.9427137374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_25057_25684_1",
      "ports": {
        "bus1": 25684,
        "bus2": 25057
      },
      "params": {
        "R": 0.005416253115981817,
        "X": 0.016871796920895576,
        "G": 0.0,
        "B": 0.002167407888919115
      },
      "extension": {
        "length": 4699.8037455139165,
        "rating": 142.72141456604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_25058_25071_1",
      "ports": {
        "bus1": 25058,
        "bus2": 25071
      },
      "params": {
        "R": 0.006598078645765781,
        "X": 0.0322452075779438,
        "G": 0.0,
        "B": 0.007530688308179379
      },
      "extension": {
        "length": 9918.957418395996,
        "rating": 129.6601414680481
      }
    },
    {
      "class": "Branch",
      "id": "branch_25058_25085_1",
      "ports": {
        "bus1": 25058,
        "bus2": 25085
      },
      "params": {
        "R": 0.014925661496818066,
        "X": 0.07443678379058838,
        "G": 0.0,
        "B": 0.014166430570185186
      },
      "extension": {
        "length": 20980.452446411135,
        "rating": 132.65323638916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_25058_25092_1",
      "ports": {
        "bus1": 25058,
        "bus2": 25092
      },
      "params": {
        "R": 0.006658628582954407,
        "X": 0.031687501817941666,
        "G": 0.0,
        "B": 0.004915839526802301
      },
      "extension": {
        "length": 9068.40747454834,
        "rating": 139.4431710243225
      }
    },
    {
      "class": "Branch",
      "id": "branch_25058_25628_1",
      "ports": {
        "bus1": 25058,
        "bus2": 25628
      },
      "params": {
        "R": 0.007230614311993122,
        "X": 0.037416666746139526,
        "G": 0.0,
        "B": 0.002785569755360484
      },
      "extension": {
        "length": 7604.2262186279295,
        "rating": 101.24596357345581
      }
    },
    {
      "class": "Branch",
      "id": "branch_25059_25060_1",
      "ports": {
        "bus1": 25060,
        "bus2": 25059
      },
      "params": {
        "R": 0.0020557113457471132,
        "X": 0.057949647307395935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25059_25061_1",
      "ports": {
        "bus1": 25059,
        "bus2": 25061
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25059_25590_1",
      "ports": {
        "bus1": 25059,
        "bus2": 25590
      },
      "params": {
        "R": 0.011602606624364853,
        "X": 0.03570546209812164,
        "G": 0.0,
        "B": 0.003180385567247867
      },
      "extension": {
        "length": 7776.379780334473,
        "rating": 143.1355595588684
      }
    },
    {
      "class": "Branch",
      "id": "branch_25060_25090_1",
      "ports": {
        "bus1": 25060,
        "bus2": 25090
      },
      "params": {
        "R": 0.03606567159295082,
        "X": 0.0934264585375786,
        "G": 0.0,
        "B": 0.0037903073243796825
      },
      "extension": {
        "length": 13670.35492565918,
        "rating": 70.66912055015564
      }
    },
    {
      "class": "Branch",
      "id": "branch_25060_25090_2",
      "ports": {
        "bus1": 25060,
        "bus2": 25090
      },
      "params": {
        "R": 0.03606567159295082,
        "X": 0.0934264585375786,
        "G": 0.0,
        "B": 0.0037903073243796825
      },
      "extension": {
        "length": 13670.35492565918,
        "rating": 70.66912055015564
      }
    },
    {
      "class": "Branch",
      "id": "branch_25060_25655_1",
      "ports": {
        "bus1": 25655,
        "bus2": 25060
      },
      "params": {
        "R": 0.027195800095796585,
        "X": 0.06550928205251694,
        "G": 0.0,
        "B": 0.002501356415450573
      },
      "extension": {
        "length": 9224.646798339843,
        "rating": 66.937255859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_25060_25655_2",
      "ports": {
        "bus1": 25655,
        "bus2": 25060
      },
      "params": {
        "R": 0.027195800095796585,
        "X": 0.06550928205251694,
        "G": 0.0,
        "B": 0.002501356415450573
      },
      "extension": {
        "length": 9224.646798339843,
        "rating": 66.937255859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_25062_25063_1",
      "ports": {
        "bus1": 25062,
        "bus2": 25063
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25063_25089_1",
      "ports": {
        "bus1": 25063,
        "bus2": 25089
      },
      "params": {
        "R": 0.004846716765314341,
        "X": 0.023426851257681847,
        "G": 0.0,
        "B": 0.0022521575447171926
      },
      "extension": {
        "length": 5395.723592926026,
        "rating": 132.04489946365356
      }
    },
    {
      "class": "Branch",
      "id": "branch_25064_25065_1",
      "ports": {
        "bus1": 25064,
        "bus2": 25065
      },
      "params": {
        "R": 0.00022167737188283354,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25065_25072_1",
      "ports": {
        "bus1": 25065,
        "bus2": 25072
      },
      "params": {
        "R": 0.03021225892007351,
        "X": 0.11766491085290909,
        "G": 0.0,
        "B": 0.009736956097185612
      },
      "extension": {
        "length": 24597.980194702148,
        "rating": 132.78907537460327
      }
    },
    {
      "class": "Branch",
      "id": "branch_25065_25076_1",
      "ports": {
        "bus1": 25065,
        "bus2": 25076
      },
      "params": {
        "R": 0.00514571787789464,
        "X": 0.02244926244020462,
        "G": 0.0,
        "B": 0.004982815124094486
      },
      "extension": {
        "length": 6587.239038574219,
        "rating": 102.53212451934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_25065_25093_1",
      "ports": {
        "bus1": 25065,
        "bus2": 25093
      },
      "params": {
        "R": 0.008266545832157135,
        "X": 0.03319123759865761,
        "G": 0.0,
        "B": 0.003567509585991502
      },
      "extension": {
        "length": 7645.113792663575,
        "rating": 123.02424907684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_25066_25087_1",
      "ports": {
        "bus1": 25066,
        "bus2": 25087
      },
      "params": {
        "R": 0.0057128784246742725,
        "X": 0.027888115495443344,
        "G": 0.0,
        "B": 0.004035186488181353
      },
      "extension": {
        "length": 8257.712958435059,
        "rating": 119.14081573486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_25066_25628_1",
      "ports": {
        "bus1": 25628,
        "bus2": 25066
      },
      "params": {
        "R": 0.008391279727220535,
        "X": 0.037576500326395035,
        "G": 0.0,
        "B": 0.00569905573502183
      },
      "extension": {
        "length": 10423.876482421876,
        "rating": 114.37852382659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_25067_25068_1",
      "ports": {
        "bus1": 25067,
        "bus2": 25068
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25067_25072_1",
      "ports": {
        "bus1": 25067,
        "bus2": 25072
      },
      "params": {
        "R": 0.005503378342837095,
        "X": 0.023287100717425346,
        "G": 0.0,
        "B": 0.0017506177537143233
      },
      "extension": {
        "length": 4750.997818359375,
        "rating": 141.29395484924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_25067_25085_1",
      "ports": {
        "bus1": 25085,
        "bus2": 25067
      },
      "params": {
        "R": 0.005704259034246206,
        "X": 0.024167513474822044,
        "G": 0.0,
        "B": 0.002113570226356387
      },
      "extension": {
        "length": 5276.921635162354,
        "rating": 147.01240062713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_25069_25070_1",
      "ports": {
        "bus1": 25069,
        "bus2": 25070
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25069_25071_1",
      "ports": {
        "bus1": 25071,
        "bus2": 25069
      },
      "params": {
        "R": 0.004087609238922596,
        "X": 0.022539809346199036,
        "G": 0.0,
        "B": 0.0017977614188566804
      },
      "extension": {
        "length": 4548.47843572998,
        "rating": 133.84960889816284
      }
    },
    {
      "class": "Branch",
      "id": "branch_25069_25628_1",
      "ports": {
        "bus1": 25069,
        "bus2": 25628
      },
      "params": {
        "R": 0.0027318624779582024,
        "X": 0.012542909942567348,
        "G": 0.0,
        "B": 0.0011200371664017439
      },
      "extension": {
        "length": 2600.293467041016,
        "rating": 115.07593393325806
      }
    },
    {
      "class": "Branch",
      "id": "branch_25071_25079_1",
      "ports": {
        "bus1": 25071,
        "bus2": 25079
      },
      "params": {
        "R": 0.004057514015585184,
        "X": 0.014600369147956371,
        "G": 0.0,
        "B": 0.0021587437950074673
      },
      "extension": {
        "length": 4070.453497558594,
        "rating": 159.87881422042847
      }
    },
    {
      "class": "Branch",
      "id": "branch_25071_25079_2",
      "ports": {
        "bus1": 25071,
        "bus2": 25079
      },
      "params": {
        "R": 0.004057514015585184,
        "X": 0.014600369147956371,
        "G": 0.0,
        "B": 0.0021587437950074673
      },
      "extension": {
        "length": 4070.453497558594,
        "rating": 159.87881422042847
      }
    },
    {
      "class": "Branch",
      "id": "branch_25071_25079_3",
      "ports": {
        "bus1": 25071,
        "bus2": 25079
      },
      "params": {
        "R": 0.004057514015585184,
        "X": 0.014600369147956371,
        "G": 0.0,
        "B": 0.0021587437950074673
      },
      "extension": {
        "length": 4070.453497558594,
        "rating": 159.87881422042847
      }
    },
    {
      "class": "Branch",
      "id": "branch_25071_25089_1",
      "ports": {
        "bus1": 25071,
        "bus2": 25089
      },
      "params": {
        "R": 0.016649320721626282,
        "X": 0.06943301856517792,
        "G": 0.0,
        "B": 0.010648001916706562
      },
      "extension": {
        "length": 20308.943434570312,
        "rating": 145.1496720314026
      }
    },
    {
      "class": "Branch",
      "id": "branch_25073_25074_1",
      "ports": {
        "bus1": 25073,
        "bus2": 25074
      },
      "params": {
        "R": 0.00024348098668269813,
        "X": 0.001031572581268847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25074_25076_1",
      "ports": {
        "bus1": 25076,
        "bus2": 25074
      },
      "params": {
        "R": 0.007815415039658546,
        "X": 0.030632659792900085,
        "G": 0.0,
        "B": 0.004824882373213768
      },
      "extension": {
        "length": 8407.93206829834,
        "rating": 133.00148248672485
      }
    },
    {
      "class": "Branch",
      "id": "branch_25074_25092_1",
      "ports": {
        "bus1": 25092,
        "bus2": 25074
      },
      "params": {
        "R": 0.008082895539700985,
        "X": 0.03857320919632912,
        "G": 0.0,
        "B": 0.003915784414857626
      },
      "extension": {
        "length": 9117.592123535156,
        "rating": 140.67376852035522
      }
    },
    {
      "class": "Branch",
      "id": "branch_25075_25076_1",
      "ports": {
        "bus1": 25075,
        "bus2": 25076
      },
      "params": {
        "R": 0.0002515430096536875,
        "X": 0.001007254351861775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25076_25093_1",
      "ports": {
        "bus1": 25093,
        "bus2": 25076
      },
      "params": {
        "R": 0.007739729713648558,
        "X": 0.030518492683768272,
        "G": 0.0,
        "B": 0.0048909662291407585
      },
      "extension": {
        "length": 9044.768638366699,
        "rating": 124.32520389556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_25077_25078_1",
      "ports": {
        "bus1": 25077,
        "bus2": 25078
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25077_25092_1",
      "ports": {
        "bus1": 25077,
        "bus2": 25092
      },
      "params": {
        "R": 0.0049749622121453285,
        "X": 0.023450857028365135,
        "G": 0.0,
        "B": 0.00628286087885499
      },
      "extension": {
        "length": 8988.668225463867,
        "rating": 134.5441460609436
      }
    },
    {
      "class": "Branch",
      "id": "branch_25077_25590_1",
      "ports": {
        "bus1": 25077,
        "bus2": 25590
      },
      "params": {
        "R": 0.015892593190073967,
        "X": 0.05827155336737633,
        "G": 0.0,
        "B": 0.003975783474743366
      },
      "extension": {
        "length": 11107.432061279298,
        "rating": 143.51129531860352
      }
    },
    {
      "class": "Branch",
      "id": "branch_25079_25080_1",
      "ports": {
        "bus1": 25079,
        "bus2": 25080
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25079_25519_1",
      "ports": {
        "bus1": 25079,
        "bus2": 25519
      },
      "params": {
        "R": 0.005685820709913969,
        "X": 0.025614270940423012,
        "G": 0.0,
        "B": 0.0032933843322098255
      },
      "extension": {
        "length": 6650.876037963867,
        "rating": 146.17435932159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_25079_25590_1",
      "ports": {
        "bus1": 25079,
        "bus2": 25590
      },
      "params": {
        "R": 0.0050192829221487045,
        "X": 0.020205292850732803,
        "G": 0.0,
        "B": 0.0034206672571599483
      },
      "extension": {
        "length": 5332.352112213135,
        "rating": 151.4395833015442
      }
    },
    {
      "class": "Branch",
      "id": "branch_25079_25590_2",
      "ports": {
        "bus1": 25079,
        "bus2": 25590
      },
      "params": {
        "R": 0.0050192829221487045,
        "X": 0.020205292850732803,
        "G": 0.0,
        "B": 0.0034206672571599483
      },
      "extension": {
        "length": 5332.352112213135,
        "rating": 151.4395833015442
      }
    },
    {
      "class": "Branch",
      "id": "branch_25081_25082_1",
      "ports": {
        "bus1": 25081,
        "bus2": 25082
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25081_25083_1",
      "ports": {
        "bus1": 25083,
        "bus2": 25081
      },
      "params": {
        "R": 0.004489453975111246,
        "X": 0.02066037990152836,
        "G": 0.0,
        "B": 0.0025464242789894342
      },
      "extension": {
        "length": 4876.2612421875,
        "rating": 128.73353958129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_25081_25085_1",
      "ports": {
        "bus1": 25085,
        "bus2": 25081
      },
      "params": {
        "R": 0.008448684588074684,
        "X": 0.03692839294672012,
        "G": 0.0,
        "B": 0.006308396812528372
      },
      "extension": {
        "length": 11400.435758056641,
        "rating": 147.4479079246521
      }
    },
    {
      "class": "Branch",
      "id": "branch_25081_25085_2",
      "ports": {
        "bus1": 25085,
        "bus2": 25081
      },
      "params": {
        "R": 0.008448684588074684,
        "X": 0.03692839294672012,
        "G": 0.0,
        "B": 0.006308396812528372
      },
      "extension": {
        "length": 11400.435758056641,
        "rating": 147.4479079246521
      }
    },
    {
      "class": "Branch",
      "id": "branch_25081_25087_1",
      "ports": {
        "bus1": 25087,
        "bus2": 25081
      },
      "params": {
        "R": 0.005622815806418657,
        "X": 0.0247043427079916,
        "G": 0.0,
        "B": 0.004169719759374857
      },
      "extension": {
        "length": 7000.255642456055,
        "rating": 129.97136116027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_25083_25087_1",
      "ports": {
        "bus1": 25087,
        "bus2": 25083
      },
      "params": {
        "R": 0.009887251071631908,
        "X": 0.04241660609841347,
        "G": 0.0,
        "B": 0.0027047721669077873
      },
      "extension": {
        "length": 7673.5450107421875,
        "rating": 109.73345041275024
      }
    },
    {
      "class": "Branch",
      "id": "branch_25084_25085_1",
      "ports": {
        "bus1": 25085,
        "bus2": 25084
      },
      "params": {
        "R": 0.00046266792924143374,
        "X": 0.031332843005657196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25084_25085_2",
      "ports": {
        "bus1": 25085,
        "bus2": 25084
      },
      "params": {
        "R": 0.00046266792924143374,
        "X": 0.031332843005657196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25084_25086_1",
      "ports": {
        "bus1": 25084,
        "bus2": 25086
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25086_25370_1",
      "ports": {
        "bus1": 25086,
        "bus2": 25370
      },
      "params": {
        "R": 0.001282971352338791,
        "X": 0.014722250401973724,
        "G": 0.0,
        "B": 0.20729894936084747
      },
      "extension": {
        "length": 38348.530969482425,
        "rating": 1267.7557945251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_25086_25521_1",
      "ports": {
        "bus1": 25521,
        "bus2": 25086
      },
      "params": {
        "R": 0.0007186243892647326,
        "X": 0.009455722756683826,
        "G": 0.0,
        "B": 0.14008666574954987
      },
      "extension": {
        "length": 25791.12136669922,
        "rating": 1028.9406776428223
      }
    },
    {
      "class": "Branch",
      "id": "branch_25087_25088_1",
      "ports": {
        "bus1": 25087,
        "bus2": 25088
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25089_25090_1",
      "ports": {
        "bus1": 25090,
        "bus2": 25089
      },
      "params": {
        "R": 0.0013900375925004482,
        "X": 0.040727220475673676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25089_25091_1",
      "ports": {
        "bus1": 25089,
        "bus2": 25091
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25093_25094_1",
      "ports": {
        "bus1": 25093,
        "bus2": 25094
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25095_25460_1",
      "ports": {
        "bus1": 25095,
        "bus2": 25460
      },
      "params": {
        "R": 0.02291158400475979,
        "X": 0.09817169606685638,
        "G": 0.0,
        "B": 0.010675412602722645
      },
      "extension": {
        "length": 20521.550224731447,
        "rating": 111.30838394165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_25095_29523_1",
      "ports": {
        "bus1": 29523,
        "bus2": 25095
      },
      "params": {
        "R": 0.01940029300749302,
        "X": 0.07551230490207672,
        "G": 0.0,
        "B": 0.017840517684817314
      },
      "extension": {
        "length": 24845.65540246582,
        "rating": 120.26407718658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_25096_25445_1",
      "ports": {
        "bus1": 25096,
        "bus2": 25445
      },
      "params": {
        "R": 0.018078310415148735,
        "X": 0.08505500853061676,
        "G": 0.0,
        "B": 0.009121065959334373
      },
      "extension": {
        "length": 20639.067563232424,
        "rating": 137.86848783493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_25097_25098_1",
      "ports": {
        "bus1": 25097,
        "bus2": 25098
      },
      "params": {
        "R": 0.00024538778234273195,
        "X": 0.001108412747271359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25098_25459_1",
      "ports": {
        "bus1": 25459,
        "bus2": 25098
      },
      "params": {
        "R": 0.021765200421214104,
        "X": 0.09512364864349365,
        "G": 0.0,
        "B": 0.01150148082524538
      },
      "extension": {
        "length": 23769.037025024416,
        "rating": 136.46315336227417
      }
    },
    {
      "class": "Branch",
      "id": "branch_25098_28635_1",
      "ports": {
        "bus1": 25098,
        "bus2": 28635
      },
      "params": {
        "R": 0.00857462827116251,
        "X": 0.0336897149682045,
        "G": 0.0,
        "B": 0.012378639541566372
      },
      "extension": {
        "length": 14017.068599853515,
        "rating": 138.88018131256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_25099_25100_1",
      "ports": {
        "bus1": 25099,
        "bus2": 25100
      },
      "params": {
        "R": 0.012270916253328323,
        "X": 0.06649928539991379,
        "G": 0.0,
        "B": 0.006755671463906765
      },
      "extension": {
        "length": 15263.718691772461,
        "rating": 151.2078881263733
      }
    },
    {
      "class": "Branch",
      "id": "branch_25099_25101_1",
      "ports": {
        "bus1": 25099,
        "bus2": 25101
      },
      "params": {
        "R": 0.0278715081512928,
        "X": 0.09079249203205109,
        "G": 0.0,
        "B": 0.007388034835457802
      },
      "extension": {
        "length": 18784.546993652344,
        "rating": 150.60526132583618
      }
    },
    {
      "class": "Branch",
      "id": "branch_25102_25103_1",
      "ports": {
        "bus1": 25103,
        "bus2": 25102
      },
      "params": {
        "R": 0.044404271990060806,
        "X": 0.13267630338668823,
        "G": 0.0,
        "B": 0.009769686497747898
      },
      "extension": {
        "length": 27980.352017578127,
        "rating": 117.0511245727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_25102_25105_1",
      "ports": {
        "bus1": 25105,
        "bus2": 25102
      },
      "params": {
        "R": 0.028290949761867523,
        "X": 0.12493688613176346,
        "G": 0.0,
        "B": 0.01412487868219614
      },
      "extension": {
        "length": 29737.517785400392,
        "rating": 95.94951272010803
      }
    },
    {
      "class": "Branch",
      "id": "branch_25103_25105_1",
      "ports": {
        "bus1": 25103,
        "bus2": 25105
      },
      "params": {
        "R": 0.028636453673243523,
        "X": 0.09088592231273651,
        "G": 0.0,
        "B": 0.009586039930582047
      },
      "extension": {
        "length": 20116.93045715332,
        "rating": 120.5072283744812
      }
    },
    {
      "class": "Branch",
      "id": "branch_25103_25329_1",
      "ports": {
        "bus1": 25103,
        "bus2": 25329
      },
      "params": {
        "R": 0.05406314507126808,
        "X": 0.21340437233448029,
        "G": 0.0,
        "B": 0.022675586864352226
      },
      "extension": {
        "length": 49585.63130200195,
        "rating": 119.68973875045776
      }
    },
    {
      "class": "Branch",
      "id": "branch_25103_25330_1",
      "ports": {
        "bus1": 25103,
        "bus2": 25330
      },
      "params": {
        "R": 0.05253514274954796,
        "X": 0.21108949184417725,
        "G": 0.0,
        "B": 0.01782664656639099
      },
      "extension": {
        "length": 44652.26666162109,
        "rating": 123.83594512939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_25104_25511_1",
      "ports": {
        "bus1": 25104,
        "bus2": 25511
      },
      "params": {
        "R": 0.0020008778665214777,
        "X": 0.02436024323105812,
        "G": 0.0,
        "B": 0.5607317686080933
      },
      "extension": {
        "length": 89479.46255273437,
        "rating": 1048.9282608032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_25104_25613_1",
      "ports": {
        "bus1": 25613,
        "bus2": 25104
      },
      "params": {
        "R": 0.0012342467671260238,
        "X": 0.014763638377189636,
        "G": 0.0,
        "B": 0.6021866202354431
      },
      "extension": {
        "length": 65770.25931738282,
        "rating": 1248.614501953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_25106_25107_1",
      "ports": {
        "bus1": 25106,
        "bus2": 25107
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25106_25108_1",
      "ports": {
        "bus1": 25106,
        "bus2": 25108
      },
      "params": {
        "R": 0.014134225435554981,
        "X": 0.07073669135570526,
        "G": 0.0,
        "B": 0.007726790849119425
      },
      "extension": {
        "length": 17043.11435852051,
        "rating": 115.56903123855591
      }
    },
    {
      "class": "Branch",
      "id": "branch_25109_25115_1",
      "ports": {
        "bus1": 25109,
        "bus2": 25115
      },
      "params": {
        "R": 0.01579960435628891,
        "X": 0.06827821582555771,
        "G": 0.0,
        "B": 0.007473930716514587
      },
      "extension": {
        "length": 16540.297189453126,
        "rating": 98.43549728393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_25109_25479_1",
      "ports": {
        "bus1": 25479,
        "bus2": 25109
      },
      "params": {
        "R": 0.014618427492678165,
        "X": 0.06267502158880234,
        "G": 0.0,
        "B": 0.010163781233131886
      },
      "extension": {
        "length": 19073.673810791017,
        "rating": 109.68972444534302
      }
    },
    {
      "class": "Branch",
      "id": "branch_25110_25117_1",
      "ports": {
        "bus1": 25117,
        "bus2": 25110
      },
      "params": {
        "R": 0.015585418790578842,
        "X": 0.05593930184841156,
        "G": 0.0,
        "B": 0.006500394083559513
      },
      "extension": {
        "length": 13663.173643066406,
        "rating": 132.86080360412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_25110_25121_1",
      "ports": {
        "bus1": 25121,
        "bus2": 25110
      },
      "params": {
        "R": 0.02052193135023117,
        "X": 0.1044086217880249,
        "G": 0.0,
        "B": 0.007944953627884388
      },
      "extension": {
        "length": 21670.222390136718,
        "rating": 130.44650554656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_25110_25635_1",
      "ports": {
        "bus1": 25110,
        "bus2": 25635
      },
      "params": {
        "R": 0.0326995775103569,
        "X": 0.12125570327043533,
        "G": 0.0,
        "B": 0.011001702398061752
      },
      "extension": {
        "length": 27566.83967651367,
        "rating": 151.0455846786499
      }
    },
    {
      "class": "Branch",
      "id": "branch_25111_25115_1",
      "ports": {
        "bus1": 25111,
        "bus2": 25115
      },
      "params": {
        "R": 0.003876078873872757,
        "X": 0.01769459806382656,
        "G": 0.0,
        "B": 0.0017325258813798428
      },
      "extension": {
        "length": 4011.1223516235355,
        "rating": 132.89324045181274
      }
    },
    {
      "class": "Branch",
      "id": "branch_25111_25117_1",
      "ports": {
        "bus1": 25117,
        "bus2": 25111
      },
      "params": {
        "R": 0.01650402508676052,
        "X": 0.0807604044675827,
        "G": 0.0,
        "B": 0.007475268561393023
      },
      "extension": {
        "length": 16777.47443334961,
        "rating": 121.22775316238403
      }
    },
    {
      "class": "Branch",
      "id": "branch_25112_25113_1",
      "ports": {
        "bus1": 25112,
        "bus2": 25113
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25112_25793_1",
      "ports": {
        "bus1": 25793,
        "bus2": 25112
      },
      "params": {
        "R": 0.0011786884861066937,
        "X": 0.011763171292841434,
        "G": 0.0,
        "B": 0.30724260210990906
      },
      "extension": {
        "length": 40173.96726782227,
        "rating": 1194.1719055175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_25114_25115_1",
      "ports": {
        "bus1": 25114,
        "bus2": 25115
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25115_25805_1",
      "ports": {
        "bus1": 25115,
        "bus2": 25805
      },
      "params": {
        "R": 0.01994631066918373,
        "X": 0.0912056416273117,
        "G": 0.0,
        "B": 0.010861665941774845
      },
      "extension": {
        "length": 22018.404858398437,
        "rating": 142.81158447265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_25116_25117_1",
      "ports": {
        "bus1": 25116,
        "bus2": 25117
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25117_25480_1",
      "ports": {
        "bus1": 25117,
        "bus2": 25480
      },
      "params": {
        "R": 0.030115045607089996,
        "X": 0.13772207498550415,
        "G": 0.0,
        "B": 0.014422393403947352
      },
      "extension": {
        "length": 33259.95301245117,
        "rating": 135.01805067062378
      }
    },
    {
      "class": "Branch",
      "id": "branch_25118_25119_1",
      "ports": {
        "bus1": 25119,
        "bus2": 25118
      },
      "params": {
        "R": 0.010987889021635056,
        "X": 0.0496058352291584,
        "G": 0.0,
        "B": 0.0036936446558684115
      },
      "extension": {
        "length": 9489.529304626465,
        "rating": 127.35036611557007
      }
    },
    {
      "class": "Branch",
      "id": "branch_25119_25123_1",
      "ports": {
        "bus1": 25123,
        "bus2": 25119
      },
      "params": {
        "R": 0.015076573006808758,
        "X": 0.06778418272733688,
        "G": 0.0,
        "B": 0.010557373985648155
      },
      "extension": {
        "length": 17745.062861206054,
        "rating": 117.12491512298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_25120_25121_1",
      "ports": {
        "bus1": 25121,
        "bus2": 25120
      },
      "params": {
        "R": 0.010999464429914951,
        "X": 0.040553703904151917,
        "G": 0.0,
        "B": 0.0031745566520839934
      },
      "extension": {
        "length": 8399.410146606446,
        "rating": 123.5696792602539
      }
    },
    {
      "class": "Branch",
      "id": "branch_25120_25123_1",
      "ports": {
        "bus1": 25120,
        "bus2": 25123
      },
      "params": {
        "R": 0.015409186482429504,
        "X": 0.06500799208879471,
        "G": 0.0,
        "B": 0.009956520050764084
      },
      "extension": {
        "length": 18007.25411315918,
        "rating": 117.95135736465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_25122_25124_1",
      "ports": {
        "bus1": 25124,
        "bus2": 25122
      },
      "params": {
        "R": 0.0037426797207444906,
        "X": 0.020291920751333237,
        "G": 0.0,
        "B": 0.0026529328897595406
      },
      "extension": {
        "length": 5609.511020324707,
        "rating": 115.84762334823608
      }
    },
    {
      "class": "Branch",
      "id": "branch_25122_25126_1",
      "ports": {
        "bus1": 25122,
        "bus2": 25126
      },
      "params": {
        "R": 0.01830369047820568,
        "X": 0.07477566599845886,
        "G": 0.0,
        "B": 0.009082584641873837
      },
      "extension": {
        "length": 19728.468959106445,
        "rating": 123.2643723487854
      }
    },
    {
      "class": "Branch",
      "id": "branch_25123_25124_1",
      "ports": {
        "bus1": 25123,
        "bus2": 25124
      },
      "params": {
        "R": 0.016750337556004524,
        "X": 0.06992607563734055,
        "G": 0.0,
        "B": 0.005801296792924404
      },
      "extension": {
        "length": 15184.067693115236,
        "rating": 119.74833011627197
      }
    },
    {
      "class": "Branch",
      "id": "branch_25127_25128_1",
      "ports": {
        "bus1": 25127,
        "bus2": 25128
      },
      "params": {
        "R": 0.0002198241709265858,
        "X": 0.0010744661558419466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25128_25129_1",
      "ports": {
        "bus1": 25129,
        "bus2": 25128
      },
      "params": {
        "R": 0.007705090567469597,
        "X": 0.02711843140423298,
        "G": 0.0,
        "B": 0.003742103232070804
      },
      "extension": {
        "length": 7625.766229431152,
        "rating": 148.01745414733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_25128_25129_2",
      "ports": {
        "bus1": 25129,
        "bus2": 25128
      },
      "params": {
        "R": 0.007705090567469597,
        "X": 0.02711843140423298,
        "G": 0.0,
        "B": 0.003742103232070804
      },
      "extension": {
        "length": 7625.766229431152,
        "rating": 148.01745414733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_25129_25130_1",
      "ports": {
        "bus1": 25129,
        "bus2": 25130
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25131_25132_1",
      "ports": {
        "bus1": 25131,
        "bus2": 25132
      },
      "params": {
        "R": 0.021308254450559616,
        "X": 0.09168507903814316,
        "G": 0.0,
        "B": 0.007247742265462876
      },
      "extension": {
        "length": 17853.044549194336,
        "rating": 90.45487642288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_25131_25289_1",
      "ports": {
        "bus1": 25131,
        "bus2": 25289
      },
      "params": {
        "R": 0.04051509127020836,
        "X": 0.21021416783332825,
        "G": 0.0,
        "B": 0.02946235239505768
      },
      "extension": {
        "length": 52265.905747558594,
        "rating": 110.4045033454895
      }
    },
    {
      "class": "Branch",
      "id": "branch_25132_25303_1",
      "ports": {
        "bus1": 25132,
        "bus2": 25303
      },
      "params": {
        "R": 0.01981409452855587,
        "X": 0.09800396114587784,
        "G": 0.0,
        "B": 0.011285919696092606
      },
      "extension": {
        "length": 21169.471048461914,
        "rating": 118.1702733039856
      }
    },
    {
      "class": "Branch",
      "id": "branch_25133_25443_1",
      "ports": {
        "bus1": 25133,
        "bus2": 25443
      },
      "params": {
        "R": 0.012946734204888344,
        "X": 0.05420401692390442,
        "G": 0.0,
        "B": 0.0097323814406991
      },
      "extension": {
        "length": 15922.829669677734,
        "rating": 110.25052070617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_25134_25136_1",
      "ports": {
        "bus1": 25136,
        "bus2": 25134
      },
      "params": {
        "R": 0.013751785270869732,
        "X": 0.05363444983959198,
        "G": 0.0,
        "B": 0.006646384950727224
      },
      "extension": {
        "length": 13732.165524902344,
        "rating": 121.13312482833862
      }
    },
    {
      "class": "Branch",
      "id": "branch_25135_25136_1",
      "ports": {
        "bus1": 25135,
        "bus2": 25136
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25136_25443_1",
      "ports": {
        "bus1": 25136,
        "bus2": 25443
      },
      "params": {
        "R": 0.019895412027835846,
        "X": 0.08521131426095963,
        "G": 0.0,
        "B": 0.01365353725850582
      },
      "extension": {
        "length": 24006.875763427735,
        "rating": 123.55810403823853
      }
    },
    {
      "class": "Branch",
      "id": "branch_25137_25138_1",
      "ports": {
        "bus1": 25137,
        "bus2": 25138
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25137_25320_1",
      "ports": {
        "bus1": 25137,
        "bus2": 25320
      },
      "params": {
        "R": 0.00899453554302454,
        "X": 0.02850785106420517,
        "G": 0.0,
        "B": 0.00309536000713706
      },
      "extension": {
        "length": 7004.903754089356,
        "rating": 113.35747241973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_25137_25327_1",
      "ports": {
        "bus1": 25327,
        "bus2": 25137
      },
      "params": {
        "R": 0.01001410000026226,
        "X": 0.04842991381883621,
        "G": 0.0,
        "B": 0.005601589102298021
      },
      "extension": {
        "length": 11142.599472839356,
        "rating": 103.25194597244263
      }
    },
    {
      "class": "Branch",
      "id": "branch_25139_25140_1",
      "ports": {
        "bus1": 25140,
        "bus2": 25139
      },
      "params": {
        "R": 0.009447714313864708,
        "X": 0.0405820831656456,
        "G": 0.0,
        "B": 0.005190726835280657
      },
      "extension": {
        "length": 9876.601817687988,
        "rating": 120.44262886047363
      }
    },
    {
      "class": "Branch",
      "id": "branch_25141_25142_1",
      "ports": {
        "bus1": 25141,
        "bus2": 25142
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25141_25342_1",
      "ports": {
        "bus1": 25342,
        "bus2": 25141
      },
      "params": {
        "R": 0.012071396224200726,
        "X": 0.07039996981620789,
        "G": 0.0,
        "B": 0.007434248924255371
      },
      "extension": {
        "length": 16580.195591308595,
        "rating": 143.98943185806274
      }
    },
    {
      "class": "Branch",
      "id": "branch_25141_25342_2",
      "ports": {
        "bus1": 25342,
        "bus2": 25141
      },
      "params": {
        "R": 0.012071396224200726,
        "X": 0.07039996981620789,
        "G": 0.0,
        "B": 0.007434248924255371
      },
      "extension": {
        "length": 16580.195591308595,
        "rating": 143.98943185806274
      }
    },
    {
      "class": "Branch",
      "id": "branch_25143_25144_1",
      "ports": {
        "bus1": 25143,
        "bus2": 25144
      },
      "params": {
        "R": 0.010560393333435059,
        "X": 0.03972925245761871,
        "G": 0.0,
        "B": 0.006321749649941921
      },
      "extension": {
        "length": 10427.332062194824,
        "rating": 120.39391994476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_25143_25178_1",
      "ports": {
        "bus1": 25143,
        "bus2": 25178
      },
      "params": {
        "R": 0.06073802337050438,
        "X": 0.22466963529586792,
        "G": 0.0,
        "B": 0.018914328888058662
      },
      "extension": {
        "length": 46635.163209228514,
        "rating": 107.24048614501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_25144_25318_1",
      "ports": {
        "bus1": 25144,
        "bus2": 25318
      },
      "params": {
        "R": 0.015719911083579063,
        "X": 0.0732700303196907,
        "G": 0.0,
        "B": 0.009604827500879765
      },
      "extension": {
        "length": 20102.85643249512,
        "rating": 126.32265090942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_25145_25177_1",
      "ports": {
        "bus1": 25145,
        "bus2": 25177
      },
      "params": {
        "R": 0.021376462653279305,
        "X": 0.11313364654779434,
        "G": 0.0,
        "B": 0.01623021438717842
      },
      "extension": {
        "length": 30484.14402612305,
        "rating": 116.92825555801392
      }
    },
    {
      "class": "Branch",
      "id": "branch_25145_25178_1",
      "ports": {
        "bus1": 25145,
        "bus2": 25178
      },
      "params": {
        "R": 0.042053937911987305,
        "X": 0.19396553933620453,
        "G": 0.0,
        "B": 0.015538801439106466
      },
      "extension": {
        "length": 38912.48649975586,
        "rating": 116.04993343353271
      }
    },
    {
      "class": "Branch",
      "id": "branch_25145_25180_1",
      "ports": {
        "bus1": 25145,
        "bus2": 25180
      },
      "params": {
        "R": 0.02727789618074894,
        "X": 0.08325221389532089,
        "G": 0.0,
        "B": 0.01875097118318081
      },
      "extension": {
        "length": 27096.656748046877,
        "rating": 117.65598058700562
      }
    },
    {
      "class": "Branch",
      "id": "branch_25146_25399_1",
      "ports": {
        "bus1": 25146,
        "bus2": 25399
      },
      "params": {
        "R": 0.026326164603233337,
        "X": 0.11033985018730164,
        "G": 0.0,
        "B": 0.010602258145809174
      },
      "extension": {
        "length": 24680.759095458987,
        "rating": 110.61348915100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_25146_25476_1",
      "ports": {
        "bus1": 25146,
        "bus2": 25476
      },
      "params": {
        "R": 0.016178810968995094,
        "X": 0.07260972261428833,
        "G": 0.0,
        "B": 0.01102079451084137
      },
      "extension": {
        "length": 19842.577528930666,
        "rating": 121.18103504180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_25147_25498_1",
      "ports": {
        "bus1": 25498,
        "bus2": 25147
      },
      "params": {
        "R": 0.017833130434155464,
        "X": 0.08389165252447128,
        "G": 0.0,
        "B": 0.009369947947561741
      },
      "extension": {
        "length": 19601.446665893556,
        "rating": 125.192391872406
      }
    },
    {
      "class": "Branch",
      "id": "branch_25147_25620_1",
      "ports": {
        "bus1": 25147,
        "bus2": 25620
      },
      "params": {
        "R": 0.015849854797124863,
        "X": 0.07633224129676819,
        "G": 0.0,
        "B": 0.007852432318031788
      },
      "extension": {
        "length": 17284.906716064455,
        "rating": 128.62467765808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_25148_25153_1",
      "ports": {
        "bus1": 25148,
        "bus2": 25153
      },
      "params": {
        "R": 0.011720205657184124,
        "X": 0.05657016113400459,
        "G": 0.0,
        "B": 0.005110828671604395
      },
      "extension": {
        "length": 12798.728477600098,
        "rating": 120.4155445098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_25149_25150_1",
      "ports": {
        "bus1": 25149,
        "bus2": 25150
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25149_25153_1",
      "ports": {
        "bus1": 25153,
        "bus2": 25149
      },
      "params": {
        "R": 0.008852972649037838,
        "X": 0.0353127084672451,
        "G": 0.0,
        "B": 0.0047363839112222195
      },
      "extension": {
        "length": 9459.31849749756,
        "rating": 115.93420505523682
      }
    },
    {
      "class": "Branch",
      "id": "branch_25149_25154_1",
      "ports": {
        "bus1": 25149,
        "bus2": 25154
      },
      "params": {
        "R": 0.023600339889526367,
        "X": 0.10310635715723038,
        "G": 0.0,
        "B": 0.00785606075078249
      },
      "extension": {
        "length": 19943.712518554687,
        "rating": 107.66574144363403
      }
    },
    {
      "class": "Branch",
      "id": "branch_25151_25168_1",
      "ports": {
        "bus1": 25168,
        "bus2": 25151
      },
      "params": {
        "R": 0.001718156854622066,
        "X": 0.020725522190332413,
        "G": 0.0,
        "B": 0.2776658833026886
      },
      "extension": {
        "length": 56011.481028808594,
        "rating": 1085.4887962341309
      }
    },
    {
      "class": "Branch",
      "id": "branch_25151_25607_1",
      "ports": {
        "bus1": 25151,
        "bus2": 25607
      },
      "params": {
        "R": 0.0016400688327848911,
        "X": 0.018389452248811722,
        "G": 0.0,
        "B": 0.39571633934974665
      },
      "extension": {
        "length": 61852.413062988286,
        "rating": 1077.6520729064941
      }
    },
    {
      "class": "Branch",
      "id": "branch_25152_25153_1",
      "ports": {
        "bus1": 25152,
        "bus2": 25153
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25153_25154_1",
      "ports": {
        "bus1": 25154,
        "bus2": 25153
      },
      "params": {
        "R": 0.011576267890632153,
        "X": 0.049772027879953384,
        "G": 0.0,
        "B": 0.008891930803656578
      },
      "extension": {
        "length": 15048.186591796875,
        "rating": 105.50663471221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_25155_25156_1",
      "ports": {
        "bus1": 25155,
        "bus2": 25156
      },
      "params": {
        "R": 0.006295633502304554,
        "X": 0.02515099197626114,
        "G": 0.0,
        "B": 0.0027685652021318674
      },
      "extension": {
        "length": 5743.986253967285,
        "rating": 109.55137014389038
      }
    },
    {
      "class": "Branch",
      "id": "branch_25155_25158_1",
      "ports": {
        "bus1": 25158,
        "bus2": 25155
      },
      "params": {
        "R": 0.016874102875590324,
        "X": 0.0767592266201973,
        "G": 0.0,
        "B": 0.007464870810508728
      },
      "extension": {
        "length": 16009.68650756836,
        "rating": 105.85485696792603
      }
    },
    {
      "class": "Branch",
      "id": "branch_25155_25213_1",
      "ports": {
        "bus1": 25213,
        "bus2": 25155
      },
      "params": {
        "R": 0.019728781655430794,
        "X": 0.08204609900712967,
        "G": 0.0,
        "B": 0.008641590364277363
      },
      "extension": {
        "length": 20409.456834228517,
        "rating": 123.3183741569519
      }
    },
    {
      "class": "Branch",
      "id": "branch_25156_25164_1",
      "ports": {
        "bus1": 25164,
        "bus2": 25156
      },
      "params": {
        "R": 0.021563587710261345,
        "X": 0.08119715750217438,
        "G": 0.0,
        "B": 0.015269075520336628
      },
      "extension": {
        "length": 23462.666841796876,
        "rating": 117.1607255935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_25157_25160_1",
      "ports": {
        "bus1": 25157,
        "bus2": 25160
      },
      "params": {
        "R": 0.015734897926449776,
        "X": 0.04894907400012016,
        "G": 0.0,
        "B": 0.003432083874940872
      },
      "extension": {
        "length": 8945.832235473634,
        "rating": 120.84469795227051
      }
    },
    {
      "class": "Branch",
      "id": "branch_25157_25883_1",
      "ports": {
        "bus1": 25157,
        "bus2": 25883
      },
      "params": {
        "R": 0.014742820523679256,
        "X": 0.06269731372594833,
        "G": 0.0,
        "B": 0.013419628143310547
      },
      "extension": {
        "length": 20788.01279736328,
        "rating": 128.69141101837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_25158_25159_1",
      "ports": {
        "bus1": 25158,
        "bus2": 25159
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25158_25160_1",
      "ports": {
        "bus1": 25160,
        "bus2": 25158
      },
      "params": {
        "R": 0.005512832663953304,
        "X": 0.024669254198670387,
        "G": 0.0,
        "B": 0.0038433475419878955
      },
      "extension": {
        "length": 6456.545527587891,
        "rating": 108.14727544784546
      }
    },
    {
      "class": "Branch",
      "id": "branch_25161_25162_1",
      "ports": {
        "bus1": 25161,
        "bus2": 25162
      },
      "params": {
        "R": 0.0002964744926430285,
        "X": 0.0011704881908372045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25162_25274_1",
      "ports": {
        "bus1": 25274,
        "bus2": 25162
      },
      "params": {
        "R": 0.023700935766100883,
        "X": 0.10106446593999863,
        "G": 0.0,
        "B": 0.012052244506776333
      },
      "extension": {
        "length": 24969.382501464843,
        "rating": 119.19071674346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_25162_25282_1",
      "ports": {
        "bus1": 25282,
        "bus2": 25162
      },
      "params": {
        "R": 0.01510965172201395,
        "X": 0.061709076166152954,
        "G": 0.0,
        "B": 0.006067714653909206
      },
      "extension": {
        "length": 14707.602869018556,
        "rating": 113.43613862991333
      }
    },
    {
      "class": "Branch",
      "id": "branch_25163_25282_1",
      "ports": {
        "bus1": 25163,
        "bus2": 25282
      },
      "params": {
        "R": 0.026899714022874832,
        "X": 0.09042651951313019,
        "G": 0.0,
        "B": 0.006524184253066778
      },
      "extension": {
        "length": 17145.49406286621,
        "rating": 127.85217761993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_25164_25274_1",
      "ports": {
        "bus1": 25274,
        "bus2": 25164
      },
      "params": {
        "R": 0.010480144992470741,
        "X": 0.047890469431877136,
        "G": 0.0,
        "B": 0.010431737639009953
      },
      "extension": {
        "length": 15376.768256469728,
        "rating": 122.29664325714111
      }
    },
    {
      "class": "Branch",
      "id": "branch_25165_25167_1",
      "ports": {
        "bus1": 25165,
        "bus2": 25167
      },
      "params": {
        "R": 0.008640339598059654,
        "X": 0.03671136498451233,
        "G": 0.0,
        "B": 0.0035599882248789076
      },
      "extension": {
        "length": 8352.108684997558,
        "rating": 152.83390283584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_25165_25167_2",
      "ports": {
        "bus1": 25165,
        "bus2": 25167
      },
      "params": {
        "R": 0.008640339598059654,
        "X": 0.03671136498451233,
        "G": 0.0,
        "B": 0.0035599882248789076
      },
      "extension": {
        "length": 8352.108684997558,
        "rating": 152.83390283584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_25165_25169_1",
      "ports": {
        "bus1": 25165,
        "bus2": 25169
      },
      "params": {
        "R": 0.006092483177781105,
        "X": 0.025240398943424225,
        "G": 0.0,
        "B": 0.0026408061385154724
      },
      "extension": {
        "length": 5667.7206184387205,
        "rating": 163.75049352645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_25165_25169_2",
      "ports": {
        "bus1": 25165,
        "bus2": 25169
      },
      "params": {
        "R": 0.006092483177781105,
        "X": 0.025240398943424225,
        "G": 0.0,
        "B": 0.0026408061385154724
      },
      "extension": {
        "length": 5667.7206184387205,
        "rating": 163.75049352645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_25165_25169_3",
      "ports": {
        "bus1": 25165,
        "bus2": 25169
      },
      "params": {
        "R": 0.006092483177781105,
        "X": 0.025240398943424225,
        "G": 0.0,
        "B": 0.0026408061385154724
      },
      "extension": {
        "length": 5667.7206184387205,
        "rating": 163.75049352645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_25165_25309_1",
      "ports": {
        "bus1": 25309,
        "bus2": 25165
      },
      "params": {
        "R": 0.022405171766877174,
