        "X": 0.07776642590761185,
        "G": 0.0,
        "B": 0.012504977174103262
      },
      "extension": {
        "length": 20700.439212524416,
        "rating": 114.70111608505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_25166_25167_1",
      "ports": {
        "bus1": 25166,
        "bus2": 25167
      },
      "params": {
        "R": 0.00024331826716661453,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25167_25173_1",
      "ports": {
        "bus1": 25167,
        "bus2": 25173
      },
      "params": {
        "R": 0.019105369225144386,
        "X": 0.08852578699588776,
        "G": 0.0,
        "B": 0.014936815947294235
      },
      "extension": {
        "length": 27686.49804711914,
        "rating": 148.43041896820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_25167_25173_2",
      "ports": {
        "bus1": 25167,
        "bus2": 25173
      },
      "params": {
        "R": 0.019105369225144386,
        "X": 0.08852578699588776,
        "G": 0.0,
        "B": 0.014936815947294235
      },
      "extension": {
        "length": 27686.49804711914,
        "rating": 148.43041896820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_25167_25174_1",
      "ports": {
        "bus1": 25174,
        "bus2": 25167
      },
      "params": {
        "R": 0.01893775910139084,
        "X": 0.08399707078933716,
        "G": 0.0,
        "B": 0.008830005303025246
      },
      "extension": {
        "length": 19623.357328491213,
        "rating": 124.16106462478638
      }
    },
    {
      "class": "Branch",
      "id": "branch_25168_25171_1",
      "ports": {
        "bus1": 25168,
        "bus2": 25171
      },
      "params": {
        "R": 0.0005107602337375283,
        "X": 0.02314053103327751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25168_25172_1",
      "ports": {
        "bus1": 25168,
        "bus2": 25172
      },
      "params": {
        "R": 0.00029240865842439234,
        "X": 0.0010270181810483336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25168_25784_1",
      "ports": {
        "bus1": 25168,
        "bus2": 25784
      },
      "params": {
        "R": 0.0015852212673053145,
        "X": 0.02026047371327877,
        "G": 0.0,
        "B": 0.3221088349819183
      },
      "extension": {
        "length": 61879.17366210938,
        "rating": 1113.468074798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_25168_27016_1",
      "ports": {
        "bus1": 25168,
        "bus2": 27016
      },
      "params": {
        "R": 0.006787354126572609,
        "X": 0.09076662361621857,
        "G": 0.0,
        "B": 1.0856965780258179
      },
      "extension": {
        "length": 219632.16264257813,
        "rating": 1150.6454467773438
      }
    },
    {
      "class": "Branch",
      "id": "branch_25169_25171_1",
      "ports": {
        "bus1": 25169,
        "bus2": 25171
      },
      "params": {
        "R": -9.684445103630424e-06,
        "X": -0.0004387674853205681,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25169_25309_1",
      "ports": {
        "bus1": 25169,
        "bus2": 25309
      },
      "params": {
        "R": 0.02633870206773281,
        "X": 0.10933871567249298,
        "G": 0.0,
        "B": 0.009264472872018814
      },
      "extension": {
        "length": 20335.248201049806,
        "rating": 124.69925880432129
      }
    },
    {
      "class": "Branch",
      "id": "branch_25169_25517_1",
      "ports": {
        "bus1": 25169,
        "bus2": 25517
      },
      "params": {
        "R": 0.022879498079419136,
        "X": 0.09666705131530762,
        "G": 0.0,
        "B": 0.015330160036683083
      },
      "extension": {
        "length": 24178.287254150393,
        "rating": 147.10110425949097
      }
    },
    {
      "class": "Branch",
      "id": "branch_25170_25171_1",
      "ports": {
        "bus1": 25170,
        "bus2": 25171
      },
      "params": {
        "R": 0.002683283993974328,
        "X": 0.12156899273395538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25173_25176_1",
      "ports": {
        "bus1": 25173,
        "bus2": 25176
      },
      "params": {
        "R": 0.02211940847337246,
        "X": 0.08965404331684113,
        "G": 0.0,
        "B": 0.014314163476228714
      },
      "extension": {
        "length": 26760.77715673828,
        "rating": 138.99164199829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_25173_25477_1",
      "ports": {
        "bus1": 25173,
        "bus2": 25477
      },
      "params": {
        "R": 0.015524503774940968,
        "X": 0.06357819586992264,
        "G": 0.0,
        "B": 0.00694981962442398
      },
      "extension": {
        "length": 14023.87078930664,
        "rating": 137.15656995773315
      }
    },
    {
      "class": "Branch",
      "id": "branch_25174_25175_1",
      "ports": {
        "bus1": 25174,
        "bus2": 25175
      },
      "params": {
        "R": 0.0002283978246850893,
        "X": 0.00101850728970021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25174_25363_1",
      "ports": {
        "bus1": 25174,
        "bus2": 25363
      },
      "params": {
        "R": 0.028323039412498474,
        "X": 0.08639568835496902,
        "G": 0.0,
        "B": 0.007841300219297409
      },
      "extension": {
        "length": 18273.20099633789,
        "rating": 120.9327220916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_25176_25352_1",
      "ports": {
        "bus1": 25176,
        "bus2": 25352
      },
      "params": {
        "R": 0.03930818289518356,
        "X": 0.16465725004673004,
        "G": 0.0,
        "B": 0.021795161068439484
      },
      "extension": {
        "length": 45933.54315161133,
        "rating": 129.61831092834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_25177_25397_1",
      "ports": {
        "bus1": 25177,
        "bus2": 25397
      },
      "params": {
        "R": 0.01240390632301569,
        "X": 0.04275248572230339,
        "G": 0.0,
        "B": 0.009123093448579311
      },
      "extension": {
        "length": 14800.703232788086,
        "rating": 125.9806752204895
      }
    },
    {
      "class": "Branch",
      "id": "branch_25178_25179_1",
      "ports": {
        "bus1": 25178,
        "bus2": 25179
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25180_25181_1",
      "ports": {
        "bus1": 25181,
        "bus2": 25180
      },
      "params": {
        "R": 0.009766587056219578,
        "X": 0.05680476501584053,
        "G": 0.0,
        "B": 0.004887762945145369
      },
      "extension": {
        "length": 11232.621047790528,
        "rating": 122.220778465271
      }
    },
    {
      "class": "Branch",
      "id": "branch_25181_25308_1",
      "ports": {
        "bus1": 25181,
        "bus2": 25308
      },
      "params": {
        "R": 0.015224643982946873,
        "X": 0.0632169246673584,
        "G": 0.0,
        "B": 0.011126060970127583
      },
      "extension": {
        "length": 18450.69792956543,
        "rating": 124.7154712677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_25182_25183_1",
      "ports": {
        "bus1": 25183,
        "bus2": 25182
      },
      "params": {
        "R": 0.01039966568350792,
        "X": 0.045578520745038986,
        "G": 0.0,
        "B": 0.004642246291041374
      },
      "extension": {
        "length": 10042.461205444337,
        "rating": 159.48959589004517
      }
    },
    {
      "class": "Branch",
      "id": "branch_25182_25183_2",
      "ports": {
        "bus1": 25183,
        "bus2": 25182
      },
      "params": {
        "R": 0.01039966568350792,
        "X": 0.045578520745038986,
        "G": 0.0,
        "B": 0.004642246291041374
      },
      "extension": {
        "length": 10042.461205444337,
        "rating": 159.48959589004517
      }
    },
    {
      "class": "Branch",
      "id": "branch_25182_25195_1",
      "ports": {
        "bus1": 25182,
        "bus2": 25195
      },
      "params": {
        "R": 0.02475130371749401,
        "X": 0.08971748501062393,
        "G": 0.0,
        "B": 0.01038512121886015
      },
      "extension": {
        "length": 20977.54555407715,
        "rating": 154.61853742599487
      }
    },
    {
      "class": "Branch",
      "id": "branch_25182_25195_2",
      "ports": {
        "bus1": 25182,
        "bus2": 25195
      },
      "params": {
        "R": 0.02475130371749401,
        "X": 0.08971748501062393,
        "G": 0.0,
        "B": 0.01038512121886015
      },
      "extension": {
        "length": 20977.54555407715,
        "rating": 154.61853742599487
      }
    },
    {
      "class": "Branch",
      "id": "branch_25183_25185_1",
      "ports": {
        "bus1": 25183,
        "bus2": 25185
      },
      "params": {
        "R": 0.0051771788857877254,
        "X": 0.021545568481087685,
        "G": 0.0,
        "B": 0.003017280250787735
      },
      "extension": {
        "length": 5389.16696987915,
        "rating": 162.94881105422974
      }
    },
    {
      "class": "Branch",
      "id": "branch_25183_25185_2",
      "ports": {
        "bus1": 25183,
        "bus2": 25185
      },
      "params": {
        "R": 0.0051771788857877254,
        "X": 0.021545568481087685,
        "G": 0.0,
        "B": 0.003017280250787735
      },
      "extension": {
        "length": 5389.16696987915,
        "rating": 162.94881105422974
      }
    },
    {
      "class": "Branch",
      "id": "branch_25184_25185_1",
      "ports": {
        "bus1": 25185,
        "bus2": 25184
      },
      "params": {
        "R": 0.0005799053469672799,
        "X": 0.033921562135219574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25184_25186_1",
      "ports": {
        "bus1": 25184,
        "bus2": 25186
      },
      "params": {
        "R": 0.0002482594281900674,
        "X": 0.0010926766553893685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25184_25793_1",
      "ports": {
        "bus1": 25184,
        "bus2": 25793
      },
      "params": {
        "R": 0.0007147231954149902,
        "X": 0.008715135045349598,
        "G": 0.0,
        "B": 0.13503246009349823
      },
      "extension": {
        "length": 23486.208986206057,
        "rating": 1189.6018028259277
      }
    },
    {
      "class": "Branch",
      "id": "branch_25184_29999_1",
      "ports": {
        "bus1": 25184,
        "bus2": 29999
      },
      "params": {
        "R": 0.00220612995326519,
        "X": 0.024259492754936218,
        "G": 0.0,
        "B": 0.8505260348320008
      },
      "extension": {
        "length": 103911.0196201172,
        "rating": 1324.7514724731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_25187_25536_1",
      "ports": {
        "bus1": 25536,
        "bus2": 25187
      },
      "params": {
        "R": 0.01806080900132656,
        "X": 0.08460616320371628,
        "G": 0.0,
        "B": 0.009139565750956535
      },
      "extension": {
        "length": 18275.538481567382,
        "rating": 146.29629850387573
      }
    },
    {
      "class": "Branch",
      "id": "branch_25187_25752_1",
      "ports": {
        "bus1": 25752,
        "bus2": 25187
      },
      "params": {
        "R": 0.003126929048448801,
        "X": 0.01680682599544525,
        "G": 0.0,
        "B": 0.0022566828411072493
      },
      "extension": {
        "length": 4148.801075775146,
        "rating": 124.05457496643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_25188_25189_1",
      "ports": {
        "bus1": 25188,
        "bus2": 25189
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25190_25192_1",
      "ports": {
        "bus1": 25192,
        "bus2": 25190
      },
      "params": {
        "R": 0.010026807896792889,
        "X": 0.03333580121397972,
        "G": 0.0,
        "B": 0.005669392645359039
      },
      "extension": {
        "length": 9062.08644177246,
        "rating": 152.9652714729309
      }
    },
    {
      "class": "Branch",
      "id": "branch_25190_25192_2",
      "ports": {
        "bus1": 25192,
        "bus2": 25190
      },
      "params": {
        "R": 0.010026807896792889,
        "X": 0.03333580121397972,
        "G": 0.0,
        "B": 0.005669392645359039
      },
      "extension": {
        "length": 9062.08644177246,
        "rating": 152.9652714729309
      }
    },
    {
      "class": "Branch",
      "id": "branch_25190_25193_1",
      "ports": {
        "bus1": 25190,
        "bus2": 25193
      },
      "params": {
        "R": 0.008463269099593163,
        "X": 0.04042793810367584,
        "G": 0.0,
        "B": 0.0047722989693284035
      },
      "extension": {
        "length": 9616.935295349122,
        "rating": 123.50696325302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_25190_25201_1",
      "ports": {
        "bus1": 25201,
        "bus2": 25190
      },
      "params": {
        "R": 0.00836443156003952,
        "X": 0.03641485050320625,
        "G": 0.0,
        "B": 0.003865304635837674
      },
      "extension": {
        "length": 8362.018824279785,
        "rating": 149.30826425552368
      }
    },
    {
      "class": "Branch",
      "id": "branch_25191_25192_1",
      "ports": {
        "bus1": 25191,
        "bus2": 25192
      },
      "params": {
        "R": 0.00825614482164383,
        "X": 0.041344281286001205,
        "G": 0.0,
        "B": 0.002619805745780468
      },
      "extension": {
        "length": 8058.214042602539,
        "rating": 158.11355113983154
      }
    },
    {
      "class": "Branch",
      "id": "branch_25191_25192_2",
      "ports": {
        "bus1": 25191,
        "bus2": 25192
      },
      "params": {
        "R": 0.00825614482164383,
        "X": 0.041344281286001205,
        "G": 0.0,
        "B": 0.002619805745780468
      },
      "extension": {
        "length": 8058.214042602539,
        "rating": 158.11355113983154
      }
    },
    {
      "class": "Branch",
      "id": "branch_25191_25787_1",
      "ports": {
        "bus1": 25787,
        "bus2": 25191
      },
      "params": {
        "R": 0.008954375982284546,
        "X": 0.036743078380823135,
        "G": 0.0,
        "B": 0.003582215635105967
      },
      "extension": {
        "length": 8538.457519775391,
        "rating": 164.47657346725464
      }
    },
    {
      "class": "Branch",
      "id": "branch_25191_25787_2",
      "ports": {
        "bus1": 25787,
        "bus2": 25191
      },
      "params": {
        "R": 0.008954375982284546,
        "X": 0.036743078380823135,
        "G": 0.0,
        "B": 0.003582215635105967
      },
      "extension": {
        "length": 8538.457519775391,
        "rating": 164.47657346725464
      }
    },
    {
      "class": "Branch",
      "id": "branch_25193_25586_1",
      "ports": {
        "bus1": 25193,
        "bus2": 25586
      },
      "params": {
        "R": 0.011230938136577606,
        "X": 0.05229852348566055,
        "G": 0.0,
        "B": 0.005380753427743912
      },
      "extension": {
        "length": 11184.79699017334,
        "rating": 98.7966239452362
      }
    },
    {
      "class": "Branch",
      "id": "branch_25194_25461_1",
      "ports": {
        "bus1": 25461,
        "bus2": 25194
      },
      "params": {
        "R": 0.01941482350230217,
        "X": 0.0878540426492691,
        "G": 0.0,
        "B": 0.01234210841357708
      },
      "extension": {
        "length": 22026.40725366211,
        "rating": 96.60419225692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_25195_25196_1",
      "ports": {
        "bus1": 25195,
        "bus2": 25196
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25195_25199_1",
      "ports": {
        "bus1": 25195,
        "bus2": 25199
      },
      "params": {
        "R": 0.013563359156250954,
        "X": 0.047530435025691986,
        "G": 0.0,
        "B": 0.007800517138093711
      },
      "extension": {
        "length": 13692.86415637207,
        "rating": 153.5557508468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_25195_25199_2",
      "ports": {
        "bus1": 25195,
        "bus2": 25199
      },
      "params": {
        "R": 0.013563359156250954,
        "X": 0.047530435025691986,
        "G": 0.0,
        "B": 0.007800517138093711
      },
      "extension": {
        "length": 13692.86415637207,
        "rating": 153.5557508468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_25195_25586_1",
      "ports": {
        "bus1": 25195,
        "bus2": 25586
      },
      "params": {
        "R": 0.012692713178694248,
        "X": 0.05134929344058037,
        "G": 0.0,
        "B": 0.004690859001129866
      },
      "extension": {
        "length": 11048.579769836426,
        "rating": 114.75355625152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_25197_25198_1",
      "ports": {
        "bus1": 25197,
        "bus2": 25198
      },
      "params": {
        "R": 0.00026378995971754193,
        "X": 0.0010150698944926262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25198_25586_1",
      "ports": {
        "bus1": 25586,
        "bus2": 25198
      },
      "params": {
        "R": 0.008546127006411552,
        "X": 0.031915269792079926,
        "G": 0.0,
        "B": 0.004275246988981962
      },
      "extension": {
        "length": 8454.407045471191,
        "rating": 115.01810550689697
      }
    },
    {
      "class": "Branch",
      "id": "branch_25198_25752_1",
      "ports": {
        "bus1": 25198,
        "bus2": 25752
      },
      "params": {
        "R": 0.018244683742523193,
        "X": 0.06729886680841446,
        "G": 0.0,
        "B": 0.006427391432225703
      },
      "extension": {
        "length": 15311.990908081056,
        "rating": 124.60145950317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_25199_25777_1",
      "ports": {
        "bus1": 25199,
        "bus2": 25777
      },
      "params": {
        "R": 0.014307809062302113,
        "X": 0.06334622204303741,
        "G": 0.0,
        "B": 0.004342503845691681
      },
      "extension": {
        "length": 12409.992252136231,
        "rating": 152.65311002731323
      }
    },
    {
      "class": "Branch",
      "id": "branch_25199_25777_2",
      "ports": {
        "bus1": 25199,
        "bus2": 25777
      },
      "params": {
        "R": 0.014307809062302113,
        "X": 0.06334622204303741,
        "G": 0.0,
        "B": 0.004342503845691681
      },
      "extension": {
        "length": 12409.992252136231,
        "rating": 152.65311002731323
      }
    },
    {
      "class": "Branch",
      "id": "branch_25200_25201_1",
      "ports": {
        "bus1": 25201,
        "bus2": 25200
      },
      "params": {
        "R": 0.011504285037517548,
        "X": 0.047864146530628204,
        "G": 0.0,
        "B": 0.005796243902295828
      },
      "extension": {
        "length": 11310.831645996093,
        "rating": 145.22382020950317
      }
    },
    {
      "class": "Branch",
      "id": "branch_25200_25204_1",
      "ports": {
        "bus1": 25200,
        "bus2": 25204
      },
      "params": {
        "R": 0.01445484347641468,
        "X": 0.07398785650730133,
        "G": 0.0,
        "B": 0.007835001684725285
      },
      "extension": {
        "length": 17064.090333984375,
        "rating": 138.2417917251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_25201_25202_1",
      "ports": {
        "bus1": 25201,
        "bus2": 25202
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25203_25204_1",
      "ports": {
        "bus1": 25203,
        "bus2": 25204
      },
      "params": {
        "R": 0.0002431242901366204,
        "X": 0.0011164059396833181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25204_25482_1",
      "ports": {
        "bus1": 25204,
        "bus2": 25482
      },
      "params": {
        "R": 0.012237616814672947,
        "X": 0.058354124426841736,
        "G": 0.0,
        "B": 0.006894999649375676
      },
      "extension": {
        "length": 15048.254122558594,
        "rating": 129.6423077583313
      }
    },
    {
      "class": "Branch",
      "id": "branch_25205_25206_1",
      "ports": {
        "bus1": 25205,
        "bus2": 25206
      },
      "params": {
        "R": 0.00028787931660190225,
        "X": 0.0011028384324163198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25205_25207_1",
      "ports": {
        "bus1": 25207,
        "bus2": 25205
      },
      "params": {
        "R": 0.01644521951675415,
        "X": 0.06754519790410995,
        "G": 0.0,
        "B": 0.009433936327695847
      },
      "extension": {
        "length": 17920.886873291016,
        "rating": 126.78683996200562
      }
    },
    {
      "class": "Branch",
      "id": "branch_25205_29084_1",
      "ports": {
        "bus1": 29084,
        "bus2": 25205
      },
      "params": {
        "R": 0.0605984665453434,
        "X": 0.2242426574230194,
        "G": 0.0,
        "B": 0.01398489810526371
      },
      "extension": {
        "length": 37466.95371020508,
        "rating": 109.67094898223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_25207_25208_1",
      "ports": {
        "bus1": 25207,
        "bus2": 25208
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25207_25209_1",
      "ports": {
        "bus1": 25207,
        "bus2": 25209
      },
      "params": {
        "R": 0.015377975068986416,
        "X": 0.06773965805768967,
        "G": 0.0,
        "B": 0.008983833715319633
      },
      "extension": {
        "length": 18354.578633789064,
        "rating": 92.1065092086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_25207_29089_1",
      "ports": {
        "bus1": 25207,
        "bus2": 29089
      },
      "params": {
        "R": 0.03534623235464096,
        "X": 0.1619153618812561,
        "G": 0.0,
        "B": 0.020538147538900375
      },
      "extension": {
        "length": 41707.53868359375,
        "rating": 142.78839826583862
      }
    },
    {
      "class": "Branch",
      "id": "branch_25209_25210_1",
      "ports": {
        "bus1": 25209,
        "bus2": 25210
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25209_25211_1",
      "ports": {
        "bus1": 25209,
        "bus2": 25211
      },
      "params": {
        "R": 0.021359357982873917,
        "X": 0.11196936666965485,
        "G": 0.0,
        "B": 0.00992988795042038
      },
      "extension": {
        "length": 22900.03430053711,
        "rating": 134.8231077194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_25209_29089_1",
      "ports": {
        "bus1": 25209,
        "bus2": 29089
      },
      "params": {
        "R": 0.04079843685030937,
        "X": 0.18474209308624268,
        "G": 0.0,
        "B": 0.015212854370474815
      },
      "extension": {
        "length": 39585.19418261719,
        "rating": 138.08326721191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_25211_25212_1",
      "ports": {
        "bus1": 25211,
        "bus2": 25212
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25211_25213_1",
      "ports": {
        "bus1": 25213,
        "bus2": 25211
      },
      "params": {
        "R": 0.009848623536527157,
        "X": 0.034937456250190735,
        "G": 0.0,
        "B": 0.005330916028469801
      },
      "extension": {
        "length": 9672.125577758788,
        "rating": 129.30338382720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_25214_25215_1",
      "ports": {
        "bus1": 25214,
        "bus2": 25215
      },
      "params": {
        "R": 0.009455766528844833,
        "X": 0.044625986367464066,
        "G": 0.0,
        "B": 0.0036936192773282524
      },
      "extension": {
        "length": 9188.76647680664,
        "rating": 136.43969297409058
      }
    },
    {
      "class": "Branch",
      "id": "branch_25214_25388_1",
      "ports": {
        "bus1": 25388,
        "bus2": 25214
      },
      "params": {
        "R": 0.01771564409136772,
        "X": 0.06853342801332474,
        "G": 0.0,
        "B": 0.00849125999957323
      },
      "extension": {
        "length": 17109.575371582032,
        "rating": 132.9980731010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_25214_26357_1",
      "ports": {
        "bus1": 25214,
        "bus2": 26357
      },
      "params": {
        "R": 0.011959905736148357,
        "X": 0.04843580722808838,
        "G": 0.0,
        "B": 0.004806964658200741
      },
      "extension": {
        "length": 10818.031284118653,
        "rating": 119.72901821136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_25215_25350_1",
      "ports": {
        "bus1": 25215,
        "bus2": 25350
      },
      "params": {
        "R": 0.024821409955620766,
        "X": 0.1295592039823532,
        "G": 0.0,
        "B": 0.009861514903604984
      },
      "extension": {
        "length": 26622.3176081543,
        "rating": 127.42421627044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_25216_25217_1",
      "ports": {
        "bus1": 25217,
        "bus2": 25216
      },
      "params": {
        "R": 0.008127775974571705,
        "X": 0.03137236461043358,
        "G": 0.0,
        "B": 0.003092148806899786
      },
      "extension": {
        "length": 6754.310143066406,
        "rating": 125.54053068161011
      }
    },
    {
      "class": "Branch",
      "id": "branch_25216_25221_1",
      "ports": {
        "bus1": 25216,
        "bus2": 25221
      },
      "params": {
        "R": 0.018546409904956818,
        "X": 0.058647945523262024,
        "G": 0.0,
        "B": 0.008314951322972775
      },
      "extension": {
        "length": 15937.319622436524,
        "rating": 134.2002511024475
      }
    },
    {
      "class": "Branch",
      "id": "branch_25218_25228_1",
      "ports": {
        "bus1": 25228,
        "bus2": 25218
      },
      "params": {
        "R": 0.016842396929860115,
        "X": 0.0658363625407219,
        "G": 0.0,
        "B": 0.005380686372518539
      },
      "extension": {
        "length": 14014.783297485352,
        "rating": 111.81048154830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_25219_25220_1",
      "ports": {
        "bus1": 25219,
        "bus2": 25220
      },
      "params": {
        "R": 0.00022219124366529286,
        "X": 0.0011445577256381512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25220_25659_1",
      "ports": {
        "bus1": 25659,
        "bus2": 25220
      },
      "params": {
        "R": 0.008709185756742954,
        "X": 0.031782325357198715,
        "G": 0.0,
        "B": 0.0034591190051287413
      },
      "extension": {
        "length": 7427.907236755372,
        "rating": 140.3565526008606
      }
    },
    {
      "class": "Branch",
      "id": "branch_25221_25659_1",
      "ports": {
        "bus1": 25221,
        "bus2": 25659
      },
      "params": {
        "R": 0.005365312099456787,
        "X": 0.025604331865906715,
        "G": 0.0,
        "B": 0.005112076178193092
      },
      "extension": {
        "length": 7922.764984680176,
        "rating": 139.19909000396729
      }
    },
    {
      "class": "Branch",
      "id": "branch_25222_25223_1",
      "ports": {
        "bus1": 25223,
        "bus2": 25222
      },
      "params": {
        "R": 0.0016331345541402698,
        "X": 0.04546523094177246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25222_25224_1",
      "ports": {
        "bus1": 25222,
        "bus2": 25224
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25222_25653_1",
      "ports": {
        "bus1": 25222,
        "bus2": 25653
      },
      "params": {
        "R": 0.0018744939006865025,
        "X": 0.007381088566035032,
        "G": 0.0,
        "B": 0.000805575051344931
      },
      "extension": {
        "length": 1736.246195892334,
        "rating": 148.11581373214722
      }
    },
    {
      "class": "Branch",
      "id": "branch_25222_25653_2",
      "ports": {
        "bus1": 25222,
        "bus2": 25653
      },
      "params": {
        "R": 0.0018744939006865025,
        "X": 0.007381088566035032,
        "G": 0.0,
        "B": 0.000805575051344931
      },
      "extension": {
        "length": 1736.246195892334,
        "rating": 148.11581373214722
      }
    },
    {
      "class": "Branch",
      "id": "branch_25223_25698_1",
      "ports": {
        "bus1": 25223,
        "bus2": 25698
      },
      "params": {
        "R": 0.027698462828993797,
        "X": 0.06463581323623657,
        "G": 0.0,
        "B": 0.0014814850874245167
      },
      "extension": {
        "length": 7594.118091430664,
        "rating": 74.36667084693909
      }
    },
    {
      "class": "Branch",
      "id": "branch_25223_25698_2",
      "ports": {
        "bus1": 25223,
        "bus2": 25698
      },
      "params": {
        "R": 0.027698462828993797,
        "X": 0.06463581323623657,
        "G": 0.0,
        "B": 0.0014814850874245167
      },
      "extension": {
        "length": 7594.118091430664,
        "rating": 74.36667084693909
      }
    },
    {
      "class": "Branch",
      "id": "branch_25223_25698_3",
      "ports": {
        "bus1": 25223,
        "bus2": 25698
      },
      "params": {
        "R": 0.027698462828993797,
        "X": 0.06463581323623657,
        "G": 0.0,
        "B": 0.0014814850874245167
      },
      "extension": {
        "length": 7594.118091430664,
        "rating": 74.36667084693909
      }
    },
    {
      "class": "Branch",
      "id": "branch_25225_25226_1",
      "ports": {
        "bus1": 25225,
        "bus2": 25226
      },
      "params": {
        "R": 0.00023307093943003565,
        "X": 0.001021668897010386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25225_25611_1",
      "ports": {
        "bus1": 25611,
        "bus2": 25225
      },
      "params": {
        "R": 0.004012518096715212,
        "X": 0.016410985961556435,
        "G": 0.0,
        "B": 0.0020587691105902195
      },
      "extension": {
        "length": 4140.451817962647,
        "rating": 141.08456373214722
      }
    },
    {
      "class": "Branch",
      "id": "branch_25225_25700_1",
      "ports": {
        "bus1": 25225,
        "bus2": 25700
      },
      "params": {
        "R": 0.004577741492539644,
        "X": 0.018713347613811493,
        "G": 0.0,
        "B": 0.0017358651384711263
      },
      "extension": {
        "length": 3969.7309827575687,
        "rating": 122.6057767868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_25227_25228_1",
      "ports": {
        "bus1": 25228,
        "bus2": 25227
      },
      "params": {
        "R": 0.015967562794685364,
        "X": 0.07118366658687592,
        "G": 0.0,
        "B": 0.008224375545978546
      },
      "extension": {
        "length": 16911.248267944335,
        "rating": 118.20186376571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_25227_25231_1",
      "ports": {
        "bus1": 25231,
        "bus2": 25227
      },
      "params": {
        "R": 0.018144596368074417,
        "X": 0.07495417445898056,
        "G": 0.0,
        "B": 0.007426664233207703
      },
      "extension": {
        "length": 17657.31891467285,
        "rating": 126.99953317642212
      }
    },
    {
      "class": "Branch",
      "id": "branch_25229_25230_1",
      "ports": {
        "bus1": 25230,
        "bus2": 25229
      },
      "params": {
        "R": 0.001844944665208459,
        "X": 0.05283498018980026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25229_25231_1",
      "ports": {
        "bus1": 25229,
        "bus2": 25231
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25231_25765_1",
      "ports": {
        "bus1": 25231,
        "bus2": 25765
      },
      "params": {
        "R": 0.020828815177083015,
        "X": 0.061917003244161606,
        "G": 0.0,
        "B": 0.009697029367089272
      },
      "extension": {
        "length": 18788.46684741211,
        "rating": 151.6590118408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_25231_25765_2",
      "ports": {
        "bus1": 25231,
        "bus2": 25765
      },
      "params": {
        "R": 0.020828815177083015,
        "X": 0.061917003244161606,
        "G": 0.0,
        "B": 0.009697029367089272
      },
      "extension": {
        "length": 18788.46684741211,
        "rating": 151.6590118408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_25232_25239_1",
      "ports": {
        "bus1": 25232,
        "bus2": 25239
      },
      "params": {
        "R": 0.01769685186445713,
        "X": 0.06310665607452393,
        "G": 0.0,
        "B": 0.009488515555858612
      },
      "extension": {
        "length": 16993.826111206054,
        "rating": 103.61201763153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_25232_25335_1",
      "ports": {
        "bus1": 25335,
        "bus2": 25232
      },
      "params": {
        "R": 0.022910121828317642,
        "X": 0.08238045871257782,
        "G": 0.0,
        "B": 0.011782977730035782
      },
      "extension": {
        "length": 20793.56566772461,
        "rating": 113.63751888275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_25233_25234_1",
      "ports": {
        "bus1": 25234,
        "bus2": 25233
      },
      "params": {
        "R": 0.013031702488660812,
        "X": 0.06217847391963005,
        "G": 0.0,
        "B": 0.005122814793139696
      },
      "extension": {
        "length": 13006.298854248047,
        "rating": 127.0711898803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_25233_25235_1",
      "ports": {
        "bus1": 25235,
        "bus2": 25233
      },
      "params": {
        "R": 0.009251824580132961,
        "X": 0.04208115488290787,
        "G": 0.0,
        "B": 0.004731451626867056
      },
      "extension": {
        "length": 9702.797589294434,
        "rating": 131.99398517608643
      }
    },
    {
      "class": "Branch",
      "id": "branch_25233_25241_1",
      "ports": {
        "bus1": 25233,
        "bus2": 25241
      },
      "params": {
        "R": 0.012920093722641468,
        "X": 0.058054856956005096,
        "G": 0.0,
        "B": 0.011110668070614338
      },
      "extension": {
        "length": 16455.409487182616,
        "rating": 139.24319744110107
      }
    },
    {
      "class": "Branch",
      "id": "branch_25234_25470_1",
      "ports": {
        "bus1": 25234,
        "bus2": 25470
      },
      "params": {
        "R": 0.018255487084388733,
        "X": 0.08470942080020905,
        "G": 0.0,
        "B": 0.006254034582525492
      },
      "extension": {
        "length": 16326.05584790039,
        "rating": 135.301411151886
      }
    },
    {
      "class": "Branch",
      "id": "branch_25235_25471_1",
      "ports": {
        "bus1": 25235,
        "bus2": 25471
      },
      "params": {
        "R": 0.020898859947919846,
        "X": 0.08683830499649048,
        "G": 0.0,
        "B": 0.012734107673168182
      },
      "extension": {
        "length": 23115.506543701173,
        "rating": 136.15747690200806
      }
    },
    {
      "class": "Branch",
      "id": "branch_25236_25237_1",
      "ports": {
        "bus1": 25236,
        "bus2": 25237
      },
      "params": {
        "R": 0.01358333695679903,
        "X": 0.05173783749341965,
        "G": 0.0,
        "B": 0.00892081018537283
      },
      "extension": {
        "length": 14590.848321166992,
        "rating": 112.94957399368286
      }
    },
    {
      "class": "Branch",
      "id": "branch_25236_25238_1",
      "ports": {
        "bus1": 25238,
        "bus2": 25236
      },
      "params": {
        "R": 0.036875128746032715,
        "X": 0.12362048029899597,
        "G": 0.0,
        "B": 0.009755009785294533
      },
      "extension": {
        "length": 25470.930399169923,
        "rating": 118.83260011672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_25237_25361_1",
      "ports": {
        "bus1": 25361,
        "bus2": 25237
      },
      "params": {
        "R": 0.027244513854384422,
        "X": 0.1021653488278389,
        "G": 0.0,
        "B": 0.010756207630038261
      },
      "extension": {
        "length": 24270.634036010742,
        "rating": 117.35279560089111
      }
    },
    {
      "class": "Branch",
      "id": "branch_25238_25239_1",
      "ports": {
        "bus1": 25239,
        "bus2": 25238
      },
      "params": {
        "R": 0.021632716059684753,
        "X": 0.08899708837270737,
        "G": 0.0,
        "B": 0.010846266523003578
      },
      "extension": {
        "length": 22035.632876586915,
        "rating": 132.32518434524536
      }
    },
    {
      "class": "Branch",
      "id": "branch_25240_25246_1",
      "ports": {
        "bus1": 25246,
        "bus2": 25240
      },
      "params": {
        "R": 0.007004694081842899,
        "X": 0.027633391320705414,
        "G": 0.0,
        "B": 0.003786480985581875
      },
      "extension": {
        "length": 7483.528795166016,
        "rating": 123.14046621322632
      }
    },
    {
      "class": "Branch",
      "id": "branch_25240_25414_1",
      "ports": {
        "bus1": 25240,
        "bus2": 25414
      },
      "params": {
        "R": 0.011179851368069649,
        "X": 0.05153009667992592,
        "G": 0.0,
        "B": 0.007976618595421314
      },
      "extension": {
        "length": 15450.23558605957,
        "rating": 106.44437074661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_25241_25246_1",
      "ports": {
        "bus1": 25241,
        "bus2": 25246
      },
      "params": {
        "R": 0.006847496144473553,
        "X": 0.029900090768933296,
        "G": 0.0,
        "B": 0.003576137358322739
      },
      "extension": {
        "length": 7543.19452532959,
        "rating": 130.2748680114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_25242_25245_1",
      "ports": {
        "bus1": 25242,
        "bus2": 25245
      },
      "params": {
        "R": -0.0001449009869247675,
        "X": -0.00392213836312294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25242_25246_1",
      "ports": {
        "bus1": 25242,
        "bus2": 25246
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25242_25247_1",
      "ports": {
        "bus1": 25242,
        "bus2": 25247
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25243_25245_1",
      "ports": {
        "bus1": 25243,
        "bus2": 25245
      },
      "params": {
        "R": 0.0018908623605966568,
        "X": 0.05118132382631302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25244_25245_1",
      "ports": {
        "bus1": 25244,
        "bus2": 25245
      },
      "params": {
        "R": 0.0018908623605966568,
        "X": 0.05118132382631302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25248_25471_1",
      "ports": {
        "bus1": 25248,
        "bus2": 25471
      },
      "params": {
        "R": 0.017305772751569748,
        "X": 0.072445347905159,
        "G": 0.0,
        "B": 0.013222699984908104
      },
      "extension": {
        "length": 21663.48773144531,
        "rating": 133.802330493927
      }
    },
    {
      "class": "Branch",
      "id": "branch_25249_25250_1",
      "ports": {
        "bus1": 25250,
        "bus2": 25249
      },
      "params": {
        "R": 0.02315681055188179,
        "X": 0.09383480250835419,
        "G": 0.0,
        "B": 0.013898531906306744
      },
      "extension": {
        "length": 24364.497190429687,
        "rating": 139.60763216018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_25249_25368_1",
      "ports": {
        "bus1": 25249,
        "bus2": 25368
      },
      "params": {
        "R": 0.026890678331255913,
        "X": 0.11870084702968597,
        "G": 0.0,
        "B": 0.012159096077084541
      },
      "extension": {
        "length": 27971.821654541018,
        "rating": 126.07535123825073
      }
    },
    {
      "class": "Branch",
      "id": "branch_25249_25509_1",
      "ports": {
        "bus1": 25509,
        "bus2": 25249
      },
      "params": {
        "R": 0.014740895479917526,
        "X": 0.05753738433122635,
        "G": 0.0,
        "B": 0.00640264805406332
      },
      "extension": {
        "length": 14306.887607299805,
        "rating": 133.53952169418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_25250_25471_1",
      "ports": {
        "bus1": 25250,
        "bus2": 25471
      },
      "params": {
        "R": 0.008397028781473637,
        "X": 0.029010355472564697,
        "G": 0.0,
        "B": 0.002619413426145911
      },
      "extension": {
        "length": 6419.38404006958,
        "rating": 135.08062362670898
      }
    },
    {
      "class": "Branch",
      "id": "branch_25252_25254_1",
      "ports": {
        "bus1": 25252,
        "bus2": 25254
      },
      "params": {
        "R": 0.007279055658727884,
        "X": 0.030175575986504555,
        "G": 0.0,
        "B": 0.003929254598915577
      },
      "extension": {
        "length": 7446.8388718872075,
        "rating": 142.56763458251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_25252_25265_1",
      "ports": {
        "bus1": 25265,
        "bus2": 25252
      },
      "params": {
        "R": 0.00943709071725607,
        "X": 0.04816132038831711,
        "G": 0.0,
        "B": 0.003262779908254743
      },
      "extension": {
        "length": 9607.571541320802,
        "rating": 149.83900785446167
      }
    },
    {
      "class": "Branch",
      "id": "branch_25252_25265_2",
      "ports": {
        "bus1": 25265,
        "bus2": 25252
      },
      "params": {
        "R": 0.00943709071725607,
        "X": 0.04816132038831711,
        "G": 0.0,
        "B": 0.003262779908254743
      },
      "extension": {
        "length": 9607.571541320802,
        "rating": 149.83900785446167
      }
    },
    {
      "class": "Branch",
      "id": "branch_25252_25404_1",
      "ports": {
        "bus1": 25252,
        "bus2": 25404
      },
      "params": {
        "R": 0.01901479810476303,
        "X": 0.08199859410524368,
        "G": 0.0,
        "B": 0.006117291748523712
      },
      "extension": {
        "length": 15444.054986572266,
        "rating": 134.12799835205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_25253_25254_1",
      "ports": {
        "bus1": 25253,
        "bus2": 25254
      },
      "params": {
        "R": 0.00029297664877958596,
        "X": 0.0011360765201970935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25254_25270_1",
      "ports": {
        "bus1": 25254,
        "bus2": 25270
      },
      "params": {
        "R": 0.023346105590462685,
        "X": 0.07076374441385269,
        "G": 0.0,
        "B": 0.010397450067102909
      },
      "extension": {
        "length": 20076.70361022949,
        "rating": 121.54382467269897
      }
    },
    {
      "class": "Branch",
      "id": "branch_25254_25404_1",
      "ports": {
        "bus1": 25404,
        "bus2": 25254
      },
      "params": {
        "R": 0.010390541516244411,
        "X": 0.04524161294102669,
        "G": 0.0,
        "B": 0.006042334716767073
      },
      "extension": {
        "length": 11996.728547058106,
        "rating": 127.71768569946289
      }
    },
    {
      "class": "Branch",
      "id": "branch_25255_25271_1",
      "ports": {
        "bus1": 25255,
        "bus2": 25271
      },
      "params": {
        "R": 0.015860870480537415,
        "X": 0.055964596569538116,
        "G": 0.0,
        "B": 0.007615158800035715
      },
      "extension": {
        "length": 13812.37518713379,
        "rating": 128.22976112365723
      }
    },
    {
      "class": "Branch",
      "id": "branch_25255_25272_1",
      "ports": {
        "bus1": 25255,
        "bus2": 25272
      },
      "params": {
        "R": 0.01670747809112072,
        "X": 0.06109179928898811,
        "G": 0.0,
        "B": 0.0045418525114655495
      },
      "extension": {
        "length": 11884.321291992188,
        "rating": 117.42652654647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_25256_25257_1",
      "ports": {
        "bus1": 25256,
        "bus2": 25257
      },
      "params": {
        "R": 0.00029999978141859174,
        "X": 0.0011248019291087985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25257_25266_1",
      "ports": {
        "bus1": 25257,
        "bus2": 25266
      },
      "params": {
        "R": 0.003640965325757861,
        "X": 0.015895400196313858,
        "G": 0.0,
        "B": 0.0016328357160091398
      },
      "extension": {
        "length": 3814.7509541931154,
        "rating": 160.03628969192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_25257_25266_2",
      "ports": {
        "bus1": 25257,
        "bus2": 25266
      },
      "params": {
        "R": 0.003640965325757861,
        "X": 0.015895400196313858,
        "G": 0.0,
        "B": 0.0016328357160091398
      },
      "extension": {
        "length": 3814.7509541931154,
        "rating": 160.03628969192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_25257_25266_3",
      "ports": {
        "bus1": 25257,
        "bus2": 25266
      },
      "params": {
        "R": 0.003640965325757861,
        "X": 0.015895400196313858,
        "G": 0.0,
        "B": 0.0016328357160091398
      },
      "extension": {
        "length": 3814.7509541931154,
        "rating": 160.03628969192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_25257_25269_1",
      "ports": {
        "bus1": 25257,
        "bus2": 25269
      },
      "params": {
        "R": 0.016877712681889534,
        "X": 0.0576939657330513,
        "G": 0.0,
        "B": 0.005726298317313194
      },
      "extension": {
        "length": 13337.1397298584,
        "rating": 132.16592073440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_25257_25740_1",
      "ports": {
        "bus1": 25740,
        "bus2": 25257
      },
      "params": {
        "R": 0.00149464700371027,
        "X": 0.006681577302515507,
        "G": 0.0,
        "B": 0.00048525945749133825
      },
      "extension": {
        "length": 1358.0573353500367,
        "rating": 167.55378246307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_25257_25740_2",
      "ports": {
        "bus1": 25740,
        "bus2": 25257
      },
      "params": {
        "R": 0.00149464700371027,
        "X": 0.006681577302515507,
        "G": 0.0,
        "B": 0.00048525945749133825
      },
      "extension": {
        "length": 1358.0573353500367,
        "rating": 167.55378246307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_25257_25740_3",
      "ports": {
        "bus1": 25740,
        "bus2": 25257
      },
      "params": {
        "R": 0.00149464700371027,
        "X": 0.006681577302515507,
        "G": 0.0,
        "B": 0.00048525945749133825
      },
      "extension": {
        "length": 1358.0573353500367,
        "rating": 167.55378246307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_25258_25261_1",
      "ports": {
        "bus1": 25258,
        "bus2": 25261
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0008210130035877228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25258_25262_1",
      "ports": {
        "bus1": 25258,
        "bus2": 25262
      },
      "params": {
        "R": 0.0002532968937885016,
        "X": 0.001167226117104292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25258_25263_1",
      "ports": {
        "bus1": 25258,
        "bus2": 25263
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25259_25261_1",
      "ports": {
        "bus1": 25259,
        "bus2": 25261
      },
      "params": {
        "R": 0.0017719706520438194,
        "X": 0.04460727795958519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25260_25261_1",
      "ports": {
        "bus1": 25260,
        "bus2": 25261
      },
      "params": {
        "R": 0.0017719706520438194,
        "X": 0.04460727795958519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25262_25266_1",
      "ports": {
        "bus1": 25262,
        "bus2": 25266
      },
      "params": {
        "R": 0.00815868191421032,
        "X": 0.038206346333026886,
        "G": 0.0,
        "B": 0.008275261148810387
      },
      "extension": {
        "length": 13130.819439697267,
        "rating": 153.4864068031311
      }
    },
    {
      "class": "Branch",
      "id": "branch_25262_25266_2",
      "ports": {
        "bus1": 25262,
        "bus2": 25266
      },
      "params": {
        "R": 0.00815868191421032,
        "X": 0.038206346333026886,
        "G": 0.0,
        "B": 0.008275261148810387
      },
      "extension": {
        "length": 13130.819439697267,
        "rating": 153.4864068031311
      }
    },
    {
      "class": "Branch",
      "id": "branch_25264_25265_1",
      "ports": {
        "bus1": 25264,
        "bus2": 25265
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25265_25266_1",
      "ports": {
        "bus1": 25265,
        "bus2": 25266
      },
      "params": {
        "R": 0.005444125272333622,
        "X": 0.023493705317378044,
        "G": 0.0,
        "B": 0.004171791952103376
      },
      "extension": {
        "length": 7314.585246826172,
        "rating": 124.87775087356567
      }
    },
    {
      "class": "Branch",
      "id": "branch_25265_25740_1",
      "ports": {
        "bus1": 25265,
        "bus2": 25740
      },
      "params": {
        "R": 0.009585601277649403,
        "X": 0.03915449604392052,
        "G": 0.0,
        "B": 0.006913233548402786
      },
      "extension": {
        "length": 10872.295320739746,
        "rating": 148.51539134979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_25265_25740_2",
      "ports": {
        "bus1": 25265,
        "bus2": 25740
      },
      "params": {
        "R": 0.009585601277649403,
        "X": 0.03915449604392052,
        "G": 0.0,
        "B": 0.006913233548402786
      },
      "extension": {
        "length": 10872.295320739746,
        "rating": 148.51539134979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_25266_25267_1",
      "ports": {
        "bus1": 25266,
        "bus2": 25267
      },
      "params": {
        "R": 0.00022258239914663136,
        "X": 0.0011395966866984963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25268_25269_1",
      "ports": {
        "bus1": 25268,
        "bus2": 25269
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25269_25271_1",
      "ports": {
        "bus1": 25269,
        "bus2": 25271
      },
      "params": {
        "R": 0.017484843730926514,
        "X": 0.07727537304162979,
        "G": 0.0,
        "B": 0.010702854953706264
      },
      "extension": {
        "length": 21010.34862158203,
        "rating": 135.27891635894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_25269_25740_1",
      "ports": {
        "bus1": 25269,
        "bus2": 25740
      },
      "params": {
        "R": 0.01149492897093296,
        "X": 0.05663890391588211,
        "G": 0.0,
        "B": 0.005108777433633804
      },
      "extension": {
        "length": 11675.727210388184,
        "rating": 136.94127798080444
      }
    },
    {
      "class": "Branch",
      "id": "branch_25270_25272_1",
      "ports": {
        "bus1": 25272,
        "bus2": 25270
      },
      "params": {
        "R": 0.010468894615769386,
        "X": 0.05710912495851517,
        "G": 0.0,
        "B": 0.0035364776849746704
      },
      "extension": {
        "length": 10957.422450256348,
        "rating": 96.45193815231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_25273_25275_1",
      "ports": {
        "bus1": 25273,
        "bus2": 25275
      },
      "params": {
        "R": 0.011954383924603462,
        "X": 0.04825710505247116,
        "G": 0.0,
        "B": 0.008971977978944778
      },
      "extension": {
        "length": 14084.525691650391,
        "rating": 135.066819190979
      }
    },
    {
      "class": "Branch",
      "id": "branch_25273_25287_1",
      "ports": {
        "bus1": 25273,
        "bus2": 25287
      },
      "params": {
        "R": 0.02053300105035305,
        "X": 0.07893475890159607,
        "G": 0.0,
        "B": 0.007750778924673795
      },
      "extension": {
        "length": 17532.595736938478,
        "rating": 140.7220721244812
      }
    },
    {
      "class": "Branch",
      "id": "branch_25274_25275_1",
      "ports": {
        "bus1": 25275,
        "bus2": 25274
      },
      "params": {
        "R": 0.005025576800107956,
        "X": 0.01996172033250332,
        "G": 0.0,
        "B": 0.0024634141009300947
      },
      "extension": {
        "length": 4996.350505096436,
        "rating": 124.85936880111694
      }
    },
    {
      "class": "Branch",
      "id": "branch_25274_25277_1",
      "ports": {
        "bus1": 25277,
        "bus2": 25274
      },
      "params": {
        "R": 0.017220480367541313,
        "X": 0.0755542516708374,
        "G": 0.0,
        "B": 0.009458469226956367
      },
      "extension": {
        "length": 18441.556720092773,
        "rating": 127.15462446212769
      }
    },
    {
      "class": "Branch",
      "id": "branch_25276_25277_1",
      "ports": {
        "bus1": 25276,
        "bus2": 25277
      },
      "params": {
        "R": 0.0002941040729638189,
        "X": 0.0011634371476247907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25277_25278_1",
      "ports": {
        "bus1": 25277,
        "bus2": 25278
      },
      "params": {
        "R": 0.0056831007823348045,
        "X": 0.029502179473638535,
        "G": 0.0,
        "B": 0.003180867061018944
      },
      "extension": {
        "length": 7257.293836853028,
        "rating": 132.23929405212402
      }
    },
    {
      "class": "Branch",
      "id": "branch_25278_25279_1",
      "ports": {
        "bus1": 25278,
        "bus2": 25279
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25278_25287_1",
      "ports": {
        "bus1": 25278,
        "bus2": 25287
      },
      "params": {
        "R": 0.016422869637608528,
        "X": 0.07002399116754532,
        "G": 0.0,
        "B": 0.0070954919792711735
      },
      "extension": {
        "length": 15888.32912438965,
        "rating": 137.91348934173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_25280_25281_1",
      "ports": {
        "bus1": 25280,
        "bus2": 25281
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25280_25282_1",
      "ports": {
        "bus1": 25280,
        "bus2": 25282
      },
      "params": {
        "R": 0.012479244731366634,
        "X": 0.05985357612371445,
        "G": 0.0,
        "B": 0.004610300529748201
      },
      "extension": {
        "length": 11966.790165161134,
        "rating": 131.91887140274048
      }
    },
    {
      "class": "Branch",
      "id": "branch_25280_25412_1",
      "ports": {
        "bus1": 25280,
        "bus2": 25412
      },
      "params": {
        "R": 0.022409867495298386,
        "X": 0.11351395398378372,
        "G": 0.0,
        "B": 0.007963200099766254
      },
      "extension": {
        "length": 22505.14510180664,
        "rating": 143.90827417373657
      }
    },
    {
      "class": "Branch",
      "id": "branch_25283_25287_1",
      "ports": {
        "bus1": 25287,
        "bus2": 25283
      },
      "params": {
        "R": 0.006146539468318224,
        "X": 0.02835414558649063,
        "G": 0.0,
        "B": 0.002773983869701624
      },
      "extension": {
        "length": 6164.817241333008,
        "rating": 141.4836883544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_25283_25479_1",
      "ports": {
        "bus1": 25283,
        "bus2": 25479
      },
      "params": {
        "R": 0.019769538193941116,
        "X": 0.10410978645086288,
        "G": 0.0,
        "B": 0.006755850277841091
      },
      "extension": {
        "length": 17449.675635498046,
        "rating": 131.9311499595642
      }
    },
    {
      "class": "Branch",
      "id": "branch_25284_25285_1",
      "ports": {
        "bus1": 25284,
        "bus2": 25285
      },
      "params": {
        "R": 0.01852775737643242,
        "X": 0.07147014141082764,
        "G": 0.0,
        "B": 0.011377891525626183
      },
      "extension": {
        "length": 18671.637094848633,
        "rating": 123.16919565200806
      }
    },
    {
      "class": "Branch",
      "id": "branch_25284_25936_1",
      "ports": {
        "bus1": 25284,
        "bus2": 25936
      },
      "params": {
        "R": 0.02068035490810871,
        "X": 0.08681115508079529,
        "G": 0.0,
        "B": 0.005677124951034784
      },
      "extension": {
        "length": 16934.515684936523,
        "rating": 134.4099998474121
      }
    },
    {
      "class": "Branch",
      "id": "branch_25284_25947_1",
      "ports": {
        "bus1": 25947,
        "bus2": 25284
      },
      "params": {
        "R": 0.005390131380409002,
        "X": 0.021802682429552078,
        "G": 0.0,
        "B": 0.0026016547344624996
      },
      "extension": {
        "length": 5452.312452758789,
        "rating": 105.03723621368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_25285_25287_1",
      "ports": {
        "bus1": 25285,
        "bus2": 25287
      },
      "params": {
        "R": 0.014298844151198864,
        "X": 0.06138349324464798,
        "G": 0.0,
        "B": 0.006658362690359354
      },
      "extension": {
        "length": 14805.892357910157,
        "rating": 123.17856550216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_25286_25287_1",
      "ports": {
        "bus1": 25287,
        "bus2": 25286
      },
      "params": {
        "R": 0.0003745070716831833,
        "X": 0.024120043963193893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25286_25288_1",
      "ports": {
        "bus1": 25286,
        "bus2": 25288
      },
      "params": {
        "R": 0.00023749010870233178,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25286_25935_1",
      "ports": {
        "bus1": 25286,
        "bus2": 25935
      },
      "params": {
        "R": 0.00081815937301144,
        "X": 0.011041363701224327,
        "G": 0.0,
        "B": 0.24195587635040283
      },
      "extension": {
        "length": 35773.715017089846,
        "rating": 1180.1583290100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_25289_25290_1",
      "ports": {
        "bus1": 25289,
        "bus2": 25290
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25289_25291_1",
      "ports": {
        "bus1": 25289,
        "bus2": 25291
      },
      "params": {
        "R": 0.015171391889452934,
        "X": 0.07238448411226273,
        "G": 0.0,
        "B": 0.005963423289358616
      },
      "extension": {
        "length": 14476.049095825196,
        "rating": 120.05704641342163
      }
    },
    {
      "class": "Branch",
      "id": "branch_25291_25433_1",
      "ports": {
        "bus1": 25433,
        "bus2": 25291
      },
      "params": {
        "R": 0.0059552364982664585,
        "X": 0.03069622814655304,
        "G": 0.0,
        "B": 0.0039778342470526695
      },
      "extension": {
        "length": 7994.484188415528,
        "rating": 94.95580792427063
      }
    },
    {
      "class": "Branch",
      "id": "branch_25291_29279_1",
      "ports": {
        "bus1": 29279,
        "bus2": 25291
      },
      "params": {
        "R": 0.006307847797870636,
        "X": 0.02642005868256092,
        "G": 0.0,
        "B": 0.0020327598322182894
      },
      "extension": {
        "length": 5423.4971534729,
        "rating": 125.99549293518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_25292_25295_1",
      "ports": {
        "bus1": 25295,
        "bus2": 25292
      },
      "params": {
        "R": 0.02740645222365856,
        "X": 0.09936967492103577,
        "G": 0.0,
        "B": 0.010942161083221436
      },
      "extension": {
        "length": 23572.906205932617,
        "rating": 132.19969272613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_25292_25433_1",
      "ports": {
        "bus1": 25292,
        "bus2": 25433
      },
      "params": {
        "R": 0.012639002874493599,
        "X": 0.04880712553858757,
        "G": 0.0,
        "B": 0.006580006331205368
      },
      "extension": {
        "length": 11776.750927734376,
        "rating": 138.41650485992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_25293_25294_1",
      "ports": {
        "bus1": 25293,
        "bus2": 25294
      },
      "params": {
        "R": 0.01325523667037487,
        "X": 0.06026706472039223,
        "G": 0.0,
        "B": 0.006419204641133547
      },
      "extension": {
        "length": 13192.405959594727,
        "rating": 125.59713125228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_25293_25428_1",
      "ports": {
        "bus1": 25293,
        "bus2": 25428
      },
      "params": {
        "R": 0.014919043518602848,
        "X": 0.06493307650089264,
        "G": 0.0,
        "B": 0.006925259716808796
      },
      "extension": {
        "length": 15364.786150634765,
        "rating": 117.42273569107056
      }
    },
    {
      "class": "Branch",
      "id": "branch_25294_25716_1",
      "ports": {
        "bus1": 25294,
        "bus2": 25716
      },
      "params": {
        "R": 0.011688614264130592,
        "X": 0.04326086863875389,
        "G": 0.0,
        "B": 0.0042246864177286625
      },
      "extension": {
        "length": 9617.8224039917,
        "rating": 131.1631441116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_25295_25410_1",
      "ports": {
        "bus1": 25410,
        "bus2": 25295
      },
      "params": {
        "R": 0.012506965547800064,
        "X": 0.06806117296218872,
        "G": 0.0,
        "B": 0.005228307098150253
      },
      "extension": {
        "length": 13038.607719360352,
        "rating": 134.2800259590149
      }
    },
    {
      "class": "Branch",
      "id": "branch_25295_25491_1",
      "ports": {
        "bus1": 25295,
        "bus2": 25491
      },
      "params": {
        "R": 0.017502687871456146,
        "X": 0.08131866902112961,
        "G": 0.0,
        "B": 0.01230198610574007
      },
      "extension": {
        "length": 20513.641451660158,
        "rating": 116.97837114334106
      }
    },
    {
      "class": "Branch",
      "id": "branch_25296_25297_1",
      "ports": {
        "bus1": 25296,
        "bus2": 25297
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25296_25400_1",
      "ports": {
        "bus1": 25296,
        "bus2": 25400
      },
      "params": {
        "R": 0.013951336964964867,
        "X": 0.06373407691717148,
        "G": 0.0,
        "B": 0.007733236066997051
      },
      "extension": {
        "length": 16368.40991381836,
        "rating": 137.24499940872192
      }
    },
    {
      "class": "Branch",
      "id": "branch_25296_25420_1",
      "ports": {
        "bus1": 25296,
        "bus2": 25420
      },
      "params": {
        "R": 0.02961990423500538,
        "X": 0.10352158546447754,
        "G": 0.0,
        "B": 0.012770740315318108
      },
      "extension": {
        "length": 25153.558840942384,
        "rating": 122.74481058120728
      }
    },
    {
      "class": "Branch",
      "id": "branch_25296_25424_1",
      "ports": {
        "bus1": 25296,
        "bus2": 25424
      },
      "params": {
        "R": 0.040969058871269226,
        "X": 0.13397343456745148,
        "G": 0.0,
        "B": 0.014398072846233845
      },
      "extension": {
        "length": 33231.32917822266,
        "rating": 104.03172969818115
      }
    },
    {
      "class": "Branch",
      "id": "branch_25296_25429_1",
      "ports": {
        "bus1": 25296,
        "bus2": 25429
      },
      "params": {
        "R": 0.02225092053413391,
        "X": 0.08623743057250977,
        "G": 0.0,
        "B": 0.015137355774641037
      },
      "extension": {
        "length": 24612.568374023438,
        "rating": 119.06590461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_25296_25433_1",
      "ports": {
        "bus1": 25296,
        "bus2": 25433
      },
      "params": {
        "R": 0.021930331364274025,
        "X": 0.09453359246253967,
        "G": 0.0,
        "B": 0.013062439858913422
      },
      "extension": {
        "length": 24202.65204602051,
        "rating": 124.74653720855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_25296_25716_1",
      "ports": {
        "bus1": 25296,
        "bus2": 25716
      },
      "params": {
        "R": 0.014446153305470943,
        "X": 0.06101897731423378,
        "G": 0.0,
        "B": 0.00761265167966485
      },
      "extension": {
        "length": 15714.345325561524,
        "rating": 129.65563535690308
      }
    },
    {
      "class": "Branch",
      "id": "branch_25298_25400_1",
      "ports": {
        "bus1": 25400,
        "bus2": 25298
      },
      "params": {
        "R": 0.028456132858991623,
        "X": 0.11501071602106094,
        "G": 0.0,
        "B": 0.00948805920779705
      },
      "extension": {
        "length": 21361.12028063965,
        "rating": 123.9736795425415
      }
    },
    {
      "class": "Branch",
      "id": "branch_25298_25409_1",
      "ports": {
        "bus1": 25298,
        "bus2": 25409
      },
      "params": {
        "R": 0.022488173097372055,
        "X": 0.06817283481359482,
        "G": 0.0,
        "B": 0.009289721958339214
      },
      "extension": {
        "length": 17120.077939819337,
        "rating": 118.59701871871948
      }
    },
    {
      "class": "Branch",
      "id": "branch_25299_25300_1",
      "ports": {
        "bus1": 25299,
        "bus2": 25300
      },
      "params": {
        "R": 0.011586430482566357,
        "X": 0.0501815527677536,
        "G": 0.0,
        "B": 0.008748108521103859
      },
      "extension": {
        "length": 15278.66754675293,
        "rating": 127.78517007827759
      }
    },
    {
      "class": "Branch",
      "id": "branch_25299_25489_1",
      "ports": {
        "bus1": 25489,
        "bus2": 25299
      },
      "params": {
        "R": 0.021730072796344757,
        "X": 0.09132841974496841,
        "G": 0.0,
        "B": 0.012008855119347572
      },
      "extension": {
        "length": 21973.423231933593,
        "rating": 117.76667833328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_25300_25301_1",
      "ports": {
        "bus1": 25300,
        "bus2": 25301
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25300_28762_1",
      "ports": {
        "bus1": 25300,
        "bus2": 28762
      },
      "params": {
        "R": 0.011896291747689247,
        "X": 0.05029547959566116,
        "G": 0.0,
        "B": 0.005604886449873447
      },
      "extension": {
        "length": 12171.963199768066,
        "rating": 127.92909145355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_25300_29971_1",
      "ports": {
        "bus1": 25300,
        "bus2": 29971
      },
      "params": {
        "R": 0.011103557422757149,
        "X": 0.055491719394922256,
        "G": 0.0,
        "B": 0.004522427450865507
      },
      "extension": {
        "length": 11310.398835205078,
        "rating": 141.4880633354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_25302_25303_1",
      "ports": {
        "bus1": 25303,
        "bus2": 25302
      },
      "params": {
        "R": 0.008899722248315811,
        "X": 0.04069516807794571,
        "G": 0.0,
        "B": 0.004957951605319977
      },
      "extension": {
        "length": 10243.497980895996,
        "rating": 123.16555976867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_25302_25526_1",
      "ports": {
        "bus1": 25526,
        "bus2": 25302
      },
      "params": {
        "R": 0.013445702381432056,
        "X": 0.05342325195670128,
        "G": 0.0,
        "B": 0.0049931351095438
      },
      "extension": {
        "length": 11518.305330871583,
        "rating": 130.50107955932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_25304_25305_1",
      "ports": {
        "bus1": 25304,
        "bus2": 25305
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25304_25309_1",
      "ports": {
        "bus1": 25304,
        "bus2": 25309
      },
      "params": {
        "R": 0.05457170307636261,
        "X": 0.22672535479068756,
        "G": 0.0,
        "B": 0.017214488238096237
      },
      "extension": {
        "length": 43356.75038964844,
        "rating": 120.28303146362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_25304_25500_1",
      "ports": {
        "bus1": 25304,
        "bus2": 25500
      },
      "params": {
        "R": 0.017984630540013313,
        "X": 0.06746237725019455,
        "G": 0.0,
        "B": 0.006486349273473024
      },
      "extension": {
        "length": 14939.257938354493,
        "rating": 111.8191123008728
      }
    },
    {
      "class": "Branch",
      "id": "branch_25306_25324_1",
      "ports": {
        "bus1": 25306,
        "bus2": 25324
      },
      "params": {
        "R": 0.006420755293220282,
        "X": 0.031110504642128944,
        "G": 0.0,
        "B": 0.00398718798533082
      },
      "extension": {
        "length": 8329.686169921875,
        "rating": 122.1689224243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_25306_25325_1",
      "ports": {
        "bus1": 25306,
        "bus2": 25325
      },
      "params": {
        "R": 0.006324299145489931,
        "X": 0.02889787219464779,
        "G": 0.0,
        "B": 0.0034724019933491945
      },
      "extension": {
        "length": 6972.483616699219,
        "rating": 127.11188793182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_25307_25323_1",
      "ports": {
        "bus1": 25323,
        "bus2": 25307
      },
      "params": {
        "R": 0.007162543013691902,
        "X": 0.03066813386976719,
        "G": 0.0,
        "B": 0.002655148971825838
      },
      "extension": {
        "length": 6171.107578308106,
        "rating": 122.48049974441528
      }
    },
    {
      "class": "Branch",
      "id": "branch_25307_25324_1",
      "ports": {
        "bus1": 25324,
        "bus2": 25307
      },
      "params": {
        "R": 0.007099466864019632,
        "X": 0.03714001178741455,
        "G": 0.0,
        "B": 0.0031841134186834097
      },
      "extension": {
        "length": 8022.144174499512,
        "rating": 93.55831742286682
      }
    },
    {
      "class": "Branch",
      "id": "branch_25308_25310_1",
      "ports": {
        "bus1": 25310,
        "bus2": 25308
      },
      "params": {
        "R": 0.006476417649537325,
        "X": 0.026307035237550735,
        "G": 0.0,
        "B": 0.003608165541663766
      },
      "extension": {
        "length": 7119.326955871582,
        "rating": 131.46873712539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_25310_25311_1",
      "ports": {
        "bus1": 25311,
        "bus2": 25310
      },
      "params": {
        "R": 0.008382817730307579,
        "X": 0.03543415293097496,
        "G": 0.0,
        "B": 0.003016730537638068
      },
      "extension": {
        "length": 6897.46921875,
        "rating": 151.76833868026733
      }
    },
    {
      "class": "Branch",
      "id": "branch_25310_25318_1",
      "ports": {
        "bus1": 25310,
        "bus2": 25318
      },
      "params": {
        "R": 0.03516499698162079,
        "X": 0.139494389295578,
        "G": 0.0,
        "B": 0.013744950294494629
      },
      "extension": {
        "length": 32701.310925292968,
        "rating": 134.05431509017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_25311_25312_1",
      "ports": {
        "bus1": 25311,
        "bus2": 25312
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25311_25313_1",
      "ports": {
        "bus1": 25313,
        "bus2": 25311
      },
      "params": {
        "R": 0.011923990212380886,
        "X": 0.04335528239607811,
        "G": 0.0,
        "B": 0.004500873386859894
      },
      "extension": {
        "length": 10559.12601763916,
        "rating": 161.66118383407593
      }
    },
    {
      "class": "Branch",
      "id": "branch_25311_25313_2",
      "ports": {
        "bus1": 25313,
        "bus2": 25311
      },
      "params": {
        "R": 0.011923990212380886,
        "X": 0.04335528239607811,
        "G": 0.0,
        "B": 0.004500873386859894
      },
      "extension": {
        "length": 10559.12601763916,
        "rating": 161.66118383407593
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25314_1",
      "ports": {
        "bus1": 25313,
        "bus2": 25314
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25315_1",
      "ports": {
        "bus1": 25315,
        "bus2": 25313
      },
      "params": {
        "R": 0.005508653353899717,
        "X": 0.023487301543354988,
        "G": 0.0,
        "B": 0.0028423063922673464
      },
      "extension": {
        "length": 5703.9907766418455,
        "rating": 107.71235227584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25320_1",
      "ports": {
        "bus1": 25313,
        "bus2": 25320
      },
      "params": {
        "R": 0.022579513490200043,
        "X": 0.07882393151521683,
        "G": 0.0,
        "B": 0.019943974912166595
      },
      "extension": {
        "length": 25852.706351806642,
        "rating": 149.29192066192627
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25323_1",
      "ports": {
        "bus1": 25313,
        "bus2": 25323
      },
      "params": {
        "R": 0.016569972038269043,
        "X": 0.06816517561674118,
        "G": 0.0,
        "B": 0.02000301703810692
      },
      "extension": {
        "length": 26340.253894775393,
        "rating": 143.90004873275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25325_1",
      "ports": {
        "bus1": 25313,
        "bus2": 25325
      },
      "params": {
        "R": 0.009951017796993256,
        "X": 0.0500827319920063,
        "G": 0.0,
        "B": 0.003995425533503294
      },
      "extension": {
        "length": 10603.826777526856,
        "rating": 143.93504858016968
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25601_1",
      "ports": {
        "bus1": 25601,
        "bus2": 25313
      },
      "params": {
        "R": 0.003697782289236784,
        "X": 0.0147816501557827,
        "G": 0.0,
        "B": 0.001931624719873071
      },
      "extension": {
        "length": 3926.3493749084473,
        "rating": 169.09090280532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25601_2",
      "ports": {
        "bus1": 25601,
        "bus2": 25313
      },
      "params": {
        "R": 0.003697782289236784,
        "X": 0.0147816501557827,
        "G": 0.0,
        "B": 0.001931624719873071
      },
      "extension": {
        "length": 3926.3493749084473,
        "rating": 169.09090280532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_25313_25601_3",
      "ports": {
        "bus1": 25601,
        "bus2": 25313
      },
      "params": {
        "R": 0.003697782289236784,
        "X": 0.0147816501557827,
        "G": 0.0,
        "B": 0.001931624719873071
      },
      "extension": {
        "length": 3926.3493749084473,
        "rating": 169.09090280532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_25315_25328_1",
      "ports": {
        "bus1": 25315,
        "bus2": 25328
      },
      "params": {
        "R": 0.016679348424077034,
        "X": 0.07845262438058853,
        "G": 0.0,
        "B": 0.008295822888612747
      },
      "extension": {
        "length": 18101.810992675782,
        "rating": 147.78296947479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_25315_25500_1",
      "ports": {
        "bus1": 25315,
        "bus2": 25500
      },
      "params": {
        "R": 0.013428755104541779,
        "X": 0.06872180849313736,
        "G": 0.0,
        "B": 0.017839988693594933
      },
      "extension": {
        "length": 26315.117103515626,
        "rating": 131.741201877594
      }
    },
    {
      "class": "Branch",
      "id": "branch_25315_25601_1",
      "ports": {
        "bus1": 25601,
        "bus2": 25315
      },
      "params": {
        "R": 0.0042246426455676556,
        "X": 0.02008531242609024,
        "G": 0.0,
        "B": 0.002000834560021758
      },
      "extension": {
        "length": 4207.733176300049,
        "rating": 153.33480834960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_25315_25601_2",
      "ports": {
        "bus1": 25601,
        "bus2": 25315
      },
      "params": {
        "R": 0.0042246426455676556,
        "X": 0.02008531242609024,
        "G": 0.0,
        "B": 0.002000834560021758
      },
      "extension": {
        "length": 4207.733176300049,
        "rating": 153.33480834960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_25316_25317_1",
      "ports": {
        "bus1": 25316,
        "bus2": 25317
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25316_25318_1",
      "ports": {
        "bus1": 25318,
        "bus2": 25316
      },
      "params": {
        "R": 0.010879792273044586,
        "X": 0.04878551512956619,
        "G": 0.0,
        "B": 0.00500490004196763
      },
      "extension": {
        "length": 11247.168555175782,
        "rating": 111.84521913528442
      }
    },
    {
      "class": "Branch",
      "id": "branch_25318_25399_1",
      "ports": {
        "bus1": 25318,
        "bus2": 25399
      },
      "params": {
        "R": 0.030256012454628944,
        "X": 0.11927994340658188,
        "G": 0.0,
        "B": 0.015117588452994823
      },
      "extension": {
        "length": 29768.185959960938,
        "rating": 91.67553782463074
      }
    },
    {
      "class": "Branch",
      "id": "branch_25319_25323_1",
      "ports": {
        "bus1": 25323,
        "bus2": 25319
      },
      "params": {
        "R": 0.013390305452048779,
        "X": 0.04326627776026726,
        "G": 0.0,
        "B": 0.004860245157033205
      },
      "extension": {
        "length": 9636.458592041015,
        "rating": 106.014084815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_25320_25321_1",
      "ports": {
        "bus1": 25320,
        "bus2": 25321
      },
      "params": {
        "R": 0.0002578705607447773,
        "X": 0.001101720379665494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25322_25323_1",
      "ports": {
        "bus1": 25322,
        "bus2": 25323
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25324_25328_1",
      "ports": {
        "bus1": 25324,
        "bus2": 25328
      },
      "params": {
        "R": 0.009602563455700874,
        "X": 0.034018624573946,
        "G": 0.0,
        "B": 0.0034214865881949663
      },
      "extension": {
        "length": 7428.454389404297,
        "rating": 120.57536840438843
      }
    },
    {
      "class": "Branch",
      "id": "branch_25325_25326_1",
      "ports": {
        "bus1": 25325,
        "bus2": 25326
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25327_25328_1",
      "ports": {
        "bus1": 25327,
        "bus2": 25328
      },
      "params": {
        "R": 0.004764142911881208,
        "X": 0.019652483984827995,
        "G": 0.0,
        "B": 0.0029458855278789997
      },
      "extension": {
        "length": 5265.721121154786,
        "rating": 125.12822151184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_25329_25330_1",
      "ports": {
        "bus1": 25329,
        "bus2": 25330
      },
      "params": {
        "R": 0.00957869365811348,
        "X": 0.05231942608952522,
        "G": 0.0,
        "B": 0.007875119335949421
      },
      "extension": {
        "length": 14511.060726196289,
        "rating": 126.06896162033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_25331_25508_1",
      "ports": {
        "bus1": 25508,
        "bus2": 25331
      },
      "params": {
        "R": 0.017045266926288605,
        "X": 0.0719701424241066,
        "G": 0.0,
        "B": 0.009582889266312122
      },
      "extension": {
        "length": 17898.544934692385,
        "rating": 118.7167763710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_25331_25750_1",
      "ports": {
        "bus1": 25331,
        "bus2": 25750
      },
      "params": {
        "R": 0.005520911887288094,
        "X": 0.026240650564432144,
        "G": 0.0,
        "B": 0.005247823428362608
      },
      "extension": {
        "length": 8460.92376397705,
        "rating": 112.00799942016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_25332_25728_1",
      "ports": {
        "bus1": 25332,
        "bus2": 25728
      },
      "params": {
        "R": 0.015411389991641045,
        "X": 0.07047814130783081,
        "G": 0.0,
        "B": 0.007275329902768134
      },
      "extension": {
        "length": 17066.222157348635,
        "rating": 126.0596752166748
      }
    },
    {
      "class": "Branch",
      "id": "branch_25333_25624_1",
      "ports": {
        "bus1": 25624,
        "bus2": 25333
      },
      "params": {
        "R": 0.004809912294149399,
        "X": 0.015725884586572647,
        "G": 0.0,
        "B": 0.001880330964922905
      },
      "extension": {
        "length": 4143.124654815674,
        "rating": 129.0252447128296
      }
    },
    {
      "class": "Branch",
      "id": "branch_25335_25336_1",
      "ports": {
        "bus1": 25335,
        "bus2": 25336
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25335_25337_1",
      "ports": {
        "bus1": 25337,
        "bus2": 25335
      },
      "params": {
        "R": 0.012867642566561699,
        "X": 0.04863385483622551,
        "G": 0.0,
        "B": 0.00712266145274043
      },
      "extension": {
        "length": 14320.430594604493,
        "rating": 129.8967719078064
      }
    },
    {
      "class": "Branch",
      "id": "branch_25335_25508_1",
      "ports": {
        "bus1": 25335,
        "bus2": 25508
      },
      "params": {
        "R": 0.015974657610058784,
        "X": 0.06788253784179688,
        "G": 0.0,
        "B": 0.012985836714506151
      },
      "extension": {
        "length": 21257.839654541018,
        "rating": 135.61471700668335
      }
    },
    {
      "class": "Branch",
      "id": "branch_25337_25360_1",
      "ports": {
        "bus1": 25337,
        "bus2": 25360
      },
      "params": {
        "R": 0.020466817542910576,
        "X": 0.08450952917337418,
        "G": 0.0,
        "B": 0.011900867335498333
      },
      "extension": {
        "length": 21662.67582751465,
        "rating": 120.38681507110596
      }
    },
    {
      "class": "Branch",
      "id": "branch_25338_25340_1",
      "ports": {
        "bus1": 25338,
        "bus2": 25340
      },
      "params": {
        "R": 0.008623532019555569,
        "X": 0.04035036265850067,
        "G": 0.0,
        "B": 0.004051692318171263
      },
      "extension": {
        "length": 8355.139895324708,
        "rating": 124.07763004302979
      }
    },
    {
      "class": "Branch",
      "id": "branch_25339_25340_1",
      "ports": {
        "bus1": 25340,
        "bus2": 25339
      },
      "params": {
        "R": 0.005963184405118227,
        "X": 0.027202559635043144,
        "G": 0.0,
        "B": 0.0021267211996018887
      },
      "extension": {
        "length": 5583.45949420166,
        "rating": 129.0180802345276
      }
    },
    {
      "class": "Branch",
      "id": "branch_25340_25341_1",
      "ports": {
        "bus1": 25340,
        "bus2": 25341
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25342_25343_1",
      "ports": {
        "bus1": 25342,
        "bus2": 25343
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25342_25344_1",
      "ports": {
        "bus1": 25344,
        "bus2": 25342
      },
      "params": {
        "R": 0.009624635800719261,
        "X": 0.03475149720907211,
        "G": 0.0,
        "B": 0.004533726722002029
      },
      "extension": {
        "length": 9278.49720904541,
        "rating": 141.36688709259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_25342_25344_2",
      "ports": {
        "bus1": 25344,
        "bus2": 25342
      },
      "params": {
        "R": 0.009624635800719261,
        "X": 0.03475149720907211,
        "G": 0.0,
        "B": 0.004533726722002029
      },
      "extension": {
        "length": 9278.49720904541,
        "rating": 141.36688709259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_25345_25695_1",
      "ports": {
        "bus1": 25345,
        "bus2": 25695
      },
      "params": {
        "R": 0.0008778669871389866,
        "X": 0.011227955110371113,
        "G": 0.0,
        "B": 0.20903491973876953
      },
      "extension": {
        "length": 32570.331943359375,
        "rating": 1338.571834564209
      }
    },
    {
      "class": "Branch",
      "id": "branch_25345_25695_2",
      "ports": {
        "bus1": 25345,
        "bus2": 25695
      },
      "params": {
        "R": 0.0008778669871389866,
        "X": 0.011227955110371113,
        "G": 0.0,
        "B": 0.20903491973876953
      },
      "extension": {
        "length": 32570.331943359375,
        "rating": 1338.571834564209
      }
    },
    {
      "class": "Branch",
      "id": "branch_25346_25347_1",
      "ports": {
        "bus1": 25346,
        "bus2": 25347
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25346_25349_1",
      "ports": {
        "bus1": 25349,
        "bus2": 25346
      },
      "params": {
        "R": 0.015596686862409115,
        "X": 0.07402215152978897,
        "G": 0.0,
        "B": 0.00923391617834568
      },
      "extension": {
        "length": 19635.73694494629,
        "rating": 100.7895827293396
      }
    },
    {
      "class": "Branch",
      "id": "branch_25349_25504_1",
      "ports": {
        "bus1": 25349,
        "bus2": 25504
      },
      "params": {
        "R": 0.010604220442473888,
        "X": 0.045086417347192764,
        "G": 0.0,
        "B": 0.004199240822345018
      },
      "extension": {
        "length": 9839.884268188476,
        "rating": 119.36615705490112
      }
    },
    {
      "class": "Branch",
      "id": "branch_25350_25351_1",
      "ports": {
        "bus1": 25350,
        "bus2": 25351
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25350_25387_1",
      "ports": {
        "bus1": 25350,
        "bus2": 25387
      },
      "params": {
        "R": 0.016133075580000877,
        "X": 0.0625416487455368,
        "G": 0.0,
        "B": 0.007848790846765041
      },
      "extension": {
        "length": 16410.90364562988,
        "rating": 120.51365375518799
      }
    },
    {
      "class": "Branch",
      "id": "branch_25350_25578_1",
      "ports": {
        "bus1": 25350,
        "bus2": 25578
      },
      "params": {
        "R": 0.015454176813364029,
        "X": 0.053231555968523026,
        "G": 0.0,
        "B": 0.0076803783886134624
      },
      "extension": {
        "length": 14173.511283325195,
        "rating": 132.33660459518433
      }
    },
    {
      "class": "Branch",
      "id": "branch_25352_25361_1",
      "ports": {
        "bus1": 25361,
        "bus2": 25352
      },
      "params": {
        "R": 0.013589401729404926,
        "X": 0.05408977344632149,
        "G": 0.0,
        "B": 0.0071258731186389914
      },
      "extension": {
        "length": 13033.146936401368,
        "rating": 122.4003553390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_25353_25357_1",
      "ports": {
        "bus1": 25353,
        "bus2": 25357
      },
      "params": {
        "R": 0.007280554156750441,
        "X": 0.033907562494277954,
        "G": 0.0,
        "B": 0.0035555062349885706
      },
      "extension": {
        "length": 7918.443015930176,
        "rating": 125.48197507858276
      }
    },
    {
      "class": "Branch",
      "id": "branch_25353_25359_1",
      "ports": {
        "bus1": 25353,
        "bus2": 25359
      },
      "params": {
        "R": 0.012885663658380508,
        "X": 0.04440179467201233,
        "G": 0.0,
        "B": 0.005358867347240448
      },
      "extension": {
        "length": 10450.828930297852,
        "rating": 107.39685297012329
      }
    },
    {
      "class": "Branch",
      "id": "branch_25354_25355_1",
      "ports": {
        "bus1": 25354,
        "bus2": 25355
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25354_25356_1",
      "ports": {
        "bus1": 25354,
        "bus2": 25356
      },
      "params": {
        "R": 0.009831681847572327,
        "X": 0.047215551137924194,
        "G": 0.0,
        "B": 0.0026201140135526657
      },
      "extension": {
        "length": 8487.98671673584,
        "rating": 132.63568878173828
      }
    },
    {
      "class": "Branch",
      "id": "branch_25354_25357_1",
      "ports": {
        "bus1": 25354,
        "bus2": 25357
      },
      "params": {
        "R": 0.012222832068800926,
        "X": 0.07343608140945435,
        "G": 0.0,
        "B": 0.008031265810132027
      },
      "extension": {
        "length": 17319.232295288086,
        "rating": 136.27227544784546
      }
    },
    {
      "class": "Branch",
      "id": "branch_25357_25358_1",
      "ports": {
        "bus1": 25357,
        "bus2": 25358
      },
      "params": {
        "R": 0.00021943674073554575,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25357_25360_1",
      "ports": {
        "bus1": 25357,
        "bus2": 25360
      },
      "params": {
        "R": 0.01875540241599083,
        "X": 0.0823027715086937,
        "G": 0.0,
        "B": 0.00815031211823225
      },
      "extension": {
        "length": 17941.68481311035,
        "rating": 109.57838296890259
      }
    },
    {
      "class": "Branch",
      "id": "branch_25359_25360_1",
      "ports": {
        "bus1": 25359,
        "bus2": 25360
      },
      "params": {
        "R": 0.006974124349653721,
        "X": 0.0317094624042511,
        "G": 0.0,
        "B": 0.002771716332063079
      },
      "extension": {
        "length": 6654.678480285645,
        "rating": 117.05423593521118
      }
    },
    {
      "class": "Branch",
      "id": "branch_25361_25362_1",
      "ports": {
        "bus1": 25361,
        "bus2": 25362
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25364_25369_1",
      "ports": {
        "bus1": 25364,
        "bus2": 25369
      },
      "params": {
        "R": 0.009987120516598225,
        "X": 0.03889100253582001,
        "G": 0.0,
        "B": 0.003502958454191685
      },
      "extension": {
        "length": 9055.366363586427,
        "rating": 145.76016664505005
      }
    },
    {
      "class": "Branch",
      "id": "branch_25364_25381_1",
      "ports": {
        "bus1": 25364,
        "bus2": 25381
      },
      "params": {
        "R": 0.011600296013057232,
        "X": 0.05528746172785759,
        "G": 0.0,
        "B": 0.009795691817998886
      },
      "extension": {
        "length": 16416.478003051758,
        "rating": 143.30174922943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_25365_25366_1",
      "ports": {
        "bus1": 25365,
        "bus2": 25366
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25366_25380_1",
      "ports": {
        "bus1": 25366,
        "bus2": 25380
      },
      "params": {
        "R": 0.019544629380106926,
        "X": 0.0762334018945694,
        "G": 0.0,
        "B": 0.015072619542479513
      },
      "extension": {
        "length": 22063.03194836426,
        "rating": 142.4801230430603
      }
    },
    {
      "class": "Branch",
      "id": "branch_25367_25369_1",
      "ports": {
        "bus1": 25369,
        "bus2": 25367
      },
      "params": {
        "R": 0.003148315940052271,
        "X": 0.013179244473576546,
        "G": 0.0,
        "B": 0.0014342048671096563
      },
      "extension": {
        "length": 3216.699295806885,
        "rating": 147.6831078529358
      }
    },
    {
      "class": "Branch",
      "id": "branch_25367_25369_2",
      "ports": {
        "bus1": 25369,
        "bus2": 25367
      },
      "params": {
        "R": 0.003148315940052271,
        "X": 0.013179244473576546,
        "G": 0.0,
        "B": 0.0014342048671096563
      },
      "extension": {
        "length": 3216.699295806885,
        "rating": 147.6831078529358
      }
    },
    {
      "class": "Branch",
      "id": "branch_25367_25380_1",
      "ports": {
        "bus1": 25367,
        "bus2": 25380
      },
      "params": {
        "R": 0.005980964284390211,
        "X": 0.028211090713739395,
        "G": 0.0,
        "B": 0.0025381038431078196
      },
      "extension": {
        "length": 6305.075947540284,
        "rating": 145.60227394104004
      }
    },
    {
      "class": "Branch",
      "id": "branch_25368_25381_1",
      "ports": {
        "bus1": 25381,
        "bus2": 25368
      },
      "params": {
        "R": 0.01489691436290741,
        "X": 0.06952210515737534,
        "G": 0.0,
        "B": 0.007576368749141693
      },
      "extension": {
        "length": 16388.982239501955,
        "rating": 139.16053771972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_25369_25371_1",
      "ports": {
        "bus1": 25369,
        "bus2": 25371
      },
      "params": {
        "R": 0.002701671328395605,
        "X": 0.011896827258169651,
        "G": 0.0,
        "B": 0.001217359327711165
      },
      "extension": {
        "length": 2543.9463366394043,
        "rating": 160.48226356506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_25369_25371_2",
      "ports": {
        "bus1": 25369,
        "bus2": 25371
      },
      "params": {
        "R": 0.002701671328395605,
        "X": 0.011896827258169651,
        "G": 0.0,
        "B": 0.001217359327711165
      },
      "extension": {
        "length": 2543.9463366394043,
        "rating": 160.48226356506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_25369_25371_3",
      "ports": {
        "bus1": 25369,
        "bus2": 25371
      },
      "params": {
        "R": 0.002701671328395605,
        "X": 0.011896827258169651,
        "G": 0.0,
        "B": 0.001217359327711165
      },
      "extension": {
        "length": 2543.9463366394043,
        "rating": 160.48226356506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_25370_25373_1",
      "ports": {
        "bus1": 25370,
        "bus2": 25373
      },
      "params": {
        "R": 0.0009089236264117062,
        "X": 0.05081360787153244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25370_25374_1",
      "ports": {
        "bus1": 25370,
        "bus2": 25374
      },
      "params": {
        "R": 0.00028315538656897843,
        "X": 0.0010141858365386724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25370_25511_1",
      "ports": {
        "bus1": 25370,
        "bus2": 25511
      },
      "params": {
        "R": 0.0011387241538614035,
        "X": 0.015600175596773624,
        "G": 0.0,
        "B": 0.23992006480693817
      },
      "extension": {
        "length": 42748.54072338867,
        "rating": 1048.8276481628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_25370_25747_1",
      "ports": {
        "bus1": 25370,
        "bus2": 25747
      },
      "params": {
        "R": 0.0018894264940172434,
        "X": 0.025974582880735397,
        "G": 0.0,
        "B": 0.40706750750541687
      },
      "extension": {
        "length": 78144.19704931641,
        "rating": 1380.7865142822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_25371_25373_1",
      "ports": {
        "bus1": 25371,
        "bus2": 25373
      },
      "params": {
        "R": -0.0004659250262193382,
        "X": -0.026047656312584877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25372_25373_1",
      "ports": {
        "bus1": 25372,
        "bus2": 25373
      },
      "params": {
        "R": 0.002534023020416498,
        "X": 0.14166520535945892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25375_25376_1",
      "ports": {
        "bus1": 25375,
        "bus2": 25376
      },
      "params": {
        "R": 0.0002489908947609365,
        "X": 0.0011963312281295657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25375_25377_1",
      "ports": {
        "bus1": 25377,
        "bus2": 25375
      },
      "params": {
        "R": 0.013612139038741589,
        "X": 0.05654431879520416,
        "G": 0.0,
        "B": 0.0114187216386199
      },
      "extension": {
        "length": 17683.166313720703,
        "rating": 127.0172119140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_25377_25378_1",
      "ports": {
        "bus1": 25377,
        "bus2": 25378
      },
      "params": {
        "R": 0.00021586606453638524,
        "X": 0.0011465003481134772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25377_25405_1",
      "ports": {
        "bus1": 25405,
        "bus2": 25377
      },
      "params": {
        "R": 0.017960425466299057,
        "X": 0.06475942581892014,
        "G": 0.0,
        "B": 0.014098417945206167
      },
      "extension": {
        "length": 22082.629682373048,
        "rating": 132.42104053497314
      }
    },
    {
      "class": "Branch",
      "id": "branch_25379_25509_1",
      "ports": {
        "bus1": 25379,
        "bus2": 25509
      },
      "params": {
        "R": 0.029563218355178833,
        "X": 0.10078637301921844,
        "G": 0.0,
        "B": 0.01218331977725029
      },
      "extension": {
        "length": 23642.72227001953,
        "rating": 138.41862678527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_25379_25513_1",
      "ports": {
        "bus1": 25513,
        "bus2": 25379
      },
      "params": {
        "R": 0.011933678761124611,
        "X": 0.05690334364771843,
        "G": 0.0,
        "B": 0.011183375492691994
      },
      "extension": {
        "length": 18727.1258939209,
        "rating": 141.0634160041809
      }
    },
    {
      "class": "Branch",
      "id": "branch_25382_25383_1",
      "ports": {
        "bus1": 25382,
        "bus2": 25383
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25382_25386_1",
      "ports": {
        "bus1": 25382,
        "bus2": 25386
      },
      "params": {
        "R": 0.0039278543554246426,
        "X": 0.019323864951729774,
        "G": 0.0,
        "B": 0.0025936979800462723
      },
      "extension": {
        "length": 5176.103579681397,
        "rating": 159.07293558120728
      }
    },
    {
      "class": "Branch",
      "id": "branch_25382_25386_2",
      "ports": {
        "bus1": 25382,
        "bus2": 25386
      },
      "params": {
        "R": 0.0039278543554246426,
        "X": 0.019323864951729774,
        "G": 0.0,
        "B": 0.0025936979800462723
      },
      "extension": {
        "length": 5176.103579681397,
        "rating": 159.07293558120728
      }
    },
    {
      "class": "Branch",
      "id": "branch_25384_25385_1",
      "ports": {
        "bus1": 25384,
        "bus2": 25385
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25384_25387_1",
      "ports": {
        "bus1": 25387,
        "bus2": 25384
      },
      "params": {
        "R": 0.005585256032645702,
        "X": 0.026491330936551094,
        "G": 0.0,
        "B": 0.0021885978057980537
      },
      "extension": {
        "length": 5585.192655853271,
        "rating": 130.7319164276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_25384_25688_1",
      "ports": {
        "bus1": 25384,
        "bus2": 25688
      },
      "params": {
        "R": 0.014971116557717323,
        "X": 0.05997578427195549,
        "G": 0.0,
        "B": 0.0070750140585005275
      },
      "extension": {
        "length": 15424.293030029297,
        "rating": 153.70190143585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_25384_25688_2",
      "ports": {
        "bus1": 25384,
        "bus2": 25688
      },
      "params": {
        "R": 0.014971116557717323,
        "X": 0.05997578427195549,
        "G": 0.0,
        "B": 0.0070750140585005275
      },
      "extension": {
        "length": 15424.293030029297,
        "rating": 153.70190143585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_25386_25688_1",
      "ports": {
        "bus1": 25688,
        "bus2": 25386
      },
      "params": {
        "R": 0.0035564822610467672,
        "X": 0.016223475337028503,
        "G": 0.0,
        "B": 0.0021772743202745914
      },
      "extension": {
        "length": 4309.912974243164,
        "rating": 153.63202095031738
      }
    },
    {
      "class": "Branch",
      "id": "branch_25386_25688_2",
      "ports": {
        "bus1": 25688,
        "bus2": 25386
      },
      "params": {
        "R": 0.0035564822610467672,
        "X": 0.016223475337028503,
        "G": 0.0,
        "B": 0.0021772743202745914
      },
      "extension": {
        "length": 4309.912974243164,
        "rating": 153.63202095031738
      }
    },
    {
      "class": "Branch",
      "id": "branch_25388_25389_1",
      "ports": {
        "bus1": 25388,
        "bus2": 25389
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25388_25390_1",
      "ports": {
        "bus1": 25390,
        "bus2": 25388
      },
      "params": {
        "R": 0.012030167505145073,
        "X": 0.05269518867135048,
        "G": 0.0,
        "B": 0.004038821905851364
      },
      "extension": {
        "length": 10739.910471130372,
        "rating": 147.50100374221802
      }
    },
    {
      "class": "Branch",
      "id": "branch_25390_25391_1",
      "ports": {
        "bus1": 25390,
        "bus2": 25391
      },
      "params": {
        "R": 0.004927129950374365,
        "X": 0.021536309272050858,
        "G": 0.0,
        "B": 0.0013795113191008568
      },
      "extension": {
        "length": 3734.6187988586425,
        "rating": 152.87243127822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_25390_25391_2",
      "ports": {
        "bus1": 25390,
        "bus2": 25391
      },
      "params": {
        "R": 0.004927129950374365,
        "X": 0.021536309272050858,
        "G": 0.0,
        "B": 0.0013795113191008568
      },
      "extension": {
        "length": 3734.6187988586425,
        "rating": 152.87243127822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_25391_25392_1",
      "ports": {
        "bus1": 25391,
        "bus2": 25392
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25393_25396_1",
      "ports": {
        "bus1": 25393,
        "bus2": 25396
      },
      "params": {
        "R": 0.016957450658082962,
        "X": 0.07763224840164185,
        "G": 0.0,
        "B": 0.005008249077945948
      },
      "extension": {
        "length": 15079.93986291504,
        "rating": 106.82400465011597
      }
    },
    {
      "class": "Branch",
      "id": "branch_25393_25403_1",
      "ports": {
        "bus1": 25393,
        "bus2": 25403
      },
      "params": {
        "R": 0.027736768126487732,
        "X": 0.1246202141046524,
        "G": 0.0,
        "B": 0.01198393851518631
      },
      "extension": {
        "length": 29775.89674511719,
        "rating": 129.78589534759521
      }
    },
    {
      "class": "Branch",
      "id": "branch_25393_25476_1",
      "ports": {
        "bus1": 25476,
        "bus2": 25393
      },
      "params": {
        "R": 0.019405115395784378,
        "X": 0.09908246994018555,
        "G": 0.0,
        "B": 0.015728753060102463
      },
      "extension": {
        "length": 27310.48676586914,
        "rating": 125.92356204986572
      }
    },
    {
      "class": "Branch",
      "id": "branch_25394_25395_1",
      "ports": {
        "bus1": 25394,
        "bus2": 25395
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25395_25396_1",
      "ports": {
        "bus1": 25396,
        "bus2": 25395
      },
      "params": {
        "R": 0.02371191419661045,
        "X": 0.10892318189144135,
        "G": 0.0,
        "B": 0.012187640182673931
      },
      "extension": {
        "length": 25939.412780273437,
        "rating": 122.67650365829468
      }
    },
    {
      "class": "Branch",
      "id": "branch_25395_25402_1",
      "ports": {
        "bus1": 25395,
        "bus2": 25402
      },
      "params": {
        "R": 0.022092334926128387,
        "X": 0.09266366809606552,
        "G": 0.0,
        "B": 0.01067665871232748
      },
      "extension": {
        "length": 21911.976377929688,
        "rating": 131.68576955795288
      }
    },
    {
      "class": "Branch",
      "id": "branch_25396_25397_1",
      "ports": {
        "bus1": 25397,
        "bus2": 25396
      },
      "params": {
        "R": 0.01587115414440632,
        "X": 0.07727952301502228,
        "G": 0.0,
        "B": 0.008441775105893612
      },
      "extension": {
        "length": 18773.359909057617,
        "rating": 129.39285039901733
      }
    },
    {
      "class": "Branch",
      "id": "branch_25396_25466_1",
      "ports": {
        "bus1": 25396,
        "bus2": 25466
      },
      "params": {
        "R": 0.017572622746229172,
        "X": 0.08850527554750443,
        "G": 0.0,
        "B": 0.010824413038790226
      },
      "extension": {
        "length": 20346.56574279785,
        "rating": 127.64872312545776
      }
    },
    {
      "class": "Branch",
      "id": "branch_25398_25399_1",
      "ports": {
        "bus1": 25398,
        "bus2": 25399
      },
      "params": {
        "R": 0.0002202399482484907,
        "X": 0.0011615741532295942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25400_25401_1",
      "ports": {
        "bus1": 25400,
        "bus2": 25401
      },
      "params": {
        "R": 0.012702438980340958,
        "X": 0.05848552659153938,
        "G": 0.0,
        "B": 0.005380986258387566
      },
      "extension": {
        "length": 13546.303985961915,
        "rating": 128.66075038909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_25400_25469_1",
      "ports": {
        "bus1": 25400,
        "bus2": 25469
      },
      "params": {
        "R": 0.02955729141831398,
        "X": 0.13486161828041077,
        "G": 0.0,
        "B": 0.012508600018918514
      },
      "extension": {
        "length": 30523.72319165039,
        "rating": 140.3585433959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_25401_25402_1",
      "ports": {
        "bus1": 25401,
        "bus2": 25402
      },
      "params": {
        "R": 0.029311498627066612,
        "X": 0.12676694989204407,
        "G": 0.0,
        "B": 0.015153907239437103
      },
      "extension": {
        "length": 31242.450019042968,
        "rating": 140.4706597328186
      }
    },
    {
      "class": "Branch",
      "id": "branch_25401_25716_1",
      "ports": {
        "bus1": 25401,
        "bus2": 25716
      },
      "params": {
        "R": 0.017148591578006744,
        "X": 0.07282428443431854,
        "G": 0.0,
        "B": 0.00884391088038683
      },
      "extension": {
        "length": 18533.243542236327,
        "rating": 145.6821322441101
      }
    },
    {
      "class": "Branch",
      "id": "branch_25401_25716_2",
      "ports": {
        "bus1": 25401,
        "bus2": 25716
      },
      "params": {
        "R": 0.017148591578006744,
        "X": 0.07282428443431854,
        "G": 0.0,
        "B": 0.00884391088038683
      },
      "extension": {
        "length": 18533.243542236327,
        "rating": 145.6821322441101
      }
    },
    {
      "class": "Branch",
      "id": "branch_25402_25403_1",
      "ports": {
        "bus1": 25402,
        "bus2": 25403
      },
      "params": {
        "R": 0.010848833248019218,
        "X": 0.04827066510915756,
        "G": 0.0,
        "B": 0.008083959110081196
      },
      "extension": {
        "length": 14722.778872924806,
        "rating": 131.44229650497437
      }
    },
    {
      "class": "Branch",
      "id": "branch_25404_25407_1",
      "ports": {
        "bus1": 25404,
        "bus2": 25407
      },
      "params": {
        "R": 0.020289545878767967,
        "X": 0.08574012666940689,
        "G": 0.0,
        "B": 0.008812082931399345
      },
      "extension": {
        "length": 18268.47230822754,
        "rating": 141.2139654159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_25405_25406_1",
      "ports": {
        "bus1": 25405,
        "bus2": 25406
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25405_25407_1",
      "ports": {
        "bus1": 25407,
        "bus2": 25405
      },
      "params": {
        "R": 0.012231606058776379,
        "X": 0.055652935057878494,
        "G": 0.0,
        "B": 0.00532494904473424
      },
      "extension": {
        "length": 12188.501329833985,
        "rating": 139.13934230804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_25408_25410_1",
      "ports": {
        "bus1": 25410,
        "bus2": 25408
      },
      "params": {
        "R": 0.016595441848039627,
        "X": 0.06313960254192352,
        "G": 0.0,
        "B": 0.007451868616044521
      },
      "extension": {
        "length": 15248.326282470704,
        "rating": 133.49860906600952
      }
    },
    {
      "class": "Branch",
      "id": "branch_25408_25411_1",
      "ports": {
        "bus1": 25408,
        "bus2": 25411
      },
      "params": {
        "R": 0.015771662816405296,
        "X": 0.063216932117939,
        "G": 0.0,
        "B": 0.012214976362884045
      },
      "extension": {
        "length": 18598.671641601562,
        "rating": 128.4268856048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_25409_25410_1",
      "ports": {
        "bus1": 25409,
        "bus2": 25410
      },
      "params": {
        "R": 0.011347728781402111,
        "X": 0.045427095144987106,
        "G": 0.0,
        "B": 0.0050742365419864655
      },
      "extension": {
        "length": 10789.682944702148,
        "rating": 107.99669027328491
      }
    },
    {
      "class": "Branch",
      "id": "branch_25411_25582_1",
      "ports": {
        "bus1": 25582,
        "bus2": 25411
      },
      "params": {
        "R": 0.011154900304973125,
        "X": 0.04747772961854935,
        "G": 0.0,
        "B": 0.003801751183345914
      },
      "extension": {
        "length": 10384.799960632325,
        "rating": 124.35808181762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_25412_25413_1",
      "ports": {
        "bus1": 25412,
        "bus2": 25413
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25412_25635_1",
      "ports": {
        "bus1": 25635,
        "bus2": 25412
      },
      "params": {
        "R": 0.011443140916526318,
        "X": 0.05778983607888222,
        "G": 0.0,
        "B": 0.006885375361889601
      },
      "extension": {
        "length": 13191.796647949219,
        "rating": 146.6968059539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_25414_25415_1",
      "ports": {
        "bus1": 25414,
        "bus2": 25415
      },
      "params": {
        "R": 0.0002414748159935698,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25414_25416_1",
      "ports": {
        "bus1": 25416,
        "bus2": 25414
      },
      "params": {
        "R": 0.011214287020266056,
        "X": 0.044622667133808136,
        "G": 0.0,
        "B": 0.0062735783867537975
      },
      "extension": {
        "length": 12105.471490905762,
        "rating": 108.71318578720093
      }
    },
    {
      "class": "Branch",
      "id": "branch_25417_25422_1",
      "ports": {
        "bus1": 25417,
        "bus2": 25422
      },
      "params": {
        "R": 0.0038992089685052633,
        "X": 0.013710801489651203,
        "G": 0.0,
        "B": 0.0015808319440111516
      },
      "extension": {
        "length": 3284.2580674438477,
        "rating": 129.96163368225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_25417_29277_1",
      "ports": {
        "bus1": 29277,
        "bus2": 25417
      },
      "params": {
        "R": 0.010599035769701004,
        "X": 0.03254806995391846,
        "G": 0.0,
        "B": 0.0034826367627829318
      },
      "extension": {
        "length": 7900.03474420166,
        "rating": 127.24848985671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_25417_29647_1",
      "ports": {
        "bus1": 25417,
        "bus2": 29647
      },
      "params": {
        "R": 0.0075534675270318985,
        "X": 0.03977059945464134,
        "G": 0.0,
        "B": 0.002693898743018508
      },
      "extension": {
        "length": 7816.895935180664,
        "rating": 131.2233805656433
      }
    },
    {
      "class": "Branch",
      "id": "branch_25418_25431_1",
      "ports": {
        "bus1": 25418,
        "bus2": 25431
      },
      "params": {
        "R": 0.0066697378642857075,
        "X": 0.030469268560409546,
        "G": 0.0,
        "B": 0.002900403458625078
      },
      "extension": {
        "length": 6431.665429962159,
        "rating": 126.75405740737915
      }
    },
    {
      "class": "Branch",
      "id": "branch_25418_29274_1",
      "ports": {
        "bus1": 25418,
        "bus2": 29274
      },
      "params": {
        "R": 0.01213199645280838,
        "X": 0.03854198753833771,
        "G": 0.0,
        "B": 0.0020438507199287415
      },
      "extension": {
        "length": 6819.300059875489,
        "rating": 136.01839542388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_25419_25420_1",
      "ports": {
        "bus1": 25420,
        "bus2": 25419
      },
      "params": {
        "R": 0.0040997727774083614,
        "X": 0.019627083092927933,
        "G": 0.0,
        "B": 0.002834248822182417
      },
      "extension": {
        "length": 4833.106399566651,
        "rating": 133.9148998260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_25419_25422_1",
      "ports": {
        "bus1": 25419,
        "bus2": 25422
      },
      "params": {
        "R": 0.005465984344482422,
        "X": 0.0235853660851717,
        "G": 0.0,
        "B": 0.0029253035318106413
      },
      "extension": {
        "length": 5743.445240478516,
        "rating": 161.87515258789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25419_25422_2",
      "ports": {
        "bus1": 25419,
        "bus2": 25422
      },
      "params": {
        "R": 0.005465984344482422,
        "X": 0.0235853660851717,
        "G": 0.0,
        "B": 0.0029253035318106413
      },
      "extension": {
        "length": 5743.445240478516,
        "rating": 161.87515258789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25419_25422_3",
      "ports": {
        "bus1": 25419,
        "bus2": 25422
      },
      "params": {
        "R": 0.005465984344482422,
        "X": 0.0235853660851717,
        "G": 0.0,
        "B": 0.0029253035318106413
      },
      "extension": {
        "length": 5743.445240478516,
        "rating": 161.87515258789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25419_25425_1",
      "ports": {
        "bus1": 25425,
        "bus2": 25419
      },
      "params": {
        "R": 0.005073167383670807,
        "X": 0.023640040308237076,
        "G": 0.0,
        "B": 0.0032449739519506693
      },
      "extension": {
        "length": 5974.515171112061,
        "rating": 150.34412145614624
      }
    },
    {
      "class": "Branch",
      "id": "branch_25419_25425_2",
      "ports": {
        "bus1": 25425,
        "bus2": 25419
      },
      "params": {
        "R": 0.005073167383670807,
        "X": 0.023640040308237076,
        "G": 0.0,
        "B": 0.0032449739519506693
      },
      "extension": {
        "length": 5974.515171112061,
        "rating": 150.34412145614624
      }
    },
    {
      "class": "Branch",
      "id": "branch_25421_25422_1",
      "ports": {
        "bus1": 25422,
        "bus2": 25421
      },
      "params": {
        "R": 0.0003748736926354468,
        "X": 0.02331337332725525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25421_25422_2",
      "ports": {
        "bus1": 25422,
        "bus2": 25421
      },
      "params": {
        "R": 0.0003748736926354468,
        "X": 0.02331337332725525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25421_25422_3",
      "ports": {
        "bus1": 25422,
        "bus2": 25421
      },
      "params": {
        "R": 0.0003748736926354468,
        "X": 0.02331337332725525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25421_25423_1",
      "ports": {
        "bus1": 25421,
        "bus2": 25423
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25421_25725_1",
      "ports": {
        "bus1": 25421,
        "bus2": 25725
      },
      "params": {
        "R": 0.0009247750858776271,
        "X": 0.010929484851658344,
        "G": 0.0,
        "B": 0.163772314786911
      },
      "extension": {
        "length": 30959.01420336914,
        "rating": 1120.096206665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_25421_29864_1",
      "ports": {
        "bus1": 29864,
        "bus2": 25421
      },
      "params": {
        "R": 0.0003853550588246435,
        "X": 0.004875138867646456,
        "G": 0.0,
        "B": 0.1328214704990387
      },
      "extension": {
        "length": 17605.96483996582,
        "rating": 1211.3643646240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_25421_29875_1",
      "ports": {
        "bus1": 25421,
        "bus2": 29875
      },
      "params": {
        "R": 0.0002743318909779191,
        "X": 0.0030778744257986546,
        "G": 0.0,
        "B": 0.055093888193368905
      },
      "extension": {
        "length": 9337.295015441894,
        "rating": 1215.0444030761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_25422_25433_1",
      "ports": {
        "bus1": 25433,
        "bus2": 25422
      },
      "params": {
        "R": 0.010881904512643814,
        "X": 0.04629852622747421,
        "G": 0.0,
        "B": 0.00447932630777359
      },
      "extension": {
        "length": 10622.12147479248,
        "rating": 144.37906742095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_25422_25433_2",
      "ports": {
        "bus1": 25433,
        "bus2": 25422
      },
      "params": {
        "R": 0.010881904512643814,
        "X": 0.04629852622747421,
        "G": 0.0,
        "B": 0.00447932630777359
      },
      "extension": {
        "length": 10622.12147479248,
        "rating": 144.37906742095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_25422_25762_1",
      "ports": {
        "bus1": 25422,
        "bus2": 25762
      },
      "params": {
        "R": 0.011027198284864426,
        "X": 0.05174046754837036,
        "G": 0.0,
        "B": 0.006558274384588003
      },
      "extension": {
        "length": 12762.736883789063,
        "rating": 160.519278049469
      }
    },
    {
      "class": "Branch",
      "id": "branch_25422_25762_2",
      "ports": {
        "bus1": 25422,
        "bus2": 25762
      },
      "params": {
        "R": 0.011027198284864426,
        "X": 0.05174046754837036,
        "G": 0.0,
        "B": 0.006558274384588003
      },
      "extension": {
        "length": 12762.736883789063,
        "rating": 160.519278049469
      }
    },
    {
      "class": "Branch",
      "id": "branch_25422_25762_3",
      "ports": {
        "bus1": 25422,
        "bus2": 25762
      },
      "params": {
        "R": 0.011027198284864426,
        "X": 0.05174046754837036,
        "G": 0.0,
        "B": 0.006558274384588003
      },
      "extension": {
        "length": 12762.736883789063,
        "rating": 160.519278049469
      }
    },
    {
      "class": "Branch",
      "id": "branch_25422_29647_1",
      "ports": {
        "bus1": 25422,
        "bus2": 29647
      },
      "params": {
        "R": 0.009129615500569344,
        "X": 0.04315752536058426,
        "G": 0.0,
        "B": 0.004748047329485416
      },
      "extension": {
        "length": 9587.880952514648,
        "rating": 123.2325553894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_25424_29274_1",
      "ports": {
        "bus1": 29274,
        "bus2": 25424
      },
      "params": {
        "R": 0.0067591979168355465,
        "X": 0.02748199924826622,
        "G": 0.0,
        "B": 0.001936996937729418
      },
      "extension": {
        "length": 5365.7188313598635,
        "rating": 125.76314210891724
      }
    },
    {
      "class": "Branch",
      "id": "branch_25425_25432_1",
      "ports": {
        "bus1": 25432,
        "bus2": 25425
      },
      "params": {
        "R": 0.006643730215728283,
        "X": 0.02911314368247986,
        "G": 0.0,
        "B": 0.0044033280573785305
      },
      "extension": {
        "length": 7988.6842168579105,
        "rating": 146.54043912887573
      }
    },
    {
      "class": "Branch",
      "id": "branch_25425_25432_2",
      "ports": {
        "bus1": 25432,
        "bus2": 25425
      },
      "params": {
        "R": 0.006643730215728283,
        "X": 0.02911314368247986,
        "G": 0.0,
        "B": 0.0044033280573785305
      },
      "extension": {
        "length": 7988.6842168579105,
        "rating": 146.54043912887573
      }
    },
    {
      "class": "Branch",
      "id": "branch_25426_25428_1",
      "ports": {
        "bus1": 25426,
        "bus2": 25428
      },
      "params": {
        "R": 0.003780089318752289,
        "X": 0.018127713352441788,
        "G": 0.0,
        "B": 0.004597841762006283
      },
      "extension": {
        "length": 6189.834702667236,
        "rating": 109.04555320739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_25426_25431_1",
      "ports": {
        "bus1": 25431,
        "bus2": 25426
      },
      "params": {
        "R": 0.007369291968643665,
        "X": 0.027795445173978806,
        "G": 0.0,
        "B": 0.0029577710665762424
      },
      "extension": {
        "length": 6047.5934314270025,
        "rating": 122.60481119155884
      }
    },
    {
      "class": "Branch",
      "id": "branch_25426_25432_1",
      "ports": {
        "bus1": 25426,
        "bus2": 25432
      },
      "params": {
        "R": 0.007077572401612997,
        "X": 0.029674015939235687,
        "G": 0.0,
        "B": 0.004631394986063242
      },
      "extension": {
        "length": 8115.689627380371,
        "rating": 137.83999681472778
      }
    },
    {
      "class": "Branch",
      "id": "branch_25427_25428_1",
      "ports": {
        "bus1": 25427,
        "bus2": 25428
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25428_25429_1",
      "ports": {
        "bus1": 25428,
        "bus2": 25429
      },
      "params": {
        "R": 0.0033772389870136976,
        "X": 0.015924761071801186,
        "G": 0.0,
        "B": 0.001781544415280223
      },
      "extension": {
        "length": 3977.421431945801,
        "rating": 122.65492677688599
      }
    },
    {
      "class": "Branch",
      "id": "branch_25429_25432_1",
      "ports": {
        "bus1": 25429,
        "bus2": 25432
      },
      "params": {
        "R": 0.00680082431063056,
        "X": 0.02997918240725994,
        "G": 0.0,
        "B": 0.002819925080984831
      },
      "extension": {
        "length": 6492.602349975587,
        "rating": 131.71943426132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_25430_25431_1",
      "ports": {
        "bus1": 25430,
        "bus2": 25431
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25431_29523_1",
      "ports": {
        "bus1": 29523,
        "bus2": 25431
      },
      "params": {
        "R": 0.004656760487705469,
        "X": 0.016372257843613625,
        "G": 0.0,
        "B": 0.0011288049863651395
      },
      "extension": {
        "length": 3061.183625518799,
        "rating": 104.6562671661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_25434_29529_1",
      "ports": {
        "bus1": 29529,
        "bus2": 25434
      },
      "params": {
        "R": 0.002783378353342414,
        "X": 0.013748549856245518,
        "G": 0.0,
        "B": 0.0016670068725943568
      },
      "extension": {
        "length": 3467.4824533996584,
        "rating": 138.50362300872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_25434_29530_1",
      "ports": {
        "bus1": 25434,
        "bus2": 29530
      },
      "params": {
        "R": 0.002023147651925683,
        "X": 0.011484071612358093,
        "G": 0.0,
        "B": 0.0018237818730995061
      },
      "extension": {
        "length": 3009.4872926330568,
        "rating": 133.56952667236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_25435_25705_1",
      "ports": {
        "bus1": 25435,
        "bus2": 25705
      },
      "params": {
        "R": 0.0015996511792764068,
        "X": 0.007677330635488033,
        "G": 0.0,
        "B": 0.0006574346916750073
      },
      "extension": {
        "length": 1654.1349288024903,
        "rating": 149.44924116134644
      }
    },
    {
      "class": "Branch",
      "id": "branch_25435_25705_2",
      "ports": {
        "bus1": 25435,
        "bus2": 25705
      },
      "params": {
        "R": 0.0015996511792764068,
        "X": 0.007677330635488033,
        "G": 0.0,
        "B": 0.0006574346916750073
      },
      "extension": {
        "length": 1654.1349288024903,
        "rating": 149.44924116134644
      }
    },
    {
      "class": "Branch",
      "id": "branch_25435_29523_1",
      "ports": {
        "bus1": 25435,
        "bus2": 29523
      },
      "params": {
        "R": 0.011247164569795132,
        "X": 0.049308981746435165,
        "G": 0.0,
        "B": 0.004726306535303593
      },
      "extension": {
        "length": 11520.030434875489,
        "rating": 144.99669075012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_25435_29523_2",
      "ports": {
        "bus1": 25435,
        "bus2": 29523
      },
      "params": {
        "R": 0.011247164569795132,
        "X": 0.049308981746435165,
        "G": 0.0,
        "B": 0.004726306535303593
      },
      "extension": {
        "length": 11520.030434875489,
        "rating": 144.99669075012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_25436_25437_1",
      "ports": {
        "bus1": 25436,
        "bus2": 25437
      },
      "params": {
        "R": 0.012295456603169441,
        "X": 0.047758620232343674,
        "G": 0.0,
        "B": 0.005638657137751579
      },
      "extension": {
        "length": 10594.495254089356,
        "rating": 111.07004880905151
      }
    },
    {
      "class": "Branch",
      "id": "branch_25436_29272_1",
      "ports": {
        "bus1": 29272,
        "bus2": 25436
      },
      "params": {
        "R": 0.006316259503364563,
        "X": 0.02770971693098545,
        "G": 0.0,
        "B": 0.0027472171932458878
      },
      "extension": {
        "length": 6164.632682830811,
        "rating": 103.11353206634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_25437_29525_1",
      "ports": {
        "bus1": 25437,
        "bus2": 29525
      },
      "params": {
        "R": 0.0055245100520551205,
        "X": 0.020797401666641235,
        "G": 0.0,
        "B": 0.0015042835148051381
      },
      "extension": {
        "length": 4231.147933135986,
        "rating": 122.93202877044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_25438_25440_1",
      "ports": {
        "bus1": 25440,
        "bus2": 25438
      },
      "params": {
        "R": 0.0070122466422617435,
        "X": 0.03691622614860535,
        "G": 0.0,
        "B": 0.0039366381242871284
      },
      "extension": {
        "length": 8727.34719946289,
        "rating": 115.10119438171387
      }
    },
    {
      "class": "Branch",
      "id": "branch_25438_25441_1",
      "ports": {
        "bus1": 25438,
        "bus2": 25441
      },
      "params": {
        "R": 0.006892064120620489,
        "X": 0.03165687620639801,
        "G": 0.0,
        "B": 0.0032098826486617327
      },
      "extension": {
        "length": 7520.887886901855,
        "rating": 111.90619468688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_25439_25440_1",
      "ports": {
        "bus1": 25439,
        "bus2": 25440
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25441_25442_1",
      "ports": {
        "bus1": 25441,
        "bus2": 25442
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25441_25506_1",
      "ports": {
        "bus1": 25441,
        "bus2": 25506
      },
      "params": {
        "R": 0.013215575367212296,
        "X": 0.058154091238975525,
        "G": 0.0,
        "B": 0.006729267071932554
      },
      "extension": {
        "length": 14460.65361694336,
        "rating": 105.96352815628052
      }
    },
    {
      "class": "Branch",
      "id": "branch_25445_25446_1",
      "ports": {
        "bus1": 25445,
        "bus2": 25446
      },
      "params": {
        "R": 0.01572538912296295,
        "X": 0.06589595973491669,
        "G": 0.0,
        "B": 0.008662639185786247
      },
      "extension": {
        "length": 17009.789462402343,
        "rating": 120.59439420700073
      }
    },
    {
      "class": "Branch",
      "id": "branch_25445_25449_1",
      "ports": {
        "bus1": 25445,
        "bus2": 25449
      },
      "params": {
        "R": 0.010781330987811089,
        "X": 0.0596194826066494,
        "G": 0.0,
        "B": 0.006024408154189587
      },
      "extension": {
        "length": 13697.71102331543,
        "rating": 132.94082880020142
      }
    },
    {
      "class": "Branch",
      "id": "branch_25446_25447_1",
      "ports": {
        "bus1": 25446,
        "bus2": 25447
      },
      "params": {
        "R": 0.0002716912713367492,
        "X": 0.0010130276205018163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25446_25449_1",
      "ports": {
        "bus1": 25449,
        "bus2": 25446
      },
      "params": {
        "R": 0.01065795961767435,
        "X": 0.0582466758787632,
        "G": 0.0,
        "B": 0.012524784542620182
      },
      "extension": {
        "length": 18885.26912475586,
        "rating": 124.18743371963501
      }
    },
    {
      "class": "Branch",
      "id": "branch_25448_25449_1",
      "ports": {
        "bus1": 25449,
        "bus2": 25448
      },
      "params": {
        "R": 0.00043084079516120255,
        "X": 0.025420228019356728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25448_25450_1",
      "ports": {
        "bus1": 25448,
        "bus2": 25450
      },
      "params": {
        "R": 0.00027776608476415277,
        "X": 0.0010966358240693808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25450_25463_1",
      "ports": {
        "bus1": 25463,
        "bus2": 25450
      },
      "params": {
        "R": 0.0019767002668231726,
        "X": 0.022055933251976967,
        "G": 0.0,
        "B": 0.49171400070190424
      },
      "extension": {
        "length": 66712.3809741211,
        "rating": 1090.5869483947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_25450_25695_1",
      "ports": {
        "bus1": 25450,
        "bus2": 25695
      },
      "params": {
        "R": 0.003755335696041584,
        "X": 0.046082641929388046,
        "G": 0.0,
        "B": 0.8976710438728333
      },
      "extension": {
        "length": 149537.58941601563,
        "rating": 1186.8720054626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_25450_28636_1",
      "ports": {
        "bus1": 28636,
        "bus2": 25450
      },
      "params": {
        "R": 0.00116034597158432,
        "X": 0.013428525999188423,
        "G": 0.0,
        "B": 0.44556623697280884
      },
      "extension": {
        "length": 51505.86544189453,
        "rating": 1138.2061004638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_25451_25454_1",
      "ports": {
        "bus1": 25451,
        "bus2": 25454
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.001865234225988388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25451_25455_1",
      "ports": {
        "bus1": 25451,
        "bus2": 25455
      },
      "params": {
        "R": 0.00022547603293787688,
        "X": 0.0010526535334065557,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25451_25456_1",
      "ports": {
        "bus1": 25451,
        "bus2": 25456
      },
      "params": {
        "R": 0.0002932621573563665,
        "X": 0.001172663294710219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25452_25454_1",
      "ports": {
        "bus1": 25452,
        "bus2": 25454
      },
      "params": {
        "R": 0.0021843663416802883,
        "X": 0.0588044635951519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25453_25454_1",
      "ports": {
        "bus1": 25453,
        "bus2": 25454
      },
      "params": {
        "R": 0.0021843663416802883,
        "X": 0.0588044635951519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25456_25457_1",
      "ports": {
        "bus1": 25457,
        "bus2": 25456
      },
      "params": {
        "R": 0.004931716714054346,
        "X": 0.024583319202065468,
        "G": 0.0,
        "B": 0.0031821108423173428
      },
      "extension": {
        "length": 5959.728620178223,
        "rating": 126.76665782928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_25456_25458_1",
      "ports": {
        "bus1": 25456,
        "bus2": 25458
      },
      "params": {
        "R": 0.013969392515718937,
        "X": 0.061447322368621826,
        "G": 0.0,
        "B": 0.007545257918536662
      },
      "extension": {
        "length": 16101.08785876465,
        "rating": 121.54663801193237
      }
    },
    {
      "class": "Branch",
      "id": "branch_25459_25460_1",
      "ports": {
        "bus1": 25460,
        "bus2": 25459
      },
      "params": {
        "R": 0.01911131478846073,
        "X": 0.06777523458003998,
        "G": 0.0,
        "B": 0.0057060797698795795
      },
      "extension": {
        "length": 14340.811071533204,
        "rating": 132.71998167037964
      }
    },
    {
      "class": "Branch",
      "id": "branch_25460_25516_1",
      "ports": {
        "bus1": 25460,
        "bus2": 25516
      },
      "params": {
        "R": 0.03114674612879753,
        "X": 0.11414483189582825,
        "G": 0.0,
        "B": 0.013933678157627583
      },
      "extension": {
        "length": 29110.93668237305,
        "rating": 133.80886316299438
      }
    },
    {
      "class": "Branch",
      "id": "branch_25461_25462_1",
      "ports": {
        "bus1": 25461,
        "bus2": 25462
      },
      "params": {
        "R": 0.0002286869566887617,
        "X": 0.0011816314654424787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25461_25468_1",
      "ports": {
        "bus1": 25461,
        "bus2": 25468
      },
      "params": {
        "R": 0.01496610976755619,
        "X": 0.07150875777006149,
        "G": 0.0,
        "B": 0.0052315713837742805
      },
      "extension": {
        "length": 14263.282687500001,
        "rating": 117.94354915618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_25463_25464_1",
      "ports": {
        "bus1": 25463,
        "bus2": 25464
      },
      "params": {
        "R": 0.00024247777764685452,
        "X": 0.0010461891070008278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25463_25607_1",
      "ports": {
        "bus1": 25463,
        "bus2": 25607
      },
      "params": {
        "R": 0.0021237547043710947,
        "X": 0.025985339656472206,
        "G": 0.0,
        "B": 0.38974615931510925
      },
      "extension": {
        "length": 77785.50433886719,
        "rating": 1197.060203552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_25463_25630_1",
      "ports": {
        "bus1": 25463,
        "bus2": 25630
      },
      "params": {
        "R": 0.003681723726913333,
        "X": 0.04554563760757446,
        "G": 0.0,
        "B": 1.021129846572876
      },
      "extension": {
        "length": 153898.16120507813,
        "rating": 1120.1241493225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_25463_29058_1",
      "ports": {
        "bus1": 25463,
        "bus2": 29058
      },
      "params": {
        "R": 0.0045828805305063725,
        "X": 0.046652182936668396,
        "G": 0.0,
        "B": 1.2095121145248413
      },
      "extension": {
        "length": 172745.9476875,
        "rating": 1174.9814987182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_25465_25468_1",
      "ports": {
        "bus1": 25468,
        "bus2": 25465
      },
      "params": {
        "R": 0.01068028062582016,
        "X": 0.0462598018348217,
        "G": 0.0,
        "B": 0.0042334673926234245
      },
      "extension": {
        "length": 9194.640118286134,
        "rating": 125.2004861831665
      }
    },
    {
      "class": "Branch",
      "id": "branch_25465_25620_1",
      "ports": {
        "bus1": 25465,
        "bus2": 25620
      },
      "params": {
        "R": 0.019164249300956726,
        "X": 0.06880632787942886,
        "G": 0.0,
        "B": 0.012273454107344149
      },
      "extension": {
        "length": 20356.93324951172,
        "rating": 135.03060340881348
      }
    },
    {
      "class": "Branch",
      "id": "branch_25466_25467_1",
      "ports": {
        "bus1": 25466,
        "bus2": 25467
      },
      "params": {
        "R": 0.008591745048761368,
        "X": 0.04152756929397583,
        "G": 0.0,
        "B": 0.005889924708753824
      },
      "extension": {
        "length": 10590.212422485352,
        "rating": 132.91513919830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_25467_25777_1",
      "ports": {
        "bus1": 25467,
        "bus2": 25777
      },
      "params": {
        "R": 0.022600457072257996,
        "X": 0.11727122217416763,
        "G": 0.0,
        "B": 0.013563866727054119
      },
      "extension": {
        "length": 29215.244083007812,
        "rating": 138.27215433120728
      }
    },
    {
      "class": "Branch",
      "id": "branch_25469_25504_1",
      "ports": {
        "bus1": 25504,
        "bus2": 25469
      },
      "params": {
        "R": 0.024076400324702263,
        "X": 0.0996813252568245,
        "G": 0.0,
        "B": 0.011907437816262245
      },
      "extension": {
        "length": 25362.078485229493,
        "rating": 136.59216165542603
      }
    },
    {
      "class": "Branch",
      "id": "branch_25471_25472_1",
      "ports": {
        "bus1": 25471,
        "bus2": 25472
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25471_25475_1",
      "ports": {
        "bus1": 25471,
        "bus2": 25475
      },
      "params": {
        "R": 0.009383369237184525,
        "X": 0.04073253273963928,
        "G": 0.0,
        "B": 0.005383669398725033
      },
      "extension": {
        "length": 9883.98262298584,
        "rating": 127.35686302185059
      }
    },
    {
      "class": "Branch",
      "id": "branch_25473_25474_1",
      "ports": {
        "bus1": 25473,
        "bus2": 25474
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25473_25475_1",
      "ports": {
        "bus1": 25475,
        "bus2": 25473
      },
      "params": {
        "R": 0.009226587601006031,
        "X": 0.04336460307240486,
        "G": 0.0,
        "B": 0.0029106461443006992
      },
      "extension": {
        "length": 8309.044778686524,
        "rating": 123.0894684791565
      }
    },
    {
      "class": "Branch",
      "id": "branch_25478_25479_1",
      "ports": {
        "bus1": 25478,
        "bus2": 25479
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25480_25481_1",
      "ports": {
        "bus1": 25480,
        "bus2": 25481
      },
      "params": {
        "R": 0.0002480736584402621,
        "X": 0.001065558404661715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25480_25482_1",
      "ports": {
        "bus1": 25482,
        "bus2": 25480
      },
      "params": {
        "R": 0.008155998773872852,
        "X": 0.03146646171808243,
        "G": 0.0,
        "B": 0.004680593963712454
      },
      "extension": {
        "length": 8440.083617431641,
        "rating": 128.45302820205688
      }
    },
    {
      "class": "Branch",
      "id": "branch_25482_25483_1",
      "ports": {
        "bus1": 25482,
        "bus2": 25483
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25484_25485_1",
      "ports": {
        "bus1": 25484,
        "bus2": 25485
      },
      "params": {
        "R": 0.006090774666517973,
        "X": 0.02409249171614647,
        "G": 0.0,
        "B": 0.0027283993549644947
      },
      "extension": {
        "length": 5697.876173126221,
        "rating": 123.12033176422119
      }
    },
    {
      "class": "Branch",
      "id": "branch_25484_28746_1",
      "ports": {
        "bus1": 25484,
        "bus2": 28746
      },
      "params": {
        "R": 0.03328673541545868,
        "X": 0.11406276375055313,
        "G": 0.0,
        "B": 0.019468344748020172
      },
      "extension": {
        "length": 32947.924058349614,
        "rating": 123.3746886253357
      }
    },
    {
      "class": "Branch",
      "id": "branch_25484_28747_1",
      "ports": {
        "bus1": 25484,
        "bus2": 28747
      },
      "params": {
        "R": 0.043560322374105453,
        "X": 0.17795266211032867,
        "G": 0.0,
        "B": 0.01882036402821541
      },
      "extension": {
        "length": 41492.14011035157,
        "rating": 118.43371391296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_25484_28748_1",
      "ports": {
        "bus1": 25484,
        "bus2": 28748
      },
      "params": {
        "R": 0.019319867715239525,
        "X": 0.07036633044481277,
        "G": 0.0,
        "B": 0.0077993846498429775
      },
      "extension": {
        "length": 15937.330365966798,
        "rating": 111.61675453186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_25484_28749_1",
      "ports": {
        "bus1": 25484,
        "bus2": 28749
      },
      "params": {
        "R": 0.02570352517068386,
        "X": 0.08950240164995193,
        "G": 0.0,
        "B": 0.010066199116408825
      },
      "extension": {
        "length": 21018.58737451172,
        "rating": 106.63686990737915
      }
    },
    {
      "class": "Branch",
      "id": "branch_25485_25486_1",
      "ports": {
        "bus1": 25485,
        "bus2": 25486
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25485_25487_1",
      "ports": {
        "bus1": 25485,
        "bus2": 25487
      },
      "params": {
        "R": 0.009245846420526505,
        "X": 0.04464161396026611,
        "G": 0.0,
        "B": 0.006150383036583662
      },
      "extension": {
        "length": 11272.46419720459,
        "rating": 110.2285623550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_25485_25489_1",
      "ports": {
        "bus1": 25485,
        "bus2": 25489
      },
      "params": {
        "R": 0.014743168838322163,
        "X": 0.050894223153591156,
        "G": 0.0,
        "B": 0.002982883481308818
      },
      "extension": {
        "length": 9470.489466796875,
        "rating": 116.61325693130493
      }
    },
    {
      "class": "Branch",
      "id": "branch_25485_25492_1",
      "ports": {
        "bus1": 25485,
        "bus2": 25492
      },
      "params": {
        "R": 0.02837003394961357,
        "X": 0.1099272221326828,
        "G": 0.0,
        "B": 0.013323090970516205
      },
      "extension": {
        "length": 25609.953215698242,
        "rating": 111.88002824783325
      }
    },
    {
      "class": "Branch",
      "id": "branch_25487_25488_1",
      "ports": {
        "bus1": 25487,
        "bus2": 25488
      },
      "params": {
        "R": 0.0002465752768330276,
        "X": 0.0010638927342370152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25487_25490_1",
      "ports": {
        "bus1": 25487,
        "bus2": 25490
      },
      "params": {
        "R": 0.013809957541525364,
        "X": 0.0563267320394516,
        "G": 0.0,
        "B": 0.008590941317379475
      },
      "extension": {
        "length": 14637.062384033203,
        "rating": 114.48614597320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_25489_25491_1",
      "ports": {
        "bus1": 25489,
        "bus2": 25491
      },
      "params": {
        "R": 0.01666411943733692,
        "X": 0.06603796780109406,
        "G": 0.0,
        "B": 0.00955576729029417
      },
      "extension": {
        "length": 18352.377744873047,
        "rating": 118.20462942123413
      }
    },
    {
      "class": "Branch",
      "id": "branch_25489_28751_1",
      "ports": {
        "bus1": 25489,
        "bus2": 28751
      },
      "params": {
        "R": 0.040398918092250824,
        "X": 0.17245973646640778,
        "G": 0.0,
        "B": 0.01655208133161068
      },
      "extension": {
        "length": 38989.41017651367,
        "rating": 127.84613370895386
      }
    },
    {
      "class": "Branch",
      "id": "branch_25490_25491_1",
      "ports": {
        "bus1": 25490,
        "bus2": 25491
      },
      "params": {
        "R": 0.008000727742910385,
        "X": 0.03423421457409859,
        "G": 0.0,
        "B": 0.003197271144017577
      },
      "extension": {
        "length": 7951.536158752441,
        "rating": 120.21657228469849
      }
    },
    {
      "class": "Branch",
      "id": "branch_25490_25495_1",
      "ports": {
        "bus1": 25490,
        "bus2": 25495
      },
      "params": {
        "R": 0.005031297914683819,
        "X": 0.02480461448431015,
        "G": 0.0,
        "B": 0.0029752955306321383
      },
      "extension": {
        "length": 5777.099732757569,
        "rating": 132.39941596984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25492_25493_1",
      "ports": {
        "bus1": 25492,
        "bus2": 25493
      },
      "params": {
        "R": 0.00028461532201617956,
        "X": 0.0010712355142459273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25492_25495_1",
      "ports": {
        "bus1": 25492,
        "bus2": 25495
      },
      "params": {
        "R": 0.006831491366028786,
        "X": 0.03349381312727928,
        "G": 0.0,
        "B": 0.005809990223497152
      },
      "extension": {
        "length": 9162.351972839355,
        "rating": 155.1962375640869
      }
    },
    {
      "class": "Branch",
      "id": "branch_25492_25495_2",
      "ports": {
        "bus1": 25492,
        "bus2": 25495
      },
      "params": {
        "R": 0.006831491366028786,
        "X": 0.03349381312727928,
        "G": 0.0,
        "B": 0.005809990223497152
      },
      "extension": {
        "length": 9162.351972839355,
        "rating": 155.1962375640869
      }
    },
    {
      "class": "Branch",
      "id": "branch_25492_25495_3",
      "ports": {
        "bus1": 25492,
        "bus2": 25495
      },
      "params": {
        "R": 0.006831491366028786,
        "X": 0.03349381312727928,
        "G": 0.0,
        "B": 0.005809990223497152
      },
      "extension": {
        "length": 9162.351972839355,
        "rating": 155.1962375640869
      }
    },
    {
      "class": "Branch",
      "id": "branch_25494_25495_1",
      "ports": {
        "bus1": 25495,
        "bus2": 25494
      },
      "params": {
        "R": 0.0004748440405819565,
        "X": 0.02693985030055046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25494_25495_2",
      "ports": {
        "bus1": 25495,
        "bus2": 25494
      },
      "params": {
        "R": 0.0004748440405819565,
        "X": 0.02693985030055046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25494_25496_1",
      "ports": {
        "bus1": 25494,
        "bus2": 25496
      },
      "params": {
        "R": 0.00022739167616236955,
        "X": 0.0010608620941638947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25496_25538_1",
      "ports": {
        "bus1": 25496,
        "bus2": 25538
      },
      "params": {
        "R": 0.0009665625402703881,
        "X": 0.01171196810901165,
        "G": 0.0,
        "B": 0.5488012433052063
      },
      "extension": {
        "length": 53878.11059619141,
        "rating": 1295.1814651489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_25496_29864_1",
      "ports": {
        "bus1": 25496,
        "bus2": 29864
      },
      "params": {
        "R": 0.0014598302077502012,
        "X": 0.01818045973777771,
        "G": 0.0,
        "B": 0.32599273324012756
      },
      "extension": {
        "length": 51468.45033032227,
        "rating": 1326.6226768493652
      }
    },
    {
      "class": "Branch",
      "id": "branch_25496_29864_2",
      "ports": {
        "bus1": 25496,
        "bus2": 29864
      },
      "params": {
        "R": 0.0014598302077502012,
        "X": 0.01818045973777771,
        "G": 0.0,
        "B": 0.32599273324012756
      },
      "extension": {
        "length": 51468.45033032227,
        "rating": 1326.6226768493652
      }
    },
    {
      "class": "Branch",
      "id": "branch_25497_25498_1",
      "ports": {
        "bus1": 25497,
        "bus2": 25498
      },
      "params": {
        "R": 0.009431579150259495,
        "X": 0.033815886825323105,
        "G": 0.0,
        "B": 0.008346321061253548
      },
      "extension": {
        "length": 11399.760450439453,
        "rating": 120.98512649536133
      }
    },
    {
      "class": "Branch",
      "id": "branch_25497_25499_1",
      "ports": {
        "bus1": 25499,
        "bus2": 25497
      },
      "params": {
        "R": 0.022084200754761696,
        "X": 0.07190418243408203,
        "G": 0.0,
        "B": 0.005582726094871759
      },
      "extension": {
        "length": 14877.929263183594,
        "rating": 108.76235961914062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25500_25501_1",
      "ports": {
        "bus1": 25501,
        "bus2": 25500
      },
      "params": {
        "R": 0.029727665707468987,
        "X": 0.10321779549121857,
        "G": 0.0,
        "B": 0.008774621412158012
      },
      "extension": {
        "length": 21452.010546752932,
        "rating": 133.79098176956177
      }
    },
    {
      "class": "Branch",
      "id": "branch_25502_25503_1",
      "ports": {
        "bus1": 25502,
        "bus2": 25503
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25503_25550_1",
      "ports": {
        "bus1": 25550,
        "bus2": 25503
      },
      "params": {
        "R": 0.004897742066532373,
        "X": 0.022136524319648743,
        "G": 0.0,
        "B": 0.003395072184503078
      },
      "extension": {
        "length": 6028.938058502197,
        "rating": 113.02899122238159
      }
    },
    {
      "class": "Branch",
      "id": "branch_25503_25582_1",
      "ports": {
        "bus1": 25503,
        "bus2": 25582
      },
      "params": {
        "R": 0.02858305536210537,
        "X": 0.12004600465297699,
        "G": 0.0,
        "B": 0.00940138753503561
      },
      "extension": {
        "length": 26175.171878173827,
        "rating": 124.97520446777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_25504_25550_1",
      "ports": {
        "bus1": 25504,
        "bus2": 25550
      },
      "params": {
        "R": 0.0037708377931267023,
        "X": 0.018043730407953262,
        "G": 0.0,
        "B": 0.0018826785963028672
      },
      "extension": {
        "length": 4483.705308013916,
        "rating": 113.64270448684692
      }
    },
    {
      "class": "Branch",
      "id": "branch_25505_25506_1",
      "ports": {
        "bus1": 25505,
        "bus2": 25506
      },
      "params": {
        "R": 0.006157843861728907,
        "X": 0.028584612533450127,
        "G": 0.0,
        "B": 0.0030825468711555004
      },
      "extension": {
        "length": 6205.763904785156,
        "rating": 117.59029626846313
      }
    },
    {
      "class": "Branch",
      "id": "branch_25505_25507_1",
      "ports": {
        "bus1": 25507,
        "bus2": 25505
      },
      "params": {
        "R": 0.004739040043205023,
        "X": 0.023581940680742264,
        "G": 0.0,
        "B": 0.0035420907661318783
      },
      "extension": {
        "length": 6742.945022827149,
        "rating": 124.41561222076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_25508_25760_1",
      "ports": {
        "bus1": 25760,
        "bus2": 25508
      },
      "params": {
        "R": 0.004403792321681976,
        "X": 0.018774764612317085,
        "G": 0.0,
        "B": 0.0019170661689713597
      },
      "extension": {
        "length": 3910.1535030212403,
        "rating": 141.92075729370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_25509_25510_1",
      "ports": {
        "bus1": 25509,
        "bus2": 25510
      },
      "params": {
        "R": 0.00028488843236118555,
        "X": 0.001042866730131209,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25511_25521_1",
      "ports": {
        "bus1": 25511,
        "bus2": 25521
      },
      "params": {
        "R": 0.0018503916217014194,
        "X": 0.02249145694077015,
        "G": 0.0,
        "B": 0.7887943983078003
      },
      "extension": {
        "length": 102002.65554638673,
        "rating": 1225.2650260925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_25511_25747_1",
      "ports": {
        "bus1": 25747,
        "bus2": 25511
      },
      "params": {
        "R": 0.0021864050067961216,
        "X": 0.025490453466773033,
        "G": 0.0,
        "B": 0.36981531977653503
      },
      "extension": {
        "length": 71617.41645996094,
        "rating": 1360.7200622558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_25512_25513_1",
      "ports": {
        "bus1": 25512,
        "bus2": 25513
      },
      "params": {
        "R": 0.01036528218537569,
        "X": 0.04945254698395729,
        "G": 0.0,
        "B": 0.0059180837124586105
      },
      "extension": {
        "length": 13151.03108972168,
        "rating": 152.99012660980225
      }
    },
    {
      "class": "Branch",
      "id": "branch_25512_25513_2",
      "ports": {
        "bus1": 25512,
        "bus2": 25513
      },
      "params": {
        "R": 0.01036528218537569,
        "X": 0.04945254698395729,
        "G": 0.0,
        "B": 0.0059180837124586105
      },
      "extension": {
        "length": 13151.03108972168,
        "rating": 152.99012660980225
      }
    },
    {
      "class": "Branch",
      "id": "branch_25513_25515_1",
      "ports": {
        "bus1": 25515,
        "bus2": 25513
      },
      "params": {
        "R": 0.024249985814094543,
        "X": 0.09703584760427475,
        "G": 0.0,
        "B": 0.007985900156199932
      },
      "extension": {
        "length": 20061.949673583986,
        "rating": 146.1142063140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_25514_25515_1",
      "ports": {
        "bus1": 25514,
        "bus2": 25515
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25516_29902_1",
      "ports": {
        "bus1": 25516,
        "bus2": 29902
      },
      "params": {
        "R": 0.07687219232320786,
        "X": 0.2725832462310791,
        "G": 0.0,
        "B": 0.032725416123867035
      },
      "extension": {
        "length": 60802.831546875,
        "rating": 121.71239852905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_25518_25519_1",
      "ports": {
        "bus1": 25519,
        "bus2": 25518
      },
      "params": {
        "R": 0.00031182478414848447,
        "X": 0.023631475865840912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25518_25519_2",
      "ports": {
        "bus1": 25519,
        "bus2": 25518
      },
      "params": {
        "R": 0.00031182478414848447,
        "X": 0.023631475865840912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25518_25519_3",
      "ports": {
        "bus1": 25519,
        "bus2": 25518
      },
      "params": {
        "R": 0.00031182478414848447,
        "X": 0.023631475865840912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25518_25520_1",
      "ports": {
        "bus1": 25518,
        "bus2": 25520
      },
      "params": {
        "R": 0.00020522340491879731,
        "X": 0.0011607628548517823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25518_25521_1",
      "ports": {
        "bus1": 25518,
        "bus2": 25521
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25519_25568_1",
      "ports": {
        "bus1": 25519,
        "bus2": 25568
      },
      "params": {
        "R": 0.003951085265725851,
        "X": 0.017941618338227272,
        "G": 0.0,
        "B": 0.0017074428033083677
      },
      "extension": {
        "length": 3994.748060394287,
        "rating": 142.57049560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_25519_25590_1",
      "ports": {
        "bus1": 25519,
        "bus2": 25590
      },
      "params": {
        "R": 0.0019911036361008883,
        "X": 0.00832371599972248,
        "G": 0.0,
        "B": 0.0007783137843944132
      },
      "extension": {
        "length": 1677.0031085357666,
        "rating": 158.29013586044312
      }
    },
    {
      "class": "Branch",
      "id": "branch_25519_25590_2",
      "ports": {
        "bus1": 25519,
        "bus2": 25590
      },
      "params": {
        "R": 0.0019911036361008883,
        "X": 0.00832371599972248,
        "G": 0.0,
        "B": 0.0007783137843944132
      },
      "extension": {
        "length": 1677.0031085357666,
        "rating": 158.29013586044312
      }
    },
    {
      "class": "Branch",
      "id": "branch_25519_25656_1",
      "ports": {
        "bus1": 25519,
        "bus2": 25656
      },
      "params": {
        "R": 0.009946498088538647,
        "X": 0.034926801919937134,
        "G": 0.0,
        "B": 0.0040674516931176186
      },
      "extension": {
        "length": 8864.184474975586,
        "rating": 138.53845596313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_25521_25665_1",
      "ports": {
        "bus1": 25521,
        "bus2": 25665
      },
      "params": {
        "R": 0.0005119941779412329,
        "X": 0.006271379999816418,
        "G": 0.0,
        "B": 0.231222465634346
      },
      "extension": {
        "length": 24827.310057128907,
        "rating": 967.9605484008789
      }
    },
    {
      "class": "Branch",
      "id": "branch_25522_25523_1",
      "ports": {
        "bus1": 25522,
        "bus2": 25523
      },
      "params": {
        "R": 0.0007836392614990473,
        "X": 0.020484892651438713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25522_25524_1",
      "ports": {
        "bus1": 25522,
        "bus2": 25524
      },
      "params": {
        "R": 0.0014635875122621655,
        "X": 0.042267996817827225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25522_25525_1",
      "ports": {
        "bus1": 25522,
        "bus2": 25525
      },
      "params": {
        "R": 0.0015694251051172614,
        "X": 0.04138987511396408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25522_25526_1",
      "ports": {
        "bus1": 25522,
        "bus2": 25526
      },
      "params": {
        "R": 0.00025841814931482077,
        "X": 0.0010087984846904874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25522_25527_1",
      "ports": {
        "bus1": 25522,
        "bus2": 25527
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25526_25564_1",
      "ports": {
        "bus1": 25564,
        "bus2": 25526
      },
      "params": {
        "R": 0.0023676494602113962,
        "X": 0.011489272117614746,
        "G": 0.0,
        "B": 0.001786817447282374
      },
      "extension": {
        "length": 3301.342582763672,
        "rating": 161.82464361190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_25526_25564_2",
      "ports": {
        "bus1": 25564,
        "bus2": 25526
      },
      "params": {
        "R": 0.0023676494602113962,
        "X": 0.011489272117614746,
        "G": 0.0,
        "B": 0.001786817447282374
      },
      "extension": {
        "length": 3301.342582763672,
        "rating": 161.82464361190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_25526_25564_3",
      "ports": {
        "bus1": 25564,
        "bus2": 25526
      },
      "params": {
        "R": 0.0023676494602113962,
        "X": 0.011489272117614746,
        "G": 0.0,
        "B": 0.001786817447282374
      },
      "extension": {
        "length": 3301.342582763672,
        "rating": 161.82464361190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_25526_25668_1",
      "ports": {
        "bus1": 25526,
        "bus2": 25668
      },
      "params": {
        "R": 0.005931539461016655,
        "X": 0.021493731066584587,
        "G": 0.0,
        "B": 0.0014587638434022665
      },
      "extension": {
        "length": 4009.691927307129,
        "rating": 143.40916872024536
      }
    },
    {
      "class": "Branch",
      "id": "branch_25526_25668_2",
      "ports": {
        "bus1": 25526,
        "bus2": 25668
      },
      "params": {
        "R": 0.005931539461016655,
        "X": 0.021493731066584587,
        "G": 0.0,
        "B": 0.0014587638434022665
      },
      "extension": {
        "length": 4009.691927307129,
        "rating": 143.40916872024536
      }
    },
    {
      "class": "Branch",
      "id": "branch_25528_25529_1",
      "ports": {
        "bus1": 25529,
        "bus2": 25528
      },
      "params": {
        "R": 0.0004933593445457518,
        "X": 0.02649766393005848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25528_25530_1",
      "ports": {
        "bus1": 25528,
        "bus2": 25530
      },
      "params": {
        "R": 0.0006835630629211664,
        "X": 0.038845986127853394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25528_25531_1",
      "ports": {
        "bus1": 25528,
        "bus2": 25531
      },
      "params": {
        "R": 0.0007775341509841383,
        "X": 0.04495556652545929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_25528_25532_1",
      "ports": {
        "bus1": 25528,
        "bus2": 25532
      },
      "params": {
        "R": 0.00023500717361457646,
        "X": 0.0011681971373036504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25528_25533_1",
      "ports": {
        "bus1": 25528,
        "bus2": 25533
      },
      "params": {
        "R": 0.00020022819808218628,
        "X": 0.001183267100714147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25532_25553_1",
      "ports": {
        "bus1": 25532,
        "bus2": 25553
      },
      "params": {
        "R": 0.0004137770738452673,
        "X": 0.004992665722966194,
        "G": 0.0,
        "B": 0.08795004338026047
      },
      "extension": {
        "length": 13840.787220336915,
        "rating": 1106.6009521484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_25532_25695_1",
      "ports": {
        "bus1": 25532,
        "bus2": 25695
      },
      "params": {
        "R": 0.000984831596724689,
        "X": 0.012315286323428154,
        "G": 0.0,
        "B": 0.3075847625732422
      },
      "extension": {
        "length": 47010.83376708985,
        "rating": 1152.5371551513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_25532_25775_1",
      "ports": {
        "bus1": 25532,
        "bus2": 25775
      },
      "params": {
        "R": 0.001145926653407514,
        "X": 0.013976948335766792,
        "G": 0.0,
        "B": 0.5515322089195251
      },
      "extension": {
        "length": 61081.45733056641,
        "rating": 1021.1739540100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_25534_25535_1",
      "ports": {
        "bus1": 25534,
        "bus2": 25535
      },
      "params": {
        "R": 0.001110894838348031,
        "X": 0.03076113760471344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25534_25536_1",
      "ports": {
        "bus1": 25534,
        "bus2": 25536
      },
      "params": {
        "R": 0.00022915599402040243,
        "X": 0.0010717820841819048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25536_25703_1",
      "ports": {
        "bus1": 25703,
        "bus2": 25536
      },
      "params": {
        "R": 0.0017827802803367376,
        "X": 0.008782848715782166,
        "G": 0.0,
        "B": 0.0008559020352549851
      },
      "extension": {
        "length": 1933.2976971588134,
        "rating": 146.27432823181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25538_1",
      "ports": {
        "bus1": 25538,
        "bus2": 25537
      },
      "params": {
        "R": 8.969342889031395e-05,
        "X": 0.007024426944553852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25540_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25540
      },
      "params": {
        "R": 0.00011160124267917126,
        "X": 0.008928175084292889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25541_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25541
      },
      "params": {
        "R": 8.429793524555862e-05,
        "X": 0.0062725781463086605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25542_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25542
      },
      "params": {
        "R": 0.00013676736853085458,
        "X": 0.010349110700190067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25543_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25543
      },
      "params": {
        "R": 0.00010319257853552699,
        "X": 0.008202721364796162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25544_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25544
      },
      "params": {
        "R": 0.00013734340609516948,
        "X": 0.009698542766273022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25545_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25545
      },
      "params": {
        "R": 9.919019794324413e-05,
        "X": 0.008695948868989944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25546_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25546
      },
      "params": {
        "R": 0.00028593617025762796,
        "X": 0.001128185074776411,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25537_25547_1",
      "ports": {
        "bus1": 25537,
        "bus2": 25547
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25538_25539_1",
      "ports": {
        "bus1": 25539,
        "bus2": 25538
      },
      "params": {
        "R": 0.0006009973585605621,
        "X": 0.038507770746946335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25538_25539_2",
      "ports": {
        "bus1": 25539,
        "bus2": 25538
      },
      "params": {
        "R": 0.0006009973585605621,
        "X": 0.038507770746946335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25538_25539_3",
      "ports": {
        "bus1": 25539,
        "bus2": 25538
      },
      "params": {
        "R": 0.0006009973585605621,
        "X": 0.038507770746946335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25538_25677_1",
      "ports": {
        "bus1": 25538,
        "bus2": 25677
      },
      "params": {
        "R": 0.00020503201812971383,
        "X": 0.0027185198850929737,
        "G": 0.0,
        "B": 0.05634230747818947
      },
      "extension": {
        "length": 8915.323679077148,
        "rating": 1034.5208168029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_25539_25564_1",
      "ports": {
        "bus1": 25539,
        "bus2": 25564
      },
      "params": {
        "R": 0.005426567047834396,
        "X": 0.027419118210673332,
        "G": 0.0,
        "B": 0.0023550314363092184
      },
      "extension": {
        "length": 5916.533873016358,
        "rating": 161.49100065231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_25539_25564_2",
      "ports": {
        "bus1": 25539,
        "bus2": 25564
      },
      "params": {
        "R": 0.005426567047834396,
        "X": 0.027419118210673332,
        "G": 0.0,
        "B": 0.0023550314363092184
      },
      "extension": {
        "length": 5916.533873016358,
        "rating": 161.49100065231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_25539_25564_3",
      "ports": {
        "bus1": 25539,
        "bus2": 25564
      },
      "params": {
        "R": 0.005426567047834396,
        "X": 0.027419118210673332,
        "G": 0.0,
        "B": 0.0023550314363092184
      },
      "extension": {
        "length": 5916.533873016358,
        "rating": 161.49100065231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_25548_25549_1",
      "ports": {
        "bus1": 25548,
        "bus2": 25549
      },
      "params": {
        "R": 0.004816231317818165,
        "X": 0.14273206889629364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25548_25550_1",
      "ports": {
        "bus1": 25548,
        "bus2": 25550
      },
      "params": {
        "R": 0.00026426263502798975,
        "X": 0.0010148129658773541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25548_25551_1",
      "ports": {
        "bus1": 25548,
        "bus2": 25551
      },
      "params": {
        "R": 0.00027860896079801023,
        "X": 0.0011706729419529438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25552_25553_1",
      "ports": {
        "bus1": 25553,
        "bus2": 25552
      },
      "params": {
        "R": 8.679665916133672e-05,
        "X": 0.007670016959309578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25552_25554_1",
      "ports": {
        "bus1": 25552,
        "bus2": 25554
      },
      "params": {
        "R": 0.00011454753257567063,
        "X": 0.008722402155399323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25552_25555_1",
      "ports": {
        "bus1": 25552,
        "bus2": 25555
      },
      "params": {
        "R": 9.886168118100613e-05,
        "X": 0.007193553727120161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25552_25556_1",
      "ports": {
        "bus1": 25552,
        "bus2": 25556
      },
      "params": {
        "R": 7.486597314709798e-05,
        "X": 0.005760820582509041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25552_25557_1",
      "ports": {
        "bus1": 25552,
        "bus2": 25557
      },
      "params": {
        "R": 0.00013250656775198877,
        "X": 0.010691577568650246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25552_25558_1",
      "ports": {
        "bus1": 25552,
        "bus2": 25558
      },
      "params": {
        "R": 0.00021621337509714067,
        "X": 0.0010860235197469592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25552_25559_1",
      "ports": {
        "bus1": 25552,
        "bus2": 25559
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25558_25714_1",
      "ports": {
        "bus1": 25714,
        "bus2": 25558
      },
      "params": {
        "R": 0.00025628579896874726,
        "X": 0.007294323295354843,
        "G": 0.0,
        "B": 3.489394187927246
      },
      "extension": {
        "length": 108842.50874707031,
        "rating": 4168.70002746582
      }
    },
    {
      "class": "Branch",
      "id": "branch_25560_25561_1",
      "ports": {
        "bus1": 25560,
        "bus2": 25561
      },
      "params": {
        "R": 0.0009584447834640741,
        "X": 0.027858221903443336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25560_25562_1",
      "ports": {
        "bus1": 25560,
        "bus2": 25562
      },
      "params": {
        "R": 0.0010959733044728637,
        "X": 0.033011697232723236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25560_25563_1",
      "ports": {
        "bus1": 25560,
        "bus2": 25563
      },
      "params": {
        "R": 0.0008221185416914523,
        "X": 0.024187449365854263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25560_25564_1",
      "ports": {
        "bus1": 25560,
        "bus2": 25564
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25560_25565_1",
      "ports": {
        "bus1": 25560,
        "bus2": 25565
      },
      "params": {
        "R": 0.00026802258798852563,
        "X": 0.001067575765773654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25564_25668_1",
      "ports": {
        "bus1": 25564,
        "bus2": 25668
      },
      "params": {
        "R": 0.006092357449233532,
        "X": 0.026118773967027664,
        "G": 0.0,
        "B": 0.001789892208762467
      },
      "extension": {
        "length": 4672.712782836914,
        "rating": 98.15531373023987
      }
    },
    {
      "class": "Branch",
      "id": "branch_25566_25567_1",
      "ports": {
        "bus1": 25566,
        "bus2": 25567
      },
      "params": {
        "R": 0.00325082172639668,
        "X": 0.0844297781586647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25566_25568_1",
      "ports": {
        "bus1": 25566,
        "bus2": 25568
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25566_25569_1",
      "ports": {
        "bus1": 25566,
        "bus2": 25569
      },
      "params": {
        "R": 0.0002652058028616011,
        "X": 0.0011860451195389032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25568_25684_1",
      "ports": {
        "bus1": 25568,
        "bus2": 25684
      },
      "params": {
        "R": 0.002291572978720069,
        "X": 0.009846138767898083,
        "G": 0.0,
        "B": 0.0009390052873641253
      },
      "extension": {
        "length": 2182.2183870391846,
        "rating": 142.690908908844
      }
    },
    {
      "class": "Branch",
      "id": "branch_25570_25571_1",
      "ports": {
        "bus1": 25571,
        "bus2": 25570
      },
      "params": {
        "R": 7.31474210624583e-05,
        "X": 0.006659843027591705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25570_25572_1",
      "ports": {
        "bus1": 25570,
        "bus2": 25572
      },
      "params": {
        "R": 0.0001244585437234491,
        "X": 0.008666985668241978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25570_25573_1",
      "ports": {
        "bus1": 25570,
        "bus2": 25573
      },
      "params": {
        "R": 0.00010038994514616206,
        "X": 0.0073525067418813705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25570_25574_1",
      "ports": {
        "bus1": 25570,
        "bus2": 25574
      },
      "params": {
        "R": 7.73491628933698e-05,
        "X": 0.005580830853432417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25570_25575_1",
      "ports": {
        "bus1": 25570,
        "bus2": 25575
      },
      "params": {
        "R": 0.0002162311429856345,
        "X": 0.0010038634063676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25570_25576_1",
      "ports": {
        "bus1": 25570,
        "bus2": 25576
      },
      "params": {
        "R": 0.00023969667381606996,
        "X": 0.0011514395009726286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25575_25792_1",
      "ports": {
        "bus1": 25575,
        "bus2": 25792
      },
      "params": {
        "R": 0.0005810693837702274,
        "X": 0.01481681875884533,
        "G": 0.0,
        "B": 6.767513751983643
      },
      "extension": {
        "length": 235353.6677636719,
        "rating": 4185.990905761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_25577_25578_1",
      "ports": {
        "bus1": 25577,
        "bus2": 25578
      },
      "params": {
        "R": 0.00020543763821478933,
        "X": 0.0010498574702069163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25579_25580_1",
      "ports": {
        "bus1": 25579,
        "bus2": 25580
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25580_25620_1",
      "ports": {
        "bus1": 25580,
        "bus2": 25620
      },
      "params": {
        "R": 0.0027756800409406424,
        "X": 0.01365893054753542,
        "G": 0.0,
        "B": 0.0014580030692741275
      },
      "extension": {
        "length": 3003.708232589722,
        "rating": 148.3728051185608
      }
    },
    {
      "class": "Branch",
      "id": "branch_25580_25777_1",
      "ports": {
        "bus1": 25580,
        "bus2": 25777
      },
      "params": {
        "R": 0.008266838267445564,
        "X": 0.03241285681724548,
        "G": 0.0,
        "B": 0.0036003082059323788
      },
      "extension": {
        "length": 8089.766256225586,
        "rating": 147.8045105934143
      }
    },
    {
      "class": "Branch",
      "id": "branch_25581_25582_1",
      "ports": {
        "bus1": 25581,
        "bus2": 25582
      },
      "params": {
        "R": 0.00024158816086128354,
        "X": 0.0011988895712420344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25583_25584_1",
      "ports": {
        "bus1": 25583,
        "bus2": 25584
      },
      "params": {
        "R": 0.0021769145969301462,
        "X": 0.06569261848926544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25583_25585_1",
      "ports": {
        "bus1": 25583,
        "bus2": 25585
      },
      "params": {
        "R": 0.0032021214719861746,
        "X": 0.09099302440881729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25583_25586_1",
      "ports": {
        "bus1": 25583,
        "bus2": 25586
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25583_25587_1",
      "ports": {
        "bus1": 25583,
        "bus2": 25587
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25588_25589_1",
      "ports": {
        "bus1": 25588,
        "bus2": 25589
      },
      "params": {
        "R": 0.0011964169098064303,
        "X": 0.03429565951228142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25588_25590_1",
      "ports": {
        "bus1": 25588,
        "bus2": 25590
      },
      "params": {
        "R": 0.0002993658999912441,
        "X": 0.00109644397161901,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25591_25592_1",
      "ports": {
        "bus1": 25591,
        "bus2": 25592
      },
      "params": {
        "R": 0.0023914885241538286,
        "X": 0.06847245246171951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25591_25593_1",
      "ports": {
        "bus1": 25591,
        "bus2": 25593
      },
      "params": {
        "R": 0.0017540180124342442,
        "X": 0.043939411640167236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25591_25594_1",
      "ports": {
        "bus1": 25591,
        "bus2": 25594
      },
      "params": {
        "R": 0.0020078287925571203,
        "X": 0.053677525371313095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25591_25595_1",
      "ports": {
        "bus1": 25591,
        "bus2": 25595
      },
      "params": {
        "R": 0.0022644163109362125,
        "X": 0.06086426600813866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25591_25596_1",
      "ports": {
        "bus1": 25591,
        "bus2": 25596
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25591_25597_1",
      "ports": {
        "bus1": 25591,
        "bus2": 25597
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25596_26988_1",
      "ports": {
        "bus1": 25596,
        "bus2": 26988
      },
      "params": {
        "R": 0.015762602910399437,
        "X": 0.06685083359479904,
        "G": 0.0,
        "B": 0.011082042008638382
      },
      "extension": {
        "length": 18392.40199951172,
        "rating": 140.57432413101196
      }
    },
    {
      "class": "Branch",
      "id": "branch_25598_25599_1",
      "ports": {
        "bus1": 25598,
        "bus2": 25599
      },
      "params": {
        "R": 0.00028187534189783037,
        "X": 0.001028854283504188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25600_25603_1",
      "ports": {
        "bus1": 25600,
        "bus2": 25603
      },
      "params": {
        "R": 0.00020771098206751049,
        "X": 0.014807782135903835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25600_25604_1",
      "ports": {
        "bus1": 25600,
        "bus2": 25604
      },
      "params": {
        "R": 0.0005410526064224541,
        "X": 0.03579796105623245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25600_25605_1",
      "ports": {
        "bus1": 25600,
        "bus2": 25605
      },
      "params": {
        "R": 0.0004608383751474321,
        "X": 0.03352959454059601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25600_25606_1",
      "ports": {
        "bus1": 25600,
        "bus2": 25606
      },
      "params": {
        "R": 0.0005376791814342141,
        "X": 0.03714156895875931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25600_25607_1",
      "ports": {
        "bus1": 25600,
        "bus2": 25607
      },
      "params": {
        "R": 0.00026523685664869845,
        "X": 0.0010720858117565513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25600_25608_1",
      "ports": {
        "bus1": 25600,
        "bus2": 25608
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25601_25603_1",
      "ports": {
        "bus1": 25601,
        "bus2": 25603
      },
      "params": {
        "R": 4.405443905852735e-05,
        "X": 0.0031406572088599205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25602_25603_1",
      "ports": {
        "bus1": 25602,
        "bus2": 25603
      },
      "params": {
        "R": 0.0015224203234538436,
        "X": 0.1085338443517685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25607_25775_1",
      "ports": {
        "bus1": 25607,
        "bus2": 25775
      },
      "params": {
        "R": 0.0005190819501876831,
        "X": 0.006422326434403658,
        "G": 0.0,
        "B": 0.15462660789489746
      },
      "extension": {
        "length": 22199.390369384768,
        "rating": 1141.1535263061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_25609_25610_1",
      "ports": {
        "bus1": 25609,
        "bus2": 25610
      },
      "params": {
        "R": 0.0014930794714018703,
        "X": 0.04319337010383606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25609_25611_1",
      "ports": {
        "bus1": 25609,
        "bus2": 25611
      },
      "params": {
        "R": 0.0002890079340431839,
        "X": 0.0011165919713675976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25611_25765_1",
      "ports": {
        "bus1": 25765,
        "bus2": 25611
      },
      "params": {
        "R": 0.004705165047198534,
        "X": 0.020901748910546303,
        "G": 0.0,
        "B": 0.0012072951067239046
      },
      "extension": {
        "length": 3824.4830578308106,
        "rating": 133.41139554977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_25612_25613_1",
      "ports": {
        "bus1": 25613,
        "bus2": 25612
      },
      "params": {
        "R": 0.00010836320143425837,
        "X": 0.009020167402923107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25612_25614_1",
      "ports": {
        "bus1": 25612,
        "bus2": 25614
      },
      "params": {
        "R": 4.280775465304032e-05,
        "X": 0.00392787903547287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25612_25615_1",
      "ports": {
        "bus1": 25612,
        "bus2": 25615
      },
      "params": {
        "R": 6.521811883430928e-05,
        "X": 0.005910979118198156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25612_25616_1",
      "ports": {
        "bus1": 25612,
        "bus2": 25616
      },
      "params": {
        "R": 0.00029719487065449357,
        "X": 0.0010374707635492086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25612_25617_1",
      "ports": {
        "bus1": 25612,
        "bus2": 25617
      },
      "params": {
        "R": 0.00020806901738978922,
        "X": 0.0010182514088228345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25613_25784_1",
      "ports": {
        "bus1": 25613,
        "bus2": 25784
      },
      "params": {
        "R": 0.002725588623434305,
        "X": 0.034575335681438446,
        "G": 0.0,
        "B": 0.48142656683921814
      },
      "extension": {
        "length": 84887.99695019532,
        "rating": 1118.6294555664062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25616_25642_1",
      "ports": {
        "bus1": 25616,
        "bus2": 25642
      },
      "params": {
        "R": 0.0003777159145101905,
        "X": 0.01035353820770979,
        "G": 0.0,
        "B": 5.166411876678467
      },
      "extension": {
        "length": 160430.63279589845,
        "rating": 4269.922637939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_25616_25748_1",
      "ports": {
        "bus1": 25748,
        "bus2": 25616
      },
      "params": {
        "R": 0.00027573585975915194,
        "X": 0.007371424697339535,
        "G": 0.0,
        "B": 5.04212760925293
      },
      "extension": {
        "length": 125128.66926269532,
        "rating": 4244.841003417969
      }
    },
    {
      "class": "Branch",
      "id": "branch_25616_25763_1",
      "ports": {
        "bus1": 25616,
        "bus2": 25763
      },
      "params": {
        "R": 0.00025641079992055893,
        "X": 0.0077204774133861065,
        "G": 0.0,
        "B": 3.8944828510284424
      },
      "extension": {
        "length": 130434.03324316407,
        "rating": 4089.1929626464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_25618_25619_1",
      "ports": {
        "bus1": 25618,
        "bus2": 25619
      },
      "params": {
        "R": 0.0020795760210603476,
        "X": 0.05839255079627037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25618_25620_1",
      "ports": {
        "bus1": 25618,
        "bus2": 25620
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25618_25621_1",
      "ports": {
        "bus1": 25618,
        "bus2": 25621
      },
      "params": {
        "R": 0.00026249958318658173,
        "X": 0.0010427694069221616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25622_25623_1",
      "ports": {
        "bus1": 25622,
        "bus2": 25623
      },
      "params": {
        "R": 0.003957414533942938,
        "X": 0.10568509995937347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25622_25624_1",
      "ports": {
        "bus1": 25622,
        "bus2": 25624
      },
      "params": {
        "R": 0.0002200308081228286,
        "X": 0.0011248241644352674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25622_25625_1",
      "ports": {
        "bus1": 25622,
        "bus2": 25625
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25626_25627_1",
      "ports": {
        "bus1": 25626,
        "bus2": 25627
      },
      "params": {
        "R": 0.0017793984152376652,
        "X": 0.054706182330846786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25626_25628_1",
      "ports": {
        "bus1": 25626,
        "bus2": 25628
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25629_25630_1",
      "ports": {
        "bus1": 25629,
        "bus2": 25630
      },
      "params": {
        "R": 0.00021768311853520572,
        "X": 0.0010210422333329916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25630_26054_1",
      "ports": {
        "bus1": 25630,
        "bus2": 26054
      },
      "params": {
        "R": 0.0015014081727713346,
        "X": 0.017186429351568222,
        "G": 0.0,
        "B": 0.4091795086860657
      },
      "extension": {
        "length": 57640.16338330078,
        "rating": 1083.778190612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_25630_26068_1",
      "ports": {
        "bus1": 25630,
        "bus2": 26068
      },
      "params": {
        "R": 0.001100362278521061,
        "X": 0.013977447524666786,
        "G": 0.0,
        "B": 0.2951090931892395
      },
      "extension": {
        "length": 44966.65305322266,
        "rating": 1170.0769424438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_25631_25634_1",
      "ports": {
        "bus1": 25631,
        "bus2": 25634
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0006209947168827057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25631_25635_1",
      "ports": {
        "bus1": 25631,
        "bus2": 25635
      },
      "params": {
        "R": 0.0002626291534397751,
        "X": 0.001002733362838626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25632_25634_1",
      "ports": {
        "bus1": 25632,
        "bus2": 25634
      },
      "params": {
        "R": 0.0011076470836997032,
        "X": 0.0343698225915432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25633_25634_1",
      "ports": {
        "bus1": 25633,
        "bus2": 25634
      },
      "params": {
        "R": 0.0011076470836997032,
        "X": 0.0343698225915432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25635_25703_1",
      "ports": {
        "bus1": 25703,
        "bus2": 25635
      },
      "params": {
        "R": 0.009618514217436314,
        "X": 0.048836175352334976,
        "G": 0.0,
        "B": 0.0044449688866734505
      },
      "extension": {
        "length": 10259.970882385254,
        "rating": 108.20940732955933
      }
    },
    {
      "class": "Branch",
      "id": "branch_25635_25787_1",
      "ports": {
        "bus1": 25787,
        "bus2": 25635
      },
      "params": {
        "R": 0.0032299337908625603,
        "X": 0.014631233178079128,
        "G": 0.0,
        "B": 0.00175948953256011
      },
      "extension": {
        "length": 3876.182076599121,
        "rating": 142.86779165267944
      }
    },
    {
      "class": "Branch",
      "id": "branch_25636_25637_1",
      "ports": {
        "bus1": 25636,
        "bus2": 25637
      },
      "params": {
        "R": 0.0013655655784532428,
        "X": 0.0406680628657341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25636_25638_1",
      "ports": {
        "bus1": 25636,
        "bus2": 25638
      },
      "params": {
        "R": 0.0010212674969807267,
        "X": 0.029742944985628128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25636_25639_1",
      "ports": {
        "bus1": 25636,
        "bus2": 25639
      },
      "params": {
        "R": 0.001105171861127019,
        "X": 0.02857024595141411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25636_25640_1",
      "ports": {
        "bus1": 25636,
        "bus2": 25640
      },
      "params": {
        "R": 0.0002473713248036802,
        "X": 0.0011636951239779592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25636_25641_1",
      "ports": {
        "bus1": 25636,
        "bus2": 25641
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25640_25668_1",
      "ports": {
        "bus1": 25668,
        "bus2": 25640
      },
      "params": {
        "R": 0.004741561599075794,
        "X": 0.024149036034941673,
        "G": 0.0,
        "B": 0.002100295852869749
      },
      "extension": {
        "length": 5129.446729888916,
        "rating": 160.801899433136
      }
    },
    {
      "class": "Branch",
      "id": "branch_25640_25668_2",
      "ports": {
        "bus1": 25668,
        "bus2": 25640
      },
      "params": {
        "R": 0.004741561599075794,
        "X": 0.024149036034941673,
        "G": 0.0,
        "B": 0.002100295852869749
      },
      "extension": {
        "length": 5129.446729888916,
        "rating": 160.801899433136
      }
    },
    {
      "class": "Branch",
      "id": "branch_25640_25668_3",
      "ports": {
        "bus1": 25668,
        "bus2": 25640
      },
      "params": {
        "R": 0.004741561599075794,
        "X": 0.024149036034941673,
        "G": 0.0,
        "B": 0.002100295852869749
      },
      "extension": {
        "length": 5129.446729888916,
        "rating": 160.801899433136
      }
    },
    {
      "class": "Branch",
      "id": "branch_25642_25643_1",
      "ports": {
        "bus1": 25643,
        "bus2": 25642
      },
      "params": {
        "R": 7.88193428888917e-05,
        "X": 0.0068533881567418575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25642_25645_1",
      "ports": {
        "bus1": 25642,
        "bus2": 25645
      },
      "params": {
        "R": 0.00012107883958378807,
        "X": 0.009033877402544022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25642_25646_1",
      "ports": {
        "bus1": 25642,
        "bus2": 25646
      },
      "params": {
        "R": 0.00010723942250479013,
        "X": 0.008064820431172848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25642_25647_1",
      "ports": {
        "bus1": 25642,
        "bus2": 25647
      },
      "params": {
        "R": 8.495309884892777e-05,
        "X": 0.00618372019380331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25642_25648_1",
      "ports": {
        "bus1": 25642,
        "bus2": 25648
      },
      "params": {
        "R": 6.159137410577387e-05,
        "X": 0.005073487292975187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25643_25644_1",
      "ports": {
        "bus1": 25644,
        "bus2": 25643
      },
      "params": {
        "R": 0.0004780768067575991,
        "X": 0.03012380376458168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25643_25649_1",
      "ports": {
        "bus1": 25643,
        "bus2": 25649
      },
      "params": {
        "R": 0.00024126129574142396,
        "X": 0.0010907205287367105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25643_25650_1",
      "ports": {
        "bus1": 25643,
        "bus2": 25650
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25649_25802_1",
      "ports": {
        "bus1": 25802,
        "bus2": 25649
      },
      "params": {
        "R": 0.00018896213441621512,
        "X": 0.0022025068756192923,
        "G": 0.0,
        "B": 0.04437229782342911
      },
      "extension": {
        "length": 6687.911289001465,
        "rating": 1163.4299278259277
      }
    },
    {
      "class": "Branch",
      "id": "branch_25651_25652_1",
      "ports": {
        "bus1": 25651,
        "bus2": 25652
      },
      "params": {
        "R": 0.0012843221193179488,
        "X": 0.03527957946062088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25651_25653_1",
      "ports": {
        "bus1": 25651,
        "bus2": 25653
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25653_25765_1",
      "ports": {
        "bus1": 25765,
        "bus2": 25653
      },
      "params": {
        "R": 0.000955446797888726,
        "X": 0.0032410481944680214,
        "G": 0.0,
        "B": 0.000636663637124002
      },
      "extension": {
        "length": 957.9678842697144,
        "rating": 131.7670464515686
      }
    },
    {
      "class": "Branch",
      "id": "branch_25654_25655_1",
      "ports": {
        "bus1": 25655,
        "bus2": 25654
      },
      "params": {
        "R": 0.00134915707167238,
        "X": 0.04105909913778305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25654_25656_1",
      "ports": {
        "bus1": 25654,
        "bus2": 25656
      },
      "params": {
        "R": 0.00023049063747748733,
        "X": 0.001076882123015821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25654_25657_1",
      "ports": {
        "bus1": 25654,
        "bus2": 25657
      },
      "params": {
        "R": 0.0002153598325094208,
        "X": 0.0011745013762265444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25658_25661_1",
      "ports": {
        "bus1": 25658,
        "bus2": 25661
      },
      "params": {
        "R": 0.0013081962242722511,
        "X": 0.061240434646606445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25658_25662_1",
      "ports": {
        "bus1": 25658,
        "bus2": 25662
      },
      "params": {
        "R": 0.00038956012576818466,
        "X": 0.029544904828071594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25658_25663_1",
      "ports": {
        "bus1": 25658,
        "bus2": 25663
      },
      "params": {
        "R": 0.0003026089398190379,
        "X": 0.022532539442181587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25658_25664_1",
      "ports": {
        "bus1": 25658,
        "bus2": 25664
      },
      "params": {
        "R": 0.0002963255101349205,
        "X": 0.021545322611927986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25658_25665_1",
      "ports": {
        "bus1": 25658,
        "bus2": 25665
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25658_25666_1",
      "ports": {
        "bus1": 25658,
        "bus2": 25666
      },
      "params": {
        "R": 0.0002480400144122541,
        "X": 0.0011157585540786386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25659_25661_1",
      "ports": {
        "bus1": 25659,
        "bus2": 25661
      },
      "params": {
        "R": -0.0006208070553839207,
        "X": -0.02906176634132862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25660_25661_1",
      "ports": {
        "bus1": 25660,
        "bus2": 25661
      },
      "params": {
        "R": 0.004657414276152849,
        "X": 0.21802696585655212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25665_25736_1",
      "ports": {
        "bus1": 25736,
        "bus2": 25665
      },
      "params": {
        "R": 0.00038977459189482033,
        "X": 0.004951095208525658,
        "G": 0.0,
        "B": 0.11535447090864182
      },
      "extension": {
        "length": 16249.215049804689,
        "rating": 1143.4935569763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_25665_25772_1",
      "ports": {
        "bus1": 25772,
        "bus2": 25665
      },
      "params": {
        "R": 0.0002509091282263398,
        "X": 0.0031271716579794884,
        "G": 0.0,
        "B": 0.057076748460531235
      },
      "extension": {
        "length": 9098.949028930665,
        "rating": 1026.9451141357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25670_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25670
      },
      "params": {
        "R": 0.0007362880860455334,
        "X": 0.040966376662254333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25671_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25671
      },
      "params": {
        "R": 0.0005139501881785691,
        "X": 0.03161966800689697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25672_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25672
      },
      "params": {
        "R": 0.0004476913600228727,
        "X": 0.024481819942593575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25673_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25673
      },
      "params": {
        "R": 0.0005017070798203349,
        "X": 0.028804117813706398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25674_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25674
      },
      "params": {
        "R": 0.0002353179588681087,
        "X": 0.017054645344614983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25675_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25675
      },
      "params": {
        "R": 0.0005061830161139369,
        "X": 0.028873484581708908,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25676_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25676
      },
      "params": {
        "R": 0.0006013334495946765,
        "X": 0.036837976425886154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25677_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25677
      },
      "params": {
        "R": 0.000299466191790998,
        "X": 0.0010385374771431088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25667_25678_1",
      "ports": {
        "bus1": 25667,
        "bus2": 25678
      },
      "params": {
        "R": 0.0002684254141058773,
        "X": 0.0011529638431966305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25668_25670_1",
      "ports": {
        "bus1": 25668,
        "bus2": 25670
      },
      "params": {
        "R": -0.0003859361750073731,
        "X": -0.021473126485943794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25669_25670_1",
      "ports": {
        "bus1": 25669,
        "bus2": 25670
      },
      "params": {
        "R": 0.0015675879549235106,
        "X": 0.08721910417079926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25679_25682_1",
      "ports": {
        "bus1": 25679,
        "bus2": 25682
      },
      "params": {
        "R": 0.00011012062896043062,
        "X": 0.0031360015273094177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25679_25683_1",
      "ports": {
        "bus1": 25679,
        "bus2": 25683
      },
      "params": {
        "R": 0.0016725534806028008,
        "X": 0.04728711396455765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25679_25684_1",
      "ports": {
        "bus1": 25679,
        "bus2": 25684
      },
      "params": {
        "R": 0.00023397817858494818,
        "X": 0.0010211337357759476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25679_25685_1",
      "ports": {
        "bus1": 25679,
        "bus2": 25685
      },
      "params": {
        "R": 0.0002981501165777445,
        "X": 0.001016733585856855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25680_25682_1",
      "ports": {
        "bus1": 25680,
        "bus2": 25682
      },
      "params": {
        "R": 0.00109775026794523,
        "X": 0.031261611729860306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25681_25682_1",
      "ports": {
        "bus1": 25681,
        "bus2": 25682
      },
      "params": {
        "R": 0.00109775026794523,
        "X": 0.031261611729860306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25686_25687_1",
      "ports": {
        "bus1": 25686,
        "bus2": 25687
      },
      "params": {
        "R": 0.002109075430780649,
        "X": 0.0565878227353096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25686_25688_1",
      "ports": {
        "bus1": 25686,
        "bus2": 25688
      },
      "params": {
        "R": 0.00026921648532152176,
        "X": 0.0010164858540520072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25686_25689_1",
      "ports": {
        "bus1": 25686,
        "bus2": 25689
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25690_25691_1",
      "ports": {
        "bus1": 25690,
        "bus2": 25691
      },
      "params": {
        "R": 0.000537455955054611,
        "X": 0.028618013486266136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25690_25692_1",
      "ports": {
        "bus1": 25690,
        "bus2": 25692
      },
      "params": {
        "R": 0.0004421233315952122,
        "X": 0.027949539944529533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25690_25693_1",
      "ports": {
        "bus1": 25690,
        "bus2": 25693
      },
      "params": {
        "R": 0.000837398343719542,
        "X": 0.04666927084326744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25690_25694_1",
      "ports": {
        "bus1": 25690,
        "bus2": 25694
      },
      "params": {
        "R": 0.0004734461836051196,
        "X": 0.027014266699552536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25690_25695_1",
      "ports": {
        "bus1": 25690,
        "bus2": 25695
      },
      "params": {
        "R": 0.0002524905139580369,
        "X": 0.0011327684624120593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25690_25696_1",
      "ports": {
        "bus1": 25690,
        "bus2": 25696
      },
      "params": {
        "R": 0.00025053051649592817,
        "X": 0.0011335911694914103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25697_25698_1",
      "ports": {
        "bus1": 25698,
        "bus2": 25697
      },
      "params": {
        "R": 0.0016116454498842359,
        "X": 0.05004113167524338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25697_25699_1",
      "ports": {
        "bus1": 25697,
        "bus2": 25699
      },
      "params": {
        "R": 0.0006285030394792557,
        "X": 0.01829269342124462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25697_25700_1",
      "ports": {
        "bus1": 25697,
        "bus2": 25700
      },
      "params": {
        "R": 0.00021808501332998276,
        "X": 0.0011989984195679426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25697_25701_1",
      "ports": {
        "bus1": 25697,
        "bus2": 25701
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25702_25703_1",
      "ports": {
        "bus1": 25702,
        "bus2": 25703
      },
      "params": {
        "R": 0.00029371792334131896,
        "X": 0.0010466536041349173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25704_25705_1",
      "ports": {
        "bus1": 25704,
        "bus2": 25705
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25705_25762_1",
      "ports": {
        "bus1": 25705,
        "bus2": 25762
      },
      "params": {
        "R": 0.0010110936127603054,
        "X": 0.005413490813225508,
        "G": 0.0,
        "B": 0.0006796992965973914
      },
      "extension": {
        "length": 1392.5111654663087,
        "rating": 167.26081371307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_25705_25762_2",
      "ports": {
        "bus1": 25705,
        "bus2": 25762
      },
      "params": {
        "R": 0.0010110936127603054,
        "X": 0.005413490813225508,
        "G": 0.0,
        "B": 0.0006796992965973914
      },
      "extension": {
        "length": 1392.5111654663087,
        "rating": 167.26081371307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_25705_25762_3",
      "ports": {
        "bus1": 25705,
        "bus2": 25762
      },
      "params": {
        "R": 0.0010110936127603054,
        "X": 0.005413490813225508,
        "G": 0.0,
        "B": 0.0006796992965973914
      },
      "extension": {
        "length": 1392.5111654663087,
        "rating": 167.26081371307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_25705_29274_1",
      "ports": {
        "bus1": 29274,
        "bus2": 25705
      },
      "params": {
        "R": 0.0023893381003290415,
        "X": 0.010967317037284374,
        "G": 0.0,
        "B": 0.0014506486477330327
      },
      "extension": {
        "length": 2789.382477584839,
        "rating": 144.87578868865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_25705_29274_2",
      "ports": {
        "bus1": 29274,
        "bus2": 25705
      },
      "params": {
        "R": 0.0023893381003290415,
        "X": 0.010967317037284374,
        "G": 0.0,
        "B": 0.0014506486477330327
      },
      "extension": {
        "length": 2789.382477584839,
        "rating": 144.87578868865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_25706_25709_1",
      "ports": {
        "bus1": 25706,
        "bus2": 25709
      },
      "params": {
        "R": 0.0001269379717996344,
        "X": 0.010171983391046524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25706_25710_1",
      "ports": {
        "bus1": 25706,
        "bus2": 25710
      },
      "params": {
        "R": 7.01646858942695e-05,
        "X": 0.0061877816915512085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25706_25711_1",
      "ports": {
        "bus1": 25706,
        "bus2": 25711
      },
      "params": {
        "R": 8.212185639422387e-05,
        "X": 0.00681710010394454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25706_25712_1",
      "ports": {
        "bus1": 25706,
        "bus2": 25712
      },
      "params": {
        "R": 0.00027632020646706223,
        "X": 0.001044386881403625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25706_25713_1",
      "ports": {
        "bus1": 25706,
        "bus2": 25713
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25707_25709_1",
      "ports": {
        "bus1": 25707,
        "bus2": 25709
      },
      "params": {
        "R": -4.8132307711057365e-05,
        "X": -0.0038570091128349304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25708_25709_1",
      "ports": {
        "bus1": 25708,
        "bus2": 25709
      },
      "params": {
        "R": 0.00047614716459065676,
        "X": 0.03815533593297005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25714_25715_1",
      "ports": {
        "bus1": 25715,
        "bus2": 25714
      },
      "params": {
        "R": 6.301341636572033e-05,
        "X": 0.0051401350647211075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25714_25719_1",
      "ports": {
        "bus1": 25714,
        "bus2": 25719
      },
      "params": {
        "R": 0.0001384352071909234,
        "X": 0.011146876960992813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_25714_25720_1",
      "ports": {
        "bus1": 25714,
        "bus2": 25720
      },
      "params": {
        "R": 0.00013792897516395897,
        "X": 0.010890545323491096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25714_25721_1",
      "ports": {
        "bus1": 25714,
        "bus2": 25721
      },
      "params": {
        "R": 0.00012378429528325796,
        "X": 0.009370606392621994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25714_25722_1",
      "ports": {
        "bus1": 25714,
        "bus2": 25722
      },
      "params": {
        "R": 0.00017392107110936195,
        "X": 0.011328736320137978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25714_25723_1",
      "ports": {
        "bus1": 25714,
        "bus2": 25723
      },
      "params": {
        "R": 7.159625965869054e-05,
        "X": 0.004743416793644428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25714_25724_1",
      "ports": {
        "bus1": 25714,
        "bus2": 25724
      },
      "params": {
        "R": 0.00012223210069350898,
        "X": 0.010253159329295158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25715_25718_1",
      "ports": {
        "bus1": 25715,
        "bus2": 25718
      },
      "params": {
        "R": 0.0007033480796962976,
        "X": 0.04222993552684784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25715_25725_1",
      "ports": {
        "bus1": 25715,
        "bus2": 25725
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25715_25726_1",
      "ports": {
        "bus1": 25715,
        "bus2": 25726
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25716_25718_1",
      "ports": {
        "bus1": 25716,
        "bus2": 25718
      },
      "params": {
        "R": -0.00033609371166676283,
        "X": -0.02017950266599655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25717_25718_1",
      "ports": {
        "bus1": 25717,
        "bus2": 25718
      },
      "params": {
        "R": 0.0022853678092360497,
        "X": 0.1372164487838745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25725_28712_1",
      "ports": {
        "bus1": 25725,
        "bus2": 28712
      },
      "params": {
        "R": 0.006063643377274275,
        "X": 0.0662180483341217,
        "G": 0.0,
        "B": 1.2946922779083252
      },
      "extension": {
        "length": 210975.4065761719,
        "rating": 1182.5486183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_25727_25728_1",
      "ports": {
        "bus1": 25727,
        "bus2": 25728
      },
      "params": {
        "R": 0.000249616481596604,
        "X": 0.0010873604333028197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25730_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25730
      },
      "params": {
        "R": 0.0004774671688210219,
        "X": 0.025555463507771492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25731_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25731
      },
      "params": {
        "R": 0.00047623401042073965,
        "X": 0.0298328660428524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25732_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25732
      },
      "params": {
        "R": 0.0004886604147031903,
        "X": 0.028967618942260742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25733_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25733
      },
      "params": {
        "R": 0.0007217776728793979,
        "X": 0.03697125241160393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25734_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25734
      },
      "params": {
        "R": 0.00023308341042138636,
        "X": 0.013393512926995754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25735_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25735
      },
      "params": {
        "R": 0.0006492516258731484,
        "X": 0.031387388706207275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25736_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25736
      },
      "params": {
        "R": 0.0002483991556800902,
        "X": 0.0011291293194517493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25729_25737_1",
      "ports": {
        "bus1": 25729,
        "bus2": 25737
      },
      "params": {
        "R": 0.00024276389740407467,
        "X": 0.0011049446184188128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25736_25772_1",
      "ports": {
        "bus1": 25736,
        "bus2": 25772
      },
      "params": {
        "R": 0.00019603586406446993,
        "X": 0.0023072208277881145,
        "G": 0.0,
        "B": 0.03662263974547386
      },
      "extension": {
        "length": 6411.991340148926,
        "rating": 1289.756202697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25739_1",
      "ports": {
        "bus1": 25739,
        "bus2": 25738
      },
      "params": {
        "R": 8.627660281490535e-05,
        "X": 0.006140577141195536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25739_2",
      "ports": {
        "bus1": 25739,
        "bus2": 25738
      },
      "params": {
        "R": 8.627660281490535e-05,
        "X": 0.006140577141195536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25739_3",
      "ports": {
        "bus1": 25739,
        "bus2": 25738
      },
      "params": {
        "R": 8.627660281490535e-05,
        "X": 0.006140577141195536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25741_1",
      "ports": {
        "bus1": 25738,
        "bus2": 25741
      },
      "params": {
        "R": 0.00019790350052062422,
        "X": 0.015860665589571,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25742_1",
      "ports": {
        "bus1": 25738,
        "bus2": 25742
      },
      "params": {
        "R": 0.0001119082371587865,
        "X": 0.008188067004084587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25743_1",
      "ports": {
        "bus1": 25738,
        "bus2": 25743
      },
      "params": {
        "R": 7.340346201090142e-05,
        "X": 0.006139323581010103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25744_1",
      "ports": {
        "bus1": 25738,
        "bus2": 25744
      },
      "params": {
        "R": 0.0001378972956445068,
        "X": 0.011471864767372608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25745_1",
      "ports": {
        "bus1": 25738,
        "bus2": 25745
      },
      "params": {
        "R": 0.00010950100113404915,
        "X": 0.009278449229896069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25746_1",
      "ports": {
        "bus1": 25738,
        "bus2": 25746
      },
      "params": {
        "R": 8.49260832183063e-05,
        "X": 0.006844411138445139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25738_25748_1",
      "ports": {
        "bus1": 25738,
        "bus2": 25748
      },
      "params": {
        "R": 0.0002563820162322372,
        "X": 0.001123292138800025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25739_25740_1",
      "ports": {
        "bus1": 25740,
        "bus2": 25739
      },
      "params": {
        "R": 0.0005795562174171209,
        "X": 0.0376899391412735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25739_25740_2",
      "ports": {
        "bus1": 25740,
        "bus2": 25739
      },
      "params": {
        "R": 0.0005795562174171209,
        "X": 0.0376899391412735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25739_25740_3",
      "ports": {
        "bus1": 25740,
        "bus2": 25739
      },
      "params": {
        "R": 0.0005795562174171209,
        "X": 0.0376899391412735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25739_25747_1",
      "ports": {
        "bus1": 25739,
        "bus2": 25747
      },
      "params": {
        "R": 0.0002443273551762104,
        "X": 0.001023871940560639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25747_26254_1",
      "ports": {
        "bus1": 25747,
        "bus2": 26254
      },
      "params": {
        "R": 0.001745325978845358,
        "X": 0.019663404673337936,
        "G": 0.0,
        "B": 0.6526490449905396
      },
      "extension": {
        "length": 77918.31279052734,
        "rating": 1200.148868560791
      }
    },
    {
      "class": "Branch",
      "id": "branch_25748_26323_1",
      "ports": {
        "bus1": 26323,
        "bus2": 25748
      },
      "params": {
        "R": 0.0003318197268527001,
        "X": 0.008527528494596481,
        "G": 0.0,
        "B": 3.365363359451294
      },
      "extension": {
        "length": 131900.69088281252,
        "rating": 4189.97688293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_25748_26837_1",
      "ports": {
        "bus1": 26837,
        "bus2": 25748
      },
      "params": {
        "R": 0.00031778222182765603,
        "X": 0.007534832693636417,
        "G": 0.0,
        "B": 3.5361616611480713
      },
      "extension": {
        "length": 116599.10431640626,
        "rating": 4186.521148681641
      }
    },
    {
      "class": "Branch",
      "id": "branch_25749_25750_1",
      "ports": {
        "bus1": 25749,
        "bus2": 25750
      },
      "params": {
        "R": 0.0002173112443415448,
        "X": 0.001008430845104158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25751_25752_1",
      "ports": {
        "bus1": 25751,
        "bus2": 25752
      },
      "params": {
        "R": 0.00027467161999084055,
        "X": 0.0011917146621271968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25753_25756_1",
      "ports": {
        "bus1": 25753,
        "bus2": 25756
      },
      "params": {
        "R": 0.00012149824760854244,
        "X": 0.0033813267946243286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25753_25757_1",
      "ports": {
        "bus1": 25753,
        "bus2": 25757
      },
      "params": {
        "R": 0.00025764823658391833,
        "X": 0.0011222042376175523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25753_25758_1",
      "ports": {
        "bus1": 25753,
        "bus2": 25758
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25754_25756_1",
      "ports": {
        "bus1": 25754,
        "bus2": 25756
      },
      "params": {
        "R": 0.003331288695335388,
        "X": 0.09271063655614853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25755_25756_1",
      "ports": {
        "bus1": 25755,
        "bus2": 25756
      },
      "params": {
        "R": 0.003331288695335388,
        "X": 0.09271063655614853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25757_25760_1",
      "ports": {
        "bus1": 25757,
        "bus2": 25760
      },
      "params": {
        "R": 0.019359707832336426,
        "X": 0.0876406654715538,
        "G": 0.0,
        "B": 0.010070305317640305
      },
      "extension": {
        "length": 22611.940397094728,
        "rating": 136.14094257354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_25759_25760_1",
      "ports": {
        "bus1": 25759,
        "bus2": 25760
      },
      "params": {
        "R": 0.0002416757633909583,
        "X": 0.0011852183379232883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25761_25762_1",
      "ports": {
        "bus1": 25761,
        "bus2": 25762
      },
      "params": {
        "R": 0.00023245319607667625,
        "X": 0.0010459686163812876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25764_1",
      "ports": {
        "bus1": 25764,
        "bus2": 25763
      },
      "params": {
        "R": 0.00018519687000662088,
        "X": 0.014124756678938866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25764_2",
      "ports": {
        "bus1": 25764,
        "bus2": 25763
      },
      "params": {
        "R": 0.00018519687000662088,
        "X": 0.014124756678938866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25764_3",
      "ports": {
        "bus1": 25764,
        "bus2": 25763
      },
      "params": {
        "R": 0.00018519687000662088,
        "X": 0.014124756678938866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25766_1",
      "ports": {
        "bus1": 25763,
        "bus2": 25766
      },
      "params": {
        "R": 0.00012203869846416637,
        "X": 0.008668758906424046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25767_1",
      "ports": {
        "bus1": 25763,
        "bus2": 25767
      },
      "params": {
        "R": 9.10843227757141e-05,
        "X": 0.008225538767874241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25768_1",
      "ports": {
        "bus1": 25763,
        "bus2": 25768
      },
      "params": {
        "R": 7.38376984372735e-05,
        "X": 0.006201827898621559,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25769_1",
      "ports": {
        "bus1": 25763,
        "bus2": 25769
      },
      "params": {
        "R": 0.00014835303591098636,
        "X": 0.011165105737745762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25770_1",
      "ports": {
        "bus1": 25763,
        "bus2": 25770
      },
      "params": {
        "R": 7.93891740613617e-05,
        "X": 0.005549424793571234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25763_25771_1",
      "ports": {
        "bus1": 25763,
        "bus2": 25771
      },
      "params": {
        "R": 0.0001253694063052535,
        "X": 0.009764582850039005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25764_25765_1",
      "ports": {
        "bus1": 25765,
        "bus2": 25764
      },
      "params": {
        "R": 0.0005268079694360495,
        "X": 0.02817399613559246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25764_25772_1",
      "ports": {
        "bus1": 25764,
        "bus2": 25772
      },
      "params": {
        "R": 0.0002491198538336903,
        "X": 0.0011607349151745439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25764_25773_1",
      "ports": {
        "bus1": 25764,
        "bus2": 25773
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25774_25775_1",
      "ports": {
        "bus1": 25774,
        "bus2": 25775
      },
      "params": {
        "R": 0.00023398862686008215,
        "X": 0.0011277052108198404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25776_25777_1",
      "ports": {
        "bus1": 25776,
        "bus2": 25777
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25778_25779_1",
      "ports": {
        "bus1": 25778,
        "bus2": 25779
      },
      "params": {
        "R": 0.0014128752518445253,
        "X": 0.04301930591464043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25778_25780_1",
      "ports": {
        "bus1": 25778,
        "bus2": 25780
      },
      "params": {
        "R": 0.0019634831696748734,
        "X": 0.05417237803339958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25778_25781_1",
      "ports": {
        "bus1": 25778,
        "bus2": 25781
      },
      "params": {
        "R": 0.00020001956727355719,
        "X": 0.0010983817046508193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25778_25782_1",
      "ports": {
        "bus1": 25778,
        "bus2": 25782
      },
      "params": {
        "R": 0.00021673327137250453,
        "X": 0.0010381229221820831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25781_28748_1",
      "ports": {
        "bus1": 28748,
        "bus2": 25781
      },
      "params": {
        "R": 0.014021312817931175,
        "X": 0.0636584535241127,
        "G": 0.0,
        "B": 0.007253721356391907
      },
      "extension": {
        "length": 14417.837579223633,
        "rating": 124.24445152282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_25781_28763_1",
      "ports": {
        "bus1": 28763,
        "bus2": 25781
      },
      "params": {
        "R": 0.012279932387173176,
        "X": 0.04303590580821037,
        "G": 0.0,
        "B": 0.005570387467741966
      },
      "extension": {
        "length": 11196.478277160644,
        "rating": 129.645037651062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25783_25784_1",
      "ports": {
        "bus1": 25783,
        "bus2": 25784
      },
      "params": {
        "R": 0.00026283369516022503,
        "X": 0.0011944498401135206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25785_25786_1",
      "ports": {
        "bus1": 25786,
        "bus2": 25785
      },
      "params": {
        "R": 9.433789819013327e-05,
        "X": 0.007567467633634806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25785_25788_1",
      "ports": {
        "bus1": 25785,
        "bus2": 25788
      },
      "params": {
        "R": 0.0001689496129984036,
        "X": 0.014356772415339947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25785_25789_1",
      "ports": {
        "bus1": 25785,
        "bus2": 25789
      },
      "params": {
        "R": 0.00015924483886919916,
        "X": 0.011903775855898857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25785_25790_1",
      "ports": {
        "bus1": 25785,
        "bus2": 25790
      },
      "params": {
        "R": 0.00013255707744974643,
        "X": 0.009218523278832436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_25785_25791_1",
      "ports": {
        "bus1": 25785,
        "bus2": 25791
      },
      "params": {
        "R": 0.00018463570449966937,
        "X": 0.014828740619122982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25785_25792_1",
      "ports": {
        "bus1": 25785,
        "bus2": 25792
      },
      "params": {
        "R": 0.00026428914861753583,
        "X": 0.001024471246637404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25786_25787_1",
      "ports": {
        "bus1": 25787,
        "bus2": 25786
      },
      "params": {
        "R": 0.000302038446534425,
        "X": 0.02091626264154911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25786_25793_1",
      "ports": {
        "bus1": 25786,
        "bus2": 25793
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25787_25805_1",
      "ports": {
        "bus1": 25787,
        "bus2": 25805
      },
      "params": {
        "R": 0.029559822753071785,
        "X": 0.12202470004558563,
        "G": 0.0,
        "B": 0.020332785323262215
      },
      "extension": {
        "length": 33319.536631347655,
        "rating": 136.26296520233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_25792_27009_1",
      "ports": {
        "bus1": 25792,
        "bus2": 27009
      },
      "params": {
        "R": 0.00041363047785125673,
        "X": 0.010086079128086567,
        "G": 0.0,
        "B": 4.400945663452148
      },
      "extension": {
        "length": 160332.17294531252,
        "rating": 4201.541900634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25795_1",
      "ports": {
        "bus1": 25795,
        "bus2": 25794
      },
      "params": {
        "R": 0.0005799911450594664,
        "X": 0.024500640109181404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25796_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25796
      },
      "params": {
        "R": 0.0007764951442368329,
        "X": 0.04795815423130989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25797_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25797
      },
      "params": {
        "R": 0.0007108189747668803,
        "X": 0.042558230459690094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25798_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25798
      },
      "params": {
        "R": 0.0005198142607696354,
        "X": 0.03674445301294327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25799_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25799
      },
      "params": {
        "R": 0.0007957150810398161,
        "X": 0.050464559346437454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25800_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25800
      },
      "params": {
        "R": 0.0004047424881719053,
        "X": 0.021681446582078934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25801_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25801
      },
      "params": {
        "R": 0.0010116533376276493,
        "X": 0.04507382959127426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25802_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25802
      },
      "params": {
        "R": 0.000279232015600428,
        "X": 0.0011240113526582718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25794_25803_1",
      "ports": {
        "bus1": 25794,
        "bus2": 25803
      },
      "params": {
        "R": 0.00027937523555010557,
        "X": 0.0011495434446260333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25804_25805_1",
      "ports": {
        "bus1": 25804,
        "bus2": 25805
      },
      "params": {
        "R": 0.0002736375026870519,
        "X": 0.0011043015401810408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25806_25817_1",
      "ports": {
        "bus1": 25806,
        "bus2": 25817
      },
      "params": {
        "R": 0.01630045659840107,
        "X": 0.07139186561107635,
        "G": 0.0,
        "B": 0.007755409460514784
      },
      "extension": {
        "length": 17819.857784179687,
        "rating": 133.65105390548706
      }
    },
    {
      "class": "Branch",
      "id": "branch_25806_25830_1",
      "ports": {
        "bus1": 25806,
        "bus2": 25830
      },
      "params": {
        "R": 0.025382621213793755,
        "X": 0.09880200028419495,
        "G": 0.0,
        "B": 0.013617935590445995
      },
      "extension": {
        "length": 25025.67399572754,
        "rating": 130.54733276367188
      }
    },
    {
      "class": "Branch",
      "id": "branch_25807_25819_1",
      "ports": {
        "bus1": 25819,
        "bus2": 25807
      },
      "params": {
        "R": 0.014913097955286503,
        "X": 0.06931272894144058,
        "G": 0.0,
        "B": 0.007634111680090428
      },
      "extension": {
        "length": 17168.85510205078,
        "rating": 147.56721258163452
      }
    },
    {
      "class": "Branch",
      "id": "branch_25807_25819_2",
      "ports": {
        "bus1": 25819,
        "bus2": 25807
      },
      "params": {
        "R": 0.014913097955286503,
        "X": 0.06931272894144058,
        "G": 0.0,
        "B": 0.007634111680090428
      },
      "extension": {
        "length": 17168.85510205078,
        "rating": 147.56721258163452
      }
    },
    {
      "class": "Branch",
      "id": "branch_25807_25820_1",
      "ports": {
        "bus1": 25807,
        "bus2": 25820
      },
      "params": {
        "R": 0.007552579510957003,
        "X": 0.03062029555439949,
        "G": 0.0,
        "B": 0.006040174048393965
      },
      "extension": {
        "length": 9053.7072555542,
        "rating": 116.69700145721436
      }
    },
    {
      "class": "Branch",
      "id": "branch_25807_26094_1",
      "ports": {
        "bus1": 25807,
        "bus2": 26094
      },
      "params": {
        "R": 0.005768252070993185,
        "X": 0.0219615176320076,
        "G": 0.0,
        "B": 0.004334375262260437
      },
      "extension": {
        "length": 6512.583014099121,
        "rating": 156.86979293823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_25807_26094_2",
      "ports": {
        "bus1": 25807,
        "bus2": 26094
      },
      "params": {
        "R": 0.005768252070993185,
        "X": 0.0219615176320076,
        "G": 0.0,
        "B": 0.004334375262260437
      },
      "extension": {
        "length": 6512.583014099121,
        "rating": 156.86979293823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_25808_25809_1",
      "ports": {
        "bus1": 25808,
        "bus2": 25809
      },
      "params": {
        "R": 0.00022532610455527902,
        "X": 0.0011202329769730568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25809_25814_1",
      "ports": {
        "bus1": 25814,
        "bus2": 25809
      },
      "params": {
        "R": 0.011574145406484604,
        "X": 0.046610523015260696,
        "G": 0.0,
        "B": 0.005974986590445042
      },
      "extension": {
        "length": 11654.747397949219,
        "rating": 98.9465057849884
      }
    },
    {
      "class": "Branch",
      "id": "branch_25809_26094_1",
      "ports": {
        "bus1": 26094,
        "bus2": 25809
      },
      "params": {
        "R": 0.01374273095279932,
        "X": 0.07995914667844772,
        "G": 0.0,
        "B": 0.009073594585061073
      },
      "extension": {
        "length": 20789.5890267334,
        "rating": 125.25050640106201
      }
    },
    {
      "class": "Branch",
      "id": "branch_25810_25811_1",
      "ports": {
        "bus1": 25810,
        "bus2": 25811
      },
      "params": {
        "R": 0.00021062938321847469,
        "X": 0.0011573624797165394,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25810_25814_1",
      "ports": {
        "bus1": 25810,
        "bus2": 25814
      },
      "params": {
        "R": 0.005670282524079084,
        "X": 0.02802465856075287,
        "G": 0.0,
        "B": 0.001996359322220087
      },
      "extension": {
        "length": 5664.0996650390625,
        "rating": 142.92805194854736
      }
    },
    {
      "class": "Branch",
      "id": "branch_25810_25815_1",
      "ports": {
        "bus1": 25815,
        "bus2": 25810
      },
      "params": {
        "R": 0.006564376410096884,
        "X": 0.032454442232847214,
        "G": 0.0,
        "B": 0.002399408258497715
      },
      "extension": {
        "length": 6752.223596008301,
        "rating": 136.43991947174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_25812_25813_1",
      "ports": {
        "bus1": 25812,
        "bus2": 25813
      },
      "params": {
        "R": 0.0002950096968561411,
        "X": 0.0011438800720497966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25812_25816_1",
      "ports": {
        "bus1": 25816,
        "bus2": 25812
      },
      "params": {
        "R": 0.009024379774928093,
        "X": 0.03926974534988403,
        "G": 0.0,
        "B": 0.0040214890614151955
      },
      "extension": {
        "length": 9354.482361694336,
        "rating": 140.86554050445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_25812_25820_1",
      "ports": {
        "bus1": 25812,
        "bus2": 25820
      },
      "params": {
        "R": 0.010790045373141766,
        "X": 0.03976099565625191,
        "G": 0.0,
        "B": 0.0033490306232124563
      },
      "extension": {
        "length": 8578.588442321778,
        "rating": 119.69625949859619
      }
    },
    {
      "class": "Branch",
      "id": "branch_25812_26058_1",
      "ports": {
        "bus1": 26058,
        "bus2": 25812
      },
      "params": {
        "R": 0.005927715916186571,
        "X": 0.02601488307118416,
        "G": 0.0,
        "B": 0.004466507583856583
      },
      "extension": {
        "length": 7952.552189758301,
        "rating": 143.72152090072632
      }
    },
    {
      "class": "Branch",
      "id": "branch_25812_26058_2",
      "ports": {
        "bus1": 26058,
        "bus2": 25812
      },
      "params": {
        "R": 0.005927715916186571,
        "X": 0.02601488307118416,
        "G": 0.0,
        "B": 0.004466507583856583
      },
      "extension": {
        "length": 7952.552189758301,
        "rating": 143.72152090072632
      }
    },
    {
      "class": "Branch",
      "id": "branch_25814_26058_1",
      "ports": {
        "bus1": 26058,
        "bus2": 25814
      },
      "params": {
        "R": 0.007601374294608831,
        "X": 0.032029248774051666,
        "G": 0.0,
        "B": 0.004532078746706247
      },
      "extension": {
        "length": 9048.158989562988,
        "rating": 144.61363554000854
      }
    },
    {
      "class": "Branch",
      "id": "branch_25814_26058_2",
      "ports": {
        "bus1": 26058,
        "bus2": 25814
      },
      "params": {
        "R": 0.007601374294608831,
        "X": 0.032029248774051666,
        "G": 0.0,
        "B": 0.004532078746706247
      },
      "extension": {
        "length": 9048.158989562988,
        "rating": 144.61363554000854
      }
    },
    {
      "class": "Branch",
      "id": "branch_25815_25816_1",
      "ports": {
        "bus1": 25816,
        "bus2": 25815
      },
      "params": {
        "R": 0.009200639091432095,
        "X": 0.03195768967270851,
        "G": 0.0,
        "B": 0.0038894682656973605
      },
      "extension": {
        "length": 7824.717992614746,
        "rating": 137.26685047149658
      }
    },
    {
      "class": "Branch",
      "id": "branch_25815_25821_1",
      "ports": {
        "bus1": 25815,
        "bus2": 25821
      },
      "params": {
        "R": 0.018042724579572678,
        "X": 0.08887223899364471,
        "G": 0.0,
        "B": 0.00761228846386075
      },
      "extension": {
        "length": 20110.115989379883,
        "rating": 140.7421350479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_25817_25818_1",
      "ports": {
        "bus1": 25817,
        "bus2": 25818
      },
      "params": {
        "R": 0.0002727879909798503,
        "X": 0.0010416690493002534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25817_25819_1",
      "ports": {
        "bus1": 25817,
        "bus2": 25819
      },
      "params": {
        "R": 0.009617945179343224,
        "X": 0.04347113519906998,
        "G": 0.0,
        "B": 0.005999873857945204
      },
      "extension": {
        "length": 11611.596008605957,
        "rating": 143.4504270553589
      }
    },
    {
      "class": "Branch",
      "id": "branch_25817_25819_2",
      "ports": {
        "bus1": 25817,
        "bus2": 25819
      },
      "params": {
        "R": 0.009617945179343224,
        "X": 0.04347113519906998,
        "G": 0.0,
        "B": 0.005999873857945204
      },
      "extension": {
        "length": 11611.596008605957,
        "rating": 143.4504270553589
      }
    },
    {
      "class": "Branch",
      "id": "branch_25817_26022_1",
      "ports": {
        "bus1": 25817,
        "bus2": 26022
      },
      "params": {
        "R": 0.01569797284901142,
        "X": 0.07526204735040665,
        "G": 0.0,
        "B": 0.01152019202709198
      },
      "extension": {
        "length": 20887.706619140627,
        "rating": 131.4728856086731
      }
    },
    {
      "class": "Branch",
      "id": "branch_25819_26034_1",
      "ports": {
        "bus1": 26034,
        "bus2": 25819
      },
      "params": {
        "R": 0.008723159320652485,
        "X": 0.04696854576468468,
        "G": 0.0,
        "B": 0.011237073689699173
      },
      "extension": {
        "length": 14803.518037719727,
        "rating": 117.11572408676147
      }
    },
    {
      "class": "Branch",
      "id": "branch_25821_25822_1",
      "ports": {
        "bus1": 25821,
        "bus2": 25822
      },
      "params": {
        "R": 0.0002335660974495113,
        "X": 0.0010616866638883948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25821_25885_1",
      "ports": {
        "bus1": 25821,
        "bus2": 25885
      },
      "params": {
        "R": 0.02995048090815544,
        "X": 0.1337480992078781,
        "G": 0.0,
        "B": 0.01334492303431034
      },
      "extension": {
        "length": 28630.869706054687,
        "rating": 111.01258993148804
      }
    },
    {
      "class": "Branch",
      "id": "branch_25821_25886_1",
      "ports": {
        "bus1": 25821,
        "bus2": 25886
      },
      "params": {
        "R": 0.03145838528871536,
        "X": 0.14530475437641144,
        "G": 0.0,
        "B": 0.028912357985973358
      },
      "extension": {
        "length": 44965.70455297852,
        "rating": 128.36002111434937
      }
    },
    {
      "class": "Branch",
      "id": "branch_25823_25828_1",
      "ports": {
        "bus1": 25823,
        "bus2": 25828
      },
      "params": {
        "R": 0.07410436123609543,
        "X": 0.26492902636528015,
        "G": 0.0,
        "B": 0.026573050767183304
      },
      "extension": {
        "length": 58475.451375000004,
        "rating": 90.37216901779175
      }
    },
    {
      "class": "Branch",
      "id": "branch_25823_25873_1",
      "ports": {
        "bus1": 25823,
        "bus2": 25873
      },
      "params": {
        "R": 0.04343320056796074,
        "X": 0.20231428742408752,
        "G": 0.0,
        "B": 0.025869367644190792
      },
      "extension": {
        "length": 47928.073407714845,
        "rating": 99.64784383773804
      }
    },
    {
      "class": "Branch",
      "id": "branch_25823_25886_1",
      "ports": {
        "bus1": 25823,
        "bus2": 25886
      },
      "params": {
        "R": 0.03835305944085121,
        "X": 0.19402913749217987,
        "G": 0.0,
        "B": 0.025486106052994725
      },
      "extension": {
        "length": 47627.58607470703,
        "rating": 120.31278610229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_25824_25828_1",
      "ports": {
        "bus1": 25824,
        "bus2": 25828
      },
      "params": {
        "R": 0.041265301406383514,
        "X": 0.21231786906719208,
        "G": 0.0,
        "B": 0.017687756568193436
      },
      "extension": {
        "length": 45639.4988671875,
        "rating": 117.000412940979
      }
    },
    {
      "class": "Branch",
      "id": "branch_25824_25885_1",
      "ports": {
        "bus1": 25885,
        "bus2": 25824
      },
      "params": {
        "R": 0.0316651426255703,
        "X": 0.1090337485074997,
        "G": 0.0,
        "B": 0.013317203149199486
      },
      "extension": {
        "length": 26076.257729736328,
        "rating": 132.14956521987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_25825_25827_1",
      "ports": {
        "bus1": 25825,
        "bus2": 25827
      },
      "params": {
        "R": 0.013229524716734886,
        "X": 0.054330192506313324,
        "G": 0.0,
        "B": 0.004007065203040838
      },
      "extension": {
        "length": 10066.603452758789,
        "rating": 129.17603254318237
      }
    },
    {
      "class": "Branch",
      "id": "branch_25825_26034_1",
      "ports": {
        "bus1": 25825,
        "bus2": 26034
      },
      "params": {
        "R": 0.016710294410586357,
        "X": 0.06739896535873413,
        "G": 0.0,
        "B": 0.011296102777123451
      },
      "extension": {
        "length": 18956.360599365235,
        "rating": 135.29319763183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_25826_25827_1",
      "ports": {
        "bus1": 25827,
        "bus2": 25826
      },
      "params": {
        "R": 0.009888611733913422,
        "X": 0.03897470608353615,
        "G": 0.0,
        "B": 0.0055715302005410194
      },
      "extension": {
        "length": 9643.317568725586,
        "rating": 124.15553331375122
      }
    },
    {
      "class": "Branch",
      "id": "branch_25826_26016_1",
      "ports": {
        "bus1": 26016,
        "bus2": 25826
      },
      "params": {
        "R": 0.023585272952914238,
        "X": 0.08651077002286911,
        "G": 0.0,
        "B": 0.010570783168077469
      },
      "extension": {
        "length": 22022.782079589844,
        "rating": 116.79072380065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_25829_25894_1",
      "ports": {
        "bus1": 25894,
        "bus2": 25829
      },
      "params": {
        "R": 0.023650258779525757,
        "X": 0.12094853073358536,
        "G": 0.0,
        "B": 0.007855124771595001
      },
      "extension": {
        "length": 22098.04664831543,
        "rating": 129.90082502365112
      }
    },
    {
      "class": "Branch",
      "id": "branch_25829_26021_1",
      "ports": {
        "bus1": 25829,
        "bus2": 26021
      },
      "params": {
        "R": 0.017932290211319923,
        "X": 0.08891540765762329,
        "G": 0.0,
        "B": 0.00694328173995018
      },
      "extension": {
        "length": 18027.221731567384,
        "rating": 132.86261558532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_25830_25831_1",
      "ports": {
        "bus1": 25830,
        "bus2": 25831
      },
      "params": {
        "R": 0.00022833612456452101,
        "X": 0.0010336674749851227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25830_25832_1",
      "ports": {
        "bus1": 25830,
        "bus2": 25832
      },
      "params": {
        "R": 0.02953355759382248,
        "X": 0.1427135467529297,
        "G": 0.0,
        "B": 0.02458834834396839
      },
      "extension": {
        "length": 39522.03757250977,
        "rating": 124.02918338775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_25830_25838_1",
      "ports": {
        "bus1": 25830,
        "bus2": 25838
      },
      "params": {
        "R": 0.03298452869057655,
        "X": 0.13689754903316498,
        "G": 0.0,
        "B": 0.00936658401042223
      },
      "extension": {
        "length": 26370.7870078125,
        "rating": 109.05828475952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_25830_25883_1",
      "ports": {
        "bus1": 25830,
        "bus2": 25883
      },
      "params": {
        "R": 0.08572535961866379,
        "X": 0.30015328526496887,
        "G": 0.0,
        "B": 0.030701896175742153
      },
      "extension": {
        "length": 69984.24024023437,
        "rating": 129.39224243164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_25830_25898_1",
      "ports": {
        "bus1": 25898,
        "bus2": 25830
      },
      "params": {
        "R": 0.017558898776769638,
        "X": 0.08424419909715652,
        "G": 0.0,
        "B": 0.011711430735886097
      },
      "extension": {
        "length": 21835.215388916018,
        "rating": 120.18911838531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_25830_25903_1",
      "ports": {
        "bus1": 25903,
        "bus2": 25830
      },
      "params": {
        "R": 0.01635909080505371,
        "X": 0.0633564218878746,
        "G": 0.0,
        "B": 0.006121040787547827
      },
      "extension": {
        "length": 15089.619783691407,
        "rating": 112.73940801620483
      }
    },
    {
      "class": "Branch",
      "id": "branch_25832_25833_1",
      "ports": {
        "bus1": 25832,
        "bus2": 25833
      },
      "params": {
        "R": 0.00022778917627874762,
        "X": 0.0011019663652405143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25832_25873_1",
      "ports": {
        "bus1": 25873,
        "bus2": 25832
      },
      "params": {
        "R": 0.024984067305922508,
        "X": 0.08519572764635086,
        "G": 0.0,
        "B": 0.008381608873605728
      },
      "extension": {
        "length": 18932.198399780274,
        "rating": 116.02410078048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_25834_25837_1",
      "ports": {
        "bus1": 25834,
        "bus2": 25837
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0009585022926330566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25834_25838_1",
      "ports": {
        "bus1": 25834,
        "bus2": 25838
      },
      "params": {
        "R": 0.00025084451772272587,
        "X": 0.001159540144726634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25834_25839_1",
      "ports": {
        "bus1": 25834,
        "bus2": 25839
      },
      "params": {
        "R": 0.0002239763707621023,
        "X": 0.0011082356795668602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25835_25837_1",
      "ports": {
        "bus1": 25835,
        "bus2": 25837
      },
      "params": {
        "R": 0.0011523255379870534,
        "X": 0.03239022195339203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25836_25837_1",
      "ports": {
        "bus1": 25836,
        "bus2": 25837
      },
      "params": {
        "R": 0.0011523255379870534,
        "X": 0.03239022195339203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25838_25840_1",
      "ports": {
        "bus1": 25840,
        "bus2": 25838
      },
      "params": {
        "R": 0.01578882336616516,
        "X": 0.0808735117316246,
        "G": 0.0,
        "B": 0.0089048957452178
      },
      "extension": {
        "length": 18580.218860961915,
        "rating": 102.11191177368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_25838_26022_1",
      "ports": {
        "bus1": 25838,
        "bus2": 26022
      },
      "params": {
        "R": 0.054009247571229935,
        "X": 0.252939909696579,
        "G": 0.0,
        "B": 0.025554386898875237
      },
      "extension": {
        "length": 59637.68647998047,
        "rating": 116.97547435760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_25840_25841_1",
      "ports": {
        "bus1": 25840,
        "bus2": 25841
      },
      "params": {
        "R": 0.0002554375969339162,
        "X": 0.0011918534291908145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25840_25885_1",
      "ports": {
        "bus1": 25885,
        "bus2": 25840
      },
      "params": {
        "R": 0.02045081928372383,
        "X": 0.09899032115936279,
        "G": 0.0,
        "B": 0.010041794739663601
      },
      "extension": {
        "length": 22894.674813720703,
        "rating": 115.90433120727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_25842_25898_1",
      "ports": {
        "bus1": 25842,
        "bus2": 25898
      },
      "params": {
        "R": 0.05549454689025879,
        "X": 0.23269899189472198,
        "G": 0.0,
        "B": 0.016941698268055916
      },
      "extension": {
        "length": 42507.640078857425,
        "rating": 124.84620809555054
      }
    },
    {
      "class": "Branch",
      "id": "branch_25842_26067_1",
      "ports": {
        "bus1": 26067,
        "bus2": 25842
      },
      "params": {
        "R": 0.01010239776223898,
        "X": 0.04052407294511795,
        "G": 0.0,
        "B": 0.004400335717946291
      },
      "extension": {
        "length": 9960.870232177735,
        "rating": 129.93483543395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_25843_25844_1",
      "ports": {
        "bus1": 25843,
        "bus2": 25844
      },
      "params": {
        "R": 0.00023522497212979943,
        "X": 0.0010049327975139022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25843_25845_1",
      "ports": {
        "bus1": 25843,
        "bus2": 25845
      },
      "params": {
        "R": 0.013491087593138218,
        "X": 0.0565403588116169,
        "G": 0.0,
        "B": 0.004820728674530983
      },
      "extension": {
        "length": 11771.679214050293,
        "rating": 115.67574739456177
      }
    },
    {
      "class": "Branch",
      "id": "branch_25843_25857_1",
      "ports": {
        "bus1": 25857,
        "bus2": 25843
      },
      "params": {
        "R": 0.0094210896641016,
        "X": 0.03516225144267082,
        "G": 0.0,
        "B": 0.005694241262972355
      },
      "extension": {
        "length": 10116.151079589845,
        "rating": 116.74853563308716
      }
    },
    {
      "class": "Branch",
      "id": "branch_25845_25989_1",
      "ports": {
        "bus1": 25845,
        "bus2": 25989
      },
      "params": {
        "R": 0.006996551528573036,
        "X": 0.03199123218655586,
        "G": 0.0,
        "B": 0.0029802832286804914
      },
      "extension": {
        "length": 7419.686133911133,
        "rating": 125.9724497795105
      }
    },
    {
      "class": "Branch",
      "id": "branch_25846_25992_1",
      "ports": {
        "bus1": 25846,
        "bus2": 25992
      },
      "params": {
        "R": 0.0419265516102314,
        "X": 0.15067549049854279,
        "G": 0.0,
        "B": 0.0116206593811512
      },
      "extension": {
        "length": 30036.73124267578,
        "rating": 139.7473931312561
      }
    },
    {
      "class": "Branch",
      "id": "branch_25846_28577_1",
      "ports": {
        "bus1": 28577,
        "bus2": 25846
      },
      "params": {
        "R": 0.03101448155939579,
        "X": 0.09520908445119858,
        "G": 0.0,
        "B": 0.012238902039825915
      },
      "extension": {
        "length": 23450.97174169922,
        "rating": 141.06462001800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_25846_28577_2",
      "ports": {
        "bus1": 28577,
        "bus2": 25846
      },
      "params": {
        "R": 0.03101448155939579,
        "X": 0.09520908445119858,
        "G": 0.0,
        "B": 0.012238902039825915
      },
      "extension": {
        "length": 23450.97174169922,
        "rating": 141.06462001800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_25847_25850_1",
      "ports": {
        "bus1": 25847,
        "bus2": 25850
      },
      "params": {
        "R": 0.015951285138726234,
        "X": 0.06467493623495102,
        "G": 0.0,
        "B": 0.010007809847593307
      },
      "extension": {
        "length": 16698.210201782225,
        "rating": 130.23229837417603
      }
    },
    {
      "class": "Branch",
      "id": "branch_25847_25851_1",
      "ports": {
        "bus1": 25847,
        "bus2": 25851
      },
      "params": {
        "R": 0.004188903607428074,
        "X": 0.02236942946910858,
        "G": 0.0,
        "B": 0.0023208532948046923
      },
      "extension": {
        "length": 5304.92272833252,
        "rating": 123.68475198745728
      }
    },
    {
      "class": "Branch",
      "id": "branch_25848_25851_1",
      "ports": {
        "bus1": 25848,
        "bus2": 25851
      },
      "params": {
        "R": 0.008450566790997982,
        "X": 0.03832218423485756,
        "G": 0.0,
        "B": 0.0034804116003215313
      },
      "extension": {
        "length": 8020.010048950196,
        "rating": 113.21148872375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_25848_28610_1",
      "ports": {
        "bus1": 28610,
        "bus2": 25848
      },
      "params": {
        "R": 0.014670600183308125,
        "X": 0.06028769537806511,
        "G": 0.0,
        "B": 0.008632243610918522
      },
      "extension": {
        "length": 16575.502203369142,
        "rating": 121.67558670043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_25849_25852_1",
      "ports": {
        "bus1": 25849,
        "bus2": 25852
      },
      "params": {
        "R": 0.010734165087342262,
        "X": 0.05076200142502785,
        "G": 0.0,
        "B": 0.006238775793462992
      },
      "extension": {
        "length": 11634.793592651367,
        "rating": 118.29266548156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_25849_28595_1",
      "ports": {
        "bus1": 28595,
        "bus2": 25849
      },
      "params": {
        "R": 0.009717895649373531,
        "X": 0.02974085882306099,
        "G": 0.0,
        "B": 0.0029695730190724134
      },
      "extension": {
        "length": 6330.978599029541,
        "rating": 104.82970476150513
      }
    },
    {
      "class": "Branch",
      "id": "branch_25850_25852_1",
      "ports": {
        "bus1": 25852,
        "bus2": 25850
      },
      "params": {
        "R": 0.003339103888720274,
        "X": 0.01657789945602417,
        "G": 0.0,
        "B": 0.0022923422511667013
      },
      "extension": {
        "length": 4302.228664215088,
        "rating": 134.9514126777649
      }
    },
    {
      "class": "Branch",
      "id": "branch_25850_25858_1",
      "ports": {
        "bus1": 25850,
        "bus2": 25858
      },
      "params": {
        "R": 0.009612047113478184,
        "X": 0.035151172429323196,
        "G": 0.0,
        "B": 0.005152100697159767
      },
      "extension": {
        "length": 9558.175091308594,
        "rating": 149.32328462600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_25850_25858_2",
      "ports": {
        "bus1": 25850,
        "bus2": 25858
      },
      "params": {
        "R": 0.009612047113478184,
        "X": 0.035151172429323196,
        "G": 0.0,
        "B": 0.005152100697159767
      },
      "extension": {
        "length": 9558.175091308594,
        "rating": 149.32328462600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_25850_28611_1",
      "ports": {
        "bus1": 25850,
        "bus2": 28611
      },
      "params": {
        "R": 0.015876060351729393,
        "X": 0.07497438788414001,
        "G": 0.0,
        "B": 0.00903931725770235
      },
      "extension": {
        "length": 18271.899494384765,
        "rating": 121.63881063461304
      }
    },
    {
      "class": "Branch",
      "id": "branch_25852_25853_1",
      "ports": {
        "bus1": 25852,
        "bus2": 25853
      },
      "params": {
        "R": 0.00023477495415136218,
        "X": 0.0011486038565635681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25854_25855_1",
      "ports": {
        "bus1": 25855,
        "bus2": 25854
      },
      "params": {
        "R": 0.003293543355539441,
        "X": 0.014281579293310642,
        "G": 0.0,
        "B": 0.0031962255015969276
      },
      "extension": {
        "length": 4781.573521820069,
        "rating": 139.02065753936768
      }
    },
    {
      "class": "Branch",
      "id": "branch_25854_25861_1",
      "ports": {
        "bus1": 25861,
        "bus2": 25854
      },
      "params": {
        "R": 0.0036044269800186157,
        "X": 0.01732991635799408,
        "G": 0.0,
        "B": 0.002445867983624339
      },
      "extension": {
        "length": 4973.24308996582,
        "rating": 151.0574460029602
      }
    },
    {
      "class": "Branch",
      "id": "branch_25854_25861_2",
      "ports": {
        "bus1": 25861,
        "bus2": 25854
      },
      "params": {
        "R": 0.0036044269800186157,
        "X": 0.01732991635799408,
        "G": 0.0,
        "B": 0.002445867983624339
      },
      "extension": {
        "length": 4973.24308996582,
        "rating": 151.0574460029602
      }
    },
    {
      "class": "Branch",
      "id": "branch_25854_25868_1",
      "ports": {
        "bus1": 25854,
        "bus2": 25868
      },
      "params": {
        "R": 0.004753113724291325,
        "X": 0.019584044814109802,
        "G": 0.0,
        "B": 0.0017928038723766802
      },
      "extension": {
        "length": 4292.033821380615,
        "rating": 105.68240880966187
      }
    },
    {
      "class": "Branch",
      "id": "branch_25854_26048_1",
      "ports": {
        "bus1": 26048,
        "bus2": 25854
      },
      "params": {
        "R": 0.007180538959801197,
        "X": 0.025482162833213806,
        "G": 0.0,
        "B": 0.00671454006806016
      },
      "extension": {
        "length": 9541.867947143555,
        "rating": 130.8329701423645
      }
    },
    {
      "class": "Branch",
      "id": "branch_25855_25856_1",
      "ports": {
        "bus1": 25856,
        "bus2": 25855
      },
      "params": {
        "R": 0.013480265624821186,
        "X": 0.06388281285762787,
        "G": 0.0,
        "B": 0.00379671691916883
      },
      "extension": {
        "length": 12033.821352722169,
        "rating": 131.74065351486206
      }
    },
    {
      "class": "Branch",
      "id": "branch_25856_28595_1",
      "ports": {
        "bus1": 25856,
        "bus2": 28595
      },
      "params": {
        "R": 0.009525594301521778,
        "X": 0.04259530082345009,
        "G": 0.0,
        "B": 0.0032756689470261335
      },
      "extension": {
        "length": 8717.024201660157,
        "rating": 112.21317052841187
      }
    },
    {
      "class": "Branch",
      "id": "branch_25856_28614_1",
      "ports": {
        "bus1": 25856,
        "bus2": 28614
      },
      "params": {
        "R": 0.012707961723208427,
        "X": 0.06662516295909882,
        "G": 0.0,
        "B": 0.007831759750843048
      },
      "extension": {
        "length": 14646.897318603516,
        "rating": 110.2077841758728
      }
    },
    {
      "class": "Branch",
      "id": "branch_25857_28613_1",
      "ports": {
        "bus1": 28613,
        "bus2": 25857
      },
      "params": {
        "R": 0.011562091298401356,
        "X": 0.05350423976778984,
        "G": 0.0,
        "B": 0.00726531445980072
      },
      "extension": {
        "length": 13620.991473632814,
        "rating": 111.01806163787842
      }
    },
    {
      "class": "Branch",
      "id": "branch_25857_28614_1",
      "ports": {
        "bus1": 28614,
        "bus2": 25857
      },
      "params": {
        "R": 0.006754271220415831,
        "X": 0.024868937209248543,
        "G": 0.0,
        "B": 0.0035032599698752165
      },
      "extension": {
        "length": 7050.8630418090825,
        "rating": 122.13447093963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_25858_25859_1",
      "ports": {
        "bus1": 25858,
        "bus2": 25859
      },
      "params": {
        "R": 0.00020238629076629877,
        "X": 0.001167798531241715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25858_25861_1",
      "ports": {
        "bus1": 25858,
        "bus2": 25861
      },
      "params": {
        "R": 0.004254370462149382,
        "X": 0.01821037568151951,
        "G": 0.0,
        "B": 0.001990844029933214
      },
      "extension": {
        "length": 4371.122319488525,
        "rating": 151.37509107589722
      }
    },
    {
      "class": "Branch",
      "id": "branch_25858_25861_2",
      "ports": {
        "bus1": 25858,
        "bus2": 25861
      },
      "params": {
        "R": 0.004254370462149382,
        "X": 0.01821037568151951,
        "G": 0.0,
        "B": 0.001990844029933214
      },
      "extension": {
        "length": 4371.122319488525,
        "rating": 151.37509107589722
      }
    },
    {
      "class": "Branch",
      "id": "branch_25858_25868_1",
      "ports": {
        "bus1": 25858,
        "bus2": 25868
      },
      "params": {
        "R": 0.005363765172660351,
        "X": 0.025840999558568,
        "G": 0.0,
        "B": 0.004138616845011711
      },
      "extension": {
        "length": 7025.346390014649,
        "rating": 108.96522998809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_25860_25861_1",
      "ports": {
        "bus1": 25861,
        "bus2": 25860
      },
      "params": {
        "R": 0.00043923594057559967,
        "X": 0.02607252076268196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25860_25861_2",
      "ports": {
        "bus1": 25861,
        "bus2": 25860
      },
      "params": {
        "R": 0.00043923594057559967,
        "X": 0.02607252076268196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25860_25861_3",
      "ports": {
        "bus1": 25861,
        "bus2": 25860
      },
      "params": {
        "R": 0.00043923594057559967,
        "X": 0.02607252076268196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25860_25862_1",
      "ports": {
        "bus1": 25860,
        "bus2": 25862
      },
      "params": {
        "R": 0.00021561788162216544,
        "X": 0.0011297990567982197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25861_25868_1",
      "ports": {
        "bus1": 25861,
        "bus2": 25868
      },
      "params": {
        "R": 0.00364102516323328,
        "X": 0.01858610101044178,
        "G": 0.0,
        "B": 0.0015486325137317178
      },
      "extension": {
        "length": 3809.917132965088,
        "rating": 150.38105249404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_25861_25868_2",
      "ports": {
        "bus1": 25861,
        "bus2": 25868
      },
      "params": {
        "R": 0.00364102516323328,
        "X": 0.01858610101044178,
        "G": 0.0,
        "B": 0.0015486325137317178
      },
      "extension": {
        "length": 3809.917132965088,
        "rating": 150.38105249404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_25861_25869_1",
      "ports": {
        "bus1": 25861,
        "bus2": 25869
      },
      "params": {
        "R": 0.015391959808766842,
        "X": 0.07982151210308075,
        "G": 0.0,
        "B": 0.010010689496994019
      },
      "extension": {
        "length": 21535.510798828127,
        "rating": 144.31976079940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_25861_25869_2",
      "ports": {
        "bus1": 25861,
        "bus2": 25869
      },
      "params": {
        "R": 0.015391959808766842,
        "X": 0.07982151210308075,
        "G": 0.0,
        "B": 0.010010689496994019
      },
      "extension": {
        "length": 21535.510798828127,
        "rating": 144.31976079940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_25862_25996_1",
      "ports": {
        "bus1": 25862,
        "bus2": 25996
      },
      "params": {
        "R": 0.0017129535553976893,
        "X": 0.01980757527053356,
        "G": 0.0,
        "B": 0.26172199845314026
      },
      "extension": {
        "length": 48815.05005834961,
        "rating": 1070.5275535583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_25862_26041_1",
      "ports": {
        "bus1": 26041,
        "bus2": 25862
      },
      "params": {
        "R": 0.0005110013298690319,
        "X": 0.006156045477837324,
        "G": 0.0,
        "B": 0.08943445980548859
      },
      "extension": {
        "length": 16709.55076538086,
        "rating": 1173.8245010375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_25862_28603_1",
      "ports": {
        "bus1": 25862,
        "bus2": 28603
      },
      "params": {
        "R": 0.0015549387317150831,
        "X": 0.01771317794919014,
        "G": 0.0,
        "B": 0.23471924662590027
      },
      "extension": {
        "length": 45651.132575683594,
        "rating": 1257.6552391052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_25863_25864_1",
      "ports": {
        "bus1": 25863,
        "bus2": 25864
      },
      "params": {
        "R": 0.0002269437536597252,
        "X": 0.0011086625745519996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25863_26048_1",
      "ports": {
        "bus1": 25863,
        "bus2": 26048
      },
      "params": {
        "R": 0.004145223647356033,
        "X": 0.01603507064282894,
        "G": 0.0,
        "B": 0.001957924570888281
      },
      "extension": {
        "length": 3849.376201171875,
        "rating": 143.77683401107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_25863_26048_2",
      "ports": {
        "bus1": 25863,
        "bus2": 26048
      },
      "params": {
        "R": 0.004145223647356033,
        "X": 0.01603507064282894,
        "G": 0.0,
        "B": 0.001957924570888281
      },
      "extension": {
        "length": 3849.376201171875,
        "rating": 143.77683401107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_25863_26082_1",
      "ports": {
        "bus1": 25863,
        "bus2": 26082
      },
      "params": {
        "R": 0.0036497008986771107,
        "X": 0.014119450934231281,
        "G": 0.0,
        "B": 0.0014522833516821265
      },
      "extension": {
        "length": 3250.26783984375,
        "rating": 133.31871032714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_25865_25866_1",
      "ports": {
        "bus1": 25865,
        "bus2": 25866
      },
      "params": {
        "R": 0.0002993634552694857,
        "X": 0.0011437087086960673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25865_25867_1",
      "ports": {
        "bus1": 25865,
        "bus2": 25867
      },
      "params": {
        "R": 0.006894837133586407,
        "X": 0.03277561813592911,
        "G": 0.0,
        "B": 0.0035359112080186605
      },
      "extension": {
        "length": 7911.354588134765,
        "rating": 117.8617000579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_25865_25868_1",
      "ports": {
        "bus1": 25868,
        "bus2": 25865
      },
      "params": {
        "R": 0.013334264047443867,
        "X": 0.04754078760743141,
        "G": 0.0,
        "B": 0.004541970323771238
      },
      "extension": {
        "length": 10845.546999938964,
        "rating": 144.88142728805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_25865_25868_2",
      "ports": {
        "bus1": 25868,
        "bus2": 25865
      },
      "params": {
        "R": 0.013334264047443867,
        "X": 0.04754078760743141,
        "G": 0.0,
        "B": 0.004541970323771238
      },
      "extension": {
        "length": 10845.546999938964,
        "rating": 144.88142728805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_25865_25870_1",
      "ports": {
        "bus1": 25865,
        "bus2": 25870
      },
      "params": {
        "R": 0.005191852804273367,
        "X": 0.022967010736465454,
        "G": 0.0,
        "B": 0.002312741242349148
      },
      "extension": {
        "length": 5495.397846130371,
        "rating": 130.2412986755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_25867_25869_1",
      "ports": {
        "bus1": 25867,
        "bus2": 25869
      },
      "params": {
        "R": 0.005717216059565544,
        "X": 0.024950359016656876,
        "G": 0.0,
        "B": 0.007377882022410631
      },
      "extension": {
        "length": 8902.328611816407,
        "rating": 101.88108682632446
      }
    },
    {
      "class": "Branch",
      "id": "branch_25869_25982_1",
      "ports": {
        "bus1": 25869,
        "bus2": 25982
      },
      "params": {
        "R": 0.011826077476143837,
        "X": 0.04437036067247391,
        "G": 0.0,
        "B": 0.004512363113462925
      },
      "extension": {
        "length": 9313.325432006835,
        "rating": 130.32779693603516
      }
    },
    {
      "class": "Branch",
      "id": "branch_25869_25984_1",
      "ports": {
        "bus1": 25869,
        "bus2": 25984
      },
      "params": {
        "R": 0.011355218477547169,
        "X": 0.06415802985429764,
        "G": 0.0,
        "B": 0.010084162466228008
      },
      "extension": {
        "length": 18587.997176879882,
        "rating": 138.23695182800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_25870_25871_1",
      "ports": {
        "bus1": 25870,
        "bus2": 25871
      },
      "params": {
        "R": 0.000220056768739596,
        "X": 0.001021843170747161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25870_25986_1",
      "ports": {
        "bus1": 25870,
        "bus2": 25986
      },
      "params": {
        "R": 0.021946001797914505,
        "X": 0.08913519978523254,
        "G": 0.0,
        "B": 0.009076480753719807
      },
      "extension": {
        "length": 20014.865384765624,
        "rating": 111.89122200012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_25872_25886_1",
      "ports": {
        "bus1": 25886,
        "bus2": 25872
      },
      "params": {
        "R": 0.028771618381142616,
        "X": 0.12032471597194672,
        "G": 0.0,
        "B": 0.009813569486141205
      },
      "extension": {
        "length": 23047.26210461426,
        "rating": 114.267098903656
      }
    },
    {
      "class": "Branch",
      "id": "branch_25874_25875_1",
      "ports": {
        "bus1": 25874,
        "bus2": 25875
      },
      "params": {
        "R": 0.0002559399581514299,
        "X": 0.0010735553223639727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25874_25876_1",
      "ports": {
        "bus1": 25876,
        "bus2": 25874
      },
      "params": {
        "R": 0.03351670876145363,
        "X": 0.15211926400661469,
        "G": 0.0,
        "B": 0.02713057771325111
      },
      "extension": {
        "length": 46152.94445727539,
        "rating": 112.81400918960571
      }
    },
    {
      "class": "Branch",
      "id": "branch_25874_25877_1",
      "ports": {
        "bus1": 25877,
        "bus2": 25874
      },
      "params": {
        "R": 0.03068387322127819,
        "X": 0.09997059404850006,
        "G": 0.0,
        "B": 0.016771677881479263
      },
      "extension": {
        "length": 28897.751276367188,
        "rating": 121.9711184501648
      }
    },
    {
      "class": "Branch",
      "id": "branch_25877_25913_1",
      "ports": {
        "bus1": 25877,
        "bus2": 25913
      },
      "params": {
        "R": 0.034685082733631134,
        "X": 0.1381576657295227,
        "G": 0.0,
        "B": 0.009595857001841068
      },
      "extension": {
        "length": 27394.755947753907,
        "rating": 117.04621315002441
      }
    },
    {
      "class": "Branch",
      "id": "branch_25877_25914_1",
      "ports": {
        "bus1": 25914,
        "bus2": 25877
      },
      "params": {
        "R": 0.027674507349729538,
        "X": 0.1080055981874466,
        "G": 0.0,
        "B": 0.014056391082704067
      },
      "extension": {
        "length": 26279.773958496095,
        "rating": 117.58453845977783
      }
    },
    {
      "class": "Branch",
      "id": "branch_25878_25881_1",
      "ports": {
        "bus1": 25881,
        "bus2": 25878
      },
      "params": {
        "R": 0.020045587792992592,
        "X": 0.08083577454090118,
        "G": 0.0,
        "B": 0.013815117999911308
      },
      "extension": {
        "length": 24019.034370117188,
        "rating": 145.3595519065857
      }
    },
    {
      "class": "Branch",
      "id": "branch_25878_26056_1",
      "ports": {
        "bus1": 25878,
        "bus2": 26056
      },
      "params": {
        "R": 0.008762200362980366,
        "X": 0.044500287622213364,
        "G": 0.0,
        "B": 0.004807856399565935
      },
      "extension": {
        "length": 10944.531748718262,
        "rating": 150.641930103302
      }
    },
    {
      "class": "Branch",
      "id": "branch_25879_25919_1",
      "ports": {
        "bus1": 25919,
        "bus2": 25879
      },
      "params": {
        "R": 0.013203919865190983,
        "X": 0.05554831773042679,
        "G": 0.0,
        "B": 0.0077688428573310375
      },
      "extension": {
        "length": 14332.971364013672,
        "rating": 141.96866750717163
      }
    },
    {
      "class": "Branch",
      "id": "branch_25879_25926_1",
      "ports": {
        "bus1": 25879,
        "bus2": 25926
      },
      "params": {
        "R": 0.010022293776273727,
        "X": 0.05143095925450325,
        "G": 0.0,
        "B": 0.004778893664479256
      },
      "extension": {
        "length": 11485.506100341798,
        "rating": 133.56057405471802
      }
    },
    {
      "class": "Branch",
      "id": "branch_25879_26052_1",
      "ports": {
        "bus1": 25879,
        "bus2": 26052
      },
      "params": {
        "R": 0.009785464964807034,
        "X": 0.035161543637514114,
        "G": 0.0,
        "B": 0.00386921688914299
      },
      "extension": {
        "length": 7993.560244812012,
        "rating": 151.98326110839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_25879_26052_2",
      "ports": {
        "bus1": 25879,
        "bus2": 26052
      },
      "params": {
        "R": 0.009785464964807034,
        "X": 0.035161543637514114,
        "G": 0.0,
        "B": 0.00386921688914299
      },
      "extension": {
        "length": 7993.560244812012,
        "rating": 151.98326110839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_25880_25883_1",
      "ports": {
        "bus1": 25883,
        "bus2": 25880
      },
      "params": {
        "R": 0.014912157319486141,
        "X": 0.06073744595050812,
        "G": 0.0,
        "B": 0.008414743468165398
      },
      "extension": {
        "length": 14368.15796044922,
        "rating": 111.27039194107056
      }
    },
    {
      "class": "Branch",
      "id": "branch_25880_25919_1",
      "ports": {
        "bus1": 25880,
        "bus2": 25919
      },
      "params": {
        "R": 0.016187258064746857,
        "X": 0.06353574246168137,
        "G": 0.0,
        "B": 0.0052003697492182255
      },
      "extension": {
        "length": 12893.919992797852,
        "rating": 127.66110897064209
      }
    },
    {
      "class": "Branch",
      "id": "branch_25881_25882_1",
      "ports": {
        "bus1": 25881,
        "bus2": 25882
      },
      "params": {
        "R": 0.01574995554983616,
        "X": 0.06674692779779434,
        "G": 0.0,
        "B": 0.008287668228149414
      },
      "extension": {
        "length": 15341.509524902343,
        "rating": 130.84795475006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_25882_25914_1",
      "ports": {
        "bus1": 25882,
        "bus2": 25914
      },
      "params": {
        "R": 0.007785328663885593,
        "X": 0.037024274468421936,
        "G": 0.0,
        "B": 0.004930369555950165
      },
      "extension": {
        "length": 9553.02663812256,
        "rating": 130.41640520095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_25882_26052_1",
      "ports": {
        "bus1": 25882,
        "bus2": 26052
      },
      "params": {
        "R": 0.01897030882537365,
        "X": 0.07593601942062378,
        "G": 0.0,
        "B": 0.00987421628087759
      },
      "extension": {
        "length": 18218.85254626465,
        "rating": 113.19420337677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_25884_25885_1",
      "ports": {
        "bus1": 25884,
        "bus2": 25885
      },
      "params": {
        "R": 0.00029014196479693055,
        "X": 0.00108730373904109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25885_26094_1",
      "ports": {
        "bus1": 25885,
        "bus2": 26094
      },
      "params": {
        "R": 0.06426338851451874,
        "X": 0.2602372467517853,
        "G": 0.0,
        "B": 0.020481234416365623
      },
      "extension": {
        "length": 52692.638770019534,
        "rating": 140.83712100982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_25887_25896_1",
      "ports": {
        "bus1": 25887,
        "bus2": 25896
      },
      "params": {
        "R": 0.018962079659104347,
        "X": 0.08703693002462387,
        "G": 0.0,
        "B": 0.00801803357899189
      },
      "extension": {
        "length": 20272.203630615237,
        "rating": 136.91623210906982
      }
    },
    {
      "class": "Branch",
      "id": "branch_25887_26021_1",
      "ports": {
        "bus1": 25887,
        "bus2": 26021
      },
      "params": {
        "R": 0.02189808338880539,
        "X": 0.10745829343795776,
        "G": 0.0,
        "B": 0.010634059086441994
      },
      "extension": {
        "length": 24479.27185913086,
        "rating": 140.9201145172119
      }
    },
    {
      "class": "Branch",
      "id": "branch_25888_25890_1",
      "ports": {
        "bus1": 25888,
        "bus2": 25890
      },
      "params": {
        "R": 0.011479181237518787,
        "X": 0.053161635994911194,
        "G": 0.0,
        "B": 0.0038774942513555293
      },
      "extension": {
        "length": 10759.156738220216,
        "rating": 155.9920072555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_25888_25890_2",
      "ports": {
        "bus1": 25888,
        "bus2": 25890
      },
      "params": {
        "R": 0.011479181237518787,
        "X": 0.053161635994911194,
        "G": 0.0,
        "B": 0.0038774942513555293
      },
      "extension": {
        "length": 10759.156738220216,
        "rating": 155.9920072555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_25888_25893_1",
      "ports": {
        "bus1": 25893,
        "bus2": 25888
      },
      "params": {
        "R": 0.022102054208517075,
        "X": 0.09082809835672379,
        "G": 0.0,
        "B": 0.011783430352807045
      },
      "extension": {
        "length": 21248.60021850586,
        "rating": 140.43939113616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_25888_29054_1",
      "ports": {
        "bus1": 25888,
        "bus2": 29054
      },
      "params": {
        "R": 0.03295166417956352,
        "X": 0.11280430853366852,
        "G": 0.0,
        "B": 0.01759728230535984
      },
      "extension": {
        "length": 31381.53883154297,
        "rating": 144.12168264389038
      }
    },
    {
      "class": "Branch",
      "id": "branch_25888_29054_2",
      "ports": {
        "bus1": 25888,
        "bus2": 29054
      },
      "params": {
        "R": 0.03295166417956352,
        "X": 0.11280430853366852,
        "G": 0.0,
        "B": 0.01759728230535984
      },
      "extension": {
        "length": 31381.53883154297,
        "rating": 144.12168264389038
      }
    },
    {
      "class": "Branch",
      "id": "branch_25889_25890_1",
      "ports": {
        "bus1": 25890,
        "bus2": 25889
      },
      "params": {
        "R": 0.0003136421728413552,
        "X": 0.016045942902565002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25889_25890_2",
      "ports": {
        "bus1": 25890,
        "bus2": 25889
      },
      "params": {
        "R": 0.0003136421728413552,
        "X": 0.016045942902565002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25889_25891_1",
      "ports": {
        "bus1": 25889,
        "bus2": 25891
      },
      "params": {
        "R": 0.00023714388953521848,
        "X": 0.0011893525952473283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25889_26064_1",
      "ports": {
        "bus1": 26064,
        "bus2": 25889
      },
      "params": {
        "R": 0.0014234434347599745,
        "X": 0.017247317358851433,
        "G": 0.0,
        "B": 0.504709005355835
      },
      "extension": {
        "length": 66545.03974658203,
        "rating": 1026.148509979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_25889_28603_1",
      "ports": {
        "bus1": 25889,
        "bus2": 28603
      },
      "params": {
        "R": 0.004616792779415846,
        "X": 0.05623965710401535,
        "G": 0.0,
        "B": 1.8528081178665161
      },
      "extension": {
        "length": 216484.78712695313,
        "rating": 1220.033073425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_25890_26021_1",
      "ports": {
        "bus1": 25890,
        "bus2": 26021
      },
      "params": {
        "R": 0.01869037188589573,
        "X": 0.07573278248310089,
        "G": 0.0,
        "B": 0.004587872419506311
      },
      "extension": {
        "length": 13046.643880004884,
        "rating": 145.80717086791992
      }
    },
    {
      "class": "Branch",
      "id": "branch_25890_26021_2",
      "ports": {
        "bus1": 25890,
        "bus2": 26021
      },
      "params": {
        "R": 0.01869037188589573,
        "X": 0.07573278248310089,
        "G": 0.0,
        "B": 0.004587872419506311
      },
      "extension": {
        "length": 13046.643880004884,
        "rating": 145.80717086791992
      }
    },
    {
      "class": "Branch",
      "id": "branch_25892_25893_1",
      "ports": {
        "bus1": 25893,
        "bus2": 25892
      },
      "params": {
        "R": 0.018491074442863464,
        "X": 0.06696940958499908,
        "G": 0.0,
        "B": 0.007059196010231973
      },
      "extension": {
        "length": 15235.719517089845,
        "rating": 138.302743434906
      }
    },
    {
      "class": "Branch",
      "id": "branch_25892_29067_1",
      "ports": {
        "bus1": 29067,
        "bus2": 25892
      },
      "params": {
        "R": 0.016858989372849464,
        "X": 0.06942103058099747,
        "G": 0.0,
        "B": 0.010286092758178711
      },
      "extension": {
        "length": 19455.382232666016,
        "rating": 134.10125970840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_25894_25895_1",
      "ports": {
        "bus1": 25894,
        "bus2": 25895
      },
      "params": {
        "R": 0.00024812063202261925,
        "X": 0.001057583256624639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25894_26015_1",
      "ports": {
        "bus1": 26015,
        "bus2": 25894
      },
      "params": {
        "R": 0.01814850978553295,
        "X": 0.09287377446889877,
        "G": 0.0,
        "B": 0.007339635863900185
      },
      "extension": {
        "length": 18575.976701293945,
        "rating": 125.75498819351196
      }
    },
    {
      "class": "Branch",
      "id": "branch_25896_25897_1",
      "ports": {
        "bus1": 25896,
        "bus2": 25897
      },
      "params": {
        "R": 0.0002229866076959297,
        "X": 0.0011147374752908945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25896_29065_1",
      "ports": {
        "bus1": 25896,
        "bus2": 29065
      },
      "params": {
        "R": 0.021499646827578545,
        "X": 0.09440542757511139,
        "G": 0.0,
        "B": 0.014213196001946926
      },
      "extension": {
        "length": 26428.28331225586,
        "rating": 135.0183606147766
      }
    },
    {
      "class": "Branch",
      "id": "branch_25899_25900_1",
      "ports": {
        "bus1": 25900,
        "bus2": 25899
      },
      "params": {
        "R": 0.0141450185328722,
        "X": 0.07267920672893524,
        "G": 0.0,
        "B": 0.014813677407801151
      },
      "extension": {
        "length": 22276.040853515624,
        "rating": 129.39451932907104
      }
    },
    {
      "class": "Branch",
      "id": "branch_25899_29994_1",
      "ports": {
        "bus1": 25899,
        "bus2": 29994
      },
      "params": {
        "R": 0.018607353791594505,
        "X": 0.07557598501443863,
        "G": 0.0,
        "B": 0.014520110562443733
      },
      "extension": {
        "length": 22274.222127319335,
        "rating": 131.59459829330444
      }
    },
    {
      "class": "Branch",
      "id": "branch_25900_25901_1",
      "ports": {
        "bus1": 25900,
        "bus2": 25901
      },
      "params": {
        "R": 0.01441250555217266,
        "X": 0.06627689301967621,
        "G": 0.0,
        "B": 0.006576215382665396
      },
      "extension": {
        "length": 14719.597253173828,
        "rating": 121.64137363433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_25901_25902_1",
      "ports": {
        "bus1": 25902,
        "bus2": 25901
      },
      "params": {
        "R": 0.018667547032237053,
        "X": 0.08637437224388123,
        "G": 0.0,
        "B": 0.008043111301958561
      },
      "extension": {
        "length": 19740.40962561035,
        "rating": 102.32698917388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_25902_25903_1",
      "ports": {
        "bus1": 25902,
        "bus2": 25903
      },
      "params": {
        "R": 0.009811210446059704,
        "X": 0.047544170171022415,
        "G": 0.0,
        "B": 0.006085342727601528
      },
      "extension": {
        "length": 11308.150367797853,
        "rating": 126.4426589012146
      }
    },
    {
      "class": "Branch",
      "id": "branch_25902_25904_1",
      "ports": {
        "bus1": 25904,
        "bus2": 25902
      },
      "params": {
        "R": 0.025539442896842957,
        "X": 0.09521019458770752,
        "G": 0.0,
        "B": 0.00927542895078659
      },
      "extension": {
        "length": 20950.87397277832,
        "rating": 130.0373077392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_25904_26067_1",
      "ports": {
        "bus1": 25904,
        "bus2": 26067
      },
      "params": {
        "R": 0.017008502036333084,
        "X": 0.07189111411571503,
        "G": 0.0,
        "B": 0.010046491399407387
      },
      "extension": {
        "length": 17505.520505859375,
        "rating": 136.3168716430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_25905_25906_1",
      "ports": {
        "bus1": 25905,
        "bus2": 25906
      },
      "params": {
        "R": 0.00021127281070221215,
        "X": 0.0010693925432860851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25905_26008_1",
      "ports": {
        "bus1": 25905,
        "bus2": 26008
      },
      "params": {
        "R": 0.023883238434791565,
        "X": 0.08949305862188339,
        "G": 0.0,
        "B": 0.01973695121705532
      },
      "extension": {
        "length": 30589.912546875003,
        "rating": 114.59082365036011
      }
    },
    {
      "class": "Branch",
      "id": "branch_25907_25936_1",
      "ports": {
        "bus1": 25907,
        "bus2": 25936
      },
      "params": {
        "R": 0.011375746689736843,
        "X": 0.049804288893938065,
        "G": 0.0,
        "B": 0.006551158148795367
      },
      "extension": {
        "length": 13165.735913085939,
        "rating": 137.9514217376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_25907_25947_1",
      "ports": {
        "bus1": 25907,
        "bus2": 25947
      },
      "params": {
        "R": 0.009740496054291725,
        "X": 0.04126698896288872,
        "G": 0.0,
        "B": 0.00704989256337285
      },
      "extension": {
        "length": 10651.599419677736,
        "rating": 128.59084606170654
      }
    },
    {
      "class": "Branch",
      "id": "branch_25908_25909_1",
      "ports": {
        "bus1": 25908,
        "bus2": 25909
      },
      "params": {
        "R": 0.0002110251662088558,
        "X": 0.0011798731284216046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25909_25936_1",
      "ports": {
        "bus1": 25909,
        "bus2": 25936
      },
      "params": {
        "R": 0.02160813845694065,
        "X": 0.0931701809167862,
        "G": 0.0,
        "B": 0.010706149972975254
      },
      "extension": {
        "length": 21780.355853759767,
        "rating": 130.12728691101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_25909_25945_1",
      "ports": {
        "bus1": 25945,
        "bus2": 25909
      },
      "params": {
        "R": 0.01054560299962759,
        "X": 0.0414232574403286,
        "G": 0.0,
        "B": 0.003990281838923693
      },
      "extension": {
        "length": 9987.884071655273,
        "rating": 123.71182441711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_25910_25911_1",
      "ports": {
        "bus1": 25911,
        "bus2": 25910
      },
      "params": {
        "R": 0.005512051749974489,
        "X": 0.024478130042552948,
        "G": 0.0,
        "B": 0.004536217078566551
      },
      "extension": {
        "length": 7241.521567016602,
        "rating": 147.38513231277466
      }
    },
    {
      "class": "Branch",
      "id": "branch_25910_25928_1",
      "ports": {
        "bus1": 25928,
        "bus2": 25910
      },
      "params": {
        "R": 0.013757654465734959,
        "X": 0.05283690616488457,
        "G": 0.0,
        "B": 0.008299890905618668
      },
      "extension": {
        "length": 14252.338099731445,
        "rating": 141.56463146209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_25911_25912_1",
      "ports": {
        "bus1": 25911,
        "bus2": 25912
      },
      "params": {
        "R": 0.00029040873050689697,
        "X": 0.0010295120300725102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25911_25913_1",
      "ports": {
        "bus1": 25911,
        "bus2": 25913
      },
      "params": {
        "R": 0.006608097814023495,
        "X": 0.023908546194434166,
        "G": 0.0,
        "B": 0.0048039681278169155
      },
      "extension": {
        "length": 7361.534474121094,
        "rating": 126.36479139328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_25911_26071_1",
      "ports": {
        "bus1": 25911,
        "bus2": 26071
      },
      "params": {
        "R": 0.020921718329191208,
        "X": 0.08740785717964172,
        "G": 0.0,
        "B": 0.00830686092376709
      },
      "extension": {
        "length": 18776.25605786133,
        "rating": 153.40710878372192
      }
    },
    {
      "class": "Branch",
      "id": "branch_25911_26071_2",
      "ports": {
        "bus1": 25911,
        "bus2": 26071
      },
      "params": {
        "R": 0.020921718329191208,
        "X": 0.08740785717964172,
        "G": 0.0,
        "B": 0.00830686092376709
      },
      "extension": {
        "length": 18776.25605786133,
        "rating": 153.40710878372192
      }
    },
    {
      "class": "Branch",
      "id": "branch_25914_25915_1",
      "ports": {
        "bus1": 25914,
        "bus2": 25915
      },
      "params": {
        "R": 0.00021250694408081472,
        "X": 0.001190250855870545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25916_25929_1",
      "ports": {
        "bus1": 25929,
        "bus2": 25916
      },
      "params": {
        "R": 0.01694413460791111,
        "X": 0.07725001126527786,
        "G": 0.0,
        "B": 0.007828638888895512
      },
      "extension": {
        "length": 16890.227783569335,
        "rating": 130.8552861213684
      }
    },
    {
      "class": "Branch",
      "id": "branch_25916_26052_1",
      "ports": {
        "bus1": 26052,
        "bus2": 25916
      },
      "params": {
        "R": 0.0142744155600667,
        "X": 0.06463511288166046,
        "G": 0.0,
        "B": 0.009460042230784893
      },
      "extension": {
        "length": 17679.125211547853,
        "rating": 142.23787784576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_25917_25918_1",
      "ports": {
        "bus1": 25917,
        "bus2": 25918
      },
      "params": {
        "R": 0.0002526457828935236,
        "X": 0.001101201749406755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25918_25920_1",
      "ports": {
        "bus1": 25920,
        "bus2": 25918
      },
      "params": {
        "R": 0.007054419722408056,
        "X": 0.024971017614006996,
        "G": 0.0,
        "B": 0.0029123586136847734
      },
      "extension": {
        "length": 6286.56561227417,
        "rating": 130.42211532592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_25918_25922_1",
      "ports": {
        "bus1": 25922,
        "bus2": 25918
      },
      "params": {
        "R": 0.004701106809079647,
        "X": 0.018686281517148018,
        "G": 0.0,
        "B": 0.0021113918628543615
      },
      "extension": {
        "length": 4704.127632751465,
        "rating": 125.56785345077515
      }
    },
    {
      "class": "Branch",
      "id": "branch_25918_25925_1",
      "ports": {
        "bus1": 25918,
        "bus2": 25925
      },
      "params": {
        "R": 0.012408177368342876,
        "X": 0.0630909726023674,
        "G": 0.0,
        "B": 0.007471119053661823
      },
      "extension": {
        "length": 15775.046271606447,
        "rating": 128.5325050354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_25918_25929_1",
      "ports": {
        "bus1": 25918,
        "bus2": 25929
      },
      "params": {
        "R": 0.010038552805781364,
        "X": 0.030305858701467514,
        "G": 0.0,
        "B": 0.002132201101630926
      },
      "extension": {
        "length": 5923.887819488526,
        "rating": 121.86903953552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_25919_25925_1",
      "ports": {
        "bus1": 25919,
        "bus2": 25925
      },
      "params": {
        "R": 0.012143690139055252,
        "X": 0.05119785666465759,
        "G": 0.0,
        "B": 0.003854695707559586
      },
      "extension": {
        "length": 9961.79264099121,
        "rating": 104.51610088348389
      }
    },
    {
      "class": "Branch",
      "id": "branch_25920_25921_1",
      "ports": {
        "bus1": 25920,
        "bus2": 25921
      },
      "params": {
        "R": 0.00025177677161991596,
        "X": 0.0011715720174834132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25920_25931_1",
      "ports": {
        "bus1": 25931,
        "bus2": 25920
      },
      "params": {
        "R": 0.0077123939990997314,
        "X": 0.03374212235212326,
        "G": 0.0,
        "B": 0.002515474334359169
      },
      "extension": {
        "length": 6647.058247741699,
        "rating": 117.89355278015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_25922_26090_1",
      "ports": {
        "bus1": 25922,
        "bus2": 26090
      },
      "params": {
        "R": 0.007770242169499397,
        "X": 0.026609918102622032,
        "G": 0.0,
        "B": 0.003512359224259853
      },
      "extension": {
        "length": 7061.478417114258,
        "rating": 151.0989785194397
      }
    },
    {
      "class": "Branch",
      "id": "branch_25923_25924_1",
      "ports": {
        "bus1": 25923,
        "bus2": 25924
      },
      "params": {
        "R": 0.00022977964545134455,
        "X": 0.0010171637404710054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25923_25925_1",
      "ports": {
        "bus1": 25923,
        "bus2": 25925
      },
      "params": {
        "R": 0.010347483679652214,
        "X": 0.0399760901927948,
        "G": 0.0,
        "B": 0.004090973641723394
      },
      "extension": {
        "length": 8670.167829162598,
        "rating": 136.28573417663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_25923_25934_1",
      "ports": {
        "bus1": 25934,
        "bus2": 25923
      },
      "params": {
        "R": 0.006952220108360052,
        "X": 0.02504516951739788,
        "G": 0.0,
        "B": 0.003030425636097789
      },
      "extension": {
        "length": 6151.125763092041,
        "rating": 148.44766855239868
      }
    },
    {
      "class": "Branch",
      "id": "branch_25923_25946_1",
      "ports": {
        "bus1": 25946,
        "bus2": 25923
      },
      "params": {
        "R": 0.008714569732546806,
        "X": 0.03546178340911865,
        "G": 0.0,
        "B": 0.0052115097641944885
      },
      "extension": {
        "length": 9618.197660156251,
        "rating": 129.654061794281
      }
    },
    {
      "class": "Branch",
      "id": "branch_25926_25927_1",
      "ports": {
        "bus1": 25926,
        "bus2": 25927
      },
      "params": {
        "R": 0.00021632843709085137,
        "X": 0.0010792713146656752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25926_26090_1",
      "ports": {
        "bus1": 26090,
        "bus2": 25926
      },
      "params": {
        "R": 0.002767398254945874,
        "X": 0.013212749734520912,
        "G": 0.0,
        "B": 0.0015903522726148367
      },
      "extension": {
        "length": 3446.8560263671875,
        "rating": 121.28963470458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_25928_25933_1",
      "ports": {
        "bus1": 25933,
        "bus2": 25928
      },
      "params": {
        "R": 0.010507719591259956,
        "X": 0.05368370562791824,
        "G": 0.0,
        "B": 0.005388313438743353
      },
      "extension": {
        "length": 11832.27425958252,
        "rating": 138.34712505340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_25928_25940_1",
      "ports": {
        "bus1": 25928,
        "bus2": 25940
      },
      "params": {
        "R": 0.024426184594631195,
        "X": 0.12016474455595016,
        "G": 0.0,
        "B": 0.009234428405761719
      },
      "extension": {
        "length": 23166.53984729004,
        "rating": 120.11692523956299
      }
    },
    {
      "class": "Branch",
      "id": "branch_25929_25930_1",
      "ports": {
        "bus1": 25929,
        "bus2": 25930
      },
      "params": {
        "R": 0.0002667197259142995,
        "X": 0.0010107069974765182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25931_25932_1",
      "ports": {
        "bus1": 25931,
        "bus2": 25932
      },
      "params": {
        "R": 0.00029517270741052926,
        "X": 0.0011907921871170402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25931_25933_1",
      "ports": {
        "bus1": 25931,
        "bus2": 25933
      },
      "params": {
        "R": 0.005394649226218462,
        "X": 0.024131955578923225,
        "G": 0.0,
        "B": 0.003672495484352112
      },
      "extension": {
        "length": 7248.49872253418,
        "rating": 101.60911083221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_25934_25936_1",
      "ports": {
        "bus1": 25934,
        "bus2": 25936
      },
      "params": {
        "R": 0.011165929958224297,
        "X": 0.043914709240198135,
        "G": 0.0,
        "B": 0.008927504532039165
      },
      "extension": {
        "length": 14616.388762207032,
        "rating": 151.87885761260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_25935_25936_1",
      "ports": {
        "bus1": 25936,
        "bus2": 25935
      },
      "params": {
        "R": 0.0004950988222844899,
        "X": 0.0318172425031662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25935_25936_2",
      "ports": {
        "bus1": 25936,
        "bus2": 25935
      },
      "params": {
        "R": 0.0004950988222844899,
        "X": 0.0318172425031662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25935_25936_3",
      "ports": {
        "bus1": 25936,
        "bus2": 25935
      },
      "params": {
        "R": 0.0004950988222844899,
        "X": 0.0318172425031662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25935_25937_1",
      "ports": {
        "bus1": 25935,
        "bus2": 25937
      },
      "params": {
        "R": 0.00020076068176422268,
        "X": 0.001157461549155414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25935_26054_1",
      "ports": {
        "bus1": 26054,
        "bus2": 25935
      },
      "params": {
        "R": 0.0008969781920313835,
        "X": 0.010588503442704678,
        "G": 0.0,
        "B": 0.20249767601490018
      },
      "extension": {
        "length": 30099.22482348633,
        "rating": 1289.8618698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_25935_26076_1",
      "ports": {
        "bus1": 26076,
        "bus2": 25935
      },
      "params": {
        "R": 0.001288447412662208,
        "X": 0.01668739505112171,
        "G": 0.0,
        "B": 0.45738789439201355
      },
      "extension": {
        "length": 52742.94304833985,
        "rating": 1143.675708770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_25936_25938_1",
      "ports": {
        "bus1": 25938,
        "bus2": 25936
      },
      "params": {
        "R": 0.008135488256812096,
        "X": 0.031284771859645844,
        "G": 0.0,
        "B": 0.004406549967825413
      },
      "extension": {
        "length": 7861.6834107055665,
        "rating": 150.47318935394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_25936_25941_1",
      "ports": {
        "bus1": 25941,
        "bus2": 25936
      },
      "params": {
        "R": 0.010667959228157997,
        "X": 0.0405760258436203,
        "G": 0.0,
        "B": 0.007430167868733407
      },
      "extension": {
        "length": 11280.540262390137,
        "rating": 133.63298177719116
      }
    },
    {
      "class": "Branch",
      "id": "branch_25938_25946_1",
      "ports": {
        "bus1": 25946,
        "bus2": 25938
      },
      "params": {
        "R": 0.01047622412443161,
        "X": 0.035155460238456726,
        "G": 0.0,
        "B": 0.005624011624604464
      },
      "extension": {
        "length": 10100.795505249023,
        "rating": 144.04091835021973
      }
    },
    {
      "class": "Branch",
      "id": "branch_25939_25940_1",
      "ports": {
        "bus1": 25939,
        "bus2": 25940
      },
      "params": {
        "R": 0.0002813376486301422,
        "X": 0.001074112136848271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25940_25942_1",
      "ports": {
        "bus1": 25940,
        "bus2": 25942
      },
      "params": {
        "R": 0.013786070048809052,
        "X": 0.05697198212146759,
        "G": 0.0,
        "B": 0.006970106158405543
      },
      "extension": {
        "length": 14579.09796862793,
        "rating": 135.57403087615967
      }
    },
    {
      "class": "Branch",
      "id": "branch_25940_25943_1",
      "ports": {
        "bus1": 25940,
        "bus2": 25943
      },
      "params": {
        "R": 0.008960289880633354,
        "X": 0.037237174808979034,
        "G": 0.0,
        "B": 0.004611870273947716
      },
      "extension": {
        "length": 9566.796774353028,
        "rating": 120.21991014480591
      }
    },
    {
      "class": "Branch",
      "id": "branch_25941_25944_1",
      "ports": {
        "bus1": 25941,
        "bus2": 25944
      },
      "params": {
        "R": 0.011340061202645302,
        "X": 0.05236988887190819,
        "G": 0.0,
        "B": 0.006826188415288925
      },
      "extension": {
        "length": 13557.956111938476,
        "rating": 127.7137279510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_25942_26031_1",
      "ports": {
        "bus1": 26031,
        "bus2": 25942
      },
      "params": {
        "R": 0.020437810570001602,
        "X": 0.09797801822423935,
        "G": 0.0,
        "B": 0.010323506779968739
      },
      "extension": {
        "length": 21117.619701782227,
        "rating": 140.86017608642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_25943_25945_1",
      "ports": {
        "bus1": 25943,
        "bus2": 25945
      },
      "params": {
        "R": 0.011721744202077389,
        "X": 0.035045359283685684,
        "G": 0.0,
        "B": 0.005013784393668175
      },
      "extension": {
        "length": 9390.589064758302,
        "rating": 127.98154354095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_25944_25945_1",
      "ports": {
        "bus1": 25945,
        "bus2": 25944
      },
      "params": {
        "R": 0.012222984805703163,
        "X": 0.05572440102696419,
        "G": 0.0,
        "B": 0.006859144661575556
      },
      "extension": {
        "length": 13491.475146606446,
        "rating": 120.2529788017273
      }
    },
    {
      "class": "Branch",
      "id": "branch_25947_25948_1",
      "ports": {
        "bus1": 25947,
        "bus2": 25948
      },
      "params": {
        "R": 0.0002833168546203524,
        "X": 0.001150044146925211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25949_25952_1",
      "ports": {
        "bus1": 25949,
        "bus2": 25952
      },
      "params": {
        "R": 0.012485116720199585,
        "X": 0.056480567902326584,
        "G": 0.0,
        "B": 0.005919626913964748
      },
      "extension": {
        "length": 14218.08158605957,
        "rating": 128.42086553573608
      }
    },
    {
      "class": "Branch",
      "id": "branch_25949_25954_1",
      "ports": {
        "bus1": 25949,
        "bus2": 25954
      },
      "params": {
        "R": 0.012244182638823986,
        "X": 0.056211985647678375,
        "G": 0.0,
        "B": 0.009316322393715382
      },
      "extension": {
        "length": 16769.889500976562,
        "rating": 125.20244121551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_25949_25995_1",
      "ports": {
        "bus1": 25995,
        "bus2": 25949
      },
      "params": {
        "R": 0.023800350725650787,
        "X": 0.09497997164726257,
        "G": 0.0,
        "B": 0.013905085623264313
      },
      "extension": {
        "length": 25721.162567138672,
        "rating": 121.37824296951294
      }
    },
    {
      "class": "Branch",
      "id": "branch_25950_25951_1",
      "ports": {
        "bus1": 25950,
        "bus2": 25951
      },
      "params": {
        "R": 0.00025672203628346324,
        "X": 0.0010564997792243958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25950_25952_1",
      "ports": {
        "bus1": 25950,
        "bus2": 25952
      },
      "params": {
        "R": 0.007363424636423588,
        "X": 0.036366142332553864,
        "G": 0.0,
        "B": 0.003925123251974583
      },
      "extension": {
        "length": 8996.136513793947,
        "rating": 123.20798635482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_25950_25961_1",
      "ports": {
        "bus1": 25950,
        "bus2": 25961
      },
      "params": {
        "R": 0.02711636573076248,
        "X": 0.15502816438674927,
        "G": 0.0,
        "B": 0.02188517153263092
      },
      "extension": {
        "length": 41580.92464453125,
        "rating": 118.0575966835022
      }
    },
    {
      "class": "Branch",
      "id": "branch_25952_25953_1",
      "ports": {
        "bus1": 25952,
        "bus2": 25953
      },
      "params": {
        "R": 0.0002064635482383892,
        "X": 0.0010975844925269485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25954_25955_1",
      "ports": {
        "bus1": 25954,
        "bus2": 25955
      },
      "params": {
        "R": 0.012660754844546318,
        "X": 0.04963724687695503,
        "G": 0.0,
        "B": 0.016657035797834396
      },
      "extension": {
        "length": 20202.57174133301,
        "rating": 135.58675050735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_25955_25958_1",
      "ports": {
        "bus1": 25955,
        "bus2": 25958
      },
      "params": {
        "R": 0.009370327927172184,
        "X": 0.026176316663622856,
        "G": 0.0,
        "B": 0.0032620804850012064
      },
      "extension": {
        "length": 6206.815235961914,
        "rating": 139.9906039237976
      }
    },
    {
      "class": "Branch",
      "id": "branch_25956_25958_1",
      "ports": {
        "bus1": 25958,
        "bus2": 25956
      },
      "params": {
        "R": 0.00854983925819397,
        "X": 0.04136298969388008,
        "G": 0.0,
        "B": 0.0034496719017624855
      },
      "extension": {
        "length": 8790.031094238282,
        "rating": 147.991943359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_25956_25958_2",
      "ports": {
        "bus1": 25958,
        "bus2": 25956
      },
      "params": {
        "R": 0.00854983925819397,
        "X": 0.04136298969388008,
        "G": 0.0,
        "B": 0.0034496719017624855
      },
      "extension": {
        "length": 8790.031094238282,
        "rating": 147.991943359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_25956_26013_1",
      "ports": {
        "bus1": 26013,
        "bus2": 25956
      },
      "params": {
        "R": 0.02520027384161949,
        "X": 0.09736678004264832,
        "G": 0.0,
        "B": 0.012165791355073452
      },
      "extension": {
        "length": 23716.1865300293,
        "rating": 145.15676498413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_25956_26013_2",
      "ports": {
        "bus1": 26013,
        "bus2": 25956
      },
      "params": {
        "R": 0.02520027384161949,
        "X": 0.09736678004264832,
        "G": 0.0,
        "B": 0.012165791355073452
      },
      "extension": {
        "length": 23716.1865300293,
        "rating": 145.15676498413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_25957_25958_1",
      "ports": {
        "bus1": 25958,
        "bus2": 25957
      },
      "params": {
        "R": 0.0003629671991802752,
        "X": 0.02202821709215641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25957_25959_1",
      "ports": {
        "bus1": 25957,
        "bus2": 25959
      },
      "params": {
        "R": 0.00022817312856204808,
        "X": 0.0010327494237571955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25957_25996_1",
      "ports": {
        "bus1": 25957,
        "bus2": 25996
      },
      "params": {
        "R": 0.001610197126865387,
        "X": 0.020151399075984955,
        "G": 0.0,
        "B": 0.37465184926986694
      },
      "extension": {
        "length": 62840.59683837891,
        "rating": 1206.946086883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_25957_29058_1",
      "ports": {
        "bus1": 25957,
        "bus2": 29058
      },
      "params": {
        "R": 0.0026165982708334923,
        "X": 0.03418797254562378,
        "G": 0.0,
        "B": 0.8767159581184387
      },
      "extension": {
        "length": 121325.17714453125,
        "rating": 1099.6797561645508
      }
    },
    {
      "class": "Branch",
      "id": "branch_25960_25961_1",
      "ports": {
        "bus1": 25960,
        "bus2": 25961
      },
      "params": {
        "R": 0.00020204734755679965,
        "X": 0.0010776196140795946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25961_25963_1",
      "ports": {
        "bus1": 25961,
        "bus2": 25963
      },
      "params": {
        "R": 0.011095921508967876,
        "X": 0.04961783066391945,
        "G": 0.0,
        "B": 0.004376249387860298
      },
      "extension": {
        "length": 11223.544299499512,
        "rating": 101.9015908241272
      }
    },
    {
      "class": "Branch",
      "id": "branch_25962_25963_1",
      "ports": {
        "bus1": 25962,
        "bus2": 25963
      },
      "params": {
        "R": 0.00022795422410126776,
        "X": 0.0011237716535106301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25963_25967_1",
      "ports": {
        "bus1": 25963,
        "bus2": 25967
      },
      "params": {
        "R": 0.01688305102288723,
        "X": 0.08449838310480118,
        "G": 0.0,
        "B": 0.012571481987833977
      },
      "extension": {
        "length": 24783.49180151367,
        "rating": 117.55129098892212
      }
    },
    {
      "class": "Branch",
      "id": "branch_25964_25967_1",
      "ports": {
        "bus1": 25964,
        "bus2": 25967
      },
      "params": {
        "R": 0.012095029465854168,
        "X": 0.055074796080589294,
        "G": 0.0,
        "B": 0.00634145550429821
      },
      "extension": {
        "length": 12682.182661193849,
        "rating": 115.44909477233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_25964_26007_1",
      "ports": {
        "bus1": 26007,
        "bus2": 25964
      },
      "params": {
        "R": 0.01639554835855961,
        "X": 0.06114913523197174,
        "G": 0.0,
        "B": 0.010220537893474102
      },
      "extension": {
        "length": 18447.479474853517,
        "rating": 128.88087034225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_25965_25977_1",
      "ports": {
        "bus1": 25965,
        "bus2": 25977
      },
      "params": {
        "R": 0.0004311023512855172,
        "X": 0.0055209058336913586,
        "G": 0.0,
        "B": 0.20494166016578674
      },
      "extension": {
        "length": 23796.486744873047,
        "rating": 1153.4723281860352
      }
    },
    {
      "class": "Branch",
      "id": "branch_25965_26087_1",
      "ports": {
        "bus1": 25965,
        "bus2": 26087
      },
      "params": {
        "R": 0.00106337561737746,
        "X": 0.012478501535952091,
        "G": 0.0,
        "B": 0.4072203636169434
      },
      "extension": {
        "length": 47332.25563623047,
        "rating": 1174.925136566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_25966_25967_1",
      "ports": {
        "bus1": 25966,
        "bus2": 25967
      },
      "params": {
        "R": 0.0002501416311133653,
        "X": 0.0011820183135569096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25967_25968_1",
      "ports": {
        "bus1": 25967,
        "bus2": 25968
      },
      "params": {
        "R": 0.00733562558889389,
        "X": 0.03306898847222328,
        "G": 0.0,
        "B": 0.0026817393954843283
      },
      "extension": {
        "length": 6832.0672108154295,
        "rating": 127.50580310821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_25967_26019_1",
      "ports": {
        "bus1": 25967,
        "bus2": 26019
      },
      "params": {
        "R": 0.04598556458950043,
        "X": 0.2162126749753952,
        "G": 0.0,
        "B": 0.020499086007475853
      },
      "extension": {
        "length": 47408.108029541014,
        "rating": 118.16027164459229
      }
    },
    {
      "class": "Branch",
      "id": "branch_25968_25981_1",
      "ports": {
        "bus1": 25981,
        "bus2": 25968
      },
      "params": {
        "R": 0.010196910239756107,
        "X": 0.050669193267822266,
        "G": 0.0,
        "B": 0.007094061933457851
      },
      "extension": {
        "length": 12653.646309997559,
        "rating": 135.66813468933105
      }
    },
    {
      "class": "Branch",
      "id": "branch_25969_25970_1",
      "ports": {
        "bus1": 25969,
        "bus2": 25970
      },
      "params": {
        "R": 0.0002548870397731662,
        "X": 0.001186066190712154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25969_25974_1",
      "ports": {
        "bus1": 25969,
        "bus2": 25974
      },
      "params": {
        "R": 0.030762551352381706,
        "X": 0.15338030457496643,
        "G": 0.0,
        "B": 0.015918752178549767
      },
      "extension": {
        "length": 37936.4459831543,
        "rating": 129.51384782791138
      }
    },
    {
      "class": "Branch",
      "id": "branch_25969_26006_1",
      "ports": {
        "bus1": 25969,
        "bus2": 26006
      },
      "params": {
        "R": 0.010859471745789051,
        "X": 0.0455738864839077,
        "G": 0.0,
        "B": 0.006460709497332572
      },
      "extension": {
        "length": 12911.009879882813,
        "rating": 122.65870571136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_25971_25972_1",
      "ports": {
        "bus1": 25971,
        "bus2": 25972
      },
      "params": {
        "R": 0.0058301337994635105,
        "X": 0.02524043247103691,
        "G": 0.0,
        "B": 0.004294198472052813
      },
      "extension": {
        "length": 7055.278632751465,
        "rating": 140.07145166397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_25971_25974_1",
      "ports": {
        "bus1": 25974,
        "bus2": 25971
      },
      "params": {
        "R": 0.009835826233029366,
        "X": 0.04580365866422653,
        "G": 0.0,
        "B": 0.0038333237171173096
      },
      "extension": {
        "length": 8391.252737548828,
        "rating": 142.88111925125122
      }
    },
    {
      "class": "Branch",
      "id": "branch_25972_25979_1",
      "ports": {
        "bus1": 25979,
        "bus2": 25972
      },
      "params": {
        "R": 0.014678535982966423,
        "X": 0.06458510458469391,
        "G": 0.0,
        "B": 0.008939486928284168
      },
      "extension": {
        "length": 16964.995080322267,
        "rating": 105.77799081802368
      }
    },
    {
      "class": "Branch",
      "id": "branch_25972_25981_1",
      "ports": {
        "bus1": 25972,
        "bus2": 25981
      },
      "params": {
        "R": 0.01670932024717331,
        "X": 0.08286157995462418,
        "G": 0.0,
        "B": 0.010076786391437054
      },
      "extension": {
        "length": 21076.519559326174,
        "rating": 133.7200403213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_25973_25976_1",
      "ports": {
        "bus1": 25973,
        "bus2": 25976
      },
      "params": {
        "R": 0.0012636649189516902,
        "X": 0.07566116750240326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25973_25977_1",
      "ports": {
        "bus1": 25973,
        "bus2": 25977
      },
      "params": {
        "R": 0.00020233468967489898,
        "X": 0.0010212169727310538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25973_25978_1",
      "ports": {
        "bus1": 25973,
        "bus2": 25978
      },
      "params": {
        "R": 0.00028492091223597527,
        "X": 0.0010615151841193438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25974_25976_1",
      "ports": {
        "bus1": 25974,
        "bus2": 25976
      },
      "params": {
        "R": -0.0007108134450390935,
        "X": -0.04255952313542366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25974_25979_1",
      "ports": {
        "bus1": 25974,
        "bus2": 25979
      },
      "params": {
        "R": 0.017329556867480278,
        "X": 0.09223484247922897,
        "G": 0.0,
        "B": 0.008723543956875801
      },
      "extension": {
        "length": 20725.387224609374,
        "rating": 137.33716011047363
      }
    },
    {
      "class": "Branch",
      "id": "branch_25974_25982_1",
      "ports": {
        "bus1": 25974,
        "bus2": 25982
      },
      "params": {
        "R": 0.07186942547559738,
        "X": 0.31227779388427734,
        "G": 0.0,
        "B": 0.027893032878637317
      },
      "extension": {
        "length": 66726.74660888672,
        "rating": 113.3547306060791
      }
    },
    {
      "class": "Branch",
      "id": "branch_25974_25986_1",
      "ports": {
        "bus1": 25974,
        "bus2": 25986
      },
      "params": {
        "R": 0.08901141583919525,
        "X": 0.3503960371017456,
        "G": 0.0,
        "B": 0.02308999001979828
      },
      "extension": {
        "length": 65811.55130859376,
        "rating": 110.17417907714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_25975_25976_1",
      "ports": {
        "bus1": 25975,
        "bus2": 25976
      },
      "params": {
        "R": 0.003246827982366085,
        "X": 0.1944018453359604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25979_25980_1",
      "ports": {
        "bus1": 25979,
        "bus2": 25980
      },
      "params": {
        "R": 0.00021573483536485583,
        "X": 0.0011497450759634376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25979_25981_1",
      "ports": {
        "bus1": 25979,
        "bus2": 25981
      },
      "params": {
        "R": 0.026360662654042244,
        "X": 0.10779561847448349,
        "G": 0.0,
        "B": 0.008129442110657692
      },
      "extension": {
        "length": 20205.97897521973,
        "rating": 127.28509902954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_25982_25983_1",
      "ports": {
        "bus1": 25982,
        "bus2": 25983
      },
      "params": {
        "R": 0.0002817960048560053,
        "X": 0.001049707061611116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25982_25985_1",
      "ports": {
        "bus1": 25982,
        "bus2": 25985
      },
      "params": {
        "R": 0.007889079861342907,
        "X": 0.03336239606142044,
        "G": 0.0,
        "B": 0.005621316377073526
      },
      "extension": {
        "length": 8232.580004150392,
        "rating": 129.53290939331055
      }
    },
    {
      "class": "Branch",
      "id": "branch_25984_25985_1",
      "ports": {
        "bus1": 25984,
        "bus2": 25985
      },
      "params": {
        "R": 0.008133091032505035,
        "X": 0.03183646872639656,
        "G": 0.0,
        "B": 0.003536856733262539
      },
      "extension": {
        "length": 6548.435709411621,
        "rating": 125.0576376914978
      }
    },
    {
      "class": "Branch",
      "id": "branch_25984_26003_1",
      "ports": {
        "bus1": 25984,
        "bus2": 26003
      },
      "params": {
        "R": 0.01589975506067276,
        "X": 0.05525531992316246,
        "G": 0.0,
        "B": 0.006193243432790042
      },
      "extension": {
        "length": 12449.101004516602,
        "rating": 127.27680206298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_25984_26006_1",
      "ports": {
        "bus1": 26006,
        "bus2": 25984
      },
      "params": {
        "R": 0.009561514481902122,
        "X": 0.04060879349708557,
        "G": 0.0,
        "B": 0.006048171315342188
      },
      "extension": {
        "length": 10361.244003112794,
        "rating": 132.92980194091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_25987_25988_1",
      "ports": {
        "bus1": 25987,
        "bus2": 25988
      },
      "params": {
        "R": 0.00020686535572167486,
        "X": 0.0010780631564557552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25988_25993_1",
      "ports": {
        "bus1": 25988,
        "bus2": 25993
      },
      "params": {
        "R": 0.006029465701431036,
        "X": 0.022295428439974785,
        "G": 0.0,
        "B": 0.004975204821676016
      },
      "extension": {
        "length": 7125.474557373047,
        "rating": 124.4183897972107
      }
    },
    {
      "class": "Branch",
      "id": "branch_25988_26028_1",
      "ports": {
        "bus1": 25988,
        "bus2": 26028
      },
      "params": {
        "R": 0.013253835029900074,
        "X": 0.05318325012922287,
        "G": 0.0,
        "B": 0.006377344951033592
      },
      "extension": {
        "length": 13350.257580322266,
