        "rating": 133.51842164993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_25988_26082_1",
      "ports": {
        "bus1": 26082,
        "bus2": 25988
      },
      "params": {
        "R": 0.007839681580662727,
        "X": 0.034746892750263214,
        "G": 0.0,
        "B": 0.004029414616525173
      },
      "extension": {
        "length": 7564.855784545899,
        "rating": 128.5517454147339
      }
    },
    {
      "class": "Branch",
      "id": "branch_25989_25990_1",
      "ports": {
        "bus1": 25989,
        "bus2": 25990
      },
      "params": {
        "R": 0.00020748772658407688,
        "X": 0.0011685830540955067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25989_25992_1",
      "ports": {
        "bus1": 25989,
        "bus2": 25992
      },
      "params": {
        "R": 0.01788320764899254,
        "X": 0.07941630482673645,
        "G": 0.0,
        "B": 0.006952343974262476
      },
      "extension": {
        "length": 17348.46697595215,
        "rating": 127.27835178375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_25989_25993_1",
      "ports": {
        "bus1": 25993,
        "bus2": 25989
      },
      "params": {
        "R": 0.00811406783759594,
        "X": 0.029239052906632423,
        "G": 0.0,
        "B": 0.004988064989447594
      },
      "extension": {
        "length": 7495.304471740723,
        "rating": 115.15111923217773
      }
    },
    {
      "class": "Branch",
      "id": "branch_25991_25992_1",
      "ports": {
        "bus1": 25991,
        "bus2": 25992
      },
      "params": {
        "R": 0.00020665948977693915,
        "X": 0.001177078578621149,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25992_25993_1",
      "ports": {
        "bus1": 25993,
        "bus2": 25992
      },
      "params": {
        "R": 0.016843091696500778,
        "X": 0.07945924997329712,
        "G": 0.0,
        "B": 0.008167464286088943
      },
      "extension": {
        "length": 18881.430614868164,
        "rating": 125.43386220932007
      }
    },
    {
      "class": "Branch",
      "id": "branch_25993_26082_1",
      "ports": {
        "bus1": 26082,
        "bus2": 25993
      },
      "params": {
        "R": 0.008424089290201664,
        "X": 0.02840265817940235,
        "G": 0.0,
        "B": 0.0034935551229864363
      },
      "extension": {
        "length": 6994.74728100586,
        "rating": 121.90601825714111
      }
    },
    {
      "class": "Branch",
      "id": "branch_25994_25995_1",
      "ports": {
        "bus1": 25994,
        "bus2": 25995
      },
      "params": {
        "R": 0.018134556710720062,
        "X": 0.07825876772403717,
        "G": 0.0,
        "B": 0.008780534379184246
      },
      "extension": {
        "length": 19789.205205322265,
        "rating": 128.74518632888794
      }
    },
    {
      "class": "Branch",
      "id": "branch_25994_28903_1",
      "ports": {
        "bus1": 25994,
        "bus2": 28903
      },
      "params": {
        "R": 0.02197226881980896,
        "X": 0.11241402477025986,
        "G": 0.0,
        "B": 0.008193010464310646
      },
      "extension": {
        "length": 23118.798668334963,
        "rating": 138.06819915771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_25996_26041_1",
      "ports": {
        "bus1": 25996,
        "bus2": 26041
      },
      "params": {
        "R": 0.0008091050549410284,
        "X": 0.010351821780204773,
        "G": 0.0,
        "B": 0.20741227269172668
      },
      "extension": {
        "length": 35762.31152709961,
        "rating": 1188.6359214782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_25997_25998_1",
      "ports": {
        "bus1": 25997,
        "bus2": 25998
      },
      "params": {
        "R": 0.00028374683461152017,
        "X": 0.0010545960394665599,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25997_25999_1",
      "ports": {
        "bus1": 25999,
        "bus2": 25997
      },
      "params": {
        "R": 0.007849968038499355,
        "X": 0.03213539347052574,
        "G": 0.0,
        "B": 0.0033785812556743617
      },
      "extension": {
        "length": 7245.434514221191,
        "rating": 117.2032356262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_25997_26007_1",
      "ports": {
        "bus1": 25997,
        "bus2": 26007
      },
      "params": {
        "R": 0.021919744089245796,
        "X": 0.09595076739788055,
        "G": 0.0,
        "B": 0.007317466195672751
      },
      "extension": {
        "length": 19588.42704199219,
        "rating": 94.09928917884827
      }
    },
    {
      "class": "Branch",
      "id": "branch_25999_26002_1",
      "ports": {
        "bus1": 26002,
        "bus2": 25999
      },
      "params": {
        "R": 0.015446324832737446,
        "X": 0.074055016040802,
        "G": 0.0,
        "B": 0.010800979100167751
      },
      "extension": {
        "length": 18957.691262329103,
        "rating": 124.49651956558228
      }
    },
    {
      "class": "Branch",
      "id": "branch_26000_26001_1",
      "ports": {
        "bus1": 26000,
        "bus2": 26001
      },
      "params": {
        "R": 0.00022043264470994473,
        "X": 0.0010817168513312936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26000_26002_1",
      "ports": {
        "bus1": 26000,
        "bus2": 26002
      },
      "params": {
        "R": 0.007636068854480982,
        "X": 0.036632511764764786,
        "G": 0.0,
        "B": 0.00432456424459815
      },
      "extension": {
        "length": 8829.576494384766,
        "rating": 129.47897911071777
      }
    },
    {
      "class": "Branch",
      "id": "branch_26000_26028_1",
      "ports": {
        "bus1": 26000,
        "bus2": 26028
      },
      "params": {
        "R": 0.004558320622891188,
        "X": 0.019166063517332077,
        "G": 0.0,
        "B": 0.003537512151524424
      },
      "extension": {
        "length": 6000.208323760987,
        "rating": 134.49774980545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_26003_26004_1",
      "ports": {
        "bus1": 26003,
        "bus2": 26004
      },
      "params": {
        "R": 0.00023917858197819442,
        "X": 0.0011184816248714924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26003_26006_1",
      "ports": {
        "bus1": 26006,
        "bus2": 26003
      },
      "params": {
        "R": 0.014038347639143467,
        "X": 0.053091902285814285,
        "G": 0.0,
        "B": 0.004687278065830469
      },
      "extension": {
        "length": 11820.464817626953,
        "rating": 98.83172512054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_26005_26006_1",
      "ports": {
        "bus1": 26005,
        "bus2": 26006
      },
      "params": {
        "R": 0.00028220360400155187,
        "X": 0.0011321223573759198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26006_26007_1",
      "ports": {
        "bus1": 26007,
        "bus2": 26006
      },
      "params": {
        "R": 0.009019841440021992,
        "X": 0.03839726001024246,
        "G": 0.0,
        "B": 0.0032136985100805755
      },
      "extension": {
        "length": 8615.661295715332,
        "rating": 135.9827160835266
      }
    },
    {
      "class": "Branch",
      "id": "branch_26008_26009_1",
      "ports": {
        "bus1": 26008,
        "bus2": 26009
      },
      "params": {
        "R": 0.015371574088931084,
        "X": 0.06802380830049515,
        "G": 0.0,
        "B": 0.005877983290702105
      },
      "extension": {
        "length": 15050.335297851563,
        "rating": 117.99739599227905
      }
    },
    {
      "class": "Branch",
      "id": "branch_26009_26010_1",
      "ports": {
        "bus1": 26009,
        "bus2": 26010
      },
      "params": {
        "R": 0.0002530513156671077,
        "X": 0.001024054829031229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26009_26011_1",
      "ports": {
        "bus1": 26009,
        "bus2": 26011
      },
      "params": {
        "R": 0.022076860070228577,
        "X": 0.07938789576292038,
        "G": 0.0,
        "B": 0.011637176387012005
      },
      "extension": {
        "length": 21133.34823010254,
        "rating": 125.5716323852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_26011_26244_1",
      "ports": {
        "bus1": 26011,
        "bus2": 26244
      },
      "params": {
        "R": 0.07454238831996918,
        "X": 0.30452075600624084,
        "G": 0.0,
        "B": 0.024505807086825367
      },
      "extension": {
        "length": 63179.28816503906,
        "rating": 117.19980239868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_26011_26246_1",
      "ports": {
        "bus1": 26246,
        "bus2": 26011
      },
      "params": {
        "R": 0.03696737065911293,
        "X": 0.1539982706308365,
        "G": 0.0,
        "B": 0.017217623069882393
      },
      "extension": {
        "length": 39122.32913305664,
        "rating": 134.2799425125122
      }
    },
    {
      "class": "Branch",
      "id": "branch_26012_26013_1",
      "ports": {
        "bus1": 26012,
        "bus2": 26013
      },
      "params": {
        "R": 0.00022802030434831977,
        "X": 0.0011837271740660071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26013_26014_1",
      "ports": {
        "bus1": 26014,
        "bus2": 26013
      },
      "params": {
        "R": 0.01633775793015957,
        "X": 0.07062020152807236,
        "G": 0.0,
        "B": 0.005747749470174313
      },
      "extension": {
        "length": 13927.228130126954,
        "rating": 144.45228576660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_26013_26014_2",
      "ports": {
        "bus1": 26014,
        "bus2": 26013
      },
      "params": {
        "R": 0.01633775793015957,
        "X": 0.07062020152807236,
        "G": 0.0,
        "B": 0.005747749470174313
      },
      "extension": {
        "length": 13927.228130126954,
        "rating": 144.45228576660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_26014_28873_1",
      "ports": {
        "bus1": 28873,
        "bus2": 26014
      },
      "params": {
        "R": 0.024723002687096596,
        "X": 0.10025741904973984,
        "G": 0.0,
        "B": 0.007658868562430143
      },
      "extension": {
        "length": 20538.924047973633,
        "rating": 142.9547667503357
      }
    },
    {
      "class": "Branch",
      "id": "branch_26015_26016_1",
      "ports": {
        "bus1": 26016,
        "bus2": 26015
      },
      "params": {
        "R": 0.020515168085694313,
        "X": 0.07599521428346634,
        "G": 0.0,
        "B": 0.012080783024430275
      },
      "extension": {
        "length": 20292.59485107422,
        "rating": 111.46770715713501
      }
    },
    {
      "class": "Branch",
      "id": "branch_26016_26017_1",
      "ports": {
        "bus1": 26016,
        "bus2": 26017
      },
      "params": {
        "R": 0.00023148614855017513,
        "X": 0.0011497122468426824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26016_26019_1",
      "ports": {
        "bus1": 26016,
        "bus2": 26019
      },
      "params": {
        "R": 0.02122199721634388,
        "X": 0.09482036530971527,
        "G": 0.0,
        "B": 0.007572355680167675
      },
      "extension": {
        "length": 18464.996033569336,
        "rating": 108.91255140304565
      }
    },
    {
      "class": "Branch",
      "id": "branch_26018_26019_1",
      "ports": {
        "bus1": 26018,
        "bus2": 26019
      },
      "params": {
        "R": 0.00021630935952998698,
        "X": 0.001172867021523416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26020_26021_1",
      "ports": {
        "bus1": 26020,
        "bus2": 26021
      },
      "params": {
        "R": 0.00024172420671675354,
        "X": 0.0011525517329573631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26023_26026_1",
      "ports": {
        "bus1": 26023,
        "bus2": 26026
      },
      "params": {
        "R": 0.00014582346193492413,
        "X": 0.003846600651741028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26023_26027_1",
      "ports": {
        "bus1": 26023,
        "bus2": 26027
      },
      "params": {
        "R": 0.0027084732428193092,
        "X": 0.0751582458615303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_26023_26028_1",
      "ports": {
        "bus1": 26023,
        "bus2": 26028
      },
      "params": {
        "R": 0.0002653190749697387,
        "X": 0.0011105615412816405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26023_26029_1",
      "ports": {
        "bus1": 26023,
        "bus2": 26029
      },
      "params": {
        "R": 0.00020054003107361495,
        "X": 0.001161052263341844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26024_26026_1",
      "ports": {
        "bus1": 26024,
        "bus2": 26026
      },
      "params": {
        "R": 0.0022814676631242037,
        "X": 0.06018165498971939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26025_26026_1",
      "ports": {
        "bus1": 26025,
        "bus2": 26026
      },
      "params": {
        "R": 0.0022814676631242037,
        "X": 0.06018165498971939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26030_26031_1",
      "ports": {
        "bus1": 26030,
        "bus2": 26031
      },
      "params": {
        "R": 0.00024347058206330985,
        "X": 0.0010513829765841365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26031_26071_1",
      "ports": {
        "bus1": 26071,
        "bus2": 26031
      },
      "params": {
        "R": 0.0015522509347647429,
        "X": 0.007114112377166748,
        "G": 0.0,
        "B": 0.0016280395211651921
      },
      "extension": {
        "length": 2276.3553096313476,
        "rating": 133.47980976104736
      }
    },
    {
      "class": "Branch",
      "id": "branch_26032_26033_1",
      "ports": {
        "bus1": 26032,
        "bus2": 26033
      },
      "params": {
        "R": 0.001047892146743834,
        "X": 0.02835717238485813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26032_26034_1",
      "ports": {
        "bus1": 26032,
        "bus2": 26034
      },
      "params": {
        "R": 0.00020459952065721154,
        "X": 0.0011797279585152864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26032_26035_1",
      "ports": {
        "bus1": 26032,
        "bus2": 26035
      },
      "params": {
        "R": 0.00029986989102326334,
        "X": 0.0011961143463850021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26036_26037_1",
      "ports": {
        "bus1": 26036,
        "bus2": 26037
      },
      "params": {
        "R": 0.0003750641772057861,
        "X": 0.0215988177806139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26036_26038_1",
      "ports": {
        "bus1": 26036,
        "bus2": 26038
      },
      "params": {
        "R": 0.00012657516344916075,
        "X": 0.011400983668863773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26036_26039_1",
      "ports": {
        "bus1": 26036,
        "bus2": 26039
      },
      "params": {
        "R": 0.00047959896619431674,
        "X": 0.029384538531303406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26036_26040_1",
      "ports": {
        "bus1": 26036,
        "bus2": 26040
      },
      "params": {
        "R": 0.0005863840342499316,
        "X": 0.030627354979515076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26036_26041_1",
      "ports": {
        "bus1": 26036,
        "bus2": 26041
      },
      "params": {
        "R": 0.00028529184055514634,
        "X": 0.0010743765160441399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26036_26042_1",
      "ports": {
        "bus1": 26036,
        "bus2": 26042
      },
      "params": {
        "R": 0.00028851121896877885,
        "X": 0.0010530163999646902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26041_26087_1",
      "ports": {
        "bus1": 26087,
        "bus2": 26041
      },
      "params": {
        "R": 0.0003433689125813544,
        "X": 0.003916847985237837,
        "G": 0.0,
        "B": 0.06885232776403427
      },
      "extension": {
        "length": 11687.971765319824,
        "rating": 1047.3708152770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_26043_26044_1",
      "ports": {
        "bus1": 26043,
        "bus2": 26044
      },
      "params": {
        "R": 0.0019237161614000797,
        "X": 0.05008886381983757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26043_26045_1",
      "ports": {
        "bus1": 26043,
        "bus2": 26045
      },
      "params": {
        "R": 0.003832857124507427,
        "X": 0.08740215003490448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26043_26046_1",
      "ports": {
        "bus1": 26043,
        "bus2": 26046
      },
      "params": {
        "R": 0.0015566808870062232,
        "X": 0.03911364823579788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26043_26047_1",
      "ports": {
        "bus1": 26043,
        "bus2": 26047
      },
      "params": {
        "R": 0.0017928701126948,
        "X": 0.05588948354125023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26043_26048_1",
      "ports": {
        "bus1": 26043,
        "bus2": 26048
      },
      "params": {
        "R": 0.00027342839166522026,
        "X": 0.0011437536450102925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26043_26049_1",
      "ports": {
        "bus1": 26043,
        "bus2": 26049
      },
      "params": {
        "R": 0.00025816785637289286,
        "X": 0.0011957614915445447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26050_26051_1",
      "ports": {
        "bus1": 26050,
        "bus2": 26051
      },
      "params": {
        "R": 0.0013282985892146826,
        "X": 0.04023924469947815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26050_26052_1",
      "ports": {
        "bus1": 26050,
        "bus2": 26052
      },
      "params": {
        "R": 0.0002268162788823247,
        "X": 0.0010739867575466633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26053_26054_1",
      "ports": {
        "bus1": 26053,
        "bus2": 26054
      },
      "params": {
        "R": 0.00024118060537148267,
        "X": 0.0010230931220576167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26054_26064_1",
      "ports": {
        "bus1": 26054,
        "bus2": 26064
      },
      "params": {
        "R": 0.0038123263511806726,
        "X": 0.04182717576622963,
        "G": 0.0,
        "B": 1.1460026502609253
      },
      "extension": {
        "length": 143700.46366113282,
        "rating": 1228.5080909729004
      }
    },
    {
      "class": "Branch",
      "id": "branch_26054_26076_1",
      "ports": {
        "bus1": 26054,
        "bus2": 26076
      },
      "params": {
        "R": 0.0011385027319192886,
        "X": 0.012804590165615082,
        "G": 0.0,
        "B": 0.3484341502189636
      },
      "extension": {
        "length": 45878.03593505859,
        "rating": 1115.9943580627441
      }
    },
    {
      "class": "Branch",
      "id": "branch_26055_26056_1",
      "ports": {
        "bus1": 26055,
        "bus2": 26056
      },
      "params": {
        "R": 0.0002139240241376683,
        "X": 0.0010336160194128752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26056_26067_1",
      "ports": {
        "bus1": 26067,
        "bus2": 26056
      },
      "params": {
        "R": 0.006449720822274685,
        "X": 0.03085356391966343,
        "G": 0.0,
        "B": 0.003222880885004997
      },
      "extension": {
        "length": 6868.529985168458,
        "rating": 137.83800601959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_26057_26060_1",
      "ports": {
        "bus1": 26057,
        "bus2": 26060
      },
      "params": {
        "R": 0.0006218820344656706,
        "X": 0.028811711817979813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26057_26061_1",
      "ports": {
        "bus1": 26057,
        "bus2": 26061
      },
      "params": {
        "R": 0.0001508088898845017,
        "X": 0.012573250569403172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26057_26062_1",
      "ports": {
        "bus1": 26057,
        "bus2": 26062
      },
      "params": {
        "R": 0.0004784580087289214,
        "X": 0.03142228722572327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26057_26063_1",
      "ports": {
        "bus1": 26057,
        "bus2": 26063
      },
      "params": {
        "R": 0.0006678305799141526,
        "X": 0.03638796508312225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26057_26064_1",
      "ports": {
        "bus1": 26057,
        "bus2": 26064
      },
      "params": {
        "R": 0.00027999046142213047,
        "X": 0.0010922823566943407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26057_26065_1",
      "ports": {
        "bus1": 26057,
        "bus2": 26065
      },
      "params": {
        "R": 0.00022201344836503267,
        "X": 0.0010068326955661178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26058_26060_1",
      "ports": {
        "bus1": 26058,
        "bus2": 26060
      },
      "params": {
        "R": -2.617013524286449e-05,
        "X": -0.0012124599888920784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26058_26094_1",
      "ports": {
        "bus1": 26094,
        "bus2": 26058
      },
      "params": {
        "R": 0.004333559423685074,
        "X": 0.016444625332951546,
        "G": 0.0,
        "B": 0.0025843398179858923
      },
      "extension": {
        "length": 4726.153404602051,
        "rating": 125.26930570602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_26059_26060_1",
      "ports": {
        "bus1": 26059,
        "bus2": 26060
      },
      "params": {
        "R": 0.0021275843027979136,
        "X": 0.09857067465782166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26066_26067_1",
      "ports": {
        "bus1": 26067,
        "bus2": 26066
      },
      "params": {
        "R": 0.00039533976814709604,
        "X": 0.022549984976649284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26066_26068_1",
      "ports": {
        "bus1": 26066,
        "bus2": 26068
      },
      "params": {
        "R": 0.00023710879031568766,
        "X": 0.0010360191809013486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26066_26069_1",
      "ports": {
        "bus1": 26066,
        "bus2": 26069
      },
      "params": {
        "R": 0.0002928250760305673,
        "X": 0.0010934136807918549,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26068_29999_1",
      "ports": {
        "bus1": 26068,
        "bus2": 29999
      },
      "params": {
        "R": 0.0017757401801645756,
        "X": 0.022822707891464233,
        "G": 0.0,
        "B": 0.4067102074623108
      },
      "extension": {
        "length": 69503.05900634766,
        "rating": 1242.7664756774902
      }
    },
    {
      "class": "Branch",
      "id": "branch_26070_26073_1",
      "ports": {
        "bus1": 26070,
        "bus2": 26073
      },
      "params": {
        "R": 0.0007381679606623948,
        "X": 0.05155372619628906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26070_26074_1",
      "ports": {
        "bus1": 26070,
        "bus2": 26074
      },
      "params": {
        "R": 0.0005471670883707702,
        "X": 0.035872578620910645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26070_26075_1",
      "ports": {
        "bus1": 26070,
        "bus2": 26075
      },
      "params": {
        "R": 0.0006813699146732688,
        "X": 0.037668388336896896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26070_26076_1",
      "ports": {
        "bus1": 26070,
        "bus2": 26076
      },
      "params": {
        "R": 0.00022086127137299627,
        "X": 0.0010443414794281125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26070_26077_1",
      "ports": {
        "bus1": 26070,
        "bus2": 26077
      },
      "params": {
        "R": 0.00025757160619832575,
        "X": 0.0010867674136534333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26071_26073_1",
      "ports": {
        "bus1": 26071,
        "bus2": 26073
      },
      "params": {
        "R": -0.0003483623149804771,
        "X": -0.024329662322998047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26072_26073_1",
      "ports": {
        "bus1": 26072,
        "bus2": 26073
      },
      "params": {
        "R": 0.002111514564603567,
        "X": 0.14746840298175812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26078_26081_1",
      "ports": {
        "bus1": 26078,
        "bus2": 26081
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.00020752102136611938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26078_26082_1",
      "ports": {
        "bus1": 26078,
        "bus2": 26082
      },
      "params": {
        "R": 0.0002246762887807563,
        "X": 0.0011785137467086315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26078_26083_1",
      "ports": {
        "bus1": 26078,
        "bus2": 26083
      },
      "params": {
        "R": 0.0002520632406231016,
        "X": 0.0010674353688955307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26079_26081_1",
      "ports": {
        "bus1": 26079,
        "bus2": 26081
      },
      "params": {
        "R": 0.0008271592669188976,
        "X": 0.01818953827023506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26080_26081_1",
      "ports": {
        "bus1": 26080,
        "bus2": 26081
      },
      "params": {
        "R": 0.0008271592669188976,
        "X": 0.01818953827023506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26084_26085_1",
      "ports": {
        "bus1": 26084,
        "bus2": 26085
      },
      "params": {
        "R": 0.0006317422376014292,
        "X": 0.04345918819308281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26084_26086_1",
      "ports": {
        "bus1": 26084,
        "bus2": 26086
      },
      "params": {
        "R": 0.0004947864217683673,
        "X": 0.035890061408281326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26084_26087_1",
      "ports": {
        "bus1": 26084,
        "bus2": 26087
      },
      "params": {
        "R": 0.00022495660232380033,
        "X": 0.0010481297504156828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26084_26088_1",
      "ports": {
        "bus1": 26084,
        "bus2": 26088
      },
      "params": {
        "R": 0.00021517953427974135,
        "X": 0.001161018037237227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26089_26090_1",
      "ports": {
        "bus1": 26089,
        "bus2": 26090
      },
      "params": {
        "R": 0.00020878358918707818,
        "X": 0.0011686249636113644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26091_26092_1",
      "ports": {
        "bus1": 26091,
        "bus2": 26092
      },
      "params": {
        "R": 0.0011269024107605219,
        "X": 0.03179309517145157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 108.12499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26091_26093_1",
      "ports": {
        "bus1": 26091,
        "bus2": 26093
      },
      "params": {
        "R": 0.0017265283968299627,
        "X": 0.05202783644199371,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 109.375,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26091_26094_1",
      "ports": {
        "bus1": 26091,
        "bus2": 26094
      },
      "params": {
        "R": 0.00027286395197734237,
        "X": 0.0010753750102594495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26091_26095_1",
      "ports": {
        "bus1": 26091,
        "bus2": 26095
      },
      "params": {
        "R": 0.00026546564185991883,
        "X": 0.0011346725514158607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26096_26097_1",
      "ports": {
        "bus1": 26096,
        "bus2": 26097
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26096_26098_1",
      "ports": {
        "bus1": 26098,
        "bus2": 26096
      },
      "params": {
        "R": 0.009697685949504375,
        "X": 0.038585152477025986,
        "G": 0.0,
        "B": 0.010948135517537594
      },
      "extension": {
        "length": 13596.195405761719,
        "rating": 137.84738779067993
      }
    },
    {
      "class": "Branch",
      "id": "branch_26096_27038_1",
      "ports": {
        "bus1": 26096,
        "bus2": 27038
      },
      "params": {
        "R": 0.00936742965131998,
        "X": 0.03988130763173103,
        "G": 0.0,
        "B": 0.005222470499575138
      },
      "extension": {
        "length": 10238.970350280762,
        "rating": 141.29939079284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_26096_27038_2",
      "ports": {
        "bus1": 26096,
        "bus2": 27038
      },
      "params": {
        "R": 0.00936742965131998,
        "X": 0.03988130763173103,
        "G": 0.0,
        "B": 0.005222470499575138
      },
      "extension": {
        "length": 10238.970350280762,
        "rating": 141.29939079284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_26098_26144_1",
      "ports": {
        "bus1": 26144,
        "bus2": 26098
      },
      "params": {
        "R": 0.01442817784845829,
        "X": 0.07300904393196106,
        "G": 0.0,
        "B": 0.004973294213414192
      },
      "extension": {
        "length": 13094.957535644531,
        "rating": 135.4276180267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_26099_26147_1",
      "ports": {
        "bus1": 26147,
        "bus2": 26099
      },
      "params": {
        "R": 0.01686120592057705,
        "X": 0.07870718091726303,
        "G": 0.0,
        "B": 0.009908552281558514
      },
      "extension": {
        "length": 18963.379194213867,
        "rating": 141.6699767112732
      }
    },
    {
      "class": "Branch",
      "id": "branch_26099_26147_2",
      "ports": {
        "bus1": 26147,
        "bus2": 26099
      },
      "params": {
        "R": 0.01686120592057705,
        "X": 0.07870718091726303,
        "G": 0.0,
        "B": 0.009908552281558514
      },
      "extension": {
        "length": 18963.379194213867,
        "rating": 141.6699767112732
      }
    },
    {
      "class": "Branch",
      "id": "branch_26099_26874_1",
      "ports": {
        "bus1": 26099,
        "bus2": 26874
      },
      "params": {
        "R": 0.008415100164711475,
        "X": 0.037139974534511566,
        "G": 0.0,
        "B": 0.00506571913138032
      },
      "extension": {
        "length": 10566.453872680664,
        "rating": 144.84258890151978
      }
    },
    {
      "class": "Branch",
      "id": "branch_26099_26874_2",
      "ports": {
        "bus1": 26099,
        "bus2": 26874
      },
      "params": {
        "R": 0.008415100164711475,
        "X": 0.037139974534511566,
        "G": 0.0,
        "B": 0.00506571913138032
      },
      "extension": {
        "length": 10566.453872680664,
        "rating": 144.84258890151978
      }
    },
    {
      "class": "Branch",
      "id": "branch_26100_26106_1",
      "ports": {
        "bus1": 26106,
        "bus2": 26100
      },
      "params": {
        "R": 0.010395972989499569,
        "X": 0.044158559292554855,
        "G": 0.0,
        "B": 0.004064972512423992
      },
      "extension": {
        "length": 9348.815916870117,
        "rating": 123.61664772033691
      }
    },
    {
      "class": "Branch",
      "id": "branch_26100_26109_1",
      "ports": {
        "bus1": 26100,
        "bus2": 26109
      },
      "params": {
        "R": 0.01112730335444212,
        "X": 0.05513119325041771,
        "G": 0.0,
        "B": 0.008065986447036266
      },
      "extension": {
        "length": 15184.195080688478,
        "rating": 129.69582080841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_26100_26132_1",
      "ports": {
        "bus1": 26132,
        "bus2": 26100
      },
      "params": {
        "R": 0.016578780487179756,
        "X": 0.07062241435050964,
        "G": 0.0,
        "B": 0.009879483841359615
      },
      "extension": {
        "length": 18926.223462158203,
        "rating": 121.02508544921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_26100_26134_1",
      "ports": {
        "bus1": 26134,
        "bus2": 26100
      },
      "params": {
        "R": 0.012878320179879665,
        "X": 0.06181133911013603,
        "G": 0.0,
        "B": 0.009545935317873955
      },
      "extension": {
        "length": 15899.749497070314,
        "rating": 124.45642948150635
      }
    },
    {
      "class": "Branch",
      "id": "branch_26101_26102_1",
      "ports": {
        "bus1": 26101,
        "bus2": 26102
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26101_26104_1",
      "ports": {
        "bus1": 26104,
        "bus2": 26101
      },
      "params": {
        "R": 0.006462752819061279,
        "X": 0.030290190130472183,
        "G": 0.0,
        "B": 0.005060379393398762
      },
      "extension": {
        "length": 8828.096956787109,
        "rating": 119.4466233253479
      }
    },
    {
      "class": "Branch",
      "id": "branch_26101_26113_1",
      "ports": {
        "bus1": 26113,
        "bus2": 26101
      },
      "params": {
        "R": 0.006322474218904972,
        "X": 0.032054122537374496,
        "G": 0.0,
        "B": 0.0040332297794520855
      },
      "extension": {
        "length": 7824.714155639649,
        "rating": 121.8506932258606
      }
    },
    {
      "class": "Branch",
      "id": "branch_26101_26918_1",
      "ports": {
        "bus1": 26918,
        "bus2": 26101
      },
      "params": {
        "R": 0.005572750233113766,
        "X": 0.016463983803987503,
        "G": 0.0,
        "B": 0.002533570397645235
      },
      "extension": {
        "length": 4855.133322509766,
        "rating": 133.80298614501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_26103_26104_1",
      "ports": {
        "bus1": 26104,
        "bus2": 26103
      },
      "params": {
        "R": 0.0035469529684633017,
        "X": 0.014754930511116982,
        "G": 0.0,
        "B": 0.004269784316420555
      },
      "extension": {
        "length": 5457.081429107666,
        "rating": 130.8609127998352
      }
    },
    {
      "class": "Branch",
      "id": "branch_26103_27022_1",
      "ports": {
        "bus1": 26103,
        "bus2": 27022
      },
      "params": {
        "R": 0.003152694785967469,
        "X": 0.015604234300553799,
        "G": 0.0,
        "B": 0.002963973907753825
      },
      "extension": {
        "length": 4917.655680633545,
        "rating": 122.19942808151245
      }
    },
    {
      "class": "Branch",
      "id": "branch_26104_26105_1",
      "ports": {
        "bus1": 26104,
        "bus2": 26105
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26104_26113_1",
      "ports": {
        "bus1": 26113,
        "bus2": 26104
      },
      "params": {
        "R": 0.008369749411940575,
        "X": 0.03737199679017067,
        "G": 0.0,
        "B": 0.0021809812169522047
      },
      "extension": {
        "length": 6786.131712341309,
        "rating": 106.51614665985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_26104_27033_1",
      "ports": {
        "bus1": 27033,
        "bus2": 26104
      },
      "params": {
        "R": 0.004962431266903877,
        "X": 0.021979153156280518,
        "G": 0.0,
        "B": 0.002016099402680993
      },
      "extension": {
        "length": 4921.796927856445,
        "rating": 133.98462533950806
      }
    },
    {
      "class": "Branch",
      "id": "branch_26106_26107_1",
      "ports": {
        "bus1": 26106,
        "bus2": 26107
      },
      "params": {
        "R": 0.00028488843236118555,
        "X": 0.001042866730131209,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26106_26116_1",
      "ports": {
        "bus1": 26116,
        "bus2": 26106
      },
      "params": {
        "R": 0.004491801373660564,
        "X": 0.020257972180843353,
        "G": 0.0,
        "B": 0.002947203116491437
      },
      "extension": {
        "length": 5767.468157867432,
        "rating": 112.91409730911255
      }
    },
    {
      "class": "Branch",
      "id": "branch_26106_26120_1",
      "ports": {
        "bus1": 26120,
        "bus2": 26106
      },
      "params": {
        "R": 0.008469009771943092,
        "X": 0.03373343497514725,
        "G": 0.0,
        "B": 0.00427665701135993
      },
      "extension": {
        "length": 8988.420356872559,
        "rating": 138.6325478553772
      }
    },
    {
      "class": "Branch",
      "id": "branch_26108_26111_1",
      "ports": {
        "bus1": 26108,
        "bus2": 26111
      },
      "params": {
        "R": 0.005490509793162346,
        "X": 0.02181543968617916,
        "G": 0.0,
        "B": 0.0021754493936896324
      },
      "extension": {
        "length": 4440.050507537842,
        "rating": 112.55571842193604
      }
    },
    {
      "class": "Branch",
      "id": "branch_26108_26120_1",
      "ports": {
        "bus1": 26108,
        "bus2": 26120
      },
      "params": {
        "R": 0.006806403398513794,
        "X": 0.028068576008081436,
        "G": 0.0,
        "B": 0.0033595450222492222
      },
      "extension": {
        "length": 7142.030337524414,
        "rating": 123.52067232131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_26109_26120_1",
      "ports": {
        "bus1": 26109,
        "bus2": 26120
      },
      "params": {
        "R": 0.006985665298998356,
        "X": 0.026601657271385193,
        "G": 0.0,
        "B": 0.001323967007920146
      },
      "extension": {
        "length": 4419.054963500977,
        "rating": 141.37051105499268
      }
    },
    {
      "class": "Branch",
      "id": "branch_26109_26120_2",
      "ports": {
        "bus1": 26109,
        "bus2": 26120
      },
      "params": {
        "R": 0.006985665298998356,
        "X": 0.026601657271385193,
        "G": 0.0,
        "B": 0.001323967007920146
      },
      "extension": {
        "length": 4419.054963500977,
        "rating": 141.37051105499268
      }
    },
    {
      "class": "Branch",
      "id": "branch_26109_26123_1",
      "ports": {
        "bus1": 26109,
        "bus2": 26123
      },
      "params": {
        "R": 0.008348408155143261,
        "X": 0.03809012100100517,
        "G": 0.0,
        "B": 0.002411934779956937
      },
      "extension": {
        "length": 6800.270965576172,
        "rating": 120.51520347595215
      }
    },
    {
      "class": "Branch",
      "id": "branch_26110_26111_1",
      "ports": {
        "bus1": 26110,
        "bus2": 26111
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26111_27033_1",
      "ports": {
        "bus1": 26111,
        "bus2": 27033
      },
      "params": {
        "R": 0.008085934445261955,
        "X": 0.03386162966489792,
        "G": 0.0,
        "B": 0.003507554531097412
      },
      "extension": {
        "length": 7024.309639343262,
        "rating": 127.03133821487427
      }
    },
    {
      "class": "Branch",
      "id": "branch_26112_26115_1",
      "ports": {
        "bus1": 26112,
        "bus2": 26115
      },
      "params": {
        "R": 0.004070458933711052,
        "X": 0.01598389632999897,
        "G": 0.0,
        "B": 0.003438530024141073
      },
      "extension": {
        "length": 5754.890553497315,
        "rating": 116.07661247253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_26112_27033_1",
      "ports": {
        "bus1": 26112,
        "bus2": 27033
      },
      "params": {
        "R": 0.008419997058808804,
        "X": 0.04285120591521263,
        "G": 0.0,
        "B": 0.0038980471435934305
      },
      "extension": {
        "length": 8874.142192749025,
        "rating": 126.78114175796509
      }
    },
    {
      "class": "Branch",
      "id": "branch_26113_26114_1",
      "ports": {
        "bus1": 26113,
        "bus2": 26114
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26113_26115_1",
      "ports": {
        "bus1": 26113,
        "bus2": 26115
      },
      "params": {
        "R": 0.011074390262365341,
        "X": 0.04346828907728195,
        "G": 0.0,
        "B": 0.004089765716344118
      },
      "extension": {
        "length": 9350.92395098877,
        "rating": 111.32622957229614
      }
    },
    {
      "class": "Branch",
      "id": "branch_26116_26117_1",
      "ports": {
        "bus1": 26116,
        "bus2": 26117
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26116_27022_1",
      "ports": {
        "bus1": 26116,
        "bus2": 27022
      },
      "params": {
        "R": 0.007878627628087997,
        "X": 0.031305812299251556,
        "G": 0.0,
        "B": 0.0025322965811938047
      },
      "extension": {
        "length": 6019.790709869385,
        "rating": 122.21413850784302
      }
    },
    {
      "class": "Branch",
      "id": "branch_26118_26134_1",
      "ports": {
        "bus1": 26118,
        "bus2": 26134
      },
      "params": {
        "R": 0.016102783381938934,
        "X": 0.06355209648609161,
        "G": 0.0,
        "B": 0.006314198952168227
      },
      "extension": {
        "length": 15542.203274780273,
        "rating": 146.8051552772522
      }
    },
    {
      "class": "Branch",
      "id": "branch_26118_26134_2",
      "ports": {
        "bus1": 26118,
        "bus2": 26134
      },
      "params": {
        "R": 0.016102783381938934,
        "X": 0.06355209648609161,
        "G": 0.0,
        "B": 0.006314198952168227
      },
      "extension": {
        "length": 15542.203274780273,
        "rating": 146.8051552772522
      }
    },
    {
      "class": "Branch",
      "id": "branch_26118_26918_1",
      "ports": {
        "bus1": 26918,
        "bus2": 26118
      },
      "params": {
        "R": 0.007875757291913033,
        "X": 0.03172469884157181,
        "G": 0.0,
        "B": 0.0028672481421381235
      },
      "extension": {
        "length": 6536.389909790039,
        "rating": 141.45442247390747
      }
    },
    {
      "class": "Branch",
      "id": "branch_26118_26918_2",
      "ports": {
        "bus1": 26918,
        "bus2": 26118
      },
      "params": {
        "R": 0.007875757291913033,
        "X": 0.03172469884157181,
        "G": 0.0,
        "B": 0.0028672481421381235
      },
      "extension": {
        "length": 6536.389909790039,
        "rating": 141.45442247390747
      }
    },
    {
      "class": "Branch",
      "id": "branch_26118_27038_1",
      "ports": {
        "bus1": 27038,
        "bus2": 26118
      },
      "params": {
        "R": 0.007424401585012674,
        "X": 0.031228357926011086,
        "G": 0.0,
        "B": 0.003272500354796648
      },
      "extension": {
        "length": 6917.472137329102,
        "rating": 140.03864526748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_26119_26120_1",
      "ports": {
        "bus1": 26120,
        "bus2": 26119
      },
      "params": {
        "R": 0.00019773305393755436,
        "X": 0.013838530518114567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26119_26121_1",
      "ports": {
        "bus1": 26119,
        "bus2": 26121
      },
      "params": {
        "R": 0.00022139749489724636,
        "X": 0.0011918172240257263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26119_26685_1",
      "ports": {
        "bus1": 26119,
        "bus2": 26685
      },
      "params": {
        "R": 0.001325136050581932,
        "X": 0.017128726467490196,
        "G": 0.0,
        "B": 0.3714067041873932
      },
      "extension": {
        "length": 56155.25402050781,
        "rating": 1018.4942245483398
      }
    },
    {
      "class": "Branch",
      "id": "branch_26119_27040_1",
      "ports": {
        "bus1": 26119,
        "bus2": 27040
      },
      "params": {
        "R": 0.0004955244949087501,
        "X": 0.0060907993465662,
        "G": 0.0,
        "B": 0.14099164307117462
      },
      "extension": {
        "length": 21302.98550354004,
        "rating": 1232.4899673461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_26120_26123_1",
      "ports": {
        "bus1": 26120,
        "bus2": 26123
      },
      "params": {
        "R": 0.011253556236624718,
        "X": 0.04892531409859657,
        "G": 0.0,
        "B": 0.004393872804939747
      },
      "extension": {
        "length": 10738.579040771485,
        "rating": 129.34149503707886
      }
    },
    {
      "class": "Branch",
      "id": "branch_26122_26123_1",
      "ports": {
        "bus1": 26122,
        "bus2": 26123
      },
      "params": {
        "R": 0.0002065674343612045,
        "X": 0.0011602488812059164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26123_26439_1",
      "ports": {
        "bus1": 26123,
        "bus2": 26439
      },
      "params": {
        "R": 0.01053235400468111,
        "X": 0.046901434659957886,
        "G": 0.0,
        "B": 0.00713573582470417
      },
      "extension": {
        "length": 13070.634183105469,
        "rating": 127.69700288772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_26124_26126_1",
      "ports": {
        "bus1": 26124,
        "bus2": 26126
      },
      "params": {
        "R": 0.0141355125233531,
        "X": 0.0692206546664238,
        "G": 0.0,
        "B": 0.00529496232047677
      },
      "extension": {
        "length": 12538.860130371095,
        "rating": 128.48360538482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_26124_26686_1",
      "ports": {
        "bus1": 26124,
        "bus2": 26686
      },
      "params": {
        "R": 0.015159021131694317,
        "X": 0.0683029517531395,
        "G": 0.0,
        "B": 0.010134052485227585
      },
      "extension": {
        "length": 20178.183927612306,
        "rating": 133.0932378768921
      }
    },
    {
      "class": "Branch",
      "id": "branch_26125_26142_1",
      "ports": {
        "bus1": 26142,
        "bus2": 26125
      },
      "params": {
        "R": 0.015612784773111343,
        "X": 0.0764075368642807,
        "G": 0.0,
        "B": 0.010905238799750805
      },
      "extension": {
        "length": 19730.75119189453,
        "rating": 134.29172039031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_26125_26686_1",
      "ports": {
        "bus1": 26686,
        "bus2": 26125
      },
      "params": {
        "R": 0.018783530220389366,
        "X": 0.07262977957725525,
        "G": 0.0,
        "B": 0.009685391560196877
      },
      "extension": {
        "length": 17809.709752441406,
        "rating": 138.06335926055908
      }
    },
    {
      "class": "Branch",
      "id": "branch_26126_26478_1",
      "ports": {
        "bus1": 26478,
        "bus2": 26126
      },
      "params": {
        "R": 0.021154509857296944,
        "X": 0.07999193668365479,
        "G": 0.0,
        "B": 0.009210716001689434
      },
      "extension": {
        "length": 19674.83265161133,
        "rating": 125.12704133987427
      }
    },
    {
      "class": "Branch",
      "id": "branch_26127_26128_1",
      "ports": {
        "bus1": 26127,
        "bus2": 26128
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26127_26130_1",
      "ports": {
        "bus1": 26130,
        "bus2": 26127
      },
      "params": {
        "R": 0.00960073433816433,
        "X": 0.04424532875418663,
        "G": 0.0,
        "B": 0.0033542606979608536
      },
      "extension": {
        "length": 9085.324697753906,
        "rating": 135.77487468719482
      }
    },
    {
      "class": "Branch",
      "id": "branch_26127_26220_1",
      "ports": {
        "bus1": 26220,
        "bus2": 26127
      },
      "params": {
        "R": 0.01795043796300888,
        "X": 0.06333272159099579,
        "G": 0.0,
        "B": 0.00945187360048294
      },
      "extension": {
        "length": 16300.989656982423,
        "rating": 130.854594707489
      }
    },
    {
      "class": "Branch",
      "id": "branch_26129_26130_1",
      "ports": {
        "bus1": 26129,
        "bus2": 26130
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26130_26134_1",
      "ports": {
        "bus1": 26130,
        "bus2": 26134
      },
      "params": {
        "R": 0.016246579587459564,
        "X": 0.05852140858769417,
        "G": 0.0,
        "B": 0.008557396940886974
      },
      "extension": {
        "length": 16148.818294189454,
        "rating": 139.55612182617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_26131_26141_1",
      "ports": {
        "bus1": 26141,
        "bus2": 26131
      },
      "params": {
        "R": 0.018836800009012222,
        "X": 0.06113916262984276,
        "G": 0.0,
        "B": 0.010080958716571331
      },
      "extension": {
        "length": 18115.886552124022,
        "rating": 110.59762239456177
      }
    },
    {
      "class": "Branch",
      "id": "branch_26131_26149_1",
      "ports": {
        "bus1": 26149,
        "bus2": 26131
      },
      "params": {
        "R": 0.015014000236988068,
        "X": 0.06260140240192413,
        "G": 0.0,
        "B": 0.01108348648995161
      },
      "extension": {
        "length": 20381.985627319336,
        "rating": 97.30371236801147
      }
    },
    {
      "class": "Branch",
      "id": "branch_26132_26133_1",
      "ports": {
        "bus1": 26132,
        "bus2": 26133
      },
      "params": {
        "R": 0.00024633834254927933,
        "X": 0.0011424983385950327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26132_26441_1",
      "ports": {
        "bus1": 26132,
        "bus2": 26441
      },
      "params": {
        "R": 0.008119325153529644,
        "X": 0.042208872735500336,
        "G": 0.0,
        "B": 0.004853213205933571
      },
      "extension": {
        "length": 10532.792090148927,
        "rating": 104.56571578979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_26134_26352_1",
      "ports": {
        "bus1": 26134,
        "bus2": 26352
      },
      "params": {
        "R": 0.014321369118988514,
        "X": 0.08489970117807388,
        "G": 0.0,
        "B": 0.008237925358116627
      },
      "extension": {
        "length": 19244.786017456056,
        "rating": 140.027117729187
      }
    },
    {
      "class": "Branch",
      "id": "branch_26135_26136_1",
      "ports": {
        "bus1": 26135,
        "bus2": 26136
      },
      "params": {
        "R": 0.00027921126456931233,
        "X": 0.0010592194739729166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26136_26139_1",
      "ports": {
        "bus1": 26139,
        "bus2": 26136
      },
      "params": {
        "R": 0.014228505082428455,
        "X": 0.06444588303565979,
        "G": 0.0,
        "B": 0.006706123240292072
      },
      "extension": {
        "length": 14892.724639160157,
        "rating": 102.1133542060852
      }
    },
    {
      "class": "Branch",
      "id": "branch_26136_26145_1",
      "ports": {
        "bus1": 26145,
        "bus2": 26136
      },
      "params": {
        "R": 0.01958893984556198,
        "X": 0.099734827876091,
        "G": 0.0,
        "B": 0.006658450234681368
      },
      "extension": {
        "length": 19325.88125354004,
        "rating": 118.86506080627441
      }
    },
    {
      "class": "Branch",
      "id": "branch_26137_26227_1",
      "ports": {
        "bus1": 26137,
        "bus2": 26227
      },
      "params": {
        "R": 0.0244927816092968,
        "X": 0.1005060002207756,
        "G": 0.0,
        "B": 0.010194148868322372
      },
      "extension": {
        "length": 21087.823287963867,
        "rating": 127.70830392837524
      }
    },
    {
      "class": "Branch",
      "id": "branch_26138_26139_1",
      "ports": {
        "bus1": 26139,
        "bus2": 26138
      },
      "params": {
        "R": 0.013479084707796574,
        "X": 0.056874606758356094,
        "G": 0.0,
        "B": 0.0038864307571202512
      },
      "extension": {
        "length": 10664.483214660644,
        "rating": 139.91808891296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_26138_27007_1",
      "ports": {
        "bus1": 26138,
        "bus2": 27007
      },
      "params": {
        "R": 0.013578562997281551,
        "X": 0.06635767966508865,
        "G": 0.0,
        "B": 0.006952879950404166
      },
      "extension": {
        "length": 16412.780693847657,
        "rating": 141.00643396377563
      }
    },
    {
      "class": "Branch",
      "id": "branch_26139_26209_1",
      "ports": {
        "bus1": 26139,
        "bus2": 26209
      },
      "params": {
        "R": 0.0193723626434803,
        "X": 0.08562021702528,
        "G": 0.0,
        "B": 0.009292613714933395
      },
      "extension": {
        "length": 20114.094165161132,
        "rating": 131.2996506690979
      }
    },
    {
      "class": "Branch",
      "id": "branch_26140_26832_1",
      "ports": {
        "bus1": 26140,
        "bus2": 26832
      },
      "params": {
        "R": 0.02269861474633217,
        "X": 0.10254094749689102,
        "G": 0.0,
        "B": 0.015598305501043797
      },
      "extension": {
        "length": 28854.473266845704,
        "rating": 143.96705627441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_26140_26832_2",
      "ports": {
        "bus1": 26140,
        "bus2": 26832
      },
      "params": {
        "R": 0.02269861474633217,
        "X": 0.10254094749689102,
        "G": 0.0,
        "B": 0.015598305501043797
      },
      "extension": {
        "length": 28854.473266845704,
        "rating": 143.96705627441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_26141_26694_1",
      "ports": {
        "bus1": 26694,
        "bus2": 26141
      },
      "params": {
        "R": 0.01792890764772892,
        "X": 0.08692841231822968,
        "G": 0.0,
        "B": 0.006112329661846161
      },
      "extension": {
        "length": 15671.713462646485,
        "rating": 118.41827630996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_26142_26694_1",
      "ports": {
        "bus1": 26694,
        "bus2": 26142
      },
      "params": {
        "R": 0.013141566887497902,
        "X": 0.051058731973171234,
        "G": 0.0,
        "B": 0.004305626731365919
      },
      "extension": {
        "length": 10132.390692993164,
        "rating": 126.47106647491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_26143_26144_1",
      "ports": {
        "bus1": 26143,
        "bus2": 26144
      },
      "params": {
        "R": 0.013847608119249344,
        "X": 0.06124023348093033,
        "G": 0.0,
        "B": 0.004679656121879816
      },
      "extension": {
        "length": 11184.526099731445,
        "rating": 129.3210506439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_26143_26145_1",
      "ports": {
        "bus1": 26145,
        "bus2": 26143
      },
      "params": {
        "R": 0.015486042946577072,
        "X": 0.07549268752336502,
        "G": 0.0,
        "B": 0.00887120608240366
      },
      "extension": {
        "length": 18285.425598999023,
        "rating": 126.32843255996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_26145_26146_1",
      "ports": {
        "bus1": 26145,
        "bus2": 26146
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26147_26148_1",
      "ports": {
        "bus1": 26147,
        "bus2": 26148
      },
      "params": {
        "R": 0.014149809256196022,
        "X": 0.0614965446293354,
        "G": 0.0,
        "B": 0.010920573025941849
      },
      "extension": {
        "length": 19145.299392333985,
        "rating": 138.7519359588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_26148_26149_1",
      "ports": {
        "bus1": 26148,
        "bus2": 26149
      },
      "params": {
        "R": 0.011224146001040936,
        "X": 0.05099556967616081,
        "G": 0.0,
        "B": 0.004119491670280695
      },
      "extension": {
        "length": 9654.52614038086,
        "rating": 136.4458680152893
      }
    },
    {
      "class": "Branch",
      "id": "branch_26149_26213_1",
      "ports": {
        "bus1": 26149,
        "bus2": 26213
      },
      "params": {
        "R": 0.02147921547293663,
        "X": 0.10247925668954849,
        "G": 0.0,
        "B": 0.012465512380003931
      },
      "extension": {
        "length": 22019.869048095705,
        "rating": 134.0609073638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_26150_26151_1",
      "ports": {
        "bus1": 26151,
        "bus2": 26150
      },
      "params": {
        "R": 0.014238889329135418,
        "X": 0.057360485196113586,
        "G": 0.0,
        "B": 0.007585333194583654
      },
      "extension": {
        "length": 13738.338450439454,
        "rating": 137.40594387054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_26150_26850_1",
      "ports": {
        "bus1": 26150,
        "bus2": 26850
      },
      "params": {
        "R": 0.0031349314376711845,
        "X": 0.015466634184122086,
        "G": 0.0,
        "B": 0.002671570284292102
      },
      "extension": {
        "length": 4458.542041625977,
        "rating": 101.02975368499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_26150_27046_1",
      "ports": {
        "bus1": 26150,
        "bus2": 27046
      },
      "params": {
        "R": 0.002526046708226204,
        "X": 0.01085028424859047,
        "G": 0.0,
        "B": 0.0010538555216044188
      },
      "extension": {
        "length": 2272.306341659546,
        "rating": 143.8071370124817
      }
    },
    {
      "class": "Branch",
      "id": "branch_26150_27046_2",
      "ports": {
        "bus1": 26150,
        "bus2": 27046
      },
      "params": {
        "R": 0.002526046708226204,
        "X": 0.01085028424859047,
        "G": 0.0,
        "B": 0.0010538555216044188
      },
      "extension": {
        "length": 2272.306341659546,
        "rating": 143.8071370124817
      }
    },
    {
      "class": "Branch",
      "id": "branch_26151_26152_1",
      "ports": {
        "bus1": 26152,
        "bus2": 26151
      },
      "params": {
        "R": 0.011305870488286018,
        "X": 0.04525512829422951,
        "G": 0.0,
        "B": 0.006744410376995803
      },
      "extension": {
        "length": 11590.676820373536,
        "rating": 132.53542184829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_26152_26155_1",
      "ports": {
        "bus1": 26155,
        "bus2": 26152
      },
      "params": {
        "R": 0.012629441916942596,
        "X": 0.04411079362034798,
        "G": 0.0,
        "B": 0.005808629561215639
      },
      "extension": {
        "length": 10420.282004150391,
        "rating": 128.3568024635315
      }
    },
    {
      "class": "Branch",
      "id": "branch_26153_26169_1",
      "ports": {
        "bus1": 26169,
        "bus2": 26153
      },
      "params": {
        "R": 0.008704254403710365,
        "X": 0.036692965775728226,
        "G": 0.0,
        "B": 0.003696590662002564
      },
      "extension": {
        "length": 7889.661865722656,
        "rating": 126.19667053222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_26153_26170_1",
      "ports": {
        "bus1": 26170,
        "bus2": 26153
      },
      "params": {
        "R": 0.008323846384882927,
        "X": 0.03706701844930649,
        "G": 0.0,
        "B": 0.003461177228018641
      },
      "extension": {
        "length": 8445.83140612793,
        "rating": 122.09628820419312
      }
    },
    {
      "class": "Branch",
      "id": "branch_26153_26820_1",
      "ports": {
        "bus1": 26153,
        "bus2": 26820
      },
      "params": {
        "R": 0.006441788282245398,
        "X": 0.032947491854429245,
        "G": 0.0,
        "B": 0.0029850108548998833
      },
      "extension": {
        "length": 6796.064106079102,
        "rating": 141.94839000701904
      }
    },
    {
      "class": "Branch",
      "id": "branch_26153_26820_2",
      "ports": {
        "bus1": 26153,
        "bus2": 26820
      },
      "params": {
        "R": 0.006441788282245398,
        "X": 0.032947491854429245,
        "G": 0.0,
        "B": 0.0029850108548998833
      },
      "extension": {
        "length": 6796.064106079102,
        "rating": 141.94839000701904
      }
    },
    {
      "class": "Branch",
      "id": "branch_26154_26155_1",
      "ports": {
        "bus1": 26154,
        "bus2": 26155
      },
      "params": {
        "R": 0.00021399487741291523,
        "X": 0.0010001335758715868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26155_26158_1",
      "ports": {
        "bus1": 26158,
        "bus2": 26155
      },
      "params": {
        "R": 0.014004148542881012,
        "X": 0.061907295137643814,
        "G": 0.0,
        "B": 0.012500557117164133
      },
      "extension": {
        "length": 18840.895275146486,
        "rating": 127.92383432388306
      }
    },
    {
      "class": "Branch",
      "id": "branch_26155_26820_1",
      "ports": {
        "bus1": 26155,
        "bus2": 26820
      },
      "params": {
        "R": 0.0053222207352519035,
        "X": 0.0221563708037138,
        "G": 0.0,
        "B": 0.001774778589606285
      },
      "extension": {
        "length": 4475.297728179932,
        "rating": 114.45584297180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_26156_26157_1",
      "ports": {
        "bus1": 26156,
        "bus2": 26157
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26157_26164_1",
      "ports": {
        "bus1": 26157,
        "bus2": 26164
      },
      "params": {
        "R": 0.008549504913389683,
        "X": 0.0458923801779747,
        "G": 0.0,
        "B": 0.008391343057155609
      },
      "extension": {
        "length": 13092.976121704101,
        "rating": 142.87588596343994
      }
    },
    {
      "class": "Branch",
      "id": "branch_26157_26164_2",
      "ports": {
        "bus1": 26157,
        "bus2": 26164
      },
      "params": {
        "R": 0.008549504913389683,
        "X": 0.0458923801779747,
        "G": 0.0,
        "B": 0.008391343057155609
      },
      "extension": {
        "length": 13092.976121704101,
        "rating": 142.87588596343994
      }
    },
    {
      "class": "Branch",
      "id": "branch_26157_26170_1",
      "ports": {
        "bus1": 26170,
        "bus2": 26157
      },
      "params": {
        "R": 0.008428861387073994,
        "X": 0.03557872772216797,
        "G": 0.0,
        "B": 0.0075521753169596195
      },
      "extension": {
        "length": 10042.281635009766,
        "rating": 130.97577095031738
      }
    },
    {
      "class": "Branch",
      "id": "branch_26158_26159_1",
      "ports": {
        "bus1": 26158,
        "bus2": 26159
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26158_26160_1",
      "ports": {
        "bus1": 26160,
        "bus2": 26158
      },
      "params": {
        "R": 0.006552147679030895,
        "X": 0.027640989050269127,
        "G": 0.0,
        "B": 0.0033505612518638372
      },
      "extension": {
        "length": 6820.9353786621095,
        "rating": 121.17663621902466
      }
    },
    {
      "class": "Branch",
      "id": "branch_26158_26162_1",
      "ports": {
        "bus1": 26162,
        "bus2": 26158
      },
      "params": {
        "R": 0.005238350480794907,
        "X": 0.024128099903464317,
        "G": 0.0,
        "B": 0.002050388138741255
      },
      "extension": {
        "length": 5367.88633859253,
        "rating": 89.08278346061707
      }
    },
    {
      "class": "Branch",
      "id": "branch_26160_26161_1",
      "ports": {
        "bus1": 26160,
        "bus2": 26161
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26160_26162_1",
      "ports": {
        "bus1": 26162,
        "bus2": 26160
      },
      "params": {
        "R": 0.013645417988300323,
        "X": 0.04454552009701729,
        "G": 0.0,
        "B": 0.0046048518270254135
      },
      "extension": {
        "length": 10067.492863586425,
        "rating": 115.90466499328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_26162_26163_1",
      "ports": {
        "bus1": 26162,
        "bus2": 26163
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26162_26820_1",
      "ports": {
        "bus1": 26162,
        "bus2": 26820
      },
      "params": {
        "R": 0.01933964341878891,
        "X": 0.08600728958845139,
        "G": 0.0,
        "B": 0.013142479583621027
      },
      "extension": {
        "length": 23235.59465551758,
        "rating": 125.93357563018799
      }
    },
    {
      "class": "Branch",
      "id": "branch_26164_26167_1",
      "ports": {
        "bus1": 26164,
        "bus2": 26167
      },
      "params": {
        "R": 0.009553349576890469,
        "X": 0.03953782469034195,
        "G": 0.0,
        "B": 0.0036282180808484554
      },
      "extension": {
        "length": 8860.484096191407,
        "rating": 144.87847089767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_26164_26167_2",
      "ports": {
        "bus1": 26164,
        "bus2": 26167
      },
      "params": {
        "R": 0.009553349576890469,
        "X": 0.03953782469034195,
        "G": 0.0,
        "B": 0.0036282180808484554
      },
      "extension": {
        "length": 8860.484096191407,
        "rating": 144.87847089767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_26165_26167_1",
      "ports": {
        "bus1": 26167,
        "bus2": 26165
      },
      "params": {
        "R": 0.008307910524308681,
        "X": 0.030935248360037804,
        "G": 0.0,
        "B": 0.004827446304261684
      },
      "extension": {
        "length": 9375.75838861084,
        "rating": 149.91315603256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_26165_26167_2",
      "ports": {
        "bus1": 26167,
        "bus2": 26165
      },
      "params": {
        "R": 0.008307910524308681,
        "X": 0.030935248360037804,
        "G": 0.0,
        "B": 0.004827446304261684
      },
      "extension": {
        "length": 9375.75838861084,
        "rating": 149.91315603256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_26165_27035_1",
      "ports": {
        "bus1": 27035,
        "bus2": 26165
      },
      "params": {
        "R": 0.005163248628377914,
        "X": 0.021814996376633644,
        "G": 0.0,
        "B": 0.002724320162087679
      },
      "extension": {
        "length": 5144.8176521301275,
        "rating": 132.06095695495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_26165_27046_1",
      "ports": {
        "bus1": 26165,
        "bus2": 27046
      },
      "params": {
        "R": 0.006834257859736681,
        "X": 0.0325443372130394,
        "G": 0.0,
        "B": 0.005461185704916716
      },
      "extension": {
        "length": 8874.41078100586,
        "rating": 145.65235376358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_26165_27046_2",
      "ports": {
        "bus1": 26165,
        "bus2": 27046
      },
      "params": {
        "R": 0.006834257859736681,
        "X": 0.0325443372130394,
        "G": 0.0,
        "B": 0.005461185704916716
      },
      "extension": {
        "length": 8874.41078100586,
        "rating": 145.65235376358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_26166_26174_1",
      "ports": {
        "bus1": 26166,
        "bus2": 26174
      },
      "params": {
        "R": 0.01239730603992939,
        "X": 0.05013773590326309,
        "G": 0.0,
        "B": 0.016909072175621986
      },
      "extension": {
        "length": 17506.914095214845,
        "rating": 134.44777727127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_26166_26715_1",
      "ports": {
        "bus1": 26715,
        "bus2": 26166
      },
      "params": {
        "R": 0.00765495840460062,
        "X": 0.03197069093585014,
        "G": 0.0,
        "B": 0.0037330081686377525
      },
      "extension": {
        "length": 8236.311846130371,
        "rating": 127.98200845718384
      }
    },
    {
      "class": "Branch",
      "id": "branch_26168_26169_1",
      "ports": {
        "bus1": 26169,
        "bus2": 26168
      },
      "params": {
        "R": 0.006682305131107569,
        "X": 0.03164006769657135,
        "G": 0.0,
        "B": 0.002519399393349886
      },
      "extension": {
        "length": 6014.081290924072,
        "rating": 118.61487627029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_26168_26170_1",
      "ports": {
        "bus1": 26168,
        "bus2": 26170
      },
      "params": {
        "R": 0.0071219829842448235,
        "X": 0.033691488206386566,
        "G": 0.0,
        "B": 0.0026323453057557344
      },
      "extension": {
        "length": 7005.220688232422,
        "rating": 122.64108657836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_26169_26170_1",
      "ports": {
        "bus1": 26169,
        "bus2": 26170
      },
      "params": {
        "R": 0.0037236614152789116,
        "X": 0.019345426931977272,
        "G": 0.0,
        "B": 0.002446843311190605
      },
      "extension": {
        "length": 5070.79894921875,
        "rating": 116.97747707366943
      }
    },
    {
      "class": "Branch",
      "id": "branch_26171_26173_1",
      "ports": {
        "bus1": 26171,
        "bus2": 26173
      },
      "params": {
        "R": 0.010987170040607452,
        "X": 0.05205128341913223,
        "G": 0.0,
        "B": 0.009395376779139042
      },
      "extension": {
        "length": 17036.393512939452,
        "rating": 135.19964218139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_26171_26174_1",
      "ports": {
        "bus1": 26171,
        "bus2": 26174
      },
      "params": {
        "R": 0.009111674502491951,
        "X": 0.03232397139072418,
        "G": 0.0,
        "B": 0.0047909230925142765
      },
      "extension": {
        "length": 8995.527202148438,
        "rating": 141.02894067764282
      }
    },
    {
      "class": "Branch",
      "id": "branch_26171_26176_1",
      "ports": {
        "bus1": 26171,
        "bus2": 26176
      },
      "params": {
        "R": 0.007639770861715078,
        "X": 0.03465401753783226,
        "G": 0.0,
        "B": 0.004270887468010187
      },
      "extension": {
        "length": 8029.3239223022465,
        "rating": 151.0226011276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_26171_26176_2",
      "ports": {
        "bus1": 26171,
        "bus2": 26176
      },
      "params": {
        "R": 0.007639770861715078,
        "X": 0.03465401753783226,
        "G": 0.0,
        "B": 0.004270887468010187
      },
      "extension": {
        "length": 8029.3239223022465,
        "rating": 151.0226011276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_26172_26176_1",
      "ports": {
        "bus1": 26172,
        "bus2": 26176
      },
      "params": {
        "R": 0.013063821941614151,
        "X": 0.060686614364385605,
        "G": 0.0,
        "B": 0.01105171162635088
      },
      "extension": {
        "length": 17663.531744750977,
        "rating": 145.06014585494995
      }
    },
    {
      "class": "Branch",
      "id": "branch_26172_26176_2",
      "ports": {
        "bus1": 26172,
        "bus2": 26176
      },
      "params": {
        "R": 0.013063821941614151,
        "X": 0.060686614364385605,
        "G": 0.0,
        "B": 0.01105171162635088
      },
      "extension": {
        "length": 17663.531744750977,
        "rating": 145.06014585494995
      }
    },
    {
      "class": "Branch",
      "id": "branch_26172_26798_1",
      "ports": {
        "bus1": 26172,
        "bus2": 26798
      },
      "params": {
        "R": 0.02211032621562481,
        "X": 0.0937734991312027,
        "G": 0.0,
        "B": 0.01555364578962326
      },
      "extension": {
        "length": 26830.745165039065,
        "rating": 142.29841232299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_26172_26798_2",
      "ports": {
        "bus1": 26172,
        "bus2": 26798
      },
      "params": {
        "R": 0.02211032621562481,
        "X": 0.0937734991312027,
        "G": 0.0,
        "B": 0.01555364578962326
      },
      "extension": {
        "length": 26830.745165039065,
        "rating": 142.29841232299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_26173_26702_1",
      "ports": {
        "bus1": 26173,
        "bus2": 26702
      },
      "params": {
        "R": 0.016411276534199715,
        "X": 0.06403180956840515,
        "G": 0.0,
        "B": 0.013906798325479032
      },
      "extension": {
        "length": 21052.923697265625,
        "rating": 131.364107131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_26175_26176_1",
      "ports": {
        "bus1": 26176,
        "bus2": 26175
      },
      "params": {
        "R": 0.011577373370528221,
        "X": 0.04844946414232254,
        "G": 0.0,
        "B": 0.005519247148185968
      },
      "extension": {
        "length": 11328.622932128907,
        "rating": 150.1941680908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_26175_26176_2",
      "ports": {
        "bus1": 26176,
        "bus2": 26175
      },
      "params": {
        "R": 0.011577373370528221,
        "X": 0.04844946414232254,
        "G": 0.0,
        "B": 0.005519247148185968
      },
      "extension": {
        "length": 11328.622932128907,
        "rating": 150.1941680908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_26175_26177_1",
      "ports": {
        "bus1": 26175,
        "bus2": 26177
      },
      "params": {
        "R": 0.009443307295441628,
        "X": 0.04905441775918007,
        "G": 0.0,
        "B": 0.004924234002828598
      },
      "extension": {
        "length": 11135.17646081543,
        "rating": 128.79184484481812
      }
    },
    {
      "class": "Branch",
      "id": "branch_26175_26850_1",
      "ports": {
        "bus1": 26175,
        "bus2": 26850
      },
      "params": {
        "R": 0.007127506658434868,
        "X": 0.02684437297284603,
        "G": 0.0,
        "B": 0.0024131694808602333
      },
      "extension": {
        "length": 6083.90809854126,
        "rating": 128.81999015808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_26175_27035_1",
      "ports": {
        "bus1": 27035,
        "bus2": 26175
      },
      "params": {
        "R": 0.0023147091269493103,
        "X": 0.008996494114398956,
        "G": 0.0,
        "B": 0.0038637770339846607
      },
      "extension": {
        "length": 3772.1382761535647,
        "rating": 155.20728826522827
      }
    },
    {
      "class": "Branch",
      "id": "branch_26175_27035_2",
      "ports": {
        "bus1": 27035,
        "bus2": 26175
      },
      "params": {
        "R": 0.0023147091269493103,
        "X": 0.008996494114398956,
        "G": 0.0,
        "B": 0.0038637770339846607
      },
      "extension": {
        "length": 3772.1382761535647,
        "rating": 155.20728826522827
      }
    },
    {
      "class": "Branch",
      "id": "branch_26176_26177_1",
      "ports": {
        "bus1": 26176,
        "bus2": 26177
      },
      "params": {
        "R": 0.006337918806821108,
        "X": 0.02354278415441513,
        "G": 0.0,
        "B": 0.003161097643896938
      },
      "extension": {
        "length": 5522.882482452393,
        "rating": 148.10819625854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_26176_26177_2",
      "ports": {
        "bus1": 26176,
        "bus2": 26177
      },
      "params": {
        "R": 0.006337918806821108,
        "X": 0.02354278415441513,
        "G": 0.0,
        "B": 0.003161097643896938
      },
      "extension": {
        "length": 5522.882482452393,
        "rating": 148.10819625854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_26177_27035_1",
      "ports": {
        "bus1": 26177,
        "bus2": 27035
      },
      "params": {
        "R": 0.00981335062533617,
        "X": 0.0454576276242733,
        "G": 0.0,
        "B": 0.007666307035833597
      },
      "extension": {
        "length": 13597.301989379883,
        "rating": 144.92682218551636
      }
    },
    {
      "class": "Branch",
      "id": "branch_26177_27035_2",
      "ports": {
        "bus1": 26177,
        "bus2": 27035
      },
      "params": {
        "R": 0.00981335062533617,
        "X": 0.0454576276242733,
        "G": 0.0,
        "B": 0.007666307035833597
      },
      "extension": {
        "length": 13597.301989379883,
        "rating": 144.92682218551636
      }
    },
    {
      "class": "Branch",
      "id": "branch_26178_26179_1",
      "ports": {
        "bus1": 26178,
        "bus2": 26179
      },
      "params": {
        "R": 0.0002853751357179135,
        "X": 0.0011836534831672907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26178_26180_1",
      "ports": {
        "bus1": 26178,
        "bus2": 26180
      },
      "params": {
        "R": 0.015547597780823708,
        "X": 0.06103288009762764,
        "G": 0.0,
        "B": 0.005824976600706577
      },
      "extension": {
        "length": 13671.998685791015,
        "rating": 121.14027738571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_26178_26189_1",
      "ports": {
        "bus1": 26189,
        "bus2": 26178
      },
      "params": {
        "R": 0.00983323436230421,
        "X": 0.04961416497826576,
        "G": 0.0,
        "B": 0.005882621742784977
      },
      "extension": {
        "length": 12686.08946923828,
        "rating": 126.92406177520752
      }
    },
    {
      "class": "Branch",
      "id": "branch_26178_26760_1",
      "ports": {
        "bus1": 26178,
        "bus2": 26760
      },
      "params": {
        "R": 0.0680854395031929,
        "X": 0.2645550072193146,
        "G": 0.0,
        "B": 0.014196490868926048
      },
      "extension": {
        "length": 43874.60389672852,
        "rating": 104.85957860946655
      }
    },
    {
      "class": "Branch",
      "id": "branch_26180_26181_1",
      "ports": {
        "bus1": 26180,
        "bus2": 26181
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26180_26186_1",
      "ports": {
        "bus1": 26180,
        "bus2": 26186
      },
      "params": {
        "R": 0.022758860141038895,
        "X": 0.10329200327396393,
        "G": 0.0,
        "B": 0.0072877020575106135
      },
      "extension": {
        "length": 19235.256506103517,
        "rating": 118.39938163757324
      }
    },
    {
      "class": "Branch",
      "id": "branch_26180_26201_1",
      "ports": {
        "bus1": 26180,
        "bus2": 26201
      },
      "params": {
        "R": 0.01840892992913723,
        "X": 0.06897398829460144,
        "G": 0.0,
        "B": 0.017370035871863365
      },
      "extension": {
        "length": 23304.471428100587,
        "rating": 120.57416439056396
      }
    },
    {
      "class": "Branch",
      "id": "branch_26180_26203_1",
      "ports": {
        "bus1": 26180,
        "bus2": 26203
      },
      "params": {
        "R": 0.008510429412126541,
        "X": 0.041307128965854645,
        "G": 0.0,
        "B": 0.003739939304068685
      },
      "extension": {
        "length": 9153.866886108399,
        "rating": 94.96243000030518
      }
    },
    {
      "class": "Branch",
      "id": "branch_26182_26183_1",
      "ports": {
        "bus1": 26182,
        "bus2": 26183
      },
      "params": {
        "R": 0.014156359247863293,
        "X": 0.05495084077119827,
        "G": 0.0,
        "B": 0.0055197845213115215
      },
      "extension": {
        "length": 11538.081100524903,
        "rating": 127.13143825531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_26182_26438_1",
      "ports": {
        "bus1": 26438,
        "bus2": 26182
      },
      "params": {
        "R": 0.01625842973589897,
        "X": 0.06898920983076096,
        "G": 0.0,
        "B": 0.0054006255231797695
      },
      "extension": {
        "length": 13562.784561401368,
        "rating": 145.84184885025024
      }
    },
    {
      "class": "Branch",
      "id": "branch_26182_26438_2",
      "ports": {
        "bus1": 26438,
        "bus2": 26182
      },
      "params": {
        "R": 0.01625842973589897,
        "X": 0.06898920983076096,
        "G": 0.0,
        "B": 0.0054006255231797695
      },
      "extension": {
        "length": 13562.784561401368,
        "rating": 145.84184885025024
      }
    },
    {
      "class": "Branch",
      "id": "branch_26182_27050_1",
      "ports": {
        "bus1": 26182,
        "bus2": 27050
      },
      "params": {
        "R": 0.017521779984235764,
        "X": 0.07296620309352875,
        "G": 0.0,
        "B": 0.006497826427221298
      },
      "extension": {
        "length": 15524.12037854004,
        "rating": 156.18544816970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_26182_27050_2",
      "ports": {
        "bus1": 26182,
        "bus2": 27050
      },
      "params": {
        "R": 0.017521779984235764,
        "X": 0.07296620309352875,
        "G": 0.0,
        "B": 0.006497826427221298
      },
      "extension": {
        "length": 15524.12037854004,
        "rating": 156.18544816970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_26183_26184_1",
      "ports": {
        "bus1": 26183,
        "bus2": 26184
      },
      "params": {
        "R": 0.0002936928067356348,
        "X": 0.0011939018731936812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26183_26203_1",
      "ports": {
        "bus1": 26183,
        "bus2": 26203
      },
      "params": {
        "R": 0.020483510568737984,
        "X": 0.07285301387310028,
        "G": 0.0,
        "B": 0.0073430524207651615
      },
      "extension": {
        "length": 16528.463958251952,
        "rating": 119.02782917022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_26185_26188_1",
      "ports": {
        "bus1": 26188,
        "bus2": 26185
      },
      "params": {
        "R": 0.01415984146296978,
        "X": 0.06123160943388939,
        "G": 0.0,
        "B": 0.00907108560204506
      },
      "extension": {
        "length": 18310.424259155276,
        "rating": 135.21705865859985
      }
    },
    {
      "class": "Branch",
      "id": "branch_26185_26196_1",
      "ports": {
        "bus1": 26185,
        "bus2": 26196
      },
      "params": {
        "R": 0.014217459596693516,
        "X": 0.06212913244962692,
        "G": 0.0,
        "B": 0.005242509301751852
      },
      "extension": {
        "length": 12784.832488586426,
        "rating": 147.95572757720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_26185_26196_2",
      "ports": {
        "bus1": 26185,
        "bus2": 26196
      },
      "params": {
        "R": 0.014217459596693516,
        "X": 0.06212913244962692,
        "G": 0.0,
        "B": 0.005242509301751852
      },
      "extension": {
        "length": 12784.832488586426,
        "rating": 147.95572757720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_26185_26201_1",
      "ports": {
        "bus1": 26185,
        "bus2": 26201
      },
      "params": {
        "R": 0.005904261954128742,
        "X": 0.02964845858514309,
        "G": 0.0,
        "B": 0.004285146947950125
      },
      "extension": {
        "length": 8603.193428833009,
        "rating": 129.5577049255371
      }
    },
    {
      "class": "Branch",
      "id": "branch_26186_26187_1",
      "ports": {
        "bus1": 26186,
        "bus2": 26187
      },
      "params": {
        "R": 0.00020362714712973684,
        "X": 0.0010450660483911633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26186_26188_1",
      "ports": {
        "bus1": 26188,
        "bus2": 26186
      },
      "params": {
        "R": 0.016375133767724037,
        "X": 0.06739113479852676,
        "G": 0.0,
        "B": 0.008798609487712383
      },
      "extension": {
        "length": 16978.504302246096,
        "rating": 114.88523483276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_26188_26472_1",
      "ports": {
        "bus1": 26188,
        "bus2": 26472
      },
      "params": {
        "R": 0.007716489490121603,
        "X": 0.037149883806705475,
        "G": 0.0,
        "B": 0.004670608788728714
      },
      "extension": {
        "length": 8600.756182250976,
        "rating": 124.29100275039673
      }
    },
    {
      "class": "Branch",
      "id": "branch_26189_26190_1",
      "ports": {
        "bus1": 26189,
        "bus2": 26190
      },
      "params": {
        "R": 0.011951146647334099,
        "X": 0.05897461995482445,
        "G": 0.0,
        "B": 0.0059244451113045216
      },
      "extension": {
        "length": 13324.509942626953,
        "rating": 127.16796398162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_26189_26194_1",
      "ports": {
        "bus1": 26189,
        "bus2": 26194
      },
      "params": {
        "R": 0.021035954356193542,
        "X": 0.08172094076871872,
        "G": 0.0,
        "B": 0.007535072509199381
      },
      "extension": {
        "length": 16519.703376708985,
        "rating": 124.97152090072632
      }
    },
    {
      "class": "Branch",
      "id": "branch_26190_26191_1",
      "ports": {
        "bus1": 26190,
        "bus2": 26191
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26190_26378_1",
      "ports": {
        "bus1": 26378,
        "bus2": 26190
      },
      "params": {
        "R": 0.02356572635471821,
        "X": 0.10632506012916565,
        "G": 0.0,
        "B": 0.013791110366582872
      },
      "extension": {
        "length": 26802.76901220703,
        "rating": 134.34678316116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_26192_26359_1",
      "ports": {
        "bus1": 26359,
        "bus2": 26192
      },
      "params": {
        "R": 0.02091284468770027,
        "X": 0.09062329679727554,
        "G": 0.0,
        "B": 0.008203950710594654
      },
      "extension": {
        "length": 19674.858743041994,
        "rating": 104.55813407897949
      }
    },
    {
      "class": "Branch",
      "id": "branch_26192_26365_1",
      "ports": {
        "bus1": 26192,
        "bus2": 26365
      },
      "params": {
        "R": 0.013662176206707954,
        "X": 0.04701554402709007,
        "G": 0.0,
        "B": 0.009157725609838963
      },
      "extension": {
        "length": 14339.960797851563,
        "rating": 117.64296293258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_26193_26194_1",
      "ports": {
        "bus1": 26193,
        "bus2": 26194
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26194_26365_1",
      "ports": {
        "bus1": 26194,
        "bus2": 26365
      },
      "params": {
        "R": 0.014771293848752975,
        "X": 0.07494720071554184,
        "G": 0.0,
        "B": 0.01080398727208376
      },
      "extension": {
        "length": 21787.409748779297,
        "rating": 134.89960432052612
      }
    },
    {
      "class": "Branch",
      "id": "branch_26195_26198_1",
      "ports": {
        "bus1": 26195,
        "bus2": 26198
      },
      "params": {
        "R": 0.0003922387841157615,
        "X": 0.023575669154524803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26195_26199_1",
      "ports": {
        "bus1": 26195,
        "bus2": 26199
      },
      "params": {
        "R": 0.00023711785615887493,
        "X": 0.0011103975120931864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26195_26200_1",
      "ports": {
        "bus1": 26195,
        "bus2": 26200
      },
      "params": {
        "R": 0.0002983409503940493,
        "X": 0.0011756691383197904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26196_26198_1",
      "ports": {
        "bus1": 26196,
        "bus2": 26198
      },
      "params": {
        "R": -9.642618533689529e-05,
        "X": -0.005795734003186226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26197_26198_1",
      "ports": {
        "bus1": 26197,
        "bus2": 26198
      },
      "params": {
        "R": 0.001809066510759294,
        "X": 0.10873465985059738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26199_26386_1",
      "ports": {
        "bus1": 26386,
        "bus2": 26199
      },
      "params": {
        "R": 0.0011164743918925524,
        "X": 0.013834511861205101,
        "G": 0.0,
        "B": 0.5125953555107117
      },
      "extension": {
        "length": 57226.46379785157,
        "rating": 1243.2228088378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_26199_26467_1",
      "ports": {
        "bus1": 26467,
        "bus2": 26199
      },
      "params": {
        "R": 0.0016603086842224002,
        "X": 0.01807764731347561,
        "G": 0.0,
        "B": 0.3301641345024109
      },
      "extension": {
        "length": 47590.708139648435,
        "rating": 1139.828109741211
      }
    },
    {
      "class": "Branch",
      "id": "branch_26201_26202_1",
      "ports": {
        "bus1": 26201,
        "bus2": 26202
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26204_26205_1",
      "ports": {
        "bus1": 26204,
        "bus2": 26205
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26204_26212_1",
      "ports": {
        "bus1": 26204,
        "bus2": 26212
      },
      "params": {
        "R": 0.006046039517968893,
        "X": 0.02941201999783516,
        "G": 0.0,
        "B": 0.004223004914820194
      },
      "extension": {
        "length": 7889.285074768067,
        "rating": 128.47436666488647
      }
    },
    {
      "class": "Branch",
      "id": "branch_26204_26216_1",
      "ports": {
        "bus1": 26204,
        "bus2": 26216
      },
      "params": {
        "R": 0.010541697964072227,
        "X": 0.036983467638492584,
        "G": 0.0,
        "B": 0.0034111030399799347
      },
      "extension": {
        "length": 7612.884736633301,
        "rating": 137.51055002212524
      }
    },
    {
      "class": "Branch",
      "id": "branch_26206_26207_1",
      "ports": {
        "bus1": 26206,
        "bus2": 26207
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26206_26208_1",
      "ports": {
        "bus1": 26208,
        "bus2": 26206
      },
      "params": {
        "R": 0.0058164107613265514,
        "X": 0.03177925944328308,
        "G": 0.0,
        "B": 0.002860103268176317
      },
      "extension": {
        "length": 6950.7433157958985,
        "rating": 114.99725580215454
      }
    },
    {
      "class": "Branch",
      "id": "branch_26206_26692_1",
      "ports": {
        "bus1": 26692,
        "bus2": 26206
      },
      "params": {
        "R": 0.018662353977560997,
        "X": 0.08281216770410538,
        "G": 0.0,
        "B": 0.009495294652879238
      },
      "extension": {
        "length": 20988.488607055664,
        "rating": 123.18193912506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_26208_26734_1",
      "ports": {
        "bus1": 26208,
        "bus2": 26734
      },
      "params": {
        "R": 0.010083016008138657,
        "X": 0.03586997464299202,
        "G": 0.0,
        "B": 0.0048449416644871235
      },
      "extension": {
        "length": 9072.430926635743,
        "rating": 99.89457726478577
      }
    },
    {
      "class": "Branch",
      "id": "branch_26209_26211_1",
      "ports": {
        "bus1": 26209,
        "bus2": 26211
      },
      "params": {
        "R": 0.010143238119781017,
        "X": 0.04830530285835266,
        "G": 0.0,
        "B": 0.005186454858630896
      },
      "extension": {
        "length": 10994.87746636963,
        "rating": 113.585364818573
      }
    },
    {
      "class": "Branch",
      "id": "branch_26210_26211_1",
      "ports": {
        "bus1": 26210,
        "bus2": 26211
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26211_26213_1",
      "ports": {
        "bus1": 26211,
        "bus2": 26213
      },
      "params": {
        "R": 0.009220186620950699,
        "X": 0.03762330487370491,
        "G": 0.0,
        "B": 0.0035500293597579002
      },
      "extension": {
        "length": 8591.576603027344,
        "rating": 126.5133261680603
      }
    },
    {
      "class": "Branch",
      "id": "branch_26212_26308_1",
      "ports": {
        "bus1": 26212,
        "bus2": 26308
      },
      "params": {
        "R": 0.017450660467147827,
        "X": 0.06870535016059875,
        "G": 0.0,
        "B": 0.007388446480035781
      },
      "extension": {
        "length": 16967.562784057616,
        "rating": 111.77496910095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_26214_26303_1",
      "ports": {
        "bus1": 26303,
        "bus2": 26214
      },
      "params": {
        "R": 0.006070664152503014,
        "X": 0.026655975729227066,
        "G": 0.0,
        "B": 0.005269333720207214
      },
      "extension": {
        "length": 8215.764077087402,
        "rating": 125.22329092025757
      }
    },
    {
      "class": "Branch",
      "id": "branch_26214_26311_1",
      "ports": {
        "bus1": 26214,
        "bus2": 26311
      },
      "params": {
        "R": 0.0037886204663664103,
        "X": 0.017843078821897507,
        "G": 0.0,
        "B": 0.002526387572288513
      },
      "extension": {
        "length": 4522.194772613526,
        "rating": 124.65022802352905
      }
    },
    {
      "class": "Branch",
      "id": "branch_26215_26218_1",
      "ports": {
        "bus1": 26215,
        "bus2": 26218
      },
      "params": {
        "R": 0.009811758063733578,
        "X": 0.04013856127858162,
        "G": 0.0,
        "B": 0.004565573763102293
      },
      "extension": {
        "length": 9356.402384033203,
        "rating": 150.58287382125854
      }
    },
    {
      "class": "Branch",
      "id": "branch_26215_26218_2",
      "ports": {
        "bus1": 26215,
        "bus2": 26218
      },
      "params": {
        "R": 0.009811758063733578,
        "X": 0.04013856127858162,
        "G": 0.0,
        "B": 0.004565573763102293
      },
      "extension": {
        "length": 9356.402384033203,
        "rating": 150.58287382125854
      }
    },
    {
      "class": "Branch",
      "id": "branch_26215_26299_1",
      "ports": {
        "bus1": 26215,
        "bus2": 26299
      },
      "params": {
        "R": 0.007446397561579943,
        "X": 0.033853404223918915,
        "G": 0.0,
        "B": 0.0036770554725080733
      },
      "extension": {
        "length": 7856.830404602051,
        "rating": 131.18090629577637
      }
    },
    {
      "class": "Branch",
      "id": "branch_26215_26311_1",
      "ports": {
        "bus1": 26215,
        "bus2": 26311
      },
      "params": {
        "R": 0.004491537343710661,
        "X": 0.02066968008875847,
        "G": 0.0,
        "B": 0.0037091881968081
      },
      "extension": {
        "length": 6347.23662991333,
        "rating": 134.3095064163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_26216_26218_1",
      "ports": {
        "bus1": 26216,
        "bus2": 26218
      },
      "params": {
        "R": 0.01077597588300705,
        "X": 0.046754345297813416,
        "G": 0.0,
        "B": 0.006449202541261911
      },
      "extension": {
        "length": 12019.692843017578,
        "rating": 141.06676578521729
      }
    },
    {
      "class": "Branch",
      "id": "branch_26217_26218_1",
      "ports": {
        "bus1": 26218,
        "bus2": 26217
      },
      "params": {
        "R": 0.0006211046129465103,
        "X": 0.0313258022069931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26217_26218_2",
      "ports": {
        "bus1": 26218,
        "bus2": 26217
      },
      "params": {
        "R": 0.0006211046129465103,
        "X": 0.0313258022069931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26217_26219_1",
      "ports": {
        "bus1": 26217,
        "bus2": 26219
      },
      "params": {
        "R": 0.00023349655384663492,
        "X": 0.0010824836790561676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26219_26322_1",
      "ports": {
        "bus1": 26219,
        "bus2": 26322
      },
      "params": {
        "R": 0.0008911446784622967,
        "X": 0.011061221361160278,
        "G": 0.0,
        "B": 0.22940140962600708
      },
      "extension": {
        "length": 36224.44294702149,
        "rating": 1040.0192260742188
      }
    },
    {
      "class": "Branch",
      "id": "branch_26219_26836_1",
      "ports": {
        "bus1": 26219,
        "bus2": 26836
      },
      "params": {
        "R": 0.0006323063862510026,
        "X": 0.008599195629358292,
        "G": 0.0,
        "B": 0.19923162460327148
      },
      "extension": {
        "length": 30618.597772705078,
        "rating": 1165.9361839294434
      }
    },
    {
      "class": "Branch",
      "id": "branch_26220_26221_1",
      "ports": {
        "bus1": 26220,
        "bus2": 26221
      },
      "params": {
        "R": 0.00023620034335181117,
        "X": 0.0010593617334961891,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26220_26228_1",
      "ports": {
        "bus1": 26228,
        "bus2": 26220
      },
      "params": {
        "R": 0.014181509613990784,
        "X": 0.0610484816133976,
        "G": 0.0,
        "B": 0.009204801172018051
      },
      "extension": {
        "length": 17473.085787963868,
        "rating": 126.64358615875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_26222_26223_1",
      "ports": {
        "bus1": 26223,
        "bus2": 26222
      },
      "params": {
        "R": 0.014982558786869049,
        "X": 0.061394743621349335,
        "G": 0.0,
        "B": 0.004529236815869808
      },
      "extension": {
        "length": 12149.631237304688,
        "rating": 121.61020040512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_26222_26224_1",
      "ports": {
        "bus1": 26224,
        "bus2": 26222
      },
      "params": {
        "R": 0.007816571742296219,
        "X": 0.041169386357069016,
        "G": 0.0,
        "B": 0.0045404150150716305
      },
      "extension": {
        "length": 10333.553321228028,
        "rating": 105.88647127151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_26223_26224_1",
      "ports": {
        "bus1": 26224,
        "bus2": 26223
      },
      "params": {
        "R": 0.008252047002315521,
        "X": 0.04122399911284447,
        "G": 0.0,
        "B": 0.003392442362383008
      },
      "extension": {
        "length": 8596.418865600586,
        "rating": 123.74762296676636
      }
    },
    {
      "class": "Branch",
      "id": "branch_26223_26237_1",
      "ports": {
        "bus1": 26237,
        "bus2": 26223
      },
      "params": {
        "R": 0.019661499187350273,
        "X": 0.08896078914403915,
        "G": 0.0,
        "B": 0.021369971334934235
      },
      "extension": {
        "length": 30405.028669189454,
        "rating": 132.42943286895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_26224_26225_1",
      "ports": {
        "bus1": 26224,
        "bus2": 26225
      },
      "params": {
        "R": 0.021703673526644707,
        "X": 0.09861383587121964,
        "G": 0.0,
        "B": 0.01210749614983797
      },
      "extension": {
        "length": 23563.706674438476,
        "rating": 116.88039302825928
      }
    },
    {
      "class": "Branch",
      "id": "branch_26225_26227_1",
      "ports": {
        "bus1": 26227,
        "bus2": 26225
      },
      "params": {
        "R": 0.0060549392364919186,
        "X": 0.023728353902697563,
        "G": 0.0,
        "B": 0.003207564353942871
      },
      "extension": {
        "length": 6194.473221862793,
        "rating": 126.77088975906372
      }
    },
    {
      "class": "Branch",
      "id": "branch_26225_26355_1",
      "ports": {
        "bus1": 26225,
        "bus2": 26355
      },
      "params": {
        "R": 0.06944472342729568,
        "X": 0.27816665172576904,
        "G": 0.0,
        "B": 0.027334066107869148
      },
      "extension": {
        "length": 55574.08428515625,
        "rating": 126.39800310134888
      }
    },
    {
      "class": "Branch",
      "id": "branch_26226_26227_1",
      "ports": {
        "bus1": 26226,
        "bus2": 26227
      },
      "params": {
        "R": 0.011660364456474781,
        "X": 0.04427441582083702,
        "G": 0.0,
        "B": 0.005967516452074051
      },
      "extension": {
        "length": 12311.754946105957,
        "rating": 111.93795204162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_26226_26228_1",
      "ports": {
        "bus1": 26226,
        "bus2": 26228
      },
      "params": {
        "R": 0.009738092310726643,
        "X": 0.03250522539019585,
        "G": 0.0,
        "B": 0.005944348406046629
      },
      "extension": {
        "length": 9819.279711914063,
        "rating": 120.81279754638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_26228_26229_1",
      "ports": {
        "bus1": 26228,
        "bus2": 26229
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26230_26233_1",
      "ports": {
        "bus1": 26230,
        "bus2": 26233
      },
      "params": {
        "R": 0.0007707425393164158,
        "X": 0.04336218535900116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26230_26234_1",
      "ports": {
        "bus1": 26230,
        "bus2": 26234
      },
      "params": {
        "R": 0.0002698838070500642,
        "X": 0.0011346560204401612,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26231_26233_1",
      "ports": {
        "bus1": 26231,
        "bus2": 26233
      },
      "params": {
        "R": -0.0002696786541491747,
        "X": -0.015172199346125126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26231_26236_1",
      "ports": {
        "bus1": 26236,
        "bus2": 26231
      },
      "params": {
        "R": 0.008148763328790665,
        "X": 0.03396550193428993,
        "G": 0.0,
        "B": 0.007804176304489374
      },
      "extension": {
        "length": 11000.93605004883,
        "rating": 138.10524940490723
      }
    },
    {
      "class": "Branch",
      "id": "branch_26231_26239_1",
      "ports": {
        "bus1": 26231,
        "bus2": 26239
      },
      "params": {
        "R": 0.022253550589084625,
        "X": 0.08768284320831299,
        "G": 0.0,
        "B": 0.013795941136777401
      },
      "extension": {
        "length": 25096.309637695314,
        "rating": 130.99852800369263
      }
    },
    {
      "class": "Branch",
      "id": "branch_26231_26764_1",
      "ports": {
        "bus1": 26231,
        "bus2": 26764
      },
      "params": {
        "R": 0.03619873896241188,
        "X": 0.14458580315113068,
        "G": 0.0,
        "B": 0.021832235157489777
      },
      "extension": {
        "length": 41120.2205793457,
        "rating": 128.41190099716187
      }
    },
    {
      "class": "Branch",
      "id": "branch_26232_26233_1",
      "ports": {
        "bus1": 26232,
        "bus2": 26233
      },
      "params": {
        "R": 0.0023894316982477903,
        "X": 0.13443006575107574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26234_27016_1",
      "ports": {
        "bus1": 27016,
        "bus2": 26234
      },
      "params": {
        "R": 0.001389496261253953,
        "X": 0.017985545098781586,
        "G": 0.0,
        "B": 0.3865118622779846
      },
      "extension": {
        "length": 61217.347640625005,
        "rating": 1229.7762870788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_26234_27040_1",
      "ports": {
        "bus1": 27040,
        "bus2": 26234
      },
      "params": {
        "R": 0.001279986696317792,
        "X": 0.01569792628288269,
        "G": 0.0,
        "B": 0.36483344435691833
      },
      "extension": {
        "length": 53230.74843603516,
        "rating": 1351.1947631835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_26235_26239_1",
      "ports": {
        "bus1": 26239,
        "bus2": 26235
      },
      "params": {
        "R": 0.01888832449913025,
        "X": 0.08169867098331451,
        "G": 0.0,
        "B": 0.005401636939495802
      },
      "extension": {
        "length": 16333.364518066406,
        "rating": 127.26531028747559
      }
    },
    {
      "class": "Branch",
      "id": "branch_26235_26381_1",
      "ports": {
        "bus1": 26235,
        "bus2": 26381
      },
      "params": {
        "R": 0.03870726749300957,
        "X": 0.18135936558246613,
        "G": 0.0,
        "B": 0.015781719237565994
      },
      "extension": {
        "length": 38814.30291137695,
        "rating": 121.56764268875122
      }
    },
    {
      "class": "Branch",
      "id": "branch_26235_26770_1",
      "ports": {
        "bus1": 26770,
        "bus2": 26235
      },
      "params": {
        "R": 0.021660126745700836,
        "X": 0.08767757564783096,
        "G": 0.0,
        "B": 0.008180859498679638
      },
      "extension": {
        "length": 20421.997603637697,
        "rating": 87.38383650779724
      }
    },
    {
      "class": "Branch",
      "id": "branch_26236_26237_1",
      "ports": {
        "bus1": 26236,
        "bus2": 26237
      },
      "params": {
        "R": 0.012233506888151169,
        "X": 0.04670731723308563,
        "G": 0.0,
        "B": 0.0047785197384655476
      },
      "extension": {
        "length": 10146.4463001709,
        "rating": 135.89218854904175
      }
    },
    {
      "class": "Branch",
      "id": "branch_26237_26238_1",
      "ports": {
        "bus1": 26237,
        "bus2": 26238
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26239_26240_1",
      "ports": {
        "bus1": 26239,
        "bus2": 26240
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26241_26242_1",
      "ports": {
        "bus1": 26241,
        "bus2": 26242
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26241_26245_1",
      "ports": {
        "bus1": 26241,
        "bus2": 26245
      },
      "params": {
        "R": 0.015946103259921074,
        "X": 0.07321956753730774,
        "G": 0.0,
        "B": 0.008384931832551956
      },
      "extension": {
        "length": 18369.27117883301,
        "rating": 117.60016679763794
      }
    },
    {
      "class": "Branch",
      "id": "branch_26241_26246_1",
      "ports": {
        "bus1": 26241,
        "bus2": 26246
      },
      "params": {
        "R": 0.023071516305208206,
        "X": 0.08423606306314468,
        "G": 0.0,
        "B": 0.013012619689106941
      },
      "extension": {
        "length": 24494.87606945801,
        "rating": 117.46256351470947
      }
    },
    {
      "class": "Branch",
      "id": "branch_26241_26381_1",
      "ports": {
        "bus1": 26381,
        "bus2": 26241
      },
      "params": {
        "R": 0.0454484224319458,
        "X": 0.21168485283851624,
        "G": 0.0,
        "B": 0.018138501793146133
      },
      "extension": {
        "length": 42257.20838818359,
        "rating": 112.99381256103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_26243_26244_1",
      "ports": {
        "bus1": 26243,
        "bus2": 26244
      },
      "params": {
        "R": 0.0002210660750279203,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26244_26351_1",
      "ports": {
        "bus1": 26351,
        "bus2": 26244
      },
      "params": {
        "R": 0.030580392107367516,
        "X": 0.12768135964870453,
        "G": 0.0,
        "B": 0.01881348341703415
      },
      "extension": {
        "length": 37747.614625488284,
        "rating": 126.10921859741211
      }
    },
    {
      "class": "Branch",
      "id": "branch_26245_26246_1",
      "ports": {
        "bus1": 26246,
        "bus2": 26245
      },
      "params": {
        "R": 0.023406267166137695,
        "X": 0.12279710173606873,
        "G": 0.0,
        "B": 0.017737898975610733
      },
      "extension": {
        "length": 33615.318298095706,
        "rating": 121.84070348739624
      }
    },
    {
      "class": "Branch",
      "id": "branch_26245_26431_1",
      "ports": {
        "bus1": 26431,
        "bus2": 26245
      },
      "params": {
        "R": 0.027626395225524902,
        "X": 0.12338835746049881,
        "G": 0.0,
        "B": 0.014453082345426083
      },
      "extension": {
        "length": 29792.0887800293,
        "rating": 129.95561361312866
      }
    },
    {
      "class": "Branch",
      "id": "branch_26246_26351_1",
      "ports": {
        "bus1": 26246,
        "bus2": 26351
      },
      "params": {
        "R": 0.04652732238173485,
        "X": 0.17512673139572144,
        "G": 0.0,
        "B": 0.03640159219503403
      },
      "extension": {
        "length": 57228.91946191406,
        "rating": 116.12193584442139
      }
    },
    {
      "class": "Branch",
      "id": "branch_26247_26248_1",
      "ports": {
        "bus1": 26247,
        "bus2": 26248
      },
      "params": {
        "R": 0.007606578059494495,
        "X": 0.031169330701231956,
        "G": 0.0,
        "B": 0.005445446819067001
      },
      "extension": {
        "length": 9142.459559143066,
        "rating": 123.7413763999939
      }
    },
    {
      "class": "Branch",
      "id": "branch_26247_26277_1",
      "ports": {
        "bus1": 26247,
        "bus2": 26277
      },
      "params": {
        "R": 0.011747024953365326,
        "X": 0.05321044847369194,
        "G": 0.0,
        "B": 0.006583697628229857
      },
      "extension": {
        "length": 12861.150690673829,
        "rating": 115.45277833938599
      }
    },
    {
      "class": "Branch",
      "id": "branch_26248_26249_1",
      "ports": {
        "bus1": 26248,
        "bus2": 26249
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26248_26276_1",
      "ports": {
        "bus1": 26248,
        "bus2": 26276
      },
      "params": {
        "R": 0.018841389566659927,
        "X": 0.061586644500494,
        "G": 0.0,
        "B": 0.007451696321368217
      },
      "extension": {
        "length": 14961.217714233399,
        "rating": 155.39363622665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_26248_26276_2",
      "ports": {
        "bus1": 26248,
        "bus2": 26276
      },
      "params": {
        "R": 0.018841389566659927,
        "X": 0.061586644500494,
        "G": 0.0,
        "B": 0.007451696321368217
      },
      "extension": {
        "length": 14961.217714233399,
        "rating": 155.39363622665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_26248_26277_1",
      "ports": {
        "bus1": 26248,
        "bus2": 26277
      },
      "params": {
        "R": 0.006827354431152344,
        "X": 0.02734682336449623,
        "G": 0.0,
        "B": 0.001744510605931282
      },
      "extension": {
        "length": 5100.818291290283,
        "rating": 132.7736258506775
      }
    },
    {
      "class": "Branch",
      "id": "branch_26248_26287_1",
      "ports": {
        "bus1": 26248,
        "bus2": 26287
      },
      "params": {
        "R": 0.00569418678060174,
        "X": 0.01771208643913269,
        "G": 0.0,
        "B": 0.0024818514939397573
      },
      "extension": {
        "length": 4719.325891113282,
        "rating": 136.72560453414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_26250_26287_1",
      "ports": {
        "bus1": 26287,
        "bus2": 26250
      },
      "params": {
        "R": 0.011504788883030415,
        "X": 0.049547404050827026,
        "G": 0.0,
        "B": 0.004815909080207348
      },
      "extension": {
        "length": 11552.166636108399,
        "rating": 129.2148470878601
      }
    },
    {
      "class": "Branch",
      "id": "branch_26250_26291_1",
      "ports": {
        "bus1": 26291,
        "bus2": 26250
      },
      "params": {
        "R": 0.013269376009702682,
        "X": 0.061595018953084946,
        "G": 0.0,
        "B": 0.007895839400589466
      },
      "extension": {
        "length": 14758.505715454103,
        "rating": 122.17369079589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_26251_26252_1",
      "ports": {
        "bus1": 26251,
        "bus2": 26252
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26252_26257_1",
      "ports": {
        "bus1": 26257,
        "bus2": 26252
      },
      "params": {
        "R": 0.009785064496099949,
        "X": 0.049265097826719284,
        "G": 0.0,
        "B": 0.006342899054288864
      },
      "extension": {
        "length": 12171.241848449707,
        "rating": 128.52962017059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_26252_26265_1",
      "ports": {
        "bus1": 26265,
        "bus2": 26252
      },
      "params": {
        "R": 0.011147474870085716,
        "X": 0.051745880395174026,
        "G": 0.0,
        "B": 0.005036369897425175
      },
      "extension": {
        "length": 11811.077274353027,
        "rating": 136.84985637664795
      }
    },
    {
      "class": "Branch",
      "id": "branch_26252_26276_1",
      "ports": {
        "bus1": 26252,
        "bus2": 26276
      },
      "params": {
        "R": 0.013033290393650532,
        "X": 0.060084134340286255,
        "G": 0.0,
        "B": 0.00521182082593441
      },
      "extension": {
        "length": 12960.876743041992,
        "rating": 154.5670509338379
      }
    },
    {
      "class": "Branch",
      "id": "branch_26252_26276_2",
      "ports": {
        "bus1": 26252,
        "bus2": 26276
      },
      "params": {
        "R": 0.013033290393650532,
        "X": 0.060084134340286255,
        "G": 0.0,
        "B": 0.00521182082593441
      },
      "extension": {
        "length": 12960.876743041992,
        "rating": 154.5670509338379
      }
    },
    {
      "class": "Branch",
      "id": "branch_26253_26265_1",
      "ports": {
        "bus1": 26253,
        "bus2": 26265
      },
      "params": {
        "R": 0.005921598058193922,
        "X": 0.026993533596396446,
        "G": 0.0,
        "B": 0.0031465194188058376
      },
      "extension": {
        "length": 5983.269613494873,
        "rating": 131.1455488204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_26253_26494_1",
      "ports": {
        "bus1": 26494,
        "bus2": 26253
      },
      "params": {
        "R": 0.012983717955648899,
        "X": 0.05475052446126938,
        "G": 0.0,
        "B": 0.006187496241182089
      },
      "extension": {
        "length": 14201.344700683594,
        "rating": 122.86645174026489
      }
    },
    {
      "class": "Branch",
      "id": "branch_26254_26255_1",
      "ports": {
        "bus1": 26255,
        "bus2": 26254
      },
      "params": {
        "R": 0.00045284582301974297,
        "X": 0.02183549292385578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26254_26256_1",
      "ports": {
        "bus1": 26254,
        "bus2": 26256
      },
      "params": {
        "R": 0.00028315538656897843,
        "X": 0.0010141858365386724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26254_26322_1",
      "ports": {
        "bus1": 26254,
        "bus2": 26322
      },
      "params": {
        "R": 0.0013712175423279405,
        "X": 0.015669111162424088,
        "G": 0.0,
        "B": 0.38556092977523804
      },
      "extension": {
        "length": 56369.13622119141,
        "rating": 1180.312442779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_26255_26257_1",
      "ports": {
        "bus1": 26257,
        "bus2": 26255
      },
      "params": {
        "R": 0.004514307249337435,
        "X": 0.018685417249798775,
        "G": 0.0,
        "B": 0.0017308841925114393
      },
      "extension": {
        "length": 4347.857972076416,
        "rating": 119.16673183441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_26255_26258_1",
      "ports": {
        "bus1": 26255,
        "bus2": 26258
      },
      "params": {
        "R": 0.012129119597375393,
        "X": 0.050179608166217804,
        "G": 0.0,
        "B": 0.0050260284915566444
      },
      "extension": {
        "length": 10242.45892803955,
        "rating": 132.03009366989136
      }
    },
    {
      "class": "Branch",
      "id": "branch_26258_26503_1",
      "ports": {
        "bus1": 26258,
        "bus2": 26503
      },
      "params": {
        "R": 0.010073946788907051,
        "X": 0.045740265399217606,
        "G": 0.0,
        "B": 0.005556863266974688
      },
      "extension": {
        "length": 11740.899767211915,
        "rating": 113.52550983428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_26259_26262_1",
      "ports": {
        "bus1": 26259,
        "bus2": 26262
      },
      "params": {
        "R": 0.0012253315653651953,
        "X": 0.0788266733288765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26259_26263_1",
      "ports": {
        "bus1": 26259,
        "bus2": 26263
      },
      "params": {
        "R": 0.00021434560767374933,
        "X": 0.0011608966160565615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26259_26264_1",
      "ports": {
        "bus1": 26259,
        "bus2": 26264
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26260_26262_1",
      "ports": {
        "bus1": 26260,
        "bus2": 26262
      },
      "params": {
        "R": -0.0007210025214590132,
        "X": -0.046382732689380646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26260_26950_1",
      "ports": {
        "bus1": 26260,
        "bus2": 26950
      },
      "params": {
        "R": 0.018687637522816658,
        "X": 0.061194732785224915,
        "G": 0.0,
        "B": 0.004389024339616299
      },
      "extension": {
        "length": 10813.281876342773,
        "rating": 145.31526565551758
      }
    },
    {
      "class": "Branch",
      "id": "branch_26260_26950_2",
      "ports": {
        "bus1": 26260,
        "bus2": 26950
      },
      "params": {
        "R": 0.018687637522816658,
        "X": 0.061194732785224915,
        "G": 0.0,
        "B": 0.004389024339616299
      },
      "extension": {
        "length": 10813.281876342773,
        "rating": 145.31526565551758
      }
    },
    {
      "class": "Branch",
      "id": "branch_26261_26262_1",
      "ports": {
        "bus1": 26261,
        "bus2": 26262
      },
      "params": {
        "R": 0.002803390147164464,
        "X": 0.1803446114063263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26264_26293_1",
      "ports": {
        "bus1": 26264,
        "bus2": 26293
      },
      "params": {
        "R": 0.000551741395611316,
        "X": 0.00664090970531106,
        "G": 0.0,
        "B": 0.18977604806423187
      },
      "extension": {
        "length": 24246.4764407959,
        "rating": 1137.8963470458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_26266_26267_1",
      "ports": {
        "bus1": 26266,
        "bus2": 26267
      },
      "params": {
        "R": 0.00028112262953072786,
        "X": 0.001063379691913724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26266_26272_1",
      "ports": {
        "bus1": 26266,
        "bus2": 26272
      },
      "params": {
        "R": 0.005542770028114319,
        "X": 0.026081083342432976,
        "G": 0.0,
        "B": 0.0020654932595789433
      },
      "extension": {
        "length": 5228.315218322754,
        "rating": 143.20127964019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_26266_26272_2",
      "ports": {
        "bus1": 26266,
        "bus2": 26272
      },
      "params": {
        "R": 0.005542770028114319,
        "X": 0.026081083342432976,
        "G": 0.0,
        "B": 0.0020654932595789433
      },
      "extension": {
        "length": 5228.315218322754,
        "rating": 143.20127964019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_26266_26286_1",
      "ports": {
        "bus1": 26266,
        "bus2": 26286
      },
      "params": {
        "R": 0.007350391708314419,
        "X": 0.03294596076011658,
        "G": 0.0,
        "B": 0.0045560505241155624
      },
      "extension": {
        "length": 8915.685889526367,
        "rating": 110.25079488754272
      }
    },
    {
      "class": "Branch",
      "id": "branch_26266_26300_1",
      "ports": {
        "bus1": 26300,
        "bus2": 26266
      },
      "params": {
        "R": 0.005356146022677422,
        "X": 0.01958046294748783,
        "G": 0.0,
        "B": 0.002895467448979616
      },
      "extension": {
        "length": 5468.2531658020025,
        "rating": 140.4917597770691
      }
    },
    {
      "class": "Branch",
      "id": "branch_26268_26269_1",
      "ports": {
        "bus1": 26269,
        "bus2": 26268
      },
      "params": {
        "R": 0.011205793358385563,
        "X": 0.04279440641403198,
        "G": 0.0,
        "B": 0.006312322337180376
      },
      "extension": {
        "length": 12325.56652166748,
        "rating": 138.72696161270142
      }
    },
    {
      "class": "Branch",
      "id": "branch_26268_27028_1",
      "ports": {
        "bus1": 26268,
        "bus2": 27028
      },
      "params": {
        "R": 0.0044526029378175735,
        "X": 0.017422201111912727,
        "G": 0.0,
        "B": 0.003530058776959777
      },
      "extension": {
        "length": 5470.7310843200685,
        "rating": 142.17990636825562
      }
    },
    {
      "class": "Branch",
      "id": "branch_26268_27028_2",
      "ports": {
        "bus1": 26268,
        "bus2": 27028
      },
      "params": {
        "R": 0.0044526029378175735,
        "X": 0.017422201111912727,
        "G": 0.0,
        "B": 0.003530058776959777
      },
      "extension": {
        "length": 5470.7310843200685,
        "rating": 142.17990636825562
      }
    },
    {
      "class": "Branch",
      "id": "branch_26269_26496_1",
      "ports": {
        "bus1": 26269,
        "bus2": 26496
      },
      "params": {
        "R": 0.017550542950630188,
        "X": 0.07650379836559296,
        "G": 0.0,
        "B": 0.013232060708105566
      },
      "extension": {
        "length": 22210.377931274415,
        "rating": 131.53603076934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_26270_26279_1",
      "ports": {
        "bus1": 26279,
        "bus2": 26270
      },
      "params": {
        "R": 0.0098862424492836,
        "X": 0.031116953119635582,
        "G": 0.0,
        "B": 0.0027217762544751167
      },
      "extension": {
        "length": 6644.9333309326175,
        "rating": 127.24497318267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_26270_26285_1",
      "ports": {
        "bus1": 26270,
        "bus2": 26285
      },
      "params": {
        "R": 0.004773132503032684,
        "X": 0.02199242264032364,
        "G": 0.0,
        "B": 0.006366296671330928
      },
      "extension": {
        "length": 7256.979972290039,
        "rating": 156.5843939781189
      }
    },
    {
      "class": "Branch",
      "id": "branch_26270_26285_2",
      "ports": {
        "bus1": 26270,
        "bus2": 26285
      },
      "params": {
        "R": 0.004773132503032684,
        "X": 0.02199242264032364,
        "G": 0.0,
        "B": 0.006366296671330928
      },
      "extension": {
        "length": 7256.979972290039,
        "rating": 156.5843939781189
      }
    },
    {
      "class": "Branch",
      "id": "branch_26270_26285_3",
      "ports": {
        "bus1": 26270,
        "bus2": 26285
      },
      "params": {
        "R": 0.004773132503032684,
        "X": 0.02199242264032364,
        "G": 0.0,
        "B": 0.006366296671330928
      },
      "extension": {
        "length": 7256.979972290039,
        "rating": 156.5843939781189
      }
    },
    {
      "class": "Branch",
      "id": "branch_26270_26862_1",
      "ports": {
        "bus1": 26862,
        "bus2": 26270
      },
      "params": {
        "R": 0.004642666317522526,
        "X": 0.0223518256098032,
        "G": 0.0,
        "B": 0.003152498276904225
      },
      "extension": {
        "length": 6055.102007995606,
        "rating": 168.5591220855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_26270_26862_2",
      "ports": {
        "bus1": 26862,
        "bus2": 26270
      },
      "params": {
        "R": 0.004642666317522526,
        "X": 0.0223518256098032,
        "G": 0.0,
        "B": 0.003152498276904225
      },
      "extension": {
        "length": 6055.102007995606,
        "rating": 168.5591220855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_26270_26862_3",
      "ports": {
        "bus1": 26862,
        "bus2": 26270
      },
      "params": {
        "R": 0.004642666317522526,
        "X": 0.0223518256098032,
        "G": 0.0,
        "B": 0.003152498276904225
      },
      "extension": {
        "length": 6055.102007995606,
        "rating": 168.5591220855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_26271_26272_1",
      "ports": {
        "bus1": 26271,
        "bus2": 26272
      },
      "params": {
        "R": 0.00844523124396801,
        "X": 0.02906396985054016,
        "G": 0.0,
        "B": 0.004413571674376726
      },
      "extension": {
        "length": 8093.005430603028,
        "rating": 136.3816738128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_26271_26283_1",
      "ports": {
        "bus1": 26283,
        "bus2": 26271
      },
      "params": {
        "R": 0.006490382365882397,
        "X": 0.03368885815143585,
        "G": 0.0,
        "B": 0.0028008518274873495
      },
      "extension": {
        "length": 6874.752023986816,
        "rating": 112.07565069198608
      }
    },
    {
      "class": "Branch",
      "id": "branch_26271_26312_1",
      "ports": {
        "bus1": 26271,
        "bus2": 26312
      },
      "params": {
        "R": 0.006275090388953686,
        "X": 0.024460576474666595,
        "G": 0.0,
        "B": 0.002795629436150193
      },
      "extension": {
        "length": 5623.562406829834,
        "rating": 132.6460599899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_26272_26279_1",
      "ports": {
        "bus1": 26272,
        "bus2": 26279
      },
      "params": {
        "R": 0.0092963557690382,
        "X": 0.03665950894355774,
        "G": 0.0,
        "B": 0.002939059166237712
      },
      "extension": {
        "length": 7178.371863464356,
        "rating": 159.94139909744263
      }
    },
    {
      "class": "Branch",
      "id": "branch_26272_26279_2",
      "ports": {
        "bus1": 26272,
        "bus2": 26279
      },
      "params": {
        "R": 0.0092963557690382,
        "X": 0.03665950894355774,
        "G": 0.0,
        "B": 0.002939059166237712
      },
      "extension": {
        "length": 7178.371863464356,
        "rating": 159.94139909744263
      }
    },
    {
      "class": "Branch",
      "id": "branch_26272_26279_3",
      "ports": {
        "bus1": 26272,
        "bus2": 26279
      },
      "params": {
        "R": 0.0092963557690382,
        "X": 0.03665950894355774,
        "G": 0.0,
        "B": 0.002939059166237712
      },
      "extension": {
        "length": 7178.371863464356,
        "rating": 159.94139909744263
      }
    },
    {
      "class": "Branch",
      "id": "branch_26273_26274_1",
      "ports": {
        "bus1": 26274,
        "bus2": 26273
      },
      "params": {
        "R": 0.006726618390530348,
        "X": 0.02992679364979267,
        "G": 0.0,
        "B": 0.003433629870414734
      },
      "extension": {
        "length": 7076.11110534668,
        "rating": 145.72192430496216
      }
    },
    {
      "class": "Branch",
      "id": "branch_26273_26274_2",
      "ports": {
        "bus1": 26274,
        "bus2": 26273
      },
      "params": {
        "R": 0.006726618390530348,
        "X": 0.02992679364979267,
        "G": 0.0,
        "B": 0.003433629870414734
      },
      "extension": {
        "length": 7076.11110534668,
        "rating": 145.72192430496216
      }
    },
    {
      "class": "Branch",
      "id": "branch_26273_26288_1",
      "ports": {
        "bus1": 26273,
        "bus2": 26288
      },
      "params": {
        "R": 0.004868012852966785,
        "X": 0.02256890758872032,
        "G": 0.0,
        "B": 0.0020087091252207756
      },
      "extension": {
        "length": 5085.321516265869,
        "rating": 127.89949178695679
      }
    },
    {
      "class": "Branch",
      "id": "branch_26273_26290_1",
      "ports": {
        "bus1": 26273,
        "bus2": 26290
      },
      "params": {
        "R": 0.006410186644643545,
        "X": 0.026128720492124557,
        "G": 0.0,
        "B": 0.003264752682298422
      },
      "extension": {
        "length": 6652.837499633789,
        "rating": 132.75017738342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_26273_26980_1",
      "ports": {
        "bus1": 26273,
        "bus2": 26980
      },
      "params": {
        "R": 0.00791976973414421,
        "X": 0.0364932045340538,
        "G": 0.0,
        "B": 0.002968697575852275
      },
      "extension": {
        "length": 7535.192897460938,
        "rating": 151.1554718017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_26273_26980_2",
      "ports": {
        "bus1": 26273,
        "bus2": 26980
      },
      "params": {
        "R": 0.00791976973414421,
        "X": 0.0364932045340538,
        "G": 0.0,
        "B": 0.002968697575852275
      },
      "extension": {
        "length": 7535.192897460938,
        "rating": 151.1554718017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_26274_26288_1",
      "ports": {
        "bus1": 26274,
        "bus2": 26288
      },
      "params": {
        "R": 0.010087336413562298,
        "X": 0.04006883502006531,
        "G": 0.0,
        "B": 0.00411800155416131
      },
      "extension": {
        "length": 9256.776860412598,
        "rating": 124.34688806533813
      }
    },
    {
      "class": "Branch",
      "id": "branch_26274_26296_1",
      "ports": {
        "bus1": 26296,
        "bus2": 26274
      },
      "params": {
        "R": 0.004692565184086561,
        "X": 0.017273038625717163,
        "G": 0.0,
        "B": 0.0019173946930095553
      },
      "extension": {
        "length": 4285.881999206543,
        "rating": 138.3472204208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_26275_26816_1",
      "ports": {
        "bus1": 26275,
        "bus2": 26816
      },
      "params": {
        "R": 0.0038587767630815506,
        "X": 0.018335046246647835,
        "G": 0.0,
        "B": 0.0017895195633172989
      },
      "extension": {
        "length": 4136.996238189698,
        "rating": 162.61601448059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_26275_26816_2",
      "ports": {
        "bus1": 26275,
        "bus2": 26816
      },
      "params": {
        "R": 0.0038587767630815506,
        "X": 0.018335046246647835,
        "G": 0.0,
        "B": 0.0017895195633172989
      },
      "extension": {
        "length": 4136.996238189698,
        "rating": 162.61601448059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_26275_26816_3",
      "ports": {
        "bus1": 26275,
        "bus2": 26816
      },
      "params": {
        "R": 0.0038587767630815506,
        "X": 0.018335046246647835,
        "G": 0.0,
        "B": 0.0017895195633172989
      },
      "extension": {
        "length": 4136.996238189698,
        "rating": 162.61601448059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_26275_26886_1",
      "ports": {
        "bus1": 26275,
        "bus2": 26886
      },
      "params": {
        "R": 0.006213773041963577,
        "X": 0.025001414120197296,
        "G": 0.0,
        "B": 0.001953170169144869
      },
      "extension": {
        "length": 5257.698006225586,
        "rating": 142.98770427703857
      }
    },
    {
      "class": "Branch",
      "id": "branch_26275_26886_2",
      "ports": {
        "bus1": 26275,
        "bus2": 26886
      },
      "params": {
        "R": 0.006213773041963577,
        "X": 0.025001414120197296,
        "G": 0.0,
        "B": 0.001953170169144869
      },
      "extension": {
        "length": 5257.698006225586,
        "rating": 142.98770427703857
      }
    },
    {
      "class": "Branch",
      "id": "branch_26275_27031_1",
      "ports": {
        "bus1": 26275,
        "bus2": 27031
      },
      "params": {
        "R": 0.005473963916301727,
        "X": 0.025958353653550148,
        "G": 0.0,
        "B": 0.003449693787842989
      },
      "extension": {
        "length": 6127.214885375976,
        "rating": 148.91555309295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_26275_27031_2",
      "ports": {
        "bus1": 26275,
        "bus2": 27031
      },
      "params": {
        "R": 0.005473963916301727,
        "X": 0.025958353653550148,
        "G": 0.0,
        "B": 0.003449693787842989
      },
      "extension": {
        "length": 6127.214885375976,
        "rating": 148.91555309295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_26276_26816_1",
      "ports": {
        "bus1": 26816,
        "bus2": 26276
      },
      "params": {
        "R": 0.0012474509421736002,
        "X": 0.00442958390340209,
        "G": 0.0,
        "B": 0.0005784547538496554
      },
      "extension": {
        "length": 1053.029805633545,
        "rating": 157.08197355270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_26276_26816_2",
      "ports": {
        "bus1": 26816,
        "bus2": 26276
      },
      "params": {
        "R": 0.0012474509421736002,
        "X": 0.00442958390340209,
        "G": 0.0,
        "B": 0.0005784547538496554
      },
      "extension": {
        "length": 1053.029805633545,
        "rating": 157.08197355270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_26276_26816_3",
      "ports": {
        "bus1": 26816,
        "bus2": 26276
      },
      "params": {
        "R": 0.0012474509421736002,
        "X": 0.00442958390340209,
        "G": 0.0,
        "B": 0.0005784547538496554
      },
      "extension": {
        "length": 1053.029805633545,
        "rating": 157.08197355270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_26276_26906_1",
      "ports": {
        "bus1": 26906,
        "bus2": 26276
      },
      "params": {
        "R": 0.004369908943772316,
        "X": 0.01430470310151577,
        "G": 0.0,
        "B": 0.0011340627679601312
      },
      "extension": {
        "length": 3093.237907333374,
        "rating": 156.69418573379517
      }
    },
    {
      "class": "Branch",
      "id": "branch_26276_26906_2",
      "ports": {
        "bus1": 26906,
        "bus2": 26276
      },
      "params": {
        "R": 0.004369908943772316,
        "X": 0.01430470310151577,
        "G": 0.0,
        "B": 0.0011340627679601312
      },
      "extension": {
        "length": 3093.237907333374,
        "rating": 156.69418573379517
      }
    },
    {
      "class": "Branch",
      "id": "branch_26276_26906_3",
      "ports": {
        "bus1": 26906,
        "bus2": 26276
      },
      "params": {
        "R": 0.004369908943772316,
        "X": 0.01430470310151577,
        "G": 0.0,
        "B": 0.0011340627679601312
      },
      "extension": {
        "length": 3093.237907333374,
        "rating": 156.69418573379517
      }
    },
    {
      "class": "Branch",
      "id": "branch_26277_26278_1",
      "ports": {
        "bus1": 26277,
        "bus2": 26278
      },
      "params": {
        "R": 0.0002818940847646445,
        "X": 0.001047177123837173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26277_26288_1",
      "ports": {
        "bus1": 26288,
        "bus2": 26277
      },
      "params": {
        "R": 0.003206135705113411,
        "X": 0.016418561339378357,
        "G": 0.0,
        "B": 0.0018209908157587054
      },
      "extension": {
        "length": 4094.0121409606936,
        "rating": 123.35058450698853
      }
    },
    {
      "class": "Branch",
      "id": "branch_26277_26297_1",
      "ports": {
        "bus1": 26277,
        "bus2": 26297
      },
      "params": {
        "R": 0.019829483702778816,
        "X": 0.07162436842918396,
        "G": 0.0,
        "B": 0.010154730640351772
      },
      "extension": {
        "length": 18954.695352172854,
        "rating": 118.98242235183716
      }
    },
    {
      "class": "Branch",
      "id": "branch_26279_26280_1",
      "ports": {
        "bus1": 26279,
        "bus2": 26280
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26279_26290_1",
      "ports": {
        "bus1": 26279,
        "bus2": 26290
      },
      "params": {
        "R": 0.006836937740445137,
        "X": 0.027394399046897888,
        "G": 0.0,
        "B": 0.002451317384839058
      },
      "extension": {
        "length": 6349.939011474609,
        "rating": 110.51642894744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_26279_26980_1",
      "ports": {
        "bus1": 26980,
        "bus2": 26279
      },
      "params": {
        "R": 0.0036761057563126087,
        "X": 0.01632050983607769,
        "G": 0.0,
        "B": 0.0018884912133216858
      },
      "extension": {
        "length": 3871.5539172363283,
        "rating": 165.7243847846985
      }
    },
    {
      "class": "Branch",
      "id": "branch_26279_26980_2",
      "ports": {
        "bus1": 26980,
        "bus2": 26279
      },
      "params": {
        "R": 0.0036761057563126087,
        "X": 0.01632050983607769,
        "G": 0.0,
        "B": 0.0018884912133216858
      },
      "extension": {
        "length": 3871.5539172363283,
        "rating": 165.7243847846985
      }
    },
    {
      "class": "Branch",
      "id": "branch_26279_26980_3",
      "ports": {
        "bus1": 26980,
        "bus2": 26279
      },
      "params": {
        "R": 0.0036761057563126087,
        "X": 0.01632050983607769,
        "G": 0.0,
        "B": 0.0018884912133216858
      },
      "extension": {
        "length": 3871.5539172363283,
        "rating": 165.7243847846985
      }
    },
    {
      "class": "Branch",
      "id": "branch_26281_26282_1",
      "ports": {
        "bus1": 26281,
        "bus2": 26282
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26281_26283_1",
      "ports": {
        "bus1": 26283,
        "bus2": 26281
      },
      "params": {
        "R": 0.007784031331539154,
        "X": 0.03586496412754059,
        "G": 0.0,
        "B": 0.0036185274366289377
      },
      "extension": {
        "length": 7608.004871704102,
        "rating": 136.01504564285278
      }
    },
    {
      "class": "Branch",
      "id": "branch_26281_26290_1",
      "ports": {
        "bus1": 26290,
        "bus2": 26281
      },
      "params": {
        "R": 0.005627406295388937,
        "X": 0.023941505700349808,
        "G": 0.0,
        "B": 0.0031942809000611305
      },
      "extension": {
        "length": 6701.292355957032,
        "rating": 149.3900179862976
      }
    },
    {
      "class": "Branch",
      "id": "branch_26281_26290_2",
      "ports": {
        "bus1": 26290,
        "bus2": 26281
      },
      "params": {
        "R": 0.005627406295388937,
        "X": 0.023941505700349808,
        "G": 0.0,
        "B": 0.0031942809000611305
      },
      "extension": {
        "length": 6701.292355957032,
        "rating": 149.3900179862976
      }
    },
    {
      "class": "Branch",
      "id": "branch_26283_26289_1",
      "ports": {
        "bus1": 26283,
        "bus2": 26289
      },
      "params": {
        "R": 0.00645668338984251,
        "X": 0.026614170521497726,
        "G": 0.0,
        "B": 0.0021649585105478764
      },
      "extension": {
        "length": 5496.815608428955,
        "rating": 127.32477188110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_26283_26296_1",
      "ports": {
        "bus1": 26283,
        "bus2": 26296
      },
      "params": {
        "R": 0.012768718414008617,
        "X": 0.05849108472466469,
        "G": 0.0,
        "B": 0.00907436478883028
      },
      "extension": {
        "length": 15346.390157226562,
        "rating": 112.53176927566528
      }
    },
    {
      "class": "Branch",
      "id": "branch_26283_26315_1",
      "ports": {
        "bus1": 26315,
        "bus2": 26283
      },
      "params": {
        "R": 0.008101722225546837,
        "X": 0.03802059590816498,
        "G": 0.0,
        "B": 0.005096268840134144
      },
      "extension": {
        "length": 9250.491127807618,
        "rating": 126.96540355682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_26284_26286_1",
      "ports": {
        "bus1": 26286,
        "bus2": 26284
      },
      "params": {
        "R": 0.006467043422162533,
        "X": 0.02770376391708851,
        "G": 0.0,
        "B": 0.003336922964081168
      },
      "extension": {
        "length": 6762.58880053711,
        "rating": 145.80254554748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_26284_26286_2",
      "ports": {
        "bus1": 26286,
        "bus2": 26284
      },
      "params": {
        "R": 0.006467043422162533,
        "X": 0.02770376391708851,
        "G": 0.0,
        "B": 0.003336922964081168
      },
      "extension": {
        "length": 6762.58880053711,
        "rating": 145.80254554748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_26284_26301_1",
      "ports": {
        "bus1": 26284,
        "bus2": 26301
      },
      "params": {
        "R": 0.007837889716029167,
        "X": 0.03752904012799263,
        "G": 0.0,
        "B": 0.0032993010245263577
      },
      "extension": {
        "length": 8176.896286743165,
        "rating": 143.9582347869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_26284_26301_2",
      "ports": {
        "bus1": 26284,
        "bus2": 26301
      },
      "params": {
        "R": 0.007837889716029167,
        "X": 0.03752904012799263,
        "G": 0.0,
        "B": 0.0032993010245263577
      },
      "extension": {
        "length": 8176.896286743165,
        "rating": 143.9582347869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_26285_26286_1",
      "ports": {
        "bus1": 26285,
        "bus2": 26286
      },
      "params": {
        "R": 0.00943650584667921,
        "X": 0.04226962849497795,
        "G": 0.0,
        "B": 0.003778111655265093
      },
      "extension": {
        "length": 8423.135698425293,
        "rating": 153.35054397583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_26285_26286_2",
      "ports": {
        "bus1": 26285,
        "bus2": 26286
      },
      "params": {
        "R": 0.00943650584667921,
        "X": 0.04226962849497795,
        "G": 0.0,
        "B": 0.003778111655265093
      },
      "extension": {
        "length": 8423.135698425293,
        "rating": 153.35054397583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_26289_26312_1",
      "ports": {
        "bus1": 26289,
        "bus2": 26312
      },
      "params": {
        "R": 0.004811304155737162,
        "X": 0.025528697296977043,
        "G": 0.0,
        "B": 0.0020273427944630384
      },
      "extension": {
        "length": 5184.730634490967,
        "rating": 122.86349534988403
      }
    },
    {
      "class": "Branch",
      "id": "branch_26289_26313_1",
      "ports": {
        "bus1": 26289,
        "bus2": 26313
      },
      "params": {
        "R": 0.005872754380106926,
        "X": 0.02184881828725338,
        "G": 0.0,
        "B": 0.003404076676815748
      },
      "extension": {
        "length": 6483.327613769531,
        "rating": 120.15155553817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_26290_26980_1",
      "ports": {
        "bus1": 26980,
        "bus2": 26290
      },
      "params": {
        "R": 0.004035814665257931,
        "X": 0.020508164539933205,
        "G": 0.0,
        "B": 0.0018541249446570873
      },
      "extension": {
        "length": 4539.283892303467,
        "rating": 158.22033882141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_26290_26980_2",
      "ports": {
        "bus1": 26980,
        "bus2": 26290
      },
      "params": {
        "R": 0.004035814665257931,
        "X": 0.020508164539933205,
        "G": 0.0,
        "B": 0.0018541249446570873
      },
      "extension": {
        "length": 4539.283892303467,
        "rating": 158.22033882141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_26290_26980_3",
      "ports": {
        "bus1": 26980,
        "bus2": 26290
      },
      "params": {
        "R": 0.004035814665257931,
        "X": 0.020508164539933205,
        "G": 0.0,
        "B": 0.0018541249446570873
      },
      "extension": {
        "length": 4539.283892303467,
        "rating": 158.22033882141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_26291_26292_1",
      "ports": {
        "bus1": 26291,
        "bus2": 26292
      },
      "params": {
        "R": 0.0002578705607447773,
        "X": 0.001101720379665494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26291_26296_1",
      "ports": {
        "bus1": 26291,
        "bus2": 26296
      },
      "params": {
        "R": 0.005137359257787466,
        "X": 0.019757503643631935,
        "G": 0.0,
        "B": 0.001888454658910632
      },
      "extension": {
        "length": 3923.3208504638674,
        "rating": 122.4905014038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_26293_26294_1",
      "ports": {
        "bus1": 26294,
        "bus2": 26293
      },
      "params": {
        "R": 0.0003834178496617824,
        "X": 0.027063578367233276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26293_26295_1",
      "ports": {
        "bus1": 26293,
        "bus2": 26295
      },
      "params": {
        "R": 0.0002791253209579736,
        "X": 0.0010069160489365458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26293_26322_1",
      "ports": {
        "bus1": 26322,
        "bus2": 26293
      },
      "params": {
        "R": 0.00048238818999379873,
        "X": 0.0060515692457556725,
        "G": 0.0,
        "B": 0.15631166100502014
      },
      "extension": {
        "length": 21844.813965820314,
        "rating": 1185.367202758789
      }
    },
    {
      "class": "Branch",
      "id": "branch_26294_26317_1",
      "ports": {
        "bus1": 26317,
        "bus2": 26294
      },
      "params": {
        "R": 0.005776812322437763,
        "X": 0.029110565781593323,
        "G": 0.0,
        "B": 0.002947341650724411
      },
      "extension": {
        "length": 6743.365555297852,
        "rating": 131.7202925682068
      }
    },
    {
      "class": "Branch",
      "id": "branch_26297_26298_1",
      "ports": {
        "bus1": 26297,
        "bus2": 26298
      },
      "params": {
        "R": 0.00022418881417252123,
        "X": 0.00115748040843755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26297_26317_1",
      "ports": {
        "bus1": 26317,
        "bus2": 26297
      },
      "params": {
        "R": 0.0071420525200665,
        "X": 0.029831670224666595,
        "G": 0.0,
        "B": 0.004620120860636234
      },
      "extension": {
        "length": 8055.632525756836,
        "rating": 122.84649610519409
      }
    },
    {
      "class": "Branch",
      "id": "branch_26299_26301_1",
      "ports": {
        "bus1": 26299,
        "bus2": 26301
      },
      "params": {
        "R": 0.008218949660658836,
        "X": 0.03579353168606758,
        "G": 0.0,
        "B": 0.0032478233333677053
      },
      "extension": {
        "length": 7476.637587890626,
        "rating": 107.7682375907898
      }
    },
    {
      "class": "Branch",
      "id": "branch_26299_26310_1",
      "ports": {
        "bus1": 26299,
        "bus2": 26310
      },
      "params": {
        "R": 0.00549869192764163,
        "X": 0.023803118616342545,
        "G": 0.0,
        "B": 0.004402371123433113
      },
      "extension": {
        "length": 5812.6024959411625,
        "rating": 127.50990390777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_26299_26311_1",
      "ports": {
        "bus1": 26311,
        "bus2": 26299
      },
      "params": {
        "R": 0.0050292485393583775,
        "X": 0.01885070465505123,
        "G": 0.0,
        "B": 0.0033821023534983397
      },
      "extension": {
        "length": 5014.569997650146,
        "rating": 123.90139102935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_26300_26303_1",
      "ports": {
        "bus1": 26300,
        "bus2": 26303
      },
      "params": {
        "R": 0.006295749451965094,
        "X": 0.028598850592970848,
        "G": 0.0,
        "B": 0.0026143791619688272
      },
      "extension": {
        "length": 6468.749410583497,
        "rating": 134.2103123664856
      }
    },
    {
      "class": "Branch",
      "id": "branch_26301_26302_1",
      "ports": {
        "bus1": 26301,
        "bus2": 26302
      },
      "params": {
        "R": 0.00022208910377230495,
        "X": 0.0011560135753825307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26301_26304_1",
      "ports": {
        "bus1": 26304,
        "bus2": 26301
      },
      "params": {
        "R": 0.009492941200733185,
        "X": 0.039827797561883926,
        "G": 0.0,
        "B": 0.0027282829396426678
      },
      "extension": {
        "length": 7310.459731201172,
        "rating": 127.8896689414978
      }
    },
    {
      "class": "Branch",
      "id": "branch_26304_26305_1",
      "ports": {
        "bus1": 26304,
        "bus2": 26305
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26304_26310_1",
      "ports": {
        "bus1": 26304,
        "bus2": 26310
      },
      "params": {
        "R": 0.008705991320312023,
        "X": 0.04250514879822731,
        "G": 0.0,
        "B": 0.005140277091413736
      },
      "extension": {
        "length": 10481.668233947754,
        "rating": 114.85908031463623
      }
    },
    {
      "class": "Branch",
      "id": "branch_26306_26307_1",
      "ports": {
        "bus1": 26306,
        "bus2": 26307
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26306_26311_1",
      "ports": {
        "bus1": 26311,
        "bus2": 26306
      },
      "params": {
        "R": 0.008101525716483593,
        "X": 0.03816835209727287,
        "G": 0.0,
        "B": 0.004275764804333448
      },
      "extension": {
        "length": 8929.07539782715,
        "rating": 126.93157196044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_26306_26314_1",
      "ports": {
        "bus1": 26306,
        "bus2": 26314
      },
      "params": {
        "R": 0.013507161289453506,
        "X": 0.044228412210941315,
        "G": 0.0,
        "B": 0.0051339189521968365
      },
      "extension": {
        "length": 11540.097047241212,
        "rating": 122.43260145187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_26308_26309_1",
      "ports": {
        "bus1": 26308,
        "bus2": 26309
      },
      "params": {
        "R": 0.00023167890321929008,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26308_26756_1",
      "ports": {
        "bus1": 26308,
        "bus2": 26756
      },
      "params": {
        "R": 0.003852320136502385,
        "X": 0.017769688740372658,
        "G": 0.0,
        "B": 0.0029770657420158386
      },
      "extension": {
        "length": 5071.513393981933,
        "rating": 126.72200202941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_26311_26312_1",
      "ports": {
        "bus1": 26311,
        "bus2": 26312
      },
      "params": {
        "R": 0.00827524159103632,
        "X": 0.030703546479344368,
        "G": 0.0,
        "B": 0.004688287153840065
      },
      "extension": {
        "length": 8515.813227539064,
        "rating": 134.71759557724
      }
    },
    {
      "class": "Branch",
      "id": "branch_26313_26315_1",
      "ports": {
        "bus1": 26313,
        "bus2": 26315
      },
      "params": {
        "R": 0.0064230081625282764,
        "X": 0.02262665145099163,
        "G": 0.0,
        "B": 0.0029679695144295692
      },
      "extension": {
        "length": 6279.563900115967,
        "rating": 152.284574508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_26313_26315_2",
      "ports": {
        "bus1": 26313,
        "bus2": 26315
      },
      "params": {
        "R": 0.0064230081625282764,
        "X": 0.02262665145099163,
        "G": 0.0,
        "B": 0.0029679695144295692
      },
      "extension": {
        "length": 6279.563900115967,
        "rating": 152.284574508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_26313_26754_1",
      "ports": {
        "bus1": 26754,
        "bus2": 26313
      },
      "params": {
        "R": 0.0059862202033400536,
        "X": 0.028013214468955994,
        "G": 0.0,
        "B": 0.0036365266423672438
      },
      "extension": {
        "length": 6738.860946533204,
        "rating": 143.24973821640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_26313_26754_2",
      "ports": {
        "bus1": 26754,
        "bus2": 26313
      },
      "params": {
        "R": 0.0059862202033400536,
        "X": 0.028013214468955994,
        "G": 0.0,
        "B": 0.0036365266423672438
      },
      "extension": {
        "length": 6738.860946533204,
        "rating": 143.24973821640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_26314_26754_1",
      "ports": {
        "bus1": 26314,
        "bus2": 26754
      },
      "params": {
        "R": 0.00434846943244338,
        "X": 0.020033715292811394,
        "G": 0.0,
        "B": 0.004943397361785173
      },
      "extension": {
        "length": 6707.448398803711,
        "rating": 149.01140928268433
      }
    },
    {
      "class": "Branch",
      "id": "branch_26314_26754_2",
      "ports": {
        "bus1": 26314,
        "bus2": 26754
      },
      "params": {
        "R": 0.00434846943244338,
        "X": 0.020033715292811394,
        "G": 0.0,
        "B": 0.004943397361785173
      },
      "extension": {
        "length": 6707.448398803711,
        "rating": 149.01140928268433
      }
    },
    {
      "class": "Branch",
      "id": "branch_26314_26756_1",
      "ports": {
        "bus1": 26756,
        "bus2": 26314
      },
      "params": {
        "R": 0.010818089358508587,
        "X": 0.04220997914671898,
        "G": 0.0,
        "B": 0.0034563273657113314
      },
      "extension": {
        "length": 8616.242981140136,
        "rating": 132.99707174301147
      }
    },
    {
      "class": "Branch",
      "id": "branch_26315_26316_1",
      "ports": {
        "bus1": 26315,
        "bus2": 26316
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26315_26326_1",
      "ports": {
        "bus1": 26315,
        "bus2": 26326
      },
      "params": {
        "R": 0.008899141103029251,
        "X": 0.03453509137034416,
        "G": 0.0,
        "B": 0.003974818158894777
      },
      "extension": {
        "length": 8967.089077514649,
        "rating": 130.45024871826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_26315_26971_1",
      "ports": {
        "bus1": 26971,
        "bus2": 26315
      },
      "params": {
        "R": 0.005364951211959124,
        "X": 0.026245562359690666,
        "G": 0.0,
        "B": 0.004519349429756403
      },
      "extension": {
        "length": 7791.26570892334,
        "rating": 154.91516590118408
      }
    },
    {
      "class": "Branch",
      "id": "branch_26315_26971_2",
      "ports": {
        "bus1": 26971,
        "bus2": 26315
      },
      "params": {
        "R": 0.005364951211959124,
        "X": 0.026245562359690666,
        "G": 0.0,
        "B": 0.004519349429756403
      },
      "extension": {
        "length": 7791.26570892334,
        "rating": 154.91516590118408
      }
    },
    {
      "class": "Branch",
      "id": "branch_26317_26318_1",
      "ports": {
        "bus1": 26317,
        "bus2": 26318
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26317_26326_1",
      "ports": {
        "bus1": 26326,
        "bus2": 26317
      },
      "params": {
        "R": 0.009445986710488796,
        "X": 0.04524312913417816,
        "G": 0.0,
        "B": 0.004955694545060396
      },
      "extension": {
        "length": 10371.925374389648,
        "rating": 124.36909675598145
      }
    },
    {
      "class": "Branch",
      "id": "branch_26319_26320_1",
      "ports": {
        "bus1": 26320,
        "bus2": 26319
      },
      "params": {
        "R": 0.00012393202632665634,
        "X": 0.009220563806593418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26319_26323_1",
      "ports": {
        "bus1": 26319,
        "bus2": 26323
      },
      "params": {
        "R": 0.0002946984604932368,
        "X": 0.001153198885731399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26320_26321_1",
      "ports": {
        "bus1": 26321,
        "bus2": 26320
      },
      "params": {
        "R": 0.000519178225658834,
        "X": 0.03303506597876549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26320_26322_1",
      "ports": {
        "bus1": 26320,
        "bus2": 26322
      },
      "params": {
        "R": 0.00021873541118111461,
        "X": 0.001109185628592968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26321_26324_1",
      "ports": {
        "bus1": 26321,
        "bus2": 26324
      },
      "params": {
        "R": 0.007106628268957138,
        "X": 0.022739071398973465,
        "G": 0.0,
        "B": 0.0027662990614771843
      },
      "extension": {
        "length": 5783.09001828003,
        "rating": 142.5451159477234
      }
    },
    {
      "class": "Branch",
      "id": "branch_26321_26324_2",
      "ports": {
        "bus1": 26321,
        "bus2": 26324
      },
      "params": {
        "R": 0.007106628268957138,
        "X": 0.022739071398973465,
        "G": 0.0,
        "B": 0.0027662990614771843
      },
      "extension": {
        "length": 5783.09001828003,
        "rating": 142.5451159477234
      }
    },
    {
      "class": "Branch",
      "id": "branch_26321_26732_1",
      "ports": {
        "bus1": 26321,
        "bus2": 26732
      },
      "params": {
        "R": 0.01192325260490179,
        "X": 0.06913767755031586,
        "G": 0.0,
        "B": 0.010540113784372807
      },
      "extension": {
        "length": 18064.448063964843,
        "rating": 122.91730642318726
      }
    },
    {
      "class": "Branch",
      "id": "branch_26322_26740_1",
      "ports": {
        "bus1": 26322,
        "bus2": 26740
      },
      "params": {
        "R": 0.0010179250966757536,
        "X": 0.013077405281364918,
        "G": 0.0,
        "B": 0.31633418798446655
      },
      "extension": {
        "length": 43786.061859375004,
        "rating": 1112.7555847167969
      }
    },
    {
      "class": "Branch",
      "id": "branch_26323_26773_1",
      "ports": {
        "bus1": 26773,
        "bus2": 26323
      },
      "params": {
        "R": 0.0002440560783725232,
        "X": 0.006514037027955055,
        "G": 0.0,
        "B": 4.4023637771606445
      },
      "extension": {
        "length": 124443.3302578125,
        "rating": 4334.667205810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_26323_26837_1",
      "ports": {
        "bus1": 26837,
        "bus2": 26323
      },
      "params": {
        "R": 0.00013338567805476487,
        "X": 0.003327295184135437,
        "G": 0.0,
        "B": 1.790010929107666
      },
      "extension": {
        "length": 55645.22487304688,
        "rating": 4044.173812866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_26324_26325_1",
      "ports": {
        "bus1": 26324,
        "bus2": 26325
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26324_26753_1",
      "ports": {
        "bus1": 26324,
        "bus2": 26753
      },
      "params": {
        "R": 0.005427906755357981,
        "X": 0.02736351266503334,
        "G": 0.0,
        "B": 0.0022135269828140736
      },
      "extension": {
        "length": 5644.44284161377,
        "rating": 106.04201555252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_26324_26754_1",
      "ports": {
        "bus1": 26324,
        "bus2": 26754
      },
      "params": {
        "R": 0.01114445086568594,
        "X": 0.04862358793616295,
        "G": 0.0,
        "B": 0.006818535272032022
      },
      "extension": {
        "length": 13062.961767700195,
        "rating": 135.34051179885864
      }
    },
    {
      "class": "Branch",
      "id": "branch_26326_26753_1",
      "ports": {
        "bus1": 26753,
        "bus2": 26326
      },
      "params": {
        "R": 0.012898453511297703,
        "X": 0.052979130297899246,
        "G": 0.0,
        "B": 0.0040862420573830605
      },
      "extension": {
        "length": 10345.456385375977,
        "rating": 129.1797161102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_26326_26971_1",
      "ports": {
        "bus1": 26326,
        "bus2": 26971
      },
      "params": {
        "R": 0.0018253428861498833,
        "X": 0.009100229479372501,
        "G": 0.0,
        "B": 0.0008341347565874457
      },
      "extension": {
        "length": 2005.804631881714,
        "rating": 148.69658946990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_26326_26971_2",
      "ports": {
        "bus1": 26326,
        "bus2": 26971
      },
      "params": {
        "R": 0.0018253428861498833,
        "X": 0.009100229479372501,
        "G": 0.0,
        "B": 0.0008341347565874457
      },
      "extension": {
        "length": 2005.804631881714,
        "rating": 148.69658946990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_26327_26349_1",
      "ports": {
        "bus1": 26327,
        "bus2": 26349
      },
      "params": {
        "R": 0.027928687632083893,
        "X": 0.11265448480844498,
        "G": 0.0,
        "B": 0.014583885669708252
      },
      "extension": {
        "length": 29398.108177001955,
        "rating": 121.06056213378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_26327_26684_1",
      "ports": {
        "bus1": 26327,
        "bus2": 26684
      },
      "params": {
        "R": 0.013394576497375965,
        "X": 0.06404031068086624,
        "G": 0.0,
        "B": 0.007916158065199852
      },
      "extension": {
        "length": 14788.874605957031,
        "rating": 113.11882734298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_26328_26329_1",
      "ports": {
        "bus1": 26328,
        "bus2": 26329
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26328_26330_1",
      "ports": {
        "bus1": 26328,
        "bus2": 26330
      },
      "params": {
        "R": 0.0028886746149510145,
        "X": 0.01454968098551035,
        "G": 0.0,
        "B": 0.0030373644549399614
      },
      "extension": {
        "length": 4596.732234558106,
        "rating": 127.57930755615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_26328_26771_1",
      "ports": {
        "bus1": 26771,
        "bus2": 26328
      },
      "params": {
        "R": 0.012655840255320072,
        "X": 0.045889999717473984,
        "G": 0.0,
        "B": 0.008430041372776031
      },
      "extension": {
        "length": 13891.060802856446,
        "rating": 137.50300407409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_26330_26331_1",
      "ports": {
        "bus1": 26330,
        "bus2": 26331
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26330_26334_1",
      "ports": {
        "bus1": 26330,
        "bus2": 26334
      },
      "params": {
        "R": 0.01357229519635439,
        "X": 0.06505110114812851,
        "G": 0.0,
        "B": 0.010326841846108437
      },
      "extension": {
        "length": 18940.856150390624,
        "rating": 117.83708333969116
      }
    },
    {
      "class": "Branch",
      "id": "branch_26332_26333_1",
      "ports": {
        "bus1": 26332,
        "bus2": 26333
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26333_26771_1",
      "ports": {
        "bus1": 26333,
        "bus2": 26771
      },
      "params": {
        "R": 0.005564470309764147,
        "X": 0.021041903644800186,
        "G": 0.0,
        "B": 0.0034604517277330156
      },
      "extension": {
        "length": 5609.8264196777345,
        "rating": 128.44101190567017
      }
    },
    {
      "class": "Branch",
      "id": "branch_26333_26772_1",
      "ports": {
        "bus1": 26333,
        "bus2": 26772
      },
      "params": {
        "R": 0.00944524072110653,
        "X": 0.0504901222884655,
        "G": 0.0,
        "B": 0.006350815296173096
      },
      "extension": {
        "length": 11660.955623657226,
        "rating": 135.64600944519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_26333_26775_1",
      "ports": {
        "bus1": 26333,
        "bus2": 26775
      },
      "params": {
        "R": 0.011467033997178078,
        "X": 0.04620308801531792,
        "G": 0.0,
        "B": 0.003409295808523894
      },
      "extension": {
        "length": 9238.74998400879,
        "rating": 136.12457513809204
      }
    },
    {
      "class": "Branch",
      "id": "branch_26334_26335_1",
      "ports": {
        "bus1": 26334,
        "bus2": 26335
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26334_26782_1",
      "ports": {
        "bus1": 26782,
        "bus2": 26334
      },
      "params": {
        "R": 0.012722330167889595,
        "X": 0.07379724085330963,
        "G": 0.0,
        "B": 0.006205818150192498
      },
      "extension": {
        "length": 15821.929502929688,
        "rating": 106.52749538421631
      }
    },
    {
      "class": "Branch",
      "id": "branch_26336_26337_1",
      "ports": {
        "bus1": 26336,
        "bus2": 26337
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26337_26772_1",
      "ports": {
        "bus1": 26337,
        "bus2": 26772
      },
      "params": {
        "R": 0.021839451044797897,
        "X": 0.06826082617044449,
        "G": 0.0,
        "B": 0.007276550401002169
      },
      "extension": {
        "length": 15127.096286865235,
        "rating": 112.57691383361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_26337_26807_1",
      "ports": {
        "bus1": 26807,
        "bus2": 26337
      },
      "params": {
        "R": 0.009352480992674828,
        "X": 0.03964132443070412,
        "G": 0.0,
        "B": 0.009903570637106895
      },
      "extension": {
        "length": 14273.938734741212,
        "rating": 118.25990676879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_26338_26339_1",
      "ports": {
        "bus1": 26338,
        "bus2": 26339
      },
      "params": {
        "R": 0.00027968810172751546,
        "X": 0.0011828555725514889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26339_26340_1",
      "ports": {
        "bus1": 26340,
        "bus2": 26339
      },
      "params": {
        "R": 0.02183423936367035,
        "X": 0.09910664707422256,
        "G": 0.0,
        "B": 0.011335359886288643
      },
      "extension": {
        "length": 21821.09992492676,
        "rating": 134.34946537017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_26339_26342_1",
      "ports": {
        "bus1": 26339,
        "bus2": 26342
      },
      "params": {
        "R": 0.011908838525414467,
        "X": 0.05555591732263565,
        "G": 0.0,
        "B": 0.01632220298051834
      },
      "extension": {
        "length": 19282.977732788087,
        "rating": 116.41199588775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_26339_26749_1",
      "ports": {
        "bus1": 26749,
        "bus2": 26339
      },
      "params": {
        "R": 0.02250801958143711,
        "X": 0.09779321402311325,
        "G": 0.0,
        "B": 0.009156972169876099
      },
      "extension": {
        "length": 20960.375857910156,
        "rating": 125.16751289367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_26340_26345_1",
      "ports": {
        "bus1": 26345,
        "bus2": 26340
      },
      "params": {
        "R": 0.006081528030335903,
        "X": 0.029192356392741203,
        "G": 0.0,
        "B": 0.0046514300629496574
      },
      "extension": {
        "length": 8081.482994384766,
        "rating": 139.2533779144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_26341_26343_1",
      "ports": {
        "bus1": 26343,
        "bus2": 26341
      },
      "params": {
        "R": 0.015824351459741592,
        "X": 0.0614781528711319,
        "G": 0.0,
        "B": 0.005824347026646137
      },
      "extension": {
        "length": 13109.625524047851,
        "rating": 140.2867317199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_26341_26345_1",
      "ports": {
        "bus1": 26341,
        "bus2": 26345
      },
      "params": {
        "R": 0.003385575721040368,
        "X": 0.01598036289215088,
        "G": 0.0,
        "B": 0.0017446287674829364
      },
      "extension": {
        "length": 3965.630407470703,
        "rating": 147.1256136894226
      }
    },
    {
      "class": "Branch",
      "id": "branch_26341_26345_2",
      "ports": {
        "bus1": 26341,
        "bus2": 26345
      },
      "params": {
        "R": 0.003385575721040368,
        "X": 0.01598036289215088,
        "G": 0.0,
        "B": 0.0017446287674829364
      },
      "extension": {
        "length": 3965.630407470703,
        "rating": 147.1256136894226
      }
    },
    {
      "class": "Branch",
      "id": "branch_26341_26807_1",
      "ports": {
        "bus1": 26341,
        "bus2": 26807
      },
      "params": {
        "R": 0.01035873033106327,
        "X": 0.04438680410385132,
        "G": 0.0,
        "B": 0.015956241637468338
      },
      "extension": {
        "length": 18607.000947143555,
        "rating": 126.45927667617798
      }
    },
    {
      "class": "Branch",
      "id": "branch_26342_26343_1",
      "ports": {
        "bus1": 26343,
        "bus2": 26342
      },
      "params": {
        "R": 0.007111277896910906,
        "X": 0.029096664860844612,
        "G": 0.0,
        "B": 0.0034186250995844607
      },
      "extension": {
        "length": 7312.1050261230475,
        "rating": 127.48228311538696
      }
    },
    {
      "class": "Branch",
      "id": "branch_26344_26347_1",
      "ports": {
        "bus1": 26344,
        "bus2": 26347
      },
      "params": {
        "R": 0.0005322142387740314,
        "X": 0.030507614836096764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26344_26348_1",
      "ports": {
        "bus1": 26344,
        "bus2": 26348
      },
      "params": {
        "R": 0.00028036744333803654,
        "X": 0.0011397628113627434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26344_26740_1",
      "ports": {
        "bus1": 26740,
        "bus2": 26344
      },
      "params": {
        "R": 0.001677346066571772,
        "X": 0.022045781835913658,
        "G": 0.0,
        "B": 0.23725426197052002
      },
      "extension": {
        "length": 49537.65376538086,
        "rating": 1255.5246353149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_26344_26778_1",
      "ports": {
        "bus1": 26778,
        "bus2": 26344
      },
      "params": {
        "R": 0.0009484303882345557,
        "X": 0.011902917176485062,
        "G": 0.0,
        "B": 0.18575222790241241
      },
      "extension": {
        "length": 34027.00423901367,
        "rating": 1416.0569190979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_26345_26347_1",
      "ports": {
        "bus1": 26345,
        "bus2": 26347
      },
      "params": {
        "R": -0.00016423703345935792,
        "X": -0.00941440649330616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26346_26347_1",
      "ports": {
        "bus1": 26346,
        "bus2": 26347
      },
      "params": {
        "R": 0.001982566900551319,
        "X": 0.1136447861790657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26349_26350_1",
      "ports": {
        "bus1": 26349,
        "bus2": 26350
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26349_26421_1",
      "ports": {
        "bus1": 26349,
        "bus2": 26421
      },
      "params": {
        "R": 0.018658829852938652,
        "X": 0.09101486951112747,
        "G": 0.0,
        "B": 0.007660281378775835
      },
      "extension": {
        "length": 18387.624198120116,
        "rating": 126.08282566070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_26351_26353_1",
      "ports": {
        "bus1": 26351,
        "bus2": 26353
      },
      "params": {
        "R": 0.01872367411851883,
        "X": 0.08161576092243195,
        "G": 0.0,
        "B": 0.009411996230483055
      },
      "extension": {
        "length": 20577.554713256835,
        "rating": 132.28572607040405
      }
    },
    {
      "class": "Branch",
      "id": "branch_26352_26353_1",
      "ports": {
        "bus1": 26352,
        "bus2": 26353
      },
      "params": {
        "R": 0.011269120499491692,
        "X": 0.04961194097995758,
        "G": 0.0,
        "B": 0.007423620205372572
      },
      "extension": {
        "length": 12390.986179687501,
        "rating": 137.16092109680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_26353_26354_1",
      "ports": {
        "bus1": 26353,
        "bus2": 26354
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26355_26357_1",
      "ports": {
        "bus1": 26355,
        "bus2": 26357
      },
      "params": {
        "R": 0.02267080545425415,
        "X": 0.11173686385154724,
        "G": 0.0,
        "B": 0.011040897108614445
      },
      "extension": {
        "length": 23352.814244750978,
        "rating": 124.90860223770142
      }
    },
    {
      "class": "Branch",
      "id": "branch_26356_26762_1",
      "ports": {
        "bus1": 26762,
        "bus2": 26356
      },
      "params": {
        "R": 0.022691840305924416,
        "X": 0.08345652371644974,
        "G": 0.0,
        "B": 0.009058281779289246
      },
      "extension": {
        "length": 18667.494696533202,
        "rating": 138.5028839111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_26358_26360_1",
      "ports": {
        "bus1": 26360,
        "bus2": 26358
      },
      "params": {
        "R": 0.008251138031482697,
        "X": 0.028047896921634674,
        "G": 0.0,
        "B": 0.0038373563438653946
      },
      "extension": {
        "length": 7828.862693115235,
        "rating": 108.55791568756104
      }
    },
    {
      "class": "Branch",
      "id": "branch_26358_26361_1",
      "ports": {
        "bus1": 26358,
        "bus2": 26361
      },
      "params": {
        "R": 0.009180416353046894,
        "X": 0.03786966949701309,
        "G": 0.0,
        "B": 0.005669404286891222
      },
      "extension": {
        "length": 10842.942461242676,
        "rating": 124.65606927871704
      }
    },
    {
      "class": "Branch",
      "id": "branch_26358_26363_1",
      "ports": {
        "bus1": 26358,
        "bus2": 26363
      },
      "params": {
        "R": 0.022354140877723694,
        "X": 0.07587078958749771,
        "G": 0.0,
        "B": 0.011342834681272507
      },
      "extension": {
        "length": 19516.508315551757,
        "rating": 128.31586599349976
      }
    },
    {
      "class": "Branch",
      "id": "branch_26359_26361_1",
      "ports": {
        "bus1": 26361,
        "bus2": 26359
      },
      "params": {
        "R": 0.008026792667806149,
        "X": 0.04004640877246857,
        "G": 0.0,
        "B": 0.007205284666270018
      },
      "extension": {
        "length": 11022.541289428711,
        "rating": 117.15620756149292
      }
    },
    {
      "class": "Branch",
      "id": "branch_26360_26374_1",
      "ports": {
        "bus1": 26374,
        "bus2": 26360
      },
      "params": {
        "R": 0.024935312569141388,
        "X": 0.09503140300512314,
        "G": 0.0,
        "B": 0.006341632921248674
      },
      "extension": {
        "length": 17532.29491809082,
        "rating": 125.45889616012573
      }
    },
    {
      "class": "Branch",
      "id": "branch_26362_26363_1",
      "ports": {
        "bus1": 26362,
        "bus2": 26363
      },
      "params": {
        "R": 0.0002555585524532944,
        "X": 0.0011636721901595592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26363_26865_1",
      "ports": {
        "bus1": 26865,
        "bus2": 26363
      },
      "params": {
        "R": 0.008856486529111862,
        "X": 0.043545179069042206,
        "G": 0.0,
        "B": 0.005583526100963354
      },
      "extension": {
        "length": 11039.122393615722,
        "rating": 134.117591381073
      }
    },
    {
      "class": "Branch",
      "id": "branch_26364_26380_1",
      "ports": {
        "bus1": 26380,
        "bus2": 26364
      },
      "params": {
        "R": 0.014342703856527805,
        "X": 0.063036248087883,
        "G": 0.0,
        "B": 0.005914811044931412
      },
      "extension": {
        "length": 13887.968200927735,
        "rating": 137.1827483177185
      }
    },
    {
      "class": "Branch",
      "id": "branch_26364_26865_1",
      "ports": {
        "bus1": 26865,
        "bus2": 26364
      },
      "params": {
        "R": 0.005636532790958881,
        "X": 0.024765728041529655,
        "G": 0.0,
        "B": 0.002139995340257883
      },
      "extension": {
        "length": 5064.732307891846,
        "rating": 141.28708839416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_26365_26366_1",
      "ports": {
        "bus1": 26365,
        "bus2": 26366
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26365_26367_1",
      "ports": {
        "bus1": 26367,
        "bus2": 26365
      },
      "params": {
        "R": 0.013069111853837967,
        "X": 0.04519135132431984,
        "G": 0.0,
        "B": 0.005323608405888081
      },
      "extension": {
        "length": 9988.015296203614,
        "rating": 126.90528631210327
      }
    },
    {
      "class": "Branch",
      "id": "branch_26365_26378_1",
      "ports": {
        "bus1": 26365,
        "bus2": 26378
      },
      "params": {
        "R": 0.004817197564989328,
        "X": 0.01790865696966648,
        "G": 0.0,
        "B": 0.001990379998460412
      },
      "extension": {
        "length": 4382.752191009522,
        "rating": 137.8136157989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_26367_26370_1",
      "ports": {
        "bus1": 26367,
        "bus2": 26370
      },
      "params": {
        "R": 0.008304660208523273,
        "X": 0.03819632902741432,
        "G": 0.0,
        "B": 0.003191195661202073
      },
      "extension": {
        "length": 8467.982263366699,
        "rating": 126.51493549346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_26367_26374_1",
      "ports": {
        "bus1": 26374,
        "bus2": 26367
      },
      "params": {
        "R": 0.00709234643727541,
        "X": 0.03510794788599014,
        "G": 0.0,
        "B": 0.0029765889048576355
      },
      "extension": {
        "length": 7011.70747833252,
        "rating": 148.5682487487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_26367_26374_2",
      "ports": {
        "bus1": 26374,
        "bus2": 26367
      },
      "params": {
        "R": 0.00709234643727541,
        "X": 0.03510794788599014,
        "G": 0.0,
        "B": 0.0029765889048576355
      },
      "extension": {
        "length": 7011.70747833252,
        "rating": 148.5682487487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_26367_26626_1",
      "ports": {
        "bus1": 26626,
        "bus2": 26367
      },
      "params": {
        "R": 0.009210796095430851,
        "X": 0.039570339024066925,
        "G": 0.0,
        "B": 0.00332452217116952
      },
      "extension": {
        "length": 8244.591270996094,
        "rating": 129.966938495636
      }
    },
    {
      "class": "Branch",
      "id": "branch_26367_26628_1",
      "ports": {
        "bus1": 26367,
        "bus2": 26628
      },
      "params": {
        "R": 0.008665477856993675,
        "X": 0.03280990570783615,
        "G": 0.0,
        "B": 0.00838591530919075
      },
      "extension": {
        "length": 12027.732840637207,
        "rating": 112.69060373306274
      }
    },
    {
      "class": "Branch",
      "id": "branch_26368_26369_1",
      "ports": {
        "bus1": 26368,
        "bus2": 26369
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26368_26372_1",
      "ports": {
        "bus1": 26368,
        "bus2": 26372
      },
      "params": {
        "R": 0.008096537552773952,
        "X": 0.03703637793660164,
        "G": 0.0,
        "B": 0.004127479158341885
      },
      "extension": {
        "length": 9093.745323303223,
        "rating": 122.61449098587036
      }
    },
    {
      "class": "Branch",
      "id": "branch_26368_26374_1",
      "ports": {
        "bus1": 26368,
        "bus2": 26374
      },
      "params": {
        "R": 0.018731262534856796,
        "X": 0.0741991475224495,
        "G": 0.0,
        "B": 0.00834536924958229
      },
      "extension": {
        "length": 17627.797228271484,
        "rating": 132.34879970550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_26370_26371_1",
      "ports": {
        "bus1": 26370,
        "bus2": 26371
      },
      "params": {
        "R": 0.00027804094133898616,
        "X": 0.0010005348594859242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26370_26628_1",
      "ports": {
        "bus1": 26628,
        "bus2": 26370
      },
      "params": {
        "R": 0.004884727299213409,
        "X": 0.018772725015878677,
        "G": 0.0,
        "B": 0.0036399960517883305
      },
      "extension": {
        "length": 6099.076428497315,
        "rating": 131.72250986099243
      }
    },
    {
      "class": "Branch",
      "id": "branch_26370_26634_1",
      "ports": {
        "bus1": 26370,
        "bus2": 26634
      },
      "params": {
        "R": 0.009761443361639977,
        "X": 0.045233190059661865,
        "G": 0.0,
        "B": 0.003563887672498822
      },
      "extension": {
        "length": 8459.958381042481,
        "rating": 118.03762912750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_26370_26663_1",
      "ports": {
        "bus1": 26370,
        "bus2": 26663
      },
      "params": {
        "R": 0.012343989685177803,
        "X": 0.0553191639482975,
        "G": 0.0,
        "B": 0.0044783842749893665
      },
      "extension": {
        "length": 10881.280749023437,
        "rating": 113.3683443069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_26372_26634_1",
      "ports": {
        "bus1": 26372,
        "bus2": 26634
      },
      "params": {
        "R": 0.009659494273364544,
        "X": 0.04953685402870178,
        "G": 0.0,
        "B": 0.005910228937864304
      },
      "extension": {
        "length": 11760.134523376466,
        "rating": 104.7001838684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_26373_26374_1",
      "ports": {
        "bus1": 26374,
        "bus2": 26373
      },
      "params": {
        "R": 0.00036933308001607656,
        "X": 0.022426782175898552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26373_26374_2",
      "ports": {
        "bus1": 26374,
        "bus2": 26373
      },
      "params": {
        "R": 0.00036933308001607656,
        "X": 0.022426782175898552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26373_26374_3",
      "ports": {
        "bus1": 26374,
        "bus2": 26373
      },
      "params": {
        "R": 0.00036933308001607656,
        "X": 0.022426782175898552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26373_26375_1",
      "ports": {
        "bus1": 26373,
        "bus2": 26375
      },
      "params": {
        "R": 0.0002994992246385664,
        "X": 0.0011958131799474359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26374_26378_1",
      "ports": {
        "bus1": 26374,
        "bus2": 26378
      },
      "params": {
        "R": 0.007702748291194439,
        "X": 0.036519814282655716,
        "G": 0.0,
        "B": 0.007880911231040955
      },
      "extension": {
        "length": 11341.41847668457,
        "rating": 150.70472955703735
      }
    },
    {
      "class": "Branch",
      "id": "branch_26374_26378_2",
      "ports": {
        "bus1": 26374,
        "bus2": 26378
      },
      "params": {
        "R": 0.007702748291194439,
        "X": 0.036519814282655716,
        "G": 0.0,
        "B": 0.007880911231040955
      },
      "extension": {
        "length": 11341.41847668457,
        "rating": 150.70472955703735
      }
    },
    {
      "class": "Branch",
      "id": "branch_26375_26867_1",
      "ports": {
        "bus1": 26375,
        "bus2": 26867
      },
      "params": {
        "R": 0.0007107085548341274,
        "X": 0.011197458021342754,
        "G": 0.0,
        "B": 0.363497793674469
      },
      "extension": {
        "length": 43595.689572509764,
        "rating": 1191.036605834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_26375_26943_1",
      "ports": {
        "bus1": 26375,
        "bus2": 26943
      },
      "params": {
        "R": 0.00035125360591337085,
        "X": 0.00423869164660573,
        "G": 0.0,
        "B": 0.17933957278728485
      },
      "extension": {
        "length": 20388.414862792968,
        "rating": 1270.3319549560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_26375_27049_1",
      "ports": {
        "bus1": 26375,
        "bus2": 27049
      },
      "params": {
        "R": 0.0013985751429572701,
        "X": 0.017328817397356033,
        "G": 0.0,
        "B": 0.4037143290042877
      },
      "extension": {
        "length": 57591.76224462891,
        "rating": 1153.282070159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_26376_26377_1",
      "ports": {
        "bus1": 26376,
        "bus2": 26377
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26377_26623_1",
      "ports": {
        "bus1": 26623,
        "bus2": 26377
      },
      "params": {
        "R": 0.005302309524267912,
        "X": 0.025066228583455086,
        "G": 0.0,
        "B": 0.002360081998631358
      },
      "extension": {
        "length": 5314.54893145752,
        "rating": 123.9942193031311
      }
    },
    {
      "class": "Branch",
      "id": "branch_26377_26628_1",
      "ports": {
        "bus1": 26377,
        "bus2": 26628
      },
      "params": {
        "R": 0.005063806660473347,
        "X": 0.022288871929049492,
        "G": 0.0,
        "B": 0.003315673209726811
      },
      "extension": {
        "length": 6281.027322418213,
        "rating": 130.45780658721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_26378_26379_1",
      "ports": {
        "bus1": 26378,
        "bus2": 26379
      },
      "params": {
        "R": 0.0002936064556706697,
        "X": 0.0011908500455319881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26380_26760_1",
      "ports": {
        "bus1": 26760,
        "bus2": 26380
      },
      "params": {
        "R": 0.02809091843664646,
        "X": 0.1190229058265686,
        "G": 0.0,
        "B": 0.010755818337202072
      },
      "extension": {
        "length": 24854.61704150391,
        "rating": 136.30738258361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_26382_26383_1",
      "ports": {
        "bus1": 26382,
        "bus2": 26383
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26383_26385_1",
      "ports": {
        "bus1": 26383,
        "bus2": 26385
      },
      "params": {
        "R": 0.01021130383014679,
        "X": 0.04885736107826233,
        "G": 0.0,
        "B": 0.007431382313370705
      },
      "extension": {
        "length": 14229.37917553711,
        "rating": 120.38731575012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_26383_26527_1",
      "ports": {
        "bus1": 26383,
        "bus2": 26527
      },
      "params": {
        "R": 0.00728328712284565,
        "X": 0.03647546097636223,
        "G": 0.0,
        "B": 0.005421831738203764
      },
      "extension": {
        "length": 9486.357661010743,
        "rating": 129.5436143875122
      }
    },
    {
      "class": "Branch",
      "id": "branch_26384_26385_1",
      "ports": {
        "bus1": 26384,
        "bus2": 26385
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26385_26411_1",
      "ports": {
        "bus1": 26411,
        "bus2": 26385
      },
      "params": {
        "R": 0.009744903072714806,
        "X": 0.04236277937889099,
        "G": 0.0,
        "B": 0.006081545725464821
      },
      "extension": {
        "length": 11299.583169799806,
        "rating": 130.08649349212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_26385_26422_1",
      "ports": {
        "bus1": 26385,
        "bus2": 26422
      },
      "params": {
        "R": 0.009657016955316067,
        "X": 0.04198461025953293,
        "G": 0.0,
        "B": 0.003157201921567321
      },
      "extension": {
        "length": 8253.954257629395,
        "rating": 132.428777217865
      }
    },
    {
      "class": "Branch",
      "id": "branch_26386_26387_1",
      "ports": {
        "bus1": 26387,
        "bus2": 26386
      },
      "params": {
        "R": 0.0003530909598339349,
        "X": 0.02102002501487732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26386_26388_1",
      "ports": {
        "bus1": 26386,
        "bus2": 26388
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26386_26487_1",
      "ports": {
        "bus1": 26386,
        "bus2": 26487
      },
      "params": {
        "R": 0.0011235648998990655,
        "X": 0.014037249609827995,
        "G": 0.0,
        "B": 0.1925761550664902
      },
      "extension": {
        "length": 35671.900115478515,
        "rating": 1187.4343872070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_26386_26562_1",
      "ports": {
        "bus1": 26562,
        "bus2": 26386
      },
      "params": {
        "R": 0.0009411807986907661,
        "X": 0.011020406149327755,
        "G": 0.0,
        "B": 0.24137182533741
      },
      "extension": {
        "length": 35350.35239355469,
        "rating": 1237.7285957336426
      }
    },
    {
      "class": "Branch",
      "id": "branch_26386_26867_1",
      "ports": {
        "bus1": 26386,
        "bus2": 26867
      },
      "params": {
        "R": 0.0010975426994264126,
        "X": 0.01399996131658554,
        "G": 0.0,
        "B": 0.35198989510536194
      },
      "extension": {
        "length": 47962.36368676758,
        "rating": 1305.1531791687012
      }
    },
    {
      "class": "Branch",
      "id": "branch_26387_26389_1",
      "ports": {
        "bus1": 26389,
        "bus2": 26387
      },
      "params": {
        "R": 0.007173379883170128,
        "X": 0.03373248875141144,
        "G": 0.0,
        "B": 0.0025228464510291815
      },
      "extension": {
        "length": 5933.390472015381,
        "rating": 132.8452467918396
      }
    },
    {
      "class": "Branch",
      "id": "branch_26387_26410_1",
      "ports": {
        "bus1": 26387,
        "bus2": 26410
      },
      "params": {
        "R": 0.021643316373229027,
        "X": 0.09644191712141037,
        "G": 0.0,
        "B": 0.00707176188006997
      },
      "extension": {
        "length": 18448.516992919922,
        "rating": 120.72044610977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_26387_26411_1",
      "ports": {
        "bus1": 26411,
        "bus2": 26387
      },
      "params": {
        "R": 0.00996612198650837,
        "X": 0.04535366967320442,
        "G": 0.0,
        "B": 0.0027332978788763285
      },
      "extension": {
        "length": 8609.80530432129,
        "rating": 134.85924005508423
      }
    },
    {
      "class": "Branch",
      "id": "branch_26389_26396_1",
      "ports": {
        "bus1": 26389,
        "bus2": 26396
      },
      "params": {
        "R": 0.006792344618588686,
        "X": 0.03737141564488411,
        "G": 0.0,
        "B": 0.005722228903323412
      },
      "extension": {
        "length": 10150.12519189453,
        "rating": 122.4128007888794
      }
    },
    {
      "class": "Branch",
      "id": "branch_26389_26410_1",
      "ports": {
        "bus1": 26410,
        "bus2": 26389
      },
      "params": {
        "R": 0.010017773136496544,
        "X": 0.049576107412576675,
        "G": 0.0,
        "B": 0.016920093446969986
      },
      "extension": {
        "length": 20281.057834350588,
        "rating": 106.65674209594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_26390_26396_1",
      "ports": {
        "bus1": 26396,
        "bus2": 26390
      },
      "params": {
        "R": 0.005721807014197111,
        "X": 0.02489401400089264,
        "G": 0.0,
        "B": 0.003178623039275408
      },
      "extension": {
        "length": 6136.3115859375,
        "rating": 114.24354314804077
      }
    },
    {
      "class": "Branch",
      "id": "branch_26390_26398_1",
      "ports": {
        "bus1": 26390,
        "bus2": 26398
      },
      "params": {
        "R": 0.01524223480373621,
        "X": 0.07419978827238083,
        "G": 0.0,
        "B": 0.010898522101342678
      },
      "extension": {
        "length": 19404.212332763673,
        "rating": 112.52001523971558
      }
    },
    {
      "class": "Branch",
      "id": "branch_26390_26428_1",
      "ports": {
        "bus1": 26428,
        "bus2": 26390
      },
      "params": {
        "R": 0.004987823311239481,
        "X": 0.018189411610364914,
        "G": 0.0,
        "B": 0.00256512057967484
      },
      "extension": {
        "length": 4937.102237823487,
        "rating": 122.73811101913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_26391_26424_1",
      "ports": {
        "bus1": 26391,
        "bus2": 26424
      },
      "params": {
        "R": 0.006998906843364239,
        "X": 0.04359348863363266,
        "G": 0.0,
        "B": 0.006086542271077633
      },
      "extension": {
        "length": 10870.608586486816,
        "rating": 133.67966413497925
      }
    },
    {
      "class": "Branch",
      "id": "branch_26391_26602_1",
      "ports": {
        "bus1": 26602,
        "bus2": 26391
      },
      "params": {
        "R": 0.008664057590067387,
        "X": 0.03369584679603577,
        "G": 0.0,
        "B": 0.003290680935606361
      },
      "extension": {
        "length": 7322.3980955200195,
        "rating": 139.03647661209106
      }
    },
    {
      "class": "Branch",
      "id": "branch_26392_26395_1",
      "ports": {
        "bus1": 26392,
        "bus2": 26395
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.00264885276556015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26392_26396_1",
      "ports": {
        "bus1": 26392,
        "bus2": 26396
      },
      "params": {
        "R": 0.00021712183661293238,
        "X": 0.0010191160254180431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26392_26397_1",
      "ports": {
        "bus1": 26392,
        "bus2": 26397
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26393_26395_1",
      "ports": {
        "bus1": 26393,
        "bus2": 26395
      },
      "params": {
        "R": 0.0013356119161471725,
        "X": 0.03643372654914856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26394_26395_1",
      "ports": {
        "bus1": 26394,
        "bus2": 26395
      },
      "params": {
        "R": 0.0013356119161471725,
        "X": 0.03643372654914856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26398_26399_1",
      "ports": {
        "bus1": 26398,
        "bus2": 26399
      },
      "params": {
        "R": 0.015095017850399017,
        "X": 0.055134546011686325,
        "G": 0.0,
        "B": 0.004186364822089672
      },
      "extension": {
        "length": 10874.073375,
        "rating": 113.82471323013306
      }
    },
    {
      "class": "Branch",
      "id": "branch_26398_26675_1",
      "ports": {
        "bus1": 26675,
        "bus2": 26398
      },
      "params": {
        "R": 0.01523586269468069,
        "X": 0.04744145646691322,
        "G": 0.0,
        "B": 0.00529317045584321
      },
      "extension": {
        "length": 11608.800388549806,
        "rating": 125.84327459335327
      }
    },
    {
      "class": "Branch",
      "id": "branch_26399_26679_1",
      "ports": {
        "bus1": 26399,
        "bus2": 26679
      },
      "params": {
        "R": 0.012025369331240654,
        "X": 0.05733749642968178,
        "G": 0.0,
        "B": 0.008194435387849808
      },
      "extension": {
        "length": 16430.482962158203,
        "rating": 85.9325647354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_26400_26782_1",
      "ports": {
        "bus1": 26400,
        "bus2": 26782
      },
      "params": {
        "R": 0.016037827357649803,
        "X": 0.06925814598798752,
        "G": 0.0,
        "B": 0.006316551938652993
      },
      "extension": {
        "length": 14674.667809570314,
        "rating": 127.52022743225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_26400_26785_1",
      "ports": {
        "bus1": 26785,
        "bus2": 26400
      },
      "params": {
        "R": 0.0035355999134480953,
        "X": 0.015401415526866913,
        "G": 0.0,
        "B": 0.002658654237166047
      },
      "extension": {
        "length": 4258.765328796387,
        "rating": 132.56922960281372
      }
    },
    {
      "class": "Branch",
      "id": "branch_26401_26402_1",
      "ports": {
        "bus1": 26401,
        "bus2": 26402
      },
      "params": {
        "R": 0.0002196329878643155,
        "X": 0.001183659303933382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26401_26403_1",
      "ports": {
        "bus1": 26403,
        "bus2": 26401
      },
      "params": {
        "R": 0.011767481453716755,
        "X": 0.04502350836992264,
        "G": 0.0,
        "B": 0.005959849804639816
      },
      "extension": {
        "length": 10957.192231750489,
        "rating": 135.63247919082642
      }
    },
    {
      "class": "Branch",
      "id": "branch_26401_26421_1",
      "ports": {
        "bus1": 26401,
        "bus2": 26421
      },
      "params": {
        "R": 0.008933955803513527,
        "X": 0.041162941604852676,
        "G": 0.0,
        "B": 0.007268918678164482
      },
      "extension": {
        "length": 12535.39687664795,
        "rating": 130.11436462402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_26403_26721_1",
      "ports": {
        "bus1": 26403,
        "bus2": 26721
      },
      "params": {
        "R": 0.02247442491352558,
        "X": 0.07937246561050415,
        "G": 0.0,
        "B": 0.010226801969110966
      },
      "extension": {
        "length": 19083.60697192383,
        "rating": 147.07655906677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_26403_26721_2",
      "ports": {
        "bus1": 26403,
        "bus2": 26721
      },
      "params": {
        "R": 0.02247442491352558,
        "X": 0.07937246561050415,
        "G": 0.0,
        "B": 0.010226801969110966
      },
      "extension": {
        "length": 19083.60697192383,
        "rating": 147.07655906677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_26403_26785_1",
      "ports": {
        "bus1": 26785,
        "bus2": 26403
      },
      "params": {
        "R": 0.011485446244478226,
        "X": 0.043445248156785965,
        "G": 0.0,
        "B": 0.004045926965773106
      },
      "extension": {
        "length": 8823.473401794434,
        "rating": 140.41308164596558
      }
    },
    {
      "class": "Branch",
      "id": "branch_26403_26788_1",
      "ports": {
        "bus1": 26403,
        "bus2": 26788
      },
      "params": {
        "R": 0.02237263321876526,
        "X": 0.09944330900907516,
        "G": 0.0,
        "B": 0.013161834329366684
      },
      "extension": {
        "length": 27541.540197509767,
        "rating": 124.54149723052979
      }
    },
    {
      "class": "Branch",
      "id": "branch_26404_26406_1",
      "ports": {
        "bus1": 26406,
        "bus2": 26404
      },
      "params": {
        "R": 0.012247597798705101,
        "X": 0.05274578183889389,
        "G": 0.0,
        "B": 0.005637506488710642
      },
      "extension": {
        "length": 11912.699559814453,
        "rating": 114.89399671554565
      }
    },
    {
      "class": "Branch",
      "id": "branch_26404_26412_1",
      "ports": {
        "bus1": 26404,
        "bus2": 26412
      },
      "params": {
        "R": 0.00930826272815466,
        "X": 0.04108848795294762,
        "G": 0.0,
        "B": 0.003027993021532893
      },
      "extension": {
        "length": 8394.464285705566,
        "rating": 114.15956020355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_26404_26419_1",
      "ports": {
        "bus1": 26404,
        "bus2": 26419
      },
      "params": {
        "R": 0.010808517225086689,
        "X": 0.04528895393013954,
        "G": 0.0,
        "B": 0.00766954105347395
      },
      "extension": {
        "length": 13051.731708984375,
        "rating": 99.94367361068726
      }
    },
    {
      "class": "Branch",
      "id": "branch_26405_26406_1",
      "ports": {
        "bus1": 26405,
        "bus2": 26406
      },
      "params": {
        "R": 0.0002379177458351478,
        "X": 0.0010943119414150715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26406_26505_1",
      "ports": {
        "bus1": 26505,
        "bus2": 26406
      },
      "params": {
        "R": 0.01191092748194933,
        "X": 0.05678810551762581,
        "G": 0.0,
        "B": 0.00669055012986064
      },
      "extension": {
        "length": 13541.31898791504,
        "rating": 132.43619203567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_26407_26408_1",
      "ports": {
        "bus1": 26407,
        "bus2": 26408
      },
      "params": {
        "R": 0.012184781022369862,
        "X": 0.053455900400877,
        "G": 0.0,
        "B": 0.009883667342364788
      },
      "extension": {
        "length": 15700.506123779298,
        "rating": 111.78048849105835
      }
    },
    {
      "class": "Branch",
      "id": "branch_26407_26688_1",
      "ports": {
        "bus1": 26407,
        "bus2": 26688
      },
      "params": {
        "R": 0.01863417588174343,
        "X": 0.08434750139713287,
        "G": 0.0,
        "B": 0.01367306336760521
      },
      "extension": {
        "length": 24105.27422241211,
        "rating": 104.34591770172119
      }
    },
    {
      "class": "Branch",
      "id": "branch_26408_26686_1",
      "ports": {
        "bus1": 26686,
        "bus2": 26408
      },
      "params": {
        "R": 0.021695371717214584,
        "X": 0.08726342022418976,
        "G": 0.0,
        "B": 0.00868972297757864
      },
      "extension": {
        "length": 19894.72662487793,
        "rating": 121.02041244506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_26409_26488_1",
      "ports": {
        "bus1": 26409,
        "bus2": 26488
      },
      "params": {
        "R": 0.009191017597913742,
        "X": 0.045948658138513565,
        "G": 0.0,
        "B": 0.0052469088695943356
      },
      "extension": {
        "length": 10761.78353137207,
        "rating": 134.43037271499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_26409_26490_1",
      "ports": {
        "bus1": 26490,
        "bus2": 26409
      },
      "params": {
        "R": 0.01834484376013279,
        "X": 0.05688588321208954,
        "G": 0.0,
        "B": 0.006205105222761631
      },
      "extension": {
        "length": 13741.233064453125,
        "rating": 126.37262344360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_26412_26423_1",
      "ports": {
        "bus1": 26412,
        "bus2": 26423
      },
      "params": {
        "R": 0.014896689914166927,
        "X": 0.06589344143867493,
        "G": 0.0,
        "B": 0.010186062194406986
      },
      "extension": {
        "length": 18485.440971679687,
        "rating": 121.01126909255981
      }
    },
    {
      "class": "Branch",
      "id": "branch_26413_26414_1",
      "ports": {
        "bus1": 26413,
        "bus2": 26414
      },
      "params": {
        "R": 0.012770075350999832,
        "X": 0.06424589455127716,
        "G": 0.0,
        "B": 0.012302463874220848
      },
      "extension": {
        "length": 18560.590431152345,
        "rating": 114.89675045013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_26413_26423_1",
      "ports": {
        "bus1": 26423,
        "bus2": 26413
      },
      "params": {
        "R": 0.008812439627945423,
        "X": 0.04164496436715126,
        "G": 0.0,
        "B": 0.0048805768601596355
      },
      "extension": {
        "length": 9317.23300744629,
        "rating": 144.81381177902222
      }
    },
    {
      "class": "Branch",
      "id": "branch_26413_26423_2",
      "ports": {
        "bus1": 26423,
        "bus2": 26413
      },
      "params": {
        "R": 0.008812439627945423,
        "X": 0.04164496436715126,
        "G": 0.0,
        "B": 0.0048805768601596355
      },
      "extension": {
        "length": 9317.23300744629,
        "rating": 144.81381177902222
      }
    },
    {
      "class": "Branch",
      "id": "branch_26413_26476_1",
      "ports": {
        "bus1": 26476,
        "bus2": 26413
      },
      "params": {
        "R": 0.016069503501057625,
        "X": 0.0644913837313652,
        "G": 0.0,
        "B": 0.010684406384825706
      },
      "extension": {
        "length": 18755.44430493164,
        "rating": 129.29258346557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_26413_26490_1",
      "ports": {
        "bus1": 26413,
        "bus2": 26490
      },
      "params": {
        "R": 0.009189981035888195,
        "X": 0.039360158145427704,
        "G": 0.0,
        "B": 0.006325345486402512
      },
      "extension": {
        "length": 12011.305982849122,
        "rating": 129.9642562866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_26414_26415_1",
      "ports": {
        "bus1": 26415,
        "bus2": 26414
      },
      "params": {
        "R": 0.006906931754201651,
        "X": 0.03139256685972214,
        "G": 0.0,
        "B": 0.0035971214529126883
      },
      "extension": {
        "length": 8125.753245666504,
        "rating": 121.21071815490723
      }
    },
    {
      "class": "Branch",
      "id": "branch_26414_26417_1",
      "ports": {
        "bus1": 26417,
        "bus2": 26414
      },
      "params": {
        "R": 0.012260399758815765,
        "X": 0.05123680830001831,
        "G": 0.0,
        "B": 0.0038676818367093806
      },
      "extension": {
        "length": 10333.345357177735,
        "rating": 115.0562047958374
      }
    },
    {
      "class": "Branch",
      "id": "branch_26415_26416_1",
      "ports": {
        "bus1": 26415,
        "bus2": 26416
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26415_26488_1",
      "ports": {
        "bus1": 26488,
        "bus2": 26415
      },
      "params": {
        "R": 0.006448107771575451,
        "X": 0.03329956531524658,
        "G": 0.0,
        "B": 0.006368475500494242
      },
      "extension": {
        "length": 10606.561005981446,
        "rating": 140.8359169960022
      }
    },
    {
      "class": "Branch",
      "id": "branch_26415_26491_1",
      "ports": {
        "bus1": 26491,
        "bus2": 26415
      },
      "params": {
        "R": 0.004767090547829866,
        "X": 0.021761784330010414,
        "G": 0.0,
        "B": 0.00284296995960176
      },
      "extension": {
        "length": 5043.175798095704,
        "rating": 128.84365320205688
      }
    },
    {
      "class": "Branch",
      "id": "branch_26417_26422_1",
      "ports": {
        "bus1": 26417,
        "bus2": 26422
      },
      "params": {
        "R": 0.010872256010770798,
        "X": 0.029544563964009285,
        "G": 0.0,
        "B": 0.004582301247864962
      },
      "extension": {
        "length": 8097.362699523926,
        "rating": 126.18809938430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_26418_26419_1",
      "ports": {
        "bus1": 26419,
        "bus2": 26418
      },
      "params": {
        "R": 0.012286785989999771,
        "X": 0.04736163467168808,
        "G": 0.0,
        "B": 0.0035564086865633726
      },
      "extension": {
        "length": 8992.130711791993,
        "rating": 121.88096046447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_26418_26507_1",
      "ports": {
        "bus1": 26418,
        "bus2": 26507
      },
      "params": {
        "R": 0.008512364700436592,
        "X": 0.0338006466627121,
        "G": 0.0,
        "B": 0.003755496814846993
      },
      "extension": {
        "length": 8171.094013000488,
        "rating": 114.00607824325562
      }
    },
    {
      "class": "Branch",
      "id": "branch_26418_26513_1",
      "ports": {
        "bus1": 26418,
        "bus2": 26513
      },
      "params": {
        "R": 0.012184142135083675,
        "X": 0.0496845580637455,
        "G": 0.0,
        "B": 0.010947519913315773
      },
      "extension": {
        "length": 17008.297646484374,
        "rating": 131.84956312179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_26420_26421_1",
      "ports": {
        "bus1": 26420,
        "bus2": 26421
      },
      "params": {
        "R": 0.00020421539375092834,
        "X": 0.0011750066187232733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26423_26954_1",
      "ports": {
        "bus1": 26954,
        "bus2": 26423
      },
      "params": {
        "R": 0.007841678336262703,
        "X": 0.03392040729522705,
        "G": 0.0,
        "B": 0.00410962849855423
      },
      "extension": {
        "length": 8242.376568969727,
        "rating": 151.34016275405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_26423_26954_2",
      "ports": {
        "bus1": 26954,
        "bus2": 26423
      },
      "params": {
        "R": 0.007841678336262703,
        "X": 0.03392040729522705,
        "G": 0.0,
        "B": 0.00410962849855423
      },
      "extension": {
        "length": 8242.376568969727,
        "rating": 151.34016275405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_26424_26425_1",
      "ports": {
        "bus1": 26424,
        "bus2": 26425
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26424_26426_1",
      "ports": {
        "bus1": 26424,
        "bus2": 26426
      },
      "params": {
        "R": 0.005248191300779581,
        "X": 0.0232574250549078,
        "G": 0.0,
        "B": 0.002557446015998721
      },
      "extension": {
        "length": 5650.288473175049,
        "rating": 127.96971797943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_26424_26428_1",
      "ports": {
        "bus1": 26428,
        "bus2": 26424
      },
      "params": {
        "R": 0.008377223275601864,
        "X": 0.028925763443112373,
        "G": 0.0,
        "B": 0.0025888849049806595
      },
      "extension": {
        "length": 6572.918680114746,
        "rating": 132.6897382736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_26426_26427_1",
      "ports": {
        "bus1": 26426,
        "bus2": 26427
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26426_26520_1",
      "ports": {
        "bus1": 26426,
        "bus2": 26520
      },
      "params": {
        "R": 0.00594697892665863,
        "X": 0.022500313818454742,
        "G": 0.0,
        "B": 0.0023594992235302925
      },
      "extension": {
        "length": 5101.790964477539,
        "rating": 135.01020669937134
      }
    },
    {
      "class": "Branch",
      "id": "branch_26429_26520_1",
      "ports": {
        "bus1": 26520,
        "bus2": 26429
      },
      "params": {
        "R": 0.01009068638086319,
        "X": 0.04199257865548134,
        "G": 0.0,
        "B": 0.002748961327597499
      },
      "extension": {
        "length": 7988.550690124512,
        "rating": 103.11251878738403
      }
    },
    {
      "class": "Branch",
      "id": "branch_26429_26556_1",
      "ports": {
        "bus1": 26429,
        "bus2": 26556
      },
      "params": {
        "R": 0.006530486512929201,
        "X": 0.027550525963306427,
        "G": 0.0,
        "B": 0.0033054493833333254
      },
      "extension": {
        "length": 6836.882614562988,
        "rating": 110.58241128921509
      }
    },
    {
      "class": "Branch",
      "id": "branch_26429_26560_1",
      "ports": {
        "bus1": 26429,
        "bus2": 26560
      },
      "params": {
        "R": 0.0079055679962039,
        "X": 0.0327783077955246,
        "G": 0.0,
        "B": 0.0043748221360147
      },
      "extension": {
        "length": 7932.740352539063,
        "rating": 117.82326698303223
      }
    },
    {
      "class": "Branch",
      "id": "branch_26430_26431_1",
      "ports": {
        "bus1": 26431,
        "bus2": 26430
      },
      "params": {
        "R": 0.011305326595902443,
        "X": 0.05153140798211098,
        "G": 0.0,
        "B": 0.006193432491272688
      },
      "extension": {
        "length": 12765.39360534668,
        "rating": 134.14827585220337
      }
    },
    {
      "class": "Branch",
      "id": "branch_26430_26438_1",
      "ports": {
        "bus1": 26438,
        "bus2": 26430
      },
      "params": {
        "R": 0.03919464349746704,
        "X": 0.15235181152820587,
        "G": 0.0,
        "B": 0.014437282457947733
      },
      "extension": {
        "length": 36140.69252416992,
        "rating": 136.9984745979309
      }
    },
    {
      "class": "Branch",
      "id": "branch_26432_26435_1",
      "ports": {
        "bus1": 26432,
        "bus2": 26435
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0019372031092643738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26432_26436_1",
      "ports": {
        "bus1": 26432,
        "bus2": 26436
      },
      "params": {
        "R": 0.00022677163360640407,
        "X": 0.0010222902055829763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26432_26437_1",
      "ports": {
        "bus1": 26432,
        "bus2": 26437
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26433_26435_1",
      "ports": {
        "bus1": 26433,
        "bus2": 26435
      },
      "params": {
        "R": 0.0017631693044677377,
        "X": 0.04611418396234512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26434_26435_1",
      "ports": {
        "bus1": 26434,
        "bus2": 26435
      },
      "params": {
        "R": 0.0017631693044677377,
        "X": 0.04611418396234512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26436_26438_1",
      "ports": {
        "bus1": 26436,
        "bus2": 26438
      },
      "params": {
        "R": 0.020177889615297318,
        "X": 0.07018747180700302,
        "G": 0.0,
        "B": 0.009808376431465149
      },
      "extension": {
        "length": 17236.600734375,
        "rating": 135.1455807685852
      }
    },
    {
      "class": "Branch",
      "id": "branch_26436_26449_1",
      "ports": {
        "bus1": 26436,
        "bus2": 26449
      },
      "params": {
        "R": 0.01903318427503109,
        "X": 0.0657285526394844,
        "G": 0.0,
        "B": 0.005593978799879551
      },
      "extension": {
        "length": 14419.696209960937,
        "rating": 127.69763469696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_26439_26440_1",
      "ports": {
        "bus1": 26439,
        "bus2": 26440
      },
      "params": {
        "R": 0.00021716326591558754,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26439_26441_1",
      "ports": {
        "bus1": 26441,
        "bus2": 26439
      },
      "params": {
        "R": 0.015833912417292595,
        "X": 0.07699171453714371,
        "G": 0.0,
        "B": 0.010054627433419228
      },
      "extension": {
        "length": 19714.93978491211,
        "rating": 119.93165016174316
      }
    },
    {
      "class": "Branch",
      "id": "branch_26442_26443_1",
      "ports": {
        "bus1": 26443,
        "bus2": 26442
      },
      "params": {
        "R": 0.014509366825222969,
        "X": 0.06564388424158096,
        "G": 0.0,
        "B": 0.007794063538312911
      },
      "extension": {
        "length": 15437.552081176758,
        "rating": 125.51956176757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_26442_27060_1",
      "ports": {
        "bus1": 27060,
        "bus2": 26442
      },
      "params": {
        "R": 0.018414219841361046,
        "X": 0.08594305068254471,
        "G": 0.0,
        "B": 0.01147813443094492
      },
      "extension": {
        "length": 24198.656987548828,
        "rating": 130.96911907196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_26443_26444_1",
      "ports": {
        "bus1": 26443,
        "bus2": 26444
      },
      "params": {
        "R": 0.011203388683497906,
        "X": 0.04904241859912872,
        "G": 0.0,
        "B": 0.006769447121769189
      },
      "extension": {
        "length": 12282.215609619141,
        "rating": 133.2775354385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_26444_27011_1",
      "ports": {
        "bus1": 27011,
        "bus2": 26444
      },
      "params": {
        "R": 0.01570802554488182,
        "X": 0.07106458395719528,
        "G": 0.0,
        "B": 0.009861188940703869
      },
      "extension": {
        "length": 18320.955988403322,
        "rating": 141.25347137451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_26445_26446_1",
      "ports": {
        "bus1": 26445,
        "bus2": 26446
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26446_26466_1",
      "ports": {
        "bus1": 26466,
        "bus2": 26446
      },
      "params": {
        "R": 0.006263010669499636,
        "X": 0.025092951953411102,
        "G": 0.0,
        "B": 0.0026188474148511887
      },
      "extension": {
        "length": 5372.647640991211,
        "rating": 108.74630212783813
      }
    },
    {
      "class": "Branch",
      "id": "branch_26446_26479_1",
      "ports": {
        "bus1": 26446,
        "bus2": 26479
      },
      "params": {
        "R": 0.01571466587483883,
        "X": 0.06204849109053612,
        "G": 0.0,
        "B": 0.004880733322352171
      },
      "extension": {
        "length": 12957.70279724121,
        "rating": 118.15770864486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_26447_26448_1",
      "ports": {
        "bus1": 26447,
        "bus2": 26448
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26447_26466_1",
      "ports": {
        "bus1": 26466,
        "bus2": 26447
      },
      "params": {
        "R": 0.00971150677651167,
        "X": 0.040750861167907715,
        "G": 0.0,
        "B": 0.007378109730780125
      },
      "extension": {
        "length": 11807.01468511963,
        "rating": 117.20895767211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_26447_26483_1",
      "ports": {
        "bus1": 26483,
        "bus2": 26447
      },
      "params": {
        "R": 0.006757874507457018,
        "X": 0.028642715886235237,
        "G": 0.0,
        "B": 0.0024683207739144564
      },
      "extension": {
        "length": 6270.476791992188,
        "rating": 129.34184074401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_26449_26450_1",
      "ports": {
        "bus1": 26449,
        "bus2": 26450
      },
      "params": {
        "R": 0.0002068314206553623,
        "X": 0.0010652380296960473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26449_26453_1",
      "ports": {
        "bus1": 26453,
        "bus2": 26449
      },
      "params": {
        "R": 0.01576448604464531,
        "X": 0.06137048080563545,
        "G": 0.0,
        "B": 0.010403264313936234
      },
      "extension": {
        "length": 17834.909470092774,
        "rating": 124.9507188796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_26451_26456_1",
      "ports": {
        "bus1": 26456,
        "bus2": 26451
      },
      "params": {
        "R": 0.01042530220001936,
        "X": 0.04562191292643547,
        "G": 0.0,
        "B": 0.008198720403015614
      },
      "extension": {
        "length": 12584.36205065918,
        "rating": 135.4648470878601
      }
    },
    {
      "class": "Branch",
      "id": "branch_26451_26462_1",
      "ports": {
        "bus1": 26462,
        "bus2": 26451
      },
      "params": {
        "R": 0.008955806493759155,
        "X": 0.04166187718510628,
        "G": 0.0,
        "B": 0.003116108942776919
      },
      "extension": {
        "length": 8785.613968505859,
        "rating": 127.46850252151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_26452_26455_1",
      "ports": {
        "bus1": 26452,
        "bus2": 26455
      },
      "params": {
        "R": 0.007890813052654266,
        "X": 0.04157712683081627,
        "G": 0.0,
        "B": 0.002732592634856701
      },
      "extension": {
        "length": 7791.392329101563,
        "rating": 115.704345703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_26452_26477_1",
      "ports": {
        "bus1": 26477,
        "bus2": 26452
      },
      "params": {
        "R": 0.02349165454506874,
        "X": 0.10290534049272537,
        "G": 0.0,
        "B": 0.007056342437863351
      },
      "extension": {
        "length": 19843.423198242188,
        "rating": 112.29280233383179
      }
    },
    {
      "class": "Branch",
      "id": "branch_26453_26454_1",
      "ports": {
        "bus1": 26453,
        "bus2": 26454
      },
      "params": {
        "R": 0.00022656965302303433,
        "X": 0.0011592411901801825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26453_26455_1",
      "ports": {
        "bus1": 26455,
        "bus2": 26453
      },
      "params": {
        "R": 0.006240515038371086,
        "X": 0.028609253466129303,
        "G": 0.0,
        "B": 0.004047301132231951
      },
      "extension": {
        "length": 7946.541951965332,
        "rating": 127.62689590454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_26453_26465_1",
      "ports": {
        "bus1": 26465,
        "bus2": 26453
      },
      "params": {
        "R": 0.009564226493239403,
        "X": 0.03380417451262474,
        "G": 0.0,
        "B": 0.003932352177798748
      },
      "extension": {
        "length": 8353.943526489258,
        "rating": 125.78301429748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_26456_26457_1",
      "ports": {
        "bus1": 26456,
        "bus2": 26457
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26456_26468_1",
      "ports": {
        "bus1": 26468,
        "bus2": 26456
      },
      "params": {
        "R": 0.009452824480831623,
        "X": 0.03623967990279198,
        "G": 0.0,
        "B": 0.00515948748216033
      },
      "extension": {
        "length": 9560.29540374756,
        "rating": 141.70154333114624
      }
    },
    {
      "class": "Branch",
      "id": "branch_26456_26468_2",
      "ports": {
        "bus1": 26468,
        "bus2": 26456
      },
      "params": {
        "R": 0.009452824480831623,
        "X": 0.03623967990279198,
        "G": 0.0,
        "B": 0.00515948748216033
      },
      "extension": {
        "length": 9560.29540374756,
        "rating": 141.70154333114624
      }
    },
    {
      "class": "Branch",
      "id": "branch_26458_26459_1",
      "ports": {
        "bus1": 26458,
        "bus2": 26459
      },
      "params": {
        "R": 0.00020411612058524042,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26459_26465_1",
      "ports": {
        "bus1": 26459,
        "bus2": 26465
      },
      "params": {
        "R": 0.024259014055132866,
        "X": 0.10053937882184982,
        "G": 0.0,
        "B": 0.008137279190123081
      },
      "extension": {
        "length": 20622.53633972168,
        "rating": 130.08185625076294
      }
    },
    {
      "class": "Branch",
      "id": "branch_26459_26468_1",
      "ports": {
        "bus1": 26459,
        "bus2": 26468
      },
      "params": {
        "R": 0.007195304147899151,
        "X": 0.029662976041436195,
        "G": 0.0,
        "B": 0.003989159595221281
      },
      "extension": {
        "length": 6951.884432189941,
        "rating": 138.3005976676941
      }
    },
    {
      "class": "Branch",
      "id": "branch_26460_26461_1",
      "ports": {
        "bus1": 26460,
        "bus2": 26461
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26460_26464_1",
      "ports": {
        "bus1": 26464,
        "bus2": 26460
      },
      "params": {
        "R": 0.01592237874865532,
        "X": 0.052975479513406754,
        "G": 0.0,
        "B": 0.00455796392634511
      },
      "extension": {
        "length": 10389.266967041016,
        "rating": 121.04496955871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_26460_26468_1",
      "ports": {
        "bus1": 26460,
        "bus2": 26468
      },
      "params": {
        "R": 0.007289762608706951,
        "X": 0.03229307010769844,
        "G": 0.0,
        "B": 0.004435144830495119
      },
      "extension": {
        "length": 8566.914061889649,
        "rating": 136.70650720596313
      }
    },
    {
      "class": "Branch",
      "id": "branch_26462_26465_1",
      "ports": {
        "bus1": 26462,
        "bus2": 26465
      },
      "params": {
        "R": 0.00787561945617199,
        "X": 0.03569047152996063,
        "G": 0.0,
        "B": 0.005259947385638952
      },
      "extension": {
        "length": 10100.301302856446,
        "rating": 116.27422571182251
      }
    },
    {
      "class": "Branch",
      "id": "branch_26463_26464_1",
      "ports": {
        "bus1": 26463,
        "bus2": 26464
      },
      "params": {
        "R": 0.00022167737188283354,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26464_26485_1",
      "ports": {
        "bus1": 26464,
        "bus2": 26485
      },
      "params": {
        "R": 0.01629406213760376,
        "X": 0.07765213400125504,
        "G": 0.0,
        "B": 0.014336206018924713
      },
      "extension": {
        "length": 23095.20894543457,
        "rating": 130.29069900512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_26466_26468_1",
      "ports": {
        "bus1": 26468,
        "bus2": 26466
      },
      "params": {
        "R": 0.009271838702261448,
        "X": 0.04115404933691025,
        "G": 0.0,
        "B": 0.004536679480224848
      },
      "extension": {
        "length": 9512.524296386719,
        "rating": 124.92079734802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_26467_26470_1",
      "ports": {
        "bus1": 26467,
        "bus2": 26470
      },
      "params": {
        "R": 0.0015573836863040924,
        "X": 0.08157958090305328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26467_26471_1",
      "ports": {
        "bus1": 26467,
        "bus2": 26471
      },
      "params": {
        "R": 0.00027073363889940083,
        "X": 0.0011718723690137267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26467_26487_1",
      "ports": {
        "bus1": 26487,
        "bus2": 26467
      },
      "params": {
        "R": 0.0007310406654141843,
        "X": 0.009267852641642094,
        "G": 0.0,
        "B": 0.2319623976945877
      },
      "extension": {
        "length": 35471.89241674805,
        "rating": 1291.0367965698242
      }
    },
    {
      "class": "Branch",
      "id": "branch_26467_26685_1",
      "ports": {
        "bus1": 26685,
        "bus2": 26467
      },
      "params": {
        "R": 0.0013665314763784409,
        "X": 0.01941014640033245,
        "G": 0.0,
        "B": 0.3804956376552582
      },
      "extension": {
        "length": 58769.43733740235,
        "rating": 1189.9653434753418
      }
    },
    {
      "class": "Branch",
      "id": "branch_26468_26470_1",
      "ports": {
        "bus1": 26468,
        "bus2": 26470
      },
      "params": {
        "R": -0.0008833804167807102,
        "X": -0.04627363011240959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26469_26470_1",
      "ports": {
        "bus1": 26469,
        "bus2": 26470
      },
      "params": {
        "R": 0.004600051790475845,
        "X": 0.24096204340457916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26472_26473_1",
      "ports": {
        "bus1": 26472,
        "bus2": 26473
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26472_26474_1",
      "ports": {
        "bus1": 26474,
        "bus2": 26472
      },
      "params": {
        "R": 0.015435824170708656,
        "X": 0.06617381423711777,
        "G": 0.0,
        "B": 0.006282495334744453
      },
      "extension": {
        "length": 14787.373581298829,
        "rating": 108.95282030105591
      }
    },
    {
      "class": "Branch",
      "id": "branch_26474_26475_1",
      "ports": {
        "bus1": 26475,
        "bus2": 26474
      },
      "params": {
        "R": 0.009788873605430126,
        "X": 0.05240694433450699,
        "G": 0.0,
        "B": 0.00443304656073451
      },
      "extension": {
        "length": 11128.84008013916,
        "rating": 105.62129020690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_26474_26485_1",
      "ports": {
        "bus1": 26474,
        "bus2": 26485
      },
      "params": {
        "R": 0.010403645224869251,
        "X": 0.049893055111169815,
        "G": 0.0,
        "B": 0.004444270394742489
      },
      "extension": {
        "length": 10867.093917297363,
        "rating": 114.12323713302612
      }
    },
    {
      "class": "Branch",
      "id": "branch_26475_26757_1",
      "ports": {
        "bus1": 26757,
        "bus2": 26475
      },
      "params": {
        "R": 0.01406070962548256,
        "X": 0.05917225778102875,
        "G": 0.0,
        "B": 0.007443018723279239
      },
      "extension": {
        "length": 14641.058977294922,
        "rating": 117.50203371047974
      }
    },
    {
      "class": "Branch",
      "id": "branch_26476_26481_1",
      "ports": {
        "bus1": 26481,
        "bus2": 26476
      },
      "params": {
        "R": 0.0279524065554142,
        "X": 0.10465802997350693,
        "G": 0.0,
        "B": 0.0090784365311265
      },
      "extension": {
        "length": 20814.087345336913,
        "rating": 127.42741107940674
      }
    },
    {
      "class": "Branch",
      "id": "branch_26477_26478_1",
      "ports": {
        "bus1": 26478,
        "bus2": 26477
      },
      "params": {
        "R": 0.011629819869995117,
        "X": 0.05414682626724243,
        "G": 0.0,
        "B": 0.006908962968736887
      },
      "extension": {
        "length": 13435.604184814454,
        "rating": 118.39927434921265
      }
    },
    {
      "class": "Branch",
      "id": "branch_26479_26480_1",
      "ports": {
        "bus1": 26479,
        "bus2": 26480
      },
      "params": {
        "R": 0.0002489908947609365,
        "X": 0.0011963312281295657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26479_26481_1",
      "ports": {
        "bus1": 26479,
        "bus2": 26481
      },
      "params": {
        "R": 0.009834063239395618,
        "X": 0.05250867083668709,
        "G": 0.0,
        "B": 0.006150292698293924
      },
      "extension": {
        "length": 11768.354858825684,
        "rating": 125.1409649848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_26482_26483_1",
      "ports": {
        "bus1": 26482,
        "bus2": 26483
      },
      "params": {
        "R": 0.007473378907889128,
        "X": 0.03218783065676689,
        "G": 0.0,
        "B": 0.0032102679833769794
      },
      "extension": {
        "length": 7789.339547424317,
        "rating": 138.0117416381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_26482_26485_1",
      "ports": {
        "bus1": 26482,
        "bus2": 26485
      },
      "params": {
        "R": 0.008149879053235054,
        "X": 0.03810863941907883,
        "G": 0.0,
        "B": 0.0034892642870545387
      },
      "extension": {
        "length": 8879.870796569825,
        "rating": 137.7135157585144
      }
    },
    {
      "class": "Branch",
      "id": "branch_26482_26492_1",
      "ports": {
        "bus1": 26492,
        "bus2": 26482
      },
      "params": {
        "R": 0.019014136865735054,
        "X": 0.06873912364244461,
        "G": 0.0,
        "B": 0.010618395172059536
      },
      "extension": {
        "length": 18732.112426757812,
        "rating": 155.25699853897095
      }
    },
    {
      "class": "Branch",
      "id": "branch_26482_26492_2",
      "ports": {
        "bus1": 26492,
        "bus2": 26482
      },
      "params": {
        "R": 0.019014136865735054,
        "X": 0.06873912364244461,
        "G": 0.0,
        "B": 0.010618395172059536
      },
      "extension": {
        "length": 18732.112426757812,
        "rating": 155.25699853897095
      }
    },
    {
      "class": "Branch",
      "id": "branch_26483_26484_1",
      "ports": {
        "bus1": 26483,
        "bus2": 26484
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26485_26486_1",
      "ports": {
        "bus1": 26485,
        "bus2": 26486
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26487_26488_1",
      "ports": {
        "bus1": 26488,
        "bus2": 26487
      },
      "params": {
        "R": 0.0004263763839844614,
        "X": 0.023654229938983917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26487_26488_2",
      "ports": {
        "bus1": 26488,
        "bus2": 26487
      },
      "params": {
        "R": 0.0004263763839844614,
        "X": 0.023654229938983917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26487_26488_3",
      "ports": {
        "bus1": 26488,
        "bus2": 26487
      },
      "params": {
        "R": 0.0004263763839844614,
        "X": 0.023654229938983917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26487_26489_1",
      "ports": {
        "bus1": 26487,
        "bus2": 26489
      },
      "params": {
        "R": 0.00020001956727355719,
        "X": 0.0010983817046508193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26487_26963_1",
      "ports": {
        "bus1": 26963,
        "bus2": 26487
      },
      "params": {
        "R": 0.0008040200918912888,
        "X": 0.00874386914074421,
        "G": 0.0,
        "B": 0.14504088461399078
      },
      "extension": {
        "length": 27460.619927490236,
        "rating": 1406.6156387329102
      }
    },
    {
      "class": "Branch",
      "id": "branch_26488_26492_1",
      "ports": {
        "bus1": 26492,
        "bus2": 26488
      },
      "params": {
        "R": 0.004173419438302517,
        "X": 0.020013654604554176,
        "G": 0.0,
        "B": 0.0019124381942674518
      },
      "extension": {
        "length": 4650.832816040039,
        "rating": 158.6789846420288
      }
    },
    {
      "class": "Branch",
      "id": "branch_26488_26492_2",
      "ports": {
        "bus1": 26492,
        "bus2": 26488
      },
      "params": {
        "R": 0.004173419438302517,
        "X": 0.020013654604554176,
        "G": 0.0,
        "B": 0.0019124381942674518
      },
      "extension": {
        "length": 4650.832816040039,
        "rating": 158.6789846420288
      }
    },
    {
      "class": "Branch",
      "id": "branch_26488_26492_3",
      "ports": {
        "bus1": 26492,
        "bus2": 26488
      },
      "params": {
        "R": 0.004173419438302517,
        "X": 0.020013654604554176,
        "G": 0.0,
        "B": 0.0019124381942674518
      },
      "extension": {
        "length": 4650.832816040039,
        "rating": 158.6789846420288
      }
    },
    {
      "class": "Branch",
      "id": "branch_26491_26761_1",
      "ports": {
        "bus1": 26761,
        "bus2": 26491
      },
      "params": {
        "R": 0.008990978822112083,
        "X": 0.033173952251672745,
        "G": 0.0,
        "B": 0.006275571882724762
      },
      "extension": {
        "length": 9443.14181048584,
        "rating": 121.3889479637146
      }
    },
    {
      "class": "Branch",
      "id": "branch_26492_26493_1",
      "ports": {
        "bus1": 26492,
        "bus2": 26493
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26494_26496_1",
      "ports": {
        "bus1": 26496,
        "bus2": 26494
      },
      "params": {
        "R": 0.008935184217989445,
        "X": 0.03996438533067703,
        "G": 0.0,
        "B": 0.004715246148407459
      },
      "extension": {
        "length": 9573.70179473877,
        "rating": 117.06864833831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_26495_26496_1",
      "ports": {
        "bus1": 26495,
        "bus2": 26496
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26496_26502_1",
      "ports": {
        "bus1": 26502,
        "bus2": 26496
      },
      "params": {
        "R": 0.022541377693414688,
        "X": 0.08599726110696793,
        "G": 0.0,
        "B": 0.0075912168249487886
      },
      "extension": {
        "length": 17360.77906164551,
        "rating": 130.07276058197021
      }
    },
    {
      "class": "Branch",
      "id": "branch_26497_26500_1",
      "ports": {
        "bus1": 26500,
        "bus2": 26497
      },
      "params": {
        "R": 0.004629057832062244,
        "X": 0.024903813377022743,
        "G": 0.0,
        "B": 0.003984902985394001
      },
      "extension": {
        "length": 7611.894797058106,
        "rating": 123.87501001358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_26497_26501_1",
      "ports": {
        "bus1": 26501,
        "bus2": 26497
      },
      "params": {
        "R": 0.006285430397838354,
        "X": 0.029972044751048088,
        "G": 0.0,
        "B": 0.0038122364785522223
      },
      "extension": {
        "length": 7698.563623168946,
        "rating": 142.43561029434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_26497_26501_2",
      "ports": {
        "bus1": 26501,
        "bus2": 26497
      },
      "params": {
        "R": 0.006285430397838354,
        "X": 0.029972044751048088,
        "G": 0.0,
        "B": 0.0038122364785522223
      },
      "extension": {
        "length": 7698.563623168946,
        "rating": 142.43561029434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_26497_26988_1",
      "ports": {
        "bus1": 26988,
        "bus2": 26497
      },
      "params": {
        "R": 0.015523391775786877,
        "X": 0.079322949051857,
        "G": 0.0,
        "B": 0.008340813219547272
      },
      "extension": {
        "length": 17726.040673461914,
        "rating": 144.61054801940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_26497_26988_2",
      "ports": {
        "bus1": 26988,
        "bus2": 26497
      },
      "params": {
        "R": 0.015523391775786877,
        "X": 0.079322949051857,
        "G": 0.0,
        "B": 0.008340813219547272
      },
      "extension": {
        "length": 17726.040673461914,
        "rating": 144.61054801940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_26498_26499_1",
      "ports": {
        "bus1": 26498,
        "bus2": 26499
      },
      "params": {
        "R": 0.00029302429175004363,
        "X": 0.0010494656162336469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26498_26500_1",
      "ports": {
        "bus1": 26498,
        "bus2": 26500
      },
      "params": {
        "R": 0.005950003396719694,
        "X": 0.029368603602051735,
        "G": 0.0,
        "B": 0.005081463605165482
      },
      "extension": {
        "length": 7732.205453430176,
        "rating": 135.4068160057068
      }
    },
    {
      "class": "Branch",
      "id": "branch_26498_26950_1",
      "ports": {
        "bus1": 26498,
        "bus2": 26950
      },
      "params": {
        "R": 0.010681874118745327,
        "X": 0.05322114750742912,
        "G": 0.0,
        "B": 0.007950269617140293
      },
      "extension": {
        "length": 13360.707965698242,
        "rating": 139.26061391830444
      }
    },
    {
      "class": "Branch",
      "id": "branch_26501_26950_1",
      "ports": {
        "bus1": 26501,
        "bus2": 26950
      },
      "params": {
        "R": 0.015540286898612976,
        "X": 0.07839794456958771,
        "G": 0.0,
        "B": 0.00924757495522499
      },
      "extension": {
        "length": 18436.88174963379,
        "rating": 144.94091272354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_26501_26950_2",
      "ports": {
        "bus1": 26501,
        "bus2": 26950
      },
      "params": {
        "R": 0.015540286898612976,
        "X": 0.07839794456958771,
        "G": 0.0,
        "B": 0.00924757495522499
      },
      "extension": {
        "length": 18436.88174963379,
        "rating": 144.94091272354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_26503_26504_1",
      "ports": {
        "bus1": 26503,
        "bus2": 26504
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26505_26508_1",
      "ports": {
        "bus1": 26505,
        "bus2": 26508
      },
      "params": {
        "R": 0.007698194123804569,
        "X": 0.03843320906162262,
        "G": 0.0,
        "B": 0.003527213353663683
      },
      "extension": {
        "length": 8646.486786254884,
        "rating": 141.8225646018982
      }
    },
    {
      "class": "Branch",
      "id": "branch_26505_26508_2",
      "ports": {
        "bus1": 26505,
        "bus2": 26508
      },
      "params": {
        "R": 0.007698194123804569,
        "X": 0.03843320906162262,
        "G": 0.0,
        "B": 0.003527213353663683
      },
      "extension": {
        "length": 8646.486786254884,
        "rating": 141.8225646018982
      }
    },
    {
      "class": "Branch",
      "id": "branch_26505_26528_1",
      "ports": {
        "bus1": 26528,
        "bus2": 26505
      },
      "params": {
        "R": 0.0073333862237632275,
        "X": 0.0351199209690094,
        "G": 0.0,
        "B": 0.0032848825212568045
      },
      "extension": {
        "length": 8307.043412475587,
        "rating": 120.4546332359314
      }
    },
    {
      "class": "Branch",
      "id": "branch_26506_26528_1",
      "ports": {
        "bus1": 26506,
        "bus2": 26528
      },
      "params": {
        "R": 0.004293455276638269,
        "X": 0.023412935435771942,
        "G": 0.0,
        "B": 0.0023955493234097958
      },
      "extension": {
        "length": 5373.022897155762,
        "rating": 100.8287787437439
      }
    },
    {
      "class": "Branch",
      "id": "branch_26506_26698_1",
      "ports": {
        "bus1": 26698,
        "bus2": 26506
      },
      "params": {
        "R": 0.005531539209187031,
        "X": 0.024182556197047234,
        "G": 0.0,
        "B": 0.002220812486484647
      },
      "extension": {
        "length": 5227.3252787475585,
        "rating": 120.5896258354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_26507_26519_1",
      "ports": {
        "bus1": 26507,
        "bus2": 26519
      },
      "params": {
        "R": 0.008474858477711678,
        "X": 0.031144142150878906,
        "G": 0.0,
        "B": 0.004094279836863279
      },
      "extension": {
        "length": 8429.511983642578,
        "rating": 130.54145574569702
      }
    },
    {
      "class": "Branch",
      "id": "branch_26508_26720_1",
      "ports": {
        "bus1": 26508,
        "bus2": 26720
      },
      "params": {
        "R": 0.012763855047523975,
        "X": 0.060711413621902466,
        "G": 0.0,
        "B": 0.010533446446061134
      },
      "extension": {
        "length": 17887.135305541993,
        "rating": 148.4804391860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_26508_26720_2",
      "ports": {
        "bus1": 26508,
        "bus2": 26720
      },
      "params": {
        "R": 0.012763855047523975,
        "X": 0.060711413621902466,
        "G": 0.0,
        "B": 0.010533446446061134
      },
      "extension": {
        "length": 17887.135305541993,
        "rating": 148.4804391860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_26509_26511_1",
      "ports": {
        "bus1": 26509,
        "bus2": 26511
      },
      "params": {
        "R": 0.004351504147052765,
        "X": 0.019863013178110123,
        "G": 0.0,
        "B": 0.0021084120962768793
      },
      "extension": {
        "length": 4510.315114013672,
        "rating": 143.7241554260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_26509_26511_2",
      "ports": {
        "bus1": 26509,
        "bus2": 26511
      },
      "params": {
        "R": 0.004351504147052765,
        "X": 0.019863013178110123,
        "G": 0.0,
        "B": 0.0021084120962768793
      },
      "extension": {
        "length": 4510.315114013672,
        "rating": 143.7241554260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_26509_26560_1",
      "ports": {
        "bus1": 26509,
        "bus2": 26560
      },
      "params": {
        "R": 0.0064445482566952705,
        "X": 0.02952103316783905,
        "G": 0.0,
        "B": 0.003520335303619504
      },
      "extension": {
        "length": 7297.206819213868,
        "rating": 146.3781714439392
      }
    },
    {
      "class": "Branch",
      "id": "branch_26509_26560_2",
      "ports": {
        "bus1": 26509,
        "bus2": 26560
      },
      "params": {
        "R": 0.0064445482566952705,
        "X": 0.02952103316783905,
        "G": 0.0,
        "B": 0.003520335303619504
      },
      "extension": {
        "length": 7297.206819213868,
        "rating": 146.3781714439392
      }
    },
    {
      "class": "Branch",
      "id": "branch_26510_26519_1",
      "ports": {
        "bus1": 26519,
        "bus2": 26510
      },
      "params": {
        "R": 0.003832573536783457,
        "X": 0.02074803039431572,
        "G": 0.0,
        "B": 0.0022487244568765163
      },
      "extension": {
        "length": 4754.029028686524,
        "rating": 127.24943161010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_26510_26534_1",
      "ports": {
        "bus1": 26510,
        "bus2": 26534
      },
      "params": {
        "R": 0.014983514323830605,
        "X": 0.07499267905950546,
        "G": 0.0,
        "B": 0.00746695976704359
      },
      "extension": {
        "length": 16471.8716451416,
        "rating": 119.57335472106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_26510_26539_1",
      "ports": {
        "bus1": 26510,
        "bus2": 26539
      },
      "params": {
        "R": 0.006524161901324987,
        "X": 0.025181565433740616,
        "G": 0.0,
        "B": 0.0020665170159190893
      },
      "extension": {
        "length": 5254.372116210938,
        "rating": 127.52745151519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_26511_26537_1",
      "ports": {
        "bus1": 26537,
        "bus2": 26511
      },
      "params": {
        "R": 0.005040583200752735,
        "X": 0.021346915513277054,
        "G": 0.0,
        "B": 0.0021195262670516968
      },
      "extension": {
        "length": 4645.381241821289,
        "rating": 133.26948881149292
      }
    },
    {
      "class": "Branch",
      "id": "branch_26511_26539_1",
      "ports": {
        "bus1": 26511,
        "bus2": 26539
      },
      "params": {
        "R": 0.00543770520016551,
        "X": 0.02418237365782261,
        "G": 0.0,
        "B": 0.0018217853503301742
      },
      "extension": {
        "length": 4910.201589111328,
        "rating": 119.35498714447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_26512_26513_1",
      "ports": {
        "bus1": 26512,
        "bus2": 26513
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26513_26527_1",
      "ports": {
        "bus1": 26527,
        "bus2": 26513
      },
      "params": {
        "R": 0.006389189511537552,
        "X": 0.029678892344236374,
        "G": 0.0,
        "B": 0.0024506887421011925
      },
      "extension": {
        "length": 5804.596263702393,
        "rating": 106.17024898529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_26513_26560_1",
      "ports": {
        "bus1": 26513,
        "bus2": 26560
      },
      "params": {
        "R": 0.014853062108159065,
        "X": 0.06668993085622787,
        "G": 0.0,
        "B": 0.004816102329641581
      },
      "extension": {
        "length": 12779.748496582031,
        "rating": 137.1018648147583
      }
    },
    {
      "class": "Branch",
      "id": "branch_26514_26615_1",
      "ports": {
        "bus1": 26514,
        "bus2": 26615
      },
      "params": {
        "R": 0.013117960654199123,
        "X": 0.05481089651584625,
        "G": 0.0,
        "B": 0.0066306316293776035
      },
      "extension": {
        "length": 14684.172764282226,
        "rating": 135.83710193634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_26514_26883_1",
      "ports": {
        "bus1": 26514,
        "bus2": 26883
      },
      "params": {
        "R": 0.003570475382730365,
        "X": 0.016178900375962257,
        "G": 0.0,
        "B": 0.0023445244878530502
      },
      "extension": {
        "length": 4496.089912536621,
        "rating": 132.29235410690308
      }
    },
    {
      "class": "Branch",
      "id": "branch_26514_26913_1",
      "ports": {
        "bus1": 26913,
        "bus2": 26514
      },
      "params": {
        "R": 0.005364551674574614,
        "X": 0.022685550153255463,
        "G": 0.0,
        "B": 0.001806931453756988
      },
      "extension": {
        "length": 4776.754281097412,
        "rating": 122.51261472702026
      }
    },
    {
      "class": "Branch",
      "id": "branch_26515_26516_1",
      "ports": {
        "bus1": 26515,
        "bus2": 26516
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26515_26517_1",
      "ports": {
        "bus1": 26517,
        "bus2": 26515
      },
      "params": {
        "R": 0.014476086013019085,
        "X": 0.05842431262135506,
        "G": 0.0,
        "B": 0.007444730959832668
      },
      "extension": {
        "length": 12505.023381774903,
        "rating": 124.38570261001587
      }
    },
    {
      "class": "Branch",
      "id": "branch_26515_26596_1",
      "ports": {
        "bus1": 26515,
        "bus2": 26596
      },
      "params": {
        "R": 0.008053735829889774,
        "X": 0.039013948291540146,
        "G": 0.0,
        "B": 0.004679214209318161
      },
      "extension": {
        "length": 9500.628138793945,
        "rating": 141.52368307113647
      }
    },
    {
      "class": "Branch",
      "id": "branch_26515_26596_2",
      "ports": {
        "bus1": 26515,
        "bus2": 26596
      },
      "params": {
        "R": 0.008053735829889774,
        "X": 0.039013948291540146,
        "G": 0.0,
        "B": 0.004679214209318161
      },
      "extension": {
        "length": 9500.628138793945,
        "rating": 141.52368307113647
      }
    },
    {
      "class": "Branch",
      "id": "branch_26515_26895_1",
      "ports": {
        "bus1": 26895,
        "bus2": 26515
      },
      "params": {
        "R": 0.006673609372228384,
        "X": 0.028224946931004524,
        "G": 0.0,
        "B": 0.0028769811615347862
      },
      "extension": {
        "length": 6781.8780417480475,
        "rating": 140.58979749679565
      }
    },
    {
      "class": "Branch",
      "id": "branch_26517_26518_1",
      "ports": {
        "bus1": 26517,
        "bus2": 26518
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26517_26883_1",
      "ports": {
        "bus1": 26517,
        "bus2": 26883
      },
      "params": {
        "R": 0.010612056590616703,
        "X": 0.060176875442266464,
        "G": 0.0,
        "B": 0.0073163630440831184
      },
      "extension": {
        "length": 14752.642817504884,
        "rating": 127.61809825897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_26519_26528_1",
      "ports": {
        "bus1": 26528,
        "bus2": 26519
      },
      "params": {
        "R": 0.00794279482215643,
        "X": 0.03454561531543732,
        "G": 0.0,
        "B": 0.004740979988127947
      },
      "extension": {
        "length": 9103.987744628907,
        "rating": 97.87227511405945
      }
    },
    {
      "class": "Branch",
      "id": "branch_26519_26537_1",
      "ports": {
        "bus1": 26519,
        "bus2": 26537
      },
      "params": {
        "R": 0.005942732095718384,
        "X": 0.03232840076088905,
        "G": 0.0,
        "B": 0.0024748456198722124
      },
      "extension": {
        "length": 6719.963076782226,
        "rating": 125.55718421936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_26520_26521_1",
      "ports": {
        "bus1": 26520,
        "bus2": 26521
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26520_26527_1",
      "ports": {
        "bus1": 26520,
        "bus2": 26527
      },
      "params": {
        "R": 0.015077969990670681,
        "X": 0.05414898321032524,
        "G": 0.0,
        "B": 0.0045234994031488895
      },
      "extension": {
        "length": 10773.220019348144,
        "rating": 137.41711378097534
      }
    },
    {
      "class": "Branch",
      "id": "branch_26520_26908_1",
      "ports": {
        "bus1": 26520,
        "bus2": 26908
      },
      "params": {
        "R": 0.012904762290418148,
        "X": 0.05543683469295502,
        "G": 0.0,
        "B": 0.010650021024048328
      },
      "extension": {
        "length": 18267.40869873047,
        "rating": 153.15479040145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_26520_26908_2",
      "ports": {
        "bus1": 26520,
        "bus2": 26908
      },
      "params": {
        "R": 0.012904762290418148,
        "X": 0.05543683469295502,
        "G": 0.0,
        "B": 0.010650021024048328
      },
      "extension": {
        "length": 18267.40869873047,
        "rating": 153.15479040145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_26522_26525_1",
      "ports": {
        "bus1": 26522,
        "bus2": 26525
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0010963212698698044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26522_26526_1",
      "ports": {
        "bus1": 26522,
        "bus2": 26526
      },
      "params": {
        "R": 0.00020721914188470691,
        "X": 0.0010709642665460706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26522_26527_1",
      "ports": {
        "bus1": 26522,
        "bus2": 26527
      },
      "params": {
        "R": 0.00020377089094836265,
        "X": 0.0010898018954321742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26523_26525_1",
      "ports": {
        "bus1": 26523,
        "bus2": 26525
      },
      "params": {
        "R": 0.0010638362728059292,
        "X": 0.03011140041053295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26524_26525_1",
      "ports": {
        "bus1": 26524,
        "bus2": 26525
      },
      "params": {
        "R": 0.0010638362728059292,
        "X": 0.03011140041053295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26529_26538_1",
      "ports": {
        "bus1": 26529,
        "bus2": 26538
      },
      "params": {
        "R": 0.005409243982285261,
        "X": 0.023860467597842216,
        "G": 0.0,
        "B": 0.002492225496098399
      },
      "extension": {
        "length": 5513.857533325196,
        "rating": 116.47547483444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_26529_26708_1",
      "ports": {
        "bus1": 26529,
        "bus2": 26708
      },
      "params": {
        "R": 0.006182630080729723,
        "X": 0.030559154227375984,
        "G": 0.0,
        "B": 0.003340213792398572
      },
      "extension": {
        "length": 7265.750529968262,
        "rating": 133.05343389511108
      }
    },
    {
      "class": "Branch",
      "id": "branch_26530_26710_1",
      "ports": {
        "bus1": 26530,
        "bus2": 26710
      },
      "params": {
        "R": 0.00587734067812562,
        "X": 0.024101026356220245,
        "G": 0.0,
        "B": 0.0035220121499150987
      },
      "extension": {
        "length": 6702.831750366211,
        "rating": 111.11457347869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_26530_26711_1",
      "ports": {
        "bus1": 26711,
        "bus2": 26530
      },
      "params": {
        "R": 0.006220410577952862,
        "X": 0.02054748684167862,
        "G": 0.0,
        "B": 0.003223016392439604
      },
      "extension": {
        "length": 5656.090363220215,
        "rating": 123.84432554244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_26531_26532_1",
      "ports": {
        "bus1": 26532,
        "bus2": 26531
      },
      "params": {
        "R": 0.010612770915031433,
        "X": 0.03358978033065796,
        "G": 0.0,
        "B": 0.0027932811062783003
      },
      "extension": {
        "length": 7169.603607971191,
        "rating": 129.98167276382446
      }
    },
    {
      "class": "Branch",
      "id": "branch_26531_26572_1",
      "ports": {
        "bus1": 26572,
        "bus2": 26531
      },
      "params": {
        "R": 0.004742299672216177,
        "X": 0.023146582767367363,
        "G": 0.0,
        "B": 0.0015033625531941652
      },
      "extension": {
        "length": 4412.081644958496,
        "rating": 140.2398943901062
      }
    },
    {
      "class": "Branch",
      "id": "branch_26532_26728_1",
      "ports": {
        "bus1": 26728,
        "bus2": 26532
      },
      "params": {
        "R": 0.01405250933021307,
        "X": 0.051383599638938904,
        "G": 0.0,
        "B": 0.0034671954344958067
      },
      "extension": {
        "length": 9817.7134586792,
        "rating": 124.8969316482544
      }
    },
    {
      "class": "Branch",
      "id": "branch_26533_26534_1",
      "ports": {
        "bus1": 26533,
        "bus2": 26534
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26534_26543_1",
      "ports": {
        "bus1": 26543,
        "bus2": 26534
      },
      "params": {
        "R": 0.00357481325045228,
        "X": 0.01396370492875576,
        "G": 0.0,
        "B": 0.0016725595341995356
      },
      "extension": {
        "length": 3416.8662290039065,
        "rating": 135.50477027893066
      }
    },
    {
      "class": "Branch",
      "id": "branch_26534_26585_1",
      "ports": {
        "bus1": 26585,
        "bus2": 26534
      },
      "params": {
        "R": 0.005399705376476049,
        "X": 0.022657083347439766,
        "G": 0.0,
        "B": 0.002704442013055086
      },
      "extension": {
        "length": 5515.309828399659,
        "rating": 116.16458892822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_26534_26588_1",
      "ports": {
        "bus1": 26534,
        "bus2": 26588
      },
      "params": {
        "R": 0.007668939884752035,
        "X": 0.029625089839100838,
        "G": 0.0,
        "B": 0.0028564969543367624
      },
      "extension": {
        "length": 7133.5897597045905,
        "rating": 112.56105899810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_26535_26602_1",
      "ports": {
        "bus1": 26535,
        "bus2": 26602
      },
      "params": {
        "R": 0.005478904582560062,
        "X": 0.03053523600101471,
        "G": 0.0,
        "B": 0.004226099234074354
      },
      "extension": {
        "length": 8473.200549499512,
        "rating": 116.72464609146118
      }
    },
    {
      "class": "Branch",
      "id": "branch_26535_26908_1",
      "ports": {
        "bus1": 26535,
        "bus2": 26908
      },
      "params": {
        "R": 0.010786528699100018,
        "X": 0.039403606206178665,
        "G": 0.0,
        "B": 0.00471394881606102
      },
      "extension": {
        "length": 8956.87044543457,
        "rating": 127.82101631164551
      }
    },
    {
      "class": "Branch",
      "id": "branch_26536_26541_1",
      "ports": {
        "bus1": 26541,
        "bus2": 26536
      },
      "params": {
        "R": 0.004279363434761763,
        "X": 0.016684824600815773,
        "G": 0.0,
        "B": 0.0022775910329073668
      },
      "extension": {
        "length": 4598.501847473145,
        "rating": 128.98532152175903
      }
    },
    {
      "class": "Branch",
      "id": "branch_26536_26543_1",
      "ports": {
        "bus1": 26536,
        "bus2": 26543
      },
      "params": {
        "R": 0.005510037764906883,
        "X": 0.019484151154756546,
        "G": 0.0,
        "B": 0.002109159016981721
      },
      "extension": {
        "length": 4558.860906646729,
        "rating": 104.98741865158081
      }
    },
    {
      "class": "Branch",
      "id": "branch_26538_26539_1",
      "ports": {
        "bus1": 26539,
        "bus2": 26538
      },
      "params": {
        "R": 0.005144957918673754,
        "X": 0.023546241223812103,
        "G": 0.0,
        "B": 0.002206968842074275
      },
      "extension": {
        "length": 4650.24268927002,
        "rating": 127.81579494476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_26538_26560_1",
      "ports": {
        "bus1": 26538,
        "bus2": 26560
      },
      "params": {
        "R": 0.008394020609557629,
        "X": 0.04104584828019142,
        "G": 0.0,
        "B": 0.00593848479911685
      },
      "extension": {
        "length": 10956.97736114502,
        "rating": 136.49914264678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_26540_26541_1",
      "ports": {
        "bus1": 26540,
        "bus2": 26541
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26541_26560_1",
      "ports": {
        "bus1": 26541,
        "bus2": 26560
      },
      "params": {
        "R": 0.005004227627068758,
        "X": 0.01978704333305359,
        "G": 0.0,
        "B": 0.0023540330585092306
      },
      "extension": {
        "length": 4291.267961151123,
        "rating": 140.26507139205933
      }
    },
    {
      "class": "Branch",
      "id": "branch_26542_26543_1",
      "ports": {
        "bus1": 26542,
        "bus2": 26543
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26543_26560_1",
      "ports": {
        "bus1": 26543,
        "bus2": 26560
      },
      "params": {
        "R": 0.008468003012239933,
        "X": 0.03506017103791237,
        "G": 0.0,
        "B": 0.0036548739299178128
      },
      "extension": {
        "length": 8440.18337878418,
        "rating": 145.14684677124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_26543_26560_2",
      "ports": {
        "bus1": 26543,
        "bus2": 26560
      },
      "params": {
        "R": 0.008468003012239933,
        "X": 0.03506017103791237,
        "G": 0.0,
        "B": 0.0036548739299178128
      },
      "extension": {
        "length": 8440.18337878418,
        "rating": 145.14684677124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_26543_26585_1",
      "ports": {
        "bus1": 26543,
        "bus2": 26585
      },
      "params": {
        "R": 0.005174805410206318,
        "X": 0.02573014609515667,
        "G": 0.0,
        "B": 0.0027301162481307983
      },
      "extension": {
        "length": 5904.729035430908,
        "rating": 120.62585353851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_26544_26581_1",
      "ports": {
        "bus1": 26544,
        "bus2": 26581
      },
      "params": {
        "R": 0.010248975828289986,
        "X": 0.03897242993116379,
        "G": 0.0,
        "B": 0.002471205312758684
      },
      "extension": {
        "length": 7007.987147277832,
        "rating": 133.85034799575806
      }
    },
    {
      "class": "Branch",
      "id": "branch_26544_26590_1",
      "ports": {
        "bus1": 26544,
        "bus2": 26590
      },
      "params": {
        "R": 0.008695286698639393,
        "X": 0.03741450235247612,
        "G": 0.0,
        "B": 0.003680104156956076
      },
      "extension": {
        "length": 8812.594042602539,
        "rating": 119.15469169616699
      }
    },
    {
      "class": "Branch",
      "id": "branch_26544_26985_1",
      "ports": {
        "bus1": 26544,
        "bus2": 26985
      },
      "params": {
        "R": 0.01572444476187229,
        "X": 0.0621950738132,
        "G": 0.0,
        "B": 0.018633265048265457
      },
      "extension": {
        "length": 23500.058931518557,
        "rating": 136.26846075057983
      }
    },
    {
      "class": "Branch",
      "id": "branch_26545_26546_1",
      "ports": {
        "bus1": 26546,
        "bus2": 26545
      },
      "params": {
        "R": 0.00558554707095027,
        "X": 0.02264915034174919,
        "G": 0.0,
        "B": 0.002710013184696436
      },
      "extension": {
        "length": 5542.863530273437,
        "rating": 131.11507892608643
      }
    },
    {
      "class": "Branch",
      "id": "branch_26545_26574_1",
      "ports": {
        "bus1": 26545,
        "bus2": 26574
      },
      "params": {
        "R": 0.014542280696332455,
        "X": 0.07765036076307297,
        "G": 0.0,
        "B": 0.011445609852671623
      },
      "extension": {
        "length": 21271.235302001955,
        "rating": 132.26715326309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_26545_26579_1",
      "ports": {
        "bus1": 26579,
        "bus2": 26545
      },
      "params": {
        "R": 0.004975123330950737,
        "X": 0.02076898328959942,
        "G": 0.0,
        "B": 0.0018788810120895505
      },
      "extension": {
        "length": 4683.500822021485,
        "rating": 138.13378810882568
      }
    },
    {
      "class": "Branch",
      "id": "branch_26546_26547_1",
      "ports": {
        "bus1": 26546,
        "bus2": 26547
      },
      "params": {
        "R": 0.005858502816408873,
        "X": 0.021100401878356934,
        "G": 0.0,
        "B": 0.001881014439277351
      },
      "extension": {
        "length": 4355.543049499512,
        "rating": 137.31242418289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_26547_26575_1",
      "ports": {
        "bus1": 26575,
        "bus2": 26547
      },
      "params": {
        "R": 0.008559418842196465,
        "X": 0.029790930449962616,
        "G": 0.0,
        "B": 0.0030744378454983234
      },
      "extension": {
        "length": 7351.432486083984,
        "rating": 129.3642520904541
      }
    },
    {
      "class": "Branch",
      "id": "branch_26547_26985_1",
      "ports": {
        "bus1": 26547,
        "bus2": 26985
      },
      "params": {
        "R": 0.01361240353435278,
        "X": 0.049956582486629486,
        "G": 0.0,
        "B": 0.005854720715433359
      },
      "extension": {
        "length": 12184.897642822267,
        "rating": 147.2316861152649
      }
    },
    {
      "class": "Branch",
      "id": "branch_26547_26985_2",
      "ports": {
        "bus1": 26547,
        "bus2": 26985
      },
      "params": {
        "R": 0.01361240353435278,
        "X": 0.049956582486629486,
        "G": 0.0,
        "B": 0.005854720715433359
      },
      "extension": {
        "length": 12184.897642822267,
        "rating": 147.2316861152649
      }
    },
    {
      "class": "Branch",
      "id": "branch_26548_26549_1",
      "ports": {
        "bus1": 26548,
        "bus2": 26549
      },
      "params": {
        "R": 0.0002198241709265858,
        "X": 0.0010744661558419466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26549_26711_1",
      "ports": {
        "bus1": 26711,
        "bus2": 26549
      },
      "params": {
        "R": 0.006912748329341412,
        "X": 0.029985588043928146,
        "G": 0.0,
        "B": 0.005489966366440058
      },
      "extension": {
        "length": 9062.279825317382,
        "rating": 113.64507675170898
      }
    },
    {
      "class": "Branch",
      "id": "branch_26549_26715_1",
      "ports": {
        "bus1": 26715,
        "bus2": 26549
      },
      "params": {
        "R": 0.013546847738325596,
        "X": 0.046497177332639694,
        "G": 0.0,
        "B": 0.005114664323627949
      },
      "extension": {
        "length": 10982.193194091797,
        "rating": 121.5623140335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_26549_26730_1",
      "ports": {
        "bus1": 26549,
        "bus2": 26730
      },
      "params": {
        "R": 0.014221887104213238,
        "X": 0.06015487387776375,
        "G": 0.0,
        "B": 0.006940568797290326
      },
      "extension": {
        "length": 14234.890606567384,
        "rating": 117.11245775222778
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26552_1",
      "ports": {
        "bus1": 26550,
        "bus2": 26552
      },
      "params": {
        "R": 0.003532492322847247,
        "X": 0.015064883045852184,
        "G": 0.0,
        "B": 0.002926040440797806
      },
      "extension": {
        "length": 4667.886251861572,
        "rating": 154.42569255828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26552_2",
      "ports": {
        "bus1": 26550,
        "bus2": 26552
      },
      "params": {
        "R": 0.003532492322847247,
        "X": 0.015064883045852184,
        "G": 0.0,
        "B": 0.002926040440797806
      },
      "extension": {
        "length": 4667.886251861572,
        "rating": 154.42569255828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26564_1",
      "ports": {
        "bus1": 26550,
        "bus2": 26564
      },
      "params": {
        "R": 0.005646163132041693,
        "X": 0.01861470751464367,
        "G": 0.0,
        "B": 0.003211155068129301
      },
      "extension": {
        "length": 5547.8132281494145,
        "rating": 111.73512935638428
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26566_1",
      "ports": {
        "bus1": 26566,
        "bus2": 26550
      },
      "params": {
        "R": 0.0049141268245875835,
        "X": 0.01778009906411171,
        "G": 0.0,
        "B": 0.0020825404208153486
      },
      "extension": {
        "length": 4370.592816925049,
        "rating": 142.38250255584717
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26566_2",
      "ports": {
        "bus1": 26566,
        "bus2": 26550
      },
      "params": {
        "R": 0.0049141268245875835,
        "X": 0.01778009906411171,
        "G": 0.0,
        "B": 0.0020825404208153486
      },
      "extension": {
        "length": 4370.592816925049,
        "rating": 142.38250255584717
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26713_1",
      "ports": {
        "bus1": 26550,
        "bus2": 26713
      },
      "params": {
        "R": 0.0028816000558435917,
        "X": 0.013274495489895344,
        "G": 0.0,
        "B": 0.0022207272704690695
      },
      "extension": {
        "length": 4001.89787979126,
        "rating": 131.38846158981323
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26891_1",
      "ports": {
        "bus1": 26550,
        "bus2": 26891
      },
      "params": {
        "R": 0.004438454285264015,
        "X": 0.02043125592172146,
        "G": 0.0,
        "B": 0.0027734669856727123
      },
      "extension": {
        "length": 5165.987778533936,
        "rating": 154.03987169265747
      }
    },
    {
      "class": "Branch",
      "id": "branch_26550_26891_2",
      "ports": {
        "bus1": 26550,
        "bus2": 26891
      },
      "params": {
        "R": 0.004438454285264015,
        "X": 0.02043125592172146,
        "G": 0.0,
        "B": 0.0027734669856727123
      },
      "extension": {
        "length": 5165.987778533936,
        "rating": 154.03987169265747
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26564_1",
      "ports": {
        "bus1": 26564,
        "bus2": 26551
      },
      "params": {
        "R": 0.0030359255615621805,
        "X": 0.01295288186520338,
        "G": 0.0,
        "B": 0.0020807168912142515
      },
      "extension": {
        "length": 3880.4368982849123,
        "rating": 146.37428522109985
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26564_2",
      "ports": {
        "bus1": 26564,
        "bus2": 26551
      },
      "params": {
        "R": 0.0030359255615621805,
        "X": 0.01295288186520338,
        "G": 0.0,
        "B": 0.0020807168912142515
      },
      "extension": {
        "length": 3880.4368982849123,
        "rating": 146.37428522109985
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26572_1",
      "ports": {
        "bus1": 26551,
        "bus2": 26572
      },
      "params": {
        "R": 0.00606331042945385,
        "X": 0.035096701234579086,
        "G": 0.0,
        "B": 0.0022303233854472637
      },
      "extension": {
        "length": 6593.9568145751955,
        "rating": 132.1887493133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26606_1",
      "ports": {
        "bus1": 26551,
        "bus2": 26606
      },
      "params": {
        "R": 0.005898980889469385,
        "X": 0.029321039095520973,
        "G": 0.0,
        "B": 0.00786428339779377
      },
      "extension": {
        "length": 11462.396766723634,
        "rating": 156.8107008934021
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26606_2",
      "ports": {
        "bus1": 26551,
        "bus2": 26606
      },
      "params": {
        "R": 0.005898980889469385,
        "X": 0.029321039095520973,
        "G": 0.0,
        "B": 0.00786428339779377
      },
      "extension": {
        "length": 11462.396766723634,
        "rating": 156.8107008934021
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26606_3",
      "ports": {
        "bus1": 26551,
        "bus2": 26606
      },
      "params": {
        "R": 0.005898980889469385,
        "X": 0.029321039095520973,
        "G": 0.0,
        "B": 0.00786428339779377
      },
      "extension": {
        "length": 11462.396766723634,
        "rating": 156.8107008934021
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26713_1",
      "ports": {
        "bus1": 26713,
        "bus2": 26551
      },
      "params": {
        "R": 0.0033235473092645407,
        "X": 0.016812540590763092,
        "G": 0.0,
        "B": 0.0018520302837714553
      },
      "extension": {
        "length": 3948.103872619629,
        "rating": 120.55172920227051
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26935_1",
      "ports": {
        "bus1": 26935,
        "bus2": 26551
      },
      "params": {
        "R": 0.002447522012516856,
        "X": 0.011758629232645035,
        "G": 0.0,
        "B": 0.001374623505398631
      },
      "extension": {
        "length": 2488.0546551818848,
        "rating": 148.19058179855347
      }
    },
    {
      "class": "Branch",
      "id": "branch_26551_26935_2",
      "ports": {
        "bus1": 26935,
        "bus2": 26551
      },
      "params": {
        "R": 0.002447522012516856,
        "X": 0.011758629232645035,
        "G": 0.0,
        "B": 0.001374623505398631
      },
      "extension": {
        "length": 2488.0546551818848,
        "rating": 148.19058179855347
      }
    },
    {
      "class": "Branch",
      "id": "branch_26552_26553_1",
      "ports": {
        "bus1": 26552,
        "bus2": 26553
      },
      "params": {
        "R": 0.0002093710209010169,
        "X": 0.0010771614033728838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26552_26712_1",
      "ports": {
        "bus1": 26552,
        "bus2": 26712
      },
      "params": {
        "R": 0.008454793132841587,
        "X": 0.03260383754968643,
        "G": 0.0,
        "B": 0.0035235260147601366
      },
      "extension": {
        "length": 7630.2700708007815,
        "rating": 146.1234211921692
      }
    },
    {
      "class": "Branch",
      "id": "branch_26552_26712_2",
      "ports": {
        "bus1": 26552,
        "bus2": 26712
      },
      "params": {
        "R": 0.008454793132841587,
        "X": 0.03260383754968643,
        "G": 0.0,
        "B": 0.0035235260147601366
      },
      "extension": {
        "length": 7630.2700708007815,
        "rating": 146.1234211921692
      }
    },
    {
      "class": "Branch",
      "id": "branch_26554_26556_1",
      "ports": {
        "bus1": 26556,
        "bus2": 26554
      },
      "params": {
        "R": 0.0066374242305755615,
        "X": 0.02477475441992283,
        "G": 0.0,
        "B": 0.002345527522265911
      },
      "extension": {
        "length": 4998.06294708252,
        "rating": 134.40818786621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_26554_26582_1",
      "ports": {
        "bus1": 26554,
        "bus2": 26582
      },
      "params": {
        "R": 0.004051256459206343,
        "X": 0.021461699157953262,
        "G": 0.0,
        "B": 0.002959639299660921
      },
      "extension": {
        "length": 5575.47129574585,
        "rating": 111.38402223587036
      }
    },
    {
      "class": "Branch",
      "id": "branch_26554_26585_1",
      "ports": {
        "bus1": 26554,
        "bus2": 26585
      },
      "params": {
        "R": 0.006384540349245071,
        "X": 0.03280651569366455,
        "G": 0.0,
        "B": 0.0038623064756393437
      },
      "extension": {
        "length": 8426.177652282715,
        "rating": 125.56769847869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_26555_26563_1",
      "ports": {
        "bus1": 26563,
        "bus2": 26555
      },
      "params": {
        "R": 0.005872456356883049,
        "X": 0.029488278552889824,
        "G": 0.0,
        "B": 0.003412047168239951
      },
      "extension": {
        "length": 7138.99145324707,
        "rating": 118.17084550857544
      }
    },
    {
      "class": "Branch",
      "id": "branch_26555_26573_1",
      "ports": {
        "bus1": 26573,
        "bus2": 26555
      },
      "params": {
        "R": 0.006728229112923145,
        "X": 0.031283438205718994,
        "G": 0.0,
        "B": 0.003729684976860881
      },
      "extension": {
        "length": 7474.421351074219,
        "rating": 134.06912088394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_26555_26581_1",
      "ports": {
        "bus1": 26581,
        "bus2": 26555
      },
      "params": {
        "R": 0.007219298277050257,
        "X": 0.031778182834386826,
        "G": 0.0,
        "B": 0.00582151161506772
      },
      "extension": {
        "length": 9744.89304309082,
        "rating": 124.24502372741699
      }
    },
    {
      "class": "Branch",
      "id": "branch_26556_26557_1",
      "ports": {
        "bus1": 26556,
        "bus2": 26557
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26556_26560_1",
      "ports": {
        "bus1": 26556,
        "bus2": 26560
      },
      "params": {
        "R": 0.006791952531784773,
        "X": 0.030435912311077118,
        "G": 0.0,
        "B": 0.0036945184692740445
      },
      "extension": {
        "length": 7845.955649780273,
        "rating": 114.67291116714478
      }
    },
    {
      "class": "Branch",
      "id": "branch_26556_26591_1",
      "ports": {
        "bus1": 26556,
        "bus2": 26591
      },
      "params": {
        "R": 0.007087450474500656,
        "X": 0.03127206116914749,
        "G": 0.0,
        "B": 0.006217130459845067
      },
      "extension": {
        "length": 10241.181215332032,
        "rating": 145.6655740737915
      }
    },
    {
      "class": "Branch",
      "id": "branch_26556_26591_2",
      "ports": {
        "bus1": 26556,
        "bus2": 26591
      },
      "params": {
        "R": 0.007087450474500656,
        "X": 0.03127206116914749,
        "G": 0.0,
        "B": 0.006217130459845067
      },
      "extension": {
        "length": 10241.181215332032,
        "rating": 145.6655740737915
      }
    },
    {
      "class": "Branch",
      "id": "branch_26558_26559_1",
      "ports": {
        "bus1": 26559,
        "bus2": 26558
      },
      "params": {
        "R": 9.08217771211639e-05,
        "X": 0.007633126340806484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26558_26893_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26558
      },
      "params": {
        "R": 8.049187454162166e-05,
        "X": 0.002393922070041299,
        "G": 0.0,
        "B": 1.1696672439575195
      },
      "extension": {
        "length": 36919.40508544922,
        "rating": 4126.542282104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_26558_26964_1",
      "ports": {
        "bus1": 26558,
        "bus2": 26964
      },
      "params": {
        "R": 9.727029100758955e-05,
        "X": 0.0028835285920649767,
        "G": 0.0,
        "B": 1.9368605613708496
      },
      "extension": {
        "length": 49141.665656982426,
        "rating": 4133.183670043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_26558_28328_1",
      "ports": {
        "bus1": 26558,
        "bus2": 28328
      },
      "params": {
        "R": 0.00020316868904046714,
        "X": 0.005166479852050543,
        "G": 0.0,
        "B": 2.26123309135437
      },
      "extension": {
        "length": 72891.26149658204,
        "rating": 4110.113525390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_26559_26560_1",
      "ports": {
        "bus1": 26560,
        "bus2": 26559
      },
      "params": {
        "R": 0.0004262351430952549,
        "X": 0.024120667949318886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26559_26560_2",
      "ports": {
        "bus1": 26560,
        "bus2": 26559
      },
      "params": {
        "R": 0.0004262351430952549,
        "X": 0.024120667949318886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26559_26560_3",
      "ports": {
        "bus1": 26560,
        "bus2": 26559
      },
      "params": {
        "R": 0.0004262351430952549,
        "X": 0.024120667949318886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26559_26561_1",
      "ports": {
        "bus1": 26559,
        "bus2": 26561
      },
      "params": {
        "R": 0.0002524905139580369,
        "X": 0.0011327684624120593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26559_26562_1",
      "ports": {
        "bus1": 26559,
        "bus2": 26562
      },
      "params": {
        "R": 0.0002861181856133044,
        "X": 0.0011245525674894452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26562_26570_1",
      "ports": {
        "bus1": 26562,
        "bus2": 26570
      },
      "params": {
        "R": 0.0009081701864488423,
        "X": 0.010836120694875717,
        "G": 0.0,
        "B": 0.3182993531227112
      },
      "extension": {
        "length": 42205.2035625,
        "rating": 1188.6733055114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_26563_26582_1",
      "ports": {
        "bus1": 26582,
        "bus2": 26563
      },
      "params": {
        "R": 0.003617383074015379,
        "X": 0.01543447095900774,
        "G": 0.0,
        "B": 0.002213527215644717
      },
      "extension": {
        "length": 4226.197851562501,
        "rating": 126.93928480148315
      }
    },
    {
      "class": "Branch",
      "id": "branch_26563_26588_1",
      "ports": {
        "bus1": 26563,
        "bus2": 26588
      },
      "params": {
        "R": 0.012089302763342857,
        "X": 0.04865357279777527,
        "G": 0.0,
        "B": 0.004922543186694384
      },
      "extension": {
        "length": 11438.22305621338,
        "rating": 119.1838264465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_26564_26891_1",
      "ports": {
        "bus1": 26564,
        "bus2": 26891
      },
      "params": {
        "R": 0.00628089252859354,
        "X": 0.024182166904211044,
        "G": 0.0,
        "B": 0.003619595197960734
      },
      "extension": {
        "length": 6861.511390319824,
        "rating": 150.10906457901
      }
    },
    {
      "class": "Branch",
      "id": "branch_26564_26891_2",
      "ports": {
        "bus1": 26564,
        "bus2": 26891
      },
      "params": {
        "R": 0.00628089252859354,
        "X": 0.024182166904211044,
        "G": 0.0,
        "B": 0.003619595197960734
      },
      "extension": {
        "length": 6861.511390319824,
        "rating": 150.10906457901
      }
    },
    {
      "class": "Branch",
      "id": "branch_26564_26935_1",
      "ports": {
        "bus1": 26564,
        "bus2": 26935
      },
      "params": {
        "R": 0.001885220524854958,
        "X": 0.009924582205712795,
        "G": 0.0,
        "B": 0.0006584987277165055
      },
      "extension": {
        "length": 1882.9383582458497,
        "rating": 91.93253517150879
      }
    },
    {
      "class": "Branch",
      "id": "branch_26565_26566_1",
      "ports": {
        "bus1": 26566,
        "bus2": 26565
      },
      "params": {
        "R": 0.0007975029875524342,
        "X": 0.030377203598618507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26565_26570_1",
      "ports": {
        "bus1": 26565,
        "bus2": 26570
      },
      "params": {
        "R": 0.00021345651475712657,
        "X": 0.001121828332543373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26565_26571_1",
      "ports": {
        "bus1": 26565,
        "bus2": 26571
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26566_26569_1",
      "ports": {
        "bus1": 26566,
        "bus2": 26569
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.002179548144340515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26566_26891_1",
      "ports": {
        "bus1": 26566,
        "bus2": 26891
      },
      "params": {
        "R": 0.0027525010518729687,
        "X": 0.011277112178504467,
        "G": 0.0,
        "B": 0.0007158987573347986
      },
      "extension": {
        "length": 2090.1394260406496,
        "rating": 137.1557116508484
      }
    },
    {
      "class": "Branch",
      "id": "branch_26567_26569_1",
      "ports": {
        "bus1": 26567,
        "bus2": 26569
      },
      "params": {
        "R": 0.0013021989725530148,
        "X": 0.03787514567375183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26568_26569_1",
      "ports": {
        "bus1": 26568,
        "bus2": 26569
      },
      "params": {
        "R": 0.0013021989725530148,
        "X": 0.03787514567375183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26570_26819_1",
      "ports": {
        "bus1": 26570,
        "bus2": 26819
      },
      "params": {
        "R": 0.001022984622977674,
        "X": 0.012274074368178844,
        "G": 0.0,
        "B": 0.33170434832572937
      },
      "extension": {
        "length": 41602.35031347656,
        "rating": 1235.2459907531738
      }
    },
    {
      "class": "Branch",
      "id": "branch_26572_26935_1",
      "ports": {
        "bus1": 26572,
        "bus2": 26935
      },
      "params": {
        "R": 0.007852129638195038,
        "X": 0.03282391279935837,
        "G": 0.0,
        "B": 0.005318772047758102
      },
      "extension": {
        "length": 9054.667266723633,
        "rating": 140.466570854187
      }
    },
    {
      "class": "Branch",
      "id": "branch_26573_26935_1",
      "ports": {
        "bus1": 26573,
        "bus2": 26935
      },
      "params": {
        "R": 0.016855232417583466,
        "X": 0.0676012709736824,
        "G": 0.0,
        "B": 0.007210925221443176
      },
      "extension": {
        "length": 14863.632693969726,
        "rating": 143.80104541778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_26573_26935_2",
      "ports": {
        "bus1": 26573,
        "bus2": 26935
      },
      "params": {
        "R": 0.016855232417583466,
        "X": 0.0676012709736824,
        "G": 0.0,
        "B": 0.007210925221443176
      },
      "extension": {
        "length": 14863.632693969726,
        "rating": 143.80104541778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_26574_26891_1",
      "ports": {
        "bus1": 26574,
        "bus2": 26891
      },
      "params": {
        "R": 0.011362142860889435,
        "X": 0.043157633394002914,
        "G": 0.0,
        "B": 0.003930304665118456
      },
      "extension": {
        "length": 9440.003932250977,
        "rating": 135.8696460723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_26575_26576_1",
      "ports": {
        "bus1": 26575,
        "bus2": 26576
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26575_26592_1",
      "ports": {
        "bus1": 26575,
        "bus2": 26592
      },
      "params": {
        "R": 0.012396767735481262,
        "X": 0.05490842089056969,
        "G": 0.0,
        "B": 0.004201520700007677
      },
      "extension": {
        "length": 10834.73286932373,
        "rating": 110.09418964385986
      }
    },
    {
      "class": "Branch",
      "id": "branch_26575_26593_1",
      "ports": {
        "bus1": 26593,
        "bus2": 26575
      },
      "params": {
        "R": 0.004847588483244181,
        "X": 0.020115695893764496,
        "G": 0.0,
        "B": 0.004435212351381779
      },
      "extension": {
        "length": 6922.650518920898,
        "rating": 111.55095100402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_26577_26578_1",
      "ports": {
        "bus1": 26577,
        "bus2": 26578
      },
      "params": {
        "R": 0.00021502531308215111,
        "X": 0.0010854946449398994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26578_26604_1",
      "ports": {
        "bus1": 26604,
        "bus2": 26578
      },
      "params": {
        "R": 0.004343200940638781,
        "X": 0.013365312479436398,
        "G": 0.0,
        "B": 0.0027136895805597305
      },
      "extension": {
        "length": 3973.9105997314455,
        "rating": 137.73454427719116
      }
    },
    {
      "class": "Branch",
      "id": "branch_26578_26605_1",
      "ports": {
        "bus1": 26578,
        "bus2": 26605
      },
      "params": {
        "R": 0.0034142069052904844,
        "X": 0.018439078703522682,
        "G": 0.0,
        "B": 0.0028194996993988752
      },
      "extension": {
        "length": 5236.697857818604,
        "rating": 131.77330493927002
      }
    },
    {
      "class": "Branch",
      "id": "branch_26578_26860_1",
      "ports": {
        "bus1": 26578,
        "bus2": 26860
      },
      "params": {
        "R": 0.005041345953941345,
        "X": 0.020126521587371826,
        "G": 0.0,
        "B": 0.0032986069563776255
      },
      "extension": {
        "length": 6106.899637023926,
        "rating": 155.4417371749878
      }
    },
    {
      "class": "Branch",
      "id": "branch_26578_26860_2",
      "ports": {
        "bus1": 26578,
        "bus2": 26860
      },
      "params": {
        "R": 0.005041345953941345,
        "X": 0.020126521587371826,
        "G": 0.0,
        "B": 0.0032986069563776255
      },
      "extension": {
        "length": 6106.899637023926,
        "rating": 155.4417371749878
      }
    },
    {
      "class": "Branch",
      "id": "branch_26579_26604_1",
      "ports": {
        "bus1": 26604,
        "bus2": 26579
      },
      "params": {
        "R": 0.004581962246447802,
        "X": 0.01657312549650669,
        "G": 0.0,
        "B": 0.0031301244162023067
      },
      "extension": {
        "length": 5079.310511077881,
        "rating": 82.78303146362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_26580_26581_1",
      "ports": {
        "bus1": 26580,
        "bus2": 26581
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26582_26585_1",
      "ports": {
        "bus1": 26582,
        "bus2": 26585
      },
      "params": {
        "R": 0.006535904016345739,
        "X": 0.027823220938444138,
        "G": 0.0,
        "B": 0.002890612231567502
      },
      "extension": {
        "length": 6944.952552978516,
        "rating": 125.53759813308716
      }
    },
    {
      "class": "Branch",
      "id": "branch_26582_27025_1",
      "ports": {
        "bus1": 26582,
        "bus2": 27025
      },
      "params": {
        "R": 0.006592131219804287,
        "X": 0.030581481754779816,
        "G": 0.0,
        "B": 0.00369594688527286
      },
      "extension": {
        "length": 7951.979713073731,
        "rating": 144.90389823913574
      }
    },
    {
      "class": "Branch",
      "id": "branch_26582_27025_2",
      "ports": {
        "bus1": 26582,
        "bus2": 27025
      },
      "params": {
        "R": 0.006592131219804287,
        "X": 0.030581481754779816,
        "G": 0.0,
        "B": 0.00369594688527286
      },
      "extension": {
        "length": 7951.979713073731,
        "rating": 144.90389823913574
      }
    },
    {
      "class": "Branch",
      "id": "branch_26583_26584_1",
      "ports": {
        "bus1": 26583,
        "bus2": 26584
      },
      "params": {
        "R": 0.0002806084230542183,
        "X": 0.0011914045317098498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26583_26586_1",
      "ports": {
        "bus1": 26583,
        "bus2": 26586
      },
      "params": {
        "R": 0.004064993467181921,
        "X": 0.01753089763224125,
        "G": 0.0,
        "B": 0.0026052354369312525
      },
      "extension": {
        "length": 4959.875068725586,
        "rating": 129.14881706237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_26583_26599_1",
      "ports": {
        "bus1": 26599,
        "bus2": 26583
      },
      "params": {
        "R": 0.008062411099672318,
        "X": 0.030264565721154213,
        "G": 0.0,
        "B": 0.005157782696187496
      },
      "extension": {
        "length": 8535.18458001709,
        "rating": 141.47902727127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_26583_26599_2",
      "ports": {
        "bus1": 26599,
        "bus2": 26583
      },
      "params": {
        "R": 0.008062411099672318,
        "X": 0.030264565721154213,
        "G": 0.0,
        "B": 0.005157782696187496
      },
      "extension": {
        "length": 8535.18458001709,
        "rating": 141.47902727127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_26586_26587_1",
      "ports": {
        "bus1": 26586,
        "bus2": 26587
      },
      "params": {
        "R": 0.0002042079286184162,
        "X": 0.0011786585673689842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26586_27025_1",
      "ports": {
        "bus1": 26586,
        "bus2": 27025
      },
      "params": {
        "R": 0.004072048235684633,
        "X": 0.01599871553480625,
        "G": 0.0,
        "B": 0.0013315315591171384
      },
      "extension": {
        "length": 3101.1113802337645,
        "rating": 120.30448913574219
      }
    },
    {
      "class": "Branch",
      "id": "branch_26588_26589_1",
      "ports": {
        "bus1": 26588,
        "bus2": 26589
      },
      "params": {
        "R": 0.00028028260567225516,
        "X": 0.0010647550225257874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26588_26604_1",
      "ports": {
        "bus1": 26588,
        "bus2": 26604
      },
      "params": {
        "R": 0.00864487700164318,
        "X": 0.037900883704423904,
        "G": 0.0,
        "B": 0.004630113020539284
      },
      "extension": {
        "length": 9455.280464904785,
        "rating": 119.11451816558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_26590_26610_1",
      "ports": {
        "bus1": 26590,
        "bus2": 26610
      },
      "params": {
        "R": 0.0032612064387649298,
        "X": 0.014596350491046906,
        "G": 0.0,
        "B": 0.0021316874772310257
      },
      "extension": {
        "length": 3898.787231689453,
        "rating": 136.67279481887817
      }
    },
    {
      "class": "Branch",
      "id": "branch_26591_26908_1",
      "ports": {
        "bus1": 26591,
        "bus2": 26908
      },
      "params": {
        "R": 0.005803825333714485,
        "X": 0.028188137337565422,
        "G": 0.0,
        "B": 0.0025346269831061363
      },
      "extension": {
        "length": 5978.200969390869,
        "rating": 153.03820371627808
      }
    },
    {
      "class": "Branch",
      "id": "branch_26591_26908_2",
      "ports": {
        "bus1": 26591,
        "bus2": 26908
      },
      "params": {
        "R": 0.005803825333714485,
        "X": 0.028188137337565422,
        "G": 0.0,
        "B": 0.0025346269831061363
      },
      "extension": {
        "length": 5978.200969390869,
        "rating": 153.03820371627808
      }
    },
    {
      "class": "Branch",
      "id": "branch_26592_26620_1",
      "ports": {
        "bus1": 26620,
        "bus2": 26592
      },
      "params": {
        "R": 0.019091788679361343,
        "X": 0.07847261428833008,
        "G": 0.0,
        "B": 0.006248719990253448
      },
      "extension": {
        "length": 15425.969020751954,
        "rating": 133.71742963790894
      }
    },
    {
      "class": "Branch",
      "id": "branch_26592_26985_1",
      "ports": {
        "bus1": 26592,
        "bus2": 26985
      },
      "params": {
        "R": 0.014691230840981007,
        "X": 0.06626847386360168,
        "G": 0.0,
        "B": 0.006513391155749559
      },
      "extension": {
        "length": 14550.76114013672,
        "rating": 139.92836475372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_26593_26595_1",
      "ports": {
        "bus1": 26595,
        "bus2": 26593
      },
      "params": {
        "R": 0.009236122481524944,
        "X": 0.030700044706463814,
        "G": 0.0,
        "B": 0.004115469753742218
      },
      "extension": {
        "length": 7998.9488926391605,
        "rating": 130.31740188598633
      }
    },
    {
      "class": "Branch",
      "id": "branch_26594_26595_1",
      "ports": {
        "bus1": 26594,
        "bus2": 26595
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26595_26611_1",
      "ports": {
        "bus1": 26611,
        "bus2": 26595
      },
      "params": {
        "R": 0.0054178498685359955,
        "X": 0.02182057499885559,
        "G": 0.0,
        "B": 0.0023887986317276955
      },
      "extension": {
        "length": 4752.727143035889,
        "rating": 137.02958822250366
      }
    },
    {
      "class": "Branch",
      "id": "branch_26596_26597_1",
      "ports": {
        "bus1": 26596,
        "bus2": 26597
      },
      "params": {
        "R": 0.004976975731551647,
        "X": 0.027727920562028885,
        "G": 0.0,
        "B": 0.004258646629750729
      },
      "extension": {
        "length": 7535.158364685059,
        "rating": 131.16978406906128
      }
    },
    {
      "class": "Branch",
      "id": "branch_26597_26598_1",
      "ports": {
        "bus1": 26598,
        "bus2": 26597
      },
      "params": {
        "R": 0.004618819337338209,
        "X": 0.01601441577076912,
        "G": 0.0,
        "B": 0.0016201098915189505
      },
      "extension": {
        "length": 3602.7093504638674,
        "rating": 110.81653833389282
      }
    },
    {
      "class": "Branch",
      "id": "branch_26598_26610_1",
      "ports": {
        "bus1": 26610,
        "bus2": 26598
      },
      "params": {
        "R": 0.0047638085670769215,
        "X": 0.021283160895109177,
        "G": 0.0,
        "B": 0.002242735121399164
      },
      "extension": {
        "length": 5103.7416826171875,
        "rating": 141.60321950912476
      }
    },
    {
      "class": "Branch",
      "id": "branch_26598_26610_2",
      "ports": {
        "bus1": 26610,
        "bus2": 26598
      },
      "params": {
        "R": 0.0047638085670769215,
        "X": 0.021283160895109177,
        "G": 0.0,
        "B": 0.002242735121399164
      },
      "extension": {
        "length": 5103.7416826171875,
        "rating": 141.60321950912476
      }
    },
    {
      "class": "Branch",
      "id": "branch_26598_26895_1",
      "ports": {
        "bus1": 26598,
        "bus2": 26895
      },
      "params": {
        "R": 0.021079046651721,
        "X": 0.06837999820709229,
        "G": 0.0,
        "B": 0.009610796347260475
      },
      "extension": {
        "length": 17863.404381958007,
        "rating": 151.82098150253296
      }
    },
    {
      "class": "Branch",
      "id": "branch_26598_26895_2",
      "ports": {
        "bus1": 26598,
        "bus2": 26895
      },
      "params": {
        "R": 0.021079046651721,
        "X": 0.06837999820709229,
        "G": 0.0,
        "B": 0.009610796347260475
      },
      "extension": {
        "length": 17863.404381958007,
        "rating": 151.82098150253296
      }
    },
    {
      "class": "Branch",
      "id": "branch_26599_26930_1",
      "ports": {
        "bus1": 26599,
        "bus2": 26930
      },
      "params": {
        "R": 0.017244568094611168,
        "X": 0.07569704949855804,
        "G": 0.0,
        "B": 0.006461790297180415
      },
      "extension": {
        "length": 14915.203174072267,
        "rating": 152.04685926437378
      }
    },
    {
      "class": "Branch",
      "id": "branch_26599_26930_2",
      "ports": {
        "bus1": 26599,
        "bus2": 26930
      },
      "params": {
        "R": 0.017244568094611168,
        "X": 0.07569704949855804,
        "G": 0.0,
        "B": 0.006461790297180415
      },
      "extension": {
        "length": 14915.203174072267,
        "rating": 152.04685926437378
      }
    },
    {
      "class": "Branch",
      "id": "branch_26600_26601_1",
      "ports": {
        "bus1": 26600,
        "bus2": 26601
      },
      "params": {
        "R": 0.00021261413348838687,
        "X": 0.0011999995913356543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26600_26607_1",
      "ports": {
        "bus1": 26607,
        "bus2": 26600
      },
      "params": {
        "R": 0.00847327895462513,
        "X": 0.03673342615365982,
        "G": 0.0,
        "B": 0.004162570461630821
      },
      "extension": {
        "length": 8410.756081970216,
        "rating": 140.0456666946411
      }
    },
    {
      "class": "Branch",
      "id": "branch_26600_26611_1",
      "ports": {
        "bus1": 26600,
        "bus2": 26611
      },
      "params": {
        "R": 0.004920518957078457,
        "X": 0.022849014028906822,
        "G": 0.0,
        "B": 0.0017952420748770237
      },
      "extension": {
        "length": 4674.027714202881,
        "rating": 103.16122770309448
      }
    },
    {
      "class": "Branch",
      "id": "branch_26602_26603_1",
      "ports": {
        "bus1": 26602,
        "bus2": 26603
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26602_26908_1",
      "ports": {
        "bus1": 26908,
        "bus2": 26602
      },
      "params": {
        "R": 0.0059743220917880535,
        "X": 0.025551114231348038,
        "G": 0.0,
        "B": 0.0023067034780979156
      },
      "extension": {
        "length": 5216.237955505371,
        "rating": 139.28186893463135
      }
    },
    {
      "class": "Branch",
      "id": "branch_26605_26700_1",
      "ports": {
        "bus1": 26700,
        "bus2": 26605
      },
      "params": {
        "R": 0.004712036345154047,
        "X": 0.02261408232152462,
        "G": 0.0,
        "B": 0.004118453711271286
      },
      "extension": {
        "length": 6325.163663269043,
        "rating": 112.97231912612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_26606_26860_1",
      "ports": {
        "bus1": 26860,
        "bus2": 26606
      },
      "params": {
        "R": 0.001593992579728365,
        "X": 0.007440360728651285,
        "G": 0.0,
        "B": 0.0006667304551228881
      },
      "extension": {
        "length": 1659.4815617523193,
        "rating": 151.44027471542358
      }
    },
    {
      "class": "Branch",
      "id": "branch_26606_26860_2",
      "ports": {
        "bus1": 26860,
        "bus2": 26606
      },
      "params": {
        "R": 0.001593992579728365,
        "X": 0.007440360728651285,
        "G": 0.0,
        "B": 0.0006667304551228881
      },
      "extension": {
        "length": 1659.4815617523193,
        "rating": 151.44027471542358
      }
    },
    {
      "class": "Branch",
      "id": "branch_26607_26930_1",
      "ports": {
        "bus1": 26930,
        "bus2": 26607
      },
      "params": {
        "R": 0.00834092777222395,
        "X": 0.03793313354253769,
        "G": 0.0,
        "B": 0.0030479286797344685
      },
      "extension": {
        "length": 8024.305158874512,
        "rating": 147.24364280700684
      }
    },
    {
      "class": "Branch",
      "id": "branch_26607_26930_2",
      "ports": {
        "bus1": 26930,
        "bus2": 26607
      },
      "params": {
        "R": 0.00834092777222395,
        "X": 0.03793313354253769,
        "G": 0.0,
        "B": 0.0030479286797344685
      },
      "extension": {
        "length": 8024.305158874512,
        "rating": 147.24364280700684
      }
    },
    {
      "class": "Branch",
      "id": "branch_26608_26609_1",
      "ports": {
        "bus1": 26608,
        "bus2": 26609
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26608_26615_1",
      "ports": {
        "bus1": 26615,
        "bus2": 26608
      },
      "params": {
        "R": 0.0032916974741965532,
        "X": 0.015117263421416283,
        "G": 0.0,
        "B": 0.00244896300137043
      },
      "extension": {
        "length": 4282.888391235351,
        "rating": 129.29669618606567
      }
    },
    {
      "class": "Branch",
      "id": "branch_26608_27797_1",
      "ports": {
        "bus1": 27797,
        "bus2": 26608
      },
      "params": {
        "R": 0.004172723274677992,
        "X": 0.016242405399680138,
        "G": 0.0,
        "B": 0.0011892222100868821
      },
      "extension": {
        "length": 3060.9549418029787,
        "rating": 120.36478519439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_26611_26613_1",
      "ports": {
        "bus1": 26611,
        "bus2": 26613
      },
      "params": {
        "R": 0.007150175981223583,
        "X": 0.02783275581896305,
        "G": 0.0,
        "B": 0.0028511742129921913
      },
      "extension": {
        "length": 6187.217501953125,
        "rating": 143.9621090888977
      }
    },
    {
      "class": "Branch",
      "id": "branch_26611_26613_2",
      "ports": {
        "bus1": 26611,
        "bus2": 26613
      },
      "params": {
        "R": 0.007150175981223583,
        "X": 0.02783275581896305,
        "G": 0.0,
        "B": 0.0028511742129921913
      },
      "extension": {
        "length": 6187.217501953125,
        "rating": 143.9621090888977
      }
    },
    {
      "class": "Branch",
      "id": "branch_26612_26613_1",
      "ports": {
        "bus1": 26613,
        "bus2": 26612
      },
      "params": {
        "R": 0.00034839980071410537,
        "X": 0.019210705533623695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26612_26614_1",
      "ports": {
        "bus1": 26612,
        "bus2": 26614
      },
      "params": {
        "R": 0.0002135090617230162,
        "X": 0.0010208311723545194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26612_26910_1",
      "ports": {
        "bus1": 26910,
        "bus2": 26612
      },
      "params": {
        "R": 0.0007643010467290878,
        "X": 0.009464354254305363,
        "G": 0.0,
        "B": 0.22069479525089264
      },
      "extension": {
        "length": 31024.362493652345,
        "rating": 1048.701286315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_26612_28551_1",
      "ports": {
        "bus1": 26612,
        "bus2": 28551
      },
      "params": {
        "R": 0.0007086411351338029,
        "X": 0.00830935314297676,
        "G": 0.0,
        "B": 0.22002601623535153
      },
      "extension": {
        "length": 28358.775988769532,
        "rating": 1183.4218978881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_26616_26617_1",
      "ports": {
        "bus1": 26616,
        "bus2": 26617
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26616_26621_1",
      "ports": {
        "bus1": 26616,
        "bus2": 26621
      },
      "params": {
        "R": 0.009854501113295555,
        "X": 0.047121211886405945,
        "G": 0.0,
        "B": 0.006796794943511486
      },
      "extension": {
        "length": 12806.994089355469,
        "rating": 115.7930850982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_26616_27804_1",
      "ports": {
        "bus1": 26616,
        "bus2": 27804
      },
      "params": {
        "R": 0.002925449749454856,
        "X": 0.011233302764594555,
        "G": 0.0,
        "B": 0.001044738688506186
      },
      "extension": {
        "length": 2395.189689834595,
        "rating": 126.47008895874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_26618_26619_1",
      "ports": {
        "bus1": 26618,
        "bus2": 26619
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26618_26620_1",
      "ports": {
        "bus1": 26618,
        "bus2": 26620
      },
      "params": {
        "R": 0.008069847710430622,
        "X": 0.02860371768474579,
        "G": 0.0,
        "B": 0.0039309305138885975
      },
      "extension": {
        "length": 7798.163822753906,
        "rating": 121.34406566619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_26618_26621_1",
      "ports": {
        "bus1": 26618,
        "bus2": 26621
      },
      "params": {
        "R": 0.011270733550190926,
        "X": 0.041792917996644974,
        "G": 0.0,
        "B": 0.005929598584771156
      },
      "extension": {
        "length": 10728.367315246582,
        "rating": 113.0099892616272
      }
    },
    {
      "class": "Branch",
      "id": "branch_26622_26674_1",
      "ports": {
        "bus1": 26622,
        "bus2": 26674
      },
      "params": {
        "R": 0.00974018219858408,
        "X": 0.05072326213121414,
        "G": 0.0,
        "B": 0.0075368732213974
      },
      "extension": {
        "length": 14458.801125366212,
        "rating": 134.5115303993225
      }
    },
    {
      "class": "Branch",
      "id": "branch_26622_26865_1",
      "ports": {
        "bus1": 26622,
        "bus2": 26865
      },
      "params": {
        "R": 0.010568280704319477,
        "X": 0.050384145230054855,
        "G": 0.0,
        "B": 0.003962769638746977
      },
      "extension": {
        "length": 9702.45993548584,
        "rating": 141.02928638458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_26623_26626_1",
      "ports": {
        "bus1": 26626,
        "bus2": 26623
      },
      "params": {
        "R": 0.005805528722703457,
        "X": 0.02536218799650669,
        "G": 0.0,
        "B": 0.0023943327832967043
      },
      "extension": {
        "length": 5580.597878173829,
        "rating": 114.72591161727905
      }
    },
    {
      "class": "Branch",
      "id": "branch_26624_26625_1",
      "ports": {
        "bus1": 26624,
        "bus2": 26625
      },
      "params": {
        "R": 0.00029225225443951786,
        "X": 0.0011675358982756734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26624_26658_1",
      "ports": {
        "bus1": 26624,
        "bus2": 26658
      },
      "params": {
        "R": 0.00627253670245409,
        "X": 0.028714919462800026,
        "G": 0.0,
        "B": 0.002007319824770093
      },
      "extension": {
        "length": 5545.4603950195315,
        "rating": 123.29715490341187
      }
    },
    {
      "class": "Branch",
      "id": "branch_26624_26663_1",
      "ports": {
        "bus1": 26624,
        "bus2": 26663
      },
      "params": {
        "R": 0.010282219387590885,
        "X": 0.044355835765600204,
        "G": 0.0,
        "B": 0.003687457647174597
      },
      "extension": {
        "length": 9176.01390637207,
        "rating": 111.7571234703064
      }
    },
    {
      "class": "Branch",
      "id": "branch_26624_26939_1",
      "ports": {
        "bus1": 26624,
        "bus2": 26939
      },
      "params": {
        "R": 0.008530596271157265,
        "X": 0.04416288062930107,
        "G": 0.0,
        "B": 0.005852329544723034
      },
      "extension": {
        "length": 10981.73122229004,
        "rating": 135.99532842636108
      }
    },
    {
      "class": "Branch",
      "id": "branch_26626_26627_1",
      "ports": {
        "bus1": 26626,
        "bus2": 26627
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26626_27917_1",
      "ports": {
        "bus1": 26626,
        "bus2": 27917
      },
      "params": {
        "R": 0.014465327374637127,
        "X": 0.07566563040018082,
        "G": 0.0,
        "B": 0.009314059279859066
      },
      "extension": {
        "length": 19304.14095263672,
        "rating": 116.88717603683472
      }
    },
    {
      "class": "Branch",
      "id": "branch_26628_26629_1",
      "ports": {
        "bus1": 26628,
        "bus2": 26629
      },
      "params": {
        "R": 0.00020146447059232742,
        "X": 0.0010988640133291483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26628_26939_1",
      "ports": {
        "bus1": 26628,
        "bus2": 26939
      },
      "params": {
        "R": 0.0072724465280771255,
        "X": 0.030548714101314545,
        "G": 0.0,
        "B": 0.0028727573808282614
      },
      "extension": {
        "length": 7208.379310913087,
        "rating": 141.92121028900146
      }
    },
    {
      "class": "Branch",
      "id": "branch_26628_26939_2",
      "ports": {
        "bus1": 26628,
        "bus2": 26939
      },
      "params": {
        "R": 0.0072724465280771255,
        "X": 0.030548714101314545,
        "G": 0.0,
        "B": 0.0028727573808282614
      },
      "extension": {
        "length": 7208.379310913087,
        "rating": 141.92121028900146
      }
    },
    {
      "class": "Branch",
      "id": "branch_26630_26631_1",
      "ports": {
        "bus1": 26631,
        "bus2": 26630
      },
      "params": {
        "R": 0.00031773417140357196,
        "X": 0.021023966372013092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26630_26632_1",
      "ports": {
        "bus1": 26630,
        "bus2": 26632
      },
      "params": {
        "R": 0.0002825750270858407,
        "X": 0.0011178378481417894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26631_26643_1",
      "ports": {
        "bus1": 26643,
        "bus2": 26631
      },
      "params": {
        "R": 0.013488251715898514,
        "X": 0.0464533306658268,
        "G": 0.0,
        "B": 0.0038043388631194834
      },
      "extension": {
        "length": 9558.356196533203,
        "rating": 130.4438352584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_26631_26671_1",
      "ports": {
        "bus1": 26631,
        "bus2": 26671
      },
      "params": {
        "R": 0.016675777733325958,
        "X": 0.0640505999326706,
        "G": 0.0,
        "B": 0.007423217874020339
      },
      "extension": {
        "length": 15805.29544848633,
        "rating": 134.39655303955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_26632_27369_1",
      "ports": {
        "bus1": 26632,
        "bus2": 27369
      },
      "params": {
        "R": 0.00026249009533785284,
        "X": 0.0028769224882125854,
        "G": 0.0,
        "B": 0.04544920474290848
      },
      "extension": {
        "length": 7894.852525634766,
        "rating": 1144.9840545654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_26633_26634_1",
      "ports": {
        "bus1": 26633,
        "bus2": 26634
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26635_26638_1",
      "ports": {
        "bus1": 26635,
        "bus2": 26638
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00018586963415145874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26635_26639_1",
      "ports": {
        "bus1": 26635,
        "bus2": 26639
      },
      "params": {
        "R": 0.0002628953370731324,
        "X": 0.0010033650323748589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26635_26640_1",
      "ports": {
        "bus1": 26635,
        "bus2": 26640
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26636_26638_1",
      "ports": {
        "bus1": 26636,
        "bus2": 26638
      },
      "params": {
        "R": 0.001243950449861586,
        "X": 0.03467578440904617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26637_26638_1",
      "ports": {
        "bus1": 26637,
        "bus2": 26638
      },
      "params": {
        "R": 0.001243950449861586,
        "X": 0.03467578440904617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26639_26641_1",
      "ports": {
        "bus1": 26639,
        "bus2": 26641
      },
      "params": {
        "R": 0.00790951307862997,
        "X": 0.03684798255562782,
        "G": 0.0,
        "B": 0.002356054028496146
      },
      "extension": {
        "length": 6891.3101063232425,
        "rating": 112.80043125152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_26639_26667_1",
      "ports": {
        "bus1": 26639,
        "bus2": 26667
      },
      "params": {
        "R": 0.0125396978110075,
        "X": 0.048556044697761536,
        "G": 0.0,
        "B": 0.005099459085613489
      },
      "extension": {
        "length": 11225.679959838868,
        "rating": 125.01698732376099
      }
    },
    {
      "class": "Branch",
      "id": "branch_26641_26668_1",
      "ports": {
        "bus1": 26641,
        "bus2": 26668
      },
      "params": {
        "R": 0.019405517727136612,
        "X": 0.07269921898841858,
        "G": 0.0,
        "B": 0.005960255395621061
      },
      "extension": {
        "length": 15080.018137207031,
        "rating": 104.78943586349487
      }
    },
    {
      "class": "Branch",
      "id": "branch_26642_26643_1",
      "ports": {
        "bus1": 26642,
        "bus2": 26643
      },
      "params": {
        "R": 0.009849576279520988,
        "X": 0.03713474050164223,
        "G": 0.0,
        "B": 0.0038058841601014137
      },
      "extension": {
        "length": 8160.220025573731,
        "rating": 125.8488655090332
      }
    },
    {
      "class": "Branch",
      "id": "branch_26642_26644_1",
      "ports": {
        "bus1": 26644,
        "bus2": 26642
      },
      "params": {
        "R": 0.008834462612867355,
        "X": 0.03177247196435928,
        "G": 0.0,
        "B": 0.0051442887634038925
      },
      "extension": {
        "length": 8641.217084655762,
        "rating": 120.13254165649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_26644_27409_1",
      "ports": {
        "bus1": 27409,
        "bus2": 26644
      },
      "params": {
        "R": 0.001988327829167247,
        "X": 0.010560962371528149,
        "G": 0.0,
        "B": 0.0011091678170487285
      },
      "extension": {
        "length": 2314.106540222168,
        "rating": 106.18196725845337
      }
    },
    {
      "class": "Branch",
      "id": "branch_26645_26646_1",
      "ports": {
        "bus1": 26645,
        "bus2": 26646
      },
      "params": {
        "R": 0.00025847184588201344,
        "X": 0.001032844535075128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26646_26657_1",
      "ports": {
        "bus1": 26657,
        "bus2": 26646
      },
      "params": {
        "R": 0.005907546728849411,
        "X": 0.02102111093699932,
        "G": 0.0,
        "B": 0.006296296138316392
      },
      "extension": {
        "length": 7028.3737633667,
        "rating": 111.69410943984985
      }
    },
    {
      "class": "Branch",
      "id": "branch_26646_26658_1",
      "ports": {
        "bus1": 26658,
        "bus2": 26646
      },
      "params": {
        "R": 0.018000779673457146,
        "X": 0.05592144653201103,
        "G": 0.0,
        "B": 0.004267159849405289
      },
      "extension": {
        "length": 11208.067476745606,
        "rating": 133.0715775489807
      }
    },
    {
      "class": "Branch",
      "id": "branch_26646_27944_1",
      "ports": {
        "bus1": 27944,
        "bus2": 26646
      },
      "params": {
        "R": 0.009955658577382565,
        "X": 0.05055559054017067,
        "G": 0.0,
        "B": 0.010194865055382252
      },
      "extension": {
        "length": 15090.591305786133,
        "rating": 138.3455514907837
      }
    },
    {
      "class": "Branch",
      "id": "branch_26647_26648_1",
      "ports": {
        "bus1": 26648,
        "bus2": 26647
      },
      "params": {
        "R": 0.00023824839445296675,
        "X": 0.01560233999043703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26647_26648_2",
      "ports": {
        "bus1": 26648,
        "bus2": 26647
      },
      "params": {
        "R": 0.00023824839445296675,
        "X": 0.01560233999043703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26647_26649_1",
      "ports": {
        "bus1": 26647,
        "bus2": 26649
      },
      "params": {
        "R": 0.00026524963323026896,
        "X": 0.0011281544575467706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26648_26654_1",
      "ports": {
        "bus1": 26654,
        "bus2": 26648
      },
      "params": {
        "R": 0.006077807862311602,
        "X": 0.030312959104776382,
        "G": 0.0,
        "B": 0.0017729944083839655
      },
      "extension": {
        "length": 5270.9946597290045,
        "rating": 145.91662883758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_26648_26654_2",
      "ports": {
        "bus1": 26654,
        "bus2": 26648
      },
      "params": {
        "R": 0.006077807862311602,
        "X": 0.030312959104776382,
        "G": 0.0,
        "B": 0.0017729944083839655
      },
      "extension": {
        "length": 5270.9946597290045,
        "rating": 145.91662883758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_26648_27944_1",
      "ports": {
        "bus1": 26648,
        "bus2": 27944
      },
      "params": {
        "R": 0.002451768144965172,
        "X": 0.010539384558796883,
        "G": 0.0,
        "B": 0.0012586790835484862
      },
      "extension": {
        "length": 2662.7872397003175,
        "rating": 144.6366548538208
      }
    },
    {
      "class": "Branch",
      "id": "branch_26648_27944_2",
      "ports": {
        "bus1": 26648,
        "bus2": 27944
      },
      "params": {
        "R": 0.002451768144965172,
        "X": 0.010539384558796883,
        "G": 0.0,
        "B": 0.0012586790835484862
      },
      "extension": {
        "length": 2662.7872397003175,
        "rating": 144.6366548538208
      }
    },
    {
      "class": "Branch",
      "id": "branch_26649_27369_1",
      "ports": {
        "bus1": 26649,
        "bus2": 27369
      },
      "params": {
        "R": 0.0010161616373807192,
        "X": 0.011156476102769375,
        "G": 0.0,
        "B": 0.1944522112607956
      },
      "extension": {
        "length": 31298.279541503907,
        "rating": 1144.7675704956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_26649_27953_1",
      "ports": {
        "bus1": 26649,
        "bus2": 27953
      },
      "params": {
        "R": 0.0008585035684518516,
        "X": 0.009522603824734688,
        "G": 0.0,
        "B": 0.21049991250038147
      },
      "extension": {
        "length": 32830.202592773436,
        "rating": 1145.2781677246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_26649_28171_1",
      "ports": {
        "bus1": 28171,
        "bus2": 26649
      },
      "params": {
        "R": 0.0002547862532082945,
        "X": 0.003586054081097245,
        "G": 0.0,
        "B": 0.07834547758102417
      },
      "extension": {
        "length": 12302.154834411622,
        "rating": 1228.149700164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_26650_26651_1",
      "ports": {
        "bus1": 26650,
        "bus2": 26651
      },
      "params": {
        "R": 0.00022739167616236955,
        "X": 0.0010608620941638947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26651_26652_1",
      "ports": {
        "bus1": 26651,
        "bus2": 26652
      },
      "params": {
        "R": 0.011836318299174309,
        "X": 0.05362522974610329,
        "G": 0.0,
        "B": 0.014299196191132069
      },
      "extension": {
        "length": 18715.914252685547,
        "rating": 115.60643911361694
      }
    },
    {
      "class": "Branch",
      "id": "branch_26651_26654_1",
      "ports": {
        "bus1": 26651,
        "bus2": 26654
      },
      "params": {
        "R": 0.008073100820183754,
        "X": 0.026718609035015106,
        "G": 0.0,
        "B": 0.004491805098950863
      },
      "extension": {
        "length": 7308.665561645508,
        "rating": 126.85205936431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_26652_27944_1",
      "ports": {
        "bus1": 26652,
        "bus2": 27944
      },
      "params": {
        "R": 0.013398355804383755,
        "X": 0.0628790631890297,
        "G": 0.0,
        "B": 0.006124552804976701
      },
      "extension": {
        "length": 13855.860393310548,
        "rating": 123.66728782653809
      }
    },
    {
      "class": "Branch",
      "id": "branch_26653_26654_1",
      "ports": {
        "bus1": 26653,
        "bus2": 26654
      },
      "params": {
        "R": 0.00022940673807170242,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26654_26655_1",
      "ports": {
        "bus1": 26655,
        "bus2": 26654
      },
      "params": {
        "R": 0.00857001356780529,
        "X": 0.03921686112880707,
        "G": 0.0,
        "B": 0.00275366916321218
      },
      "extension": {
        "length": 7760.66813470459,
        "rating": 139.09817934036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_26655_26661_1",
      "ports": {
        "bus1": 26661,
        "bus2": 26655
      },
      "params": {
        "R": 0.006575067061930895,
        "X": 0.02673344686627388,
        "G": 0.0,
        "B": 0.003196094883605838
      },
      "extension": {
        "length": 6493.898480163574,
        "rating": 129.52158451080322
      }
    },
    {
      "class": "Branch",
      "id": "branch_26656_26657_1",
      "ports": {
        "bus1": 26656,
        "bus2": 26657
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26657_27409_1",
      "ports": {
        "bus1": 26657,
        "bus2": 27409
      },
      "params": {
        "R": 0.00801105611026287,
        "X": 0.030651148408651352,
        "G": 0.0,
        "B": 0.0040303487330675125
      },
      "extension": {
        "length": 7667.873961547852,
        "rating": 122.22440242767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_26658_26659_1",
      "ports": {
        "bus1": 26658,
        "bus2": 26659
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26658_26660_1",
      "ports": {
        "bus1": 26660,
        "bus2": 26658
      },
      "params": {
        "R": 0.007724414113909006,
        "X": 0.029735011979937553,
        "G": 0.0,
        "B": 0.004830122459679842
      },
      "extension": {
        "length": 7965.655459716797,
        "rating": 121.91801071166992
      }
    },
    {
      "class": "Branch",
      "id": "branch_26658_26661_1",
      "ports": {
        "bus1": 26658,
        "bus2": 26661
      },
      "params": {
        "R": 0.014593368396162987,
        "X": 0.06068798899650574,
        "G": 0.0,
        "B": 0.00804583728313446
      },
      "extension": {
        "length": 14586.598487548828,
        "rating": 119.95718479156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_26660_27917_1",
      "ports": {
        "bus1": 27917,
        "bus2": 26660
      },
      "params": {
        "R": 0.0015620493795722723,
        "X": 0.005586006212979555,
        "G": 0.0,
        "B": 0.0006718435324728489
      },
      "extension": {
        "length": 1332.2978030319214,
        "rating": 115.7467246055603
      }
    },
    {
      "class": "Branch",
      "id": "branch_26662_26668_1",
      "ports": {
        "bus1": 26662,
        "bus2": 26668
      },
      "params": {
        "R": 0.026754185557365417,
        "X": 0.08980470895767212,
        "G": 0.0,
        "B": 0.007421588059514762
      },
      "extension": {
        "length": 19244.867361328124,
        "rating": 117.62104034423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_26662_26939_1",
      "ports": {
        "bus1": 26939,
        "bus2": 26662
      },
      "params": {
        "R": 0.007330757565796375,
        "X": 0.03983405604958534,
        "G": 0.0,
        "B": 0.006261329166591167
      },
      "extension": {
        "length": 11563.072086730957,
        "rating": 127.83083915710449
      }
    },
    {
      "class": "Branch",
      "id": "branch_26664_26665_1",
      "ports": {
        "bus1": 26664,
        "bus2": 26665
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26665_26667_1",
      "ports": {
        "bus1": 26665,
        "bus2": 26667
      },
      "params": {
        "R": 0.008620824664831161,
        "X": 0.033888351172208786,
        "G": 0.0,
        "B": 0.0037568523548543458
      },
      "extension": {
        "length": 7805.766405212403,
        "rating": 135.13448238372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_26665_26865_1",
      "ports": {
        "bus1": 26865,
        "bus2": 26665
      },
      "params": {
        "R": 0.00781982485204935,
        "X": 0.03996466100215912,
        "G": 0.0,
        "B": 0.0030415765941143036
      },
      "extension": {
        "length": 8028.640940734864,
        "rating": 140.30418395996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_26666_26667_1",
      "ports": {
        "bus1": 26666,
        "bus2": 26667
      },
      "params": {
        "R": 0.00029071077005937696,
        "X": 0.0010874149156734347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26667_26669_1",
      "ports": {
        "bus1": 26667,
        "bus2": 26669
      },
      "params": {
        "R": 0.007307087071239948,
        "X": 0.037774115800857544,
        "G": 0.0,
        "B": 0.003854971844702959
      },
      "extension": {
        "length": 9113.245598144531,
        "rating": 119.30288076400757
      }
    },
    {
      "class": "Branch",
      "id": "branch_26669_26672_1",
      "ports": {
        "bus1": 26672,
        "bus2": 26669
      },
      "params": {
        "R": 0.012766094878315926,
        "X": 0.045112308114767075,
        "G": 0.0,
        "B": 0.003674845909699797
      },
      "extension": {
        "length": 9715.725893188477,
        "rating": 130.01232147216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_26669_27400_1",
      "ports": {
        "bus1": 26669,
        "bus2": 27400
      },
      "params": {
        "R": 0.008812093175947666,
        "X": 0.04121183604001999,
        "G": 0.0,
        "B": 0.007571211084723472
      },
      "extension": {
        "length": 11541.98407159424,
        "rating": 133.68258476257324
      }
    },
    {
      "class": "Branch",
      "id": "branch_26670_26671_1",
      "ports": {
        "bus1": 26670,
        "bus2": 26671
      },
      "params": {
        "R": 0.0002202399482484907,
        "X": 0.0011615741532295942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26671_27400_1",
      "ports": {
        "bus1": 27400,
        "bus2": 26671
      },
      "params": {
        "R": 0.0021857323590666056,
        "X": 0.009168608114123344,
        "G": 0.0,
        "B": 0.001267108484171331
      },
      "extension": {
        "length": 2404.1584272766113,
        "rating": 126.73107385635376
      }
    },
    {
      "class": "Branch",
      "id": "branch_26672_26673_1",
      "ports": {
        "bus1": 26672,
        "bus2": 26673
      },
      "params": {
        "R": 0.006526926066726446,
        "X": 0.03205282986164093,
        "G": 0.0,
        "B": 0.00496367271989584
      },
      "extension": {
        "length": 8798.124042114257,
        "rating": 115.11187553405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_26673_26674_1",
      "ports": {
        "bus1": 26674,
        "bus2": 26673
      },
      "params": {
        "R": 0.00761409429833293,
        "X": 0.03976947069168091,
        "G": 0.0,
        "B": 0.002645926084369421
      },
      "extension": {
        "length": 7511.143504943848,
        "rating": 121.74484729766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_26675_26676_1",
      "ports": {
        "bus1": 26675,
        "bus2": 26676
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26675_26681_1",
      "ports": {
        "bus1": 26681,
        "bus2": 26675
      },
      "params": {
        "R": 0.010649190284311771,
        "X": 0.049133848398923874,
        "G": 0.0,
        "B": 0.005369866266846657
      },
      "extension": {
        "length": 11798.247964416505,
        "rating": 135.11645793914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_26677_26681_1",
      "ports": {
        "bus1": 26681,
        "bus2": 26677
      },
      "params": {
        "R": 0.009842612780630589,
        "X": 0.04842934012413025,
        "G": 0.0,
        "B": 0.0035691580269485716
      },
      "extension": {
        "length": 9675.025563537598,
        "rating": 144.6541666984558
      }
    },
    {
      "class": "Branch",
      "id": "branch_26677_26681_2",
      "ports": {
        "bus1": 26681,
        "bus2": 26677
      },
      "params": {
        "R": 0.009842612780630589,
        "X": 0.04842934012413025,
        "G": 0.0,
        "B": 0.0035691580269485716
      },
      "extension": {
        "length": 9675.025563537598,
        "rating": 144.6541666984558
      }
    },
    {
      "class": "Branch",
      "id": "branch_26677_26930_1",
      "ports": {
        "bus1": 26677,
        "bus2": 26930
      },
      "params": {
        "R": 0.020855102688074112,
        "X": 0.08684389293193817,
        "G": 0.0,
        "B": 0.017947766929864883
      },
      "extension": {
        "length": 26869.167098876955,
        "rating": 145.65383195877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_26677_26930_2",
      "ports": {
        "bus1": 26677,
        "bus2": 26930
      },
      "params": {
        "R": 0.020855102688074112,
        "X": 0.08684389293193817,
        "G": 0.0,
        "B": 0.017947766929864883
      },
      "extension": {
        "length": 26869.167098876955,
        "rating": 145.65383195877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_26678_26679_1",
      "ports": {
        "bus1": 26678,
        "bus2": 26679
      },
      "params": {
        "R": 0.009684991091489792,
        "X": 0.03790697827935219,
        "G": 0.0,
        "B": 0.0028471536934375763
      },
      "extension": {
        "length": 7675.4903571167,
        "rating": 106.55568838119507
      }
    },
    {
      "class": "Branch",
      "id": "branch_26678_27400_1",
      "ports": {
        "bus1": 26678,
        "bus2": 27400
      },
      "params": {
        "R": 0.03129468113183975,
        "X": 0.14308351278305054,
        "G": 0.0,
        "B": 0.022218143567442894
      },
      "extension": {
        "length": 39024.71955615235,
        "rating": 120.57747840881348
      }
    },
    {
      "class": "Branch",
      "id": "branch_26679_26680_1",
      "ports": {
        "bus1": 26679,
        "bus2": 26680
      },
      "params": {
        "R": 0.006493610795587301,
        "X": 0.021664582192897797,
        "G": 0.0,
        "B": 0.003151064040139318
      },
      "extension": {
        "length": 6281.676154907227,
        "rating": 127.03918218612671
      }
    },
    {
      "class": "Branch",
      "id": "branch_26680_26681_1",
      "ports": {
        "bus1": 26680,
        "bus2": 26681
      },
      "params": {
        "R": 0.018423596397042274,
        "X": 0.08286303281784058,
        "G": 0.0,
        "B": 0.007020909804850818
      },
      "extension": {
        "length": 18475.788677124023,
        "rating": 132.05665349960327
      }
    },
    {
      "class": "Branch",
      "id": "branch_26681_26682_1",
      "ports": {
        "bus1": 26681,
        "bus2": 26682
      },
      "params": {
        "R": 0.0002186727651860565,
        "X": 0.0011692820116877556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26683_26684_1",
      "ports": {
        "bus1": 26684,
        "bus2": 26683
      },
      "params": {
        "R": 0.01823577657341957,
        "X": 0.08051441609859467,
        "G": 0.0,
        "B": 0.011107134632766247
      },
      "extension": {
        "length": 20952.569915771484,
        "rating": 98.18081259727478
      }
    },
    {
      "class": "Branch",
      "id": "branch_26683_26696_1",
      "ports": {
        "bus1": 26683,
        "bus2": 26696
      },
      "params": {
        "R": 0.013522708788514137,
        "X": 0.069938525557518,
        "G": 0.0,
        "B": 0.01131773553788662
      },
      "extension": {
        "length": 17763.09357458496,
        "rating": 118.92741918563843
      }
    },
    {
      "class": "Branch",
      "id": "branch_26685_26686_1",
      "ports": {
        "bus1": 26686,
        "bus2": 26685
      },
      "params": {
        "R": 0.00037531761336140335,
        "X": 0.023575546219944954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26685_26686_2",
      "ports": {
        "bus1": 26686,
        "bus2": 26685
      },
      "params": {
        "R": 0.00037531761336140335,
        "X": 0.023575546219944954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26685_26687_1",
      "ports": {
        "bus1": 26685,
        "bus2": 26687
      },
      "params": {
        "R": 0.0002384410472586751,
        "X": 0.0011404376709833741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26686_26688_1",
      "ports": {
        "bus1": 26688,
        "bus2": 26686
      },
      "params": {
        "R": 0.007020394783467054,
        "X": 0.030325371772050858,
        "G": 0.0,
        "B": 0.004702993668615818
      },
      "extension": {
        "length": 9152.040485961914,
        "rating": 140.79989194869995
      }
    },
    {
      "class": "Branch",
      "id": "branch_26686_26696_1",
      "ports": {
        "bus1": 26686,
        "bus2": 26696
      },
      "params": {
        "R": 0.021211903542280197,
        "X": 0.08991383016109467,
        "G": 0.0,
        "B": 0.006068405229598284
      },
      "extension": {
        "length": 17276.371748657228,
        "rating": 125.16778707504272
      }
    },
    {
      "class": "Branch",
      "id": "branch_26688_26689_1",
      "ports": {
        "bus1": 26688,
        "bus2": 26689
      },
      "params": {
        "R": 0.0002770984428934753,
        "X": 0.0010266231838613749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26688_26691_1",
      "ports": {
        "bus1": 26688,
        "bus2": 26691
      },
      "params": {
        "R": 0.010954804718494415,
        "X": 0.05080027133226395,
        "G": 0.0,
        "B": 0.004514630883932114
      },
      "extension": {
        "length": 10023.239494995118,
        "rating": 140.015971660614
      }
    },
    {
      "class": "Branch",
      "id": "branch_26690_26691_1",
      "ports": {
        "bus1": 26690,
        "bus2": 26691
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26691_26692_1",
      "ports": {
        "bus1": 26691,
        "bus2": 26692
      },
      "params": {
        "R": 0.014307108707726002,
        "X": 0.07798054069280624,
        "G": 0.0,
        "B": 0.0068547893315553665
      },
      "extension": {
        "length": 15545.171558715821,
        "rating": 135.9656572341919
      }
    },
    {
      "class": "Branch",
      "id": "branch_26692_26693_1",
      "ports": {
        "bus1": 26692,
        "bus2": 26693
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26695_26696_1",
      "ports": {
        "bus1": 26695,
        "bus2": 26696
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26697_26698_1",
      "ports": {
        "bus1": 26697,
        "bus2": 26698
      },
      "params": {
        "R": 0.010852564126253128,
        "X": 0.036204319447278976,
        "G": 0.0,
        "B": 0.0026038598734885454
      },
      "extension": {
        "length": 7247.22177722168,
        "rating": 122.70519733428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_26697_26699_1",
      "ports": {
        "bus1": 26697,
        "bus2": 26699
      },
      "params": {
        "R": 0.007679495960474014,
        "X": 0.03215010091662407,
        "G": 0.0,
        "B": 0.005559385754168034
      },
      "extension": {
        "length": 8974.60033996582,
        "rating": 126.12252235412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_26697_26708_1",
      "ports": {
        "bus1": 26697,
        "bus2": 26708
      },
      "params": {
        "R": 0.010129407048225403,
        "X": 0.04105989262461662,
        "G": 0.0,
        "B": 0.0039016958326101303
      },
      "extension": {
        "length": 9639.956378540039,
        "rating": 138.94494771957397
      }
    },
    {
      "class": "Branch",
      "id": "branch_26698_26704_1",
      "ports": {
        "bus1": 26698,
        "bus2": 26704
      },
      "params": {
        "R": 0.005802157800644636,
        "X": 0.025093920528888702,
        "G": 0.0,
        "B": 0.003133135847747326
      },
      "extension": {
        "length": 6552.4699050292975,
        "rating": 117.60356426239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_26699_26701_1",
      "ports": {
        "bus1": 26701,
        "bus2": 26699
      },
      "params": {
        "R": 0.00566017534583807,
        "X": 0.02415764518082142,
        "G": 0.0,
        "B": 0.0016544066602364182
      },
      "extension": {
        "length": 4696.505865417481,
        "rating": 136.22397184371948
      }
    },
    {
      "class": "Branch",
      "id": "branch_26699_26708_1",
      "ports": {
        "bus1": 26699,
        "bus2": 26708
      },
      "params": {
        "R": 0.005512692499905825,
        "X": 0.024803441017866135,
        "G": 0.0,
        "B": 0.003632801119238138
      },
      "extension": {
        "length": 6431.053816131592,
        "rating": 154.45129871368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_26699_26708_2",
      "ports": {
        "bus1": 26699,
        "bus2": 26708
      },
      "params": {
        "R": 0.005512692499905825,
        "X": 0.024803441017866135,
        "G": 0.0,
        "B": 0.003632801119238138
      },
      "extension": {
        "length": 6431.053816131592,
        "rating": 154.45129871368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_26699_26725_1",
      "ports": {
        "bus1": 26725,
        "bus2": 26699
      },
      "params": {
        "R": 0.005575824994593859,
        "X": 0.024112829938530922,
        "G": 0.0,
        "B": 0.002098162192851305
      },
      "extension": {
        "length": 5045.858994781494,
        "rating": 130.3375482559204
      }
    },
    {
      "class": "Branch",
      "id": "branch_26700_26708_1",
      "ports": {
        "bus1": 26708,
        "bus2": 26700
      },
      "params": {
        "R": 0.008202134631574154,
        "X": 0.028304487466812134,
        "G": 0.0,
        "B": 0.0028382325544953346
      },
      "extension": {
        "length": 6432.870240142823,
        "rating": 138.94673585891724
      }
    },
    {
      "class": "Branch",
      "id": "branch_26701_26717_1",
      "ports": {
        "bus1": 26701,
        "bus2": 26717
      },
      "params": {
        "R": 0.007817945443093777,
        "X": 0.03573930263519287,
        "G": 0.0,
        "B": 0.005500440020114183
      },
      "extension": {
        "length": 10047.982612609863,
        "rating": 123.8266110420227
      }
    },
    {
      "class": "Branch",
      "id": "branch_26701_26846_1",
      "ports": {
        "bus1": 26701,
        "bus2": 26846
      },
      "params": {
        "R": 0.006068115588277578,
        "X": 0.027149204164743423,
        "G": 0.0,
        "B": 0.004129593726247549
      },
      "extension": {
        "length": 8127.976389038086,
        "rating": 107.74765014648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_26702_26793_1",
      "ports": {
        "bus1": 26702,
        "bus2": 26793
      },
      "params": {
        "R": 0.01675868220627308,
        "X": 0.07717913389205933,
        "G": 0.0,
        "B": 0.010098215192556381
      },
      "extension": {
        "length": 18150.084743774416,
        "rating": 129.44892644882202
      }
    },
    {
      "class": "Branch",
      "id": "branch_26703_26704_1",
      "ports": {
        "bus1": 26703,
        "bus2": 26704
      },
      "params": {
        "R": 0.00029081571847200394,
        "X": 0.0011514262296259403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26704_26705_1",
      "ports": {
        "bus1": 26705,
        "bus2": 26704
      },
      "params": {
        "R": 0.008971944451332092,
        "X": 0.044737424701452255,
        "G": 0.0,
        "B": 0.004970099311321974
      },
      "extension": {
        "length": 10202.153806823731,
        "rating": 135.70246696472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_26704_26846_1",
      "ports": {
        "bus1": 26846,
        "bus2": 26704
      },
      "params": {
        "R": 0.005913533270359039,
        "X": 0.021108105778694153,
        "G": 0.0,
        "B": 0.003185660345479846
      },
      "extension": {
        "length": 5595.162268249512,
        "rating": 109.89238023757935
      }
    },
    {
      "class": "Branch",
      "id": "branch_26705_26706_1",
      "ports": {
        "bus1": 26705,
        "bus2": 26706
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26705_26991_1",
      "ports": {
        "bus1": 26705,
        "bus2": 26991
      },
      "params": {
        "R": 0.0020928967278450727,
        "X": 0.00800015963613987,
        "G": 0.0,
        "B": 0.0008122676517814397
      },
      "extension": {
        "length": 1851.0761170349122,
        "rating": 140.6102180480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_26707_26708_1",
      "ports": {
        "bus1": 26708,
        "bus2": 26707
      },
      "params": {
        "R": 0.00041248591151088476,
        "X": 0.03219989687204361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26707_26708_2",
      "ports": {
        "bus1": 26708,
        "bus2": 26707
      },
      "params": {
        "R": 0.00041248591151088476,
        "X": 0.03219989687204361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26707_26708_3",
      "ports": {
        "bus1": 26708,
        "bus2": 26707
      },
      "params": {
        "R": 0.00041248591151088476,
        "X": 0.03219989687204361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26707_26709_1",
      "ports": {
        "bus1": 26707,
        "bus2": 26709
      },
      "params": {
        "R": 0.00022361136507242918,
        "X": 0.0011979419505223632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26707_27000_1",
      "ports": {
        "bus1": 27000,
        "bus2": 26707
      },
      "params": {
        "R": 0.0006482938188128173,
        "X": 0.008327700197696686,
        "G": 0.0,
        "B": 0.11495805531740189
      },
      "extension": {
        "length": 22944.501772338866,
        "rating": 1079.6867370605469
      }
    },
    {
      "class": "Branch",
      "id": "branch_26707_28551_1",
      "ports": {
        "bus1": 26707,
        "bus2": 28551
      },
      "params": {
        "R": 0.001395104918628931,
        "X": 0.01565149426460266,
        "G": 0.0,
        "B": 0.6325333714485168
      },
      "extension": {
        "length": 67747.20394921875,
        "rating": 1251.7481803894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_26710_26727_1",
      "ports": {
        "bus1": 26710,
        "bus2": 26727
      },
      "params": {
        "R": 0.013076801784336567,
        "X": 0.057512640953063965,
        "G": 0.0,
        "B": 0.005671649239957333
      },
      "extension": {
        "length": 12973.431325561523,
        "rating": 129.96196746826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_26710_26730_1",
      "ports": {
        "bus1": 26730,
        "bus2": 26710
      },
      "params": {
        "R": 0.006369241513311863,
        "X": 0.02074645459651947,
        "G": 0.0,
        "B": 0.0019739982672035694
      },
      "extension": {
        "length": 4217.022109313965,
        "rating": 135.7013702392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_26711_26712_1",
      "ports": {
        "bus1": 26712,
        "bus2": 26711
      },
      "params": {
        "R": 0.004549414850771427,
        "X": 0.020429469645023346,
        "G": 0.0,
        "B": 0.00190218526404351
      },
      "extension": {
        "length": 4289.490290588379,
        "rating": 141.77005290985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_26711_26712_2",
      "ports": {
        "bus1": 26712,
        "bus2": 26711
      },
      "params": {
        "R": 0.004549414850771427,
        "X": 0.020429469645023346,
        "G": 0.0,
        "B": 0.00190218526404351
      },
      "extension": {
        "length": 4289.490290588379,
        "rating": 141.77005290985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_26713_26714_1",
      "ports": {
        "bus1": 26713,
        "bus2": 26714
      },
      "params": {
        "R": 0.00027389812748879194,
        "X": 0.001147858565673232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26713_26935_1",
      "ports": {
        "bus1": 26713,
        "bus2": 26935
      },
      "params": {
        "R": 0.0052971928380429745,
        "X": 0.026674680411815643,
        "G": 0.0,
        "B": 0.0027472430374473333
      },
      "extension": {
        "length": 5898.506996612549,
        "rating": 119.87646818161011
      }
    },
    {
      "class": "Branch",
      "id": "branch_26715_26716_1",
      "ports": {
        "bus1": 26715,
        "bus2": 26716
      },
      "params": {
        "R": 0.00028787931660190225,
        "X": 0.0011028384324163198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26717_26718_1",
      "ports": {
        "bus1": 26717,
        "bus2": 26718
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26717_26727_1",
      "ports": {
        "bus1": 26727,
        "bus2": 26717
      },
      "params": {
        "R": 0.0062887282110750675,
        "X": 0.02465164102613926,
        "G": 0.0,
        "B": 0.002370984060689807
      },
      "extension": {
        "length": 5421.166574798584,
        "rating": 134.01474952697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_26719_26722_1",
      "ports": {
        "bus1": 26722,
        "bus2": 26719
      },
      "params": {
        "R": 0.004095092881470919,
        "X": 0.01796521246433258,
        "G": 0.0,
        "B": 0.002375075127929449
      },
      "extension": {
        "length": 4307.646473052979,
        "rating": 136.94138526916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_26719_26946_1",
      "ports": {
        "bus1": 26719,
        "bus2": 26946
      },
      "params": {
        "R": 0.006739423144608736,
        "X": 0.029647501185536385,
        "G": 0.0,
        "B": 0.0045228684321045876
