      },
      "extension": {
        "length": 8258.395172607423,
        "rating": 141.01687669754028
      }
    },
    {
      "class": "Branch",
      "id": "branch_26720_26840_1",
      "ports": {
        "bus1": 26720,
        "bus2": 26840
      },
      "params": {
        "R": 0.0052482616156339645,
        "X": 0.02526514045894146,
        "G": 0.0,
        "B": 0.002538658445701003
      },
      "extension": {
        "length": 5555.041321838379,
        "rating": 135.00477075576782
      }
    },
    {
      "class": "Branch",
      "id": "branch_26720_26924_1",
      "ports": {
        "bus1": 26720,
        "bus2": 26924
      },
      "params": {
        "R": 0.0034581522922962904,
        "X": 0.015781601890921593,
        "G": 0.0,
        "B": 0.0019411526154726742
      },
      "extension": {
        "length": 4105.130927398682,
        "rating": 148.37398529052734
      }
    },
    {
      "class": "Branch",
      "id": "branch_26720_26924_2",
      "ports": {
        "bus1": 26720,
        "bus2": 26924
      },
      "params": {
        "R": 0.0034581522922962904,
        "X": 0.015781601890921593,
        "G": 0.0,
        "B": 0.0019411526154726742
      },
      "extension": {
        "length": 4105.130927398682,
        "rating": 148.37398529052734
      }
    },
    {
      "class": "Branch",
      "id": "branch_26721_26991_1",
      "ports": {
        "bus1": 26721,
        "bus2": 26991
      },
      "params": {
        "R": 0.007029070518910885,
        "X": 0.024014873430132866,
        "G": 0.0,
        "B": 0.0027898536063730717
      },
      "extension": {
        "length": 6211.167133117676,
        "rating": 151.16822719573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_26721_26991_2",
      "ports": {
        "bus1": 26721,
        "bus2": 26991
      },
      "params": {
        "R": 0.007029070518910885,
        "X": 0.024014873430132866,
        "G": 0.0,
        "B": 0.0027898536063730717
      },
      "extension": {
        "length": 6211.167133117676,
        "rating": 151.16822719573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_26722_26727_1",
      "ports": {
        "bus1": 26727,
        "bus2": 26722
      },
      "params": {
        "R": 0.009316401556134224,
        "X": 0.034527383744716644,
        "G": 0.0,
        "B": 0.0018022805452346802
      },
      "extension": {
        "length": 6066.217724853515,
        "rating": 126.88180208206177
      }
    },
    {
      "class": "Branch",
      "id": "branch_26723_26724_1",
      "ports": {
        "bus1": 26723,
        "bus2": 26724
      },
      "params": {
        "R": 0.0002480736584402621,
        "X": 0.001065558404661715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26723_26730_1",
      "ports": {
        "bus1": 26723,
        "bus2": 26730
      },
      "params": {
        "R": 0.006042374297976494,
        "X": 0.022785043343901634,
        "G": 0.0,
        "B": 0.001984916627407074
      },
      "extension": {
        "length": 4641.4548652038575,
        "rating": 141.56466722488403
      }
    },
    {
      "class": "Branch",
      "id": "branch_26723_26730_2",
      "ports": {
        "bus1": 26723,
        "bus2": 26730
      },
      "params": {
        "R": 0.006042374297976494,
        "X": 0.022785043343901634,
        "G": 0.0,
        "B": 0.001984916627407074
      },
      "extension": {
        "length": 4641.4548652038575,
        "rating": 141.56466722488403
      }
    },
    {
      "class": "Branch",
      "id": "branch_26723_26891_1",
      "ports": {
        "bus1": 26723,
        "bus2": 26891
      },
      "params": {
        "R": 0.017153479158878326,
        "X": 0.07077400386333466,
        "G": 0.0,
        "B": 0.030559374019503597
      },
      "extension": {
        "length": 29674.81854272461,
        "rating": 145.4245686531067
      }
    },
    {
      "class": "Branch",
      "id": "branch_26723_26891_2",
      "ports": {
        "bus1": 26723,
        "bus2": 26891
      },
      "params": {
        "R": 0.017153479158878326,
        "X": 0.07077400386333466,
        "G": 0.0,
        "B": 0.030559374019503597
      },
      "extension": {
        "length": 29674.81854272461,
        "rating": 145.4245686531067
      }
    },
    {
      "class": "Branch",
      "id": "branch_26725_26726_1",
      "ports": {
        "bus1": 26725,
        "bus2": 26726
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26725_26728_1",
      "ports": {
        "bus1": 26728,
        "bus2": 26725
      },
      "params": {
        "R": 0.00722447969019413,
        "X": 0.028509510681033134,
        "G": 0.0,
        "B": 0.0036280809435993437
      },
      "extension": {
        "length": 6638.83944708252,
        "rating": 107.22332000732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_26729_26730_1",
      "ports": {
        "bus1": 26729,
        "bus2": 26730
      },
      "params": {
        "R": 0.00022927465033717453,
        "X": 0.0011430552694946527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26731_26736_1",
      "ports": {
        "bus1": 26731,
        "bus2": 26736
      },
      "params": {
        "R": 0.020301206037402153,
        "X": 0.07716134935617447,
        "G": 0.0,
        "B": 0.009601171128451824
      },
      "extension": {
        "length": 18958.01663781738,
        "rating": 120.54041624069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_26731_26741_1",
      "ports": {
        "bus1": 26731,
        "bus2": 26741
      },
      "params": {
        "R": 0.02525036782026291,
        "X": 0.11294454336166382,
        "G": 0.0,
        "B": 0.011578158475458622
      },
      "extension": {
        "length": 26910.339376464846,
        "rating": 127.99047231674194
      }
    },
    {
      "class": "Branch",
      "id": "branch_26732_26733_1",
      "ports": {
        "bus1": 26732,
        "bus2": 26733
      },
      "params": {
        "R": 0.000295857316814363,
        "X": 0.0011354528833180666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26732_26753_1",
      "ports": {
        "bus1": 26732,
        "bus2": 26753
      },
      "params": {
        "R": 0.014241860248148441,
        "X": 0.05913946405053139,
        "G": 0.0,
        "B": 0.005794845055788755
      },
      "extension": {
        "length": 13320.19564782715,
        "rating": 110.76444387435913
      }
    },
    {
      "class": "Branch",
      "id": "branch_26734_26737_1",
      "ports": {
        "bus1": 26734,
        "bus2": 26737
      },
      "params": {
        "R": 0.00965541135519743,
        "X": 0.03278139606118202,
        "G": 0.0,
        "B": 0.0032095692586153746
      },
      "extension": {
        "length": 7395.092658325196,
        "rating": 118.77847909927368
      }
    },
    {
      "class": "Branch",
      "id": "branch_26735_26736_1",
      "ports": {
        "bus1": 26735,
        "bus2": 26736
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26736_26737_1",
      "ports": {
        "bus1": 26737,
        "bus2": 26736
      },
      "params": {
        "R": 0.00802338495850563,
        "X": 0.03333139792084694,
        "G": 0.0,
        "B": 0.0026604528538882732
      },
      "extension": {
        "length": 7248.279247558594,
        "rating": 131.09514713287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_26736_26738_1",
      "ports": {
        "bus1": 26736,
        "bus2": 26738
      },
      "params": {
        "R": 0.020253391936421394,
        "X": 0.07182417809963226,
        "G": 0.0,
        "B": 0.005093502812087536
      },
      "extension": {
        "length": 14864.433854370118,
        "rating": 130.29659986495972
      }
    },
    {
      "class": "Branch",
      "id": "branch_26738_26739_1",
      "ports": {
        "bus1": 26738,
        "bus2": 26739
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26738_26741_1",
      "ports": {
        "bus1": 26738,
        "bus2": 26741
      },
      "params": {
        "R": 0.009966674260795116,
        "X": 0.04327766224741936,
        "G": 0.0,
        "B": 0.00810016319155693
      },
      "extension": {
        "length": 13296.627411987305,
        "rating": 136.91285848617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_26738_26745_1",
      "ports": {
        "bus1": 26738,
        "bus2": 26745
      },
      "params": {
        "R": 0.015669846907258034,
        "X": 0.07017423957586288,
        "G": 0.0,
        "B": 0.005353434477001429
      },
      "extension": {
        "length": 14952.612146484376,
        "rating": 97.27325439453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_26740_26743_1",
      "ports": {
        "bus1": 26740,
        "bus2": 26743
      },
      "params": {
        "R": 0.0005456642247736454,
        "X": 0.036651015281677246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26740_26744_1",
      "ports": {
        "bus1": 26740,
        "bus2": 26744
      },
      "params": {
        "R": 0.000299466191790998,
        "X": 0.0010385374771431088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26741_26743_1",
      "ports": {
        "bus1": 26741,
        "bus2": 26743
      },
      "params": {
        "R": -0.00012315486674197018,
        "X": -0.008272022008895874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26741_26747_1",
      "ports": {
        "bus1": 26741,
        "bus2": 26747
      },
      "params": {
        "R": 0.011624466627836227,
        "X": 0.04623158648610115,
        "G": 0.0,
        "B": 0.01144348457455635
      },
      "extension": {
        "length": 17326.358325439454,
        "rating": 131.06545209884644
      }
    },
    {
      "class": "Branch",
      "id": "branch_26741_26748_1",
      "ports": {
        "bus1": 26741,
        "bus2": 26748
      },
      "params": {
        "R": 0.009039956144988537,
        "X": 0.0336853563785553,
        "G": 0.0,
        "B": 0.0037493889685720205
      },
      "extension": {
        "length": 8093.157374816895,
        "rating": 127.56134271621704
      }
    },
    {
      "class": "Branch",
      "id": "branch_26742_26743_1",
      "ports": {
        "bus1": 26742,
        "bus2": 26743
      },
      "params": {
        "R": 0.002386089414358139,
        "X": 0.16026821732521057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26745_26746_1",
      "ports": {
        "bus1": 26745,
        "bus2": 26746
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26745_26747_1",
      "ports": {
        "bus1": 26747,
        "bus2": 26745
      },
      "params": {
        "R": 0.009775749407708645,
        "X": 0.026836514472961426,
        "G": 0.0,
        "B": 0.004729611333459616
      },
      "extension": {
        "length": 7900.136807739258,
        "rating": 123.85458946228027
      }
    },
    {
      "class": "Branch",
      "id": "branch_26748_26751_1",
      "ports": {
        "bus1": 26748,
        "bus2": 26751
      },
      "params": {
        "R": 0.012392019852995872,
        "X": 0.058085642755031586,
        "G": 0.0,
        "B": 0.006940081249922515
      },
      "extension": {
        "length": 15622.18271850586,
        "rating": 117.09004640579224
      }
    },
    {
      "class": "Branch",
      "id": "branch_26749_26750_1",
      "ports": {
        "bus1": 26749,
        "bus2": 26750
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26749_26751_1",
      "ports": {
        "bus1": 26749,
        "bus2": 26751
      },
      "params": {
        "R": 0.01126055046916008,
        "X": 0.04184406250715256,
        "G": 0.0,
        "B": 0.005242412444204092
      },
      "extension": {
        "length": 10505.800505126954,
        "rating": 99.26326870918274
      }
    },
    {
      "class": "Branch",
      "id": "branch_26751_26752_1",
      "ports": {
        "bus1": 26751,
        "bus2": 26752
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26754_26755_1",
      "ports": {
        "bus1": 26754,
        "bus2": 26755
      },
      "params": {
        "R": 0.0002237179287476465,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26757_26758_1",
      "ports": {
        "bus1": 26757,
        "bus2": 26758
      },
      "params": {
        "R": 0.008374552242457867,
        "X": 0.03375856578350067,
        "G": 0.0,
        "B": 0.004730124492198229
      },
      "extension": {
        "length": 8569.330588806153,
        "rating": 126.52941942214966
      }
    },
    {
      "class": "Branch",
      "id": "branch_26758_26759_1",
      "ports": {
        "bus1": 26758,
        "bus2": 26759
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26758_26760_1",
      "ports": {
        "bus1": 26758,
        "bus2": 26760
      },
      "params": {
        "R": 0.010795661248266697,
        "X": 0.0479021780192852,
        "G": 0.0,
        "B": 0.0068152183666825294
      },
      "extension": {
        "length": 13266.074346679688,
        "rating": 131.55004978179932
      }
    },
    {
      "class": "Branch",
      "id": "branch_26762_26764_1",
      "ports": {
        "bus1": 26764,
        "bus2": 26762
      },
      "params": {
        "R": 0.013795008882880211,
        "X": 0.07586024701595306,
        "G": 0.0,
        "B": 0.008659528568387032
      },
      "extension": {
        "length": 16967.64105834961,
        "rating": 145.25328874588013
      }
    },
    {
      "class": "Branch",
      "id": "branch_26763_26768_1",
      "ports": {
        "bus1": 26763,
        "bus2": 26768
      },
      "params": {
        "R": 0.01695113815367222,
        "X": 0.07557119429111481,
        "G": 0.0,
        "B": 0.010304071940481663
      },
      "extension": {
        "length": 20021.458842773438,
        "rating": 126.24237537384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_26763_27060_1",
      "ports": {
        "bus1": 27060,
        "bus2": 26763
      },
      "params": {
        "R": 0.00973390880972147,
        "X": 0.04131977632641792,
        "G": 0.0,
        "B": 0.007486752234399319
      },
      "extension": {
        "length": 12655.745135375977,
        "rating": 134.46595668792725
      }
    },
    {
      "class": "Branch",
      "id": "branch_26764_26765_1",
      "ports": {
        "bus1": 26764,
        "bus2": 26765
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26764_26767_1",
      "ports": {
        "bus1": 26767,
        "bus2": 26764
      },
      "params": {
        "R": 0.010063879191875458,
        "X": 0.044473182410001755,
        "G": 0.0,
        "B": 0.006851789075881244
      },
      "extension": {
        "length": 12522.203054077148,
        "rating": 130.87849617004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_26766_26767_1",
      "ports": {
        "bus1": 26766,
        "bus2": 26767
      },
      "params": {
        "R": 0.0002745252859313041,
        "X": 0.0010024929651990533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26767_26967_1",
      "ports": {
        "bus1": 26767,
        "bus2": 26967
      },
      "params": {
        "R": 0.011586077511310577,
        "X": 0.04345065355300903,
        "G": 0.0,
        "B": 0.006055354606360197
      },
      "extension": {
        "length": 11719.587672729493,
        "rating": 137.66978979110718
      }
    },
    {
      "class": "Branch",
      "id": "branch_26768_26769_1",
      "ports": {
        "bus1": 26768,
        "bus2": 26769
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26768_26770_1",
      "ports": {
        "bus1": 26770,
        "bus2": 26768
      },
      "params": {
        "R": 0.01829356886446476,
        "X": 0.08615847676992416,
        "G": 0.0,
        "B": 0.010485826060175896
      },
      "extension": {
        "length": 20990.3288203125,
        "rating": 113.02729845046997
      }
    },
    {
      "class": "Branch",
      "id": "branch_26771_26775_1",
      "ports": {
        "bus1": 26775,
        "bus2": 26771
      },
      "params": {
        "R": 0.0073507120832800865,
        "X": 0.03024829365313053,
        "G": 0.0,
        "B": 0.002850006567314267
      },
      "extension": {
        "length": 6725.2504284667975,
        "rating": 146.46304845809937
      }
    },
    {
      "class": "Branch",
      "id": "branch_26771_26775_2",
      "ports": {
        "bus1": 26775,
        "bus2": 26771
      },
      "params": {
        "R": 0.0073507120832800865,
        "X": 0.03024829365313053,
        "G": 0.0,
        "B": 0.002850006567314267
      },
      "extension": {
        "length": 6725.2504284667975,
        "rating": 146.46304845809937
      }
    },
    {
      "class": "Branch",
      "id": "branch_26773_26774_1",
      "ports": {
        "bus1": 26774,
        "bus2": 26773
      },
      "params": {
        "R": 0.00010806143836816773,
        "X": 0.008684977889060974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26773_26779_1",
      "ports": {
        "bus1": 26773,
        "bus2": 26779
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26773_26841_1",
      "ports": {
        "bus1": 26841,
        "bus2": 26773
      },
      "params": {
        "R": 0.00011940686090383679,
        "X": 0.0029744491912424564,
        "G": 0.0,
        "B": 1.47450315952301
      },
      "extension": {
        "length": 46654.83614794922,
        "rating": 4228.678512573242
      }
    },
    {
      "class": "Branch",
      "id": "branch_26773_26989_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26773
      },
      "params": {
        "R": 0.00012304395204409957,
        "X": 0.003310669679194689,
        "G": 0.0,
        "B": 1.9259587526321411
      },
      "extension": {
        "length": 54555.3274921875,
        "rating": 4206.264877319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_26774_26777_1",
      "ports": {
        "bus1": 26774,
        "bus2": 26777
      },
      "params": {
        "R": 0.0010111129377037287,
        "X": 0.06766928732395172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26774_26778_1",
      "ports": {
        "bus1": 26774,
        "bus2": 26778
      },
      "params": {
        "R": 0.00021361852122936398,
        "X": 0.0010665954323485494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26775_26777_1",
      "ports": {
        "bus1": 26775,
        "bus2": 26777
      },
      "params": {
        "R": -0.0005750157870352268,
        "X": -0.03848324716091156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26775_26810_1",
      "ports": {
        "bus1": 26775,
        "bus2": 26810
      },
      "params": {
        "R": 0.007685623597353697,
        "X": 0.03531806543469429,
        "G": 0.0,
        "B": 0.004460302647203207
      },
      "extension": {
        "length": 9537.075565246583,
        "rating": 141.6024684906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_26775_26810_2",
      "ports": {
        "bus1": 26775,
        "bus2": 26810
      },
      "params": {
        "R": 0.007685623597353697,
        "X": 0.03531806543469429,
        "G": 0.0,
        "B": 0.004460302647203207
      },
      "extension": {
        "length": 9537.075565246583,
        "rating": 141.6024684906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_26776_26777_1",
      "ports": {
        "bus1": 26776,
        "bus2": 26777
      },
      "params": {
        "R": 0.0018805575091391802,
        "X": 0.12585730850696564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26778_26842_1",
      "ports": {
        "bus1": 26778,
        "bus2": 26842
      },
      "params": {
        "R": 0.0013639588141813874,
        "X": 0.0167658943682909,
        "G": 0.0,
        "B": 0.33971506357192993
      },
      "extension": {
        "length": 48003.5881472168,
        "rating": 1211.1634254455566
      }
    },
    {
      "class": "Branch",
      "id": "branch_26778_26870_1",
      "ports": {
        "bus1": 26778,
        "bus2": 26870
      },
      "params": {
        "R": 0.0004947866545990109,
        "X": 0.007021285593509674,
        "G": 0.0,
        "B": 0.1810130923986435
      },
      "extension": {
        "length": 27270.52697241211,
        "rating": 1131.0261726379395
      }
    },
    {
      "class": "Branch",
      "id": "branch_26780_26781_1",
      "ports": {
        "bus1": 26780,
        "bus2": 26781
      },
      "params": {
        "R": 0.005062940530478954,
        "X": 0.024346061050891876,
        "G": 0.0,
        "B": 0.004037156235426664
      },
      "extension": {
        "length": 6773.022303222657,
        "rating": 133.14967155456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_26780_26812_1",
      "ports": {
        "bus1": 26780,
        "bus2": 26812
      },
      "params": {
        "R": 0.008100131526589394,
        "X": 0.0359717532992363,
        "G": 0.0,
        "B": 0.00277875573374331
      },
      "extension": {
        "length": 6660.036432312012,
        "rating": 111.62049770355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_26781_26797_1",
      "ports": {
        "bus1": 26781,
        "bus2": 26797
      },
      "params": {
        "R": 0.013418416492640972,
        "X": 0.0696992576122284,
        "G": 0.0,
        "B": 0.006537289824336767
      },
      "extension": {
        "length": 15116.695014770508,
        "rating": 138.5621190071106
      }
    },
    {
      "class": "Branch",
      "id": "branch_26781_26805_1",
      "ports": {
        "bus1": 26781,
        "bus2": 26805
      },
      "params": {
        "R": 0.005760993808507919,
        "X": 0.024542776867747307,
        "G": 0.0,
        "B": 0.0029616868123412132
      },
      "extension": {
        "length": 6328.643415985108,
        "rating": 103.06077003479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_26781_26809_1",
      "ports": {
        "bus1": 26781,
        "bus2": 26809
      },
      "params": {
        "R": 0.005177780985832214,
        "X": 0.02400561049580574,
        "G": 0.0,
        "B": 0.00331686157733202
      },
      "extension": {
        "length": 6343.60263079834,
        "rating": 108.02385807037354
      }
    },
    {
      "class": "Branch",
      "id": "branch_26782_26783_1",
      "ports": {
        "bus1": 26782,
        "bus2": 26783
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26784_26785_1",
      "ports": {
        "bus1": 26784,
        "bus2": 26785
      },
      "params": {
        "R": 0.01663924567401409,
        "X": 0.07648579776287079,
        "G": 0.0,
        "B": 0.008959976956248283
      },
      "extension": {
        "length": 19017.594117553712,
        "rating": 99.2161214351654
      }
    },
    {
      "class": "Branch",
      "id": "branch_26784_26787_1",
      "ports": {
        "bus1": 26787,
        "bus2": 26784
      },
      "params": {
        "R": 0.00745655782520771,
        "X": 0.030688168480992317,
        "G": 0.0,
        "B": 0.004801559261977673
      },
      "extension": {
        "length": 8026.87976916504,
        "rating": 119.33408975601196
      }
    },
    {
      "class": "Branch",
      "id": "branch_26785_26786_1",
      "ports": {
        "bus1": 26785,
        "bus2": 26786
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26787_26805_1",
      "ports": {
        "bus1": 26805,
        "bus2": 26787
      },
      "params": {
        "R": 0.009706256911158562,
        "X": 0.04721357673406601,
        "G": 0.0,
        "B": 0.005388178862631321
      },
      "extension": {
        "length": 10966.938915893556,
        "rating": 127.41355895996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_26788_26789_1",
      "ports": {
        "bus1": 26788,
        "bus2": 26789
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26788_26790_1",
      "ports": {
        "bus1": 26788,
        "bus2": 26790
      },
      "params": {
        "R": 0.01129092462360859,
        "X": 0.05647802725434303,
        "G": 0.0,
        "B": 0.006786304991692305
      },
      "extension": {
        "length": 14276.142693237305,
        "rating": 132.06535577774048
      }
    },
    {
      "class": "Branch",
      "id": "branch_26790_26795_1",
      "ports": {
        "bus1": 26790,
        "bus2": 26795
      },
      "params": {
        "R": 0.008689278736710548,
        "X": 0.03443064168095589,
        "G": 0.0,
        "B": 0.002803812036290765
      },
      "extension": {
        "length": 7227.011661987305,
        "rating": 120.2202320098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_26790_26806_1",
      "ports": {
        "bus1": 26790,
        "bus2": 26806
      },
      "params": {
        "R": 0.007990540936589241,
        "X": 0.041528332978487015,
        "G": 0.0,
        "B": 0.0027927965857088566
      },
      "extension": {
        "length": 7669.963578186035,
        "rating": 147.94063568115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_26790_26806_2",
      "ports": {
        "bus1": 26790,
        "bus2": 26806
      },
      "params": {
        "R": 0.007990540936589241,
        "X": 0.041528332978487015,
        "G": 0.0,
        "B": 0.0027927965857088566
      },
      "extension": {
        "length": 7669.963578186035,
        "rating": 147.94063568115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_26791_26793_1",
      "ports": {
        "bus1": 26791,
        "bus2": 26793
      },
      "params": {
        "R": 0.014576517045497894,
        "X": 0.061789244413375854,
        "G": 0.0,
        "B": 0.008394337259232998
      },
      "extension": {
        "length": 15822.689223999025,
        "rating": 117.79705286026001
      }
    },
    {
      "class": "Branch",
      "id": "branch_26791_26795_1",
      "ports": {
        "bus1": 26795,
        "bus2": 26791
      },
      "params": {
        "R": 0.0035810028202831745,
        "X": 0.014346608892083168,
        "G": 0.0,
        "B": 0.0024802684783935547
      },
      "extension": {
        "length": 4256.666887115479,
        "rating": 113.35561275482178
      }
    },
    {
      "class": "Branch",
      "id": "branch_26792_26795_1",
      "ports": {
        "bus1": 26792,
        "bus2": 26795
      },
      "params": {
        "R": 0.01019327249377966,
        "X": 0.03964467719197273,
        "G": 0.0,
        "B": 0.005705259740352631
      },
      "extension": {
        "length": 11395.338720336915,
        "rating": 128.7578821182251
      }
    },
    {
      "class": "Branch",
      "id": "branch_26792_26946_1",
      "ports": {
        "bus1": 26792,
        "bus2": 26946
      },
      "params": {
        "R": 0.010851632803678513,
        "X": 0.04228845238685608,
        "G": 0.0,
        "B": 0.0037342996802181005
      },
      "extension": {
        "length": 9641.78815045166,
        "rating": 137.08386421203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_26794_26795_1",
      "ports": {
        "bus1": 26794,
        "bus2": 26795
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26796_26800_1",
      "ports": {
        "bus1": 26800,
        "bus2": 26796
      },
      "params": {
        "R": 0.008525663986802101,
        "X": 0.03970552980899811,
        "G": 0.0,
        "B": 0.005827818065881729
      },
      "extension": {
        "length": 9690.00127734375,
        "rating": 136.945641040802
      }
    },
    {
      "class": "Branch",
      "id": "branch_26796_26808_1",
      "ports": {
        "bus1": 26796,
        "bus2": 26808
      },
      "params": {
        "R": 0.011957965791225433,
        "X": 0.05061155930161476,
        "G": 0.0,
        "B": 0.007809097412973642
      },
      "extension": {
        "length": 13023.292049560547,
        "rating": 131.8987488746643
      }
    },
    {
      "class": "Branch",
      "id": "branch_26797_26802_1",
      "ports": {
        "bus1": 26797,
        "bus2": 26802
      },
      "params": {
        "R": 0.006556935608386993,
        "X": 0.02521466463804245,
        "G": 0.0,
        "B": 0.003790984395891428
      },
      "extension": {
        "length": 6328.439288909913,
        "rating": 124.15049076080322
      }
    },
    {
      "class": "Branch",
      "id": "branch_26797_26869_1",
      "ports": {
        "bus1": 26797,
        "bus2": 26869
      },
      "params": {
        "R": 0.0018280954100191593,
        "X": 0.007819623686373234,
        "G": 0.0,
        "B": 0.0012199386255815625
      },
      "extension": {
        "length": 2078.521832839966,
        "rating": 144.48031187057495
      }
    },
    {
      "class": "Branch",
      "id": "branch_26797_26869_2",
      "ports": {
        "bus1": 26797,
        "bus2": 26869
      },
      "params": {
        "R": 0.0018280954100191593,
        "X": 0.007819623686373234,
        "G": 0.0,
        "B": 0.0012199386255815625
      },
      "extension": {
        "length": 2078.521832839966,
        "rating": 144.48031187057495
      }
    },
    {
      "class": "Branch",
      "id": "branch_26798_26799_1",
      "ports": {
        "bus1": 26798,
        "bus2": 26799
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26798_26800_1",
      "ports": {
        "bus1": 26798,
        "bus2": 26800
      },
      "params": {
        "R": 0.010830380953848362,
        "X": 0.043100111186504364,
        "G": 0.0,
        "B": 0.0053276424296200275
      },
      "extension": {
        "length": 10905.973218566895,
        "rating": 140.92484712600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_26800_26801_1",
      "ports": {
        "bus1": 26800,
        "bus2": 26801
      },
      "params": {
        "R": 0.00020176258112769574,
        "X": 0.0010753381066024303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26802_26803_1",
      "ports": {
        "bus1": 26802,
        "bus2": 26803
      },
      "params": {
        "R": 0.01091107726097107,
        "X": 0.05144144967198372,
        "G": 0.0,
        "B": 0.0032680616714060302
      },
      "extension": {
        "length": 9995.367707885742,
        "rating": 135.1637840270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_26802_26869_1",
      "ports": {
        "bus1": 26869,
        "bus2": 26802
      },
      "params": {
        "R": 0.004764263052493334,
        "X": 0.01915702410042286,
        "G": 0.0,
        "B": 0.00238625006750226
      },
      "extension": {
        "length": 5009.809078948975,
        "rating": 134.87931489944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_26803_26804_1",
      "ports": {
        "bus1": 26803,
        "bus2": 26804
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26803_26805_1",
      "ports": {
        "bus1": 26803,
        "bus2": 26805
      },
      "params": {
        "R": 0.008578798733651638,
        "X": 0.033466845750808716,
        "G": 0.0,
        "B": 0.003132189624011516
      },
      "extension": {
        "length": 7610.167390869141,
        "rating": 130.93252182006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_26806_26924_1",
      "ports": {
        "bus1": 26806,
        "bus2": 26924
      },
      "params": {
        "R": 0.006243306677788496,
        "X": 0.03176512569189072,
        "G": 0.0,
        "B": 0.004263224080204964
      },
      "extension": {
        "length": 7974.817388854981,
        "rating": 155.89659214019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_26806_26924_2",
      "ports": {
        "bus1": 26806,
        "bus2": 26924
      },
      "params": {
        "R": 0.006243306677788496,
        "X": 0.03176512569189072,
        "G": 0.0,
        "B": 0.004263224080204964
      },
      "extension": {
        "length": 7974.817388854981,
        "rating": 155.89659214019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_26808_26809_1",
      "ports": {
        "bus1": 26809,
        "bus2": 26808
      },
      "params": {
        "R": 0.011169887147843838,
        "X": 0.041681528091430664,
        "G": 0.0,
        "B": 0.0025816510897129774
      },
      "extension": {
        "length": 7782.637119323731,
        "rating": 125.60325860977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_26810_26811_1",
      "ports": {
        "bus1": 26810,
        "bus2": 26811
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26810_26812_1",
      "ports": {
        "bus1": 26812,
        "bus2": 26810
      },
      "params": {
        "R": 0.006613351870328188,
        "X": 0.027300259098410606,
        "G": 0.0,
        "B": 0.002238572109490633
      },
      "extension": {
        "length": 5750.883984100342,
        "rating": 120.0121521949768
      }
    },
    {
      "class": "Branch",
      "id": "branch_26813_26814_1",
      "ports": {
        "bus1": 26813,
        "bus2": 26814
      },
      "params": {
        "R": 0.0007654989021830261,
        "X": 0.02005813829600811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_26813_26815_1",
      "ports": {
        "bus1": 26813,
        "bus2": 26815
      },
      "params": {
        "R": 0.000888391921762377,
        "X": 0.024113595485687256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26813_26816_1",
      "ports": {
        "bus1": 26813,
        "bus2": 26816
      },
      "params": {
        "R": 0.00027632020646706223,
        "X": 0.001044386881403625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26813_26817_1",
      "ports": {
        "bus1": 26813,
        "bus2": 26817
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26816_26862_1",
      "ports": {
        "bus1": 26816,
        "bus2": 26862
      },
      "params": {
        "R": 0.005455834325402975,
        "X": 0.02281339280307293,
        "G": 0.0,
        "B": 0.002430208958685398
      },
      "extension": {
        "length": 5373.623000061035,
        "rating": 167.30146408081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_26816_26862_2",
      "ports": {
        "bus1": 26816,
        "bus2": 26862
      },
      "params": {
        "R": 0.005455834325402975,
        "X": 0.02281339280307293,
        "G": 0.0,
        "B": 0.002430208958685398
      },
      "extension": {
        "length": 5373.623000061035,
        "rating": 167.30146408081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_26816_26862_3",
      "ports": {
        "bus1": 26816,
        "bus2": 26862
      },
      "params": {
        "R": 0.005455834325402975,
        "X": 0.02281339280307293,
        "G": 0.0,
        "B": 0.002430208958685398
      },
      "extension": {
        "length": 5373.623000061035,
        "rating": 167.30146408081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_26816_26906_1",
      "ports": {
        "bus1": 26816,
        "bus2": 26906
      },
      "params": {
        "R": 0.002946554683148861,
        "X": 0.014726506546139717,
        "G": 0.0,
        "B": 0.0013644943246617913
      },
      "extension": {
        "length": 3247.9967342834475,
        "rating": 130.14601469039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_26816_26980_1",
      "ports": {
        "bus1": 26816,
        "bus2": 26980
      },
      "params": {
        "R": 0.010235312394797802,
        "X": 0.03765666112303734,
        "G": 0.0,
        "B": 0.002855482045561075
      },
      "extension": {
        "length": 7059.057285827637,
        "rating": 169.11308765411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_26816_26980_2",
      "ports": {
        "bus1": 26816,
        "bus2": 26980
      },
      "params": {
        "R": 0.010235312394797802,
        "X": 0.03765666112303734,
        "G": 0.0,
        "B": 0.002855482045561075
      },
      "extension": {
        "length": 7059.057285827637,
        "rating": 169.11308765411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_26816_26980_3",
      "ports": {
        "bus1": 26816,
        "bus2": 26980
      },
      "params": {
        "R": 0.010235312394797802,
        "X": 0.03765666112303734,
        "G": 0.0,
        "B": 0.002855482045561075
      },
      "extension": {
        "length": 7059.057285827637,
        "rating": 169.11308765411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26819_1",
      "ports": {
        "bus1": 26819,
        "bus2": 26818
      },
      "params": {
        "R": 0.00010258215479552746,
        "X": 0.007233810145407915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26823_1",
      "ports": {
        "bus1": 26818,
        "bus2": 26823
      },
      "params": {
        "R": 0.00014600723807234317,
        "X": 0.012351607903838158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 812.8125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26824_1",
      "ports": {
        "bus1": 26818,
        "bus2": 26824
      },
      "params": {
        "R": 0.00011124774027848616,
        "X": 0.00843775738030672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 808.0312317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26825_1",
      "ports": {
        "bus1": 26818,
        "bus2": 26825
      },
      "params": {
        "R": 0.0001402542693540454,
        "X": 0.009627319872379303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 808.0312317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26826_1",
      "ports": {
        "bus1": 26818,
        "bus2": 26826
      },
      "params": {
        "R": 0.00012507193605415523,
        "X": 0.01045747846364975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 812.8125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26827_1",
      "ports": {
        "bus1": 26818,
        "bus2": 26827
      },
      "params": {
        "R": 7.72891944507137e-05,
        "X": 0.005796986166387796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 808.0312317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26828_1",
      "ports": {
        "bus1": 26818,
        "bus2": 26828
      },
      "params": {
        "R": 0.0002247707889182493,
        "X": 0.0010533117456361651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26818_26829_1",
      "ports": {
        "bus1": 26818,
        "bus2": 26829
      },
      "params": {
        "R": 0.00027917075203731656,
        "X": 0.0010984500404447317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26819_26822_1",
      "ports": {
        "bus1": 26819,
        "bus2": 26822
      },
      "params": {
        "R": 0.0007418855093419552,
        "X": 0.05763907730579376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26819_26858_1",
      "ports": {
        "bus1": 26819,
        "bus2": 26858
      },
      "params": {
        "R": 0.000502649403642863,
        "X": 0.0061494517140090466,
        "G": 0.0,
        "B": 0.09761199355125426
      },
      "extension": {
        "length": 17292.18162084961,
        "rating": 1112.9388809204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_26820_26822_1",
      "ports": {
        "bus1": 26820,
        "bus2": 26822
      },
      "params": {
        "R": -0.00040839100256562233,
        "X": -0.03172899782657623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26821_26822_1",
      "ports": {
        "bus1": 26821,
        "bus2": 26822
      },
      "params": {
        "R": 0.0013908061664551497,
        "X": 0.10805545747280121,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26828_26841_1",
      "ports": {
        "bus1": 26828,
        "bus2": 26841
      },
      "params": {
        "R": 0.0001988981239264831,
        "X": 0.005841302219778299,
        "G": 0.0,
        "B": 2.7006871700286865
      },
      "extension": {
        "length": 91533.67465429688,
        "rating": 4120.66650390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_26828_26857_1",
      "ports": {
        "bus1": 26857,
        "bus2": 26828
      },
      "params": {
        "R": 4.27630111516919e-05,
        "X": 0.0011878481600433588,
        "G": 0.0,
        "B": 0.5455678701400757
      },
      "extension": {
        "length": 18246.461884277345,
        "rating": 3941.6751861572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_26828_28346_1",
      "ports": {
        "bus1": 26828,
        "bus2": 28346
      },
      "params": {
        "R": 0.0003145488735754043,
        "X": 0.008195742964744568,
        "G": 0.0,
        "B": 4.490954875946045
      },
      "extension": {
        "length": 138651.65518359374,
        "rating": 4020.806121826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_26830_26831_1",
      "ports": {
        "bus1": 26831,
        "bus2": 26830
      },
      "params": {
        "R": 0.0001028826882247813,
        "X": 0.0069763995707035065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26830_26833_1",
      "ports": {
        "bus1": 26830,
        "bus2": 26833
      },
      "params": {
        "R": 0.00012259362847544253,
        "X": 0.009083102457225323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26830_26834_1",
      "ports": {
        "bus1": 26830,
        "bus2": 26834
      },
      "params": {
        "R": 8.77716374816373e-05,
        "X": 0.007087634410709143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26830_26835_1",
      "ports": {
        "bus1": 26830,
        "bus2": 26835
      },
      "params": {
        "R": 0.00010312196536688134,
        "X": 0.008090035058557987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26830_26837_1",
      "ports": {
        "bus1": 26830,
        "bus2": 26837
      },
      "params": {
        "R": 0.00023503541888203472,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26831_26832_1",
      "ports": {
        "bus1": 26832,
        "bus2": 26831
      },
      "params": {
        "R": 0.000536580104380846,
        "X": 0.0262799933552742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26831_26836_1",
      "ports": {
        "bus1": 26831,
        "bus2": 26836
      },
      "params": {
        "R": 0.00022709564655087888,
        "X": 0.001161546097137034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26832_27007_1",
      "ports": {
        "bus1": 27007,
        "bus2": 26832
      },
      "params": {
        "R": 0.010897286236286163,
        "X": 0.031926754862070084,
        "G": 0.0,
        "B": 0.005455120000988245
      },
      "extension": {
        "length": 9087.306879089356,
        "rating": 138.27918767929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_26832_27028_1",
      "ports": {
        "bus1": 26832,
        "bus2": 27028
      },
      "params": {
        "R": 0.0055771456100046635,
        "X": 0.02577010914683342,
        "G": 0.0,
        "B": 0.0033487784676253796
      },
      "extension": {
        "length": 6045.113978118897,
        "rating": 131.89752101898193
      }
    },
    {
      "class": "Branch",
      "id": "branch_26837_27036_1",
      "ports": {
        "bus1": 27036,
        "bus2": 26837
      },
      "params": {
        "R": 0.00021907362679485232,
        "X": 0.005660461261868477,
        "G": 0.0,
        "B": 2.2453534603118896
      },
      "extension": {
        "length": 79781.23480078125,
        "rating": 4168.128204345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_26838_26839_1",
      "ports": {
        "bus1": 26839,
        "bus2": 26838
      },
      "params": {
        "R": 7.932564767543226e-05,
        "X": 0.006201012991368771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26838_26841_1",
      "ports": {
        "bus1": 26838,
        "bus2": 26841
      },
      "params": {
        "R": 0.00026523685664869845,
        "X": 0.0010720858117565513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26839_26840_1",
      "ports": {
        "bus1": 26840,
        "bus2": 26839
      },
      "params": {
        "R": 0.0003055958077311516,
        "X": 0.01749671809375286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26839_26842_1",
      "ports": {
        "bus1": 26839,
        "bus2": 26842
      },
      "params": {
        "R": 0.0002880073443520814,
        "X": 0.0011783185182139277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26840_26924_1",
      "ports": {
        "bus1": 26924,
        "bus2": 26840
      },
      "params": {
        "R": 0.0022481349296867847,
        "X": 0.009998445399105549,
        "G": 0.0,
        "B": 0.001416458166204393
      },
      "extension": {
        "length": 2701.739635345459,
        "rating": 126.54249668121338
      }
    },
    {
      "class": "Branch",
      "id": "branch_26841_26857_1",
      "ports": {
        "bus1": 26841,
        "bus2": 26857
      },
      "params": {
        "R": 0.0001585624268045649,
        "X": 0.0047743916511535645,
        "G": 0.0,
        "B": 2.4532530307769775
      },
      "extension": {
        "length": 78756.08100292968,
        "rating": 4150.435638427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_26841_26893_1",
      "ports": {
        "bus1": 26841,
        "bus2": 26893
      },
      "params": {
        "R": 0.00017778383335098624,
        "X": 0.00503102783113718,
        "G": 0.0,
        "B": 2.576519012451172
      },
      "extension": {
        "length": 82706.71651171875,
        "rating": 4045.5089569091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_26841_26964_1",
      "ports": {
        "bus1": 26964,
        "bus2": 26841
      },
      "params": {
        "R": 9.891418449115008e-05,
        "X": 0.002374709816649556,
        "G": 0.0,
        "B": 1.3367936611175537
      },
      "extension": {
        "length": 41211.68178735352,
        "rating": 4129.632949829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_26841_26989_1",
      "ports": {
        "bus1": 26841,
        "bus2": 26989
      },
      "params": {
        "R": 2.272321580676362e-05,
        "X": 0.0006849620258435607,
        "G": 0.0,
        "B": 0.32639065384864807
      },
      "extension": {
        "length": 11227.4257835083,
        "rating": 4004.288101196289
      }
    },
    {
      "class": "Branch",
      "id": "branch_26842_27000_1",
      "ports": {
        "bus1": 26842,
        "bus2": 27000
      },
      "params": {
        "R": 0.00036315355100668967,
        "X": 0.004259822424501181,
        "G": 0.0,
        "B": 0.08785810321569443
      },
      "extension": {
        "length": 14026.14841772461,
        "rating": 1116.8571472167969
      }
    },
    {
      "class": "Branch",
      "id": "branch_26843_26844_1",
      "ports": {
        "bus1": 26843,
        "bus2": 26844
      },
      "params": {
        "R": 0.0011849058791995049,
        "X": 0.03405483812093735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26843_26845_1",
      "ports": {
        "bus1": 26843,
        "bus2": 26845
      },
      "params": {
        "R": 0.0017504754941910505,
        "X": 0.04906491935253143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26843_26846_1",
      "ports": {
        "bus1": 26843,
        "bus2": 26846
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26843_26847_1",
      "ports": {
        "bus1": 26843,
        "bus2": 26847
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26848_26849_1",
      "ports": {
        "bus1": 26849,
        "bus2": 26848
      },
      "params": {
        "R": 5.8973502746084705e-05,
        "X": 0.004767606966197491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26848_26853_1",
      "ports": {
        "bus1": 26848,
        "bus2": 26853
      },
      "params": {
        "R": 8.658097794977948e-05,
        "X": 0.007516323123127222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26848_26854_1",
      "ports": {
        "bus1": 26848,
        "bus2": 26854
      },
      "params": {
        "R": 0.00011543556320248172,
        "X": 0.009011060930788517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26848_26855_1",
      "ports": {
        "bus1": 26848,
        "bus2": 26855
      },
      "params": {
        "R": 0.00011521114356582984,
        "X": 0.007831784896552563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26848_26856_1",
      "ports": {
        "bus1": 26848,
        "bus2": 26856
      },
      "params": {
        "R": 0.0001202605344587937,
        "X": 0.008982634171843529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26848_26857_1",
      "ports": {
        "bus1": 26848,
        "bus2": 26857
      },
      "params": {
        "R": 0.00025928698596544564,
        "X": 0.0010578015353530645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26849_26852_1",
      "ports": {
        "bus1": 26849,
        "bus2": 26852
      },
      "params": {
        "R": 0.00039748544804751873,
        "X": 0.025085080415010452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26849_26858_1",
      "ports": {
        "bus1": 26849,
        "bus2": 26858
      },
      "params": {
        "R": 0.00027069798670709133,
        "X": 0.0010139120277017355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26850_26852_1",
      "ports": {
        "bus1": 26850,
        "bus2": 26852
      },
      "params": {
        "R": -0.00013541150838136673,
        "X": -0.00854574516415596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26850_27035_1",
      "ports": {
        "bus1": 26850,
        "bus2": 27035
      },
      "params": {
        "R": 0.004704960621893406,
        "X": 0.01867727003991604,
        "G": 0.0,
        "B": 0.0015347334556281567
      },
      "extension": {
        "length": 3646.2597852172853,
        "rating": 119.04367208480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_26850_27046_1",
      "ports": {
        "bus1": 27046,
        "bus2": 26850
      },
      "params": {
        "R": 0.0018994802376255393,
        "X": 0.008513232693076134,
        "G": 0.0,
        "B": 0.0011783028021454811
      },
      "extension": {
        "length": 2141.211674926758,
        "rating": 160.23328304290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_26850_27046_2",
      "ports": {
        "bus1": 27046,
        "bus2": 26850
      },
      "params": {
        "R": 0.0018994802376255393,
        "X": 0.008513232693076134,
        "G": 0.0,
        "B": 0.0011783028021454811
      },
      "extension": {
        "length": 2141.211674926758,
        "rating": 160.23328304290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_26850_27046_3",
      "ports": {
        "bus1": 27046,
        "bus2": 26850
      },
      "params": {
        "R": 0.0018994802376255393,
        "X": 0.008513232693076134,
        "G": 0.0,
        "B": 0.0011783028021454811
      },
      "extension": {
        "length": 2141.211674926758,
        "rating": 160.23328304290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_26851_26852_1",
      "ports": {
        "bus1": 26851,
        "bus2": 26852
      },
      "params": {
        "R": 0.0016075384337455034,
        "X": 0.1014508306980133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26858_27062_1",
      "ports": {
        "bus1": 27062,
        "bus2": 26858
      },
      "params": {
        "R": 0.0011116198729723692,
        "X": 0.014140878804028034,
        "G": 0.0,
        "B": 0.4235226511955261
      },
      "extension": {
        "length": 50555.85496435547,
        "rating": 1276.934814453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_26859_26860_1",
      "ports": {
        "bus1": 26859,
        "bus2": 26860
      },
      "params": {
        "R": 0.000273197510978207,
        "X": 0.0010432580020278692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26861_26862_1",
      "ports": {
        "bus1": 26861,
        "bus2": 26862
      },
      "params": {
        "R": 0.0002074064832413569,
        "X": 0.001022098702378571,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26863_26864_1",
      "ports": {
        "bus1": 26864,
        "bus2": 26863
      },
      "params": {
        "R": 0.00012570798571687192,
        "X": 0.010433131828904152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26863_26866_1",
      "ports": {
        "bus1": 26863,
        "bus2": 26866
      },
      "params": {
        "R": 0.00026428914861753583,
        "X": 0.001024471246637404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26864_26865_1",
      "ports": {
        "bus1": 26865,
        "bus2": 26864
      },
      "params": {
        "R": 0.0005497258389368653,
        "X": 0.029349297285079956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26864_26865_2",
      "ports": {
        "bus1": 26865,
        "bus2": 26864
      },
      "params": {
        "R": 0.0005497258389368653,
        "X": 0.029349297285079956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26864_26867_1",
      "ports": {
        "bus1": 26864,
        "bus2": 26867
      },
      "params": {
        "R": 0.00025804812321439385,
        "X": 0.0011318986071273685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26866_26937_1",
      "ports": {
        "bus1": 26866,
        "bus2": 26937
      },
      "params": {
        "R": 9.366744052385911e-05,
        "X": 0.0024317335337400436,
        "G": 0.0,
        "B": 1.2853978872299194
      },
      "extension": {
        "length": 40028.975652832036,
        "rating": 4152.763366699219
      }
    },
    {
      "class": "Branch",
      "id": "branch_26866_28475_1",
      "ports": {
        "bus1": 26866,
        "bus2": 28475
      },
      "params": {
        "R": 0.00018586213991511613,
        "X": 0.005414837971329689,
        "G": 0.0,
        "B": 2.0415546894073486
      },
      "extension": {
        "length": 78390.43262402344,
        "rating": 4056.2389373779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_26866_28533_1",
      "ports": {
        "bus1": 26866,
        "bus2": 28533
      },
      "params": {
        "R": 0.0002313844015588984,
        "X": 0.006148851476609707,
        "G": 0.0,
        "B": 3.1791255474090576
      },
      "extension": {
        "length": 100548.89014306641,
        "rating": 4144.143295288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_26867_28381_1",
      "ports": {
        "bus1": 26867,
        "bus2": 28381
      },
      "params": {
        "R": 0.0010837294394150376,
        "X": 0.011446024291217327,
        "G": 0.0,
        "B": 0.36748164892196655
      },
      "extension": {
        "length": 47747.3702980957,
        "rating": 1330.2226066589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_26868_26869_1",
      "ports": {
        "bus1": 26869,
        "bus2": 26868
      },
      "params": {
        "R": 0.0006506192148663104,
        "X": 0.03189200162887573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26868_26870_1",
      "ports": {
        "bus1": 26868,
        "bus2": 26870
      },
      "params": {
        "R": 0.00020066002616658807,
        "X": 0.0011168363271281123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26868_26871_1",
      "ports": {
        "bus1": 26868,
        "bus2": 26871
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26870_27000_1",
      "ports": {
        "bus1": 27000,
        "bus2": 26870
      },
      "params": {
        "R": 0.0011086611775681376,
        "X": 0.01165003515779972,
        "G": 0.0,
        "B": 0.2797071039676666
      },
      "extension": {
        "length": 39692.043195556646,
        "rating": 1205.7695388793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_26872_26873_1",
      "ports": {
        "bus1": 26872,
        "bus2": 26873
      },
      "params": {
        "R": 0.0008601765148341656,
        "X": 0.02720830775797367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26872_26874_1",
      "ports": {
        "bus1": 26872,
        "bus2": 26874
      },
      "params": {
        "R": 0.00020785855303984135,
        "X": 0.0010700143175199628,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26874_27038_1",
      "ports": {
        "bus1": 26874,
        "bus2": 27038
      },
      "params": {
        "R": 0.0014636508421972394,
        "X": 0.005431510042399168,
        "G": 0.0,
        "B": 0.000571542012039572
      },
      "extension": {
        "length": 1167.446388633728,
        "rating": 134.66453552246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26876_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26876
      },
      "params": {
        "R": 0.0009898238349705935,
        "X": 0.02799517847597599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26877_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26877
      },
      "params": {
        "R": 0.0006916400161571801,
        "X": 0.019745755940675735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26878_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26878
      },
      "params": {
        "R": 0.0010170734021812677,
        "X": 0.02967306226491928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26879_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26879
      },
      "params": {
        "R": 0.0011588403722271323,
        "X": 0.03397045284509659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26880_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26880
      },
      "params": {
        "R": 0.0014949156902730465,
        "X": 0.04276333004236221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26881_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26881
      },
      "params": {
        "R": 0.001572930603288114,
        "X": 0.04199809208512306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26882_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26882
      },
      "params": {
        "R": 0.0013431006809696555,
        "X": 0.03880384936928749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26883_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26883
      },
      "params": {
        "R": 0.00024893865338526666,
        "X": 0.001092575374059379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26875_26884_1",
      "ports": {
        "bus1": 26875,
        "bus2": 26884
      },
      "params": {
        "R": 0.00026553921634331346,
        "X": 0.0010486922692507505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26883_26895_1",
      "ports": {
        "bus1": 26883,
        "bus2": 26895
      },
      "params": {
        "R": 0.004985200706869364,
        "X": 0.01899765059351921,
        "G": 0.0,
        "B": 0.002169116400182247
      },
      "extension": {
        "length": 4821.603915618896,
        "rating": 149.79310035705566
      }
    },
    {
      "class": "Branch",
      "id": "branch_26883_26895_2",
      "ports": {
        "bus1": 26883,
        "bus2": 26895
      },
      "params": {
        "R": 0.004985200706869364,
        "X": 0.01899765059351921,
        "G": 0.0,
        "B": 0.002169116400182247
      },
      "extension": {
        "length": 4821.603915618896,
        "rating": 149.79310035705566
      }
    },
    {
      "class": "Branch",
      "id": "branch_26883_26913_1",
      "ports": {
        "bus1": 26883,
        "bus2": 26913
      },
      "params": {
        "R": 0.0009617465548217297,
        "X": 0.005052449181675911,
        "G": 0.0,
        "B": 0.0005997035186737776
      },
      "extension": {
        "length": 1247.7855487747192,
        "rating": 143.75970363616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_26883_26913_2",
      "ports": {
        "bus1": 26883,
        "bus2": 26913
      },
      "params": {
        "R": 0.0009617465548217297,
        "X": 0.005052449181675911,
        "G": 0.0,
        "B": 0.0005997035186737776
      },
      "extension": {
        "length": 1247.7855487747192,
        "rating": 143.75970363616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_26883_26930_1",
      "ports": {
        "bus1": 26883,
        "bus2": 26930
      },
      "params": {
        "R": 0.00560045288875699,
        "X": 0.026944100856781006,
        "G": 0.0,
        "B": 0.002446543425321579
      },
      "extension": {
        "length": 5833.21702835083,
        "rating": 138.4169578552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_26885_26886_1",
      "ports": {
        "bus1": 26885,
        "bus2": 26886
      },
      "params": {
        "R": 0.00025829600053839386,
        "X": 0.001081411843188107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26886_26906_1",
      "ports": {
        "bus1": 26886,
        "bus2": 26906
      },
      "params": {
        "R": 0.005226652603596449,
        "X": 0.026369374245405197,
        "G": 0.0,
        "B": 0.0023114020004868507
      },
      "extension": {
        "length": 5568.904696563721,
        "rating": 166.65887832641602
      }
    },
    {
      "class": "Branch",
      "id": "branch_26886_26906_2",
      "ports": {
        "bus1": 26886,
        "bus2": 26906
      },
      "params": {
        "R": 0.005226652603596449,
        "X": 0.026369374245405197,
        "G": 0.0,
        "B": 0.0023114020004868507
      },
      "extension": {
        "length": 5568.904696563721,
        "rating": 166.65887832641602
      }
    },
    {
      "class": "Branch",
      "id": "branch_26886_26906_3",
      "ports": {
        "bus1": 26886,
        "bus2": 26906
      },
      "params": {
        "R": 0.005226652603596449,
        "X": 0.026369374245405197,
        "G": 0.0,
        "B": 0.0023114020004868507
      },
      "extension": {
        "length": 5568.904696563721,
        "rating": 166.65887832641602
      }
    },
    {
      "class": "Branch",
      "id": "branch_26886_26950_1",
      "ports": {
        "bus1": 26950,
        "bus2": 26886
      },
      "params": {
        "R": 0.004807306453585625,
        "X": 0.021044569090008736,
        "G": 0.0,
        "B": 0.0022105323150753975
      },
      "extension": {
        "length": 4448.177604492188,
        "rating": 126.26916170120239
      }
    },
    {
      "class": "Branch",
      "id": "branch_26886_27031_1",
      "ports": {
        "bus1": 27031,
        "bus2": 26886
      },
      "params": {
        "R": 0.001615457353182137,
        "X": 0.006102279294282198,
        "G": 0.0,
        "B": 0.0005901320255361497
      },
      "extension": {
        "length": 1314.8580797424318,
        "rating": 156.19462728500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_26886_27031_2",
      "ports": {
        "bus1": 27031,
        "bus2": 26886
      },
      "params": {
        "R": 0.001615457353182137,
        "X": 0.006102279294282198,
        "G": 0.0,
        "B": 0.0005901320255361497
      },
      "extension": {
        "length": 1314.8580797424318,
        "rating": 156.19462728500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_26887_26888_1",
      "ports": {
        "bus1": 26887,
        "bus2": 26888
      },
      "params": {
        "R": 0.0014096525264903903,
        "X": 0.038016002625226974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 109.375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26887_26889_1",
      "ports": {
        "bus1": 26887,
        "bus2": 26889
      },
      "params": {
        "R": 0.0007312443340197206,
        "X": 0.018902502954006195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26887_26890_1",
      "ports": {
        "bus1": 26887,
        "bus2": 26890
      },
      "params": {
        "R": 0.0015644103987142444,
        "X": 0.041805971413850784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 109.375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26887_26891_1",
      "ports": {
        "bus1": 26887,
        "bus2": 26891
      },
      "params": {
        "R": 0.00027912980294786394,
        "X": 0.0011883755214512348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26887_26892_1",
      "ports": {
        "bus1": 26887,
        "bus2": 26892
      },
      "params": {
        "R": 0.0002721925266087055,
        "X": 0.001121234497986734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26894_1",
      "ports": {
        "bus1": 26894,
        "bus2": 26893
      },
      "params": {
        "R": 9.795005462365225e-05,
        "X": 0.0069489204324781895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26896_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26896
      },
      "params": {
        "R": 0.00012454586976673454,
        "X": 0.010163252241909504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26897_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26897
      },
      "params": {
        "R": 4.657014142139815e-05,
        "X": 0.0039062199648469687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26898_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26898
      },
      "params": {
        "R": 0.00013366577331908047,
        "X": 0.008984161540865898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26899_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26899
      },
      "params": {
        "R": 0.0001307221973547712,
        "X": 0.010459011420607567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26900_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26900
      },
      "params": {
        "R": 3.713573096320033e-05,
        "X": 0.002459227805957198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26901_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26901
      },
      "params": {
        "R": 0.00010434821160743013,
        "X": 0.0094993831589818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_26964_1",
      "ports": {
        "bus1": 26893,
        "bus2": 26964
      },
      "params": {
        "R": 0.0001687888870947063,
        "X": 0.004673063289374113,
        "G": 0.0,
        "B": 2.6688425540924072
      },
      "extension": {
        "length": 83079.55998632812,
        "rating": 4154.771423339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_28328_1",
      "ports": {
        "bus1": 28328,
        "bus2": 26893
      },
      "params": {
        "R": 9.968554513761774e-05,
        "X": 0.00250054313801229,
        "G": 0.0,
        "B": 1.0017770528793335
      },
      "extension": {
        "length": 37979.42010424805,
        "rating": 4121.222686767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_26893_28475_1",
      "ports": {
        "bus1": 26893,
        "bus2": 28475
      },
      "params": {
        "R": 0.0001697135012364015,
        "X": 0.004076955374330282,
        "G": 0.0,
        "B": 2.370854139328003
      },
      "extension": {
        "length": 73232.80139355469,
        "rating": 4170.303726196289
      }
    },
    {
      "class": "Branch",
      "id": "branch_26894_26895_1",
      "ports": {
        "bus1": 26895,
        "bus2": 26894
      },
      "params": {
        "R": 0.0004921562504023314,
        "X": 0.02899281680583954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26894_26902_1",
      "ports": {
        "bus1": 26894,
        "bus2": 26902
      },
      "params": {
        "R": 0.00023824076924938709,
        "X": 0.0011869225418195128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26894_26903_1",
      "ports": {
        "bus1": 26894,
        "bus2": 26903
      },
      "params": {
        "R": 0.00028127801488153636,
        "X": 0.0010057692416012287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26895_26913_1",
      "ports": {
        "bus1": 26913,
        "bus2": 26895
      },
      "params": {
        "R": 0.0034749016631394625,
        "X": 0.013243204914033413,
        "G": 0.0,
        "B": 0.0018825308652594688
      },
      "extension": {
        "length": 3484.225861633301,
        "rating": 141.0862922668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_26902_26910_1",
      "ports": {
        "bus1": 26902,
        "bus2": 26910
      },
      "params": {
        "R": 0.0005831033922731876,
        "X": 0.006717043928802013,
        "G": 0.0,
        "B": 0.10746309906244278
      },
      "extension": {
        "length": 19277.398770996093,
        "rating": 1285.0647926330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_26902_28008_1",
      "ports": {
        "bus1": 28008,
        "bus2": 26902
      },
      "params": {
        "R": 0.0007640609401278198,
        "X": 0.009613380767405033,
        "G": 0.0,
        "B": 0.15401941537857058
      },
      "extension": {
        "length": 26439.79730712891,
        "rating": 1160.4422569274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_26904_26905_1",
      "ports": {
        "bus1": 26904,
        "bus2": 26905
      },
      "params": {
        "R": 0.0011290223337709904,
        "X": 0.034924935549497604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26904_26906_1",
      "ports": {
        "bus1": 26904,
        "bus2": 26906
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26907_26908_1",
      "ports": {
        "bus1": 26908,
        "bus2": 26907
      },
      "params": {
        "R": 0.00019641791004687548,
        "X": 0.012488124892115593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26907_26908_2",
      "ports": {
        "bus1": 26908,
        "bus2": 26907
      },
      "params": {
        "R": 0.00019641791004687548,
        "X": 0.012488124892115593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26907_26908_3",
      "ports": {
        "bus1": 26908,
        "bus2": 26907
      },
      "params": {
        "R": 0.00019641791004687548,
        "X": 0.012488124892115593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26907_26909_1",
      "ports": {
        "bus1": 26907,
        "bus2": 26909
      },
      "params": {
        "R": 0.0008983440930023789,
        "X": 0.04458354413509369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26907_26910_1",
      "ports": {
        "bus1": 26907,
        "bus2": 26910
      },
      "params": {
        "R": 0.0002483991556800902,
        "X": 0.0011291293194517493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26907_26911_1",
      "ports": {
        "bus1": 26907,
        "bus2": 26911
      },
      "params": {
        "R": 0.0002788351848721504,
        "X": 0.0011516165686771274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26912_26913_1",
      "ports": {
        "bus1": 26912,
        "bus2": 26913
      },
      "params": {
        "R": 0.00024822200066410005,
        "X": 0.0011275343131273985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26914_26917_1",
      "ports": {
        "bus1": 26914,
        "bus2": 26917
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0003916937857866287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26914_26918_1",
      "ports": {
        "bus1": 26914,
        "bus2": 26918
      },
      "params": {
        "R": 0.0002602649910841137,
        "X": 0.0011861113598570228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26914_26919_1",
      "ports": {
        "bus1": 26914,
        "bus2": 26919
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26915_26917_1",
      "ports": {
        "bus1": 26915,
        "bus2": 26917
      },
      "params": {
        "R": 0.0006938048172742128,
        "X": 0.018396219238638878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26916_26917_1",
      "ports": {
        "bus1": 26916,
        "bus2": 26917
      },
      "params": {
        "R": 0.0006938048172742128,
        "X": 0.018396219238638878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26918_27038_1",
      "ports": {
        "bus1": 27038,
        "bus2": 26918
      },
      "params": {
        "R": 0.003088765311986208,
        "X": 0.012819923460483551,
        "G": 0.0,
        "B": 0.0018153858836740253
      },
      "extension": {
        "length": 3247.601142150879,
        "rating": 137.39582300186157
      }
    },
    {
      "class": "Branch",
      "id": "branch_26920_26921_1",
      "ports": {
        "bus1": 26920,
        "bus2": 26921
      },
      "params": {
        "R": 0.0015480498550459743,
        "X": 0.040325503796339035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26920_26922_1",
      "ports": {
        "bus1": 26920,
        "bus2": 26922
      },
      "params": {
        "R": 0.0010472240392118692,
        "X": 0.032345373183488846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26920_26923_1",
      "ports": {
        "bus1": 26920,
        "bus2": 26923
      },
      "params": {
        "R": 0.001401812769472599,
        "X": 0.0420151986181736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26920_26924_1",
      "ports": {
        "bus1": 26920,
        "bus2": 26924
      },
      "params": {
        "R": 0.0002954941592179239,
        "X": 0.0010856606531888247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26920_26925_1",
      "ports": {
        "bus1": 26920,
        "bus2": 26925
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26926_26927_1",
      "ports": {
        "bus1": 26926,
        "bus2": 26927
      },
      "params": {
        "R": 0.001317070098593831,
        "X": 0.038108762353658676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26926_26928_1",
      "ports": {
        "bus1": 26926,
        "bus2": 26928
      },
      "params": {
        "R": 0.0011618656571954489,
        "X": 0.03245953842997551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26926_26929_1",
      "ports": {
        "bus1": 26926,
        "bus2": 26929
      },
      "params": {
        "R": 0.0013632813934236765,
        "X": 0.037349384278059006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26926_26930_1",
      "ports": {
        "bus1": 26926,
        "bus2": 26930
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26926_26931_1",
      "ports": {
        "bus1": 26926,
        "bus2": 26931
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26932_26933_1",
      "ports": {
        "bus1": 26932,
        "bus2": 26933
      },
      "params": {
        "R": 0.0007224868750199676,
        "X": 0.016986604779958725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26932_26934_1",
      "ports": {
        "bus1": 26932,
        "bus2": 26934
      },
      "params": {
        "R": 0.0008695789729245007,
        "X": 0.022375648841261864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26932_26935_1",
      "ports": {
        "bus1": 26932,
        "bus2": 26935
      },
      "params": {
        "R": 0.00021621337509714067,
        "X": 0.0010860235197469592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26932_26936_1",
      "ports": {
        "bus1": 26932,
        "bus2": 26936
      },
      "params": {
        "R": 0.00026164608425460756,
        "X": 0.0010130746522918344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26937_26938_1",
      "ports": {
        "bus1": 26938,
        "bus2": 26937
      },
      "params": {
        "R": 0.00010030981502495706,
        "X": 0.007673510815948248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26937_26940_1",
      "ports": {
        "bus1": 26937,
        "bus2": 26940
      },
      "params": {
        "R": 0.00011624853505054489,
        "X": 0.008223237469792366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26937_26941_1",
      "ports": {
        "bus1": 26937,
        "bus2": 26941
      },
      "params": {
        "R": 0.00012045707262586802,
        "X": 0.010168075561523438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26937_26942_1",
      "ports": {
        "bus1": 26937,
        "bus2": 26942
      },
      "params": {
        "R": 5.7257442676927894e-05,
        "X": 0.004493488930165768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26937_27055_1",
      "ports": {
        "bus1": 27055,
        "bus2": 26937
      },
      "params": {
        "R": 0.0001835084258345887,
        "X": 0.0052541387267410755,
        "G": 0.0,
        "B": 2.630380153656006
      },
      "extension": {
        "length": 79245.38434570313,
        "rating": 4200.846099853516
      }
    },
    {
      "class": "Branch",
      "id": "branch_26937_28172_1",
      "ports": {
        "bus1": 26937,
        "bus2": 28172
      },
      "params": {
        "R": 6.862095324322581e-05,
        "X": 0.0019638340454548597,
        "G": 0.0,
        "B": 0.992530345916748
      },
      "extension": {
        "length": 30393.683501220705,
        "rating": 4058.6856842041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_26938_26939_1",
      "ports": {
        "bus1": 26939,
        "bus2": 26938
      },
      "params": {
        "R": 0.0005103180301375687,
        "X": 0.034759361296892166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26938_26943_1",
      "ports": {
        "bus1": 26938,
        "bus2": 26943
      },
      "params": {
        "R": 0.0002618754515424371,
        "X": 0.0010499466443434358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26938_26944_1",
      "ports": {
        "bus1": 26938,
        "bus2": 26944
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26945_26946_1",
      "ports": {
        "bus1": 26945,
        "bus2": 26946
      },
      "params": {
        "R": 0.00023589101328980178,
        "X": 0.0010163942351937294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26947_26948_1",
      "ports": {
        "bus1": 26947,
        "bus2": 26948
      },
      "params": {
        "R": 0.00047711035585962236,
        "X": 0.010778581723570824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26947_26949_1",
      "ports": {
        "bus1": 26947,
        "bus2": 26949
      },
      "params": {
        "R": 0.0005978964036330581,
        "X": 0.018032941967248917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26947_26950_1",
      "ports": {
        "bus1": 26947,
        "bus2": 26950
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26947_26951_1",
      "ports": {
        "bus1": 26947,
        "bus2": 26951
      },
      "params": {
        "R": 0.00025989802088588476,
        "X": 0.001115164952352643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26950_27031_1",
      "ports": {
        "bus1": 26950,
        "bus2": 27031
      },
      "params": {
        "R": 0.0039941114373505116,
        "X": 0.01706129126250744,
        "G": 0.0,
        "B": 0.002230545040220022
      },
      "extension": {
        "length": 4216.398984558105,
        "rating": 147.6613998413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_26950_27031_2",
      "ports": {
        "bus1": 26950,
        "bus2": 27031
      },
      "params": {
        "R": 0.0039941114373505116,
        "X": 0.01706129126250744,
        "G": 0.0,
        "B": 0.002230545040220022
      },
      "extension": {
        "length": 4216.398984558105,
        "rating": 147.6613998413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_26952_26953_1",
      "ports": {
        "bus1": 26953,
        "bus2": 26952
      },
      "params": {
        "R": 5.3655083320336416e-05,
        "X": 0.003933840896934271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26952_26962_1",
      "ports": {
        "bus1": 26952,
        "bus2": 26962
      },
      "params": {
        "R": 9.99999901978299e-05,
        "X": 0.0007339715957641602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26952_26964_1",
      "ports": {
        "bus1": 26952,
        "bus2": 26964
      },
      "params": {
        "R": 0.0002634309930726886,
        "X": 0.0011571296490728855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26953_26956_1",
      "ports": {
        "bus1": 26953,
        "bus2": 26956
      },
      "params": {
        "R": 0.0006310674361884594,
        "X": 0.02855718694627285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26953_26959_1",
      "ports": {
        "bus1": 26953,
        "bus2": 26959
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0008094068616628647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26953_26963_1",
      "ports": {
        "bus1": 26953,
        "bus2": 26963
      },
      "params": {
        "R": 0.0002022838161792606,
        "X": 0.0011714037973433733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26954_26956_1",
      "ports": {
        "bus1": 26954,
        "bus2": 26956
      },
      "params": {
        "R": 0.00022416372667066753,
        "X": 0.010143911466002464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26955_26956_1",
      "ports": {
        "bus1": 26955,
        "bus2": 26956
      },
      "params": {
        "R": 0.004360804799944162,
        "X": 0.19733604788780212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26957_26959_1",
      "ports": {
        "bus1": 26957,
        "bus2": 26959
      },
      "params": {
        "R": 0.000545388029422611,
        "X": 0.02764366753399372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26958_26959_1",
      "ports": {
        "bus1": 26958,
        "bus2": 26959
      },
      "params": {
        "R": 0.000545388029422611,
        "X": 0.02764366753399372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26960_26962_1",
      "ports": {
        "bus1": 26960,
        "bus2": 26962
      },
      "params": {
        "R": 0.00014188616478350013,
        "X": 0.011848222464323044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26961_26962_1",
      "ports": {
        "bus1": 26961,
        "bus2": 26962
      },
      "params": {
        "R": 0.00014188616478350013,
        "X": 0.011848222464323044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26964_27036_1",
      "ports": {
        "bus1": 27036,
        "bus2": 26964
      },
      "params": {
        "R": 0.0002386450651101768,
        "X": 0.007395653054118156,
        "G": 0.0,
        "B": 3.9398939609527583
      },
      "extension": {
        "length": 124635.37546582031,
        "rating": 4289.374923706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_26965_26966_1",
      "ports": {
        "bus1": 26965,
        "bus2": 26966
      },
      "params": {
        "R": 0.0010139442747458816,
        "X": 0.03093389794230461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26965_26967_1",
      "ports": {
        "bus1": 26965,
        "bus2": 26967
      },
      "params": {
        "R": 0.0002959282137453556,
        "X": 0.0010947426781058311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26967_27011_1",
      "ports": {
        "bus1": 27011,
        "bus2": 26967
      },
      "params": {
        "R": 0.0026487079448997974,
        "X": 0.012064605951309204,
        "G": 0.0,
        "B": 0.0012800582917407155
      },
      "extension": {
        "length": 2778.599042770386,
        "rating": 128.96407842636108
      }
    },
    {
      "class": "Branch",
      "id": "branch_26967_27060_1",
      "ports": {
        "bus1": 26967,
        "bus2": 27060
      },
      "params": {
        "R": 0.0035277321003377438,
        "X": 0.014947153627872467,
        "G": 0.0,
        "B": 0.0033845277503132824
      },
      "extension": {
        "length": 4776.3560030822755,
        "rating": 130.5715560913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_26968_26969_1",
      "ports": {
        "bus1": 26968,
        "bus2": 26969
      },
      "params": {
        "R": 0.0017916010692715645,
        "X": 0.03859278932213783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26968_26970_1",
      "ports": {
        "bus1": 26968,
        "bus2": 26970
      },
      "params": {
        "R": 0.0006427608313970268,
        "X": 0.018783843144774437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26968_26971_1",
      "ports": {
        "bus1": 26968,
        "bus2": 26971
      },
      "params": {
        "R": 0.00023397817858494818,
        "X": 0.0010211337357759476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26968_26972_1",
      "ports": {
        "bus1": 26968,
        "bus2": 26972
      },
      "params": {
        "R": 0.0002483106800355017,
        "X": 0.0010268789483234286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26973_26976_1",
      "ports": {
        "bus1": 26973,
        "bus2": 26976
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0001305602490901947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26973_26977_1",
      "ports": {
        "bus1": 26973,
        "bus2": 26977
      },
      "params": {
        "R": 0.000972175388596952,
        "X": 0.027021227404475212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26973_26978_1",
      "ports": {
        "bus1": 26973,
        "bus2": 26978
      },
      "params": {
        "R": 0.0015006529865786433,
        "X": 0.042709074914455414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26973_26979_1",
      "ports": {
        "bus1": 26973,
        "bus2": 26979
      },
      "params": {
        "R": 0.0025461306795477867,
        "X": 0.07621636241674423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26973_26980_1",
      "ports": {
        "bus1": 26973,
        "bus2": 26980
      },
      "params": {
        "R": 0.0002074013027595356,
        "X": 0.0011594598181545734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26973_26981_1",
      "ports": {
        "bus1": 26973,
        "bus2": 26981
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26974_26976_1",
      "ports": {
        "bus1": 26974,
        "bus2": 26976
      },
      "params": {
        "R": 0.0021397278178483248,
        "X": 0.05500056967139244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26975_26976_1",
      "ports": {
        "bus1": 26975,
        "bus2": 26976
      },
      "params": {
        "R": 0.0021397278178483248,
        "X": 0.05500056967139244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26982_26983_1",
      "ports": {
        "bus1": 26982,
        "bus2": 26983
      },
      "params": {
        "R": 0.0019776104018092155,
        "X": 0.04767812415957451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26982_26984_1",
      "ports": {
        "bus1": 26982,
        "bus2": 26984
      },
      "params": {
        "R": 0.0009097309084609151,
        "X": 0.025204475969076157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26982_26985_1",
      "ports": {
        "bus1": 26982,
        "bus2": 26985
      },
      "params": {
        "R": 0.0002162311429856345,
        "X": 0.0010038634063676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26982_26986_1",
      "ports": {
        "bus1": 26982,
        "bus2": 26986
      },
      "params": {
        "R": 0.0002747717371676117,
        "X": 0.001100938767194748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26987_26988_1",
      "ports": {
        "bus1": 26987,
        "bus2": 26988
      },
      "params": {
        "R": 0.0002531151403672993,
        "X": 0.0011107942555099726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26989_26993_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26993
      },
      "params": {
        "R": 0.00015291396994143724,
        "X": 0.012264193035662174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26989_26994_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26994
      },
      "params": {
        "R": 0.00017958274111151695,
        "X": 0.01204490102827549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26989_26995_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26995
      },
      "params": {
        "R": 0.00010166608990402892,
        "X": 0.008063405752182007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26989_26996_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26996
      },
      "params": {
        "R": 0.00011876323696924374,
        "X": 0.009856094606220722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26989_26997_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26997
      },
      "params": {
        "R": 6.831306382082403e-05,
        "X": 0.006256722845137119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26989_26998_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26998
      },
      "params": {
        "R": 0.00011294166324660182,
        "X": 0.0095019256696105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26989_26999_1",
      "ports": {
        "bus1": 26989,
        "bus2": 26999
      },
      "params": {
        "R": 8.80376755958423e-05,
        "X": 0.0068826209753751755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_26990_26991_1",
      "ports": {
        "bus1": 26991,
        "bus2": 26990
      },
      "params": {
        "R": 0.00030116294510662556,
        "X": 0.02160985767841339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26990_26993_1",
      "ports": {
        "bus1": 26990,
        "bus2": 26993
      },
      "params": {
        "R": -4.0118637116393074e-05,
        "X": -0.0032176440581679344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26990_27000_1",
      "ports": {
        "bus1": 26990,
        "bus2": 27000
      },
      "params": {
        "R": 0.0002869837626349181,
        "X": 0.0011924421414732933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26990_27001_1",
      "ports": {
        "bus1": 26990,
        "bus2": 27001
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26992_26993_1",
      "ports": {
        "bus1": 26992,
        "bus2": 26993
      },
      "params": {
        "R": 0.0006195252062752843,
        "X": 0.04968791455030441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27002_27005_1",
      "ports": {
        "bus1": 27002,
        "bus2": 27005
      },
      "params": {
        "R": -0.0001398540334776044,
        "X": -0.004298154264688492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27002_27006_1",
      "ports": {
        "bus1": 27002,
        "bus2": 27006
      },
      "params": {
        "R": 0.002229938982054591,
        "X": 0.061733271926641464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27002_27007_1",
      "ports": {
        "bus1": 27002,
        "bus2": 27007
      },
      "params": {
        "R": 0.0002497289970051497,
        "X": 0.0011003258405253291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27002_27008_1",
      "ports": {
        "bus1": 27002,
        "bus2": 27008
      },
      "params": {
        "R": 0.0002910307957790792,
        "X": 0.0011418173089623451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27003_27005_1",
      "ports": {
        "bus1": 27003,
        "bus2": 27005
      },
      "params": {
        "R": 0.0017360566416755319,
        "X": 0.05335446074604988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27004_27005_1",
      "ports": {
        "bus1": 27004,
        "bus2": 27005
      },
      "params": {
        "R": 0.0017360566416755319,
        "X": 0.05335446074604988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27009_27013_1",
      "ports": {
        "bus1": 27009,
        "bus2": 27013
      },
      "params": {
        "R": 0.00012297433568164706,
        "X": 0.00911555252969265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27009_27014_1",
      "ports": {
        "bus1": 27009,
        "bus2": 27014
      },
      "params": {
        "R": 0.00015865232853684574,
        "X": 0.011878027580678463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27009_27015_1",
      "ports": {
        "bus1": 27009,
        "bus2": 27015
      },
      "params": {
        "R": 0.00012878194684162736,
        "X": 0.0112387640401721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27009_27036_1",
      "ports": {
        "bus1": 27009,
        "bus2": 27036
      },
      "params": {
        "R": 0.00023280264576897025,
        "X": 0.006629253271967173,
        "G": 0.0,
        "B": 4.901620388031006
      },
      "extension": {
        "length": 116581.19024707032,
        "rating": 4295.220565795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_27010_27011_1",
      "ports": {
        "bus1": 27011,
        "bus2": 27010
      },
      "params": {
        "R": 0.0003211538714822382,
        "X": 0.021829457953572273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27010_27013_1",
      "ports": {
        "bus1": 27010,
        "bus2": 27013
      },
      "params": {
        "R": -6.775080692023039e-06,
        "X": -0.0005022087134420872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27010_27016_1",
      "ports": {
        "bus1": 27010,
        "bus2": 27016
      },
      "params": {
        "R": 0.0002487599558662623,
        "X": 0.0011565479217097163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27010_27017_1",
      "ports": {
        "bus1": 27010,
        "bus2": 27017
      },
      "params": {
        "R": 0.0002671169932000339,
        "X": 0.0011918573873117566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27012_27013_1",
      "ports": {
        "bus1": 27012,
        "bus2": 27013
      },
      "params": {
        "R": 0.0006565013900399208,
        "X": 0.048663582652807236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27018_27021_1",
      "ports": {
        "bus1": 27018,
        "bus2": 27021
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00016676262021064758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27018_27022_1",
      "ports": {
        "bus1": 27018,
        "bus2": 27022
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27019_27021_1",
      "ports": {
        "bus1": 27019,
        "bus2": 27021
      },
      "params": {
        "R": 0.0013920969795435667,
        "X": 0.03893383592367172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27020_27021_1",
      "ports": {
        "bus1": 27020,
        "bus2": 27021
      },
      "params": {
        "R": 0.0013920969795435667,
        "X": 0.03893383592367172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27023_27024_1",
      "ports": {
        "bus1": 27023,
        "bus2": 27024
      },
      "params": {
        "R": 0.0010233724024146795,
        "X": 0.029740719124674797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27023_27025_1",
      "ports": {
        "bus1": 27023,
        "bus2": 27025
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27026_27027_1",
      "ports": {
        "bus1": 27026,
        "bus2": 27027
      },
      "params": {
        "R": 0.001090065692551434,
        "X": 0.03016003966331482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27026_27028_1",
      "ports": {
        "bus1": 27026,
        "bus2": 27028
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27029_27030_1",
      "ports": {
        "bus1": 27029,
        "bus2": 27030
      },
      "params": {
        "R": 0.000510310404933989,
        "X": 0.015152152627706528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27029_27031_1",
      "ports": {
        "bus1": 27029,
        "bus2": 27031
      },
      "params": {
        "R": 0.00024108373327180743,
        "X": 0.0010944652603939176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27032_27033_1",
      "ports": {
        "bus1": 27032,
        "bus2": 27033
      },
      "params": {
        "R": 0.0002624120970722288,
        "X": 0.0011138772824779153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27034_27035_1",
      "ports": {
        "bus1": 27034,
        "bus2": 27035
      },
      "params": {
        "R": 0.00022664324205834419,
        "X": 0.001060341950505972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27035_27046_1",
      "ports": {
        "bus1": 27046,
        "bus2": 27035
      },
      "params": {
        "R": 0.0055730342864990234,
        "X": 0.023833340033888817,
        "G": 0.0,
        "B": 0.001516723888926208
      },
      "extension": {
        "length": 4552.091331481934,
        "rating": 128.5317301750183
      }
    },
    {
      "class": "Branch",
      "id": "branch_27036_27037_1",
      "ports": {
        "bus1": 27037,
        "bus2": 27036
      },
      "params": {
        "R": 6.547033262904733e-05,
        "X": 0.004920018371194601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27036_27039_1",
      "ports": {
        "bus1": 27036,
        "bus2": 27039
      },
      "params": {
        "R": 6.343783752527088e-05,
        "X": 0.005541460122913122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27036_27055_1",
      "ports": {
        "bus1": 27036,
        "bus2": 27055
      },
      "params": {
        "R": 0.0002503185241948813,
        "X": 0.006955171935260296,
        "G": 0.0,
        "B": 2.6183292865753174
      },
      "extension": {
        "length": 101849.13356835938,
        "rating": 4222.844314575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_27037_27038_1",
      "ports": {
        "bus1": 27038,
        "bus2": 27037
      },
      "params": {
        "R": 0.00047927311970852315,
        "X": 0.027728214859962463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27037_27038_2",
      "ports": {
        "bus1": 27038,
        "bus2": 27037
      },
      "params": {
        "R": 0.00047927311970852315,
        "X": 0.027728214859962463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27037_27040_1",
      "ports": {
        "bus1": 27037,
        "bus2": 27040
      },
      "params": {
        "R": 0.00027958248392678797,
        "X": 0.0010329823708161712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27037_27041_1",
      "ports": {
        "bus1": 27037,
        "bus2": 27041
      },
      "params": {
        "R": 0.00023097774828784168,
        "X": 0.001167109003290534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27040_27049_1",
      "ports": {
        "bus1": 27040,
        "bus2": 27049
      },
      "params": {
        "R": 0.0017706704093143344,
        "X": 0.021658774465322495,
        "G": 0.0,
        "B": 0.9236970543861389
      },
      "extension": {
        "length": 102090.56831982422,
        "rating": 1320.0690269470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_27042_27043_1",
      "ports": {
        "bus1": 27042,
        "bus2": 27043
      },
      "params": {
        "R": 0.0009137899032793939,
        "X": 0.02990908920764923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27042_27044_1",
      "ports": {
        "bus1": 27042,
        "bus2": 27044
      },
      "params": {
        "R": 0.0011297835735604167,
        "X": 0.033456794917583466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27042_27045_1",
      "ports": {
        "bus1": 27042,
        "bus2": 27045
      },
      "params": {
        "R": 0.0014433161122724414,
        "X": 0.04050276800990105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27042_27046_1",
      "ports": {
        "bus1": 27042,
        "bus2": 27046
      },
      "params": {
        "R": 0.00021471414947882295,
        "X": 0.0010947585105895996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27042_27047_1",
      "ports": {
        "bus1": 27042,
        "bus2": 27047
      },
      "params": {
        "R": 0.00029537611408159137,
        "X": 0.0010794433765113354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27048_27049_1",
      "ports": {
        "bus1": 27049,
        "bus2": 27048
      },
      "params": {
        "R": 7.899902993813157e-05,
        "X": 0.007129142992198467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27048_27051_1",
      "ports": {
        "bus1": 27048,
        "bus2": 27051
      },
      "params": {
        "R": 9.111042891163379e-05,
        "X": 0.007084864657372236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27048_27052_1",
      "ports": {
        "bus1": 27048,
        "bus2": 27052
      },
      "params": {
        "R": 6.765863508917391e-05,
        "X": 0.00508670462295413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27048_27053_1",
      "ports": {
        "bus1": 27048,
        "bus2": 27053
      },
      "params": {
        "R": 9.972808766178787e-05,
        "X": 0.007864348590373993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27048_27054_1",
      "ports": {
        "bus1": 27048,
        "bus2": 27054
      },
      "params": {
        "R": 5.947952740825713e-05,
        "X": 0.005212347023189068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27048_27055_1",
      "ports": {
        "bus1": 27048,
        "bus2": 27055
      },
      "params": {
        "R": 0.0002231539983768016,
        "X": 0.00118302833288908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27048_27056_1",
      "ports": {
        "bus1": 27048,
        "bus2": 27056
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27049_27050_1",
      "ports": {
        "bus1": 27050,
        "bus2": 27049
      },
      "params": {
        "R": 0.0004169558233115822,
        "X": 0.02605878934264183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27057_27058_1",
      "ports": {
        "bus1": 27057,
        "bus2": 27058
      },
      "params": {
        "R": 0.0013156768400222063,
        "X": 0.03519723564386368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27057_27059_1",
      "ports": {
        "bus1": 27057,
        "bus2": 27059
      },
      "params": {
        "R": 0.001248740591108799,
        "X": 0.03259466588497162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27057_27060_1",
      "ports": {
        "bus1": 27057,
        "bus2": 27060
      },
      "params": {
        "R": 0.00024126129574142396,
        "X": 0.0010907205287367105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27057_27061_1",
      "ports": {
        "bus1": 27057,
        "bus2": 27061
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27062_27063_1",
      "ports": {
        "bus1": 27063,
        "bus2": 27062
      },
      "params": {
        "R": 0.0004940921789966524,
        "X": 0.029964320361614227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27062_27063_2",
      "ports": {
        "bus1": 27063,
        "bus2": 27062
      },
      "params": {
        "R": 0.0004940921789966524,
        "X": 0.029964320361614227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27062_27064_1",
      "ports": {
        "bus1": 27062,
        "bus2": 27064
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27062_27085_1",
      "ports": {
        "bus1": 27085,
        "bus2": 27062
      },
      "params": {
        "R": 0.0007026100647635758,
        "X": 0.009300499223172665,
        "G": 0.0,
        "B": 0.13184325397014618
      },
      "extension": {
        "length": 23853.616234497073,
        "rating": 1118.558692932129
      }
    },
    {
      "class": "Branch",
      "id": "branch_27062_28164_1",
      "ports": {
        "bus1": 28164,
        "bus2": 27062
      },
      "params": {
        "R": 0.0018134006531909108,
        "X": 0.02190154418349266,
        "G": 0.0,
        "B": 0.3811419606208801
      },
      "extension": {
        "length": 64867.225693359374,
        "rating": 1104.081630706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_27063_27072_1",
      "ports": {
        "bus1": 27072,
        "bus2": 27063
      },
      "params": {
        "R": 0.001497659832239151,
        "X": 0.00829654186964035,
        "G": 0.0,
        "B": 0.008108047768473625
      },
      "extension": {
        "length": 5882.742017028809,
        "rating": 260.73601245880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_27063_27078_1",
      "ports": {
        "bus1": 27063,
        "bus2": 27078
      },
      "params": {
        "R": 0.005164999049156904,
        "X": 0.03415617719292641,
        "G": 0.0,
        "B": 0.007119080051779747
      },
      "extension": {
        "length": 11717.613932739258,
        "rating": 214.92207050323486
      }
    },
    {
      "class": "Branch",
      "id": "branch_27063_27089_1",
      "ports": {
        "bus1": 27063,
        "bus2": 27089
      },
      "params": {
        "R": 0.00166811584495008,
        "X": 0.006406207103282213,
        "G": 0.0,
        "B": 0.005396269261837006
      },
      "extension": {
        "length": 4427.690075958252,
        "rating": 266.4630174636841
      }
    },
    {
      "class": "Branch",
      "id": "branch_27065_27066_1",
      "ports": {
        "bus1": 27065,
        "bus2": 27066
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27065_27069_1",
      "ports": {
        "bus1": 27069,
        "bus2": 27065
      },
      "params": {
        "R": 0.0016089251730591057,
        "X": 0.01178733352571726,
        "G": 0.0,
        "B": 0.0048419698141515255
      },
      "extension": {
        "length": 5466.768640136719,
        "rating": 200.37682056427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_27065_28545_1",
      "ports": {
        "bus1": 28545,
        "bus2": 27065
      },
      "params": {
        "R": 0.02098727785050869,
        "X": 0.09940868616104126,
        "G": 0.0,
        "B": 0.03702417388558388
      },
      "extension": {
        "length": 45381.887428710936,
        "rating": 228.62749099731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_27067_27068_1",
      "ports": {
        "bus1": 27067,
        "bus2": 27068
      },
      "params": {
        "R": 0.0002984871680382639,
        "X": 0.0011094157816842198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27067_27072_1",
      "ports": {
        "bus1": 27067,
        "bus2": 27072
      },
      "params": {
        "R": 0.0034425978083163504,
        "X": 0.015705429017543793,
        "G": 0.0,
        "B": 0.011888098903000357
      },
      "extension": {
        "length": 9413.60861315918,
        "rating": 230.04965782165527
      }
    },
    {
      "class": "Branch",
      "id": "branch_27067_27090_1",
      "ports": {
        "bus1": 27067,
        "bus2": 27090
      },
      "params": {
        "R": 0.002168008591979742,
        "X": 0.010603681206703186,
        "G": 0.0,
        "B": 0.004511975217610598
      },
      "extension": {
        "length": 5058.115060638428,
        "rating": 209.72719192504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_27069_27090_1",
      "ports": {
        "bus1": 27069,
        "bus2": 27090
      },
      "params": {
        "R": 0.0015276222256943583,
        "X": 0.010857633315026762,
        "G": 0.0,
        "B": 0.017834529280662537
      },
      "extension": {
        "length": 9242.323742614746,
        "rating": 177.17278003692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_27070_27075_1",
      "ports": {
        "bus1": 27070,
        "bus2": 27075
      },
      "params": {
        "R": 0.003689718898385763,
        "X": 0.0196785107254982,
        "G": 0.0,
        "B": 0.0051382603123784065
      },
      "extension": {
        "length": 7555.16205065918,
        "rating": 219.88906860351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_27070_27089_1",
      "ports": {
        "bus1": 27089,
        "bus2": 27070
      },
      "params": {
        "R": 0.004279701970517635,
        "X": 0.02127651497721672,
        "G": 0.0,
        "B": 0.010094313882291317
      },
      "extension": {
        "length": 9763.880698059082,
        "rating": 234.5048427581787
      }
    },
    {
      "class": "Branch",
      "id": "branch_27071_27073_1",
      "ports": {
        "bus1": 27071,
        "bus2": 27073
      },
      "params": {
        "R": 0.0011366670951247215,
        "X": 0.00843974482268095,
        "G": 0.0,
        "B": 0.006401660852134229
      },
      "extension": {
        "length": 4383.856856140137,
        "rating": 185.3599190711975
      }
    },
    {
      "class": "Branch",
      "id": "branch_27071_27082_1",
      "ports": {
        "bus1": 27082,
        "bus2": 27071
      },
      "params": {
        "R": 0.001913204207085073,
        "X": 0.010512907058000565,
        "G": 0.0,
        "B": 0.004708515480160713
      },
      "extension": {
        "length": 5329.111403045655,
        "rating": 180.67864179611206
      }
    },
    {
      "class": "Branch",
      "id": "branch_27072_27077_1",
      "ports": {
        "bus1": 27072,
        "bus2": 27077
      },
      "params": {
        "R": 0.0014527360908687115,
        "X": 0.007921508513391018,
        "G": 0.0,
        "B": 0.012456672266125679
      },
      "extension": {
        "length": 7296.916743896485,
        "rating": 209.38284397125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_27072_27078_1",
      "ports": {
        "bus1": 27078,
        "bus2": 27072
      },
      "params": {
        "R": 0.0014304884243756533,
        "X": 0.010289943777024746,
        "G": 0.0,
        "B": 0.009761088527739048
      },
      "extension": {
        "length": 7672.536653686524,
        "rating": 189.40677642822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_27073_27079_1",
      "ports": {
        "bus1": 27073,
        "bus2": 27079
      },
      "params": {
        "R": 0.00266545033082366,
        "X": 0.015844734385609627,
        "G": 0.0,
        "B": 0.00583451148122549
      },
      "extension": {
        "length": 7195.565348876953,
        "rating": 179.67875003814697
      }
    },
    {
      "class": "Branch",
      "id": "branch_27073_27089_1",
      "ports": {
        "bus1": 27073,
        "bus2": 27089
      },
      "params": {
        "R": 0.0027185296639800067,
        "X": 0.01350764185190201,
        "G": 0.0,
        "B": 0.034265611320734024
      },
      "extension": {
        "length": 15262.694986816407,
        "rating": 210.73250770568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_27074_27075_1",
      "ports": {
        "bus1": 27074,
        "bus2": 27075
      },
      "params": {
        "R": 0.007327776402235031,
        "X": 0.03247547149658203,
        "G": 0.0,
        "B": 0.010574066080152988
      },
      "extension": {
        "length": 13906.04802758789,
        "rating": 215.95191955566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_27074_27468_1",
      "ports": {
        "bus1": 27468,
        "bus2": 27074
      },
      "params": {
        "R": 0.002574482699856162,
        "X": 0.017768200486898422,
        "G": 0.0,
        "B": 0.010996531695127487
      },
      "extension": {
        "length": 10515.949304260253,
        "rating": 189.17934894561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_27075_27076_1",
      "ports": {
        "bus1": 27075,
        "bus2": 27076
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27077_27082_1",
      "ports": {
        "bus1": 27077,
        "bus2": 27082
      },
      "params": {
        "R": 0.0015954235568642616,
        "X": 0.01138634979724884,
        "G": 0.0,
        "B": 0.009752650745213032
      },
      "extension": {
        "length": 7296.22071661377,
        "rating": 178.81817817687988
      }
    },
    {
      "class": "Branch",
      "id": "branch_27079_27084_1",
      "ports": {
        "bus1": 27079,
        "bus2": 27084
      },
      "params": {
        "R": 0.002063264138996601,
        "X": 0.013267658650875092,
        "G": 0.0,
        "B": 0.005939878989011049
      },
      "extension": {
        "length": 6669.966523864747,
        "rating": 212.08324432373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_27080_27081_1",
      "ports": {
        "bus1": 27080,
        "bus2": 27081
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27080_27084_1",
      "ports": {
        "bus1": 27084,
        "bus2": 27080
      },
      "params": {
        "R": 0.003125926246866584,
        "X": 0.021278603002429005,
        "G": 0.0,
        "B": 0.007783356588333846
      },
      "extension": {
        "length": 9364.029523132325,
        "rating": 220.51737308502197
      }
    },
    {
      "class": "Branch",
      "id": "branch_27080_27086_1",
      "ports": {
        "bus1": 27086,
        "bus2": 27080
      },
      "params": {
        "R": 0.0012989123351871967,
        "X": 0.0067520514130592355,
        "G": 0.0,
        "B": 0.007819888181984425
      },
      "extension": {
        "length": 5020.118263641358,
        "rating": 246.76682949066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_27082_27810_1",
      "ports": {
        "bus1": 27082,
        "bus2": 27810
      },
      "params": {
        "R": 0.012597713619470596,
        "X": 0.07776577770709991,
        "G": 0.0,
        "B": 0.09418988227844238
      },
      "extension": {
        "length": 63042.29280615235,
        "rating": 219.79119777679443
      }
    },
    {
      "class": "Branch",
      "id": "branch_27083_27086_1",
      "ports": {
        "bus1": 27083,
        "bus2": 27086
      },
      "params": {
        "R": 0.005659844726324081,
        "X": 0.023888301104307175,
        "G": 0.0,
        "B": 0.010713414289057255
      },
      "extension": {
        "length": 11368.93726208496,
        "rating": 166.10735654830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_27083_27812_1",
      "ports": {
        "bus1": 27812,
        "bus2": 27083
      },
      "params": {
        "R": 0.022785773500800133,
        "X": 0.12648563086986542,
        "G": 0.0,
        "B": 0.031914371997117996
      },
      "extension": {
        "length": 45899.00116699219,
        "rating": 193.36203336715698
      }
    },
    {
      "class": "Branch",
      "id": "branch_27085_27086_1",
      "ports": {
        "bus1": 27086,
        "bus2": 27085
      },
      "params": {
        "R": 0.00035837769974023104,
        "X": 0.02598799765110016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27085_27087_1",
      "ports": {
        "bus1": 27085,
        "bus2": 27087
      },
      "params": {
        "R": 0.0002818940847646445,
        "X": 0.001047177123837173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27088_27464_1",
      "ports": {
        "bus1": 27088,
        "bus2": 27464
      },
      "params": {
        "R": 0.0025779823772609234,
        "X": 0.015303466469049454,
        "G": 0.0,
        "B": 0.017186814919114113
      },
      "extension": {
        "length": 11775.348897033691,
        "rating": 219.93587017059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_27088_27469_1",
      "ports": {
        "bus1": 27088,
        "bus2": 27469
      },
      "params": {
        "R": 0.006405468564480543,
        "X": 0.03532089293003082,
        "G": 0.0,
        "B": 0.023273855447769165
      },
      "extension": {
        "length": 17579.337767578127,
        "rating": 217.72818565368652
      }
    },
    {
      "class": "Branch",
      "id": "branch_27088_27473_1",
      "ports": {
        "bus1": 27088,
        "bus2": 27473
      },
      "params": {
        "R": 0.008203116245567799,
        "X": 0.03251883015036583,
        "G": 0.0,
        "B": 0.0358334518969059
      },
      "extension": {
        "length": 22563.70501574707,
        "rating": 211.8443727493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_27090_27091_1",
      "ports": {
        "bus1": 27090,
        "bus2": 27091
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27092_27194_1",
      "ports": {
        "bus1": 27092,
        "bus2": 27194
      },
      "params": {
        "R": 0.0014621197478845713,
        "X": 0.008577331900596619,
        "G": 0.0,
        "B": 0.018318001180887222
      },
      "extension": {
        "length": 9239.284090942383,
        "rating": 175.22566318511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_27092_27820_1",
      "ports": {
        "bus1": 27092,
        "bus2": 27820
      },
      "params": {
        "R": 0.002143812132999301,
        "X": 0.016516635194420815,
        "G": 0.0,
        "B": 0.004902592860162258
      },
      "extension": {
        "length": 6419.476511169434,
        "rating": 218.81320476531982
      }
    },
    {
      "class": "Branch",
      "id": "branch_27093_27094_1",
      "ports": {
        "bus1": 27093,
        "bus2": 27094
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27094_27098_1",
      "ports": {
        "bus1": 27098,
        "bus2": 27094
      },
      "params": {
        "R": 0.002379836281761527,
        "X": 0.01330481842160225,
        "G": 0.0,
        "B": 0.006616794504225254
      },
      "extension": {
        "length": 6602.1295715332035,
        "rating": 217.69506931304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_27094_27122_1",
      "ports": {
        "bus1": 27094,
        "bus2": 27122
      },
      "params": {
        "R": 0.0023434788454324007,
        "X": 0.013829279690980911,
        "G": 0.0,
        "B": 0.005376679357141256
      },
      "extension": {
        "length": 5894.018119445801,
        "rating": 217.51282215118408
      }
    },
    {
      "class": "Branch",
      "id": "branch_27094_27205_1",
      "ports": {
        "bus1": 27205,
        "bus2": 27094
      },
      "params": {
        "R": 0.0018594248685985804,
        "X": 0.01111694984138012,
        "G": 0.0,
        "B": 0.007514236960560083
      },
      "extension": {
        "length": 6206.074316070557,
        "rating": 211.0071897506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_27094_27210_1",
      "ports": {
        "bus1": 27094,
        "bus2": 27210
      },
      "params": {
        "R": 0.002233488718047738,
        "X": 0.012198242358863352,
        "G": 0.0,
        "B": 0.004029981326311827
      },
      "extension": {
        "length": 5232.436129577637,
        "rating": 204.6839475631714
      }
    },
    {
      "class": "Branch",
      "id": "branch_27095_27096_1",
      "ports": {
        "bus1": 27095,
        "bus2": 27096
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27095_27100_1",
      "ports": {
        "bus1": 27100,
        "bus2": 27095
      },
      "params": {
        "R": 0.0014186929911375046,
        "X": 0.006115392781794071,
        "G": 0.0,
        "B": 0.012356285005807877
      },
      "extension": {
        "length": 5716.713034973145,
        "rating": 220.09220123291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_27095_27106_1",
      "ports": {
        "bus1": 27095,
        "bus2": 27106
      },
      "params": {
        "R": 0.0007027212413959205,
        "X": 0.003776085563004017,
        "G": 0.0,
        "B": 0.003671343205496669
      },
      "extension": {
        "length": 2751.0898498077395,
        "rating": 235.42535305023193
      }
    },
    {
      "class": "Branch",
      "id": "branch_27095_27112_1",
      "ports": {
        "bus1": 27095,
        "bus2": 27112
      },
      "params": {
        "R": 0.0012618467444553971,
        "X": 0.008592289872467518,
        "G": 0.0,
        "B": 0.00398403313010931
      },
      "extension": {
        "length": 4344.255819854737,
        "rating": 254.3476104736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_27095_27112_2",
      "ports": {
        "bus1": 27095,
        "bus2": 27112
      },
      "params": {
        "R": 0.0012618467444553971,
        "X": 0.008592289872467518,
        "G": 0.0,
        "B": 0.00398403313010931
      },
      "extension": {
        "length": 4344.255819854737,
        "rating": 254.3476104736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_27095_27121_1",
      "ports": {
        "bus1": 27095,
        "bus2": 27121
      },
      "params": {
        "R": 0.0021964632906019688,
        "X": 0.011838449165225027,
        "G": 0.0,
        "B": 0.005695309955626726
      },
      "extension": {
        "length": 5491.266191345215,
        "rating": 187.7241611480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_27095_27133_1",
      "ports": {
        "bus1": 27095,
        "bus2": 27133
      },
      "params": {
        "R": 0.0019462484633550048,
        "X": 0.010667651891708372,
        "G": 0.0,
        "B": 0.0047515262849628925
      },
      "extension": {
        "length": 5159.485640533448,
        "rating": 207.30273723602295
      }
    },
    {
      "class": "Branch",
      "id": "branch_27097_27199_1",
      "ports": {
        "bus1": 27097,
        "bus2": 27199
      },
      "params": {
        "R": 0.003267766907811165,
        "X": 0.01940557174384594,
        "G": 0.0,
        "B": 0.0053077940829098225
      },
      "extension": {
        "length": 7401.601702880859,
        "rating": 191.29674434661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27097_27822_1",
      "ports": {
        "bus1": 27097,
        "bus2": 27822
      },
      "params": {
        "R": 0.012020970694720745,
        "X": 0.057326707988977425,
        "G": 0.0,
        "B": 0.013946671970188618
      },
      "extension": {
        "length": 20002.30466308594,
        "rating": 197.47134447097778
      }
    },
    {
      "class": "Branch",
      "id": "branch_27098_27099_1",
      "ports": {
        "bus1": 27098,
        "bus2": 27099
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27098_27103_1",
      "ports": {
        "bus1": 27098,
        "bus2": 27103
      },
      "params": {
        "R": 0.0019709402695298195,
        "X": 0.01209279615432024,
        "G": 0.0,
        "B": 0.005286308471113443
      },
      "extension": {
        "length": 6220.710841278076,
        "rating": 203.15148830413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_27098_27212_1",
      "ports": {
        "bus1": 27212,
        "bus2": 27098
      },
      "params": {
        "R": 0.0014055027859285474,
        "X": 0.009911511093378067,
        "G": 0.0,
        "B": 0.007272043265402317
      },
      "extension": {
        "length": 5933.131859893799,
        "rating": 153.3831000328064
      }
    },
    {
      "class": "Branch",
      "id": "branch_27098_27213_1",
      "ports": {
        "bus1": 27098,
        "bus2": 27213
      },
      "params": {
        "R": 0.0015094823902472854,
        "X": 0.010949797928333282,
        "G": 0.0,
        "B": 0.0032936001662164922
      },
      "extension": {
        "length": 4054.4870767822267,
        "rating": 188.27519416809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_27100_27101_1",
      "ports": {
        "bus1": 27100,
        "bus2": 27101
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27100_27106_1",
      "ports": {
        "bus1": 27100,
        "bus2": 27106
      },
      "params": {
        "R": 0.0020878249779343605,
        "X": 0.01063783559948206,
        "G": 0.0,
        "B": 0.00285604246892035
      },
      "extension": {
        "length": 3540.4386979064943,
        "rating": 181.60724639892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_27100_27206_1",
      "ports": {
        "bus1": 27206,
        "bus2": 27100
      },
      "params": {
        "R": 0.0017315843142569063,
        "X": 0.012019281275570393,
        "G": 0.0,
        "B": 0.004511849023401737
      },
      "extension": {
        "length": 5125.117087188721,
        "rating": 202.50098705291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_27102_27109_1",
      "ports": {
        "bus1": 27102,
        "bus2": 27109
      },
      "params": {
        "R": 0.002948680426925421,
        "X": 0.01563894748687744,
        "G": 0.0,
        "B": 0.003041330026462674
      },
      "extension": {
        "length": 4965.462855560303,
        "rating": 181.34185075759888
      }
    },
    {
      "class": "Branch",
      "id": "branch_27102_27123_1",
      "ports": {
        "bus1": 27123,
        "bus2": 27102
      },
      "params": {
        "R": 0.0017552806530147789,
        "X": 0.010085314512252808,
        "G": 0.0,
        "B": 0.004117981530725956
      },
      "extension": {
        "length": 4386.335925750733,
        "rating": 262.22832202911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_27102_27123_2",
      "ports": {
        "bus1": 27123,
        "bus2": 27102
      },
      "params": {
        "R": 0.0017552806530147789,
        "X": 0.010085314512252808,
        "G": 0.0,
        "B": 0.004117981530725956
      },
      "extension": {
        "length": 4386.335925750733,
        "rating": 262.22832202911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_27102_27123_3",
      "ports": {
        "bus1": 27123,
        "bus2": 27102
      },
      "params": {
        "R": 0.0017552806530147789,
        "X": 0.010085314512252808,
        "G": 0.0,
        "B": 0.004117981530725956
      },
      "extension": {
        "length": 4386.335925750733,
        "rating": 262.22832202911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_27102_28317_1",
      "ports": {
        "bus1": 28317,
        "bus2": 27102
      },
      "params": {
        "R": 0.0012682214146479964,
        "X": 0.006386388558894396,
        "G": 0.0,
        "B": 0.0033106233458966012
      },
      "extension": {
        "length": 3201.267365661621,
        "rating": 266.6691064834595
      }
    },
    {
      "class": "Branch",
      "id": "branch_27102_28317_2",
      "ports": {
        "bus1": 28317,
        "bus2": 27102
      },
      "params": {
        "R": 0.0012682214146479964,
        "X": 0.006386388558894396,
        "G": 0.0,
        "B": 0.0033106233458966012
      },
      "extension": {
        "length": 3201.267365661621,
        "rating": 266.6691064834595
      }
    },
    {
      "class": "Branch",
      "id": "branch_27102_28317_3",
      "ports": {
        "bus1": 28317,
        "bus2": 27102
      },
      "params": {
        "R": 0.0012682214146479964,
        "X": 0.006386388558894396,
        "G": 0.0,
        "B": 0.0033106233458966012
      },
      "extension": {
        "length": 3201.267365661621,
        "rating": 266.6691064834595
      }
    },
    {
      "class": "Branch",
      "id": "branch_27103_27212_1",
      "ports": {
        "bus1": 27103,
        "bus2": 27212
      },
      "params": {
        "R": 0.001413267687894404,
        "X": 0.008214086294174194,
        "G": 0.0,
        "B": 0.002628072863444686
      },
      "extension": {
        "length": 3149.2245539245605,
        "rating": 210.63501834869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_27104_27105_1",
      "ports": {
        "bus1": 27104,
        "bus2": 27105
      },
      "params": {
        "R": 0.00020540093828458342,
        "X": 0.0010999070946127176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27105_27109_1",
      "ports": {
        "bus1": 27109,
        "bus2": 27105
      },
      "params": {
        "R": 0.0015767767326906323,
        "X": 0.007836497388780117,
        "G": 0.0,
        "B": 0.0060278065502643585
      },
      "extension": {
        "length": 4751.686939086914,
        "rating": 217.94636249542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_27105_27202_1",
      "ports": {
        "bus1": 27105,
        "bus2": 27202
      },
      "params": {
        "R": 0.005024047568440437,
        "X": 0.03492908552289009,
        "G": 0.0,
        "B": 0.019047463312745094
      },
      "extension": {
        "length": 19045.617848876955,
        "rating": 224.7926950454712
      }
    },
    {
      "class": "Branch",
      "id": "branch_27105_27216_1",
      "ports": {
        "bus1": 27216,
        "bus2": 27105
      },
      "params": {
        "R": 0.0027728760614991192,
        "X": 0.010495834983885288,
        "G": 0.0,
        "B": 0.004362994339317083
      },
      "extension": {
        "length": 4801.073412963868,
        "rating": 217.60413646697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_27106_27205_1",
      "ports": {
        "bus1": 27106,
        "bus2": 27205
      },
      "params": {
        "R": 0.0012454668758437037,
        "X": 0.005961202550679445,
        "G": 0.0,
        "B": 0.004068470560014248
      },
      "extension": {
        "length": 3537.6749247436524,
        "rating": 226.9249439239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_27107_27108_1",
      "ports": {
        "bus1": 27107,
        "bus2": 27108
      },
      "params": {
        "R": 0.0032830021809786554,
        "X": 0.016850996762514114,
        "G": 0.0,
        "B": 0.006146089639514685
      },
      "extension": {
        "length": 6669.536015258789,
        "rating": 227.90989875793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_27107_27182_1",
      "ports": {
        "bus1": 27107,
        "bus2": 27182
      },
      "params": {
        "R": 0.005716022569686174,
        "X": 0.028461337089538574,
        "G": 0.0,
        "B": 0.07344196736812592
      },
      "extension": {
        "length": 32678.319770507813,
        "rating": 250.07429122924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_27107_27182_2",
      "ports": {
        "bus1": 27107,
        "bus2": 27182
      },
      "params": {
        "R": 0.005716022569686174,
        "X": 0.028461337089538574,
        "G": 0.0,
        "B": 0.07344196736812592
      },
      "extension": {
        "length": 32678.319770507813,
        "rating": 250.07429122924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_27107_27209_1",
      "ports": {
        "bus1": 27209,
        "bus2": 27107
      },
      "params": {
        "R": 0.0018661323701962829,
        "X": 0.012525119818747045,
        "G": 0.0,
        "B": 0.006048730108886957
      },
      "extension": {
        "length": 5921.521556945801,
        "rating": 262.46302127838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_27107_27209_2",
      "ports": {
        "bus1": 27209,
        "bus2": 27107
      },
      "params": {
        "R": 0.0018661323701962829,
        "X": 0.012525119818747045,
        "G": 0.0,
        "B": 0.006048730108886957
      },
      "extension": {
        "length": 5921.521556945801,
        "rating": 262.46302127838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_27107_27209_3",
      "ports": {
        "bus1": 27209,
        "bus2": 27107
      },
      "params": {
        "R": 0.0018661323701962829,
        "X": 0.012525119818747045,
        "G": 0.0,
        "B": 0.006048730108886957
      },
      "extension": {
        "length": 5921.521556945801,
        "rating": 262.46302127838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_27108_27136_1",
      "ports": {
        "bus1": 27108,
        "bus2": 27136
      },
      "params": {
        "R": 0.002745331497862935,
        "X": 0.017326684668660164,
        "G": 0.0,
        "B": 0.008788607083261013
      },
      "extension": {
        "length": 8185.580896179199,
        "rating": 220.09198665618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_27109_27116_1",
      "ports": {
        "bus1": 27116,
        "bus2": 27109
      },
      "params": {
        "R": 0.0032905996777117252,
        "X": 0.01665024645626545,
        "G": 0.0,
        "B": 0.008786700665950775
      },
      "extension": {
        "length": 8123.30372076416,
        "rating": 185.05438566207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_27110_27111_1",
      "ports": {
        "bus1": 27111,
        "bus2": 27110
      },
      "params": {
        "R": 0.00010453268623678014,
        "X": 0.008215651847422123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27110_27111_2",
      "ports": {
        "bus1": 27111,
        "bus2": 27110
      },
      "params": {
        "R": 0.00010453268623678014,
        "X": 0.008215651847422123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27110_27111_3",
      "ports": {
        "bus1": 27111,
        "bus2": 27110
      },
      "params": {
        "R": 0.00010453268623678014,
        "X": 0.008215651847422123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27110_27111_4",
      "ports": {
        "bus1": 27111,
        "bus2": 27110
      },
      "params": {
        "R": 0.00010453268623678014,
        "X": 0.008215651847422123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27110_27113_1",
      "ports": {
        "bus1": 27110,
        "bus2": 27113
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27111_27112_1",
      "ports": {
        "bus1": 27112,
        "bus2": 27111
      },
      "params": {
        "R": 0.0005014826892875135,
        "X": 0.029140230268239975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27111_27112_2",
      "ports": {
        "bus1": 27112,
        "bus2": 27111
      },
      "params": {
        "R": 0.0005014826892875135,
        "X": 0.029140230268239975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27111_27112_3",
      "ports": {
        "bus1": 27112,
        "bus2": 27111
      },
      "params": {
        "R": 0.0005014826892875135,
        "X": 0.029140230268239975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27111_27112_4",
      "ports": {
        "bus1": 27112,
        "bus2": 27111
      },
      "params": {
        "R": 0.0005014826892875135,
        "X": 0.029140230268239975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27111_27112_5",
      "ports": {
        "bus1": 27112,
        "bus2": 27111
      },
      "params": {
        "R": 0.0005014826892875135,
        "X": 0.029140230268239975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27111_27114_1",
      "ports": {
        "bus1": 27111,
        "bus2": 27114
      },
      "params": {
        "R": 0.0002277811145177111,
        "X": 0.0010030309204012156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27121_1",
      "ports": {
        "bus1": 27112,
        "bus2": 27121
      },
      "params": {
        "R": 0.0008495571673847735,
        "X": 0.004661658313125372,
        "G": 0.0,
        "B": 0.003053548047319054
      },
      "extension": {
        "length": 2723.251252532959,
        "rating": 278.64341735839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27121_2",
      "ports": {
        "bus1": 27112,
        "bus2": 27121
      },
      "params": {
        "R": 0.0008495571673847735,
        "X": 0.004661658313125372,
        "G": 0.0,
        "B": 0.003053548047319054
      },
      "extension": {
        "length": 2723.251252532959,
        "rating": 278.64341735839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27121_3",
      "ports": {
        "bus1": 27112,
        "bus2": 27121
      },
      "params": {
        "R": 0.0008495571673847735,
        "X": 0.004661658313125372,
        "G": 0.0,
        "B": 0.003053548047319054
      },
      "extension": {
        "length": 2723.251252532959,
        "rating": 278.64341735839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27121_4",
      "ports": {
        "bus1": 27112,
        "bus2": 27121
      },
      "params": {
        "R": 0.0008495571673847735,
        "X": 0.004661658313125372,
        "G": 0.0,
        "B": 0.003053548047319054
      },
      "extension": {
        "length": 2723.251252532959,
        "rating": 278.64341735839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27133_1",
      "ports": {
        "bus1": 27112,
        "bus2": 27133
      },
      "params": {
        "R": 0.0016582222888246176,
        "X": 0.011560115963220596,
        "G": 0.0,
        "B": 0.005814995151013136
      },
      "extension": {
        "length": 6105.461922454834,
        "rating": 235.8351230621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27209_1",
      "ports": {
        "bus1": 27112,
        "bus2": 27209
      },
      "params": {
        "R": 0.002493210369721055,
        "X": 0.008475646376609802,
        "G": 0.0,
        "B": 0.007974605076014996
      },
      "extension": {
        "length": 5706.688553833008,
        "rating": 267.47024059295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27209_2",
      "ports": {
        "bus1": 27112,
        "bus2": 27209
      },
      "params": {
        "R": 0.002493210369721055,
        "X": 0.008475646376609802,
        "G": 0.0,
        "B": 0.007974605076014996
      },
      "extension": {
        "length": 5706.688553833008,
        "rating": 267.47024059295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_27112_27209_3",
      "ports": {
        "bus1": 27112,
        "bus2": 27209
      },
      "params": {
        "R": 0.002493210369721055,
        "X": 0.008475646376609802,
        "G": 0.0,
        "B": 0.007974605076014996
      },
      "extension": {
        "length": 5706.688553833008,
        "rating": 267.47024059295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_27113_28256_1",
      "ports": {
        "bus1": 27113,
        "bus2": 28256
      },
      "params": {
        "R": 0.0001613966014701873,
        "X": 0.004272580146789551,
        "G": 0.0,
        "B": 2.0300514698028564
      },
      "extension": {
        "length": 69175.03754003906,
        "rating": 4173.381423950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_27113_28519_1",
      "ports": {
        "bus1": 27113,
        "bus2": 28519
      },
      "params": {
        "R": 0.00014061116962693632,
        "X": 0.004062028136104345,
        "G": 0.0,
        "B": 2.5555577278137207
      },
      "extension": {
        "length": 66958.49990478516,
        "rating": 4249.229431152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_27114_27132_1",
      "ports": {
        "bus1": 27114,
        "bus2": 27132
      },
      "params": {
        "R": 0.0008063790737651289,
        "X": 0.008159697987139225,
        "G": 0.0,
        "B": 0.09322422742843628
      },
      "extension": {
        "length": 19770.801537963867,
        "rating": 1356.8002700805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_27114_27165_1",
      "ports": {
        "bus1": 27165,
        "bus2": 27114
      },
      "params": {
        "R": 0.0008715123403817415,
        "X": 0.011174815706908703,
        "G": 0.0,
        "B": 0.14345349371433258
      },
      "extension": {
        "length": 29261.456611083984,
        "rating": 1288.2203102111816
      }
    },
    {
      "class": "Branch",
      "id": "branch_27114_27662_1",
      "ports": {
        "bus1": 27114,
        "bus2": 27662
      },
      "params": {
        "R": 0.0008451276808045805,
        "X": 0.011375723406672478,
        "G": 0.0,
        "B": 0.33410945534706116
      },
      "extension": {
        "length": 46066.320907470705,
        "rating": 1282.2600364685059
      }
    },
    {
      "class": "Branch",
      "id": "branch_27114_27825_1",
      "ports": {
        "bus1": 27114,
        "bus2": 27825
      },
      "params": {
        "R": 0.0003978715103585273,
        "X": 0.005105603951960802,
        "G": 0.0,
        "B": 0.11403397470712662
      },
      "extension": {
        "length": 16558.777596313477,
        "rating": 1173.8306045532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_27114_27865_1",
      "ports": {
        "bus1": 27114,
        "bus2": 27865
      },
      "params": {
        "R": 0.0012679774081334472,
        "X": 0.014656327664852142,
        "G": 0.0,
        "B": 0.42870271205902105
      },
      "extension": {
        "length": 56524.23596337891,
        "rating": 1201.5777587890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_27114_28518_1",
      "ports": {
        "bus1": 27114,
        "bus2": 28518
      },
      "params": {
        "R": 0.0014861358795315027,
        "X": 0.01711626723408699,
        "G": 0.0,
        "B": 0.41790068149566656
      },
      "extension": {
        "length": 63183.677664550785,
        "rating": 1258.112907409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_27115_27125_1",
      "ports": {
        "bus1": 27115,
        "bus2": 27125
      },
      "params": {
        "R": 0.0006871796795167029,
        "X": 0.0033689073752611876,
        "G": 0.0,
        "B": 0.004596165847033262
      },
      "extension": {
        "length": 2661.681231628418,
        "rating": 233.94222259521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_27115_27145_1",
      "ports": {
        "bus1": 27145,
        "bus2": 27115
      },
      "params": {
        "R": 0.001360250753350556,
        "X": 0.007317237555980682,
        "G": 0.0,
        "B": 0.0028737084940075874
      },
      "extension": {
        "length": 3339.0512229309084,
        "rating": 221.3118076324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_27116_27117_1",
      "ports": {
        "bus1": 27116,
        "bus2": 27117
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27116_27119_1",
      "ports": {
        "bus1": 27116,
        "bus2": 27119
      },
      "params": {
        "R": 0.0017722988268360496,
        "X": 0.011355853639543056,
        "G": 0.0,
        "B": 0.003901952877640724
      },
      "extension": {
        "length": 4167.046659759521,
        "rating": 167.05210208892822
      }
    },
    {
      "class": "Branch",
      "id": "branch_27116_28317_1",
      "ports": {
        "bus1": 28317,
        "bus2": 27116
      },
      "params": {
        "R": 0.0026915224734693766,
        "X": 0.013187961652874947,
        "G": 0.0,
        "B": 0.006195361725986004
      },
      "extension": {
        "length": 5949.654258361817,
        "rating": 208.05587768554688
      }
    },
    {
      "class": "Branch",
      "id": "branch_27118_27137_1",
      "ports": {
        "bus1": 27118,
        "bus2": 27137
      },
      "params": {
        "R": 0.000957466138061136,
        "X": 0.005396130029112101,
        "G": 0.0,
        "B": 0.0029464662075042725
      },
      "extension": {
        "length": 2804.69603704834,
        "rating": 255.78820705413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_27118_27137_2",
      "ports": {
        "bus1": 27118,
        "bus2": 27137
      },
      "params": {
        "R": 0.000957466138061136,
        "X": 0.005396130029112101,
        "G": 0.0,
        "B": 0.0029464662075042725
      },
      "extension": {
        "length": 2804.69603704834,
        "rating": 255.78820705413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_27118_27137_3",
      "ports": {
        "bus1": 27118,
        "bus2": 27137
      },
      "params": {
        "R": 0.000957466138061136,
        "X": 0.005396130029112101,
        "G": 0.0,
        "B": 0.0029464662075042725
      },
      "extension": {
        "length": 2804.69603704834,
        "rating": 255.78820705413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_27118_27216_1",
      "ports": {
        "bus1": 27118,
        "bus2": 27216
      },
      "params": {
        "R": 0.003268103813752532,
        "X": 0.01786341331899166,
        "G": 0.0,
        "B": 0.007648099213838577
      },
      "extension": {
        "length": 8572.037191040039,
        "rating": 259.9790573120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_27118_27216_2",
      "ports": {
        "bus1": 27118,
        "bus2": 27216
      },
      "params": {
        "R": 0.003268103813752532,
        "X": 0.01786341331899166,
        "G": 0.0,
        "B": 0.007648099213838577
      },
      "extension": {
        "length": 8572.037191040039,
        "rating": 259.9790573120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_27118_27216_3",
      "ports": {
        "bus1": 27118,
        "bus2": 27216
      },
      "params": {
        "R": 0.003268103813752532,
        "X": 0.01786341331899166,
        "G": 0.0,
        "B": 0.007648099213838577
      },
      "extension": {
        "length": 8572.037191040039,
        "rating": 259.9790573120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_27119_27217_1",
      "ports": {
        "bus1": 27217,
        "bus2": 27119
      },
      "params": {
        "R": 0.0009727627621032297,
        "X": 0.005991705227643251,
        "G": 0.0,
        "B": 0.0027713726740330458
      },
      "extension": {
        "length": 2845.4738735961914,
        "rating": 220.96593379974365
      }
    },
    {
      "class": "Branch",
      "id": "branch_27120_27212_1",
      "ports": {
        "bus1": 27120,
        "bus2": 27212
      },
      "params": {
        "R": 0.002420649630948901,
        "X": 0.014317960478365421,
        "G": 0.0,
        "B": 0.004321083892136812
      },
      "extension": {
        "length": 6029.067364562989,
        "rating": 220.74589729309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_27120_28486_1",
      "ports": {
        "bus1": 28486,
        "bus2": 27120
      },
      "params": {
        "R": 0.0026440531946718693,
        "X": 0.013750465586781502,
        "G": 0.0,
        "B": 0.003769845934584737
      },
      "extension": {
        "length": 5225.296286315918,
        "rating": 237.91985511779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_27120_28486_2",
      "ports": {
        "bus1": 28486,
        "bus2": 27120
      },
      "params": {
        "R": 0.0026440531946718693,
        "X": 0.013750465586781502,
        "G": 0.0,
        "B": 0.003769845934584737
      },
      "extension": {
        "length": 5225.296286315918,
        "rating": 237.91985511779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_27121_27133_1",
      "ports": {
        "bus1": 27121,
        "bus2": 27133
      },
      "params": {
        "R": 0.0017809688579291105,
        "X": 0.011186773888766766,
        "G": 0.0,
        "B": 0.003883253550156951
      },
      "extension": {
        "length": 4489.7788558959965,
        "rating": 214.84639644622803
      }
    },
    {
      "class": "Branch",
      "id": "branch_27121_27216_1",
      "ports": {
        "bus1": 27216,
        "bus2": 27121
      },
      "params": {
        "R": 0.0019500750349834561,
        "X": 0.010388879105448723,
        "G": 0.0,
        "B": 0.0021565158385783434
      },
      "extension": {
        "length": 3605.282042266846,
        "rating": 272.62375354766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_27121_27216_2",
      "ports": {
        "bus1": 27216,
        "bus2": 27121
      },
      "params": {
        "R": 0.0019500750349834561,
        "X": 0.010388879105448723,
        "G": 0.0,
        "B": 0.0021565158385783434
      },
      "extension": {
        "length": 3605.282042266846,
        "rating": 272.62375354766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_27121_27216_3",
      "ports": {
        "bus1": 27216,
        "bus2": 27121
      },
      "params": {
        "R": 0.0019500750349834561,
        "X": 0.010388879105448723,
        "G": 0.0,
        "B": 0.0021565158385783434
      },
      "extension": {
        "length": 3605.282042266846,
        "rating": 272.62375354766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_27122_27203_1",
      "ports": {
        "bus1": 27203,
        "bus2": 27122
      },
      "params": {
        "R": 0.0008096626843325794,
        "X": 0.005267688073217869,
        "G": 0.0,
        "B": 0.005845369771122932
      },
      "extension": {
        "length": 3913.024327789307,
        "rating": 240.7825469970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_27122_27203_2",
      "ports": {
        "bus1": 27203,
        "bus2": 27122
      },
      "params": {
        "R": 0.0008096626843325794,
        "X": 0.005267688073217869,
        "G": 0.0,
        "B": 0.005845369771122932
      },
      "extension": {
        "length": 3913.024327789307,
        "rating": 240.7825469970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_27122_27215_1",
      "ports": {
        "bus1": 27122,
        "bus2": 27215
      },
      "params": {
        "R": 0.002305351896211505,
        "X": 0.013281155377626419,
        "G": 0.0,
        "B": 0.010035272687673569
      },
      "extension": {
        "length": 8816.907570007324,
        "rating": 221.01819515228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_27124_1",
      "ports": {
        "bus1": 27123,
        "bus2": 27124
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_27144_1",
      "ports": {
        "bus1": 27144,
        "bus2": 27123
      },
      "params": {
        "R": 0.0026917066425085068,
        "X": 0.015377465635538103,
        "G": 0.0,
        "B": 0.005299598444253206
      },
      "extension": {
        "length": 6610.010718383789,
        "rating": 250.02477169036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_27144_2",
      "ports": {
        "bus1": 27144,
        "bus2": 27123
      },
      "params": {
        "R": 0.0026917066425085068,
        "X": 0.015377465635538103,
        "G": 0.0,
        "B": 0.005299598444253206
      },
      "extension": {
        "length": 6610.010718383789,
        "rating": 250.02477169036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_28229_1",
      "ports": {
        "bus1": 27123,
        "bus2": 28229
      },
      "params": {
        "R": 0.0021139471791684628,
        "X": 0.01199827063828707,
        "G": 0.0,
        "B": 0.0044369762763381
      },
      "extension": {
        "length": 4907.072919616699,
        "rating": 277.3568391799927
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_28229_2",
      "ports": {
        "bus1": 27123,
        "bus2": 28229
      },
      "params": {
        "R": 0.0021139471791684628,
        "X": 0.01199827063828707,
        "G": 0.0,
        "B": 0.0044369762763381
      },
      "extension": {
        "length": 4907.072919616699,
        "rating": 277.3568391799927
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_28229_3",
      "ports": {
        "bus1": 27123,
        "bus2": 28229
      },
      "params": {
        "R": 0.0021139471791684628,
        "X": 0.01199827063828707,
        "G": 0.0,
        "B": 0.0044369762763381
      },
      "extension": {
        "length": 4907.072919616699,
        "rating": 277.3568391799927
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_28317_1",
      "ports": {
        "bus1": 27123,
        "bus2": 28317
      },
      "params": {
        "R": 0.003930381499230862,
        "X": 0.01602843403816223,
        "G": 0.0,
        "B": 0.006847251672297716
      },
      "extension": {
        "length": 6840.80937487793,
        "rating": 265.71593284606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_28317_2",
      "ports": {
        "bus1": 27123,
        "bus2": 28317
      },
      "params": {
        "R": 0.003930381499230862,
        "X": 0.01602843403816223,
        "G": 0.0,
        "B": 0.006847251672297716
      },
      "extension": {
        "length": 6840.80937487793,
        "rating": 265.71593284606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_27123_28317_3",
      "ports": {
        "bus1": 27123,
        "bus2": 28317
      },
      "params": {
        "R": 0.003930381499230862,
        "X": 0.01602843403816223,
        "G": 0.0,
        "B": 0.006847251672297716
      },
      "extension": {
        "length": 6840.80937487793,
        "rating": 265.71593284606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_27125_28486_1",
      "ports": {
        "bus1": 27125,
        "bus2": 28486
      },
      "params": {
        "R": 0.0006421503494493663,
        "X": 0.003508148016408086,
        "G": 0.0,
        "B": 0.0029402314685285096
      },
      "extension": {
        "length": 2366.9125263061524,
        "rating": 239.48395252227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_27125_28486_2",
      "ports": {
        "bus1": 27125,
        "bus2": 28486
      },
      "params": {
        "R": 0.0006421503494493663,
        "X": 0.003508148016408086,
        "G": 0.0,
        "B": 0.0029402314685285096
      },
      "extension": {
        "length": 2366.9125263061524,
        "rating": 239.48395252227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_27126_27127_1",
      "ports": {
        "bus1": 27126,
        "bus2": 27127
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27126_27147_1",
      "ports": {
        "bus1": 27126,
        "bus2": 27147
      },
      "params": {
        "R": 0.0031785366591066126,
        "X": 0.020893502980470657,
        "G": 0.0,
        "B": 0.007737108506262302
      },
      "extension": {
        "length": 8916.444075805664,
        "rating": 214.4928216934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_27126_27148_1",
      "ports": {
        "bus1": 27126,
        "bus2": 27148
      },
      "params": {
        "R": 0.0020643279422074556,
        "X": 0.012963429093360901,
        "G": 0.0,
        "B": 0.003683991497382521
      },
      "extension": {
        "length": 5070.2571683349615,
        "rating": 197.83926010131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_27128_27131_1",
      "ports": {
        "bus1": 27128,
        "bus2": 27131
      },
      "params": {
        "R": 0.00017296265286859125,
        "X": 0.012644381262362003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27128_27132_1",
      "ports": {
        "bus1": 27128,
        "bus2": 27132
      },
      "params": {
        "R": 0.000229168392252177,
        "X": 0.0010984116233885288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27129_27131_1",
      "ports": {
        "bus1": 27129,
        "bus2": 27131
      },
      "params": {
        "R": 7.379041926469654e-05,
        "X": 0.005394422449171543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27129_27136_1",
      "ports": {
        "bus1": 27136,
        "bus2": 27129
      },
      "params": {
        "R": 0.0028202319517731662,
        "X": 0.017012638971209526,
        "G": 0.0,
        "B": 0.008305777795612812
      },
      "extension": {
        "length": 7615.312774475098,
        "rating": 227.43573188781738
      }
    },
    {
      "class": "Branch",
      "id": "branch_27129_27138_1",
      "ports": {
        "bus1": 27138,
        "bus2": 27129
      },
      "params": {
        "R": 0.004533847328275442,
        "X": 0.023438973352313045,
        "G": 0.0,
        "B": 0.006514456123113632
      },
      "extension": {
        "length": 8522.369083190919,
        "rating": 204.5081377029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_27129_27776_1",
      "ports": {
        "bus1": 27129,
        "bus2": 27776
      },
      "params": {
        "R": 0.008920884691178799,
        "X": 0.044474344700574875,
        "G": 0.0,
        "B": 0.014391669072210789
      },
      "extension": {
        "length": 18414.03946948242,
        "rating": 259.13095474243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_27129_27776_2",
      "ports": {
        "bus1": 27129,
        "bus2": 27776
      },
      "params": {
        "R": 0.008920884691178799,
        "X": 0.044474344700574875,
        "G": 0.0,
        "B": 0.014391669072210789
      },
      "extension": {
        "length": 18414.03946948242,
        "rating": 259.13095474243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_27129_27776_3",
      "ports": {
        "bus1": 27129,
        "bus2": 27776
      },
      "params": {
        "R": 0.008920884691178799,
        "X": 0.044474344700574875,
        "G": 0.0,
        "B": 0.014391669072210789
      },
      "extension": {
        "length": 18414.03946948242,
        "rating": 259.13095474243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_27130_27131_1",
      "ports": {
        "bus1": 27130,
        "bus2": 27131
      },
      "params": {
        "R": 0.0015346078434959054,
        "X": 0.11218701303005219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27132_27662_1",
      "ports": {
        "bus1": 27132,
        "bus2": 27662
      },
      "params": {
        "R": 0.0007340912125073373,
        "X": 0.008478272706270218,
        "G": 0.0,
        "B": 0.16936936974525452
      },
      "extension": {
        "length": 28023.77736694336,
        "rating": 1024.9564170837402
      }
    },
    {
      "class": "Branch",
      "id": "branch_27133_27217_1",
      "ports": {
        "bus1": 27217,
        "bus2": 27133
      },
      "params": {
        "R": 0.0025096747558563948,
        "X": 0.013049175962805746,
        "G": 0.0,
        "B": 0.003920448943972588
      },
      "extension": {
        "length": 5142.852353485107,
        "rating": 233.24224948883057
      }
    },
    {
      "class": "Branch",
      "id": "branch_27134_27135_1",
      "ports": {
        "bus1": 27134,
        "bus2": 27135
      },
      "params": {
        "R": 0.0022436182480305433,
        "X": 0.010794525034725666,
        "G": 0.0,
        "B": 0.00275891600176692
      },
      "extension": {
        "length": 3899.3854161071777,
        "rating": 175.82530975341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_27134_27180_1",
      "ports": {
        "bus1": 27180,
        "bus2": 27134
      },
      "params": {
        "R": 0.002148275962099433,
        "X": 0.0120203522965312,
        "G": 0.0,
        "B": 0.009358962066471577
      },
      "extension": {
        "length": 7774.641630615235,
        "rating": 215.49255847930908
      }
    },
    {
      "class": "Branch",
      "id": "branch_27135_27169_1",
      "ports": {
        "bus1": 27135,
        "bus2": 27169
      },
      "params": {
        "R": 0.0018260010983794928,
        "X": 0.009359740652143955,
        "G": 0.0,
        "B": 0.003997874911874533
      },
      "extension": {
        "length": 4225.825664978028,
        "rating": 155.7196021080017
      }
    },
    {
      "class": "Branch",
      "id": "branch_27135_27776_1",
      "ports": {
        "bus1": 27776,
        "bus2": 27135
      },
      "params": {
        "R": 0.001171980518847704,
        "X": 0.007988736033439636,
        "G": 0.0,
        "B": 0.0027130921371281147
      },
      "extension": {
        "length": 3452.09119519043,
        "rating": 224.51825141906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_27136_27148_1",
      "ports": {
        "bus1": 27148,
        "bus2": 27136
      },
      "params": {
        "R": 0.002746024634689093,
        "X": 0.016371119767427444,
        "G": 0.0,
        "B": 0.004980646073818207
      },
      "extension": {
        "length": 6270.843606811523,
        "rating": 230.74138164520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_27137_27144_1",
      "ports": {
        "bus1": 27144,
        "bus2": 27137
      },
      "params": {
        "R": 0.0021936993580311537,
        "X": 0.011954540386795998,
        "G": 0.0,
        "B": 0.00802126806229353
      },
      "extension": {
        "length": 7040.113372375488,
        "rating": 252.18565464019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_27137_27144_2",
      "ports": {
        "bus1": 27144,
        "bus2": 27137
      },
      "params": {
        "R": 0.0021936993580311537,
        "X": 0.011954540386795998,
        "G": 0.0,
        "B": 0.00802126806229353
      },
      "extension": {
        "length": 7040.113372375488,
        "rating": 252.18565464019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_27138_27216_1",
      "ports": {
        "bus1": 27138,
        "bus2": 27216
      },
      "params": {
        "R": 0.0021023540757596493,
        "X": 0.011763254180550575,
        "G": 0.0,
        "B": 0.0731041207909584
      },
      "extension": {
        "length": 21930.140618041994,
        "rating": 210.1402997970581
      }
    },
    {
      "class": "Branch",
      "id": "branch_27139_27142_1",
      "ports": {
        "bus1": 27139,
        "bus2": 27142
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.001254931092262268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27139_27143_1",
      "ports": {
        "bus1": 27139,
        "bus2": 27143
      },
      "params": {
        "R": 0.0002867149014491588,
        "X": 0.0010392660042271018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27139_27144_1",
      "ports": {
        "bus1": 27139,
        "bus2": 27144
      },
      "params": {
        "R": 0.00028125953394919634,
        "X": 0.0011537736281752586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27140_27142_1",
      "ports": {
        "bus1": 27140,
        "bus2": 27142
      },
      "params": {
        "R": 0.005313422530889511,
        "X": 0.19222283363342285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27141_27142_1",
      "ports": {
        "bus1": 27141,
        "bus2": 27142
      },
      "params": {
        "R": 0.005313422530889511,
        "X": 0.19222283363342285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27144_27158_1",
      "ports": {
        "bus1": 27158,
        "bus2": 27144
      },
      "params": {
        "R": 0.001620044815354049,
        "X": 0.007752335164695978,
        "G": 0.0,
        "B": 0.0030721777584403758
      },
      "extension": {
        "length": 3666.7496159362795,
        "rating": 240.45028686523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_27144_27158_2",
      "ports": {
        "bus1": 27158,
        "bus2": 27144
      },
      "params": {
        "R": 0.001620044815354049,
        "X": 0.007752335164695978,
        "G": 0.0,
        "B": 0.0030721777584403758
      },
      "extension": {
        "length": 3666.7496159362795,
        "rating": 240.45028686523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_27144_27159_1",
      "ports": {
        "bus1": 27144,
        "bus2": 27159
      },
      "params": {
        "R": 0.0027195969596505165,
        "X": 0.01165403798222542,
        "G": 0.0,
        "B": 0.0057835266925394535
      },
      "extension": {
        "length": 5716.9743329772955,
        "rating": 252.47390270233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_27144_27159_2",
      "ports": {
        "bus1": 27144,
        "bus2": 27159
      },
      "params": {
        "R": 0.0027195969596505165,
        "X": 0.01165403798222542,
        "G": 0.0,
        "B": 0.0057835266925394535
      },
      "extension": {
        "length": 5716.9743329772955,
        "rating": 252.47390270233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_27145_28317_1",
      "ports": {
        "bus1": 28317,
        "bus2": 27145
      },
      "params": {
        "R": 0.0022693513892591,
        "X": 0.008928676135838032,
        "G": 0.0,
        "B": 0.005730947945266962
      },
      "extension": {
        "length": 5247.680047943116,
        "rating": 208.51404666900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_27146_27153_1",
      "ports": {
        "bus1": 27146,
        "bus2": 27153
      },
      "params": {
        "R": 0.0028694402426481247,
        "X": 0.014514354988932611,
        "G": 0.0,
        "B": 0.0064868382178246975
      },
      "extension": {
        "length": 6165.859363769531,
        "rating": 240.1695966720581
      }
    },
    {
      "class": "Branch",
      "id": "branch_27146_27153_2",
      "ports": {
        "bus1": 27146,
        "bus2": 27153
      },
      "params": {
        "R": 0.0028694402426481247,
        "X": 0.014514354988932611,
        "G": 0.0,
        "B": 0.0064868382178246975
      },
      "extension": {
        "length": 6165.859363769531,
        "rating": 240.1695966720581
      }
    },
    {
      "class": "Branch",
      "id": "branch_27146_27158_1",
      "ports": {
        "bus1": 27146,
        "bus2": 27158
      },
      "params": {
        "R": 0.0019119683420285583,
        "X": 0.010955383069813253,
        "G": 0.0,
        "B": 0.0026985916774719954
      },
      "extension": {
        "length": 3649.303273864746,
        "rating": 232.9951524734497
      }
    },
    {
      "class": "Branch",
      "id": "branch_27146_27159_1",
      "ports": {
        "bus1": 27146,
        "bus2": 27159
      },
      "params": {
        "R": 0.0009607863612473011,
        "X": 0.005942065734416246,
        "G": 0.0,
        "B": 0.007586279883980752
      },
      "extension": {
        "length": 4667.468788970948,
        "rating": 223.23760986328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_27147_27890_1",
      "ports": {
        "bus1": 27890,
        "bus2": 27147
      },
      "params": {
        "R": 0.018574656918644905,
        "X": 0.11678961664438246,
        "G": 0.0,
        "B": 0.08553169667720795
      },
      "extension": {
        "length": 73216.28091357423,
        "rating": 219.80106830596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_27148_27149_1",
      "ports": {
        "bus1": 27148,
        "bus2": 27149
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27148_27180_1",
      "ports": {
        "bus1": 27180,
        "bus2": 27148
      },
      "params": {
        "R": 0.0026622896548360586,
        "X": 0.01896003633737564,
        "G": 0.0,
        "B": 0.004334634635597467
      },
      "extension": {
        "length": 6790.458285461426,
        "rating": 230.8124542236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_27150_27155_1",
      "ports": {
        "bus1": 27150,
        "bus2": 27155
      },
      "params": {
        "R": 0.002231575781479478,
        "X": 0.010689262300729752,
        "G": 0.0,
        "B": 0.004640636034309864
      },
      "extension": {
        "length": 5159.237004547119,
        "rating": 189.73536491394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_27150_27173_1",
      "ports": {
        "bus1": 27150,
        "bus2": 27173
      },
      "params": {
        "R": 0.001775139244273305,
        "X": 0.009274203330278397,
        "G": 0.0,
        "B": 0.0047214580699801445
      },
      "extension": {
        "length": 4319.2375911254885,
        "rating": 249.98722076416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_27150_27173_2",
      "ports": {
        "bus1": 27150,
        "bus2": 27173
      },
      "params": {
        "R": 0.001775139244273305,
        "X": 0.009274203330278397,
        "G": 0.0,
        "B": 0.0047214580699801445
      },
      "extension": {
        "length": 4319.2375911254885,
        "rating": 249.98722076416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_27150_27648_1",
      "ports": {
        "bus1": 27150,
        "bus2": 27648
      },
      "params": {
        "R": 0.0015155901201069357,
        "X": 0.011090573854744433,
        "G": 0.0,
        "B": 0.005945312790572643
      },
      "extension": {
        "length": 5725.232270782471,
        "rating": 265.0074005126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_27150_27648_2",
      "ports": {
        "bus1": 27150,
        "bus2": 27648
      },
      "params": {
        "R": 0.0015155901201069357,
        "X": 0.011090573854744433,
        "G": 0.0,
        "B": 0.005945312790572643
      },
      "extension": {
        "length": 5725.232270782471,
        "rating": 265.0074005126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_27150_27648_3",
      "ports": {
        "bus1": 27150,
        "bus2": 27648
      },
      "params": {
        "R": 0.0015155901201069357,
        "X": 0.011090573854744433,
        "G": 0.0,
        "B": 0.005945312790572643
      },
      "extension": {
        "length": 5725.232270782471,
        "rating": 265.0074005126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_27150_27771_1",
      "ports": {
        "bus1": 27150,
        "bus2": 27771
      },
      "params": {
        "R": 0.004335370846092701,
        "X": 0.02344395779073238,
        "G": 0.0,
        "B": 0.010222003795206547
      },
      "extension": {
        "length": 11195.098500915528,
        "rating": 235.07187366485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27152_1",
      "ports": {
        "bus1": 27151,
        "bus2": 27152
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27162_1",
      "ports": {
        "bus1": 27151,
        "bus2": 27162
      },
      "params": {
        "R": 0.006669241935014725,
        "X": 0.0326569601893425,
        "G": 0.0,
        "B": 0.02313569001853466
      },
      "extension": {
        "length": 18456.82481140137,
        "rating": 271.9680070877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27162_2",
      "ports": {
        "bus1": 27151,
        "bus2": 27162
      },
      "params": {
        "R": 0.006669241935014725,
        "X": 0.0326569601893425,
        "G": 0.0,
        "B": 0.02313569001853466
      },
      "extension": {
        "length": 18456.82481140137,
        "rating": 271.9680070877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27162_3",
      "ports": {
        "bus1": 27151,
        "bus2": 27162
      },
      "params": {
        "R": 0.006669241935014725,
        "X": 0.0326569601893425,
        "G": 0.0,
        "B": 0.02313569001853466
      },
      "extension": {
        "length": 18456.82481140137,
        "rating": 271.9680070877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27673_1",
      "ports": {
        "bus1": 27151,
        "bus2": 27673
      },
      "params": {
        "R": 0.0019046475645154715,
        "X": 0.007449643220752477,
        "G": 0.0,
        "B": 0.0026695027481764555
      },
      "extension": {
        "length": 3319.911623748779,
        "rating": 245.94130516052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27673_2",
      "ports": {
        "bus1": 27151,
        "bus2": 27673
      },
      "params": {
        "R": 0.0019046475645154715,
        "X": 0.007449643220752477,
        "G": 0.0,
        "B": 0.0026695027481764555
      },
      "extension": {
        "length": 3319.911623748779,
        "rating": 245.94130516052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27684_1",
      "ports": {
        "bus1": 27684,
        "bus2": 27151
      },
      "params": {
        "R": 0.0014306479133665562,
        "X": 0.00867180060595274,
        "G": 0.0,
        "B": 0.0048132361844182014
      },
      "extension": {
        "length": 4737.687735443115,
        "rating": 246.98379039764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_27151_27684_2",
      "ports": {
        "bus1": 27684,
        "bus2": 27151
      },
      "params": {
        "R": 0.0014306479133665562,
        "X": 0.00867180060595274,
        "G": 0.0,
        "B": 0.0048132361844182014
      },
      "extension": {
        "length": 4737.687735443115,
        "rating": 246.98379039764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_27153_27154_1",
      "ports": {
        "bus1": 27153,
        "bus2": 27154
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27153_27155_1",
      "ports": {
        "bus1": 27155,
        "bus2": 27153
      },
      "params": {
        "R": 0.0013767399359494448,
        "X": 0.00929040927439928,
        "G": 0.0,
        "B": 0.004638327285647392
      },
      "extension": {
        "length": 4481.224703613281,
        "rating": 205.90777397155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_27153_27176_1",
      "ports": {
        "bus1": 27153,
        "bus2": 27176
      },
      "params": {
        "R": 0.0015497199492529035,
        "X": 0.008093839511275291,
        "G": 0.0,
        "B": 0.0031829776708036665
      },
      "extension": {
        "length": 3869.96272366333,
        "rating": 186.93186044692993
      }
    },
    {
      "class": "Branch",
      "id": "branch_27153_27179_1",
      "ports": {
        "bus1": 27179,
        "bus2": 27153
      },
      "params": {
        "R": 0.0016345848562195897,
        "X": 0.01106320507824421,
        "G": 0.0,
        "B": 0.0033466671593487263
      },
      "extension": {
        "length": 4320.242111206055,
        "rating": 205.75363636016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_27155_27156_1",
      "ports": {
        "bus1": 27155,
        "bus2": 27156
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27155_27157_1",
      "ports": {
        "bus1": 27157,
        "bus2": 27155
      },
      "params": {
        "R": 0.002607703907415271,
        "X": 0.017172420397400856,
        "G": 0.0,
        "B": 0.016301196068525314
      },
      "extension": {
        "length": 10486.289486755371,
        "rating": 254.15501594543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_27155_27157_2",
      "ports": {
        "bus1": 27157,
        "bus2": 27155
      },
      "params": {
        "R": 0.002607703907415271,
        "X": 0.017172420397400856,
        "G": 0.0,
        "B": 0.016301196068525314
      },
      "extension": {
        "length": 10486.289486755371,
        "rating": 254.15501594543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_27155_27168_1",
      "ports": {
        "bus1": 27168,
        "bus2": 27155
      },
      "params": {
        "R": 0.002759333932772279,
        "X": 0.014285724610090256,
        "G": 0.0,
        "B": 0.0052110059186816216
      },
      "extension": {
        "length": 6096.522154174805,
        "rating": 248.6877202987671
      }
    },
    {
      "class": "Branch",
      "id": "branch_27155_27168_2",
      "ports": {
        "bus1": 27168,
        "bus2": 27155
      },
      "params": {
        "R": 0.002759333932772279,
        "X": 0.014285724610090256,
        "G": 0.0,
        "B": 0.0052110059186816216
      },
      "extension": {
        "length": 6096.522154174805,
        "rating": 248.6877202987671
      }
    },
    {
      "class": "Branch",
      "id": "branch_27155_27176_1",
      "ports": {
        "bus1": 27155,
        "bus2": 27176
      },
      "params": {
        "R": 0.0015467446064576507,
        "X": 0.008941663429141045,
        "G": 0.0,
        "B": 0.0034234880004078154
      },
      "extension": {
        "length": 3933.158854614258,
        "rating": 199.25506114959717
      }
    },
    {
      "class": "Branch",
      "id": "branch_27157_27176_1",
      "ports": {
        "bus1": 27157,
        "bus2": 27176
      },
      "params": {
        "R": 0.0033641792833805084,
        "X": 0.015200882218778133,
        "G": 0.0,
        "B": 0.017120840027928352
      },
      "extension": {
        "length": 11807.270995056153,
        "rating": 254.51252460479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_27157_27176_2",
      "ports": {
        "bus1": 27157,
        "bus2": 27176
      },
      "params": {
        "R": 0.0033641792833805084,
        "X": 0.015200882218778133,
        "G": 0.0,
        "B": 0.017120840027928352
      },
      "extension": {
        "length": 11807.270995056153,
        "rating": 254.51252460479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_27157_28229_1",
      "ports": {
        "bus1": 27157,
        "bus2": 28229
      },
      "params": {
        "R": 0.0008868380682542919,
        "X": 0.006210828199982643,
        "G": 0.0,
        "B": 0.00522605562582612
      },
      "extension": {
        "length": 3937.6580916137696,
        "rating": 284.0404272079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_27157_28229_2",
      "ports": {
        "bus1": 27157,
        "bus2": 28229
      },
      "params": {
        "R": 0.0008868380682542919,
        "X": 0.006210828199982643,
        "G": 0.0,
        "B": 0.00522605562582612
      },
      "extension": {
        "length": 3937.6580916137696,
        "rating": 284.0404272079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_27157_28229_3",
      "ports": {
        "bus1": 27157,
        "bus2": 28229
      },
      "params": {
        "R": 0.0008868380682542919,
        "X": 0.006210828199982643,
        "G": 0.0,
        "B": 0.00522605562582612
      },
      "extension": {
        "length": 3937.6580916137696,
        "rating": 284.0404272079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_27157_28229_4",
      "ports": {
        "bus1": 27157,
        "bus2": 28229
      },
      "params": {
        "R": 0.0008868380682542919,
        "X": 0.006210828199982643,
        "G": 0.0,
        "B": 0.00522605562582612
      },
      "extension": {
        "length": 3937.6580916137696,
        "rating": 284.0404272079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_27159_27160_1",
      "ports": {
        "bus1": 27159,
        "bus2": 27160
      },
      "params": {
        "R": 0.00022554471797775477,
        "X": 0.0011523476568982005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27159_27169_1",
      "ports": {
        "bus1": 27159,
        "bus2": 27169
      },
      "params": {
        "R": 0.0026166499592363834,
        "X": 0.012309521436691284,
        "G": 0.0,
        "B": 0.006412131246179342
      },
      "extension": {
        "length": 6363.807757965088,
        "rating": 232.4190378189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_27161_27164_1",
      "ports": {
        "bus1": 27161,
        "bus2": 27164
      },
      "params": {
        "R": 0.000265449401922524,
        "X": 0.018720455467700958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27161_27165_1",
      "ports": {
        "bus1": 27161,
        "bus2": 27165
      },
      "params": {
        "R": 0.00026523793349042535,
        "X": 0.0011007573921233416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27161_27166_1",
      "ports": {
        "bus1": 27161,
        "bus2": 27166
      },
      "params": {
        "R": 0.0002750215644482523,
        "X": 0.0010334966937080026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27162_27164_1",
      "ports": {
        "bus1": 27162,
        "bus2": 27164
      },
      "params": {
        "R": 5.895504727959633e-06,
        "X": 0.0004157731309533119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27162_27648_1",
      "ports": {
        "bus1": 27162,
        "bus2": 27648
      },
      "params": {
        "R": 0.0027103605680167675,
        "X": 0.014917640946805479,
        "G": 0.0,
        "B": 0.01291716657578945
      },
      "extension": {
        "length": 8879.595301757812,
        "rating": 225.96275806427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_27163_27164_1",
      "ports": {
        "bus1": 27163,
        "bus2": 27164
      },
      "params": {
        "R": 0.0012199169723317027,
        "X": 0.08603297919034958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27165_27662_1",
      "ports": {
        "bus1": 27662,
        "bus2": 27165
      },
      "params": {
        "R": 0.0011013094335794449,
        "X": 0.012633237056434155,
        "G": 0.0,
        "B": 0.25993216037750244
      },
      "extension": {
        "length": 40016.23689550781,
        "rating": 1016.5399551391602
      }
    },
    {
      "class": "Branch",
      "id": "branch_27165_27825_1",
      "ports": {
        "bus1": 27165,
        "bus2": 27825
      },
      "params": {
        "R": 0.0010207619052380323,
        "X": 0.010659143328666687,
        "G": 0.0,
        "B": 0.2567102015018463
      },
      "extension": {
        "length": 37471.26033105469,
        "rating": 1235.7444763183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_27167_27173_1",
      "ports": {
        "bus1": 27173,
        "bus2": 27167
      },
      "params": {
        "R": 0.0025734114460647106,
        "X": 0.014123586006462574,
        "G": 0.0,
        "B": 0.0025312951765954494
      },
      "extension": {
        "length": 4283.128969573975,
        "rating": 203.2055377960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_27167_27773_1",
      "ports": {
        "bus1": 27167,
        "bus2": 27773
      },
      "params": {
        "R": 0.0035718418657779694,
        "X": 0.012322934344410896,
        "G": 0.0,
        "B": 0.0046044220216572285
      },
      "extension": {
        "length": 5649.408271087646,
        "rating": 199.0391969680786
      }
    },
    {
      "class": "Branch",
      "id": "branch_27168_27646_1",
      "ports": {
        "bus1": 27168,
        "bus2": 27646
      },
      "params": {
        "R": 0.0019248094176873563,
        "X": 0.010202116332948208,
        "G": 0.0,
        "B": 0.002717410447075963
      },
      "extension": {
        "length": 3777.5111923828126,
        "rating": 191.48755073547363
      }
    },
    {
      "class": "Branch",
      "id": "branch_27168_27660_1",
      "ports": {
        "bus1": 27660,
        "bus2": 27168
      },
      "params": {
        "R": 0.0013205824652686715,
        "X": 0.008461874909698963,
        "G": 0.0,
        "B": 0.003350404324010015
      },
      "extension": {
        "length": 3943.4262162780765,
        "rating": 300.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27169_27170_1",
      "ports": {
        "bus1": 27169,
        "bus2": 27170
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27169_27179_1",
      "ports": {
        "bus1": 27169,
        "bus2": 27179
      },
      "params": {
        "R": 0.001306544290855527,
        "X": 0.007527988404035568,
        "G": 0.0,
        "B": 0.004183141514658928
      },
      "extension": {
        "length": 3848.015993499756,
        "rating": 227.09276676177979
      }
    },
    {
      "class": "Branch",
      "id": "branch_27171_27172_1",
      "ports": {
        "bus1": 27171,
        "bus2": 27172
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27171_27648_1",
      "ports": {
        "bus1": 27648,
        "bus2": 27171
      },
      "params": {
        "R": 0.0012201209319755435,
        "X": 0.007822837680578232,
        "G": 0.0,
        "B": 0.002333248034119606
      },
      "extension": {
        "length": 2999.9679492645264,
        "rating": 237.84525394439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_27171_27648_2",
      "ports": {
        "bus1": 27648,
        "bus2": 27171
      },
      "params": {
        "R": 0.0012201209319755435,
        "X": 0.007822837680578232,
        "G": 0.0,
        "B": 0.002333248034119606
      },
      "extension": {
        "length": 2999.9679492645264,
        "rating": 237.84525394439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_27171_27773_1",
      "ports": {
        "bus1": 27171,
        "bus2": 27773
      },
      "params": {
        "R": 0.0036793805193156004,
        "X": 0.020349225029349327,
        "G": 0.0,
        "B": 0.007989030331373215
      },
      "extension": {
        "length": 9218.353391784669,
        "rating": 228.94504070281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_27173_27174_1",
      "ports": {
        "bus1": 27173,
        "bus2": 27174
      },
      "params": {
        "R": 0.0002749327686615288,
        "X": 0.0010678659891709685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27173_27646_1",
      "ports": {
        "bus1": 27173,
        "bus2": 27646
      },
      "params": {
        "R": 0.0014081349363550546,
        "X": 0.00692902971059084,
        "G": 0.0,
        "B": 0.0022151118610054255
      },
      "extension": {
        "length": 2821.129417694092,
        "rating": 234.02390480041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_27175_27176_1",
      "ports": {
        "bus1": 27175,
        "bus2": 27176
      },
      "params": {
        "R": 0.00021100687445141375,
        "X": 0.0010114548495039344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27176_27614_1",
      "ports": {
        "bus1": 27614,
        "bus2": 27176
      },
      "params": {
        "R": 0.0010406827786937356,
        "X": 0.0070722787640988835,
        "G": 0.0,
        "B": 0.008642679080367088
      },
      "extension": {
        "length": 5522.413987792969,
        "rating": 248.26695919036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27176_27614_2",
      "ports": {
        "bus1": 27614,
        "bus2": 27176
      },
      "params": {
        "R": 0.0010406827786937356,
        "X": 0.0070722787640988835,
        "G": 0.0,
        "B": 0.008642679080367088
      },
      "extension": {
        "length": 5522.413987792969,
        "rating": 248.26695919036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27177_27611_1",
      "ports": {
        "bus1": 27177,
        "bus2": 27611
      },
      "params": {
        "R": 0.00111387949436903,
        "X": 0.006067040842026471,
        "G": 0.0,
        "B": 0.003316068788990378
      },
      "extension": {
        "length": 3458.7970765686036,
        "rating": 247.8618860244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_27177_27611_2",
      "ports": {
        "bus1": 27177,
        "bus2": 27611
      },
      "params": {
        "R": 0.00111387949436903,
        "X": 0.006067040842026471,
        "G": 0.0,
        "B": 0.003316068788990378
      },
      "extension": {
        "length": 3458.7970765686036,
        "rating": 247.8618860244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_27177_27776_1",
      "ports": {
        "bus1": 27776,
        "bus2": 27177
      },
      "params": {
        "R": 0.0016813884722068906,
        "X": 0.006871544755995274,
        "G": 0.0,
        "B": 0.002943054772913456
      },
      "extension": {
        "length": 3237.878630950928,
        "rating": 251.3068437576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_27177_27776_2",
      "ports": {
        "bus1": 27776,
        "bus2": 27177
      },
      "params": {
        "R": 0.0016813884722068906,
        "X": 0.006871544755995274,
        "G": 0.0,
        "B": 0.002943054772913456
      },
      "extension": {
        "length": 3237.878630950928,
        "rating": 251.3068437576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_27178_27179_1",
      "ports": {
        "bus1": 27178,
        "bus2": 27179
      },
      "params": {
        "R": 0.00025334558449685574,
        "X": 0.0011834740871563554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27179_27614_1",
      "ports": {
        "bus1": 27614,
        "bus2": 27179
      },
      "params": {
        "R": 0.0009879934368655086,
        "X": 0.005867684260010719,
        "G": 0.0,
        "B": 0.0037447307258844376
      },
      "extension": {
        "length": 3516.29836907959,
        "rating": 226.4876365661621
      }
    },
    {
      "class": "Branch",
      "id": "branch_27181_27182_1",
      "ports": {
        "bus1": 27182,
        "bus2": 27181
      },
      "params": {
        "R": 0.001810033107176423,
        "X": 0.01157858781516552,
        "G": 0.0,
        "B": 0.0037911375984549522
      },
      "extension": {
        "length": 5030.965008544922,
        "rating": 247.8856325149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_27181_27182_2",
      "ports": {
        "bus1": 27182,
        "bus2": 27181
      },
      "params": {
        "R": 0.001810033107176423,
        "X": 0.01157858781516552,
        "G": 0.0,
        "B": 0.0037911375984549522
      },
      "extension": {
        "length": 5030.965008544922,
        "rating": 247.8856325149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_27181_27184_1",
      "ports": {
        "bus1": 27181,
        "bus2": 27184
      },
      "params": {
        "R": 0.0006684819818474352,
        "X": 0.004520219750702381,
        "G": 0.0,
        "B": 0.00985635258257389
      },
      "extension": {
        "length": 4505.389589080811,
        "rating": 245.4761028289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27181_27184_2",
      "ports": {
        "bus1": 27181,
        "bus2": 27184
      },
      "params": {
        "R": 0.0006684819818474352,
        "X": 0.004520219750702381,
        "G": 0.0,
        "B": 0.00985635258257389
      },
      "extension": {
        "length": 4505.389589080811,
        "rating": 245.4761028289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27182_27183_1",
      "ports": {
        "bus1": 27182,
        "bus2": 27183
      },
      "params": {
        "R": 0.00021708401618525386,
        "X": 0.0010345162590965629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27184_27616_1",
      "ports": {
        "bus1": 27184,
        "bus2": 27616
      },
      "params": {
        "R": 0.003129854565486312,
        "X": 0.021987179294228554,
        "G": 0.0,
        "B": 0.005483841523528099
      },
      "extension": {
        "length": 7855.67010333252,
        "rating": 241.65818691253662
      }
    },
    {
      "class": "Branch",
      "id": "branch_27184_27616_2",
      "ports": {
        "bus1": 27184,
        "bus2": 27616
      },
      "params": {
        "R": 0.003129854565486312,
        "X": 0.021987179294228554,
        "G": 0.0,
        "B": 0.005483841523528099
      },
      "extension": {
        "length": 7855.67010333252,
        "rating": 241.65818691253662
      }
    },
    {
      "class": "Branch",
      "id": "branch_27185_27663_1",
      "ports": {
        "bus1": 27663,
        "bus2": 27185
      },
      "params": {
        "R": 0.0017754522850736976,
        "X": 0.013223947025835514,
        "G": 0.0,
        "B": 0.007402094081044196
      },
      "extension": {
        "length": 6868.694207702637,
        "rating": 251.47030353546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_27185_27663_2",
      "ports": {
        "bus1": 27663,
        "bus2": 27185
      },
      "params": {
        "R": 0.0017754522850736976,
        "X": 0.013223947025835514,
        "G": 0.0,
        "B": 0.007402094081044196
      },
      "extension": {
        "length": 6868.694207702637,
        "rating": 251.47030353546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_27185_27667_1",
      "ports": {
        "bus1": 27667,
        "bus2": 27185
      },
      "params": {
        "R": 0.0047563607804477215,
        "X": 0.026762917637825012,
        "G": 0.0,
        "B": 0.008972705341875553
      },
      "extension": {
        "length": 10317.804073242189,
        "rating": 248.91841411590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_27185_27667_2",
      "ports": {
        "bus1": 27667,
        "bus2": 27185
      },
      "params": {
        "R": 0.0047563607804477215,
        "X": 0.026762917637825012,
        "G": 0.0,
        "B": 0.008972705341875553
      },
      "extension": {
        "length": 10317.804073242189,
        "rating": 248.91841411590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_27186_27189_1",
      "ports": {
        "bus1": 27186,
        "bus2": 27189
      },
      "params": {
        "R": -0.00020057777874171734,
        "X": -0.005622021853923798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27186_27190_1",
      "ports": {
        "bus1": 27186,
        "bus2": 27190
      },
      "params": {
        "R": 0.0002048181486316025,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27186_27191_1",
      "ports": {
        "bus1": 27186,
        "bus2": 27191
      },
      "params": {
        "R": 0.00026507573784328997,
        "X": 0.001163477310910821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27187_27189_1",
      "ports": {
        "bus1": 27187,
        "bus2": 27189
      },
      "params": {
        "R": 0.00406118668615818,
        "X": 0.1138315498828888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27188_27189_1",
      "ports": {
        "bus1": 27188,
        "bus2": 27189
      },
      "params": {
        "R": 0.00406118668615818,
        "X": 0.1138315498828888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27190_27202_1",
      "ports": {
        "bus1": 27190,
        "bus2": 27202
      },
      "params": {
        "R": 0.002309595700353384,
        "X": 0.014797941781580448,
        "G": 0.0,
        "B": 0.01866994984447956
      },
      "extension": {
        "length": 11940.384102539063,
        "rating": 217.7776336669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_27190_27837_1",
      "ports": {
        "bus1": 27190,
        "bus2": 27837
      },
      "params": {
        "R": 0.006582862697541714,
        "X": 0.04835519194602966,
        "G": 0.0,
        "B": 0.023885134607553482
      },
      "extension": {
        "length": 25630.398153808594,
        "rating": 222.5444793701172
      }
    },
    {
      "class": "Branch",
      "id": "branch_27192_27193_1",
      "ports": {
        "bus1": 27193,
        "bus2": 27192
      },
      "params": {
        "R": 0.0007776973070576786,
        "X": 0.005127039737999439,
        "G": 0.0,
        "B": 0.002561766654253006
      },
      "extension": {
        "length": 2618.0105077056887,
        "rating": 236.50214672088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_27192_27193_2",
      "ports": {
        "bus1": 27193,
        "bus2": 27192
      },
      "params": {
        "R": 0.0007776973070576786,
        "X": 0.005127039737999439,
        "G": 0.0,
        "B": 0.002561766654253006
      },
      "extension": {
        "length": 2618.0105077056887,
        "rating": 236.50214672088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_27192_27827_1",
      "ports": {
        "bus1": 27192,
        "bus2": 27827
      },
      "params": {
        "R": 0.001261097495444119,
        "X": 0.007285079453140497,
        "G": 0.0,
        "B": 0.006603572051972152
      },
      "extension": {
        "length": 4734.976912536621,
        "rating": 244.29707527160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_27192_27827_2",
      "ports": {
        "bus1": 27192,
        "bus2": 27827
      },
      "params": {
        "R": 0.001261097495444119,
        "X": 0.007285079453140497,
        "G": 0.0,
        "B": 0.006603572051972152
      },
      "extension": {
        "length": 4734.976912536621,
        "rating": 244.29707527160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_27193_27211_1",
      "ports": {
        "bus1": 27193,
        "bus2": 27211
      },
      "params": {
        "R": 0.001690282020717859,
        "X": 0.011527913622558119,
        "G": 0.0,
        "B": 0.05051918700337409
      },
      "extension": {
        "length": 17992.627564086913,
        "rating": 230.6313991546631
      }
    },
    {
      "class": "Branch",
      "id": "branch_27194_27829_1",
      "ports": {
        "bus1": 27829,
        "bus2": 27194
      },
      "params": {
        "R": 0.0031784370075911283,
        "X": 0.01610938087105751,
        "G": 0.0,
        "B": 0.00314739067107439
      },
      "extension": {
        "length": 5144.1642152709965,
        "rating": 217.75963306427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_27194_27846_1",
      "ports": {
        "bus1": 27846,
        "bus2": 27194
      },
      "params": {
        "R": 0.00159704708494246,
        "X": 0.009461779147386551,
        "G": 0.0,
        "B": 0.006432363763451576
      },
      "extension": {
        "length": 5491.78149710083,
        "rating": 225.86581707000732
      }
    },
    {
      "class": "Branch",
      "id": "branch_27195_27196_1",
      "ports": {
        "bus1": 27195,
        "bus2": 27196
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27195_27819_1",
      "ports": {
        "bus1": 27195,
        "bus2": 27819
      },
      "params": {
        "R": 0.0026033592876046896,
        "X": 0.016877997666597366,
        "G": 0.0,
        "B": 0.005680774338543415
      },
      "extension": {
        "length": 7079.471528137207,
        "rating": 238.3387565612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_27195_27819_2",
      "ports": {
        "bus1": 27195,
        "bus2": 27819
      },
      "params": {
        "R": 0.0026033592876046896,
        "X": 0.016877997666597366,
        "G": 0.0,
        "B": 0.005680774338543415
      },
      "extension": {
        "length": 7079.471528137207,
        "rating": 238.3387565612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_27195_27846_1",
      "ports": {
        "bus1": 27195,
        "bus2": 27846
      },
      "params": {
        "R": 0.004543852061033249,
        "X": 0.022977672517299652,
        "G": 0.0,
        "B": 0.006050145253539085
      },
      "extension": {
        "length": 9064.693282653809,
        "rating": 232.800555229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_27197_27198_1",
      "ports": {
        "bus1": 27197,
        "bus2": 27198
      },
      "params": {
        "R": 0.0002981501165777445,
        "X": 0.001016733585856855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27197_27206_1",
      "ports": {
        "bus1": 27197,
        "bus2": 27206
      },
      "params": {
        "R": 0.0028200927190482616,
        "X": 0.015918869525194168,
        "G": 0.0,
        "B": 0.015353338792920113
      },
      "extension": {
        "length": 11288.208840820313,
        "rating": 174.9114990234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_27197_27211_1",
      "ports": {
        "bus1": 27211,
        "bus2": 27197
      },
      "params": {
        "R": 0.0020504018757492304,
        "X": 0.01088776998221874,
        "G": 0.0,
        "B": 0.00314893526956439
      },
      "extension": {
        "length": 4387.148213378907,
        "rating": 221.68805599212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_27197_27829_1",
      "ports": {
        "bus1": 27197,
        "bus2": 27829
      },
      "params": {
        "R": 0.0018600707408040764,
        "X": 0.011485369876027107,
        "G": 0.0,
        "B": 0.007279575802385807
      },
      "extension": {
        "length": 6509.951616577148,
        "rating": 192.85058975219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_27199_27208_1",
      "ports": {
        "bus1": 27208,
        "bus2": 27199
      },
      "params": {
        "R": 0.006396860349923373,
        "X": 0.03486550971865654,
        "G": 0.0,
        "B": 0.006077418569475412
      },
      "extension": {
        "length": 11026.76503161621,
        "rating": 213.72816562652588
      }
    },
    {
      "class": "Branch",
      "id": "branch_27200_27201_1",
      "ports": {
        "bus1": 27200,
        "bus2": 27201
      },
      "params": {
        "R": 0.0002195477281929925,
        "X": 0.0011572351213544607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27201_27208_1",
      "ports": {
        "bus1": 27201,
        "bus2": 27208
      },
      "params": {
        "R": 0.0008180765435099602,
        "X": 0.005609641782939434,
        "G": 0.0,
        "B": 0.007615760900080204
      },
      "extension": {
        "length": 4523.70922668457,
        "rating": 187.06700801849365
      }
    },
    {
      "class": "Branch",
      "id": "branch_27201_27218_1",
      "ports": {
        "bus1": 27201,
        "bus2": 27218
      },
      "params": {
        "R": 0.0013047170359641314,
        "X": 0.00940455961972475,
        "G": 0.0,
        "B": 0.002722950419411063
      },
      "extension": {
        "length": 3736.5787257385255,
        "rating": 205.97121715545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_27202_27208_1",
      "ports": {
        "bus1": 27202,
        "bus2": 27208
      },
      "params": {
        "R": 0.0024136437568813562,
        "X": 0.010857444256544113,
        "G": 0.0,
        "B": 0.004969233646988869
      },
      "extension": {
        "length": 5037.869261535645,
        "rating": 209.93187427520752
      }
    },
    {
      "class": "Branch",
      "id": "branch_27203_27204_1",
      "ports": {
        "bus1": 27203,
        "bus2": 27204
      },
      "params": {
        "R": 0.0002297387691214681,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27203_27822_1",
      "ports": {
        "bus1": 27822,
        "bus2": 27203
      },
      "params": {
        "R": 0.0013712794752791524,
        "X": 0.007709193974733353,
        "G": 0.0,
        "B": 0.00668055796995759
      },
      "extension": {
        "length": 5298.752488677978,
        "rating": 248.04003238677979
      }
    },
    {
      "class": "Branch",
      "id": "branch_27203_27822_2",
      "ports": {
        "bus1": 27822,
        "bus2": 27203
      },
      "params": {
        "R": 0.0013712794752791524,
        "X": 0.007709193974733353,
        "G": 0.0,
        "B": 0.00668055796995759
      },
      "extension": {
        "length": 5298.752488677978,
        "rating": 248.04003238677979
      }
    },
    {
      "class": "Branch",
      "id": "branch_27207_27218_1",
      "ports": {
        "bus1": 27207,
        "bus2": 27218
      },
      "params": {
        "R": 0.0004679637495428323,
        "X": 0.0031639758963137865,
        "G": 0.0,
        "B": 0.003358681220561266
      },
      "extension": {
        "length": 2438.862907791138,
        "rating": 236.32662296295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_27207_27218_2",
      "ports": {
        "bus1": 27207,
        "bus2": 27218
      },
      "params": {
        "R": 0.0004679637495428323,
        "X": 0.0031639758963137865,
        "G": 0.0,
        "B": 0.003358681220561266
      },
      "extension": {
        "length": 2438.862907791138,
        "rating": 236.32662296295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_27207_27817_1",
      "ports": {
        "bus1": 27207,
        "bus2": 27817
      },
      "params": {
        "R": 0.005266343243420125,
        "X": 0.023987239226698875,
        "G": 0.0,
        "B": 0.013671069405972958
      },
      "extension": {
        "length": 13335.37011694336,
        "rating": 241.84515476226807
      }
    },
    {
      "class": "Branch",
      "id": "branch_27207_27817_2",
      "ports": {
        "bus1": 27207,
        "bus2": 27817
      },
      "params": {
        "R": 0.005266343243420125,
        "X": 0.023987239226698875,
        "G": 0.0,
        "B": 0.013671069405972958
      },
      "extension": {
        "length": 13335.37011694336,
        "rating": 241.84515476226807
      }
    },
    {
      "class": "Branch",
      "id": "branch_27208_27893_1",
      "ports": {
        "bus1": 27208,
        "bus2": 27893
      },
      "params": {
        "R": 0.008022000081837177,
        "X": 0.05011219531297684,
        "G": 0.0,
        "B": 0.04952440410852432
      },
      "extension": {
        "length": 35693.037243896484,
        "rating": 234.81943607330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_27210_27217_1",
      "ports": {
        "bus1": 27210,
        "bus2": 27217
      },
      "params": {
        "R": 0.0012005566386505961,
        "X": 0.0068450733087956905,
        "G": 0.0,
        "B": 0.006357202772051096
      },
      "extension": {
        "length": 4868.619138885499,
        "rating": 152.4634599685669
      }
    },
    {
      "class": "Branch",
      "id": "branch_27213_27214_1",
      "ports": {
        "bus1": 27213,
        "bus2": 27214
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27213_27215_1",
      "ports": {
        "bus1": 27213,
        "bus2": 27215
      },
      "params": {
        "R": 0.0032409608829766508,
        "X": 0.019847098737955093,
        "G": 0.0,
        "B": 0.011835210956633091
      },
      "extension": {
        "length": 11548.663477844239,
        "rating": 196.34026288986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_27213_27217_1",
      "ports": {
        "bus1": 27213,
        "bus2": 27217
      },
      "params": {
        "R": 0.0016086072428151965,
        "X": 0.007961653172969818,
        "G": 0.0,
        "B": 0.004429446533322334
      },
      "extension": {
        "length": 4340.099992126465,
        "rating": 195.24420499801636
      }
    },
    {
      "class": "Branch",
      "id": "branch_27218_27820_1",
      "ports": {
        "bus1": 27218,
        "bus2": 27820
      },
      "params": {
        "R": 0.0011901619145646691,
        "X": 0.006601385306566954,
        "G": 0.0,
        "B": 0.01314880419522524
      },
      "extension": {
        "length": 7058.068113647461,
        "rating": 218.94233226776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_27219_27220_1",
      "ports": {
        "bus1": 27219,
        "bus2": 27220
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27219_28072_1",
      "ports": {
        "bus1": 28072,
        "bus2": 27219
      },
      "params": {
        "R": 0.002736019901931286,
        "X": 0.015804730355739594,
        "G": 0.0,
        "B": 0.007675340864807367
      },
      "extension": {
        "length": 8424.916054870606,
        "rating": 190.18774032592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_27219_28097_1",
      "ports": {
        "bus1": 28097,
        "bus2": 27219
      },
      "params": {
        "R": 0.005279108416289091,
        "X": 0.03579011186957359,
        "G": 0.0,
        "B": 0.015174066647887228
      },
      "extension": {
        "length": 16477.29098876953,
        "rating": 194.46663856506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_27221_27237_1",
      "ports": {
        "bus1": 27221,
        "bus2": 27237
      },
      "params": {
        "R": 0.003941943868994713,
        "X": 0.0229948703199625,
        "G": 0.0,
        "B": 0.01106938160955906
      },
      "extension": {
        "length": 11284.177714782716,
        "rating": 202.77748107910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_27221_28072_1",
      "ports": {
        "bus1": 28072,
        "bus2": 27221
      },
      "params": {
        "R": 0.006035768426954746,
        "X": 0.03609567880630493,
        "G": 0.0,
        "B": 0.01565222628414631
      },
      "extension": {
        "length": 18395.49920581055,
        "rating": 169.90689039230347
      }
    },
    {
      "class": "Branch",
      "id": "branch_27222_27223_1",
      "ports": {
        "bus1": 27222,
        "bus2": 27223
      },
      "params": {
        "R": 0.00020571291679516435,
        "X": 0.0010632968042045832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27222_27526_1",
      "ports": {
        "bus1": 27222,
        "bus2": 27526
      },
      "params": {
        "R": 0.0035460996441543102,
        "X": 0.015270928852260113,
        "G": 0.0,
        "B": 0.016775239259004593
      },
      "extension": {
        "length": 11582.347514831543,
        "rating": 244.751238822937
      }
    },
    {
      "class": "Branch",
      "id": "branch_27222_28480_1",
      "ports": {
        "bus1": 27222,
        "bus2": 28480
      },
      "params": {
        "R": 0.001972232013940811,
        "X": 0.011206773109734058,
        "G": 0.0,
        "B": 0.008161786943674088
      },
      "extension": {
        "length": 6728.582457641602,
        "rating": 249.10778999328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_27224_27244_1",
      "ports": {
        "bus1": 27224,
        "bus2": 27244
      },
      "params": {
        "R": 0.002467517275363207,
        "X": 0.015814246609807014,
        "G": 0.0,
        "B": 0.09884700179100037
      },
      "extension": {
        "length": 29482.37428930664,
        "rating": 243.06612014770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_27224_27306_1",
      "ports": {
        "bus1": 27224,
        "bus2": 27306
      },
      "params": {
        "R": 0.025608142837882042,
        "X": 0.16249115765094757,
        "G": 0.0,
        "B": 0.048018120229244225
      },
      "extension": {
        "length": 62739.834802734375,
        "rating": 210.725998878479
      }
    },
    {
      "class": "Branch",
      "id": "branch_27224_28199_1",
      "ports": {
        "bus1": 27224,
        "bus2": 28199
      },
      "params": {
        "R": 0.000509822100866586,
        "X": 0.003134582657366991,
        "G": 0.0,
        "B": 0.006814783904701471
      },
      "extension": {
        "length": 3313.14972253418,
        "rating": 252.30329036712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_27225_27226_1",
      "ports": {
        "bus1": 27225,
        "bus2": 27226
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27225_27227_1",
      "ports": {
        "bus1": 27225,
        "bus2": 27227
      },
      "params": {
        "R": 0.0030841128900647163,
        "X": 0.015067242085933687,
        "G": 0.0,
        "B": 0.011564039625227451
      },
      "extension": {
        "length": 9172.386430114746,
        "rating": 237.2692584991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_27225_28480_1",
      "ports": {
        "bus1": 27225,
        "bus2": 28480
      },
      "params": {
        "R": 0.007187036331743002,
        "X": 0.039483558386564255,
        "G": 0.0,
        "B": 0.010269124992191792
      },
      "extension": {
        "length": 15045.720184204101,
        "rating": 241.5109634399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_27227_27246_1",
      "ports": {
        "bus1": 27227,
        "bus2": 27246
      },
      "params": {
        "R": 0.011721769347786902,
        "X": 0.06387464702129364,
        "G": 0.0,
        "B": 0.03233842924237251
      },
      "extension": {
        "length": 33272.39402050781,
        "rating": 231.03444576263428
      }
    },
    {
      "class": "Branch",
      "id": "branch_27228_27229_1",
      "ports": {
        "bus1": 27228,
        "bus2": 27229
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27228_27238_1",
      "ports": {
        "bus1": 27228,
        "bus2": 27238
      },
      "params": {
        "R": 0.006996418815106154,
        "X": 0.028695201501250267,
        "G": 0.0,
        "B": 0.02345109172165394
      },
      "extension": {
        "length": 18680.37158496094,
        "rating": 187.7130389213562
      }
    },
    {
      "class": "Branch",
      "id": "branch_27228_27247_1",
      "ports": {
        "bus1": 27247,
        "bus2": 27228
      },
      "params": {
        "R": 0.004757233429700136,
        "X": 0.02210855111479759,
        "G": 0.0,
        "B": 0.010158289223909378
      },
      "extension": {
        "length": 11391.888512329102,
        "rating": 220.2627182006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_27230_27231_1",
      "ports": {
        "bus1": 27230,
        "bus2": 27231
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27231_27236_1",
      "ports": {
        "bus1": 27231,
        "bus2": 27236
      },
      "params": {
        "R": 0.004464057274162769,
        "X": 0.023362185806036,
        "G": 0.0,
        "B": 0.056576795876026154
      },
      "extension": {
        "length": 24308.5556282959,
        "rating": 214.32397365570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_27231_27238_1",
      "ports": {
        "bus1": 27231,
        "bus2": 27238
      },
      "params": {
        "R": 0.0015081343008205295,
        "X": 0.011097272858023643,
        "G": 0.0,
        "B": 0.00403364934027195
      },
      "extension": {
        "length": 4667.653347473145,
        "rating": 209.6355438232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_27231_28066_1",
      "ports": {
        "bus1": 28066,
        "bus2": 27231
      },
      "params": {
        "R": 0.005538755096495152,
        "X": 0.027075862511992455,
        "G": 0.0,
        "B": 0.006028829608112574
      },
      "extension": {
        "length": 9101.037878173829,
        "rating": 214.91756439208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_27232_27233_1",
      "ports": {
        "bus1": 27232,
        "bus2": 27233
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27232_27235_1",
      "ports": {
        "bus1": 27235,
        "bus2": 27232
      },
      "params": {
        "R": 0.0019666203297674656,
        "X": 0.01347782090306282,
        "G": 0.0,
        "B": 0.0081265177577734
      },
      "extension": {
        "length": 7364.7322091674805,
        "rating": 236.11996173858643
      }
    },
    {
      "class": "Branch",
      "id": "branch_27232_27240_1",
      "ports": {
        "bus1": 27232,
        "bus2": 27240
      },
      "params": {
        "R": 0.0016609318554401396,
        "X": 0.008627235889434814,
        "G": 0.0,
        "B": 0.007082859054207802
      },
      "extension": {
        "length": 5694.850718261719,
        "rating": 243.87147426605225
      }
    },
    {
      "class": "Branch",
      "id": "branch_27234_27235_1",
      "ports": {
        "bus1": 27234,
        "bus2": 27235
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27235_28071_1",
      "ports": {
        "bus1": 28071,
        "bus2": 27235
      },
      "params": {
        "R": 0.0021136144641786814,
        "X": 0.013326874934136868,
        "G": 0.0,
        "B": 0.007210705894976854
      },
      "extension": {
        "length": 6847.1695447998045,
        "rating": 225.00529289245605
      }
    },
    {
      "class": "Branch",
      "id": "branch_27236_27237_1",
      "ports": {
        "bus1": 27236,
        "bus2": 27237
      },
      "params": {
        "R": 0.006054258905351162,
        "X": 0.025268830358982086,
        "G": 0.0,
        "B": 0.01052724476903677
      },
      "extension": {
        "length": 12247.909982666017,
        "rating": 218.2734727859497
      }
    },
    {
      "class": "Branch",
      "id": "branch_27236_28065_1",
      "ports": {
        "bus1": 27236,
        "bus2": 28065
      },
      "params": {
        "R": 0.000852038327138871,
        "X": 0.006158285308629274,
        "G": 0.0,
        "B": 0.038921572268009186
      },
      "extension": {
        "length": 11364.82939654541,
        "rating": 209.7015619277954
      }
    },
    {
      "class": "Branch",
      "id": "branch_27238_27240_1",
      "ports": {
        "bus1": 27240,
        "bus2": 27238
      },
      "params": {
        "R": 0.001939519657753408,
        "X": 0.010101926513016224,
        "G": 0.0,
        "B": 0.0052318568341434
      },
      "extension": {
        "length": 4990.05633114624,
        "rating": 220.6352710723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_27239_27242_1",
      "ports": {
        "bus1": 27239,
        "bus2": 27242
      },
      "params": {
        "R": 0.0007537011406384408,
        "X": 0.04406742379069328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27239_27243_1",
      "ports": {
        "bus1": 27239,
        "bus2": 27243
      },
      "params": {
        "R": 0.00025847184588201344,
        "X": 0.001032844535075128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27240_27242_1",
      "ports": {
        "bus1": 27240,
        "bus2": 27242
      },
      "params": {
        "R": -0.00033257395261898637,
        "X": -0.019444946199655533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27241_27242_1",
      "ports": {
        "bus1": 27241,
        "bus2": 27242
      },
      "params": {
        "R": 0.0026134587824344635,
        "X": 0.15280379354953766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27243_28100_1",
      "ports": {
        "bus1": 28100,
        "bus2": 27243
      },
      "params": {
        "R": 0.0004768108483403921,
        "X": 0.006212076637893915,
        "G": 0.0,
        "B": 0.1988387405872345
      },
      "extension": {
        "length": 23164.98817456055,
        "rating": 1146.0309982299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_27243_28220_1",
      "ports": {
        "bus1": 27243,
        "bus2": 28220
      },
      "params": {
        "R": 0.0010699144331738353,
        "X": 0.013114186935126781,
        "G": 0.0,
        "B": 0.24078088998794553
      },
      "extension": {
        "length": 39557.07682910156,
        "rating": 1280.3810119628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_27244_27245_1",
      "ports": {
        "bus1": 27244,
        "bus2": 27245
      },
      "params": {
        "R": 0.0069334604777395725,
        "X": 0.046106196939945214,
        "G": 0.0,
        "B": 0.02134663425385952
      },
      "extension": {
        "length": 22747.43933569336,
        "rating": 237.78584003448486
      }
    },
    {
      "class": "Branch",
      "id": "branch_27245_28066_1",
      "ports": {
        "bus1": 27245,
        "bus2": 28066
      },
      "params": {
        "R": 0.003514626063406467,
        "X": 0.01960057020187378,
        "G": 0.0,
        "B": 0.029185064136981964
      },
      "extension": {
        "length": 18066.59830480957,
        "rating": 230.90124130249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_27246_28065_1",
      "ports": {
        "bus1": 28065,
        "bus2": 27246
      },
      "params": {
        "R": 0.0019375114934518933,
        "X": 0.011157899163663389,
        "G": 0.0,
        "B": 0.02076740749180317
      },
      "extension": {
        "length": 10869.331641174316,
        "rating": 219.25740242004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_27247_27301_1",
      "ports": {
        "bus1": 27247,
        "bus2": 27301
      },
      "params": {
        "R": 0.004922028630971909,
        "X": 0.025052674114704132,
        "G": 0.0,
        "B": 0.08476337790489197
      },
      "extension": {
        "length": 33091.70318920899,
        "rating": 226.3439416885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_27248_27249_1",
      "ports": {
        "bus1": 27248,
        "bus2": 27249
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27248_27530_1",
      "ports": {
        "bus1": 27530,
        "bus2": 27248
      },
      "params": {
        "R": 0.002452627057209611,
        "X": 0.012802314944565296,
        "G": 0.0,
        "B": 0.005704475101083517
      },
      "extension": {
        "length": 6085.20115914917,
        "rating": 194.66134309768677
      }
    },
    {
      "class": "Branch",
      "id": "branch_27248_27534_1",
      "ports": {
        "bus1": 27534,
        "bus2": 27248
      },
      "params": {
        "R": 0.0007095474866218865,
        "X": 0.005089169833809137,
        "G": 0.0,
        "B": 0.013501690700650215
      },
      "extension": {
        "length": 6178.846373382568,
        "rating": 210.72254180908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_27250_27252_1",
      "ports": {
        "bus1": 27250,
        "bus2": 27252
      },
      "params": {
        "R": 0.001926336088217795,
        "X": 0.010296194814145565,
        "G": 0.0,
        "B": 0.006515357643365861
      },
      "extension": {
        "length": 5945.6120050964355,
        "rating": 227.59647369384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_27250_27325_1",
      "ports": {
        "bus1": 27325,
        "bus2": 27250
      },
      "params": {
        "R": 0.012820732779800892,
        "X": 0.08760210126638412,
        "G": 0.0,
        "B": 0.03894815966486931
      },
      "extension": {
        "length": 39838.07539819336,
        "rating": 242.84982681274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_27251_27254_1",
      "ports": {
        "bus1": 27251,
        "bus2": 27254
      },
      "params": {
        "R": 0.0005541152786463499,
        "X": 0.03898711875081062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27251_27255_1",
      "ports": {
        "bus1": 27251,
        "bus2": 27255
      },
      "params": {
        "R": 0.00022940673807170242,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27252_27254_1",
      "ports": {
        "bus1": 27252,
        "bus2": 27254
      },
      "params": {
        "R": -0.00010710571950767189,
        "X": -0.007535871118307114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27253_27254_1",
      "ports": {
        "bus1": 27253,
        "bus2": 27254
      },
      "params": {
        "R": 0.002005872316658497,
        "X": 0.14113162457942963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27255_28281_1",
      "ports": {
        "bus1": 28281,
        "bus2": 27255
      },
      "params": {
        "R": 0.0032537502702325583,
        "X": 0.04091711342334747,
        "G": 0.0,
        "B": 0.637323260307312
      },
      "extension": {
        "length": 116519.31979101563,
        "rating": 1112.3801231384277
      }
    },
    {
      "class": "Branch",
      "id": "branch_27256_27257_1",
      "ports": {
        "bus1": 27256,
        "bus2": 27257
      },
      "params": {
        "R": 0.00023027163115330038,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27256_27306_1",
      "ports": {
        "bus1": 27256,
        "bus2": 27306
      },
      "params": {
        "R": 0.017286764457821846,
        "X": 0.11390381306409837,
        "G": 0.0,
        "B": 0.06899616867303848
      },
      "extension": {
        "length": 56952.074034667974,
        "rating": 190.93403816223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_27256_27307_1",
      "ports": {
        "bus1": 27256,
        "bus2": 27307
      },
      "params": {
        "R": 0.025026358664035797,
        "X": 0.15121932327747345,
        "G": 0.0,
        "B": 0.13103535771369934
      },
      "extension": {
        "length": 102705.96387304687,
        "rating": 153.90692949295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_27258_27327_1",
      "ports": {
        "bus1": 27258,
        "bus2": 27327
      },
      "params": {
        "R": 0.009731563739478588,
        "X": 0.06606495380401611,
        "G": 0.0,
        "B": 0.08882740139961243
      },
      "extension": {
        "length": 54479.324689453126,
        "rating": 206.58307075500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_27258_27890_1",
      "ports": {
        "bus1": 27258,
        "bus2": 27890
      },
      "params": {
        "R": 0.019380344077944756,
        "X": 0.12971708178520203,
        "G": 0.0,
        "B": 0.04739273339509964
      },
      "extension": {
        "length": 54202.62660205078,
        "rating": 196.08839750289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_27259_27260_1",
      "ports": {
        "bus1": 27260,
        "bus2": 27259
      },
      "params": {
        "R": 0.0027651037089526653,
        "X": 0.017286794260144234,
        "G": 0.0,
        "B": 0.014318859204649925
      },
      "extension": {
        "length": 11178.448331176758,
        "rating": 187.92763948440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_27259_27294_1",
      "ports": {
        "bus1": 27259,
        "bus2": 27294
      },
      "params": {
        "R": 0.005088084377348423,
        "X": 0.02829555980861187,
        "G": 0.0,
        "B": 0.011976487003266811
      },
      "extension": {
        "length": 13221.152577026367,
        "rating": 176.63352489471436
      }
    },
    {
      "class": "Branch",
      "id": "branch_27260_27288_1",
      "ports": {
        "bus1": 27288,
        "bus2": 27260
      },
      "params": {
        "R": 0.0035066602285951376,
        "X": 0.01645255647599697,
        "G": 0.0,
        "B": 0.01377559546381235
      },
      "extension": {
        "length": 11007.392911743165,
        "rating": 195.44150829315186
      }
    },
    {
      "class": "Branch",
      "id": "branch_27261_27291_1",
      "ports": {
        "bus1": 27261,
        "bus2": 27291
      },
      "params": {
        "R": 0.007985103875398636,
        "X": 0.05020541697740555,
        "G": 0.0,
        "B": 0.012073112651705744
      },
      "extension": {
        "length": 18224.74153564453,
        "rating": 196.79417610168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_27261_27294_1",
      "ports": {
        "bus1": 27261,
        "bus2": 27294
      },
      "params": {
        "R": 0.00875912792980671,
        "X": 0.04524751380085946,
        "G": 0.0,
        "B": 0.01588994450867176
      },
      "extension": {
        "length": 17711.88683972168,
        "rating": 177.65101194381714
      }
    },
    {
      "class": "Branch",
      "id": "branch_27262_27264_1",
      "ports": {
        "bus1": 27264,
        "bus2": 27262
      },
      "params": {
        "R": 0.0030898761469870806,
        "X": 0.01498787384480238,
        "G": 0.0,
        "B": 0.005108863580971956
      },
      "extension": {
        "length": 6635.1429052734375,
        "rating": 160.43118238449097
      }
    },
    {
      "class": "Branch",
      "id": "branch_27262_27512_1",
      "ports": {
        "bus1": 27262,
        "bus2": 27512
      },
      "params": {
        "R": 0.0026008128188550472,
        "X": 0.015289511531591415,
        "G": 0.0,
        "B": 0.0049992217682302
      },
      "extension": {
        "length": 6578.165359863281,
        "rating": 195.2592968940735
      }
    },
    {
      "class": "Branch",
      "id": "branch_27263_27264_1",
      "ports": {
        "bus1": 27263,
        "bus2": 27264
      },
      "params": {
        "R": 0.005723846610635519,
        "X": 0.036042697727680206,
        "G": 0.0,
        "B": 0.01856147311627865
      },
      "extension": {
        "length": 19444.658654663086,
        "rating": 185.1947784423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_27263_27508_1",
      "ports": {
        "bus1": 27263,
        "bus2": 27508
      },
      "params": {
        "R": 0.019205354154109955,
        "X": 0.08759646117687225,
        "G": 0.0,
        "B": 0.04923985525965691
      },
      "extension": {
        "length": 41945.293008544926,
        "rating": 206.0450792312622
      }
    },
    {
      "class": "Branch",
      "id": "branch_27263_27513_1",
      "ports": {
        "bus1": 27263,
        "bus2": 27513
      },
      "params": {
        "R": 0.01493209321051836,
        "X": 0.06860661506652832,
        "G": 0.0,
        "B": 0.01930355466902256
      },
      "extension": {
        "length": 25795.240743164064,
        "rating": 207.42723941802979
      }
    },
    {
      "class": "Branch",
      "id": "branch_27263_27539_1",
      "ports": {
        "bus1": 27539,
        "bus2": 27263
      },
      "params": {
        "R": 0.00538307148963213,
        "X": 0.03111623413860798,
        "G": 0.0,
        "B": 0.01523264776915312
      },
      "extension": {
        "length": 15836.175424072266,
        "rating": 211.3255739212036
      }
    },
    {
      "class": "Branch",
      "id": "branch_27265_27266_1",
      "ports": {
        "bus1": 27265,
        "bus2": 27266
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27265_27269_1",
      "ports": {
        "bus1": 27269,
        "bus2": 27265
      },
      "params": {
        "R": 0.003958693239837885,
        "X": 0.020324310287833214,
        "G": 0.0,
        "B": 0.009750337339937687
      },
      "extension": {
        "length": 9378.857129699707,
        "rating": 169.9438214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_27265_27512_1",
      "ports": {
        "bus1": 27512,
        "bus2": 27265
      },
      "params": {
        "R": 0.0034138897899538283,
        "X": 0.021037237718701363,
        "G": 0.0,
        "B": 0.010375148616731167
      },
      "extension": {
        "length": 11164.723471252442,
        "rating": 188.87392282485962
      }
    },
    {
      "class": "Branch",
      "id": "branch_27267_27272_1",
      "ports": {
        "bus1": 27267,
        "bus2": 27272
      },
      "params": {
        "R": 0.004076351877301931,
        "X": 0.022073660045862198,
        "G": 0.0,
        "B": 0.009161517024040222
      },
      "extension": {
        "length": 9600.242151489258,
        "rating": 221.41640186309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_27267_27288_1",
      "ports": {
        "bus1": 27267,
        "bus2": 27288
      },
      "params": {
        "R": 0.00731290876865387,
        "X": 0.041138842701911926,
        "G": 0.0,
        "B": 0.01994159072637558
      },
      "extension": {
        "length": 20518.096947143556,
        "rating": 176.7751932144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_27268_27269_1",
      "ports": {
        "bus1": 27268,
        "bus2": 27269
      },
      "params": {
        "R": 0.00029482808895409107,
        "X": 0.0011862622341141105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27269_27273_1",
      "ports": {
        "bus1": 27273,
        "bus2": 27269
      },
      "params": {
        "R": 0.004564498085528612,
        "X": 0.0252890158444643,
        "G": 0.0,
        "B": 0.008810688741505146
      },
      "extension": {
        "length": 9874.25819329834,
        "rating": 196.7265009880066
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27271_1",
      "ports": {
        "bus1": 27270,
        "bus2": 27271
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27272_1",
      "ports": {
        "bus1": 27270,
        "bus2": 27272
      },
      "params": {
        "R": 0.006277119740843772,
        "X": 0.042305074632167816,
        "G": 0.0,
        "B": 0.013965225778520107
      },
      "extension": {
        "length": 18401.33447753906,
        "rating": 226.70915126800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27273_1",
      "ports": {
        "bus1": 27270,
        "bus2": 27273
      },
      "params": {
        "R": 0.004071135073900223,
        "X": 0.02674858830869198,
        "G": 0.0,
        "B": 0.012245084159076214
      },
      "extension": {
        "length": 12365.515571594238,
        "rating": 202.85327434539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27275_1",
      "ports": {
        "bus1": 27270,
        "bus2": 27275
      },
      "params": {
        "R": 0.0017427678685635326,
        "X": 0.011571709997951983,
        "G": 0.0,
        "B": 0.006422665435820817
      },
      "extension": {
        "length": 6092.201720214844,
        "rating": 257.47358798980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27275_2",
      "ports": {
        "bus1": 27270,
        "bus2": 27275
      },
      "params": {
        "R": 0.0017427678685635326,
        "X": 0.011571709997951983,
        "G": 0.0,
        "B": 0.006422665435820817
      },
      "extension": {
        "length": 6092.201720214844,
        "rating": 257.47358798980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27278_1",
      "ports": {
        "bus1": 27270,
        "bus2": 27278
      },
      "params": {
        "R": 0.009703977964818478,
        "X": 0.059350032359361655,
        "G": 0.0,
        "B": 0.019118953496217728
      },
      "extension": {
        "length": 24022.13925036621,
        "rating": 213.78240585327148
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27290_1",
      "ports": {
        "bus1": 27270,
        "bus2": 27290
      },
      "params": {
        "R": 0.006576248910278081,
        "X": 0.040207453072071075,
        "G": 0.0,
        "B": 0.01944923587143421
      },
      "extension": {
        "length": 20642.36122265625,
        "rating": 231.53808116912842
      }
    },
    {
      "class": "Branch",
      "id": "branch_27270_27486_1",
      "ports": {
        "bus1": 27486,
        "bus2": 27270
      },
      "params": {
        "R": 0.0012327703880146146,
        "X": 0.0068520521745085725,
        "G": 0.0,
        "B": 0.010753998532891273
      },
      "extension": {
        "length": 6112.597161346435,
        "rating": 220.2071189880371
      }
    },
    {
      "class": "Branch",
      "id": "branch_27272_27277_1",
      "ports": {
        "bus1": 27272,
        "bus2": 27277
      },
      "params": {
        "R": 0.002612036420032382,
        "X": 0.016109850257635117,
        "G": 0.0,
        "B": 0.007411698345094918
      },
      "extension": {
        "length": 7316.55361505127,
        "rating": 204.9619197845459
      }
    },
    {
      "class": "Branch",
      "id": "branch_27273_27275_1",
      "ports": {
        "bus1": 27275,
        "bus2": 27273
      },
      "params": {
        "R": 0.0013557963538914919,
        "X": 0.008516569621860981,
        "G": 0.0,
        "B": 0.004596436861902475
      },
      "extension": {
        "length": 4297.751681671143,
        "rating": 219.86258029937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_27274_27275_1",
      "ports": {
        "bus1": 27275,
        "bus2": 27274
      },
      "params": {
        "R": 0.00040767385507933795,
        "X": 0.024821484461426735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27274_27275_2",
      "ports": {
        "bus1": 27275,
        "bus2": 27274
      },
      "params": {
        "R": 0.00040767385507933795,
        "X": 0.024821484461426735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27274_27275_3",
      "ports": {
        "bus1": 27275,
        "bus2": 27274
      },
      "params": {
        "R": 0.00040767385507933795,
        "X": 0.024821484461426735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27274_27276_1",
      "ports": {
        "bus1": 27274,
        "bus2": 27276
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27274_28206_1",
      "ports": {
        "bus1": 27274,
        "bus2": 28206
      },
      "params": {
        "R": 0.0010915803723037243,
        "X": 0.012936187908053398,
        "G": 0.0,
        "B": 0.431594043970108
      },
      "extension": {
        "length": 54834.597887695316,
        "rating": 1307.1003913879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_27275_27279_1",
      "ports": {
        "bus1": 27275,
        "bus2": 27279
      },
      "params": {
        "R": 0.003973447717726231,
        "X": 0.02072436921298504,
        "G": 0.0,
        "B": 0.015149317681789398
      },
      "extension": {
        "length": 12575.240026062012,
        "rating": 228.45637798309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_27275_27530_1",
      "ports": {
        "bus1": 27275,
        "bus2": 27530
      },
      "params": {
        "R": 0.012412529438734055,
        "X": 0.06755316257476807,
        "G": 0.0,
        "B": 0.040665578097105026
      },
      "extension": {
        "length": 34269.209455078126,
        "rating": 175.57451725006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27277_27279_1",
      "ports": {
        "bus1": 27277,
        "bus2": 27279
      },
      "params": {
        "R": 0.0015169511316344144,
        "X": 0.009344230405986309,
        "G": 0.0,
        "B": 0.00611879350617528
      },
      "extension": {
        "length": 5329.180084899903,
        "rating": 224.82314109802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_27277_27287_1",
      "ports": {
        "bus1": 27277,
        "bus2": 27287
      },
      "params": {
        "R": 0.0026032733730971813,
        "X": 0.012903235852718353,
        "G": 0.0,
        "B": 0.014098327606916426
      },
      "extension": {
        "length": 9414.398262634277,
        "rating": 166.61096811294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_27278_27281_1",
      "ports": {
        "bus1": 27281,
        "bus2": 27278
      },
      "params": {
        "R": 0.006752292159944772,
        "X": 0.037594716995954514,
        "G": 0.0,
        "B": 0.013743236660957336
      },
      "extension": {
        "length": 16065.666439453125,
        "rating": 192.47498512268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_27280_27281_1",
      "ports": {
        "bus1": 27281,
        "bus2": 27280
      },
      "params": {
        "R": 0.003910512663424015,
        "X": 0.020690323784947395,
        "G": 0.0,
        "B": 0.004372353665530682
      },
      "extension": {
        "length": 6644.279510375977,
        "rating": 189.80209827423096
      }
    },
    {
      "class": "Branch",
      "id": "branch_27280_27289_1",
      "ports": {
        "bus1": 27280,
        "bus2": 27289
      },
      "params": {
        "R": 0.0027650983538478613,
        "X": 0.017800645902752876,
        "G": 0.0,
        "B": 0.008561324328184128
      },
      "extension": {
        "length": 8278.30600378418,
        "rating": 196.9984531402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_27281_27282_1",
      "ports": {
        "bus1": 27281,
        "bus2": 27282
      },
      "params": {
        "R": 0.004041896667331457,
        "X": 0.020768482238054276,
        "G": 0.0,
        "B": 0.011412049643695354
      },
      "extension": {
        "length": 11154.748103393555,
        "rating": 198.43270778656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_27282_27292_1",
      "ports": {
        "bus1": 27292,
        "bus2": 27282
      },
      "params": {
        "R": 0.00797346606850624,
        "X": 0.03620106354355812,
        "G": 0.0,
        "B": 0.036297041922807693
      },
      "extension": {
        "length": 26506.9290234375,
        "rating": 191.2980556488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27283_27285_1",
      "ports": {
        "bus1": 27285,
        "bus2": 27283
      },
      "params": {
        "R": 0.0027203408535569906,
        "X": 0.016302404925227165,
        "G": 0.0,
        "B": 0.005590088199824095
      },
      "extension": {
        "length": 7247.669168518067,
        "rating": 208.92574787139893
      }
    },
    {
      "class": "Branch",
      "id": "branch_27283_27291_1",
      "ports": {
        "bus1": 27291,
        "bus2": 27283
      },
      "params": {
        "R": 0.003361717564985156,
        "X": 0.016408013179898262,
        "G": 0.0,
        "B": 0.00750398077070713
      },
      "extension": {
        "length": 7644.077041992187,
        "rating": 194.42241191864014
      }
    },
    {
      "class": "Branch",
      "id": "branch_27284_27285_1",
      "ports": {
        "bus1": 27285,
        "bus2": 27284
      },
      "params": {
        "R": 0.0005184770561754704,
        "X": 0.03766000643372536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27284_27286_1",
      "ports": {
        "bus1": 27284,
        "bus2": 27286
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27285_27287_1",
      "ports": {
        "bus1": 27287,
        "bus2": 27285
      },
      "params": {
        "R": 0.001859621610492468,
        "X": 0.01159739214926958,
        "G": 0.0,
        "B": 0.00391685776412487
      },
      "extension": {
        "length": 5101.4057321777345,
        "rating": 207.01160430908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_27285_27289_1",
      "ports": {
        "bus1": 27289,
        "bus2": 27285
      },
      "params": {
        "R": 0.002162506803870201,
        "X": 0.014326191507279873,
        "G": 0.0,
        "B": 0.004191188141703606
      },
      "extension": {
        "length": 5895.769314880371,
        "rating": 212.2812032699585
      }
    },
    {
      "class": "Branch",
      "id": "branch_27286_28206_1",
      "ports": {
        "bus1": 27286,
        "bus2": 28206
      },
      "params": {
        "R": 0.0017828037962317467,
        "X": 0.022586271166801453,
        "G": 0.0,
        "B": 0.4510529339313507
      },
      "extension": {
        "length": 72838.67958984376,
        "rating": 1146.1085319519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_27288_27290_1",
      "ports": {
        "bus1": 27288,
        "bus2": 27290
      },
      "params": {
        "R": 0.002148457570001483,
        "X": 0.014170555397868156,
        "G": 0.0,
        "B": 0.009940068237483501
      },
      "extension": {
        "length": 8652.20618133545,
        "rating": 207.5655460357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_27289_27291_1",
      "ports": {
        "bus1": 27289,
        "bus2": 27291
      },
      "params": {
        "R": 0.004734193440526724,
        "X": 0.02937329187989235,
        "G": 0.0,
        "B": 0.014580572023987768
      },
      "extension": {
        "length": 14406.592172607423,
        "rating": 184.69160795211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_27292_27293_1",
      "ports": {
        "bus1": 27292,
        "bus2": 27293
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27292_27296_1",
      "ports": {
        "bus1": 27296,
        "bus2": 27292
      },
      "params": {
        "R": 0.0020640380680561066,
        "X": 0.01586781069636345,
        "G": 0.0,
        "B": 0.014245141297578812
      },
      "extension": {
        "length": 10241.340066101075,
        "rating": 178.44538688659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_27294_27295_1",
      "ports": {
        "bus1": 27294,
        "bus2": 27295
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27294_27296_1",
      "ports": {
        "bus1": 27294,
        "bus2": 27296
      },
      "params": {
        "R": 0.007230185437947512,
        "X": 0.043485324829816825,
        "G": 0.0,
        "B": 0.013644096441566946
      },
      "extension": {
        "length": 18389.883409057617,
        "rating": 175.41890144348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_27297_27298_1",
      "ports": {
        "bus1": 27297,
        "bus2": 27298
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27297_27300_1",
      "ports": {
        "bus1": 27300,
        "bus2": 27297
      },
      "params": {
        "R": 0.003964963369071484,
        "X": 0.014845977537333965,
        "G": 0.0,
        "B": 0.009115300141274929
      },
      "extension": {
        "length": 8240.464220581054,
        "rating": 189.42725658416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_27297_27301_1",
      "ports": {
        "bus1": 27297,
        "bus2": 27301
      },
      "params": {
        "R": 0.003929466474801302,
        "X": 0.02893134579062462,
        "G": 0.0,
        "B": 0.006259022280573845
      },
      "extension": {
        "length": 10223.708398132325,
        "rating": 233.4496259689331
      }
    },
    {
      "class": "Branch",
      "id": "branch_27297_28215_1",
      "ports": {
        "bus1": 27297,
        "bus2": 28215
      },
      "params": {
        "R": 0.0022591077722609043,
        "X": 0.012113502249121666,
        "G": 0.0,
        "B": 0.006149115040898323
      },
      "extension": {
        "length": 6375.125299713135,
        "rating": 241.35735034942627
      }
    },
    {
      "class": "Branch",
      "id": "branch_27299_27300_1",
      "ports": {
        "bus1": 27299,
        "bus2": 27300
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27300_27308_1",
      "ports": {
        "bus1": 27300,
        "bus2": 27308
      },
      "params": {
        "R": 0.016650009900331497,
        "X": 0.08671271800994873,
        "G": 0.0,
        "B": 0.26476743817329407
      },
      "extension": {
        "length": 95337.02557177734,
        "rating": 224.51765537261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_27300_28215_1",
      "ports": {
        "bus1": 28215,
        "bus2": 27300
      },
      "params": {
        "R": 0.0018395796651020646,
        "X": 0.012516389600932596,
        "G": 0.0,
        "B": 0.0018626728560775516
      },
      "extension": {
        "length": 3412.9747688598636,
        "rating": 237.06986904144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_27301_27302_1",
      "ports": {
        "bus1": 27301,
        "bus2": 27302
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27303_27304_1",
      "ports": {
        "bus1": 27303,
        "bus2": 27304
      },
      "params": {
        "R": 0.0038185981102287765,
        "X": 0.02483231201767921,
        "G": 0.0,
        "B": 0.009454970248043537
      },
      "extension": {
        "length": 10580.860179382325,
        "rating": 240.05944728851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_27303_27329_1",
      "ports": {
        "bus1": 27329,
        "bus2": 27303
      },
      "params": {
        "R": 0.012711750343441961,
        "X": 0.06329484283924103,
        "G": 0.0,
        "B": 0.015833888202905655
      },
      "extension": {
        "length": 23136.261509399414,
        "rating": 211.27336025238037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27303_27542_1",
      "ports": {
        "bus1": 27542,
        "bus2": 27303
      },
      "params": {
        "R": 0.006957378704100847,
        "X": 0.0317116305232048,
        "G": 0.0,
        "B": 0.0383538082242012
      },
      "extension": {
        "length": 23651.329372558594,
        "rating": 224.21984672546387
      }
    },
    {
      "class": "Branch",
      "id": "branch_27304_27305_1",
      "ports": {
        "bus1": 27304,
        "bus2": 27305
      },
      "params": {
        "R": 0.0020027784630656242,
        "X": 0.01578039862215519,
        "G": 0.0,
        "B": 0.009842578321695328
      },
      "extension": {
        "length": 9458.812784179689,
        "rating": 233.4643840789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27304_27328_1",
      "ports": {
        "bus1": 27304,
        "bus2": 27328
      },
      "params": {
        "R": 0.0105917202308774,
        "X": 0.04747389629483223,
        "G": 0.0,
        "B": 0.06417284160852432
      },
      "extension": {
        "length": 38271.93573779297,
        "rating": 193.25084686279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_27305_27491_1",
      "ports": {
        "bus1": 27305,
        "bus2": 27491
      },
      "params": {
        "R": 0.00558176264166832,
        "X": 0.03608372062444687,
        "G": 0.0,
        "B": 0.18132133781909943
      },
      "extension": {
        "length": 59585.53431445313,
        "rating": 226.38883590698242
      }
    },
    {
      "class": "Branch",
      "id": "branch_27307_27308_1",
      "ports": {
        "bus1": 27307,
        "bus2": 27308
      },
      "params": {
        "R": 0.006402124650776386,
        "X": 0.03281066194176674,
        "G": 0.0,
        "B": 0.009708739817142487
      },
      "extension": {
        "length": 12226.562588012695,
        "rating": 190.3740406036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_27308_27334_1",
      "ports": {
        "bus1": 27308,
        "bus2": 27334
      },
      "params": {
        "R": 0.020575465634465218,
        "X": 0.10298465937376022,
        "G": 0.0,
        "B": 0.05299427732825279
      },
      "extension": {
        "length": 54982.281524414066,
        "rating": 177.57965326309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_27309_27311_1",
      "ports": {
        "bus1": 27309,
        "bus2": 27311
      },
      "params": {
        "R": 0.003888782113790512,
        "X": 0.022340247407555577,
        "G": 0.0,
        "B": 0.009492363780736923
      },
      "extension": {
        "length": 10154.621359313966,
        "rating": 200.6892204284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_27309_27335_1",
      "ports": {
        "bus1": 27309,
        "bus2": 27335
      },
      "params": {
        "R": 0.004894849844276905,
        "X": 0.03041276335716248,
        "G": 0.0,
        "B": 0.03378886729478836
      },
      "extension": {
        "length": 23029.736337158203,
        "rating": 210.96031665802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_27310_27313_1",
      "ports": {
        "bus1": 27310,
        "bus2": 27313
      },
      "params": {
        "R": 0.002722335746511817,
        "X": 0.013062440790235996,
        "G": 0.0,
        "B": 0.014952072873711586
      },
      "extension": {
        "length": 10645.781798034668,
        "rating": 217.53671169281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_27310_28439_1",
      "ports": {
        "bus1": 28439,
        "bus2": 27310
      },
      "params": {
        "R": 0.003952544182538986,
        "X": 0.023101655766367912,
        "G": 0.0,
        "B": 0.010223448276519775
      },
      "extension": {
        "length": 11157.052590637208,
        "rating": 226.36170387268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_27311_27312_1",
      "ports": {
        "bus1": 27311,
        "bus2": 27312
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27311_28020_1",
      "ports": {
        "bus1": 27311,
        "bus2": 28020
      },
      "params": {
        "R": 0.003983203787356615,
        "X": 0.028507839888334274,
        "G": 0.0,
        "B": 0.009936167858541012
      },
      "extension": {
        "length": 11920.321327148438,
        "rating": 181.49712085723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_27313_28007_1",
      "ports": {
        "bus1": 27313,
        "bus2": 28007
      },
      "params": {
        "R": 0.002967514796182513,
        "X": 0.020088613033294678,
        "G": 0.0,
        "B": 0.013877451419830322
      },
      "extension": {
        "length": 11457.104810668945,
        "rating": 200.90162754058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_27314_27323_1",
      "ports": {
        "bus1": 27314,
        "bus2": 27323
      },
      "params": {
        "R": 0.006824555341154336,
        "X": 0.04733400046825409,
        "G": 0.0,
        "B": 0.019788576290011406
      },
      "extension": {
        "length": 21010.529726806642,
        "rating": 239.20600414276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_27314_28535_1",
      "ports": {
        "bus1": 27314,
        "bus2": 28535
      },
      "params": {
        "R": 0.0025316167157143354,
        "X": 0.014203978702425957,
        "G": 0.0,
        "B": 0.010523050092160702
      },
      "extension": {
        "length": 8230.295469177247,
        "rating": 242.41950511932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_27315_27575_1",
      "ports": {
        "bus1": 27575,
        "bus2": 27315
      },
      "params": {
        "R": 0.0032497986685484643,
        "X": 0.02023235335946083,
        "G": 0.0,
        "B": 0.04436969757080078
      },
      "extension": {
        "length": 21201.112279907225,
        "rating": 237.58528232574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_27315_28457_1",
      "ports": {
        "bus1": 28457,
        "bus2": 27315
      },
      "params": {
        "R": 0.002210313454270363,
        "X": 0.009159239009022713,
        "G": 0.0,
        "B": 0.008935048244893551
      },
      "extension": {
        "length": 6058.830396697998,
        "rating": 252.03015804290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_27315_28489_1",
      "ports": {
        "bus1": 28489,
        "bus2": 27315
      },
      "params": {
        "R": 0.0036833954509347677,
        "X": 0.025575682520866394,
        "G": 0.0,
        "B": 0.0391329824924469
      },
      "extension": {
        "length": 20877.42352587891,
        "rating": 227.7791976928711
      }
    },
    {
      "class": "Branch",
      "id": "branch_27316_27319_1",
      "ports": {
        "bus1": 27316,
        "bus2": 27319
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0003493577241897583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27316_27320_1",
      "ports": {
        "bus1": 27316,
        "bus2": 27320
      },
      "params": {
        "R": 0.00027796466019935906,
        "X": 0.001018742099404335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27316_27321_1",
      "ports": {
        "bus1": 27316,
        "bus2": 27321
      },
      "params": {
        "R": 0.0002549149503465742,
        "X": 0.0010170246241614223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27317_27319_1",
      "ports": {
        "bus1": 27317,
        "bus2": 27319
      },
      "params": {
        "R": 0.006912370678037405,
        "X": 0.19180580973625183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27318_27319_1",
      "ports": {
        "bus1": 27318,
        "bus2": 27319
      },
      "params": {
        "R": 0.006912370678037405,
        "X": 0.19180580973625183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27321_27322_1",
      "ports": {
        "bus1": 27322,
        "bus2": 27321
      },
      "params": {
        "R": 0.0049326191656291485,
        "X": 0.026999173685908314,
        "G": 0.0,
        "B": 0.005039136856794357
      },
      "extension": {
        "length": 8917.376460754394,
        "rating": 231.49988651275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_27321_27343_1",
      "ports": {
        "bus1": 27321,
        "bus2": 27343
      },
      "params": {
        "R": 0.008384980261325836,
        "X": 0.047361895442008965,
        "G": 0.0,
        "B": 0.020372401922941208
      },
      "extension": {
        "length": 21684.21507092285,
        "rating": 223.62573146820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_27322_27323_1",
      "ports": {
        "bus1": 27322,
        "bus2": 27323
      },
      "params": {
        "R": 0.006038540042936802,
        "X": 0.03747178614139557,
        "G": 0.0,
        "B": 0.006150201894342899
      },
      "extension": {
        "length": 11797.186657104492,
        "rating": 235.54515838623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_27324_28484_1",
      "ports": {
        "bus1": 27324,
        "bus2": 28484
      },
      "params": {
        "R": 0.004838395398110151,
        "X": 0.028566896915435794,
        "G": 0.0,
        "B": 0.052418943494558334
      },
      "extension": {
        "length": 29804.760006591798,
        "rating": 234.3369722366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_27324_28489_1",
      "ports": {
        "bus1": 28489,
        "bus2": 27324
      },
      "params": {
        "R": 0.005788418930023909,
        "X": 0.03603251278400421,
        "G": 0.0,
        "B": 0.03281296789646149
      },
      "extension": {
        "length": 22462.47026477051,
        "rating": 237.5809907913208
      }
    },
    {
      "class": "Branch",
      "id": "branch_27325_27327_1",
      "ports": {
        "bus1": 27325,
        "bus2": 27327
      },
      "params": {
        "R": 0.003943185787647963,
        "X": 0.018994413316249847,
        "G": 0.0,
        "B": 0.006896968465298414
      },
      "extension": {
        "length": 8404.943064697265,
        "rating": 221.7294216156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_27326_27327_1",
      "ports": {
        "bus1": 27326,
        "bus2": 27327
      },
      "params": {
        "R": 0.0002921714331023395,
        "X": 0.001108841272071004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27328_27330_1",
      "ports": {
        "bus1": 27330,
        "bus2": 27328
      },
      "params": {
        "R": 0.003553932998329401,
        "X": 0.02315411902964115,
        "G": 0.0,
        "B": 0.008243994787335396
      },
      "extension": {
        "length": 10680.569349060059,
        "rating": 241.19277000427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_27328_27537_1",
      "ports": {
        "bus1": 27328,
        "bus2": 27537
      },
      "params": {
        "R": 0.004009780939668417,
        "X": 0.02712891809642315,
        "G": 0.0,
        "B": 0.012463007122278212
      },
      "extension": {
        "length": 12375.985141845704,
        "rating": 225.08585453033447
      }
    },
    {
      "class": "Branch",
      "id": "branch_27329_27330_1",
      "ports": {
        "bus1": 27329,
        "bus2": 27330
      },
      "params": {
        "R": 0.0020081261172890663,
        "X": 0.013561361469328403,
        "G": 0.0,
        "B": 0.024694995954632756
      },
      "extension": {
        "length": 11860.617994628907,
        "rating": 256.5272092819214
      }
    },
    {
      "class": "Branch",
      "id": "branch_27329_27330_2",
      "ports": {
        "bus1": 27329,
        "bus2": 27330
      },
      "params": {
        "R": 0.0020081261172890663,
        "X": 0.013561361469328403,
        "G": 0.0,
        "B": 0.024694995954632756
      },
      "extension": {
        "length": 11860.617994628907,
        "rating": 256.5272092819214
      }
    },
    {
      "class": "Branch",
      "id": "branch_27329_28180_1",
      "ports": {
        "bus1": 27329,
        "bus2": 28180
      },
      "params": {
        "R": 0.003346586599946022,
        "X": 0.020895902067422867,
        "G": 0.0,
        "B": 0.05459672585129738
      },
      "extension": {
        "length": 25664.323152832032,
        "rating": 265.3104305267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_27329_28180_2",
      "ports": {
        "bus1": 27329,
        "bus2": 28180
      },
      "params": {
        "R": 0.003346586599946022,
        "X": 0.020895902067422867,
        "G": 0.0,
        "B": 0.05459672585129738
      },
      "extension": {
        "length": 25664.323152832032,
        "rating": 265.3104305267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_27330_27514_1",
      "ports": {
        "bus1": 27330,
        "bus2": 27514
      },
      "params": {
        "R": 0.0027002652641385794,
        "X": 0.015946267172694206,
        "G": 0.0,
        "B": 0.007282736245542765
      },
      "extension": {
        "length": 7705.302886230469,
        "rating": 228.83012294769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_27331_27334_1",
      "ports": {
        "bus1": 27334,
        "bus2": 27331
      },
      "params": {
        "R": 0.003122911090031266,
        "X": 0.017659034579992294,
        "G": 0.0,
        "B": 0.008403720334172249
      },
      "extension": {
        "length": 8727.848308410645,
        "rating": 185.09529829025269
      }
    },
    {
      "class": "Branch",
      "id": "branch_27331_27345_1",
      "ports": {
        "bus1": 27331,
        "bus2": 27345
      },
      "params": {
        "R": 0.006793847773224115,
        "X": 0.040298186242580414,
        "G": 0.0,
        "B": 0.023119010031223297
      },
      "extension": {
        "length": 21272.09018005371,
        "rating": 201.1697769165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_27332_27333_1",
      "ports": {
        "bus1": 27332,
        "bus2": 27333
      },
      "params": {
        "R": 0.00023436301853507754,
        "X": 0.0010852785781025887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27333_27334_1",
      "ports": {
        "bus1": 27334,
        "bus2": 27333
      },
      "params": {
        "R": 0.006126336753368378,
        "X": 0.02965954877436161,
        "G": 0.0,
        "B": 0.009790625423192978
      },
      "extension": {
        "length": 12592.176434143066,
        "rating": 136.99909448623657
      }
    },
    {
      "class": "Branch",
      "id": "branch_27333_28106_1",
      "ports": {
        "bus1": 27333,
        "bus2": 28106
      },
      "params": {
        "R": 0.043902356177568436,
        "X": 0.2952350676059723,
        "G": 0.0,
        "B": 0.059432987123727805
      },
      "extension": {
        "length": 97658.21133105468,
        "rating": 143.9931035041809
      }
    },
    {
      "class": "Branch",
      "id": "branch_27333_28239_1",
      "ports": {
        "bus1": 27333,
        "bus2": 28239
      },
      "params": {
        "R": 0.0397963747382164,
        "X": 0.2852766811847687,
        "G": 0.0,
        "B": 0.05014331638813019
      },
      "extension": {
        "length": 90801.1255078125,
        "rating": 206.5162181854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_27335_27336_1",
      "ports": {
        "bus1": 27335,
        "bus2": 27336
      },
      "params": {
        "R": 0.0002711003180593252,
        "X": 0.0010510741267353296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27335_27341_1",
      "ports": {
        "bus1": 27341,
        "bus2": 27335
      },
      "params": {
        "R": 0.002150249434635043,
        "X": 0.013846478424966335,
        "G": 0.0,
        "B": 0.008136874996125698
      },
      "extension": {
        "length": 7205.091790649414,
        "rating": 218.29144954681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_27337_27338_1",
      "ports": {
        "bus1": 27337,
        "bus2": 27338
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27337_27471_1",
      "ports": {
        "bus1": 27337,
        "bus2": 27471
      },
      "params": {
        "R": 0.008850961923599243,
        "X": 0.06132280081510544,
        "G": 0.0,
        "B": 0.2200831025838852
      },
      "extension": {
        "length": 76810.52589697266,
        "rating": 205.67684173583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_27337_28484_1",
      "ports": {
        "bus1": 27337,
        "bus2": 28484
      },
      "params": {
        "R": 0.004596904385834932,
        "X": 0.02494951896369457,
        "G": 0.0,
        "B": 0.03115489706397057
      },
      "extension": {
        "length": 20575.909418334963,
        "rating": 212.50414848327637
      }
    },
    {
      "class": "Branch",
      "id": "branch_27339_27340_1",
      "ports": {
        "bus1": 27339,
        "bus2": 27340
      },
      "params": {
        "R": 0.0002356159093324095,
        "X": 0.0011691832914948463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27339_27345_1",
      "ports": {
        "bus1": 27345,
        "bus2": 27339
      },
      "params": {
        "R": 0.005480933468788862,
        "X": 0.03147657960653305,
        "G": 0.0,
        "B": 0.016544047743082047
      },
      "extension": {
        "length": 17477.604209838868,
        "rating": 212.68181800842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_27339_27346_1",
      "ports": {
        "bus1": 27339,
        "bus2": 27346
      },
      "params": {
        "R": 0.003659815527498722,
        "X": 0.024361776188015934,
        "G": 0.0,
        "B": 0.008384197019040585
      },
      "extension": {
        "length": 10707.214071533204,
        "rating": 237.77406215667725
      }
    },
    {
      "class": "Branch",
      "id": "branch_27339_27794_1",
      "ports": {
        "bus1": 27339,
        "bus2": 27794
      },
      "params": {
        "R": 0.017715804278850555,
        "X": 0.12445130944252014,
        "G": 0.0,
        "B": 0.03534374013543129
      },
      "extension": {
        "length": 48435.13427124023,
        "rating": 213.4939432144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_27341_28484_1",
      "ports": {
        "bus1": 27341,
        "bus2": 28484
      },
      "params": {
        "R": 0.0033102536108344793,
        "X": 0.021378789097070694,
        "G": 0.0,
        "B": 0.010189834050834179
      },
      "extension": {
        "length": 10313.647094421387,
        "rating": 231.50482177734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_27342_27343_1",
      "ports": {
        "bus1": 27342,
        "bus2": 27343
      },
      "params": {
        "R": 0.002593864919617772,
        "X": 0.017089905217289925,
        "G": 0.0,
        "B": 0.030189629644155502
      },
      "extension": {
        "length": 13862.014901367187,
        "rating": 210.8377456665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_27342_27346_1",
      "ports": {
        "bus1": 27346,
        "bus2": 27342
      },
      "params": {
        "R": 0.006671044509857893,
        "X": 0.04309621453285217,
        "G": 0.0,
        "B": 0.01307681854814291
      },
      "extension": {
        "length": 16879.832650634766,
        "rating": 204.66742515563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_27344_27345_1",
      "ports": {
        "bus1": 27344,
        "bus2": 27345
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27346_27347_1",
      "ports": {
        "bus1": 27346,
        "bus2": 27347
      },
      "params": {
        "R": 0.0047498964704573154,
        "X": 0.03183843567967415,
        "G": 0.0,
        "B": 0.008890158496797085
      },
      "extension": {
        "length": 10878.436015686035,
        "rating": 231.86628818511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_27347_27348_1",
      "ports": {
        "bus1": 27347,
        "bus2": 27348
      },
      "params": {
        "R": 0.00021248447592370212,
        "X": 0.0010140344966202974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27347_28135_1",
      "ports": {
        "bus1": 27347,
        "bus2": 28135
      },
      "params": {
        "R": 0.0025576353073120117,
        "X": 0.015964865684509277,
        "G": 0.0,
        "B": 0.040375880897045135
      },
      "extension": {
        "length": 17496.19665637207,
        "rating": 235.05921363830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_27349_27350_1",
      "ports": {
        "bus1": 27349,
        "bus2": 27350
      },
      "params": {
        "R": 0.0002173486864194274,
        "X": 0.0011649371590465307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27350_27358_1",
      "ports": {
        "bus1": 27350,
        "bus2": 27358
      },
      "params": {
        "R": 0.0010413088602945209,
        "X": 0.0062135416083037845,
        "G": 0.0,
        "B": 0.011657199822366238
      },
      "extension": {
        "length": 6356.605755706787,
        "rating": 202.90875434875488
      }
    },
    {
      "class": "Branch",
      "id": "branch_27350_27384_1",
      "ports": {
        "bus1": 27350,
        "bus2": 27384
      },
      "params": {
        "R": 0.0025853554252535105,
        "X": 0.012299234978854658,
        "G": 0.0,
        "B": 0.01061143446713686
      },
      "extension": {
        "length": 7910.601773620606,
        "rating": 189.77878093719482
      }
    },
    {
      "class": "Branch",
      "id": "branch_27350_27447_1",
      "ports": {
        "bus1": 27350,
        "bus2": 27447
      },
      "params": {
        "R": 0.0025086021050810814,
        "X": 0.011496657505631447,
        "G": 0.0,
        "B": 0.014132689684629442
      },
      "extension": {
        "length": 9487.296185119629,
        "rating": 205.62744140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_27350_28358_1",
      "ports": {
        "bus1": 27350,
        "bus2": 28358
      },
      "params": {
        "R": 0.00342849874868989,
        "X": 0.01607658714056015,
        "G": 0.0,
        "B": 0.007500839419662952
      },
      "extension": {
        "length": 7429.047585754395,
        "rating": 208.57388973236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_27351_27353_1",
      "ports": {
        "bus1": 27353,
        "bus2": 27351
      },
      "params": {
        "R": 0.002929524052888155,
        "X": 0.013409354723989964,
        "G": 0.0,
        "B": 0.004178076051175594
      },
      "extension": {
        "length": 4533.088328613281,
        "rating": 243.4927225112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_27351_27453_1",
      "ports": {
        "bus1": 27453,
        "bus2": 27351
      },
      "params": {
        "R": 0.0018559128511697056,
        "X": 0.010091441683471203,
        "G": 0.0,
        "B": 0.006716162897646427
      },
      "extension": {
        "length": 5811.080751617432,
        "rating": 230.69698810577393
      }
    },
    {
      "class": "Branch",
      "id": "branch_27352_27353_1",
      "ports": {
        "bus1": 27353,
        "bus2": 27352
      },
      "params": {
        "R": 0.00030525305191986263,
        "X": 0.018256474286317825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27352_27354_1",
      "ports": {
        "bus1": 27352,
        "bus2": 27354
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27352_27369_1",
      "ports": {
        "bus1": 27352,
        "bus2": 27369
      },
      "params": {
        "R": 0.0010579011868685484,
        "X": 0.012631201185286045,
        "G": 0.0,
        "B": 0.24710075557231903
      },
      "extension": {
        "length": 39710.457606445314,
        "rating": 1291.8573379516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_27352_28195_1",
      "ports": {
        "bus1": 28195,
        "bus2": 27352
      },
      "params": {
        "R": 0.0011810902506113052,
        "X": 0.014137119986116886,
        "G": 0.0,
        "B": 0.1912567317485809
      },
      "extension": {
        "length": 38389.80147363281,
        "rating": 1214.6924018859863
      }
    },
    {
      "class": "Branch",
      "id": "branch_27352_28363_1",
      "ports": {
        "bus1": 27352,
        "bus2": 28363
      },
      "params": {
        "R": 0.0006672939052805305,
        "X": 0.008187340572476387,
        "G": 0.0,
        "B": 0.11447063088417053
      },
      "extension": {
        "length": 21537.900466918945,
        "rating": 1228.0449867248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_27353_27358_1",
      "ports": {
        "bus1": 27358,
        "bus2": 27353
      },
      "params": {
        "R": 0.0013957858318462968,
        "X": 0.008145472034811974,
        "G": 0.0,
        "B": 0.004855887033045292
      },
      "extension": {
        "length": 4397.853373901367,
        "rating": 218.3415651321411
      }
    },
    {
      "class": "Branch",
      "id": "branch_27355_27356_1",
      "ports": {
        "bus1": 27355,
        "bus2": 27356
      },
      "params": {
        "R": 0.0002656611904967576,
        "X": 0.0010264978045597672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27356_27453_1",
      "ports": {
        "bus1": 27453,
        "bus2": 27356
      },
      "params": {
        "R": 0.001280290773138404,
        "X": 0.007653526961803436,
        "G": 0.0,
        "B": 0.0043307701125741005
      },
      "extension": {
        "length": 4433.19383303833,
        "rating": 205.108642578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_27356_28235_1",
      "ports": {
        "bus1": 27356,
        "bus2": 28235
      },
      "params": {
        "R": 0.0036889181938022375,
        "X": 0.02222815528512001,
        "G": 0.0,
        "B": 0.01170527283102274
      },
      "extension": {
        "length": 12529.447263061524,
        "rating": 235.42859554290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_27357_27366_1",
      "ports": {
        "bus1": 27357,
        "bus2": 27366
      },
      "params": {
        "R": 0.0042962017469108105,
        "X": 0.02346409298479557,
        "G": 0.0,
        "B": 0.04214709624648094
      },
      "extension": {
        "length": 21949.46208984375,
        "rating": 240.17291069030762
      }
    },
    {
      "class": "Branch",
      "id": "branch_27357_27389_1",
      "ports": {
        "bus1": 27389,
        "bus2": 27357
      },
      "params": {
        "R": 0.002513501327484846,
        "X": 0.01593397930264473,
        "G": 0.0,
        "B": 0.004313280340284109
      },
      "extension": {
        "length": 6048.581836212158,
        "rating": 215.03922939300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_27359_27391_1",
      "ports": {
        "bus1": 27359,
        "bus2": 27391
      },
      "params": {
        "R": 0.005710654892027377,
        "X": 0.026937585324048996,
        "G": 0.0,
        "B": 0.007808939088135958
      },
      "extension": {
        "length": 10394.731586975098,
        "rating": 222.54996299743652
      }
    },
    {
      "class": "Branch",
      "id": "branch_27359_28508_1",
      "ports": {
        "bus1": 28508,
        "bus2": 27359
      },
      "params": {
        "R": 0.0007669237093068659,
        "X": 0.006448672153055668,
        "G": 0.0,
        "B": 0.0022651744075119495
      },
      "extension": {
        "length": 2684.6441846466064,
        "rating": 226.9362211227417
      }
    },
    {
      "class": "Branch",
      "id": "branch_27360_27361_1",
      "ports": {
        "bus1": 27360,
        "bus2": 27361
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27360_27363_1",
      "ports": {
        "bus1": 27363,
        "bus2": 27360
      },
      "params": {
        "R": 0.0009404571610502899,
        "X": 0.0062154438346624374,
        "G": 0.0,
        "B": 0.003891065949574113
      },
      "extension": {
        "length": 3351.940773376465,
        "rating": 227.55393981933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_27360_27375_1",
      "ports": {
        "bus1": 27360,
        "bus2": 27375
      },
      "params": {
        "R": 0.002748373430222273,
        "X": 0.015832768753170967,
        "G": 0.0,
        "B": 0.03193093463778496
      },
      "extension": {
        "length": 15774.33566381836,
        "rating": 233.35096836090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_27360_28024_1",
      "ports": {
        "bus1": 28024,
        "bus2": 27360
      },
      "params": {
        "R": 0.007145945448428392,
        "X": 0.03329186886548996,
        "G": 0.0,
        "B": 0.014649584889411926
      },
      "extension": {
        "length": 16085.079998657227,
        "rating": 213.63911628723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_27362_27365_1",
      "ports": {
        "bus1": 27365,
        "bus2": 27362
      },
      "params": {
        "R": 0.0016615700442343952,
        "X": 0.008673383854329586,
        "G": 0.0,
        "B": 0.00924797635525465
      },
      "extension": {
        "length": 6779.963391174317,
        "rating": 228.3198118209839
      }
    },
    {
      "class": "Branch",
      "id": "branch_27362_27381_1",
      "ports": {
        "bus1": 27362,
        "bus2": 27381
      },
      "params": {
        "R": 0.0014961864799261093,
        "X": 0.00933560635894537,
        "G": 0.0,
        "B": 0.005853008944541216
      },
      "extension": {
        "length": 4858.691349517822,
        "rating": 238.48838806152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_27363_27364_1",
      "ports": {
        "bus1": 27363,
        "bus2": 27364
      },
      "params": {
        "R": 0.0002547902113292366,
        "X": 0.0011291125556454062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27363_28335_1",
      "ports": {
        "bus1": 27363,
        "bus2": 28335
      },
      "params": {
        "R": 0.005339332856237888,
        "X": 0.025970688089728355,
        "G": 0.0,
        "B": 0.016839617863297462
      },
      "extension": {
        "length": 14209.348630737306,
        "rating": 240.79997539520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_27365_27404_1",
      "ports": {
        "bus1": 27404,
        "bus2": 27365
      },
      "params": {
        "R": 0.006890110671520233,
        "X": 0.03719304874539375,
        "G": 0.0,
        "B": 0.0243766400963068
      },
      "extension": {
        "length": 21272.722513549805,
        "rating": 213.55714797973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_27366_27462_1",
      "ports": {
        "bus1": 27366,
        "bus2": 27462
      },
      "params": {
        "R": 0.002234331564977765,
        "X": 0.013884039595723152,
        "G": 0.0,
        "B": 0.009660703130066395
      },
      "extension": {
        "length": 8148.9907342529295,
        "rating": 245.69604396820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_27366_28046_1",
      "ports": {
        "bus1": 27366,
        "bus2": 28046
      },
      "params": {
        "R": 0.0022721076384186745,
        "X": 0.01334022730588913,
        "G": 0.0,
        "B": 0.009133175015449524
      },
      "extension": {
        "length": 7276.342116027832,
        "rating": 258.93611907958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_27366_28046_2",
      "ports": {
        "bus1": 27366,
        "bus2": 28046
      },
      "params": {
        "R": 0.0022721076384186745,
        "X": 0.01334022730588913,
        "G": 0.0,
        "B": 0.009133175015449524
      },
      "extension": {
        "length": 7276.342116027832,
        "rating": 258.93611907958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_27367_27388_1",
      "ports": {
        "bus1": 27388,
        "bus2": 27367
      },
      "params": {
        "R": 0.004141852725297213,
        "X": 0.022299155592918396,
        "G": 0.0,
        "B": 0.04174729436635971
      },
      "extension": {
        "length": 21520.861227905276,
        "rating": 183.82467031478882
      }
    },
    {
      "class": "Branch",
      "id": "branch_27367_27460_1",
      "ports": {
        "bus1": 27367,
        "bus2": 27460
      },
      "params": {
        "R": 0.0038903728127479553,
        "X": 0.021041102707386017,
        "G": 0.0,
        "B": 0.049959518015384674
      },
      "extension": {
        "length": 21529.294899169923,
        "rating": 173.02348613739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_27368_27370_1",
      "ports": {
        "bus1": 27368,
        "bus2": 27370
      },
      "params": {
        "R": 0.004744974430650473,
        "X": 0.02854851633310318,
        "G": 0.0,
        "B": 0.008707961067557335
      },
      "extension": {
        "length": 11052.108252136231,
        "rating": 227.65140533447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_27368_27373_1",
      "ports": {
        "bus1": 27368,
        "bus2": 27373
      },
      "params": {
        "R": 0.00846161786466837,
        "X": 0.04746659845113754,
        "G": 0.0,
        "B": 0.024333946406841278
      },
      "extension": {
        "length": 23656.286744384768,
        "rating": 219.66123580932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_27369_27370_1",
      "ports": {
        "bus1": 27370,
        "bus2": 27369
      },
      "params": {
        "R": 0.000379536475520581,
        "X": 0.027025185525417328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27369_27371_1",
      "ports": {
        "bus1": 27369,
        "bus2": 27371
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27372_27411_1",
      "ports": {
        "bus1": 27372,
        "bus2": 27411
      },
      "params": {
        "R": 0.0032165125012397766,
        "X": 0.01861572451889515,
        "G": 0.0,
        "B": 0.0027717004995793104
      },
      "extension": {
        "length": 5423.527849273682,
        "rating": 225.82950592041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_27372_27419_1",
      "ports": {
        "bus1": 27372,
        "bus2": 27419
      },
      "params": {
        "R": 0.002658224198967219,
        "X": 0.018553199246525764,
        "G": 0.0,
        "B": 0.016156798228621483
      },
      "extension": {
        "length": 12084.868469421388,
        "rating": 202.39293575286865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27373_27419_1",
      "ports": {
        "bus1": 27373,
        "bus2": 27419
      },
      "params": {
        "R": 0.002151030581444502,
        "X": 0.01138624455779791,
        "G": 0.0,
        "B": 0.0047433082945644855
      },
      "extension": {
        "length": 5275.485071685791,
        "rating": 204.15732860565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_27374_27380_1",
      "ports": {
        "bus1": 27380,
        "bus2": 27374
      },
      "params": {
        "R": 0.00443652831017971,
        "X": 0.025807445868849754,
        "G": 0.0,
        "B": 0.009714721702039242
      },
      "extension": {
        "length": 11343.676920227052,
        "rating": 199.44963455200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_27374_28183_1",
      "ports": {
        "bus1": 27374,
        "bus2": 28183
      },
      "params": {
        "R": 0.01081742625683546,
        "X": 0.05323101952672005,
        "G": 0.0,
        "B": 0.015568308532238008
      },
      "extension": {
        "length": 19396.67037451172,
        "rating": 208.21478366851807
      }
    },
    {
      "class": "Branch",
      "id": "branch_27375_27376_1",
      "ports": {
        "bus1": 27375,
        "bus2": 27376
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27375_27380_1",
      "ports": {
        "bus1": 27375,
        "bus2": 27380
      },
      "params": {
        "R": 0.0027144593186676502,
        "X": 0.012749478220939636,
        "G": 0.0,
        "B": 0.019361110404133797
      },
      "extension": {
        "length": 10011.57892767334,
        "rating": 221.25396728515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_27377_27380_1",
      "ports": {
        "bus1": 27380,
        "bus2": 27377
      },
      "params": {
        "R": 0.0019129726570099592,
        "X": 0.010710053145885468,
        "G": 0.0,
        "B": 0.009301497600972652
      },
      "extension": {
        "length": 6740.4778478393555,
        "rating": 215.74161052703857
      }
    },
    {
      "class": "Branch",
      "id": "branch_27377_27459_1",
      "ports": {
        "bus1": 27459,
        "bus2": 27377
      },
      "params": {
        "R": 0.0027823536656796932,
        "X": 0.012116127647459507,
        "G": 0.0,
        "B": 0.004724130500108004
      },
      "extension": {
        "length": 5352.058816314698,
        "rating": 208.42385292053223
      }
    },
    {
      "class": "Branch",
      "id": "branch_27378_27424_1",
      "ports": {
        "bus1": 27378,
        "bus2": 27424
      },
      "params": {
        "R": 0.003789594862610102,
        "X": 0.018237801268696785,
        "G": 0.0,
        "B": 0.04703820496797561
      },
      "extension": {
        "length": 19953.948033325196,
        "rating": 240.34171104431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_27378_28033_1",
      "ports": {
        "bus1": 27378,
        "bus2": 28033
      },
      "params": {
        "R": 0.003854649141430855,
        "X": 0.02388006635010242,
        "G": 0.0,
        "B": 0.005408036522567272
      },
      "extension": {
        "length": 8133.469402587891,
        "rating": 246.58243656158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_27379_27380_1",
      "ports": {
        "bus1": 27379,
        "bus2": 27380
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27381_27382_1",
      "ports": {
        "bus1": 27381,
        "bus2": 27382
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27381_28027_1",
      "ports": {
        "bus1": 27381,
        "bus2": 28027
      },
      "params": {
        "R": 0.0024287232663482428,
        "X": 0.01749385893344879,
        "G": 0.0,
        "B": 0.039212651550769806
      },
      "extension": {
        "length": 19119.63770288086,
        "rating": 244.36113834381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27383_28183_1",
      "ports": {
        "bus1": 27383,
        "bus2": 28183
      },
      "params": {
        "R": 0.0014711162075400352,
        "X": 0.00983233842998743,
        "G": 0.0,
        "B": 0.0034211464226245876
      },
      "extension": {
        "length": 3824.5502048950198,
        "rating": 203.72543334960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_27383_28258_1",
      "ports": {
        "bus1": 27383,
        "bus2": 28258
      },
      "params": {
        "R": 0.0008569264318794012,
        "X": 0.004685104358941317,
        "G": 0.0,
        "B": 0.002196982968598604
      },
      "extension": {
        "length": 2303.346127258301,
        "rating": 201.73230171203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_27384_27386_1",
      "ports": {
        "bus1": 27386,
        "bus2": 27384
      },
      "params": {
        "R": 0.000760818482376635,
        "X": 0.00484803318977356,
        "G": 0.0,
        "B": 0.005434287246316671
      },
      "extension": {
        "length": 3485.067310272217,
        "rating": 217.28217601776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_27385_27387_1",
      "ports": {
        "bus1": 27385,
        "bus2": 27387
      },
      "params": {
        "R": 0.003248077118769288,
        "X": 0.02271386422216892,
        "G": 0.0,
        "B": 0.010517950169742107
      },
      "extension": {
        "length": 11684.375752258302,
        "rating": 214.56575393676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_27385_27462_1",
      "ports": {
        "bus1": 27385,
        "bus2": 27462
      },
      "params": {
        "R": 0.0016350396908819675,
        "X": 0.00988664012402296,
        "G": 0.0,
        "B": 0.009190769866108894
      },
      "extension": {
        "length": 6786.4732031250005,
        "rating": 233.185076713562
      }
    },
    {
      "class": "Branch",
      "id": "branch_27386_28358_1",
      "ports": {
        "bus1": 27386,
        "bus2": 28358
      },
      "params": {
        "R": 0.0010535417823120952,
        "X": 0.005156148225069046,
        "G": 0.0,
        "B": 0.001918441615998745
      },
      "extension": {
        "length": 2244.8117292022707,
        "rating": 233.51798057556152
      }
    },
    {
      "class": "Branch",
      "id": "branch_27387_27460_1",
      "ports": {
        "bus1": 27460,
        "bus2": 27387
      },
      "params": {
        "R": 0.0011471644975245,
        "X": 0.006260866764932871,
        "G": 0.0,
        "B": 0.008562158793210983
      },
      "extension": {
        "length": 5127.372461151123,
        "rating": 206.95998668670654
      }
    },
    {
      "class": "Branch",
      "id": "branch_27388_27392_1",
      "ports": {
        "bus1": 27388,
        "bus2": 27392
      },
      "params": {
        "R": 0.003708969801664352,
        "X": 0.022482398897409436,
        "G": 0.0,
        "B": 0.030348125845193863
      },
      "extension": {
        "length": 18855.549450439456,
        "rating": 215.57116508483887
      }
    },
    {
      "class": "Branch",
      "id": "branch_27389_27463_1",
      "ports": {
        "bus1": 27389,
        "bus2": 27463
      },
      "params": {
        "R": 0.01576930098235607,
        "X": 0.0633125975728035,
        "G": 0.0,
        "B": 0.013278697617352007
      },
      "extension": {
        "length": 22181.043489257812,
        "rating": 193.7696933746338
      }
    },
    {
      "class": "Branch",
      "id": "branch_27390_27392_1",
      "ports": {
        "bus1": 27390,
        "bus2": 27392
      },
      "params": {
        "R": 0.0031033174600452185,
        "X": 0.020282911136746407,
        "G": 0.0,
        "B": 0.00485612079501152
      },
      "extension": {
        "length": 7242.4470454101565,
        "rating": 217.79873371124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_27390_27463_1",
      "ports": {
        "bus1": 27463,
        "bus2": 27390
      },
      "params": {
        "R": 0.002841709181666374,
        "X": 0.019184723496437073,
        "G": 0.0,
        "B": 0.0098051642999053
      },
      "extension": {
        "length": 9450.828039001464,
        "rating": 201.6948938369751
      }
    },
    {
      "class": "Branch",
      "id": "branch_27391_27393_1",
      "ports": {
        "bus1": 27391,
        "bus2": 27393
      },
      "params": {
        "R": 0.007318883202970028,
        "X": 0.04395125433802605,
        "G": 0.0,
        "B": 0.01247788779437542
      },
      "extension": {
        "length": 17805.08543005371,
        "rating": 199.57849979400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_27392_27395_1",
      "ports": {
        "bus1": 27392,
        "bus2": 27395
      },
      "params": {
        "R": 0.0023544440045952797,
        "X": 0.00985733326524496,
        "G": 0.0,
        "B": 0.007446866948157549
      },
      "extension": {
        "length": 5912.642796569824,
        "rating": 221.1996078491211
      }
    },
    {
      "class": "Branch",
      "id": "branch_27392_28364_1",
      "ports": {
        "bus1": 27392,
        "bus2": 28364
      },
      "params": {
        "R": 0.0027013083454221487,
        "X": 0.0187445729970932,
        "G": 0.0,
        "B": 0.018363654613494873
      },
      "extension": {
        "length": 12996.918217529297,
        "rating": 240.00928401947021
      }
    },
    {
      "class": "Branch",
      "id": "branch_27393_27983_1",
      "ports": {
        "bus1": 27983,
        "bus2": 27393
      },
      "params": {
        "R": 0.0035651654470711946,
        "X": 0.019412904977798462,
        "G": 0.0,
        "B": 0.00669202907010913
      },
      "extension": {
        "length": 8817.344985168458,
        "rating": 175.70643424987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_27394_27424_1",
      "ports": {
        "bus1": 27424,
        "bus2": 27394
      },
      "params": {
        "R": 0.0029948570299893613,
        "X": 0.017818370833992958,
        "G": 0.0,
        "B": 0.007239802740514278
      },
      "extension": {
        "length": 7724.486226928711,
        "rating": 194.00041103363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27394_27440_1",
      "ports": {
        "bus1": 27394,
        "bus2": 27440
      },
      "params": {
        "R": 0.0031638522632420063,
        "X": 0.02466077357530594,
        "G": 0.0,
        "B": 0.008368424139916897
      },
      "extension": {
        "length": 11066.914371643066,
        "rating": 182.2867751121521
      }
    },
    {
      "class": "Branch",
      "id": "branch_27395_27396_1",
      "ports": {
        "bus1": 27395,
        "bus2": 27396
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27395_28527_1",
      "ports": {
        "bus1": 27395,
        "bus2": 28527
      },
      "params": {
        "R": 0.003691190853714943,
        "X": 0.018903229385614395,
        "G": 0.0,
        "B": 0.014194524846971033
      },
      "extension": {
        "length": 11706.566514038086,
        "rating": 232.1162223815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_27397_27398_1",
      "ports": {
        "bus1": 27398,
        "bus2": 27397
      },
      "params": {
        "R": 0.001306421821936965,
        "X": 0.006088147405534983,
        "G": 0.0,
        "B": 0.0039057554677128787
      },
      "extension": {
        "length": 3576.4805560913087,
        "rating": 242.73505210876465
      }
    },
    {
      "class": "Branch",
      "id": "branch_27397_27422_1",
      "ports": {
        "bus1": 27397,
        "bus2": 27422
      },
      "params": {
        "R": 0.0038647784385830164,
        "X": 0.014794046990573404,
        "G": 0.0,
        "B": 0.0038839413318783045
      },
      "extension": {
        "length": 4752.499610412598,
        "rating": 234.0322494506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_27398_27440_1",
      "ports": {
        "bus1": 27440,
        "bus2": 27398
      },
      "params": {
        "R": 0.0005599372670985758,
        "X": 0.004123246762901545,
        "G": 0.0,
        "B": 0.01165973674505949
      },
      "extension": {
        "length": 5284.602108215332,
        "rating": 216.77913665771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_27398_27451_1",
      "ports": {
        "bus1": 27398,
        "bus2": 27451
      },
      "params": {
        "R": 0.0016525625251233576,
        "X": 0.012885150499641895,
        "G": 0.0,
        "B": 0.033602211624383926
      },
      "extension": {
        "length": 14300.20052709961,
        "rating": 257.8930139541626
      }
    },
    {
      "class": "Branch",
      "id": "branch_27398_27451_2",
      "ports": {
        "bus1": 27398,
        "bus2": 27451
      },
      "params": {
        "R": 0.0016525625251233576,
        "X": 0.012885150499641895,
        "G": 0.0,
        "B": 0.033602211624383926
      },
      "extension": {
        "length": 14300.20052709961,
        "rating": 257.8930139541626
      }
    },
    {
      "class": "Branch",
      "id": "branch_27399_27402_1",
      "ports": {
        "bus1": 27399,
        "bus2": 27402
      },
      "params": {
        "R": 0.008717917837202549,
        "X": 0.3300318717956543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27399_27403_1",
      "ports": {
        "bus1": 27399,
        "bus2": 27403
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27399_27404_1",
      "ports": {
        "bus1": 27399,
        "bus2": 27404
      },
      "params": {
        "R": 0.00027854653308168054,
        "X": 0.001116752391681075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27400_27402_1",
      "ports": {
        "bus1": 27400,
        "bus2": 27402
      },
      "params": {
        "R": -0.005099772475659847,
        "X": -0.19306068122386932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27401_27402_1",
      "ports": {
        "bus1": 27401,
        "bus2": 27402
      },
      "params": {
        "R": 0.01752421073615551,
        "X": 0.6634092330932617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27404_27405_1",
      "ports": {
        "bus1": 27405,
        "bus2": 27404
      },
      "params": {
        "R": 0.003634828142821789,
        "X": 0.02354760281741619,
        "G": 0.0,
        "B": 0.015414249151945112
      },
      "extension": {
        "length": 13033.32343725586,
        "rating": 212.7976894378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_27405_27426_1",
      "ports": {
        "bus1": 27405,
        "bus2": 27426
      },
      "params": {
        "R": 0.0027974201366305356,
        "X": 0.018480103462934494,
        "G": 0.0,
        "B": 0.03296314552426338
      },
      "extension": {
        "length": 17394.66262133789,
        "rating": 242.5281524658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_27406_27420_1",
      "ports": {
        "bus1": 27406,
        "bus2": 27420
      },
      "params": {
        "R": 0.0018487521447241306,
        "X": 0.010508003644645214,
        "G": 0.0,
        "B": 0.009478503838181496
      },
      "extension": {
        "length": 7556.5817314453125,
        "rating": 232.42712020874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_27406_27448_1",
      "ports": {
        "bus1": 27406,
        "bus2": 27448
      },
      "params": {
        "R": 0.0032393403816968207,
        "X": 0.019219622015953064,
        "G": 0.0,
        "B": 0.038428712636232376
      },
      "extension": {
        "length": 19646.514240600587,
        "rating": 245.4029083251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_27407_27430_1",
      "ports": {
        "bus1": 27407,
        "bus2": 27430
      },
      "params": {
        "R": 0.0013436839217320085,
        "X": 0.008854331448674202,
        "G": 0.0,
        "B": 0.006568687967956067
      },
      "extension": {
        "length": 5620.073445373535,
        "rating": 259.1946601867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_27407_27430_2",
      "ports": {
        "bus1": 27407,
        "bus2": 27430
      },
      "params": {
        "R": 0.0013436839217320085,
        "X": 0.008854331448674202,
        "G": 0.0,
        "B": 0.006568687967956067
      },
      "extension": {
        "length": 5620.073445373535,
        "rating": 259.1946601867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_27407_27435_1",
      "ports": {
        "bus1": 27407,
        "bus2": 27435
      },
      "params": {
        "R": 0.001701118308119476,
        "X": 0.012567096389830112,
        "G": 0.0,
        "B": 0.005055660847574472
      },
      "extension": {
        "length": 5494.293180999756,
        "rating": 181.02643489837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_27407_27439_1",
      "ports": {
        "bus1": 27439,
        "bus2": 27407
      },
      "params": {
        "R": 0.0018704715184867384,
        "X": 0.009717084467411041,
        "G": 0.0,
        "B": 0.012717882171273232
      },
      "extension": {
        "length": 7959.612991333008,
        "rating": 255.78737258911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_27407_27439_2",
      "ports": {
        "bus1": 27439,
        "bus2": 27407
      },
      "params": {
        "R": 0.0018704715184867384,
        "X": 0.009717084467411041,
        "G": 0.0,
        "B": 0.012717882171273232
      },
      "extension": {
        "length": 7959.612991333008,
        "rating": 255.78737258911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_27408_27409_1",
      "ports": {
        "bus1": 27409,
        "bus2": 27408
      },
      "params": {
        "R": 0.00683938292786479,
        "X": 0.2076648622751236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27408_27410_1",
      "ports": {
        "bus1": 27408,
        "bus2": 27410
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27408_27415_1",
      "ports": {
        "bus1": 27415,
        "bus2": 27408
      },
      "params": {
        "R": 0.002216919092461467,
        "X": 0.014113415963947773,
        "G": 0.0,
        "B": 0.006325911730527878
      },
      "extension": {
        "length": 7042.429370544433,
        "rating": 223.11911582946777
      }
    },
    {
      "class": "Branch",
      "id": "branch_27411_27413_1",
      "ports": {
        "bus1": 27413,
        "bus2": 27411
      },
      "params": {
        "R": 0.002127156825736165,
        "X": 0.010939144529402256,
        "G": 0.0,
        "B": 0.007798893842846155
      },
      "extension": {
        "length": 6876.489406311035,
        "rating": 228.06873321533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_27411_27429_1",
      "ports": {
        "bus1": 27411,
        "bus2": 27429
      },
      "params": {
        "R": 0.0013027437962591648,
        "X": 0.006672172341495752,
        "G": 0.0,
        "B": 0.005041586700826883
      },
      "extension": {
        "length": 4187.536874176026,
        "rating": 237.42337226867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_27412_27413_1",
      "ports": {
        "bus1": 27412,
        "bus2": 27413
      },
      "params": {
        "R": 0.0002172132226405665,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27413_27423_1",
      "ports": {
        "bus1": 27423,
        "bus2": 27413
      },
      "params": {
        "R": 0.002099256496876478,
        "X": 0.010602405294775961,
        "G": 0.0,
        "B": 0.0028064504731446505
      },
      "extension": {
        "length": 3951.248657409668,
        "rating": 244.44904327392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_27414_27415_1",
      "ports": {
        "bus1": 27414,
        "bus2": 27415
      },
      "params": {
        "R": 0.003517115488648414,
        "X": 0.018357936292886734,
        "G": 0.0,
        "B": 0.006624848581850528
      },
      "extension": {
        "length": 8092.60945477295,
        "rating": 227.03680992126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_27414_27422_1",
      "ports": {
        "bus1": 27414,
        "bus2": 27422
      },
      "params": {
        "R": 0.0022710487246513367,
        "X": 0.010459317825734615,
        "G": 0.0,
        "B": 0.010928629897534847
      },
      "extension": {
        "length": 8157.474286193848,
        "rating": 237.70294189453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_27415_27416_1",
      "ports": {
        "bus1": 27415,
        "bus2": 27416
      },
      "params": {
        "R": 0.00021100424055475742,
        "X": 0.0011174052488058805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27415_27420_1",
      "ports": {
        "bus1": 27415,
        "bus2": 27420
      },
      "params": {
        "R": 0.002620912855491042,
        "X": 0.015133530832827091,
        "G": 0.0,
        "B": 0.011396124958992004
      },
      "extension": {
        "length": 9653.757977966308,
        "rating": 204.7273874282837
      }
    },
    {
      "class": "Branch",
      "id": "branch_27417_27952_1",
      "ports": {
        "bus1": 27952,
        "bus2": 27417
      },
      "params": {
        "R": 0.00125224725343287,
        "X": 0.006838809233158827,
        "G": 0.0,
        "B": 0.004188960883766413
      },
      "extension": {
        "length": 3811.3076527404787,
        "rating": 213.79122734069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_27417_28384_1",
      "ports": {
        "bus1": 27417,
        "bus2": 28384
      },
      "params": {
        "R": 0.0019475953886285424,
        "X": 0.012180296704173088,
        "G": 0.0,
        "B": 0.016212454065680504
      },
      "extension": {
        "length": 10254.807848693848,
        "rating": 239.11967277526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_27418_27434_1",
      "ports": {
        "bus1": 27418,
        "bus2": 27434
      },
      "params": {
        "R": 0.002842187881469726,
        "X": 0.017127826809883118,
        "G": 0.0,
        "B": 0.013692373409867287
      },
      "extension": {
        "length": 10610.051885925293,
        "rating": 232.45551586151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_27418_27919_1",
      "ports": {
        "bus1": 27418,
        "bus2": 27919
      },
      "params": {
        "R": 0.006201268173754215,
        "X": 0.03513076901435852,
        "G": 0.0,
        "B": 0.01900358870625496
      },
      "extension": {
        "length": 17969.100767578126,
        "rating": 235.26184558868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_27418_27952_1",
      "ports": {
        "bus1": 27952,
        "bus2": 27418
      },
      "params": {
        "R": 0.001494854805059731,
        "X": 0.010220496915280819,
        "G": 0.0,
        "B": 0.004743454046547413
      },
      "extension": {
        "length": 5080.122415008545,
        "rating": 217.77985095977783
      }
    },
    {
      "class": "Branch",
      "id": "branch_27419_27952_1",
      "ports": {
        "bus1": 27419,
        "bus2": 27952
      },
      "params": {
        "R": 0.002660017926245928,
        "X": 0.015710383653640747,
        "G": 0.0,
        "B": 0.009313906542956829
      },
      "extension": {
        "length": 8177.517876708985,
        "rating": 210.19084453582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_27420_27421_1",
      "ports": {
        "bus1": 27420,
        "bus2": 27421
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27422_27427_1",
      "ports": {
        "bus1": 27422,
        "bus2": 27427
      },
      "params": {
        "R": 0.003241945756599307,
        "X": 0.020464522764086723,
        "G": 0.0,
        "B": 0.012138270772993565
      },
      "extension": {
        "length": 9987.701431640626,
        "rating": 222.83713817596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_27423_27448_1",
      "ports": {
        "bus1": 27423,
        "bus2": 27448
      },
      "params": {
        "R": 0.003637730609625578,
        "X": 0.016474563628435135,
        "G": 0.0,
        "B": 0.005290202330797911
      },
      "extension": {
        "length": 6460.631138671875,
        "rating": 251.96917057037354
      }
    },
    {
      "class": "Branch",
      "id": "branch_27424_27425_1",
      "ports": {
        "bus1": 27424,
        "bus2": 27425
      },
      "params": {
        "R": 0.000206537326448597,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27424_27453_1",
      "ports": {
        "bus1": 27424,
        "bus2": 27453
      },
      "params": {
        "R": 0.002296044025570154,
        "X": 0.013080681674182415,
        "G": 0.0,
        "B": 0.008189518004655838
      },
      "extension": {
        "length": 7088.993365539551,
        "rating": 213.82644176483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_27424_27459_1",
      "ports": {
        "bus1": 27459,
        "bus2": 27424
      },
      "params": {
        "R": 0.0017537545645609496,
        "X": 0.011321553960442543,
        "G": 0.0,
        "B": 0.011507272720336914
      },
      "extension": {
        "length": 8199.722451599122,
        "rating": 235.31062602996826
      }
    },
    {
      "class": "Branch",
      "id": "branch_27426_27427_1",
      "ports": {
        "bus1": 27426,
        "bus2": 27427
      },
      "params": {
        "R": 0.00351333268918097,
        "X": 0.01508216094225645,
        "G": 0.0,
        "B": 0.004631710238754749
      },
      "extension": {
        "length": 5576.300466064453,
        "rating": 215.43173789978027
      }
    },
    {
      "class": "Branch",
      "id": "branch_27426_27451_1",
      "ports": {
        "bus1": 27451,
        "bus2": 27426
      },
      "params": {
        "R": 0.0032633689697831865,
        "X": 0.013476836495101452,
        "G": 0.0,
        "B": 0.006272551137953997
      },
      "extension": {
        "length": 6242.36327545166,
        "rating": 257.783842086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_27426_27451_2",
      "ports": {
        "bus1": 27451,
        "bus2": 27426
      },
      "params": {
        "R": 0.0032633689697831865,
        "X": 0.013476836495101452,
        "G": 0.0,
        "B": 0.006272551137953997
      },
      "extension": {
        "length": 6242.36327545166,
        "rating": 257.783842086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_27426_27452_1",
      "ports": {
        "bus1": 27452,
        "bus2": 27426
      },
      "params": {
        "R": 0.0017238634172827005,
        "X": 0.010833037085831165,
        "G": 0.0,
        "B": 0.002965883817523718
      },
      "extension": {
        "length": 4275.58931350708,
        "rating": 201.10177993774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_27427_27428_1",
      "ports": {
        "bus1": 27427,
        "bus2": 27428
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27427_27448_1",
      "ports": {
        "bus1": 27448,
        "bus2": 27427
      },
      "params": {
        "R": 0.002560707973316312,
        "X": 0.010981174185872076,
        "G": 0.0,
        "B": 0.004828229546546936
      },
      "extension": {
        "length": 5430.14548022461,
        "rating": 212.27867603302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_27429_27437_1",
      "ports": {
        "bus1": 27429,
        "bus2": 27437
      },
      "params": {
        "R": 0.0035907821729779243,
        "X": 0.019660992547869682,
        "G": 0.0,
        "B": 0.016377316787838936
      },
      "extension": {
        "length": 11222.397811340332,
        "rating": 247.4388837814331
      }
    },
    {
      "class": "Branch",
      "id": "branch_27429_27439_1",
      "ports": {
        "bus1": 27429,
        "bus2": 27439
      },
      "params": {
        "R": 0.002104806015267968,
        "X": 0.012662057764828205,
        "G": 0.0,
        "B": 0.004080409184098244
      },
      "extension": {
        "length": 5289.669217529297,
        "rating": 194.25203800201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_27430_27437_1",
      "ports": {
        "bus1": 27437,
        "bus2": 27430
      },
      "params": {
        "R": 0.001246019615791738,
        "X": 0.007296851370483637,
        "G": 0.0,
        "B": 0.0033773290924727912
      },
      "extension": {
        "length": 3847.268167053223,
        "rating": 264.69128131866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_27430_27437_2",
      "ports": {
        "bus1": 27437,
        "bus2": 27430
      },
      "params": {
        "R": 0.001246019615791738,
        "X": 0.007296851370483637,
        "G": 0.0,
        "B": 0.0033773290924727912
      },
      "extension": {
        "length": 3847.268167053223,
        "rating": 264.69128131866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_27431_27432_1",
      "ports": {
        "bus1": 27431,
        "bus2": 27432
      },
      "params": {
        "R": 0.002408654196187854,
        "X": 0.011662092059850693,
        "G": 0.0,
        "B": 0.016180315986275673
      },
      "extension": {
        "length": 9535.519288146974,
        "rating": 233.55038166046143
      }
    },
    {
      "class": "Branch",
      "id": "branch_27431_27438_1",
      "ports": {
        "bus1": 27431,
        "bus2": 27438
      },
      "params": {
        "R": 0.0009503576438874007,
        "X": 0.006377795711159705,
        "G": 0.0,
        "B": 0.006309046875685453
      },
      "extension": {
        "length": 4502.866777954102,
        "rating": 245.40996551513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_27432_27437_1",
      "ports": {
        "bus1": 27432,
        "bus2": 27437
      },
      "params": {
        "R": 0.0019067951943725345,
        "X": 0.011997075751423834,
        "G": 0.0,
        "B": 0.005116473417729139
      },
      "extension": {
        "length": 5312.557157684327,
        "rating": 198.00783395767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_27432_27454_1",
      "ports": {
        "bus1": 27454,
        "bus2": 27432
      },
      "params": {
        "R": 0.0020738551393151283,
        "X": 0.012184202671051024,
        "G": 0.0,
        "B": 0.0024667459074407816
      },
      "extension": {
        "length": 3980.117674346924,
        "rating": 210.04564762115479
      }
    },
    {
      "class": "Branch",
      "id": "branch_27433_27434_1",
      "ports": {
        "bus1": 27433,
        "bus2": 27434
      },
      "params": {
        "R": 0.00027438130928203464,
        "X": 0.0010138890938833356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27434_27439_1",
      "ports": {
        "bus1": 27434,
        "bus2": 27439
      },
      "params": {
        "R": 0.0016856349539011717,
        "X": 0.010732745751738548,
        "G": 0.0,
        "B": 0.004246503580361605
      },
      "extension": {
        "length": 5005.400778259277,
        "rating": 248.60413074493408
      }
    },
    {
      "class": "Branch",
      "id": "branch_27435_27437_1",
      "ports": {
        "bus1": 27435,
        "bus2": 27437
      },
      "params": {
        "R": 0.002589033218100667,
        "X": 0.014452802948653696,
        "G": 0.0,
        "B": 0.015306199900805952
      },
      "extension": {
        "length": 10869.037728881836,
        "rating": 248.39425086975098
      }
    },
    {
      "class": "Branch",
      "id": "branch_27435_28384_1",
      "ports": {
        "bus1": 27435,
        "bus2": 28384
      },
      "params": {
        "R": 0.002972670830786228,
        "X": 0.016227908432483673,
        "G": 0.0,
        "B": 0.006750785280019046
      },
      "extension": {
        "length": 6776.1832033081055,
        "rating": 244.63939666748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_27436_27437_1",
      "ports": {
        "bus1": 27436,
        "bus2": 27437
      },
      "params": {
        "R": 0.0002095766831189394,
        "X": 0.001048621954396367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27437_27450_1",
      "ports": {
        "bus1": 27437,
        "bus2": 27450
      },
      "params": {
        "R": 0.003674590261653066,
        "X": 0.020678222179412842,
        "G": 0.0,
        "B": 0.023318735882639885
      },
      "extension": {
        "length": 16853.572393066406,
        "rating": 258.84034633636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_27437_27450_2",
      "ports": {
        "bus1": 27437,
        "bus2": 27450
      },
      "params": {
        "R": 0.003674590261653066,
        "X": 0.020678222179412842,
        "G": 0.0,
        "B": 0.023318735882639885
      },
      "extension": {
        "length": 16853.572393066406,
        "rating": 258.84034633636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_27437_28270_1",
      "ports": {
        "bus1": 27437,
        "bus2": 28270
      },
      "params": {
        "R": 0.002100022742524743,
        "X": 0.010550792329013348,
        "G": 0.0,
        "B": 0.0061551835387945175
      },
      "extension": {
        "length": 5458.150026672363,
        "rating": 268.2539701461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_27437_28270_2",
      "ports": {
        "bus1": 27437,
        "bus2": 28270
      },
      "params": {
        "R": 0.002100022742524743,
        "X": 0.010550792329013348,
        "G": 0.0,
        "B": 0.0061551835387945175
      },
      "extension": {
        "length": 5458.150026672363,
        "rating": 268.2539701461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_27438_27448_1",
      "ports": {
        "bus1": 27448,
        "bus2": 27438
      },
      "params": {
        "R": 0.0044310083612799644,
        "X": 0.015609411522746088,
        "G": 0.0,
        "B": 0.005653891246765852
      },
      "extension": {
        "length": 6072.30009777832,
        "rating": 223.48933219909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_27438_27449_1",
      "ports": {
        "bus1": 27449,
        "bus2": 27438
      },
      "params": {
        "R": 0.002013569697737694,
        "X": 0.011864949017763138,
        "G": 0.0,
        "B": 0.005493071861565113
      },
      "extension": {
        "length": 5436.145741882325,
        "rating": 261.20567321777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_27438_27449_2",
      "ports": {
        "bus1": 27449,
        "bus2": 27438
      },
      "params": {
        "R": 0.002013569697737694,
        "X": 0.011864949017763138,
        "G": 0.0,
        "B": 0.005493071861565113
      },
      "extension": {
        "length": 5436.145741882325,
        "rating": 261.20567321777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_27440_27441_1",
      "ports": {
        "bus1": 27440,
        "bus2": 27441
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27440_27452_1",
      "ports": {
        "bus1": 27452,
        "bus2": 27440
      },
      "params": {
        "R": 0.0023230635561048985,
        "X": 0.013371946290135384,
        "G": 0.0,
        "B": 0.0024559730663895607
      },
      "extension": {
        "length": 4366.348355072022,
        "rating": 183.3139181137085
      }
    },
    {
      "class": "Branch",
      "id": "branch_27442_27445_1",
      "ports": {
        "bus1": 27442,
        "bus2": 27445
      },
      "params": {
        "R": -0.00040197279304265976,
        "X": -0.013563737273216248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27442_27446_1",
      "ports": {
        "bus1": 27442,
        "bus2": 27446
      },
      "params": {
        "R": 0.00024366388970520347,
        "X": 0.001044756849296391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27442_27447_1",
      "ports": {
        "bus1": 27442,
        "bus2": 27447
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27443_27445_1",
      "ports": {
        "bus1": 27443,
        "bus2": 27445
      },
      "params": {
        "R": 0.007019133772701025,
        "X": 0.23684588074684143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27444_27445_1",
      "ports": {
        "bus1": 27444,
        "bus2": 27445
      },
      "params": {
        "R": 0.007019133772701025,
        "X": 0.23684588074684143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27447_28235_1",
      "ports": {
        "bus1": 27447,
        "bus2": 28235
      },
      "params": {
        "R": 0.0017229273216798902,
        "X": 0.011394229717552664,
        "G": 0.0,
        "B": 0.003166426904499531
      },
      "extension": {
        "length": 4553.65259664917,
        "rating": 223.8530397415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_27448_28378_1",
      "ports": {
        "bus1": 28378,
        "bus2": 27448
      },
      "params": {
        "R": 0.0016542384400963783,
        "X": 0.011616103351116179,
        "G": 0.0,
        "B": 0.006483517587184907
      },
      "extension": {
        "length": 5916.136362396241,
        "rating": 267.65685081481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_27448_28378_2",
      "ports": {
        "bus1": 28378,
        "bus2": 27448
      },
      "params": {
        "R": 0.0016542384400963783,
        "X": 0.011616103351116179,
        "G": 0.0,
        "B": 0.006483517587184907
      },
      "extension": {
        "length": 5916.136362396241,
        "rating": 267.65685081481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_27449_28378_1",
      "ports": {
        "bus1": 28378,
        "bus2": 27449
      },
      "params": {
        "R": 0.0005794182070530951,
        "X": 0.003905215999111533,
        "G": 0.0,
        "B": 0.0021180345211178064
      },
      "extension": {
        "length": 1897.732391281128,
        "rating": 251.26144886016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_27449_28453_1",
      "ports": {
        "bus1": 28453,
        "bus2": 27449
      },
      "params": {
        "R": 0.0020753685384988785,
        "X": 0.009598578326404095,
        "G": 0.0,
        "B": 0.006293051876127721
      },
      "extension": {
        "length": 5890.800048431397,
        "rating": 279.62470054626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_27449_28453_2",
      "ports": {
        "bus1": 28453,
        "bus2": 27449
      },
      "params": {
        "R": 0.0020753685384988785,
        "X": 0.009598578326404095,
        "G": 0.0,
        "B": 0.006293051876127721
      },
      "extension": {
        "length": 5890.800048431397,
        "rating": 279.62470054626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_27449_28453_3",
      "ports": {
        "bus1": 28453,
        "bus2": 27449
      },
      "params": {
        "R": 0.0020753685384988785,
        "X": 0.009598578326404095,
        "G": 0.0,
        "B": 0.006293051876127721
      },
      "extension": {
        "length": 5890.800048431397,
        "rating": 279.62470054626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_27450_28358_1",
      "ports": {
        "bus1": 28358,
        "bus2": 27450
      },
      "params": {
        "R": 0.0017203510506078603,
        "X": 0.010886234231293201,
        "G": 0.0,
        "B": 0.0023745158687233925
      },
      "extension": {
        "length": 3616.8175242004395,
        "rating": 247.6062297821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_27450_28453_1",
      "ports": {
        "bus1": 28453,
        "bus2": 27450
      },
      "params": {
        "R": 0.004312720615416765,
        "X": 0.01748051680624485,
        "G": 0.0,
        "B": 0.0036941389553248882
      },
      "extension": {
        "length": 5963.622382507325,
        "rating": 247.1527338027954
      }
    },
    {
      "class": "Branch",
      "id": "branch_27451_28235_1",
      "ports": {
        "bus1": 28235,
        "bus2": 27451
      },
      "params": {
        "R": 0.0013990444131195545,
        "X": 0.008141636848449707,
        "G": 0.0,
        "B": 0.0028093906585127115
      },
      "extension": {
        "length": 3526.59527545166,
        "rating": 244.82226371765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_27451_28378_1",
      "ports": {
        "bus1": 27451,
        "bus2": 28378
      },
      "params": {
        "R": 0.002933829091489315,
        "X": 0.012798468582332134,
        "G": 0.0,
        "B": 0.002693117130547762
      },
      "extension": {
        "length": 3984.7711577453615,
        "rating": 159.46182012557983
      }
    },
    {
      "class": "Branch",
      "id": "branch_27451_28453_1",
      "ports": {
        "bus1": 27451,
        "bus2": 28453
      },
      "params": {
        "R": 0.00199987948872149,
        "X": 0.011590392328798771,
        "G": 0.0,
        "B": 0.005373839288949966
      },
      "extension": {
        "length": 5524.5047555236815,
        "rating": 268.25523376464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27451_28453_2",
      "ports": {
        "bus1": 27451,
        "bus2": 28453
      },
      "params": {
        "R": 0.00199987948872149,
        "X": 0.011590392328798771,
        "G": 0.0,
        "B": 0.005373839288949966
      },
      "extension": {
        "length": 5524.5047555236815,
        "rating": 268.25523376464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27451_28453_3",
      "ports": {
        "bus1": 27451,
        "bus2": 28453
      },
      "params": {
        "R": 0.00199987948872149,
        "X": 0.011590392328798771,
        "G": 0.0,
        "B": 0.005373839288949966
      },
      "extension": {
        "length": 5524.5047555236815,
        "rating": 268.25523376464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27454_27457_1",
      "ports": {
        "bus1": 27457,
        "bus2": 27454
      },
      "params": {
        "R": 0.0015749773010611534,
        "X": 0.008507872000336647,
        "G": 0.0,
        "B": 0.005227852612733841
      },
      "extension": {
        "length": 4745.789892059326,
        "rating": 208.36451053619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_27454_28270_1",
      "ports": {
        "bus1": 28270,
        "bus2": 27454
      },
      "params": {
        "R": 0.0018008957849815488,
        "X": 0.010607168078422546,
        "G": 0.0,
        "B": 0.00654520932585001
      },
      "extension": {
        "length": 6333.490282928467,
        "rating": 241.65430068969727
      }
    },
    {
      "class": "Branch",
      "id": "branch_27455_27456_1",
      "ports": {
        "bus1": 27455,
        "bus2": 27456
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27456_28270_1",
      "ports": {
        "bus1": 27456,
        "bus2": 28270
      },
      "params": {
        "R": 0.0022702866699546576,
        "X": 0.0132888350635767,
        "G": 0.0,
        "B": 0.005849985405802727
      },
      "extension": {
        "length": 6100.079030090332,
        "rating": 276.4295816421509
      }
    },
    {
      "class": "Branch",
      "id": "branch_27456_28270_2",
      "ports": {
        "bus1": 27456,
        "bus2": 28270
      },
      "params": {
        "R": 0.0022702866699546576,
        "X": 0.0132888350635767,
        "G": 0.0,
        "B": 0.005849985405802727
      },
      "extension": {
        "length": 6100.079030090332,
        "rating": 276.4295816421509
      }
    },
    {
      "class": "Branch",
      "id": "branch_27456_28270_3",
      "ports": {
        "bus1": 27456,
        "bus2": 28270
      },
      "params": {
        "R": 0.0022702866699546576,
        "X": 0.0132888350635767,
        "G": 0.0,
        "B": 0.005849985405802727
      },
      "extension": {
        "length": 6100.079030090332,
        "rating": 276.4295816421509
      }
    },
    {
      "class": "Branch",
      "id": "branch_27456_28453_1",
      "ports": {
        "bus1": 27456,
        "bus2": 28453
      },
      "params": {
        "R": 0.0011280617909505963,
        "X": 0.007612585555762053,
        "G": 0.0,
        "B": 0.006790106650441884
      },
      "extension": {
        "length": 4780.592790985108,
        "rating": 285.0221872329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_27456_28453_2",
      "ports": {
        "bus1": 27456,
        "bus2": 28453
      },
      "params": {
        "R": 0.0011280617909505963,
        "X": 0.007612585555762053,
        "G": 0.0,
        "B": 0.006790106650441884
      },
      "extension": {
        "length": 4780.592790985108,
        "rating": 285.0221872329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_27456_28453_3",
      "ports": {
        "bus1": 27456,
        "bus2": 28453
      },
      "params": {
        "R": 0.0011280617909505963,
        "X": 0.007612585555762053,
        "G": 0.0,
        "B": 0.006790106650441884
      },
      "extension": {
        "length": 4780.592790985108,
        "rating": 285.0221872329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_27457_27458_1",
      "ports": {
        "bus1": 27458,
        "bus2": 27457
      },
      "params": {
        "R": 0.002497495850548148,
        "X": 0.015984313562512398,
        "G": 0.0,
        "B": 0.005792365409433842
      },
      "extension": {
        "length": 6896.727147766113,
        "rating": 189.5971417427063
      }
    },
    {
      "class": "Branch",
      "id": "branch_27461_27462_1",
      "ports": {
        "bus1": 27461,
        "bus2": 27462
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27463_27576_1",
      "ports": {
        "bus1": 27463,
        "bus2": 27576
      },
      "params": {
        "R": 0.01840183511376381,
        "X": 0.10852174460887909,
        "G": 0.0,
        "B": 0.0366329662501812
      },
      "extension": {
        "length": 42815.27339428711,
        "rating": 182.05645084381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27464_27467_1",
      "ports": {
        "bus1": 27464,
        "bus2": 27467
      },
      "params": {
        "R": 0.0018048045458272102,
        "X": 0.009134911000728607,
        "G": 0.0,
        "B": 0.016798388212919235
      },
      "extension": {
        "length": 9300.113959350587,
        "rating": 198.43016862869263
      }
    },
    {
      "class": "Branch",
      "id": "branch_27465_27466_1",
      "ports": {
        "bus1": 27465,
        "bus2": 27466
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27465_27470_1",
      "ports": {
        "bus1": 27465,
        "bus2": 27470
      },
      "params": {
        "R": 0.0020592932123690844,
        "X": 0.01146137807518244,
        "G": 0.0,
        "B": 0.010252263396978378
      },
      "extension": {
        "length": 7642.554530273438,
        "rating": 177.31213569641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_27465_28361_1",
      "ports": {
        "bus1": 27465,
        "bus2": 28361
      },
      "params": {
        "R": 0.004789070226252079,
        "X": 0.03196991607546806,
        "G": 0.0,
        "B": 0.017813362181186676
      },
      "extension": {
        "length": 17089.96228967285,
