        "rating": 214.06750679016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_27467_27468_1",
      "ports": {
        "bus1": 27468,
        "bus2": 27467
      },
      "params": {
        "R": 0.0027904557064175606,
        "X": 0.01634126342833042,
        "G": 0.0,
        "B": 0.005762244574725628
      },
      "extension": {
        "length": 7453.4476777954105,
        "rating": 178.67450714111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_27469_27477_1",
      "ports": {
        "bus1": 27477,
        "bus2": 27469
      },
      "params": {
        "R": 0.002802508184686303,
        "X": 0.015805790200829506,
        "G": 0.0,
        "B": 0.005583153571933508
      },
      "extension": {
        "length": 6654.2456694946295,
        "rating": 223.19910526275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_27470_27479_1",
      "ports": {
        "bus1": 27470,
        "bus2": 27479
      },
      "params": {
        "R": 0.005787163041532039,
        "X": 0.03463548421859741,
        "G": 0.0,
        "B": 0.011418543756008148
      },
      "extension": {
        "length": 13467.641392089845,
        "rating": 205.79586029052734
      }
    },
    {
      "class": "Branch",
      "id": "branch_27471_27472_1",
      "ports": {
        "bus1": 27472,
        "bus2": 27471
      },
      "params": {
        "R": 0.004696257412433624,
        "X": 0.030604248866438866,
        "G": 0.0,
        "B": 0.020876681432127953
      },
      "extension": {
        "length": 17828.83937548828,
        "rating": 197.37274646759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_27472_27792_1",
      "ports": {
        "bus1": 27472,
        "bus2": 27792
      },
      "params": {
        "R": 0.005530152469873429,
        "X": 0.0329778753221035,
        "G": 0.0,
        "B": 0.030607877299189568
      },
      "extension": {
        "length": 22304.778262207034,
        "rating": 183.93839597702026
      }
    },
    {
      "class": "Branch",
      "id": "branch_27473_27474_1",
      "ports": {
        "bus1": 27474,
        "bus2": 27473
      },
      "params": {
        "R": 0.002930422080680728,
        "X": 0.01831987500190735,
        "G": 0.0,
        "B": 0.012757044285535812
      },
      "extension": {
        "length": 11569.91034375,
        "rating": 216.54140949249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_27474_27806_1",
      "ports": {
        "bus1": 27474,
        "bus2": 27806
      },
      "params": {
        "R": 0.016162840649485588,
        "X": 0.09686865657567978,
        "G": 0.0,
        "B": 0.13709671795368195
      },
      "extension": {
        "length": 86124.68778955078,
        "rating": 221.10085487365723
      }
    },
    {
      "class": "Branch",
      "id": "branch_27475_27476_1",
      "ports": {
        "bus1": 27475,
        "bus2": 27476
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27476_27477_1",
      "ports": {
        "bus1": 27477,
        "bus2": 27476
      },
      "params": {
        "R": 0.0032737434376031156,
        "X": 0.015838610008358955,
        "G": 0.0,
        "B": 0.006890122778713702
      },
      "extension": {
        "length": 7401.38759967041,
        "rating": 237.44120597839355
      }
    },
    {
      "class": "Branch",
      "id": "branch_27476_27478_1",
      "ports": {
        "bus1": 27476,
        "bus2": 27478
      },
      "params": {
        "R": 0.004977678880095482,
        "X": 0.03147093951702118,
        "G": 0.0,
        "B": 0.022499559447169304
      },
      "extension": {
        "length": 19251.39021899414,
        "rating": 214.55090045928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_27476_27481_1",
      "ports": {
        "bus1": 27481,
        "bus2": 27476
      },
      "params": {
        "R": 0.0037781314458698034,
        "X": 0.018426617607474327,
        "G": 0.0,
        "B": 0.00810976978391409
      },
      "extension": {
        "length": 9418.839945007325,
        "rating": 242.43593215942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_27478_28160_1",
      "ports": {
        "bus1": 28160,
        "bus2": 27478
      },
      "params": {
        "R": 0.0024062355514615774,
        "X": 0.01662435568869114,
        "G": 0.0,
        "B": 0.007204664871096611
      },
      "extension": {
        "length": 7796.023558044434,
        "rating": 234.29794311523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_27479_27480_1",
      "ports": {
        "bus1": 27479,
        "bus2": 27480
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27479_27481_1",
      "ports": {
        "bus1": 27479,
        "bus2": 27481
      },
      "params": {
        "R": 0.003889121813699603,
        "X": 0.023922786116600037,
        "G": 0.0,
        "B": 0.006040883716195822
      },
      "extension": {
        "length": 8780.618226928711,
        "rating": 179.5938014984131
      }
    },
    {
      "class": "Branch",
      "id": "branch_27479_28361_1",
      "ports": {
        "bus1": 28361,
        "bus2": 27479
      },
      "params": {
        "R": 0.0006278191576711833,
        "X": 0.0031556913163512945,
        "G": 0.0,
        "B": 0.0011173546081408858
      },
      "extension": {
        "length": 1426.1182711029053,
        "rating": 223.4140396118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_27481_28109_1",
      "ports": {
        "bus1": 27481,
        "bus2": 28109
      },
      "params": {
        "R": 0.0055659771896898755,
        "X": 0.040235791355371475,
        "G": 0.0,
        "B": 0.019314739853143692
      },
      "extension": {
        "length": 19375.26926220703,
        "rating": 197.79404401779175
      }
    },
    {
      "class": "Branch",
      "id": "branch_27481_28160_1",
      "ports": {
        "bus1": 28160,
        "bus2": 27481
      },
      "params": {
        "R": 0.0014088035095483065,
        "X": 0.008215570822358131,
        "G": 0.0,
        "B": 0.0034205270931124687
      },
      "extension": {
        "length": 3777.6063493652346,
        "rating": 244.59350109100342
      }
    },
    {
      "class": "Branch",
      "id": "branch_27482_27483_1",
      "ports": {
        "bus1": 27482,
        "bus2": 27483
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27482_27501_1",
      "ports": {
        "bus1": 27482,
        "bus2": 27501
      },
      "params": {
        "R": 0.008134414441883564,
        "X": 0.03739899396896362,
        "G": 0.0,
        "B": 0.02183106727898121
      },
      "extension": {
        "length": 21290.966562744143,
        "rating": 206.20770454406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_27482_27509_1",
      "ports": {
        "bus1": 27482,
        "bus2": 27509
      },
      "params": {
        "R": 0.00287316064350307,
        "X": 0.017780326306819916,
        "G": 0.0,
        "B": 0.015235169790685177
      },
      "extension": {
        "length": 11085.94883770752,
        "rating": 175.7915735244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_27484_27486_1",
      "ports": {
        "bus1": 27486,
        "bus2": 27484
      },
      "params": {
        "R": 0.0022531587164849043,
        "X": 0.016806822270154953,
        "G": 0.0,
        "B": 0.005090438295155764
      },
      "extension": {
        "length": 6851.94120703125,
        "rating": 207.26048946380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_27484_27488_1",
      "ports": {
        "bus1": 27488,
        "bus2": 27484
      },
      "params": {
        "R": 0.0023196919355541468,
        "X": 0.014414777979254723,
        "G": 0.0,
        "B": 0.0023494046181440353
      },
      "extension": {
        "length": 4224.46277142334,
        "rating": 197.61594533920288
      }
    },
    {
      "class": "Branch",
      "id": "branch_27485_27512_1",
      "ports": {
        "bus1": 27485,
        "bus2": 27512
      },
      "params": {
        "R": 0.002531877253204584,
        "X": 0.013388211838901043,
        "G": 0.0,
        "B": 0.09649381041526794
      },
      "extension": {
        "length": 24641.453122558596,
        "rating": 223.785138130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_27485_27529_1",
      "ports": {
        "bus1": 27529,
        "bus2": 27485
      },
      "params": {
        "R": 0.0055497437715530396,
        "X": 0.029209265485405922,
        "G": 0.0,
        "B": 0.007253882475197315
      },
      "extension": {
        "length": 11327.042865783691,
        "rating": 242.5922155380249
      }
    },
    {
      "class": "Branch",
      "id": "branch_27486_27487_1",
      "ports": {
        "bus1": 27486,
        "bus2": 27487
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27488_27511_1",
      "ports": {
        "bus1": 27511,
        "bus2": 27488
      },
      "params": {
        "R": 0.0016649196622893214,
        "X": 0.009739026427268982,
        "G": 0.0,
        "B": 0.00788145698606968
      },
      "extension": {
        "length": 6496.813813842774,
        "rating": 178.33142280578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_27488_27541_1",
      "ports": {
        "bus1": 27488,
        "bus2": 27541
      },
      "params": {
        "R": 0.004101599100977182,
        "X": 0.024407075718045235,
        "G": 0.0,
        "B": 0.021467726677656174
      },
      "extension": {
        "length": 15338.633328369142,
        "rating": 216.08436107635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_27489_27491_1",
      "ports": {
        "bus1": 27491,
        "bus2": 27489
      },
      "params": {
        "R": 0.0028241269756108522,
        "X": 0.0107545405626297,
        "G": 0.0,
        "B": 0.005795174278318882
      },
      "extension": {
        "length": 5983.408511993408,
        "rating": 184.3975067138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_27489_27496_1",
      "ports": {
        "bus1": 27496,
        "bus2": 27489
      },
      "params": {
        "R": 0.002923608059063554,
        "X": 0.015597871504724024,
        "G": 0.0,
        "B": 0.008547259494662285
      },
      "extension": {
        "length": 7887.982038024903,
        "rating": 211.82255744934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_27489_27506_1",
      "ports": {
        "bus1": 27489,
        "bus2": 27506
      },
      "params": {
        "R": 0.00329406070522964,
        "X": 0.01834653504192829,
        "G": 0.0,
        "B": 0.0936223641037941
      },
      "extension": {
        "length": 28476.304070800783,
        "rating": 229.9100637435913
      }
    },
    {
      "class": "Branch",
      "id": "branch_27490_27491_1",
      "ports": {
        "bus1": 27490,
        "bus2": 27491
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27491_27504_1",
      "ports": {
        "bus1": 27504,
        "bus2": 27491
      },
      "params": {
        "R": 0.0020231343805789948,
        "X": 0.014261037111282349,
        "G": 0.0,
        "B": 0.015602300874888897
      },
      "extension": {
        "length": 9794.762975830079,
        "rating": 222.91333675384521
      }
    },
    {
      "class": "Branch",
      "id": "branch_27492_27493_1",
      "ports": {
        "bus1": 27493,
        "bus2": 27492
      },
      "params": {
        "R": 0.001161986030638218,
        "X": 0.006447657477110624,
        "G": 0.0,
        "B": 0.0051888064481318
      },
      "extension": {
        "length": 4417.157195617676,
        "rating": 169.05666589736938
      }
    },
    {
      "class": "Branch",
      "id": "branch_27492_27504_1",
      "ports": {
        "bus1": 27492,
        "bus2": 27504
      },
      "params": {
        "R": 0.0032233241945505142,
        "X": 0.017059966921806335,
        "G": 0.0,
        "B": 0.0051826611161231995
      },
      "extension": {
        "length": 6880.0194234008795,
        "rating": 200.46615600585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_27493_27494_1",
      "ports": {
        "bus1": 27493,
        "bus2": 27494
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27493_27496_1",
      "ports": {
        "bus1": 27496,
        "bus2": 27493
      },
      "params": {
        "R": 0.005526138469576836,
        "X": 0.023166585713624954,
        "G": 0.0,
        "B": 0.005229071248322725
      },
      "extension": {
        "length": 7895.709705871583,
        "rating": 204.93545532226562
      }
    },
    {
      "class": "Branch",
      "id": "branch_27495_27496_1",
      "ports": {
        "bus1": 27495,
        "bus2": 27496
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27497_27498_1",
      "ports": {
        "bus1": 27497,
        "bus2": 27498
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27498_27501_1",
      "ports": {
        "bus1": 27498,
        "bus2": 27501
      },
      "params": {
        "R": 0.004117494449019432,
        "X": 0.023523904383182526,
        "G": 0.0,
        "B": 0.027097253128886226
      },
      "extension": {
        "length": 17780.444375976564,
        "rating": 239.5991086959839
      }
    },
    {
      "class": "Branch",
      "id": "branch_27498_27502_1",
      "ports": {
        "bus1": 27502,
        "bus2": 27498
      },
      "params": {
        "R": 0.0018779403762891889,
        "X": 0.01139557268470526,
        "G": 0.0,
        "B": 0.002804594114422798
      },
      "extension": {
        "length": 4079.372546173096,
        "rating": 241.49575233459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_27498_27524_1",
      "ports": {
        "bus1": 27524,
        "bus2": 27498
      },
      "params": {
        "R": 0.00208778097294271,
        "X": 0.013842588290572166,
        "G": 0.0,
        "B": 0.008919732645154
      },
      "extension": {
        "length": 7428.943987426758,
        "rating": 258.6754560470581
      }
    },
    {
      "class": "Branch",
      "id": "branch_27498_27524_2",
      "ports": {
        "bus1": 27524,
        "bus2": 27498
      },
      "params": {
        "R": 0.00208778097294271,
        "X": 0.013842588290572166,
        "G": 0.0,
        "B": 0.008919732645154
      },
      "extension": {
        "length": 7428.943987426758,
        "rating": 258.6754560470581
      }
    },
    {
      "class": "Branch",
      "id": "branch_27499_27502_1",
      "ports": {
        "bus1": 27499,
        "bus2": 27502
      },
      "params": {
        "R": 0.0010383257176727057,
        "X": 0.006826835218816996,
        "G": 0.0,
        "B": 0.003877682145684958
      },
      "extension": {
        "length": 3487.465803405762,
        "rating": 234.44466590881348
      }
    },
    {
      "class": "Branch",
      "id": "branch_27499_27504_1",
      "ports": {
        "bus1": 27504,
        "bus2": 27499
      },
      "params": {
        "R": 0.00405140919610858,
        "X": 0.017916955053806305,
        "G": 0.0,
        "B": 0.0052673425525426865
      },
      "extension": {
        "length": 6519.375994812012,
        "rating": 188.64800930023193
      }
    },
    {
      "class": "Branch",
      "id": "branch_27500_27502_1",
      "ports": {
        "bus1": 27502,
        "bus2": 27500
      },
      "params": {
        "R": 0.001928725861944258,
        "X": 0.012130718678236008,
        "G": 0.0,
        "B": 0.0032492063473910093
      },
      "extension": {
        "length": 4737.554592407227,
        "rating": 199.28147792816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_27500_27532_1",
      "ports": {
        "bus1": 27532,
        "bus2": 27500
      },
      "params": {
        "R": 0.0018921255832538009,
        "X": 0.013464093208312988,
        "G": 0.0,
        "B": 0.007344110868871212
      },
      "extension": {
        "length": 6682.808879516601,
        "rating": 224.83041286468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_27501_27510_1",
      "ports": {
        "bus1": 27501,
        "bus2": 27510
      },
      "params": {
        "R": 0.003530270420014858,
        "X": 0.022284228354692456,
        "G": 0.0,
        "B": 0.012994561344385145
      },
      "extension": {
        "length": 12481.894095886231,
        "rating": 219.10924911499023
      }
    },
    {
      "class": "Branch",
      "id": "branch_27503_27529_1",
      "ports": {
        "bus1": 27503,
        "bus2": 27529
      },
      "params": {
        "R": 0.004434789996594191,
        "X": 0.030137144029140472,
        "G": 0.0,
        "B": 0.00731240026652813
      },
      "extension": {
        "length": 10734.54177557373,
        "rating": 236.40565872192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_27503_27541_1",
      "ports": {
        "bus1": 27541,
        "bus2": 27503
      },
      "params": {
        "R": 0.004162846598774195,
        "X": 0.019276544451713562,
        "G": 0.0,
        "B": 0.007230529095977546
      },
      "extension": {
        "length": 8721.584062866212,
        "rating": 226.3439416885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_27504_27505_1",
      "ports": {
        "bus1": 27504,
        "bus2": 27505
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27506_27534_1",
      "ports": {
        "bus1": 27506,
        "bus2": 27534
      },
      "params": {
        "R": 0.004240022040903568,
        "X": 0.022522039711475376,
        "G": 0.0,
        "B": 0.0063041397370398045
      },
      "extension": {
        "length": 8390.609660522461,
        "rating": 236.6102695465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_27507_27508_1",
      "ports": {
        "bus1": 27507,
        "bus2": 27508
      },
      "params": {
        "R": 0.00026733093545772135,
        "X": 0.0010825517820194364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27508_27509_1",
      "ports": {
        "bus1": 27508,
        "bus2": 27509
      },
      "params": {
        "R": 0.007916954346001148,
        "X": 0.04750212281942367,
        "G": 0.0,
        "B": 0.019815916195511818
      },
      "extension": {
        "length": 22163.436377929687,
        "rating": 195.4362154006958
      }
    },
    {
      "class": "Branch",
      "id": "branch_27509_27510_1",
      "ports": {
        "bus1": 27510,
        "bus2": 27509
      },
      "params": {
        "R": 0.0037073350977152586,
        "X": 0.024984899908304214,
        "G": 0.0,
        "B": 0.016138285398483276
      },
      "extension": {
        "length": 15149.86029272461,
        "rating": 158.49162340164185
      }
    },
    {
      "class": "Branch",
      "id": "branch_27511_27536_1",
      "ports": {
        "bus1": 27536,
        "bus2": 27511
      },
      "params": {
        "R": 0.0021924644242972136,
        "X": 0.016375595703721046,
        "G": 0.0,
        "B": 0.02523905225098133
      },
      "extension": {
        "length": 15626.658166259765,
        "rating": 199.21010732650757
      }
    },
    {
      "class": "Branch",
      "id": "branch_27513_27522_1",
      "ports": {
        "bus1": 27513,
        "bus2": 27522
      },
      "params": {
        "R": 0.003633090294897556,
        "X": 0.01899471879005432,
        "G": 0.0,
        "B": 0.002722264500334859
      },
      "extension": {
        "length": 5587.446878723144,
        "rating": 237.5070333480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_27514_27515_1",
      "ports": {
        "bus1": 27514,
        "bus2": 27515
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27514_27521_1",
      "ports": {
        "bus1": 27514,
        "bus2": 27521
      },
      "params": {
        "R": 0.0014359628548845649,
        "X": 0.009382562711834908,
        "G": 0.0,
        "B": 0.005889397114515304
      },
      "extension": {
        "length": 5598.920969055176,
        "rating": 219.99318599700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_27514_27539_1",
      "ports": {
        "bus1": 27514,
        "bus2": 27539
      },
      "params": {
        "R": 0.005936565808951856,
        "X": 0.027703087776899338,
        "G": 0.0,
        "B": 0.032763369381427765
      },
      "extension": {
        "length": 21643.840884155274,
        "rating": 224.07152652740479
      }
    },
    {
      "class": "Branch",
      "id": "branch_27516_27519_1",
      "ports": {
        "bus1": 27516,
        "bus2": 27519
      },
      "params": {
        "R": 0.0003833040245808661,
        "X": 0.023930659517645836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27516_27520_1",
      "ports": {
        "bus1": 27516,
        "bus2": 27520
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27516_27533_1",
      "ports": {
        "bus1": 27516,
        "bus2": 27533
      },
      "params": {
        "R": 0.0006868728087283671,
        "X": 0.008228435181081295,
        "G": 0.0,
        "B": 0.1750846654176712
      },
      "extension": {
        "length": 24883.767308715822,
        "rating": 1082.5393676757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_27516_28206_1",
      "ports": {
        "bus1": 28206,
        "bus2": 27516
      },
      "params": {
        "R": 0.0004916482139378786,
        "X": 0.005482891108840704,
        "G": 0.0,
        "B": 0.08321687579154968
      },
      "extension": {
        "length": 14978.02826953125,
        "rating": 1288.803768157959
      }
    },
    {
      "class": "Branch",
      "id": "branch_27517_27519_1",
      "ports": {
        "bus1": 27517,
        "bus2": 27519
      },
      "params": {
        "R": -0.00018092460231855512,
        "X": -0.011295588687062263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27517_27531_1",
      "ports": {
        "bus1": 27517,
        "bus2": 27531
      },
      "params": {
        "R": 0.0036370246671140194,
        "X": 0.01612825319170952,
        "G": 0.0,
        "B": 0.02002890221774578
      },
      "extension": {
        "length": 13616.532908569336,
        "rating": 267.55661964416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_27517_27531_2",
      "ports": {
        "bus1": 27517,
        "bus2": 27531
      },
      "params": {
        "R": 0.0036370246671140194,
        "X": 0.01612825319170952,
        "G": 0.0,
        "B": 0.02002890221774578
      },
      "extension": {
        "length": 13616.532908569336,
        "rating": 267.55661964416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_27518_27519_1",
      "ports": {
        "bus1": 27518,
        "bus2": 27519
      },
      "params": {
        "R": 0.0012825868325307965,
        "X": 0.0800752118229866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27521_27526_1",
      "ports": {
        "bus1": 27526,
        "bus2": 27521
      },
      "params": {
        "R": 0.0034699386451393366,
        "X": 0.0193956159055233,
        "G": 0.0,
        "B": 0.006576243322342634
      },
      "extension": {
        "length": 8204.557807617188,
        "rating": 236.74790859222412
      }
    },
    {
      "class": "Branch",
      "id": "branch_27522_27523_1",
      "ports": {
        "bus1": 27522,
        "bus2": 27523
      },
      "params": {
        "R": 0.0002612493699416518,
        "X": 0.0011457584332674742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27522_28199_1",
      "ports": {
        "bus1": 27522,
        "bus2": 28199
      },
      "params": {
        "R": 0.0037489444948732853,
        "X": 0.022453308105468753,
        "G": 0.0,
        "B": 0.03849690034985542
      },
      "extension": {
        "length": 21453.55147595215,
        "rating": 245.58403491973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_27524_27525_1",
      "ports": {
        "bus1": 27524,
        "bus2": 27525
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27524_27531_1",
      "ports": {
        "bus1": 27524,
        "bus2": 27531
      },
      "params": {
        "R": 0.0025810268707573414,
        "X": 0.011402939446270464,
        "G": 0.0,
        "B": 0.003965945448726416
      },
      "extension": {
        "length": 4710.121371551514,
        "rating": 265.04814624786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_27524_27531_2",
      "ports": {
        "bus1": 27524,
        "bus2": 27531
      },
      "params": {
        "R": 0.0025810268707573414,
        "X": 0.011402939446270464,
        "G": 0.0,
        "B": 0.003965945448726416
      },
      "extension": {
        "length": 4710.121371551514,
        "rating": 265.04814624786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_27526_27527_1",
      "ports": {
        "bus1": 27526,
        "bus2": 27527
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27528_27529_1",
      "ports": {
        "bus1": 27528,
        "bus2": 27529
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27529_27543_1",
      "ports": {
        "bus1": 27529,
        "bus2": 27543
      },
      "params": {
        "R": 0.005480301566421986,
        "X": 0.026491168886423107,
        "G": 0.0,
        "B": 0.04499640688300133
      },
      "extension": {
        "length": 26611.58942578125,
        "rating": 256.78627490997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_27529_27543_2",
      "ports": {
        "bus1": 27529,
        "bus2": 27543
      },
      "params": {
        "R": 0.005480301566421986,
        "X": 0.026491168886423107,
        "G": 0.0,
        "B": 0.04499640688300133
      },
      "extension": {
        "length": 26611.58942578125,
        "rating": 256.78627490997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_27532_27534_1",
      "ports": {
        "bus1": 27532,
        "bus2": 27534
      },
      "params": {
        "R": 0.00406723702326417,
        "X": 0.02039327099919319,
        "G": 0.0,
        "B": 0.016848387196660042
      },
      "extension": {
        "length": 12923.240621704103,
        "rating": 243.55449676513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_27533_27534_1",
      "ports": {
        "bus1": 27534,
        "bus2": 27533
      },
      "params": {
        "R": 0.00041500560473650694,
        "X": 0.027010321617126465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27533_27535_1",
      "ports": {
        "bus1": 27533,
        "bus2": 27535
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27533_28539_1",
      "ports": {
        "bus1": 27533,
        "bus2": 28539
      },
      "params": {
        "R": 0.0034474842250347137,
        "X": 0.03717395290732384,
        "G": 0.0,
        "B": 1.2480837106704712
      },
      "extension": {
        "length": 143003.0305107422,
        "rating": 1140.242862701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_27536_27537_1",
      "ports": {
        "bus1": 27536,
        "bus2": 27537
      },
      "params": {
        "R": 0.00203263433650136,
        "X": 0.012057016603648663,
        "G": 0.0,
        "B": 0.007684854790568352
      },
      "extension": {
        "length": 7167.136432983399,
        "rating": 212.34171390533447
      }
    },
    {
      "class": "Branch",
      "id": "branch_27537_27538_1",
      "ports": {
        "bus1": 27537,
        "bus2": 27538
      },
      "params": {
        "R": 0.00020129937911406157,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27539_27540_1",
      "ports": {
        "bus1": 27539,
        "bus2": 27540
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27542_27543_1",
      "ports": {
        "bus1": 27542,
        "bus2": 27543
      },
      "params": {
        "R": 0.004480605944991112,
        "X": 0.02336214855313301,
        "G": 0.0,
        "B": 0.028378166258335114
      },
      "extension": {
        "length": 19208.477489501955,
        "rating": 236.52076721191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_27543_28180_1",
      "ports": {
        "bus1": 27543,
        "bus2": 28180
      },
      "params": {
        "R": 0.001348818652331829,
        "X": 0.009002478793263435,
        "G": 0.0,
        "B": 0.012722950428724287
      },
      "extension": {
        "length": 6935.901128723145,
        "rating": 268.16163063049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_27543_28180_2",
      "ports": {
        "bus1": 27543,
        "bus2": 28180
      },
      "params": {
        "R": 0.001348818652331829,
        "X": 0.009002478793263435,
        "G": 0.0,
        "B": 0.012722950428724287
      },
      "extension": {
        "length": 6935.901128723145,
        "rating": 268.16163063049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_27544_27548_1",
      "ports": {
        "bus1": 27548,
        "bus2": 27544
      },
      "params": {
        "R": 0.0016970423748716712,
        "X": 0.009561054408550262,
        "G": 0.0,
        "B": 0.007631839253008366
      },
      "extension": {
        "length": 6441.42093914795,
        "rating": 206.9664478302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_27544_27555_1",
      "ports": {
        "bus1": 27544,
        "bus2": 27555
      },
      "params": {
        "R": 0.004302276764065027,
        "X": 0.025885535404086113,
        "G": 0.0,
        "B": 0.00728951534256339
      },
      "extension": {
        "length": 9883.488420593261,
        "rating": 195.1803207397461
      }
    },
    {
      "class": "Branch",
      "id": "branch_27545_27546_1",
      "ports": {
        "bus1": 27545,
        "bus2": 27546
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27545_27579_1",
      "ports": {
        "bus1": 27579,
        "bus2": 27545
      },
      "params": {
        "R": 0.006758296396583319,
        "X": 0.03623276576399803,
        "G": 0.0,
        "B": 0.011322785168886185
      },
      "extension": {
        "length": 13715.829219726564,
        "rating": 205.07683753967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_27547_27548_1",
      "ports": {
        "bus1": 27547,
        "bus2": 27548
      },
      "params": {
        "R": 0.001623247051611543,
        "X": 0.00638730637729168,
        "G": 0.0,
        "B": 0.005609181243926287
      },
      "extension": {
        "length": 4281.7626227416995,
        "rating": 193.61417293548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_27547_27557_1",
      "ports": {
        "bus1": 27547,
        "bus2": 27557
      },
      "params": {
        "R": 0.0011365811806172132,
        "X": 0.006832906510680914,
        "G": 0.0,
        "B": 0.0038133447524160147
      },
      "extension": {
        "length": 3862.904224273682,
        "rating": 193.02927255630493
      }
    },
    {
      "class": "Branch",
      "id": "branch_27547_27578_1",
      "ports": {
        "bus1": 27578,
        "bus2": 27547
      },
      "params": {
        "R": 0.0006808307953178883,
        "X": 0.004075545817613602,
        "G": 0.0,
        "B": 0.014552958309650421
      },
      "extension": {
        "length": 5671.607474212647,
        "rating": 206.80887699127197
      }
    },
    {
      "class": "Branch",
      "id": "branch_27548_27549_1",
      "ports": {
        "bus1": 27548,
        "bus2": 27549
      },
      "params": {
        "R": 0.00029982771957293153,
        "X": 0.0011839225189760327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27548_27552_1",
      "ports": {
        "bus1": 27552,
        "bus2": 27548
      },
      "params": {
        "R": 0.003878817660734058,
        "X": 0.011794180609285831,
        "G": 0.0,
        "B": 0.004744639620184898
      },
      "extension": {
        "length": 5043.617817626953,
        "rating": 248.23203086853027
      }
    },
    {
      "class": "Branch",
      "id": "branch_27548_27579_1",
      "ports": {
        "bus1": 27579,
        "bus2": 27548
      },
      "params": {
        "R": 0.001089500030502677,
        "X": 0.006473531015217304,
        "G": 0.0,
        "B": 0.012457787990570068
      },
      "extension": {
        "length": 6423.799631011963,
        "rating": 235.57655811309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_27550_27584_1",
      "ports": {
        "bus1": 27550,
        "bus2": 27584
      },
      "params": {
        "R": 0.0006326138391159475,
        "X": 0.0045440467074513435,
        "G": 0.0,
        "B": 0.005566172301769257
      },
      "extension": {
        "length": 3580.352447662354,
        "rating": 177.08895206451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_27550_28186_1",
      "ports": {
        "bus1": 28186,
        "bus2": 27550
      },
      "params": {
        "R": 0.0009624668746255338,
        "X": 0.0051253181882202625,
        "G": 0.0,
        "B": 0.01054189633578062
      },
      "extension": {
        "length": 4766.994551239014,
        "rating": 209.06169414520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_27551_27552_1",
      "ports": {
        "bus1": 27552,
        "bus2": 27551
      },
      "params": {
        "R": 0.00038135191425681114,
        "X": 0.025344425812363625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27551_27552_2",
      "ports": {
        "bus1": 27552,
        "bus2": 27551
      },
      "params": {
        "R": 0.00038135191425681114,
        "X": 0.025344425812363625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27551_27553_1",
      "ports": {
        "bus1": 27551,
        "bus2": 27553
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27552_27555_1",
      "ports": {
        "bus1": 27552,
        "bus2": 27555
      },
      "params": {
        "R": 0.01020786538720131,
        "X": 0.04068329185247421,
        "G": 0.0,
        "B": 0.010785325430333614
      },
      "extension": {
        "length": 14501.971699584961,
        "rating": 212.46802806854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_27552_27559_1",
      "ports": {
        "bus1": 27552,
        "bus2": 27559
      },
      "params": {
        "R": 0.003077001078054309,
        "X": 0.016967173665761948,
        "G": 0.0,
        "B": 0.01611349731683731
      },
      "extension": {
        "length": 12633.614230407715,
        "rating": 232.09335803985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_27553_27566_1",
      "ports": {
        "bus1": 27553,
        "bus2": 27566
      },
      "params": {
        "R": 0.0006798243266530335,
        "X": 0.008126385509967804,
        "G": 0.0,
        "B": 0.1749696135520935
      },
      "extension": {
        "length": 27292.10305078125,
        "rating": 988.3810043334961
      }
    },
    {
      "class": "Branch",
      "id": "branch_27553_28532_1",
      "ports": {
        "bus1": 27553,
        "bus2": 28532
      },
      "params": {
        "R": 0.0009645288228057325,
        "X": 0.011762142181396484,
        "G": 0.0,
        "B": 0.15336525440216064
      },
      "extension": {
        "length": 32147.32539111328,
        "rating": 1215.2607917785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_27554_27568_1",
      "ports": {
        "bus1": 27568,
        "bus2": 27554
      },
      "params": {
        "R": 0.0021717948839068413,
        "X": 0.01393176056444645,
        "G": 0.0,
        "B": 0.0037885357160121202
      },
      "extension": {
        "length": 4770.082548797607,
        "rating": 198.31669330596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_27554_27572_1",
      "ports": {
        "bus1": 27554,
        "bus2": 27572
      },
      "params": {
        "R": 0.004950612783432007,
        "X": 0.024196021258831024,
        "G": 0.0,
        "B": 0.012313524261116982
      },
      "extension": {
        "length": 12580.00785131836,
        "rating": 182.6573133468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_27555_27556_1",
      "ports": {
        "bus1": 27555,
        "bus2": 27556
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27557_27584_1",
      "ports": {
        "bus1": 27557,
        "bus2": 27584
      },
      "params": {
        "R": 0.0010535124456509948,
        "X": 0.008149498142302036,
        "G": 0.0,
        "B": 0.008101114071905613
      },
      "extension": {
        "length": 5900.980694458008,
        "rating": 193.0425763130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_27558_27559_1",
      "ports": {
        "bus1": 27558,
        "bus2": 27559
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27559_27584_1",
      "ports": {
        "bus1": 27559,
        "bus2": 27584
      },
      "params": {
        "R": 0.0024849949404597282,
        "X": 0.012727790512144567,
        "G": 0.0,
        "B": 0.013042932376265526
      },
      "extension": {
        "length": 9129.679362487794,
        "rating": 215.130615234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_27560_27561_1",
      "ports": {
        "bus1": 27560,
        "bus2": 27561
      },
      "params": {
        "R": 0.00021515325352083892,
        "X": 0.001165640540421009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27560_27582_1",
      "ports": {
        "bus1": 27560,
        "bus2": 27582
      },
      "params": {
        "R": 0.0038139328826218843,
        "X": 0.021110381931066513,
        "G": 0.0,
        "B": 0.013809568248689175
      },
      "extension": {
        "length": 12275.329006713868,
        "rating": 229.67863082885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_27560_28084_1",
      "ports": {
        "bus1": 27560,
        "bus2": 28084
      },
      "params": {
        "R": 0.0033707839902490377,
        "X": 0.01599690318107605,
        "G": 0.0,
        "B": 0.0071452679112553605
      },
      "extension": {
        "length": 7503.293821289063,
        "rating": 191.8384313583374
      }
    },
    {
      "class": "Branch",
      "id": "branch_27562_27563_1",
      "ports": {
        "bus1": 27562,
        "bus2": 27563
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27562_27565_1",
      "ports": {
        "bus1": 27562,
        "bus2": 27565
      },
      "params": {
        "R": 0.0028191544115543365,
        "X": 0.022218115627765656,
        "G": 0.0,
        "B": 0.010614628903567791
      },
      "extension": {
        "length": 10126.101890808106,
        "rating": 242.08478927612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_27562_27581_1",
      "ports": {
        "bus1": 27581,
        "bus2": 27562
      },
      "params": {
        "R": 0.0029335571452975273,
        "X": 0.01830211468040943,
        "G": 0.0,
        "B": 0.0034814935643225913
      },
      "extension": {
        "length": 6144.670819885254,
        "rating": 189.99605178833008
      }
    },
    {
      "class": "Branch",
      "id": "branch_27562_28085_1",
      "ports": {
        "bus1": 27562,
        "bus2": 28085
      },
      "params": {
        "R": 0.0036826699506491423,
        "X": 0.021883392706513405,
        "G": 0.0,
        "B": 0.005321388132870197
      },
      "extension": {
        "length": 8370.939791381836,
        "rating": 230.12518882751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_27564_27565_1",
      "ports": {
        "bus1": 27565,
        "bus2": 27564
      },
      "params": {
        "R": 0.0005319773335941136,
        "X": 0.029885338619351387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27564_27565_2",
      "ports": {
        "bus1": 27565,
        "bus2": 27564
      },
      "params": {
        "R": 0.0005319773335941136,
        "X": 0.029885338619351387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27564_27565_3",
      "ports": {
        "bus1": 27565,
        "bus2": 27564
      },
      "params": {
        "R": 0.0005319773335941136,
        "X": 0.029885338619351387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27564_27566_1",
      "ports": {
        "bus1": 27564,
        "bus2": 27566
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27565_28082_1",
      "ports": {
        "bus1": 28082,
        "bus2": 27565
      },
      "params": {
        "R": 0.0018608366372063756,
        "X": 0.014180304482579233,
        "G": 0.0,
        "B": 0.004833458922803402
      },
      "extension": {
        "length": 5713.884416931152,
        "rating": 260.4438781738281
      }
    },
    {
      "class": "Branch",
      "id": "branch_27565_28082_2",
      "ports": {
        "bus1": 28082,
        "bus2": 27565
      },
      "params": {
        "R": 0.0018608366372063756,
        "X": 0.014180304482579233,
        "G": 0.0,
        "B": 0.004833458922803402
      },
      "extension": {
        "length": 5713.884416931152,
        "rating": 260.4438781738281
      }
    },
    {
      "class": "Branch",
      "id": "branch_27566_28154_1",
      "ports": {
        "bus1": 27566,
        "bus2": 28154
      },
      "params": {
        "R": 0.0007869842811487615,
        "X": 0.009698301553726196,
        "G": 0.0,
        "B": 0.12617141008377075
      },
      "extension": {
        "length": 25511.542478393556,
        "rating": 1279.6159744262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_27567_27568_1",
      "ports": {
        "bus1": 27567,
        "bus2": 27568
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27568_27569_1",
      "ports": {
        "bus1": 27569,
        "bus2": 27568
      },
      "params": {
        "R": 0.0025017671287059784,
        "X": 0.016617121174931526,
        "G": 0.0,
        "B": 0.004025776870548725
      },
      "extension": {
        "length": 5787.523643005371,
        "rating": 231.70111179351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_27568_28148_1",
      "ports": {
        "bus1": 27568,
        "bus2": 28148
      },
      "params": {
        "R": 0.00684017688035965,
        "X": 0.03487308323383331,
        "G": 0.0,
        "B": 0.01067513320595026
      },
      "extension": {
        "length": 14122.411983764649,
        "rating": 245.60673236846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_27569_27578_1",
      "ports": {
        "bus1": 27578,
        "bus2": 27569
      },
      "params": {
        "R": 0.0011139733251184225,
        "X": 0.006963056046515703,
        "G": 0.0,
        "B": 0.007656139321625233
      },
      "extension": {
        "length": 5194.46657510376,
        "rating": 214.72957134246826
      }
    },
    {
      "class": "Branch",
      "id": "branch_27570_27571_1",
      "ports": {
        "bus1": 27570,
        "bus2": 27571
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27570_27574_1",
      "ports": {
        "bus1": 27570,
        "bus2": 27574
      },
      "params": {
        "R": 0.004414672031998634,
        "X": 0.022240212187170982,
        "G": 0.0,
        "B": 0.01783611811697483
      },
      "extension": {
        "length": 13319.173477661134,
        "rating": 243.0673599243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_27570_28086_1",
      "ports": {
        "bus1": 27570,
        "bus2": 28086
      },
      "params": {
        "R": 0.005272230133414269,
        "X": 0.031317200511693954,
        "G": 0.0,
        "B": 0.01715671829879284
      },
      "extension": {
        "length": 16608.615298461915,
        "rating": 220.02532482147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_27570_28087_1",
      "ports": {
        "bus1": 28087,
        "bus2": 27570
      },
      "params": {
        "R": 0.0017290328396484254,
        "X": 0.01021074689924717,
        "G": 0.0,
        "B": 0.004761853720992804
      },
      "extension": {
        "length": 4506.8062002868655,
        "rating": 213.31870555877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_27572_27573_1",
      "ports": {
        "bus1": 27572,
        "bus2": 27573
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27572_27580_1",
      "ports": {
        "bus1": 27572,
        "bus2": 27580
      },
      "params": {
        "R": 0.0030739351641386747,
        "X": 0.016825273633003235,
        "G": 0.0,
        "B": 0.008897639811038971
      },
      "extension": {
        "length": 8459.182544677735,
        "rating": 208.04319381713867
      }
    },
    {
      "class": "Branch",
      "id": "branch_27574_27575_1",
      "ports": {
        "bus1": 27575,
        "bus2": 27574
      },
      "params": {
        "R": 0.006942301988601685,
        "X": 0.02778189443051815,
        "G": 0.0,
        "B": 0.02792452462017536
      },
      "extension": {
        "length": 18581.887177734374,
        "rating": 234.37631130218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_27574_28078_1",
      "ports": {
        "bus1": 27574,
        "bus2": 28078
      },
      "params": {
        "R": 0.002899180864915252,
        "X": 0.01593681611120701,
        "G": 0.0,
        "B": 0.0049296491779387
      },
      "extension": {
        "length": 6338.9276603393555,
        "rating": 222.49960899353027
      }
    },
    {
      "class": "Branch",
      "id": "branch_27575_27576_1",
      "ports": {
        "bus1": 27576,
        "bus2": 27575
      },
      "params": {
        "R": 0.007723836228251456,
        "X": 0.04307284951210022,
        "G": 0.0,
        "B": 0.02437055110931397
      },
      "extension": {
        "length": 21533.550871948242,
        "rating": 168.31597089767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_27577_27983_1",
      "ports": {
        "bus1": 27577,
        "bus2": 27983
      },
      "params": {
        "R": 0.0035416965838521715,
        "X": 0.020197350531816483,
        "G": 0.0,
        "B": 0.011644499376416208
      },
      "extension": {
        "length": 10260.797366821289,
        "rating": 198.40352535247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_27577_28527_1",
      "ports": {
        "bus1": 27577,
        "bus2": 28527
      },
      "params": {
        "R": 0.006675203330814838,
        "X": 0.04059360921382904,
        "G": 0.0,
        "B": 0.026890020817518234
      },
      "extension": {
        "length": 23271.622316894533,
        "rating": 224.54993724822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_27578_28186_1",
      "ports": {
        "bus1": 28186,
        "bus2": 27578
      },
      "params": {
        "R": 0.0009250072762370108,
        "X": 0.005208345130085945,
        "G": 0.0,
        "B": 0.007674653548747301
      },
      "extension": {
        "length": 4041.8158502197266,
        "rating": 183.3652138710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_27580_28078_1",
      "ports": {
        "bus1": 27580,
        "bus2": 28078
      },
      "params": {
        "R": 0.003120346693322062,
        "X": 0.015221732668578626,
        "G": 0.0,
        "B": 0.01650082692503929
      },
      "extension": {
        "length": 10641.633260559081,
        "rating": 234.93385314941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_27580_28148_1",
      "ports": {
        "bus1": 27580,
        "bus2": 28148
      },
      "params": {
        "R": 0.006038494408130646,
        "X": 0.03346692770719528,
        "G": 0.0,
        "B": 0.011309965513646603
      },
      "extension": {
        "length": 14614.487157348633,
        "rating": 245.24765014648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_27581_28074_1",
      "ports": {
        "bus1": 27581,
        "bus2": 28074
      },
      "params": {
        "R": 0.003240894293412566,
        "X": 0.016653168946504593,
        "G": 0.0,
        "B": 0.0050590019673109055
      },
      "extension": {
        "length": 6876.148682922363,
        "rating": 219.6833848953247
      }
    },
    {
      "class": "Branch",
      "id": "branch_27582_28074_1",
      "ports": {
        "bus1": 28074,
        "bus2": 27582
      },
      "params": {
        "R": 0.001709275646135211,
        "X": 0.009698346257209778,
        "G": 0.0,
        "B": 0.004483885131776333
      },
      "extension": {
        "length": 5037.572279663086,
        "rating": 243.1885004043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_27583_27584_1",
      "ports": {
        "bus1": 27583,
        "bus2": 27584
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27585_27598_1",
      "ports": {
        "bus1": 27598,
        "bus2": 27585
      },
      "params": {
        "R": 0.0026414638850837946,
        "X": 0.013858179561793804,
        "G": 0.0,
        "B": 0.005274787079542875
      },
      "extension": {
        "length": 6415.4181426086425,
        "rating": 217.4217700958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_27585_27884_1",
      "ports": {
        "bus1": 27884,
        "bus2": 27585
      },
      "params": {
        "R": 0.002532794838771224,
        "X": 0.016140559688210487,
        "G": 0.0,
        "B": 0.01835375837981701
      },
      "extension": {
        "length": 11313.514458984375,
        "rating": 237.2929573059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_27586_27587_1",
      "ports": {
        "bus1": 27586,
        "bus2": 27587
      },
      "params": {
        "R": 0.0036655757576227192,
        "X": 0.017909178510308266,
        "G": 0.0,
        "B": 0.03363723307847977
      },
      "extension": {
        "length": 16325.494114746094,
        "rating": 196.01550102233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_27586_27602_1",
      "ports": {
        "bus1": 27602,
        "bus2": 27586
      },
      "params": {
        "R": 0.003455605823546648,
        "X": 0.023580556735396385,
        "G": 0.0,
        "B": 0.007566118147224188
      },
      "extension": {
        "length": 9615.125777893067,
        "rating": 208.3043336868286
      }
    },
    {
      "class": "Branch",
      "id": "branch_27587_27602_1",
      "ports": {
        "bus1": 27602,
        "bus2": 27587
      },
      "params": {
        "R": 0.0020268855150789022,
        "X": 0.010117464698851109,
        "G": 0.0,
        "B": 0.010994764976203442
      },
      "extension": {
        "length": 8032.718110473633,
        "rating": 243.34444999694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_27587_27607_1",
      "ports": {
        "bus1": 27587,
        "bus2": 27607
      },
      "params": {
        "R": 0.004740592557936907,
        "X": 0.016819585114717484,
        "G": 0.0,
        "B": 0.006116102449595928
      },
      "extension": {
        "length": 6735.605656860352,
        "rating": 204.17141914367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_27587_27610_1",
      "ports": {
        "bus1": 27610,
        "bus2": 27587
      },
      "params": {
        "R": 0.003096644999459386,
        "X": 0.017546508461236954,
        "G": 0.0,
        "B": 0.011235825717449188
      },
      "extension": {
        "length": 10399.18247808838,
        "rating": 227.42679119110107
      }
    },
    {
      "class": "Branch",
      "id": "branch_27588_27601_1",
      "ports": {
        "bus1": 27601,
        "bus2": 27588
      },
      "params": {
        "R": 0.002829545177519321,
        "X": 0.015249768272042274,
        "G": 0.0,
        "B": 0.010461697354912758
      },
      "extension": {
        "length": 8472.537520202637,
        "rating": 238.6380910873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_27588_27603_1",
      "ports": {
        "bus1": 27588,
        "bus2": 27603
      },
      "params": {
        "R": 0.0032635503448545933,
        "X": 0.0157831571996212,
        "G": 0.0,
        "B": 0.006955360993742943
      },
      "extension": {
        "length": 7265.830339050293,
        "rating": 269.0697908401489
      }
    },
    {
      "class": "Branch",
      "id": "branch_27588_28278_1",
      "ports": {
        "bus1": 27588,
        "bus2": 28278
      },
      "params": {
        "R": 0.004747538361698389,
        "X": 0.02626807056367397,
        "G": 0.0,
        "B": 0.0216656681150198
      },
      "extension": {
        "length": 17883.73421081543,
        "rating": 278.3546209335327
      }
    },
    {
      "class": "Branch",
      "id": "branch_27588_28278_2",
      "ports": {
        "bus1": 27588,
        "bus2": 28278
      },
      "params": {
        "R": 0.004747538361698389,
        "X": 0.02626807056367397,
        "G": 0.0,
        "B": 0.0216656681150198
      },
      "extension": {
        "length": 17883.73421081543,
        "rating": 278.3546209335327
      }
    },
    {
      "class": "Branch",
      "id": "branch_27589_27604_1",
      "ports": {
        "bus1": 27589,
        "bus2": 27604
      },
      "params": {
        "R": 0.003983461298048496,
        "X": 0.020295990630984306,
        "G": 0.0,
        "B": 0.004743062891066074
      },
      "extension": {
        "length": 7348.569335266114,
        "rating": 217.94047355651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_27589_27605_1",
      "ports": {
        "bus1": 27589,
        "bus2": 27605
      },
      "params": {
        "R": 0.004286513663828373,
        "X": 0.02497737668454647,
        "G": 0.0,
        "B": 0.02148553915321827
      },
      "extension": {
        "length": 16327.414137084961,
        "rating": 200.6908893585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_27590_28112_1",
      "ports": {
        "bus1": 27590,
        "bus2": 28112
      },
      "params": {
        "R": 0.004618954379111528,
        "X": 0.021249547600746155,
        "G": 0.0,
        "B": 0.005935792345553636
      },
      "extension": {
        "length": 8135.331870300293,
        "rating": 210.1374626159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_27590_28343_1",
      "ports": {
        "bus1": 28343,
        "bus2": 27590
      },
      "params": {
        "R": 0.0003474649565760046,
        "X": 0.0015608628746122122,
        "G": 0.0,
        "B": 0.0006602321518585086
      },
      "extension": {
        "length": 744.6699589691162,
        "rating": 221.01728916168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_27591_27592_1",
      "ports": {
        "bus1": 27591,
        "bus2": 27592
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27591_27604_1",
      "ports": {
        "bus1": 27604,
        "bus2": 27591
      },
      "params": {
        "R": 0.0042883483693003654,
        "X": 0.0273679718375206,
        "G": 0.0,
        "B": 0.006899717263877391
      },
      "extension": {
        "length": 9924.079012756349,
        "rating": 233.23419094085693
      }
    },
    {
      "class": "Branch",
      "id": "branch_27591_28343_1",
      "ports": {
        "bus1": 27591,
        "bus2": 28343
      },
      "params": {
        "R": 0.002160391304641962,
        "X": 0.01227404922246933,
        "G": 0.0,
        "B": 0.011073105968534946
      },
      "extension": {
        "length": 7953.407835205078,
        "rating": 248.09651374816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_27593_27594_1",
      "ports": {
        "bus1": 27593,
        "bus2": 27594
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27593_27595_1",
      "ports": {
        "bus1": 27593,
        "bus2": 27595
      },
      "params": {
        "R": 0.0017314661527052522,
        "X": 0.011191161349415779,
        "G": 0.0,
        "B": 0.004344644024968147
      },
      "extension": {
        "length": 4961.352687835693,
        "rating": 223.4104871749878
      }
    },
    {
      "class": "Branch",
      "id": "branch_27593_27596_1",
      "ports": {
        "bus1": 27596,
        "bus2": 27593
      },
      "params": {
        "R": 0.0021022148430347443,
        "X": 0.00913485512137413,
        "G": 0.0,
        "B": 0.006028486415743828
      },
      "extension": {
        "length": 5256.6474424438475,
        "rating": 191.2145733833313
      }
    },
    {
      "class": "Branch",
      "id": "branch_27595_27899_1",
      "ports": {
        "bus1": 27899,
        "bus2": 27595
      },
      "params": {
        "R": 0.00039940440910868347,
        "X": 0.0021099501755088568,
        "G": 0.0,
        "B": 0.016854383051395416
      },
      "extension": {
        "length": 3933.563271789551,
        "rating": 238.63279819488525
      }
    },
    {
      "class": "Branch",
      "id": "branch_27596_27598_1",
      "ports": {
        "bus1": 27596,
        "bus2": 27598
      },
      "params": {
        "R": 0.0027591257821768522,
        "X": 0.018132628872990608,
        "G": 0.0,
        "B": 0.006890128832310438
      },
      "extension": {
        "length": 8263.94574078369,
        "rating": 186.48008108139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_27597_27598_1",
      "ports": {
        "bus1": 27597,
        "bus2": 27598
      },
      "params": {
        "R": 0.00020008653518743813,
        "X": 0.0011854340555146337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27599_27600_1",
      "ports": {
        "bus1": 27599,
        "bus2": 27600
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27599_27882_1",
      "ports": {
        "bus1": 27599,
        "bus2": 27882
      },
      "params": {
        "R": 0.0035457564517855644,
        "X": 0.024187471717596054,
        "G": 0.0,
        "B": 0.004873684141784906
      },
      "extension": {
        "length": 8159.137231201172,
        "rating": 256.7365884780884
      }
    },
    {
      "class": "Branch",
      "id": "branch_27599_27902_1",
      "ports": {
        "bus1": 27902,
        "bus2": 27599
      },
      "params": {
        "R": 0.0037248048465698957,
        "X": 0.017098568379878998,
        "G": 0.0,
        "B": 0.010526063852012157
      },
      "extension": {
        "length": 8819.639496276855,
        "rating": 242.5006628036499
      }
    },
    {
      "class": "Branch",
      "id": "branch_27601_28132_1",
      "ports": {
        "bus1": 27601,
        "bus2": 28132
      },
      "params": {
        "R": 0.0020597402472049,
        "X": 0.013016963377594948,
        "G": 0.0,
        "B": 0.00882739294320345
      },
      "extension": {
        "length": 7408.77147454834,
        "rating": 228.00073623657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_27602_27603_1",
      "ports": {
        "bus1": 27602,
        "bus2": 27603
      },
      "params": {
        "R": 0.0032534094061702486,
        "X": 0.01836433634161949,
        "G": 0.0,
        "B": 0.040766067802906036
      },
      "extension": {
        "length": 19639.939200073244,
        "rating": 258.3408832550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_27605_27606_1",
      "ports": {
        "bus1": 27605,
        "bus2": 27606
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27605_27607_1",
      "ports": {
        "bus1": 27607,
        "bus2": 27605
      },
      "params": {
        "R": 0.00229826383292675,
        "X": 0.016105806455016136,
        "G": 0.0,
        "B": 0.005746359005570412
      },
      "extension": {
        "length": 7015.268191223145,
        "rating": 161.09172105789185
      }
    },
    {
      "class": "Branch",
      "id": "branch_27608_27609_1",
      "ports": {
        "bus1": 27608,
        "bus2": 27609
      },
      "params": {
        "R": 0.0002829326840583235,
        "X": 0.0010936289327219129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27608_27877_1",
      "ports": {
        "bus1": 27608,
        "bus2": 27877
      },
      "params": {
        "R": 0.004192220978438854,
        "X": 0.030924543738365173,
        "G": 0.0,
        "B": 0.018317148089408875
      },
      "extension": {
        "length": 16878.224190673827,
        "rating": 238.13562393188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_27608_27884_1",
      "ports": {
        "bus1": 27608,
        "bus2": 27884
      },
      "params": {
        "R": 0.003279251744970679,
        "X": 0.016200914978981018,
        "G": 0.0,
        "B": 0.014931926503777502
      },
      "extension": {
        "length": 11065.427927490235,
        "rating": 256.7956209182739
      }
    },
    {
      "class": "Branch",
      "id": "branch_27610_27899_1",
      "ports": {
        "bus1": 27610,
        "bus2": 27899
      },
      "params": {
        "R": 0.00169574620667845,
        "X": 0.011179045774042606,
        "G": 0.0,
        "B": 0.08741346746683121
      },
      "extension": {
        "length": 20841.004493041994,
        "rating": 203.3966302871704
      }
    },
    {
      "class": "Branch",
      "id": "branch_27611_27625_1",
      "ports": {
        "bus1": 27611,
        "bus2": 27625
      },
      "params": {
        "R": 0.0015991454711183906,
        "X": 0.009783015586435795,
        "G": 0.0,
        "B": 0.0042044008150696754
      },
      "extension": {
        "length": 4306.542575317383,
        "rating": 242.34020709991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_27611_27625_2",
      "ports": {
        "bus1": 27611,
        "bus2": 27625
      },
      "params": {
        "R": 0.0015991454711183906,
        "X": 0.009783015586435795,
        "G": 0.0,
        "B": 0.0042044008150696754
      },
      "extension": {
        "length": 4306.542575317383,
        "rating": 242.34020709991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_27612_27613_1",
      "ports": {
        "bus1": 27612,
        "bus2": 27613
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27613_27619_1",
      "ports": {
        "bus1": 27613,
        "bus2": 27619
      },
      "params": {
        "R": 0.0014269702369347215,
        "X": 0.008641581982374191,
        "G": 0.0,
        "B": 0.003213132033124566
      },
      "extension": {
        "length": 3490.274852874756,
        "rating": 203.8501262664795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27613_27620_1",
      "ports": {
        "bus1": 27620,
        "bus2": 27613
      },
      "params": {
        "R": 0.0011538327671587467,
        "X": 0.00876148696988821,
        "G": 0.0,
        "B": 0.0028402286116033792
      },
      "extension": {
        "length": 3662.072726989746,
        "rating": 239.095139503479
      }
    },
    {
      "class": "Branch",
      "id": "branch_27613_27620_2",
      "ports": {
        "bus1": 27620,
        "bus2": 27613
      },
      "params": {
        "R": 0.0011538327671587467,
        "X": 0.00876148696988821,
        "G": 0.0,
        "B": 0.0028402286116033792
      },
      "extension": {
        "length": 3662.072726989746,
        "rating": 239.095139503479
      }
    },
    {
      "class": "Branch",
      "id": "branch_27613_27774_1",
      "ports": {
        "bus1": 27774,
        "bus2": 27613
      },
      "params": {
        "R": 0.0014331616694107652,
        "X": 0.009133702144026756,
        "G": 0.0,
        "B": 0.004566430579870939
      },
      "extension": {
        "length": 4655.756038787842,
        "rating": 253.02612781524658
      }
    },
    {
      "class": "Branch",
      "id": "branch_27613_27774_2",
      "ports": {
        "bus1": 27774,
        "bus2": 27613
      },
      "params": {
        "R": 0.0014331616694107652,
        "X": 0.009133702144026756,
        "G": 0.0,
        "B": 0.004566430579870939
      },
      "extension": {
        "length": 4655.756038787842,
        "rating": 253.02612781524658
      }
    },
    {
      "class": "Branch",
      "id": "branch_27614_27774_1",
      "ports": {
        "bus1": 27774,
        "bus2": 27614
      },
      "params": {
        "R": 0.0013271466596052053,
        "X": 0.007634390611201524,
        "G": 0.0,
        "B": 0.0029959003441035743
      },
      "extension": {
        "length": 3221.862713195801,
        "rating": 251.31261348724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_27614_27774_2",
      "ports": {
        "bus1": 27774,
        "bus2": 27614
      },
      "params": {
        "R": 0.0013271466596052053,
        "X": 0.007634390611201524,
        "G": 0.0,
        "B": 0.0029959003441035743
      },
      "extension": {
        "length": 3221.862713195801,
        "rating": 251.31261348724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_27615_27619_1",
      "ports": {
        "bus1": 27619,
        "bus2": 27615
      },
      "params": {
        "R": 0.002724431222304702,
        "X": 0.016796598210930824,
        "G": 0.0,
        "B": 0.003075252054259181
      },
      "extension": {
        "length": 4788.590581878662,
        "rating": 224.34697151184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_27615_27622_1",
      "ports": {
        "bus1": 27622,
        "bus2": 27615
      },
      "params": {
        "R": 0.0014928125310689209,
        "X": 0.008394928649067879,
        "G": 0.0,
        "B": 0.007321365177631379
      },
      "extension": {
        "length": 5460.516672912598,
        "rating": 219.59490776062012
      }
    },
    {
      "class": "Branch",
      "id": "branch_27615_27625_1",
      "ports": {
        "bus1": 27615,
        "bus2": 27625
      },
      "params": {
        "R": 0.0012709579896181822,
        "X": 0.007312698755413294,
        "G": 0.0,
        "B": 0.0017877190839499237
      },
      "extension": {
        "length": 2789.280989593506,
        "rating": 218.9518928527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_27616_27622_1",
      "ports": {
        "bus1": 27616,
        "bus2": 27622
      },
      "params": {
        "R": 0.0016913427971303463,
        "X": 0.012282558716833591,
        "G": 0.0,
        "B": 0.007831280119717121
      },
      "extension": {
        "length": 7182.122122924805,
        "rating": 236.2008810043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_27617_27618_1",
      "ports": {
        "bus1": 27617,
        "bus2": 27618
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27618_27665_1",
      "ports": {
        "bus1": 27618,
        "bus2": 27665
      },
      "params": {
        "R": 0.0017146437894552948,
        "X": 0.01092524081468582,
        "G": 0.0,
        "B": 0.0036788494326174255
      },
      "extension": {
        "length": 4083.2133582458496,
        "rating": 235.2642059326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_27618_27698_1",
      "ports": {
        "bus1": 27698,
        "bus2": 27618
      },
      "params": {
        "R": 0.0025596318300813437,
        "X": 0.013769593089818954,
        "G": 0.0,
        "B": 0.009420303627848625
      },
      "extension": {
        "length": 8080.615070617676,
        "rating": 242.94703006744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_27618_27698_2",
      "ports": {
        "bus1": 27698,
        "bus2": 27618
      },
      "params": {
        "R": 0.0025596318300813437,
        "X": 0.013769593089818954,
        "G": 0.0,
        "B": 0.009420303627848625
      },
      "extension": {
        "length": 8080.615070617676,
        "rating": 242.94703006744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_27618_27735_1",
      "ports": {
        "bus1": 27618,
        "bus2": 27735
      },
      "params": {
        "R": 0.0011563252191990614,
        "X": 0.0069186631590127945,
        "G": 0.0,
        "B": 0.04518355429172516
      },
      "extension": {
        "length": 12898.407718872071,
        "rating": 200.99658966064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_27619_27620_1",
      "ports": {
        "bus1": 27619,
        "bus2": 27620
      },
      "params": {
        "R": 0.0013096287148073316,
        "X": 0.007451907265931368,
        "G": 0.0,
        "B": 0.003619137452915311
      },
      "extension": {
        "length": 3788.526764190674,
        "rating": 216.02649688720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_27620_27623_1",
      "ports": {
        "bus1": 27620,
        "bus2": 27623
      },
      "params": {
        "R": 0.002472384599968791,
        "X": 0.010519081726670267,
        "G": 0.0,
        "B": 0.0030520290601998568
      },
      "extension": {
        "length": 4203.2469850158695,
        "rating": 233.34174156188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_27620_27653_1",
      "ports": {
        "bus1": 27653,
        "bus2": 27620
      },
      "params": {
        "R": 0.0008255223510786891,
        "X": 0.004657032433897257,
        "G": 0.0,
        "B": 0.01821654476225376
      },
      "extension": {
        "length": 6228.4128013916015,
        "rating": 204.3299674987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_27621_27672_1",
      "ports": {
        "bus1": 27621,
        "bus2": 27672
      },
      "params": {
        "R": 0.0020426849368959665,
        "X": 0.012071426026523115,
        "G": 0.0,
        "B": 0.006958136335015297
      },
      "extension": {
        "length": 6951.694885620117,
        "rating": 251.35655403137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_27621_27672_2",
      "ports": {
        "bus1": 27621,
        "bus2": 27672
      },
      "params": {
        "R": 0.0020426849368959665,
        "X": 0.012071426026523115,
        "G": 0.0,
        "B": 0.006958136335015297
      },
      "extension": {
        "length": 6951.694885620117,
        "rating": 251.35655403137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_27621_27699_1",
      "ports": {
        "bus1": 27699,
        "bus2": 27621
      },
      "params": {
        "R": 0.0023412371519953012,
        "X": 0.012764379382133484,
        "G": 0.0,
        "B": 0.0038833178114145994
      },
      "extension": {
        "length": 5249.160352935791,
        "rating": 228.03964614868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_27621_27723_1",
      "ports": {
        "bus1": 27723,
        "bus2": 27621
      },
      "params": {
        "R": 0.0012688376009464264,
        "X": 0.008019663393497467,
        "G": 0.0,
        "B": 0.003350332146510482
      },
      "extension": {
        "length": 3934.828706176758,
        "rating": 259.6491575241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_27621_27723_2",
      "ports": {
        "bus1": 27723,
        "bus2": 27621
      },
      "params": {
        "R": 0.0012688376009464264,
        "X": 0.008019663393497467,
        "G": 0.0,
        "B": 0.003350332146510482
      },
      "extension": {
        "length": 3934.828706176758,
        "rating": 259.6491575241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_27621_27723_3",
      "ports": {
        "bus1": 27723,
        "bus2": 27621
      },
      "params": {
        "R": 0.0012688376009464264,
        "X": 0.008019663393497467,
        "G": 0.0,
        "B": 0.003350332146510482
      },
      "extension": {
        "length": 3934.828706176758,
        "rating": 259.6491575241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_27622_27624_1",
      "ports": {
        "bus1": 27622,
        "bus2": 27624
      },
      "params": {
        "R": 0.0024004310835152864,
        "X": 0.013858049176633358,
        "G": 0.0,
        "B": 0.004743669647723436
      },
      "extension": {
        "length": 6144.817392333985,
        "rating": 188.07777166366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_27623_27764_1",
      "ports": {
        "bus1": 27623,
        "bus2": 27764
      },
      "params": {
        "R": 0.002065919106826186,
        "X": 0.00960574857890606,
        "G": 0.0,
        "B": 0.005626440513879061
      },
      "extension": {
        "length": 5650.458834869385,
        "rating": 205.1342487335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_27624_27665_1",
      "ports": {
        "bus1": 27665,
        "bus2": 27624
      },
      "params": {
        "R": 0.003448598552495241,
        "X": 0.017490603029727936,
        "G": 0.0,
        "B": 0.006627786438912154
      },
      "extension": {
        "length": 7304.676642333985,
        "rating": 231.37915134429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_27624_27699_1",
      "ports": {
        "bus1": 27624,
        "bus2": 27699
      },
      "params": {
        "R": 0.001443674205802381,
        "X": 0.008506451733410358,
        "G": 0.0,
        "B": 0.008417587727308273
      },
      "extension": {
        "length": 5809.8337347106935,
        "rating": 220.31080722808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_27624_27701_1",
      "ports": {
        "bus1": 27701,
        "bus2": 27624
      },
      "params": {
        "R": 0.0031860130839049816,
        "X": 0.018585244193673134,
        "G": 0.0,
        "B": 0.005511240568011999
      },
      "extension": {
        "length": 6789.218175109863,
        "rating": 237.04240322113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27624_27701_2",
      "ports": {
        "bus1": 27701,
        "bus2": 27624
      },
      "params": {
        "R": 0.0031860130839049816,
        "X": 0.018585244193673134,
        "G": 0.0,
        "B": 0.005511240568011999
      },
      "extension": {
        "length": 6789.218175109863,
        "rating": 237.04240322113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27625_27774_1",
      "ports": {
        "bus1": 27625,
        "bus2": 27774
      },
      "params": {
        "R": 0.0010020708432421088,
        "X": 0.005007630214095116,
        "G": 0.0,
        "B": 0.002729227300733328
      },
      "extension": {
        "length": 2505.693037857056,
        "rating": 221.49758338928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_27626_27628_1",
      "ports": {
        "bus1": 27626,
        "bus2": 27628
      },
      "params": {
        "R": 0.0019196096109226344,
        "X": 0.009533554315567017,
        "G": 0.0,
        "B": 0.002171878470107913
      },
      "extension": {
        "length": 3172.8777787628173,
        "rating": 204.0851593017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_27626_27696_1",
      "ports": {
        "bus1": 27696,
        "bus2": 27626
      },
      "params": {
        "R": 0.0011821130756288767,
        "X": 0.007004587911069393,
        "G": 0.0,
        "B": 0.006636910606175661
      },
      "extension": {
        "length": 4877.3179451293945,
        "rating": 210.1404905319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_27626_27764_1",
      "ports": {
        "bus1": 27764,
        "bus2": 27626
      },
      "params": {
        "R": 0.0011672263499349356,
        "X": 0.007620540913194417,
        "G": 0.0,
        "B": 0.002767902798950672
      },
      "extension": {
        "length": 3254.7920171813967,
        "rating": 215.9123659133911
      }
    },
    {
      "class": "Branch",
      "id": "branch_27627_27684_1",
      "ports": {
        "bus1": 27627,
        "bus2": 27684
      },
      "params": {
        "R": 0.001771730836480856,
        "X": 0.007967904210090637,
        "G": 0.0,
        "B": 0.05739304795861244
      },
      "extension": {
        "length": 14854.499158447266,
        "rating": 226.2868881225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_27627_27691_1",
      "ports": {
        "bus1": 27627,
        "bus2": 27691
      },
      "params": {
        "R": 0.001371047692373395,
        "X": 0.007977860979735851,
        "G": 0.0,
        "B": 0.013188738375902176
      },
      "extension": {
        "length": 6761.803755432129,
        "rating": 218.7366008758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_27627_27725_1",
      "ports": {
        "bus1": 27627,
        "bus2": 27725
      },
      "params": {
        "R": 0.0021961035672575235,
        "X": 0.013961540535092354,
        "G": 0.0,
        "B": 0.0032116130460053682
      },
      "extension": {
        "length": 4547.125518310547,
        "rating": 194.31228637695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_27628_27691_1",
      "ports": {
        "bus1": 27628,
        "bus2": 27691
      },
      "params": {
        "R": 0.001617472735233605,
        "X": 0.009897682815790176,
        "G": 0.0,
        "B": 0.007249179761856794
      },
      "extension": {
        "length": 5725.629014007569,
        "rating": 220.76890468597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_27629_27759_1",
      "ports": {
        "bus1": 27759,
        "bus2": 27629
      },
      "params": {
        "R": 0.0012318083317950368,
        "X": 0.006530683021992445,
        "G": 0.0,
        "B": 0.011673352681100368
      },
      "extension": {
        "length": 6122.919391754151,
        "rating": 254.67607975006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27629_27759_2",
      "ports": {
        "bus1": 27759,
        "bus2": 27629
      },
      "params": {
        "R": 0.0012318083317950368,
        "X": 0.006530683021992445,
        "G": 0.0,
        "B": 0.011673352681100368
      },
      "extension": {
        "length": 6122.919391754151,
        "rating": 254.67607975006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27629_27762_1",
      "ports": {
        "bus1": 27762,
        "bus2": 27629
      },
      "params": {
        "R": 0.0022460692562162876,
        "X": 0.013716122135519981,
        "G": 0.0,
        "B": 0.004412468522787094
      },
      "extension": {
        "length": 5593.992758239746,
        "rating": 250.96659660339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_27629_27762_2",
      "ports": {
        "bus1": 27762,
        "bus2": 27629
      },
      "params": {
        "R": 0.0022460692562162876,
        "X": 0.013716122135519981,
        "G": 0.0,
        "B": 0.004412468522787094
      },
      "extension": {
        "length": 5593.992758239746,
        "rating": 250.96659660339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_27630_27631_1",
      "ports": {
        "bus1": 27630,
        "bus2": 27631
      },
      "params": {
        "R": 0.0002341193612664938,
        "X": 0.0010883574141189456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27631_27632_1",
      "ports": {
        "bus1": 27631,
        "bus2": 27632
      },
      "params": {
        "R": 0.004346372559666634,
        "X": 0.03071981482207775,
        "G": 0.0,
        "B": 0.01511693373322487
      },
      "extension": {
        "length": 15331.465858886719,
        "rating": 213.95697593688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_27631_27763_1",
      "ports": {
        "bus1": 27763,
        "bus2": 27631
      },
      "params": {
        "R": 0.002107249805703759,
        "X": 0.012146328575909136,
        "G": 0.0,
        "B": 0.009150577709078789
      },
      "extension": {
        "length": 6821.918411682129,
        "rating": 199.7968316078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_27632_28260_1",
      "ports": {
        "bus1": 27632,
        "bus2": 28260
      },
      "params": {
        "R": 0.007729457691311836,
        "X": 0.0356750451028347,
        "G": 0.0,
        "B": 0.030863255262374878
      },
      "extension": {
        "length": 24657.118724487307,
        "rating": 226.2507200241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_27633_27634_1",
      "ports": {
        "bus1": 27633,
        "bus2": 27634
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27633_27638_1",
      "ports": {
        "bus1": 27633,
        "bus2": 27638
      },
      "params": {
        "R": 0.005933905951678753,
        "X": 0.03526603430509567,
        "G": 0.0,
        "B": 0.029153408482670784
      },
      "extension": {
        "length": 24204.245158081056,
        "rating": 264.48731422424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_27633_27638_2",
      "ports": {
        "bus1": 27633,
        "bus2": 27638
      },
      "params": {
        "R": 0.005933905951678753,
        "X": 0.03526603430509567,
        "G": 0.0,
        "B": 0.029153408482670784
      },
      "extension": {
        "length": 24204.245158081056,
        "rating": 264.48731422424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_27633_27638_3",
      "ports": {
        "bus1": 27633,
        "bus2": 27638
      },
      "params": {
        "R": 0.005933905951678753,
        "X": 0.03526603430509567,
        "G": 0.0,
        "B": 0.029153408482670784
      },
      "extension": {
        "length": 24204.245158081056,
        "rating": 264.48731422424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_27633_27749_1",
      "ports": {
        "bus1": 27633,
        "bus2": 27749
      },
      "params": {
        "R": 0.005446052178740501,
        "X": 0.03155956044793129,
        "G": 0.0,
        "B": 0.07275848835706711
      },
      "extension": {
        "length": 33147.38844140625,
        "rating": 260.0829839706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_27633_27749_2",
      "ports": {
        "bus1": 27633,
        "bus2": 27749
      },
      "params": {
        "R": 0.005446052178740501,
        "X": 0.03155956044793129,
        "G": 0.0,
        "B": 0.07275848835706711
      },
      "extension": {
        "length": 33147.38844140625,
        "rating": 260.0829839706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_27633_27749_3",
      "ports": {
        "bus1": 27633,
        "bus2": 27749
      },
      "params": {
        "R": 0.005446052178740501,
        "X": 0.03155956044793129,
        "G": 0.0,
        "B": 0.07275848835706711
      },
      "extension": {
        "length": 33147.38844140625,
        "rating": 260.0829839706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_27635_27636_1",
      "ports": {
        "bus1": 27635,
        "bus2": 27636
      },
      "params": {
        "R": 0.001940485555678606,
        "X": 0.01151811145246029,
        "G": 0.0,
        "B": 0.003418572945520282
      },
      "extension": {
        "length": 4841.630623443603,
        "rating": 221.28984928131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27635_27637_1",
      "ports": {
        "bus1": 27637,
        "bus2": 27635
      },
      "params": {
        "R": 0.0013006333028897643,
        "X": 0.007705674506723881,
        "G": 0.0,
        "B": 0.004014236852526665
      },
      "extension": {
        "length": 3930.014069824219,
        "rating": 211.2668752670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_27637_1",
      "ports": {
        "bus1": 27636,
        "bus2": 27637
      },
      "params": {
        "R": 0.0020078071393072605,
        "X": 0.01171137485653162,
        "G": 0.0,
        "B": 0.006779093760997058
      },
      "extension": {
        "length": 6867.031262695313,
        "rating": 246.0965633392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_27637_2",
      "ports": {
        "bus1": 27636,
        "bus2": 27637
      },
      "params": {
        "R": 0.0020078071393072605,
        "X": 0.01171137485653162,
        "G": 0.0,
        "B": 0.006779093760997058
      },
      "extension": {
        "length": 6867.031262695313,
        "rating": 246.0965633392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_27760_1",
      "ports": {
        "bus1": 27636,
        "bus2": 27760
      },
      "params": {
        "R": 0.0020080741960555315,
        "X": 0.01048158947378397,
        "G": 0.0,
        "B": 0.006884114351123571
      },
      "extension": {
        "length": 6094.060734649658,
        "rating": 218.41208934783936
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_28305_1",
      "ports": {
        "bus1": 27636,
        "bus2": 28305
      },
      "params": {
        "R": 0.002336863661184907,
        "X": 0.014438124373555183,
        "G": 0.0,
        "B": 0.004268772434443235
      },
      "extension": {
        "length": 5385.793501373291,
        "rating": 258.3834171295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_28305_2",
      "ports": {
        "bus1": 27636,
        "bus2": 28305
      },
      "params": {
        "R": 0.002336863661184907,
        "X": 0.014438124373555183,
        "G": 0.0,
        "B": 0.004268772434443235
      },
      "extension": {
        "length": 5385.793501373291,
        "rating": 258.3834171295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_28305_3",
      "ports": {
        "bus1": 27636,
        "bus2": 28305
      },
      "params": {
        "R": 0.002336863661184907,
        "X": 0.014438124373555183,
        "G": 0.0,
        "B": 0.004268772434443235
      },
      "extension": {
        "length": 5385.793501373291,
        "rating": 258.3834171295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_28393_1",
      "ports": {
        "bus1": 27636,
        "bus2": 28393
      },
      "params": {
        "R": 0.0031896824948489666,
        "X": 0.011594962328672407,
        "G": 0.0,
        "B": 0.010102570988237858
      },
      "extension": {
        "length": 6703.653630432129,
        "rating": 232.0293664932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_27636_28497_1",
      "ports": {
        "bus1": 27636,
        "bus2": 28497
      },
      "params": {
        "R": 0.003115543397143483,
        "X": 0.018535975366830826,
        "G": 0.0,
        "B": 0.007816759869456291
      },
      "extension": {
        "length": 9096.252402832031,
        "rating": 227.93376445770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_27637_28497_1",
      "ports": {
        "bus1": 28497,
        "bus2": 27637
      },
      "params": {
        "R": 0.0008708881214261055,
        "X": 0.004551221150904894,
        "G": 0.0,
        "B": 0.026787700131535534
      },
      "extension": {
        "length": 6657.38661730957,
        "rating": 248.82404804229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_27637_28497_2",
      "ports": {
        "bus1": 28497,
        "bus2": 27637
      },
      "params": {
        "R": 0.0008708881214261055,
        "X": 0.004551221150904894,
        "G": 0.0,
        "B": 0.026787700131535534
      },
      "extension": {
        "length": 6657.38661730957,
        "rating": 248.82404804229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_27638_27639_1",
      "ports": {
        "bus1": 27638,
        "bus2": 27639
      },
      "params": {
        "R": 0.0035032297018915415,
        "X": 0.019045701250433922,
        "G": 0.0,
        "B": 0.013254640623927115
      },
      "extension": {
        "length": 10674.57829614258,
        "rating": 203.6397933959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_27638_28260_1",
      "ports": {
        "bus1": 28260,
        "bus2": 27638
      },
      "params": {
        "R": 0.002295905724167824,
        "X": 0.012706221081316471,
        "G": 0.0,
        "B": 0.005080756265670061
      },
      "extension": {
        "length": 5420.760239135742,
        "rating": 260.24227142333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_27638_28260_2",
      "ports": {
        "bus1": 28260,
        "bus2": 27638
      },
      "params": {
        "R": 0.002295905724167824,
        "X": 0.012706221081316471,
        "G": 0.0,
        "B": 0.005080756265670061
      },
      "extension": {
        "length": 5420.760239135742,
        "rating": 260.24227142333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_27638_28260_3",
      "ports": {
        "bus1": 28260,
        "bus2": 27638
      },
      "params": {
        "R": 0.002295905724167824,
        "X": 0.012706221081316471,
        "G": 0.0,
        "B": 0.005080756265670061
      },
      "extension": {
        "length": 5420.760239135742,
        "rating": 260.24227142333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_27639_27640_1",
      "ports": {
        "bus1": 27639,
        "bus2": 27640
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27639_27779_1",
      "ports": {
        "bus1": 27639,
        "bus2": 27779
      },
      "params": {
        "R": 0.00839999970048666,
        "X": 0.057000000029802315,
        "G": 0.0,
        "B": 0.11900000274181366
      },
      "extension": {
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27639_28260_1",
      "ports": {
        "bus1": 28260,
        "bus2": 27639
      },
      "params": {
        "R": 0.0046547879464924335,
        "X": 0.023983301594853398,
        "G": 0.0,
        "B": 0.00583523279055953
      },
      "extension": {
        "length": 8623.133421020508,
        "rating": 207.7681303024292
      }
    },
    {
      "class": "Branch",
      "id": "branch_27641_27642_1",
      "ports": {
        "bus1": 27642,
        "bus2": 27641
      },
      "params": {
        "R": 0.00502310274168849,
        "X": 0.037497613579034805,
        "G": 0.0,
        "B": 0.014772173948585989
      },
      "extension": {
        "length": 16225.567004882812,
        "rating": 191.38048887252808
      }
    },
    {
      "class": "Branch",
      "id": "branch_27641_27779_1",
      "ports": {
        "bus1": 27779,
        "bus2": 27641
      },
      "params": {
        "R": 0.009423060342669487,
        "X": 0.050156638026237495,
        "G": 0.0,
        "B": 0.016093118116259575
      },
      "extension": {
        "length": 19564.499665283205,
        "rating": 204.57720756530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_27642_27644_1",
      "ports": {
        "bus1": 27644,
        "bus2": 27642
      },
      "params": {
        "R": 0.004536465276032686,
        "X": 0.022686759009957317,
        "G": 0.0,
        "B": 0.0044663697481155396
      },
      "extension": {
        "length": 6849.582234741211,
        "rating": 180.88533878326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_27643_27644_1",
      "ports": {
        "bus1": 27644,
        "bus2": 27643
      },
      "params": {
        "R": 0.004172852262854576,
        "X": 0.02927071787416935,
        "G": 0.0,
        "B": 0.015241159126162529
      },
      "extension": {
        "length": 15759.555635742188,
        "rating": 166.76595211029053
      }
    },
    {
      "class": "Branch",
      "id": "branch_27643_27780_1",
      "ports": {
        "bus1": 27643,
        "bus2": 27780
      },
      "params": {
        "R": 0.008593831211328506,
        "X": 0.06595990806818008,
        "G": 0.0,
        "B": 0.01728721521794796
      },
      "extension": {
        "length": 23303.07630395508,
        "rating": 184.43108797073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_27644_27645_1",
      "ports": {
        "bus1": 27644,
        "bus2": 27645
      },
      "params": {
        "R": 0.0002659493184182793,
        "X": 0.0011781231733039021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27646_27647_1",
      "ports": {
        "bus1": 27646,
        "bus2": 27647
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27646_27771_1",
      "ports": {
        "bus1": 27771,
        "bus2": 27646
      },
      "params": {
        "R": 0.0024127387441694736,
        "X": 0.010754197835922241,
        "G": 0.0,
        "B": 0.003762639593333006
      },
      "extension": {
        "length": 4734.443956695557,
        "rating": 228.9149045944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_27648_28229_1",
      "ports": {
        "bus1": 28229,
        "bus2": 27648
      },
      "params": {
        "R": 0.0015652524307370186,
        "X": 0.00939739216119051,
        "G": 0.0,
        "B": 0.007092212792485952
      },
      "extension": {
        "length": 6105.56705557251,
        "rating": 273.32873344421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_27648_28229_2",
      "ports": {
        "bus1": 28229,
        "bus2": 27648
      },
      "params": {
        "R": 0.0015652524307370186,
        "X": 0.00939739216119051,
        "G": 0.0,
        "B": 0.007092212792485952
      },
      "extension": {
        "length": 6105.56705557251,
        "rating": 273.32873344421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_27648_28229_3",
      "ports": {
        "bus1": 28229,
        "bus2": 27648
      },
      "params": {
        "R": 0.0015652524307370186,
        "X": 0.00939739216119051,
        "G": 0.0,
        "B": 0.007092212792485952
      },
      "extension": {
        "length": 6105.56705557251,
        "rating": 273.32873344421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_27649_27652_1",
      "ports": {
        "bus1": 27649,
        "bus2": 27652
      },
      "params": {
        "R": -0.0006095850840210915,
        "X": -0.015703022480010986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27649_27653_1",
      "ports": {
        "bus1": 27649,
        "bus2": 27653
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27649_27654_1",
      "ports": {
        "bus1": 27649,
        "bus2": 27654
      },
      "params": {
        "R": 0.00028928942629136145,
        "X": 0.0010296141263097525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27650_27652_1",
      "ports": {
        "bus1": 27650,
        "bus2": 27652
      },
      "params": {
        "R": 0.008909918367862701,
        "X": 0.22952115535736084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27651_27652_1",
      "ports": {
        "bus1": 27651,
        "bus2": 27652
      },
      "params": {
        "R": 0.008909918367862701,
        "X": 0.22952115535736084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27653_27660_1",
      "ports": {
        "bus1": 27653,
        "bus2": 27660
      },
      "params": {
        "R": 0.0012103636981919408,
        "X": 0.007857917807996273,
        "G": 0.0,
        "B": 0.0030361078679561615
      },
      "extension": {
        "length": 3246.3813677673343,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27653_27770_1",
      "ports": {
        "bus1": 27653,
        "bus2": 27770
      },
      "params": {
        "R": 0.0028963512741029263,
        "X": 0.01329689659178257,
        "G": 0.0,
        "B": 0.010450417175889015
      },
      "extension": {
        "length": 9107.69886694336,
        "rating": 225.77548027038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_27655_27656_1",
      "ports": {
        "bus1": 27655,
        "bus2": 27656
      },
      "params": {
        "R": 0.0017222601454705,
        "X": 0.009327096864581108,
        "G": 0.0,
        "B": 0.0025703224819153547
      },
      "extension": {
        "length": 3637.91935244751,
        "rating": 186.38769388198853
      }
    },
    {
      "class": "Branch",
      "id": "branch_27655_27771_1",
      "ports": {
        "bus1": 27655,
        "bus2": 27771
      },
      "params": {
        "R": 0.0016727781621739268,
        "X": 0.011417829431593418,
        "G": 0.0,
        "B": 0.008095476776361465
      },
      "extension": {
        "length": 6284.625637664795,
        "rating": 211.1870288848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_27656_27673_1",
      "ports": {
        "bus1": 27673,
        "bus2": 27656
      },
      "params": {
        "R": 0.001756862155161798,
        "X": 0.010428057052195072,
        "G": 0.0,
        "B": 0.0044403946958482265
      },
      "extension": {
        "length": 4690.935344970703,
        "rating": 209.06131267547607
      }
    },
    {
      "class": "Branch",
      "id": "branch_27657_27770_1",
      "ports": {
        "bus1": 27657,
        "bus2": 27770
      },
      "params": {
        "R": 0.0015369218308478594,
        "X": 0.011441146954894064,
        "G": 0.0,
        "B": 0.012100196443498133
      },
      "extension": {
        "length": 8364.576551879883,
        "rating": 217.81389713287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_27657_27771_1",
      "ports": {
        "bus1": 27657,
        "bus2": 27771
      },
      "params": {
        "R": 0.0014926195144653318,
        "X": 0.009822027757763863,
        "G": 0.0,
        "B": 0.0033385134302079678
      },
      "extension": {
        "length": 4154.57533959961,
        "rating": 232.16431140899658
      }
    },
    {
      "class": "Branch",
      "id": "branch_27658_27659_1",
      "ports": {
        "bus1": 27658,
        "bus2": 27659
      },
      "params": {
        "R": 0.000754247244913131,
        "X": 0.005739112384617329,
        "G": 0.0,
        "B": 0.004513442050665617
      },
      "extension": {
        "length": 2814.4097232055665,
        "rating": 215.66174030303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_27658_27673_1",
      "ports": {
        "bus1": 27658,
        "bus2": 27673
      },
      "params": {
        "R": 0.001304515521042049,
        "X": 0.007573367096483707,
        "G": 0.0,
        "B": 0.007189150899648666
      },
      "extension": {
        "length": 5289.705285095215,
        "rating": 228.6771297454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_27659_27684_1",
      "ports": {
        "bus1": 27684,
        "bus2": 27659
      },
      "params": {
        "R": 0.0013785705668851733,
        "X": 0.00881874468177557,
        "G": 0.0,
        "B": 0.0036824177950620647
      },
      "extension": {
        "length": 3869.97999005127,
        "rating": 228.93593311309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_27659_27768_1",
      "ports": {
        "bus1": 27659,
        "bus2": 27768
      },
      "params": {
        "R": 0.001832065172493458,
        "X": 0.009527372196316719,
        "G": 0.0,
        "B": 0.0068180360831320294
      },
      "extension": {
        "length": 5834.554214172364,
        "rating": 227.82013416290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_27660_27661_1",
      "ports": {
        "bus1": 27660,
        "bus2": 27661
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27662_27663_1",
      "ports": {
        "bus1": 27663,
        "bus2": 27662
      },
      "params": {
        "R": 0.0005702078342437744,
        "X": 0.030815383419394493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27662_27663_2",
      "ports": {
        "bus1": 27663,
        "bus2": 27662
      },
      "params": {
        "R": 0.0005702078342437744,
        "X": 0.030815383419394493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27662_27664_1",
      "ports": {
        "bus1": 27662,
        "bus2": 27664
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27662_27721_1",
      "ports": {
        "bus1": 27662,
        "bus2": 27721
      },
      "params": {
        "R": 0.000556362618226558,
        "X": 0.006495675537735224,
        "G": 0.0,
        "B": 0.12472085654735565
      },
      "extension": {
        "length": 19655.273287353517,
        "rating": 1123.0358123779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_27662_27753_1",
      "ports": {
        "bus1": 27662,
        "bus2": 27753
      },
      "params": {
        "R": 0.0007267855107784271,
        "X": 0.009478150866925716,
        "G": 0.0,
        "B": 0.3233304023742676
      },
      "extension": {
        "length": 38743.57671679687,
        "rating": 1075.5816459655762
      }
    },
    {
      "class": "Branch",
      "id": "branch_27666_27699_1",
      "ports": {
        "bus1": 27699,
        "bus2": 27666
      },
      "params": {
        "R": 0.0017349120462313294,
        "X": 0.009584316052496433,
        "G": 0.0,
        "B": 0.00598500669002533
      },
      "extension": {
        "length": 5368.535171081543,
        "rating": 147.4912405014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_27666_27710_1",
      "ports": {
        "bus1": 27666,
        "bus2": 27710
      },
      "params": {
        "R": 0.0018408115720376372,
        "X": 0.013209510594606398,
        "G": 0.0,
        "B": 0.005994388833642007
      },
      "extension": {
        "length": 6571.489790588379,
        "rating": 226.28116607666016
      }
    },
    {
      "class": "Branch",
      "id": "branch_27667_27698_1",
      "ports": {
        "bus1": 27667,
        "bus2": 27698
      },
      "params": {
        "R": 0.005548512563109398,
        "X": 0.026081852614879605,
        "G": 0.0,
        "B": 0.007828128524124622
      },
      "extension": {
        "length": 9644.75106262207,
        "rating": 246.4571475982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_27667_27698_2",
      "ports": {
        "bus1": 27667,
        "bus2": 27698
      },
      "params": {
        "R": 0.005548512563109398,
        "X": 0.026081852614879605,
        "G": 0.0,
        "B": 0.007828128524124622
      },
      "extension": {
        "length": 9644.75106262207,
        "rating": 246.4571475982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_27668_27670_1",
      "ports": {
        "bus1": 27670,
        "bus2": 27668
      },
      "params": {
        "R": 0.0016559252981096506,
        "X": 0.009250355884432793,
        "G": 0.0,
        "B": 0.0056393807753920555
      },
      "extension": {
        "length": 4687.3999561157225,
        "rating": 264.6632432937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_27668_27670_2",
      "ports": {
        "bus1": 27670,
        "bus2": 27668
      },
      "params": {
        "R": 0.0016559252981096506,
        "X": 0.009250355884432793,
        "G": 0.0,
        "B": 0.0056393807753920555
      },
      "extension": {
        "length": 4687.3999561157225,
        "rating": 264.6632432937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_27668_27670_3",
      "ports": {
        "bus1": 27670,
        "bus2": 27668
      },
      "params": {
        "R": 0.0016559252981096506,
        "X": 0.009250355884432793,
        "G": 0.0,
        "B": 0.0056393807753920555
      },
      "extension": {
        "length": 4687.3999561157225,
        "rating": 264.6632432937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_27668_27700_1",
      "ports": {
        "bus1": 27700,
        "bus2": 27668
      },
      "params": {
        "R": 0.000853833626024425,
        "X": 0.005994307808578015,
        "G": 0.0,
        "B": 0.00904835294932127
      },
      "extension": {
        "length": 4978.149430023193,
        "rating": 267.1847343444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_27668_27700_2",
      "ports": {
        "bus1": 27700,
        "bus2": 27668
      },
      "params": {
        "R": 0.000853833626024425,
        "X": 0.005994307808578015,
        "G": 0.0,
        "B": 0.00904835294932127
      },
      "extension": {
        "length": 4978.149430023193,
        "rating": 267.1847343444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_27668_27700_3",
      "ports": {
        "bus1": 27700,
        "bus2": 27668
      },
      "params": {
        "R": 0.000853833626024425,
        "X": 0.005994307808578015,
        "G": 0.0,
        "B": 0.00904835294932127
      },
      "extension": {
        "length": 4978.149430023193,
        "rating": 267.1847343444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_27669_27670_1",
      "ports": {
        "bus1": 27669,
        "bus2": 27670
      },
      "params": {
        "R": 0.00024370015307795256,
        "X": 0.0010507538681849837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27670_27675_1",
      "ports": {
        "bus1": 27670,
        "bus2": 27675
      },
      "params": {
        "R": 0.003452663775533438,
        "X": 0.01940152794122696,
        "G": 0.0,
        "B": 0.013153215870261192
      },
      "extension": {
        "length": 12258.75634387207,
        "rating": 210.81843376159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_27670_27681_1",
      "ports": {
        "bus1": 27681,
        "bus2": 27670
      },
      "params": {
        "R": 0.0010726435575634241,
        "X": 0.00631717499345541,
        "G": 0.0,
        "B": 0.003285262268036604
      },
      "extension": {
        "length": 3481.4701461181644,
        "rating": 255.8258295059204
      }
    },
    {
      "class": "Branch",
      "id": "branch_27670_27681_2",
      "ports": {
        "bus1": 27681,
        "bus2": 27670
      },
      "params": {
        "R": 0.0010726435575634241,
        "X": 0.00631717499345541,
        "G": 0.0,
        "B": 0.003285262268036604
      },
      "extension": {
        "length": 3481.4701461181644,
        "rating": 255.8258295059204
      }
    },
    {
      "class": "Branch",
      "id": "branch_27670_27681_3",
      "ports": {
        "bus1": 27681,
        "bus2": 27670
      },
      "params": {
        "R": 0.0010726435575634241,
        "X": 0.00631717499345541,
        "G": 0.0,
        "B": 0.003285262268036604
      },
      "extension": {
        "length": 3481.4701461181644,
        "rating": 255.8258295059204
      }
    },
    {
      "class": "Branch",
      "id": "branch_27671_27679_1",
      "ports": {
        "bus1": 27679,
        "bus2": 27671
      },
      "params": {
        "R": 0.0022752992808818817,
        "X": 0.012154826894402502,
        "G": 0.0,
        "B": 0.002307661809027195
      },
      "extension": {
        "length": 3829.4185588989258,
        "rating": 221.05703353881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_27671_27696_1",
      "ports": {
        "bus1": 27671,
        "bus2": 27696
      },
      "params": {
        "R": 0.0020318746101111174,
        "X": 0.011344355531036854,
        "G": 0.0,
        "B": 0.004762033466249704
      },
      "extension": {
        "length": 4881.398951843262,
        "rating": 193.15990209579468
      }
    },
    {
      "class": "Branch",
      "id": "branch_27672_27677_1",
      "ports": {
        "bus1": 27672,
        "bus2": 27677
      },
      "params": {
        "R": 0.001532793394289911,
        "X": 0.010672256350517273,
        "G": 0.0,
        "B": 0.026797447353601456
      },
      "extension": {
        "length": 11784.744114257814,
        "rating": 201.90768241882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_27672_27688_1",
      "ports": {
        "bus1": 27688,
        "bus2": 27672
      },
      "params": {
        "R": 0.0026247629430145025,
        "X": 0.013094347901642323,
        "G": 0.0,
        "B": 0.0033191153779625893
      },
      "extension": {
        "length": 4112.471444458008,
        "rating": 248.05803298950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_27672_27688_2",
      "ports": {
        "bus1": 27688,
        "bus2": 27672
      },
      "params": {
        "R": 0.0026247629430145025,
        "X": 0.013094347901642323,
        "G": 0.0,
        "B": 0.0033191153779625893
      },
      "extension": {
        "length": 4112.471444458008,
        "rating": 248.05803298950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_27673_27674_1",
      "ports": {
        "bus1": 27673,
        "bus2": 27674
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27675_27693_1",
      "ports": {
        "bus1": 27675,
        "bus2": 27693
      },
      "params": {
        "R": 0.0026659336872398853,
        "X": 0.018117915838956833,
        "G": 0.0,
        "B": 0.006575049832463265
      },
      "extension": {
        "length": 7582.252629638672,
        "rating": 228.47130298614502
      }
    },
    {
      "class": "Branch",
      "id": "branch_27675_27694_1",
      "ports": {
        "bus1": 27694,
        "bus2": 27675
      },
      "params": {
        "R": 0.0019471461419016123,
        "X": 0.012036790139973164,
        "G": 0.0,
        "B": 0.005154404789209366
      },
      "extension": {
        "length": 5749.469291381836,
        "rating": 243.48416328430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_27675_27694_2",
      "ports": {
        "bus1": 27694,
        "bus2": 27675
      },
      "params": {
        "R": 0.0019471461419016123,
        "X": 0.012036790139973164,
        "G": 0.0,
        "B": 0.005154404789209366
      },
      "extension": {
        "length": 5749.469291381836,
        "rating": 243.48416328430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_27675_27766_1",
      "ports": {
        "bus1": 27675,
        "bus2": 27766
      },
      "params": {
        "R": 0.0018451526993885636,
        "X": 0.011727459728717804,
        "G": 0.0,
        "B": 0.003493080148473382
      },
      "extension": {
        "length": 4793.579033203125,
        "rating": 224.99232292175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_27676_27700_1",
      "ports": {
        "bus1": 27676,
        "bus2": 27700
      },
      "params": {
        "R": 0.0010653185890987515,
        "X": 0.006338644307106733,
        "G": 0.0,
        "B": 0.008452370762825012
      },
      "extension": {
        "length": 5175.27901373291,
        "rating": 201.64871215820312
      }
    },
    {
      "class": "Branch",
      "id": "branch_27676_27737_1",
      "ports": {
        "bus1": 27737,
        "bus2": 27676
      },
      "params": {
        "R": 0.002823904855176806,
        "X": 0.014223056845366955,
        "G": 0.0,
        "B": 0.008087024092674255
      },
      "extension": {
        "length": 7649.452644104004,
        "rating": 218.58906745910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_27677_27678_1",
      "ports": {
        "bus1": 27677,
        "bus2": 27678
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27677_27706_1",
      "ports": {
        "bus1": 27706,
        "bus2": 27677
      },
      "params": {
        "R": 0.0017721712356433272,
        "X": 0.012372279539704323,
        "G": 0.0,
        "B": 0.0022586362902075052
      },
      "extension": {
        "length": 3367.6930909423827,
        "rating": 220.14145851135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_27679_27680_1",
      "ports": {
        "bus1": 27679,
        "bus2": 27680
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27679_27681_1",
      "ports": {
        "bus1": 27679,
        "bus2": 27681
      },
      "params": {
        "R": 0.0029067739378660917,
        "X": 0.014648394659161568,
        "G": 0.0,
        "B": 0.010867157950997353
      },
      "extension": {
        "length": 8856.017089782716,
        "rating": 233.01475048065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_27679_27683_1",
      "ports": {
        "bus1": 27683,
        "bus2": 27679
      },
      "params": {
        "R": 0.0009804227156564593,
        "X": 0.0051910243928432465,
        "G": 0.0,
        "B": 0.003444828093051911
      },
      "extension": {
        "length": 2962.2673667449953,
        "rating": 189.79815244674683
      }
    },
    {
      "class": "Branch",
      "id": "branch_27681_27687_1",
      "ports": {
        "bus1": 27681,
        "bus2": 27687
      },
      "params": {
        "R": 0.0015682089142501352,
        "X": 0.007787706796079874,
        "G": 0.0,
        "B": 0.0034128683619201183
      },
      "extension": {
        "length": 3800.7832137451173,
        "rating": 208.97338390350342
      }
    },
    {
      "class": "Branch",
      "id": "branch_27681_27728_1",
      "ports": {
        "bus1": 27728,
        "bus2": 27681
      },
      "params": {
        "R": 0.0014752700226381421,
        "X": 0.011273588053882122,
        "G": 0.0,
        "B": 0.006269018165767193
      },
      "extension": {
        "length": 5485.331925659179,
        "rating": 230.6154489517212
      }
    },
    {
      "class": "Branch",
      "id": "branch_27682_27683_1",
      "ports": {
        "bus1": 27682,
        "bus2": 27683
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27683_27715_1",
      "ports": {
        "bus1": 27683,
        "bus2": 27715
      },
      "params": {
        "R": 0.00309789483435452,
        "X": 0.020540829747915268,
        "G": 0.0,
        "B": 0.016189808025956154
      },
      "extension": {
        "length": 12927.61630810547,
        "rating": 225.59175491333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_27683_27765_1",
      "ports": {
        "bus1": 27683,
        "bus2": 27765
      },
      "params": {
        "R": 0.0021692628506571054,
        "X": 0.011612691916525364,
        "G": 0.0,
        "B": 0.00445581553503871
      },
      "extension": {
        "length": 5313.556305999756,
        "rating": 201.7740249633789
      }
    },
    {
      "class": "Branch",
      "id": "branch_27684_27685_1",
      "ports": {
        "bus1": 27684,
        "bus2": 27685
      },
      "params": {
        "R": 0.00020122200658079234,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27686_27687_1",
      "ports": {
        "bus1": 27686,
        "bus2": 27687
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27687_27715_1",
      "ports": {
        "bus1": 27687,
        "bus2": 27715
      },
      "params": {
        "R": 0.0012351344339549541,
        "X": 0.007590694352984428,
        "G": 0.0,
        "B": 0.005663995631039143
      },
      "extension": {
        "length": 4505.933672149658,
        "rating": 212.17041015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_27687_27725_1",
      "ports": {
        "bus1": 27687,
        "bus2": 27725
      },
      "params": {
        "R": 0.0014599005226045847,
        "X": 0.007120030000805855,
        "G": 0.0,
        "B": 0.002386762760579586
      },
      "extension": {
        "length": 3130.5394444427493,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27688_27715_1",
      "ports": {
        "bus1": 27688,
        "bus2": 27715
      },
      "params": {
        "R": 0.0008464116253890097,
        "X": 0.005366106051951647,
        "G": 0.0,
        "B": 0.0032425285317003727
      },
      "extension": {
        "length": 3010.741024246216,
        "rating": 237.9563570022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_27688_27715_2",
      "ports": {
        "bus1": 27688,
        "bus2": 27715
      },
      "params": {
        "R": 0.0008464116253890097,
        "X": 0.005366106051951647,
        "G": 0.0,
        "B": 0.0032425285317003727
      },
      "extension": {
        "length": 3010.741024246216,
        "rating": 237.9563570022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_27688_27722_1",
      "ports": {
        "bus1": 27688,
        "bus2": 27722
      },
      "params": {
        "R": 0.0010273079387843609,
        "X": 0.0072218645364046105,
        "G": 0.0,
        "B": 0.0033737875055521727
      },
      "extension": {
        "length": 3565.7581291809083,
        "rating": 207.16264247894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_27689_27690_1",
      "ports": {
        "bus1": 27689,
        "bus2": 27690
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27689_27701_1",
      "ports": {
        "bus1": 27701,
        "bus2": 27689
      },
      "params": {
        "R": 0.001081298221834004,
        "X": 0.007047000341117382,
        "G": 0.0,
        "B": 0.0038408648688346148
      },
      "extension": {
        "length": 3318.217982940674,
        "rating": 232.76488780975342
      }
    },
    {
      "class": "Branch",
      "id": "branch_27689_27705_1",
      "ports": {
        "bus1": 27705,
        "bus2": 27689
      },
      "params": {
        "R": 0.001245348947122693,
        "X": 0.007519144099205732,
        "G": 0.0,
        "B": 0.002674091374501586
      },
      "extension": {
        "length": 3132.5703553619387,
        "rating": 224.11787509918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_27691_27692_1",
      "ports": {
        "bus1": 27691,
        "bus2": 27692
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27691_27705_1",
      "ports": {
        "bus1": 27705,
        "bus2": 27691
      },
      "params": {
        "R": 0.0018396419472992418,
        "X": 0.007755860220640898,
        "G": 0.0,
        "B": 0.005054703447967768
      },
      "extension": {
        "length": 4279.242113800049,
        "rating": 209.29498672485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_27693_27702_1",
      "ports": {
        "bus1": 27693,
        "bus2": 27702
      },
      "params": {
        "R": 0.0014348143013194206,
        "X": 0.006620795000344515,
        "G": 0.0,
        "B": 0.0037103400100022554
      },
      "extension": {
        "length": 3650.477004547119,
        "rating": 198.5045075416565
      }
    },
    {
      "class": "Branch",
      "id": "branch_27694_27707_1",
      "ports": {
        "bus1": 27707,
        "bus2": 27694
      },
      "params": {
        "R": 0.004253023769706488,
        "X": 0.02352387830615044,
        "G": 0.0,
        "B": 0.015365034341812132
      },
      "extension": {
        "length": 13317.638687622071,
        "rating": 246.87490463256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_27694_27707_2",
      "ports": {
        "bus1": 27707,
        "bus2": 27694
      },
      "params": {
        "R": 0.004253023769706488,
        "X": 0.02352387830615044,
        "G": 0.0,
        "B": 0.015365034341812132
      },
      "extension": {
        "length": 13317.638687622071,
        "rating": 246.87490463256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_27695_27696_1",
      "ports": {
        "bus1": 27695,
        "bus2": 27696
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27697_27698_1",
      "ports": {
        "bus1": 27697,
        "bus2": 27698
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27700_27707_1",
      "ports": {
        "bus1": 27700,
        "bus2": 27707
      },
      "params": {
        "R": 0.0020029759034514427,
        "X": 0.012439237907528877,
        "G": 0.0,
        "B": 0.004148267675191164
      },
      "extension": {
        "length": 4872.713191314698,
        "rating": 215.1130199432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_27700_27744_1",
      "ports": {
        "bus1": 27744,
        "bus2": 27700
      },
      "params": {
        "R": 0.002604461507871747,
        "X": 0.014735077507793903,
        "G": 0.0,
        "B": 0.0069193532690405846
      },
      "extension": {
        "length": 7367.002163635254,
        "rating": 263.8360261917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_27700_27744_2",
      "ports": {
        "bus1": 27744,
        "bus2": 27700
      },
      "params": {
        "R": 0.002604461507871747,
        "X": 0.014735077507793903,
        "G": 0.0,
        "B": 0.0069193532690405846
      },
      "extension": {
        "length": 7367.002163635254,
        "rating": 263.8360261917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_27700_27744_3",
      "ports": {
        "bus1": 27744,
        "bus2": 27700
      },
      "params": {
        "R": 0.002604461507871747,
        "X": 0.014735077507793903,
        "G": 0.0,
        "B": 0.0069193532690405846
      },
      "extension": {
        "length": 7367.002163635254,
        "rating": 263.8360261917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_27702_27768_1",
      "ports": {
        "bus1": 27768,
        "bus2": 27702
      },
      "params": {
        "R": 0.0007021301425993441,
        "X": 0.004698654171079397,
        "G": 0.0,
        "B": 0.0020992793142795563
      },
      "extension": {
        "length": 2361.2215248413086,
        "rating": 196.86510562896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_27703_27704_1",
      "ports": {
        "bus1": 27703,
        "bus2": 27704
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27703_27723_1",
      "ports": {
        "bus1": 27723,
        "bus2": 27703
      },
      "params": {
        "R": 0.001111462595872581,
        "X": 0.006034062709659338,
        "G": 0.0,
        "B": 0.00399742741137743
      },
      "extension": {
        "length": 3620.5083105468752,
        "rating": 222.23811149597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_27703_27737_1",
      "ports": {
        "bus1": 27737,
        "bus2": 27703
      },
      "params": {
        "R": 0.0012504308251664042,
        "X": 0.008275087922811508,
        "G": 0.0,
        "B": 0.005903084762394428
      },
      "extension": {
        "length": 5087.495162658692,
        "rating": 202.10838317871094
      }
    },
    {
      "class": "Branch",
      "id": "branch_27706_27746_1",
      "ports": {
        "bus1": 27706,
        "bus2": 27746
      },
      "params": {
        "R": 0.001022786134853959,
        "X": 0.0063318535685539246,
        "G": 0.0,
        "B": 0.004867140203714371
      },
      "extension": {
        "length": 3926.891923187256,
        "rating": 231.01377487182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_27707_27708_1",
      "ports": {
        "bus1": 27707,
        "bus2": 27708
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27707_27744_1",
      "ports": {
        "bus1": 27744,
        "bus2": 27707
      },
      "params": {
        "R": 0.0023233089596033096,
        "X": 0.011663629673421383,
        "G": 0.0,
        "B": 0.005262182559818029
      },
      "extension": {
        "length": 5369.9813269958495,
        "rating": 257.46684074401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_27707_27744_2",
      "ports": {
        "bus1": 27744,
        "bus2": 27707
      },
      "params": {
        "R": 0.0023233089596033096,
        "X": 0.011663629673421383,
        "G": 0.0,
        "B": 0.005262182559818029
      },
      "extension": {
        "length": 5369.9813269958495,
        "rating": 257.46684074401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_27707_27744_3",
      "ports": {
        "bus1": 27744,
        "bus2": 27707
      },
      "params": {
        "R": 0.0023233089596033096,
        "X": 0.011663629673421383,
        "G": 0.0,
        "B": 0.005262182559818029
      },
      "extension": {
        "length": 5369.9813269958495,
        "rating": 257.46684074401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_27709_27711_1",
      "ports": {
        "bus1": 27709,
        "bus2": 27711
      },
      "params": {
        "R": 0.004216351080685854,
        "X": 0.016736701130867004,
        "G": 0.0,
        "B": 0.006517133675515652
      },
      "extension": {
        "length": 7806.670396545411,
        "rating": 219.22030448913574
      }
    },
    {
      "class": "Branch",
      "id": "branch_27709_27746_1",
      "ports": {
        "bus1": 27709,
        "bus2": 27746
      },
      "params": {
        "R": 0.0010067536495625973,
        "X": 0.006698259152472019,
        "G": 0.0,
        "B": 0.0039025144651532173
      },
      "extension": {
        "length": 3709.7287250976565,
        "rating": 207.8923225402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_27709_27758_1",
      "ports": {
        "bus1": 27709,
        "bus2": 27758
      },
      "params": {
        "R": 0.0009181692730635406,
        "X": 0.0051686884835362434,
        "G": 0.0,
        "B": 0.0021833383943885565
      },
      "extension": {
        "length": 2365.9740021972657,
        "rating": 210.07418632507324
      }
    },
    {
      "class": "Branch",
      "id": "branch_27710_27735_1",
      "ports": {
        "bus1": 27710,
        "bus2": 27735
      },
      "params": {
        "R": 0.0019054202130064368,
        "X": 0.011722397059202196,
        "G": 0.0,
        "B": 0.0069678970612585545
      },
      "extension": {
        "length": 6216.360862609863,
        "rating": 234.09111499786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_27711_27761_1",
      "ports": {
        "bus1": 27761,
        "bus2": 27711
      },
      "params": {
        "R": 0.0015230394201353192,
        "X": 0.008777225390076637,
        "G": 0.0,
        "B": 0.007428125478327274
      },
      "extension": {
        "length": 5456.062328521729,
        "rating": 231.12990856170654
      }
    },
    {
      "class": "Branch",
      "id": "branch_27712_27713_1",
      "ports": {
        "bus1": 27712,
        "bus2": 27713
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27712_27717_1",
      "ports": {
        "bus1": 27717,
        "bus2": 27712
      },
      "params": {
        "R": 0.0011919834651052952,
        "X": 0.007844071835279465,
        "G": 0.0,
        "B": 0.0021489225327968597
      },
      "extension": {
        "length": 3195.1117065124513,
        "rating": 266.8384075164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27712_27717_2",
      "ports": {
        "bus1": 27717,
        "bus2": 27712
      },
      "params": {
        "R": 0.0011919834651052952,
        "X": 0.007844071835279465,
        "G": 0.0,
        "B": 0.0021489225327968597
      },
      "extension": {
        "length": 3195.1117065124513,
        "rating": 266.8384075164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27712_27717_3",
      "ports": {
        "bus1": 27717,
        "bus2": 27712
      },
      "params": {
        "R": 0.0011919834651052952,
        "X": 0.007844071835279465,
        "G": 0.0,
        "B": 0.0021489225327968597
      },
      "extension": {
        "length": 3195.1117065124513,
        "rating": 266.8384075164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27712_27735_1",
      "ports": {
        "bus1": 27735,
        "bus2": 27712
      },
      "params": {
        "R": 0.002110065193846822,
        "X": 0.008992386981844902,
        "G": 0.0,
        "B": 0.002268622163683176
      },
      "extension": {
        "length": 3280.7844538879394,
        "rating": 236.3968849182129
      }
    },
    {
      "class": "Branch",
      "id": "branch_27712_27745_1",
      "ports": {
        "bus1": 27712,
        "bus2": 27745
      },
      "params": {
        "R": 0.001814190181903541,
        "X": 0.008391465060412884,
        "G": 0.0,
        "B": 0.004633778240531683
      },
      "extension": {
        "length": 4190.654800140381,
        "rating": 250.83818435668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_27712_27745_2",
      "ports": {
        "bus1": 27712,
        "bus2": 27745
      },
      "params": {
        "R": 0.001814190181903541,
        "X": 0.008391465060412884,
        "G": 0.0,
        "B": 0.004633778240531683
      },
      "extension": {
        "length": 4190.654800140381,
        "rating": 250.83818435668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_27714_27715_1",
      "ports": {
        "bus1": 27714,
        "bus2": 27715
      },
      "params": {
        "R": 0.0002129342610714957,
        "X": 0.0011633036192506552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27715_27722_1",
      "ports": {
        "bus1": 27722,
        "bus2": 27715
      },
      "params": {
        "R": 0.0014099450781941416,
        "X": 0.008340706117451191,
        "G": 0.0,
        "B": 0.003756942925974727
      },
      "extension": {
        "length": 4040.601831298828,
        "rating": 191.35782718658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_27716_27719_1",
      "ports": {
        "bus1": 27716,
        "bus2": 27719
      },
      "params": {
        "R": 0.0008476744405925274,
        "X": 0.04111189395189285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27716_27720_1",
      "ports": {
        "bus1": 27716,
        "bus2": 27720
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27716_27721_1",
      "ports": {
        "bus1": 27716,
        "bus2": 27721
      },
      "params": {
        "R": 0.0002660707395989448,
        "X": 0.0011227832874283195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27716_28392_1",
      "ports": {
        "bus1": 27716,
        "bus2": 28392
      },
      "params": {
        "R": 0.0005000000237487257,
        "X": 0.005400000140070915,
        "G": 0.0,
        "B": 0.20890000462532043
      },
      "extension": {
        "rating": 1060.0000381469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_27717_27719_1",
      "ports": {
        "bus1": 27717,
        "bus2": 27719
      },
      "params": {
        "R": -0.00032274521072395146,
        "X": -0.01565302349627018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27717_27749_1",
      "ports": {
        "bus1": 27717,
        "bus2": 27749
      },
      "params": {
        "R": 0.003439061576500535,
        "X": 0.01529069896787405,
        "G": 0.0,
        "B": 0.011184542439877987
      },
      "extension": {
        "length": 8496.534729858398,
        "rating": 201.87630653381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_27718_27719_1",
      "ports": {
        "bus1": 27718,
        "bus2": 27719
      },
      "params": {
        "R": 0.0023072753101587296,
        "X": 0.11190199106931686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27721_27753_1",
      "ports": {
        "bus1": 27753,
        "bus2": 27721
      },
      "params": {
        "R": 0.00045708302059210837,
        "X": 0.005429421551525593,
        "G": 0.0,
        "B": 0.2088986039161682
      },
      "extension": {
        "length": 23825.828860839843,
        "rating": 1224.7671127319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_27723_27749_1",
      "ports": {
        "bus1": 27723,
        "bus2": 27749
      },
      "params": {
        "R": 0.00355825456790626,
        "X": 0.016214486211538315,
        "G": 0.0,
        "B": 0.045270055532455444
      },
      "extension": {
        "length": 19269.034165283203,
        "rating": 272.1548080444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_27723_27749_2",
      "ports": {
        "bus1": 27723,
        "bus2": 27749
      },
      "params": {
        "R": 0.00355825456790626,
        "X": 0.016214486211538315,
        "G": 0.0,
        "B": 0.045270055532455444
      },
      "extension": {
        "length": 19269.034165283203,
        "rating": 272.1548080444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_27723_27749_3",
      "ports": {
        "bus1": 27723,
        "bus2": 27749
      },
      "params": {
        "R": 0.00355825456790626,
        "X": 0.016214486211538315,
        "G": 0.0,
        "B": 0.045270055532455444
      },
      "extension": {
        "length": 19269.034165283203,
        "rating": 272.1548080444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27727_1",
      "ports": {
        "bus1": 27724,
        "bus2": 27727
      },
      "params": {
        "R": 0.001572706620208919,
        "X": 0.009477358311414719,
        "G": 0.0,
        "B": 0.004459504969418049
      },
      "extension": {
        "length": 4807.769701904297,
        "rating": 193.27521324157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27739_1",
      "ports": {
        "bus1": 27724,
        "bus2": 27739
      },
      "params": {
        "R": 0.002478142501786351,
        "X": 0.015172664076089859,
        "G": 0.0,
        "B": 0.010042868554592133
      },
      "extension": {
        "length": 8605.551633728028,
        "rating": 247.6536750793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27739_2",
      "ports": {
        "bus1": 27724,
        "bus2": 27739
      },
      "params": {
        "R": 0.002478142501786351,
        "X": 0.015172664076089859,
        "G": 0.0,
        "B": 0.010042868554592133
      },
      "extension": {
        "length": 8605.551633728028,
        "rating": 247.6536750793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27742_1",
      "ports": {
        "bus1": 27724,
        "bus2": 27742
      },
      "params": {
        "R": 0.007244233973324299,
        "X": 0.045674294233322144,
        "G": 0.0,
        "B": 0.019458476454019547
      },
      "extension": {
        "length": 22945.932196655274,
        "rating": 267.97518730163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27742_2",
      "ports": {
        "bus1": 27724,
        "bus2": 27742
      },
      "params": {
        "R": 0.007244233973324299,
        "X": 0.045674294233322144,
        "G": 0.0,
        "B": 0.019458476454019547
      },
      "extension": {
        "length": 22945.932196655274,
        "rating": 267.97518730163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27742_3",
      "ports": {
        "bus1": 27724,
        "bus2": 27742
      },
      "params": {
        "R": 0.007244233973324299,
        "X": 0.045674294233322144,
        "G": 0.0,
        "B": 0.019458476454019547
      },
      "extension": {
        "length": 22945.932196655274,
        "rating": 267.97518730163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27744_1",
      "ports": {
        "bus1": 27744,
        "bus2": 27724
      },
      "params": {
        "R": 0.0016548415878787637,
        "X": 0.009698369540274143,
        "G": 0.0,
        "B": 0.002764852484688163
      },
      "extension": {
        "length": 3509.5073068542483,
        "rating": 272.4414587020874
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27744_2",
      "ports": {
        "bus1": 27744,
        "bus2": 27724
      },
      "params": {
        "R": 0.0016548415878787637,
        "X": 0.009698369540274143,
        "G": 0.0,
        "B": 0.002764852484688163
      },
      "extension": {
        "length": 3509.5073068542483,
        "rating": 272.4414587020874
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27744_3",
      "ports": {
        "bus1": 27744,
        "bus2": 27724
      },
      "params": {
        "R": 0.0016548415878787637,
        "X": 0.009698369540274143,
        "G": 0.0,
        "B": 0.002764852484688163
      },
      "extension": {
        "length": 3509.5073068542483,
        "rating": 272.4414587020874
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27756_1",
      "ports": {
        "bus1": 27724,
        "bus2": 27756
      },
      "params": {
        "R": 0.004790336359292269,
        "X": 0.027569860219955444,
        "G": 0.0,
        "B": 0.011903052218258383
      },
      "extension": {
        "length": 13298.789931152343,
        "rating": 237.76915073394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_27724_27756_2",
      "ports": {
        "bus1": 27724,
        "bus2": 27756
      },
      "params": {
        "R": 0.004790336359292269,
        "X": 0.027569860219955444,
        "G": 0.0,
        "B": 0.011903052218258383
      },
      "extension": {
        "length": 13298.789931152343,
        "rating": 237.76915073394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_27726_27729_1",
      "ports": {
        "bus1": 27726,
        "bus2": 27729
      },
      "params": {
        "R": 0.0010661815758794546,
        "X": 0.008799656294286251,
        "G": 0.0,
        "B": 0.005646626930683851
      },
      "extension": {
        "length": 5082.032077514648,
        "rating": 194.4083333015442
      }
    },
    {
      "class": "Branch",
      "id": "branch_27726_27758_1",
      "ports": {
        "bus1": 27726,
        "bus2": 27758
      },
      "params": {
        "R": 0.0003003245801664889,
        "X": 0.002063969848677516,
        "G": 0.0,
        "B": 0.014736203476786612
      },
      "extension": {
        "length": 3847.842178527832,
        "rating": 192.81578063964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27727_27739_1",
      "ports": {
        "bus1": 27727,
        "bus2": 27739
      },
      "params": {
        "R": 0.002190179890021682,
        "X": 0.013087430037558077,
        "G": 0.0,
        "B": 0.006858411710709333
      },
      "extension": {
        "length": 6233.214392028809,
        "rating": 247.7971076965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_27727_27739_2",
      "ports": {
        "bus1": 27727,
        "bus2": 27739
      },
      "params": {
        "R": 0.002190179890021682,
        "X": 0.013087430037558077,
        "G": 0.0,
        "B": 0.006858411710709333
      },
      "extension": {
        "length": 6233.214392028809,
        "rating": 247.7971076965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_27727_27744_1",
      "ports": {
        "bus1": 27727,
        "bus2": 27744
      },
      "params": {
        "R": 0.0024331959430128336,
        "X": 0.013805607333779335,
        "G": 0.0,
        "B": 0.009448965080082417
      },
      "extension": {
        "length": 7995.519404296875,
        "rating": 253.8421869277954
      }
    },
    {
      "class": "Branch",
      "id": "branch_27727_27744_2",
      "ports": {
        "bus1": 27727,
        "bus2": 27744
      },
      "params": {
        "R": 0.0024331959430128336,
        "X": 0.013805607333779335,
        "G": 0.0,
        "B": 0.009448965080082417
      },
      "extension": {
        "length": 7995.519404296875,
        "rating": 253.8421869277954
      }
    },
    {
      "class": "Branch",
      "id": "branch_27727_27752_1",
      "ports": {
        "bus1": 27752,
        "bus2": 27727
      },
      "params": {
        "R": 0.0023401444777846336,
        "X": 0.0175726767629385,
        "G": 0.0,
        "B": 0.003847834188491106
      },
      "extension": {
        "length": 5661.621362823486,
        "rating": 228.0074119567871
      }
    },
    {
      "class": "Branch",
      "id": "branch_27728_27767_1",
      "ports": {
        "bus1": 27728,
        "bus2": 27767
      },
      "params": {
        "R": 0.0020226030610501766,
        "X": 0.011677222326397896,
        "G": 0.0,
        "B": 0.0033304186072200537
      },
      "extension": {
        "length": 4541.147511108398,
        "rating": 211.07027530670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_27729_27756_1",
      "ports": {
        "bus1": 27729,
        "bus2": 27756
      },
      "params": {
        "R": 0.0022502148058265448,
        "X": 0.011891095899045467,
        "G": 0.0,
        "B": 0.002627056557685137
      },
      "extension": {
        "length": 3602.9744854431156,
        "rating": 215.6216859817505
      }
    },
    {
      "class": "Branch",
      "id": "branch_27730_27733_1",
      "ports": {
        "bus1": 27730,
        "bus2": 27733
      },
      "params": {
        "R": -0.0006477241404354572,
        "X": -0.022573769092559814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27730_27734_1",
      "ports": {
        "bus1": 27730,
        "bus2": 27734
      },
      "params": {
        "R": 0.0002571405202616006,
        "X": 0.001143218600191176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27730_27735_1",
      "ports": {
        "bus1": 27730,
        "bus2": 27735
      },
      "params": {
        "R": 0.00021733681205660105,
        "X": 0.0010873666033148766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27731_27733_1",
      "ports": {
        "bus1": 27731,
        "bus2": 27733
      },
      "params": {
        "R": 0.008407329209148884,
        "X": 0.2930029034614563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27732_27733_1",
      "ports": {
        "bus1": 27732,
        "bus2": 27733
      },
      "params": {
        "R": 0.008407329209148884,
        "X": 0.2930029034614563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27736_27737_1",
      "ports": {
        "bus1": 27736,
        "bus2": 27737
      },
      "params": {
        "R": 0.00021762684627901765,
        "X": 0.0011477053631097078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27737_27756_1",
      "ports": {
        "bus1": 27756,
        "bus2": 27737
      },
      "params": {
        "R": 0.0010153233306482434,
        "X": 0.007258985657244922,
        "G": 0.0,
        "B": 0.0037126604001969103
      },
      "extension": {
        "length": 3686.6589123229983,
        "rating": 210.7595682144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_27738_27747_1",
      "ports": {
        "bus1": 27738,
        "bus2": 27747
      },
      "params": {
        "R": 0.004966002888977528,
        "X": 0.02324441634118557,
        "G": 0.0,
        "B": 0.010813504457473755
      },
      "extension": {
        "length": 11167.156880859375,
        "rating": 222.24454879760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_27738_27751_1",
      "ports": {
        "bus1": 27751,
        "bus2": 27738
      },
      "params": {
        "R": 0.003341831499710679,
        "X": 0.011900117620825766,
        "G": 0.0,
        "B": 0.008199679665267467
      },
      "extension": {
        "length": 6825.489100708008,
        "rating": 227.58727073669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_27739_27740_1",
      "ports": {
        "bus1": 27739,
        "bus2": 27740
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27739_27754_1",
      "ports": {
        "bus1": 27754,
        "bus2": 27739
      },
      "params": {
        "R": 0.0018708882853388786,
        "X": 0.009259156882762909,
        "G": 0.0,
        "B": 0.004783861804753542
      },
      "extension": {
        "length": 4886.065864654541,
        "rating": 270.2916145324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_27739_27754_2",
      "ports": {
        "bus1": 27754,
        "bus2": 27739
      },
      "params": {
        "R": 0.0018708882853388786,
        "X": 0.009259156882762909,
        "G": 0.0,
        "B": 0.004783861804753542
      },
      "extension": {
        "length": 4886.065864654541,
        "rating": 270.2916145324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_27739_27754_3",
      "ports": {
        "bus1": 27754,
        "bus2": 27739
      },
      "params": {
        "R": 0.0018708882853388786,
        "X": 0.009259156882762909,
        "G": 0.0,
        "B": 0.004783861804753542
      },
      "extension": {
        "length": 4886.065864654541,
        "rating": 270.2916145324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_27741_27748_1",
      "ports": {
        "bus1": 27748,
        "bus2": 27741
      },
      "params": {
        "R": 0.004917010199278593,
        "X": 0.019507724791765213,
        "G": 0.0,
        "B": 0.004750506021082401
      },
      "extension": {
        "length": 6704.008166931152,
        "rating": 243.01307201385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_27741_27748_2",
      "ports": {
        "bus1": 27748,
        "bus2": 27741
      },
      "params": {
        "R": 0.004917010199278593,
        "X": 0.019507724791765213,
        "G": 0.0,
        "B": 0.004750506021082401
      },
      "extension": {
        "length": 6704.008166931152,
        "rating": 243.01307201385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_27741_27752_1",
      "ports": {
        "bus1": 27741,
        "bus2": 27752
      },
      "params": {
        "R": 0.002310540061444044,
        "X": 0.014398164115846159,
        "G": 0.0,
        "B": 0.012300855480134487
      },
      "extension": {
        "length": 9451.366750305177,
        "rating": 209.01572704315186
      }
    },
    {
      "class": "Branch",
      "id": "branch_27741_27754_1",
      "ports": {
        "bus1": 27741,
        "bus2": 27754
      },
      "params": {
        "R": 0.0008375463075935842,
        "X": 0.005752168595790862,
        "G": 0.0,
        "B": 0.008853291161358356
      },
      "extension": {
        "length": 5303.446260314941,
        "rating": 232.26556777954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_27741_27762_1",
      "ports": {
        "bus1": 27762,
        "bus2": 27741
      },
      "params": {
        "R": 0.002702738158404827,
        "X": 0.011190091259777546,
        "G": 0.0,
        "B": 0.0030620938632637267
      },
      "extension": {
        "length": 4380.34870980835,
        "rating": 242.33951568603516
      }
    },
    {
      "class": "Branch",
      "id": "branch_27741_27762_2",
      "ports": {
        "bus1": 27762,
        "bus2": 27741
      },
      "params": {
        "R": 0.002702738158404827,
        "X": 0.011190091259777546,
        "G": 0.0,
        "B": 0.0030620938632637267
      },
      "extension": {
        "length": 4380.34870980835,
        "rating": 242.33951568603516
      }
    },
    {
      "class": "Branch",
      "id": "branch_27742_28260_1",
      "ports": {
        "bus1": 27742,
        "bus2": 28260
      },
      "params": {
        "R": 0.004928962793201208,
        "X": 0.026905812323093414,
        "G": 0.0,
        "B": 0.02886691503226757
      },
      "extension": {
        "length": 19678.886032104492,
        "rating": 269.43533420562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_27742_28260_2",
      "ports": {
        "bus1": 27742,
        "bus2": 28260
      },
      "params": {
        "R": 0.004928962793201208,
        "X": 0.026905812323093414,
        "G": 0.0,
        "B": 0.02886691503226757
      },
      "extension": {
        "length": 19678.886032104492,
        "rating": 269.43533420562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_27742_28260_3",
      "ports": {
        "bus1": 27742,
        "bus2": 28260
      },
      "params": {
        "R": 0.004928962793201208,
        "X": 0.026905812323093414,
        "G": 0.0,
        "B": 0.02886691503226757
      },
      "extension": {
        "length": 19678.886032104492,
        "rating": 269.43533420562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_27743_27744_1",
      "ports": {
        "bus1": 27743,
        "bus2": 27744
      },
      "params": {
        "R": 0.00023236077686306092,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27745_27746_1",
      "ports": {
        "bus1": 27745,
        "bus2": 27746
      },
      "params": {
        "R": 0.0020350096747279167,
        "X": 0.008110346272587776,
        "G": 0.0,
        "B": 0.0066392170265316955
      },
      "extension": {
        "length": 5221.841473937989,
        "rating": 242.0408010482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_27745_27746_2",
      "ports": {
        "bus1": 27745,
        "bus2": 27746
      },
      "params": {
        "R": 0.0020350096747279167,
        "X": 0.008110346272587776,
        "G": 0.0,
        "B": 0.0066392170265316955
      },
      "extension": {
        "length": 5221.841473937989,
        "rating": 242.0408010482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_27747_27748_1",
      "ports": {
        "bus1": 27747,
        "bus2": 27748
      },
      "params": {
        "R": 0.0029970151372253895,
        "X": 0.01856371946632862,
        "G": 0.0,
        "B": 0.004806336015462875
      },
      "extension": {
        "length": 6771.353219055176,
        "rating": 171.3561773300171
      }
    },
    {
      "class": "Branch",
      "id": "branch_27748_27761_1",
      "ports": {
        "bus1": 27761,
        "bus2": 27748
      },
      "params": {
        "R": 0.0016348009230569005,
        "X": 0.009795931167900562,
        "G": 0.0,
        "B": 0.0026743810158222914
      },
      "extension": {
        "length": 3668.756737609863,
        "rating": 235.67123413085938
      }
    },
    {
      "class": "Branch",
      "id": "branch_27749_27750_1",
      "ports": {
        "bus1": 27749,
        "bus2": 27750
      },
      "params": {
        "R": 0.004209141246974468,
        "X": 0.015330418944358824,
        "G": 0.0,
        "B": 0.00854451023042202
      },
      "extension": {
        "length": 8350.056670715332,
        "rating": 239.21329975128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_27749_27750_2",
      "ports": {
        "bus1": 27749,
        "bus2": 27750
      },
      "params": {
        "R": 0.004209141246974468,
        "X": 0.015330418944358824,
        "G": 0.0,
        "B": 0.00854451023042202
      },
      "extension": {
        "length": 8350.056670715332,
        "rating": 239.21329975128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_27750_27751_1",
      "ports": {
        "bus1": 27750,
        "bus2": 27751
      },
      "params": {
        "R": 0.002762119984254241,
        "X": 0.012922368012368677,
        "G": 0.0,
        "B": 0.0026313550770282745
      },
      "extension": {
        "length": 4295.062729522705,
        "rating": 243.9516305923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_27750_27751_2",
      "ports": {
        "bus1": 27750,
        "bus2": 27751
      },
      "params": {
        "R": 0.002762119984254241,
        "X": 0.012922368012368677,
        "G": 0.0,
        "B": 0.0026313550770282745
      },
      "extension": {
        "length": 4295.062729522705,
        "rating": 243.9516305923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_27751_27763_1",
      "ports": {
        "bus1": 27763,
        "bus2": 27751
      },
      "params": {
        "R": 0.0059388927184045315,
        "X": 0.024833919480443,
        "G": 0.0,
        "B": 0.014365395531058311
      },
      "extension": {
        "length": 13579.702552001954,
        "rating": 257.99639225006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27751_27763_2",
      "ports": {
        "bus1": 27763,
        "bus2": 27751
      },
      "params": {
        "R": 0.0059388927184045315,
        "X": 0.024833919480443,
        "G": 0.0,
        "B": 0.014365395531058311
      },
      "extension": {
        "length": 13579.702552001954,
        "rating": 257.99639225006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27751_27763_3",
      "ports": {
        "bus1": 27763,
        "bus2": 27751
      },
      "params": {
        "R": 0.0059388927184045315,
        "X": 0.024833919480443,
        "G": 0.0,
        "B": 0.014365395531058311
      },
      "extension": {
        "length": 13579.702552001954,
        "rating": 257.99639225006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_27752_27754_1",
      "ports": {
        "bus1": 27754,
        "bus2": 27752
      },
      "params": {
        "R": 0.001989348093047738,
        "X": 0.011981110088527203,
        "G": 0.0,
        "B": 0.005474722944200039
      },
      "extension": {
        "length": 6036.123945465088,
        "rating": 230.810809135437
      }
    },
    {
      "class": "Branch",
      "id": "branch_27752_27780_1",
      "ports": {
        "bus1": 27752,
        "bus2": 27780
      },
      "params": {
        "R": 0.00840628519654274,
        "X": 0.0572216548025608,
        "G": 0.0,
        "B": 0.11992064118385316
      },
      "extension": {
        "length": 59605.95316113281,
        "rating": 191.88964366912842
      }
    },
    {
      "class": "Branch",
      "id": "branch_27753_27754_1",
      "ports": {
        "bus1": 27754,
        "bus2": 27753
      },
      "params": {
        "R": 0.0008959822007454932,
        "X": 0.03858335316181183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27753_27754_2",
      "ports": {
        "bus1": 27754,
        "bus2": 27753
      },
      "params": {
        "R": 0.0008959822007454932,
        "X": 0.03858335316181183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27753_27754_3",
      "ports": {
        "bus1": 27754,
        "bus2": 27753
      },
      "params": {
        "R": 0.0008959822007454932,
        "X": 0.03858335316181183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27753_27755_1",
      "ports": {
        "bus1": 27753,
        "bus2": 27755
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27753_28266_1",
      "ports": {
        "bus1": 27753,
        "bus2": 28266
      },
      "params": {
        "R": 0.000539421453140676,
        "X": 0.0067207771353423595,
        "G": 0.0,
        "B": 0.118064284324646
      },
      "extension": {
        "length": 20049.857062866213,
        "rating": 1353.2538414001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_27753_28392_1",
      "ports": {
        "bus1": 27753,
        "bus2": 28392
      },
      "params": {
        "R": 0.0005699513130821288,
        "X": 0.006077004596590996,
        "G": 0.0,
        "B": 0.11494705080986024
      },
      "extension": {
        "length": 16712.027916503906,
        "rating": 1430.2172660827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_27757_27760_1",
      "ports": {
        "bus1": 27760,
        "bus2": 27757
      },
      "params": {
        "R": 0.001855473150499165,
        "X": 0.009249686263501644,
        "G": 0.0,
        "B": 0.00314974901266396
      },
      "extension": {
        "length": 3710.7485930786133,
        "rating": 253.79698276519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_27757_27760_2",
      "ports": {
        "bus1": 27760,
        "bus2": 27757
      },
      "params": {
        "R": 0.001855473150499165,
        "X": 0.009249686263501644,
        "G": 0.0,
        "B": 0.00314974901266396
      },
      "extension": {
        "length": 3710.7485930786133,
        "rating": 253.79698276519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_27757_28393_1",
      "ports": {
        "bus1": 27757,
        "bus2": 28393
      },
      "params": {
        "R": 0.0018858083058148625,
        "X": 0.007520550396293402,
        "G": 0.0,
        "B": 0.009845998138189316
      },
      "extension": {
        "length": 6387.392876495362,
        "rating": 254.79087829589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27757_28393_2",
      "ports": {
        "bus1": 27757,
        "bus2": 28393
      },
      "params": {
        "R": 0.0018858083058148625,
        "X": 0.007520550396293402,
        "G": 0.0,
        "B": 0.009845998138189316
      },
      "extension": {
        "length": 6387.392876495362,
        "rating": 254.79087829589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_27759_27760_1",
      "ports": {
        "bus1": 27759,
        "bus2": 27760
      },
      "params": {
        "R": 0.004639497958123684,
        "X": 0.023881133645772937,
        "G": 0.0,
        "B": 0.0064942198805511
      },
      "extension": {
        "length": 8685.63314099121,
        "rating": 254.71205711364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_27759_27760_2",
      "ports": {
        "bus1": 27759,
        "bus2": 27760
      },
      "params": {
        "R": 0.004639497958123684,
        "X": 0.023881133645772937,
        "G": 0.0,
        "B": 0.0064942198805511
      },
      "extension": {
        "length": 8685.63314099121,
        "rating": 254.71205711364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_27759_27760_3",
      "ports": {
        "bus1": 27759,
        "bus2": 27760
      },
      "params": {
        "R": 0.004639497958123684,
        "X": 0.023881133645772937,
        "G": 0.0,
        "B": 0.0064942198805511
      },
      "extension": {
        "length": 8685.63314099121,
        "rating": 254.71205711364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_27763_28497_1",
      "ports": {
        "bus1": 27763,
        "bus2": 28497
      },
      "params": {
        "R": 0.0038523636758327484,
        "X": 0.0195215605199337,
        "G": 0.0,
        "B": 0.018539536744356155
      },
      "extension": {
        "length": 13253.522833740235,
        "rating": 257.8702449798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_27763_28497_2",
      "ports": {
        "bus1": 27763,
        "bus2": 28497
      },
      "params": {
        "R": 0.0038523636758327484,
        "X": 0.0195215605199337,
        "G": 0.0,
        "B": 0.018539536744356155
      },
      "extension": {
        "length": 13253.522833740235,
        "rating": 257.8702449798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_27763_28497_3",
      "ports": {
        "bus1": 27763,
        "bus2": 28497
      },
      "params": {
        "R": 0.0038523636758327484,
        "X": 0.0195215605199337,
        "G": 0.0,
        "B": 0.018539536744356155
      },
      "extension": {
        "length": 13253.522833740235,
        "rating": 257.8702449798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_27764_27770_1",
      "ports": {
        "bus1": 27764,
        "bus2": 27770
      },
      "params": {
        "R": 0.0010734939714893699,
        "X": 0.004689594265073538,
        "G": 0.0,
        "B": 0.004843305330723524
      },
      "extension": {
        "length": 3682.089458679199,
        "rating": 223.4964370727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_27765_27767_1",
      "ports": {
        "bus1": 27767,
        "bus2": 27765
      },
      "params": {
        "R": 0.0008710859692655504,
        "X": 0.004702161997556686,
        "G": 0.0,
        "B": 0.01965413987636566
      },
      "extension": {
        "length": 6576.210804748535,
        "rating": 212.9481315612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_27765_27768_1",
      "ports": {
        "bus1": 27765,
        "bus2": 27768
      },
      "params": {
        "R": 0.0011119924020022154,
        "X": 0.007946556434035301,
        "G": 0.0,
        "B": 0.006605349015444517
      },
      "extension": {
        "length": 5350.578127624512,
        "rating": 182.8265905380249
      }
    },
    {
      "class": "Branch",
      "id": "branch_27766_27767_1",
      "ports": {
        "bus1": 27767,
        "bus2": 27766
      },
      "params": {
        "R": 0.0018017928814515471,
        "X": 0.011257253587245941,
        "G": 0.0,
        "B": 0.0071372464299201965
      },
      "extension": {
        "length": 6551.812247497559,
        "rating": 210.8572483062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_27768_27769_1",
      "ports": {
        "bus1": 27768,
        "bus2": 27769
      },
      "params": {
        "R": 0.00022363280004356054,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27771_27772_1",
      "ports": {
        "bus1": 27771,
        "bus2": 27772
      },
      "params": {
        "R": 0.0002867323928512633,
        "X": 0.001009962405078113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27774_27775_1",
      "ports": {
        "bus1": 27774,
        "bus2": 27775
      },
      "params": {
        "R": 0.00029767671367153525,
        "X": 0.0011929820757359266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27777_27789_1",
      "ports": {
        "bus1": 27789,
        "bus2": 27777
      },
      "params": {
        "R": 0.008938462473452091,
        "X": 0.06465305387973785,
        "G": 0.0,
        "B": 0.025624338537454605
      },
      "extension": {
        "length": 27619.633384277346,
        "rating": 187.16259002685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_27777_28144_1",
      "ports": {
        "bus1": 27777,
        "bus2": 28144
      },
      "params": {
        "R": 0.013706657104194166,
        "X": 0.07815513759851456,
        "G": 0.0,
        "B": 0.06524570286273956
      },
      "extension": {
        "length": 50533.55753466797,
        "rating": 194.97549533843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_27777_28501_1",
      "ports": {
        "bus1": 27777,
        "bus2": 28501
      },
      "params": {
        "R": 0.007000000216066838,
        "X": 0.0430000014603138,
        "G": 0.0,
        "B": 0.10000000149011612
      },
      "extension": {
        "rating": 129.99999523162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_27778_27780_1",
      "ports": {
        "bus1": 27780,
        "bus2": 27778
      },
      "params": {
        "R": 0.008999999612569809,
        "X": 0.05999999865889549,
        "G": 0.0,
        "B": 0.12999999523162842
      },
      "extension": {
        "rating": 170.00000476837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_27778_27786_1",
      "ports": {
        "bus1": 27778,
        "bus2": 27786
      },
      "params": {
        "R": 0.02872198447585106,
        "X": 0.11085101217031477,
        "G": 0.0,
        "B": 0.034768227487802505
      },
      "extension": {
        "length": 43532.68644140625,
        "rating": 217.9701328277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_27778_27790_1",
      "ports": {
        "bus1": 27790,
        "bus2": 27778
      },
      "params": {
        "R": 0.009113609790802002,
        "X": 0.04856123402714729,
        "G": 0.0,
        "B": 0.012221994809806347
      },
      "extension": {
        "length": 18050.20981677246,
        "rating": 214.33846950531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_27778_28501_1",
      "ports": {
        "bus1": 27778,
        "bus2": 28501
      },
      "params": {
        "R": 0.013000000268220901,
        "X": 0.07100000232458115,
        "G": 0.0,
        "B": 0.14000000059604645
      },
      "extension": {
        "rating": 1100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27779_27790_1",
      "ports": {
        "bus1": 27790,
        "bus2": 27779
      },
      "params": {
        "R": 0.012576993554830551,
        "X": 0.06490176916122437,
        "G": 0.0,
        "B": 0.033138446509838104
      },
      "extension": {
        "length": 33431.972280029295,
        "rating": 208.08782577514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_27781_27782_1",
      "ports": {
        "bus1": 27781,
        "bus2": 27782
      },
      "params": {
        "R": 0.004054713528603315,
        "X": 0.02440391108393669,
        "G": 0.0,
        "B": 0.009358569048345089
      },
      "extension": {
        "length": 11590.01379107666,
        "rating": 203.920578956604
      }
    },
    {
      "class": "Branch",
      "id": "branch_27782_27789_1",
      "ports": {
        "bus1": 27782,
        "bus2": 27789
      },
      "params": {
        "R": 0.013721522875130177,
        "X": 0.09469720721244812,
        "G": 0.0,
        "B": 0.03842237964272499
      },
      "extension": {
        "length": 45646.00023779297,
        "rating": 182.22981691360474
      }
    },
    {
      "class": "Branch",
      "id": "branch_27782_28144_1",
      "ports": {
        "bus1": 27782,
        "bus2": 28144
      },
      "params": {
        "R": 0.012630068697035313,
        "X": 0.06109504774212837,
        "G": 0.0,
        "B": 0.019957074895501137
      },
      "extension": {
        "length": 24073.912322753906,
        "rating": 217.59603023529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_27783_27784_1",
      "ports": {
        "bus1": 27784,
        "bus2": 27783
      },
      "params": {
        "R": 0.0005996019463054836,
        "X": 0.03248479217290878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27783_27785_1",
      "ports": {
        "bus1": 27783,
        "bus2": 27785
      },
      "params": {
        "R": 0.0002288132964167744,
        "X": 0.0010279810521751642,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27784_27789_1",
      "ports": {
        "bus1": 27784,
        "bus2": 27789
      },
      "params": {
        "R": 0.03743937239050865,
        "X": 0.16614270210266113,
        "G": 0.0,
        "B": 0.03502495214343071
      },
      "extension": {
        "length": 55418.59777587891,
        "rating": 179.16789054870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_27784_28505_1",
      "ports": {
        "bus1": 27784,
        "bus2": 28505
      },
      "params": {
        "R": 0.0023352860007435083,
        "X": 0.01745850406587124,
        "G": 0.0,
        "B": 0.006768899038434029
      },
      "extension": {
        "length": 8122.204043701172,
        "rating": 211.0626459121704
      }
    },
    {
      "class": "Branch",
      "id": "branch_27786_27787_1",
      "ports": {
        "bus1": 27786,
        "bus2": 27787
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27786_28505_1",
      "ports": {
        "bus1": 28505,
        "bus2": 27786
      },
      "params": {
        "R": 0.0056172627955675125,
        "X": 0.02636372111737728,
        "G": 0.0,
        "B": 0.022517727687954903
      },
      "extension": {
        "length": 18056.114154052735,
        "rating": 219.90718841552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_27788_27789_1",
      "ports": {
        "bus1": 27788,
        "bus2": 27789
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27790_27791_1",
      "ports": {
        "bus1": 27790,
        "bus2": 27791
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27792_27793_1",
      "ports": {
        "bus1": 27792,
        "bus2": 27793
      },
      "params": {
        "R": 0.0051491097547113895,
        "X": 0.03548358380794525,
        "G": 0.0,
        "B": 0.016196714714169502
      },
      "extension": {
        "length": 18209.22173876953,
        "rating": 178.58500480651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_27793_27794_1",
      "ports": {
        "bus1": 27794,
        "bus2": 27793
      },
      "params": {
        "R": 0.0031269455794245,
        "X": 0.021859409287571907,
        "G": 0.0,
        "B": 0.01454255636781454
      },
      "extension": {
        "length": 12447.613025573732,
        "rating": 195.65582275390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_27794_27795_1",
      "ports": {
        "bus1": 27794,
        "bus2": 27795
      },
      "params": {
        "R": 0.00026331309345550835,
        "X": 0.001160216866992414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27796_27797_1",
      "ports": {
        "bus1": 27797,
        "bus2": 27796
      },
      "params": {
        "R": 0.005713371094316244,
        "X": 0.15225829184055328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27796_27798_1",
      "ports": {
        "bus1": 27796,
        "bus2": 27798
      },
      "params": {
        "R": 0.00021659705089405182,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27798_27800_1",
      "ports": {
        "bus1": 27798,
        "bus2": 27800
      },
      "params": {
        "R": 0.0014808013802394269,
        "X": 0.007605196442455053,
        "G": 0.0,
        "B": 0.020915335044264793
      },
      "extension": {
        "length": 9516.76338647461,
        "rating": 174.13471937179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_27799_27800_1",
      "ports": {
        "bus1": 27799,
        "bus2": 27800
      },
      "params": {
        "R": 0.00020917376969009635,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27800_27801_1",
      "ports": {
        "bus1": 27800,
        "bus2": 27801
      },
      "params": {
        "R": 0.002676753094419837,
        "X": 0.01798355020582676,
        "G": 0.0,
        "B": 0.011189749464392662
      },
      "extension": {
        "length": 8969.03519128418,
        "rating": 206.5157651901245
      }
    },
    {
      "class": "Branch",
      "id": "branch_27800_28002_1",
      "ports": {
        "bus1": 27800,
        "bus2": 28002
      },
      "params": {
        "R": 0.0029525277204811573,
        "X": 0.019299913197755814,
        "G": 0.0,
        "B": 0.01210437249392271
      },
      "extension": {
        "length": 10283.930489685059,
        "rating": 190.6227946281433
      }
    },
    {
      "class": "Branch",
      "id": "branch_27801_27802_1",
      "ports": {
        "bus1": 27801,
        "bus2": 27802
      },
      "params": {
        "R": 0.00020709540694952008,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27801_28003_1",
      "ports": {
        "bus1": 27801,
        "bus2": 28003
      },
      "params": {
        "R": 0.005469776224344969,
        "X": 0.02621663548052311,
        "G": 0.0,
        "B": 0.006225335877388717
      },
      "extension": {
        "length": 9026.180028808594,
        "rating": 224.05929565429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_27803_27804_1",
      "ports": {
        "bus1": 27804,
        "bus2": 27803
      },
      "params": {
        "R": 0.006038866937160492,
        "X": 0.16973364353179932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27803_27805_1",
      "ports": {
        "bus1": 27803,
        "bus2": 27805
      },
      "params": {
        "R": 0.00023903977125883102,
        "X": 0.0010655299993231893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27803_27808_1",
      "ports": {
        "bus1": 27803,
        "bus2": 27808
      },
      "params": {
        "R": 0.007231361698359251,
        "X": 0.034478362649679184,
        "G": 0.0,
        "B": 0.02045634761452675
      },
      "extension": {
        "length": 18873.882517456055,
        "rating": 222.26245403289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27806_28009_1",
      "ports": {
        "bus1": 27806,
        "bus2": 28009
      },
      "params": {
        "R": 0.0029753500130027533,
        "X": 0.020568519830703735,
        "G": 0.0,
        "B": 0.022496407851576805
      },
      "extension": {
        "length": 15791.658838989259,
        "rating": 232.0000410079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_27807_27808_1",
      "ports": {
        "bus1": 27808,
        "bus2": 27807
      },
      "params": {
        "R": 0.001047348021529615,
        "X": 0.005635807290673255,
        "G": 0.0,
        "B": 0.01726912334561348
      },
      "extension": {
        "length": 7212.473363342286,
        "rating": 237.7373456954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_27807_28015_1",
      "ports": {
        "bus1": 27807,
        "bus2": 28015
      },
      "params": {
        "R": 0.0032643747981637716,
        "X": 0.018604032695293427,
        "G": 0.0,
        "B": 0.02174711599946022
      },
      "extension": {
        "length": 13622.695090576171,
        "rating": 242.43431091308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_27808_27809_1",
      "ports": {
        "bus1": 27808,
        "bus2": 27809
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27810_28545_1",
      "ports": {
        "bus1": 27810,
        "bus2": 28545
      },
      "params": {
        "R": 0.005257335491478443,
        "X": 0.029841221868991852,
        "G": 0.0,
        "B": 0.02426150999963284
      },
      "extension": {
        "length": 19260.255166259765,
        "rating": 226.59144401550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_27811_27812_1",
      "ports": {
        "bus1": 27811,
        "bus2": 27812
      },
      "params": {
        "R": 0.0042569758370518684,
        "X": 0.022258425131440163,
        "G": 0.0,
        "B": 0.008881717920303345
      },
      "extension": {
        "length": 10301.994968444824,
        "rating": 211.3037109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_27811_27814_1",
      "ports": {
        "bus1": 27811,
        "bus2": 27814
      },
      "params": {
        "R": 0.009866003878414631,
        "X": 0.05324164405465127,
        "G": 0.0,
        "B": 0.025010548532009125
      },
      "extension": {
        "length": 27589.22305444336,
        "rating": 188.775897026062
      }
    },
    {
      "class": "Branch",
      "id": "branch_27812_27813_1",
      "ports": {
        "bus1": 27812,
        "bus2": 27813
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27812_28545_1",
      "ports": {
        "bus1": 27812,
        "bus2": 28545
      },
      "params": {
        "R": 0.004898947663605213,
        "X": 0.024218758568167686,
        "G": 0.0,
        "B": 0.006755962502211332
      },
      "extension": {
        "length": 8585.8541383667,
        "rating": 229.72934246063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_27814_28021_1",
      "ports": {
        "bus1": 27814,
        "bus2": 28021
      },
      "params": {
        "R": 0.01921798661351204,
        "X": 0.10620953887701036,
        "G": 0.0,
        "B": 0.0372978113591671
      },
      "extension": {
        "length": 47204.93866333008,
        "rating": 204.32679653167725
      }
    },
    {
      "class": "Branch",
      "id": "branch_27814_28022_1",
      "ports": {
        "bus1": 27814,
        "bus2": 28022
      },
      "params": {
        "R": 0.028015190735459328,
        "X": 0.15720631182193756,
        "G": 0.0,
        "B": 0.04325979948043823
      },
      "extension": {
        "length": 57067.63758544922,
        "rating": 198.454749584198
      }
    },
    {
      "class": "Branch",
      "id": "branch_27815_27816_1",
      "ports": {
        "bus1": 27815,
        "bus2": 27816
      },
      "params": {
        "R": 0.0036345033440738916,
        "X": 0.021347852423787117,
        "G": 0.0,
        "B": 0.0032636895775794983
      },
      "extension": {
        "length": 6346.482280609131,
        "rating": 251.79457664489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_27815_27879_1",
      "ports": {
        "bus1": 27815,
        "bus2": 27879
      },
      "params": {
        "R": 0.006764639634639026,
        "X": 0.045480694621801376,
        "G": 0.0,
        "B": 0.04998951405286788
      },
      "extension": {
        "length": 32623.288338867187,
        "rating": 257.02459812164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_27816_27880_1",
      "ports": {
        "bus1": 27880,
        "bus2": 27816
      },
      "params": {
        "R": 0.009248223155736923,
        "X": 0.05647360533475876,
        "G": 0.0,
        "B": 0.024464420974254608
      },
      "extension": {
        "length": 25694.444942138674,
        "rating": 235.796856880188
      }
    },
    {
      "class": "Branch",
      "id": "branch_27816_27895_1",
      "ports": {
        "bus1": 27816,
        "bus2": 27895
      },
      "params": {
        "R": 0.006465939339250326,
        "X": 0.03957465663552284,
        "G": 0.0,
        "B": 0.05371352285146713
      },
      "extension": {
        "length": 33013.49642797852,
        "rating": 267.4269676208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_27817_27847_1",
      "ports": {
        "bus1": 27847,
        "bus2": 27817
      },
      "params": {
        "R": 0.002033241093158722,
        "X": 0.017769664525985718,
        "G": 0.0,
        "B": 0.03477662801742554
      },
      "extension": {
        "length": 17961.698475219728,
        "rating": 232.18753337860107
      }
    },
    {
      "class": "Branch",
      "id": "branch_27817_27864_1",
      "ports": {
        "bus1": 27817,
        "bus2": 27864
      },
      "params": {
        "R": 0.0038341453764587636,
        "X": 0.026447778567671776,
        "G": 0.0,
        "B": 0.033185236155986786
      },
      "extension": {
        "length": 21904.270197143556,
        "rating": 234.77742671966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_27818_27819_1",
      "ports": {
        "bus1": 27818,
        "bus2": 27819
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27819_27832_1",
      "ports": {
        "bus1": 27819,
        "bus2": 27832
      },
      "params": {
        "R": 0.0014427094720304012,
        "X": 0.00822296179831028,
        "G": 0.0,
        "B": 0.008013592101633549
      },
      "extension": {
        "length": 5424.667430877686,
        "rating": 177.1177053451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_27819_27840_1",
      "ports": {
        "bus1": 27819,
        "bus2": 27840
      },
      "params": {
        "R": 0.005869189742952585,
        "X": 0.02741423435509205,
        "G": 0.0,
        "B": 0.011528298258781433
      },
      "extension": {
        "length": 12240.494644592285,
        "rating": 240.1175022125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_27819_27840_2",
      "ports": {
        "bus1": 27819,
        "bus2": 27840
      },
      "params": {
        "R": 0.005869189742952585,
        "X": 0.02741423435509205,
        "G": 0.0,
        "B": 0.011528298258781433
      },
      "extension": {
        "length": 12240.494644592285,
        "rating": 240.1175022125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_27820_27828_1",
      "ports": {
        "bus1": 27828,
        "bus2": 27820
      },
      "params": {
        "R": 0.0015205817762762308,
        "X": 0.008704067207872868,
        "G": 0.0,
        "B": 0.003543503349646926
      },
      "extension": {
        "length": 4101.699520568848,
        "rating": 192.13942289352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_27821_27824_1",
      "ports": {
        "bus1": 27821,
        "bus2": 27824
      },
      "params": {
        "R": 0.0003175893216393888,
        "X": 0.024816103279590607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27821_27825_1",
      "ports": {
        "bus1": 27821,
        "bus2": 27825
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27822_27824_1",
      "ports": {
        "bus1": 27822,
        "bus2": 27824
      },
      "params": {
        "R": -3.5937337088398635e-05,
        "X": -0.0028081098571419716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27823_27824_1",
      "ports": {
        "bus1": 27823,
        "bus2": 27824
      },
      "params": {
        "R": 0.0015397283714264631,
        "X": 0.12031275779008865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27825_27841_1",
      "ports": {
        "bus1": 27825,
        "bus2": 27841
      },
      "params": {
        "R": 0.0005846566637046635,
        "X": 0.00693818973377347,
        "G": 0.0,
        "B": 0.15312136709690097
      },
      "extension": {
        "length": 23860.257270996095,
        "rating": 1338.2560729980469
      }
    },
    {
      "class": "Branch",
      "id": "branch_27826_27827_1",
      "ports": {
        "bus1": 27827,
        "bus2": 27826
      },
      "params": {
        "R": 0.0010189628228545189,
        "X": 0.007252377923578024,
        "G": 0.0,
        "B": 0.0040488834492862225
      },
      "extension": {
        "length": 3926.785255279541,
        "rating": 243.97408962249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_27826_27827_2",
      "ports": {
        "bus1": 27827,
        "bus2": 27826
      },
      "params": {
        "R": 0.0010189628228545189,
        "X": 0.007252377923578024,
        "G": 0.0,
        "B": 0.0040488834492862225
      },
      "extension": {
        "length": 3926.785255279541,
        "rating": 243.97408962249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_27826_27848_1",
      "ports": {
        "bus1": 27826,
        "bus2": 27848
      },
      "params": {
        "R": 0.0015024207532405851,
        "X": 0.007904780097305775,
        "G": 0.0,
        "B": 0.008529379963874817
      },
      "extension": {
        "length": 5916.246867279053,
        "rating": 247.37613201141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_27826_27848_2",
      "ports": {
        "bus1": 27826,
        "bus2": 27848
      },
      "params": {
        "R": 0.0015024207532405851,
        "X": 0.007904780097305775,
        "G": 0.0,
        "B": 0.008529379963874817
      },
      "extension": {
        "length": 5916.246867279053,
        "rating": 247.37613201141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_27827_27828_1",
      "ports": {
        "bus1": 27827,
        "bus2": 27828
      },
      "params": {
        "R": 0.0022208758164197206,
        "X": 0.015916241332888603,
        "G": 0.0,
        "B": 0.010526243597269058
      },
      "extension": {
        "length": 8601.937203186035,
        "rating": 222.82612323760986
      }
    },
    {
      "class": "Branch",
      "id": "branch_27827_27844_1",
      "ports": {
        "bus1": 27827,
        "bus2": 27844
      },
      "params": {
        "R": 0.0009619496413506567,
        "X": 0.005866846535354853,
        "G": 0.0,
        "B": 0.005518191959708929
      },
      "extension": {
        "length": 4023.6934331359867,
        "rating": 228.1904935836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_27830_27831_1",
      "ports": {
        "bus1": 27830,
        "bus2": 27831
      },
      "params": {
        "R": 0.00021980742167215794,
        "X": 0.001111283665522933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27831_27838_1",
      "ports": {
        "bus1": 27838,
        "bus2": 27831
      },
      "params": {
        "R": 0.001892856205813587,
        "X": 0.0139554301276803,
        "G": 0.0,
        "B": 0.0040412964299321175
      },
      "extension": {
        "length": 5708.0664115905765,
        "rating": 247.5511074066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_27831_27838_2",
      "ports": {
        "bus1": 27838,
        "bus2": 27831
      },
      "params": {
        "R": 0.001892856205813587,
        "X": 0.0139554301276803,
        "G": 0.0,
        "B": 0.0040412964299321175
      },
      "extension": {
        "length": 5708.0664115905765,
        "rating": 247.5511074066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_27831_27862_1",
      "ports": {
        "bus1": 27831,
        "bus2": 27862
      },
      "params": {
        "R": 0.0035399417392909527,
        "X": 0.018597988411784172,
        "G": 0.0,
        "B": 0.015110756270587444
      },
      "extension": {
        "length": 11328.182447387695,
        "rating": 202.02674865722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_27831_27869_1",
      "ports": {
        "bus1": 27831,
        "bus2": 27869
      },
      "params": {
        "R": 0.009594733826816082,
        "X": 0.055081434547901154,
        "G": 0.0,
        "B": 0.017430303618311882
      },
      "extension": {
        "length": 20163.11228942871,
        "rating": 204.80830669403076
      }
    },
    {
      "class": "Branch",
      "id": "branch_27831_27871_1",
      "ports": {
        "bus1": 27831,
        "bus2": 27871
      },
      "params": {
        "R": 0.0013453278224915268,
        "X": 0.006595830433070659,
        "G": 0.0,
        "B": 0.004953659605234861
      },
      "extension": {
        "length": 4339.589674438476,
        "rating": 241.4498805999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_27831_27871_2",
      "ports": {
        "bus1": 27831,
        "bus2": 27871
      },
      "params": {
        "R": 0.0013453278224915268,
        "X": 0.006595830433070659,
        "G": 0.0,
        "B": 0.004953659605234861
      },
      "extension": {
        "length": 4339.589674438476,
        "rating": 241.4498805999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_27831_27913_1",
      "ports": {
        "bus1": 27913,
        "bus2": 27831
      },
      "params": {
        "R": 0.0062311552464962,
        "X": 0.029290279373526573,
        "G": 0.0,
        "B": 0.008328061550855637
      },
      "extension": {
        "length": 10315.85412249756,
        "rating": 205.50894737243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_27832_27833_1",
      "ports": {
        "bus1": 27832,
        "bus2": 27833
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27832_27843_1",
      "ports": {
        "bus1": 27843,
        "bus2": 27832
      },
      "params": {
        "R": 0.002175307832658291,
        "X": 0.008701532147824764,
        "G": 0.0,
        "B": 0.011950167827308178
      },
      "extension": {
        "length": 7427.899562805176,
        "rating": 228.27332019805908
      }
    },
    {
      "class": "Branch",
      "id": "branch_27832_27888_1",
      "ports": {
        "bus1": 27832,
        "bus2": 27888
      },
      "params": {
        "R": 0.012197624891996384,
        "X": 0.08660925179719925,
        "G": 0.0,
        "B": 0.07651882618665695
      },
      "extension": {
        "length": 57787.12873828125,
        "rating": 222.90608882904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_27832_27897_1",
      "ports": {
        "bus1": 27832,
        "bus2": 27897
      },
      "params": {
        "R": 0.012578428722918034,
        "X": 0.06895256042480469,
        "G": 0.0,
        "B": 0.0617232546210289
      },
      "extension": {
        "length": 42984.55766601563,
        "rating": 218.73321533203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_27834_27837_1",
      "ports": {
        "bus1": 27834,
        "bus2": 27837
      },
      "params": {
        "R": 0.007541191298514605,
        "X": 0.047277148813009255,
        "G": 0.0,
        "B": 0.014099699445068836
      },
      "extension": {
        "length": 18141.021808593752,
        "rating": 203.14278602600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_27834_27842_1",
      "ports": {
        "bus1": 27834,
        "bus2": 27842
      },
      "params": {
        "R": 0.0012533041881397367,
        "X": 0.00963583029806614,
        "G": 0.0,
        "B": 0.015992363914847374
      },
      "extension": {
        "length": 9122.336926940918,
        "rating": 227.97505855560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_27834_27848_1",
      "ports": {
        "bus1": 27834,
        "bus2": 27848
      },
      "params": {
        "R": 0.0070725702680647365,
        "X": 0.03375249356031418,
        "G": 0.0,
        "B": 0.016556469723582268
      },
      "extension": {
        "length": 16748.281192016602,
        "rating": 234.4090461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_27834_27913_1",
      "ports": {
        "bus1": 27913,
        "bus2": 27834
      },
      "params": {
        "R": 0.0006569601828232408,
        "X": 0.004355626180768013,
        "G": 0.0,
        "B": 0.0036103082820773125
      },
      "extension": {
        "length": 2776.7981585083007,
        "rating": 250.2246618270874
      }
    },
    {
      "class": "Branch",
      "id": "branch_27835_27843_1",
      "ports": {
        "bus1": 27835,
        "bus2": 27843
      },
      "params": {
        "R": 0.009883999824523926,
        "X": 0.052382219582796104,
        "G": 0.0,
        "B": 0.024522079154849052
      },
      "extension": {
        "length": 22888.925490234375,
        "rating": 234.65089797973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_27835_27913_1",
      "ports": {
        "bus1": 27835,
        "bus2": 27913
      },
      "params": {
        "R": 0.002503341296687722,
        "X": 0.011706640012562275,
        "G": 0.0,
        "B": 0.0036055687814950943
      },
      "extension": {
        "length": 4779.899833282471,
        "rating": 248.34840297698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_27835_28524_1",
      "ports": {
        "bus1": 27835,
        "bus2": 28524
      },
      "params": {
        "R": 0.0019221131224185228,
        "X": 0.010683114640414715,
        "G": 0.0,
        "B": 0.010046308860182762
      },
      "extension": {
        "length": 7179.044101501465,
        "rating": 274.96142387390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_27835_28524_2",
      "ports": {
        "bus1": 27835,
        "bus2": 28524
      },
      "params": {
        "R": 0.0019221131224185228,
        "X": 0.010683114640414715,
        "G": 0.0,
        "B": 0.010046308860182762
      },
      "extension": {
        "length": 7179.044101501465,
        "rating": 274.96142387390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_27836_27837_1",
      "ports": {
        "bus1": 27836,
        "bus2": 27837
      },
      "params": {
        "R": 0.0013908323599025607,
        "X": 0.006774340756237508,
        "G": 0.0,
        "B": 0.011624633334577084
      },
      "extension": {
        "length": 5677.95421472168,
        "rating": 191.96979999542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_27836_27862_1",
      "ports": {
        "bus1": 27862,
        "bus2": 27836
      },
      "params": {
        "R": 0.0036632323171943426,
        "X": 0.019452976062893867,
        "G": 0.0,
        "B": 0.012940985150635242
      },
      "extension": {
        "length": 12244.244136657715,
        "rating": 230.17418384552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_27837_27856_1",
      "ports": {
        "bus1": 27837,
        "bus2": 27856
      },
      "params": {
        "R": 0.0027389770839363337,
        "X": 0.02000792697072029,
        "G": 0.0,
        "B": 0.03574284911155701
      },
      "extension": {
        "length": 19033.037174926758,
        "rating": 223.3623504638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_27838_27848_1",
      "ports": {
        "bus1": 27838,
        "bus2": 27848
      },
      "params": {
        "R": 0.0006553605780936778,
        "X": 0.003629648126661778,
        "G": 0.0,
        "B": 0.003539222991093993
      },
      "extension": {
        "length": 2563.891892440796,
        "rating": 242.96462535858154
      }
    },
    {
      "class": "Branch",
      "id": "branch_27838_27848_2",
      "ports": {
        "bus1": 27838,
        "bus2": 27848
      },
      "params": {
        "R": 0.0006553605780936778,
        "X": 0.003629648126661778,
        "G": 0.0,
        "B": 0.003539222991093993
      },
      "extension": {
        "length": 2563.891892440796,
        "rating": 242.96462535858154
      }
    },
    {
      "class": "Branch",
      "id": "branch_27839_27840_1",
      "ports": {
        "bus1": 27840,
        "bus2": 27839
      },
      "params": {
        "R": 0.00049631018191576,
        "X": 0.02559557370841503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27839_27840_2",
      "ports": {
        "bus1": 27840,
        "bus2": 27839
      },
      "params": {
        "R": 0.00049631018191576,
        "X": 0.02559557370841503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27839_27840_3",
      "ports": {
        "bus1": 27840,
        "bus2": 27839
      },
      "params": {
        "R": 0.00049631018191576,
        "X": 0.02559557370841503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27839_27841_1",
      "ports": {
        "bus1": 27839,
        "bus2": 27841
      },
      "params": {
        "R": 0.00020314514404162765,
        "X": 0.0010551810264587402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27840_27871_1",
      "ports": {
        "bus1": 27871,
        "bus2": 27840
      },
      "params": {
        "R": 0.0011736626038327813,
        "X": 0.006453815381973981,
        "G": 0.0,
        "B": 0.006407407112419605
      },
      "extension": {
        "length": 4509.996261383057,
        "rating": 249.21729564666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_27840_27871_2",
      "ports": {
        "bus1": 27871,
        "bus2": 27840
      },
      "params": {
        "R": 0.0011736626038327813,
        "X": 0.006453815381973981,
        "G": 0.0,
        "B": 0.006407407112419605
      },
      "extension": {
        "length": 4509.996261383057,
        "rating": 249.21729564666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_27841_27857_1",
      "ports": {
        "bus1": 27841,
        "bus2": 27857
      },
      "params": {
        "R": 0.00045599762233905494,
        "X": 0.005863281432539225,
        "G": 0.0,
        "B": 0.22126969695091248
      },
      "extension": {
        "length": 22100.24293286133,
        "rating": 1281.960678100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_27841_27865_1",
      "ports": {
        "bus1": 27841,
        "bus2": 27865
      },
      "params": {
        "R": 0.000662177917547524,
        "X": 0.008726239204406738,
        "G": 0.0,
        "B": 0.12204283475875854
      },
      "extension": {
        "length": 23896.584216430663,
        "rating": 1179.4096946716309
      }
    },
    {
      "class": "Branch",
      "id": "branch_27841_28255_1",
      "ports": {
        "bus1": 27841,
        "bus2": 28255
      },
      "params": {
        "R": 0.0010337027488276362,
        "X": 0.0127411475405097,
        "G": 0.0,
        "B": 0.20151883363723755
      },
      "extension": {
        "length": 34940.68009716797,
        "rating": 1242.0382499694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_27842_27850_1",
      "ports": {
        "bus1": 27842,
        "bus2": 27850
      },
      "params": {
        "R": 0.004280419088900089,
        "X": 0.021915705874562263,
        "G": 0.0,
        "B": 0.010198279283940792
      },
      "extension": {
        "length": 9619.35949621582,
        "rating": 207.16814994812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_27842_27854_1",
      "ports": {
        "bus1": 27842,
        "bus2": 27854
      },
      "params": {
        "R": 0.0017139303963631392,
        "X": 0.011292809620499613,
        "G": 0.0,
        "B": 0.004819066729396582
      },
      "extension": {
        "length": 5013.065903411865,
        "rating": 227.9951572418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_27843_27844_1",
      "ports": {
        "bus1": 27843,
        "bus2": 27844
      },
      "params": {
        "R": 0.001322685508057475,
        "X": 0.009143034927546978,
        "G": 0.0,
        "B": 0.0048167225904762745
      },
      "extension": {
        "length": 4718.571541809082,
        "rating": 233.01091194152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_27844_27845_1",
      "ports": {
        "bus1": 27844,
        "bus2": 27845
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27847_27860_1",
      "ports": {
        "bus1": 27847,
        "bus2": 27860
      },
      "params": {
        "R": 0.002885631052777171,
        "X": 0.016840457916259766,
        "G": 0.0,
        "B": 0.006704587955027819
      },
      "extension": {
        "length": 7520.119724487305,
        "rating": 241.63861274719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_27848_27849_1",
      "ports": {
        "bus1": 27848,
        "bus2": 27849
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27850_27852_1",
      "ports": {
        "bus1": 27852,
        "bus2": 27850
      },
      "params": {
        "R": 0.0013638685923069715,
        "X": 0.007486534304916859,
        "G": 0.0,
        "B": 0.006071031093597413
      },
      "extension": {
        "length": 4838.518836639404,
        "rating": 251.44741535186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_27851_27852_1",
      "ports": {
        "bus1": 27851,
        "bus2": 27852
      },
      "params": {
        "R": 0.00022475098376162353,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27852_28298_1",
      "ports": {
        "bus1": 28298,
        "bus2": 27852
      },
      "params": {
        "R": 0.0010553421452641487,
        "X": 0.005958702880889177,
        "G": 0.0,
        "B": 0.0038065009284764524
      },
      "extension": {
        "length": 3172.1215109710693,
        "rating": 264.7705078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_27853_27858_1",
      "ports": {
        "bus1": 27853,
        "bus2": 27858
      },
      "params": {
        "R": 0.001373028615489602,
        "X": 0.008602979592978954,
        "G": 0.0,
        "B": 0.01738704741001129
      },
      "extension": {
        "length": 8793.845047485353,
        "rating": 250.2636194229126
      }
    },
    {
      "class": "Branch",
      "id": "branch_27853_27873_1",
      "ports": {
        "bus1": 27853,
        "bus2": 27873
      },
      "params": {
        "R": 0.002318645128980279,
        "X": 0.011344178579747677,
        "G": 0.0,
        "B": 0.003630490740761161
      },
      "extension": {
        "length": 4573.966693908692,
        "rating": 240.02130031585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_27854_27858_1",
      "ports": {
        "bus1": 27854,
        "bus2": 27858
      },
      "params": {
        "R": 0.0028999869246035814,
        "X": 0.02002987638115883,
        "G": 0.0,
        "B": 0.013052554801106453
      },
      "extension": {
        "length": 11894.63124407959,
        "rating": 261.4952564239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_27855_27897_1",
      "ports": {
        "bus1": 27855,
        "bus2": 27897
      },
      "params": {
        "R": 0.0011655447306111455,
        "X": 0.007209050469100475,
        "G": 0.0,
        "B": 0.0032477041240781546
      },
      "extension": {
        "length": 3616.4971367797853,
        "rating": 252.34205722808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_27855_27910_1",
      "ports": {
        "bus1": 27855,
        "bus2": 27910
      },
      "params": {
        "R": 0.0031077249441295862,
        "X": 0.018092339858412743,
        "G": 0.0,
        "B": 0.012489316053688526
      },
      "extension": {
        "length": 10038.054823242188,
        "rating": 233.727765083313
      }
    },
    {
      "class": "Branch",
      "id": "branch_27855_28250_1",
      "ports": {
        "bus1": 27855,
        "bus2": 28250
      },
      "params": {
        "R": 0.0016339893918484447,
        "X": 0.009126367047429085,
        "G": 0.0,
        "B": 0.007845253683626652
      },
      "extension": {
        "length": 5474.858134735107,
        "rating": 269.256854057312
      }
    },
    {
      "class": "Branch",
      "id": "branch_27855_28250_2",
      "ports": {
        "bus1": 27855,
        "bus2": 28250
      },
      "params": {
        "R": 0.0016339893918484447,
        "X": 0.009126367047429085,
        "G": 0.0,
        "B": 0.007845253683626652
      },
      "extension": {
        "length": 5474.858134735107,
        "rating": 269.256854057312
      }
    },
    {
      "class": "Branch",
      "id": "branch_27856_27864_1",
      "ports": {
        "bus1": 27856,
        "bus2": 27864
      },
      "params": {
        "R": 0.0021180256735533476,
        "X": 0.009179274551570415,
        "G": 0.0,
        "B": 0.002025437308475375
      },
      "extension": {
        "length": 3190.729689102173,
        "rating": 253.1291961669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_27858_1",
      "ports": {
        "bus1": 27858,
        "bus2": 27857
      },
      "params": {
        "R": 0.0003567016392480582,
        "X": 0.017456037923693657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_27858_2",
      "ports": {
        "bus1": 27858,
        "bus2": 27857
      },
      "params": {
        "R": 0.0003567016392480582,
        "X": 0.017456037923693657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_27858_3",
      "ports": {
        "bus1": 27858,
        "bus2": 27857
      },
      "params": {
        "R": 0.0003567016392480582,
        "X": 0.017456037923693657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_27859_1",
      "ports": {
        "bus1": 27857,
        "bus2": 27859
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_27865_1",
      "ports": {
        "bus1": 27857,
        "bus2": 27865
      },
      "params": {
        "R": 0.0002443224366288632,
        "X": 0.002943006344139576,
        "G": 0.0,
        "B": 0.07879959791898727
      },
      "extension": {
        "length": 11109.741152893066,
        "rating": 1088.4674072265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_28120_1",
      "ports": {
        "bus1": 27857,
        "bus2": 28120
      },
      "params": {
        "R": 0.0021506811026483774,
        "X": 0.025644782930612564,
        "G": 0.0,
        "B": 0.7585949897766113
      },
      "extension": {
        "length": 103578.15435644532,
        "rating": 1194.0160751342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_28255_1",
      "ports": {
        "bus1": 27857,
        "bus2": 28255
      },
      "params": {
        "R": 0.0005230095703154802,
        "X": 0.006558492314070463,
        "G": 0.0,
        "B": 0.12894052267074585
      },
      "extension": {
        "length": 20286.609169921874,
        "rating": 1227.6394844055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_28284_1",
      "ports": {
        "bus1": 27857,
        "bus2": 28284
      },
      "params": {
        "R": 0.0019991714507341385,
        "X": 0.02567414939403534,
        "G": 0.0,
        "B": 0.5067079663276672
      },
      "extension": {
        "length": 80823.24673242187,
        "rating": 1309.146499633789
      }
    },
    {
      "class": "Branch",
      "id": "branch_27857_28518_1",
      "ports": {
        "bus1": 27857,
        "bus2": 28518
      },
      "params": {
        "R": 0.0009925601771101356,
        "X": 0.013620945625007153,
        "G": 0.0,
        "B": 0.16669830679893494
      },
      "extension": {
        "length": 36047.500072998046,
        "rating": 1123.0693817138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_27858_28276_1",
      "ports": {
        "bus1": 28276,
        "bus2": 27858
      },
      "params": {
        "R": 0.0012855810346081853,
        "X": 0.008167903870344162,
        "G": 0.0,
        "B": 0.004641315434128046
      },
      "extension": {
        "length": 4176.094630737305,
        "rating": 236.1964225769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_27858_28298_1",
      "ports": {
        "bus1": 28298,
        "bus2": 27858
      },
      "params": {
        "R": 0.0013257786631584167,
        "X": 0.007576799485832454,
        "G": 0.0,
        "B": 0.005270760972052813
      },
      "extension": {
        "length": 4242.414059417725,
        "rating": 283.78942012786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27858_28298_2",
      "ports": {
        "bus1": 28298,
        "bus2": 27858
      },
      "params": {
        "R": 0.0013257786631584167,
        "X": 0.007576799485832454,
        "G": 0.0,
        "B": 0.005270760972052813
      },
      "extension": {
        "length": 4242.414059417725,
        "rating": 283.78942012786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_27860_27861_1",
      "ports": {
        "bus1": 27860,
        "bus2": 27861
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27860_27896_1",
      "ports": {
        "bus1": 27860,
        "bus2": 27896
      },
      "params": {
        "R": 0.0035060909576714035,
        "X": 0.01703229732811451,
        "G": 0.0,
        "B": 0.011061672121286392
      },
      "extension": {
        "length": 9525.244636230469,
        "rating": 250.49288272857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_27862_27863_1",
      "ports": {
        "bus1": 27862,
        "bus2": 27863
      },
      "params": {
        "R": 0.0002854774647857994,
        "X": 0.0010498428018763661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27862_27874_1",
      "ports": {
        "bus1": 27862,
        "bus2": 27874
      },
      "params": {
        "R": 0.0027752667665481567,
        "X": 0.015861986204981804,
        "G": 0.0,
        "B": 0.0381944440305233
      },
      "extension": {
        "length": 16886.78678430176,
        "rating": 257.089900970459
      }
    },
    {
      "class": "Branch",
      "id": "branch_27864_27866_1",
      "ports": {
        "bus1": 27864,
        "bus2": 27866
      },
      "params": {
        "R": 0.0029236457776278253,
        "X": 0.015556571073830128,
        "G": 0.0,
        "B": 0.01141255721449852
      },
      "extension": {
        "length": 8709.301905578614,
        "rating": 282.41021633148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_27864_27866_2",
      "ports": {
        "bus1": 27864,
        "bus2": 27866
      },
      "params": {
        "R": 0.0029236457776278253,
        "X": 0.015556571073830128,
        "G": 0.0,
        "B": 0.01141255721449852
      },
      "extension": {
        "length": 8709.301905578614,
        "rating": 282.41021633148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_27864_27893_1",
      "ports": {
        "bus1": 27864,
        "bus2": 27893
      },
      "params": {
        "R": 0.005188317969441414,
        "X": 0.026251794770359993,
        "G": 0.0,
        "B": 0.010418730787932873
      },
      "extension": {
        "length": 12155.150342285157,
        "rating": 182.54225254058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_27865_27866_1",
      "ports": {
        "bus1": 27866,
        "bus2": 27865
      },
      "params": {
        "R": 0.00043203349923714995,
        "X": 0.019395895302295685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27865_27866_2",
      "ports": {
        "bus1": 27866,
        "bus2": 27865
      },
      "params": {
        "R": 0.00043203349923714995,
        "X": 0.019395895302295685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27865_27866_3",
      "ports": {
        "bus1": 27866,
        "bus2": 27865
      },
      "params": {
        "R": 0.00043203349923714995,
        "X": 0.019395895302295685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27865_27867_1",
      "ports": {
        "bus1": 27865,
        "bus2": 27867
      },
      "params": {
        "R": 0.0002581715816631913,
        "X": 0.0010420673061162233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27865_27883_1",
      "ports": {
        "bus1": 27883,
        "bus2": 27865
      },
      "params": {
        "R": 0.0009484898764640093,
        "X": 0.010670407675206661,
        "G": 0.0,
        "B": 0.20393827557563782
      },
      "extension": {
        "length": 32831.160301757816,
        "rating": 1275.4470825195312
      }
    },
    {
      "class": "Branch",
      "id": "branch_27865_28255_1",
      "ports": {
        "bus1": 28255,
        "bus2": 27865
      },
      "params": {
        "R": 0.00041245055035687983,
        "X": 0.0049341097474098206,
        "G": 0.0,
        "B": 0.18513190746307373
      },
      "extension": {
        "length": 21132.67599206543,
        "rating": 1345.262050628662
      }
    },
    {
      "class": "Branch",
      "id": "branch_27865_28518_1",
      "ports": {
        "bus1": 27865,
        "bus2": 28518
      },
      "params": {
        "R": 0.0008156104013323784,
        "X": 0.010076513513922691,
        "G": 0.0,
        "B": 0.114151231944561
      },
      "extension": {
        "length": 25672.383870117188,
        "rating": 1178.4971237182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_27866_27896_1",
      "ports": {
        "bus1": 27866,
        "bus2": 27896
      },
      "params": {
        "R": 0.0017351856222376227,
        "X": 0.011540236882865429,
        "G": 0.0,
        "B": 0.004267390817403793
      },
      "extension": {
        "length": 4878.638631958008,
        "rating": 267.1091318130493
      }
    },
    {
      "class": "Branch",
      "id": "branch_27866_27900_1",
      "ports": {
        "bus1": 27900,
        "bus2": 27866
      },
      "params": {
        "R": 0.0013599784579128027,
        "X": 0.010276892222464085,
        "G": 0.0,
        "B": 0.002577264327555895
      },
      "extension": {
        "length": 3416.3992691345215,
        "rating": 257.2730779647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_27866_27915_1",
      "ports": {
        "bus1": 27866,
        "bus2": 27915
      },
      "params": {
        "R": 0.001969567034393549,
        "X": 0.011133749969303608,
        "G": 0.0,
        "B": 0.0032438854686915874
      },
      "extension": {
        "length": 4116.524824951172,
        "rating": 245.40023803710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_27868_27869_1",
      "ports": {
        "bus1": 27868,
        "bus2": 27869
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27869_27873_1",
      "ports": {
        "bus1": 27873,
        "bus2": 27869
      },
      "params": {
        "R": 0.002365952357649803,
        "X": 0.010743759572505951,
        "G": 0.0,
        "B": 0.004660653416067362
      },
      "extension": {
        "length": 5176.247849945068,
        "rating": 234.4386100769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_27870_27871_1",
      "ports": {
        "bus1": 27870,
        "bus2": 27871
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27872_27900_1",
      "ports": {
        "bus1": 27872,
        "bus2": 27900
      },
      "params": {
        "R": 0.002285923110321164,
        "X": 0.011462613940238951,
        "G": 0.0,
        "B": 0.005344480741769075
      },
      "extension": {
        "length": 5336.154938232422,
        "rating": 247.31457233428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_27872_27913_1",
      "ports": {
        "bus1": 27872,
        "bus2": 27913
      },
      "params": {
        "R": 0.002183652948588133,
        "X": 0.013412353582680225,
        "G": 0.0,
        "B": 0.013142302632331846
      },
      "extension": {
        "length": 9420.479868164062,
        "rating": 229.65173721313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_27873_27910_1",
      "ports": {
        "bus1": 27910,
        "bus2": 27873
      },
      "params": {
        "R": 0.0033737402409315105,
        "X": 0.0146500114351511,
        "G": 0.0,
        "B": 0.004471439402550459
      },
      "extension": {
        "length": 6186.880615539551,
        "rating": 200.3406047821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_27874_27903_1",
      "ports": {
        "bus1": 27874,
        "bus2": 27903
      },
      "params": {
        "R": 0.0014333458384498954,
        "X": 0.007644450757652521,
        "G": 0.0,
        "B": 0.004680691286921501
      },
      "extension": {
        "length": 3962.8309504394533,
        "rating": 241.8628454208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_27874_28276_1",
      "ports": {
        "bus1": 27874,
        "bus2": 28276
      },
      "params": {
        "R": 0.0037342654541134834,
        "X": 0.020141612738370895,
        "G": 0.0,
        "B": 0.008368070237338543
      },
      "extension": {
        "length": 9615.23551538086,
        "rating": 236.2661838531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_27875_27876_1",
      "ports": {
        "bus1": 27875,
        "bus2": 27876
      },
      "params": {
        "R": 0.004769701976329088,
        "X": 0.03181648999452591,
        "G": 0.0,
        "B": 0.012637718580663204
      },
      "extension": {
        "length": 15376.266380126954,
        "rating": 215.07415771484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_27875_27891_1",
      "ports": {
        "bus1": 27875,
        "bus2": 27891
      },
      "params": {
        "R": 0.0026492390315979723,
        "X": 0.017033560201525688,
        "G": 0.0,
        "B": 0.005588139872997999
      },
      "extension": {
        "length": 7301.554111999512,
        "rating": 199.94150400161743
      }
    },
    {
      "class": "Branch",
      "id": "branch_27876_27893_1",
      "ports": {
        "bus1": 27893,
        "bus2": 27876
      },
      "params": {
        "R": 0.00442227628082037,
        "X": 0.028089892119169232,
        "G": 0.0,
        "B": 0.01807582564651966
      },
      "extension": {
        "length": 17283.037341796877,
        "rating": 240.48399925231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_27876_28511_1",
      "ports": {
        "bus1": 28511,
        "bus2": 27876
      },
      "params": {
        "R": 0.004616520367562771,
        "X": 0.019897334277629852,
        "G": 0.0,
        "B": 0.008636213839054108
      },
      "extension": {
        "length": 9325.05736706543,
        "rating": 258.700966835022
      }
    },
    {
      "class": "Branch",
      "id": "branch_27877_27878_1",
      "ports": {
        "bus1": 27878,
        "bus2": 27877
      },
      "params": {
        "R": 0.004830534569919109,
        "X": 0.026698019355535507,
        "G": 0.0,
        "B": 0.0238528773188591
      },
      "extension": {
        "length": 17167.638013549804,
        "rating": 228.245210647583
      }
    },
    {
      "class": "Branch",
      "id": "branch_27878_27891_1",
      "ports": {
        "bus1": 27891,
        "bus2": 27878
      },
      "params": {
        "R": 0.003952044993638992,
        "X": 0.02568844333291054,
        "G": 0.0,
        "B": 0.014226993545889854
      },
      "extension": {
        "length": 13476.481782714844,
        "rating": 210.1020336151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_27879_27880_1",
      "ports": {
        "bus1": 27879,
        "bus2": 27880
      },
      "params": {
        "R": 0.006194882560521364,
        "X": 0.040051721036434174,
        "G": 0.0,
        "B": 0.013995405286550522
      },
      "extension": {
        "length": 13567.298378906251,
        "rating": 242.5187587738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27879_28278_1",
      "ports": {
        "bus1": 28278,
        "bus2": 27879
      },
      "params": {
        "R": 0.005146711133420467,
        "X": 0.0273043904453516,
        "G": 0.0,
        "B": 0.045977771282196045
      },
      "extension": {
        "length": 23215.171204467773,
        "rating": 271.1925983428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_27879_28278_2",
      "ports": {
        "bus1": 28278,
        "bus2": 27879
      },
      "params": {
        "R": 0.005146711133420467,
        "X": 0.0273043904453516,
        "G": 0.0,
        "B": 0.045977771282196045
      },
      "extension": {
        "length": 23215.171204467773,
        "rating": 271.1925983428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_27881_27884_1",
      "ports": {
        "bus1": 27881,
        "bus2": 27884
      },
      "params": {
        "R": 0.0026405479293316603,
        "X": 0.012477179989218714,
        "G": 0.0,
        "B": 0.012601016089320183
      },
      "extension": {
        "length": 9425.253065185547,
        "rating": 277.8848648071289
      }
    },
    {
      "class": "Branch",
      "id": "branch_27881_27884_2",
      "ports": {
        "bus1": 27881,
        "bus2": 27884
      },
      "params": {
        "R": 0.0026405479293316603,
        "X": 0.012477179989218714,
        "G": 0.0,
        "B": 0.012601016089320183
      },
      "extension": {
        "length": 9425.253065185547,
        "rating": 277.8848648071289
      }
    },
    {
      "class": "Branch",
      "id": "branch_27881_27886_1",
      "ports": {
        "bus1": 27881,
        "bus2": 27886
      },
      "params": {
        "R": 0.0014428914291784167,
        "X": 0.00786813534796238,
        "G": 0.0,
        "B": 0.004674168769270182
      },
      "extension": {
        "length": 4661.212984771729,
        "rating": 275.89142322540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_27881_27886_2",
      "ports": {
        "bus1": 27881,
        "bus2": 27886
      },
      "params": {
        "R": 0.0014428914291784167,
        "X": 0.00786813534796238,
        "G": 0.0,
        "B": 0.004674168769270182
      },
      "extension": {
        "length": 4661.212984771729,
        "rating": 275.89142322540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_27882_27884_1",
      "ports": {
        "bus1": 27884,
        "bus2": 27882
      },
      "params": {
        "R": 0.0026406964752823114,
        "X": 0.014891186729073524,
        "G": 0.0,
        "B": 0.003300404641777277
      },
      "extension": {
        "length": 5401.300252532959,
        "rating": 265.97745418548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_27883_27884_1",
      "ports": {
        "bus1": 27884,
        "bus2": 27883
      },
      "params": {
        "R": 0.00019489158876240253,
        "X": 0.011956335976719856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27883_27884_2",
      "ports": {
        "bus1": 27884,
        "bus2": 27883
      },
      "params": {
        "R": 0.00019489158876240253,
        "X": 0.011956335976719856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27883_27884_3",
      "ports": {
        "bus1": 27884,
        "bus2": 27883
      },
      "params": {
        "R": 0.00019489158876240253,
        "X": 0.011956335976719856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27883_27885_1",
      "ports": {
        "bus1": 27883,
        "bus2": 27885
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27883_28281_1",
      "ports": {
        "bus1": 27883,
        "bus2": 28281
      },
      "params": {
        "R": 0.0013837075093761086,
        "X": 0.01569788157939911,
        "G": 0.0,
        "B": 0.33167994022369385
      },
      "extension": {
        "length": 50462.90501000977,
        "rating": 1394.193458557129
      }
    },
    {
      "class": "Branch",
      "id": "branch_27883_28284_1",
      "ports": {
        "bus1": 27883,
        "bus2": 28284
      },
      "params": {
        "R": 0.0011654001427814364,
        "X": 0.015214621089398861,
        "G": 0.0,
        "B": 0.2881527245044708
      },
      "extension": {
        "length": 47342.07522290039,
        "rating": 1358.2212448120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_27884_27899_1",
      "ports": {
        "bus1": 27884,
        "bus2": 27899
      },
      "params": {
        "R": 0.002896311692893505,
        "X": 0.012486482970416546,
        "G": 0.0,
        "B": 0.004826266318559647
      },
      "extension": {
        "length": 5652.216553161621,
        "rating": 244.49827671051025
      }
    },
    {
      "class": "Branch",
      "id": "branch_27886_27888_1",
      "ports": {
        "bus1": 27886,
        "bus2": 27888
      },
      "params": {
        "R": 0.0010412755655124784,
        "X": 0.005712215788662434,
        "G": 0.0,
        "B": 0.00305904820561409
      },
      "extension": {
        "length": 3153.382108291626,
        "rating": 272.12610244750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_27886_27888_2",
      "ports": {
        "bus1": 27886,
        "bus2": 27888
      },
      "params": {
        "R": 0.0010412755655124784,
        "X": 0.005712215788662434,
        "G": 0.0,
        "B": 0.00305904820561409
      },
      "extension": {
        "length": 3153.382108291626,
        "rating": 272.12610244750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_27887_27898_1",
      "ports": {
        "bus1": 27887,
        "bus2": 27898
      },
      "params": {
        "R": 0.00329070957377553,
        "X": 0.01537282019853592,
        "G": 0.0,
        "B": 0.010395871475338936
      },
      "extension": {
        "length": 8947.009419433594,
        "rating": 231.59723281860352
      }
    },
    {
      "class": "Branch",
      "id": "branch_27887_27909_1",
      "ports": {
        "bus1": 27909,
        "bus2": 27887
      },
      "params": {
        "R": 0.0018005318706855178,
        "X": 0.01196789089590311,
        "G": 0.0,
        "B": 0.0031757394317537546
      },
      "extension": {
        "length": 4655.687740631103,
        "rating": 202.06851959228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_27888_27889_1",
      "ports": {
        "bus1": 27888,
        "bus2": 27889
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27888_27898_1",
      "ports": {
        "bus1": 27898,
        "bus2": 27888
      },
      "params": {
        "R": 0.002421928569674492,
        "X": 0.012064593844115734,
        "G": 0.0,
        "B": 0.004804489202797413
      },
      "extension": {
        "length": 5486.754292327881,
        "rating": 248.8485813140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_27890_28121_1",
      "ports": {
        "bus1": 27890,
        "bus2": 28121
      },
      "params": {
        "R": 0.04390502721071243,
        "X": 0.238179087638855,
        "G": 0.0,
        "B": 0.09619851410388947
      },
      "extension": {
        "length": 108765.40089550782,
        "rating": 213.33067417144775
      }
    },
    {
      "class": "Branch",
      "id": "branch_27891_27904_1",
      "ports": {
        "bus1": 27891,
        "bus2": 27904
      },
      "params": {
        "R": 0.0046252356842160225,
        "X": 0.020168790593743324,
        "G": 0.0,
        "B": 0.005753745324909687
      },
      "extension": {
        "length": 7577.3789038696295,
        "rating": 202.25510597229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_27892_27896_1",
      "ports": {
        "bus1": 27896,
        "bus2": 27892
      },
      "params": {
        "R": 0.0019040685147047043,
        "X": 0.011432548053562641,
        "G": 0.0,
        "B": 0.003151845885440707
      },
      "extension": {
        "length": 4548.273541259766,
        "rating": 185.3630542755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_27892_27904_1",
      "ports": {
        "bus1": 27904,
        "bus2": 27892
      },
      "params": {
        "R": 0.0017742533236742022,
        "X": 0.010967573150992393,
        "G": 0.0,
        "B": 0.0033158592414110903
      },
      "extension": {
        "length": 4631.900797210694,
        "rating": 194.43806409835815
      }
    },
    {
      "class": "Branch",
      "id": "branch_27893_27894_1",
      "ports": {
        "bus1": 27893,
        "bus2": 27894
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27893_27895_1",
      "ports": {
        "bus1": 27895,
        "bus2": 27893
      },
      "params": {
        "R": 0.0010595778003335,
        "X": 0.008053833618760109,
        "G": 0.0,
        "B": 0.007037350442260504
      },
      "extension": {
        "length": 5574.354352294922,
        "rating": 241.68767929077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_27893_27896_1",
      "ports": {
        "bus1": 27893,
        "bus2": 27896
      },
      "params": {
        "R": 0.004475235939025879,
        "X": 0.03043561801314354,
        "G": 0.0,
        "B": 0.01830144412815571
      },
      "extension": {
        "length": 15914.696817260743,
        "rating": 181.01478815078735
      }
    },
    {
      "class": "Branch",
      "id": "branch_27893_27904_1",
      "ports": {
        "bus1": 27893,
        "bus2": 27904
      },
      "params": {
        "R": 0.003758746199309826,
        "X": 0.026989305391907692,
        "G": 0.0,
        "B": 0.007748221978545189
      },
      "extension": {
        "length": 10615.828068237304,
        "rating": 187.10365295410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_27895_27904_1",
      "ports": {
        "bus1": 27895,
        "bus2": 27904
      },
      "params": {
        "R": 0.001334088621661067,
        "X": 0.009380578994750977,
        "G": 0.0,
        "B": 0.0074040330946445465
      },
      "extension": {
        "length": 5927.447381286621,
        "rating": 216.89441204071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_27901_27902_1",
      "ports": {
        "bus1": 27901,
        "bus2": 27902
      },
      "params": {
        "R": 0.0002805459953378886,
        "X": 0.0011022596154361963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27902_27912_1",
      "ports": {
        "bus1": 27902,
        "bus2": 27912
      },
      "params": {
        "R": 0.0030091532971709967,
        "X": 0.013356214389204979,
        "G": 0.0,
        "B": 0.021019043400883675
      },
      "extension": {
        "length": 11207.943926147462,
        "rating": 212.47470378875732
      }
    },
    {
      "class": "Branch",
      "id": "branch_27903_27906_1",
      "ports": {
        "bus1": 27903,
        "bus2": 27906
      },
      "params": {
        "R": 0.0013158489018678665,
        "X": 0.00787053070962429,
        "G": 0.0,
        "B": 0.003965282347053289
      },
      "extension": {
        "length": 3886.6121260070804,
        "rating": 222.86264896392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_27903_27912_1",
      "ports": {
        "bus1": 27903,
        "bus2": 27912
      },
      "params": {
        "R": 0.00143452815245837,
        "X": 0.00806356966495514,
        "G": 0.0,
        "B": 0.0060891639441251755
      },
      "extension": {
        "length": 4413.856245941162,
        "rating": 219.70982551574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_27903_28250_1",
      "ports": {
        "bus1": 27903,
        "bus2": 28250
      },
      "params": {
        "R": 0.003315686015412211,
        "X": 0.017217246815562248,
        "G": 0.0,
        "B": 0.007748797535896302
      },
      "extension": {
        "length": 8726.246755004882,
        "rating": 276.3603210449219
      }
    },
    {
      "class": "Branch",
      "id": "branch_27903_28250_2",
      "ports": {
        "bus1": 27903,
        "bus2": 28250
      },
      "params": {
        "R": 0.003315686015412211,
        "X": 0.017217246815562248,
        "G": 0.0,
        "B": 0.007748797535896302
      },
      "extension": {
        "length": 8726.246755004882,
        "rating": 276.3603210449219
      }
    },
    {
      "class": "Branch",
      "id": "branch_27905_27906_1",
      "ports": {
        "bus1": 27905,
        "bus2": 27906
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27906_27907_1",
      "ports": {
        "bus1": 27907,
        "bus2": 27906
      },
      "params": {
        "R": 0.0011170957004651427,
        "X": 0.007554655894637108,
        "G": 0.0,
        "B": 0.002987097715958953
      },
      "extension": {
        "length": 3245.8583880615233,
        "rating": 156.3694715499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_27907_27915_1",
      "ports": {
        "bus1": 27907,
        "bus2": 27915
      },
      "params": {
        "R": 0.00223901285789907,
        "X": 0.008426057174801826,
        "G": 0.0,
        "B": 0.02413643337786198
      },
      "extension": {
        "length": 9680.187829833985,
        "rating": 206.80429935455322
      }
    },
    {
      "class": "Branch",
      "id": "branch_27908_27909_1",
      "ports": {
        "bus1": 27908,
        "bus2": 27909
      },
      "params": {
        "R": 0.0016548152780160308,
        "X": 0.007680368144065142,
        "G": 0.0,
        "B": 0.011490107513964176
      },
      "extension": {
        "length": 7002.984499145508,
        "rating": 242.39890575408936
      }
    },
    {
      "class": "Branch",
      "id": "branch_27908_27911_1",
      "ports": {
        "bus1": 27908,
        "bus2": 27911
      },
      "params": {
        "R": 0.002392082940787077,
        "X": 0.014616225846111776,
        "G": 0.0,
        "B": 0.011249726638197899
      },
      "extension": {
        "length": 8282.23429888916,
        "rating": 212.66252994537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_27909_28250_1",
      "ports": {
        "bus1": 28250,
        "bus2": 27909
      },
      "params": {
        "R": 0.0021266795229166746,
        "X": 0.014515195973217487,
        "G": 0.0,
        "B": 0.004009505733847618
      },
      "extension": {
        "length": 5816.2702604370115,
        "rating": 255.26933670043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_27911_27912_1",
      "ports": {
        "bus1": 27911,
        "bus2": 27912
      },
      "params": {
        "R": 0.0021944514010101557,
        "X": 0.012628842145204544,
        "G": 0.0,
        "B": 0.004907566588371992
      },
      "extension": {
        "length": 5160.069244445801,
        "rating": 184.312903881073
      }
    },
    {
      "class": "Branch",
      "id": "branch_27914_27915_1",
      "ports": {
        "bus1": 27914,
        "bus2": 27915
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27916_27917_1",
      "ports": {
        "bus1": 27917,
        "bus2": 27916
      },
      "params": {
        "R": 0.005987206473946571,
        "X": 0.17612916231155396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27916_27918_1",
      "ports": {
        "bus1": 27916,
        "bus2": 27918
      },
      "params": {
        "R": 0.00020698468142654744,
        "X": 0.001144063426181674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27918_27992_1",
      "ports": {
        "bus1": 27918,
        "bus2": 27992
      },
      "params": {
        "R": 0.0026885210536420345,
        "X": 0.019333837553858757,
        "G": 0.0,
        "B": 0.015113689936697483
      },
      "extension": {
        "length": 11943.119865783692,
        "rating": 188.06363344192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_27919_27920_1",
      "ports": {
        "bus1": 27919,
        "bus2": 27920
      },
      "params": {
        "R": 0.00023456443159375342,
        "X": 0.0011528127361088991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27919_27992_1",
      "ports": {
        "bus1": 27992,
        "bus2": 27919
      },
      "params": {
        "R": 0.0034398261923342943,
        "X": 0.024990869686007496,
        "G": 0.0,
        "B": 0.009877052158117294
      },
      "extension": {
        "length": 11380.234084167481,
        "rating": 223.6454725265503
      }
    },
    {
      "class": "Branch",
      "id": "branch_27921_27924_1",
      "ports": {
        "bus1": 27921,
        "bus2": 27924
      },
      "params": {
        "R": 0.004388017579913139,
        "X": 0.023530954495072365,
        "G": 0.0,
        "B": 0.015270129777491094
      },
      "extension": {
        "length": 13640.081192138672,
        "rating": 210.044264793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_27921_27925_1",
      "ports": {
        "bus1": 27921,
        "bus2": 27925
      },
      "params": {
        "R": 0.0048713102005422115,
        "X": 0.02769346348941326,
        "G": 0.0,
        "B": 0.006952845025807619
      },
      "extension": {
        "length": 9246.592761108399,
        "rating": 203.20303440093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_27921_27926_1",
      "ports": {
        "bus1": 27921,
        "bus2": 27926
      },
      "params": {
        "R": 0.001887632766738534,
        "X": 0.010879372246563436,
        "G": 0.0,
        "B": 0.028114797547459602
      },
      "extension": {
        "length": 11683.397323608398,
        "rating": 197.9328989982605
      }
    },
    {
      "class": "Branch",
      "id": "branch_27921_27929_1",
      "ports": {
        "bus1": 27929,
        "bus2": 27921
      },
      "params": {
        "R": 0.0019530877470970152,
        "X": 0.012329485267400742,
        "G": 0.0,
        "B": 0.01110248826444149
      },
      "extension": {
        "length": 8676.462770507813,
        "rating": 199.9556541442871
      }
    },
    {
      "class": "Branch",
      "id": "branch_27922_27923_1",
      "ports": {
        "bus1": 27922,
        "bus2": 27923
      },
      "params": {
        "R": 0.00027301302179694176,
        "X": 0.001146744005382061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27922_27950_1",
      "ports": {
        "bus1": 27922,
        "bus2": 27950
      },
      "params": {
        "R": 0.0009846624452620745,
        "X": 0.006857344880700112,
        "G": 0.0,
        "B": 0.004119880497455597
      },
      "extension": {
        "length": 4101.544506774902,
        "rating": 252.85205841064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_27922_27950_2",
      "ports": {
        "bus1": 27922,
        "bus2": 27950
      },
      "params": {
        "R": 0.0009846624452620745,
        "X": 0.006857344880700112,
        "G": 0.0,
        "B": 0.004119880497455597
      },
      "extension": {
        "length": 4101.544506774902,
        "rating": 252.85205841064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_27922_28384_1",
      "ports": {
        "bus1": 28384,
        "bus2": 27922
      },
      "params": {
        "R": 0.000864291621837765,
        "X": 0.005422010552138089,
        "G": 0.0,
        "B": 0.0024614548310637474
      },
      "extension": {
        "length": 2483.0702326812743,
        "rating": 257.4822425842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_27922_28384_2",
      "ports": {
        "bus1": 28384,
        "bus2": 27922
      },
      "params": {
        "R": 0.000864291621837765,
        "X": 0.005422010552138089,
        "G": 0.0,
        "B": 0.0024614548310637474
      },
      "extension": {
        "length": 2483.0702326812743,
        "rating": 257.4822425842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_27924_27937_1",
      "ports": {
        "bus1": 27924,
        "bus2": 27937
      },
      "params": {
        "R": 0.0011701881885528564,
        "X": 0.008223344571888447,
        "G": 0.0,
        "B": 0.005333388689905405
      },
      "extension": {
        "length": 4625.21179852295,
        "rating": 233.83615016937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_27925_27930_1",
      "ports": {
        "bus1": 27930,
        "bus2": 27925
      },
      "params": {
        "R": 0.003070015925914049,
        "X": 0.018546095117926598,
        "G": 0.0,
        "B": 0.006448688451200724
      },
      "extension": {
        "length": 8304.832547424317,
        "rating": 175.79171657562256
      }
    },
    {
      "class": "Branch",
      "id": "branch_27926_27948_1",
      "ports": {
        "bus1": 27948,
        "bus2": 27926
      },
      "params": {
        "R": 0.00249038590118289,
        "X": 0.01469518430531025,
        "G": 0.0,
        "B": 0.0035862401127815247
      },
      "extension": {
        "length": 5447.74299911499,
        "rating": 225.976824760437
      }
    },
    {
      "class": "Branch",
      "id": "branch_27927_27928_1",
      "ports": {
        "bus1": 27927,
        "bus2": 27928
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27928_27929_1",
      "ports": {
        "bus1": 27928,
        "bus2": 27929
      },
      "params": {
        "R": 0.0023245082702487707,
        "X": 0.012720217928290367,
        "G": 0.0,
        "B": 0.007574805524200201
      },
      "extension": {
        "length": 6849.7763856811525,
        "rating": 228.10730934143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_27928_27933_1",
      "ports": {
        "bus1": 27933,
        "bus2": 27928
      },
      "params": {
        "R": 0.0015108385123312471,
        "X": 0.007189652416855098,
        "G": 0.0,
        "B": 0.006278987042605877
      },
      "extension": {
        "length": 4613.468352539063,
        "rating": 231.96375370025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_27928_27954_1",
      "ports": {
        "bus1": 27928,
        "bus2": 27954
      },
      "params": {
        "R": 0.0025020490866154432,
        "X": 0.011696992442011833,
        "G": 0.0,
        "B": 0.021029727533459663
      },
      "extension": {
        "length": 9349.387626159669,
        "rating": 239.05651569366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_27928_27994_1",
      "ports": {
        "bus1": 27928,
        "bus2": 27994
      },
      "params": {
        "R": 0.00934962835162878,
        "X": 0.03877665847539902,
        "G": 0.0,
        "B": 0.03800114616751671
      },
      "extension": {
        "length": 27222.570922851562,
        "rating": 201.02126598358154
      }
    },
    {
      "class": "Branch",
      "id": "branch_27930_27931_1",
      "ports": {
        "bus1": 27930,
        "bus2": 27931
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27930_27950_1",
      "ports": {
        "bus1": 27930,
        "bus2": 27950
      },
      "params": {
        "R": 0.004575896076858044,
        "X": 0.025031359866261482,
        "G": 0.0,
        "B": 0.023993713781237602
      },
      "extension": {
        "length": 17208.724342895508,
        "rating": 231.04188442230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_27932_27933_1",
      "ports": {
        "bus1": 27932,
        "bus2": 27933
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27933_27935_1",
      "ports": {
        "bus1": 27935,
        "bus2": 27933
      },
      "params": {
        "R": 0.001425724127329886,
        "X": 0.008243248797953129,
        "G": 0.0,
        "B": 0.00776772340759635
      },
      "extension": {
        "length": 5138.360023040772,
        "rating": 257.64896869659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_27933_27935_2",
      "ports": {
        "bus1": 27935,
        "bus2": 27933
      },
      "params": {
        "R": 0.001425724127329886,
        "X": 0.008243248797953129,
        "G": 0.0,
        "B": 0.00776772340759635
      },
      "extension": {
        "length": 5138.360023040772,
        "rating": 257.64896869659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_27933_27948_1",
      "ports": {
        "bus1": 27948,
        "bus2": 27933
      },
      "params": {
        "R": 0.0008842881652526557,
        "X": 0.005427562166005373,
        "G": 0.0,
        "B": 0.004469314590096474
      },
      "extension": {
        "length": 3515.648385498047,
        "rating": 240.22912979125977
      }
    },
    {
      "class": "Branch",
      "id": "branch_27934_27950_1",
      "ports": {
        "bus1": 27934,
        "bus2": 27950
      },
      "params": {
        "R": 0.0020481233950704336,
        "X": 0.013910846784710884,
        "G": 0.0,
        "B": 0.0034630845766514535
      },
      "extension": {
        "length": 5120.48585824585,
        "rating": 223.04837703704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_27934_27951_1",
      "ports": {
        "bus1": 27951,
        "bus2": 27934
      },
      "params": {
        "R": 0.003041078569367528,
        "X": 0.013147450052201748,
        "G": 0.0,
        "B": 0.009416284039616585
      },
      "extension": {
        "length": 7761.442436279297,
        "rating": 165.69437980651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_27935_27936_1",
      "ports": {
        "bus1": 27935,
        "bus2": 27936
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27935_27941_1",
      "ports": {
        "bus1": 27941,
        "bus2": 27935
      },
      "params": {
        "R": 0.0020311668049544096,
        "X": 0.012103847227990627,
        "G": 0.0,
        "B": 0.005038082133978605
      },
      "extension": {
        "length": 5553.986537384033,
        "rating": 262.93442249298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_27935_27941_2",
      "ports": {
        "bus1": 27941,
        "bus2": 27935
      },
      "params": {
        "R": 0.0020311668049544096,
        "X": 0.012103847227990627,
        "G": 0.0,
        "B": 0.005038082133978605
      },
      "extension": {
        "length": 5553.986537384033,
        "rating": 262.93442249298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_27937_27942_1",
      "ports": {
        "bus1": 27937,
        "bus2": 27942
      },
      "params": {
        "R": 0.001290002022869885,
        "X": 0.009791440330445766,
        "G": 0.0,
        "B": 0.005136158317327499
      },
      "extension": {
        "length": 5479.3734870300295,
        "rating": 244.70224380493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_27938_27939_1",
      "ports": {
        "bus1": 27938,
        "bus2": 27939
      },
      "params": {
        "R": 0.00026690648519434035,
        "X": 0.0011899939272552729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27938_27941_1",
      "ports": {
        "bus1": 27941,
        "bus2": 27938
      },
      "params": {
        "R": 0.0028710190672427416,
        "X": 0.011813960038125515,
        "G": 0.0,
        "B": 0.005614864639937878
      },
      "extension": {
        "length": 5851.230859039307,
        "rating": 239.31291103363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27938_27942_1",
      "ports": {
        "bus1": 27938,
        "bus2": 27942
      },
      "params": {
        "R": 0.0034249192103743553,
        "X": 0.017581824213266373,
        "G": 0.0,
        "B": 0.004015321843326092
      },
      "extension": {
        "length": 6200.759721862793,
        "rating": 201.82735919952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_27938_27990_1",
      "ports": {
        "bus1": 27938,
        "bus2": 27990
      },
      "params": {
        "R": 0.001976120751351118,
        "X": 0.011187747120857239,
        "G": 0.0,
        "B": 0.01710365153849125
      },
      "extension": {
        "length": 10638.380273071289,
        "rating": 225.9739637374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_27938_27991_1",
      "ports": {
        "bus1": 27938,
        "bus2": 27991
      },
      "params": {
        "R": 0.002043045125901699,
        "X": 0.012297488749027254,
        "G": 0.0,
        "B": 0.005102102179080248
      },
      "extension": {
        "length": 5988.441855926514,
        "rating": 222.60816097259521
      }
    },
    {
      "class": "Branch",
      "id": "branch_27940_27941_1",
      "ports": {
        "bus1": 27940,
        "bus2": 27941
      },
      "params": {
        "R": 0.00028281574486754835,
        "X": 0.0011148571502417326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27941_27978_1",
      "ports": {
        "bus1": 27941,
        "bus2": 27978
      },
      "params": {
        "R": 0.0029875386971980333,
        "X": 0.01821194961667061,
        "G": 0.0,
        "B": 0.020155025646090508
      },
      "extension": {
        "length": 14339.575565551759,
        "rating": 282.43579864501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_27941_27978_2",
      "ports": {
        "bus1": 27941,
        "bus2": 27978
      },
      "params": {
        "R": 0.0029875386971980333,
        "X": 0.01821194961667061,
        "G": 0.0,
        "B": 0.020155025646090508
      },
      "extension": {
        "length": 14339.575565551759,
        "rating": 282.43579864501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_27941_27978_3",
      "ports": {
        "bus1": 27941,
        "bus2": 27978
      },
      "params": {
        "R": 0.0029875386971980333,
        "X": 0.01821194961667061,
        "G": 0.0,
        "B": 0.020155025646090508
      },
      "extension": {
        "length": 14339.575565551759,
        "rating": 282.43579864501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_27941_27991_1",
      "ports": {
        "bus1": 27991,
        "bus2": 27941
      },
      "params": {
        "R": 0.0021876611281186342,
        "X": 0.009690715000033379,
        "G": 0.0,
        "B": 0.009373403154313564
      },
      "extension": {
        "length": 6717.646311218262,
        "rating": 217.6304578781128
      }
    },
    {
      "class": "Branch",
      "id": "branch_27942_27969_1",
      "ports": {
        "bus1": 27942,
        "bus2": 27969
      },
      "params": {
        "R": 0.001973383128643036,
        "X": 0.009844955056905746,
        "G": 0.0,
        "B": 0.019885646179318428
      },
      "extension": {
        "length": 10329.271257019043,
        "rating": 245.68569660186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_27943_27944_1",
      "ports": {
        "bus1": 27944,
        "bus2": 27943
      },
      "params": {
        "R": 0.0064394427463412285,
        "X": 0.1382507085800171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27943_27945_1",
      "ports": {
        "bus1": 27943,
        "bus2": 27945
      },
      "params": {
        "R": 0.00024922500597313046,
        "X": 0.0010889427503570914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27943_27994_1",
      "ports": {
        "bus1": 27943,
        "bus2": 27994
      },
      "params": {
        "R": 0.004642540123313665,
        "X": 0.033494189381599426,
        "G": 0.0,
        "B": 0.033771343529224396
      },
      "extension": {
        "length": 24496.616521362306,
        "rating": 178.84938716888428
      }
    },
    {
      "class": "Branch",
      "id": "branch_27946_27947_1",
      "ports": {
        "bus1": 27946,
        "bus2": 27947
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27946_27993_1",
      "ports": {
        "bus1": 27946,
        "bus2": 27993
      },
      "params": {
        "R": 0.003649114165455103,
        "X": 0.016860147938132286,
        "G": 0.0,
        "B": 0.013743087649345398
      },
      "extension": {
        "length": 11443.064551391602,
        "rating": 229.17907238006592
      }
    },
    {
      "class": "Branch",
      "id": "branch_27946_28168_1",
      "ports": {
        "bus1": 28168,
        "bus2": 27946
      },
      "params": {
        "R": 0.003389077959582209,
        "X": 0.022796137258410454,
        "G": 0.0,
        "B": 0.0054979403503239155
      },
      "extension": {
        "length": 7982.487502075195,
        "rating": 240.354323387146
      }
    },
    {
      "class": "Branch",
      "id": "branch_27948_27949_1",
      "ports": {
        "bus1": 27948,
        "bus2": 27949
      },
      "params": {
        "R": 0.00023564104049000886,
        "X": 0.0011505135335028172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27951_27993_1",
      "ports": {
        "bus1": 27993,
        "bus2": 27951
      },
      "params": {
        "R": 0.0009352842462249101,
        "X": 0.006879996042698621,
        "G": 0.0,
        "B": 0.009685597382485867
      },
      "extension": {
        "length": 6043.676647247315,
        "rating": 213.82296085357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_27953_27954_1",
      "ports": {
        "bus1": 27954,
        "bus2": 27953
      },
      "params": {
        "R": 0.00037629742291755974,
        "X": 0.024178197607398033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27953_27955_1",
      "ports": {
        "bus1": 27953,
        "bus2": 27955
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27953_27961_1",
      "ports": {
        "bus1": 27961,
        "bus2": 27953
      },
      "params": {
        "R": 0.00047928086132742465,
        "X": 0.006061709951609373,
        "G": 0.0,
        "B": 0.11365638673305511
      },
      "extension": {
        "length": 18540.57523425293,
        "rating": 1078.3175468444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_27956_27959_1",
      "ports": {
        "bus1": 27956,
        "bus2": 27959
      },
      "params": {
        "R": 0.0010579924564808607,
        "X": 0.0599215105175972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27956_27960_1",
      "ports": {
        "bus1": 27956,
        "bus2": 27960
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27956_27961_1",
      "ports": {
        "bus1": 27956,
        "bus2": 27961
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27957_27959_1",
      "ports": {
        "bus1": 27957,
        "bus2": 27959
      },
      "params": {
        "R": -0.0005672865081578493,
        "X": -0.032129399478435516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27957_27971_1",
      "ports": {
        "bus1": 27957,
        "bus2": 27971
      },
      "params": {
        "R": 0.0013573699397966266,
        "X": 0.008142306469380856,
        "G": 0.0,
        "B": 0.005408353637903929
      },
      "extension": {
        "length": 4608.699376190186,
        "rating": 195.08298635482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_27957_27989_1",
      "ports": {
        "bus1": 27957,
        "bus2": 27989
      },
      "params": {
        "R": 0.0018706039991229773,
        "X": 0.012921475805342196,
        "G": 0.0,
        "B": 0.005067267455160618
      },
      "extension": {
        "length": 5883.768407867432,
        "rating": 206.7530870437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_27958_27959_1",
      "ports": {
        "bus1": 27958,
        "bus2": 27959
      },
      "params": {
        "R": 0.0021964425686746836,
        "X": 0.12439989298582077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27962_27963_1",
      "ports": {
        "bus1": 27962,
        "bus2": 27963
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27963_27970_1",
      "ports": {
        "bus1": 27970,
        "bus2": 27963
      },
      "params": {
        "R": 0.0030867739114910364,
        "X": 0.012165608815848827,
        "G": 0.0,
        "B": 0.004098482429981232
      },
      "extension": {
        "length": 4824.635893341065,
        "rating": 238.0185842514038
      }
    },
    {
      "class": "Branch",
      "id": "branch_27963_27982_1",
      "ports": {
        "bus1": 27963,
        "bus2": 27982
      },
      "params": {
        "R": 0.002833948004990816,
        "X": 0.015329879708588123,
        "G": 0.0,
        "B": 0.013482114300131796
      },
      "extension": {
        "length": 9623.287791320801,
        "rating": 223.37501049041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_27964_27974_1",
      "ports": {
        "bus1": 27964,
        "bus2": 27974
      },
      "params": {
        "R": 0.0038501997478306293,
        "X": 0.0152285723015666,
        "G": 0.0,
        "B": 0.0047731781378388405
      },
      "extension": {
        "length": 5857.5165916442875,
        "rating": 216.56653881072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_27964_28492_1",
      "ports": {
        "bus1": 28492,
        "bus2": 27964
      },
      "params": {
        "R": 0.0011783306254073977,
        "X": 0.0061218091286718845,
        "G": 0.0,
        "B": 0.004204443655908108
      },
      "extension": {
        "length": 3649.39497756958,
        "rating": 186.33763790130615
      }
    },
    {
      "class": "Branch",
      "id": "branch_27964_28542_1",
      "ports": {
        "bus1": 28542,
        "bus2": 27964
      },
      "params": {
        "R": 0.0007634278736077249,
        "X": 0.004802017938345671,
        "G": 0.0,
        "B": 0.02206428162753582
      },
      "extension": {
        "length": 7162.720842041016,
        "rating": 235.8781337738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_27965_28246_1",
      "ports": {
        "bus1": 28246,
        "bus2": 27965
      },
      "params": {
        "R": 0.001454659388400614,
        "X": 0.00756160169839859,
        "G": 0.0,
        "B": 0.0015766891883686183
      },
      "extension": {
        "length": 2486.683512130737,
        "rating": 242.51360893249512
      }
    },
    {
      "class": "Branch",
      "id": "branch_27965_28332_1",
      "ports": {
        "bus1": 27965,
        "bus2": 28332
      },
      "params": {
        "R": 0.0012476606061682105,
        "X": 0.00693272054195404,
        "G": 0.0,
        "B": 0.004599777050316334
      },
      "extension": {
        "length": 3881.086114471436,
        "rating": 202.8571367263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_27965_28542_1",
      "ports": {
        "bus1": 27965,
        "bus2": 28542
      },
      "params": {
        "R": 0.0012563164345920086,
        "X": 0.007796165533363819,
        "G": 0.0,
        "B": 0.0049174753949046135
      },
      "extension": {
        "length": 4229.534101409912,
        "rating": 224.97634887695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_27966_27973_1",
      "ports": {
        "bus1": 27973,
        "bus2": 27966
      },
      "params": {
        "R": 0.001739107770845294,
        "X": 0.01204516738653183,
        "G": 0.0,
        "B": 0.007222671993076801
      },
      "extension": {
        "length": 5812.163545989991,
        "rating": 215.3212547302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_27966_27979_1",
      "ports": {
        "bus1": 27979,
        "bus2": 27966
      },
      "params": {
        "R": 0.001800831872969866,
        "X": 0.01006292924284935,
        "G": 0.0,
        "B": 0.00678868917748332
      },
      "extension": {
        "length": 5397.915656799317,
        "rating": 233.41164588928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_27966_28332_1",
      "ports": {
        "bus1": 27966,
        "bus2": 28332
      },
      "params": {
        "R": 0.0033293222077190876,
        "X": 0.02199174091219902,
        "G": 0.0,
        "B": 0.03140643239021301
      },
      "extension": {
        "length": 18486.007309204102,
        "rating": 246.44458293914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_27968_1",
      "ports": {
        "bus1": 27967,
        "bus2": 27968
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_27978_1",
      "ports": {
        "bus1": 27978,
        "bus2": 27967
      },
      "params": {
        "R": 0.0006863368907943369,
        "X": 0.004425282124429941,
        "G": 0.0,
        "B": 0.007276170887053013
      },
      "extension": {
        "length": 4203.526700500488,
        "rating": 274.4913101196289
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_27978_2",
      "ports": {
        "bus1": 27978,
        "bus2": 27967
      },
      "params": {
        "R": 0.0006863368907943369,
        "X": 0.004425282124429941,
        "G": 0.0,
        "B": 0.007276170887053013
      },
      "extension": {
        "length": 4203.526700500488,
        "rating": 274.4913101196289
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_27978_3",
      "ports": {
        "bus1": 27978,
        "bus2": 27967
      },
      "params": {
        "R": 0.0006863368907943369,
        "X": 0.004425282124429941,
        "G": 0.0,
        "B": 0.007276170887053013
      },
      "extension": {
        "length": 4203.526700500488,
        "rating": 274.4913101196289
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_27981_1",
      "ports": {
        "bus1": 27967,
        "bus2": 27981
      },
      "params": {
        "R": 0.0018216939643025398,
        "X": 0.011503146030008793,
        "G": 0.0,
        "B": 0.0036218611057847743
      },
      "extension": {
        "length": 4817.518688232422,
        "rating": 264.65203762054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_27981_2",
      "ports": {
        "bus1": 27967,
        "bus2": 27981
      },
      "params": {
        "R": 0.0018216939643025398,
        "X": 0.011503146030008793,
        "G": 0.0,
        "B": 0.0036218611057847743
      },
      "extension": {
        "length": 4817.518688232422,
        "rating": 264.65203762054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_28246_1",
      "ports": {
        "bus1": 27967,
        "bus2": 28246
      },
      "params": {
        "R": 0.0020040597300976515,
        "X": 0.011955426074564457,
        "G": 0.0,
        "B": 0.004755707923322916
      },
      "extension": {
        "length": 5282.481412078858,
        "rating": 284.08446311950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_28246_2",
      "ports": {
        "bus1": 27967,
        "bus2": 28246
      },
      "params": {
        "R": 0.0020040597300976515,
        "X": 0.011955426074564457,
        "G": 0.0,
        "B": 0.004755707923322916
      },
      "extension": {
        "length": 5282.481412078858,
        "rating": 284.08446311950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_28246_3",
      "ports": {
        "bus1": 27967,
        "bus2": 28246
      },
      "params": {
        "R": 0.0020040597300976515,
        "X": 0.011955426074564457,
        "G": 0.0,
        "B": 0.004755707923322916
      },
      "extension": {
        "length": 5282.481412078858,
        "rating": 284.08446311950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_28332_1",
      "ports": {
        "bus1": 28332,
        "bus2": 27967
      },
      "params": {
        "R": 0.001637730048969388,
        "X": 0.01111908722668886,
        "G": 0.0,
        "B": 0.003501836210489273
      },
      "extension": {
        "length": 4670.429782653809,
        "rating": 257.00275897979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_28332_2",
      "ports": {
        "bus1": 28332,
        "bus2": 27967
      },
      "params": {
        "R": 0.001637730048969388,
        "X": 0.01111908722668886,
        "G": 0.0,
        "B": 0.003501836210489273
      },
      "extension": {
        "length": 4670.429782653809,
        "rating": 257.00275897979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_27967_28542_1",
      "ports": {
        "bus1": 27967,
        "bus2": 28542
      },
      "params": {
        "R": 0.0021865335293114185,
        "X": 0.0120954355224967,
        "G": 0.0,
        "B": 0.002838936634361744
      },
      "extension": {
        "length": 3898.901189849854,
        "rating": 219.03307437896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_27969_27975_1",
      "ports": {
        "bus1": 27975,
        "bus2": 27969
      },
      "params": {
        "R": 0.0019516848260536792,
        "X": 0.010371414944529533,
        "G": 0.0,
        "B": 0.0021750186569988728
      },
      "extension": {
        "length": 3675.1284184570313,
        "rating": 255.72257041931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_27969_27975_2",
      "ports": {
        "bus1": 27975,
        "bus2": 27969
      },
      "params": {
        "R": 0.0019516848260536792,
        "X": 0.010371414944529533,
        "G": 0.0,
        "B": 0.0021750186569988728
      },
      "extension": {
        "length": 3675.1284184570313,
        "rating": 255.72257041931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_27970_27974_1",
      "ports": {
        "bus1": 27974,
        "bus2": 27970
      },
      "params": {
        "R": 0.0024965093471109867,
        "X": 0.01632274128496647,
        "G": 0.0,
        "B": 0.0050415960140526295
      },
      "extension": {
        "length": 5962.881462615967,
        "rating": 170.42226791381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_27970_27980_1",
      "ports": {
        "bus1": 27970,
        "bus2": 27980
      },
      "params": {
        "R": 0.003080089809373021,
        "X": 0.01968199573457241,
        "G": 0.0,
        "B": 0.010188212618231773
      },
      "extension": {
        "length": 9500.5398883667,
        "rating": 229.85186576843262
      }
    },
    {
      "class": "Branch",
      "id": "branch_27970_28492_1",
      "ports": {
        "bus1": 27970,
        "bus2": 28492
      },
      "params": {
        "R": 0.0010883561335504055,
        "X": 0.006367178168147803,
        "G": 0.0,
        "B": 0.0045869178138673306
      },
      "extension": {
        "length": 3908.8658141784667,
        "rating": 256.99617862701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_27970_28492_2",
      "ports": {
        "bus1": 27970,
        "bus2": 28492
      },
      "params": {
        "R": 0.0010883561335504055,
        "X": 0.006367178168147803,
        "G": 0.0,
        "B": 0.0045869178138673306
      },
      "extension": {
        "length": 3908.8658141784667,
        "rating": 256.99617862701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_27971_27976_1",
      "ports": {
        "bus1": 27976,
        "bus2": 27971
      },
      "params": {
        "R": 0.001776744844391942,
        "X": 0.010961310006678104,
        "G": 0.0,
        "B": 0.01180366054177284
      },
      "extension": {
        "length": 7957.111283569337,
        "rating": 196.86155319213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_27972_27977_1",
      "ports": {
        "bus1": 27977,
        "bus2": 27972
      },
      "params": {
        "R": 0.0016324935713782904,
        "X": 0.010310446843504906,
        "G": 0.0,
        "B": 0.011572984047234058
      },
      "extension": {
        "length": 8362.071774536133,
        "rating": 188.4711742401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_27972_27979_1",
      "ports": {
        "bus1": 27972,
        "bus2": 27979
      },
      "params": {
        "R": 0.004858390428125858,
        "X": 0.029986020177602768,
        "G": 0.0,
        "B": 0.016293877735733986
      },
      "extension": {
        "length": 14994.855707519531,
        "rating": 193.34858655929565
      }
    },
    {
      "class": "Branch",
      "id": "branch_27973_27977_1",
      "ports": {
        "bus1": 27977,
        "bus2": 27973
      },
      "params": {
        "R": 0.0018331274623051288,
        "X": 0.011259528808295727,
        "G": 0.0,
        "B": 0.00288600567728281
      },
      "extension": {
        "length": 4302.858311828613,
        "rating": 219.4157600402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_27973_27980_1",
      "ports": {
        "bus1": 27973,
        "bus2": 27980
      },
      "params": {
        "R": 0.004095542244613171,
        "X": 0.018338505178689957,
        "G": 0.0,
        "B": 0.02145540341734886
      },
      "extension": {
        "length": 13627.74148022461,
        "rating": 203.32462787628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_27974_27981_1",
      "ports": {
        "bus1": 27981,
        "bus2": 27974
      },
      "params": {
        "R": 0.0016412888653576374,
        "X": 0.010071978904306889,
        "G": 0.0,
        "B": 0.007030240260064601
      },
      "extension": {
        "length": 6239.234989654541,
        "rating": 255.60681819915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_27974_27981_2",
      "ports": {
        "bus1": 27981,
        "bus2": 27974
      },
      "params": {
        "R": 0.0016412888653576374,
        "X": 0.010071978904306889,
        "G": 0.0,
        "B": 0.007030240260064601
      },
      "extension": {
        "length": 6239.234989654541,
        "rating": 255.60681819915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_27974_28542_1",
      "ports": {
        "bus1": 28542,
        "bus2": 27974
      },
      "params": {
        "R": 0.0014134203083813188,
        "X": 0.010363935492932796,
        "G": 0.0,
        "B": 0.004359827842563391
      },
      "extension": {
        "length": 5197.815486968994,
        "rating": 256.8568706512451
      }
    },
    {
      "class": "Branch",
      "id": "branch_27974_28542_2",
      "ports": {
        "bus1": 28542,
        "bus2": 27974
      },
      "params": {
        "R": 0.0014134203083813188,
        "X": 0.010363935492932796,
        "G": 0.0,
        "B": 0.004359827842563391
      },
      "extension": {
        "length": 5197.815486968994,
        "rating": 256.8568706512451
      }
    },
    {
      "class": "Branch",
      "id": "branch_27975_27981_1",
      "ports": {
        "bus1": 27981,
        "bus2": 27975
      },
      "params": {
        "R": 0.0009183423826470971,
        "X": 0.006200952455401421,
        "G": 0.0,
        "B": 0.004205240868031979
      },
      "extension": {
        "length": 3558.40495010376,
        "rating": 266.35582447052
      }
    },
    {
      "class": "Branch",
      "id": "branch_27975_27981_2",
      "ports": {
        "bus1": 27981,
        "bus2": 27975
      },
      "params": {
        "R": 0.0009183423826470971,
        "X": 0.006200952455401421,
        "G": 0.0,
        "B": 0.004205240868031979
      },
      "extension": {
        "length": 3558.40495010376,
        "rating": 266.35582447052
      }
    },
    {
      "class": "Branch",
      "id": "branch_27976_27991_1",
      "ports": {
        "bus1": 27976,
        "bus2": 27991
      },
      "params": {
        "R": 0.002262670313939452,
        "X": 0.012341591529548168,
        "G": 0.0,
        "B": 0.007097871042788028
      },
      "extension": {
        "length": 6419.303847290039,
        "rating": 235.8121156692505
      }
    },
    {
      "class": "Branch",
      "id": "branch_27978_28332_1",
      "ports": {
        "bus1": 27978,
        "bus2": 28332
      },
      "params": {
        "R": 0.002567467512562871,
        "X": 0.01652158983051777,
        "G": 0.0,
        "B": 0.005030889064073563
      },
      "extension": {
        "length": 6388.93418939209,
        "rating": 242.7687644958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_27979_27982_1",
      "ports": {
        "bus1": 27982,
        "bus2": 27979
      },
      "params": {
        "R": 0.0044785249046981335,
        "X": 0.02460532821714878,
        "G": 0.0,
        "B": 0.009154587052762508
      },
      "extension": {
        "length": 10921.61349645996,
        "rating": 173.20263385772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_27981_27991_1",
      "ports": {
        "bus1": 27981,
        "bus2": 27991
      },
      "params": {
        "R": 0.0025574120227247477,
        "X": 0.015244939364492891,
        "G": 0.0,
        "B": 0.016586940735578537
      },
      "extension": {
        "length": 10974.206914123535,
        "rating": 247.30350971221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_27984_27987_1",
      "ports": {
        "bus1": 27984,
        "bus2": 27987
      },
      "params": {
        "R": 0.0004484481178224087,
        "X": 0.013835936784744263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27984_27988_1",
      "ports": {
        "bus1": 27984,
        "bus2": 27988
      },
      "params": {
        "R": 0.0002714107104111463,
        "X": 0.00110687839332968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27984_27989_1",
      "ports": {
        "bus1": 27984,
        "bus2": 27989
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27985_27987_1",
      "ports": {
        "bus1": 27985,
        "bus2": 27987
      },
      "params": {
        "R": 0.005535721313208342,
        "X": 0.17079319059848785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27986_27987_1",
      "ports": {
        "bus1": 27986,
        "bus2": 27987
      },
      "params": {
        "R": 0.005535721313208342,
        "X": 0.17079319059848785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27989_27990_1",
      "ports": {
        "bus1": 27990,
        "bus2": 27989
      },
      "params": {
        "R": 0.001233115908689797,
        "X": 0.007679149974137545,
        "G": 0.0,
        "B": 0.005092025268822908
      },
      "extension": {
        "length": 4476.992136383057,
        "rating": 194.0510392189026
      }
    },
    {
      "class": "Branch",
      "id": "branch_27994_27995_1",
      "ports": {
        "bus1": 27994,
        "bus2": 27995
      },
      "params": {
        "R": 0.0002441836113575846,
        "X": 0.0010797337163239717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27996_27997_1",
      "ports": {
        "bus1": 27996,
        "bus2": 27997
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27996_27998_1",
      "ports": {
        "bus1": 27998,
        "bus2": 27996
      },
      "params": {
        "R": 0.002246338874101639,
        "X": 0.013651014305651188,
        "G": 0.0,
        "B": 0.015517803840339184
      },
      "extension": {
        "length": 10326.735783874512,
        "rating": 210.82406044006348
      }
    },
    {
      "class": "Branch",
      "id": "branch_27996_28321_1",
      "ports": {
        "bus1": 27996,
        "bus2": 28321
      },
      "params": {
        "R": 0.004044285509735346,
        "X": 0.019184164702892303,
        "G": 0.0,
        "B": 0.008031382225453854
      },
      "extension": {
        "length": 9521.338595581055,
        "rating": 225.3826379776001
      }
    },
    {
      "class": "Branch",
      "id": "branch_27998_28003_1",
      "ports": {
        "bus1": 27998,
        "bus2": 28003
      },
      "params": {
        "R": 0.0037616549525409937,
        "X": 0.023988356813788414,
        "G": 0.0,
        "B": 0.016215825453400612
      },
      "extension": {
        "length": 14137.14443334961,
        "rating": 232.4249029159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_27998_28028_1",
      "ports": {
        "bus1": 27998,
        "bus2": 28028
      },
      "params": {
        "R": 0.0023928869049996138,
        "X": 0.01115771196782589,
        "G": 0.0,
        "B": 0.01861432194709778
      },
      "extension": {
        "length": 9784.942621765136,
        "rating": 234.29505825042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_27999_28000_1",
      "ports": {
        "bus1": 27999,
        "bus2": 28000
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27999_28049_1",
      "ports": {
        "bus1": 27999,
        "bus2": 28049
      },
      "params": {
        "R": 0.005453167017549277,
        "X": 0.026327477768063545,
        "G": 0.0,
        "B": 0.030923344194889065
      },
      "extension": {
        "length": 20201.330096191406,
        "rating": 236.2246036529541
      }
    },
    {
      "class": "Branch",
      "id": "branch_27999_28055_1",
      "ports": {
        "bus1": 28055,
        "bus2": 27999
      },
      "params": {
        "R": 0.0020279812160879374,
        "X": 0.012318308465182781,
        "G": 0.0,
        "B": 0.0037318021059036255
      },
      "extension": {
        "length": 4775.309659973144,
        "rating": 240.86129665374756
      }
    },
    {
      "class": "Branch",
      "id": "branch_28001_28030_1",
      "ports": {
        "bus1": 28030,
        "bus2": 28001
      },
      "params": {
        "R": 0.0025398279540240765,
        "X": 0.01507787685841322,
        "G": 0.0,
        "B": 0.013831330463290215
      },
      "extension": {
        "length": 10234.213268554688,
        "rating": 227.99839973449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_28001_28425_1",
      "ports": {
        "bus1": 28001,
        "bus2": 28425
      },
      "params": {
        "R": 0.0018574252026155593,
        "X": 0.009145300835371017,
        "G": 0.0,
        "B": 0.004782596603035927
      },
      "extension": {
        "length": 4314.911401702881,
        "rating": 239.58063125610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_28002_28015_1",
      "ports": {
        "bus1": 28015,
        "bus2": 28002
      },
      "params": {
        "R": 0.0025362963788211346,
        "X": 0.017367569729685783,
        "G": 0.0,
        "B": 0.007999133318662643
      },
      "extension": {
        "length": 8370.811636413575,
        "rating": 189.62422609329224
      }
    },
    {
      "class": "Branch",
      "id": "branch_28004_28019_1",
      "ports": {
        "bus1": 28019,
        "bus2": 28004
      },
      "params": {
        "R": 0.005934309680014849,
        "X": 0.03461218997836113,
        "G": 0.0,
        "B": 0.005730723962187767
      },
      "extension": {
        "length": 10876.231289794921,
        "rating": 231.30388259887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_28004_28436_1",
      "ports": {
        "bus1": 28436,
        "bus2": 28004
      },
      "params": {
        "R": 0.011882399208843706,
        "X": 0.05882944166660309,
        "G": 0.0,
        "B": 0.01189963798969984
      },
      "extension": {
        "length": 19386.71572631836,
        "rating": 238.26355934143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_28005_28006_1",
      "ports": {
        "bus1": 28005,
        "bus2": 28006
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28005_28007_1",
      "ports": {
        "bus1": 28005,
        "bus2": 28007
      },
      "params": {
        "R": 0.006038601975888014,
        "X": 0.03488169610500336,
        "G": 0.0,
        "B": 0.01601179502904415
      },
      "extension": {
        "length": 17492.437955566405,
        "rating": 191.58958196640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_28005_28019_1",
      "ports": {
        "bus1": 28019,
        "bus2": 28005
      },
      "params": {
        "R": 0.005074316170066595,
        "X": 0.027827898040413857,
        "G": 0.0,
        "B": 0.019048066809773445
      },
      "extension": {
        "length": 16920.883679809573,
        "rating": 175.01516342163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_28008_28011_1",
      "ports": {
        "bus1": 28008,
        "bus2": 28011
      },
      "params": {
        "R": 0.0005008277948945761,
        "X": 0.02713153138756752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28008_28012_1",
      "ports": {
        "bus1": 28008,
        "bus2": 28012
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28008_28414_1",
      "ports": {
        "bus1": 28008,
        "bus2": 28414
      },
      "params": {
        "R": 0.0009224179666489363,
        "X": 0.011698114685714245,
        "G": 0.0,
        "B": 0.20108148455619812
      },
      "extension": {
        "length": 37253.44906787109,
        "rating": 1140.531349182129
      }
    },
    {
      "class": "Branch",
      "id": "branch_28008_28420_1",
      "ports": {
        "bus1": 28420,
        "bus2": 28008
      },
      "params": {
        "R": 0.0010352750541642308,
        "X": 0.009622669778764248,
        "G": 0.0,
        "B": 0.3266790807247162
      },
      "extension": {
        "length": 37576.448701171874,
        "rating": 1210.5141639709473
      }
    },
    {
      "class": "Branch",
      "id": "branch_28009_28011_1",
      "ports": {
        "bus1": 28009,
        "bus2": 28011
      },
      "params": {
        "R": -2.4533102987334132e-05,
        "X": -0.0013290457427501678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28009_28015_1",
      "ports": {
        "bus1": 28009,
        "bus2": 28015
      },
      "params": {
        "R": 0.001130289863795042,
        "X": 0.006727124564349651,
        "G": 0.0,
        "B": 0.007169969379901885
      },
      "extension": {
        "length": 4735.407421142579,
        "rating": 247.08313941955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_28010_28011_1",
      "ports": {
        "bus1": 28010,
        "bus2": 28011
      },
      "params": {
        "R": 0.0025555428583174944,
        "X": 0.13844235241413116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28013_28047_1",
      "ports": {
        "bus1": 28047,
        "bus2": 28013
      },
      "params": {
        "R": 0.003349089529365301,
        "X": 0.02025536447763443,
        "G": 0.0,
        "B": 0.008443259634077549
      },
      "extension": {
        "length": 9944.143322937012,
        "rating": 209.13739204406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_28013_28049_1",
      "ports": {
        "bus1": 28013,
        "bus2": 28049
      },
      "params": {
        "R": 0.003406703239306807,
        "X": 0.017315272241830826,
        "G": 0.0,
        "B": 0.004647202789783478
      },
      "extension": {
        "length": 6269.372510559082,
        "rating": 220.0380802154541
      }
    },
    {
      "class": "Branch",
      "id": "branch_28014_28015_1",
      "ports": {
        "bus1": 28014,
        "bus2": 28015
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28016_28019_1",
      "ports": {
        "bus1": 28016,
        "bus2": 28019
      },
      "params": {
        "R": 0.007669875398278236,
        "X": 0.03761740028858185,
        "G": 0.0,
        "B": 0.005700431764125824
      },
      "extension": {
        "length": 11326.78348626709,
        "rating": 229.1487455368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_28016_28212_1",
      "ports": {
        "bus1": 28212,
        "bus2": 28016
      },
      "params": {
        "R": 0.003993830177932978,
        "X": 0.02185736782848835,
        "G": 0.0,
        "B": 0.011423014104366302
      },
      "extension": {
        "length": 10856.285925842285,
        "rating": 212.3709201812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_28017_28018_1",
      "ports": {
        "bus1": 28017,
        "bus2": 28018
      },
      "params": {
        "R": 0.00021658327023033053,
        "X": 0.0010953862220048904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28018_28022_1",
      "ports": {
        "bus1": 28022,
        "bus2": 28018
      },
      "params": {
        "R": 0.00660050380975008,
        "X": 0.034849975258111954,
        "G": 0.0,
        "B": 0.013682299293577673
      },
      "extension": {
        "length": 15596.731295288086,
        "rating": 206.89845085144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_28018_28212_1",
      "ports": {
        "bus1": 28018,
        "bus2": 28212
      },
      "params": {
        "R": 0.0015465499600395558,
        "X": 0.008342346176505089,
        "G": 0.0,
        "B": 0.0026151728816330433
      },
      "extension": {
        "length": 3492.603129364014,
        "rating": 212.37292289733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_28020_28021_1",
      "ports": {
        "bus1": 28020,
        "bus2": 28021
      },
      "params": {
        "R": 0.004562979098409414,
        "X": 0.027776733040809635,
        "G": 0.0,
        "B": 0.01641291379928589
      },
      "extension": {
        "length": 14129.64698400879,
        "rating": 176.0000228881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_28022_28023_1",
      "ports": {
        "bus1": 28022,
        "bus2": 28023
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28024_28273_1",
      "ports": {
        "bus1": 28024,
        "bus2": 28273
      },
      "params": {
        "R": 0.005142484325915575,
        "X": 0.026085728779435158,
        "G": 0.0,
        "B": 0.01937999203801155
      },
      "extension": {
        "length": 14642.331318237306,
        "rating": 229.63192462921143
      }
    },
    {
      "class": "Branch",
      "id": "branch_28025_28027_1",
      "ports": {
        "bus1": 28025,
        "bus2": 28027
      },
      "params": {
        "R": 0.001344044110737741,
        "X": 0.008583355695009232,
        "G": 0.0,
        "B": 0.006320389918982983
      },
      "extension": {
        "length": 4933.284063903809,
        "rating": 245.8017110824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_28025_28409_1",
      "ports": {
        "bus1": 28409,
        "bus2": 28025
      },
      "params": {
        "R": 0.0013382449978962543,
        "X": 0.007867981679737568,
        "G": 0.0,
        "B": 0.0062883030623197556
      },
      "extension": {
        "length": 5281.423174346924,
        "rating": 233.3230972290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_28025_28430_1",
      "ports": {
        "bus1": 28430,
        "bus2": 28025
      },
      "params": {
        "R": 0.0009478983702138067,
        "X": 0.006478893104940653,
        "G": 0.0,
        "B": 0.0077468594536185265
      },
      "extension": {
        "length": 5166.975415924073,
        "rating": 236.0478401184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_28026_28031_1",
      "ports": {
        "bus1": 28031,
        "bus2": 28026
      },
      "params": {
        "R": 0.0008346434333361685,
        "X": 0.004603854380548,
        "G": 0.0,
        "B": 0.02265603095293045
      },
      "extension": {
        "length": 7316.396299072266,
        "rating": 207.41407871246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_28026_28158_1",
      "ports": {
        "bus1": 28158,
        "bus2": 28026
      },
      "params": {
        "R": 0.0009670695872046052,
        "X": 0.006136112380772829,
        "G": 0.0,
        "B": 0.003978470806032419
      },
      "extension": {
        "length": 3282.2398185424804,
        "rating": 229.26912307739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_28028_28029_1",
      "ports": {
        "bus1": 28028,
        "bus2": 28029
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28028_28500_1",
      "ports": {
        "bus1": 28028,
        "bus2": 28500
      },
      "params": {
        "R": 0.0006655870238319039,
        "X": 0.004678987432271242,
        "G": 0.0,
        "B": 0.0015102982288226485
      },
      "extension": {
        "length": 1808.4356209259033,
        "rating": 240.33801555633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_28030_28043_1",
      "ports": {
        "bus1": 28043,
        "bus2": 28030
      },
      "params": {
        "R": 0.001966926734894514,
        "X": 0.012534881941974163,
        "G": 0.0,
        "B": 0.00786525197327137
      },
      "extension": {
        "length": 7554.997060729981,
        "rating": 212.1098518371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_28031_28054_1",
      "ports": {
        "bus1": 28054,
        "bus2": 28031
      },
      "params": {
        "R": 0.0016222983831539748,
        "X": 0.010559186339378357,
        "G": 0.0,
        "B": 0.02869094349443912
      },
      "extension": {
        "length": 13074.151921875,
        "rating": 192.96108484268188
      }
    },
    {
      "class": "Branch",
      "id": "branch_28032_28183_1",
      "ports": {
        "bus1": 28183,
        "bus2": 28032
      },
      "params": {
        "R": 0.0015911892987787721,
        "X": 0.011192171834409239,
        "G": 0.0,
        "B": 0.0070475926622748375
      },
      "extension": {
        "length": 6082.096278900147,
        "rating": 221.34456634521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_28032_28380_1",
      "ports": {
        "bus1": 28032,
        "bus2": 28380
      },
      "params": {
        "R": 0.0010127110872417688,
        "X": 0.00512357521802187,
        "G": 0.0,
        "B": 0.0034449915401637554
      },
      "extension": {
        "length": 2793.690249526978,
        "rating": 238.53914737701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_28033_28042_1",
      "ports": {
        "bus1": 28033,
        "bus2": 28042
      },
      "params": {
        "R": 0.005788570269942284,
        "X": 0.030916105955839157,
        "G": 0.0,
        "B": 0.021875504404306412
      },
      "extension": {
        "length": 18971.240388793947,
        "rating": 223.63295555114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_28033_28044_1",
      "ports": {
        "bus1": 28033,
        "bus2": 28044
      },
      "params": {
        "R": 0.0025802510790526867,
        "X": 0.01360747404396534,
        "G": 0.0,
        "B": 0.010779129341244698
      },
      "extension": {
        "length": 8952.423391296386,
        "rating": 242.23077297210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_28034_28035_1",
      "ports": {
        "bus1": 28034,
        "bus2": 28035
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28035_28040_1",
      "ports": {
        "bus1": 28035,
        "bus2": 28040
      },
      "params": {
        "R": 0.0016987946582958102,
        "X": 0.010115288197994232,
        "G": 0.0,
        "B": 0.007080345880240202
      },
      "extension": {
        "length": 5864.24089050293,
        "rating": 208.72976779937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_28035_28425_1",
      "ports": {
        "bus1": 28035,
        "bus2": 28425
      },
      "params": {
        "R": 0.004289004486054182,
        "X": 0.024406775832176205,
        "G": 0.0,
        "B": 0.01618734747171402
      },
      "extension": {
        "length": 14209.12762097168,
        "rating": 197.37626314163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_28036_28039_1",
      "ports": {
        "bus1": 28036,
        "bus2": 28039
      },
      "params": {
        "R": 0.0006614597514271736,
        "X": 0.018344402313232422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28036_28040_1",
      "ports": {
        "bus1": 28036,
        "bus2": 28040
      },
      "params": {
        "R": 0.00023101933766156438,
        "X": 0.0010221311822533607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28036_28041_1",
      "ports": {
        "bus1": 28036,
        "bus2": 28041
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28037_28039_1",
      "ports": {
        "bus1": 28037,
        "bus2": 28039
      },
      "params": {
        "R": 0.008791100233793259,
        "X": 0.24380537867546082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28038_28039_1",
      "ports": {
        "bus1": 28038,
        "bus2": 28039
      },
      "params": {
        "R": 0.008791100233793259,
        "X": 0.24380537867546082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28040_28428_1",
      "ports": {
        "bus1": 28428,
        "bus2": 28040
      },
      "params": {
        "R": 0.0020682644098997116,
        "X": 0.010425408370792866,
        "G": 0.0,
        "B": 0.004976407624781132
      },
      "extension": {
        "length": 4937.026649414062,
        "rating": 229.00092601776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_28042_28468_1",
      "ports": {
        "bus1": 28042,
        "bus2": 28468
      },
      "params": {
        "R": 0.0014714041026309133,
        "X": 0.008544113487005234,
        "G": 0.0,
        "B": 0.008102750405669212
      },
      "extension": {
        "length": 5930.242233947754,
        "rating": 232.7242612838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_28043_28258_1",
      "ports": {
        "bus1": 28258,
        "bus2": 28043
      },
      "params": {
        "R": 0.0035366285592317577,
        "X": 0.018455745652318,
        "G": 0.0,
        "B": 0.008047673851251602
      },
      "extension": {
        "length": 8455.146046875001,
        "rating": 199.46047067642212
      }
    },
    {
      "class": "Branch",
      "id": "branch_28044_28046_1",
      "ports": {
        "bus1": 28046,
        "bus2": 28044
      },
      "params": {
        "R": 0.0029005655087530613,
        "X": 0.014445949345827104,
        "G": 0.0,
        "B": 0.0044007813557982445
      },
      "extension": {
        "length": 5646.779175750733,
        "rating": 245.69175243377686
      }
    },
    {
      "class": "Branch",
      "id": "branch_28045_28046_1",
      "ports": {
        "bus1": 28046,
        "bus2": 28045
      },
      "params": {
        "R": 0.005798463709652424,
        "X": 0.022550955414772034,
        "G": 0.0,
        "B": 0.005343280732631683
      },
      "extension": {
        "length": 7524.84150604248,
        "rating": 268.7868595123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_28045_28046_2",
      "ports": {
        "bus1": 28046,
        "bus2": 28045
      },
      "params": {
        "R": 0.005798463709652424,
        "X": 0.022550955414772034,
        "G": 0.0,
        "B": 0.005343280732631683
      },
      "extension": {
        "length": 7524.84150604248,
        "rating": 268.7868595123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_28045_28046_3",
      "ports": {
        "bus1": 28046,
        "bus2": 28045
      },
      "params": {
        "R": 0.005798463709652424,
        "X": 0.022550955414772034,
        "G": 0.0,
        "B": 0.005343280732631683
      },
      "extension": {
        "length": 7524.84150604248,
        "rating": 268.7868595123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_28045_28374_1",
      "ports": {
        "bus1": 28045,
        "bus2": 28374
      },
      "params": {
        "R": 0.0032555588986724615,
        "X": 0.018275048583745956,
        "G": 0.0,
        "B": 0.0048797037452459335
      },
      "extension": {
        "length": 6471.038549926758,
        "rating": 272.632360458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_28045_28374_2",
      "ports": {
        "bus1": 28045,
        "bus2": 28374
      },
      "params": {
        "R": 0.0032555588986724615,
        "X": 0.018275048583745956,
        "G": 0.0,
        "B": 0.0048797037452459335
      },
      "extension": {
        "length": 6471.038549926758,
        "rating": 272.632360458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_28045_28374_3",
      "ports": {
        "bus1": 28045,
        "bus2": 28374
      },
      "params": {
        "R": 0.0032555588986724615,
        "X": 0.018275048583745956,
        "G": 0.0,
        "B": 0.0048797037452459335
      },
      "extension": {
        "length": 6471.038549926758,
        "rating": 272.632360458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_28047_28062_1",
      "ports": {
        "bus1": 28062,
        "bus2": 28047
      },
      "params": {
        "R": 0.0024319805670529604,
        "X": 0.014909480698406696,
        "G": 0.0,
        "B": 0.011074701324105263
      },
      "extension": {
        "length": 8855.512911254884,
        "rating": 192.7715539932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_28048_28049_1",
      "ports": {
        "bus1": 28048,
        "bus2": 28049
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28050_28051_1",
      "ports": {
        "bus1": 28050,
        "bus2": 28051
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28050_28060_1",
      "ports": {
        "bus1": 28060,
        "bus2": 28050
      },
      "params": {
        "R": 0.002935973461717367,
        "X": 0.016054579988121986,
        "G": 0.0,
        "B": 0.008501662872731686
      },
      "extension": {
        "length": 9051.206315185547,
        "rating": 200.68442821502686
      }
    },
    {
      "class": "Branch",
      "id": "branch_28050_28062_1",
      "ports": {
        "bus1": 28050,
        "bus2": 28062
      },
      "params": {
        "R": 0.0018240120261907578,
        "X": 0.010665716603398323,
        "G": 0.0,
        "B": 0.002931191585958004
      },
      "extension": {
        "length": 4192.219902282715,
        "rating": 174.42452907562256
      }
    },
    {
      "class": "Branch",
      "id": "branch_28052_28053_1",
      "ports": {
        "bus1": 28052,
        "bus2": 28053
      },
      "params": {
        "R": 0.0002483788412064314,
        "X": 0.0010188557207584381,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28052_28057_1",
      "ports": {
        "bus1": 28057,
        "bus2": 28052
      },
      "params": {
        "R": 0.002670923247933388,
        "X": 0.01593250222504139,
        "G": 0.0,
        "B": 0.008546876721084118
      },
      "extension": {
        "length": 8041.519363952637,
        "rating": 239.44904804229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_28052_28058_1",
      "ports": {
        "bus1": 28052,
        "bus2": 28058
      },
      "params": {
        "R": 0.002438795054331422,
        "X": 0.016331348568201065,
        "G": 0.0,
        "B": 0.004848533775657415
      },
      "extension": {
        "length": 6304.866832397461,
        "rating": 231.07569217681885
      }
    },
    {
      "class": "Branch",
      "id": "branch_28054_28055_1",
      "ports": {
        "bus1": 28054,
        "bus2": 28055
      },
      "params": {
        "R": 0.0008933678036555648,
        "X": 0.005130447912961245,
        "G": 0.0,
        "B": 0.022188303992152214
      },
      "extension": {
        "length": 7577.202403015137,
        "rating": 198.24568033218384
      }
    },
    {
      "class": "Branch",
      "id": "branch_28055_28056_1",
      "ports": {
        "bus1": 28055,
        "bus2": 28056
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28055_28417_1",
      "ports": {
        "bus1": 28417,
        "bus2": 28055
      },
      "params": {
        "R": 0.0009484848706051706,
        "X": 0.00591418007388711,
        "G": 0.0,
        "B": 0.003277597716078162
      },
      "extension": {
        "length": 2975.2089082031252,
        "rating": 251.98218822479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_28057_28468_1",
      "ports": {
        "bus1": 28057,
        "bus2": 28468
      },
      "params": {
        "R": 0.006748751271516085,
        "X": 0.04622149467468261,
        "G": 0.0,
        "B": 0.029884230345487595
      },
      "extension": {
        "length": 24623.984142333986,
        "rating": 246.04144096374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_28058_28059_1",
      "ports": {
        "bus1": 28058,
        "bus2": 28059
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28058_28060_1",
      "ports": {
        "bus1": 28058,
        "bus2": 28060
      },
      "params": {
        "R": 0.002432640641927719,
        "X": 0.01206152979284525,
        "G": 0.0,
        "B": 0.008581061847507954
      },
      "extension": {
        "length": 6824.248990356446,
        "rating": 217.12594032287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_28061_28062_1",
      "ports": {
        "bus1": 28061,
        "bus2": 28062
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28063_28064_1",
      "ports": {
        "bus1": 28063,
        "bus2": 28064
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28064_28091_1",
      "ports": {
        "bus1": 28091,
        "bus2": 28064
      },
      "params": {
        "R": 0.0025901570916175842,
        "X": 0.012995699420571327,
        "G": 0.0,
        "B": 0.004958844743669033
      },
      "extension": {
        "length": 5474.590697570801,
        "rating": 210.53452491760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_28064_28094_1",
      "ports": {
        "bus1": 28064,
        "bus2": 28094
      },
      "params": {
        "R": 0.004466399550437927,
        "X": 0.021423788741230965,
        "G": 0.0,
        "B": 0.015622084029018879
      },
      "extension": {
        "length": 13179.786915893555,
        "rating": 218.89312267303467
      }
    },
    {
      "class": "Branch",
      "id": "branch_28067_28068_1",
      "ports": {
        "bus1": 28068,
        "bus2": 28067
      },
      "params": {
        "R": 0.001990491058677435,
        "X": 0.010457429103553295,
        "G": 0.0,
        "B": 0.006371582858264446
      },
      "extension": {
        "length": 5592.4583518981935,
        "rating": 175.15404224395752
      }
    },
    {
      "class": "Branch",
      "id": "branch_28067_28071_1",
      "ports": {
        "bus1": 28071,
        "bus2": 28067
      },
      "params": {
        "R": 0.003822870086878538,
        "X": 0.016529297456145287,
        "G": 0.0,
        "B": 0.007755694445222616
      },
      "extension": {
        "length": 7341.303639221192,
        "rating": 213.66043090820312
      }
    },
    {
      "class": "Branch",
      "id": "branch_28068_28069_1",
      "ports": {
        "bus1": 28068,
        "bus2": 28069
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28068_28090_1",
      "ports": {
        "bus1": 28068,
        "bus2": 28090
      },
      "params": {
        "R": 0.0038955251220613722,
        "X": 0.02118989452719688,
        "G": 0.0,
        "B": 0.019050544127821922
      },
      "extension": {
        "length": 14418.052449829102,
        "rating": 200.4457712173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_28070_28071_1",
      "ports": {
        "bus1": 28070,
        "bus2": 28071
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28072_28073_1",
      "ports": {
        "bus1": 28072,
        "bus2": 28073
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28072_28101_1",
      "ports": {
        "bus1": 28101,
        "bus2": 28072
      },
      "params": {
        "R": 0.0038645369932055473,
        "X": 0.02523426897823811,
        "G": 0.0,
        "B": 0.005813837517052889
      },
      "extension": {
        "length": 8639.511932922363,
        "rating": 211.6981029510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_28074_28075_1",
      "ports": {
        "bus1": 28074,
        "bus2": 28075
      },
      "params": {
        "R": 0.00022055757290218025,
        "X": 0.0010223413119092584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28074_28077_1",
      "ports": {
        "bus1": 28077,
        "bus2": 28074
      },
      "params": {
        "R": 0.0006483156466856599,
        "X": 0.0044684745371341705,
        "G": 0.0,
        "B": 0.013199753127992153
      },
      "extension": {
        "length": 5255.659037658692,
        "rating": 255.53884506225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_28074_28077_2",
      "ports": {
        "bus1": 28077,
        "bus2": 28074
      },
      "params": {
        "R": 0.0006483156466856599,
        "X": 0.0044684745371341705,
        "G": 0.0,
        "B": 0.013199753127992153
      },
      "extension": {
        "length": 5255.659037658692,
        "rating": 255.53884506225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_28074_28186_1",
      "ports": {
        "bus1": 28074,
        "bus2": 28186
      },
      "params": {
        "R": 0.0017642843304201958,
        "X": 0.011006461456418037,
        "G": 0.0,
        "B": 0.004771530162543058
      },
      "extension": {
        "length": 5217.001513549805,
        "rating": 174.16484355926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_28076_28077_1",
      "ports": {
        "bus1": 28076,
        "bus2": 28077
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28077_28148_1",
      "ports": {
        "bus1": 28077,
        "bus2": 28148
      },
      "params": {
        "R": 0.009674853645265102,
        "X": 0.04983910173177719,
        "G": 0.0,
        "B": 0.014938023872673512
      },
      "extension": {
        "length": 19815.104787231445,
        "rating": 258.1389904022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_28077_28148_2",
      "ports": {
        "bus1": 28077,
        "bus2": 28148
      },
      "params": {
        "R": 0.009674853645265102,
        "X": 0.04983910173177719,
        "G": 0.0,
        "B": 0.014938023872673512
      },
      "extension": {
        "length": 19815.104787231445,
        "rating": 258.1389904022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_28079_28080_1",
      "ports": {
        "bus1": 28079,
        "bus2": 28080
      },
      "params": {
        "R": 0.00022925622761249542,
        "X": 0.0011576280230656266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28079_28081_1",
      "ports": {
        "bus1": 28079,
        "bus2": 28081
      },
      "params": {
        "R": 0.0035608436446636915,
        "X": 0.02173680998384953,
        "G": 0.0,
        "B": 0.009590846486389637
      },
      "extension": {
        "length": 10388.855643310548,
        "rating": 222.22142219543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_28079_28087_1",
      "ports": {
        "bus1": 28079,
        "bus2": 28087
      },
      "params": {
        "R": 0.003331887070089578,
        "X": 0.0223489236086607,
        "G": 0.0,
        "B": 0.010984017513692379
      },
      "extension": {
        "length": 11639.66962060547,
        "rating": 197.60617017745972
      }
    },
    {
      "class": "Branch",
      "id": "branch_28079_28094_1",
      "ports": {
        "bus1": 28079,
        "bus2": 28094
      },
      "params": {
        "R": 0.005230372305959463,
        "X": 0.03039197996258736,
        "G": 0.0,
        "B": 0.029219640418887142
      },
      "extension": {
        "length": 20498.715618530274,
        "rating": 209.63547229766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_28081_28082_1",
      "ports": {
        "bus1": 28081,
        "bus2": 28082
      },
      "params": {
        "R": 0.003171993652358651,
        "X": 0.016041859984397888,
        "G": 0.0,
        "B": 0.00858302041888237
      },
      "extension": {
        "length": 8872.569800354004,
        "rating": 243.8321590423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_28082_28083_1",
      "ports": {
        "bus1": 28082,
        "bus2": 28083
      },
      "params": {
        "R": 0.003727697767317295,
        "X": 0.020117899402976036,
        "G": 0.0,
        "B": 0.019676459953188896
      },
      "extension": {
        "length": 14472.655675048829,
        "rating": 238.12720775604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_28083_28095_1",
      "ports": {
        "bus1": 28083,
        "bus2": 28095
      },
      "params": {
        "R": 0.0026914963964372873,
        "X": 0.018958361819386482,
        "G": 0.0,
        "B": 0.011885285377502441
      },
      "extension": {
        "length": 11029.37263989258,
        "rating": 229.95543479919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_28084_28085_1",
      "ports": {
        "bus1": 28085,
        "bus2": 28084
      },
      "params": {
        "R": 0.0013256268575787544,
        "X": 0.006695230025798082,
        "G": 0.0,
        "B": 0.0040664514526724815
      },
      "extension": {
        "length": 3811.308420135498,
        "rating": 203.28474044799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_28086_28094_1",
      "ports": {
        "bus1": 28094,
        "bus2": 28086
      },
      "params": {
        "R": 0.0034950694534927607,
        "X": 0.014411700889468191,
        "G": 0.0,
        "B": 0.0188553798943758
      },
      "extension": {
        "length": 11234.61474005127,
        "rating": 186.39225959777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_28088_28089_1",
      "ports": {
        "bus1": 28088,
        "bus2": 28089
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28089_28090_1",
      "ports": {
        "bus1": 28090,
        "bus2": 28089
      },
      "params": {
        "R": 0.0035416237078607082,
        "X": 0.01651674695312977,
        "G": 0.0,
        "B": 0.005884308833628894
      },
      "extension": {
        "length": 7351.110947570801,
        "rating": 209.2315673828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_28089_28102_1",
      "ports": {
        "bus1": 28089,
        "bus2": 28102
      },
      "params": {
        "R": 0.0027425717562437057,
        "X": 0.01818009465932846,
        "G": 0.0,
        "B": 0.010315288789570332
      },
      "extension": {
        "length": 9736.01965447998,
        "rating": 217.55588054656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_28091_28092_1",
      "ports": {
        "bus1": 28091,
        "bus2": 28092
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28091_28097_1",
      "ports": {
        "bus1": 28097,
        "bus2": 28091
      },
      "params": {
        "R": 0.001644665724597871,
        "X": 0.00724909920245409,
        "G": 0.0,
        "B": 0.009150379337370396
      },
      "extension": {
        "length": 6111.241941741943,
        "rating": 191.01510047912598
      }
    },
    {
      "class": "Branch",
      "id": "branch_28093_28094_1",
      "ports": {
        "bus1": 28093,
        "bus2": 28094
      },
      "params": {
        "R": 0.0019244876457378268,
        "X": 0.012398585677146912,
        "G": 0.0,
        "B": 0.0031501126941293482
      },
      "extension": {
        "length": 4487.777489685059,
        "rating": 206.49137496948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_28093_28095_1",
      "ports": {
        "bus1": 28093,
        "bus2": 28095
      },
      "params": {
        "R": 0.0012044180184602737,
        "X": 0.008610144257545471,
        "G": 0.0,
        "B": 0.012807808816432953
      },
      "extension": {
        "length": 6696.385632202148,
        "rating": 222.1452236175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_28095_28096_1",
      "ports": {
        "bus1": 28095,
        "bus2": 28096
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28097_28101_1",
      "ports": {
        "bus1": 28097,
        "bus2": 28101
      },
      "params": {
        "R": 0.0023377530742436647,
        "X": 0.012901731766760348,
        "G": 0.0,
        "B": 0.010479173623025417
      },
      "extension": {
        "length": 8503.103631225586,
        "rating": 214.6850824356079
      }
    },
    {
      "class": "Branch",
      "id": "branch_28098_28099_1",
      "ports": {
        "bus1": 28099,
        "bus2": 28098
      },
      "params": {
        "R": 0.0004392402770463377,
        "X": 0.02446870319545269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28098_28100_1",
      "ports": {
        "bus1": 28098,
        "bus2": 28100
      },
      "params": {
        "R": 0.00022927465033717453,
        "X": 0.0011430552694946527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28099_28101_1",
      "ports": {
        "bus1": 28099,
        "bus2": 28101
      },
      "params": {
        "R": 0.001964396797120571,
        "X": 0.0126136289909482,
        "G": 0.0,
        "B": 0.007818450219929218
      },
      "extension": {
        "length": 7178.750189208985,
        "rating": 242.99445152282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_28099_28102_1",
      "ports": {
        "bus1": 28102,
        "bus2": 28099
      },
      "params": {
        "R": 0.0018830623012036085,
        "X": 0.009271974675357342,
        "G": 0.0,
        "B": 0.0037276563234627247
      },
      "extension": {
        "length": 4492.518072418213,
        "rating": 229.30631637573242
      }
    },
    {
      "class": "Branch",
      "id": "branch_28102_28103_1",
      "ports": {
        "bus1": 28102,
        "bus2": 28103
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28104_28105_1",
      "ports": {
        "bus1": 28104,
        "bus2": 28105
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28104_28106_1",
      "ports": {
        "bus1": 28106,
        "bus2": 28104
      },
      "params": {
        "R": 0.005488425493240356,
        "X": 0.02145090140402317,
        "G": 0.0,
        "B": 0.007802766282111406
      },
      "extension": {
        "length": 9474.707837219239,
        "rating": 207.776141166687
      }
    },
    {
      "class": "Branch",
      "id": "branch_28104_28108_1",
      "ports": {
        "bus1": 28104,
        "bus2": 28108
      },
      "params": {
        "R": 0.004528574645519257,
        "X": 0.019133085384964943,
        "G": 0.0,
        "B": 0.006857428699731828
      },
      "extension": {
        "length": 8779.665122314453,
        "rating": 215.2240514755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_28107_28108_1",
      "ports": {
        "bus1": 28107,
        "bus2": 28108
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28108_28109_1",
      "ports": {
        "bus1": 28108,
        "bus2": 28109
      },
      "params": {
        "R": 0.007493326906114817,
        "X": 0.02922229841351509,
        "G": 0.0,
        "B": 0.01034008339047432
      },
      "extension": {
        "length": 12804.371900573731,
        "rating": 225.76303482055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_28108_28110_1",
      "ports": {
        "bus1": 28108,
        "bus2": 28110
      },
      "params": {
        "R": 0.0031385859474539757,
        "X": 0.01707596518099308,
        "G": 0.0,
        "B": 0.00599514553323388
      },
      "extension": {
        "length": 6862.538932250976,
        "rating": 254.94749546051025
      }
    },
    {
      "class": "Branch",
      "id": "branch_28110_28111_1",
      "ports": {
        "bus1": 28110,
        "bus2": 28111
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28110_28119_1",
      "ports": {
        "bus1": 28110,
        "bus2": 28119
      },
      "params": {
        "R": 0.0013732707593590021,
        "X": 0.00839418824762106,
        "G": 0.0,
        "B": 0.009005221538245678
      },
      "extension": {
        "length": 5913.401750244141,
        "rating": 261.86625957489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_28112_28113_1",
      "ports": {
        "bus1": 28112,
        "bus2": 28113
      },
      "params": {
        "R": 0.00026679557049646974,
        "X": 0.0011113636428490281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28112_28115_1",
      "ports": {
        "bus1": 28115,
        "bus2": 28112
      },
      "params": {
        "R": 0.002452117158100009,
        "X": 0.016570961102843285,
        "G": 0.0,
        "B": 0.0026820877101272345
      },
      "extension": {
        "length": 5170.308596191407,
        "rating": 219.65665817260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_28112_28124_1",
      "ports": {
        "bus1": 28124,
        "bus2": 28112
      },
      "params": {
        "R": 0.0019715088419616222,
        "X": 0.01288324873894453,
        "G": 0.0,
        "B": 0.005475267302244902
      },
      "extension": {
        "length": 5603.640064727783,
        "rating": 226.42433643341064
      }
    },
    {
      "class": "Branch",
      "id": "branch_28114_28115_1",
      "ports": {
        "bus1": 28114,
        "bus2": 28115
      },
      "params": {
        "R": 0.00024345856218133124,
        "X": 0.0010880782501772046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28115_28351_1",
      "ports": {
        "bus1": 28115,
        "bus2": 28351
      },
      "params": {
        "R": 0.0009779355023056269,
        "X": 0.006509690079838038,
        "G": 0.0,
        "B": 0.012759274803102018
      },
      "extension": {
        "length": 6293.855097564698,
        "rating": 246.45214080810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_28116_28117_1",
      "ports": {
        "bus1": 28117,
        "bus2": 28116
      },
      "params": {
        "R": 0.002188829705119133,
        "X": 0.01303873024880886,
        "G": 0.0,
        "B": 0.007410797290503979
      },
      "extension": {
        "length": 7555.383827819825,
        "rating": 196.69166803359985
      }
    },
    {
      "class": "Branch",
      "id": "branch_28116_28343_1",
      "ports": {
        "bus1": 28343,
        "bus2": 28116
      },
      "params": {
        "R": 0.0040260120294988155,
        "X": 0.020106488838791847,
        "G": 0.0,
        "B": 0.014107305556535719
      },
      "extension": {
        "length": 11346.654412902832,
        "rating": 215.8155918121338
      }
    },
    {
      "class": "Branch",
      "id": "branch_28117_28127_1",
      "ports": {
        "bus1": 28117,
        "bus2": 28127
      },
      "params": {
        "R": 0.003776216646656394,
        "X": 0.025312434881925583,
        "G": 0.0,
        "B": 0.006157456897199155
      },
      "extension": {
        "length": 8618.442335266114,
        "rating": 196.132230758667
      }
    },
    {
      "class": "Branch",
      "id": "branch_28118_28119_1",
      "ports": {
        "bus1": 28119,
        "bus2": 28118
      },
      "params": {
        "R": 0.0005805944674648345,
        "X": 0.030224721878767014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28118_28120_1",
      "ports": {
        "bus1": 28118,
        "bus2": 28120
      },
      "params": {
        "R": 0.00027968810172751546,
        "X": 0.0011828555725514889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28119_28351_1",
      "ports": {
        "bus1": 28119,
        "bus2": 28351
      },
      "params": {
        "R": 0.0017173761734738946,
        "X": 0.008345146663486958,
        "G": 0.0,
        "B": 0.0032979601528495554
      },
      "extension": {
        "length": 3754.1255965576174,
        "rating": 253.38900089263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_28120_28347_1",
      "ports": {
        "bus1": 28120,
        "bus2": 28347
      },
      "params": {
        "R": 0.0006659029168076813,
        "X": 0.0076901875436306,
        "G": 0.0,
        "B": 0.10499466210603714
      },
      "extension": {
        "length": 20930.00082824707,
        "rating": 1239.8455619812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_28121_28122_1",
      "ports": {
        "bus1": 28121,
        "bus2": 28122
      },
      "params": {
        "R": 0.00022991553123574704,
        "X": 0.0010227053426206112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28121_28129_1",
      "ports": {
        "bus1": 28129,
        "bus2": 28121
      },
      "params": {
        "R": 0.002818550681695342,
        "X": 0.016545483842492104,
        "G": 0.0,
        "B": 0.005491739138960838
      },
      "extension": {
        "length": 6666.088876831055,
        "rating": 223.37055206298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_28121_28130_1",
      "ports": {
        "bus1": 28121,
        "bus2": 28130
      },
      "params": {
        "R": 0.003948192112147808,
        "X": 0.020561769604682922,
        "G": 0.0,
        "B": 0.011656450107693674
      },
      "extension": {
        "length": 11508.428189575196,
        "rating": 206.4762830734253
      }
    },
    {
      "class": "Branch",
      "id": "branch_28123_28124_1",
      "ports": {
        "bus1": 28123,
        "bus2": 28124
      },
      "params": {
        "R": 0.002311866031959653,
        "X": 0.013472872786223887,
        "G": 0.0,
        "B": 0.0147874029353261
      },
      "extension": {
        "length": 9275.297171813965,
        "rating": 215.20187854766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_28123_28125_1",
      "ports": {
        "bus1": 28123,
        "bus2": 28125
      },
      "params": {
        "R": 0.002802893053740263,
        "X": 0.015144052915275099,
        "G": 0.0,
        "B": 0.006029910873621701
      },
      "extension": {
        "length": 7250.506227905274,
        "rating": 240.05157947540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_28123_28130_1",
      "ports": {
        "bus1": 28130,
        "bus2": 28123
      },
      "params": {
        "R": 0.001989491283893585,
        "X": 0.00960051454603672,
        "G": 0.0,
        "B": 0.007546572480350733
      },
      "extension": {
        "length": 5993.76757736206,
        "rating": 238.80603313446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_28125_28126_1",
      "ports": {
        "bus1": 28125,
        "bus2": 28126
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28125_28133_1",
      "ports": {
        "bus1": 28133,
        "bus2": 28125
      },
      "params": {
        "R": 0.0010786742204800248,
        "X": 0.007419067434966564,
        "G": 0.0,
        "B": 0.005960122682154179
      },
      "extension": {
        "length": 4508.55010546875,
        "rating": 251.57091617584229
      }
    },
    {
      "class": "Branch",
      "id": "branch_28127_28132_1",
      "ports": {
        "bus1": 28132,
        "bus2": 28127
      },
      "params": {
        "R": 0.002683189464733005,
        "X": 0.015109555795788763,
        "G": 0.0,
        "B": 0.01510389056056738
      },
      "extension": {
        "length": 9971.131070983887,
        "rating": 215.45498371124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_28128_28129_1",
      "ports": {
        "bus1": 28128,
        "bus2": 28129
      },
      "params": {
        "R": 0.003943656105548143,
        "X": 0.026686515659093857,
        "G": 0.0,
        "B": 0.011122533120214939
      },
      "extension": {
        "length": 12096.301120422364,
        "rating": 242.78454780578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_28128_28132_1",
      "ports": {
        "bus1": 28132,
        "bus2": 28128
      },
      "params": {
        "R": 0.004754952620714903,
        "X": 0.023474412038922306,
        "G": 0.0,
        "B": 0.010093963705003262
      },
      "extension": {
        "length": 10944.560909729003,
        "rating": 178.68903875350952
      }
    },
    {
      "class": "Branch",
      "id": "branch_28128_28285_1",
      "ports": {
        "bus1": 28128,
        "bus2": 28285
      },
      "params": {
        "R": 0.00395976984873414,
        "X": 0.024632027372717857,
        "G": 0.0,
        "B": 0.02992277219891548
      },
      "extension": {
        "length": 18982.864888549804,
        "rating": 257.2366237640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_28130_28131_1",
      "ports": {
        "bus1": 28130,
        "bus2": 28131
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28133_28351_1",
      "ports": {
        "bus1": 28351,
        "bus2": 28133
      },
      "params": {
        "R": 0.0006933276308700443,
        "X": 0.004059356637299061,
        "G": 0.0,
        "B": 0.0024353512562811375
      },
      "extension": {
        "length": 2149.469420883179,
        "rating": 268.4831380844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_28134_28137_1",
      "ports": {
        "bus1": 28134,
        "bus2": 28137
      },
      "params": {
        "R": 0.0005486010340973735,
        "X": 0.028693586587905884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28134_28139_1",
      "ports": {
        "bus1": 28134,
        "bus2": 28139
      },
      "params": {
        "R": 0.0008838202920742333,
        "X": 0.05558425933122635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28134_28140_1",
      "ports": {
        "bus1": 28134,
        "bus2": 28140
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28134_28141_1",
      "ports": {
        "bus1": 28134,
        "bus2": 28141
      },
      "params": {
        "R": 0.0002033100463449955,
        "X": 0.0011439693626016378,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28135_28137_1",
      "ports": {
        "bus1": 28135,
        "bus2": 28137
      },
      "params": {
        "R": -7.881745113991201e-05,
        "X": -0.004122406244277954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28135_28138_1",
      "ports": {
        "bus1": 28135,
        "bus2": 28138
      },
      "params": {
        "R": 0.010672890581190586,
        "X": 0.26217547059059143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28136_28137_1",
      "ports": {
        "bus1": 28136,
        "bus2": 28137
      },
      "params": {
        "R": 0.0027452814392745495,
        "X": 0.14358694851398468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28140_28444_1",
      "ports": {
        "bus1": 28444,
        "bus2": 28140
      },
      "params": {
        "R": 0.0008724266081117094,
        "X": 0.00933265034109354,
        "G": 0.0,
        "B": 0.14842614531517026
      },
      "extension": {
        "length": 25704.723431030274,
        "rating": 1067.5472259521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_28142_28143_1",
      "ports": {
        "bus1": 28143,
        "bus2": 28142
      },
      "params": {
        "R": 9.823439177125692e-05,
        "X": 0.00739773316308856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28142_28146_1",
      "ports": {
        "bus1": 28142,
        "bus2": 28146
      },
      "params": {
        "R": 0.00026591276400722563,
        "X": 0.0011819186620414257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28143_28144_1",
      "ports": {
        "bus1": 28144,
        "bus2": 28143
      },
      "params": {
        "R": 0.0005388976424001157,
        "X": 0.030409764498472214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28143_28145_1",
      "ports": {
        "bus1": 28143,
        "bus2": 28145
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28148_1",
      "ports": {
        "bus1": 28148,
        "bus2": 28147
      },
      "params": {
        "R": 0.0004827707016374916,
        "X": 0.026304854080080986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28148_2",
      "ports": {
        "bus1": 28148,
        "bus2": 28147
      },
      "params": {
        "R": 0.0004827707016374916,
        "X": 0.026304854080080986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28148_3",
      "ports": {
        "bus1": 28148,
        "bus2": 28147
      },
      "params": {
        "R": 0.0004827707016374916,
        "X": 0.026304854080080986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28149_1",
      "ports": {
        "bus1": 28147,
        "bus2": 28149
      },
      "params": {
        "R": 0.00039583389298059046,
        "X": 0.02393050119280815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28150_1",
      "ports": {
        "bus1": 28147,
        "bus2": 28150
      },
      "params": {
        "R": 0.0003728910523932427,
        "X": 0.02065020240843296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28151_1",
      "ports": {
        "bus1": 28147,
        "bus2": 28151
      },
      "params": {
        "R": 0.0004070757422596216,
        "X": 0.02875891514122486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28152_1",
      "ports": {
        "bus1": 28147,
        "bus2": 28152
      },
      "params": {
        "R": 0.0005055646761320531,
        "X": 0.029397882521152496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28153_1",
      "ports": {
        "bus1": 28147,
        "bus2": 28153
      },
      "params": {
        "R": 0.00027911452343687415,
        "X": 0.019509397447109222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28154_1",
      "ports": {
        "bus1": 28147,
        "bus2": 28154
      },
      "params": {
        "R": 0.0002414246991975233,
        "X": 0.0010022262576967478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28147_28155_1",
      "ports": {
        "bus1": 28147,
        "bus2": 28155
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28154_28363_1",
      "ports": {
        "bus1": 28154,
        "bus2": 28363
      },
      "params": {
        "R": 0.0007019052864052355,
        "X": 0.008344809524714947,
        "G": 0.0,
        "B": 0.13946570456027985
      },
      "extension": {
        "length": 26444.567434570312,
        "rating": 1132.2864532470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_28154_28532_1",
      "ports": {
        "bus1": 28532,
        "bus2": 28154
      },
      "params": {
        "R": 0.00013603191473521292,
        "X": 0.001559079042635858,
        "G": 0.0,
        "B": 0.04102351516485214
      },
      "extension": {
        "length": 5573.185609680176,
        "rating": 1072.153377532959
      }
    },
    {
      "class": "Branch",
      "id": "branch_28156_28157_1",
      "ports": {
        "bus1": 28156,
        "bus2": 28157
      },
      "params": {
        "R": 0.002331741852685809,
        "X": 0.07646974921226501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 150.0749967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28156_28158_1",
      "ports": {
        "bus1": 28156,
        "bus2": 28158
      },
      "params": {
        "R": 0.00025762448785826564,
        "X": 0.001119487453252077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28158_28500_1",
      "ports": {
        "bus1": 28500,
        "bus2": 28158
      },
      "params": {
        "R": 0.0009711706079542637,
        "X": 0.00500276917591691,
        "G": 0.0,
        "B": 0.0010744420578703284
      },
      "extension": {
        "length": 1654.0332489624025,
        "rating": 222.2498655319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_28159_28160_1",
      "ports": {
        "bus1": 28160,
        "bus2": 28159
      },
      "params": {
        "R": 0.000376916432287544,
        "X": 0.022795038297772408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28159_28163_1",
      "ports": {
        "bus1": 28159,
        "bus2": 28163
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0013415366411209106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28159_28164_1",
      "ports": {
        "bus1": 28159,
        "bus2": 28164
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28159_28165_1",
      "ports": {
        "bus1": 28159,
        "bus2": 28165
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28160_28361_1",
      "ports": {
        "bus1": 28361,
        "bus2": 28160
      },
      "params": {
        "R": 0.0010025359224528074,
        "X": 0.007725321222096682,
        "G": 0.0,
        "B": 0.005940637085586786
      },
      "extension": {
        "length": 5066.5418253479,
        "rating": 227.34599113464355
      }
    },
    {
      "class": "Branch",
      "id": "branch_28161_28163_1",
      "ports": {
        "bus1": 28161,
        "bus2": 28163
      },
      "params": {
        "R": 0.0003219691861886531,
        "X": 0.02133939042687416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28162_28163_1",
      "ports": {
        "bus1": 28162,
        "bus2": 28163
      },
      "params": {
        "R": 0.0003219691861886531,
        "X": 0.02133939042687416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28164_28347_1",
      "ports": {
        "bus1": 28347,
        "bus2": 28164
      },
      "params": {
        "R": 0.0012273173779249191,
        "X": 0.014666733331978321,
        "G": 0.0,
        "B": 0.24095945060253143
      },
      "extension": {
        "length": 41012.1867084961,
        "rating": 1191.0557746887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_28166_28167_1",
      "ports": {
        "bus1": 28167,
        "bus2": 28166
      },
      "params": {
        "R": 0.00014028148143552244,
        "X": 0.011025693267583847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28166_28169_1",
      "ports": {
        "bus1": 28166,
        "bus2": 28169
      },
      "params": {
        "R": 0.00017094578652177006,
        "X": 0.01404343917965889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28166_28170_1",
      "ports": {
        "bus1": 28166,
        "bus2": 28170
      },
      "params": {
        "R": 0.00010510035644983873,
        "X": 0.008962261490523815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28166_28172_1",
      "ports": {
        "bus1": 28166,
        "bus2": 28172
      },
      "params": {
        "R": 0.0002734373847488314,
        "X": 0.001181450323201716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28167_28168_1",
      "ports": {
        "bus1": 28168,
        "bus2": 28167
      },
      "params": {
        "R": 0.0004634580109268427,
        "X": 0.03786144405603409,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28167_28171_1",
      "ports": {
        "bus1": 28167,
        "bus2": 28171
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28171_28389_1",
      "ports": {
        "bus1": 28171,
        "bus2": 28389
      },
      "params": {
        "R": 0.0007427606033161283,
        "X": 0.009296483360230923,
        "G": 0.0,
        "B": 0.12517675757408142
      },
      "extension": {
        "length": 22604.551917846682,
        "rating": 1031.4069747924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28174_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28174
      },
      "params": {
        "R": 0.0028964888770133257,
        "X": 0.07796795666217804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28175_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28175
      },
      "params": {
        "R": 0.0015992509433999658,
        "X": 0.05365758016705513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28176_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28176
      },
      "params": {
        "R": 0.002754386281594634,
        "X": 0.08030416071414948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28177_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28177
      },
      "params": {
        "R": 0.0028950527776032686,
        "X": 0.09141247719526291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28178_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28178
      },
      "params": {
        "R": 0.0013645364670082927,
        "X": 0.04348873347043991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28179_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28179
      },
      "params": {
        "R": 0.0029073921032249928,
        "X": 0.08008374273777008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28180_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28180
      },
      "params": {
        "R": 0.00021578630548901856,
        "X": 0.0010045308154076338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28173_28181_1",
      "ports": {
        "bus1": 28173,
        "bus2": 28181
      },
      "params": {
        "R": 0.0002263000642415136,
        "X": 0.0011129985796287656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28180_28199_1",
      "ports": {
        "bus1": 28180,
        "bus2": 28199
      },
      "params": {
        "R": 0.0003442479646764696,
        "X": 0.0018967472715303302,
        "G": 0.0,
        "B": 0.0006802679854445159
      },
      "extension": {
        "length": 846.6013127746583,
        "rating": 252.31266021728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_28180_28480_1",
      "ports": {
        "bus1": 28480,
        "bus2": 28180
      },
      "params": {
        "R": 0.0008246208890341221,
        "X": 0.005077924579381943,
        "G": 0.0,
        "B": 0.00198665214702487
      },
      "extension": {
        "length": 2098.9857639770507,
        "rating": 232.7798843383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_28182_28183_1",
      "ports": {
        "bus1": 28182,
        "bus2": 28183
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28184_28185_1",
      "ports": {
        "bus1": 28184,
        "bus2": 28185
      },
      "params": {
        "R": 0.003692205995321274,
        "X": 0.12692081928253174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28184_28186_1",
      "ports": {
        "bus1": 28184,
        "bus2": 28186
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28187_28190_1",
      "ports": {
        "bus1": 28187,
        "bus2": 28190
      },
      "params": {
        "R": 0.0009807052556425333,
        "X": 0.07077723741531372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28187_28191_1",
      "ports": {
        "bus1": 28187,
        "bus2": 28191
      },
      "params": {
        "R": 0.0004629814939107746,
        "X": 0.029505828395485878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28187_28192_1",
      "ports": {
        "bus1": 28187,
        "bus2": 28192
      },
      "params": {
        "R": 0.00031278442475013435,
        "X": 0.024137014523148537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28187_28193_1",
      "ports": {
        "bus1": 28187,
        "bus2": 28193
      },
      "params": {
        "R": 0.0007474645972251892,
        "X": 0.03756992518901825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28187_28194_1",
      "ports": {
        "bus1": 28187,
        "bus2": 28194
      },
      "params": {
        "R": 0.0004176399379502982,
        "X": 0.027959784492850304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28187_28195_1",
      "ports": {
        "bus1": 28187,
        "bus2": 28195
      },
      "params": {
        "R": 0.0002646496577654034,
        "X": 0.0010765219340100884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28187_28196_1",
      "ports": {
        "bus1": 28187,
        "bus2": 28196
      },
      "params": {
        "R": 0.0002991874353028834,
        "X": 0.001045282231643796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28188_28190_1",
      "ports": {
        "bus1": 28188,
        "bus2": 28190
      },
      "params": {
        "R": -0.0005727647803723812,
        "X": -0.04133628308773041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28188_28301_1",
      "ports": {
        "bus1": 28301,
        "bus2": 28188
      },
      "params": {
        "R": 0.0032870257273316383,
        "X": 0.02238237299025059,
        "G": 0.0,
        "B": 0.0034192185848951344
      },
      "extension": {
        "length": 6423.687591339111,
        "rating": 258.15491676330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_28188_28301_2",
      "ports": {
        "bus1": 28301,
        "bus2": 28188
      },
      "params": {
        "R": 0.0032870257273316383,
        "X": 0.02238237299025059,
        "G": 0.0,
        "B": 0.0034192185848951344
      },
      "extension": {
        "length": 6423.687591339111,
        "rating": 258.15491676330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_28188_28374_1",
      "ports": {
        "bus1": 28188,
        "bus2": 28374
      },
      "params": {
        "R": 0.0022859154269099236,
        "X": 0.008461438119411469,
        "G": 0.0,
        "B": 0.004103152547031641
      },
      "extension": {
        "length": 4186.033931030273,
        "rating": 241.31405353546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_28189_28190_1",
      "ports": {
        "bus1": 28189,
        "bus2": 28190
      },
      "params": {
        "R": 0.0025115427561104298,
        "X": 0.18125736713409424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28195_28327_1",
      "ports": {
        "bus1": 28195,
        "bus2": 28327
      },
      "params": {
        "R": 0.0011455711210146546,
        "X": 0.014184695668518543,
        "G": 0.0,
        "B": 0.47285693883895874
      },
      "extension": {
        "length": 51732.44342578125,
        "rating": 1165.5755043029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_28195_28381_1",
      "ports": {
        "bus1": 28381,
        "bus2": 28195
      },
      "params": {
        "R": 0.0010221924167126417,
        "X": 0.012241984717547894,
        "G": 0.0,
        "B": 0.3205443024635315
      },
      "extension": {
        "length": 41756.943574951176,
        "rating": 1255.9045791625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_28195_28539_1",
      "ports": {
        "bus1": 28195,
        "bus2": 28539
      },
      "params": {
        "R": 0.0005055777146480978,
        "X": 0.005231586750596762,
        "G": 0.0,
        "B": 0.0912938043475151
      },
      "extension": {
        "length": 14765.92489050293,
        "rating": 1116.4758682250977
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28198_1",
      "ports": {
        "bus1": 28198,
        "bus2": 28197
      },
      "params": {
        "R": 0.00014122508582659066,
        "X": 0.00916739460080862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28198_2",
      "ports": {
        "bus1": 28198,
        "bus2": 28197
      },
      "params": {
        "R": 0.00014122508582659066,
        "X": 0.00916739460080862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28198_3",
      "ports": {
        "bus1": 28198,
        "bus2": 28197
      },
      "params": {
        "R": 0.00014122508582659066,
        "X": 0.00916739460080862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28200_1",
      "ports": {
        "bus1": 28197,
        "bus2": 28200
      },
      "params": {
        "R": 9.088680235436186e-05,
        "X": 0.007510536350309849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28201_1",
      "ports": {
        "bus1": 28197,
        "bus2": 28201
      },
      "params": {
        "R": 6.327496521407738e-05,
        "X": 0.005482228472828865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28202_1",
      "ports": {
        "bus1": 28197,
        "bus2": 28202
      },
      "params": {
        "R": 8.216698188334703e-05,
        "X": 0.006366654299199581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28203_1",
      "ports": {
        "bus1": 28197,
        "bus2": 28203
      },
      "params": {
        "R": 0.00013721601862926036,
        "X": 0.010368715040385723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28204_1",
      "ports": {
        "bus1": 28197,
        "bus2": 28204
      },
      "params": {
        "R": 0.00010207133163930848,
        "X": 0.008493826724588871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28205_1",
      "ports": {
        "bus1": 28197,
        "bus2": 28205
      },
      "params": {
        "R": 0.00011553362855920568,
        "X": 0.007677000015974045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28197_28221_1",
      "ports": {
        "bus1": 28221,
        "bus2": 28197
      },
      "params": {
        "R": 0.00016127894923556596,
        "X": 0.004328532610088587,
        "G": 0.0,
        "B": 1.8710418939590456
      },
      "extension": {
        "length": 64273.992508300784,
        "rating": 4039.7354125976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28198_28199_1",
      "ports": {
        "bus1": 28199,
        "bus2": 28198
      },
      "params": {
        "R": 0.0004964440013282001,
        "X": 0.03081400878727436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28198_28206_1",
      "ports": {
        "bus1": 28198,
        "bus2": 28206
      },
      "params": {
        "R": 0.0002002674445975572,
        "X": 0.0011726676020771265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28198_28207_1",
      "ports": {
        "bus1": 28198,
        "bus2": 28207
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28208_28211_1",
      "ports": {
        "bus1": 28208,
        "bus2": 28211
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0014868378639221191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28208_28212_1",
      "ports": {
        "bus1": 28208,
        "bus2": 28212
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28209_28211_1",
      "ports": {
        "bus1": 28209,
        "bus2": 28211
      },
      "params": {
        "R": 0.004997547250241041,
        "X": 0.15262211859226227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28210_28211_1",
      "ports": {
        "bus1": 28210,
        "bus2": 28211
      },
      "params": {
        "R": 0.004997547250241041,
        "X": 0.15262211859226227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28213_28217_1",
      "ports": {
        "bus1": 28213,
        "bus2": 28217
      },
      "params": {
        "R": 0.00012570965918712318,
        "X": 0.009207269176840782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28213_28218_1",
      "ports": {
        "bus1": 28213,
        "bus2": 28218
      },
      "params": {
        "R": 0.00012190657434985042,
        "X": 0.009523382410407066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28213_28219_1",
      "ports": {
        "bus1": 28213,
        "bus2": 28219
      },
      "params": {
        "R": 0.0001625187578611076,
        "X": 0.011409756727516651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28213_28221_1",
      "ports": {
        "bus1": 28213,
        "bus2": 28221
      },
      "params": {
        "R": 0.0002762246294878423,
        "X": 0.001147836446762085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28214_28215_1",
      "ports": {
        "bus1": 28215,
        "bus2": 28214
      },
      "params": {
        "R": 0.00038399823824875057,
        "X": 0.024970274418592453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28214_28217_1",
      "ports": {
        "bus1": 28214,
        "bus2": 28217
      },
      "params": {
        "R": 5.090005288366228e-06,
        "X": 0.0003728060983121395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28214_28220_1",
      "ports": {
        "bus1": 28214,
        "bus2": 28220
      },
      "params": {
        "R": 0.00024657053290866315,
        "X": 0.0010220289696007967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28216_28217_1",
      "ports": {
        "bus1": 28216,
        "bus2": 28217
      },
      "params": {
        "R": 0.0007490983698517084,
        "X": 0.054865721613168716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28220_28539_1",
      "ports": {
        "bus1": 28220,
        "bus2": 28539
      },
      "params": {
        "R": 0.001189047354273498,
        "X": 0.015141734853386879,
        "G": 0.0,
        "B": 0.4364967048168182
      },
      "extension": {
        "length": 52086.57474023438,
        "rating": 1155.2393913269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_28221_28464_1",
      "ports": {
        "bus1": 28464,
        "bus2": 28221
      },
      "params": {
        "R": 9.700960799818859e-05,
        "X": 0.0028496647719293833,
        "G": 0.0,
        "B": 1.1231478452682495
      },
      "extension": {
        "length": 41304.58876757813,
        "rating": 4028.9535522460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28223_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28223
      },
      "params": {
        "R": 0.0013133352622389793,
        "X": 0.045419372618198395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28224_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28224
      },
      "params": {
        "R": 0.001856659771874547,
        "X": 0.057075660675764084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28225_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28225
      },
      "params": {
        "R": 0.0012407549656927586,
        "X": 0.03960365802049637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28226_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28226
      },
      "params": {
