        "R": 0.0027782318647950888,
        "X": 0.08401241153478622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28227_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28227
      },
      "params": {
        "R": 0.0014827045379206538,
        "X": 0.05287904292345047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28228_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28228
      },
      "params": {
        "R": 0.0022335650864988565,
        "X": 0.0666399747133255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28229_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28229
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28222_28230_1",
      "ports": {
        "bus1": 28222,
        "bus2": 28230
      },
      "params": {
        "R": 0.0002809764991980046,
        "X": 0.0011215672129765153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28231_28234_1",
      "ports": {
        "bus1": 28231,
        "bus2": 28234
      },
      "params": {
        "R": -0.00028647109866142273,
        "X": -0.009016931056976318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28231_28235_1",
      "ports": {
        "bus1": 28231,
        "bus2": 28235
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28231_28236_1",
      "ports": {
        "bus1": 28231,
        "bus2": 28236
      },
      "params": {
        "R": 0.0002777092740871012,
        "X": 0.0010332873789593577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28232_28234_1",
      "ports": {
        "bus1": 28232,
        "bus2": 28234
      },
      "params": {
        "R": 0.007090127095580101,
        "X": 0.22316819429397583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28233_28234_1",
      "ports": {
        "bus1": 28233,
        "bus2": 28234
      },
      "params": {
        "R": 0.007090127095580101,
        "X": 0.22316819429397583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28235_28453_1",
      "ports": {
        "bus1": 28235,
        "bus2": 28453
      },
      "params": {
        "R": 0.0014218047726899385,
        "X": 0.007562217302620411,
        "G": 0.0,
        "B": 0.0032997936941683292
      },
      "extension": {
        "length": 3576.6961940917968,
        "rating": 264.51802253723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_28235_28453_2",
      "ports": {
        "bus1": 28235,
        "bus2": 28453
      },
      "params": {
        "R": 0.0014218047726899385,
        "X": 0.007562217302620411,
        "G": 0.0,
        "B": 0.0032997936941683292
      },
      "extension": {
        "length": 3576.6961940917968,
        "rating": 264.51802253723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_28237_28238_1",
      "ports": {
        "bus1": 28237,
        "bus2": 28238
      },
      "params": {
        "R": 0.0011107218451797962,
        "X": 0.03415168076753616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28237_28239_1",
      "ports": {
        "bus1": 28237,
        "bus2": 28239
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28239_28285_1",
      "ports": {
        "bus1": 28285,
        "bus2": 28239
      },
      "params": {
        "R": 0.0018957105930894613,
        "X": 0.008120576851069927,
        "G": 0.0,
        "B": 0.007947989739477634
      },
      "extension": {
        "length": 5929.893452911377,
        "rating": 207.98766613006592
      }
    },
    {
      "class": "Branch",
      "id": "branch_28240_28241_1",
      "ports": {
        "bus1": 28240,
        "bus2": 28241
      },
      "params": {
        "R": 0.0013838186860084534,
        "X": 0.0427936315536499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28240_28242_1",
      "ports": {
        "bus1": 28240,
        "bus2": 28242
      },
      "params": {
        "R": 0.0007595507195219398,
        "X": 0.022665975615382195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28240_28243_1",
      "ports": {
        "bus1": 28240,
        "bus2": 28243
      },
      "params": {
        "R": 0.0011605252511799335,
        "X": 0.03897802531719208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28240_28244_1",
      "ports": {
        "bus1": 28240,
        "bus2": 28244
      },
      "params": {
        "R": 0.0015746483113616705,
        "X": 0.03830171003937721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28240_28245_1",
      "ports": {
        "bus1": 28240,
        "bus2": 28245
      },
      "params": {
        "R": 0.0011783952359110117,
        "X": 0.03977496922016144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28240_28246_1",
      "ports": {
        "bus1": 28240,
        "bus2": 28246
      },
      "params": {
        "R": 0.00021943674073554578,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28240_28247_1",
      "ports": {
        "bus1": 28240,
        "bus2": 28247
      },
      "params": {
        "R": 0.00020766016677953303,
        "X": 0.0011768701951950788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28246_28332_1",
      "ports": {
        "bus1": 28246,
        "bus2": 28332
      },
      "params": {
        "R": 0.0007053902372717858,
        "X": 0.00423924857750535,
        "G": 0.0,
        "B": 0.0016275576781481507
      },
      "extension": {
        "length": 1979.605957763672,
        "rating": 283.24475288391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_28246_28332_2",
      "ports": {
        "bus1": 28246,
        "bus2": 28332
      },
      "params": {
        "R": 0.0007053902372717858,
        "X": 0.00423924857750535,
        "G": 0.0,
        "B": 0.0016275576781481507
      },
      "extension": {
        "length": 1979.605957763672,
        "rating": 283.24475288391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_28246_28332_3",
      "ports": {
        "bus1": 28246,
        "bus2": 28332
      },
      "params": {
        "R": 0.0007053902372717858,
        "X": 0.00423924857750535,
        "G": 0.0,
        "B": 0.0016275576781481507
      },
      "extension": {
        "length": 1979.605957763672,
        "rating": 283.24475288391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_28246_28542_1",
      "ports": {
        "bus1": 28542,
        "bus2": 28246
      },
      "params": {
        "R": 0.0015405636513605714,
        "X": 0.010826542042195799,
        "G": 0.0,
        "B": 0.0030093020759522915
      },
      "extension": {
        "length": 3824.7846440734866,
        "rating": 244.55153942108154
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28249_1",
      "ports": {
        "bus1": 28249,
        "bus2": 28248
      },
      "params": {
        "R": 0.00010773883695947006,
        "X": 0.009063835255801678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28249_2",
      "ports": {
        "bus1": 28249,
        "bus2": 28248
      },
      "params": {
        "R": 0.00010773883695947006,
        "X": 0.009063835255801678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28249_3",
      "ports": {
        "bus1": 28249,
        "bus2": 28248
      },
      "params": {
        "R": 0.00010773883695947006,
        "X": 0.009063835255801678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28251_1",
      "ports": {
        "bus1": 28248,
        "bus2": 28251
      },
      "params": {
        "R": 0.00016752665396779776,
        "X": 0.01212384458631277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28252_1",
      "ports": {
        "bus1": 28248,
        "bus2": 28252
      },
      "params": {
        "R": 0.00012910312216263264,
        "X": 0.010308503173291683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28253_1",
      "ports": {
        "bus1": 28248,
        "bus2": 28253
      },
      "params": {
        "R": 6.50822403258644e-05,
        "X": 0.00553520955145359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28254_1",
      "ports": {
        "bus1": 28248,
        "bus2": 28254
      },
      "params": {
        "R": 0.00011421251838328317,
        "X": 0.009617527946829796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28248_28256_1",
      "ports": {
        "bus1": 28248,
        "bus2": 28256
      },
      "params": {
        "R": 0.00026529544265940785,
        "X": 0.0011776621686294675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28249_28250_1",
      "ports": {
        "bus1": 28250,
        "bus2": 28249
      },
      "params": {
        "R": 0.0004992231260985136,
        "X": 0.03295702859759331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28249_28250_2",
      "ports": {
        "bus1": 28250,
        "bus2": 28249
      },
      "params": {
        "R": 0.0004992231260985136,
        "X": 0.03295702859759331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28249_28250_3",
      "ports": {
        "bus1": 28250,
        "bus2": 28249
      },
      "params": {
        "R": 0.0004992231260985136,
        "X": 0.03295702859759331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28249_28255_1",
      "ports": {
        "bus1": 28249,
        "bus2": 28255
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28255_28518_1",
      "ports": {
        "bus1": 28255,
        "bus2": 28518
      },
      "params": {
        "R": 0.0008288375684060156,
        "X": 0.010118423029780388,
        "G": 0.0,
        "B": 0.20510242879390717
      },
      "extension": {
        "length": 34453.872322998046,
        "rating": 1001.6714096069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_28256_28346_1",
      "ports": {
        "bus1": 28346,
        "bus2": 28256
      },
      "params": {
        "R": 0.00013007025700062513,
        "X": 0.0037312812637537718,
        "G": 0.0,
        "B": 2.751579999923706
      },
      "extension": {
        "length": 71480.92451220703,
        "rating": 4129.892730712891
      }
    },
    {
      "class": "Branch",
      "id": "branch_28256_28519_1",
      "ports": {
        "bus1": 28256,
        "bus2": 28519
      },
      "params": {
        "R": 8.144678577082232e-05,
        "X": 0.002294060541316867,
        "G": 0.0,
        "B": 1.1620676517486572
      },
      "extension": {
        "length": 35475.861383789066,
        "rating": 4138.83056640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_28257_28258_1",
      "ports": {
        "bus1": 28257,
        "bus2": 28258
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28260_1",
      "ports": {
        "bus1": 28260,
        "bus2": 28259
      },
      "params": {
        "R": 0.00025030627148225904,
        "X": 0.016833733767271042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28260_2",
      "ports": {
        "bus1": 28260,
        "bus2": 28259
      },
      "params": {
        "R": 0.00025030627148225904,
        "X": 0.016833733767271042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28260_3",
      "ports": {
        "bus1": 28260,
        "bus2": 28259
      },
      "params": {
        "R": 0.00025030627148225904,
        "X": 0.016833733767271042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28260_4",
      "ports": {
        "bus1": 28260,
        "bus2": 28259
      },
      "params": {
        "R": 0.00025030627148225904,
        "X": 0.016833733767271042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28261_1",
      "ports": {
        "bus1": 28259,
        "bus2": 28261
      },
      "params": {
        "R": 0.00035492194001562893,
        "X": 0.02717878483235836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28262_1",
      "ports": {
        "bus1": 28259,
        "bus2": 28262
      },
      "params": {
        "R": 0.0005690792459063232,
        "X": 0.03065592423081398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28263_1",
      "ports": {
        "bus1": 28259,
        "bus2": 28263
      },
      "params": {
        "R": 0.0005776965408585966,
        "X": 0.0282734464854002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28264_1",
      "ports": {
        "bus1": 28259,
        "bus2": 28264
      },
      "params": {
        "R": 0.000617851794231683,
        "X": 0.0355573371052742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28265_1",
      "ports": {
        "bus1": 28259,
        "bus2": 28265
      },
      "params": {
        "R": 0.0004919535131193697,
        "X": 0.033849071711301804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28266_1",
      "ports": {
        "bus1": 28259,
        "bus2": 28266
      },
      "params": {
        "R": 0.00026326533406972885,
        "X": 0.0011370686115697026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28259_28267_1",
      "ports": {
        "bus1": 28259,
        "bus2": 28267
      },
      "params": {
        "R": 0.00024322993704117835,
        "X": 0.0010270606726408005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28260_28305_1",
      "ports": {
        "bus1": 28305,
        "bus2": 28260
      },
      "params": {
        "R": 0.003443680237978697,
        "X": 0.019787628203630447,
        "G": 0.0,
        "B": 0.0037172543816268444
      },
      "extension": {
        "length": 6346.335708160401,
        "rating": 196.52680158615112
      }
    },
    {
      "class": "Branch",
      "id": "branch_28260_28393_1",
      "ports": {
        "bus1": 28393,
        "bus2": 28260
      },
      "params": {
        "R": 0.005155396647751331,
        "X": 0.01832827925682068,
        "G": 0.0,
        "B": 0.005474928300827742
      },
      "extension": {
        "length": 7408.955649353027,
        "rating": 175.3450870513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_28266_28392_1",
      "ports": {
        "bus1": 28392,
        "bus2": 28266
      },
      "params": {
        "R": 0.00016034115105867386,
        "X": 0.002076829317957163,
        "G": 0.0,
        "B": 0.03533623740077019
      },
      "extension": {
        "length": 6340.454776428222,
        "rating": 1350.4924774169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_28268_28269_1",
      "ports": {
        "bus1": 28268,
        "bus2": 28269
      },
      "params": {
        "R": 0.022158201783895493,
        "X": 0.7367842793464661,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28268_28270_1",
      "ports": {
        "bus1": 28268,
        "bus2": 28270
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28271_28272_1",
      "ports": {
        "bus1": 28271,
        "bus2": 28272
      },
      "params": {
        "R": 0.0008877663058228791,
        "X": 0.03047027625143528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28271_28273_1",
      "ports": {
        "bus1": 28271,
        "bus2": 28273
      },
      "params": {
        "R": 0.00024037304683588445,
        "X": 0.0011951978085562587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28273_28521_1",
      "ports": {
        "bus1": 28273,
        "bus2": 28521
      },
      "params": {
        "R": 0.0008282002527266741,
        "X": 0.00475723622366786,
        "G": 0.0,
        "B": 0.009170825593173504
      },
      "extension": {
        "length": 4940.739690216064,
        "rating": 229.4102430343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_28274_28275_1",
      "ports": {
        "bus1": 28274,
        "bus2": 28275
      },
      "params": {
        "R": 0.0069515034556388855,
        "X": 0.19048920273780823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28274_28276_1",
      "ports": {
        "bus1": 28274,
        "bus2": 28276
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28277_28278_1",
      "ports": {
        "bus1": 28278,
        "bus2": 28277
      },
      "params": {
        "R": 0.0002950113557744771,
        "X": 0.02352028712630272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28277_28278_2",
      "ports": {
        "bus1": 28278,
        "bus2": 28277
      },
      "params": {
        "R": 0.0002950113557744771,
        "X": 0.02352028712630272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28277_28278_3",
      "ports": {
        "bus1": 28278,
        "bus2": 28277
      },
      "params": {
        "R": 0.0002950113557744771,
        "X": 0.02352028712630272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28277_28279_1",
      "ports": {
        "bus1": 28277,
        "bus2": 28279
      },
      "params": {
        "R": 0.00016522376972716302,
        "X": 0.010217137634754181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28277_28280_1",
      "ports": {
        "bus1": 28277,
        "bus2": 28280
      },
      "params": {
        "R": 0.00015800575783941895,
        "X": 0.009973139502108097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28277_28281_1",
      "ports": {
        "bus1": 28277,
        "bus2": 28281
      },
      "params": {
        "R": 0.0002754917659331113,
        "X": 0.001167077454738319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28277_28282_1",
      "ports": {
        "bus1": 28277,
        "bus2": 28282
      },
      "params": {
        "R": 0.00021204576478339732,
        "X": 0.0010983900865539908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28281_28284_1",
      "ports": {
        "bus1": 28281,
        "bus2": 28284
      },
      "params": {
        "R": 0.00016437697922810912,
        "X": 0.002077209297567606,
        "G": 0.0,
        "B": 0.02782648429274559
      },
      "extension": {
        "length": 5370.0181619567875,
        "rating": 1321.3144302368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28284_1",
      "ports": {
        "bus1": 28284,
        "bus2": 28283
      },
      "params": {
        "R": 7.982712850207463e-05,
        "X": 0.007234570570290089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28286_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28286
      },
      "params": {
        "R": 0.00010062398359877989,
        "X": 0.0073877498507499695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28287_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28287
      },
      "params": {
        "R": 0.00010632955672917888,
        "X": 0.008755882270634174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28288_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28288
      },
      "params": {
        "R": 0.00011103591532446444,
        "X": 0.008686566725373268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28289_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28289
      },
      "params": {
        "R": 0.00010435647709527984,
        "X": 0.008171066641807556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28290_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28290
      },
      "params": {
        "R": 8.654358680360019e-05,
        "X": 0.007513304706662893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28291_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28291
      },
      "params": {
        "R": 0.00010747263877419755,
        "X": 0.007790708914399147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28292_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28292
      },
      "params": {
        "R": 0.0002210660750279203,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28283_28293_1",
      "ports": {
        "bus1": 28283,
        "bus2": 28293
      },
      "params": {
        "R": 0.00025957979960367084,
        "X": 0.0011987303150817752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28284_28285_1",
      "ports": {
        "bus1": 28285,
        "bus2": 28284
      },
      "params": {
        "R": 0.0004896715981885791,
        "X": 0.024264492094516754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28292_28519_1",
      "ports": {
        "bus1": 28519,
        "bus2": 28292
      },
      "params": {
        "R": 0.00010288518387824297,
        "X": 0.002770893508568406,
        "G": 0.0,
        "B": 1.6678590774536133
      },
      "extension": {
        "length": 47561.76199951172,
        "rating": 4240.17333984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_28294_28295_1",
      "ports": {
        "bus1": 28294,
        "bus2": 28295
      },
      "params": {
        "R": 0.0057934345677495,
        "X": 0.2088414430618286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28294_28296_1",
      "ports": {
        "bus1": 28294,
        "bus2": 28296
      },
      "params": {
        "R": 0.0016579261282458901,
        "X": 0.057620931416749954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28294_28297_1",
      "ports": {
        "bus1": 28294,
        "bus2": 28297
      },
      "params": {
        "R": 0.006796255242079496,
        "X": 0.18809106945991516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28294_28298_1",
      "ports": {
        "bus1": 28294,
        "bus2": 28298
      },
      "params": {
        "R": 0.00028794468380510807,
        "X": 0.0010452900314703584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28294_28299_1",
      "ports": {
        "bus1": 28294,
        "bus2": 28299
      },
      "params": {
        "R": 0.0002311376592842862,
        "X": 0.0011218097060918808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28298_28524_1",
      "ports": {
        "bus1": 28524,
        "bus2": 28298
      },
      "params": {
        "R": 0.0004902419168502092,
        "X": 0.0028218771331012253,
        "G": 0.0,
        "B": 0.0008150221547111868
      },
      "extension": {
        "length": 1139.5922516098024,
        "rating": 270.1781749725342
      }
    },
    {
      "class": "Branch",
      "id": "branch_28298_28524_2",
      "ports": {
        "bus1": 28524,
        "bus2": 28298
      },
      "params": {
        "R": 0.0004902419168502092,
        "X": 0.0028218771331012253,
        "G": 0.0,
        "B": 0.0008150221547111868
      },
      "extension": {
        "length": 1139.5922516098024,
        "rating": 270.1781749725342
      }
    },
    {
      "class": "Branch",
      "id": "branch_28300_28301_1",
      "ports": {
        "bus1": 28300,
        "bus2": 28301
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28301_28406_1",
      "ports": {
        "bus1": 28406,
        "bus2": 28301
      },
      "params": {
        "R": 0.0016808214131742714,
        "X": 0.009737689979374409,
        "G": 0.0,
        "B": 0.006923138163983823
      },
      "extension": {
        "length": 5381.941562072754,
        "rating": 233.90157222747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_28301_28432_1",
      "ports": {
        "bus1": 28301,
        "bus2": 28432
      },
      "params": {
        "R": 0.002160867443308234,
        "X": 0.01284987386316061,
        "G": 0.0,
        "B": 0.007791589945554734
      },
      "extension": {
        "length": 7435.694761413574,
        "rating": 210.41929721832275
      }
    },
    {
      "class": "Branch",
      "id": "branch_28301_28535_1",
      "ports": {
        "bus1": 28301,
        "bus2": 28535
      },
      "params": {
        "R": 0.0033859782852232456,
        "X": 0.023259393870830536,
        "G": 0.0,
        "B": 0.006219645030796528
      },
      "extension": {
        "length": 7709.1168394775395,
        "rating": 218.6767816543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_28302_28303_1",
      "ports": {
        "bus1": 28302,
        "bus2": 28303
      },
      "params": {
        "R": 0.0005359306233003736,
        "X": 0.01596815139055252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28302_28304_1",
      "ports": {
        "bus1": 28302,
        "bus2": 28304
      },
      "params": {
        "R": 0.0009496310376562178,
        "X": 0.025929227471351624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28302_28305_1",
      "ports": {
        "bus1": 28302,
        "bus2": 28305
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28302_28306_1",
      "ports": {
        "bus1": 28302,
        "bus2": 28306
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28305_28393_1",
      "ports": {
        "bus1": 28393,
        "bus2": 28305
      },
      "params": {
        "R": 0.0005274555296637118,
        "X": 0.0030880779959261417,
        "G": 0.0,
        "B": 0.00193316163495183
      },
      "extension": {
        "length": 1764.0579343414306,
        "rating": 251.94246768951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_28305_28393_2",
      "ports": {
        "bus1": 28393,
        "bus2": 28305
      },
      "params": {
        "R": 0.0005274555296637118,
        "X": 0.0030880779959261417,
        "G": 0.0,
        "B": 0.00193316163495183
      },
      "extension": {
        "length": 1764.0579343414306,
        "rating": 251.94246768951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28310_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28310
      },
      "params": {
        "R": 0.0004317834973335266,
        "X": 0.014010220766067505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28311_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28311
      },
      "params": {
        "R": 0.00195918302051723,
        "X": 0.059754256159067154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28312_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28312
      },
      "params": {
        "R": 0.0015827821334823966,
        "X": 0.04734284430742264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28313_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28313
      },
      "params": {
        "R": 0.001521631027571857,
        "X": 0.0524652898311615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28314_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28314
      },
      "params": {
        "R": 0.0015262322267517447,
        "X": 0.05652682110667229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28315_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28315
      },
      "params": {
        "R": 0.0008685713983140886,
        "X": 0.025186030194163322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28316_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28316
      },
      "params": {
        "R": 0.0019022939959540963,
        "X": 0.051122285425662994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28317_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28317
      },
      "params": {
        "R": 0.0002523364091757685,
        "X": 0.0010084158275276423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28307_28318_1",
      "ports": {
        "bus1": 28307,
        "bus2": 28318
      },
      "params": {
        "R": 0.00022058683680370447,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28308_28310_1",
      "ports": {
        "bus1": 28308,
        "bus2": 28310
      },
      "params": {
        "R": 0.0048635052517056465,
        "X": 0.15780779719352722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28309_28310_1",
      "ports": {
        "bus1": 28309,
        "bus2": 28310
      },
      "params": {
        "R": 0.0048635052517056465,
        "X": 0.15780779719352722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28319_28320_1",
      "ports": {
        "bus1": 28320,
        "bus2": 28319
      },
      "params": {
        "R": 9.558927558828145e-05,
        "X": 0.007596584502607584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28319_28324_1",
      "ports": {
        "bus1": 28319,
        "bus2": 28324
      },
      "params": {
        "R": 0.00014828694111201912,
        "X": 0.01016174629330635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 788.90625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28319_28325_1",
      "ports": {
        "bus1": 28319,
        "bus2": 28325
      },
      "params": {
        "R": 0.00010001393820857629,
        "X": 0.0074018873274326324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28319_28326_1",
      "ports": {
        "bus1": 28319,
        "bus2": 28326
      },
      "params": {
        "R": 6.267650314839557e-05,
        "X": 0.0053825341165065765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28319_28328_1",
      "ports": {
        "bus1": 28319,
        "bus2": 28328
      },
      "params": {
        "R": 0.0002979569253511727,
        "X": 0.0011336494935676455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28320_28323_1",
      "ports": {
        "bus1": 28320,
        "bus2": 28323
      },
      "params": {
        "R": 0.0014027635334059596,
        "X": 0.0833890363574028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28320_28327_1",
      "ports": {
        "bus1": 28320,
        "bus2": 28327
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28321_28323_1",
      "ports": {
        "bus1": 28321,
        "bus2": 28323
      },
      "params": {
        "R": -0.0008735582232475281,
        "X": -0.051929764449596405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28321_28500_1",
      "ports": {
        "bus1": 28321,
        "bus2": 28500
      },
      "params": {
        "R": 0.000791118189226836,
        "X": 0.005632293410599232,
        "G": 0.0,
        "B": 0.004662230610847473
      },
      "extension": {
        "length": 3786.8872247314453,
        "rating": 216.5186643600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_28322_28323_1",
      "ports": {
        "bus1": 28322,
        "bus2": 28323
      },
      "params": {
        "R": 0.0027658063918352127,
        "X": 0.1644168347120285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28327_28414_1",
      "ports": {
        "bus1": 28414,
        "bus2": 28327
      },
      "params": {
        "R": 0.00037141944631002843,
        "X": 0.004638317506760359,
        "G": 0.0,
        "B": 0.07022654265165329
      },
      "extension": {
        "length": 12315.066255615235,
        "rating": 1092.4428939819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_28328_28475_1",
      "ports": {
        "bus1": 28328,
        "bus2": 28475
      },
      "params": {
        "R": 0.00010195808863500133,
        "X": 0.0025113176088780165,
        "G": 0.0,
        "B": 0.9687658548355104
      },
      "extension": {
        "length": 34564.644259277346,
        "rating": 4150.685119628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_28329_28330_1",
      "ports": {
        "bus1": 28329,
        "bus2": 28330
      },
      "params": {
        "R": 0.0026317911688238382,
        "X": 0.07939829677343369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28329_28331_1",
      "ports": {
        "bus1": 28329,
        "bus2": 28331
      },
      "params": {
        "R": 0.006945626810193062,
        "X": 0.2080414891242981,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28329_28332_1",
      "ports": {
        "bus1": 28329,
        "bus2": 28332
      },
      "params": {
        "R": 0.0002752126310952008,
        "X": 0.001096147345378995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28329_28333_1",
      "ports": {
        "bus1": 28329,
        "bus2": 28333
      },
      "params": {
        "R": 0.00021203751384746283,
        "X": 0.0010068025439977646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28332_28542_1",
      "ports": {
        "bus1": 28542,
        "bus2": 28332
      },
      "params": {
        "R": 0.0017868255963549018,
        "X": 0.008683175779879093,
        "G": 0.0,
        "B": 0.0030683204531669617
      },
      "extension": {
        "length": 3620.4695570983886,
        "rating": 231.44910335540771
      }
    },
    {
      "class": "Branch",
      "id": "branch_28334_28335_1",
      "ports": {
        "bus1": 28334,
        "bus2": 28335
      },
      "params": {
        "R": 0.0002721925266087055,
        "X": 0.001121234497986734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28335_28430_1",
      "ports": {
        "bus1": 28335,
        "bus2": 28430
      },
      "params": {
        "R": 0.0008399459766224026,
        "X": 0.00482152821496129,
        "G": 0.0,
        "B": 0.03134268522262573
      },
      "extension": {
        "length": 8988.735756225586,
        "rating": 235.967755317688
      }
    },
    {
      "class": "Branch",
      "id": "branch_28335_28521_1",
      "ports": {
        "bus1": 28335,
        "bus2": 28521
      },
      "params": {
        "R": 0.00042423838749527937,
        "X": 0.002160779433324933,
        "G": 0.0,
        "B": 0.00266472389921546
      },
      "extension": {
        "length": 1713.7728408966066,
        "rating": 254.92165088653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_28335_28521_2",
      "ports": {
        "bus1": 28335,
        "bus2": 28521
      },
      "params": {
        "R": 0.00042423838749527937,
        "X": 0.002160779433324933,
        "G": 0.0,
        "B": 0.00266472389921546
      },
      "extension": {
        "length": 1713.7728408966066,
        "rating": 254.92165088653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_28336_28337_1",
      "ports": {
        "bus1": 28336,
        "bus2": 28337
      },
      "params": {
        "R": 0.0032641906291246414,
        "X": 0.08650893718004227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28336_28338_1",
      "ports": {
        "bus1": 28336,
        "bus2": 28338
      },
      "params": {
        "R": 0.0011982411378994584,
        "X": 0.03861841931939125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28336_28339_1",
      "ports": {
        "bus1": 28336,
        "bus2": 28339
      },
      "params": {
        "R": 0.00022133417951408774,
        "X": 0.0010982229141518474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28336_28340_1",
      "ports": {
        "bus1": 28336,
        "bus2": 28340
      },
      "params": {
        "R": 0.0002196870336774737,
        "X": 0.0011552250944077969,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28339_28428_1",
      "ports": {
        "bus1": 28339,
        "bus2": 28428
      },
      "params": {
        "R": 0.001113079721108079,
        "X": 0.0054964954033494,
        "G": 0.0,
        "B": 0.0021791341714560986
      },
      "extension": {
        "length": 2565.2969927215577,
        "rating": 214.08722400665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_28339_28521_1",
      "ports": {
        "bus1": 28521,
        "bus2": 28339
      },
      "params": {
        "R": 0.00019931697170250118,
        "X": 0.001058617839589715,
        "G": 0.0,
        "B": 0.001530266716144979
      },
      "extension": {
        "length": 810.3346078491211,
        "rating": 252.3458957672119
      }
    },
    {
      "class": "Branch",
      "id": "branch_28341_28342_1",
      "ports": {
        "bus1": 28342,
        "bus2": 28341
      },
      "params": {
        "R": 0.00011390919826226309,
        "X": 0.00783343892544508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28341_28342_2",
      "ports": {
        "bus1": 28342,
        "bus2": 28341
      },
      "params": {
        "R": 0.00011390919826226309,
        "X": 0.00783343892544508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28341_28344_1",
      "ports": {
        "bus1": 28341,
        "bus2": 28344
      },
      "params": {
        "R": 8.72608507052064e-05,
        "X": 0.006632705684751272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 798.4687864780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28341_28345_1",
      "ports": {
        "bus1": 28341,
        "bus2": 28345
      },
      "params": {
        "R": 5.71609016333241e-05,
        "X": 0.004431216046214104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28341_28346_1",
      "ports": {
        "bus1": 28341,
        "bus2": 28346
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28342_28343_1",
      "ports": {
        "bus1": 28343,
        "bus2": 28342
      },
      "params": {
        "R": 0.0004306994960643351,
        "X": 0.02699989266693592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28342_28347_1",
      "ports": {
        "bus1": 28342,
        "bus2": 28347
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28348_28349_1",
      "ports": {
        "bus1": 28348,
        "bus2": 28349
      },
      "params": {
        "R": 0.0018939104629680514,
        "X": 0.05318140983581543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28348_28350_1",
      "ports": {
        "bus1": 28348,
        "bus2": 28350
      },
      "params": {
        "R": 0.0015407144092023373,
        "X": 0.04067876562476158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28348_28351_1",
      "ports": {
        "bus1": 28348,
        "bus2": 28351
      },
      "params": {
        "R": 0.000230112811550498,
        "X": 0.0010397023288533092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28348_28352_1",
      "ports": {
        "bus1": 28348,
        "bus2": 28352
      },
      "params": {
        "R": 0.00023972938652150336,
        "X": 0.0011064896825700998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28353_28354_1",
      "ports": {
        "bus1": 28353,
        "bus2": 28354
      },
      "params": {
        "R": 0.0035104122944176197,
        "X": 0.09495922178030014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28353_28355_1",
      "ports": {
        "bus1": 28353,
        "bus2": 28355
      },
      "params": {
        "R": 0.005023286212235689,
        "X": 0.17291465401649475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28353_28356_1",
      "ports": {
        "bus1": 28353,
        "bus2": 28356
      },
      "params": {
        "R": 0.0046163080260157585,
        "X": 0.1252114325761795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28353_28357_1",
      "ports": {
        "bus1": 28353,
        "bus2": 28357
      },
      "params": {
        "R": 0.0030457274988293648,
        "X": 0.09244995564222336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28353_28358_1",
      "ports": {
        "bus1": 28353,
        "bus2": 28358
      },
      "params": {
        "R": 0.00020046015561092645,
        "X": 0.0010592180769890547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28353_28359_1",
      "ports": {
        "bus1": 28353,
        "bus2": 28359
      },
      "params": {
        "R": 0.00027560320449993014,
        "X": 0.0010478640906512737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28360_28361_1",
      "ports": {
        "bus1": 28360,
        "bus2": 28361
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28362_28363_1",
      "ports": {
        "bus1": 28363,
        "bus2": 28362
      },
      "params": {
        "R": 8.687352965353057e-05,
        "X": 0.006780877709388733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28362_28365_1",
      "ports": {
        "bus1": 28362,
        "bus2": 28365
      },
      "params": {
        "R": 0.00010146658314624801,
        "X": 0.008800881914794445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28362_28366_1",
      "ports": {
        "bus1": 28362,
        "bus2": 28366
      },
      "params": {
        "R": 0.00010222601122222841,
        "X": 0.007569840177893639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28362_28367_1",
      "ports": {
        "bus1": 28362,
        "bus2": 28367
      },
      "params": {
        "R": 9.816417878028005e-05,
        "X": 0.006756593473255634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28362_28368_1",
      "ports": {
        "bus1": 28362,
        "bus2": 28368
      },
      "params": {
        "R": 0.00010547443525865674,
        "X": 0.007931816391646862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28362_28369_1",
      "ports": {
        "bus1": 28362,
        "bus2": 28369
      },
      "params": {
        "R": 0.0002499984111636877,
        "X": 0.0010158855002373457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28362_28370_1",
      "ports": {
        "bus1": 28362,
        "bus2": 28370
      },
      "params": {
        "R": 0.00022010153043083847,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28363_28364_1",
      "ports": {
        "bus1": 28364,
        "bus2": 28363
      },
      "params": {
        "R": 0.00038198570837266743,
        "X": 0.022451044991612434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28364_28508_1",
      "ports": {
        "bus1": 28508,
        "bus2": 28364
      },
      "params": {
        "R": 0.0006887050694786011,
        "X": 0.004401417449116707,
        "G": 0.0,
        "B": 0.003224864834919572
      },
      "extension": {
        "length": 2634.099136138916,
        "rating": 179.59567308425903
      }
    },
    {
      "class": "Branch",
      "id": "branch_28369_28464_1",
      "ports": {
        "bus1": 28369,
        "bus2": 28464
      },
      "params": {
        "R": 0.00014974841906223446,
        "X": 0.004000148270279169,
        "G": 0.0,
        "B": 1.9323570728302002
      },
      "extension": {
        "length": 62238.277696289064,
        "rating": 3895.952606201172
      }
    },
    {
      "class": "Branch",
      "id": "branch_28369_28533_1",
      "ports": {
        "bus1": 28369,
        "bus2": 28533
      },
      "params": {
        "R": 6.619498890358955e-05,
        "X": 0.001730040879920125,
        "G": 0.0,
        "B": 0.8642067313194275
      },
      "extension": {
        "length": 26919.60029956055,
        "rating": 4022.495651245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_28371_28372_1",
      "ports": {
        "bus1": 28371,
        "bus2": 28372
      },
      "params": {
        "R": 0.002091322559863329,
        "X": 0.06607703119516373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28371_28373_1",
      "ports": {
        "bus1": 28371,
        "bus2": 28373
      },
      "params": {
        "R": 0.0018809463363140821,
        "X": 0.06186746060848236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28371_28374_1",
      "ports": {
        "bus1": 28371,
        "bus2": 28374
      },
      "params": {
        "R": 0.0002568824857007712,
        "X": 0.0010474357986822724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28371_28375_1",
      "ports": {
        "bus1": 28371,
        "bus2": 28375
      },
      "params": {
        "R": 0.00028493336867541075,
        "X": 0.001097386353649199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28376_28377_1",
      "ports": {
        "bus1": 28376,
        "bus2": 28377
      },
      "params": {
        "R": 0.28502389788627625,
        "X": 8.9556884765625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28376_28378_1",
      "ports": {
        "bus1": 28376,
        "bus2": 28378
      },
      "params": {
        "R": 0.00021297868806868792,
        "X": 0.001002949196845293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28378_28453_1",
      "ports": {
        "bus1": 28453,
        "bus2": 28378
      },
      "params": {
        "R": 0.0017892442410811782,
        "X": 0.012797055765986443,
        "G": 0.0,
        "B": 0.00470343604683876
      },
      "extension": {
        "length": 5266.876818054199,
        "rating": 251.85585021972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_28379_28380_1",
      "ports": {
        "bus1": 28380,
        "bus2": 28379
      },
      "params": {
        "R": 0.0005077684763818979,
        "X": 0.031122764572501183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28379_28381_1",
      "ports": {
        "bus1": 28379,
        "bus2": 28381
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28379_28382_1",
      "ports": {
        "bus1": 28379,
        "bus2": 28382
      },
      "params": {
        "R": 0.000251462624873966,
        "X": 0.0011313684517517686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28381_28414_1",
      "ports": {
        "bus1": 28381,
        "bus2": 28414
      },
      "params": {
        "R": 0.0005025864229537547,
        "X": 0.005748644471168518,
        "G": 0.0,
        "B": 0.09926080703735352
      },
      "extension": {
        "length": 17119.542298095705,
        "rating": 1151.9664764404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_28383_28384_1",
      "ports": {
        "bus1": 28384,
        "bus2": 28383
      },
      "params": {
        "R": 0.00030692387372255325,
        "X": 0.019623512402176857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28383_28387_1",
      "ports": {
        "bus1": 28383,
        "bus2": 28387
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0022927969694137573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28383_28388_1",
      "ports": {
        "bus1": 28383,
        "bus2": 28388
      },
      "params": {
        "R": 0.0006135182920843363,
        "X": 0.0422736257314682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28383_28389_1",
      "ports": {
        "bus1": 28383,
        "bus2": 28389
      },
      "params": {
        "R": 0.00021259197092149407,
        "X": 0.0011608151253312826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28383_28390_1",
      "ports": {
        "bus1": 28383,
        "bus2": 28390
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28385_28387_1",
      "ports": {
        "bus1": 28385,
        "bus2": 28387
      },
      "params": {
        "R": 0.0005005638231523335,
        "X": 0.028950247913599014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28386_28387_1",
      "ports": {
        "bus1": 28386,
        "bus2": 28387
      },
      "params": {
        "R": 0.0005005638231523335,
        "X": 0.028950247913599014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28391_28395_1",
      "ports": {
        "bus1": 28391,
        "bus2": 28395
      },
      "params": {
        "R": 0.00011150060890940949,
        "X": 0.009324081242084503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28391_28396_1",
      "ports": {
        "bus1": 28391,
        "bus2": 28396
      },
      "params": {
        "R": 8.9739725808613e-05,
        "X": 0.007459431886672974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28391_28397_1",
      "ports": {
        "bus1": 28391,
        "bus2": 28397
      },
      "params": {
        "R": 0.00012294368934817612,
        "X": 0.010107949376106262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28391_28398_1",
      "ports": {
        "bus1": 28391,
        "bus2": 28398
      },
      "params": {
        "R": 0.0002301395288668573,
        "X": 0.0011630061781033874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28391_28399_1",
      "ports": {
        "bus1": 28391,
        "bus2": 28399
      },
      "params": {
        "R": 0.0002505239681340754,
        "X": 0.00113947712816298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28392_28393_1",
      "ports": {
        "bus1": 28393,
        "bus2": 28392
      },
      "params": {
        "R": 0.000588010239880532,
        "X": 0.03036663867533207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28392_28395_1",
      "ports": {
        "bus1": 28392,
        "bus2": 28395
      },
      "params": {
        "R": -3.8681675505358726e-05,
        "X": -0.0032347014639526606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28394_28395_1",
      "ports": {
        "bus1": 28394,
        "bus2": 28395
      },
      "params": {
        "R": 0.0004049980780109763,
        "X": 0.03386738896369934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28400_28401_1",
      "ports": {
        "bus1": 28400,
        "bus2": 28401
      },
      "params": {
        "R": 0.0035631591454148293,
        "X": 0.09945446252822876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28400_28402_1",
      "ports": {
        "bus1": 28400,
        "bus2": 28402
      },
      "params": {
        "R": 0.004106563050299883,
        "X": 0.1297006905078888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28400_28403_1",
      "ports": {
        "bus1": 28400,
        "bus2": 28403
      },
      "params": {
        "R": 0.002434530993923545,
        "X": 0.07863423973321915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28400_28404_1",
      "ports": {
        "bus1": 28400,
        "bus2": 28404
      },
      "params": {
        "R": 0.006044530775398016,
        "X": 0.17274655401706696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28400_28405_1",
      "ports": {
        "bus1": 28400,
        "bus2": 28405
      },
      "params": {
        "R": 0.004227037541568279,
        "X": 0.14692245423793793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_28400_28406_1",
      "ports": {
        "bus1": 28400,
        "bus2": 28406
      },
      "params": {
        "R": 0.00024807287263683975,
        "X": 0.0011846799170598388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28400_28407_1",
      "ports": {
        "bus1": 28400,
        "bus2": 28407
      },
      "params": {
        "R": 0.00025914792786352336,
        "X": 0.0010483528021723032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28406_28432_1",
      "ports": {
        "bus1": 28432,
        "bus2": 28406
      },
      "params": {
        "R": 0.001765224034897983,
        "X": 0.011707095429301262,
        "G": 0.0,
        "B": 0.0024932220112532377
      },
      "extension": {
        "length": 3755.8050405578615,
        "rating": 256.37784004211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_28406_28432_2",
      "ports": {
        "bus1": 28432,
        "bus2": 28406
      },
      "params": {
        "R": 0.001765224034897983,
        "X": 0.011707095429301262,
        "G": 0.0,
        "B": 0.0024932220112532377
      },
      "extension": {
        "length": 3755.8050405578615,
        "rating": 256.37784004211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_28408_28411_1",
      "ports": {
        "bus1": 28408,
        "bus2": 28411
      },
      "params": {
        "R": 0.001361282542347908,
        "X": 0.08938956260681152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28408_28412_1",
      "ports": {
        "bus1": 28408,
        "bus2": 28412
      },
      "params": {
        "R": 0.0004947062698192894,
        "X": 0.03064168617129326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28408_28413_1",
      "ports": {
        "bus1": 28408,
        "bus2": 28413
      },
      "params": {
        "R": 0.0005559481796808541,
        "X": 0.03528492525219917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28408_28414_1",
      "ports": {
        "bus1": 28408,
        "bus2": 28414
      },
      "params": {
        "R": 0.0002809648576658219,
        "X": 0.0010756783885881305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28408_28415_1",
      "ports": {
        "bus1": 28408,
        "bus2": 28415
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28409_28411_1",
      "ports": {
        "bus1": 28409,
        "bus2": 28411
      },
      "params": {
        "R": -0.0007679383270442486,
        "X": -0.05042719841003418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28410_28411_1",
      "ports": {
        "bus1": 28410,
        "bus2": 28411
      },
      "params": {
        "R": 0.002837482374161482,
        "X": 0.1863252818584442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28416_28417_1",
      "ports": {
        "bus1": 28417,
        "bus2": 28416
      },
      "params": {
        "R": 0.0004448596155270934,
        "X": 0.03020389936864376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28416_28418_1",
      "ports": {
        "bus1": 28416,
        "bus2": 28418
      },
      "params": {
        "R": 0.0005380548536777496,
        "X": 0.03703843802213669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28416_28420_1",
      "ports": {
        "bus1": 28416,
        "bus2": 28420
      },
      "params": {
        "R": 0.00026944081764668226,
        "X": 0.0010370868258178234,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28416_28421_1",
      "ports": {
        "bus1": 28416,
        "bus2": 28421
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28417_28419_1",
      "ports": {
        "bus1": 28417,
        "bus2": 28419
      },
      "params": {
        "R": 0.0025055641308426857,
        "X": 0.07491105049848557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28420_28476_1",
      "ports": {
        "bus1": 28476,
        "bus2": 28420
      },
      "params": {
        "R": 0.00031204079277813435,
        "X": 0.0040626078844070435,
        "G": 0.0,
        "B": 0.07168727368116379
      },
      "extension": {
        "length": 12617.38152355957,
        "rating": 1233.3850860595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_28422_28423_1",
      "ports": {
        "bus1": 28422,
        "bus2": 28423
      },
      "params": {
        "R": 0.002246423391625285,
        "X": 0.06555763632059097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28422_28424_1",
      "ports": {
        "bus1": 28422,
        "bus2": 28424
      },
      "params": {
        "R": 0.003713274374604225,
        "X": 0.10355685651302338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28422_28425_1",
      "ports": {
        "bus1": 28422,
        "bus2": 28425
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28422_28426_1",
      "ports": {
        "bus1": 28422,
        "bus2": 28426
      },
      "params": {
        "R": 0.0002081938291667029,
        "X": 0.001139940693974495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28427_28428_1",
      "ports": {
        "bus1": 28427,
        "bus2": 28428
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28429_28430_1",
      "ports": {
        "bus1": 28429,
        "bus2": 28430
      },
      "params": {
        "R": 0.00023459061048924923,
        "X": 0.0010075417812913656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28431_28432_1",
      "ports": {
        "bus1": 28431,
        "bus2": 28432
      },
      "params": {
        "R": 0.0002309777482878417,
        "X": 0.001167109003290534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28432_28535_1",
      "ports": {
        "bus1": 28432,
        "bus2": 28535
      },
      "params": {
        "R": 0.0009470219956710935,
        "X": 0.005307659972459077,
        "G": 0.0,
        "B": 0.009520481340587139
      },
      "extension": {
        "length": 5358.284692108155,
        "rating": 269.2816495895386
      }
    },
    {
      "class": "Branch",
      "id": "branch_28432_28535_2",
      "ports": {
        "bus1": 28432,
        "bus2": 28535
      },
      "params": {
        "R": 0.0009470219956710935,
        "X": 0.005307659972459077,
        "G": 0.0,
        "B": 0.009520481340587139
      },
      "extension": {
        "length": 5358.284692108155,
        "rating": 269.2816495895386
      }
    },
    {
      "class": "Branch",
      "id": "branch_28432_28535_3",
      "ports": {
        "bus1": 28432,
        "bus2": 28535
      },
      "params": {
        "R": 0.0009470219956710935,
        "X": 0.005307659972459077,
        "G": 0.0,
        "B": 0.009520481340587139
      },
      "extension": {
        "length": 5358.284692108155,
        "rating": 269.2816495895386
      }
    },
    {
      "class": "Branch",
      "id": "branch_28433_28434_1",
      "ports": {
        "bus1": 28433,
        "bus2": 28434
      },
      "params": {
        "R": 0.00214393250644207,
        "X": 0.06467399001121521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28433_28435_1",
      "ports": {
        "bus1": 28433,
        "bus2": 28435
      },
      "params": {
        "R": 0.002858439227566123,
        "X": 0.0830761045217514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28433_28436_1",
      "ports": {
        "bus1": 28433,
        "bus2": 28436
      },
      "params": {
        "R": 0.00029331736732274294,
        "X": 0.0010558642679825425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28433_28437_1",
      "ports": {
        "bus1": 28433,
        "bus2": 28437
      },
      "params": {
        "R": 0.00024655836750753224,
        "X": 0.0010151047026738524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28436_28468_1",
      "ports": {
        "bus1": 28468,
        "bus2": 28436
      },
      "params": {
        "R": 0.004872605670243502,
        "X": 0.02283930405974388,
        "G": 0.0,
        "B": 0.007219119928777218
      },
      "extension": {
        "length": 9050.622327575684,
        "rating": 252.10800170898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_28438_28439_1",
      "ports": {
        "bus1": 28439,
        "bus2": 28438
      },
      "params": {
        "R": 0.00017825164832174778,
        "X": 0.012624211609363556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28438_28443_1",
      "ports": {
        "bus1": 28438,
        "bus2": 28443
      },
      "params": {
        "R": 0.000929232977796346,
        "X": 0.05489923804998398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28438_28444_1",
      "ports": {
        "bus1": 28438,
        "bus2": 28444
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28438_28445_1",
      "ports": {
        "bus1": 28438,
        "bus2": 28445
      },
      "params": {
        "R": 0.0002864075649995357,
        "X": 0.001059291884303093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28439_28442_1",
      "ports": {
        "bus1": 28439,
        "bus2": 28442
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0016387403011322021,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28440_28442_1",
      "ports": {
        "bus1": 28440,
        "bus2": 28442
      },
      "params": {
        "R": 0.009044244885444641,
        "X": 0.23030096292495728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28441_28442_1",
      "ports": {
        "bus1": 28441,
        "bus2": 28442
      },
      "params": {
        "R": 0.009044244885444641,
        "X": 0.23030096292495728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28444_28476_1",
      "ports": {
        "bus1": 28444,
        "bus2": 28476
      },
      "params": {
        "R": 0.001238446682691574,
        "X": 0.013769641518592834,
        "G": 0.0,
        "B": 0.27948054671287537
      },
      "extension": {
        "length": 48300.62220263672,
        "rating": 1094.6331977844238
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28447_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28447
      },
      "params": {
        "R": 0.00048026369768194854,
        "X": 0.016527099534869194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28448_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28448
      },
      "params": {
        "R": 0.0011525386944413185,
        "X": 0.027914226055145264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28449_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28449
      },
      "params": {
        "R": 0.0009816634701564908,
        "X": 0.023683173581957817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28450_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28450
      },
      "params": {
        "R": 0.0006172789144329727,
        "X": 0.023583823814988136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28451_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28451
      },
      "params": {
        "R": 0.0011601318838074803,
        "X": 0.026171812787652016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28452_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28452
      },
      "params": {
        "R": 0.001013521570712328,
        "X": 0.03524383157491684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28453_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28453
      },
      "params": {
        "R": 0.0002846768475137651,
        "X": 0.001080334885045886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28446_28454_1",
      "ports": {
        "bus1": 28446,
        "bus2": 28454
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28455_28456_1",
      "ports": {
        "bus1": 28456,
        "bus2": 28455
      },
      "params": {
        "R": 0.00012479395081754774,
        "X": 0.008216412737965584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28455_28460_1",
      "ports": {
        "bus1": 28455,
        "bus2": 28460
      },
      "params": {
        "R": 8.665074710734189e-05,
        "X": 0.00724537018686533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28455_28461_1",
      "ports": {
        "bus1": 28455,
        "bus2": 28461
      },
      "params": {
        "R": 7.435588486259803e-05,
        "X": 0.00618243170902133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28455_28462_1",
      "ports": {
        "bus1": 28455,
        "bus2": 28462
      },
      "params": {
        "R": 6.439372373279184e-05,
        "X": 0.005148636642843485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28455_28463_1",
      "ports": {
        "bus1": 28455,
        "bus2": 28463
      },
      "params": {
        "R": 0.00011450289457570761,
        "X": 0.008711680769920349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 784.1249817609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28455_28464_1",
      "ports": {
        "bus1": 28455,
        "bus2": 28464
      },
      "params": {
        "R": 0.00027842132840305567,
        "X": 0.0011192082893103361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28455_28465_1",
      "ports": {
        "bus1": 28455,
        "bus2": 28465
      },
      "params": {
        "R": 0.0002855104103218764,
        "X": 0.0010069996351376176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28456_28459_1",
      "ports": {
        "bus1": 28456,
        "bus2": 28459
      },
      "params": {
        "R": 0.0013871554983779788,
        "X": 0.09186828136444092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28456_28539_1",
      "ports": {
        "bus1": 28539,
        "bus2": 28456
      },
      "params": {
        "R": 0.00027569456142373383,
        "X": 0.003370782360434532,
        "G": 0.0,
        "B": 0.09302574396133423
      },
      "extension": {
        "length": 12720.58617755127,
        "rating": 1050.0236511230469
      }
    },
    {
      "class": "Branch",
      "id": "branch_28457_28459_1",
      "ports": {
        "bus1": 28457,
        "bus2": 28459
      },
      "params": {
        "R": -0.0008929913165047765,
        "X": -0.05914086475968361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28458_28459_1",
      "ports": {
        "bus1": 28458,
        "bus2": 28459
      },
      "params": {
        "R": 0.0027790903113782406,
        "X": 0.18405309319496155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28464_28475_1",
      "ports": {
        "bus1": 28475,
        "bus2": 28464
      },
      "params": {
        "R": 8.223861368605867e-05,
        "X": 0.002319184597581625,
        "G": 0.0,
        "B": 0.9743704199790955
      },
      "extension": {
        "length": 36121.16692529297,
        "rating": 4146.9573974609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28467_1",
      "ports": {
        "bus1": 28467,
        "bus2": 28466
      },
      "params": {
        "R": 8.553821680834517e-05,
        "X": 0.007434422615915537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28469_1",
      "ports": {
        "bus1": 28466,
        "bus2": 28469
      },
      "params": {
        "R": 7.180012471508235e-05,
        "X": 0.005599450320005417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28470_1",
      "ports": {
        "bus1": 28466,
        "bus2": 28470
      },
      "params": {
        "R": 9.251310984836891e-05,
        "X": 0.006256117485463619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28471_1",
      "ports": {
        "bus1": 28466,
        "bus2": 28471
      },
      "params": {
        "R": 7.730809011263773e-05,
        "X": 0.006304517388343811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28472_1",
      "ports": {
        "bus1": 28466,
        "bus2": 28472
      },
      "params": {
        "R": 8.721943595446646e-05,
        "X": 0.006230346858501434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28473_1",
      "ports": {
        "bus1": 28466,
        "bus2": 28473
      },
      "params": {
        "R": 0.00012891429651062936,
        "X": 0.009017854928970337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28474_1",
      "ports": {
        "bus1": 28466,
        "bus2": 28474
      },
      "params": {
        "R": 0.00011298739264020696,
        "X": 0.010052516125142574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28466_28475_1",
      "ports": {
        "bus1": 28466,
        "bus2": 28475
      },
      "params": {
        "R": 0.00028464102069847286,
        "X": 0.0011666727950796485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28467_28468_1",
      "ports": {
        "bus1": 28468,
        "bus2": 28467
      },
      "params": {
        "R": 0.0005082175484858453,
        "X": 0.03203809633851051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28467_28476_1",
      "ports": {
        "bus1": 28467,
        "bus2": 28476
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28475_28543_1",
      "ports": {
        "bus1": 28543,
        "bus2": 28475
      },
      "params": {
        "R": 0.00019812359823845327,
        "X": 0.005910482723265886,
        "G": 0.0,
        "B": 3.0543692111968994
      },
      "extension": {
        "length": 95772.36569677734,
        "rating": 4017.551803588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_28476_28539_1",
      "ports": {
        "bus1": 28476,
        "bus2": 28539
      },
      "params": {
        "R": 0.0005818238132633269,
        "X": 0.0067021106369793415,
        "G": 0.0,
        "B": 0.15765799582004547
      },
      "extension": {
        "length": 24407.443685302736,
        "rating": 1196.1631774902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_28477_28478_1",
      "ports": {
        "bus1": 28477,
        "bus2": 28478
      },
      "params": {
        "R": 0.001355704152956605,
        "X": 0.03726432844996452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28477_28479_1",
      "ports": {
        "bus1": 28477,
        "bus2": 28479
      },
      "params": {
        "R": 0.0013744011521339417,
        "X": 0.04157756641507149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28477_28480_1",
      "ports": {
        "bus1": 28477,
        "bus2": 28480
      },
      "params": {
        "R": 0.00020497893274296078,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28477_28481_1",
      "ports": {
        "bus1": 28477,
        "bus2": 28481
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28482_28483_1",
      "ports": {
        "bus1": 28482,
        "bus2": 28483
      },
      "params": {
        "R": 0.005510314367711544,
        "X": 0.15904445946216583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28482_28484_1",
      "ports": {
        "bus1": 28482,
        "bus2": 28484
      },
      "params": {
        "R": 0.00026561543927527964,
        "X": 0.0011211594101041555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28485_28486_1",
      "ports": {
        "bus1": 28485,
        "bus2": 28486
      },
      "params": {
        "R": 0.00023547808814328164,
        "X": 0.001164278364740312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28487_28488_1",
      "ports": {
        "bus1": 28487,
        "bus2": 28488
      },
      "params": {
        "R": 0.005944352131336927,
        "X": 0.17370009422302246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28487_28489_1",
      "ports": {
        "bus1": 28487,
        "bus2": 28489
      },
      "params": {
        "R": 0.0002818478678818792,
        "X": 0.0011419103248044848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28487_28490_1",
      "ports": {
        "bus1": 28487,
        "bus2": 28490
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28491_28492_1",
      "ports": {
        "bus1": 28491,
        "bus2": 28492
      },
      "params": {
        "R": 0.00029537611408159137,
        "X": 0.0010794433765113354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28493_28496_1",
      "ports": {
        "bus1": 28493,
        "bus2": 28496
      },
      "params": {
        "R": 0.0003010174259543419,
        "X": 0.007884472608566284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28493_28497_1",
      "ports": {
        "bus1": 28493,
        "bus2": 28497
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28493_28498_1",
      "ports": {
        "bus1": 28493,
        "bus2": 28498
      },
      "params": {
        "R": 0.0002716632734518498,
        "X": 0.0011691662948578596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28494_28496_1",
      "ports": {
        "bus1": 28494,
        "bus2": 28496
      },
      "params": {
        "R": 0.00569278746843338,
        "X": 0.14910970628261566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28495_28496_1",
      "ports": {
        "bus1": 28495,
        "bus2": 28496
      },
      "params": {
        "R": 0.00569278746843338,
        "X": 0.14910970628261566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28499_28500_1",
      "ports": {
        "bus1": 28499,
        "bus2": 28500
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28501_28502_1",
      "ports": {
        "bus1": 28501,
        "bus2": 28502
      },
      "params": {
        "R": 0.005600470118224621,
        "X": 0.15736480057239532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28501_28503_1",
      "ports": {
        "bus1": 28501,
        "bus2": 28503
      },
      "params": {
        "R": 0.005322515964508057,
        "X": 0.1720041036605835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28501_28504_1",
      "ports": {
        "bus1": 28501,
        "bus2": 28504
      },
      "params": {
        "R": 0.00841793604195118,
        "X": 0.2208118587732315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28501_28505_1",
      "ports": {
        "bus1": 28501,
        "bus2": 28505
      },
      "params": {
        "R": 0.00028391898376867175,
        "X": 0.0011921222321689129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28501_28506_1",
      "ports": {
        "bus1": 28501,
        "bus2": 28506
      },
      "params": {
        "R": 0.00024154564016498625,
        "X": 0.0011525566224008799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28507_28508_1",
      "ports": {
        "bus1": 28507,
        "bus2": 28508
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28510_1",
      "ports": {
        "bus1": 28510,
        "bus2": 28509
      },
      "params": {
        "R": 0.00013786338968202472,
        "X": 0.011086257174611092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28512_1",
      "ports": {
        "bus1": 28509,
        "bus2": 28512
      },
      "params": {
        "R": 6.804260920034721e-05,
        "X": 0.005851077381521463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28513_1",
      "ports": {
        "bus1": 28509,
        "bus2": 28513
      },
      "params": {
        "R": 7.484368688892573e-05,
        "X": 0.00710889371111989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28514_1",
      "ports": {
        "bus1": 28509,
        "bus2": 28514
      },
      "params": {
        "R": 7.844864012440667e-05,
        "X": 0.006308251991868019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28515_1",
      "ports": {
        "bus1": 28509,
        "bus2": 28515
      },
      "params": {
        "R": 6.764937279513106e-05,
        "X": 0.005770652089267969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28516_1",
      "ports": {
        "bus1": 28509,
        "bus2": 28516
      },
      "params": {
        "R": 6.090622264309786e-05,
        "X": 0.00462683429941535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28517_1",
      "ports": {
        "bus1": 28509,
        "bus2": 28517
      },
      "params": {
        "R": 6.0097423556726426e-05,
        "X": 0.004729663021862507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28509_28519_1",
      "ports": {
        "bus1": 28509,
        "bus2": 28519
      },
      "params": {
        "R": 0.0002872255281545222,
        "X": 0.0011544565204530954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28510_28511_1",
      "ports": {
        "bus1": 28511,
        "bus2": 28510
      },
      "params": {
        "R": 0.0005600125296041369,
        "X": 0.033037904649972916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28510_28518_1",
      "ports": {
        "bus1": 28510,
        "bus2": 28518
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28520_28521_1",
      "ports": {
        "bus1": 28520,
        "bus2": 28521
      },
      "params": {
        "R": 0.0002562059962656349,
        "X": 0.0010661702835932374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28522_28523_1",
      "ports": {
        "bus1": 28522,
        "bus2": 28523
      },
      "params": {
        "R": 0.006765647325664759,
        "X": 0.19186289608478546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28522_28524_1",
      "ports": {
        "bus1": 28522,
        "bus2": 28524
      },
      "params": {
        "R": 0.00023951855837367475,
        "X": 0.0011666645295917988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28525_28529_1",
      "ports": {
        "bus1": 28525,
        "bus2": 28529
      },
      "params": {
        "R": 2.7434954972704872e-05,
        "X": 0.0025257961824536324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28525_28530_1",
      "ports": {
        "bus1": 28525,
        "bus2": 28530
      },
      "params": {
        "R": 7.348238432314247e-05,
        "X": 0.005984028335660696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28525_28531_1",
      "ports": {
        "bus1": 28525,
        "bus2": 28531
      },
      "params": {
        "R": 8.533055370207876e-05,
        "X": 0.006425808649510145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28525_28533_1",
      "ports": {
        "bus1": 28525,
        "bus2": 28533
      },
      "params": {
        "R": 0.00020899773517157882,
        "X": 0.0011963096912950277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28526_28527_1",
      "ports": {
        "bus1": 28527,
        "bus2": 28526
      },
      "params": {
        "R": 0.0005262389895506203,
        "X": 0.027754059061408043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28526_28529_1",
      "ports": {
        "bus1": 28526,
        "bus2": 28529
      },
      "params": {
        "R": 5.552911534323357e-05,
        "X": 0.0051122913137078285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28526_28532_1",
      "ports": {
        "bus1": 28526,
        "bus2": 28532
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28528_28529_1",
      "ports": {
        "bus1": 28528,
        "bus2": 28529
      },
      "params": {
        "R": 0.0005058334791101515,
        "X": 0.04656955599784851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28534_28535_1",
      "ports": {
        "bus1": 28535,
        "bus2": 28534
      },
      "params": {
        "R": 0.0005161965382285416,
        "X": 0.026021070778369904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28534_28535_2",
      "ports": {
        "bus1": 28535,
        "bus2": 28534
      },
      "params": {
        "R": 0.0005161965382285416,
        "X": 0.026021070778369904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28534_28536_1",
      "ports": {
        "bus1": 28534,
        "bus2": 28536
      },
      "params": {
        "R": 0.000389884109608829,
        "X": 0.026641009375452995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28534_28537_1",
      "ports": {
        "bus1": 28534,
        "bus2": 28537
      },
      "params": {
        "R": 0.00046483412734232843,
        "X": 0.022802868857979774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28534_28538_1",
      "ports": {
        "bus1": 28534,
        "bus2": 28538
      },
      "params": {
        "R": 0.0002926515298895538,
        "X": 0.017078042030334473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28534_28539_1",
      "ports": {
        "bus1": 28534,
        "bus2": 28539
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28534_28540_1",
      "ports": {
        "bus1": 28534,
        "bus2": 28540
      },
      "params": {
        "R": 0.00026185752358287573,
        "X": 0.0011385228717699647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28541_28542_1",
      "ports": {
        "bus1": 28541,
        "bus2": 28542
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28543_28544_1",
      "ports": {
        "bus1": 28544,
        "bus2": 28543
      },
      "params": {
        "R": 6.050674710422754e-05,
        "X": 0.004383922088891268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28543_28548_1",
      "ports": {
        "bus1": 28543,
        "bus2": 28548
      },
      "params": {
        "R": 0.00011858176003443077,
        "X": 0.009194433689117432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28543_28549_1",
      "ports": {
        "bus1": 28543,
        "bus2": 28549
      },
      "params": {
        "R": 9.880804282147437e-05,
        "X": 0.007583713158965111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28543_28550_1",
      "ports": {
        "bus1": 28543,
        "bus2": 28550
      },
      "params": {
        "R": 0.0001557760260766372,
        "X": 0.01051858440041542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28544_28547_1",
      "ports": {
        "bus1": 28544,
        "bus2": 28547
      },
      "params": {
        "R": 0.0006519508315250278,
        "X": 0.043111272156238556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28544_28551_1",
      "ports": {
        "bus1": 28544,
        "bus2": 28551
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28544_28552_1",
      "ports": {
        "bus1": 28544,
        "bus2": 28552
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28545_28547_1",
      "ports": {
        "bus1": 28545,
        "bus2": 28547
      },
      "params": {
        "R": -0.000315680488711223,
        "X": -0.020874865353107452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28546_28547_1",
      "ports": {
        "bus1": 28546,
        "bus2": 28547
      },
      "params": {
        "R": 0.0013661106349900365,
        "X": 0.09033619612455368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28553_28554_1",
      "ports": {
        "bus1": 28553,
        "bus2": 28554
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28553_28555_1",
      "ports": {
        "bus1": 28553,
        "bus2": 28555
      },
      "params": {
        "R": 0.017613178119063377,
        "X": 0.06569622457027435,
        "G": 0.0,
        "B": 0.004880804568529129
      },
      "extension": {
        "length": 13787.219978393556,
        "rating": 106.39667510986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_28553_29708_1",
      "ports": {
        "bus1": 29708,
        "bus2": 28553
      },
      "params": {
        "R": 0.007644441910088062,
        "X": 0.03192193806171417,
        "G": 0.0,
        "B": 0.004676578566431999
      },
      "extension": {
        "length": 8873.213644775391,
        "rating": 124.67513084411621
      }
    },
    {
      "class": "Branch",
      "id": "branch_28555_28556_1",
      "ports": {
        "bus1": 28555,
        "bus2": 28556
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28555_29720_1",
      "ports": {
        "bus1": 28555,
        "bus2": 29720
      },
      "params": {
        "R": 0.015016339719295502,
        "X": 0.05689650774002075,
        "G": 0.0,
        "B": 0.007671171333640814
      },
      "extension": {
        "length": 15128.924221801759,
        "rating": 123.09339046478271
      }
    },
    {
      "class": "Branch",
      "id": "branch_28557_28568_1",
      "ports": {
        "bus1": 28557,
        "bus2": 28568
      },
      "params": {
        "R": 0.0107850581407547,
        "X": 0.037331510335206985,
        "G": 0.0,
        "B": 0.006688714493066073
      },
      "extension": {
        "length": 11073.903805480957,
        "rating": 144.39358711242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_28557_28568_2",
      "ports": {
        "bus1": 28557,
        "bus2": 28568
      },
      "params": {
        "R": 0.0107850581407547,
        "X": 0.037331510335206985,
        "G": 0.0,
        "B": 0.006688714493066073
      },
      "extension": {
        "length": 11073.903805480957,
        "rating": 144.39358711242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_28557_28792_1",
      "ports": {
        "bus1": 28557,
        "bus2": 28792
      },
      "params": {
        "R": 0.03282366693019867,
        "X": 0.13729263842105865,
        "G": 0.0,
        "B": 0.014871069230139257
      },
      "extension": {
        "length": 32544.191399414063,
        "rating": 154.1902780532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_28557_28792_2",
      "ports": {
        "bus1": 28557,
        "bus2": 28792
      },
      "params": {
        "R": 0.03282366693019867,
        "X": 0.13729263842105865,
        "G": 0.0,
        "B": 0.014871069230139257
      },
      "extension": {
        "length": 32544.191399414063,
        "rating": 154.1902780532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_28557_29662_1",
      "ports": {
        "bus1": 28557,
        "bus2": 29662
      },
      "params": {
        "R": 0.019552921876311302,
        "X": 0.0749310776591301,
        "G": 0.0,
        "B": 0.011158470064401627
      },
      "extension": {
        "length": 19679.918945800782,
        "rating": 167.95926094055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_28557_29662_2",
      "ports": {
        "bus1": 28557,
        "bus2": 29662
      },
      "params": {
        "R": 0.019552921876311302,
        "X": 0.0749310776591301,
        "G": 0.0,
        "B": 0.011158470064401627
      },
      "extension": {
        "length": 19679.918945800782,
        "rating": 167.95926094055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_28557_29662_3",
      "ports": {
        "bus1": 28557,
        "bus2": 29662
      },
      "params": {
        "R": 0.019552921876311302,
        "X": 0.0749310776591301,
        "G": 0.0,
        "B": 0.011158470064401627
      },
      "extension": {
        "length": 19679.918945800782,
        "rating": 167.95926094055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_28558_28559_1",
      "ports": {
        "bus1": 28559,
        "bus2": 28558
      },
      "params": {
        "R": 0.010047242976725101,
        "X": 0.04585333168506622,
        "G": 0.0,
        "B": 0.005260670557618141
      },
      "extension": {
        "length": 10639.487624084473,
        "rating": 96.04664444923401
      }
    },
    {
      "class": "Branch",
      "id": "branch_28558_28566_1",
      "ports": {
        "bus1": 28558,
        "bus2": 28566
      },
      "params": {
        "R": 0.01093054935336113,
        "X": 0.0417589470744133,
        "G": 0.0,
        "B": 0.003756490536034107
      },
      "extension": {
        "length": 9277.82727319336,
        "rating": 145.76570987701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_28558_28566_2",
      "ports": {
        "bus1": 28558,
        "bus2": 28566
      },
      "params": {
        "R": 0.01093054935336113,
        "X": 0.0417589470744133,
        "G": 0.0,
        "B": 0.003756490536034107
      },
      "extension": {
        "length": 9277.82727319336,
        "rating": 145.76570987701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_28558_29001_1",
      "ports": {
        "bus1": 29001,
        "bus2": 28558
      },
      "params": {
        "R": 0.004142519552260637,
        "X": 0.01596676930785179,
        "G": 0.0,
        "B": 0.0041904025711119175
      },
      "extension": {
        "length": 6176.969708862305,
        "rating": 143.84169578552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_28558_29001_2",
      "ports": {
        "bus1": 29001,
        "bus2": 28558
      },
      "params": {
        "R": 0.004142519552260637,
        "X": 0.01596676930785179,
        "G": 0.0,
        "B": 0.0041904025711119175
      },
      "extension": {
        "length": 6176.969708862305,
        "rating": 143.84169578552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_28559_28562_1",
      "ports": {
        "bus1": 28559,
        "bus2": 28562
      },
      "params": {
        "R": 0.005823872052133083,
        "X": 0.019870340824127197,
        "G": 0.0,
        "B": 0.0023249147925525904
      },
      "extension": {
        "length": 4908.805313873291,
        "rating": 119.7270393371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_28560_28561_1",
      "ports": {
        "bus1": 28560,
        "bus2": 28561
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28560_29001_1",
      "ports": {
        "bus1": 28560,
        "bus2": 29001
      },
      "params": {
        "R": 0.007391531486064196,
        "X": 0.03452790156006813,
        "G": 0.0,
        "B": 0.003256110241636634
      },
      "extension": {
        "length": 6898.488319335937,
        "rating": 133.2234501838684
      }
    },
    {
      "class": "Branch",
      "id": "branch_28560_29466_1",
      "ports": {
        "bus1": 28560,
        "bus2": 29466
      },
      "params": {
        "R": 0.010158777236938477,
        "X": 0.04637038707733154,
        "G": 0.0,
        "B": 0.005490877665579319
      },
      "extension": {
        "length": 12065.934532104493,
        "rating": 126.51008367538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_28562_28566_1",
      "ports": {
        "bus1": 28562,
        "bus2": 28566
      },
      "params": {
        "R": 0.014332934282720089,
        "X": 0.07168877124786377,
        "G": 0.0,
        "B": 0.00892588309943676
      },
      "extension": {
        "length": 19396.33885986328,
        "rating": 126.0367751121521
      }
    },
    {
      "class": "Branch",
      "id": "branch_28562_29005_1",
      "ports": {
        "bus1": 28562,
        "bus2": 29005
      },
      "params": {
        "R": 0.005169937387108803,
        "X": 0.022735824808478355,
        "G": 0.0,
        "B": 0.002247848315164447
      },
      "extension": {
        "length": 5487.494828521729,
        "rating": 103.89989614486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_28564_1",
      "ports": {
        "bus1": 28563,
        "bus2": 28564
      },
      "params": {
        "R": 0.003855437273159623,
        "X": 0.01841592602431774,
        "G": 0.0,
        "B": 0.001551340683363378
      },
      "extension": {
        "length": 3950.962802764893,
        "rating": 134.7195863723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_28566_1",
      "ports": {
        "bus1": 28566,
        "bus2": 28563
      },
      "params": {
        "R": 0.006777214352041483,
        "X": 0.021898208186030388,
        "G": 0.0,
        "B": 0.0043455930426716805
      },
      "extension": {
        "length": 6162.089152038575,
        "rating": 144.7346568107605
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_28566_2",
      "ports": {
        "bus1": 28566,
        "bus2": 28563
      },
      "params": {
        "R": 0.006777214352041483,
        "X": 0.021898208186030388,
        "G": 0.0,
        "B": 0.0043455930426716805
      },
      "extension": {
        "length": 6162.089152038575,
        "rating": 144.7346568107605
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_29662_1",
      "ports": {
        "bus1": 28563,
        "bus2": 29662
      },
      "params": {
        "R": 0.02183942124247551,
        "X": 0.08413507044315338,
        "G": 0.0,
        "B": 0.008795040659606457
      },
      "extension": {
        "length": 20593.604012695312,
        "rating": 161.22710704803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_29662_2",
      "ports": {
        "bus1": 28563,
        "bus2": 29662
      },
      "params": {
        "R": 0.02183942124247551,
        "X": 0.08413507044315338,
        "G": 0.0,
        "B": 0.008795040659606457
      },
      "extension": {
        "length": 20593.604012695312,
        "rating": 161.22710704803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_29662_3",
      "ports": {
        "bus1": 28563,
        "bus2": 29662
      },
      "params": {
        "R": 0.02183942124247551,
        "X": 0.08413507044315338,
        "G": 0.0,
        "B": 0.008795040659606457
      },
      "extension": {
        "length": 20593.604012695312,
        "rating": 161.22710704803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_29735_1",
      "ports": {
        "bus1": 28563,
        "bus2": 29735
      },
      "params": {
        "R": 0.030966058373451233,
        "X": 0.09743434935808182,
        "G": 0.0,
        "B": 0.010441744700074196
      },
      "extension": {
        "length": 22555.905212768554,
        "rating": 139.73002433776855
      }
    },
    {
      "class": "Branch",
      "id": "branch_28563_30002_1",
      "ports": {
        "bus1": 28563,
        "bus2": 30002
      },
      "params": {
        "R": 0.016100971028208733,
        "X": 0.07065026462078094,
        "G": 0.0,
        "B": 0.015367565676569939
      },
      "extension": {
        "length": 22656.37103393555,
        "rating": 141.4994716644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_28564_28566_1",
      "ports": {
        "bus1": 28566,
        "bus2": 28564
      },
      "params": {
        "R": 0.003108069533482194,
        "X": 0.013959210366010666,
        "G": 0.0,
        "B": 0.0024469434283673763
      },
      "extension": {
        "length": 4239.157234954834,
        "rating": 125.47900676727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_28565_28566_1",
      "ports": {
        "bus1": 28565,
        "bus2": 28566
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28566_29662_1",
      "ports": {
        "bus1": 28566,
        "bus2": 29662
      },
      "params": {
        "R": 0.02385564334690571,
        "X": 0.08730985969305038,
        "G": 0.0,
        "B": 0.015512866899371149
      },
      "extension": {
        "length": 25191.38374145508,
        "rating": 154.13081645965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_28566_29662_2",
      "ports": {
        "bus1": 28566,
        "bus2": 29662
      },
      "params": {
        "R": 0.02385564334690571,
        "X": 0.08730985969305038,
        "G": 0.0,
        "B": 0.015512866899371149
      },
      "extension": {
        "length": 25191.38374145508,
        "rating": 154.13081645965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_28566_30002_1",
      "ports": {
        "bus1": 28566,
        "bus2": 30002
      },
      "params": {
        "R": 0.015144726261496544,
        "X": 0.05395140498876572,
        "G": 0.0,
        "B": 0.0168826412409544
      },
      "extension": {
        "length": 21951.32839453125,
        "rating": 148.56244325637817
      }
    },
    {
      "class": "Branch",
      "id": "branch_28566_30002_2",
      "ports": {
        "bus1": 28566,
        "bus2": 30002
      },
      "params": {
        "R": 0.015144726261496544,
        "X": 0.05395140498876572,
        "G": 0.0,
        "B": 0.0168826412409544
      },
      "extension": {
        "length": 21951.32839453125,
        "rating": 148.56244325637817
      }
    },
    {
      "class": "Branch",
      "id": "branch_28567_28569_1",
      "ports": {
        "bus1": 28567,
        "bus2": 28569
      },
      "params": {
        "R": 0.007420401554554701,
        "X": 0.039195187389850616,
        "G": 0.0,
        "B": 0.007212034426629543
      },
      "extension": {
        "length": 11887.889678833008,
        "rating": 116.44790172576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_28567_29833_1",
      "ports": {
        "bus1": 28567,
        "bus2": 29833
      },
      "params": {
        "R": 0.0031205855775624514,
        "X": 0.013278789818286896,
        "G": 0.0,
        "B": 0.001319302711635828
      },
      "extension": {
        "length": 2764.5551383666993,
        "rating": 127.19275951385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_28568_28977_1",
      "ports": {
        "bus1": 28568,
        "bus2": 28977
      },
      "params": {
        "R": 0.007887965068221092,
        "X": 0.03645407781004906,
        "G": 0.0,
        "B": 0.007929390296339989
      },
      "extension": {
        "length": 12978.979591552736,
        "rating": 136.3067388534546
      }
    },
    {
      "class": "Branch",
      "id": "branch_28568_29833_1",
      "ports": {
        "bus1": 29833,
        "bus2": 28568
      },
      "params": {
        "R": 0.010204102843999863,
        "X": 0.035272080451250076,
        "G": 0.0,
        "B": 0.0023374122101813555
      },
      "extension": {
        "length": 6672.627082397461,
        "rating": 131.55215978622437
      }
    },
    {
      "class": "Branch",
      "id": "branch_28569_28977_1",
      "ports": {
        "bus1": 28569,
        "bus2": 28977
      },
      "params": {
        "R": 0.018697664141654968,
        "X": 0.0774032399058342,
        "G": 0.0,
        "B": 0.012908675707876682
      },
      "extension": {
        "length": 20944.272840820315,
        "rating": 105.32358884811401
      }
    },
    {
      "class": "Branch",
      "id": "branch_28570_28640_1",
      "ports": {
        "bus1": 28570,
        "bus2": 28640
      },
      "params": {
        "R": 0.03938348591327667,
        "X": 0.14498358964920044,
        "G": 0.0,
        "B": 0.015381413511931898
      },
      "extension": {
        "length": 36098.022291503905,
        "rating": 139.26438093185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_28570_28795_1",
      "ports": {
        "bus1": 28570,
        "bus2": 28795
      },
      "params": {
        "R": 0.020100483670830727,
        "X": 0.07331247627735138,
        "G": 0.0,
        "B": 0.014902072958648205
      },
      "extension": {
        "length": 24913.358060668947,
        "rating": 132.03474283218384
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_28573_1",
      "ports": {
        "bus1": 28571,
        "bus2": 28573
      },
      "params": {
        "R": 0.007907369174063206,
        "X": 0.03629652038216591,
        "G": 0.0,
        "B": 0.00502766715362668
      },
      "extension": {
        "length": 9742.50414239502,
        "rating": 158.74861478805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_28573_2",
      "ports": {
        "bus1": 28571,
        "bus2": 28573
      },
      "params": {
        "R": 0.007907369174063206,
        "X": 0.03629652038216591,
        "G": 0.0,
        "B": 0.00502766715362668
      },
      "extension": {
        "length": 9742.50414239502,
        "rating": 158.74861478805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_28573_3",
      "ports": {
        "bus1": 28571,
        "bus2": 28573
      },
      "params": {
        "R": 0.007907369174063206,
        "X": 0.03629652038216591,
        "G": 0.0,
        "B": 0.00502766715362668
      },
      "extension": {
        "length": 9742.50414239502,
        "rating": 158.74861478805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_28576_1",
      "ports": {
        "bus1": 28576,
        "bus2": 28571
      },
      "params": {
        "R": 0.006697099655866623,
        "X": 0.026421697810292244,
        "G": 0.0,
        "B": 0.0026365010999143124
      },
      "extension": {
        "length": 5710.857043579102,
        "rating": 137.71573305130005
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_28914_1",
      "ports": {
        "bus1": 28914,
        "bus2": 28571
      },
      "params": {
        "R": 0.024405179545283318,
        "X": 0.11202041804790497,
        "G": 0.0,
        "B": 0.017724500969052315
      },
      "extension": {
        "length": 33564.05017163086,
        "rating": 151.2320041656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_28914_2",
      "ports": {
        "bus1": 28914,
        "bus2": 28571
      },
      "params": {
        "R": 0.024405179545283318,
        "X": 0.11202041804790497,
        "G": 0.0,
        "B": 0.017724500969052315
      },
      "extension": {
        "length": 33564.05017163086,
        "rating": 151.2320041656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_29017_1",
      "ports": {
        "bus1": 29017,
        "bus2": 28571
      },
      "params": {
        "R": 0.02056661993265152,
        "X": 0.0792083889245987,
        "G": 0.0,
        "B": 0.010199793614447117
      },
      "extension": {
        "length": 19078.64039135742,
        "rating": 149.61230754852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_28571_29017_2",
      "ports": {
        "bus1": 29017,
        "bus2": 28571
      },
      "params": {
        "R": 0.02056661993265152,
        "X": 0.0792083889245987,
        "G": 0.0,
        "B": 0.010199793614447117
      },
      "extension": {
        "length": 19078.64039135742,
        "rating": 149.61230754852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_28572_28573_1",
      "ports": {
        "bus1": 28573,
        "bus2": 28572
      },
      "params": {
        "R": 0.00040491719846613705,
        "X": 0.02456427551805973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28572_28573_2",
      "ports": {
        "bus1": 28573,
        "bus2": 28572
      },
      "params": {
        "R": 0.00040491719846613705,
        "X": 0.02456427551805973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28572_28573_3",
      "ports": {
        "bus1": 28573,
        "bus2": 28572
      },
      "params": {
        "R": 0.00040491719846613705,
        "X": 0.02456427551805973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28572_28574_1",
      "ports": {
        "bus1": 28572,
        "bus2": 28574
      },
      "params": {
        "R": 0.0002745479578152299,
        "X": 0.0011149608762934804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28572_29684_1",
      "ports": {
        "bus1": 28572,
        "bus2": 29684
      },
      "params": {
        "R": 0.0016437157755717635,
        "X": 0.016794933006167412,
        "G": 0.0,
        "B": 0.3087193369865417
      },
      "extension": {
        "length": 53654.74953222657,
        "rating": 1083.9014053344727
      }
    },
    {
      "class": "Branch",
      "id": "branch_28572_29692_1",
      "ports": {
        "bus1": 28572,
        "bus2": 29692
      },
      "params": {
        "R": 0.00125481141731143,
        "X": 0.015127189457416534,
        "G": 0.0,
        "B": 0.358370304107666
      },
      "extension": {
        "length": 55572.54335595703,
        "rating": 1244.1556930541992
      }
    },
    {
      "class": "Branch",
      "id": "branch_28573_28576_1",
      "ports": {
        "bus1": 28573,
        "bus2": 28576
      },
      "params": {
        "R": 0.005790110677480698,
        "X": 0.02109580859541893,
        "G": 0.0,
        "B": 0.001939635258167982
      },
      "extension": {
        "length": 4624.832705383301,
        "rating": 146.32412195205688
      }
    },
    {
      "class": "Branch",
      "id": "branch_28573_28576_2",
      "ports": {
        "bus1": 28573,
        "bus2": 28576
      },
      "params": {
        "R": 0.005790110677480698,
        "X": 0.02109580859541893,
        "G": 0.0,
        "B": 0.001939635258167982
      },
      "extension": {
        "length": 4624.832705383301,
        "rating": 146.32412195205688
      }
    },
    {
      "class": "Branch",
      "id": "branch_28573_28577_1",
      "ports": {
        "bus1": 28573,
        "bus2": 28577
      },
      "params": {
        "R": 0.01137063279747963,
        "X": 0.04393912851810455,
        "G": 0.0,
        "B": 0.0034057919401675463
      },
      "extension": {
        "length": 9161.827842041015,
        "rating": 137.90981769561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_28573_28623_1",
      "ports": {
        "bus1": 28623,
        "bus2": 28573
      },
      "params": {
        "R": 0.021579360589385033,
        "X": 0.09529159218072891,
        "G": 0.0,
        "B": 0.008377405814826488
      },
      "extension": {
        "length": 19277.375749145507,
        "rating": 134.6465826034546
      }
    },
    {
      "class": "Branch",
      "id": "branch_28575_28576_1",
      "ports": {
        "bus1": 28575,
        "bus2": 28576
      },
      "params": {
        "R": 0.00028831869713030756,
        "X": 0.0010452979477122426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28576_28577_1",
      "ports": {
        "bus1": 28577,
        "bus2": 28576
      },
      "params": {
        "R": 0.0060280244797468185,
        "X": 0.030277810990810394,
        "G": 0.0,
        "B": 0.003693596227094531
      },
      "extension": {
        "length": 7026.467554138184,
        "rating": 133.46813917160034
      }
    },
    {
      "class": "Branch",
      "id": "branch_28577_28578_1",
      "ports": {
        "bus1": 28577,
        "bus2": 28578
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28579_28580_1",
      "ports": {
        "bus1": 28579,
        "bus2": 28580
      },
      "params": {
        "R": 0.006331190466880798,
        "X": 0.03347023203969002,
        "G": 0.0,
        "B": 0.004399444907903671
      },
      "extension": {
        "length": 8568.0083671875,
        "rating": 140.7785177230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_28579_28580_2",
      "ports": {
        "bus1": 28579,
        "bus2": 28580
      },
      "params": {
        "R": 0.006331190466880798,
        "X": 0.03347023203969002,
        "G": 0.0,
        "B": 0.004399444907903671
      },
      "extension": {
        "length": 8568.0083671875,
        "rating": 140.7785177230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_28579_28581_1",
      "ports": {
        "bus1": 28581,
        "bus2": 28579
      },
      "params": {
        "R": 0.013780150562524796,
        "X": 0.05338501185178757,
        "G": 0.0,
        "B": 0.005183142609894276
      },
      "extension": {
        "length": 11841.536717468261,
        "rating": 132.476007938385
      }
    },
    {
      "class": "Branch",
      "id": "branch_28579_28608_1",
      "ports": {
        "bus1": 28608,
        "bus2": 28579
      },
      "params": {
        "R": 0.014747703447937965,
        "X": 0.049951255321502686,
        "G": 0.0,
        "B": 0.016039302572607994
      },
      "extension": {
        "length": 20145.324072875977,
        "rating": 123.7430214881897
      }
    },
    {
      "class": "Branch",
      "id": "branch_28580_28583_1",
      "ports": {
        "bus1": 28580,
        "bus2": 28583
      },
      "params": {
        "R": 0.01809149608016014,
        "X": 0.0777193084359169,
        "G": 0.0,
        "B": 0.004904829431325197
      },
      "extension": {
        "length": 13790.785295654297,
        "rating": 141.9169783592224
      }
    },
    {
      "class": "Branch",
      "id": "branch_28580_28583_2",
      "ports": {
        "bus1": 28580,
        "bus2": 28583
      },
      "params": {
        "R": 0.01809149608016014,
        "X": 0.0777193084359169,
        "G": 0.0,
        "B": 0.004904829431325197
      },
      "extension": {
        "length": 13790.785295654297,
        "rating": 141.9169783592224
      }
    },
    {
      "class": "Branch",
      "id": "branch_28581_28582_1",
      "ports": {
        "bus1": 28581,
        "bus2": 28582
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28581_28616_1",
      "ports": {
        "bus1": 28581,
        "bus2": 28616
      },
      "params": {
        "R": 0.00945196207612753,
        "X": 0.04983474686741829,
        "G": 0.0,
        "B": 0.003838916774839163
      },
      "extension": {
        "length": 9839.702395568847,
        "rating": 125.5524754524231
      }
    },
    {
      "class": "Branch",
      "id": "branch_28583_28584_1",
      "ports": {
        "bus1": 28583,
        "bus2": 28584
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28583_28619_1",
      "ports": {
        "bus1": 28583,
        "bus2": 28619
      },
      "params": {
        "R": 0.02052762545645237,
        "X": 0.09832675755023956,
        "G": 0.0,
        "B": 0.010092237964272499
      },
      "extension": {
        "length": 22609.16703149414,
        "rating": 145.58008909225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_28583_28619_2",
      "ports": {
        "bus1": 28583,
        "bus2": 28619
      },
      "params": {
        "R": 0.02052762545645237,
        "X": 0.09832675755023956,
        "G": 0.0,
        "B": 0.010092237964272499
      },
      "extension": {
        "length": 22609.16703149414,
        "rating": 145.58008909225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_28585_28586_1",
      "ports": {
        "bus1": 28586,
        "bus2": 28585
      },
      "params": {
        "R": 0.007743661291897297,
        "X": 0.035838786512613297,
        "G": 0.0,
        "B": 0.005450422875583172
      },
      "extension": {
        "length": 10495.014768127441,
        "rating": 139.13692235946655
      }
    },
    {
      "class": "Branch",
      "id": "branch_28585_28616_1",
      "ports": {
        "bus1": 28616,
        "bus2": 28585
      },
      "params": {
        "R": 0.02178393304347992,
        "X": 0.07790129631757736,
        "G": 0.0,
        "B": 0.01261239591985941
      },
      "extension": {
        "length": 21792.6433828125,
        "rating": 130.22363185882568
      }
    },
    {
      "class": "Branch",
      "id": "branch_28586_28587_1",
      "ports": {
        "bus1": 28586,
        "bus2": 28587
      },
      "params": {
        "R": 0.0002542468428146094,
        "X": 0.0011468763696029782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28586_28588_1",
      "ports": {
        "bus1": 28586,
        "bus2": 28588
      },
      "params": {
        "R": 0.003972217440605164,
        "X": 0.019509661942720413,
        "G": 0.0,
        "B": 0.003909590654075146
      },
      "extension": {
        "length": 6034.166704467773,
        "rating": 141.31518602371216
      }
    },
    {
      "class": "Branch",
      "id": "branch_28586_28588_2",
      "ports": {
        "bus1": 28586,
        "bus2": 28588
      },
      "params": {
        "R": 0.003972217440605164,
        "X": 0.019509661942720413,
        "G": 0.0,
        "B": 0.003909590654075146
      },
      "extension": {
        "length": 6034.166704467773,
        "rating": 141.31518602371216
      }
    },
    {
      "class": "Branch",
      "id": "branch_28586_28600_1",
      "ports": {
        "bus1": 28600,
        "bus2": 28586
      },
      "params": {
        "R": 0.0034527007956057787,
        "X": 0.016175054013729095,
        "G": 0.0,
        "B": 0.0013497089967131615
      },
      "extension": {
        "length": 3135.4423312225344,
        "rating": 102.2076964378357
      }
    },
    {
      "class": "Branch",
      "id": "branch_28588_28590_1",
      "ports": {
        "bus1": 28588,
        "bus2": 28590
      },
      "params": {
        "R": 0.005472046788781881,
        "X": 0.0214132908731699,
        "G": 0.0,
        "B": 0.003949838224798441
      },
      "extension": {
        "length": 6395.764772460938,
        "rating": 145.17385959625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_28588_28590_2",
      "ports": {
        "bus1": 28588,
        "bus2": 28590
      },
      "params": {
        "R": 0.005472046788781881,
        "X": 0.0214132908731699,
        "G": 0.0,
        "B": 0.003949838224798441
      },
      "extension": {
        "length": 6395.764772460938,
        "rating": 145.17385959625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_28589_28592_1",
      "ports": {
        "bus1": 28589,
        "bus2": 28592
      },
      "params": {
        "R": 0.0005015254719182849,
        "X": 0.022911356762051582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28589_28593_1",
      "ports": {
        "bus1": 28589,
        "bus2": 28593
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28589_28603_1",
      "ports": {
        "bus1": 28603,
        "bus2": 28589
      },
      "params": {
        "R": 0.0008041937253437936,
        "X": 0.00926163513213396,
        "G": 0.0,
        "B": 0.18232721090316772
      },
      "extension": {
        "length": 28821.18060131836,
        "rating": 1100.39701461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_28589_29692_1",
      "ports": {
        "bus1": 29692,
        "bus2": 28589
      },
      "params": {
        "R": 0.001952817547135055,
        "X": 0.02109469473361969,
        "G": 0.0,
        "B": 0.3373717665672302
      },
      "extension": {
        "length": 60806.06074511719,
        "rating": 1306.418228149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_28590_28592_1",
      "ports": {
        "bus1": 28590,
        "bus2": 28592
      },
      "params": {
        "R": 1.3569282600656152e-05,
        "X": 0.0006198901683092117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28590_28596_1",
      "ports": {
        "bus1": 28590,
        "bus2": 28596
      },
      "params": {
        "R": 0.008824888616800308,
        "X": 0.045686859637498856,
        "G": 0.0,
        "B": 0.004535327199846506
      },
      "extension": {
        "length": 10058.861971801758,
        "rating": 139.35775756835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_28590_28597_1",
      "ports": {
        "bus1": 28590,
        "bus2": 28597
      },
      "params": {
        "R": 0.007834614254534245,
        "X": 0.030123986303806305,
        "G": 0.0,
        "B": 0.002214209409430623
      },
      "extension": {
        "length": 6357.167872558594,
        "rating": 145.15905380249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_28590_28597_2",
      "ports": {
        "bus1": 28590,
        "bus2": 28597
      },
      "params": {
        "R": 0.007834614254534245,
        "X": 0.030123986303806305,
        "G": 0.0,
        "B": 0.002214209409430623
      },
      "extension": {
        "length": 6357.167872558594,
        "rating": 145.15905380249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_28590_28599_1",
      "ports": {
        "bus1": 28599,
        "bus2": 28590
      },
      "params": {
        "R": 0.003815828822553158,
        "X": 0.017888233065605164,
        "G": 0.0,
        "B": 0.0014632812235504389
      },
      "extension": {
        "length": 3571.570379058838,
        "rating": 146.95731401443481
      }
    },
    {
      "class": "Branch",
      "id": "branch_28590_28599_2",
      "ports": {
        "bus1": 28599,
        "bus2": 28590
      },
      "params": {
        "R": 0.003815828822553158,
        "X": 0.017888233065605164,
        "G": 0.0,
        "B": 0.0014632812235504389
      },
      "extension": {
        "length": 3571.570379058838,
        "rating": 146.95731401443481
      }
    },
    {
      "class": "Branch",
      "id": "branch_28591_28592_1",
      "ports": {
        "bus1": 28591,
        "bus2": 28592
      },
      "params": {
        "R": 0.002787429839372635,
        "X": 0.12733909487724304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28594_28621_1",
      "ports": {
        "bus1": 28621,
        "bus2": 28594
      },
      "params": {
        "R": 0.01225893571972847,
        "X": 0.04527761787176132,
        "G": 0.0,
        "B": 0.0037002423778176308
      },
      "extension": {
        "length": 9693.796813110352,
        "rating": 119.69608068466187
      }
    },
    {
      "class": "Branch",
      "id": "branch_28594_28622_1",
      "ports": {
        "bus1": 28622,
        "bus2": 28594
      },
      "params": {
        "R": 0.012186224572360516,
        "X": 0.059505645185709,
        "G": 0.0,
        "B": 0.004636319354176521
      },
      "extension": {
        "length": 12525.453739379884,
        "rating": 128.45220565795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_28595_28611_1",
      "ports": {
        "bus1": 28595,
        "bus2": 28611
      },
      "params": {
        "R": 0.009935739450156689,
        "X": 0.046861398965120316,
        "G": 0.0,
        "B": 0.009223944507539272
      },
      "extension": {
        "length": 15738.886618286133,
        "rating": 104.76419925689697
      }
    },
    {
      "class": "Branch",
      "id": "branch_28596_28601_1",
      "ports": {
        "bus1": 28596,
        "bus2": 28601
      },
      "params": {
        "R": 0.016167765483260155,
        "X": 0.08358996361494064,
        "G": 0.0,
        "B": 0.01398725342005491
      },
      "extension": {
        "length": 24307.921760009765,
        "rating": 135.79370975494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_28597_28598_1",
      "ports": {
        "bus1": 28597,
        "bus2": 28598
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28597_28600_1",
      "ports": {
        "bus1": 28597,
        "bus2": 28600
      },
      "params": {
        "R": 0.0055221617221832275,
        "X": 0.026879483833909035,
        "G": 0.0,
        "B": 0.003231156850233674
      },
      "extension": {
        "length": 6881.711529418945,
        "rating": 119.30657625198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_28597_28602_1",
      "ports": {
        "bus1": 28597,
        "bus2": 28602
      },
      "params": {
        "R": 0.011498029343783855,
        "X": 0.05016129091382027,
        "G": 0.0,
        "B": 0.007566940505057573
      },
      "extension": {
        "length": 12879.212099853516,
        "rating": 139.31652307510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_28599_28600_1",
      "ports": {
        "bus1": 28600,
        "bus2": 28599
      },
      "params": {
        "R": 0.004485672805458307,
        "X": 0.022202055901288986,
        "G": 0.0,
        "B": 0.002114095725119114
      },
      "extension": {
        "length": 5092.630953826904,
        "rating": 133.8889241218567
      }
    },
    {
      "class": "Branch",
      "id": "branch_28599_28618_1",
      "ports": {
        "bus1": 28599,
        "bus2": 28618
      },
      "params": {
        "R": 0.010366522707045078,
        "X": 0.04778755456209183,
        "G": 0.0,
        "B": 0.009544195607304573
      },
      "extension": {
        "length": 14776.614703125,
        "rating": 136.15777492523193
      }
    },
    {
      "class": "Branch",
      "id": "branch_28600_28622_1",
      "ports": {
        "bus1": 28600,
        "bus2": 28622
      },
      "params": {
        "R": 0.021981380879878998,
        "X": 0.0784812867641449,
        "G": 0.0,
        "B": 0.011547542177140713
      },
      "extension": {
        "length": 22249.943283691406,
        "rating": 133.0459475517273
      }
    },
    {
      "class": "Branch",
      "id": "branch_28601_28606_1",
      "ports": {
        "bus1": 28601,
        "bus2": 28606
      },
      "params": {
        "R": 0.020937293767929077,
        "X": 0.09419237822294235,
        "G": 0.0,
        "B": 0.007024490274488926
      },
      "extension": {
        "length": 18327.31001916504,
        "rating": 119.86863613128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_28601_28621_1",
      "ports": {
        "bus1": 28601,
        "bus2": 28621
      },
      "params": {
        "R": 0.013276997022330761,
        "X": 0.06040097400546074,
        "G": 0.0,
        "B": 0.014491741545498373
      },
      "extension": {
        "length": 22162.395790283204,
        "rating": 116.54070615768433
      }
    },
    {
      "class": "Branch",
      "id": "branch_28602_28605_1",
      "ports": {
        "bus1": 28602,
        "bus2": 28605
      },
      "params": {
        "R": 0.008057188242673874,
        "X": 0.03633095324039459,
        "G": 0.0,
        "B": 0.005248880013823509
      },
      "extension": {
        "length": 10263.69121343994,
        "rating": 133.26990604400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_28603_28604_1",
      "ports": {
        "bus1": 28603,
        "bus2": 28604
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28603_29933_1",
      "ports": {
        "bus1": 28603,
        "bus2": 29933
      },
      "params": {
        "R": 0.002262625377625227,
        "X": 0.022807957604527473,
        "G": 0.0,
        "B": 0.6472287774085999
      },
      "extension": {
        "length": 90905.17199414063,
        "rating": 1315.6107902526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_28605_28612_1",
      "ports": {
        "bus1": 28605,
        "bus2": 28612
      },
      "params": {
        "R": 0.022851746529340744,
        "X": 0.07822816073894501,
        "G": 0.0,
        "B": 0.00905317347496748
      },
      "extension": {
        "length": 18870.410822387697,
        "rating": 124.46056604385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_28606_28612_1",
      "ports": {
        "bus1": 28606,
        "bus2": 28612
      },
      "params": {
        "R": 0.019560161978006363,
        "X": 0.08450021594762802,
        "G": 0.0,
        "B": 0.006342811975628138
      },
      "extension": {
        "length": 17529.22994238281,
        "rating": 110.38168668746948
      }
    },
    {
      "class": "Branch",
      "id": "branch_28607_28608_1",
      "ports": {
        "bus1": 28607,
        "bus2": 28608
      },
      "params": {
        "R": 0.012158989906311035,
        "X": 0.05375920236110687,
        "G": 0.0,
        "B": 0.004813413135707378
      },
      "extension": {
        "length": 11920.520849853516,
        "rating": 118.58150959014893
      }
    },
    {
      "class": "Branch",
      "id": "branch_28607_28615_1",
      "ports": {
        "bus1": 28607,
        "bus2": 28615
      },
      "params": {
        "R": 0.016789263114333153,
        "X": 0.06258132308721542,
        "G": 0.0,
        "B": 0.007740508299320936
      },
      "extension": {
        "length": 14588.440235595703,
        "rating": 131.8755865097046
      }
    },
    {
      "class": "Branch",
      "id": "branch_28607_28618_1",
      "ports": {
        "bus1": 28607,
        "bus2": 28618
      },
      "params": {
        "R": 0.01336252223700285,
        "X": 0.05427496135234833,
        "G": 0.0,
        "B": 0.009615589864552021
      },
      "extension": {
        "length": 16091.578299682618,
        "rating": 131.9854974746704
      }
    },
    {
      "class": "Branch",
      "id": "branch_28608_28609_1",
      "ports": {
        "bus1": 28608,
        "bus2": 28609
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28610_28611_1",
      "ports": {
        "bus1": 28610,
        "bus2": 28611
      },
      "params": {
        "R": 0.009464120492339134,
        "X": 0.03594650328159332,
        "G": 0.0,
        "B": 0.005724187940359116
      },
      "extension": {
        "length": 9348.109913452148,
        "rating": 117.40349531173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_28610_28612_1",
      "ports": {
        "bus1": 28612,
        "bus2": 28610
      },
      "params": {
        "R": 0.013823825865983963,
        "X": 0.059358201920986176,
        "G": 0.0,
        "B": 0.007854432798922062
      },
      "extension": {
        "length": 15905.495750976563,
        "rating": 117.08847284317017
      }
    },
    {
      "class": "Branch",
      "id": "branch_28613_28621_1",
      "ports": {
        "bus1": 28613,
        "bus2": 28621
      },
      "params": {
        "R": 0.011077337898314,
        "X": 0.051331136375665665,
        "G": 0.0,
        "B": 0.004156473092734814
      },
      "extension": {
        "length": 10483.981162536622,
        "rating": 121.40445709228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_28614_28615_1",
      "ports": {
        "bus1": 28615,
        "bus2": 28614
      },
      "params": {
        "R": 0.004117949400097132,
        "X": 0.02356906794011593,
        "G": 0.0,
        "B": 0.008677727542817593
      },
      "extension": {
        "length": 9882.270564697266,
        "rating": 125.92992782592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_28616_28617_1",
      "ports": {
        "bus1": 28616,
        "bus2": 28617
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28616_29426_1",
      "ports": {
        "bus1": 29426,
        "bus2": 28616
      },
      "params": {
        "R": 0.013069046661257744,
        "X": 0.05215216800570488,
        "G": 0.0,
        "B": 0.012881718575954437
      },
      "extension": {
        "length": 18600.315401733398,
        "rating": 135.16002893447876
      }
    },
    {
      "class": "Branch",
      "id": "branch_28616_29447_1",
      "ports": {
        "bus1": 28616,
        "bus2": 29447
      },
      "params": {
        "R": 0.02232545241713524,
        "X": 0.10720174759626389,
        "G": 0.0,
        "B": 0.01346310693770647
      },
      "extension": {
        "length": 24855.25551416016,
        "rating": 109.43465232849121
      }
    },
    {
      "class": "Branch",
      "id": "branch_28619_29925_1",
      "ports": {
        "bus1": 29925,
        "bus2": 28619
      },
      "params": {
        "R": 0.03402731940150261,
        "X": 0.09863307327032089,
        "G": 0.0,
        "B": 0.013476666994392874
      },
      "extension": {
        "length": 25743.737793823242,
        "rating": 146.89044952392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_28619_29925_2",
      "ports": {
        "bus1": 29925,
        "bus2": 28619
      },
      "params": {
        "R": 0.03402731940150261,
        "X": 0.09863307327032089,
        "G": 0.0,
        "B": 0.013476666994392874
      },
      "extension": {
        "length": 25743.737793823242,
        "rating": 146.89044952392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_28620_28621_1",
      "ports": {
        "bus1": 28620,
        "bus2": 28621
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28623_29457_1",
      "ports": {
        "bus1": 29457,
        "bus2": 28623
      },
      "params": {
        "R": 0.029268797487020493,
        "X": 0.13277091085910797,
        "G": 0.0,
        "B": 0.0112215681001544
      },
      "extension": {
        "length": 26105.394183837892,
        "rating": 132.20289945602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_28624_28625_1",
      "ports": {
        "bus1": 28624,
        "bus2": 28625
      },
      "params": {
        "R": 0.00021460703283082694,
        "X": 0.0010869171237573028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28624_28847_1",
      "ports": {
        "bus1": 28624,
        "bus2": 28847
      },
      "params": {
        "R": 0.015555892139673233,
        "X": 0.07471315562725067,
        "G": 0.0,
        "B": 0.007154589053243399
      },
      "extension": {
        "length": 17124.21419897461,
        "rating": 105.85333108901978
      }
    },
    {
      "class": "Branch",
      "id": "branch_28624_28869_1",
      "ports": {
        "bus1": 28869,
        "bus2": 28624
      },
      "params": {
        "R": 0.012941103428602219,
        "X": 0.05456085130572319,
        "G": 0.0,
        "B": 0.005452703218907118
      },
      "extension": {
        "length": 13164.09675732422,
        "rating": 117.97610521316528
      }
    },
    {
      "class": "Branch",
      "id": "branch_28626_28627_1",
      "ports": {
        "bus1": 28626,
        "bus2": 28627
      },
      "params": {
        "R": 0.00022553707822225988,
        "X": 0.0010476885363459587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28626_28628_1",
      "ports": {
        "bus1": 28628,
        "bus2": 28626
      },
      "params": {
        "R": 0.01174861192703247,
        "X": 0.045470040291547775,
        "G": 0.0,
        "B": 0.006111289374530315
      },
      "extension": {
        "length": 12004.164604797365,
        "rating": 119.489586353302
      }
    },
    {
      "class": "Branch",
      "id": "branch_28626_28630_1",
      "ports": {
        "bus1": 28630,
        "bus2": 28626
      },
      "params": {
        "R": 0.019957449287176132,
        "X": 0.09296105057001114,
        "G": 0.0,
        "B": 0.014779097400605679
      },
      "extension": {
        "length": 26284.270893310546,
        "rating": 103.93321514129639
      }
    },
    {
      "class": "Branch",
      "id": "branch_28628_28631_1",
      "ports": {
        "bus1": 28631,
        "bus2": 28628
      },
      "params": {
        "R": 0.037971679121255875,
        "X": 0.15241029858589172,
        "G": 0.0,
        "B": 0.009636522270739079
      },
      "extension": {
        "length": 27886.27859692383,
        "rating": 126.36358737945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_28629_28630_1",
      "ports": {
        "bus1": 28629,
        "bus2": 28630
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28630_28704_1",
      "ports": {
        "bus1": 28630,
        "bus2": 28704
      },
      "params": {
        "R": 0.03780647739768028,
        "X": 0.13812625408172607,
        "G": 0.0,
        "B": 0.014330664649605751
      },
      "extension": {
        "length": 33079.341990234374,
        "rating": 130.03696203231812
      }
    },
    {
      "class": "Branch",
      "id": "branch_28630_28870_1",
      "ports": {
        "bus1": 28630,
        "bus2": 28870
      },
      "params": {
        "R": 0.024368712678551674,
        "X": 0.12292863428592682,
        "G": 0.0,
        "B": 0.017809085547924042
      },
      "extension": {
        "length": 29986.807592285157,
        "rating": 135.04862785339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_28631_28633_1",
      "ports": {
        "bus1": 28633,
        "bus2": 28631
      },
      "params": {
        "R": 0.004369209986180067,
        "X": 0.02223001793026924,
        "G": 0.0,
        "B": 0.003068669699132443
      },
      "extension": {
        "length": 6083.870879882813,
        "rating": 132.61221647262573
      }
    },
    {
      "class": "Branch",
      "id": "branch_28632_28633_1",
      "ports": {
        "bus1": 28632,
        "bus2": 28633
      },
      "params": {
        "R": 0.0002153598325094208,
        "X": 0.0011745013762265444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28633_28635_1",
      "ports": {
        "bus1": 28635,
        "bus2": 28633
      },
      "params": {
        "R": 0.007871299982070923,
        "X": 0.03459017723798752,
        "G": 0.0,
        "B": 0.004583675879985094
      },
      "extension": {
        "length": 8346.782196166992,
        "rating": 144.54686641693115
      }
    },
    {
      "class": "Branch",
      "id": "branch_28633_28635_2",
      "ports": {
        "bus1": 28635,
        "bus2": 28633
      },
      "params": {
        "R": 0.007871299982070923,
        "X": 0.03459017723798752,
        "G": 0.0,
        "B": 0.004583675879985094
      },
      "extension": {
        "length": 8346.782196166992,
        "rating": 144.54686641693115
      }
    },
    {
      "class": "Branch",
      "id": "branch_28633_29534_1",
      "ports": {
        "bus1": 28633,
        "bus2": 29534
      },
      "params": {
        "R": 0.018724480643868446,
        "X": 0.10503160953521729,
        "G": 0.0,
        "B": 0.015356978401541712
      },
      "extension": {
        "length": 29329.229869628907,
        "rating": 136.49747371673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_28634_28635_1",
      "ports": {
        "bus1": 28635,
        "bus2": 28634
      },
      "params": {
        "R": 0.00043188099516555667,
        "X": 0.02583432011306286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28634_28635_2",
      "ports": {
        "bus1": 28635,
        "bus2": 28634
      },
      "params": {
        "R": 0.00043188099516555667,
        "X": 0.02583432011306286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28634_28636_1",
      "ports": {
        "bus1": 28634,
        "bus2": 28636
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28636_29822_1",
      "ports": {
        "bus1": 28636,
        "bus2": 29822
      },
      "params": {
        "R": 0.003404034301638603,
        "X": 0.042354732751846313,
        "G": 0.0,
        "B": 1.3748987913131714
      },
      "extension": {
        "length": 166736.55709863282,
        "rating": 1218.857479095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_28637_28638_1",
      "ports": {
        "bus1": 28637,
        "bus2": 28638
      },
      "params": {
        "R": 0.014332146383821964,
        "X": 0.06897425651550293,
        "G": 0.0,
        "B": 0.008938978426158428
      },
      "extension": {
        "length": 17012.423162109375,
        "rating": 119.82401609420776
      }
    },
    {
      "class": "Branch",
      "id": "branch_28637_29511_1",
      "ports": {
        "bus1": 28637,
        "bus2": 29511
      },
      "params": {
        "R": 0.03361422196030617,
        "X": 0.13363057374954224,
        "G": 0.0,
        "B": 0.01097272988408804
      },
      "extension": {
        "length": 26117.614182128906,
        "rating": 101.65067911148071
      }
    },
    {
      "class": "Branch",
      "id": "branch_28638_28640_1",
      "ports": {
        "bus1": 28638,
        "bus2": 28640
      },
      "params": {
        "R": 0.025730906054377556,
        "X": 0.13334432244300842,
        "G": 0.0,
        "B": 0.018127599731087685
      },
      "extension": {
        "length": 33497.91913842774,
        "rating": 130.8042287826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_28639_29082_1",
      "ports": {
        "bus1": 29082,
        "bus2": 28639
      },
      "params": {
        "R": 0.01383975800126791,
        "X": 0.06717485934495926,
        "G": 0.0,
        "B": 0.010483402758836746
      },
      "extension": {
        "length": 18525.18742932129,
        "rating": 130.51764965057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_28639_29602_1",
      "ports": {
        "bus1": 29602,
        "bus2": 28639
      },
      "params": {
        "R": 0.01550892274826765,
        "X": 0.06797671318054199,
        "G": 0.0,
        "B": 0.014036070555448532
      },
      "extension": {
        "length": 20774.337818115237,
        "rating": 127.58066654205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_28640_28974_1",
      "ports": {
        "bus1": 28640,
        "bus2": 28974
      },
      "params": {
        "R": 0.05350138247013092,
        "X": 0.2663343548774719,
        "G": 0.0,
        "B": 0.028250019997358326
      },
      "extension": {
        "length": 65762.67131542969,
        "rating": 109.38682556152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_28640_29662_1",
      "ports": {
        "bus1": 28640,
        "bus2": 29662
      },
      "params": {
        "R": 0.030305154621601105,
        "X": 0.14428406953811646,
        "G": 0.0,
        "B": 0.0115766366943717
      },
      "extension": {
        "length": 27394.66692993164,
        "rating": 144.55878734588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_28640_29662_2",
      "ports": {
        "bus1": 28640,
        "bus2": 29662
      },
      "params": {
        "R": 0.030305154621601105,
        "X": 0.14428406953811646,
        "G": 0.0,
        "B": 0.0115766366943717
      },
      "extension": {
        "length": 27394.66692993164,
        "rating": 144.55878734588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_28641_28642_1",
      "ports": {
        "bus1": 28641,
        "bus2": 28642
      },
      "params": {
        "R": 0.011581101454794407,
        "X": 0.057665981352329254,
        "G": 0.0,
        "B": 0.004840020556002855
      },
      "extension": {
        "length": 12049.678036010742,
        "rating": 96.37537002563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_28641_29115_1",
      "ports": {
        "bus1": 28641,
        "bus2": 29115
      },
      "params": {
        "R": 0.005499211605638266,
        "X": 0.018378542736172676,
        "G": 0.0,
        "B": 0.0029804210644215345
      },
      "extension": {
        "length": 5274.1125856933595,
        "rating": 118.08136701583862
      }
    },
    {
      "class": "Branch",
      "id": "branch_28642_28643_1",
      "ports": {
        "bus1": 28642,
        "bus2": 28643
      },
      "params": {
        "R": 0.009225244633853436,
        "X": 0.04527609050273895,
        "G": 0.0,
        "B": 0.005104779731482267
      },
      "extension": {
        "length": 10990.350603149414,
        "rating": 138.23179006576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_28642_29121_1",
      "ports": {
        "bus1": 29121,
        "bus2": 28642
      },
      "params": {
        "R": 0.019096331670880318,
        "X": 0.0697624459862709,
        "G": 0.0,
        "B": 0.009003834798932076
      },
      "extension": {
        "length": 17898.307042236327,
        "rating": 128.33713293075562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28643_28646_1",
      "ports": {
        "bus1": 28643,
        "bus2": 28646
      },
      "params": {
        "R": 0.015555201098322868,
        "X": 0.07910580188035965,
        "G": 0.0,
        "B": 0.008221820928156376
      },
      "extension": {
        "length": 18974.141141967775,
        "rating": 110.75400114059448
      }
    },
    {
      "class": "Branch",
      "id": "branch_28643_29189_1",
      "ports": {
        "bus1": 28643,
        "bus2": 29189
      },
      "params": {
        "R": 0.018092306330800056,
        "X": 0.08221802115440369,
        "G": 0.0,
        "B": 0.011034460738301277
      },
      "extension": {
        "length": 19850.288314086916,
        "rating": 141.1306858062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_28644_28645_1",
      "ports": {
        "bus1": 28645,
        "bus2": 28644
      },
      "params": {
        "R": 0.007319237571209669,
        "X": 0.03152363374829292,
        "G": 0.0,
        "B": 0.0050953468307852745
      },
      "extension": {
        "length": 7980.034907592773,
        "rating": 91.36322736740112
      }
    },
    {
      "class": "Branch",
      "id": "branch_28644_29082_1",
      "ports": {
        "bus1": 28644,
        "bus2": 29082
      },
      "params": {
        "R": 0.05753682926297188,
        "X": 0.2292357236146927,
        "G": 0.0,
        "B": 0.03309577330946922
      },
      "extension": {
        "length": 62251.01645361328,
        "rating": 134.81842279434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_28644_29113_1",
      "ports": {
        "bus1": 29113,
        "bus2": 28644
      },
      "params": {
        "R": 0.016634022817015648,
        "X": 0.07330384105443954,
        "G": 0.0,
        "B": 0.007825863547623158
      },
      "extension": {
        "length": 17349.269671142578,
        "rating": 108.46865177154541
      }
    },
    {
      "class": "Branch",
      "id": "branch_28644_29203_1",
      "ports": {
        "bus1": 28644,
        "bus2": 29203
      },
      "params": {
        "R": 0.02626563049852848,
        "X": 0.09900009632110596,
        "G": 0.0,
        "B": 0.009340927936136723
      },
      "extension": {
        "length": 21040.09592211914,
        "rating": 122.23756313323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_28644_29543_1",
      "ports": {
        "bus1": 28644,
        "bus2": 29543
      },
      "params": {
        "R": 0.020513106137514114,
        "X": 0.09256977587938309,
        "G": 0.0,
        "B": 0.006900805514305831
      },
      "extension": {
        "length": 17830.179247192384,
        "rating": 106.20111227035522
      }
    },
    {
      "class": "Branch",
      "id": "branch_28645_29113_1",
      "ports": {
        "bus1": 29113,
        "bus2": 28645
      },
      "params": {
        "R": 0.014577106572687626,
        "X": 0.05868591368198395,
        "G": 0.0,
        "B": 0.0037912137340754275
      },
      "extension": {
        "length": 11449.129274230958,
        "rating": 110.14399528503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_28645_29203_1",
      "ports": {
        "bus1": 28645,
        "bus2": 29203
      },
      "params": {
        "R": 0.02434689924120903,
        "X": 0.09201852977275848,
        "G": 0.0,
        "B": 0.009675798937678337
      },
      "extension": {
        "length": 20903.26939013672,
        "rating": 122.66144752502441
      }
    },
    {
      "class": "Branch",
      "id": "branch_28645_29538_1",
      "ports": {
        "bus1": 28645,
        "bus2": 29538
      },
      "params": {
        "R": 0.0067697069607675076,
        "X": 0.03394993767142296,
        "G": 0.0,
        "B": 0.003488301066681743
      },
      "extension": {
        "length": 7040.435678283691,
        "rating": 135.14702320098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_28645_29543_1",
      "ports": {
        "bus1": 28645,
        "bus2": 29543
      },
      "params": {
        "R": 0.00746189896017313,
        "X": 0.04449941962957382,
        "G": 0.0,
        "B": 0.0068481992930173865
      },
      "extension": {
        "length": 12184.309050842285,
        "rating": 113.43218088150024
      }
    },
    {
      "class": "Branch",
      "id": "branch_28646_28647_1",
      "ports": {
        "bus1": 28646,
        "bus2": 28647
      },
      "params": {
        "R": 0.00021985117928124964,
        "X": 0.0011283108033239841,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28646_28648_1",
      "ports": {
        "bus1": 28648,
        "bus2": 28646
      },
      "params": {
        "R": 0.017083682119846344,
        "X": 0.07185065001249313,
        "G": 0.0,
        "B": 0.013830922544002533
      },
      "extension": {
        "length": 21131.552525756837,
        "rating": 114.49258327484131
      }
    },
    {
      "class": "Branch",
      "id": "branch_28648_28649_1",
      "ports": {
        "bus1": 28648,
        "bus2": 28649
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28648_29617_1",
      "ports": {
        "bus1": 29617,
        "bus2": 28648
      },
      "params": {
        "R": 0.015758860856294632,
        "X": 0.05607523024082184,
        "G": 0.0,
        "B": 0.004588964395225048
      },
      "extension": {
        "length": 12229.032065185547,
        "rating": 127.82204151153564
      }
    },
    {
      "class": "Branch",
      "id": "branch_28650_28678_1",
      "ports": {
        "bus1": 28650,
        "bus2": 28678
      },
      "params": {
        "R": 0.023861657828092575,
        "X": 0.09878046065568924,
        "G": 0.0,
        "B": 0.00829471554607153
      },
      "extension": {
        "length": 20273.436067016602,
        "rating": 116.93247556686401
      }
    },
    {
      "class": "Branch",
      "id": "branch_28650_29025_1",
      "ports": {
        "bus1": 28650,
        "bus2": 29025
      },
      "params": {
        "R": 0.019323863089084625,
        "X": 0.09563981741666794,
        "G": 0.0,
        "B": 0.014751011505723
      },
      "extension": {
        "length": 26129.52722241211,
        "rating": 104.55986261367798
      }
    },
    {
      "class": "Branch",
      "id": "branch_28651_28677_1",
      "ports": {
        "bus1": 28651,
        "bus2": 28677
      },
      "params": {
        "R": 0.01150491926819086,
        "X": 0.044874027371406555,
        "G": 0.0,
        "B": 0.008801109157502651
      },
      "extension": {
        "length": 12798.925698120118,
        "rating": 120.26854753494263
      }
    },
    {
      "class": "Branch",
      "id": "branch_28651_28682_1",
      "ports": {
        "bus1": 28682,
        "bus2": 28651
      },
      "params": {
        "R": 0.02095803990960121,
        "X": 0.0989437997341156,
        "G": 0.0,
        "B": 0.009328928776085377
      },
      "extension": {
        "length": 21529.91802392578,
        "rating": 115.03747701644897
      }
    },
    {
      "class": "Branch",
      "id": "branch_28652_28653_1",
      "ports": {
        "bus1": 28652,
        "bus2": 28653
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28652_28661_1",
      "ports": {
        "bus1": 28652,
        "bus2": 28661
      },
      "params": {
        "R": 0.017304448410868645,
        "X": 0.07439429312944412,
        "G": 0.0,
        "B": 0.008567163720726967
      },
      "extension": {
        "length": 19426.93489929199,
        "rating": 122.25832939147949
      }
    },
    {
      "class": "Branch",
      "id": "branch_28652_29018_1",
      "ports": {
        "bus1": 28652,
        "bus2": 29018
      },
      "params": {
        "R": 0.011101643554866314,
        "X": 0.05788872763514519,
        "G": 0.0,
        "B": 0.006624926812946796
      },
      "extension": {
        "length": 14088.698785766603,
        "rating": 112.8136157989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_28654_28670_1",
      "ports": {
        "bus1": 28670,
        "bus2": 28654
      },
      "params": {
        "R": 0.009946422651410103,
        "X": 0.04482817277312279,
        "G": 0.0,
        "B": 0.009487767703831196
      },
      "extension": {
        "length": 14337.319424194337,
        "rating": 111.35659217834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_28654_29326_1",
      "ports": {
        "bus1": 29326,
        "bus2": 28654
      },
      "params": {
        "R": 0.016960499808192253,
        "X": 0.06251714378595352,
        "G": 0.0,
        "B": 0.01473522000014782
      },
      "extension": {
        "length": 20475.12743041992,
        "rating": 119.88736391067505
      }
    },
    {
      "class": "Branch",
      "id": "branch_28655_28658_1",
      "ports": {
        "bus1": 28658,
        "bus2": 28655
      },
      "params": {
        "R": 0.007113610859960318,
        "X": 0.027392355725169182,
        "G": 0.0,
        "B": 0.005267218220978975
      },
      "extension": {
        "length": 8366.093691833496,
        "rating": 114.22077417373657
      }
    },
    {
      "class": "Branch",
      "id": "branch_28655_28936_1",
      "ports": {
        "bus1": 28936,
        "bus2": 28655
      },
      "params": {
        "R": 0.016082625836133957,
        "X": 0.06976170092821121,
        "G": 0.0,
        "B": 0.009174865670502186
      },
      "extension": {
        "length": 17404.45765136719,
        "rating": 124.07180070877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_28656_28657_1",
      "ports": {
        "bus1": 28656,
        "bus2": 28657
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28657_28658_1",
      "ports": {
        "bus1": 28657,
        "bus2": 28658
      },
      "params": {
        "R": 0.008715217933058739,
        "X": 0.03943191468715668,
        "G": 0.0,
        "B": 0.004623609595000744
      },
      "extension": {
        "length": 8879.869261779786,
        "rating": 109.33599472045898
      }
    },
    {
      "class": "Branch",
      "id": "branch_28657_29796_1",
      "ports": {
        "bus1": 29796,
        "bus2": 28657
      },
      "params": {
        "R": 0.014660108834505081,
        "X": 0.04733654856681824,
        "G": 0.0,
        "B": 0.006311423610895872
      },
      "extension": {
        "length": 12692.629976989747,
        "rating": 120.81804275512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_28659_28682_1",
      "ports": {
        "bus1": 28659,
        "bus2": 28682
      },
      "params": {
        "R": 0.009811032563447952,
        "X": 0.045794833451509476,
        "G": 0.0,
        "B": 0.005409072618931532
      },
      "extension": {
        "length": 11430.433229370117,
        "rating": 124.89910125732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_28659_28941_1",
      "ports": {
        "bus1": 28659,
        "bus2": 28941
      },
      "params": {
        "R": 0.008114663884043694,
        "X": 0.03170810639858246,
        "G": 0.0,
        "B": 0.010458022356033325
      },
      "extension": {
        "length": 12686.601321716309,
        "rating": 136.68279647827148
      }
    },
    {
      "class": "Branch",
      "id": "branch_28660_28662_1",
      "ports": {
        "bus1": 28662,
        "bus2": 28660
      },
      "params": {
        "R": 0.0068426961079239845,
        "X": 0.03099677339196205,
        "G": 0.0,
        "B": 0.0054144407622516155
      },
      "extension": {
        "length": 8603.892525695801,
        "rating": 127.9345154762268
      }
    },
    {
      "class": "Branch",
      "id": "branch_28660_28663_1",
      "ports": {
        "bus1": 28663,
        "bus2": 28660
      },
      "params": {
        "R": 0.005556149408221245,
        "X": 0.020944830030202866,
        "G": 0.0,
        "B": 0.003895300440490246
      },
      "extension": {
        "length": 6640.563783691407,
        "rating": 119.697105884552
      }
    },
    {
      "class": "Branch",
      "id": "branch_28660_29382_1",
      "ports": {
        "bus1": 28660,
        "bus2": 29382
      },
      "params": {
        "R": 0.00708357896655798,
        "X": 0.03176525607705116,
        "G": 0.0,
        "B": 0.0025015973951667547
      },
      "extension": {
        "length": 6427.9220770568845,
        "rating": 138.58591318130493
      }
    },
    {
      "class": "Branch",
      "id": "branch_28661_28982_1",
      "ports": {
        "bus1": 28982,
        "bus2": 28661
      },
      "params": {
        "R": 0.005459855776280165,
        "X": 0.025356363505125046,
        "G": 0.0,
        "B": 0.003117549698799848
      },
      "extension": {
        "length": 5527.254715576172,
        "rating": 109.66626405715942
      }
    },
    {
      "class": "Branch",
      "id": "branch_28661_28983_1",
      "ports": {
        "bus1": 28661,
        "bus2": 28983
      },
      "params": {
        "R": 0.0059091453440487385,
        "X": 0.027148719877004623,
        "G": 0.0,
        "B": 0.004330112133175135
      },
      "extension": {
        "length": 8031.071280761719,
        "rating": 125.51044225692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_28662_29380_1",
      "ports": {
        "bus1": 28662,
        "bus2": 29380
      },
      "params": {
        "R": 0.010008476674556732,
        "X": 0.04791571572422981,
        "G": 0.0,
        "B": 0.004034686367958784
      },
      "extension": {
        "length": 10452.78118322754,
        "rating": 121.82890176773071
      }
    },
    {
      "class": "Branch",
      "id": "branch_28663_28664_1",
      "ports": {
        "bus1": 28663,
        "bus2": 28664
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28663_28984_1",
      "ports": {
        "bus1": 28663,
        "bus2": 28984
      },
      "params": {
        "R": 0.012065738439559937,
        "X": 0.05337166413664818,
        "G": 0.0,
        "B": 0.007110698614269495
      },
      "extension": {
        "length": 13314.958944213868,
        "rating": 119.74754333496094
      }
    },
    {
      "class": "Branch",
      "id": "branch_28663_29382_1",
      "ports": {
        "bus1": 28663,
        "bus2": 29382
      },
      "params": {
        "R": 0.012874956242740154,
        "X": 0.05773114040493965,
        "G": 0.0,
        "B": 0.005371143575757742
      },
      "extension": {
        "length": 13686.732670166017,
        "rating": 131.42518997192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_28665_28666_1",
      "ports": {
        "bus1": 28665,
        "bus2": 28666
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28665_28675_1",
      "ports": {
        "bus1": 28675,
        "bus2": 28665
      },
      "params": {
        "R": 0.011033137328922749,
        "X": 0.04809670150279999,
        "G": 0.0,
        "B": 0.005461481865495443
      },
      "extension": {
        "length": 11629.669696105957,
        "rating": 136.51785850524902
      }
    },
    {
      "class": "Branch",
      "id": "branch_28665_28681_1",
      "ports": {
        "bus1": 28681,
        "bus2": 28665
      },
      "params": {
        "R": 0.0062063587829470634,
        "X": 0.03023846074938774,
        "G": 0.0,
        "B": 0.003947174642235041
      },
      "extension": {
        "length": 7639.765049377442,
        "rating": 132.4133276939392
      }
    },
    {
      "class": "Branch",
      "id": "branch_28667_28668_1",
      "ports": {
        "bus1": 28667,
        "bus2": 28668
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28667_28700_1",
      "ports": {
        "bus1": 28667,
        "bus2": 28700
      },
      "params": {
        "R": 0.01823817752301693,
        "X": 0.08003729581832886,
        "G": 0.0,
        "B": 0.010414382442831993
      },
      "extension": {
        "length": 18793.41347570801,
        "rating": 152.47732400894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_28667_28700_2",
      "ports": {
        "bus1": 28667,
        "bus2": 28700
      },
      "params": {
        "R": 0.01823817752301693,
        "X": 0.08003729581832886,
        "G": 0.0,
        "B": 0.010414382442831993
      },
      "extension": {
        "length": 18793.41347570801,
        "rating": 152.47732400894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_28667_28700_3",
      "ports": {
        "bus1": 28667,
        "bus2": 28700
      },
      "params": {
        "R": 0.01823817752301693,
        "X": 0.08003729581832886,
        "G": 0.0,
        "B": 0.010414382442831993
      },
      "extension": {
        "length": 18793.41347570801,
        "rating": 152.47732400894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_28667_29788_1",
      "ports": {
        "bus1": 28667,
        "bus2": 29788
      },
      "params": {
        "R": 0.011564807035028934,
        "X": 0.04253752529621124,
        "G": 0.0,
        "B": 0.01576237380504608
      },
      "extension": {
        "length": 17427.175613525393,
        "rating": 153.54487895965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_28667_29788_2",
      "ports": {
        "bus1": 28667,
        "bus2": 29788
      },
      "params": {
        "R": 0.011564807035028934,
        "X": 0.04253752529621124,
        "G": 0.0,
        "B": 0.01576237380504608
      },
      "extension": {
        "length": 17427.175613525393,
        "rating": 153.54487895965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_28667_29788_3",
      "ports": {
        "bus1": 28667,
        "bus2": 29788
      },
      "params": {
        "R": 0.011564807035028934,
        "X": 0.04253752529621124,
        "G": 0.0,
        "B": 0.01576237380504608
      },
      "extension": {
        "length": 17427.175613525393,
        "rating": 153.54487895965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_28669_29383_1",
      "ports": {
        "bus1": 28669,
        "bus2": 29383
      },
      "params": {
        "R": 0.015270886942744255,
        "X": 0.060836996883153915,
        "G": 0.0,
        "B": 0.009643761441111565
      },
      "extension": {
        "length": 17810.754944458007,
        "rating": 147.51557111740112
      }
    },
    {
      "class": "Branch",
      "id": "branch_28669_29383_2",
      "ports": {
        "bus1": 28669,
        "bus2": 29383
      },
      "params": {
        "R": 0.015270886942744255,
        "X": 0.060836996883153915,
        "G": 0.0,
        "B": 0.009643761441111565
      },
      "extension": {
        "length": 17810.754944458007,
        "rating": 147.51557111740112
      }
    },
    {
      "class": "Branch",
      "id": "branch_28669_29796_1",
      "ports": {
        "bus1": 29796,
        "bus2": 28669
      },
      "params": {
        "R": 0.004946385510265827,
        "X": 0.022536279633641243,
        "G": 0.0,
        "B": 0.005106622818857431
      },
      "extension": {
        "length": 7657.543289794922,
        "rating": 106.68504238128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_28669_29915_1",
      "ports": {
        "bus1": 29915,
        "bus2": 28669
      },
      "params": {
        "R": 0.011715933680534363,
        "X": 0.04817613959312439,
        "G": 0.0,
        "B": 0.004889077972620726
      },
      "extension": {
        "length": 10938.366497131348,
        "rating": 149.52853918075562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28669_29915_2",
      "ports": {
        "bus1": 29915,
        "bus2": 28669
      },
      "params": {
        "R": 0.011715933680534363,
        "X": 0.04817613959312439,
        "G": 0.0,
        "B": 0.004889077972620726
      },
      "extension": {
        "length": 10938.366497131348,
        "rating": 149.52853918075562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28670_28671_1",
      "ports": {
        "bus1": 28670,
        "bus2": 28671
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28670_29796_1",
      "ports": {
        "bus1": 28670,
        "bus2": 29796
      },
      "params": {
        "R": 0.003238706151023507,
        "X": 0.011999359354376793,
        "G": 0.0,
        "B": 0.0008951802155934274
      },
      "extension": {
        "length": 2297.7416495819093,
        "rating": 124.43685531616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_28672_28673_1",
      "ports": {
        "bus1": 28673,
        "bus2": 28672
      },
      "params": {
        "R": 0.011831250973045826,
        "X": 0.047714993357658386,
        "G": 0.0,
        "B": 0.00362423830665648
      },
      "extension": {
        "length": 9535.550751342773,
        "rating": 135.05903482437134
      }
    },
    {
      "class": "Branch",
      "id": "branch_28672_29378_1",
      "ports": {
        "bus1": 29378,
        "bus2": 28672
      },
      "params": {
        "R": 0.005709005985409021,
        "X": 0.027403665706515312,
        "G": 0.0,
        "B": 0.00563094113022089
      },
      "extension": {
        "length": 8286.626100585938,
        "rating": 159.92165803909302
      }
    },
    {
      "class": "Branch",
      "id": "branch_28672_29378_2",
      "ports": {
        "bus1": 29378,
        "bus2": 28672
      },
      "params": {
        "R": 0.005709005985409021,
        "X": 0.027403665706515312,
        "G": 0.0,
        "B": 0.00563094113022089
      },
      "extension": {
        "length": 8286.626100585938,
        "rating": 159.92165803909302
      }
    },
    {
      "class": "Branch",
      "id": "branch_28672_29378_3",
      "ports": {
        "bus1": 29378,
        "bus2": 28672
      },
      "params": {
        "R": 0.005709005985409021,
        "X": 0.027403665706515312,
        "G": 0.0,
        "B": 0.00563094113022089
      },
      "extension": {
        "length": 8286.626100585938,
        "rating": 159.92165803909302
      }
    },
    {
      "class": "Branch",
      "id": "branch_28672_29915_1",
      "ports": {
        "bus1": 28672,
        "bus2": 29915
      },
      "params": {
        "R": 0.002255706349387765,
        "X": 0.012253118678927422,
        "G": 0.0,
        "B": 0.0019423335324972866
      },
      "extension": {
        "length": 3582.1961141967777,
        "rating": 156.14087581634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_28672_29915_2",
      "ports": {
        "bus1": 28672,
        "bus2": 29915
      },
      "params": {
        "R": 0.002255706349387765,
        "X": 0.012253118678927422,
        "G": 0.0,
        "B": 0.0019423335324972866
      },
      "extension": {
        "length": 3582.1961141967777,
        "rating": 156.14087581634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_28672_29915_3",
      "ports": {
        "bus1": 28672,
        "bus2": 29915
      },
      "params": {
        "R": 0.002255706349387765,
        "X": 0.012253118678927422,
        "G": 0.0,
        "B": 0.0019423335324972866
      },
      "extension": {
        "length": 3582.1961141967777,
        "rating": 156.14087581634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_28673_28674_1",
      "ports": {
        "bus1": 28673,
        "bus2": 28674
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28673_28677_1",
      "ports": {
        "bus1": 28673,
        "bus2": 28677
      },
      "params": {
        "R": 0.011227470822632313,
        "X": 0.04689688980579376,
        "G": 0.0,
        "B": 0.006602196488529444
      },
      "extension": {
        "length": 12720.872415893555,
        "rating": 128.03725004196167
      }
    },
    {
      "class": "Branch",
      "id": "branch_28675_28676_1",
      "ports": {
        "bus1": 28675,
        "bus2": 28676
      },
      "params": {
        "R": 0.01431828923523426,
        "X": 0.07421658933162689,
        "G": 0.0,
        "B": 0.006122319027781486
      },
      "extension": {
        "length": 15266.002459350586,
        "rating": 140.59821367263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_28676_28952_1",
      "ports": {
        "bus1": 28676,
        "bus2": 28952
      },
      "params": {
        "R": 0.00979614444077015,
        "X": 0.038414500653743744,
        "G": 0.0,
        "B": 0.002677673939615488
      },
      "extension": {
        "length": 7240.518581726074,
        "rating": 142.25305318832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_28676_28953_1",
      "ports": {
        "bus1": 28676,
        "bus2": 28953
      },
      "params": {
        "R": 0.022891482338309288,
        "X": 0.07562412321567535,
        "G": 0.0,
        "B": 0.008998394943773746
      },
      "extension": {
        "length": 18763.141276977538,
        "rating": 113.10715675354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_28678_28679_1",
      "ports": {
        "bus1": 28678,
        "bus2": 28679
      },
      "params": {
        "R": 0.01130266860127449,
        "X": 0.05007869750261307,
        "G": 0.0,
        "B": 0.0048719048500061035
      },
      "extension": {
        "length": 11933.501336608888,
        "rating": 94.92200016975403
      }
    },
    {
      "class": "Branch",
      "id": "branch_28678_28681_1",
      "ports": {
        "bus1": 28678,
        "bus2": 28681
      },
      "params": {
        "R": 0.01000863965600729,
        "X": 0.04279265180230141,
        "G": 0.0,
        "B": 0.004064212087541819
      },
      "extension": {
        "length": 9868.687672851564,
        "rating": 100.4671573638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_28678_28682_1",
      "ports": {
        "bus1": 28678,
        "bus2": 28682
      },
      "params": {
        "R": 0.01446995884180069,
        "X": 0.06416059285402298,
        "G": 0.0,
        "B": 0.0055979350581765175
      },
      "extension": {
        "length": 13526.723134643555,
        "rating": 122.9485034942627
      }
    },
    {
      "class": "Branch",
      "id": "branch_28679_28680_1",
      "ports": {
        "bus1": 28679,
        "bus2": 28680
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28679_28691_1",
      "ports": {
        "bus1": 28679,
        "bus2": 28691
      },
      "params": {
        "R": 0.018519822508096695,
        "X": 0.06458691507577896,
        "G": 0.0,
        "B": 0.006752609275281428
      },
      "extension": {
        "length": 15255.30497277832,
        "rating": 116.81708097457886
      }
    },
    {
      "class": "Branch",
      "id": "branch_28681_28684_1",
      "ports": {
        "bus1": 28681,
        "bus2": 28684
      },
      "params": {
        "R": 0.010798112489283085,
        "X": 0.047694697976112366,
        "G": 0.0,
        "B": 0.009844419546425343
      },
      "extension": {
        "length": 15809.881401123048,
        "rating": 124.94553327560425
      }
    },
    {
      "class": "Branch",
      "id": "branch_28682_28683_1",
      "ports": {
        "bus1": 28682,
        "bus2": 28683
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28684_28685_1",
      "ports": {
        "bus1": 28684,
        "bus2": 28685
      },
      "params": {
        "R": 0.0002414748159935698,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28684_29148_1",
      "ports": {
        "bus1": 28684,
        "bus2": 29148
      },
      "params": {
        "R": 0.0133226802572608,
        "X": 0.03368707373738289,
        "G": 0.0,
        "B": 0.004916591104120016
      },
      "extension": {
        "length": 9538.40392602539,
        "rating": 98.11835885047913
      }
    },
    {
      "class": "Branch",
      "id": "branch_28684_29212_1",
      "ports": {
        "bus1": 28684,
        "bus2": 29212
      },
      "params": {
        "R": 0.009303386323153973,
        "X": 0.03844604268670082,
        "G": 0.0,
        "B": 0.0031224994454532866
      },
      "extension": {
        "length": 7641.550010192871,
        "rating": 102.73997783660889
      }
    },
    {
      "class": "Branch",
      "id": "branch_28686_28687_1",
      "ports": {
        "bus1": 28686,
        "bus2": 28687
      },
      "params": {
        "R": 0.004847271367907524,
        "X": 0.022278277203440666,
        "G": 0.0,
        "B": 0.0030343716498464346
      },
      "extension": {
        "length": 5741.481092926026,
        "rating": 110.19473075866699
      }
    },
    {
      "class": "Branch",
      "id": "branch_28686_29171_1",
      "ports": {
        "bus1": 28686,
        "bus2": 29171
      },
      "params": {
        "R": 0.008520581759512424,
        "X": 0.034699201583862305,
        "G": 0.0,
        "B": 0.005219951272010803
      },
      "extension": {
        "length": 9325.04201916504,
        "rating": 122.93034791946411
      }
    },
    {
      "class": "Branch",
      "id": "branch_28687_28688_1",
      "ports": {
        "bus1": 28687,
        "bus2": 28688
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28687_29147_1",
      "ports": {
        "bus1": 28687,
        "bus2": 29147
      },
      "params": {
        "R": 0.004495618864893913,
        "X": 0.01865215413272381,
        "G": 0.0,
        "B": 0.002093604067340493
      },
      "extension": {
        "length": 4606.358053985596,
        "rating": 140.34395217895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_28687_29148_1",
      "ports": {
        "bus1": 29148,
        "bus2": 28687
      },
      "params": {
        "R": 0.005601607728749514,
        "X": 0.030586067587137222,
        "G": 0.0,
        "B": 0.0037102184724062686
      },
      "extension": {
        "length": 7872.573513427735,
        "rating": 136.97736263275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_28689_28690_1",
      "ports": {
        "bus1": 28689,
        "bus2": 28690
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28689_28697_1",
      "ports": {
        "bus1": 28689,
        "bus2": 28697
      },
      "params": {
        "R": 0.009983471594750881,
        "X": 0.04299819469451904,
        "G": 0.0,
        "B": 0.004897213540971279
      },
      "extension": {
        "length": 9982.123237243653,
        "rating": 128.20173501968384
      }
    },
    {
      "class": "Branch",
      "id": "branch_28689_29212_1",
      "ports": {
        "bus1": 28689,
        "bus2": 29212
      },
      "params": {
        "R": 0.007886871695518494,
        "X": 0.026324355974793434,
        "G": 0.0,
        "B": 0.0036196080036461353
      },
      "extension": {
        "length": 6886.3189691162115,
        "rating": 122.8243350982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_28691_28697_1",
      "ports": {
        "bus1": 28697,
        "bus2": 28691
      },
      "params": {
        "R": 0.005632203072309494,
        "X": 0.027427418157458305,
        "G": 0.0,
        "B": 0.002535296371206641
      },
      "extension": {
        "length": 5676.023832550049,
        "rating": 95.12557983398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_28691_29557_1",
      "ports": {
        "bus1": 28691,
        "bus2": 29557
      },
      "params": {
        "R": 0.010542526841163635,
        "X": 0.0469791404902935,
        "G": 0.0,
        "B": 0.00679575651884079
      },
      "extension": {
        "length": 12256.362838806153,
        "rating": 123.6459732055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_28692_28695_1",
      "ports": {
        "bus1": 28692,
        "bus2": 28695
      },
      "params": {
        "R": -0.00010030693374574184,
        "X": -0.0028115659952163696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28692_28696_1",
      "ports": {
        "bus1": 28692,
        "bus2": 28696
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28692_28697_1",
      "ports": {
        "bus1": 28692,
        "bus2": 28697
      },
      "params": {
        "R": 0.0002950977359432727,
        "X": 0.0011182958260178566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28693_28695_1",
      "ports": {
        "bus1": 28693,
        "bus2": 28695
      },
      "params": {
        "R": 0.001689714496023953,
        "X": 0.04736209288239479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28694_28695_1",
      "ports": {
        "bus1": 28694,
        "bus2": 28695
      },
      "params": {
        "R": 0.001689714496023953,
        "X": 0.04736209288239479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28697_29562_1",
      "ports": {
        "bus1": 29562,
        "bus2": 28697
      },
      "params": {
        "R": 0.014227247796952724,
        "X": 0.06925710290670395,
        "G": 0.0,
        "B": 0.006538711488246918
      },
      "extension": {
        "length": 16225.700531616212,
        "rating": 134.176766872406
      }
    },
    {
      "class": "Branch",
      "id": "branch_28698_28699_1",
      "ports": {
        "bus1": 28699,
        "bus2": 28698
      },
      "params": {
        "R": 0.010601219721138477,
        "X": 0.026192763820290565,
        "G": 0.0,
        "B": 0.0030252174474298954
      },
      "extension": {
        "length": 6451.647245178223,
        "rating": 102.87145376205444
      }
    },
    {
      "class": "Branch",
      "id": "branch_28698_28700_1",
      "ports": {
        "bus1": 28700,
        "bus2": 28698
      },
      "params": {
        "R": 0.004700856748968363,
        "X": 0.020461147651076317,
        "G": 0.0,
        "B": 0.0037026212085038424
      },
      "extension": {
        "length": 6353.144804168702,
        "rating": 152.3120403289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_28698_28700_2",
      "ports": {
        "bus1": 28700,
        "bus2": 28698
      },
      "params": {
        "R": 0.004700856748968363,
        "X": 0.020461147651076317,
        "G": 0.0,
        "B": 0.0037026212085038424
      },
      "extension": {
        "length": 6353.144804168702,
        "rating": 152.3120403289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_28698_29198_1",
      "ports": {
        "bus1": 28698,
        "bus2": 29198
      },
      "params": {
        "R": 0.019585220143198967,
        "X": 0.08946504443883896,
        "G": 0.0,
        "B": 0.005391445942223072
      },
      "extension": {
        "length": 15690.525384155273,
        "rating": 150.60895681381226
      }
    },
    {
      "class": "Branch",
      "id": "branch_28698_29198_2",
      "ports": {
        "bus1": 28698,
        "bus2": 29198
      },
      "params": {
        "R": 0.019585220143198967,
        "X": 0.08946504443883896,
        "G": 0.0,
        "B": 0.005391445942223072
      },
      "extension": {
        "length": 15690.525384155273,
        "rating": 150.60895681381226
      }
    },
    {
      "class": "Branch",
      "id": "branch_28699_28952_1",
      "ports": {
        "bus1": 28699,
        "bus2": 28952
      },
      "params": {
        "R": 0.024926822632551193,
        "X": 0.07756360620260239,
        "G": 0.0,
        "B": 0.014844548888504505
      },
      "extension": {
        "length": 23754.88165649414,
        "rating": 120.87743282318115
      }
    },
    {
      "class": "Branch",
      "id": "branch_28701_28707_1",
      "ports": {
        "bus1": 28701,
        "bus2": 28707
      },
      "params": {
        "R": 0.023210007697343826,
        "X": 0.09752117097377777,
        "G": 0.0,
        "B": 0.017684685066342354
      },
      "extension": {
        "length": 29955.35360522461,
        "rating": 106.22751712799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_28701_29535_1",
      "ports": {
        "bus1": 29535,
        "bus2": 28701
      },
      "params": {
        "R": 0.02633414790034294,
        "X": 0.12136294692754745,
        "G": 0.0,
        "B": 0.013365120626986028
      },
      "extension": {
        "length": 27413.25323730469,
        "rating": 114.53019380569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_28702_28874_1",
      "ports": {
        "bus1": 28702,
        "bus2": 28874
      },
      "params": {
        "R": 0.013038436882197857,
        "X": 0.04973424971103668,
        "G": 0.0,
        "B": 0.003166672540828585
      },
      "extension": {
        "length": 8917.049550476075,
        "rating": 115.32241106033325
      }
    },
    {
      "class": "Branch",
      "id": "branch_28702_28875_1",
      "ports": {
        "bus1": 28702,
        "bus2": 28875
      },
      "params": {
        "R": 0.011112147010862827,
        "X": 0.05358731001615524,
        "G": 0.0,
        "B": 0.0058449613861739635
      },
      "extension": {
        "length": 11072.840195983887,
        "rating": 96.01023197174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_28703_29260_1",
      "ports": {
        "bus1": 29260,
        "bus2": 28703
      },
      "params": {
        "R": 0.002990002278238535,
        "X": 0.03370198979973793,
        "G": 0.0,
        "B": 0.4532957077026367
      },
      "extension": {
        "length": 89678.59849072265,
        "rating": 1105.1827430725098
      }
    },
    {
      "class": "Branch",
      "id": "branch_28703_29487_1",
      "ports": {
        "bus1": 29487,
        "bus2": 28703
      },
      "params": {
        "R": 0.0016779080033302307,
        "X": 0.021358197554945946,
        "G": 0.0,
        "B": 0.343894362449646
      },
      "extension": {
        "length": 63148.25471044922,
        "rating": 1125.157070159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_28704_28705_1",
      "ports": {
        "bus1": 28704,
        "bus2": 28705
      },
      "params": {
        "R": 0.0002070954069495201,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28704_28875_1",
      "ports": {
        "bus1": 28875,
        "bus2": 28704
      },
      "params": {
        "R": 0.017893023788928986,
        "X": 0.06931955367326736,
        "G": 0.0,
        "B": 0.01064590085297823
      },
      "extension": {
        "length": 20801.647872070313,
        "rating": 119.58218812942505
      }
    },
    {
      "class": "Branch",
      "id": "branch_28706_28707_1",
      "ports": {
        "bus1": 28706,
        "bus2": 28707
      },
      "params": {
        "R": 0.011262952350080013,
        "X": 0.038996126502752304,
        "G": 0.0,
        "B": 0.0057614888064563274
      },
      "extension": {
        "length": 10176.261898864746,
        "rating": 116.21549129486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_28706_29307_1",
      "ports": {
        "bus1": 28706,
        "bus2": 29307
      },
      "params": {
        "R": 0.014479977078735828,
        "X": 0.07462380826473236,
        "G": 0.0,
        "B": 0.008991407230496407
      },
      "extension": {
        "length": 19953.475317993165,
        "rating": 123.08534383773804
      }
    },
    {
      "class": "Branch",
      "id": "branch_28707_28708_1",
      "ports": {
        "bus1": 28707,
        "bus2": 28708
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28709_28710_1",
      "ports": {
        "bus1": 28709,
        "bus2": 28710
      },
      "params": {
        "R": 0.024878349155187607,
        "X": 0.09265267848968506,
        "G": 0.0,
        "B": 0.005651714745908976
      },
      "extension": {
        "length": 15620.744620239258,
        "rating": 135.69430112838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_28709_28909_1",
      "ports": {
        "bus1": 28709,
        "bus2": 28909
      },
      "params": {
        "R": 0.029709605500102043,
        "X": 0.13399648666381836,
        "G": 0.0,
        "B": 0.00973976869136095
      },
      "extension": {
        "length": 26929.211154785156,
        "rating": 146.36832475662231
      }
    },
    {
      "class": "Branch",
      "id": "branch_28709_28909_2",
      "ports": {
        "bus1": 28709,
        "bus2": 28909
      },
      "params": {
        "R": 0.029709605500102043,
        "X": 0.13399648666381836,
        "G": 0.0,
        "B": 0.00973976869136095
      },
      "extension": {
        "length": 26929.211154785156,
        "rating": 146.36832475662231
      }
    },
    {
      "class": "Branch",
      "id": "branch_28709_28927_1",
      "ports": {
        "bus1": 28709,
        "bus2": 28927
      },
      "params": {
        "R": 0.031155191361904144,
        "X": 0.14107492566108704,
        "G": 0.0,
        "B": 0.023057695478200912
      },
      "extension": {
        "length": 40105.42047509766,
        "rating": 139.66634273529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_28710_28711_1",
      "ports": {
        "bus1": 28710,
        "bus2": 28711
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28710_28714_1",
      "ports": {
        "bus1": 28714,
        "bus2": 28710
      },
      "params": {
        "R": 0.024758758023381233,
        "X": 0.10574421286582947,
        "G": 0.0,
        "B": 0.007360079325735569
      },
      "extension": {
        "length": 18570.053946533204,
        "rating": 131.67423009872437
      }
    },
    {
      "class": "Branch",
      "id": "branch_28712_29822_1",
      "ports": {
        "bus1": 29822,
        "bus2": 28712
      },
      "params": {
        "R": 0.0026019331999123096,
        "X": 0.024604137986898422,
        "G": 0.0,
        "B": 0.2598751187324524
      },
      "extension": {
        "length": 60558.20443212891,
        "rating": 1094.5491790771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_28712_29991_1",
      "ports": {
        "bus1": 29991,
        "bus2": 28712
      },
      "params": {
        "R": 0.002502812771126628,
        "X": 0.030552977696061134,
        "G": 0.0,
        "B": 0.5007471442222595
      },
      "extension": {
        "length": 92847.41195361328,
        "rating": 1255.6921005249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_28713_28714_1",
      "ports": {
        "bus1": 28714,
        "bus2": 28713
      },
      "params": {
        "R": 0.014335213229060173,
        "X": 0.041016679257154465,
        "G": 0.0,
        "B": 0.0067019728012382975
      },
      "extension": {
        "length": 10808.970651123047,
        "rating": 123.39041233062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_28713_28930_1",
      "ports": {
        "bus1": 28713,
        "bus2": 28930
      },
      "params": {
        "R": 0.029772818088531494,
        "X": 0.11189290136098862,
        "G": 0.0,
        "B": 0.010168147273361683
      },
      "extension": {
        "length": 25423.529943603517,
        "rating": 107.04330205917358
      }
    },
    {
      "class": "Branch",
      "id": "branch_28715_28717_1",
      "ports": {
        "bus1": 28717,
        "bus2": 28715
      },
      "params": {
        "R": 0.007549342233687639,
        "X": 0.039411187171936035,
        "G": 0.0,
        "B": 0.004186085890978575
      },
      "extension": {
        "length": 9586.527267700196,
        "rating": 128.33389043807983
      }
    },
    {
      "class": "Branch",
      "id": "branch_28715_28738_1",
      "ports": {
        "bus1": 28715,
        "bus2": 28738
      },
      "params": {
        "R": 0.016947012394666672,
        "X": 0.06849182397127151,
        "G": 0.0,
        "B": 0.00449836952611804
      },
      "extension": {
        "length": 13536.957114624023,
        "rating": 109.86822843551636
      }
    },
    {
      "class": "Branch",
      "id": "branch_28715_28740_1",
      "ports": {
        "bus1": 28740,
        "bus2": 28715
      },
      "params": {
        "R": 0.007623803336173296,
        "X": 0.02823648415505886,
        "G": 0.0,
        "B": 0.0022931131534278393
      },
      "extension": {
        "length": 5836.068668243408,
        "rating": 102.03787088394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_28716_28717_1",
      "ports": {
        "bus1": 28716,
        "bus2": 28717
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28717_28736_1",
      "ports": {
        "bus1": 28717,
        "bus2": 28736
      },
      "params": {
        "R": 0.006176189053803682,
        "X": 0.029610779136419296,
        "G": 0.0,
        "B": 0.0028422954492270947
      },
      "extension": {
        "length": 6959.767113830567,
        "rating": 137.0353102684021
      }
    },
    {
      "class": "Branch",
      "id": "branch_28718_28719_1",
      "ports": {
        "bus1": 28718,
        "bus2": 28719
      },
      "params": {
        "R": 0.000261970009887591,
        "X": 0.0010615669889375567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28718_28721_1",
      "ports": {
        "bus1": 28718,
        "bus2": 28721
      },
      "params": {
        "R": 0.008872127160429955,
        "X": 0.0324980653822422,
        "G": 0.0,
        "B": 0.0034591311123222117
      },
      "extension": {
        "length": 7465.85799005127,
        "rating": 143.6532497406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_28718_28721_2",
      "ports": {
        "bus1": 28718,
        "bus2": 28721
      },
      "params": {
        "R": 0.008872127160429955,
        "X": 0.0324980653822422,
        "G": 0.0,
        "B": 0.0034591311123222117
      },
      "extension": {
        "length": 7465.85799005127,
        "rating": 143.6532497406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_28718_28736_1",
      "ports": {
        "bus1": 28736,
        "bus2": 28718
      },
      "params": {
        "R": 0.011111807078123093,
        "X": 0.053851377218961716,
        "G": 0.0,
        "B": 0.004095545504242182
      },
      "extension": {
        "length": 10151.881759094238,
        "rating": 142.04041957855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_28720_28721_1",
      "ports": {
        "bus1": 28721,
        "bus2": 28720
      },
      "params": {
        "R": 0.0003059078590013087,
        "X": 0.021183721721172333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28720_28721_2",
      "ports": {
        "bus1": 28721,
        "bus2": 28720
      },
      "params": {
        "R": 0.0003059078590013087,
        "X": 0.021183721721172333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28720_28721_3",
      "ports": {
        "bus1": 28721,
        "bus2": 28720
      },
      "params": {
        "R": 0.0003059078590013087,
        "X": 0.021183721721172333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28720_28722_1",
      "ports": {
        "bus1": 28720,
        "bus2": 28722
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28720_29778_1",
      "ports": {
        "bus1": 29778,
        "bus2": 28720
      },
      "params": {
        "R": 0.0010452696587890387,
        "X": 0.011952836997807026,
        "G": 0.0,
        "B": 0.214438259601593
      },
      "extension": {
        "length": 35221.07395898438,
        "rating": 1141.5267944335938
      }
    },
    {
      "class": "Branch",
      "id": "branch_28720_29922_1",
      "ports": {
        "bus1": 29922,
        "bus2": 28720
      },
      "params": {
        "R": 0.0007771681412123144,
        "X": 0.010112469084560871,
        "G": 0.0,
        "B": 0.11431194841861725
      },
      "extension": {
        "length": 25294.804033447268,
        "rating": 1274.912166595459
      }
    },
    {
      "class": "Branch",
      "id": "branch_28721_28723_1",
      "ports": {
        "bus1": 28721,
        "bus2": 28723
      },
      "params": {
        "R": 0.013894486241042614,
        "X": 0.05493210256099701,
        "G": 0.0,
        "B": 0.004796923138201237
      },
      "extension": {
        "length": 11507.703768676758,
        "rating": 139.85817432403564
      }
    },
    {
      "class": "Branch",
      "id": "branch_28721_28726_1",
      "ports": {
        "bus1": 28721,
        "bus2": 28726
      },
      "params": {
        "R": 0.014372538775205612,
        "X": 0.06645539402961731,
        "G": 0.0,
        "B": 0.006960437633097172
      },
      "extension": {
        "length": 16050.640844970703,
        "rating": 135.35912036895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_28721_28731_1",
      "ports": {
        "bus1": 28721,
        "bus2": 28731
      },
      "params": {
        "R": 0.007310880348086357,
        "X": 0.039198484271764755,
        "G": 0.0,
        "B": 0.007232353556901217
      },
      "extension": {
        "length": 12407.446802856446,
        "rating": 143.47854852676392
      }
    },
    {
      "class": "Branch",
      "id": "branch_28721_28731_2",
      "ports": {
        "bus1": 28721,
        "bus2": 28731
      },
      "params": {
        "R": 0.007310880348086357,
        "X": 0.039198484271764755,
        "G": 0.0,
        "B": 0.007232353556901217
      },
      "extension": {
        "length": 12407.446802856446,
        "rating": 143.47854852676392
      }
    },
    {
      "class": "Branch",
      "id": "branch_28723_28728_1",
      "ports": {
        "bus1": 28723,
        "bus2": 28728
      },
      "params": {
        "R": 0.008350434713065624,
        "X": 0.03304440155625343,
        "G": 0.0,
        "B": 0.003614009590819478
      },
      "extension": {
        "length": 7782.945612121583,
        "rating": 134.92798805236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_28724_28725_1",
      "ports": {
        "bus1": 28724,
        "bus2": 28725
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28725_28728_1",
      "ports": {
        "bus1": 28725,
        "bus2": 28728
      },
      "params": {
        "R": 0.005672473460435867,
        "X": 0.025536561384797096,
        "G": 0.0,
        "B": 0.002438402734696865
      },
      "extension": {
        "length": 5893.002472137451,
        "rating": 132.37236738204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_28725_28842_1",
      "ports": {
        "bus1": 28725,
        "bus2": 28842
      },
      "params": {
        "R": 0.009041253477334976,
        "X": 0.045534227043390274,
        "G": 0.0,
        "B": 0.007643001154065132
      },
      "extension": {
        "length": 13293.408957275391,
        "rating": 124.43585395812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_28726_28730_1",
      "ports": {
        "bus1": 28726,
        "bus2": 28730
      },
      "params": {
        "R": 0.008190625347197056,
        "X": 0.03837499022483826,
        "G": 0.0,
        "B": 0.005114222411066294
      },
      "extension": {
        "length": 9217.595972900392,
        "rating": 129.63521480560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_28727_28728_1",
      "ports": {
        "bus1": 28727,
        "bus2": 28728
      },
      "params": {
        "R": 0.0002678160381037742,
        "X": 0.0010001299669966102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28728_28730_1",
      "ports": {
        "bus1": 28728,
        "bus2": 28730
      },
      "params": {
        "R": 0.011223222129046917,
        "X": 0.05193415284156799,
        "G": 0.0,
        "B": 0.005327778402715921
      },
      "extension": {
        "length": 12048.621333068848,
        "rating": 111.56387329101562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28729_28732_1",
      "ports": {
        "bus1": 28729,
        "bus2": 28732
      },
      "params": {
        "R": 0.007547063287347555,
        "X": 0.030534572899341583,
        "G": 0.0,
        "B": 0.008278066292405128
      },
      "extension": {
        "length": 10558.416944641114,
        "rating": 133.3757758140564
      }
    },
    {
      "class": "Branch",
      "id": "branch_28729_28785_1",
      "ports": {
        "bus1": 28729,
        "bus2": 28785
      },
      "params": {
        "R": 0.012820922769606113,
        "X": 0.05744979903101921,
        "G": 0.0,
        "B": 0.005537857301533222
      },
      "extension": {
        "length": 13637.300152587892,
        "rating": 115.91583490371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_28731_28732_1",
      "ports": {
        "bus1": 28732,
        "bus2": 28731
      },
      "params": {
        "R": 0.012113110162317753,
        "X": 0.058664560317993164,
        "G": 0.0,
        "B": 0.006497832480818034
      },
      "extension": {
        "length": 13634.081697875978,
        "rating": 138.47224712371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_28733_28734_1",
      "ports": {
        "bus1": 28733,
        "bus2": 28734
      },
      "params": {
        "R": 0.003494319738820195,
        "X": 0.014906100928783417,
        "G": 0.0,
        "B": 0.00287840748205781
      },
      "extension": {
        "length": 4898.569799102784,
        "rating": 112.0701551437378
      }
    },
    {
      "class": "Branch",
      "id": "branch_28733_28834_1",
      "ports": {
        "bus1": 28834,
        "bus2": 28733
      },
      "params": {
        "R": 0.013330929912626743,
        "X": 0.05404280871152878,
        "G": 0.0,
        "B": 0.012337706983089447
      },
      "extension": {
        "length": 17816.77592578125,
        "rating": 110.09918451309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_28734_29020_1",
      "ports": {
        "bus1": 29020,
        "bus2": 28734
      },
      "params": {
        "R": 0.010882474482059479,
        "X": 0.05343002453446388,
        "G": 0.0,
        "B": 0.007694418542087078
      },
      "extension": {
        "length": 14505.489438354492,
        "rating": 117.98524856567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_28734_29566_1",
      "ports": {
        "bus1": 28734,
        "bus2": 29566
      },
      "params": {
        "R": 0.015953488647937775,
        "X": 0.06013898551464081,
        "G": 0.0,
        "B": 0.006871573161333799
      },
      "extension": {
        "length": 15709.641194091797,
        "rating": 118.6685562133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_28735_29020_1",
      "ports": {
        "bus1": 29020,
        "bus2": 28735
      },
      "params": {
        "R": 0.010113721713423729,
        "X": 0.04504714533686638,
        "G": 0.0,
        "B": 0.005554260220378637
      },
      "extension": {
        "length": 11343.562578369141,
        "rating": 125.64383745193481
      }
    },
    {
      "class": "Branch",
      "id": "branch_28735_29775_1",
      "ports": {
        "bus1": 29775,
        "bus2": 28735
      },
      "params": {
        "R": 0.009150801226496696,
        "X": 0.03735356405377388,
        "G": 0.0,
        "B": 0.0030133083928376436
      },
      "extension": {
        "length": 7988.392606750488,
        "rating": 132.5977921485901
      }
    },
    {
      "class": "Branch",
      "id": "branch_28736_28737_1",
      "ports": {
        "bus1": 28736,
        "bus2": 28737
      },
      "params": {
        "R": 0.00020394455350469798,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28738_28739_1",
      "ports": {
        "bus1": 28738,
        "bus2": 28739
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28738_28740_1",
      "ports": {
        "bus1": 28740,
        "bus2": 28738
      },
      "params": {
        "R": 0.005312411114573479,
        "X": 0.03181871399283409,
        "G": 0.0,
        "B": 0.003770108567550778
      },
      "extension": {
        "length": 7633.859177307129,
        "rating": 117.84131526947021
      }
    },
    {
      "class": "Branch",
      "id": "branch_28740_28741_1",
      "ports": {
        "bus1": 28740,
        "bus2": 28741
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28740_28828_1",
      "ports": {
        "bus1": 28828,
        "bus2": 28740
      },
      "params": {
        "R": 0.014811552129685879,
        "X": 0.06464803963899612,
        "G": 0.0,
        "B": 0.00965846236795187
      },
      "extension": {
        "length": 17652.769796997072,
        "rating": 126.7899751663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_28742_28743_1",
      "ports": {
        "bus1": 28743,
        "bus2": 28742
      },
      "params": {
        "R": 0.007933191023766994,
        "X": 0.037420015782117844,
        "G": 0.0,
        "B": 0.0033189402893185616
      },
      "extension": {
        "length": 7759.829371948243,
        "rating": 123.06685447692871
      }
    },
    {
      "class": "Branch",
      "id": "branch_28743_28744_1",
      "ports": {
        "bus1": 28743,
        "bus2": 28744
      },
      "params": {
        "R": 0.007767030969262123,
        "X": 0.023950109258294106,
        "G": 0.0,
        "B": 0.003419094020500779
      },
      "extension": {
        "length": 6008.965068328857,
        "rating": 130.28651475906372
      }
    },
    {
      "class": "Branch",
      "id": "branch_28744_28745_1",
      "ports": {
        "bus1": 28744,
        "bus2": 28745
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28744_28767_1",
      "ports": {
        "bus1": 28744,
        "bus2": 28767
      },
      "params": {
        "R": 0.01272494811564684,
        "X": 0.04714110121130943,
        "G": 0.0,
        "B": 0.003531045280396938
      },
      "extension": {
        "length": 8963.989569030762,
        "rating": 137.95472383499146
      }
    },
    {
      "class": "Branch",
      "id": "branch_28746_28747_1",
      "ports": {
        "bus1": 28746,
        "bus2": 28747
      },
      "params": {
        "R": 0.009025420062243938,
        "X": 0.03765080124139786,
        "G": 0.0,
        "B": 0.003411513054743409
      },
      "extension": {
        "length": 8402.793591247559,
        "rating": 99.1507351398468
      }
    },
    {
      "class": "Branch",
      "id": "branch_28746_28755_1",
      "ports": {
        "bus1": 28755,
        "bus2": 28746
      },
      "params": {
        "R": 0.01910688914358616,
        "X": 0.083162322640419,
        "G": 0.0,
        "B": 0.010576439090073109
      },
      "extension": {
        "length": 20231.014470336915,
        "rating": 130.02170324325562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28747_28822_1",
      "ports": {
        "bus1": 28747,
        "bus2": 28822
      },
      "params": {
        "R": 0.01582169160246849,
        "X": 0.08437230437994003,
        "G": 0.0,
        "B": 0.01658300869166851
      },
      "extension": {
        "length": 24168.56282446289,
        "rating": 126.6559362411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_28749_28763_1",
      "ports": {
        "bus1": 28763,
        "bus2": 28749
      },
      "params": {
        "R": 0.013561302796006203,
        "X": 0.05670074000954628,
        "G": 0.0,
        "B": 0.009230978786945343
      },
      "extension": {
        "length": 16233.47731274414,
        "rating": 121.93323373794556
      }
    },
    {
      "class": "Branch",
      "id": "branch_28750_28754_1",
      "ports": {
        "bus1": 28750,
        "bus2": 28754
      },
      "params": {
        "R": 0.005561123602092266,
        "X": 0.023011617362499237,
        "G": 0.0,
        "B": 0.0018860731506720185
      },
      "extension": {
        "length": 5007.0641069641115,
        "rating": 104.24830913543701
      }
    },
    {
      "class": "Branch",
      "id": "branch_28750_28755_1",
      "ports": {
        "bus1": 28755,
        "bus2": 28750
      },
      "params": {
        "R": 0.010053656063973904,
        "X": 0.05008222907781601,
        "G": 0.0,
        "B": 0.008460103534162045
      },
      "extension": {
        "length": 15312.439066772462,
        "rating": 127.87361145019531
      }
    },
    {
      "class": "Branch",
      "id": "branch_28750_29259_1",
      "ports": {
        "bus1": 28750,
        "bus2": 29259
      },
      "params": {
        "R": 0.017215546220541,
        "X": 0.06411992013454437,
        "G": 0.0,
        "B": 0.010733257047832012
      },
      "extension": {
        "length": 19176.992806640625,
        "rating": 130.35204410552979
      }
    },
    {
      "class": "Branch",
      "id": "branch_28750_29261_1",
      "ports": {
        "bus1": 28750,
        "bus2": 29261
      },
      "params": {
        "R": 0.019610516726970673,
        "X": 0.1106991320848465,
        "G": 0.0,
        "B": 0.009524069726467133
      },
      "extension": {
        "length": 23344.39438659668,
        "rating": 128.88208627700806
      }
    },
    {
      "class": "Branch",
      "id": "branch_28750_29265_1",
      "ports": {
        "bus1": 29265,
        "bus2": 28750
      },
      "params": {
        "R": 0.01676696166396141,
        "X": 0.071635402739048,
        "G": 0.0,
        "B": 0.010417790152132511
      },
      "extension": {
        "length": 18974.187185668947,
        "rating": 120.49376964569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_28750_29266_1",
      "ports": {
        "bus1": 28750,
        "bus2": 29266
      },
      "params": {
        "R": 0.016040120273828506,
        "X": 0.08009511232376099,
        "G": 0.0,
        "B": 0.018435565754771233
      },
      "extension": {
        "length": 25458.650544067383,
        "rating": 99.88863468170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_28751_28752_1",
      "ports": {
        "bus1": 28751,
        "bus2": 28752
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28751_28754_1",
      "ports": {
        "bus1": 28754,
        "bus2": 28751
      },
      "params": {
        "R": 0.00493704853579402,
        "X": 0.024366503581404686,
        "G": 0.0,
        "B": 0.004345868248492479
      },
      "extension": {
        "length": 7352.65187677002,
        "rating": 138.11299800872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_28753_28754_1",
      "ports": {
        "bus1": 28753,
        "bus2": 28754
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28754_29259_1",
      "ports": {
        "bus1": 28754,
        "bus2": 29259
      },
      "params": {
        "R": 0.01475105993449688,
        "X": 0.058015625923871994,
        "G": 0.0,
        "B": 0.016041118651628494
      },
      "extension": {
        "length": 22378.28396154785,
        "rating": 131.2404990196228
      }
    },
    {
      "class": "Branch",
      "id": "branch_28754_29261_1",
      "ports": {
        "bus1": 28754,
        "bus2": 29261
      },
      "params": {
        "R": 0.018486151471734047,
        "X": 0.08531377464532852,
        "G": 0.0,
        "B": 0.018636658787727356
      },
      "extension": {
        "length": 28790.26992993164,
        "rating": 132.61890411376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_28755_28756_1",
      "ports": {
        "bus1": 28755,
        "bus2": 28756
      },
      "params": {
        "R": 0.00028254592325538397,
        "X": 0.0011730322148650885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28755_29265_1",
      "ports": {
        "bus1": 29265,
        "bus2": 28755
      },
      "params": {
        "R": 0.020411981269717216,
        "X": 0.07010294497013092,
        "G": 0.0,
        "B": 0.004300203174352646
      },
      "extension": {
        "length": 12772.752923583985,
        "rating": 101.81213617324829
      }
    },
    {
      "class": "Branch",
      "id": "branch_28755_29579_1",
      "ports": {
        "bus1": 28755,
        "bus2": 29579
      },
      "params": {
        "R": 0.028989732265472412,
        "X": 0.11661889404058456,
        "G": 0.0,
        "B": 0.01586931012570858
      },
      "extension": {
        "length": 31624.707895751955,
        "rating": 120.2582836151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_28757_28760_1",
      "ports": {
        "bus1": 28757,
        "bus2": 28760
      },
      "params": {
        "R": 0.006270444020628929,
        "X": 0.03347726911306381,
        "G": 0.0,
        "B": 0.003042771713808179
      },
      "extension": {
        "length": 7498.038700195313,
        "rating": 110.61596870422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_28757_29265_1",
      "ports": {
        "bus1": 28757,
        "bus2": 29265
      },
      "params": {
        "R": 0.05839148163795471,
        "X": 0.24299637973308563,
        "G": 0.0,
        "B": 0.031605325639247894
      },
      "extension": {
        "length": 65106.90464501953,
        "rating": 120.84851264953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_28758_28759_1",
      "ports": {
        "bus1": 28758,
        "bus2": 28759
      },
      "params": {
        "R": 0.00023627847258467227,
        "X": 0.0010287719778716564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28758_28760_1",
      "ports": {
        "bus1": 28760,
        "bus2": 28758
      },
      "params": {
        "R": 0.006093919277191162,
        "X": 0.033609386533498764,
        "G": 0.0,
        "B": 0.003928261809051037
      },
      "extension": {
        "length": 8150.408880249023,
        "rating": 101.46692991256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_28758_29521_1",
      "ports": {
        "bus1": 29521,
        "bus2": 28758
      },
      "params": {
        "R": 0.032188866287469864,
        "X": 0.13923653960227966,
        "G": 0.0,
        "B": 0.015224637463688852
      },
      "extension": {
        "length": 29771.679142089844,
        "rating": 120.38453817367554
      }
    },
    {
      "class": "Branch",
      "id": "branch_28760_28761_1",
      "ports": {
        "bus1": 28760,
        "bus2": 28761
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28762_28764_1",
      "ports": {
        "bus1": 28762,
        "bus2": 28764
      },
      "params": {
        "R": 0.013663513585925102,
        "X": 0.04915263503789902,
        "G": 0.0,
        "B": 0.004529076162725687
      },
      "extension": {
        "length": 11092.368097045899,
        "rating": 118.98996829986572
      }
    },
    {
      "class": "Branch",
      "id": "branch_28763_29656_1",
      "ports": {
        "bus1": 29656,
        "bus2": 28763
      },
      "params": {
        "R": 0.005155492108315229,
        "X": 0.021447021514177322,
        "G": 0.0,
        "B": 0.001889562583528459
      },
      "extension": {
        "length": 4526.4952543029785,
        "rating": 95.23347616195679
      }
    },
    {
      "class": "Branch",
      "id": "branch_28764_29656_1",
      "ports": {
        "bus1": 29656,
        "bus2": 28764
      },
      "params": {
        "R": 0.000539083092007786,
        "X": 0.0021740011870861053,
        "G": 0.0,
        "B": 0.00037869051448069513
      },
      "extension": {
        "length": 665.5318199958801,
        "rating": 94.381844997406
      }
    },
    {
      "class": "Branch",
      "id": "branch_28765_28821_1",
      "ports": {
        "bus1": 28821,
        "bus2": 28765
      },
      "params": {
        "R": 0.024101868271827698,
        "X": 0.10940789431333542,
        "G": 0.0,
        "B": 0.011640564538538456
      },
      "extension": {
        "length": 26806.995823974612,
        "rating": 132.78143405914307
      }
    },
    {
      "class": "Branch",
      "id": "branch_28765_29650_1",
      "ports": {
        "bus1": 28765,
        "bus2": 29650
      },
      "params": {
        "R": 0.013578232377767563,
        "X": 0.05751493573188782,
        "G": 0.0,
        "B": 0.007638745941221714
      },
      "extension": {
        "length": 15653.311330078126,
        "rating": 135.34830808639526
      }
    },
    {
      "class": "Branch",
      "id": "branch_28766_28768_1",
      "ports": {
        "bus1": 28766,
        "bus2": 28768
      },
      "params": {
        "R": 0.00948227196931839,
        "X": 0.030454859137535095,
        "G": 0.0,
        "B": 0.0070013697259128085
      },
      "extension": {
        "length": 11063.233945129396,
        "rating": 142.96386241912842
      }
    },
    {
      "class": "Branch",
      "id": "branch_28766_28768_2",
      "ports": {
        "bus1": 28766,
        "bus2": 28768
      },
      "params": {
        "R": 0.00948227196931839,
        "X": 0.030454859137535095,
        "G": 0.0,
        "B": 0.0070013697259128085
      },
      "extension": {
        "length": 11063.233945129396,
        "rating": 142.96386241912842
      }
    },
    {
      "class": "Branch",
      "id": "branch_28766_29974_1",
      "ports": {
        "bus1": 29974,
        "bus2": 28766
      },
      "params": {
        "R": 0.006856556981801987,
        "X": 0.035192109644412994,
        "G": 0.0,
        "B": 0.0029068980365991592
      },
      "extension": {
        "length": 7359.564571105957,
        "rating": 143.8262701034546
      }
    },
    {
      "class": "Branch",
      "id": "branch_28766_29974_2",
      "ports": {
        "bus1": 29974,
        "bus2": 28766
      },
      "params": {
        "R": 0.006856556981801987,
        "X": 0.035192109644412994,
        "G": 0.0,
        "B": 0.0029068980365991592
      },
      "extension": {
        "length": 7359.564571105957,
        "rating": 143.8262701034546
      }
    },
    {
      "class": "Branch",
      "id": "branch_28767_28768_1",
      "ports": {
        "bus1": 28767,
        "bus2": 28768
      },
      "params": {
        "R": 0.010100589133799076,
        "X": 0.04184485226869583,
        "G": 0.0,
        "B": 0.005296651739627123
      },
      "extension": {
        "length": 10449.223539916993,
        "rating": 142.55822896957397
      }
    },
    {
      "class": "Branch",
      "id": "branch_28769_28771_1",
      "ports": {
        "bus1": 28771,
        "bus2": 28769
      },
      "params": {
        "R": 0.015460426919162273,
        "X": 0.06630595028400421,
        "G": 0.0,
        "B": 0.0055546835064888
      },
      "extension": {
        "length": 12612.629813598633,
        "rating": 133.09446573257446
      }
    },
    {
      "class": "Branch",
      "id": "branch_28769_28993_1",
      "ports": {
        "bus1": 28769,
        "bus2": 28993
      },
      "params": {
        "R": 0.019034521654248238,
        "X": 0.08122198283672333,
        "G": 0.0,
        "B": 0.006657992489635945
      },
      "extension": {
        "length": 16814.481290771484,
        "rating": 129.4447898864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_28770_28771_1",
      "ports": {
        "bus1": 28770,
        "bus2": 28771
      },
      "params": {
        "R": 0.018759453669190407,
        "X": 0.08097745478153229,
        "G": 0.0,
        "B": 0.007867317646741867
      },
      "extension": {
        "length": 18559.021875732422,
        "rating": 138.2056474685669
      }
    },
    {
      "class": "Branch",
      "id": "branch_28770_29974_1",
      "ports": {
        "bus1": 28770,
        "bus2": 29974
      },
      "params": {
        "R": 0.00819417741149664,
        "X": 0.02647942677140236,
        "G": 0.0,
        "B": 0.004149226006120443
      },
      "extension": {
        "length": 7421.992923339844,
        "rating": 141.94202423095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_28771_28772_1",
      "ports": {
        "bus1": 28771,
        "bus2": 28772
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28773_28778_1",
      "ports": {
        "bus1": 28773,
        "bus2": 28778
      },
      "params": {
        "R": 0.006515951361507177,
        "X": 0.027287224307656288,
        "G": 0.0,
        "B": 0.0028415380511432886
      },
      "extension": {
        "length": 6060.390127075196,
        "rating": 122.08014726638794
      }
    },
    {
      "class": "Branch",
      "id": "branch_28773_28992_1",
      "ports": {
        "bus1": 28992,
        "bus2": 28773
      },
      "params": {
        "R": 0.014117615297436714,
        "X": 0.06076641008257866,
        "G": 0.0,
        "B": 0.015299705788493156
      },
      "extension": {
        "length": 22368.69612817383,
        "rating": 130.0756573677063
      }
    },
    {
      "class": "Branch",
      "id": "branch_28774_28777_1",
      "ports": {
        "bus1": 28774,
        "bus2": 28777
      },
      "params": {
        "R": 0.0001272348454222083,
        "X": 0.0032125525176525116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28774_28778_1",
      "ports": {
        "bus1": 28774,
        "bus2": 28778
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28774_28779_1",
      "ports": {
        "bus1": 28774,
        "bus2": 28779
      },
      "params": {
        "R": 0.00026529544265940785,
        "X": 0.0011776621686294675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28775_28777_1",
      "ports": {
        "bus1": 28775,
        "bus2": 28777
      },
      "params": {
        "R": 0.0019397909054532647,
        "X": 0.048977721482515335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28776_28777_1",
      "ports": {
        "bus1": 28776,
        "bus2": 28777
      },
      "params": {
        "R": 0.0019397909054532647,
        "X": 0.048977721482515335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28778_28985_1",
      "ports": {
        "bus1": 28778,
        "bus2": 28985
      },
      "params": {
        "R": 0.013734260573983192,
        "X": 0.05089714005589485,
        "G": 0.0,
        "B": 0.019033024087548256
      },
      "extension": {
        "length": 21340.65385546875,
        "rating": 117.44414567947388
      }
    },
    {
      "class": "Branch",
      "id": "branch_28780_28781_1",
      "ports": {
        "bus1": 28780,
        "bus2": 28781
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28781_28782_1",
      "ports": {
        "bus1": 28782,
        "bus2": 28781
      },
      "params": {
        "R": 0.012173651717603207,
        "X": 0.0544755794107914,
        "G": 0.0,
        "B": 0.004419547040015459
      },
      "extension": {
        "length": 11892.886187805176,
        "rating": 116.36693477630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_28781_28983_1",
      "ports": {
        "bus1": 28983,
        "bus2": 28781
      },
      "params": {
        "R": 0.007074438501149416,
        "X": 0.02300407364964485,
        "G": 0.0,
        "B": 0.003760512918233872
      },
      "extension": {
        "length": 6865.420500549317,
        "rating": 128.60243320465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_28781_29019_1",
      "ports": {
        "bus1": 29019,
        "bus2": 28781
      },
      "params": {
        "R": 0.005033224355429411,
        "X": 0.02419830486178398,
        "G": 0.0,
        "B": 0.0029377592727541924
      },
      "extension": {
        "length": 5342.774103973389,
        "rating": 138.91870975494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_28781_29021_1",
      "ports": {
        "bus1": 28781,
        "bus2": 29021
      },
      "params": {
        "R": 0.01350830215960741,
        "X": 0.05784337595105171,
        "G": 0.0,
        "B": 0.007057556416839361
      },
      "extension": {
        "length": 14713.14192626953,
        "rating": 125.74831247329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_28782_28784_1",
      "ports": {
        "bus1": 28782,
        "bus2": 28784
      },
      "params": {
        "R": 0.00702248327434063,
        "X": 0.032960303127765656,
        "G": 0.0,
        "B": 0.004110053181648254
      },
      "extension": {
        "length": 8436.755425231933,
        "rating": 109.92813110351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28783_28787_1",
      "ports": {
        "bus1": 28783,
        "bus2": 28787
      },
      "params": {
        "R": 0.005559511948376894,
        "X": 0.027780121192336082,
        "G": 0.0,
        "B": 0.003406512085348368
      },
      "extension": {
        "length": 6739.479466918946,
        "rating": 141.49553775787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_28783_29777_1",
      "ports": {
        "bus1": 29777,
        "bus2": 28783
      },
      "params": {
        "R": 0.0042552524246275425,
        "X": 0.022207260131835938,
        "G": 0.0,
        "B": 0.0026263475883752108
      },
      "extension": {
        "length": 5874.877369171143,
        "rating": 142.92633533477783
      }
    },
    {
      "class": "Branch",
      "id": "branch_28783_29777_2",
      "ports": {
        "bus1": 29777,
        "bus2": 28783
      },
      "params": {
        "R": 0.0042552524246275425,
        "X": 0.022207260131835938,
        "G": 0.0,
        "B": 0.0026263475883752108
      },
      "extension": {
        "length": 5874.877369171143,
        "rating": 142.92633533477783
      }
    },
    {
      "class": "Branch",
      "id": "branch_28784_28787_1",
      "ports": {
        "bus1": 28787,
        "bus2": 28784
      },
      "params": {
        "R": 0.008507889695465565,
        "X": 0.02742995135486126,
        "G": 0.0,
        "B": 0.006599689833819866
      },
      "extension": {
        "length": 8296.432641540528,
        "rating": 122.36367464065552
      }
    },
    {
      "class": "Branch",
      "id": "branch_28785_28786_1",
      "ports": {
        "bus1": 28785,
        "bus2": 28786
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28785_28787_1",
      "ports": {
        "bus1": 28785,
        "bus2": 28787
      },
      "params": {
        "R": 0.004237459972500801,
        "X": 0.01886465959250927,
        "G": 0.0,
        "B": 0.0030318060889840126
      },
      "extension": {
        "length": 5727.019917480469,
        "rating": 122.34082221984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28788_28997_1",
      "ports": {
        "bus1": 28788,
        "bus2": 28997
      },
      "params": {
        "R": 0.021178612485527992,
        "X": 0.10118980705738068,
        "G": 0.0,
        "B": 0.01469378359615803
      },
      "extension": {
        "length": 27369.204763183596,
        "rating": 128.309428691864
      }
    },
    {
      "class": "Branch",
      "id": "branch_28789_28799_1",
      "ports": {
        "bus1": 28789,
        "bus2": 28799
      },
      "params": {
        "R": 0.018796224147081375,
        "X": 0.05948719009757042,
        "G": 0.0,
        "B": 0.008825575932860374
      },
      "extension": {
        "length": 15047.305622314454,
        "rating": 135.58429479599
      }
    },
    {
      "class": "Branch",
      "id": "branch_28789_29554_1",
      "ports": {
        "bus1": 28789,
        "bus2": 29554
      },
      "params": {
        "R": 0.017045456916093826,
        "X": 0.07278972864151001,
        "G": 0.0,
        "B": 0.011052008718252182
      },
      "extension": {
        "length": 19211.732779174807,
        "rating": 130.01198768615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_28790_28791_1",
      "ports": {
        "bus1": 28790,
        "bus2": 28791
      },
      "params": {
        "R": 0.012377738952636719,
        "X": 0.05193927884101868,
        "G": 0.0,
        "B": 0.0041381134651601315
      },
      "extension": {
        "length": 10614.2326539917,
        "rating": 128.41817140579224
      }
    },
    {
      "class": "Branch",
      "id": "branch_28790_28798_1",
      "ports": {
        "bus1": 28790,
        "bus2": 28798
      },
      "params": {
        "R": 0.012314262799918652,
        "X": 0.06165289878845215,
        "G": 0.0,
        "B": 0.012807017192244528
      },
      "extension": {
        "length": 19655.831950927735,
        "rating": 134.98282432556152
      }
    },
    {
      "class": "Branch",
      "id": "branch_28791_29203_1",
      "ports": {
        "bus1": 28791,
        "bus2": 29203
      },
      "params": {
        "R": 0.021082524210214615,
        "X": 0.08244547247886658,
        "G": 0.0,
        "B": 0.012134839780628681
      },
      "extension": {
        "length": 22496.915557617187,
        "rating": 125.22820234298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_28791_29547_1",
      "ports": {
        "bus1": 28791,
        "bus2": 29547
      },
      "params": {
        "R": 0.010956774465739727,
        "X": 0.04445844888687134,
        "G": 0.0,
        "B": 0.0040921056643128395
      },
      "extension": {
        "length": 9786.366906921387,
        "rating": 129.36853170394897
      }
    },
    {
      "class": "Branch",
      "id": "branch_28792_28795_1",
      "ports": {
        "bus1": 28792,
        "bus2": 28795
      },
      "params": {
        "R": 0.003793239826336503,
        "X": 0.016306210309267044,
        "G": 0.0,
        "B": 0.0027166325598955154
      },
      "extension": {
        "length": 4852.924375946045,
        "rating": 150.62952041625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_28792_28795_2",
      "ports": {
        "bus1": 28792,
        "bus2": 28795
      },
      "params": {
        "R": 0.003793239826336503,
        "X": 0.016306210309267044,
        "G": 0.0,
        "B": 0.0027166325598955154
      },
      "extension": {
        "length": 4852.924375946045,
        "rating": 150.62952041625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_28793_28794_1",
      "ports": {
        "bus1": 28793,
        "bus2": 28794
      },
      "params": {
        "R": 0.00025633920449763536,
        "X": 0.0010411151451990008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28793_28795_1",
      "ports": {
        "bus1": 28793,
        "bus2": 28795
      },
      "params": {
        "R": 0.008557942695915699,
        "X": 0.044569842517375946,
        "G": 0.0,
        "B": 0.002443887759000063
      },
      "extension": {
        "length": 7886.042063415528,
        "rating": 126.74609422683716
      }
    },
    {
      "class": "Branch",
      "id": "branch_28793_28797_1",
      "ports": {
        "bus1": 28793,
        "bus2": 28797
      },
      "params": {
        "R": 0.008024859242141247,
        "X": 0.04588775709271431,
        "G": 0.0,
        "B": 0.006225381512194871
      },
      "extension": {
        "length": 12488.208222106934,
        "rating": 118.293297290802
      }
    },
    {
      "class": "Branch",
      "id": "branch_28795_28799_1",
      "ports": {
        "bus1": 28795,
        "bus2": 28799
      },
      "params": {
        "R": 0.020124735310673714,
        "X": 0.07929350435733795,
        "G": 0.0,
        "B": 0.009646624326705933
      },
      "extension": {
        "length": 18135.640834716796,
        "rating": 149.93219375610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_28795_28799_2",
      "ports": {
        "bus1": 28795,
        "bus2": 28799
      },
      "params": {
        "R": 0.020124735310673714,
        "X": 0.07929350435733795,
        "G": 0.0,
        "B": 0.009646624326705933
      },
      "extension": {
        "length": 18135.640834716796,
        "rating": 149.93219375610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_28796_28923_1",
      "ports": {
        "bus1": 28796,
        "bus2": 28923
      },
      "params": {
        "R": 0.019284475594758987,
        "X": 0.06937484443187714,
        "G": 0.0,
        "B": 0.016518032178282738
      },
      "extension": {
        "length": 26343.618154541018,
        "rating": 141.0740852355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_28796_29720_1",
      "ports": {
        "bus1": 29720,
        "bus2": 28796
      },
      "params": {
        "R": 0.02358628623187542,
        "X": 0.10791153460741043,
        "G": 0.0,
        "B": 0.0093423742800951
      },
      "extension": {
        "length": 24148.879142211914,
        "rating": 142.19510555267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_28797_28922_1",
      "ports": {
        "bus1": 28797,
        "bus2": 28922
      },
      "params": {
        "R": 0.032028499990701675,
        "X": 0.13640612363815308,
        "G": 0.0,
        "B": 0.01698380894958973
      },
      "extension": {
        "length": 34414.86716894531,
        "rating": 105.0615906715393
      }
    },
    {
      "class": "Branch",
      "id": "branch_28798_28799_1",
      "ports": {
        "bus1": 28798,
        "bus2": 28799
      },
      "params": {
        "R": 0.005408693104982376,
        "X": 0.02727508544921875,
        "G": 0.0,
        "B": 0.004464827477931976
      },
      "extension": {
        "length": 8146.531233215333,
        "rating": 132.88038969039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_28798_29538_1",
      "ports": {
        "bus1": 28798,
        "bus2": 29538
      },
      "params": {
        "R": 0.01354891899973154,
        "X": 0.06166654825210571,
        "G": 0.0,
        "B": 0.010559643618762493
      },
      "extension": {
        "length": 19075.837864746096,
        "rating": 120.17724514007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_28799_29543_1",
      "ports": {
        "bus1": 28799,
        "bus2": 29543
      },
      "params": {
        "R": 0.026977509260177612,
        "X": 0.1119321659207344,
        "G": 0.0,
        "B": 0.014043022878468037
      },
      "extension": {
        "length": 30686.07942114258,
        "rating": 122.08642959594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_28800_28801_1",
      "ports": {
        "bus1": 28800,
        "bus2": 28801
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28800_29570_1",
      "ports": {
        "bus1": 28800,
        "bus2": 29570
      },
      "params": {
        "R": 0.03280843794345856,
        "X": 0.1529417783021927,
        "G": 0.0,
        "B": 0.015197582542896272
      },
      "extension": {
        "length": 32004.12948046875,
        "rating": 108.10115337371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_28800_30154_1",
      "ports": {
        "bus1": 28800,
        "bus2": 30154
      },
      "params": {
        "R": 0.04025116562843323,
        "X": 0.19948869943618774,
        "G": 0.0,
        "B": 0.015904517844319344
      },
      "extension": {
        "length": 39556.668574951174,
        "rating": 113.52194547653198
      }
    },
    {
      "class": "Branch",
      "id": "branch_28802_28803_1",
      "ports": {
        "bus1": 28802,
        "bus2": 28803
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28802_28808_1",
      "ports": {
        "bus1": 28802,
        "bus2": 28808
      },
      "params": {
        "R": 0.04106975719332695,
        "X": 0.20012997090816498,
        "G": 0.0,
        "B": 0.022074628621339798
      },
      "extension": {
        "length": 47001.42857373047,
        "rating": 125.01863241195679
      }
    },
    {
      "class": "Branch",
      "id": "branch_28802_29574_1",
      "ports": {
        "bus1": 28802,
        "bus2": 29574
      },
      "params": {
        "R": 0.028303422033786774,
        "X": 0.13501782715320587,
        "G": 0.0,
        "B": 0.018786264583468437
      },
      "extension": {
        "length": 32585.738165771487,
        "rating": 119.78610754013062
      }
    },
    {
      "class": "Branch",
      "id": "branch_28804_28805_1",
      "ports": {
        "bus1": 28804,
        "bus2": 28805
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28805_28808_1",
      "ports": {
        "bus1": 28808,
        "bus2": 28805
      },
      "params": {
        "R": 0.021420849487185478,
        "X": 0.08363580703735352,
        "G": 0.0,
        "B": 0.007372193038463593
      },
      "extension": {
        "length": 17381.07512512207,
        "rating": 121.58265113830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_28805_30751_1",
      "ports": {
        "bus1": 28805,
        "bus2": 30751
      },
      "params": {
        "R": 0.035323143005371094,
        "X": 0.14265215396881104,
        "G": 0.0,
        "B": 0.01882859319448471
      },
      "extension": {
        "length": 34704.733754882815,
        "rating": 125.63067674636841
      }
    },
    {
      "class": "Branch",
      "id": "branch_28806_28807_1",
      "ports": {
        "bus1": 28806,
        "bus2": 28807
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28807_28808_1",
      "ports": {
        "bus1": 28807,
        "bus2": 28808
      },
      "params": {
        "R": 0.02708207443356514,
        "X": 0.10469690710306168,
        "G": 0.0,
        "B": 0.009089651517570019
      },
      "extension": {
        "length": 22893.57897363281,
        "rating": 119.60903406143188
      }
    },
    {
      "class": "Branch",
      "id": "branch_28807_29632_1",
      "ports": {
        "bus1": 29632,
        "bus2": 28807
      },
      "params": {
        "R": 0.019470836967229843,
        "X": 0.08581241220235825,
        "G": 0.0,
        "B": 0.007778028026223183
      },
      "extension": {
        "length": 18289.98392541504,
        "rating": 123.7671971321106
      }
    },
    {
      "class": "Branch",
      "id": "branch_28809_28815_1",
      "ports": {
        "bus1": 28809,
        "bus2": 28815
      },
      "params": {
        "R": 0.03136543557047844,
        "X": 0.14291712641716003,
        "G": 0.0,
        "B": 0.023414896801114082
      },
      "extension": {
        "length": 38670.23830957031,
        "rating": 129.0938377380371
      }
    },
    {
      "class": "Branch",
      "id": "branch_28809_28818_1",
      "ports": {
        "bus1": 28818,
        "bus2": 28809
      },
      "params": {
        "R": 0.03421765938401222,
        "X": 0.13383178412914276,
        "G": 0.0,
        "B": 0.01280621625483036
      },
      "extension": {
        "length": 30764.02526806641,
        "rating": 127.49340534210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_28810_28811_1",
      "ports": {
        "bus1": 28810,
        "bus2": 28811
      },
      "params": {
        "R": 0.00020872605091426522,
        "X": 0.0011540113482624292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28811_28813_1",
      "ports": {
        "bus1": 28813,
        "bus2": 28811
      },
      "params": {
        "R": 0.01864742487668991,
        "X": 0.08159586042165756,
        "G": 0.0,
        "B": 0.0058939503505826
      },
      "extension": {
        "length": 16208.358938964844,
        "rating": 137.36612796783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_28811_28814_1",
      "ports": {
        "bus1": 28811,
        "bus2": 28814
      },
      "params": {
        "R": 0.023755304515361786,
        "X": 0.09527067840099335,
        "G": 0.0,
        "B": 0.006611370015889406
      },
      "extension": {
        "length": 18667.895276733398,
        "rating": 138.8359785079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_28812_28813_1",
      "ports": {
        "bus1": 28812,
        "bus2": 28813
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28813_28817_1",
      "ports": {
        "bus1": 28813,
        "bus2": 28817
      },
      "params": {
        "R": 0.017393620684742928,
        "X": 0.06995563209056854,
        "G": 0.0,
        "B": 0.013236775994300844
      },
      "extension": {
        "length": 20279.682662475585,
        "rating": 133.51736068725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_28814_29718_1",
      "ports": {
        "bus1": 29718,
        "bus2": 28814
      },
      "params": {
        "R": 0.014243298210203648,
        "X": 0.0615127794444561,
        "G": 0.0,
        "B": 0.007146088872104883
      },
      "extension": {
        "length": 13956.481228271485,
        "rating": 140.59380292892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_28814_29718_2",
      "ports": {
        "bus1": 29718,
        "bus2": 28814
      },
      "params": {
        "R": 0.014243298210203648,
        "X": 0.0615127794444561,
        "G": 0.0,
        "B": 0.007146088872104883
      },
      "extension": {
        "length": 13956.481228271485,
        "rating": 140.59380292892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_28815_29679_1",
      "ports": {
        "bus1": 28815,
        "bus2": 29679
      },
      "params": {
        "R": 0.03597576916217804,
        "X": 0.1540050059556961,
        "G": 0.0,
        "B": 0.014561427757143976
      },
      "extension": {
        "length": 32328.03463989258,
        "rating": 134.81515645980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_28816_29372_1",
      "ports": {
        "bus1": 29372,
        "bus2": 28816
      },
      "params": {
        "R": 0.022503161802887917,
        "X": 0.10961435735225677,
        "G": 0.0,
        "B": 0.01371384784579277
      },
      "extension": {
        "length": 27264.476830078125,
        "rating": 119.81509923934937
      }
    },
    {
      "class": "Branch",
      "id": "branch_28816_29637_1",
      "ports": {
        "bus1": 29637,
        "bus2": 28816
      },
      "params": {
        "R": 0.024587789550423622,
        "X": 0.10396981239318848,
        "G": 0.0,
        "B": 0.011145156808197498
      },
      "extension": {
        "length": 26046.934031250003,
        "rating": 114.35201168060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_28817_28820_1",
      "ports": {
        "bus1": 28817,
        "bus2": 28820
      },
      "params": {
        "R": 0.015171750448644161,
        "X": 0.07958993315696716,
        "G": 0.0,
        "B": 0.008284395560622215
      },
      "extension": {
        "length": 19526.19744506836,
        "rating": 129.14639711380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_28818_28820_1",
      "ports": {
        "bus1": 28820,
        "bus2": 28818
      },
      "params": {
        "R": 0.014419462531805038,
        "X": 0.06536924839019775,
        "G": 0.0,
        "B": 0.010081769898533821
      },
      "extension": {
        "length": 19024.397841796876,
        "rating": 127.03192234039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_28818_29369_1",
      "ports": {
        "bus1": 29369,
        "bus2": 28818
      },
      "params": {
        "R": 0.02136155590415001,
        "X": 0.07757353037595749,
        "G": 0.0,
        "B": 0.009705762378871441
      },
      "extension": {
        "length": 18705.30424914551,
        "rating": 111.60212755203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_28819_28820_1",
      "ports": {
        "bus1": 28819,
        "bus2": 28820
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28820_29372_1",
      "ports": {
        "bus1": 28820,
        "bus2": 29372
      },
      "params": {
        "R": 0.013286642730236053,
        "X": 0.07885480672121048,
        "G": 0.0,
        "B": 0.010253481566905975
      },
      "extension": {
        "length": 19939.734342773438,
        "rating": 136.69782876968384
      }
    },
    {
      "class": "Branch",
      "id": "branch_28821_28822_1",
      "ports": {
        "bus1": 28821,
        "bus2": 28822
      },
      "params": {
        "R": 0.03634209930896759,
        "X": 0.15572035312652588,
        "G": 0.0,
        "B": 0.01905832439661026
      },
      "extension": {
        "length": 35857.93508569336,
        "rating": 136.60290241241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_28821_28837_1",
      "ports": {
        "bus1": 28837,
        "bus2": 28821
      },
      "params": {
        "R": 0.02003360725939274,
        "X": 0.07552049309015274,
        "G": 0.0,
        "B": 0.004743874538689852
      },
      "extension": {
        "length": 13839.849463623048,
        "rating": 142.59121417999268
      }
    },
    {
      "class": "Branch",
      "id": "branch_28822_28825_1",
      "ports": {
        "bus1": 28822,
        "bus2": 28825
      },
      "params": {
        "R": 0.02977461740374565,
        "X": 0.1148446798324585,
        "G": 0.0,
        "B": 0.02075147069990635
      },
      "extension": {
        "length": 36292.83012158203,
        "rating": 116.31848812103271
      }
    },
    {
      "class": "Branch",
      "id": "branch_28822_28827_1",
      "ports": {
        "bus1": 28822,
        "bus2": 28827
      },
      "params": {
        "R": 0.06019502878189087,
        "X": 0.2593653202056885,
        "G": 0.0,
        "B": 0.02663080208003521
      },
      "extension": {
        "length": 56116.88426953125,
        "rating": 134.3858242034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_28822_28918_1",
      "ports": {
        "bus1": 28822,
        "bus2": 28918
      },
      "params": {
        "R": 0.020095188170671463,
        "X": 0.10173594206571579,
        "G": 0.0,
        "B": 0.014642610214650633
      },
      "extension": {
        "length": 26038.578634277346,
        "rating": 153.2313346862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_28822_28918_2",
      "ports": {
        "bus1": 28822,
        "bus2": 28918
      },
      "params": {
        "R": 0.020095188170671463,
        "X": 0.10173594206571579,
        "G": 0.0,
        "B": 0.014642610214650633
      },
      "extension": {
        "length": 26038.578634277346,
        "rating": 153.2313346862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_28822_29650_1",
      "ports": {
        "bus1": 28822,
        "bus2": 29650
      },
      "params": {
        "R": 0.018635055050253868,
        "X": 0.10787808895111084,
        "G": 0.0,
        "B": 0.020946545526385307
      },
      "extension": {
        "length": 32079.53678466797,
        "rating": 111.41293048858643
      }
    },
    {
      "class": "Branch",
      "id": "branch_28823_28824_1",
      "ports": {
        "bus1": 28823,
        "bus2": 28824
      },
      "params": {
        "R": 0.015195721760392189,
        "X": 0.0639353096485138,
        "G": 0.0,
        "B": 0.00854954682290554
      },
      "extension": {
        "length": 14214.032809936523,
        "rating": 130.05516529083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_28823_28917_1",
      "ports": {
        "bus1": 28823,
        "bus2": 28917
      },
      "params": {
        "R": 0.013622777536511421,
        "X": 0.05997934937477112,
        "G": 0.0,
        "B": 0.015938416123390198
      },
      "extension": {
        "length": 21875.311778686526,
        "rating": 135.47000885009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_28824_28830_1",
      "ports": {
        "bus1": 28830,
        "bus2": 28824
      },
      "params": {
        "R": 0.01605183631181717,
        "X": 0.0674581378698349,
        "G": 0.0,
        "B": 0.01055769994854927
      },
      "extension": {
        "length": 19591.541130981444,
        "rating": 127.91414260864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_28825_28826_1",
      "ports": {
        "bus1": 28825,
        "bus2": 28826
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28825_29650_1",
      "ports": {
        "bus1": 28825,
        "bus2": 29650
      },
      "params": {
        "R": 0.017872124910354614,
        "X": 0.09253423660993576,
        "G": 0.0,
        "B": 0.005776624660938978
      },
      "extension": {
        "length": 16330.827510131836,
        "rating": 109.46105718612671
      }
    },
    {
      "class": "Branch",
      "id": "branch_28827_28828_1",
      "ports": {
        "bus1": 28827,
        "bus2": 28828
      },
      "params": {
        "R": 0.008063515648245811,
        "X": 0.04059545695781708,
        "G": 0.0,
        "B": 0.008482612669467926
      },
      "extension": {
        "length": 13040.823956176759,
        "rating": 131.932270526886
      }
    },
    {
      "class": "Branch",
      "id": "branch_28829_28833_1",
      "ports": {
        "bus1": 28829,
        "bus2": 28833
      },
      "params": {
        "R": 0.014337854459881783,
        "X": 0.05817009136080742,
        "G": 0.0,
        "B": 0.010981854982674122
      },
      "extension": {
        "length": 19360.02572753906,
        "rating": 131.43575191497803
      }
    },
    {
      "class": "Branch",
      "id": "branch_28829_29962_1",
      "ports": {
        "bus1": 29962,
        "bus2": 28829
      },
      "params": {
        "R": 0.008987660519778728,
        "X": 0.03954148665070534,
        "G": 0.0,
        "B": 0.007108667865395546
      },
      "extension": {
        "length": 12039.79322076416,
        "rating": 138.87512683868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_28830_28831_1",
      "ports": {
        "bus1": 28830,
        "bus2": 28831
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28830_28832_1",
      "ports": {
        "bus1": 28832,
        "bus2": 28830
      },
      "params": {
        "R": 0.006702379789203405,
        "X": 0.02771065942943096,
        "G": 0.0,
        "B": 0.002589617157354951
      },
      "extension": {
        "length": 5903.820439727783,
        "rating": 112.26111650466919
      }
    },
    {
      "class": "Branch",
      "id": "branch_28832_29577_1",
      "ports": {
        "bus1": 28832,
        "bus2": 29577
      },
      "params": {
        "R": 0.018094593659043312,
        "X": 0.0698903426527977,
        "G": 0.0,
        "B": 0.008957107551395893
      },
      "extension": {
        "length": 17614.67784301758,
        "rating": 141.97936058044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_28832_29715_1",
      "ports": {
        "bus1": 29715,
        "bus2": 28832
      },
      "params": {
        "R": 0.004602381959557533,
        "X": 0.02008736878633499,
        "G": 0.0,
        "B": 0.001734014367684722
      },
      "extension": {
        "length": 4303.342921783447,
        "rating": 142.67065525054932
      }
    },
    {
      "class": "Branch",
      "id": "branch_28833_29576_1",
      "ports": {
        "bus1": 29576,
        "bus2": 28833
      },
      "params": {
        "R": 0.005510680843144655,
        "X": 0.02785956859588623,
        "G": 0.0,
        "B": 0.004768966231495142
      },
      "extension": {
        "length": 8236.32796142578,
        "rating": 124.08633232116699
      }
    },
    {
      "class": "Branch",
      "id": "branch_28834_28835_1",
      "ports": {
        "bus1": 28834,
        "bus2": 28835
      },
      "params": {
        "R": 0.00020133335783611983,
        "X": 0.0011830918956547976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28834_28836_1",
      "ports": {
        "bus1": 28836,
        "bus2": 28834
      },
      "params": {
        "R": 0.011698483489453793,
        "X": 0.05402040854096413,
        "G": 0.0,
        "B": 0.0068209851160645485
      },
      "extension": {
        "length": 13711.51185534668,
        "rating": 125.01013278961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_28836_28838_1",
      "ports": {
        "bus1": 28836,
        "bus2": 28838
      },
      "params": {
        "R": 0.0030487123876810074,
        "X": 0.014169716276228428,
        "G": 0.0,
        "B": 0.0015077830757945776
      },
      "extension": {
        "length": 3517.966685852051,
        "rating": 135.5642318725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_28837_28838_1",
      "ports": {
        "bus1": 28837,
        "bus2": 28838
      },
      "params": {
        "R": 0.017430437728762627,
        "X": 0.08619661629199982,
        "G": 0.0,
        "B": 0.006131819449365139
      },
      "extension": {
        "length": 15566.199717041016,
        "rating": 138.20093870162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_28838_28839_1",
      "ports": {
        "bus1": 28838,
        "bus2": 28839
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28838_29576_1",
      "ports": {
        "bus1": 28838,
        "bus2": 29576
      },
      "params": {
        "R": 0.012010342441499233,
        "X": 0.053645942360162735,
        "G": 0.0,
        "B": 0.0049481638707220554
      },
      "extension": {
        "length": 12435.253361389161,
        "rating": 118.52883100509644
      }
    },
    {
      "class": "Branch",
      "id": "branch_28840_28841_1",
      "ports": {
        "bus1": 28840,
        "bus2": 28841
      },
      "params": {
        "R": 0.01256463211029768,
        "X": 0.054150231182575226,
        "G": 0.0,
        "B": 0.0026883576065301895
      },
      "extension": {
        "length": 9088.853947448732,
        "rating": 118.0389404296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_28840_28845_1",
      "ports": {
        "bus1": 28840,
        "bus2": 28845
      },
      "params": {
        "R": 0.014287395402789116,
        "X": 0.06096599996089935,
        "G": 0.0,
        "B": 0.010279317386448383
      },
      "extension": {
        "length": 17700.339079467773,
        "rating": 124.07664060592651
      }
    },
    {
      "class": "Branch",
      "id": "branch_28841_28842_1",
      "ports": {
        "bus1": 28841,
        "bus2": 28842
      },
      "params": {
        "R": 0.016217075288295746,
        "X": 0.06985539197921753,
        "G": 0.0,
        "B": 0.007945232093334198
      },
      "extension": {
        "length": 17640.337997680665,
        "rating": 107.85671472549438
      }
    },
    {
      "class": "Branch",
      "id": "branch_28842_28843_1",
      "ports": {
        "bus1": 28842,
        "bus2": 28843
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28844_28845_1",
      "ports": {
        "bus1": 28845,
        "bus2": 28844
      },
      "params": {
        "R": 0.019702110439538956,
        "X": 0.07737795263528824,
        "G": 0.0,
        "B": 0.01010842900723219
      },
      "extension": {
        "length": 20553.76393286133,
        "rating": 132.753324508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_28846_28927_1",
      "ports": {
        "bus1": 28846,
        "bus2": 28927
      },
      "params": {
        "R": 0.030590059235692024,
        "X": 0.10994470864534378,
        "G": 0.0,
        "B": 0.011369303800165653
      },
      "extension": {
        "length": 26297.144712158202,
        "rating": 122.38444089889526
      }
    },
    {
      "class": "Branch",
      "id": "branch_28846_28932_1",
      "ports": {
        "bus1": 28932,
        "bus2": 28846
      },
      "params": {
        "R": 0.010496105998754501,
        "X": 0.048592276871204376,
        "G": 0.0,
        "B": 0.005636717192828655
      },
      "extension": {
        "length": 11387.887314697266,
        "rating": 113.9344334602356
      }
    },
    {
      "class": "Branch",
      "id": "branch_28847_28848_1",
      "ports": {
        "bus1": 28847,
        "bus2": 28848
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28847_28855_1",
      "ports": {
        "bus1": 28847,
        "bus2": 28855
      },
      "params": {
        "R": 0.03305919095873833,
        "X": 0.1496627777814865,
        "G": 0.0,
        "B": 0.02602487057447433
      },
      "extension": {
        "length": 42409.735822265626,
        "rating": 103.61436605453491
      }
    },
    {
      "class": "Branch",
      "id": "branch_28849_28851_1",
      "ports": {
        "bus1": 28849,
        "bus2": 28851
      },
      "params": {
        "R": 0.012602278962731361,
        "X": 0.051548901945352554,
        "G": 0.0,
        "B": 0.009355351328849792
      },
      "extension": {
        "length": 13505.401831420899,
        "rating": 89.52741622924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_28849_29064_1",
      "ports": {
        "bus1": 29064,
        "bus2": 28849
      },
      "params": {
        "R": 0.008606585673987865,
        "X": 0.043822530657052994,
        "G": 0.0,
        "B": 0.0042445301078259945
      },
      "extension": {
        "length": 10051.309270019532,
        "rating": 114.57502841949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_28850_28851_1",
      "ports": {
        "bus1": 28850,
        "bus2": 28851
      },
      "params": {
        "R": 0.007037905976176262,
        "X": 0.02958589605987072,
        "G": 0.0,
        "B": 0.0039926921017467976
      },
      "extension": {
        "length": 7518.257256774903,
        "rating": 111.52642965316772
      }
    },
    {
      "class": "Branch",
      "id": "branch_28850_29066_1",
      "ports": {
        "bus1": 29066,
        "bus2": 28850
      },
      "params": {
        "R": 0.01593419909477234,
        "X": 0.06975574791431427,
        "G": 0.0,
        "B": 0.00605419697239995
      },
      "extension": {
        "length": 14784.050760864258,
        "rating": 124.29757118225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_28852_28853_1",
      "ports": {
        "bus1": 28852,
        "bus2": 28853
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28852_28854_1",
      "ports": {
        "bus1": 28852,
        "bus2": 28854
      },
      "params": {
        "R": 0.024539029225707054,
        "X": 0.0971423014998436,
        "G": 0.0,
        "B": 0.005607415456324816
      },
      "extension": {
        "length": 17649.85676550293,
        "rating": 127.37014293670654
      }
    },
    {
      "class": "Branch",
      "id": "branch_28852_28855_1",
      "ports": {
        "bus1": 28852,
        "bus2": 28855
      },
      "params": {
        "R": 0.01620304398238659,
        "X": 0.07000777870416641,
        "G": 0.0,
        "B": 0.005200084764510393
      },
      "extension": {
        "length": 14056.218024169923,
        "rating": 119.02426481246948
      }
    },
    {
      "class": "Branch",
      "id": "branch_28852_28858_1",
      "ports": {
        "bus1": 28852,
        "bus2": 28858
      },
      "params": {
        "R": 0.02091885358095169,
        "X": 0.07838407158851624,
        "G": 0.0,
        "B": 0.0093388631939888
      },
      "extension": {
        "length": 18873.053730834963,
        "rating": 138.54905366897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_28854_28866_1",
      "ports": {
        "bus1": 28854,
        "bus2": 28866
      },
      "params": {
        "R": 0.009058022871613503,
        "X": 0.0427682101726532,
        "G": 0.0,
        "B": 0.0050065782852470875
      },
      "extension": {
        "length": 9998.078914489746,
        "rating": 122.72803783416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_28856_28858_1",
      "ports": {
        "bus1": 28858,
        "bus2": 28856
      },
      "params": {
        "R": 0.024127468466758728,
        "X": 0.09783772379159927,
        "G": 0.0,
        "B": 0.011129714548587799
      },
      "extension": {
        "length": 22173.134716186523,
        "rating": 152.98255681991577
      }
    },
    {
      "class": "Branch",
      "id": "branch_28856_28858_2",
      "ports": {
        "bus1": 28858,
        "bus2": 28856
      },
      "params": {
        "R": 0.024127468466758728,
        "X": 0.09783772379159927,
        "G": 0.0,
        "B": 0.011129714548587799
      },
      "extension": {
        "length": 22173.134716186523,
        "rating": 152.98255681991577
      }
    },
    {
      "class": "Branch",
      "id": "branch_28856_28860_1",
      "ports": {
        "bus1": 28860,
        "bus2": 28856
      },
      "params": {
        "R": 0.0015155597357079387,
        "X": 0.008212381973862648,
        "G": 0.0,
        "B": 0.0013226050650700927
      },
      "extension": {
        "length": 2453.4451398010256,
        "rating": 158.73228311538696
      }
    },
    {
      "class": "Branch",
      "id": "branch_28856_28860_2",
      "ports": {
        "bus1": 28860,
        "bus2": 28856
      },
      "params": {
        "R": 0.0015155597357079387,
        "X": 0.008212381973862648,
        "G": 0.0,
        "B": 0.0013226050650700927
      },
      "extension": {
        "length": 2453.4451398010256,
        "rating": 158.73228311538696
      }
    },
    {
      "class": "Branch",
      "id": "branch_28857_28858_1",
      "ports": {
        "bus1": 28857,
        "bus2": 28858
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28858_28870_1",
      "ports": {
        "bus1": 28858,
        "bus2": 28870
      },
      "params": {
        "R": 0.023896757513284683,
        "X": 0.08535566926002502,
        "G": 0.0,
        "B": 0.011614956893026829
      },
      "extension": {
        "length": 20406.29209716797,
        "rating": 140.6882882118225
      }
    },
    {
      "class": "Branch",
      "id": "branch_28859_28860_1",
      "ports": {
        "bus1": 28860,
        "bus2": 28859
      },
      "params": {
        "R": 0.0004285521572455764,
        "X": 0.022920776158571243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28859_28860_2",
      "ports": {
        "bus1": 28860,
        "bus2": 28859
      },
      "params": {
        "R": 0.0004285521572455764,
        "X": 0.022920776158571243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28859_28860_3",
      "ports": {
        "bus1": 28860,
        "bus2": 28859
      },
      "params": {
        "R": 0.0004285521572455764,
        "X": 0.022920776158571243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28859_28861_1",
      "ports": {
        "bus1": 28859,
        "bus2": 28861
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28859_29058_1",
      "ports": {
        "bus1": 28859,
        "bus2": 29058
      },
      "params": {
        "R": 0.0012093635741621256,
        "X": 0.01576283760368824,
        "G": 0.0,
        "B": 0.2910818457603454
      },
      "extension": {
        "length": 46142.20706616211,
        "rating": 1121.3828086853027
      }
    },
    {
      "class": "Branch",
      "id": "branch_28859_29822_1",
      "ports": {
        "bus1": 28859,
        "bus2": 29822
      },
      "params": {
        "R": 0.0015370346372947097,
        "X": 0.01831403560936451,
        "G": 0.0,
        "B": 0.5773657560348511
      },
      "extension": {
        "length": 69535.75617333985,
        "rating": 1200.7067680358887
      }
    },
    {
      "class": "Branch",
      "id": "branch_28860_28862_1",
      "ports": {
        "bus1": 28862,
        "bus2": 28860
      },
      "params": {
        "R": 0.010063955560326576,
        "X": 0.057560186833143234,
        "G": 0.0,
        "B": 0.004839275032281876
      },
      "extension": {
        "length": 11537.016723632812,
        "rating": 157.14269876480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_28860_28862_2",
      "ports": {
        "bus1": 28862,
        "bus2": 28860
      },
      "params": {
        "R": 0.010063955560326576,
        "X": 0.057560186833143234,
        "G": 0.0,
        "B": 0.004839275032281876
      },
      "extension": {
        "length": 11537.016723632812,
        "rating": 157.14269876480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_28862_28968_1",
      "ports": {
        "bus1": 28968,
        "bus2": 28862
      },
      "params": {
        "R": 0.011829998344182968,
        "X": 0.047130756080150604,
        "G": 0.0,
        "B": 0.004882314708083868
      },
      "extension": {
        "length": 11082.144860595703,
        "rating": 150.89352130889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_28862_28968_2",
      "ports": {
        "bus1": 28968,
        "bus2": 28862
      },
      "params": {
        "R": 0.011829998344182968,
        "X": 0.047130756080150604,
        "G": 0.0,
        "B": 0.004882314708083868
      },
      "extension": {
        "length": 11082.144860595703,
        "rating": 150.89352130889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_28863_28864_1",
      "ports": {
        "bus1": 28863,
        "bus2": 28864
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28863_28926_1",
      "ports": {
        "bus1": 28926,
        "bus2": 28863
      },
      "params": {
        "R": 0.016981061547994614,
        "X": 0.07442252337932587,
        "G": 0.0,
        "B": 0.010713041760027409
      },
      "extension": {
        "length": 20149.23011352539,
        "rating": 128.0598282814026
      }
    },
    {
      "class": "Branch",
      "id": "branch_28863_28928_1",
      "ports": {
        "bus1": 28863,
        "bus2": 28928
      },
      "params": {
        "R": 0.018117815256118774,
        "X": 0.0690632164478302,
        "G": 0.0,
        "B": 0.008535865694284439
      },
      "extension": {
        "length": 18548.6835300293,
        "rating": 134.28397178649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_28865_28866_1",
      "ports": {
        "bus1": 28866,
        "bus2": 28865
      },
      "params": {
        "R": 0.010860512033104897,
        "X": 0.04459422826766968,
        "G": 0.0,
        "B": 0.003845136146992445
      },
      "extension": {
        "length": 9116.998927185059,
        "rating": 113.10772895812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_28865_28871_1",
      "ports": {
        "bus1": 28865,
        "bus2": 28871
      },
      "params": {
        "R": 0.027311867102980614,
        "X": 0.09587645530700684,
        "G": 0.0,
        "B": 0.012760200537741186
      },
      "extension": {
        "length": 27173.466850341796,
        "rating": 99.0190327167511
      }
    },
    {
      "class": "Branch",
      "id": "branch_28866_28867_1",
      "ports": {
        "bus1": 28866,
        "bus2": 28867
      },
      "params": {
        "R": 0.0002931115741375834,
        "X": 0.0010658018290996552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28868_28869_1",
      "ports": {
        "bus1": 28868,
        "bus2": 28869
      },
      "params": {
        "R": 0.00994433369487524,
        "X": 0.04054601117968559,
        "G": 0.0,
        "B": 0.005631531588733196
      },
      "extension": {
        "length": 11012.859066467285,
        "rating": 127.95956134796143
      }
    },
    {
      "class": "Branch",
      "id": "branch_28868_28968_1",
      "ports": {
        "bus1": 28968,
        "bus2": 28868
      },
      "params": {
        "R": 0.01574154570698738,
        "X": 0.06725522875785828,
        "G": 0.0,
        "B": 0.00822167657315731
      },
      "extension": {
        "length": 17121.875178955077,
        "rating": 144.18731927871704
      }
    },
    {
      "class": "Branch",
      "id": "branch_28868_28968_2",
      "ports": {
        "bus1": 28968,
        "bus2": 28868
      },
      "params": {
        "R": 0.01574154570698738,
        "X": 0.06725522875785828,
        "G": 0.0,
        "B": 0.00822167657315731
      },
      "extension": {
        "length": 17121.875178955077,
        "rating": 144.18731927871704
      }
    },
    {
      "class": "Branch",
      "id": "branch_28868_28970_1",
      "ports": {
        "bus1": 28868,
        "bus2": 28970
      },
      "params": {
        "R": 0.024876907467842102,
        "X": 0.09965503960847855,
        "G": 0.0,
        "B": 0.011739427223801613
      },
      "extension": {
        "length": 26448.94465576172,
        "rating": 132.0550560951233
      }
    },
    {
      "class": "Branch",
      "id": "branch_28871_28872_1",
      "ports": {
        "bus1": 28871,
        "bus2": 28872
      },
      "params": {
        "R": 0.0002736281603574753,
        "X": 0.0011845353292301297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28871_28873_1",
      "ports": {
        "bus1": 28873,
        "bus2": 28871
      },
      "params": {
        "R": 0.021890349686145782,
        "X": 0.09265047311782837,
        "G": 0.0,
        "B": 0.007734153885394335
      },
      "extension": {
        "length": 19436.528871826173,
        "rating": 120.25611400604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_28873_28928_1",
      "ports": {
        "bus1": 28928,
        "bus2": 28873
      },
      "params": {
        "R": 0.019024357199668884,
        "X": 0.09243568032979965,
        "G": 0.0,
        "B": 0.008009740151464939
      },
      "extension": {
        "length": 20642.93523413086,
        "rating": 137.79250383377075
      }
    },
    {
      "class": "Branch",
      "id": "branch_28874_28929_1",
      "ports": {
        "bus1": 28874,
        "bus2": 28929
      },
      "params": {
        "R": 0.022568829357624054,
        "X": 0.11728015542030334,
        "G": 0.0,
        "B": 0.015168735757470131
      },
      "extension": {
        "length": 31635.580348388674,
        "rating": 124.5301365852356
      }
    },
    {
      "class": "Branch",
      "id": "branch_28875_28876_1",
      "ports": {
        "bus1": 28875,
        "bus2": 28876
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28877_29246_1",
      "ports": {
        "bus1": 28877,
        "bus2": 29246
      },
      "params": {
        "R": 0.015431815758347511,
        "X": 0.06478678435087204,
        "G": 0.0,
        "B": 0.021985942497849464
      },
      "extension": {
        "length": 24893.659030517578,
        "rating": 133.44846963882446
      }
    },
    {
      "class": "Branch",
      "id": "branch_28877_29895_1",
      "ports": {
        "bus1": 28877,
        "bus2": 29895
      },
      "params": {
        "R": 0.01850878819823265,
        "X": 0.07102837413549423,
        "G": 0.0,
        "B": 0.008131079375743866
      },
      "extension": {
        "length": 17191.427259155273,
        "rating": 136.78877353668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_28878_28879_1",
      "ports": {
        "bus1": 28878,
        "bus2": 28879
      },
      "params": {
        "R": 0.010683689266443253,
        "X": 0.03530566021800041,
        "G": 0.0,
        "B": 0.005691678263247013
      },
      "extension": {
        "length": 10183.905153259278,
        "rating": 127.6872992515564
      }
    },
    {
      "class": "Branch",
      "id": "branch_28878_29246_1",
      "ports": {
        "bus1": 29246,
        "bus2": 28878
      },
      "params": {
        "R": 0.03689431771636009,
        "X": 0.13397426903247833,
        "G": 0.0,
        "B": 0.011629941873252392
      },
      "extension": {
        "length": 25827.31785498047,
        "rating": 131.42164945602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_28879_30027_1",
      "ports": {
        "bus1": 28879,
        "bus2": 30027
      },
      "params": {
        "R": 0.006856260355561972,
        "X": 0.034793056547641754,
        "G": 0.0,
        "B": 0.005411171354353428
      },
      "extension": {
        "length": 9800.198434753418,
        "rating": 110.81631183624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_28880_28881_1",
      "ports": {
        "bus1": 28880,
        "bus2": 28881
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28880_28882_1",
      "ports": {
        "bus1": 28880,
        "bus2": 28882
      },
      "params": {
        "R": 0.016617869958281517,
        "X": 0.08198409527540207,
        "G": 0.0,
        "B": 0.006877148523926736
      },
      "extension": {
        "length": 16210.54141040039,
        "rating": 129.3076753616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_28880_28896_1",
      "ports": {
        "bus1": 28880,
        "bus2": 28896
      },
      "params": {
        "R": 0.0201353058218956,
        "X": 0.08224435150623322,
        "G": 0.0,
        "B": 0.008757773786783218
      },
      "extension": {
        "length": 19026.772161987305,
        "rating": 133.07424783706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_28882_28883_1",
      "ports": {
        "bus1": 28882,
        "bus2": 28883
      },
      "params": {
        "R": 0.012616758234798908,
        "X": 0.0419527068734169,
        "G": 0.0,
        "B": 0.004286759067326784
      },
      "extension": {
        "length": 9936.508509887695,
        "rating": 127.10144519805908
      }
    },
    {
      "class": "Branch",
      "id": "branch_28882_29228_1",
      "ports": {
        "bus1": 29228,
        "bus2": 28882
      },
      "params": {
        "R": 0.011068218387663364,
        "X": 0.040701355785131454,
        "G": 0.0,
        "B": 0.005757609847933054
      },
      "extension": {
        "length": 11565.725738708496,
        "rating": 132.56773948669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_28883_29229_1",
      "ports": {
        "bus1": 28883,
        "bus2": 29229
      },
      "params": {
        "R": 0.009269405156373978,
        "X": 0.041862405836582184,
        "G": 0.0,
        "B": 0.0039847660809755325
      },
      "extension": {
        "length": 9105.256248596192,
        "rating": 115.74646234512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_28884_28885_1",
      "ports": {
        "bus1": 28884,
        "bus2": 28885
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28884_28886_1",
      "ports": {
        "bus1": 28884,
        "bus2": 28886
      },
      "params": {
        "R": 0.006572096608579159,
        "X": 0.03358875960111618,
        "G": 0.0,
        "B": 0.0027039360720664263
      },
      "extension": {
        "length": 6597.733932861328,
        "rating": 117.55772829055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_28884_28888_1",
      "ports": {
        "bus1": 28884,
        "bus2": 28888
      },
      "params": {
        "R": 0.005941017996519804,
        "X": 0.026709575206041336,
        "G": 0.0,
        "B": 0.0026125097647309303
      },
      "extension": {
        "length": 6224.513667297363,
        "rating": 106.70679807662964
      }
    },
    {
      "class": "Branch",
      "id": "branch_28884_28895_1",
      "ports": {
        "bus1": 28895,
        "bus2": 28884
      },
      "params": {
        "R": 0.012579593807458878,
        "X": 0.05153590440750122,
        "G": 0.0,
        "B": 0.018929170444607735
      },
      "extension": {
        "length": 21138.81515222168,
        "rating": 128.11172008514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_28886_28887_1",
      "ports": {
        "bus1": 28886,
        "bus2": 28887
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28886_29050_1",
      "ports": {
        "bus1": 29050,
        "bus2": 28886
      },
      "params": {
        "R": 0.01912856288254261,
        "X": 0.0772712230682373,
        "G": 0.0,
        "B": 0.008873260580003262
      },
      "extension": {
        "length": 19269.12318310547,
        "rating": 99.84109997749329
      }
    },
    {
      "class": "Branch",
      "id": "branch_28888_28890_1",
      "ports": {
        "bus1": 28888,
        "bus2": 28890
      },
      "params": {
        "R": 0.015705928206443787,
        "X": 0.06246621906757355,
        "G": 0.0,
        "B": 0.007508352864533663
      },
      "extension": {
        "length": 15777.291669433595,
        "rating": 109.4567060470581
      }
    },
    {
      "class": "Branch",
      "id": "branch_28888_29049_1",
      "ports": {
        "bus1": 28888,
        "bus2": 29049
      },
      "params": {
        "R": 0.02664310112595558,
        "X": 0.09324353188276291,
        "G": 0.0,
        "B": 0.012682038359344006
      },
      "extension": {
        "length": 23221.50067858887,
        "rating": 98.716139793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_28889_28891_1",
      "ports": {
        "bus1": 28889,
        "bus2": 28891
      },
      "params": {
        "R": 0.008939618244767189,
        "X": 0.04609135165810585,
        "G": 0.0,
        "B": 0.003857235424220562
      },
      "extension": {
        "length": 10092.726346618652,
        "rating": 112.54491806030273
      }
    },
    {
      "class": "Branch",
      "id": "branch_28889_28896_1",
      "ports": {
        "bus1": 28889,
        "bus2": 28896
      },
      "params": {
        "R": 0.018234513700008392,
        "X": 0.0694550946354866,
        "G": 0.0,
        "B": 0.00827382504940033
      },
      "extension": {
        "length": 18170.09840588379,
        "rating": 123.16421270370483
      }
    },
    {
      "class": "Branch",
      "id": "branch_28890_28896_1",
      "ports": {
        "bus1": 28890,
        "bus2": 28896
      },
      "params": {
        "R": 0.012129679322242737,
        "X": 0.058435793966054916,
        "G": 0.0,
        "B": 0.00632588006556034
      },
      "extension": {
        "length": 13914.833165771484,
        "rating": 119.59608793258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_28891_28893_1",
      "ports": {
        "bus1": 28891,
        "bus2": 28893
      },
      "params": {
        "R": 0.024886641651391983,
        "X": 0.09924517571926117,
        "G": 0.0,
        "B": 0.007582825608551502
      },
      "extension": {
        "length": 20203.635350830078,
        "rating": 103.12730073928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_28892_29231_1",
      "ports": {
        "bus1": 28892,
        "bus2": 29231
      },
      "params": {
        "R": 0.0057455431669950485,
        "X": 0.029200922697782516,
        "G": 0.0,
        "B": 0.004173115827143192
      },
      "extension": {
        "length": 7388.344953918458,
        "rating": 142.31575727462769
      }
    },
    {
      "class": "Branch",
      "id": "branch_28892_29235_1",
      "ports": {
        "bus1": 28892,
        "bus2": 29235
      },
      "params": {
        "R": 0.01518541295081377,
        "X": 0.04609335958957672,
        "G": 0.0,
        "B": 0.004445652011781931
      },
      "extension": {
        "length": 9902.00566241455,
        "rating": 133.61178636550903
      }
    },
    {
      "class": "Branch",
      "id": "branch_28892_29980_1",
      "ports": {
        "bus1": 28892,
        "bus2": 29980
      },
      "params": {
        "R": 0.013078811578452587,
        "X": 0.06426997482776642,
        "G": 0.0,
        "B": 0.011998770758509636
      },
      "extension": {
        "length": 18373.14805847168,
        "rating": 149.39450025558472
      }
    },
    {
      "class": "Branch",
      "id": "branch_28892_29980_2",
      "ports": {
        "bus1": 28892,
        "bus2": 29980
      },
      "params": {
        "R": 0.013078811578452587,
        "X": 0.06426997482776642,
        "G": 0.0,
        "B": 0.011998770758509636
      },
      "extension": {
        "length": 18373.14805847168,
        "rating": 149.39450025558472
      }
    },
    {
      "class": "Branch",
      "id": "branch_28893_28894_1",
      "ports": {
        "bus1": 28894,
        "bus2": 28893
      },
      "params": {
        "R": 0.006545133888721466,
        "X": 0.02972065657377243,
        "G": 0.0,
        "B": 0.006709682755172253
      },
      "extension": {
        "length": 9171.549202148437,
        "rating": 129.06876802444458
      }
    },
    {
      "class": "Branch",
      "id": "branch_28893_29252_1",
      "ports": {
        "bus1": 28893,
        "bus2": 29252
      },
      "params": {
        "R": 0.013907269574701786,
        "X": 0.0603952556848526,
        "G": 0.0,
        "B": 0.005792914889752865
      },
      "extension": {
        "length": 13456.313106811524,
        "rating": 125.01833438873291
      }
    },
    {
      "class": "Branch",
      "id": "branch_28894_29249_1",
      "ports": {
        "bus1": 29249,
        "bus2": 28894
      },
      "params": {
        "R": 0.013449328951537609,
        "X": 0.04607110843062401,
        "G": 0.0,
        "B": 0.010859744623303413
      },
      "extension": {
        "length": 15894.139839477539,
        "rating": 134.7154974937439
      }
    },
    {
      "class": "Branch",
      "id": "branch_28895_28897_1",
      "ports": {
        "bus1": 28897,
        "bus2": 28895
      },
      "params": {
        "R": 0.0074918526224792,
        "X": 0.0284503735601902,
        "G": 0.0,
        "B": 0.0022633688058704138
      },
      "extension": {
        "length": 6032.352198944092,
        "rating": 139.65623378753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_28895_29895_1",
      "ports": {
        "bus1": 28895,
        "bus2": 29895
      },
      "params": {
        "R": 0.011906227096915245,
        "X": 0.04371430724859238,
        "G": 0.0,
        "B": 0.0038063046522438526
      },
      "extension": {
        "length": 9064.622682312012,
        "rating": 145.41078805923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_28895_29895_2",
      "ports": {
        "bus1": 28895,
        "bus2": 29895
      },
      "params": {
        "R": 0.011906227096915245,
        "X": 0.04371430724859238,
        "G": 0.0,
        "B": 0.0038063046522438526
      },
      "extension": {
        "length": 9064.622682312012,
        "rating": 145.41078805923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_28896_29980_1",
      "ports": {
        "bus1": 28896,
        "bus2": 29980
      },
      "params": {
        "R": 0.018581759184598923,
        "X": 0.0986151471734047,
        "G": 0.0,
        "B": 0.008433246053755283
      },
      "extension": {
        "length": 20872.616563476564,
        "rating": 143.60733032226562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28896_29980_2",
      "ports": {
        "bus1": 28896,
        "bus2": 29980
      },
      "params": {
        "R": 0.018581759184598923,
        "X": 0.0986151471734047,
        "G": 0.0,
        "B": 0.008433246053755283
      },
      "extension": {
        "length": 20872.616563476564,
        "rating": 143.60733032226562
      }
    },
    {
      "class": "Branch",
      "id": "branch_28897_28898_1",
      "ports": {
        "bus1": 28897,
        "bus2": 28898
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28897_29228_1",
      "ports": {
        "bus1": 28897,
        "bus2": 29228
      },
      "params": {
        "R": 0.014855434186756611,
        "X": 0.07304219156503677,
        "G": 0.0,
        "B": 0.009520366787910461
      },
      "extension": {
        "length": 18493.742651000975,
        "rating": 131.55508041381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_28899_28900_1",
      "ports": {
        "bus1": 28899,
        "bus2": 28900
      },
      "params": {
        "R": 0.013128699734807014,
        "X": 0.07047543674707413,
        "G": 0.0,
        "B": 0.008391033858060837
      },
      "extension": {
        "length": 16240.804400390625,
        "rating": 119.69687938690186
      }
    },
    {
      "class": "Branch",
      "id": "branch_28899_28924_1",
      "ports": {
        "bus1": 28899,
        "bus2": 28924
      },
      "params": {
        "R": 0.022024285048246384,
        "X": 0.07929607480764389,
        "G": 0.0,
        "B": 0.009507020935416222
      },
      "extension": {
        "length": 18295.409408203126,
        "rating": 109.61264371871948
      }
    },
    {
      "class": "Branch",
      "id": "branch_28899_29743_1",
      "ports": {
        "bus1": 28899,
        "bus2": 29743
      },
      "params": {
        "R": 0.004650302231311798,
        "X": 0.021406536921858788,
        "G": 0.0,
        "B": 0.00433610612526536
      },
      "extension": {
        "length": 6783.615424072266,
        "rating": 132.2421431541443
      }
    },
    {
      "class": "Branch",
      "id": "branch_28900_28925_1",
      "ports": {
        "bus1": 28900,
        "bus2": 28925
      },
      "params": {
        "R": 0.012462413869798183,
        "X": 0.05084628984332085,
        "G": 0.0,
        "B": 0.006200646515935659
      },
      "extension": {
        "length": 12639.625235595704,
        "rating": 99.2907166481018
      }
    },
    {
      "class": "Branch",
      "id": "branch_28901_28902_1",
      "ports": {
        "bus1": 28901,
        "bus2": 28902
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28901_28903_1",
      "ports": {
        "bus1": 28903,
        "bus2": 28901
      },
      "params": {
        "R": 0.008252647705376148,
        "X": 0.038153670728206635,
        "G": 0.0,
        "B": 0.0045624892227351665
      },
      "extension": {
        "length": 9751.579355895996,
        "rating": 143.46590042114258
      }
    },
    {
      "class": "Branch",
      "id": "branch_28901_28903_2",
      "ports": {
        "bus1": 28903,
        "bus2": 28901
      },
      "params": {
        "R": 0.008252647705376148,
        "X": 0.038153670728206635,
        "G": 0.0,
        "B": 0.0045624892227351665
      },
      "extension": {
        "length": 9751.579355895996,
        "rating": 143.46590042114258
      }
    },
    {
      "class": "Branch",
      "id": "branch_28901_29017_1",
      "ports": {
        "bus1": 28901,
        "bus2": 29017
      },
      "params": {
        "R": 0.02157730981707573,
        "X": 0.09105724841356277,
        "G": 0.0,
        "B": 0.005574964452534914
      },
      "extension": {
        "length": 16774.91747314453,
        "rating": 146.5654492378235
      }
    },
    {
      "class": "Branch",
      "id": "branch_28901_29017_2",
      "ports": {
        "bus1": 28901,
        "bus2": 29017
      },
      "params": {
        "R": 0.02157730981707573,
        "X": 0.09105724841356277,
        "G": 0.0,
        "B": 0.005574964452534914
      },
      "extension": {
        "length": 16774.91747314453,
        "rating": 146.5654492378235
      }
    },
    {
      "class": "Branch",
      "id": "branch_28903_28904_1",
      "ports": {
        "bus1": 28903,
        "bus2": 28904
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28903_28906_1",
      "ports": {
        "bus1": 28906,
        "bus2": 28903
      },
      "params": {
        "R": 0.006579219829291105,
        "X": 0.02735547535121441,
        "G": 0.0,
        "B": 0.003723109606653452
      },
      "extension": {
        "length": 7069.3541921997075,
        "rating": 129.02241945266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_28905_28906_1",
      "ports": {
        "bus1": 28906,
        "bus2": 28905
      },
      "params": {
        "R": 0.019261304289102554,
        "X": 0.07987968623638153,
        "G": 0.0,
        "B": 0.007902749814093113
      },
      "extension": {
        "length": 18078.693985107424,
        "rating": 123.63152503967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_28905_28910_1",
      "ports": {
        "bus1": 28910,
        "bus2": 28905
      },
      "params": {
        "R": 0.027374135330319405,
        "X": 0.10825258493423462,
        "G": 0.0,
        "B": 0.011691423133015633
      },
      "extension": {
        "length": 24741.191453247073,
        "rating": 107.66170024871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_28907_28908_1",
      "ports": {
        "bus1": 28907,
        "bus2": 28908
      },
      "params": {
        "R": 0.00026561543927527964,
        "X": 0.0011211594101041555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28907_28909_1",
      "ports": {
        "bus1": 28909,
        "bus2": 28907
      },
      "params": {
        "R": 0.014465098269283772,
        "X": 0.06329289078712463,
        "G": 0.0,
        "B": 0.004211433697491884
      },
      "extension": {
        "length": 12024.387765747071,
        "rating": 146.37755155563354
      }
    },
    {
      "class": "Branch",
      "id": "branch_28907_28909_2",
      "ports": {
        "bus1": 28909,
        "bus2": 28907
      },
      "params": {
        "R": 0.014465098269283772,
        "X": 0.06329289078712463,
        "G": 0.0,
        "B": 0.004211433697491884
      },
      "extension": {
        "length": 12024.387765747071,
        "rating": 146.37755155563354
      }
    },
    {
      "class": "Branch",
      "id": "branch_28907_28910_1",
      "ports": {
        "bus1": 28907,
        "bus2": 28910
      },
      "params": {
        "R": 0.027371767908334732,
        "X": 0.1251014918088913,
        "G": 0.0,
        "B": 0.008801454678177834
      },
      "extension": {
        "length": 23050.48669848633,
        "rating": 149.41413402557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_28907_28910_2",
      "ports": {
        "bus1": 28907,
        "bus2": 28910
      },
      "params": {
        "R": 0.027371767908334732,
        "X": 0.1251014918088913,
        "G": 0.0,
        "B": 0.008801454678177834
      },
      "extension": {
        "length": 23050.48669848633,
        "rating": 149.41413402557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_28910_28911_1",
      "ports": {
        "bus1": 28910,
        "bus2": 28911
      },
      "params": {
        "R": 0.00025376788107678294,
        "X": 0.0011991598876193166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28910_28913_1",
      "ports": {
        "bus1": 28910,
        "bus2": 28913
      },
      "params": {
        "R": 0.06879015266895294,
        "X": 0.2656799554824829,
        "G": 0.0,
        "B": 0.0188162662088871
      },
      "extension": {
        "length": 50333.623505859374,
        "rating": 121.73835039138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_28910_28914_1",
      "ports": {
        "bus1": 28910,
        "bus2": 28914
      },
      "params": {
        "R": 0.04800981283187866,
        "X": 0.14448323845863342,
        "G": 0.0,
        "B": 0.01886875182390213
      },
      "extension": {
        "length": 38555.73376391602,
        "rating": 147.20112085342407
      }
    },
    {
      "class": "Branch",
      "id": "branch_28910_28914_2",
      "ports": {
        "bus1": 28910,
        "bus2": 28914
      },
      "params": {
        "R": 0.04800981283187866,
        "X": 0.14448323845863342,
        "G": 0.0,
        "B": 0.01886875182390213
      },
      "extension": {
        "length": 38555.73376391602,
        "rating": 147.20112085342407
      }
    },
    {
      "class": "Branch",
      "id": "branch_28912_28913_1",
      "ports": {
        "bus1": 28913,
        "bus2": 28912
      },
      "params": {
        "R": 0.012650086544454098,
        "X": 0.053640272468328476,
        "G": 0.0,
        "B": 0.008413602598011494
      },
      "extension": {
        "length": 15036.450052368165,
        "rating": 119.48039531707764
      }
    },
    {
      "class": "Branch",
      "id": "branch_28912_28914_1",
      "ports": {
        "bus1": 28914,
        "bus2": 28912
      },
      "params": {
        "R": 0.02782796509563923,
        "X": 0.0914837047457695,
        "G": 0.0,
        "B": 0.007266354747116566
      },
      "extension": {
        "length": 18457.254552612307,
        "rating": 125.17802715301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_28913_29459_1",
      "ports": {
        "bus1": 28913,
        "bus2": 29459
      },
      "params": {
        "R": 0.017317187041044235,
        "X": 0.07603409886360168,
        "G": 0.0,
        "B": 0.00907228048890829
      },
      "extension": {
        "length": 18503.92291333008,
        "rating": 124.62629079818726
      }
    },
    {
      "class": "Branch",
      "id": "branch_28915_28916_1",
      "ports": {
        "bus1": 28915,
        "bus2": 28916
      },
      "params": {
        "R": 0.00027564377523958683,
        "X": 0.0010931027354672551,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28915_28918_1",
      "ports": {
        "bus1": 28915,
        "bus2": 28918
      },
      "params": {
        "R": 0.01173462811857462,
        "X": 0.04955228418111801,
        "G": 0.0,
        "B": 0.0051706451922655106
      },
      "extension": {
        "length": 11233.129063293458,
        "rating": 130.0062894821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_28915_29581_1",
      "ports": {
        "bus1": 29581,
        "bus2": 28915
      },
      "params": {
        "R": 0.014729560352861881,
        "X": 0.06326249241828918,
        "G": 0.0,
        "B": 0.006353664677590132
      },
      "extension": {
        "length": 14874.721552001954,
        "rating": 113.42380046844482
      }
    },
    {
      "class": "Branch",
      "id": "branch_28917_28918_1",
      "ports": {
        "bus1": 28917,
        "bus2": 28918
      },
      "params": {
        "R": 0.01450089830905199,
        "X": 0.0625913143157959,
        "G": 0.0,
        "B": 0.004188211169093847
      },
      "extension": {
        "length": 11940.445494140626,
        "rating": 144.01092529296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_28917_28918_2",
      "ports": {
        "bus1": 28917,
        "bus2": 28918
      },
      "params": {
        "R": 0.01450089830905199,
        "X": 0.0625913143157959,
        "G": 0.0,
        "B": 0.004188211169093847
      },
      "extension": {
        "length": 11940.445494140626,
        "rating": 144.01092529296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_28917_28919_1",
      "ports": {
        "bus1": 28917,
        "bus2": 28919
      },
      "params": {
        "R": 0.004354836884886026,
        "X": 0.024398356676101685,
        "G": 0.0,
        "B": 0.0016043997602537277
      },
      "extension": {
        "length": 4646.883417572021,
        "rating": 127.54955291748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_28918_29701_1",
      "ports": {
        "bus1": 28918,
        "bus2": 29701
      },
      "params": {
        "R": 0.003431775141507387,
        "X": 0.015545863658189774,
        "G": 0.0,
        "B": 0.0014086186420172453
      },
      "extension": {
        "length": 3429.9610576171876,
        "rating": 170.57684659957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_28918_29701_2",
      "ports": {
        "bus1": 28918,
        "bus2": 29701
      },
      "params": {
        "R": 0.003431775141507387,
        "X": 0.015545863658189774,
        "G": 0.0,
        "B": 0.0014086186420172453
      },
      "extension": {
        "length": 3429.9610576171876,
        "rating": 170.57684659957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_28918_29701_3",
      "ports": {
        "bus1": 28918,
        "bus2": 29701
      },
      "params": {
        "R": 0.003431775141507387,
        "X": 0.015545863658189774,
        "G": 0.0,
        "B": 0.0014086186420172453
      },
      "extension": {
        "length": 3429.9610576171876,
        "rating": 170.57684659957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_28919_29000_1",
      "ports": {
        "bus1": 29000,
        "bus2": 28919
      },
      "params": {
        "R": 0.022937165573239326,
        "X": 0.11209429055452347,
        "G": 0.0,
        "B": 0.011332160793244839
      },
      "extension": {
        "length": 27550.534067138673,
        "rating": 116.9529676437378
      }
    },
    {
      "class": "Branch",
      "id": "branch_28920_29008_1",
      "ports": {
        "bus1": 28920,
        "bus2": 29008
      },
      "params": {
        "R": 0.07960467785596848,
        "X": 0.26804035902023315,
        "G": 0.0,
        "B": 0.01745522767305374
      },
      "extension": {
        "length": 50454.32553369141,
        "rating": 123.57759475708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_28920_29010_1",
      "ports": {
        "bus1": 28920,
        "bus2": 29010
      },
      "params": {
        "R": 0.03279870003461838,
        "X": 0.12939830124378204,
        "G": 0.0,
        "B": 0.030593454837799076
      },
      "extension": {
        "length": 43124.32792529297,
        "rating": 125.98836421966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_28921_28922_1",
      "ports": {
        "bus1": 28921,
        "bus2": 28922
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28922_28923_1",
      "ports": {
        "bus1": 28923,
        "bus2": 28922
      },
      "params": {
        "R": 0.012359713204205036,
        "X": 0.045265212655067444,
        "G": 0.0,
        "B": 0.002989954547956586
      },
      "extension": {
        "length": 8549.138891052246,
        "rating": 134.96911525726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_28922_29715_1",
      "ports": {
        "bus1": 28922,
        "bus2": 29715
      },
      "params": {
        "R": 0.015716740861535072,
        "X": 0.0652221143245697,
        "G": 0.0,
        "B": 0.006876469124108554
      },
      "extension": {
        "length": 14764.787611083984,
        "rating": 134.03676748275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_28924_28925_1",
      "ports": {
        "bus1": 28925,
        "bus2": 28924
      },
      "params": {
        "R": 0.007292681839317083,
        "X": 0.027522897347807884,
        "G": 0.0,
        "B": 0.004222011659294367
      },
      "extension": {
        "length": 7452.763161437989,
        "rating": 119.03597116470337
      }
    },
    {
      "class": "Branch",
      "id": "branch_28924_28926_1",
      "ports": {
        "bus1": 28924,
        "bus2": 28926
      },
      "params": {
        "R": 0.007208896800875664,
        "X": 0.03237242251634598,
        "G": 0.0,
        "B": 0.003389734076336026
      },
      "extension": {
        "length": 6614.492305297852,
        "rating": 122.52357006072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_28927_29800_1",
      "ports": {
        "bus1": 28927,
        "bus2": 29800
      },
      "params": {
        "R": 0.008877420797944069,
        "X": 0.047866448760032654,
        "G": 0.0,
        "B": 0.007924766279757023
      },
      "extension": {
        "length": 13013.705750976564,
        "rating": 130.82221746444702
      }
    },
    {
      "class": "Branch",
      "id": "branch_28929_28930_1",
      "ports": {
        "bus1": 28930,
        "bus2": 28929
      },
      "params": {
        "R": 0.021519893780350685,
        "X": 0.08254711329936981,
        "G": 0.0,
        "B": 0.014533239416778088
      },
      "extension": {
        "length": 24572.402918701173,
        "rating": 120.38722038269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_28929_29462_1",
      "ports": {
        "bus1": 28929,
        "bus2": 29462
      },
      "params": {
        "R": 0.015535913407802582,
        "X": 0.07020626962184906,
        "G": 0.0,
        "B": 0.011869257315993309
      },
      "extension": {
        "length": 20751.728826049806,
        "rating": 131.69629573822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_28929_29465_1",
      "ports": {
        "bus1": 28929,
        "bus2": 29465
      },
      "params": {
        "R": 0.014291909523308277,
        "X": 0.07431909441947937,
        "G": 0.0,
        "B": 0.012856855057179926
      },
      "extension": {
        "length": 20896.889267944338,
        "rating": 116.91433191299438
      }
    },
    {
      "class": "Branch",
      "id": "branch_28930_28931_1",
      "ports": {
        "bus1": 28930,
        "bus2": 28931
      },
      "params": {
        "R": 0.015612492337822914,
        "X": 0.07478918880224228,
        "G": 0.0,
        "B": 0.011370137333869934
      },
      "extension": {
        "length": 19148.784900512695,
        "rating": 118.70404481887817
      }
    },
    {
      "class": "Branch",
      "id": "branch_28931_28932_1",
      "ports": {
        "bus1": 28931,
        "bus2": 28932
      },
      "params": {
        "R": 0.015713034197688103,
        "X": 0.07578268647193909,
        "G": 0.0,
        "B": 0.007965067401528358
      },
      "extension": {
        "length": 17117.11119067383,
        "rating": 95.11762261390686
      }
    },
    {
      "class": "Branch",
      "id": "branch_28933_28934_1",
      "ports": {
        "bus1": 28933,
        "bus2": 28934
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28934_28935_1",
      "ports": {
        "bus1": 28935,
        "bus2": 28934
      },
      "params": {
        "R": 0.018647970631718636,
        "X": 0.08782477676868439,
        "G": 0.0,
        "B": 0.006958107464015484
      },
      "extension": {
        "length": 19242.950408569337,
        "rating": 131.3917875289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_28934_29621_1",
      "ports": {
        "bus1": 28934,
        "bus2": 29621
      },
      "params": {
        "R": 0.02261636219918728,
        "X": 0.0959029495716095,
        "G": 0.0,
        "B": 0.009401349350810051
      },
      "extension": {
        "length": 20880.140104248047,
        "rating": 126.62941217422485
      }
    },
    {
      "class": "Branch",
      "id": "branch_28934_29629_1",
      "ports": {
        "bus1": 29629,
        "bus2": 28934
      },
      "params": {
        "R": 0.01874697580933571,
        "X": 0.06978287547826767,
        "G": 0.0,
        "B": 0.010796608403325081
      },
      "extension": {
        "length": 19450.150133422852,
        "rating": 126.4968991279602
      }
    },
    {
      "class": "Branch",
      "id": "branch_28935_28948_1",
      "ports": {
        "bus1": 28948,
        "bus2": 28935
      },
      "params": {
        "R": 0.02193564549088478,
        "X": 0.11568703502416611,
        "G": 0.0,
        "B": 0.0070084212347865105
      },
      "extension": {
        "length": 21969.004571411133,
        "rating": 124.43052530288696
      }
    },
    {
      "class": "Branch",
      "id": "branch_28935_29046_1",
      "ports": {
        "bus1": 28935,
        "bus2": 29046
      },
      "params": {
        "R": 0.044901762157678604,
        "X": 0.1636512279510498,
        "G": 0.0,
        "B": 0.01693897508084774
      },
      "extension": {
        "length": 40005.901619384764,
        "rating": 103.99155616760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_28936_28939_1",
      "ports": {
        "bus1": 28936,
        "bus2": 28939
      },
      "params": {
        "R": 0.010770180262625217,
        "X": 0.041656628251075745,
        "G": 0.0,
        "B": 0.004685576073825359
      },
      "extension": {
        "length": 10552.13428161621,
        "rating": 128.05042266845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_28937_28939_1",
      "ports": {
        "bus1": 28939,
        "bus2": 28937
      },
      "params": {
        "R": 0.01491466723382473,
        "X": 0.05709852650761604,
        "G": 0.0,
        "B": 0.005122255068272352
      },
      "extension": {
        "length": 11436.285383789063,
        "rating": 127.44234800338745
      }
    },
    {
      "class": "Branch",
      "id": "branch_28937_28941_1",
      "ports": {
        "bus1": 28937,
        "bus2": 28941
      },
      "params": {
        "R": 0.0076186880469322205,
        "X": 0.03550444543361664,
        "G": 0.0,
        "B": 0.003313560737296939
      },
      "extension": {
        "length": 8227.199030273438,
        "rating": 141.50586128234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_28937_28952_1",
      "ports": {
        "bus1": 28937,
        "bus2": 28952
      },
      "params": {
        "R": 0.01854732260107994,
        "X": 0.08252708613872528,
        "G": 0.0,
        "B": 0.015241729095578194
      },
      "extension": {
        "length": 23126.601540893556,
        "rating": 146.74967527389526
      }
    },
    {
      "class": "Branch",
      "id": "branch_28937_28952_2",
      "ports": {
        "bus1": 28937,
        "bus2": 28952
      },
      "params": {
        "R": 0.01854732260107994,
        "X": 0.08252708613872528,
        "G": 0.0,
        "B": 0.015241729095578194
      },
      "extension": {
        "length": 23126.601540893556,
        "rating": 146.74967527389526
      }
    },
    {
      "class": "Branch",
      "id": "branch_28938_29362_1",
      "ports": {
        "bus1": 29362,
        "bus2": 28938
      },
      "params": {
        "R": 0.001684402348473668,
        "X": 0.02089112438261509,
        "G": 0.0,
        "B": 0.3842734694480896
      },
      "extension": {
        "length": 57603.26703076172,
        "rating": 1122.228717803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_28938_29791_1",
      "ports": {
        "bus1": 29791,
        "bus2": 28938
      },
      "params": {
        "R": 0.0014107167953625321,
        "X": 0.01660403236746788,
        "G": 0.0,
        "B": 0.22983656823635104
      },
      "extension": {
        "length": 46052.36966601563,
        "rating": 1301.39741897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_28938_29870_1",
      "ports": {
        "bus1": 28938,
        "bus2": 29870
      },
      "params": {
        "R": 0.0035826358944177628,
        "X": 0.04558906704187393,
        "G": 0.0,
        "B": 0.6957140564918518
      },
      "extension": {
        "length": 130464.58170410157,
        "rating": 1230.0293922424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_28939_28940_1",
      "ports": {
        "bus1": 28939,
        "bus2": 28940
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28939_28946_1",
      "ports": {
        "bus1": 28939,
        "bus2": 28946
      },
      "params": {
        "R": 0.011525441892445087,
        "X": 0.04376719146966934,
        "G": 0.0,
        "B": 0.0036775595508515835
      },
      "extension": {
        "length": 8960.98061315918,
        "rating": 121.62303924560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_28942_28944_1",
      "ports": {
        "bus1": 28944,
        "bus2": 28942
      },
      "params": {
        "R": 0.007510311435908079,
        "X": 0.03162776678800583,
        "G": 0.0,
        "B": 0.002407463500276208
      },
      "extension": {
        "length": 6067.345411834717,
        "rating": 122.32764959335327
      }
    },
    {
      "class": "Branch",
      "id": "branch_28942_28956_1",
      "ports": {
        "bus1": 28956,
        "bus2": 28942
      },
      "params": {
        "R": 0.013611700385808945,
        "X": 0.043426722288131714,
        "G": 0.0,
        "B": 0.005263753701001406
      },
      "extension": {
        "length": 11087.812840209961,
        "rating": 112.4459981918335
      }
    },
    {
      "class": "Branch",
      "id": "branch_28943_28944_1",
      "ports": {
        "bus1": 28943,
        "bus2": 28944
      },
      "params": {
        "R": 0.0072902049869298935,
        "X": 0.035655468702316284,
        "G": 0.0,
        "B": 0.003154132282361388
      },
      "extension": {
        "length": 7739.87786883545,
        "rating": 133.6411952972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_28943_28945_1",
      "ports": {
        "bus1": 28943,
        "bus2": 28945
      },
      "params": {
        "R": 0.007543095853179693,
        "X": 0.03491703420877457,
        "G": 0.0,
        "B": 0.004213114734739065
      },
      "extension": {
        "length": 8260.446419494629,
        "rating": 137.47655153274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_28945_28950_1",
      "ports": {
        "bus1": 28950,
        "bus2": 28945
      },
      "params": {
        "R": 0.009836054407060146,
        "X": 0.04414386674761772,
        "G": 0.0,
        "B": 0.004618642386049032
      },
      "extension": {
        "length": 10679.725981933594,
        "rating": 140.55193662643433
      }
    },
    {
      "class": "Branch",
      "id": "branch_28946_28950_1",
      "ports": {
        "bus1": 28946,
        "bus2": 28950
      },
      "params": {
        "R": 0.016558628529310226,
        "X": 0.0670834481716156,
        "G": 0.0,
        "B": 0.008939412422478199
      },
      "extension": {
        "length": 16954.97136657715,
        "rating": 141.65197610855103
      }
    },
    {
      "class": "Branch",
      "id": "branch_28946_29507_1",
      "ports": {
        "bus1": 28946,
        "bus2": 29507
      },
      "params": {
        "R": 0.0108664995059371,
        "X": 0.04091425612568855,
        "G": 0.0,
        "B": 0.008834267035126686
      },
      "extension": {
        "length": 12391.521821411134,
        "rating": 131.40803575515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_28947_28948_1",
      "ports": {
        "bus1": 28947,
        "bus2": 28948
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28948_28954_1",
      "ports": {
        "bus1": 28948,
        "bus2": 28954
      },
      "params": {
        "R": 0.014105298556387424,
        "X": 0.05725540593266487,
        "G": 0.0,
        "B": 0.008694851770997047
      },
      "extension": {
        "length": 14517.347226196289,
        "rating": 116.6158676147461
      }
    },
    {
      "class": "Branch",
      "id": "branch_28949_28950_1",
      "ports": {
        "bus1": 28949,
        "bus2": 28950
      },
      "params": {
        "R": 0.016373107209801674,
        "X": 0.04902719706296921,
        "G": 0.0,
        "B": 0.004066465422511101
      },
      "extension": {
        "length": 10399.154851867675,
        "rating": 135.81560850143433
      }
    },
    {
      "class": "Branch",
      "id": "branch_28949_29506_1",
      "ports": {
        "bus1": 29506,
        "bus2": 28949
      },
      "params": {
        "R": 0.011329801753163338,
        "X": 0.04570603743195534,
        "G": 0.0,
        "B": 0.005497734993696213
      },
      "extension": {
        "length": 11229.545328552247,
        "rating": 134.60992574691772
      }
    },
    {
      "class": "Branch",
      "id": "branch_28950_29788_1",
      "ports": {
        "bus1": 28950,
        "bus2": 29788
      },
      "params": {
        "R": 0.024564867839217186,
        "X": 0.13727416098117828,
        "G": 0.0,
        "B": 0.037908222526311874
      },
      "extension": {
        "length": 50233.99721484375,
        "rating": 154.22717332839966
      }
    },
    {
      "class": "Branch",
      "id": "branch_28950_29788_2",
      "ports": {
        "bus1": 28950,
        "bus2": 29788
      },
      "params": {
        "R": 0.024564867839217186,
        "X": 0.13727416098117828,
        "G": 0.0,
        "B": 0.037908222526311874
      },
      "extension": {
        "length": 50233.99721484375,
        "rating": 154.22717332839966
      }
    },
    {
      "class": "Branch",
      "id": "branch_28950_29788_3",
      "ports": {
        "bus1": 28950,
        "bus2": 29788
      },
      "params": {
        "R": 0.024564867839217186,
        "X": 0.13727416098117828,
        "G": 0.0,
        "B": 0.037908222526311874
      },
      "extension": {
        "length": 50233.99721484375,
        "rating": 154.22717332839966
      }
    },
    {
      "class": "Branch",
      "id": "branch_28951_28952_1",
      "ports": {
        "bus1": 28952,
        "bus2": 28951
      },
      "params": {
        "R": 0.008759796619415283,
        "X": 0.03527950122952461,
        "G": 0.0,
        "B": 0.006210219580680132
      },
      "extension": {
        "length": 10952.422871704102,
        "rating": 130.22112846374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_28951_28953_1",
      "ports": {
        "bus1": 28951,
        "bus2": 28953
      },
      "params": {
        "R": 0.010034529492259026,
        "X": 0.04516007751226425,
        "G": 0.0,
        "B": 0.0031124474480748177
      },
      "extension": {
        "length": 8974.449163146974,
        "rating": 123.14585447311401
      }
    },
    {
      "class": "Branch",
      "id": "branch_28952_29788_1",
      "ports": {
        "bus1": 28952,
        "bus2": 29788
      },
      "params": {
        "R": 0.017380744218826294,
        "X": 0.09127382934093475,
        "G": 0.0,
        "B": 0.019047286361455917
      },
      "extension": {
        "length": 30753.294016113283,
        "rating": 158.18451642990112
      }
    },
    {
      "class": "Branch",
      "id": "branch_28952_29788_2",
      "ports": {
        "bus1": 28952,
        "bus2": 29788
      },
      "params": {
        "R": 0.017380744218826294,
        "X": 0.09127382934093475,
        "G": 0.0,
        "B": 0.019047286361455917
      },
      "extension": {
        "length": 30753.294016113283,
        "rating": 158.18451642990112
      }
    },
    {
      "class": "Branch",
      "id": "branch_28952_29788_3",
      "ports": {
        "bus1": 28952,
        "bus2": 29788
      },
      "params": {
        "R": 0.017380744218826294,
        "X": 0.09127382934093475,
        "G": 0.0,
        "B": 0.019047286361455917
      },
      "extension": {
        "length": 30753.294016113283,
        "rating": 158.18451642990112
      }
    },
    {
      "class": "Branch",
      "id": "branch_28954_28956_1",
      "ports": {
        "bus1": 28956,
        "bus2": 28954
      },
      "params": {
        "R": 0.013302521780133247,
        "X": 0.051305826753377914,
        "G": 0.0,
        "B": 0.004794457461684942
      },
      "extension": {
        "length": 11310.226938720703,
        "rating": 101.98661088943481
      }
    },
    {
      "class": "Branch",
      "id": "branch_28955_28956_1",
      "ports": {
        "bus1": 28955,
        "bus2": 28956
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28957_28958_1",
      "ports": {
        "bus1": 28957,
        "bus2": 28958
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28958_28959_1",
      "ports": {
        "bus1": 28958,
        "bus2": 28959
      },
      "params": {
        "R": 0.007454919163137674,
        "X": 0.03200417384505272,
        "G": 0.0,
        "B": 0.005067615304142237
      },
      "extension": {
        "length": 8990.44781451416,
        "rating": 111.37183904647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_28958_28971_1",
      "ports": {
        "bus1": 28971,
        "bus2": 28958
      },
      "params": {
        "R": 0.012231593020260334,
        "X": 0.057828158140182495,
        "G": 0.0,
        "B": 0.006142371334135533
      },
      "extension": {
        "length": 14002.500372802735,
        "rating": 105.73486089706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_28958_29061_1",
      "ports": {
        "bus1": 29061,
        "bus2": 28958
      },
      "params": {
        "R": 0.006652369163930416,
        "X": 0.026568401604890823,
        "G": 0.0,
        "B": 0.0027190237306058407
      },
      "extension": {
        "length": 6545.856494750977,
        "rating": 131.52530193328857
      }
    },
    {
      "class": "Branch",
      "id": "branch_28959_28969_1",
      "ports": {
        "bus1": 28959,
        "bus2": 28969
      },
      "params": {
        "R": 0.013473614118993282,
        "X": 0.05573393404483795,
        "G": 0.0,
        "B": 0.005446711089462042
      },
      "extension": {
        "length": 11704.446968994142,
        "rating": 124.7291088104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_28960_28961_1",
      "ports": {
        "bus1": 28960,
        "bus2": 28961
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28960_28971_1",
      "ports": {
        "bus1": 28960,
        "bus2": 28971
      },
      "params": {
        "R": 0.010714530944824219,
        "X": 0.04389180243015289,
        "G": 0.0,
        "B": 0.00400078110396862
      },
      "extension": {
        "length": 9769.324598327637,
        "rating": 95.879727602005
      }
    },
    {
      "class": "Branch",
      "id": "branch_28960_29677_1",
      "ports": {
        "bus1": 28960,
        "bus2": 29677
      },
      "params": {
        "R": 0.020425966009497643,
        "X": 0.07532056421041489,
        "G": 0.0,
        "B": 0.005522304680198431
      },
      "extension": {
        "length": 15406.810236694337,
        "rating": 128.7464141845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_28962_29087_1",
      "ports": {
        "bus1": 29087,
        "bus2": 28962
      },
      "params": {
        "R": 0.01450109388679266,
        "X": 0.060440875589847565,
        "G": 0.0,
        "B": 0.006242661736905576
      },
      "extension": {
        "length": 12660.213676574707,
        "rating": 132.29398727416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_28962_29088_1",
      "ports": {
        "bus1": 28962,
        "bus2": 29088
      },
      "params": {
        "R": 0.011192038655281067,
        "X": 0.048617567867040634,
        "G": 0.0,
        "B": 0.004408659879118204
      },
      "extension": {
        "length": 10996.308658081056,
        "rating": 141.81604385375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_28963_28966_1",
      "ports": {
        "bus1": 28963,
        "bus2": 28966
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0013092085719108582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28963_28967_1",
      "ports": {
        "bus1": 28963,
        "bus2": 28967
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28963_28968_1",
      "ports": {
        "bus1": 28963,
        "bus2": 28968
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28964_28966_1",
      "ports": {
        "bus1": 28964,
        "bus2": 28966
      },
      "params": {
        "R": 0.0013617919757962227,
        "X": 0.0386640727519989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28965_28966_1",
      "ports": {
        "bus1": 28965,
        "bus2": 28966
      },
      "params": {
        "R": 0.0013617919757962227,
        "X": 0.0386640727519989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28968_28973_1",
      "ports": {
        "bus1": 28968,
        "bus2": 28973
      },
      "params": {
        "R": 0.013796012848615646,
        "X": 0.059859275817871094,
        "G": 0.0,
        "B": 0.006135616917163134
      },
      "extension": {
        "length": 12870.87435296631,
        "rating": 128.81873846054077
      }
    },
    {
      "class": "Branch",
      "id": "branch_28969_29087_1",
      "ports": {
        "bus1": 29087,
        "bus2": 28969
      },
      "params": {
        "R": 0.010969191789627075,
        "X": 0.05150863900780678,
        "G": 0.0,
        "B": 0.006074749398976564
      },
      "extension": {
        "length": 13696.977393676758,
        "rating": 129.2437195777893
      }
    },
    {
      "class": "Branch",
      "id": "branch_28970_29085_1",
      "ports": {
        "bus1": 29085,
        "bus2": 28970
      },
      "params": {
        "R": 0.027570798993110657,
        "X": 0.11605491489171982,
        "G": 0.0,
        "B": 0.0097202742472291
      },
      "extension": {
        "length": 22714.198853027345,
        "rating": 120.74549198150635
      }
    },
    {
      "class": "Branch",
      "id": "branch_28971_28972_1",
      "ports": {
        "bus1": 28971,
        "bus2": 28972
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28973_29061_1",
      "ports": {
        "bus1": 28973,
        "bus2": 29061
      },
      "params": {
        "R": 0.01738395355641842,
        "X": 0.0759207084774971,
        "G": 0.0,
        "B": 0.009474322199821472
      },
      "extension": {
        "length": 19574.26399951172,
        "rating": 107.81619548797607
      }
    },
    {
      "class": "Branch",
      "id": "branch_28973_29068_1",
      "ports": {
        "bus1": 28973,
        "bus2": 29068
      },
      "params": {
        "R": 0.019352419301867485,
        "X": 0.08008864521980286,
        "G": 0.0,
        "B": 0.008476329036056995
      },
      "extension": {
        "length": 19190.139818115236,
        "rating": 116.97343587875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_28974_28978_1",
      "ports": {
        "bus1": 28974,
        "bus2": 28978
      },
      "params": {
        "R": 0.020175252109766006,
        "X": 0.09847106784582138,
        "G": 0.0,
        "B": 0.01447577867656946
      },
      "extension": {
        "length": 26554.67020239258,
        "rating": 112.94888257980347
      }
    },
    {
      "class": "Branch",
      "id": "branch_28974_29635_1",
      "ports": {
        "bus1": 28974,
        "bus2": 29635
      },
      "params": {
        "R": 0.02882135473191738,
        "X": 0.125957652926445,
        "G": 0.0,
        "B": 0.014062088914215565
      },
      "extension": {
        "length": 29773.594560058595,
        "rating": 112.63812780380249
      }
    },
    {
      "class": "Branch",
      "id": "branch_28975_29304_1",
      "ports": {
        "bus1": 29304,
        "bus2": 28975
      },
      "params": {
        "R": 0.0309721902012825,
        "X": 0.1159835159778595,
        "G": 0.0,
        "B": 0.01355059165507555
      },
      "extension": {
        "length": 28355.067936035157,
        "rating": 123.1671690940857
      }
    },
    {
      "class": "Branch",
      "id": "branch_28975_29635_1",
      "ports": {
        "bus1": 28975,
        "bus2": 29635
      },
      "params": {
        "R": 0.053204406052827835,
        "X": 0.2138388603925705,
        "G": 0.0,
        "B": 0.014933506958186626
      },
      "extension": {
        "length": 43391.00997290039,
        "rating": 127.42908000946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_28976_29375_1",
      "ports": {
        "bus1": 28976,
        "bus2": 29375
      },
      "params": {
        "R": 0.047810088843107224,
        "X": 0.1953183114528656,
        "G": 0.0,
        "B": 0.018678950145840645
      },
      "extension": {
        "length": 41728.399549804686,
        "rating": 128.74586582183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_28976_29635_1",
      "ports": {
        "bus1": 29635,
        "bus2": 28976
      },
      "params": {
        "R": 0.022643286734819412,
        "X": 0.10989996790885925,
        "G": 0.0,
        "B": 0.010715698823332787
      },
      "extension": {
        "length": 25191.669212402343,
        "rating": 116.77402257919312
      }
    },
    {
      "class": "Branch",
      "id": "branch_28976_29638_1",
      "ports": {
        "bus1": 28976,
        "bus2": 29638
      },
      "params": {
        "R": 0.02935490943491459,
        "X": 0.13698408007621765,
        "G": 0.0,
        "B": 0.02141793631017208
      },
      "extension": {
        "length": 36099.609264404295,
        "rating": 112.91230916976929
      }
    },
    {
      "class": "Branch",
      "id": "branch_28977_28978_1",
      "ports": {
        "bus1": 28978,
        "bus2": 28977
      },
      "params": {
        "R": 0.010663021355867386,
        "X": 0.04884963482618332,
        "G": 0.0,
        "B": 0.003866116981953382
      },
      "extension": {
        "length": 10362.053604858398,
        "rating": 112.33383417129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_28977_29511_1",
      "ports": {
        "bus1": 28977,
        "bus2": 29511
      },
      "params": {
        "R": 0.05052880570292473,
        "X": 0.16343168914318085,
        "G": 0.0,
        "B": 0.018954001367092133
      },
      "extension": {
        "length": 38730.85330737305,
        "rating": 119.80946063995361
      }
    },
    {
      "class": "Branch",
      "id": "branch_28978_29510_1",
      "ports": {
        "bus1": 28978,
        "bus2": 29510
      },
      "params": {
        "R": 0.03989660367369652,
        "X": 0.1955115646123886,
        "G": 0.0,
        "B": 0.017155181616544724
      },
      "extension": {
        "length": 45091.56654492188,
        "rating": 131.58997297286987
      }
    },
    {
      "class": "Branch",
      "id": "branch_28979_28981_1",
      "ports": {
        "bus1": 28979,
        "bus2": 28981
      },
      "params": {
        "R": 0.007707121316343546,
        "X": 0.03966166079044342,
        "G": 0.0,
        "B": 0.007827647030353546
      },
      "extension": {
        "length": 11685.365691833496,
        "rating": 111.14957332611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_28979_28984_1",
      "ports": {
        "bus1": 28984,
        "bus2": 28979
      },
      "params": {
        "R": 0.00925576314330101,
        "X": 0.03908909857273102,
        "G": 0.0,
        "B": 0.006131996400654316
      },
      "extension": {
        "length": 11029.327363586426,
        "rating": 113.10703754425049
      }
    },
    {
      "class": "Branch",
      "id": "branch_28980_28981_1",
      "ports": {
        "bus1": 28981,
        "bus2": 28980
      },
      "params": {
        "R": 0.010230295360088348,
        "X": 0.044385213404893875,
        "G": 0.0,
        "B": 0.004519975278526545
      },
      "extension": {
        "length": 9714.766649414063,
        "rating": 122.29902744293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_28980_29385_1",
      "ports": {
        "bus1": 28980,
        "bus2": 29385
      },
      "params": {
        "R": 0.013460779562592506,
        "X": 0.06904252618551254,
        "G": 0.0,
        "B": 0.006052516400814056
      },
      "extension": {
        "length": 15242.316044677735,
        "rating": 139.5185351371765
      }
    },
    {
      "class": "Branch",
      "id": "branch_28980_29915_1",
      "ports": {
        "bus1": 28980,
        "bus2": 29915
      },
      "params": {
        "R": 0.01009778119623661,
        "X": 0.037680089473724365,
        "G": 0.0,
        "B": 0.004411355126649141
      },
      "extension": {
        "length": 9463.561424560547,
        "rating": 143.11195611953735
      }
    },
    {
      "class": "Branch",
      "id": "branch_28980_29915_2",
      "ports": {
        "bus1": 28980,
        "bus2": 29915
      },
      "params": {
        "R": 0.01009778119623661,
        "X": 0.037680089473724365,
        "G": 0.0,
        "B": 0.004411355126649141
      },
      "extension": {
        "length": 9463.561424560547,
        "rating": 143.11195611953735
      }
    },
    {
      "class": "Branch",
      "id": "branch_28982_28983_1",
      "ports": {
        "bus1": 28983,
        "bus2": 28982
      },
      "params": {
        "R": 0.008073925971984863,
        "X": 0.03453609719872475,
        "G": 0.0,
        "B": 0.003076125402003527
      },
      "extension": {
        "length": 7131.487864746094,
        "rating": 121.3449239730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_28983_29019_1",
      "ports": {
        "bus1": 28983,
        "bus2": 29019
      },
      "params": {
        "R": 0.012147176079452038,
        "X": 0.05052617937326431,
        "G": 0.0,
        "B": 0.005250593647360802
      },
      "extension": {
        "length": 11386.043264465332,
        "rating": 134.1786503791809
      }
    },
    {
      "class": "Branch",
      "id": "branch_28985_28995_1",
      "ports": {
        "bus1": 28995,
        "bus2": 28985
      },
      "params": {
        "R": 0.010484776459634304,
        "X": 0.04753520339727402,
        "G": 0.0,
        "B": 0.006758302915841341
      },
      "extension": {
        "length": 12657.028219848633,
        "rating": 117.85290241241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_28985_28999_1",
      "ports": {
        "bus1": 28999,
        "bus2": 28985
      },
      "params": {
        "R": 0.012307647615671158,
        "X": 0.0515291728079319,
        "G": 0.0,
        "B": 0.00638272985816002
      },
      "extension": {
        "length": 13192.214110839845,
        "rating": 119.31393146514893
      }
    },
    {
      "class": "Branch",
      "id": "branch_28986_28987_1",
      "ports": {
        "bus1": 28987,
        "bus2": 28986
      },
      "params": {
        "R": 0.016194505617022514,
        "X": 0.05486896261572838,
        "G": 0.0,
        "B": 0.004751075524836779
      },
      "extension": {
        "length": 12193.325174926758,
        "rating": 102.29957103729248
      }
    },
    {
      "class": "Branch",
      "id": "branch_28986_28993_1",
      "ports": {
        "bus1": 28993,
        "bus2": 28986
      },
      "params": {
        "R": 0.016350071877241135,
        "X": 0.04921900853514671,
        "G": 0.0,
        "B": 0.0037323820870369673
      },
      "extension": {
        "length": 9929.92195843506,
        "rating": 120.63548564910889
      }
    },
    {
      "class": "Branch",
      "id": "branch_28987_28996_1",
      "ports": {
        "bus1": 28996,
        "bus2": 28987
      },
      "params": {
        "R": 0.015891918912529945,
        "X": 0.0633377805352211,
        "G": 0.0,
        "B": 0.010466066189110279
      },
      "extension": {
        "length": 18209.514883666994,
        "rating": 116.48550033569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_28988_28989_1",
      "ports": {
        "bus1": 28988,
        "bus2": 28989
      },
      "params": {
        "R": 0.024273354560136795,
        "X": 0.07271473854780197,
        "G": 0.0,
        "B": 0.005673820152878761
      },
      "extension": {
        "length": 14881.944273925781,
        "rating": 118.02411079406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_28988_28990_1",
      "ports": {
        "bus1": 28988,
        "bus2": 28990
      },
      "params": {
        "R": 0.015050356276333332,
        "X": 0.053700659424066544,
        "G": 0.0,
        "B": 0.004498683847486973
      },
      "extension": {
        "length": 11387.541986938477,
        "rating": 109.99528169631958
      }
    },
    {
      "class": "Branch",
      "id": "branch_28989_28991_1",
      "ports": {
        "bus1": 28989,
        "bus2": 28991
      },
      "params": {
        "R": 0.02018105424940586,
        "X": 0.08914534002542496,
        "G": 0.0,
        "B": 0.008409727364778519
      },
      "extension": {
        "length": 18763.365356323244,
        "rating": 121.6646671295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_28991_29805_1",
      "ports": {
        "bus1": 28991,
        "bus2": 29805
      },
      "params": {
        "R": 0.005373885855078697,
        "X": 0.024596041068434715,
        "G": 0.0,
        "B": 0.0022029862739145756
      },
      "extension": {
        "length": 5529.817047546387,
        "rating": 116.94338321685791
      }
    },
    {
      "class": "Branch",
      "id": "branch_28991_29867_1",
      "ports": {
        "bus1": 29867,
        "bus2": 28991
      },
      "params": {
        "R": 0.01929226703941822,
        "X": 0.09186681360006332,
        "G": 0.0,
        "B": 0.01448926143348217
      },
      "extension": {
        "length": 26715.381136962893,
        "rating": 135.41451692581177
      }
    },
    {
      "class": "Branch",
      "id": "branch_28992_29101_1",
      "ports": {
        "bus1": 28992,
        "bus2": 29101
      },
      "params": {
        "R": 0.0216791070997715,
        "X": 0.10887563973665237,
        "G": 0.0,
        "B": 0.010709784924983978
      },
      "extension": {
        "length": 24383.652904907227,
        "rating": 135.4061722755432
      }
    },
    {
      "class": "Branch",
      "id": "branch_28993_28994_1",
      "ports": {
        "bus1": 28993,
        "bus2": 28994
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28996_29097_1",
      "ports": {
        "bus1": 29097,
        "bus2": 28996
      },
      "params": {
        "R": 0.016928814351558685,
        "X": 0.08563731610774994,
        "G": 0.0,
        "B": 0.010364680550992489
      },
      "extension": {
        "length": 19737.95549633789,
        "rating": 116.50396585464478
      }
    },
    {
      "class": "Branch",
      "id": "branch_28996_29100_1",
      "ports": {
        "bus1": 29100,
        "bus2": 28996
      },
      "params": {
        "R": 0.011933168396353722,
        "X": 0.05478670448064804,
        "G": 0.0,
        "B": 0.005903386510908604
      },
      "extension": {
        "length": 13340.64212072754,
        "rating": 126.72823667526245
      }
    },
    {
      "class": "Branch",
      "id": "branch_28997_28998_1",
      "ports": {
        "bus1": 28997,
        "bus2": 28998
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28997_28999_1",
      "ports": {
        "bus1": 28997,
        "bus2": 28999
      },
      "params": {
        "R": 0.016876008361577988,
        "X": 0.07345924526453018,
        "G": 0.0,
        "B": 0.005193993914872408
      },
      "extension": {
        "length": 14740.576298217773,
        "rating": 124.8003363609314
      }
    },
    {
      "class": "Branch",
      "id": "branch_29000_29012_1",
      "ports": {
        "bus1": 29000,
        "bus2": 29012
      },
      "params": {
        "R": 0.010261867195367813,
        "X": 0.051607128232717514,
        "G": 0.0,
        "B": 0.003400133922696114
      },
      "extension": {
        "length": 9570.18021899414,
        "rating": 81.66340589523315
      }
    },
    {
      "class": "Branch",
      "id": "branch_29001_29002_1",
      "ports": {
        "bus1": 29001,
        "bus2": 29002
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29001_29460_1",
      "ports": {
        "bus1": 29001,
        "bus2": 29460
      },
      "params": {
        "R": 0.009547733701765537,
        "X": 0.04324290156364441,
        "G": 0.0,
        "B": 0.003747708862647414
      },
      "extension": {
        "length": 9682.835342651368,
        "rating": 131.2803864479065
      }
    },
    {
      "class": "Branch",
      "id": "branch_29003_29004_1",
      "ports": {
        "bus1": 29003,
        "bus2": 29004
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29004_29005_1",
      "ports": {
        "bus1": 29004,
        "bus2": 29005
      },
      "params": {
