        "R": 0.007930614054203033,
        "X": 0.03717388957738876,
        "G": 0.0,
        "B": 0.0039724791422486305
      },
      "extension": {
        "length": 7666.8464196167,
        "rating": 134.44476127624512
      }
    },
    {
      "class": "Branch",
      "id": "branch_29004_29010_1",
      "ports": {
        "bus1": 29004,
        "bus2": 29010
      },
      "params": {
        "R": 0.005614657886326313,
        "X": 0.031185012310743332,
        "G": 0.0,
        "B": 0.0034114134032279253
      },
      "extension": {
        "length": 7369.566797790528,
        "rating": 129.6350121498108
      }
    },
    {
      "class": "Branch",
      "id": "branch_29004_29473_1",
      "ports": {
        "bus1": 29473,
        "bus2": 29004
      },
      "params": {
        "R": 0.010837978683412075,
        "X": 0.036782294511795044,
        "G": 0.0,
        "B": 0.0051696766167879105
      },
      "extension": {
        "length": 9604.695344787599,
        "rating": 140.06199836730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_29005_29010_1",
      "ports": {
        "bus1": 29005,
        "bus2": 29010
      },
      "params": {
        "R": 0.006614223588258028,
        "X": 0.03400878235697746,
        "G": 0.0,
        "B": 0.002720643300563097
      },
      "extension": {
        "length": 7323.157049194336,
        "rating": 122.32306003570557
      }
    },
    {
      "class": "Branch",
      "id": "branch_29005_29708_1",
      "ports": {
        "bus1": 29005,
        "bus2": 29708
      },
      "params": {
        "R": 0.003473457880318165,
        "X": 0.01692168414592743,
        "G": 0.0,
        "B": 0.002093975432217121
      },
      "extension": {
        "length": 4093.1610998840333,
        "rating": 143.09463500976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_29005_29708_2",
      "ports": {
        "bus1": 29005,
        "bus2": 29708
      },
      "params": {
        "R": 0.003473457880318165,
        "X": 0.01692168414592743,
        "G": 0.0,
        "B": 0.002093975432217121
      },
      "extension": {
        "length": 4093.1610998840333,
        "rating": 143.09463500976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_29006_29007_1",
      "ports": {
        "bus1": 29006,
        "bus2": 29007
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29006_29008_1",
      "ports": {
        "bus1": 29006,
        "bus2": 29008
      },
      "params": {
        "R": 0.009314666502177715,
        "X": 0.04416863992810249,
        "G": 0.0,
        "B": 0.004215606953948736
      },
      "extension": {
        "length": 9575.120708129883,
        "rating": 111.81014776229858
      }
    },
    {
      "class": "Branch",
      "id": "branch_29006_29825_1",
      "ports": {
        "bus1": 29825,
        "bus2": 29006
      },
      "params": {
        "R": 0.007287649437785149,
        "X": 0.02922353520989418,
        "G": 0.0,
        "B": 0.0035804673098027706
      },
      "extension": {
        "length": 7361.680279174805,
        "rating": 121.10687494277954
      }
    },
    {
      "class": "Branch",
      "id": "branch_29009_29016_1",
      "ports": {
        "bus1": 29016,
        "bus2": 29009
      },
      "params": {
        "R": 0.00614782003685832,
        "X": 0.02776811644434929,
        "G": 0.0,
        "B": 0.003248236607760191
      },
      "extension": {
        "length": 6364.123157318116,
        "rating": 126.06393098831177
      }
    },
    {
      "class": "Branch",
      "id": "branch_29009_29910_1",
      "ports": {
        "bus1": 29009,
        "bus2": 29910
      },
      "params": {
        "R": 0.012906139716506004,
        "X": 0.06440437585115433,
        "G": 0.0,
        "B": 0.006183132063597441
      },
      "extension": {
        "length": 14050.127977294922,
        "rating": 96.04877233505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_29010_29474_1",
      "ports": {
        "bus1": 29010,
        "bus2": 29474
      },
      "params": {
        "R": 0.0055067287757992744,
        "X": 0.027576228603720665,
        "G": 0.0,
        "B": 0.0022205717395991087
      },
      "extension": {
        "length": 5875.305191894531,
        "rating": 140.02166986465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_29010_29708_1",
      "ports": {
        "bus1": 29010,
        "bus2": 29708
      },
      "params": {
        "R": 0.004801188595592976,
        "X": 0.024456221610307693,
        "G": 0.0,
        "B": 0.0023952603805810213
      },
      "extension": {
        "length": 5319.718871704102,
        "rating": 146.46798372268677
      }
    },
    {
      "class": "Branch",
      "id": "branch_29010_29708_2",
      "ports": {
        "bus1": 29010,
        "bus2": 29708
      },
      "params": {
        "R": 0.004801188595592976,
        "X": 0.024456221610307693,
        "G": 0.0,
        "B": 0.0023952603805810213
      },
      "extension": {
        "length": 5319.718871704102,
        "rating": 146.46798372268677
      }
    },
    {
      "class": "Branch",
      "id": "branch_29011_29012_1",
      "ports": {
        "bus1": 29012,
        "bus2": 29011
      },
      "params": {
        "R": 0.00538766710087657,
        "X": 0.027451416477560997,
        "G": 0.0,
        "B": 0.001951213227584958
      },
      "extension": {
        "length": 5077.144154937744,
        "rating": 120.46089172363281
      }
    },
    {
      "class": "Branch",
      "id": "branch_29011_29910_1",
      "ports": {
        "bus1": 29910,
        "bus2": 29011
      },
      "params": {
        "R": 0.006297821644693613,
        "X": 0.02553648129105568,
        "G": 0.0,
        "B": 0.002409961773082614
      },
      "extension": {
        "length": 5510.411162292481,
        "rating": 131.01096153259277
      }
    },
    {
      "class": "Branch",
      "id": "branch_29012_29013_1",
      "ports": {
        "bus1": 29012,
        "bus2": 29013
      },
      "params": {
        "R": 0.00020377089094836265,
        "X": 0.0010898018954321742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29014_29015_1",
      "ports": {
        "bus1": 29014,
        "bus2": 29015
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29015_29474_1",
      "ports": {
        "bus1": 29015,
        "bus2": 29474
      },
      "params": {
        "R": 0.0056731509976089,
        "X": 0.021524537354707718,
        "G": 0.0,
        "B": 0.00401010736823082
      },
      "extension": {
        "length": 6723.590553039551,
        "rating": 138.79282474517822
      }
    },
    {
      "class": "Branch",
      "id": "branch_29015_29482_1",
      "ports": {
        "bus1": 29015,
        "bus2": 29482
      },
      "params": {
        "R": 0.01730537787079811,
        "X": 0.08215802907943726,
        "G": 0.0,
        "B": 0.008716841228306293
      },
      "extension": {
        "length": 19613.64978149414,
        "rating": 135.54558753967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_29016_29484_1",
      "ports": {
        "bus1": 29484,
        "bus2": 29016
      },
      "params": {
        "R": 0.015622556209564209,
        "X": 0.06865675002336502,
        "G": 0.0,
        "B": 0.013013133779168127
      },
      "extension": {
        "length": 20774.073834228515,
        "rating": 133.18040370941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_29018_29380_1",
      "ports": {
        "bus1": 29018,
        "bus2": 29380
      },
      "params": {
        "R": 0.009756875224411488,
        "X": 0.0350327268242836,
        "G": 0.0,
        "B": 0.004110265988856554
      },
      "extension": {
        "length": 7579.885983398438,
        "rating": 103.19163799285889
      }
    },
    {
      "class": "Branch",
      "id": "branch_29019_29777_1",
      "ports": {
        "bus1": 29019,
        "bus2": 29777
      },
      "params": {
        "R": 0.0054702539928257465,
        "X": 0.026710418984293938,
        "G": 0.0,
        "B": 0.002824577037245035
      },
      "extension": {
        "length": 6687.452386779785,
        "rating": 147.11945056915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_29019_29777_2",
      "ports": {
        "bus1": 29019,
        "bus2": 29777
      },
      "params": {
        "R": 0.0054702539928257465,
        "X": 0.026710418984293938,
        "G": 0.0,
        "B": 0.002824577037245035
      },
      "extension": {
        "length": 6687.452386779785,
        "rating": 147.11945056915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_29021_29777_1",
      "ports": {
        "bus1": 29777,
        "bus2": 29021
      },
      "params": {
        "R": 0.007694757077842951,
        "X": 0.03438141942024231,
        "G": 0.0,
        "B": 0.0031930075492709875
      },
      "extension": {
        "length": 7440.983647888183,
        "rating": 133.9952826499939
      }
    },
    {
      "class": "Branch",
      "id": "branch_29022_29023_1",
      "ports": {
        "bus1": 29022,
        "bus2": 29023
      },
      "params": {
        "R": 0.0002849531010724604,
        "X": 0.001191436662338674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29022_29024_1",
      "ports": {
        "bus1": 29022,
        "bus2": 29024
      },
      "params": {
        "R": 0.01109414454549551,
        "X": 0.04716143012046814,
        "G": 0.0,
        "B": 0.005091961473226547
      },
      "extension": {
        "length": 11893.298278930664,
        "rating": 135.84550619125366
      }
    },
    {
      "class": "Branch",
      "id": "branch_29022_29775_1",
      "ports": {
        "bus1": 29022,
        "bus2": 29775
      },
      "params": {
        "R": 0.014787226915359497,
        "X": 0.06743934005498886,
        "G": 0.0,
        "B": 0.005453537683933973
      },
      "extension": {
        "length": 13071.797553955079,
        "rating": 130.91421127319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_29024_29777_1",
      "ports": {
        "bus1": 29024,
        "bus2": 29777
      },
      "params": {
        "R": 0.00860098097473383,
        "X": 0.0413489006459713,
        "G": 0.0,
        "B": 0.013582604937255384
      },
      "extension": {
        "length": 17337.172456054686,
        "rating": 139.84432220458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_29025_29558_1",
      "ports": {
        "bus1": 29025,
        "bus2": 29558
      },
      "params": {
        "R": 0.008677150122821331,
        "X": 0.045676618814468384,
        "G": 0.0,
        "B": 0.003978288266807795
      },
      "extension": {
        "length": 9757.363212158203,
        "rating": 123.57909679412842
      }
    },
    {
      "class": "Branch",
      "id": "branch_29026_29027_1",
      "ports": {
        "bus1": 29026,
        "bus2": 29027
      },
      "params": {
        "R": 0.020379548892378807,
        "X": 0.1087687537074089,
        "G": 0.0,
        "B": 0.012755757197737694
      },
      "extension": {
        "length": 25570.087044433596,
        "rating": 115.66181182861328
      }
    },
    {
      "class": "Branch",
      "id": "branch_29026_29588_1",
      "ports": {
        "bus1": 29588,
        "bus2": 29026
      },
      "params": {
        "R": 0.013310275040566921,
        "X": 0.06634782999753952,
        "G": 0.0,
        "B": 0.007181975059211253
      },
      "extension": {
        "length": 15327.843754394531,
        "rating": 127.33988761901855
      }
    },
    {
      "class": "Branch",
      "id": "branch_29027_29028_1",
      "ports": {
        "bus1": 29027,
        "bus2": 29028
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29027_29624_1",
      "ports": {
        "bus1": 29027,
        "bus2": 29624
      },
      "params": {
        "R": 0.021825622767210007,
        "X": 0.09062254428863525,
        "G": 0.0,
        "B": 0.009849839843809605
      },
      "extension": {
        "length": 22372.04810961914,
        "rating": 106.38251304626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_29029_29030_1",
      "ports": {
        "bus1": 29029,
        "bus2": 29030
      },
      "params": {
        "R": 0.006908534560352564,
        "X": 0.031944360584020615,
        "G": 0.0,
        "B": 0.0026059765368700027
      },
      "extension": {
        "length": 6239.342424957275,
        "rating": 126.50376558303833
      }
    },
    {
      "class": "Branch",
      "id": "branch_29029_29220_1",
      "ports": {
        "bus1": 29029,
        "bus2": 29220
      },
      "params": {
        "R": 0.01755322702229023,
        "X": 0.07642866671085358,
        "G": 0.0,
        "B": 0.012789377942681313
      },
      "extension": {
        "length": 22440.41686669922,
        "rating": 134.05723571777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_29029_29594_1",
      "ports": {
        "bus1": 29029,
        "bus2": 29594
      },
      "params": {
        "R": 0.04823240637779236,
        "X": 0.20914657413959503,
        "G": 0.0,
        "B": 0.0238887220621109
      },
      "extension": {
        "length": 49782.22869726563,
        "rating": 137.0616912841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_29030_29031_1",
      "ports": {
        "bus1": 29030,
        "bus2": 29031
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29030_29032_1",
      "ports": {
        "bus1": 29030,
        "bus2": 29032
      },
      "params": {
        "R": 0.01334149856120348,
        "X": 0.04933604225516319,
        "G": 0.0,
        "B": 0.0024355922359973192
      },
      "extension": {
        "length": 8294.637704589844,
        "rating": 138.49599361419678
      }
    },
    {
      "class": "Branch",
      "id": "branch_29030_29034_1",
      "ports": {
        "bus1": 29030,
        "bus2": 29034
      },
      "params": {
        "R": 0.02534693107008934,
        "X": 0.09344993531703949,
        "G": 0.0,
        "B": 0.009628618136048317
      },
      "extension": {
        "length": 22903.642591918946,
        "rating": 138.7618064880371
      }
    },
    {
      "class": "Branch",
      "id": "branch_29030_29222_1",
      "ports": {
        "bus1": 29030,
        "bus2": 29222
      },
      "params": {
        "R": 0.027772273868322372,
        "X": 0.11821375787258148,
        "G": 0.0,
        "B": 0.013082795776426792
      },
      "extension": {
        "length": 28486.73143432617,
        "rating": 156.95747137069702
      }
    },
    {
      "class": "Branch",
      "id": "branch_29030_29222_2",
      "ports": {
        "bus1": 29030,
        "bus2": 29222
      },
      "params": {
        "R": 0.027772273868322372,
        "X": 0.11821375787258148,
        "G": 0.0,
        "B": 0.013082795776426792
      },
      "extension": {
        "length": 28486.73143432617,
        "rating": 156.95747137069702
      }
    },
    {
      "class": "Branch",
      "id": "branch_29032_29033_1",
      "ports": {
        "bus1": 29032,
        "bus2": 29033
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29032_29519_1",
      "ports": {
        "bus1": 29032,
        "bus2": 29519
      },
      "params": {
        "R": 0.02222130447626114,
        "X": 0.1150352880358696,
        "G": 0.0,
        "B": 0.01614820398390293
      },
      "extension": {
        "length": 30252.99850708008,
        "rating": 128.66318225860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_29032_29613_1",
      "ports": {
        "bus1": 29032,
        "bus2": 29613
      },
      "params": {
        "R": 0.05096031725406647,
        "X": 0.2152394950389862,
        "G": 0.0,
        "B": 0.019993100315332413
      },
      "extension": {
        "length": 46140.62623242188,
        "rating": 122.2074031829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_29034_29041_1",
      "ports": {
        "bus1": 29041,
        "bus2": 29034
      },
      "params": {
        "R": 0.011240657418966293,
        "X": 0.04546624422073364,
        "G": 0.0,
        "B": 0.005382508039474487
      },
      "extension": {
        "length": 11604.29117541504,
        "rating": 136.244797706604
      }
    },
    {
      "class": "Branch",
      "id": "branch_29035_29038_1",
      "ports": {
        "bus1": 29035,
        "bus2": 29038
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0023263059556484222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29035_29039_1",
      "ports": {
        "bus1": 29035,
        "bus2": 29039
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29035_29040_1",
      "ports": {
        "bus1": 29035,
        "bus2": 29040
      },
      "params": {
        "R": 0.00024322993704117835,
        "X": 0.0010270606726408005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29036_29038_1",
      "ports": {
        "bus1": 29036,
        "bus2": 29038
      },
      "params": {
        "R": 0.0015139613533392549,
        "X": 0.04189044237136841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29037_29038_1",
      "ports": {
        "bus1": 29037,
        "bus2": 29038
      },
      "params": {
        "R": 0.0015139613533392549,
        "X": 0.04189044237136841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29040_29041_1",
      "ports": {
        "bus1": 29041,
        "bus2": 29040
      },
      "params": {
        "R": 0.014626228250563145,
        "X": 0.058492716401815414,
        "G": 0.0,
        "B": 0.013648148626089096
      },
      "extension": {
        "length": 18224.184406860353,
        "rating": 115.10348320007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_29040_29216_1",
      "ports": {
        "bus1": 29216,
        "bus2": 29040
      },
      "params": {
        "R": 0.020332910120487213,
        "X": 0.08746474981307983,
        "G": 0.0,
        "B": 0.013810914009809494
      },
      "extension": {
        "length": 23344.045989257815,
        "rating": 141.9800877571106
      }
    },
    {
      "class": "Branch",
      "id": "branch_29040_29219_1",
      "ports": {
        "bus1": 29219,
        "bus2": 29040
      },
      "params": {
        "R": 0.02275298908352852,
        "X": 0.09214939177036285,
        "G": 0.0,
        "B": 0.016626836732029915
      },
      "extension": {
        "length": 26823.86009692383,
        "rating": 145.59826850891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_29040_29219_2",
      "ports": {
        "bus1": 29219,
        "bus2": 29040
      },
      "params": {
        "R": 0.02275298908352852,
        "X": 0.09214939177036285,
        "G": 0.0,
        "B": 0.016626836732029915
      },
      "extension": {
        "length": 26823.86009692383,
        "rating": 145.59826850891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_29041_29042_1",
      "ports": {
        "bus1": 29041,
        "bus2": 29042
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29041_29630_1",
      "ports": {
        "bus1": 29630,
        "bus2": 29041
      },
      "params": {
        "R": 0.024360768496990204,
        "X": 0.10018504410982132,
        "G": 0.0,
        "B": 0.015726663172245026
      },
      "extension": {
        "length": 25582.431360717776,
        "rating": 136.31465435028076
      }
    },
    {
      "class": "Branch",
      "id": "branch_29043_29049_1",
      "ports": {
        "bus1": 29049,
        "bus2": 29043
      },
      "params": {
        "R": 0.02259097993373871,
        "X": 0.07966622710227966,
        "G": 0.0,
        "B": 0.007372738793492318
      },
      "extension": {
        "length": 17451.156707885744,
        "rating": 126.78507566452026
      }
    },
    {
      "class": "Branch",
      "id": "branch_29043_29215_1",
      "ports": {
        "bus1": 29043,
        "bus2": 29215
      },
      "params": {
        "R": 0.01893451064825058,
        "X": 0.08360248804092407,
        "G": 0.0,
        "B": 0.010679413564503193
      },
      "extension": {
        "length": 20472.39550415039,
        "rating": 130.419659614563
      }
    },
    {
      "class": "Branch",
      "id": "branch_29044_29045_1",
      "ports": {
        "bus1": 29044,
        "bus2": 29045
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29044_29046_1",
      "ports": {
        "bus1": 29046,
        "bus2": 29044
      },
      "params": {
        "R": 0.008517521433532238,
        "X": 0.03899217024445534,
        "G": 0.0,
        "B": 0.007366682402789594
      },
      "extension": {
        "length": 11325.854170898438,
        "rating": 113.93334865570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_29044_29048_1",
      "ports": {
        "bus1": 29048,
        "bus2": 29044
      },
      "params": {
        "R": 0.016350992023944855,
        "X": 0.0683446079492569,
        "G": 0.0,
        "B": 0.009491189382970333
      },
      "extension": {
        "length": 18170.979375366212,
        "rating": 108.17931890487671
      }
    },
    {
      "class": "Branch",
      "id": "branch_29046_29642_1",
      "ports": {
        "bus1": 29642,
        "bus2": 29046
      },
      "params": {
        "R": 0.015596757642924786,
        "X": 0.08703028410673141,
        "G": 0.0,
        "B": 0.007847141474485397
      },
      "extension": {
        "length": 18696.97187402344,
        "rating": 127.59774923324585
      }
    },
    {
      "class": "Branch",
      "id": "branch_29047_29221_1",
      "ports": {
        "bus1": 29221,
        "bus2": 29047
      },
      "params": {
        "R": 0.0023580496199429035,
        "X": 0.028217630460858345,
        "G": 0.0,
        "B": 0.4058895707130432
      },
      "extension": {
        "length": 75012.31677392578,
        "rating": 1150.5658149719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_29047_29791_1",
      "ports": {
        "bus1": 29047,
        "bus2": 29791
      },
      "params": {
        "R": 0.0015569152310490608,
        "X": 0.01878952980041504,
        "G": 0.0,
        "B": 0.3426614999771118
      },
      "extension": {
        "length": 55752.56808837891,
        "rating": 1410.3118896484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_29047_29791_2",
      "ports": {
        "bus1": 29047,
        "bus2": 29791
      },
      "params": {
        "R": 0.0015569152310490608,
        "X": 0.01878952980041504,
        "G": 0.0,
        "B": 0.3426614999771118
      },
      "extension": {
        "length": 55752.56808837891,
        "rating": 1410.3118896484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_29047_30797_1",
      "ports": {
        "bus1": 29047,
        "bus2": 30797
      },
      "params": {
        "R": 0.0017411243170499802,
        "X": 0.019498610869050026,
        "G": 0.0,
        "B": 0.894029974937439
      },
      "extension": {
        "length": 93804.02816748047,
        "rating": 1350.477695465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_29047_30797_2",
      "ports": {
        "bus1": 29047,
        "bus2": 30797
      },
      "params": {
        "R": 0.0017411243170499802,
        "X": 0.019498610869050026,
        "G": 0.0,
        "B": 0.894029974937439
      },
      "extension": {
        "length": 93804.02816748047,
        "rating": 1350.477695465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_29048_29049_1",
      "ports": {
        "bus1": 29049,
        "bus2": 29048
      },
      "params": {
        "R": 0.015327801927924156,
        "X": 0.0696842297911644,
        "G": 0.0,
        "B": 0.0087871253490448
      },
      "extension": {
        "length": 16064.783935180665,
        "rating": 114.26688432693481
      }
    },
    {
      "class": "Branch",
      "id": "branch_29049_30719_1",
      "ports": {
        "bus1": 29049,
        "bus2": 30719
      },
      "params": {
        "R": 0.019623344764113426,
        "X": 0.09830918163061142,
        "G": 0.0,
        "B": 0.02258392795920372
      },
      "extension": {
        "length": 31979.910493652344,
        "rating": 107.31689929962158
      }
    },
    {
      "class": "Branch",
      "id": "branch_29050_29051_1",
      "ports": {
        "bus1": 29050,
        "bus2": 29051
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29050_29053_1",
      "ports": {
        "bus1": 29053,
        "bus2": 29050
      },
      "params": {
        "R": 0.011690868996083736,
        "X": 0.052903082221746445,
        "G": 0.0,
        "B": 0.010838723741471767
      },
      "extension": {
        "length": 15551.221701049804,
        "rating": 111.93166971206665
      }
    },
    {
      "class": "Branch",
      "id": "branch_29052_29053_1",
      "ports": {
        "bus1": 29052,
        "bus2": 29053
      },
      "params": {
        "R": 0.0002786175755318254,
        "X": 0.0011525581358000636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29053_30424_1",
      "ports": {
        "bus1": 29053,
        "bus2": 30424
      },
      "params": {
        "R": 0.011432966217398643,
        "X": 0.042892806231975555,
        "G": 0.0,
        "B": 0.005557174328714609
      },
      "extension": {
        "length": 11071.239409973145,
        "rating": 104.63974475860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_29053_30719_1",
      "ports": {
        "bus1": 30719,
        "bus2": 29053
      },
      "params": {
        "R": 0.0066468557342886925,
        "X": 0.03326429799199104,
        "G": 0.0,
        "B": 0.0027761845849454403
      },
      "extension": {
        "length": 6450.2513536376955,
        "rating": 124.54560995101929
      }
    },
    {
      "class": "Branch",
      "id": "branch_29054_29062_1",
      "ports": {
        "bus1": 29054,
        "bus2": 29062
      },
      "params": {
        "R": 0.019540885463356972,
        "X": 0.0731559470295906,
        "G": 0.0,
        "B": 0.010622978210449219
      },
      "extension": {
        "length": 18309.079783081055,
        "rating": 140.36401510238647
      }
    },
    {
      "class": "Branch",
      "id": "branch_29055_29056_1",
      "ports": {
        "bus1": 29055,
        "bus2": 29056
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29056_29059_1",
      "ports": {
        "bus1": 29059,
        "bus2": 29056
      },
      "params": {
        "R": 0.0021419029217213392,
        "X": 0.009809806942939758,
        "G": 0.0,
        "B": 0.0012345517752692103
      },
      "extension": {
        "length": 2344.8228688201907,
        "rating": 110.67672967910767
      }
    },
    {
      "class": "Branch",
      "id": "branch_29056_29089_1",
      "ports": {
        "bus1": 29056,
        "bus2": 29089
      },
      "params": {
        "R": 0.010801279917359352,
        "X": 0.05469954013824463,
        "G": 0.0,
        "B": 0.007098748814314604
      },
      "extension": {
        "length": 14263.00489050293,
        "rating": 129.17665243148804
      }
    },
    {
      "class": "Branch",
      "id": "branch_29057_29058_1",
      "ports": {
        "bus1": 29057,
        "bus2": 29058
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29058_29999_1",
      "ports": {
        "bus1": 29058,
        "bus2": 29999
      },
      "params": {
        "R": 0.0009939188603311777,
        "X": 0.011832006275653839,
        "G": 0.0,
        "B": 0.18761341273784637
      },
      "extension": {
        "length": 31083.896999267577,
        "rating": 1261.9450569152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_29059_29060_1",
      "ports": {
        "bus1": 29059,
        "bus2": 29060
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29059_29062_1",
      "ports": {
        "bus1": 29059,
        "bus2": 29062
      },
      "params": {
        "R": 0.013254952616989613,
        "X": 0.054852426052093506,
        "G": 0.0,
        "B": 0.00838775746524334
      },
      "extension": {
        "length": 15615.40355090332,
        "rating": 82.3751151561737
      }
    },
    {
      "class": "Branch",
      "id": "branch_29059_29088_1",
      "ports": {
        "bus1": 29059,
        "bus2": 29088
      },
      "params": {
        "R": 0.014941460452973843,
        "X": 0.06720554828643799,
        "G": 0.0,
        "B": 0.009705881588160992
      },
      "extension": {
        "length": 18423.81761682129,
        "rating": 141.23358726501465
      }
    },
    {
      "class": "Branch",
      "id": "branch_29059_29677_1",
      "ports": {
        "bus1": 29677,
        "bus2": 29059
      },
      "params": {
        "R": 0.022188933566212654,
        "X": 0.07128705084323883,
        "G": 0.0,
        "B": 0.006021053064614534
      },
      "extension": {
        "length": 15987.338429809572,
        "rating": 127.11875438690186
      }
    },
    {
      "class": "Branch",
      "id": "branch_29061_29062_1",
      "ports": {
        "bus1": 29062,
        "bus2": 29061
      },
      "params": {
        "R": 0.017924005165696144,
        "X": 0.06769885867834091,
        "G": 0.0,
        "B": 0.009787390008568764
      },
      "extension": {
        "length": 17048.079404296877,
        "rating": 134.78760719299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_29062_29063_1",
      "ports": {
        "bus1": 29062,
        "bus2": 29063
      },
      "params": {
        "R": 0.00022437813458964229,
        "X": 0.0010165449930354953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29064_29065_1",
      "ports": {
        "bus1": 29064,
        "bus2": 29065
      },
      "params": {
        "R": 0.009986449033021927,
        "X": 0.040648892521858215,
        "G": 0.0,
        "B": 0.0040970430709421635
      },
      "extension": {
        "length": 9457.082308410645,
        "rating": 127.27768421173096
      }
    },
    {
      "class": "Branch",
      "id": "branch_29066_29068_1",
      "ports": {
        "bus1": 29066,
        "bus2": 29068
      },
      "params": {
        "R": 0.01238943450152874,
        "X": 0.049927327781915665,
        "G": 0.0,
        "B": 0.00543339503929019
      },
      "extension": {
        "length": 12465.199417236328,
        "rating": 130.99567890167236
      }
    },
    {
      "class": "Branch",
      "id": "branch_29067_29068_1",
      "ports": {
        "bus1": 29067,
        "bus2": 29068
      },
      "params": {
        "R": 0.011102685704827309,
        "X": 0.03980405628681183,
        "G": 0.0,
        "B": 0.008408954367041588
      },
      "extension": {
        "length": 11602.890679504395,
        "rating": 127.46402025222778
      }
    },
    {
      "class": "Branch",
      "id": "branch_29069_29070_1",
      "ports": {
        "bus1": 29069,
        "bus2": 29070
      },
      "params": {
        "R": 0.00028333227965049446,
        "X": 0.0010418950114399195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29069_29516_1",
      "ports": {
        "bus1": 29516,
        "bus2": 29069
      },
      "params": {
        "R": 0.024683471769094467,
        "X": 0.11180154979228973,
        "G": 0.0,
        "B": 0.010195632465183735
      },
      "extension": {
        "length": 24138.503961547853,
        "rating": 129.75205183029175
      }
    },
    {
      "class": "Branch",
      "id": "branch_29069_29571_1",
      "ports": {
        "bus1": 29069,
        "bus2": 29571
      },
      "params": {
        "R": 0.03054065816104412,
        "X": 0.1206536814570427,
        "G": 0.0,
        "B": 0.013578934594988823
      },
      "extension": {
        "length": 28873.041156738283,
        "rating": 134.5587968826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_29071_29072_1",
      "ports": {
        "bus1": 29071,
        "bus2": 29072
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29072_29573_1",
      "ports": {
        "bus1": 29573,
        "bus2": 29072
      },
      "params": {
        "R": 0.019889989867806435,
        "X": 0.09014493972063065,
        "G": 0.0,
        "B": 0.009710515849292278
      },
      "extension": {
        "length": 21651.183319702148,
        "rating": 124.50631856918335
      }
    },
    {
      "class": "Branch",
      "id": "branch_29072_29845_1",
      "ports": {
        "bus1": 29072,
        "bus2": 29845
      },
      "params": {
        "R": 0.014812157489359379,
        "X": 0.07796698808670044,
        "G": 0.0,
        "B": 0.020569512620568275
      },
      "extension": {
        "length": 28745.97281982422,
        "rating": 127.70218849182129
      }
    },
    {
      "class": "Branch",
      "id": "branch_29073_29075_1",
      "ports": {
        "bus1": 29073,
        "bus2": 29075
      },
      "params": {
        "R": 0.0408615916967392,
        "X": 0.14402137696743011,
        "G": 0.0,
        "B": 0.009788214229047298
      },
      "extension": {
        "length": 26155.106033203127,
        "rating": 137.51819133758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_29073_29078_1",
      "ports": {
        "bus1": 29073,
        "bus2": 29078
      },
      "params": {
        "R": 0.020517591387033463,
        "X": 0.10281229764223099,
        "G": 0.0,
        "B": 0.03794483840465546
      },
      "extension": {
        "length": 43108.14816870118,
        "rating": 142.24661588668823
      }
    },
    {
      "class": "Branch",
      "id": "branch_29074_29075_1",
      "ports": {
        "bus1": 29074,
        "bus2": 29075
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29075_29517_1",
      "ports": {
        "bus1": 29075,
        "bus2": 29517
      },
      "params": {
        "R": 0.01966290920972824,
        "X": 0.08952472358942032,
        "G": 0.0,
        "B": 0.006805962882936001
      },
      "extension": {
        "length": 17682.098099853516,
        "rating": 128.27688455581665
      }
    },
    {
      "class": "Branch",
      "id": "branch_29075_29606_1",
      "ports": {
        "bus1": 29075,
        "bus2": 29606
      },
      "params": {
        "R": 0.020733434706926346,
        "X": 0.09324410557746887,
        "G": 0.0,
        "B": 0.01786821149289608
      },
      "extension": {
        "length": 31281.57488671875,
        "rating": 125.40017366409302
      }
    },
    {
      "class": "Branch",
      "id": "branch_29076_29368_1",
      "ports": {
        "bus1": 29076,
        "bus2": 29368
      },
      "params": {
        "R": 0.01690557599067688,
        "X": 0.06856903433799744,
        "G": 0.0,
        "B": 0.007190349511802197
      },
      "extension": {
        "length": 16851.05840698242,
        "rating": 122.51309156417847
      }
    },
    {
      "class": "Branch",
      "id": "branch_29076_29371_1",
      "ports": {
        "bus1": 29371,
        "bus2": 29076
      },
      "params": {
        "R": 0.022847065702080727,
        "X": 0.10068667680025101,
        "G": 0.0,
        "B": 0.014181266538798809
      },
      "extension": {
        "length": 26271.495301025392,
        "rating": 124.8773455619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_29076_29374_1",
      "ports": {
        "bus1": 29374,
        "bus2": 29076
      },
      "params": {
        "R": 0.03143111616373062,
        "X": 0.10728535801172256,
        "G": 0.0,
        "B": 0.01101781614124775
      },
      "extension": {
        "length": 25221.527017822267,
        "rating": 134.9117398262024
      }
    },
    {
      "class": "Branch",
      "id": "branch_29076_29728_1",
      "ports": {
        "bus1": 29728,
        "bus2": 29076
      },
      "params": {
        "R": 0.019222864881157875,
        "X": 0.06785575300455093,
        "G": 0.0,
        "B": 0.011346337385475636
      },
      "extension": {
        "length": 19516.895082641604,
        "rating": 144.5127010345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_29076_29728_2",
      "ports": {
        "bus1": 29728,
        "bus2": 29076
      },
      "params": {
        "R": 0.019222864881157875,
        "X": 0.06785575300455093,
        "G": 0.0,
        "B": 0.011346337385475636
      },
      "extension": {
        "length": 19516.895082641604,
        "rating": 144.5127010345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_29077_29078_1",
      "ports": {
        "bus1": 29077,
        "bus2": 29078
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29078_29079_1",
      "ports": {
        "bus1": 29079,
        "bus2": 29078
      },
      "params": {
        "R": 0.016214147210121155,
        "X": 0.06254226714372635,
        "G": 0.0,
        "B": 0.008642170578241348
      },
      "extension": {
        "length": 15657.304853759766,
        "rating": 150.28537511825562
      }
    },
    {
      "class": "Branch",
      "id": "branch_29078_29079_2",
      "ports": {
        "bus1": 29079,
        "bus2": 29078
      },
      "params": {
        "R": 0.016214147210121155,
        "X": 0.06254226714372635,
        "G": 0.0,
        "B": 0.008642170578241348
      },
      "extension": {
        "length": 15657.304853759766,
        "rating": 150.28537511825562
      }
    },
    {
      "class": "Branch",
      "id": "branch_29078_29080_1",
      "ports": {
        "bus1": 29078,
        "bus2": 29080
      },
      "params": {
        "R": 0.00959009025245905,
        "X": 0.034671634435653687,
        "G": 0.0,
        "B": 0.0046160779893398285
      },
      "extension": {
        "length": 8374.375418884278,
        "rating": 143.97828578948975
      }
    },
    {
      "class": "Branch",
      "id": "branch_29078_29080_2",
      "ports": {
        "bus1": 29078,
        "bus2": 29080
      },
      "params": {
        "R": 0.00959009025245905,
        "X": 0.034671634435653687,
        "G": 0.0,
        "B": 0.0046160779893398285
      },
      "extension": {
        "length": 8374.375418884278,
        "rating": 143.97828578948975
      }
    },
    {
      "class": "Branch",
      "id": "branch_29078_29510_1",
      "ports": {
        "bus1": 29078,
        "bus2": 29510
      },
      "params": {
        "R": 0.021221371367573738,
        "X": 0.10912421345710754,
        "G": 0.0,
        "B": 0.012107202783226967
      },
      "extension": {
        "length": 24973.362212036132,
        "rating": 134.06982421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_29078_29845_1",
      "ports": {
        "bus1": 29078,
        "bus2": 29845
      },
      "params": {
        "R": 0.031181635335087776,
        "X": 0.10427702218294144,
        "G": 0.0,
        "B": 0.007379723712801934
      },
      "extension": {
        "length": 21000.65949206543,
        "rating": 158.4254503250122
      }
    },
    {
      "class": "Branch",
      "id": "branch_29078_29845_2",
      "ports": {
        "bus1": 29078,
        "bus2": 29845
      },
      "params": {
        "R": 0.031181635335087776,
        "X": 0.10427702218294144,
        "G": 0.0,
        "B": 0.007379723712801934
      },
      "extension": {
        "length": 21000.65949206543,
        "rating": 158.4254503250122
      }
    },
    {
      "class": "Branch",
      "id": "branch_29079_29080_1",
      "ports": {
        "bus1": 29079,
        "bus2": 29080
      },
      "params": {
        "R": 0.01979892887175083,
        "X": 0.08766468614339828,
        "G": 0.0,
        "B": 0.006393992807716131
      },
      "extension": {
        "length": 18013.798457885743,
        "rating": 139.2139196395874
      }
    },
    {
      "class": "Branch",
      "id": "branch_29079_29083_1",
      "ports": {
        "bus1": 29079,
        "bus2": 29083
      },
      "params": {
        "R": 0.03154152259230614,
        "X": 0.10643278807401657,
        "G": 0.0,
        "B": 0.010382275097072124
      },
      "extension": {
        "length": 22666.12308984375,
        "rating": 167.34858751296997
      }
    },
    {
      "class": "Branch",
      "id": "branch_29079_29083_2",
      "ports": {
        "bus1": 29079,
        "bus2": 29083
      },
      "params": {
        "R": 0.03154152259230614,
        "X": 0.10643278807401657,
        "G": 0.0,
        "B": 0.010382275097072124
      },
      "extension": {
        "length": 22666.12308984375,
        "rating": 167.34858751296997
      }
    },
    {
      "class": "Branch",
      "id": "branch_29080_29081_1",
      "ports": {
        "bus1": 29080,
        "bus2": 29081
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29080_29728_1",
      "ports": {
        "bus1": 29728,
        "bus2": 29080
      },
      "params": {
        "R": 0.017460225149989128,
        "X": 0.0803714394569397,
        "G": 0.0,
        "B": 0.008430488407611847
      },
      "extension": {
        "length": 17794.813080322267,
        "rating": 166.61990880966187
      }
    },
    {
      "class": "Branch",
      "id": "branch_29080_29728_2",
      "ports": {
        "bus1": 29728,
        "bus2": 29080
      },
      "params": {
        "R": 0.017460225149989128,
        "X": 0.0803714394569397,
        "G": 0.0,
        "B": 0.008430488407611847
      },
      "extension": {
        "length": 17794.813080322267,
        "rating": 166.61990880966187
      }
    },
    {
      "class": "Branch",
      "id": "branch_29082_29083_1",
      "ports": {
        "bus1": 29083,
        "bus2": 29082
      },
      "params": {
        "R": 0.014918859116733074,
        "X": 0.06396674364805222,
        "G": 0.0,
        "B": 0.00817866250872612
      },
      "extension": {
        "length": 15883.984133789063,
        "rating": 147.12328910827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_29082_29083_2",
      "ports": {
        "bus1": 29083,
        "bus2": 29082
      },
      "params": {
        "R": 0.014918859116733074,
        "X": 0.06396674364805222,
        "G": 0.0,
        "B": 0.00817866250872612
      },
      "extension": {
        "length": 15883.984133789063,
        "rating": 147.12328910827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_29082_29596_1",
      "ports": {
        "bus1": 29082,
        "bus2": 29596
      },
      "params": {
        "R": 0.023029139265418053,
        "X": 0.07680130004882812,
        "G": 0.0,
        "B": 0.016028469428420067
      },
      "extension": {
        "length": 25899.195142089844,
        "rating": 129.36896085739136
      }
    },
    {
      "class": "Branch",
      "id": "branch_29083_29604_1",
      "ports": {
        "bus1": 29083,
        "bus2": 29604
      },
      "params": {
        "R": 0.02354501187801361,
        "X": 0.09799972176551819,
        "G": 0.0,
        "B": 0.009125554002821445
      },
      "extension": {
        "length": 22615.296982910157,
        "rating": 135.62055826187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_29084_29085_1",
      "ports": {
        "bus1": 29085,
        "bus2": 29084
      },
      "params": {
        "R": 0.012354649603366852,
        "X": 0.043634478002786636,
        "G": 0.0,
        "B": 0.0041684675961732864
      },
      "extension": {
        "length": 8857.107558105468,
        "rating": 98.2491672039032
      }
    },
    {
      "class": "Branch",
      "id": "branch_29085_29086_1",
      "ports": {
        "bus1": 29085,
        "bus2": 29086
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29088_29994_1",
      "ports": {
        "bus1": 29088,
        "bus2": 29994
      },
      "params": {
        "R": 0.010334762744605541,
        "X": 0.041121941059827805,
        "G": 0.0,
        "B": 0.0047098807990550995
      },
      "extension": {
        "length": 10444.910012512208,
        "rating": 151.19627714157104
      }
    },
    {
      "class": "Branch",
      "id": "branch_29088_29994_2",
      "ports": {
        "bus1": 29088,
        "bus2": 29994
      },
      "params": {
        "R": 0.010334762744605541,
        "X": 0.041121941059827805,
        "G": 0.0,
        "B": 0.0047098807990550995
      },
      "extension": {
        "length": 10444.910012512208,
        "rating": 151.19627714157104
      }
    },
    {
      "class": "Branch",
      "id": "branch_29089_29994_1",
      "ports": {
        "bus1": 29089,
        "bus2": 29994
      },
      "params": {
        "R": 0.017421063035726547,
        "X": 0.07967747002840042,
        "G": 0.0,
        "B": 0.012448856607079508
      },
      "extension": {
        "length": 21382.476884033204,
        "rating": 150.88695287704468
      }
    },
    {
      "class": "Branch",
      "id": "branch_29089_29994_2",
      "ports": {
        "bus1": 29089,
        "bus2": 29994
      },
      "params": {
        "R": 0.017421063035726547,
        "X": 0.07967747002840042,
        "G": 0.0,
        "B": 0.012448856607079508
      },
      "extension": {
        "length": 21382.476884033204,
        "rating": 150.88695287704468
      }
    },
    {
      "class": "Branch",
      "id": "branch_29090_29104_1",
      "ports": {
        "bus1": 29090,
        "bus2": 29104
      },
      "params": {
        "R": 0.019083349034190178,
        "X": 0.08033519238233566,
        "G": 0.0,
        "B": 0.013199038803577423
      },
      "extension": {
        "length": 23317.355990478518,
        "rating": 111.3951325416565
      }
    },
    {
      "class": "Branch",
      "id": "branch_29090_31794_1",
      "ports": {
        "bus1": 29090,
        "bus2": 31794
      },
      "params": {
        "R": 0.005205325782299042,
        "X": 0.023621929809451103,
        "G": 0.0,
        "B": 0.001897078473120928
      },
      "extension": {
        "length": 5064.192445495606,
        "rating": 105.1068902015686
      }
    },
    {
      "class": "Branch",
      "id": "branch_29090_32276_1",
      "ports": {
        "bus1": 29090,
        "bus2": 32276
      },
      "params": {
        "R": 0.016468973830342293,
        "X": 0.07348393648862839,
        "G": 0.0,
        "B": 0.006221294868737459
      },
      "extension": {
        "length": 14557.04610534668,
        "rating": 108.21727514266968
      }
    },
    {
      "class": "Branch",
      "id": "branch_29091_29092_1",
      "ports": {
        "bus1": 29091,
        "bus2": 29092
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29092_29098_1",
      "ports": {
        "bus1": 29092,
        "bus2": 29098
      },
      "params": {
        "R": 0.04452665150165558,
        "X": 0.20867659151554108,
        "G": 0.0,
        "B": 0.027749769389629364
      },
      "extension": {
        "length": 50575.45730273438,
        "rating": 124.18173551559448
      }
    },
    {
      "class": "Branch",
      "id": "branch_29092_31786_1",
      "ports": {
        "bus1": 31786,
        "bus2": 29092
      },
      "params": {
        "R": 0.004859089385718107,
        "X": 0.02492009662091732,
        "G": 0.0,
        "B": 0.0016080966452136636
      },
      "extension": {
        "length": 4923.460640258789,
        "rating": 120.05331516265869
      }
    },
    {
      "class": "Branch",
      "id": "branch_29093_29094_1",
      "ports": {
        "bus1": 29093,
        "bus2": 29094
      },
      "params": {
        "R": 0.000255902879871428,
        "X": 0.0010359367588534951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29094_29867_1",
      "ports": {
        "bus1": 29094,
        "bus2": 29867
      },
      "params": {
        "R": 0.01624002866446972,
        "X": 0.07495251297950745,
        "G": 0.0,
        "B": 0.010868568904697895
      },
      "extension": {
        "length": 20522.54169909668,
        "rating": 137.27078437805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_29095_29096_1",
      "ports": {
        "bus1": 29095,
        "bus2": 29096
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29096_29356_1",
      "ports": {
        "bus1": 29096,
        "bus2": 29356
      },
      "params": {
        "R": 0.011685298755764961,
        "X": 0.04238634556531906,
        "G": 0.0,
        "B": 0.008973207324743271
      },
      "extension": {
        "length": 13155.824239013673,
        "rating": 117.60226488113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_29097_29098_1",
      "ports": {
        "bus1": 29098,
        "bus2": 29097
      },
      "params": {
        "R": 0.010120737366378307,
        "X": 0.045670341700315475,
        "G": 0.0,
        "B": 0.003979080356657505
      },
      "extension": {
        "length": 8884.898768737794,
        "rating": 126.74882411956787
      }
    },
    {
      "class": "Branch",
      "id": "branch_29097_29099_1",
      "ports": {
        "bus1": 29097,
        "bus2": 29099
      },
      "params": {
        "R": 0.02524467371404171,
        "X": 0.11782225966453552,
        "G": 0.0,
        "B": 0.005356807727366686
      },
      "extension": {
        "length": 19351.301980957032,
        "rating": 127.59948968887329
      }
    },
    {
      "class": "Branch",
      "id": "branch_29098_29805_1",
      "ports": {
        "bus1": 29805,
        "bus2": 29098
      },
      "params": {
        "R": 0.016598055139183998,
        "X": 0.055728647857904434,
        "G": 0.0,
        "B": 0.006392916664481163
      },
      "extension": {
        "length": 12944.677034179687,
        "rating": 116.97869300842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_29099_29384_1",
      "ports": {
        "bus1": 29384,
        "bus2": 29099
      },
      "params": {
        "R": 0.009827148169279099,
        "X": 0.04083314910531044,
        "G": 0.0,
        "B": 0.0043303812853991985
      },
      "extension": {
        "length": 10219.569836791992,
        "rating": 133.7269902229309
      }
    },
    {
      "class": "Branch",
      "id": "branch_29100_29101_1",
      "ports": {
        "bus1": 29100,
        "bus2": 29101
      },
      "params": {
        "R": 0.008935485035181046,
        "X": 0.03306671604514122,
        "G": 0.0,
        "B": 0.0025008446536958218
      },
      "extension": {
        "length": 7056.803446655274,
        "rating": 134.94257926940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_29101_29102_1",
      "ports": {
        "bus1": 29101,
        "bus2": 29102
      },
      "params": {
        "R": 0.0002628648071549833,
        "X": 0.001142188673838973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29101_29383_1",
      "ports": {
        "bus1": 29101,
        "bus2": 29383
      },
      "params": {
        "R": 0.01898047886788845,
        "X": 0.06918167322874069,
        "G": 0.0,
        "B": 0.011213003657758236
      },
      "extension": {
        "length": 19135.799041992188,
        "rating": 137.2578263282776
      }
    },
    {
      "class": "Branch",
      "id": "branch_29101_29385_1",
      "ports": {
        "bus1": 29101,
        "bus2": 29385
      },
      "params": {
        "R": 0.01929429918527603,
        "X": 0.0824020579457283,
        "G": 0.0,
        "B": 0.008990198373794556
      },
      "extension": {
        "length": 18682.35299890137,
        "rating": 137.47014999389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_29103_29104_1",
      "ports": {
        "bus1": 29103,
        "bus2": 29104
      },
      "params": {
        "R": 0.012252897955477238,
        "X": 0.056042492389678955,
        "G": 0.0,
        "B": 0.004596279468387365
      },
      "extension": {
        "length": 11216.776642822266,
        "rating": 117.80222654342651
      }
    },
    {
      "class": "Branch",
      "id": "branch_29103_29105_1",
      "ports": {
        "bus1": 29103,
        "bus2": 29105
      },
      "params": {
        "R": 0.010563204996287823,
        "X": 0.04889821633696556,
        "G": 0.0,
        "B": 0.009371507912874222
      },
      "extension": {
        "length": 15599.621304931641,
        "rating": 122.76248931884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_29105_29867_1",
      "ports": {
        "bus1": 29105,
        "bus2": 29867
      },
      "params": {
        "R": 0.039892297238111496,
        "X": 0.11549516022205353,
        "G": 0.0,
        "B": 0.014741402119398117
      },
      "extension": {
        "length": 28249.876496337893,
        "rating": 125.12590885162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_29106_29142_1",
      "ports": {
        "bus1": 29106,
        "bus2": 29142
      },
      "params": {
        "R": 0.013729961588978767,
        "X": 0.04969725385308266,
        "G": 0.0,
        "B": 0.00877681840211153
      },
      "extension": {
        "length": 14481.178364135743,
        "rating": 143.54201555252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_29106_29142_2",
      "ports": {
        "bus1": 29106,
        "bus2": 29142
      },
      "params": {
        "R": 0.013729961588978767,
        "X": 0.04969725385308266,
        "G": 0.0,
        "B": 0.00877681840211153
      },
      "extension": {
        "length": 14481.178364135743,
        "rating": 143.54201555252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_29106_29620_1",
      "ports": {
        "bus1": 29106,
        "bus2": 29620
      },
      "params": {
        "R": 0.020951658487319946,
        "X": 0.07698813825845718,
        "G": 0.0,
        "B": 0.014147725887596609
      },
      "extension": {
        "length": 23367.735473510744,
        "rating": 145.6127405166626
      }
    },
    {
      "class": "Branch",
      "id": "branch_29106_29620_2",
      "ports": {
        "bus1": 29106,
        "bus2": 29620
      },
      "params": {
        "R": 0.020951658487319946,
        "X": 0.07698813825845718,
        "G": 0.0,
        "B": 0.014147725887596609
      },
      "extension": {
        "length": 23367.735473510744,
        "rating": 145.6127405166626
      }
    },
    {
      "class": "Branch",
      "id": "branch_29107_29108_1",
      "ports": {
        "bus1": 29107,
        "bus2": 29108
      },
      "params": {
        "R": 0.00025029043899849057,
        "X": 0.0011280352482572198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29107_29111_1",
      "ports": {
        "bus1": 29111,
        "bus2": 29107
      },
      "params": {
        "R": 0.006167100742459297,
        "X": 0.024393687024712563,
        "G": 0.0,
        "B": 0.001953595317900181
      },
      "extension": {
        "length": 5185.3119362182615,
        "rating": 141.98304414749146
      }
    },
    {
      "class": "Branch",
      "id": "branch_29107_29128_1",
      "ports": {
        "bus1": 29107,
        "bus2": 29128
      },
      "params": {
        "R": 0.009044462814927101,
        "X": 0.03279109299182892,
        "G": 0.0,
        "B": 0.0024825572036206722
      },
      "extension": {
        "length": 6940.806317687989,
        "rating": 118.04747581481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_29107_29203_1",
      "ports": {
        "bus1": 29107,
        "bus2": 29203
      },
      "params": {
        "R": 0.014530175365507603,
        "X": 0.07274258881807327,
        "G": 0.0,
        "B": 0.015699109062552452
      },
      "extension": {
        "length": 24277.29962915039,
        "rating": 145.7178831100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_29107_29203_2",
      "ports": {
        "bus1": 29107,
        "bus2": 29203
      },
      "params": {
        "R": 0.014530175365507603,
        "X": 0.07274258881807327,
        "G": 0.0,
        "B": 0.015699109062552452
      },
      "extension": {
        "length": 24277.29962915039,
        "rating": 145.7178831100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_29109_29113_1",
      "ports": {
        "bus1": 29109,
        "bus2": 29113
      },
      "params": {
        "R": 0.01999771222472191,
        "X": 0.0783529132604599,
        "G": 0.0,
        "B": 0.008876057341694832
      },
      "extension": {
        "length": 18647.293790039064,
        "rating": 126.1392593383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_29109_29136_1",
      "ports": {
        "bus1": 29136,
        "bus2": 29109
      },
      "params": {
        "R": 0.007645588833838701,
        "X": 0.03249242901802063,
        "G": 0.0,
        "B": 0.002547675743699074
      },
      "extension": {
        "length": 6786.598288513183,
        "rating": 114.22538757324219
      }
    },
    {
      "class": "Branch",
      "id": "branch_29109_29203_1",
      "ports": {
        "bus1": 29203,
        "bus2": 29109
      },
      "params": {
        "R": 0.013883961364626884,
        "X": 0.04706073924899101,
        "G": 0.0,
        "B": 0.005959846079349518
      },
      "extension": {
        "length": 12322.600539916992,
        "rating": 118.02489757537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_29110_29184_1",
      "ports": {
        "bus1": 29110,
        "bus2": 29184
      },
      "params": {
        "R": 0.0007279010605998337,
        "X": 0.009520843625068665,
        "G": 0.0,
        "B": 0.10470103472471237
      },
      "extension": {
        "length": 23811.586009277344,
        "rating": 1155.1498413085938
      }
    },
    {
      "class": "Branch",
      "id": "branch_29110_29757_1",
      "ports": {
        "bus1": 29757,
        "bus2": 29110
      },
      "params": {
        "R": 0.0006807510508224368,
        "X": 0.008295135572552681,
        "G": 0.0,
        "B": 0.3362125754356384
      },
      "extension": {
        "length": 34749.150578613284,
        "rating": 1165.4613494873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_29111_29116_1",
      "ports": {
        "bus1": 29116,
        "bus2": 29111
      },
      "params": {
        "R": 0.006553778424859047,
        "X": 0.029329754412174225,
        "G": 0.0,
        "B": 0.004593833349645138
      },
      "extension": {
        "length": 8433.609873046875,
        "rating": 109.69506502151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_29111_29118_1",
      "ports": {
        "bus1": 29118,
        "bus2": 29111
      },
      "params": {
        "R": 0.007940836250782013,
        "X": 0.02859429456293583,
        "G": 0.0,
        "B": 0.004021186847239733
      },
      "extension": {
        "length": 7848.830311523438,
        "rating": 135.10115146636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_29112_29113_1",
      "ports": {
        "bus1": 29112,
        "bus2": 29113
      },
      "params": {
        "R": 0.00028090618434362113,
        "X": 0.0011454811319708824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29113_29538_1",
      "ports": {
        "bus1": 29113,
        "bus2": 29538
      },
      "params": {
        "R": 0.010094611905515194,
        "X": 0.0456153005361557,
        "G": 0.0,
        "B": 0.006720534060150385
      },
      "extension": {
        "length": 12560.941922058106,
        "rating": 134.04204845428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_29113_29543_1",
      "ports": {
        "bus1": 29543,
        "bus2": 29113
      },
      "params": {
        "R": 0.0076295603066682816,
        "X": 0.02756541222333908,
        "G": 0.0,
        "B": 0.003391686826944351
      },
      "extension": {
        "length": 7315.527607910157,
        "rating": 100.32180547714233
      }
    },
    {
      "class": "Branch",
      "id": "branch_29113_29544_1",
      "ports": {
        "bus1": 29113,
        "bus2": 29544
      },
      "params": {
        "R": 0.010293016210198402,
        "X": 0.054763417690992355,
        "G": 0.0,
        "B": 0.007157386280596256
      },
      "extension": {
        "length": 12944.928739746094,
        "rating": 113.99989128112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_29113_29545_1",
      "ports": {
        "bus1": 29113,
        "bus2": 29545
      },
      "params": {
        "R": 0.014392441138625145,
        "X": 0.06512153148651123,
        "G": 0.0,
        "B": 0.006690730806440115
      },
      "extension": {
        "length": 14693.02543322754,
        "rating": 112.61963844299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_29114_29115_1",
      "ports": {
        "bus1": 29115,
        "bus2": 29114
      },
      "params": {
        "R": 0.013824894092977047,
        "X": 0.06416413933038712,
        "G": 0.0,
        "B": 0.004514731932431459
      },
      "extension": {
        "length": 12585.241485351562,
        "rating": 137.96138763427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_29114_29136_1",
      "ports": {
        "bus1": 29114,
        "bus2": 29136
      },
      "params": {
        "R": 0.017265327274799347,
        "X": 0.0612013004720211,
        "G": 0.0,
        "B": 0.008923598565161228
      },
      "extension": {
        "length": 16015.489548706055,
        "rating": 120.39375305175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_29114_29203_1",
      "ports": {
        "bus1": 29114,
        "bus2": 29203
      },
      "params": {
        "R": 0.009020974859595299,
        "X": 0.04591715335845947,
        "G": 0.0,
        "B": 0.0066513922065496445
      },
      "extension": {
        "length": 13413.27912890625,
        "rating": 133.59134197235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_29114_29617_1",
      "ports": {
        "bus1": 29114,
        "bus2": 29617
      },
      "params": {
        "R": 0.017609404399991035,
        "X": 0.06026283651590347,
        "G": 0.0,
        "B": 0.010015475563704967
      },
      "extension": {
        "length": 18611.705078613282,
        "rating": 124.32199716567993
      }
    },
    {
      "class": "Branch",
      "id": "branch_29115_29116_1",
      "ports": {
        "bus1": 29116,
        "bus2": 29115
      },
      "params": {
        "R": 0.007182430475950241,
        "X": 0.029837459325790405,
        "G": 0.0,
        "B": 0.0036835479550063606
      },
      "extension": {
        "length": 7303.946082275391,
        "rating": 118.82039308547974
      }
    },
    {
      "class": "Branch",
      "id": "branch_29116_29117_1",
      "ports": {
        "bus1": 29116,
        "bus2": 29117
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29118_29207_1",
      "ports": {
        "bus1": 29207,
        "bus2": 29118
      },
      "params": {
        "R": 0.00950502697378397,
        "X": 0.04591866582632065,
        "G": 0.0,
        "B": 0.00608285516500473
      },
      "extension": {
        "length": 11288.03310736084,
        "rating": 126.88273191452026
      }
    },
    {
      "class": "Branch",
      "id": "branch_29119_29145_1",
      "ports": {
        "bus1": 29119,
        "bus2": 29145
      },
      "params": {
        "R": 0.02119988575577736,
        "X": 0.08230309188365936,
        "G": 0.0,
        "B": 0.011194068007171154
      },
      "extension": {
        "length": 20688.0503873291,
        "rating": 128.2949447631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_29119_29158_1",
      "ports": {
        "bus1": 29119,
        "bus2": 29158
      },
      "params": {
        "R": 0.030180567875504494,
        "X": 0.12227557599544525,
        "G": 0.0,
        "B": 0.009997726418077946
      },
      "extension": {
        "length": 23530.86216760254,
        "rating": 114.66978788375854
      }
    },
    {
      "class": "Branch",
      "id": "branch_29119_29202_1",
      "ports": {
        "bus1": 29119,
        "bus2": 29202
      },
      "params": {
        "R": 0.0431867353618145,
        "X": 0.17661051452159882,
        "G": 0.0,
        "B": 0.014180179685354231
      },
      "extension": {
        "length": 36929.78333569336,
        "rating": 126.38448476791382
      }
    },
    {
      "class": "Branch",
      "id": "branch_29119_29208_1",
      "ports": {
        "bus1": 29208,
        "bus2": 29119
      },
      "params": {
        "R": 0.011245871894061565,
        "X": 0.05755487456917763,
        "G": 0.0,
        "B": 0.005505954381078482
      },
      "extension": {
        "length": 12737.10589013672,
        "rating": 140.3095006942749
      }
    },
    {
      "class": "Branch",
      "id": "branch_29120_29121_1",
      "ports": {
        "bus1": 29120,
        "bus2": 29121
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29121_29207_1",
      "ports": {
        "bus1": 29121,
        "bus2": 29207
      },
      "params": {
        "R": 0.015002327039837837,
        "X": 0.06254933029413223,
        "G": 0.0,
        "B": 0.008962508291006088
      },
      "extension": {
        "length": 17574.381930541993,
        "rating": 112.36852407455444
      }
    },
    {
      "class": "Branch",
      "id": "branch_29122_29125_1",
      "ports": {
        "bus1": 29125,
        "bus2": 29122
      },
      "params": {
        "R": 0.007706352975219488,
        "X": 0.032111089676618576,
        "G": 0.0,
        "B": 0.006519650574773549
      },
      "extension": {
        "length": 9314.882476501465,
        "rating": 127.46049165725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_29122_29129_1",
      "ports": {
        "bus1": 29122,
        "bus2": 29129
      },
      "params": {
        "R": 0.004721076227724552,
        "X": 0.018902333453297615,
        "G": 0.0,
        "B": 0.002474916400387883
      },
      "extension": {
        "length": 4519.725295440674,
        "rating": 141.47900342941284
      }
    },
    {
      "class": "Branch",
      "id": "branch_29122_29178_1",
      "ports": {
        "bus1": 29178,
        "bus2": 29122
      },
      "params": {
        "R": 0.006215210538357496,
        "X": 0.020362336188554764,
        "G": 0.0,
        "B": 0.0026084778364747763
      },
      "extension": {
        "length": 5274.572255310059,
        "rating": 145.5339789390564
      }
    },
    {
      "class": "Branch",
      "id": "branch_29122_29178_2",
      "ports": {
        "bus1": 29178,
        "bus2": 29122
      },
      "params": {
        "R": 0.006215210538357496,
        "X": 0.020362336188554764,
        "G": 0.0,
        "B": 0.0026084778364747763
      },
      "extension": {
        "length": 5274.572255310059,
        "rating": 145.5339789390564
      }
    },
    {
      "class": "Branch",
      "id": "branch_29122_29180_1",
      "ports": {
        "bus1": 29180,
        "bus2": 29122
      },
      "params": {
        "R": 0.004342930857092142,
        "X": 0.021710578352212906,
        "G": 0.0,
        "B": 0.0038069055881351233
      },
      "extension": {
        "length": 5953.119046875,
        "rating": 147.59187698364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_29122_29180_2",
      "ports": {
        "bus1": 29180,
        "bus2": 29122
      },
      "params": {
        "R": 0.004342930857092142,
        "X": 0.021710578352212906,
        "G": 0.0,
        "B": 0.0038069055881351233
      },
      "extension": {
        "length": 5953.119046875,
        "rating": 147.59187698364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_29123_29124_1",
      "ports": {
        "bus1": 29123,
        "bus2": 29124
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29124_29132_1",
      "ports": {
        "bus1": 29124,
        "bus2": 29132
      },
      "params": {
        "R": 0.006655970588326454,
        "X": 0.026598339900374413,
        "G": 0.0,
        "B": 0.003212736453860998
      },
      "extension": {
        "length": 6992.60241192627,
        "rating": 148.32875728607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_29124_29132_2",
      "ports": {
        "bus1": 29124,
        "bus2": 29132
      },
      "params": {
        "R": 0.006655970588326454,
        "X": 0.026598339900374413,
        "G": 0.0,
        "B": 0.003212736453860998
      },
      "extension": {
        "length": 6992.60241192627,
        "rating": 148.32875728607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_29124_29180_1",
      "ports": {
        "bus1": 29180,
        "bus2": 29124
      },
      "params": {
        "R": 0.011171120218932629,
        "X": 0.04347718507051468,
        "G": 0.0,
        "B": 0.0031573784071952105
      },
      "extension": {
        "length": 7707.709437011719,
        "rating": 108.7303638458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_29124_29182_1",
      "ports": {
        "bus1": 29182,
        "bus2": 29124
      },
      "params": {
        "R": 0.004810331854969263,
        "X": 0.02286507561802864,
        "G": 0.0,
        "B": 0.0023392129223793745
      },
      "extension": {
        "length": 5160.2925563964845,
        "rating": 150.50114393234253
      }
    },
    {
      "class": "Branch",
      "id": "branch_29124_29182_2",
      "ports": {
        "bus1": 29182,
        "bus2": 29124
      },
      "params": {
        "R": 0.004810331854969263,
        "X": 0.02286507561802864,
        "G": 0.0,
        "B": 0.0023392129223793745
      },
      "extension": {
        "length": 5160.2925563964845,
        "rating": 150.50114393234253
      }
    },
    {
      "class": "Branch",
      "id": "branch_29125_29126_1",
      "ports": {
        "bus1": 29125,
        "bus2": 29126
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29125_29127_1",
      "ports": {
        "bus1": 29125,
        "bus2": 29127
      },
      "params": {
        "R": 0.003628925420343876,
        "X": 0.01806335709989071,
        "G": 0.0,
        "B": 0.0017419710056856277
      },
      "extension": {
        "length": 4005.18846963501,
        "rating": 141.87607765197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_29125_29138_1",
      "ports": {
        "bus1": 29138,
        "bus2": 29125
      },
      "params": {
        "R": 0.006187560502439737,
        "X": 0.02277551405131817,
        "G": 0.0,
        "B": 0.0027791669126600027
      },
      "extension": {
        "length": 5965.8927206726075,
        "rating": 141.34149551391602
      }
    },
    {
      "class": "Branch",
      "id": "branch_29125_29140_1",
      "ports": {
        "bus1": 29125,
        "bus2": 29140
      },
      "params": {
        "R": 0.006060317158699036,
        "X": 0.024023398756980896,
        "G": 0.0,
        "B": 0.0028760533314198256
      },
      "extension": {
        "length": 5890.755923217774,
        "rating": 148.79635572433472
      }
    },
    {
      "class": "Branch",
      "id": "branch_29125_29140_2",
      "ports": {
        "bus1": 29125,
        "bus2": 29140
      },
      "params": {
        "R": 0.006060317158699036,
        "X": 0.024023398756980896,
        "G": 0.0,
        "B": 0.0028760533314198256
      },
      "extension": {
        "length": 5890.755923217774,
        "rating": 148.79635572433472
      }
    },
    {
      "class": "Branch",
      "id": "branch_29127_29168_1",
      "ports": {
        "bus1": 29127,
        "bus2": 29168
      },
      "params": {
        "R": 0.008426766842603683,
        "X": 0.027911623939871788,
        "G": 0.0,
        "B": 0.0033944847527891397
      },
      "extension": {
        "length": 6911.330674987793,
        "rating": 143.66289377212524
      }
    },
    {
      "class": "Branch",
      "id": "branch_29127_29168_2",
      "ports": {
        "bus1": 29127,
        "bus2": 29168
      },
      "params": {
        "R": 0.008426766842603683,
        "X": 0.027911623939871788,
        "G": 0.0,
        "B": 0.0033944847527891397
      },
      "extension": {
        "length": 6911.330674987793,
        "rating": 143.66289377212524
      }
    },
    {
      "class": "Branch",
      "id": "branch_29128_29158_1",
      "ports": {
        "bus1": 29158,
        "bus2": 29128
      },
      "params": {
        "R": 0.00861626397818327,
        "X": 0.03146814554929733,
        "G": 0.0,
        "B": 0.001802522107027471
      },
      "extension": {
        "length": 5346.0547176818845,
        "rating": 122.85422086715698
      }
    },
    {
      "class": "Branch",
      "id": "branch_29128_29166_1",
      "ports": {
        "bus1": 29128,
        "bus2": 29166
      },
      "params": {
        "R": 0.007937059737741947,
        "X": 0.03277384117245674,
        "G": 0.0,
        "B": 0.008776157163083553
      },
      "extension": {
        "length": 10665.55373071289,
        "rating": 132.95601606369019
      }
    },
    {
      "class": "Branch",
      "id": "branch_29129_29138_1",
      "ports": {
        "bus1": 29138,
        "bus2": 29129
      },
      "params": {
        "R": 0.0031238109804689884,
        "X": 0.012830188497900963,
        "G": 0.0,
        "B": 0.0013807709328830242
      },
      "extension": {
        "length": 3027.9095693206787,
        "rating": 146.17314338684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_29129_29138_2",
      "ports": {
        "bus1": 29138,
        "bus2": 29129
      },
      "params": {
        "R": 0.0031238109804689884,
        "X": 0.012830188497900963,
        "G": 0.0,
        "B": 0.0013807709328830242
      },
      "extension": {
        "length": 3027.9095693206787,
        "rating": 146.17314338684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_29129_29188_1",
      "ports": {
        "bus1": 29129,
        "bus2": 29188
      },
      "params": {
        "R": 0.007253332529217005,
        "X": 0.030983228236436844,
        "G": 0.0,
        "B": 0.0031238708179444075
      },
      "extension": {
        "length": 7148.283072143555,
        "rating": 155.07770776748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_29129_29188_2",
      "ports": {
        "bus1": 29129,
        "bus2": 29188
      },
      "params": {
        "R": 0.007253332529217005,
        "X": 0.030983228236436844,
        "G": 0.0,
        "B": 0.0031238708179444075
      },
      "extension": {
        "length": 7148.283072143555,
        "rating": 155.07770776748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_29129_29188_3",
      "ports": {
        "bus1": 29129,
        "bus2": 29188
      },
      "params": {
        "R": 0.007253332529217005,
        "X": 0.030983228236436844,
        "G": 0.0,
        "B": 0.0031238708179444075
      },
      "extension": {
        "length": 7148.283072143555,
        "rating": 155.07770776748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29154_1",
      "ports": {
        "bus1": 29130,
        "bus2": 29154
      },
      "params": {
        "R": 0.002816846827045083,
        "X": 0.013368426822125912,
        "G": 0.0,
        "B": 0.0015151563566178083
      },
      "extension": {
        "length": 3065.6586895751952,
        "rating": 161.52350902557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29154_2",
      "ports": {
        "bus1": 29130,
        "bus2": 29154
      },
      "params": {
        "R": 0.002816846827045083,
        "X": 0.013368426822125912,
        "G": 0.0,
        "B": 0.0015151563566178083
      },
      "extension": {
        "length": 3065.6586895751952,
        "rating": 161.52350902557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29154_3",
      "ports": {
        "bus1": 29130,
        "bus2": 29154
      },
      "params": {
        "R": 0.002816846827045083,
        "X": 0.013368426822125912,
        "G": 0.0,
        "B": 0.0015151563566178083
      },
      "extension": {
        "length": 3065.6586895751952,
        "rating": 161.52350902557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29155_1",
      "ports": {
        "bus1": 29155,
        "bus2": 29130
      },
      "params": {
        "R": 0.004528541583567858,
        "X": 0.01515477430075407,
        "G": 0.0,
        "B": 0.0026968717575073242
      },
      "extension": {
        "length": 4558.362867279053,
        "rating": 166.44995212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29155_2",
      "ports": {
        "bus1": 29155,
        "bus2": 29130
      },
      "params": {
        "R": 0.004528541583567858,
        "X": 0.01515477430075407,
        "G": 0.0,
        "B": 0.0026968717575073242
      },
      "extension": {
        "length": 4558.362867279053,
        "rating": 166.44995212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29155_3",
      "ports": {
        "bus1": 29155,
        "bus2": 29130
      },
      "params": {
        "R": 0.004528541583567858,
        "X": 0.01515477430075407,
        "G": 0.0,
        "B": 0.0026968717575073242
      },
      "extension": {
        "length": 4558.362867279053,
        "rating": 166.44995212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29155_4",
      "ports": {
        "bus1": 29155,
        "bus2": 29130
      },
      "params": {
        "R": 0.004528541583567858,
        "X": 0.01515477430075407,
        "G": 0.0,
        "B": 0.0026968717575073242
      },
      "extension": {
        "length": 4558.362867279053,
        "rating": 166.44995212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29155_5",
      "ports": {
        "bus1": 29155,
        "bus2": 29130
      },
      "params": {
        "R": 0.004528541583567858,
        "X": 0.01515477430075407,
        "G": 0.0,
        "B": 0.0026968717575073242
      },
      "extension": {
        "length": 4558.362867279053,
        "rating": 166.44995212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29155_6",
      "ports": {
        "bus1": 29155,
        "bus2": 29130
      },
      "params": {
        "R": 0.004528541583567858,
        "X": 0.01515477430075407,
        "G": 0.0,
        "B": 0.0026968717575073242
      },
      "extension": {
        "length": 4558.362867279053,
        "rating": 166.44995212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29166_1",
      "ports": {
        "bus1": 29166,
        "bus2": 29130
      },
      "params": {
        "R": 0.004748749081045389,
        "X": 0.020868130028247833,
        "G": 0.0,
        "B": 0.0020163708832114935
      },
      "extension": {
        "length": 4533.6903500061035,
        "rating": 149.97724294662476
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29166_2",
      "ports": {
        "bus1": 29166,
        "bus2": 29130
      },
      "params": {
        "R": 0.004748749081045389,
        "X": 0.020868130028247833,
        "G": 0.0,
        "B": 0.0020163708832114935
      },
      "extension": {
        "length": 4533.6903500061035,
        "rating": 149.97724294662476
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29187_1",
      "ports": {
        "bus1": 29187,
        "bus2": 29130
      },
      "params": {
        "R": 0.0043361857533454895,
        "X": 0.019938025623559952,
        "G": 0.0,
        "B": 0.005386708304286003
      },
      "extension": {
        "length": 7278.50616998291,
        "rating": 163.8904094696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29187_2",
      "ports": {
        "bus1": 29187,
        "bus2": 29130
      },
      "params": {
        "R": 0.0043361857533454895,
        "X": 0.019938025623559952,
        "G": 0.0,
        "B": 0.005386708304286003
      },
      "extension": {
        "length": 7278.50616998291,
        "rating": 163.8904094696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29187_3",
      "ports": {
        "bus1": 29187,
        "bus2": 29130
      },
      "params": {
        "R": 0.0043361857533454895,
        "X": 0.019938025623559952,
        "G": 0.0,
        "B": 0.005386708304286003
      },
      "extension": {
        "length": 7278.50616998291,
        "rating": 163.8904094696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29187_4",
      "ports": {
        "bus1": 29187,
        "bus2": 29130
      },
      "params": {
        "R": 0.0043361857533454895,
        "X": 0.019938025623559952,
        "G": 0.0,
        "B": 0.005386708304286003
      },
      "extension": {
        "length": 7278.50616998291,
        "rating": 163.8904094696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_29130_29203_1",
      "ports": {
        "bus1": 29130,
        "bus2": 29203
      },
      "params": {
        "R": 0.017170289531350136,
        "X": 0.08240613341331482,
        "G": 0.0,
        "B": 0.009387040510773659
      },
      "extension": {
        "length": 18945.49735546875,
        "rating": 122.5305438041687
      }
    },
    {
      "class": "Branch",
      "id": "branch_29131_29132_1",
      "ports": {
        "bus1": 29132,
        "bus2": 29131
      },
      "params": {
        "R": 0.005826583597809076,
        "X": 0.02537059225142002,
        "G": 0.0,
        "B": 0.0014550605555996299
      },
      "extension": {
        "length": 4574.31317276001,
        "rating": 128.43917608261108
      }
    },
    {
      "class": "Branch",
      "id": "branch_29131_29151_1",
      "ports": {
        "bus1": 29151,
        "bus2": 29131
      },
      "params": {
        "R": 0.004496859386563301,
        "X": 0.019587332382798195,
        "G": 0.0,
        "B": 0.0037567752879112955
      },
      "extension": {
        "length": 6003.803953125001,
        "rating": 122.23067283630371
      }
    },
    {
      "class": "Branch",
      "id": "branch_29132_29133_1",
      "ports": {
        "bus1": 29132,
        "bus2": 29133
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29132_29214_1",
      "ports": {
        "bus1": 29132,
        "bus2": 29214
      },
      "params": {
        "R": 0.008473886176943779,
        "X": 0.035343535244464874,
        "G": 0.0,
        "B": 0.009384671226143837
      },
      "extension": {
        "length": 11624.940240600587,
        "rating": 132.30509757995605
      }
    },
    {
      "class": "Branch",
      "id": "branch_29134_29158_1",
      "ports": {
        "bus1": 29158,
        "bus2": 29134
      },
      "params": {
        "R": 0.005314248614013195,
        "X": 0.02327622100710869,
        "G": 0.0,
        "B": 0.0020750139374285936
      },
      "extension": {
        "length": 5242.965172943115,
        "rating": 106.73459768295288
      }
    },
    {
      "class": "Branch",
      "id": "branch_29134_29169_1",
      "ports": {
        "bus1": 29169,
        "bus2": 29134
      },
      "params": {
        "R": 0.004828132223337889,
        "X": 0.020514557138085365,
        "G": 0.0,
        "B": 0.0020464013796299696
      },
      "extension": {
        "length": 4723.776014831543,
        "rating": 135.1622223854065
      }
    },
    {
      "class": "Branch",
      "id": "branch_29135_29141_1",
      "ports": {
        "bus1": 29141,
        "bus2": 29135
      },
      "params": {
        "R": 0.007847096771001816,
        "X": 0.035493772476911545,
        "G": 0.0,
        "B": 0.0048368158750236034
      },
      "extension": {
        "length": 9755.981901123047,
        "rating": 136.3688826560974
      }
    },
    {
      "class": "Branch",
      "id": "branch_29135_29168_1",
      "ports": {
        "bus1": 29168,
        "bus2": 29135
      },
      "params": {
        "R": 0.00446064118295908,
        "X": 0.017092300578951836,
        "G": 0.0,
        "B": 0.0014534207293763757
      },
      "extension": {
        "length": 3717.3209477233886,
        "rating": 143.0226445198059
      }
    },
    {
      "class": "Branch",
      "id": "branch_29135_29168_2",
      "ports": {
        "bus1": 29168,
        "bus2": 29135
      },
      "params": {
        "R": 0.00446064118295908,
        "X": 0.017092300578951836,
        "G": 0.0,
        "B": 0.0014534207293763757
      },
      "extension": {
        "length": 3717.3209477233886,
        "rating": 143.0226445198059
      }
    },
    {
      "class": "Branch",
      "id": "branch_29136_29137_1",
      "ports": {
        "bus1": 29136,
        "bus2": 29137
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29136_29187_1",
      "ports": {
        "bus1": 29136,
        "bus2": 29187
      },
      "params": {
        "R": 0.010329732671380043,
        "X": 0.04156484454870224,
        "G": 0.0,
        "B": 0.005384387448430061
      },
      "extension": {
        "length": 10953.207916809082,
        "rating": 128.78973484039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_29136_29203_1",
      "ports": {
        "bus1": 29136,
        "bus2": 29203
      },
      "params": {
        "R": 0.012748506851494312,
        "X": 0.062186580151319504,
        "G": 0.0,
        "B": 0.005423014517873526
      },
      "extension": {
        "length": 13688.351873657228,
        "rating": 118.3584213256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_29139_29152_1",
      "ports": {
        "bus1": 29139,
        "bus2": 29152
      },
      "params": {
        "R": 0.006059547420591116,
        "X": 0.028928184881806374,
        "G": 0.0,
        "B": 0.0019466538215056062
      },
      "extension": {
        "length": 5568.216343231202,
        "rating": 150.95454454421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_29139_29152_2",
      "ports": {
        "bus1": 29139,
        "bus2": 29152
      },
      "params": {
        "R": 0.006059547420591116,
        "X": 0.028928184881806374,
        "G": 0.0,
        "B": 0.0019466538215056062
      },
      "extension": {
        "length": 5568.216343231202,
        "rating": 150.95454454421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_29139_29178_1",
      "ports": {
        "bus1": 29139,
        "bus2": 29178
      },
      "params": {
        "R": 0.0038351216353476048,
        "X": 0.015058539807796478,
        "G": 0.0,
        "B": 0.0013692114735022187
      },
      "extension": {
        "length": 3172.076042816162,
        "rating": 146.9403862953186
      }
    },
    {
      "class": "Branch",
      "id": "branch_29139_29178_2",
      "ports": {
        "bus1": 29139,
        "bus2": 29178
      },
      "params": {
        "R": 0.0038351216353476048,
        "X": 0.015058539807796478,
        "G": 0.0,
        "B": 0.0013692114735022187
      },
      "extension": {
        "length": 3172.076042816162,
        "rating": 146.9403862953186
      }
    },
    {
      "class": "Branch",
      "id": "branch_29140_29146_1",
      "ports": {
        "bus1": 29140,
        "bus2": 29146
      },
      "params": {
        "R": 0.004476607311517,
        "X": 0.02236287295818329,
        "G": 0.0,
        "B": 0.003392857499420643
      },
      "extension": {
        "length": 5975.981279296875,
        "rating": 133.82717370986938
      }
    },
    {
      "class": "Branch",
      "id": "branch_29140_29159_1",
      "ports": {
        "bus1": 29159,
        "bus2": 29140
      },
      "params": {
        "R": 0.007542245090007782,
        "X": 0.02680160291492939,
        "G": 0.0,
        "B": 0.0017270208336412904
      },
      "extension": {
        "length": 5092.321309936524,
        "rating": 128.49262952804565
      }
    },
    {
      "class": "Branch",
      "id": "branch_29141_29197_1",
      "ports": {
        "bus1": 29197,
        "bus2": 29141
      },
      "params": {
        "R": 0.0066269212402403355,
        "X": 0.02767902985215187,
        "G": 0.0,
        "B": 0.0031102553475648165
      },
      "extension": {
        "length": 6460.140005859375,
        "rating": 127.20333337783813
      }
    },
    {
      "class": "Branch",
      "id": "branch_29142_29143_1",
      "ports": {
        "bus1": 29142,
        "bus2": 29143
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29142_29144_1",
      "ports": {
        "bus1": 29142,
        "bus2": 29144
      },
      "params": {
        "R": 0.006419256329536438,
        "X": 0.029586661607027054,
        "G": 0.0,
        "B": 0.0036957222037017345
      },
      "extension": {
        "length": 7169.378761230469,
        "rating": 128.0764937400818
      }
    },
    {
      "class": "Branch",
      "id": "branch_29142_29157_1",
      "ports": {
        "bus1": 29142,
        "bus2": 29157
      },
      "params": {
        "R": 0.011082523502409458,
        "X": 0.05258714780211449,
        "G": 0.0,
        "B": 0.006799234542995691
      },
      "extension": {
        "length": 13975.245571289062,
        "rating": 132.56993293762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_29142_29195_1",
      "ports": {
        "bus1": 29195,
        "bus2": 29142
      },
      "params": {
        "R": 0.009433168917894363,
        "X": 0.03590431436896324,
        "G": 0.0,
        "B": 0.003619641065597534
      },
      "extension": {
        "length": 7786.331358947754,
        "rating": 124.1776704788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_29142_29202_1",
      "ports": {
        "bus1": 29202,
        "bus2": 29142
      },
      "params": {
        "R": 0.006625781301409006,
        "X": 0.027635931968688965,
        "G": 0.0,
        "B": 0.0036782657261937857
      },
      "extension": {
        "length": 6469.050996826172,
        "rating": 130.37222623825073
      }
    },
    {
      "class": "Branch",
      "id": "branch_29144_29197_1",
      "ports": {
        "bus1": 29144,
        "bus2": 29197
      },
      "params": {
        "R": 0.007325687911361456,
        "X": 0.022497694939374924,
        "G": 0.0,
        "B": 0.004377973265945911
      },
      "extension": {
        "length": 6542.376358337403,
        "rating": 111.14391088485718
      }
    },
    {
      "class": "Branch",
      "id": "branch_29144_29202_1",
      "ports": {
        "bus1": 29144,
        "bus2": 29202
      },
      "params": {
        "R": 0.00501670315861702,
        "X": 0.021040264517068863,
        "G": 0.0,
        "B": 0.003542881226167083
      },
      "extension": {
        "length": 6077.772391662598,
        "rating": 106.86345100402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_29145_29207_1",
      "ports": {
        "bus1": 29207,
        "bus2": 29145
      },
      "params": {
        "R": 0.0041740271262824535,
        "X": 0.022259684279561043,
        "G": 0.0,
        "B": 0.002848802600055933
      },
      "extension": {
        "length": 5877.423585845948,
        "rating": 120.10376453399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_29146_29157_1",
      "ports": {
        "bus1": 29146,
        "bus2": 29157
      },
      "params": {
        "R": 0.008159371092915535,
        "X": 0.038454778492450714,
        "G": 0.0,
        "B": 0.0036877735983580355
      },
      "extension": {
        "length": 8306.980486083985,
        "rating": 115.37538766860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_29147_29149_1",
      "ports": {
        "bus1": 29147,
        "bus2": 29149
      },
      "params": {
        "R": 0.01275867223739624,
        "X": 0.048542432487010956,
        "G": 0.0,
        "B": 0.0030078834388405085
      },
      "extension": {
        "length": 8800.892803344726,
        "rating": 104.77675199508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_29147_29198_1",
      "ports": {
        "bus1": 29147,
        "bus2": 29198
      },
      "params": {
        "R": 0.00878165103495121,
        "X": 0.03864265978336334,
        "G": 0.0,
        "B": 0.004620254039764404
      },
      "extension": {
        "length": 10071.779532165529,
        "rating": 144.5338487625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_29147_29198_2",
      "ports": {
        "bus1": 29147,
        "bus2": 29198
      },
      "params": {
        "R": 0.00878165103495121,
        "X": 0.03864265978336334,
        "G": 0.0,
        "B": 0.004620254039764404
      },
      "extension": {
        "length": 10071.779532165529,
        "rating": 144.5338487625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_29149_29157_1",
      "ports": {
        "bus1": 29157,
        "bus2": 29149
      },
      "params": {
        "R": 0.007492838427424431,
        "X": 0.03303969278931618,
        "G": 0.0,
        "B": 0.003476015757769346
      },
      "extension": {
        "length": 7896.421848449707,
        "rating": 128.10131311416626
      }
    },
    {
      "class": "Branch",
      "id": "branch_29149_29174_1",
      "ports": {
        "bus1": 29174,
        "bus2": 29149
      },
      "params": {
        "R": 0.008141354657709599,
        "X": 0.03421244025230408,
        "G": 0.0,
        "B": 0.003158883424475789
      },
      "extension": {
        "length": 7214.5284472045905,
        "rating": 94.43988800048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_29150_29151_1",
      "ports": {
        "bus1": 29150,
        "bus2": 29151
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29151_29159_1",
      "ports": {
        "bus1": 29151,
        "bus2": 29159
      },
      "params": {
        "R": 0.0038308347575366497,
        "X": 0.01847800798714161,
        "G": 0.0,
        "B": 0.0037830588407814507
      },
      "extension": {
        "length": 5791.010685974121,
        "rating": 129.65784072875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_29151_29174_1",
      "ports": {
        "bus1": 29151,
        "bus2": 29174
      },
      "params": {
        "R": 0.0055070542730391026,
        "X": 0.024844244122505188,
        "G": 0.0,
        "B": 0.002075209515169263
      },
      "extension": {
        "length": 5414.03478918457,
        "rating": 105.11801242828369
      }
    },
    {
      "class": "Branch",
      "id": "branch_29152_29155_1",
      "ports": {
        "bus1": 29152,
        "bus2": 29155
      },
      "params": {
        "R": 0.0018889771308749914,
        "X": 0.01017688401043415,
        "G": 0.0,
        "B": 0.002084112726151943
      },
      "extension": {
        "length": 3135.2740798645023,
        "rating": 160.67941188812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_29152_29155_2",
      "ports": {
        "bus1": 29152,
        "bus2": 29155
      },
      "params": {
        "R": 0.0018889771308749914,
        "X": 0.01017688401043415,
        "G": 0.0,
        "B": 0.002084112726151943
      },
      "extension": {
        "length": 3135.2740798645023,
        "rating": 160.67941188812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_29152_29155_3",
      "ports": {
        "bus1": 29152,
        "bus2": 29155
      },
      "params": {
        "R": 0.0018889771308749914,
        "X": 0.01017688401043415,
        "G": 0.0,
        "B": 0.002084112726151943
      },
      "extension": {
        "length": 3135.2740798645023,
        "rating": 160.67941188812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_29152_29179_1",
      "ports": {
        "bus1": 29152,
        "bus2": 29179
      },
      "params": {
        "R": 0.008768119849264622,
        "X": 0.04207906499505043,
        "G": 0.0,
        "B": 0.007321041077375412
      },
      "extension": {
        "length": 12095.529121032716,
        "rating": 139.71774578094482
      }
    },
    {
      "class": "Branch",
      "id": "branch_29152_29188_1",
      "ports": {
        "bus1": 29152,
        "bus2": 29188
      },
      "params": {
        "R": 0.004570145159959793,
        "X": 0.021404609084129333,
        "G": 0.0,
        "B": 0.002194188768044114
      },
      "extension": {
        "length": 4557.249760803223,
        "rating": 128.94330024719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_29153_29154_1",
      "ports": {
        "bus1": 29153,
        "bus2": 29154
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29160_1",
      "ports": {
        "bus1": 29154,
        "bus2": 29160
      },
      "params": {
        "R": 0.0056241219863295555,
        "X": 0.024245990440249443,
        "G": 0.0,
        "B": 0.002885323017835617
      },
      "extension": {
        "length": 5792.517082397461,
        "rating": 127.05762386322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29166_1",
      "ports": {
        "bus1": 29154,
        "bus2": 29166
      },
      "params": {
        "R": 0.014357122592628002,
        "X": 0.0431264229118824,
        "G": 0.0,
        "B": 0.00323566677980125
      },
      "extension": {
        "length": 7913.6137990722655,
        "rating": 153.4400463104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29166_2",
      "ports": {
        "bus1": 29154,
        "bus2": 29166
      },
      "params": {
        "R": 0.014357122592628002,
        "X": 0.0431264229118824,
        "G": 0.0,
        "B": 0.00323566677980125
      },
      "extension": {
        "length": 7913.6137990722655,
        "rating": 153.4400463104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29166_3",
      "ports": {
        "bus1": 29154,
        "bus2": 29166
      },
      "params": {
        "R": 0.014357122592628002,
        "X": 0.0431264229118824,
        "G": 0.0,
        "B": 0.00323566677980125
      },
      "extension": {
        "length": 7913.6137990722655,
        "rating": 153.4400463104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29185_1",
      "ports": {
        "bus1": 29154,
        "bus2": 29185
      },
      "params": {
        "R": 0.004918087739497423,
        "X": 0.02493368461728096,
        "G": 0.0,
        "B": 0.005692737642675638
      },
      "extension": {
        "length": 8548.292454345703,
        "rating": 163.08387517929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29185_2",
      "ports": {
        "bus1": 29154,
        "bus2": 29185
      },
      "params": {
        "R": 0.004918087739497423,
        "X": 0.02493368461728096,
        "G": 0.0,
        "B": 0.005692737642675638
      },
      "extension": {
        "length": 8548.292454345703,
        "rating": 163.08387517929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29185_3",
      "ports": {
        "bus1": 29154,
        "bus2": 29185
      },
      "params": {
        "R": 0.004918087739497423,
        "X": 0.02493368461728096,
        "G": 0.0,
        "B": 0.005692737642675638
      },
      "extension": {
        "length": 8548.292454345703,
        "rating": 163.08387517929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29185_4",
      "ports": {
        "bus1": 29154,
        "bus2": 29185
      },
      "params": {
        "R": 0.004918087739497423,
        "X": 0.02493368461728096,
        "G": 0.0,
        "B": 0.005692737642675638
      },
      "extension": {
        "length": 8548.292454345703,
        "rating": 163.08387517929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29187_1",
      "ports": {
        "bus1": 29154,
        "bus2": 29187
      },
      "params": {
        "R": 0.004339606501162052,
        "X": 0.019308505579829216,
        "G": 0.0,
        "B": 0.002790511818602681
      },
      "extension": {
        "length": 4898.371427490235,
        "rating": 143.42130422592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_29154_29187_2",
      "ports": {
        "bus1": 29154,
        "bus2": 29187
      },
      "params": {
        "R": 0.004339606501162052,
        "X": 0.019308505579829216,
        "G": 0.0,
        "B": 0.002790511818602681
      },
      "extension": {
        "length": 4898.371427490235,
        "rating": 143.42130422592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_29155_29166_1",
      "ports": {
        "bus1": 29155,
        "bus2": 29166
      },
      "params": {
        "R": 0.003931392449885607,
        "X": 0.01647154800593853,
        "G": 0.0,
        "B": 0.0012465091422200203
      },
      "extension": {
        "length": 3225.7775788879394,
        "rating": 114.93226289749146
      }
    },
    {
      "class": "Branch",
      "id": "branch_29155_29169_1",
      "ports": {
        "bus1": 29155,
        "bus2": 29169
      },
      "params": {
        "R": 0.006239038426429033,
        "X": 0.025965308770537376,
        "G": 0.0,
        "B": 0.002345879329368472
      },
      "extension": {
        "length": 5780.907546844483,
        "rating": 127.4044394493103
      }
    },
    {
      "class": "Branch",
      "id": "branch_29155_29188_1",
      "ports": {
        "bus1": 29188,
        "bus2": 29155
      },
      "params": {
        "R": 0.0038586133159697056,
        "X": 0.018946858122944832,
        "G": 0.0,
        "B": 0.0020657393615692854
      },
      "extension": {
        "length": 4397.493465637207,
        "rating": 158.4486484527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_29155_29188_2",
      "ports": {
        "bus1": 29188,
        "bus2": 29155
      },
      "params": {
        "R": 0.0038586133159697056,
        "X": 0.018946858122944832,
        "G": 0.0,
        "B": 0.0020657393615692854
      },
      "extension": {
        "length": 4397.493465637207,
        "rating": 158.4486484527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_29155_29188_3",
      "ports": {
        "bus1": 29188,
        "bus2": 29155
      },
      "params": {
        "R": 0.0038586133159697056,
        "X": 0.018946858122944832,
        "G": 0.0,
        "B": 0.0020657393615692854
      },
      "extension": {
        "length": 4397.493465637207,
        "rating": 158.4486484527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_29156_29157_1",
      "ports": {
        "bus1": 29156,
        "bus2": 29157
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29157_29200_1",
      "ports": {
        "bus1": 29157,
        "bus2": 29200
      },
      "params": {
        "R": 0.007895668037235737,
        "X": 0.03171408176422119,
        "G": 0.0,
        "B": 0.002533156657591462
      },
      "extension": {
        "length": 6729.674460754395,
        "rating": 119.52934265136719
      }
    },
    {
      "class": "Branch",
      "id": "branch_29159_29174_1",
      "ports": {
        "bus1": 29174,
        "bus2": 29159
      },
      "params": {
        "R": 0.0052194963209331036,
        "X": 0.025626201182603836,
        "G": 0.0,
        "B": 0.004253004677593708
      },
      "extension": {
        "length": 6624.058651611328,
        "rating": 127.04824209213257
      }
    },
    {
      "class": "Branch",
      "id": "branch_29159_29180_1",
      "ports": {
        "bus1": 29180,
        "bus2": 29159
      },
      "params": {
        "R": 0.00917075015604496,
        "X": 0.03817778453230858,
        "G": 0.0,
        "B": 0.0045441025868058205
      },
      "extension": {
        "length": 9653.28296044922,
        "rating": 137.10055351257324
      }
    },
    {
      "class": "Branch",
      "id": "branch_29160_29161_1",
      "ports": {
        "bus1": 29160,
        "bus2": 29161
      },
      "params": {
        "R": 0.00023797240282874554,
        "X": 0.0011730449041351676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29160_29185_1",
      "ports": {
        "bus1": 29160,
        "bus2": 29185
      },
      "params": {
        "R": 0.009607178159058094,
        "X": 0.03407857567071915,
        "G": 0.0,
        "B": 0.003020599251613021
      },
      "extension": {
        "length": 7050.116366455079,
        "rating": 137.870192527771
      }
    },
    {
      "class": "Branch",
      "id": "branch_29160_29187_1",
      "ports": {
        "bus1": 29187,
        "bus2": 29160
      },
      "params": {
        "R": 0.005107991397380829,
        "X": 0.02337626926600933,
        "G": 0.0,
        "B": 0.0022506455425173044
      },
      "extension": {
        "length": 4741.201637237549,
        "rating": 115.40110111236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_29160_29203_1",
      "ports": {
        "bus1": 29160,
        "bus2": 29203
      },
      "params": {
        "R": 0.015531180426478386,
        "X": 0.07658781856298447,
        "G": 0.0,
        "B": 0.006995441857725382
      },
      "extension": {
        "length": 16978.244922729493,
        "rating": 108.8029146194458
      }
    },
    {
      "class": "Branch",
      "id": "branch_29160_29553_1",
      "ports": {
        "bus1": 29160,
        "bus2": 29553
      },
      "params": {
        "R": 0.008745027706027031,
        "X": 0.03814859315752983,
        "G": 0.0,
        "B": 0.006051452364772558
      },
      "extension": {
        "length": 10563.004432067872,
        "rating": 118.96117925643921
      }
    },
    {
      "class": "Branch",
      "id": "branch_29162_29165_1",
      "ports": {
        "bus1": 29162,
        "bus2": 29165
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.002460617572069168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29162_29166_1",
      "ports": {
        "bus1": 29162,
        "bus2": 29166
      },
      "params": {
        "R": 0.00024348098668269813,
        "X": 0.001031572581268847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29162_29167_1",
      "ports": {
        "bus1": 29162,
        "bus2": 29167
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29163_29165_1",
      "ports": {
        "bus1": 29163,
        "bus2": 29165
      },
      "params": {
        "R": 0.0015508162323385477,
        "X": 0.04366577789187431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29164_29165_1",
      "ports": {
        "bus1": 29164,
        "bus2": 29165
      },
      "params": {
        "R": 0.0015508162323385477,
        "X": 0.04366577789187431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29166_29169_1",
      "ports": {
        "bus1": 29166,
        "bus2": 29169
      },
      "params": {
        "R": 0.00313495472073555,
        "X": 0.013700728304684162,
        "G": 0.0,
        "B": 0.0013231867924332619
      },
      "extension": {
        "length": 2930.3301126708984,
        "rating": 141.1305069923401
      }
    },
    {
      "class": "Branch",
      "id": "branch_29166_29188_1",
      "ports": {
        "bus1": 29188,
        "bus2": 29166
      },
      "params": {
        "R": 0.006371726747602224,
        "X": 0.02293960191309452,
        "G": 0.0,
        "B": 0.0015544083435088396
      },
      "extension": {
        "length": 4007.5386168823243,
        "rating": 152.2122859954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_29166_29188_2",
      "ports": {
        "bus1": 29188,
        "bus2": 29166
      },
      "params": {
        "R": 0.006371726747602224,
        "X": 0.02293960191309452,
        "G": 0.0,
        "B": 0.0015544083435088396
      },
      "extension": {
        "length": 4007.5386168823243,
        "rating": 152.2122859954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_29168_29188_1",
      "ports": {
        "bus1": 29168,
        "bus2": 29188
      },
      "params": {
        "R": 0.006159378215670586,
        "X": 0.02270166575908661,
        "G": 0.0,
        "B": 0.003708466188982129
      },
      "extension": {
        "length": 6418.09097946167,
        "rating": 156.04218244552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_29168_29188_2",
      "ports": {
        "bus1": 29168,
        "bus2": 29188
      },
      "params": {
        "R": 0.006159378215670586,
        "X": 0.02270166575908661,
        "G": 0.0,
        "B": 0.003708466188982129
      },
      "extension": {
        "length": 6418.09097946167,
        "rating": 156.04218244552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_29168_29188_3",
      "ports": {
        "bus1": 29168,
        "bus2": 29188
      },
      "params": {
        "R": 0.006159378215670586,
        "X": 0.02270166575908661,
        "G": 0.0,
        "B": 0.003708466188982129
      },
      "extension": {
        "length": 6418.09097946167,
        "rating": 156.04218244552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_29169_29170_1",
      "ports": {
        "bus1": 29169,
        "bus2": 29170
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29171_29211_1",
      "ports": {
        "bus1": 29171,
        "bus2": 29211
      },
      "params": {
        "R": 0.007342902943491936,
        "X": 0.030441055074334145,
        "G": 0.0,
        "B": 0.002268386771902442
      },
      "extension": {
        "length": 6038.835919464112,
        "rating": 96.1836576461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_29171_29213_1",
      "ports": {
        "bus1": 29213,
        "bus2": 29171
      },
      "params": {
        "R": 0.006239146925508976,
        "X": 0.030808787792921066,
        "G": 0.0,
        "B": 0.002344009466469288
      },
      "extension": {
        "length": 6191.33495993042,
        "rating": 130.42360544204712
      }
    },
    {
      "class": "Branch",
      "id": "branch_29172_29173_1",
      "ports": {
        "bus1": 29172,
        "bus2": 29173
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29173_29379_1",
      "ports": {
        "bus1": 29379,
        "bus2": 29173
      },
      "params": {
        "R": 0.001972727943211794,
        "X": 0.021682439371943474,
        "G": 0.0,
        "B": 0.6791877746582031
      },
      "extension": {
        "length": 85465.99887890625,
        "rating": 1244.5881843566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_29173_29757_1",
      "ports": {
        "bus1": 29173,
        "bus2": 29757
      },
      "params": {
        "R": 0.0009713637409731746,
        "X": 0.011893431656062603,
        "G": 0.0,
        "B": 0.30619150400161743
      },
      "extension": {
        "length": 40366.104563232424,
        "rating": 1238.6772155761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_29173_29941_1",
      "ports": {
        "bus1": 29173,
        "bus2": 29941
      },
      "params": {
        "R": 0.0011126906611025333,
        "X": 0.0139610031619668,
        "G": 0.0,
        "B": 0.19309698045253754
      },
      "extension": {
        "length": 39021.42589672852,
        "rating": 1070.6840515136719
      }
    },
    {
      "class": "Branch",
      "id": "branch_29174_29175_1",
      "ports": {
        "bus1": 29174,
        "bus2": 29175
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29176_29177_1",
      "ports": {
        "bus1": 29176,
        "bus2": 29177
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29176_29179_1",
      "ports": {
        "bus1": 29179,
        "bus2": 29176
      },
      "params": {
        "R": 0.0038435489404946566,
        "X": 0.017934244126081467,
        "G": 0.0,
        "B": 0.0038381442427635193
      },
      "extension": {
        "length": 5716.401088897705,
        "rating": 109.56504344940186
      }
    },
    {
      "class": "Branch",
      "id": "branch_29176_29182_1",
      "ports": {
        "bus1": 29176,
        "bus2": 29182
      },
      "params": {
        "R": 0.005158890504390001,
        "X": 0.019601764157414436,
        "G": 0.0,
        "B": 0.0026643991004675627
      },
      "extension": {
        "length": 5188.986607269288,
        "rating": 152.41591930389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_29176_29182_2",
      "ports": {
        "bus1": 29176,
        "bus2": 29182
      },
      "params": {
        "R": 0.005158890504390001,
        "X": 0.019601764157414436,
        "G": 0.0,
        "B": 0.0026643991004675627
      },
      "extension": {
        "length": 5188.986607269288,
        "rating": 152.41591930389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_29176_29551_1",
      "ports": {
        "bus1": 29551,
        "bus2": 29176
      },
      "params": {
        "R": 0.00532407034188509,
        "X": 0.025592738762497902,
        "G": 0.0,
        "B": 0.001956230727955699
      },
      "extension": {
        "length": 5279.391496032715,
        "rating": 155.3812861442566
      }
    },
    {
      "class": "Branch",
      "id": "branch_29176_29551_2",
      "ports": {
        "bus1": 29551,
        "bus2": 29176
      },
      "params": {
        "R": 0.00532407034188509,
        "X": 0.025592738762497902,
        "G": 0.0,
        "B": 0.001956230727955699
      },
      "extension": {
        "length": 5279.391496032715,
        "rating": 155.3812861442566
      }
    },
    {
      "class": "Branch",
      "id": "branch_29176_29551_3",
      "ports": {
        "bus1": 29551,
        "bus2": 29176
      },
      "params": {
        "R": 0.00532407034188509,
        "X": 0.025592738762497902,
        "G": 0.0,
        "B": 0.001956230727955699
      },
      "extension": {
        "length": 5279.391496032715,
        "rating": 155.3812861442566
      }
    },
    {
      "class": "Branch",
      "id": "branch_29178_29179_1",
      "ports": {
        "bus1": 29179,
        "bus2": 29178
      },
      "params": {
        "R": 0.00409327819943428,
        "X": 0.020058931782841682,
        "G": 0.0,
        "B": 0.0011070598848164082
      },
      "extension": {
        "length": 3601.0962861328126,
        "rating": 122.84376621246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_29181_29182_1",
      "ports": {
        "bus1": 29181,
        "bus2": 29182
      },
      "params": {
        "R": 0.00027955652331002057,
        "X": 0.00108717184048146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29183_29203_1",
      "ports": {
        "bus1": 29183,
        "bus2": 29203
      },
      "params": {
        "R": 0.019767019897699356,
        "X": 0.07288724929094315,
        "G": 0.0,
        "B": 0.005917813628911972
      },
      "extension": {
        "length": 14982.672544189454,
        "rating": 115.37421941757202
      }
    },
    {
      "class": "Branch",
      "id": "branch_29183_29543_1",
      "ports": {
        "bus1": 29183,
        "bus2": 29543
      },
      "params": {
        "R": 0.01559622772037983,
        "X": 0.08214118331670761,
        "G": 0.0,
        "B": 0.009824255481362343
      },
      "extension": {
        "length": 18081.229458251953,
        "rating": 116.72155857086182
      }
    },
    {
      "class": "Branch",
      "id": "branch_29183_29544_1",
      "ports": {
        "bus1": 29183,
        "bus2": 29544
      },
      "params": {
        "R": 0.008807754144072533,
        "X": 0.035932254046201706,
        "G": 0.0,
        "B": 0.006750454660505056
      },
      "extension": {
        "length": 10039.16677862549,
        "rating": 118.64197254180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_29183_29553_1",
      "ports": {
        "bus1": 29183,
        "bus2": 29553
      },
      "params": {
        "R": 0.007095141336321831,
        "X": 0.02981436811387539,
        "G": 0.0,
        "B": 0.002280447632074356
      },
      "extension": {
        "length": 5982.88131161499,
        "rating": 113.76854181289673
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29185_1",
      "ports": {
        "bus1": 29185,
        "bus2": 29184
      },
      "params": {
        "R": 0.0003449541691225022,
        "X": 0.022024698555469513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29185_2",
      "ports": {
        "bus1": 29185,
        "bus2": 29184
      },
      "params": {
        "R": 0.0003449541691225022,
        "X": 0.022024698555469513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29185_3",
      "ports": {
        "bus1": 29185,
        "bus2": 29184
      },
      "params": {
        "R": 0.0003449541691225022,
        "X": 0.022024698555469513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29185_4",
      "ports": {
        "bus1": 29185,
        "bus2": 29184
      },
      "params": {
        "R": 0.0003449541691225022,
        "X": 0.022024698555469513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29185_5",
      "ports": {
        "bus1": 29185,
        "bus2": 29184
      },
      "params": {
        "R": 0.0003449541691225022,
        "X": 0.022024698555469513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29186_1",
      "ports": {
        "bus1": 29184,
        "bus2": 29186
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29537_1",
      "ports": {
        "bus1": 29184,
        "bus2": 29537
      },
      "params": {
        "R": 0.0007932227454148233,
        "X": 0.009309413842856884,
        "G": 0.0,
        "B": 0.1607772409915924
      },
      "extension": {
        "length": 26333.72182836914,
        "rating": 1188.4857177734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29609_1",
      "ports": {
        "bus1": 29184,
        "bus2": 29609
      },
      "params": {
        "R": 0.0018603228963911533,
        "X": 0.02498931996524334,
        "G": 0.0,
        "B": 0.5288950800895691
      },
      "extension": {
        "length": 81968.31060644532,
        "rating": 1325.9869575500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_29184_29750_1",
      "ports": {
        "bus1": 29750,
        "bus2": 29184
      },
      "params": {
        "R": 0.0007023283978924155,
        "X": 0.009204603731632233,
        "G": 0.0,
        "B": 0.20443065464496613
      },
      "extension": {
        "length": 31306.349467529297,
        "rating": 1214.031982421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29187_1",
      "ports": {
        "bus1": 29187,
        "bus2": 29185
      },
      "params": {
        "R": 0.004453518893569708,
        "X": 0.016329515725374222,
        "G": 0.0,
        "B": 0.0021609077230095863
      },
      "extension": {
        "length": 4419.3423529357915,
        "rating": 167.70747900009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29187_2",
      "ports": {
        "bus1": 29187,
        "bus2": 29185
      },
      "params": {
        "R": 0.004453518893569708,
        "X": 0.016329515725374222,
        "G": 0.0,
        "B": 0.0021609077230095863
      },
      "extension": {
        "length": 4419.3423529357915,
        "rating": 167.70747900009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29187_3",
      "ports": {
        "bus1": 29187,
        "bus2": 29185
      },
      "params": {
        "R": 0.004453518893569708,
        "X": 0.016329515725374222,
        "G": 0.0,
        "B": 0.0021609077230095863
      },
      "extension": {
        "length": 4419.3423529357915,
        "rating": 167.70747900009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29187_4",
      "ports": {
        "bus1": 29187,
        "bus2": 29185
      },
      "params": {
        "R": 0.004453518893569708,
        "X": 0.016329515725374222,
        "G": 0.0,
        "B": 0.0021609077230095863
      },
      "extension": {
        "length": 4419.3423529357915,
        "rating": 167.70747900009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29187_5",
      "ports": {
        "bus1": 29187,
        "bus2": 29185
      },
      "params": {
        "R": 0.004453518893569708,
        "X": 0.016329515725374222,
        "G": 0.0,
        "B": 0.0021609077230095863
      },
      "extension": {
        "length": 4419.3423529357915,
        "rating": 167.70747900009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29187_6",
      "ports": {
        "bus1": 29187,
        "bus2": 29185
      },
      "params": {
        "R": 0.004453518893569708,
        "X": 0.016329515725374222,
        "G": 0.0,
        "B": 0.0021609077230095863
      },
      "extension": {
        "length": 4419.3423529357915,
        "rating": 167.70747900009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29203_1",
      "ports": {
        "bus1": 29185,
        "bus2": 29203
      },
      "params": {
        "R": 0.019047999754548073,
        "X": 0.07844588160514832,
        "G": 0.0,
        "B": 0.00939279142767191
      },
      "extension": {
        "length": 18604.156981201173,
        "rating": 126.18900537490845
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29543_1",
      "ports": {
        "bus1": 29185,
        "bus2": 29543
      },
      "params": {
        "R": 0.014553353190422058,
        "X": 0.07830017805099487,
        "G": 0.0,
        "B": 0.010758387856185436
      },
      "extension": {
        "length": 21242.732716186525,
        "rating": 114.67858552932739
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29550_1",
      "ports": {
        "bus1": 29185,
        "bus2": 29550
      },
      "params": {
        "R": 0.007062056567519903,
        "X": 0.03187601640820503,
        "G": 0.0,
        "B": 0.003671928308904171
      },
      "extension": {
        "length": 7808.892772521973,
        "rating": 157.52801895141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29550_2",
      "ports": {
        "bus1": 29185,
        "bus2": 29550
      },
      "params": {
        "R": 0.007062056567519903,
        "X": 0.03187601640820503,
        "G": 0.0,
        "B": 0.003671928308904171
      },
      "extension": {
        "length": 7808.892772521973,
        "rating": 157.52801895141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29550_3",
      "ports": {
        "bus1": 29185,
        "bus2": 29550
      },
      "params": {
        "R": 0.007062056567519903,
        "X": 0.03187601640820503,
        "G": 0.0,
        "B": 0.003671928308904171
      },
      "extension": {
        "length": 7808.892772521973,
        "rating": 157.52801895141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29553_1",
      "ports": {
        "bus1": 29185,
        "bus2": 29553
      },
      "params": {
        "R": 0.007302424404770136,
        "X": 0.027652675285935402,
        "G": 0.0,
        "B": 0.0026141356211155653
      },
      "extension": {
        "length": 6604.8031757812505,
        "rating": 143.42273473739624
      }
    },
    {
      "class": "Branch",
      "id": "branch_29185_29553_2",
      "ports": {
        "bus1": 29185,
        "bus2": 29553
      },
      "params": {
        "R": 0.007302424404770136,
        "X": 0.027652675285935402,
        "G": 0.0,
        "B": 0.0026141356211155653
      },
      "extension": {
        "length": 6604.8031757812505,
        "rating": 143.42273473739624
      }
    },
    {
      "class": "Branch",
      "id": "branch_29187_29543_1",
      "ports": {
        "bus1": 29187,
        "bus2": 29543
      },
      "params": {
        "R": 0.0164006520062685,
        "X": 0.07718559354543686,
        "G": 0.0,
        "B": 0.010862068273127079
      },
      "extension": {
        "length": 21539.79746740723,
        "rating": 118.1516170501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_29189_29190_1",
      "ports": {
        "bus1": 29189,
        "bus2": 29190
      },
      "params": {
        "R": 0.00021988761727698147,
        "X": 0.0011081121629104018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29189_29191_1",
      "ports": {
        "bus1": 29191,
        "bus2": 29189
      },
      "params": {
        "R": 0.01586422696709633,
        "X": 0.07071284204721451,
        "G": 0.0,
        "B": 0.008395601995289326
      },
      "extension": {
        "length": 16568.89032788086,
        "rating": 136.23101711273193
      }
    },
    {
      "class": "Branch",
      "id": "branch_29189_29675_1",
      "ports": {
        "bus1": 29675,
        "bus2": 29189
      },
      "params": {
        "R": 0.01791604422032833,
        "X": 0.06785886734724045,
        "G": 0.0,
        "B": 0.011024697683751583
      },
      "extension": {
        "length": 18167.782407714843,
        "rating": 126.70326232910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_29191_29192_1",
      "ports": {
        "bus1": 29191,
        "bus2": 29192
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29191_29732_1",
      "ports": {
        "bus1": 29191,
        "bus2": 29732
      },
      "params": {
        "R": 0.019995516166090965,
        "X": 0.06281210482120514,
        "G": 0.0,
        "B": 0.005399711895734072
      },
      "extension": {
        "length": 13324.677234741212,
        "rating": 136.58910989761353
      }
    },
    {
      "class": "Branch",
      "id": "branch_29193_29195_1",
      "ports": {
        "bus1": 29193,
        "bus2": 29195
      },
      "params": {
        "R": 0.012848443351686,
        "X": 0.05692698433995247,
        "G": 0.0,
        "B": 0.005457011982798576
      },
      "extension": {
        "length": 12850.76706866455,
        "rating": 133.68924856185913
      }
    },
    {
      "class": "Branch",
      "id": "branch_29193_29618_1",
      "ports": {
        "bus1": 29618,
        "bus2": 29193
      },
      "params": {
        "R": 0.015810798853635788,
        "X": 0.05820385366678238,
        "G": 0.0,
        "B": 0.008717441000044346
      },
      "extension": {
        "length": 15489.162465820313,
        "rating": 141.57181978225708
      }
    },
    {
      "class": "Branch",
      "id": "branch_29194_29195_1",
      "ports": {
        "bus1": 29194,
        "bus2": 29195
      },
      "params": {
        "R": 0.00021721322264056653,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29195_29196_1",
      "ports": {
        "bus1": 29196,
        "bus2": 29195
      },
      "params": {
        "R": 0.005243697669357061,
        "X": 0.026899270713329315,
        "G": 0.0,
        "B": 0.007397570181638003
      },
      "extension": {
        "length": 10953.556314147949,
        "rating": 110.71059703826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_29196_29207_1",
      "ports": {
        "bus1": 29207,
        "bus2": 29196
      },
      "params": {
        "R": 0.007171341683715582,
        "X": 0.037893444299697876,
        "G": 0.0,
        "B": 0.0037561601493507624
      },
      "extension": {
        "length": 8426.354920532227,
        "rating": 104.2696475982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_29198_29199_1",
      "ports": {
        "bus1": 29198,
        "bus2": 29199
      },
      "params": {
        "R": 0.00023033516481518745,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29198_29200_1",
      "ports": {
        "bus1": 29198,
        "bus2": 29200
      },
      "params": {
        "R": 0.009157809428870678,
        "X": 0.0362166091799736,
        "G": 0.0,
        "B": 0.004922810010612011
      },
      "extension": {
        "length": 8448.693789550782,
        "rating": 116.47436618804932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29200_29201_1",
      "ports": {
        "bus1": 29200,
        "bus2": 29201
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29200_29202_1",
      "ports": {
        "bus1": 29200,
        "bus2": 29202
      },
      "params": {
        "R": 0.0035808905959129333,
        "X": 0.018898604437708855,
        "G": 0.0,
        "B": 0.002443225122988224
      },
      "extension": {
        "length": 4748.463112609864,
        "rating": 128.01826000213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_29203_29538_1",
      "ports": {
        "bus1": 29203,
        "bus2": 29538
      },
      "params": {
        "R": 0.01829611323773861,
        "X": 0.07968852669000626,
        "G": 0.0,
        "B": 0.007703433744609356
      },
      "extension": {
        "length": 17404.294963623048,
        "rating": 134.63737964630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_29203_29543_1",
      "ports": {
        "bus1": 29543,
        "bus2": 29203
      },
      "params": {
        "R": 0.00672599533572793,
        "X": 0.0370180569589138,
        "G": 0.0,
        "B": 0.003226740285754204
      },
      "extension": {
        "length": 7590.8267341918945,
        "rating": 133.71552228927612
      }
    },
    {
      "class": "Branch",
      "id": "branch_29203_29544_1",
      "ports": {
        "bus1": 29544,
        "bus2": 29203
      },
      "params": {
        "R": 0.011130129918456078,
        "X": 0.03963145613670349,
        "G": 0.0,
        "B": 0.0033333497121930122
      },
      "extension": {
        "length": 8367.435098327636,
        "rating": 127.31709480285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_29203_29545_1",
      "ports": {
        "bus1": 29203,
        "bus2": 29545
      },
      "params": {
        "R": 0.01650206744670868,
        "X": 0.0707411915063858,
        "G": 0.0,
        "B": 0.006894412450492382
      },
      "extension": {
        "length": 15642.38515979004,
        "rating": 127.42346525192261
      }
    },
    {
      "class": "Branch",
      "id": "branch_29203_29553_1",
      "ports": {
        "bus1": 29203,
        "bus2": 29553
      },
      "params": {
        "R": 0.00939673651009798,
        "X": 0.047386523336172104,
        "G": 0.0,
        "B": 0.016048379242420197
      },
      "extension": {
        "length": 19677.721126464843,
        "rating": 122.20180034637451
      }
    },
    {
      "class": "Branch",
      "id": "branch_29204_29206_1",
      "ports": {
        "bus1": 29204,
        "bus2": 29206
      },
      "params": {
        "R": 0.010632271878421307,
        "X": 0.0379556380212307,
        "G": 0.0,
        "B": 0.0033932880032807593
      },
      "extension": {
        "length": 8141.257694641114,
        "rating": 114.22059535980225
      }
    },
    {
      "class": "Branch",
      "id": "branch_29204_29564_1",
      "ports": {
        "bus1": 29204,
        "bus2": 29564
      },
      "params": {
        "R": 0.014342166483402252,
        "X": 0.07148981839418411,
        "G": 0.0,
        "B": 0.013029892928898335
      },
      "extension": {
        "length": 20220.1067175293,
        "rating": 126.05984210968018
      }
    },
    {
      "class": "Branch",
      "id": "branch_29205_29206_1",
      "ports": {
        "bus1": 29205,
        "bus2": 29206
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29206_29555_1",
      "ports": {
        "bus1": 29555,
        "bus2": 29206
      },
      "params": {
        "R": 0.01292596384882927,
        "X": 0.05947600677609444,
        "G": 0.0,
        "B": 0.005852798465639353
      },
      "extension": {
        "length": 14097.763255737305,
        "rating": 112.5292181968689
      }
    },
    {
      "class": "Branch",
      "id": "branch_29208_29209_1",
      "ports": {
        "bus1": 29208,
        "bus2": 29209
      },
      "params": {
        "R": 0.0002752567525021732,
        "X": 0.0011059923563152552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29208_29594_1",
      "ports": {
        "bus1": 29594,
        "bus2": 29208
      },
      "params": {
        "R": 0.016507085412740707,
        "X": 0.07916378229856491,
        "G": 0.0,
        "B": 0.011828728951513767
      },
      "extension": {
        "length": 20433.170875122072,
        "rating": 141.54077768325806
      }
    },
    {
      "class": "Branch",
      "id": "branch_29210_29211_1",
      "ports": {
        "bus1": 29210,
        "bus2": 29211
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29211_29214_1",
      "ports": {
        "bus1": 29214,
        "bus2": 29211
      },
      "params": {
        "R": 0.004546324256807566,
        "X": 0.020720308646559715,
        "G": 0.0,
        "B": 0.0019159740768373015
      },
      "extension": {
        "length": 4500.72574584961,
        "rating": 122.28446006774902
      }
    },
    {
      "class": "Branch",
      "id": "branch_29213_29560_1",
      "ports": {
        "bus1": 29560,
        "bus2": 29213
      },
      "params": {
        "R": 0.012973995879292488,
        "X": 0.041735123842954636,
        "G": 0.0,
        "B": 0.004629065748304129
      },
      "extension": {
        "length": 10704.7975446167,
        "rating": 137.6872181892395
      }
    },
    {
      "class": "Branch",
      "id": "branch_29215_29216_1",
      "ports": {
        "bus1": 29215,
        "bus2": 29216
      },
      "params": {
        "R": 0.011210414581000805,
        "X": 0.050693534314632416,
        "G": 0.0,
        "B": 0.004997821990400553
      },
      "extension": {
        "length": 11813.384831176758,
        "rating": 138.3769989013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_29217_29222_1",
      "ports": {
        "bus1": 29217,
        "bus2": 29222
      },
      "params": {
        "R": 0.015876412391662598,
        "X": 0.07039939612150192,
        "G": 0.0,
        "B": 0.01059470884501934
      },
      "extension": {
        "length": 21270.08113989258,
        "rating": 137.5965714454651
      }
    },
    {
      "class": "Branch",
      "id": "branch_29217_30570_1",
      "ports": {
        "bus1": 30570,
        "bus2": 29217
      },
      "params": {
        "R": 0.01669166423380375,
        "X": 0.06737110763788223,
        "G": 0.0,
        "B": 0.007784653920680285
      },
      "extension": {
        "length": 15086.596247314454,
        "rating": 136.45066022872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_29218_29219_1",
      "ports": {
        "bus1": 29219,
        "bus2": 29218
      },
      "params": {
        "R": 0.015019084326922894,
        "X": 0.0663108229637146,
        "G": 0.0,
        "B": 0.006554007064551115
      },
      "extension": {
        "length": 13066.476436889649,
        "rating": 148.60676527023315
      }
    },
    {
      "class": "Branch",
      "id": "branch_29218_29219_2",
      "ports": {
        "bus1": 29219,
        "bus2": 29218
      },
      "params": {
        "R": 0.015019084326922894,
        "X": 0.0663108229637146,
        "G": 0.0,
        "B": 0.006554007064551115
      },
      "extension": {
        "length": 13066.476436889649,
        "rating": 148.60676527023315
      }
    },
    {
      "class": "Branch",
      "id": "branch_29218_29220_1",
      "ports": {
        "bus1": 29220,
        "bus2": 29218
      },
      "params": {
        "R": 0.013694372028112411,
        "X": 0.05755899101495743,
        "G": 0.0,
        "B": 0.010395846329629421
      },
      "extension": {
        "length": 15924.200237182618,
        "rating": 121.25691175460815
      }
    },
    {
      "class": "Branch",
      "id": "branch_29218_29222_1",
      "ports": {
        "bus1": 29222,
        "bus2": 29218
      },
      "params": {
        "R": 0.027056315913796425,
        "X": 0.09756249934434891,
        "G": 0.0,
        "B": 0.008344121277332306
      },
      "extension": {
        "length": 18969.92353894043,
        "rating": 156.80599212646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_29218_29222_2",
      "ports": {
        "bus1": 29222,
        "bus2": 29218
      },
      "params": {
        "R": 0.027056315913796425,
        "X": 0.09756249934434891,
        "G": 0.0,
        "B": 0.008344121277332306
      },
      "extension": {
        "length": 18969.92353894043,
        "rating": 156.80599212646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_29218_30570_1",
      "ports": {
        "bus1": 29218,
        "bus2": 30570
      },
      "params": {
        "R": 0.017768166959285736,
        "X": 0.1017586886882782,
        "G": 0.0,
        "B": 0.007902842015028
      },
      "extension": {
        "length": 19822.13412561035,
        "rating": 101.8967866897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_29218_30572_1",
      "ports": {
        "bus1": 29218,
        "bus2": 30572
      },
      "params": {
        "R": 0.022744420915842056,
        "X": 0.09350364655256271,
        "G": 0.0,
        "B": 0.00916271936148405
      },
      "extension": {
        "length": 21622.886395751953,
        "rating": 132.412588596344
      }
    },
    {
      "class": "Branch",
      "id": "branch_29220_29222_1",
      "ports": {
        "bus1": 29222,
        "bus2": 29220
      },
      "params": {
        "R": 0.025921989232301712,
        "X": 0.09837470203638077,
        "G": 0.0,
        "B": 0.006556786596775056
      },
      "extension": {
        "length": 19104.977388427735,
        "rating": 140.1997208595276
      }
    },
    {
      "class": "Branch",
      "id": "branch_29221_29222_1",
      "ports": {
        "bus1": 29222,
        "bus2": 29221
      },
      "params": {
        "R": 0.0005087362951599061,
        "X": 0.031695496290922165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29221_29222_2",
      "ports": {
        "bus1": 29222,
        "bus2": 29221
      },
      "params": {
        "R": 0.0005087362951599061,
        "X": 0.031695496290922165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29221_29222_3",
      "ports": {
        "bus1": 29222,
        "bus2": 29221
      },
      "params": {
        "R": 0.0005087362951599061,
        "X": 0.031695496290922165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29221_29223_1",
      "ports": {
        "bus1": 29221,
        "bus2": 29223
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29221_30797_1",
      "ports": {
        "bus1": 30797,
        "bus2": 29221
      },
      "params": {
        "R": 0.00040614375029690564,
        "X": 0.0052935779094696045,
        "G": 0.0,
        "B": 0.12729038298130035
      },
      "extension": {
        "length": 18221.978913574218,
        "rating": 1331.5631866455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_29224_29233_1",
      "ports": {
        "bus1": 29224,
        "bus2": 29233
      },
      "params": {
        "R": 0.06603042781352997,
        "X": 0.2798804044723511,
        "G": 0.0,
        "B": 0.02636365406215191
      },
      "extension": {
        "length": 60668.752289062504,
        "rating": 114.718759059906
      }
    },
    {
      "class": "Branch",
      "id": "branch_29224_29238_1",
      "ports": {
        "bus1": 29224,
        "bus2": 29238
      },
      "params": {
        "R": 0.02252059616148472,
        "X": 0.10684715211391449,
        "G": 0.0,
        "B": 0.008904475718736649
      },
      "extension": {
        "length": 21606.266154418947,
        "rating": 115.40365219116211
      }
    },
    {
      "class": "Branch",
      "id": "branch_29224_29245_1",
      "ports": {
        "bus1": 29245,
        "bus2": 29224
      },
      "params": {
        "R": 0.01780213788151741,
        "X": 0.06180775910615921,
        "G": 0.0,
        "B": 0.005365162156522274
      },
      "extension": {
        "length": 13700.869621215821,
        "rating": 125.57381391525269
      }
    },
    {
      "class": "Branch",
      "id": "branch_29224_29289_1",
      "ports": {
        "bus1": 29289,
        "bus2": 29224
      },
      "params": {
        "R": 0.029024707153439522,
        "X": 0.11996586620807648,
        "G": 0.0,
        "B": 0.011338833719491959
      },
      "extension": {
        "length": 25472.96246118164,
        "rating": 122.47570753097534
      }
    },
    {
      "class": "Branch",
      "id": "branch_29225_29285_1",
      "ports": {
        "bus1": 29225,
        "bus2": 29285
      },
      "params": {
        "R": 0.007079617120325565,
        "X": 0.0272029098123312,
        "G": 0.0,
        "B": 0.004162076395004988
      },
      "extension": {
        "length": 7247.643077087402,
        "rating": 123.08923006057739
      }
    },
    {
      "class": "Branch",
      "id": "branch_29225_29287_1",
      "ports": {
        "bus1": 29287,
        "bus2": 29225
      },
      "params": {
        "R": 0.012330741621553898,
        "X": 0.04443897306919098,
        "G": 0.0,
        "B": 0.00941908173263073
      },
      "extension": {
        "length": 13392.74977734375,
        "rating": 115.58188199996948
      }
    },
    {
      "class": "Branch",
      "id": "branch_29226_29227_1",
      "ports": {
        "bus1": 29226,
        "bus2": 29227
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29227_29228_1",
      "ports": {
        "bus1": 29228,
        "bus2": 29227
      },
      "params": {
        "R": 0.003710069227963686,
        "X": 0.015598643571138382,
        "G": 0.0,
        "B": 0.001358300563879311
      },
      "extension": {
        "length": 3412.875774902344,
        "rating": 127.87340879440308
      }
    },
    {
      "class": "Branch",
      "id": "branch_29227_29237_1",
      "ports": {
        "bus1": 29237,
        "bus2": 29227
      },
      "params": {
        "R": 0.010039187036454678,
        "X": 0.05459463223814964,
        "G": 0.0,
        "B": 0.0066615547984838494
      },
      "extension": {
        "length": 12898.50594543457,
        "rating": 138.76981735229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_29229_29230_1",
      "ports": {
        "bus1": 29229,
        "bus2": 29230
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29229_29239_1",
      "ports": {
        "bus1": 29229,
        "bus2": 29239
      },
      "params": {
        "R": 0.017712902277708054,
        "X": 0.060254424810409546,
        "G": 0.0,
        "B": 0.004656393080949783
      },
      "extension": {
        "length": 12719.038341796875,
        "rating": 129.3607234954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_29229_29240_1",
      "ports": {
        "bus1": 29240,
        "bus2": 29229
      },
      "params": {
        "R": 0.014125091023743153,
        "X": 0.06803205609321594,
        "G": 0.0,
        "B": 0.010455356910824776
      },
      "extension": {
        "length": 18416.00553552246,
        "rating": 121.79749011993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_29231_29232_1",
      "ports": {
        "bus1": 29231,
        "bus2": 29232
      },
      "params": {
        "R": 0.0002840223896782845,
        "X": 0.001071713981218636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29231_29237_1",
      "ports": {
        "bus1": 29237,
        "bus2": 29231
      },
      "params": {
        "R": 0.00993354432284832,
        "X": 0.04555423557758331,
        "G": 0.0,
        "B": 0.0062204464338719845
      },
      "extension": {
        "length": 12293.280678405763,
        "rating": 127.36350297927856
      }
    },
    {
      "class": "Branch",
      "id": "branch_29231_29239_1",
      "ports": {
        "bus1": 29239,
        "bus2": 29231
      },
      "params": {
        "R": 0.015739548951387405,
        "X": 0.06288516521453857,
        "G": 0.0,
        "B": 0.0043334029614925385
      },
      "extension": {
        "length": 11968.542895385743,
        "rating": 139.5809769630432
      }
    },
    {
      "class": "Branch",
      "id": "branch_29233_29235_1",
      "ports": {
        "bus1": 29235,
        "bus2": 29233
      },
      "params": {
        "R": 0.00961348693817854,
        "X": 0.03988197445869446,
        "G": 0.0,
        "B": 0.006582918576896191
      },
      "extension": {
        "length": 10380.677514587403,
        "rating": 127.00232267379761
      }
    },
    {
      "class": "Branch",
      "id": "branch_29234_29235_1",
      "ports": {
        "bus1": 29234,
        "bus2": 29235
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29236_29237_1",
      "ports": {
        "bus1": 29236,
        "bus2": 29237
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29237_29895_1",
      "ports": {
        "bus1": 29237,
        "bus2": 29895
      },
      "params": {
        "R": 0.010541022755205631,
        "X": 0.04922360181808472,
        "G": 0.0,
        "B": 0.014336757361888885
      },
      "extension": {
        "length": 20638.953988769532,
        "rating": 147.76896238327026
      }
    },
    {
      "class": "Branch",
      "id": "branch_29237_29895_2",
      "ports": {
        "bus1": 29237,
        "bus2": 29895
      },
      "params": {
        "R": 0.010541022755205631,
        "X": 0.04922360181808472,
        "G": 0.0,
        "B": 0.014336757361888885
      },
      "extension": {
        "length": 20638.953988769532,
        "rating": 147.76896238327026
      }
    },
    {
      "class": "Branch",
      "id": "branch_29238_29240_1",
      "ports": {
        "bus1": 29240,
        "bus2": 29238
      },
      "params": {
        "R": 0.01448212843388319,
        "X": 0.05102948099374771,
        "G": 0.0,
        "B": 0.005243748892098665
      },
      "extension": {
        "length": 11034.530301818848,
        "rating": 137.36543655395508
      }
    },
    {
      "class": "Branch",
      "id": "branch_29238_29244_1",
      "ports": {
        "bus1": 29238,
        "bus2": 29244
      },
      "params": {
        "R": 0.012603702023625374,
        "X": 0.05733686685562134,
        "G": 0.0,
        "B": 0.005842003505676985
      },
      "extension": {
        "length": 12514.885942565918,
        "rating": 140.9400224685669
      }
    },
    {
      "class": "Branch",
      "id": "branch_29240_29241_1",
      "ports": {
        "bus1": 29240,
        "bus2": 29241
      },
      "params": {
        "R": 0.0002557219995651394,
        "X": 0.0010841599432751536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29240_29242_1",
      "ports": {
        "bus1": 29242,
        "bus2": 29240
      },
      "params": {
        "R": 0.01164084393531084,
        "X": 0.04994018003344536,
        "G": 0.0,
        "B": 0.006992072332650424
      },
      "extension": {
        "length": 12825.722364807129,
        "rating": 137.7642035484314
      }
    },
    {
      "class": "Branch",
      "id": "branch_29242_31730_1",
      "ports": {
        "bus1": 31730,
        "bus2": 29242
      },
      "params": {
        "R": 0.006166575942188501,
        "X": 0.022328367456793785,
        "G": 0.0,
        "B": 0.004418696742504835
      },
      "extension": {
        "length": 6603.285268432617,
        "rating": 134.61332321166992
      }
    },
    {
      "class": "Branch",
      "id": "branch_29243_29244_1",
      "ports": {
        "bus1": 29243,
        "bus2": 29244
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29244_29245_1",
      "ports": {
        "bus1": 29245,
        "bus2": 29244
      },
      "params": {
        "R": 0.006692050490528345,
        "X": 0.031871818006038666,
        "G": 0.0,
        "B": 0.004148831591010094
      },
      "extension": {
        "length": 8054.994053100586,
        "rating": 129.8797369003296
      }
    },
    {
      "class": "Branch",
      "id": "branch_29244_29883_1",
      "ports": {
        "bus1": 29883,
        "bus2": 29244
      },
      "params": {
        "R": 0.015258939005434513,
        "X": 0.062286995351314545,
        "G": 0.0,
        "B": 0.007237022742629051
      },
      "extension": {
        "length": 15471.071895629882,
        "rating": 146.72404527664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_29244_29883_2",
      "ports": {
        "bus1": 29883,
        "bus2": 29244
      },
      "params": {
        "R": 0.015258939005434513,
        "X": 0.062286995351314545,
        "G": 0.0,
        "B": 0.007237022742629051
      },
      "extension": {
        "length": 15471.071895629882,
        "rating": 146.72404527664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_29247_29248_1",
      "ports": {
        "bus1": 29247,
        "bus2": 29248
      },
      "params": {
        "R": 0.003055263077840209,
        "X": 0.012004680931568146,
        "G": 0.0,
        "B": 0.0010852001141756773
      },
      "extension": {
        "length": 2518.8623037872317,
        "rating": 129.08692359924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_29247_29495_1",
      "ports": {
        "bus1": 29247,
        "bus2": 29495
      },
      "params": {
        "R": 0.006624596193432808,
        "X": 0.02667018584907055,
        "G": 0.0,
        "B": 0.002756560919806361
      },
      "extension": {
        "length": 5813.532962402344,
        "rating": 138.48326206207275
      }
    },
    {
      "class": "Branch",
      "id": "branch_29248_29296_1",
      "ports": {
        "bus1": 29248,
        "bus2": 29296
      },
      "params": {
        "R": 0.02102292701601982,
        "X": 0.08378155529499054,
        "G": 0.0,
        "B": 0.009683292359113693
      },
      "extension": {
        "length": 20177.490202514648,
        "rating": 115.77403545379639
      }
    },
    {
      "class": "Branch",
      "id": "branch_29248_29495_1",
      "ports": {
        "bus1": 29248,
        "bus2": 29495
      },
      "params": {
        "R": 0.0105777932330966,
        "X": 0.04232150316238403,
        "G": 0.0,
        "B": 0.004181575961410999
      },
      "extension": {
        "length": 8484.292477111816,
        "rating": 134.71941947937012
      }
    },
    {
      "class": "Branch",
      "id": "branch_29248_29503_1",
      "ports": {
        "bus1": 29248,
        "bus2": 29503
      },
      "params": {
        "R": 0.011180626228451729,
        "X": 0.03090037778019905,
        "G": 0.0,
        "B": 0.008461955934762955
      },
      "extension": {
        "length": 11119.631339904785,
        "rating": 99.75252747535706
      }
    },
    {
      "class": "Branch",
      "id": "branch_29249_29762_1",
      "ports": {
        "bus1": 29249,
        "bus2": 29762
      },
      "params": {
        "R": 0.0075965882278978825,
        "X": 0.04398445785045624,
        "G": 0.0,
        "B": 0.008873800747096539
      },
      "extension": {
        "length": 14038.729091674804,
        "rating": 137.20182180404663
      }
    },
    {
      "class": "Branch",
      "id": "branch_29250_29251_1",
      "ports": {
        "bus1": 29251,
        "bus2": 29250
      },
      "params": {
        "R": 0.01403964962810278,
        "X": 0.06629303097724915,
        "G": 0.0,
        "B": 0.0064741927199065685
      },
      "extension": {
        "length": 14593.089114624025,
        "rating": 115.6173586845398
      }
    },
    {
      "class": "Branch",
      "id": "branch_29250_29252_1",
      "ports": {
        "bus1": 29252,
        "bus2": 29250
      },
      "params": {
        "R": 0.014513017609715462,
        "X": 0.0652925968170166,
        "G": 0.0,
        "B": 0.004801067057996988
      },
      "extension": {
        "length": 12915.84446850586,
        "rating": 108.85670185089111
      }
    },
    {
      "class": "Branch",
      "id": "branch_29251_30006_1",
      "ports": {
        "bus1": 29251,
        "bus2": 30006
      },
      "params": {
        "R": 0.02998863160610199,
        "X": 0.13482573628425598,
        "G": 0.0,
        "B": 0.01846461184322834
      },
      "extension": {
        "length": 35781.18023583984,
        "rating": 127.23008394241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_29252_29253_1",
      "ports": {
        "bus1": 29252,
        "bus2": 29253
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29254_29495_1",
      "ports": {
        "bus1": 29495,
        "bus2": 29254
      },
      "params": {
        "R": 0.005679242312908173,
        "X": 0.02769322507083416,
        "G": 0.0,
        "B": 0.003750729141756892
      },
      "extension": {
        "length": 7069.700287353516,
        "rating": 149.64627027511597
      }
    },
    {
      "class": "Branch",
      "id": "branch_29254_29495_2",
      "ports": {
        "bus1": 29495,
        "bus2": 29254
      },
      "params": {
        "R": 0.005679242312908173,
        "X": 0.02769322507083416,
        "G": 0.0,
        "B": 0.003750729141756892
      },
      "extension": {
        "length": 7069.700287353516,
        "rating": 149.64627027511597
      }
    },
    {
      "class": "Branch",
      "id": "branch_29254_29762_1",
      "ports": {
        "bus1": 29762,
        "bus2": 29254
      },
      "params": {
        "R": 0.025264665484428406,
        "X": 0.07800042629241943,
        "G": 0.0,
        "B": 0.008819359354674816
      },
      "extension": {
        "length": 18657.378895385744,
        "rating": 150.9706974029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_29254_29762_2",
      "ports": {
        "bus1": 29762,
        "bus2": 29254
      },
      "params": {
        "R": 0.025264665484428406,
        "X": 0.07800042629241943,
        "G": 0.0,
        "B": 0.008819359354674816
      },
      "extension": {
        "length": 18657.378895385744,
        "rating": 150.9706974029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29256_1",
      "ports": {
        "bus1": 29255,
        "bus2": 29256
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29282_1",
      "ports": {
        "bus1": 29282,
        "bus2": 29255
      },
      "params": {
        "R": 0.006538822315633297,
        "X": 0.03407746180891991,
        "G": 0.0,
        "B": 0.005147014278918505
      },
      "extension": {
        "length": 10086.979325317383,
        "rating": 147.90661334991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29282_2",
      "ports": {
        "bus1": 29282,
        "bus2": 29255
      },
      "params": {
        "R": 0.006538822315633297,
        "X": 0.03407746180891991,
        "G": 0.0,
        "B": 0.005147014278918505
      },
      "extension": {
        "length": 10086.979325317383,
        "rating": 147.90661334991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29284_1",
      "ports": {
        "bus1": 29255,
        "bus2": 29284
      },
      "params": {
        "R": 0.007368306163698435,
        "X": 0.03613011911511421,
        "G": 0.0,
        "B": 0.003569777123630047
      },
      "extension": {
        "length": 7607.212152648926,
        "rating": 144.92000341415405
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29284_2",
      "ports": {
        "bus1": 29255,
        "bus2": 29284
      },
      "params": {
        "R": 0.007368306163698435,
        "X": 0.03613011911511421,
        "G": 0.0,
        "B": 0.003569777123630047
      },
      "extension": {
        "length": 7607.212152648926,
        "rating": 144.92000341415405
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29762_1",
      "ports": {
        "bus1": 29762,
        "bus2": 29255
      },
      "params": {
        "R": 0.006350367795675993,
        "X": 0.029831603169441223,
        "G": 0.0,
        "B": 0.0026534325443208218
      },
      "extension": {
        "length": 6562.715395935059,
        "rating": 156.51719570159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29762_2",
      "ports": {
        "bus1": 29762,
        "bus2": 29255
      },
      "params": {
        "R": 0.006350367795675993,
        "X": 0.029831603169441223,
        "G": 0.0,
        "B": 0.0026534325443208218
      },
      "extension": {
        "length": 6562.715395935059,
        "rating": 156.51719570159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_29255_29762_3",
      "ports": {
        "bus1": 29762,
        "bus2": 29255
      },
      "params": {
        "R": 0.006350367795675993,
        "X": 0.029831603169441223,
        "G": 0.0,
        "B": 0.0026534325443208218
      },
      "extension": {
        "length": 6562.715395935059,
        "rating": 156.51719570159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_29257_29258_1",
      "ports": {
        "bus1": 29257,
        "bus2": 29258
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29257_29270_1",
      "ports": {
        "bus1": 29270,
        "bus2": 29257
      },
      "params": {
        "R": 0.008708425797522068,
        "X": 0.039294492453336716,
        "G": 0.0,
        "B": 0.012141451239585876
      },
      "extension": {
        "length": 16475.780755371095,
        "rating": 132.92759656906128
      }
    },
    {
      "class": "Branch",
      "id": "branch_29257_29311_1",
      "ports": {
        "bus1": 29311,
        "bus2": 29257
      },
      "params": {
        "R": 0.012791932560503483,
        "X": 0.05350559577345848,
        "G": 0.0,
        "B": 0.004987000487744808
      },
      "extension": {
        "length": 11570.30478479004,
        "rating": 119.62951421737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_29259_29261_1",
      "ports": {
        "bus1": 29259,
        "bus2": 29261
      },
      "params": {
        "R": 0.005204903427511454,
        "X": 0.02229289896786213,
        "G": 0.0,
        "B": 0.004486824385821819
      },
      "extension": {
        "length": 6905.962746826172,
        "rating": 146.247398853302
      }
    },
    {
      "class": "Branch",
      "id": "branch_29259_29261_2",
      "ports": {
        "bus1": 29259,
        "bus2": 29261
      },
      "params": {
        "R": 0.005204903427511454,
        "X": 0.02229289896786213,
        "G": 0.0,
        "B": 0.004486824385821819
      },
      "extension": {
        "length": 6905.962746826172,
        "rating": 146.247398853302
      }
    },
    {
      "class": "Branch",
      "id": "branch_29259_29270_1",
      "ports": {
        "bus1": 29259,
        "bus2": 29270
      },
      "params": {
        "R": 0.014766484498977661,
        "X": 0.06220345199108124,
        "G": 0.0,
        "B": 0.004974821582436562
      },
      "extension": {
        "length": 12811.05284161377,
        "rating": 121.1451768875122
      }
    },
    {
      "class": "Branch",
      "id": "branch_29260_29261_1",
      "ports": {
        "bus1": 29261,
        "bus2": 29260
      },
      "params": {
        "R": 0.0003485148772597313,
        "X": 0.01788957603275776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29260_29261_2",
      "ports": {
        "bus1": 29261,
        "bus2": 29260
      },
      "params": {
        "R": 0.0003485148772597313,
        "X": 0.01788957603275776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29260_29261_3",
      "ports": {
        "bus1": 29261,
        "bus2": 29260
      },
      "params": {
        "R": 0.0003485148772597313,
        "X": 0.01788957603275776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29260_29262_1",
      "ports": {
        "bus1": 29260,
        "bus2": 29262
      },
      "params": {
        "R": 0.0002571405202616006,
        "X": 0.001143218600191176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29260_29842_1",
      "ports": {
        "bus1": 29260,
        "bus2": 29842
      },
      "params": {
        "R": 0.0017971708439290524,
        "X": 0.02077419124543667,
        "G": 0.0,
        "B": 0.2502295672893524
      },
      "extension": {
        "length": 51028.37077368164,
        "rating": 1169.3090438842773
      }
    },
    {
      "class": "Branch",
      "id": "branch_29261_29263_1",
      "ports": {
        "bus1": 29263,
        "bus2": 29261
      },
      "params": {
        "R": 0.015132949687540531,
        "X": 0.05860543251037598,
        "G": 0.0,
        "B": 0.005781551823019981
      },
      "extension": {
        "length": 12255.765805480958,
        "rating": 138.9683961868286
      }
    },
    {
      "class": "Branch",
      "id": "branch_29261_29266_1",
      "ports": {
        "bus1": 29261,
        "bus2": 29266
      },
      "params": {
        "R": 0.017377961426973343,
        "X": 0.06031326949596405,
        "G": 0.0,
        "B": 0.008249764330685139
      },
      "extension": {
        "length": 17182.17094042969,
        "rating": 140.40625095367432
      }
    },
    {
      "class": "Branch",
      "id": "branch_29261_29269_1",
      "ports": {
        "bus1": 29261,
        "bus2": 29269
      },
      "params": {
        "R": 0.01930989883840084,
        "X": 0.08110843598842621,
        "G": 0.0,
        "B": 0.01331700012087822
      },
      "extension": {
        "length": 22014.313108154296,
        "rating": 122.91865348815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_29261_29271_1",
      "ports": {
        "bus1": 29261,
        "bus2": 29271
      },
      "params": {
        "R": 0.005951731465756893,
        "X": 0.022958572953939438,
        "G": 0.0,
        "B": 0.002194624161347747
      },
      "extension": {
        "length": 4936.054743621827,
        "rating": 137.60634660720825
      }
    },
    {
      "class": "Branch",
      "id": "branch_29263_29264_1",
      "ports": {
        "bus1": 29264,
        "bus2": 29263
      },
      "params": {
        "R": 0.004586649592965841,
        "X": 0.020640220493078232,
        "G": 0.0,
        "B": 0.0016647280426695945
      },
      "extension": {
        "length": 4224.845317840576,
        "rating": 129.22221422195435
      }
    },
    {
      "class": "Branch",
      "id": "branch_29264_29311_1",
      "ports": {
        "bus1": 29264,
        "bus2": 29311
      },
      "params": {
        "R": 0.01620307005941868,
        "X": 0.05741996318101883,
        "G": 0.0,
        "B": 0.01095530204474926
      },
      "extension": {
        "length": 16975.14004248047,
        "rating": 117.88365840911865
      }
    },
    {
      "class": "Branch",
      "id": "branch_29265_29266_1",
      "ports": {
        "bus1": 29265,
        "bus2": 29266
      },
      "params": {
        "R": 0.014767766930162907,
        "X": 0.0688893273472786,
        "G": 0.0,
        "B": 0.011478287167847157
      },
      "extension": {
        "length": 18911.2377722168,
        "rating": 117.0500636100769
      }
    },
    {
      "class": "Branch",
      "id": "branch_29265_29579_1",
      "ports": {
        "bus1": 29579,
        "bus2": 29265
      },
      "params": {
        "R": 0.01785370521247387,
        "X": 0.08624353259801865,
        "G": 0.0,
        "B": 0.010759701021015644
      },
      "extension": {
        "length": 23578.873469604492,
        "rating": 122.17011451721191
      }
    },
    {
      "class": "Branch",
      "id": "branch_29266_29267_1",
      "ports": {
        "bus1": 29267,
        "bus2": 29266
      },
      "params": {
        "R": 0.028553588315844536,
        "X": 0.07422265410423279,
        "G": 0.0,
        "B": 0.00978095829486847
      },
      "extension": {
        "length": 19688.88058483887,
        "rating": 121.19182348251343
      }
    },
    {
      "class": "Branch",
      "id": "branch_29267_29309_1",
      "ports": {
        "bus1": 29267,
        "bus2": 29309
      },
      "params": {
        "R": 0.02362114191055298,
        "X": 0.08478278666734695,
        "G": 0.0,
        "B": 0.009279013611376286
      },
      "extension": {
        "length": 20067.864754394534,
        "rating": 107.648766040802
      }
    },
    {
      "class": "Branch",
      "id": "branch_29268_29269_1",
      "ports": {
        "bus1": 29268,
        "bus2": 29269
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29269_29278_1",
      "ports": {
        "bus1": 29269,
        "bus2": 29278
      },
      "params": {
        "R": 0.014420411549508572,
        "X": 0.05640823766589165,
        "G": 0.0,
        "B": 0.005932197440415621
      },
      "extension": {
        "length": 12183.692065246583,
        "rating": 110.82491874694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_29270_29271_1",
      "ports": {
        "bus1": 29271,
        "bus2": 29270
      },
      "params": {
        "R": 0.007790537551045418,
        "X": 0.03267476335167885,
        "G": 0.0,
        "B": 0.002337435260415077
      },
      "extension": {
        "length": 6788.843686340332,
        "rating": 131.44795894622803
      }
    },
    {
      "class": "Branch",
      "id": "branch_29272_29530_1",
      "ports": {
        "bus1": 29272,
        "bus2": 29530
      },
      "params": {
        "R": 0.01165150385349989,
        "X": 0.047253888100385666,
        "G": 0.0,
        "B": 0.004176022484898567
      },
      "extension": {
        "length": 10742.43443334961,
        "rating": 126.92514657974243
      }
    },
    {
      "class": "Branch",
      "id": "branch_29272_29531_1",
      "ports": {
        "bus1": 29531,
        "bus2": 29272
      },
      "params": {
        "R": 0.005127090960741043,
        "X": 0.026576712727546692,
        "G": 0.0,
        "B": 0.002868677955120802
      },
      "extension": {
        "length": 6275.146390686035,
        "rating": 108.36564302444458
      }
    },
    {
      "class": "Branch",
      "id": "branch_29273_29274_1",
      "ports": {
        "bus1": 29273,
        "bus2": 29274
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29275_29276_1",
      "ports": {
        "bus1": 29275,
        "bus2": 29276
      },
      "params": {
        "R": 0.00028820859733968973,
        "X": 0.0010581201640889049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29276_29280_1",
      "ports": {
        "bus1": 29280,
        "bus2": 29276
      },
      "params": {
        "R": 0.011515975929796696,
        "X": 0.0494270958006382,
        "G": 0.0,
        "B": 0.0028215216007083654
      },
      "extension": {
        "length": 8558.896318725587,
        "rating": 149.92672204971313
      }
    },
    {
      "class": "Branch",
      "id": "branch_29276_29280_2",
      "ports": {
        "bus1": 29280,
        "bus2": 29276
      },
      "params": {
        "R": 0.011515975929796696,
        "X": 0.0494270958006382,
        "G": 0.0,
        "B": 0.0028215216007083654
      },
      "extension": {
        "length": 8558.896318725587,
        "rating": 149.92672204971313
      }
    },
    {
      "class": "Branch",
      "id": "branch_29276_29529_1",
      "ports": {
        "bus1": 29276,
        "bus2": 29529
      },
      "params": {
        "R": 0.007156012579798698,
        "X": 0.024229666218161583,
        "G": 0.0,
        "B": 0.004704335704445839
      },
      "extension": {
        "length": 7177.66048828125,
        "rating": 142.0175313949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_29277_29280_1",
      "ports": {
        "bus1": 29280,
        "bus2": 29277
      },
      "params": {
        "R": 0.005685244221240282,
        "X": 0.027490366250276566,
        "G": 0.0,
        "B": 0.002232263097539544
      },
      "extension": {
        "length": 5618.862112335205,
        "rating": 148.63386154174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_29277_29280_2",
      "ports": {
        "bus1": 29280,
        "bus2": 29277
      },
      "params": {
        "R": 0.005685244221240282,
        "X": 0.027490366250276566,
        "G": 0.0,
        "B": 0.002232263097539544
      },
      "extension": {
        "length": 5618.862112335205,
        "rating": 148.63386154174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_29277_29647_1",
      "ports": {
        "bus1": 29277,
        "bus2": 29647
      },
      "params": {
        "R": 0.008904238231480122,
        "X": 0.03849385306239128,
        "G": 0.0,
        "B": 0.0029221605509519577
      },
      "extension": {
        "length": 7209.671604125977,
        "rating": 147.2529172897339
      }
    },
    {
      "class": "Branch",
      "id": "branch_29277_29647_2",
      "ports": {
        "bus1": 29277,
        "bus2": 29647
      },
      "params": {
        "R": 0.008904238231480122,
        "X": 0.03849385306239128,
        "G": 0.0,
        "B": 0.0029221605509519577
      },
      "extension": {
        "length": 7209.671604125977,
        "rating": 147.2529172897339
      }
    },
    {
      "class": "Branch",
      "id": "branch_29278_29647_1",
      "ports": {
        "bus1": 29278,
        "bus2": 29647
      },
      "params": {
        "R": 0.01715884543955326,
        "X": 0.07676433026790619,
        "G": 0.0,
        "B": 0.007278491277247667
      },
      "extension": {
        "length": 17906.990884277344,
        "rating": 98.56328964233398
      }
    },
    {
      "class": "Branch",
      "id": "branch_29278_29855_1",
      "ports": {
        "bus1": 29855,
        "bus2": 29278
      },
      "params": {
        "R": 0.011269821785390377,
        "X": 0.056271031498909,
        "G": 0.0,
        "B": 0.005118616856634617
      },
      "extension": {
        "length": 12187.309565368652,
        "rating": 121.20118141174316
      }
    },
    {
      "class": "Branch",
      "id": "branch_29279_29280_1",
      "ports": {
        "bus1": 29279,
        "bus2": 29280
      },
      "params": {
        "R": 0.013002848252654076,
        "X": 0.0472906157374382,
        "G": 0.0,
        "B": 0.007717716041952372
      },
      "extension": {
        "length": 12901.435859619141,
        "rating": 129.9462080001831
      }
    },
    {
      "class": "Branch",
      "id": "branch_29279_29971_1",
      "ports": {
        "bus1": 29971,
        "bus2": 29279
      },
      "params": {
        "R": 0.0028352539520710707,
        "X": 0.015468121506273746,
        "G": 0.0,
        "B": 0.0031384204048663378
      },
      "extension": {
        "length": 4716.7908016662595,
        "rating": 142.39075183868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_29280_29281_1",
      "ports": {
        "bus1": 29280,
        "bus2": 29281
      },
      "params": {
        "R": 0.0002861358516383916,
        "X": 0.0011623423779383302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29280_29535_1",
      "ports": {
        "bus1": 29280,
        "bus2": 29535
      },
      "params": {
        "R": 0.02446778304874897,
        "X": 0.0950796902179718,
        "G": 0.0,
        "B": 0.009677542373538017
      },
      "extension": {
        "length": 23639.011147705078,
        "rating": 119.97027397155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_29282_29283_1",
      "ports": {
        "bus1": 29283,
        "bus2": 29282
      },
      "params": {
        "R": 0.01186087355017662,
        "X": 0.04490044340491295,
        "G": 0.0,
        "B": 0.003384030656889081
      },
      "extension": {
        "length": 8990.436303588867,
        "rating": 141.2916660308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_29282_29286_1",
      "ports": {
        "bus1": 29282,
        "bus2": 29286
      },
      "params": {
        "R": 0.016829153522849083,
        "X": 0.07604440301656723,
        "G": 0.0,
        "B": 0.00862285029143095
      },
      "extension": {
        "length": 18883.82949169922,
        "rating": 130.8524250984192
      }
    },
    {
      "class": "Branch",
      "id": "branch_29283_29285_1",
      "ports": {
        "bus1": 29285,
        "bus2": 29283
      },
      "params": {
        "R": 0.02384953573346138,
        "X": 0.09596341848373413,
        "G": 0.0,
        "B": 0.007338618859648705
      },
      "extension": {
        "length": 19996.3113079834,
        "rating": 134.6533179283142
      }
    },
    {
      "class": "Branch",
      "id": "branch_29284_29286_1",
      "ports": {
        "bus1": 29284,
        "bus2": 29286
      },
      "params": {
        "R": 0.011467460542917252,
        "X": 0.04997589439153671,
        "G": 0.0,
        "B": 0.004926780238747597
      },
      "extension": {
        "length": 11125.021522521973,
        "rating": 138.7342929840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_29285_29289_1",
      "ports": {
        "bus1": 29289,
        "bus2": 29285
      },
      "params": {
        "R": 0.01591450907289982,
        "X": 0.0685686394572258,
        "G": 0.0,
        "B": 0.010878182016313076
      },
      "extension": {
        "length": 17422.12154992676,
        "rating": 116.76223278045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_29286_29295_1",
      "ports": {
        "bus1": 29286,
        "bus2": 29295
      },
      "params": {
        "R": 0.008933670818805695,
        "X": 0.04183005169034004,
        "G": 0.0,
        "B": 0.006021195091307163
      },
      "extension": {
        "length": 10491.909120483399,
        "rating": 141.96001291275024
      }
    },
    {
      "class": "Branch",
      "id": "branch_29287_29297_1",
      "ports": {
        "bus1": 29287,
        "bus2": 29297
      },
      "params": {
        "R": 0.014315852895379066,
        "X": 0.0534416027367115,
        "G": 0.0,
        "B": 0.004002130590379238
      },
      "extension": {
        "length": 10937.559964965822,
        "rating": 110.89240312576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_29288_29334_1",
      "ports": {
        "bus1": 29334,
        "bus2": 29288
      },
      "params": {
        "R": 0.009322128258645535,
        "X": 0.03787738457322121,
        "G": 0.0,
        "B": 0.00451624533161521
      },
      "extension": {
        "length": 9253.527709899903,
        "rating": 124.13920164108276
      }
    },
    {
      "class": "Branch",
      "id": "branch_29288_29340_1",
      "ports": {
        "bus1": 29288,
        "bus2": 29340
      },
      "params": {
        "R": 0.015790298581123352,
        "X": 0.06838349997997284,
        "G": 0.0,
        "B": 0.011682361364364624
      },
      "extension": {
        "length": 19854.186680786133,
        "rating": 132.3384404182434
      }
    },
    {
      "class": "Branch",
      "id": "branch_29290_29291_1",
      "ports": {
        "bus1": 29290,
        "bus2": 29291
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29291_29292_1",
      "ports": {
        "bus1": 29292,
        "bus2": 29291
      },
      "params": {
        "R": 0.007231637369841337,
        "X": 0.027705686166882515,
        "G": 0.0,
        "B": 0.002374471165239811
      },
      "extension": {
        "length": 5697.869266571045,
        "rating": 104.58254814147949
      }
    },
    {
      "class": "Branch",
      "id": "branch_29291_29300_1",
      "ports": {
        "bus1": 29291,
        "bus2": 29300
      },
      "params": {
        "R": 0.005278511438518763,
        "X": 0.025473590940237045,
        "G": 0.0,
        "B": 0.0019829818047583103
      },
      "extension": {
        "length": 5401.659393402099,
        "rating": 118.95891427993774
      }
    },
    {
      "class": "Branch",
      "id": "branch_29291_29340_1",
      "ports": {
        "bus1": 29291,
        "bus2": 29340
      },
      "params": {
        "R": 0.01574363186955452,
        "X": 0.062075234949588776,
        "G": 0.0,
        "B": 0.007162262219935656
      },
      "extension": {
        "length": 14736.245120727539,
        "rating": 134.7532868385315
      }
    },
    {
      "class": "Branch",
      "id": "branch_29292_29293_1",
      "ports": {
        "bus1": 29292,
        "bus2": 29293
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29292_29334_1",
      "ports": {
        "bus1": 29334,
        "bus2": 29292
      },
      "params": {
        "R": 0.005882742814719677,
        "X": 0.02401428297162056,
        "G": 0.0,
        "B": 0.0032511400058865547
      },
      "extension": {
        "length": 6678.409403869629,
        "rating": 124.89749193191528
      }
    },
    {
      "class": "Branch",
      "id": "branch_29292_29340_1",
      "ports": {
        "bus1": 29292,
        "bus2": 29340
      },
      "params": {
        "R": 0.010635321959853172,
        "X": 0.05536719411611557,
        "G": 0.0,
        "B": 0.0039542121812701225
      },
      "extension": {
        "length": 11000.640602966309,
        "rating": 136.88279390335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_29294_29350_1",
      "ports": {
        "bus1": 29350,
        "bus2": 29294
      },
      "params": {
        "R": 0.010517379269003868,
        "X": 0.04301680997014046,
        "G": 0.0,
        "B": 0.0044702086597681046
      },
      "extension": {
        "length": 10784.985719787597,
        "rating": 119.18631792068481
      }
    },
    {
      "class": "Branch",
      "id": "branch_29294_29386_1",
      "ports": {
        "bus1": 29386,
        "bus2": 29294
      },
      "params": {
        "R": 0.012008681893348694,
        "X": 0.047889452427625656,
        "G": 0.0,
        "B": 0.003925997298210859
      },
      "extension": {
        "length": 10191.501596557617,
        "rating": 125.21542310714722
      }
    },
    {
      "class": "Branch",
      "id": "branch_29295_29297_1",
      "ports": {
        "bus1": 29295,
        "bus2": 29297
      },
      "params": {
        "R": 0.007434888742864132,
        "X": 0.03394703194499016,
        "G": 0.0,
        "B": 0.00398534070700407
      },
      "extension": {
        "length": 8371.235238464356,
        "rating": 140.2590274810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_29296_29350_1",
      "ports": {
        "bus1": 29296,
        "bus2": 29350
      },
      "params": {
        "R": 0.01228183601051569,
        "X": 0.048290546983480453,
        "G": 0.0,
        "B": 0.005870224442332983
      },
      "extension": {
        "length": 11018.316779846191,
        "rating": 90.6017541885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_29297_29335_1",
      "ports": {
        "bus1": 29335,
        "bus2": 29297
      },
      "params": {
        "R": 0.006476891227066517,
        "X": 0.027852626517415047,
        "G": 0.0,
        "B": 0.0025821852032095194
      },
      "extension": {
        "length": 6323.533332550049,
        "rating": 134.6645951271057
      }
    },
    {
      "class": "Branch",
      "id": "branch_29298_29299_1",
      "ports": {
        "bus1": 29298,
        "bus2": 29299
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29298_29338_1",
      "ports": {
        "bus1": 29298,
        "bus2": 29338
      },
      "params": {
        "R": 0.005600237287580967,
        "X": 0.024138743057847023,
        "G": 0.0,
        "B": 0.0028123168740421534
      },
      "extension": {
        "length": 5669.495986816406,
        "rating": 129.44159507751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_29298_29351_1",
      "ports": {
        "bus1": 29298,
        "bus2": 29351
      },
      "params": {
        "R": 0.003846727544441819,
        "X": 0.019150475040078163,
        "G": 0.0,
        "B": 0.003386029042303562
      },
      "extension": {
        "length": 4884.5299235229495,
        "rating": 119.21318769454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_29298_29355_1",
      "ports": {
        "bus1": 29355,
        "bus2": 29298
      },
      "params": {
        "R": 0.0061777024529874325,
        "X": 0.028620462864637375,
        "G": 0.0,
        "B": 0.005786507856100798
      },
      "extension": {
        "length": 8616.267537780763,
        "rating": 111.88318729400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_29300_29301_1",
      "ports": {
        "bus1": 29300,
        "bus2": 29301
      },
      "params": {
        "R": 0.019141854718327522,
        "X": 0.08795049786567688,
        "G": 0.0,
        "B": 0.007417730055749416
      },
      "extension": {
        "length": 18385.73794116211,
        "rating": 137.9477858543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_29300_29340_1",
      "ports": {
        "bus1": 29300,
        "bus2": 29340
      },
      "params": {
        "R": 0.012935535050928593,
        "X": 0.0598299466073513,
        "G": 0.0,
        "B": 0.005446106195449829
      },
      "extension": {
        "length": 12948.988259399415,
        "rating": 137.34523057937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_29301_31741_1",
      "ports": {
        "bus1": 29301,
        "bus2": 31741
      },
      "params": {
        "R": 0.00847089197486639,
        "X": 0.04249529913067818,
        "G": 0.0,
        "B": 0.003059722483158112
      },
      "extension": {
        "length": 8418.186000549316,
        "rating": 128.19504737854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_29302_29304_1",
      "ports": {
        "bus1": 29304,
        "bus2": 29302
      },
      "params": {
        "R": 0.01813890039920807,
        "X": 0.0850047618150711,
        "G": 0.0,
        "B": 0.007762728724628688
      },
      "extension": {
        "length": 16054.130957519532,
        "rating": 134.239399433136
      }
    },
    {
      "class": "Branch",
      "id": "branch_29302_29760_1",
      "ports": {
        "bus1": 29760,
        "bus2": 29302
      },
      "params": {
        "R": 0.018342873081564903,
        "X": 0.07244502007961273,
        "G": 0.0,
        "B": 0.005846208892762661
      },
      "extension": {
        "length": 14635.800786621094,
        "rating": 128.76081466674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_29302_30002_1",
      "ports": {
        "bus1": 29302,
        "bus2": 30002
      },
      "params": {
        "R": 0.019149480387568474,
        "X": 0.08286788314580917,
        "G": 0.0,
        "B": 0.008893267251551151
      },
      "extension": {
        "length": 19521.444200317383,
        "rating": 127.6347279548645
      }
    },
    {
      "class": "Branch",
      "id": "branch_29303_29304_1",
      "ports": {
        "bus1": 29303,
        "bus2": 29304
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29304_29305_1",
      "ports": {
        "bus1": 29305,
        "bus2": 29304
      },
      "params": {
        "R": 0.02323874458670616,
        "X": 0.09845148026943207,
        "G": 0.0,
        "B": 0.006474887020885945
      },
      "extension": {
        "length": 18272.752837646483,
        "rating": 140.27199745178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_29305_29462_1",
      "ports": {
        "bus1": 29305,
        "bus2": 29462
      },
      "params": {
        "R": 0.02579554170370102,
        "X": 0.11348368227481842,
        "G": 0.0,
        "B": 0.01093160267919302
      },
      "extension": {
        "length": 26309.604137695314,
        "rating": 136.73726320266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_29306_29312_1",
      "ports": {
        "bus1": 29306,
        "bus2": 29312
      },
      "params": {
        "R": 0.02352086268365383,
        "X": 0.10195725411176682,
        "G": 0.0,
        "B": 0.00881452951580286
      },
      "extension": {
        "length": 20506.446355957032,
        "rating": 120.90755701065063
      }
    },
    {
      "class": "Branch",
      "id": "branch_29306_29493_1",
      "ports": {
        "bus1": 29493,
        "bus2": 29306
      },
      "params": {
        "R": 0.019565781578421593,
        "X": 0.09282314032316208,
        "G": 0.0,
        "B": 0.011877017095685005
      },
      "extension": {
        "length": 24780.463660766603,
        "rating": 109.9769115447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_29307_29308_1",
      "ports": {
        "bus1": 29307,
        "bus2": 29308
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29307_29309_1",
      "ports": {
        "bus1": 29307,
        "bus2": 29309
      },
      "params": {
        "R": 0.014440790750086308,
        "X": 0.06837358325719833,
        "G": 0.0,
        "B": 0.010654904879629612
      },
      "extension": {
        "length": 20232.553864746093,
        "rating": 129.288649559021
      }
    },
    {
      "class": "Branch",
      "id": "branch_29309_29310_1",
      "ports": {
        "bus1": 29309,
        "bus2": 29310
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29309_29311_1",
      "ports": {
        "bus1": 29309,
        "bus2": 29311
      },
      "params": {
        "R": 0.008040089160203934,
        "X": 0.03577536717057228,
        "G": 0.0,
        "B": 0.005656732711941004
      },
      "extension": {
        "length": 10000.698033691406,
        "rating": 122.765052318573
      }
    },
    {
      "class": "Branch",
      "id": "branch_29309_29312_1",
      "ports": {
        "bus1": 29312,
        "bus2": 29309
      },
      "params": {
        "R": 0.01566530019044876,
        "X": 0.07636363804340363,
        "G": 0.0,
        "B": 0.008916174061596394
      },
      "extension": {
        "length": 18047.155584594726,
        "rating": 118.8028335571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_29312_30004_1",
      "ports": {
        "bus1": 29312,
        "bus2": 30004
      },
      "params": {
        "R": 0.01161509845405817,
        "X": 0.06299551576375961,
        "G": 0.0,
        "B": 0.008487557992339134
      },
      "extension": {
        "length": 17139.235189086914,
        "rating": 135.71197986602783
      }
    },
    {
      "class": "Branch",
      "id": "branch_29313_29314_1",
      "ports": {
        "bus1": 29313,
        "bus2": 29314
      },
      "params": {
        "R": 0.009718324057757854,
        "X": 0.05135822668671608,
        "G": 0.0,
        "B": 0.008878982625901699
      },
      "extension": {
        "length": 14483.93331225586,
        "rating": 126.86316967010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_29313_29316_1",
      "ports": {
        "bus1": 29313,
        "bus2": 29316
      },
      "params": {
        "R": 0.006467639002948999,
        "X": 0.028215235099196434,
        "G": 0.0,
        "B": 0.005321714095771313
      },
      "extension": {
        "length": 8768.825667663574,
        "rating": 133.53012800216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_29314_29315_1",
      "ports": {
        "bus1": 29314,
        "bus2": 29315
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29314_31741_1",
      "ports": {
        "bus1": 29314,
        "bus2": 31741
      },
      "params": {
        "R": 0.00670296885073185,
        "X": 0.03315134719014168,
        "G": 0.0,
        "B": 0.00430293707177043
      },
      "extension": {
        "length": 8668.946136291504,
        "rating": 119.5691704750061
      }
    },
    {
      "class": "Branch",
      "id": "branch_29316_29336_1",
      "ports": {
        "bus1": 29316,
        "bus2": 29336
      },
      "params": {
        "R": 0.012643871828913689,
        "X": 0.05668427050113678,
        "G": 0.0,
        "B": 0.007900550030171871
      },
      "extension": {
        "length": 16351.309283203125,
        "rating": 137.51680850982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_29317_29320_1",
      "ports": {
        "bus1": 29320,
        "bus2": 29317
      },
      "params": {
        "R": 0.007538236677646637,
        "X": 0.03241166099905968,
        "G": 0.0,
        "B": 0.0029858420602977276
      },
      "extension": {
        "length": 7437.883372009278,
        "rating": 110.87702512741089
      }
    },
    {
      "class": "Branch",
      "id": "branch_29317_29345_1",
      "ports": {
        "bus1": 29345,
        "bus2": 29317
      },
      "params": {
        "R": 0.005347458645701408,
        "X": 0.027802515774965286,
        "G": 0.0,
        "B": 0.002817208180204034
      },
      "extension": {
        "length": 6305.100887878418,
        "rating": 143.48257780075073
      }
    },
    {
      "class": "Branch",
      "id": "branch_29317_29345_2",
      "ports": {
        "bus1": 29345,
        "bus2": 29317
      },
      "params": {
        "R": 0.005347458645701408,
        "X": 0.027802515774965286,
        "G": 0.0,
        "B": 0.002817208180204034
      },
      "extension": {
        "length": 6305.100887878418,
        "rating": 143.48257780075073
      }
    },
    {
      "class": "Branch",
      "id": "branch_29317_29349_1",
      "ports": {
        "bus1": 29317,
        "bus2": 29349
      },
      "params": {
        "R": 0.006958323530852795,
        "X": 0.03531360998749733,
        "G": 0.0,
        "B": 0.008271823637187481
      },
      "extension": {
        "length": 12751.585866760255,
        "rating": 134.16937589645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29319_1",
      "ports": {
        "bus1": 29318,
        "bus2": 29319
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29320_1",
      "ports": {
        "bus1": 29320,
        "bus2": 29318
      },
      "params": {
        "R": 0.00892725307494402,
        "X": 0.030871830880641937,
        "G": 0.0,
        "B": 0.004606964532285929
      },
      "extension": {
        "length": 8161.575245178223,
        "rating": 132.61696100234985
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29321_1",
      "ports": {
        "bus1": 29321,
        "bus2": 29318
      },
      "params": {
        "R": 0.0069263591431081295,
        "X": 0.028253939002752304,
        "G": 0.0,
        "B": 0.002312884433194995
      },
      "extension": {
        "length": 5733.743065246582,
        "rating": 137.69590854644775
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29330_1",
      "ports": {
        "bus1": 29318,
        "bus2": 29330
      },
      "params": {
        "R": 0.0077935922890901566,
        "X": 0.03099258430302143,
        "G": 0.0,
        "B": 0.003810588736087084
      },
      "extension": {
        "length": 7764.0400684204105,
        "rating": 148.8835334777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29330_2",
      "ports": {
        "bus1": 29318,
        "bus2": 29330
      },
      "params": {
        "R": 0.0077935922890901566,
        "X": 0.03099258430302143,
        "G": 0.0,
        "B": 0.003810588736087084
      },
      "extension": {
        "length": 7764.0400684204105,
        "rating": 148.8835334777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29345_1",
      "ports": {
        "bus1": 29318,
        "bus2": 29345
      },
      "params": {
        "R": 0.013936258852481842,
        "X": 0.048330195248126984,
        "G": 0.0,
        "B": 0.008265002630650997
      },
      "extension": {
        "length": 13900.765280273437,
        "rating": 111.54394149780273
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29355_1",
      "ports": {
        "bus1": 29318,
        "bus2": 29355
      },
      "params": {
        "R": 0.007162834983319044,
        "X": 0.027976561337709427,
        "G": 0.0,
        "B": 0.003618493676185608
      },
      "extension": {
        "length": 7244.991727294922,
        "rating": 143.82734298706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_29318_29355_2",
      "ports": {
        "bus1": 29318,
        "bus2": 29355
      },
      "params": {
        "R": 0.007162834983319044,
        "X": 0.027976561337709427,
        "G": 0.0,
        "B": 0.003618493676185608
      },
      "extension": {
        "length": 7244.991727294922,
        "rating": 143.82734298706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_29320_29359_1",
      "ports": {
        "bus1": 29320,
        "bus2": 29359
      },
      "params": {
        "R": 0.022563353180885315,
        "X": 0.062431853264570236,
        "G": 0.0,
        "B": 0.012944241054356098
      },
      "extension": {
        "length": 20052.171526245118,
        "rating": 126.8425464630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_29321_29322_1",
      "ports": {
        "bus1": 29321,
        "bus2": 29322
      },
      "params": {
        "R": 0.0002363123494433239,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29321_29323_1",
      "ports": {
        "bus1": 29321,
        "bus2": 29323
      },
      "params": {
        "R": 0.0077679697424173355,
        "X": 0.03138353303074837,
        "G": 0.0,
        "B": 0.003246189327910542
      },
      "extension": {
        "length": 7252.8137847290045,
        "rating": 139.74133729934692
      }
    },
    {
      "class": "Branch",
      "id": "branch_29321_29330_1",
      "ports": {
        "bus1": 29330,
        "bus2": 29321
      },
      "params": {
        "R": 0.00782932061702013,
        "X": 0.03728114813566208,
        "G": 0.0,
        "B": 0.0036715196911245584
      },
      "extension": {
        "length": 8534.116366149903,
        "rating": 116.54254198074341
      }
    },
    {
      "class": "Branch",
      "id": "branch_29323_29346_1",
      "ports": {
        "bus1": 29323,
        "bus2": 29346
      },
      "params": {
        "R": 0.005877000279724598,
        "X": 0.022672824561595917,
        "G": 0.0,
        "B": 0.0018130592070519924
      },
      "extension": {
        "length": 4672.500598114014,
        "rating": 151.97030305862427
      }
    },
    {
      "class": "Branch",
      "id": "branch_29323_29346_2",
      "ports": {
        "bus1": 29323,
        "bus2": 29346
      },
      "params": {
        "R": 0.005877000279724598,
        "X": 0.022672824561595917,
        "G": 0.0,
        "B": 0.0018130592070519924
      },
      "extension": {
        "length": 4672.500598114014,
        "rating": 151.97030305862427
      }
    },
    {
      "class": "Branch",
      "id": "branch_29323_29363_1",
      "ports": {
        "bus1": 29323,
        "bus2": 29363
      },
      "params": {
        "R": 0.011633378453552723,
        "X": 0.04811091348528862,
        "G": 0.0,
        "B": 0.0062989406287670135
      },
      "extension": {
        "length": 12983.278538452148,
        "rating": 156.1412811279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_29323_29363_2",
      "ports": {
        "bus1": 29323,
        "bus2": 29363
      },
      "params": {
        "R": 0.011633378453552723,
        "X": 0.04811091348528862,
        "G": 0.0,
        "B": 0.0062989406287670135
      },
      "extension": {
        "length": 12983.278538452148,
        "rating": 156.1412811279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_29323_29363_3",
      "ports": {
        "bus1": 29323,
        "bus2": 29363
      },
      "params": {
        "R": 0.011633378453552723,
        "X": 0.04811091348528862,
        "G": 0.0,
        "B": 0.0062989406287670135
      },
      "extension": {
        "length": 12983.278538452148,
        "rating": 156.1412811279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_29324_29330_1",
      "ports": {
        "bus1": 29330,
        "bus2": 29324
      },
      "params": {
        "R": 0.003868200583383441,
        "X": 0.01830223575234413,
        "G": 0.0,
        "B": 0.0017279525054618714
      },
      "extension": {
        "length": 3946.5195856018067,
        "rating": 149.7048020362854
      }
    },
    {
      "class": "Branch",
      "id": "branch_29324_29330_2",
      "ports": {
        "bus1": 29330,
        "bus2": 29324
      },
      "params": {
        "R": 0.003868200583383441,
        "X": 0.01830223575234413,
        "G": 0.0,
        "B": 0.0017279525054618714
      },
      "extension": {
        "length": 3946.5195856018067,
        "rating": 149.7048020362854
      }
    },
    {
      "class": "Branch",
      "id": "branch_29324_29331_1",
      "ports": {
        "bus1": 29331,
        "bus2": 29324
      },
      "params": {
        "R": 0.0060378569178283215,
        "X": 0.02632497437298298,
        "G": 0.0,
        "B": 0.0032834690064191823
      },
      "extension": {
        "length": 6721.457962280274,
        "rating": 151.26018524169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_29324_29331_2",
      "ports": {
        "bus1": 29331,
        "bus2": 29324
      },
      "params": {
        "R": 0.0060378569178283215,
        "X": 0.02632497437298298,
        "G": 0.0,
        "B": 0.0032834690064191823
      },
      "extension": {
        "length": 6721.457962280274,
        "rating": 151.26018524169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_29325_29330_1",
      "ports": {
        "bus1": 29325,
        "bus2": 29330
      },
      "params": {
        "R": 0.009172949008643627,
        "X": 0.03442298248410225,
        "G": 0.0,
        "B": 0.007015954237431288
      },
      "extension": {
        "length": 11621.373388549806,
        "rating": 137.63668537139893
      }
    },
    {
      "class": "Branch",
      "id": "branch_29325_29331_1",
      "ports": {
        "bus1": 29325,
        "bus2": 29331
      },
      "params": {
        "R": 0.004244640469551086,
        "X": 0.01709783636033535,
        "G": 0.0,
        "B": 0.0017109543550759556
      },
      "extension": {
        "length": 3910.450484893799,
        "rating": 142.06475019454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_29326_29327_1",
      "ports": {
        "bus1": 29326,
        "bus2": 29327
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29326_29329_1",
      "ports": {
        "bus1": 29329,
        "bus2": 29326
      },
      "params": {
        "R": 0.011389222927391529,
        "X": 0.049912359565496445,
        "G": 0.0,
        "B": 0.003025722224265337
      },
      "extension": {
        "length": 8736.222890258789,
        "rating": 130.08708953857422
      }
    },
    {
      "class": "Branch",
      "id": "branch_29328_29329_1",
      "ports": {
        "bus1": 29329,
        "bus2": 29328
      },
      "params": {
        "R": 0.009142869152128696,
        "X": 0.03288814425468445,
        "G": 0.0,
        "B": 0.009360902942717075
      },
      "extension": {
        "length": 12375.240768676758,
        "rating": 137.68396377563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_29328_29356_1",
      "ports": {
        "bus1": 29328,
        "bus2": 29356
      },
      "params": {
        "R": 0.02225789800286293,
        "X": 0.061051469296216965,
        "G": 0.0,
        "B": 0.007024875842034817
      },
      "extension": {
        "length": 14704.725137695314,
        "rating": 122.98973798751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_29328_29363_1",
      "ports": {
        "bus1": 29328,
        "bus2": 29363
      },
      "params": {
        "R": 0.0030786548741161823,
        "X": 0.012608155608177185,
        "G": 0.0,
        "B": 0.0020134064834564924
      },
      "extension": {
        "length": 3528.8771245422363,
        "rating": 145.7934856414795
      }
    },
    {
      "class": "Branch",
      "id": "branch_29328_29363_2",
      "ports": {
        "bus1": 29328,
        "bus2": 29363
      },
      "params": {
        "R": 0.0030786548741161823,
        "X": 0.012608155608177185,
        "G": 0.0,
        "B": 0.0020134064834564924
      },
      "extension": {
        "length": 3528.8771245422363,
        "rating": 145.7934856414795
      }
    },
    {
      "class": "Branch",
      "id": "branch_29331_29363_1",
      "ports": {
        "bus1": 29363,
        "bus2": 29331
      },
      "params": {
        "R": 0.006037099286913872,
        "X": 0.025905156508088112,
        "G": 0.0,
        "B": 0.0020507515873759985
      },
      "extension": {
        "length": 4956.437522735596,
        "rating": 157.47276544570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_29331_29363_2",
      "ports": {
        "bus1": 29363,
        "bus2": 29331
      },
      "params": {
        "R": 0.006037099286913872,
        "X": 0.025905156508088112,
        "G": 0.0,
        "B": 0.0020507515873759985
      },
      "extension": {
        "length": 4956.437522735596,
        "rating": 157.47276544570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_29331_29363_3",
      "ports": {
        "bus1": 29363,
        "bus2": 29331
      },
      "params": {
        "R": 0.006037099286913872,
        "X": 0.025905156508088112,
        "G": 0.0,
        "B": 0.0020507515873759985
      },
      "extension": {
        "length": 4956.437522735596,
        "rating": 157.47276544570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_29332_29333_1",
      "ports": {
        "bus1": 29332,
        "bus2": 29333
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29333_29352_1",
      "ports": {
        "bus1": 29333,
        "bus2": 29352
      },
      "params": {
        "R": 0.008653443306684494,
        "X": 0.02977175824344158,
        "G": 0.0,
        "B": 0.003845320083200931
      },
      "extension": {
        "length": 8108.8222093505865,
        "rating": 120.12851238250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_29333_29355_1",
      "ports": {
        "bus1": 29355,
        "bus2": 29333
      },
      "params": {
        "R": 0.004142540041357279,
        "X": 0.01586783118546009,
        "G": 0.0,
        "B": 0.002226672600954771
      },
      "extension": {
        "length": 4196.158173522949,
        "rating": 130.0734043121338
      }
    },
    {
      "class": "Branch",
      "id": "branch_29334_29354_1",
      "ports": {
        "bus1": 29334,
        "bus2": 29354
      },
      "params": {
        "R": 0.00898807030171156,
        "X": 0.04656341299414635,
        "G": 0.0,
        "B": 0.003963116090744734
      },
      "extension": {
        "length": 9275.8957399292,
        "rating": 110.5576753616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_29335_29351_1",
      "ports": {
        "bus1": 29335,
        "bus2": 29351
      },
      "params": {
        "R": 0.005533953662961721,
        "X": 0.02659909799695015,
        "G": 0.0,
        "B": 0.002993231173604727
      },
      "extension": {
        "length": 6100.339177001953,
        "rating": 121.58466577529907
      }
    },
    {
      "class": "Branch",
      "id": "branch_29335_29354_1",
      "ports": {
        "bus1": 29335,
        "bus2": 29354
      },
      "params": {
        "R": 0.0029860155191272497,
        "X": 0.01792554184794426,
        "G": 0.0,
        "B": 0.003070950973778963
      },
      "extension": {
        "length": 4898.52567388916,
        "rating": 137.2952938079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_29335_29497_1",
      "ports": {
        "bus1": 29335,
        "bus2": 29497
      },
      "params": {
        "R": 0.02692553587257862,
        "X": 0.10673987120389938,
        "G": 0.0,
        "B": 0.01721321791410446
      },
      "extension": {
        "length": 30722.361857666016,
        "rating": 133.25529098510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_29336_29337_1",
      "ports": {
        "bus1": 29336,
        "bus2": 29337
      },
      "params": {
        "R": 0.00649478193372488,
        "X": 0.03079758584499359,
        "G": 0.0,
        "B": 0.003983595874160528
      },
      "extension": {
        "length": 7428.495828735352,
        "rating": 143.89973878860474
      }
    },
    {
      "class": "Branch",
      "id": "branch_29336_29337_2",
      "ports": {
        "bus1": 29336,
        "bus2": 29337
      },
      "params": {
        "R": 0.00649478193372488,
        "X": 0.03079758584499359,
        "G": 0.0,
        "B": 0.003983595874160528
      },
      "extension": {
        "length": 7428.495828735352,
        "rating": 143.89973878860474
      }
    },
    {
      "class": "Branch",
      "id": "branch_29336_29349_1",
      "ports": {
        "bus1": 29336,
        "bus2": 29349
      },
      "params": {
        "R": 0.010827313177287579,
        "X": 0.05489660054445267,
        "G": 0.0,
        "B": 0.005524620413780212
      },
      "extension": {
        "length": 12254.58324975586,
        "rating": 122.72241115570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_29337_29340_1",
      "ports": {
        "bus1": 29337,
        "bus2": 29340
      },
      "params": {
        "R": 0.004718102049082518,
        "X": 0.024585405364632607,
        "G": 0.0,
        "B": 0.00127096485812217
      },
      "extension": {
        "length": 4111.547500854493,
        "rating": 149.3417739868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_29337_29340_2",
      "ports": {
        "bus1": 29337,
        "bus2": 29340
      },
      "params": {
        "R": 0.004718102049082518,
        "X": 0.024585405364632607,
        "G": 0.0,
        "B": 0.00127096485812217
      },
      "extension": {
        "length": 4111.547500854493,
        "rating": 149.3417739868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_29338_29340_1",
      "ports": {
        "bus1": 29340,
        "bus2": 29338
      },
      "params": {
        "R": 0.00832434929907322,
        "X": 0.028585949912667274,
        "G": 0.0,
        "B": 0.001986812800168991
      },
      "extension": {
        "length": 5324.693509918213,
        "rating": 142.27094650268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_29339_29342_1",
      "ports": {
        "bus1": 29339,
        "bus2": 29342
      },
      "params": {
        "R": 0.0003730507451109588,
        "X": 0.0261370986700058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29339_29343_1",
      "ports": {
        "bus1": 29339,
        "bus2": 29343
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29339_29362_1",
      "ports": {
        "bus1": 29339,
        "bus2": 29362
      },
      "params": {
        "R": 0.0007250756025314331,
        "X": 0.009395490400493145,
        "G": 0.0,
        "B": 0.1739237904548645
      },
      "extension": {
        "length": 30145.600039306642,
        "rating": 1145.2118873596191
      }
    },
    {
      "class": "Branch",
      "id": "branch_29339_29898_1",
      "ports": {
        "bus1": 29339,
        "bus2": 29898
      },
      "params": {
        "R": 0.0030291264411062002,
        "X": 0.033200424164533615,
        "G": 0.0,
        "B": 0.9404979348182678
      },
      "extension": {
        "length": 129162.61317480469,
        "rating": 1162.1015548706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_29339_30013_1",
      "ports": {
        "bus1": 30013,
        "bus2": 29339
      },
      "params": {
        "R": 0.0009241013322025537,
        "X": 0.011080924421548843,
        "G": 0.0,
        "B": 0.3852102458477021
      },
      "extension": {
        "length": 49153.664645507815,
        "rating": 1309.0781211853027
      }
    },
    {
      "class": "Branch",
      "id": "branch_29339_32410_1",
      "ports": {
        "bus1": 32410,
        "bus2": 29339
      },
      "params": {
        "R": 0.0013834612909704447,
        "X": 0.018012505024671555,
        "G": 0.0,
        "B": 0.3794131577014923
      },
      "extension": {
        "length": 58708.03345751953,
        "rating": 1291.8214797973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_29340_29342_1",
      "ports": {
        "bus1": 29340,
        "bus2": 29342
      },
      "params": {
        "R": -6.611720891669393e-05,
        "X": -0.004632376134395599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29341_29342_1",
      "ports": {
        "bus1": 29341,
        "bus2": 29342
      },
      "params": {
        "R": 0.0017908904701471329,
        "X": 0.12547539174556732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29344_29345_1",
      "ports": {
        "bus1": 29344,
        "bus2": 29345
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29345_29346_1",
      "ports": {
        "bus1": 29346,
        "bus2": 29345
      },
      "params": {
        "R": 0.005488776136189699,
        "X": 0.0231183934956789,
        "G": 0.0,
        "B": 0.003191259456798434
      },
      "extension": {
        "length": 6357.629844360352,
        "rating": 147.94774055480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_29345_29346_2",
      "ports": {
        "bus1": 29346,
        "bus2": 29345
      },
      "params": {
        "R": 0.005488776136189699,
        "X": 0.0231183934956789,
        "G": 0.0,
        "B": 0.003191259456798434
      },
      "extension": {
        "length": 6357.629844360352,
        "rating": 147.94774055480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_29347_29348_1",
      "ports": {
        "bus1": 29347,
        "bus2": 29348
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29347_29359_1",
      "ports": {
        "bus1": 29359,
        "bus2": 29347
      },
      "params": {
        "R": 0.012111368589103222,
        "X": 0.0482918806374073,
        "G": 0.0,
        "B": 0.004466857761144638
      },
      "extension": {
        "length": 9078.1971328125,
        "rating": 119.21374797821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_29347_29360_1",
      "ports": {
        "bus1": 29347,
        "bus2": 29360
      },
      "params": {
        "R": 0.006694015581160784,
        "X": 0.029477864503860474,
        "G": 0.0,
        "B": 0.004454903770238161
      },
      "extension": {
        "length": 8126.1568954467775,
        "rating": 109.05987024307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_29349_29360_1",
      "ports": {
        "bus1": 29349,
        "bus2": 29360
      },
      "params": {
        "R": 0.005470784846693277,
        "X": 0.02297096513211727,
        "G": 0.0,
        "B": 0.004575052764266729
      },
      "extension": {
        "length": 7122.784070434571,
        "rating": 134.74290370941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_29350_29508_1",
      "ports": {
        "bus1": 29350,
        "bus2": 29508
      },
      "params": {
        "R": 0.014415906742215157,
        "X": 0.07037236541509628,
        "G": 0.0,
        "B": 0.01336590014398098
      },
      "extension": {
        "length": 21553.012009643557,
        "rating": 101.54500007629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_29352_29353_1",
      "ports": {
        "bus1": 29352,
        "bus2": 29353
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29352_29354_1",
      "ports": {
        "bus1": 29354,
        "bus2": 29352
      },
      "params": {
        "R": 0.0034848481882363558,
        "X": 0.01678808405995369,
        "G": 0.0,
        "B": 0.0023284663911908865
      },
      "extension": {
        "length": 4793.58747454834,
        "rating": 125.78185796737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_29356_29357_1",
      "ports": {
        "bus1": 29356,
        "bus2": 29357
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29358_29360_1",
      "ports": {
        "bus1": 29360,
        "bus2": 29358
      },
      "params": {
        "R": 0.005355997942388058,
        "X": 0.02827213518321514,
        "G": 0.0,
        "B": 0.0035468295682221655
      },
      "extension": {
        "length": 6622.218438354493,
        "rating": 127.8987169265747
      }
    },
    {
      "class": "Branch",
      "id": "branch_29358_31794_1",
      "ports": {
        "bus1": 29358,
        "bus2": 31794
      },
      "params": {
        "R": 0.07091663032770157,
        "X": 0.3168613314628601,
        "G": 0.0,
        "B": 0.025473188608884815
      },
      "extension": {
        "length": 66476.3425444336,
        "rating": 121.620774269104
      }
    },
    {
      "class": "Branch",
      "id": "branch_29360_29361_1",
      "ports": {
        "bus1": 29360,
        "bus2": 29361
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29362_29363_1",
      "ports": {
        "bus1": 29363,
        "bus2": 29362
      },
      "params": {
        "R": 0.00044859625631943345,
        "X": 0.024293208494782448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29362_29363_2",
      "ports": {
        "bus1": 29363,
        "bus2": 29362
      },
      "params": {
        "R": 0.00044859625631943345,
        "X": 0.024293208494782448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29362_29363_3",
      "ports": {
        "bus1": 29363,
        "bus2": 29362
      },
      "params": {
        "R": 0.00044859625631943345,
        "X": 0.024293208494782448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29362_29364_1",
      "ports": {
        "bus1": 29362,
        "bus2": 29364
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29362_29785_1",
      "ports": {
        "bus1": 29362,
        "bus2": 29785
      },
      "params": {
        "R": 0.0018692392623052,
        "X": 0.018571382388472557,
        "G": 0.0,
        "B": 0.32096099853515625
      },
      "extension": {
        "length": 54284.55369433594,
        "rating": 1181.1951637268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_29362_29949_1",
      "ports": {
        "bus1": 29362,
        "bus2": 29949
      },
      "params": {
        "R": 0.0037697346415370703,
        "X": 0.046311527490615845,
        "G": 0.0,
        "B": 0.9286425113677979
      },
      "extension": {
        "length": 141731.05791796875,
        "rating": 1222.3618507385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_29363_29386_1",
      "ports": {
        "bus1": 29363,
        "bus2": 29386
      },
      "params": {
        "R": 0.019568074494600296,
        "X": 0.07991095632314682,
        "G": 0.0,
        "B": 0.008245168253779411
      },
      "extension": {
        "length": 17173.350502075195,
        "rating": 130.69685697555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_29365_29366_1",
      "ports": {
        "bus1": 29366,
        "bus2": 29365
      },
      "params": {
        "R": 0.008977051824331284,
        "X": 0.038451701402664185,
        "G": 0.0,
        "B": 0.007348937913775443
      },
      "extension": {
        "length": 12295.331925292969,
        "rating": 86.02001667022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_29365_29368_1",
      "ports": {
        "bus1": 29365,
        "bus2": 29368
      },
      "params": {
        "R": 0.012086226604878902,
        "X": 0.04665253683924675,
        "G": 0.0,
        "B": 0.0047980500385165215
      },
      "extension": {
        "length": 10233.986887023926,
        "rating": 111.94220781326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_29366_29573_1",
      "ports": {
        "bus1": 29573,
        "bus2": 29366
      },
      "params": {
        "R": 0.011901075020432472,
        "X": 0.05565868318080902,
        "G": 0.0,
        "B": 0.010126182809472084
      },
      "extension": {
        "length": 15544.425650756837,
        "rating": 116.61089658737183
      }
    },
    {
      "class": "Branch",
      "id": "branch_29367_29368_1",
      "ports": {
        "bus1": 29367,
        "bus2": 29368
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29369_29370_1",
      "ports": {
        "bus1": 29369,
        "bus2": 29370
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29369_29371_1",
      "ports": {
        "bus1": 29369,
        "bus2": 29371
      },
      "params": {
        "R": 0.014453020878136158,
        "X": 0.07171694934368134,
        "G": 0.0,
        "B": 0.011796478182077408
      },
      "extension": {
        "length": 20844.844537719728,
        "rating": 119.74575519561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_29372_29373_1",
      "ports": {
        "bus1": 29372,
        "bus2": 29373
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29372_29635_1",
      "ports": {
        "bus1": 29372,
        "bus2": 29635
      },
      "params": {
        "R": 0.028662601485848427,
        "X": 0.12240640819072723,
        "G": 0.0,
        "B": 0.011411580257117748
      },
      "extension": {
        "length": 25632.674247436524,
        "rating": 125.02607107162476
      }
    },
    {
      "class": "Branch",
      "id": "branch_29374_29375_1",
      "ports": {
        "bus1": 29375,
        "bus2": 29374
      },
      "params": {
        "R": 0.017020920291543007,
        "X": 0.07046698778867722,
        "G": 0.0,
        "B": 0.007964632473886013
      },
      "extension": {
        "length": 16169.803478393555,
        "rating": 132.21311569213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_29375_29376_1",
      "ports": {
        "bus1": 29375,
        "bus2": 29376
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29377_29378_1",
      "ports": {
        "bus1": 29378,
        "bus2": 29377
      },
      "params": {
        "R": 0.00035329003003425896,
        "X": 0.02219409868121147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29377_29378_2",
      "ports": {
        "bus1": 29378,
        "bus2": 29377
      },
      "params": {
        "R": 0.00035329003003425896,
        "X": 0.02219409868121147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29377_29378_3",
      "ports": {
        "bus1": 29378,
        "bus2": 29377
      },
      "params": {
        "R": 0.00035329003003425896,
        "X": 0.02219409868121147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29377_29379_1",
      "ports": {
        "bus1": 29377,
        "bus2": 29379
      },
      "params": {
        "R": 0.00023218044952955097,
        "X": 0.001056184875778854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29378_29382_1",
      "ports": {
        "bus1": 29382,
        "bus2": 29378
      },
      "params": {
        "R": 0.014090390875935555,
        "X": 0.053689636290073395,
        "G": 0.0,
        "B": 0.00422827061265707
      },
      "extension": {
        "length": 9961.771153930664,
        "rating": 146.30039930343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_29378_29382_2",
      "ports": {
        "bus1": 29382,
        "bus2": 29378
      },
      "params": {
        "R": 0.014090390875935555,
        "X": 0.053689636290073395,
        "G": 0.0,
        "B": 0.00422827061265707
      },
      "extension": {
        "length": 9961.771153930664,
        "rating": 146.30039930343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_29379_29778_1",
      "ports": {
        "bus1": 29379,
        "bus2": 29778
      },
      "params": {
        "R": 0.001516372081823647,
        "X": 0.014075576327741146,
        "G": 0.0,
        "B": 0.31525251269340515
      },
      "extension": {
        "length": 45271.19837109375,
        "rating": 1011.4365577697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_29381_29382_1",
      "ports": {
        "bus1": 29381,
        "bus2": 29382
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29383_29384_1",
      "ports": {
        "bus1": 29383,
        "bus2": 29384
      },
      "params": {
        "R": 0.01161738857626915,
        "X": 0.04821782186627388,
        "G": 0.0,
        "B": 0.004385346546769142
      },
      "extension": {
        "length": 10428.281329833984,
        "rating": 135.7256531715393
      }
    },
    {
      "class": "Branch",
      "id": "branch_29387_29389_1",
      "ports": {
        "bus1": 29389,
        "bus2": 29387
      },
      "params": {
        "R": 0.01114844810217619,
        "X": 0.03929382935166359,
        "G": 0.0,
        "B": 0.010896142572164536
      },
      "extension": {
        "length": 14523.71507006836,
        "rating": 152.72247791290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_29387_29389_2",
      "ports": {
        "bus1": 29389,
        "bus2": 29387
      },
      "params": {
        "R": 0.01114844810217619,
        "X": 0.03929382935166359,
        "G": 0.0,
        "B": 0.010896142572164536
      },
      "extension": {
        "length": 14523.71507006836,
        "rating": 152.72247791290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_29387_29389_3",
      "ports": {
        "bus1": 29389,
        "bus2": 29387
      },
      "params": {
        "R": 0.01114844810217619,
        "X": 0.03929382935166359,
        "G": 0.0,
        "B": 0.010896142572164536
      },
      "extension": {
        "length": 14523.71507006836,
        "rating": 152.72247791290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_29387_29390_1",
      "ports": {
        "bus1": 29390,
        "bus2": 29387
      },
      "params": {
        "R": 0.019643038511276245,
        "X": 0.07306721061468124,
        "G": 0.0,
        "B": 0.00861150398850441
      },
      "extension": {
        "length": 17388.98389819336,
        "rating": 138.99542093276978
      }
    },
    {
      "class": "Branch",
      "id": "branch_29387_29445_1",
      "ports": {
        "bus1": 29445,
        "bus2": 29387
      },
      "params": {
        "R": 0.016721636056900024,
        "X": 0.054652631282806396,
        "G": 0.0,
        "B": 0.0036728924605995417
      },
      "extension": {
        "length": 10196.949333801269,
        "rating": 143.7216281890869
      }
    },
    {
      "class": "Branch",
      "id": "branch_29387_29445_2",
      "ports": {
        "bus1": 29445,
        "bus2": 29387
      },
      "params": {
        "R": 0.016721636056900024,
        "X": 0.054652631282806396,
        "G": 0.0,
        "B": 0.0036728924605995417
      },
      "extension": {
        "length": 10196.949333801269,
        "rating": 143.7216281890869
      }
    },
    {
      "class": "Branch",
      "id": "branch_29388_29389_1",
      "ports": {
        "bus1": 29388,
        "bus2": 29389
      },
      "params": {
        "R": 0.007436591666191816,
        "X": 0.04133262857794762,
        "G": 0.0,
        "B": 0.0044598388485610485
      },
      "extension": {
        "length": 9073.483025207519,
        "rating": 154.45705652236938
      }
    },
    {
      "class": "Branch",
      "id": "branch_29388_29389_2",
      "ports": {
        "bus1": 29388,
        "bus2": 29389
      },
      "params": {
        "R": 0.007436591666191816,
        "X": 0.04133262857794762,
        "G": 0.0,
        "B": 0.0044598388485610485
      },
      "extension": {
        "length": 9073.483025207519,
        "rating": 154.45705652236938
      }
    },
    {
      "class": "Branch",
      "id": "branch_29388_29389_3",
      "ports": {
        "bus1": 29388,
        "bus2": 29389
      },
      "params": {
        "R": 0.007436591666191816,
        "X": 0.04133262857794762,
        "G": 0.0,
        "B": 0.0044598388485610485
      },
      "extension": {
        "length": 9073.483025207519,
        "rating": 154.45705652236938
      }
    },
    {
      "class": "Branch",
      "id": "branch_29388_29441_1",
      "ports": {
        "bus1": 29388,
        "bus2": 29441
      },
      "params": {
        "R": 0.014852209948003292,
        "X": 0.06139010190963745,
        "G": 0.0,
        "B": 0.020548461005091667
      },
      "extension": {
        "length": 20935.183814208984,
        "rating": 157.20243453979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_29388_29441_2",
      "ports": {
        "bus1": 29388,
        "bus2": 29441
      },
      "params": {
        "R": 0.014852209948003292,
        "X": 0.06139010190963745,
        "G": 0.0,
        "B": 0.020548461005091667
      },
      "extension": {
        "length": 20935.183814208984,
        "rating": 157.20243453979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_29388_29441_3",
      "ports": {
        "bus1": 29388,
        "bus2": 29441
      },
      "params": {
        "R": 0.014852209948003292,
        "X": 0.06139010190963745,
        "G": 0.0,
        "B": 0.020548461005091667
      },
      "extension": {
        "length": 20935.183814208984,
        "rating": 157.20243453979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_29390_29456_1",
      "ports": {
        "bus1": 29390,
        "bus2": 29456
      },
      "params": {
        "R": 0.026991169899702072,
        "X": 0.07372311502695084,
        "G": 0.0,
        "B": 0.014169740490615366
      },
      "extension": {
        "length": 23373.76566357422,
        "rating": 137.25343942642212
      }
    },
    {
      "class": "Branch",
      "id": "branch_29391_29392_1",
      "ports": {
        "bus1": 29391,
        "bus2": 29392
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29391_29429_1",
      "ports": {
        "bus1": 29391,
        "bus2": 29429
      },
      "params": {
        "R": 0.02407953143119812,
        "X": 0.11560849845409393,
        "G": 0.0,
        "B": 0.011853670701384544
      },
      "extension": {
        "length": 28276.127545166015,
        "rating": 117.21407175064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_29391_29698_1",
      "ports": {
        "bus1": 29391,
        "bus2": 29698
      },
      "params": {
        "R": 0.01715419441461563,
        "X": 0.0764869898557663,
        "G": 0.0,
        "B": 0.008296390064060688
      },
      "extension": {
        "length": 18074.824779418945,
        "rating": 110.86735725402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_29393_29394_1",
      "ports": {
        "bus1": 29394,
        "bus2": 29393
      },
      "params": {
        "R": 0.007076132111251354,
        "X": 0.028240779414772987,
        "G": 0.0,
        "B": 0.0026328929234296083
      },
      "extension": {
        "length": 5799.814241638183,
        "rating": 134.05463695526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_29393_29435_1",
      "ports": {
        "bus1": 29393,
        "bus2": 29435
      },
      "params": {
        "R": 0.010773718357086182,
        "X": 0.05278339982032776,
        "G": 0.0,
        "B": 0.010442097671329975
      },
      "extension": {
        "length": 17225.120504882812,
        "rating": 137.9409909248352
      }
    },
    {
      "class": "Branch",
      "id": "branch_29394_29395_1",
      "ports": {
        "bus1": 29395,
        "bus2": 29394
      },
      "params": {
        "R": 0.007144326809793711,
        "X": 0.031103387475013733,
        "G": 0.0,
        "B": 0.00505816051736474
      },
      "extension": {
        "length": 8920.657074462892,
        "rating": 123.39603900909424
      }
    },
    {
      "class": "Branch",
      "id": "branch_29394_29427_1",
      "ports": {
        "bus1": 29427,
        "bus2": 29394
      },
      "params": {
        "R": 0.011143248528242111,
        "X": 0.047689661383628845,
        "G": 0.0,
        "B": 0.005668353755027056
      },
      "extension": {
        "length": 11271.688360839844,
        "rating": 111.33389472961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_29394_29448_1",
      "ports": {
        "bus1": 29394,
        "bus2": 29448
      },
      "params": {
        "R": 0.01929376646876335,
        "X": 0.07289920747280121,
        "G": 0.0,
        "B": 0.007086107041686772
      },
      "extension": {
        "length": 17462.19338305664,
        "rating": 108.9290976524353
      }
    },
    {
      "class": "Branch",
      "id": "branch_29395_29415_1",
      "ports": {
        "bus1": 29415,
        "bus2": 29395
      },
      "params": {
        "R": 0.009651516564190388,
        "X": 0.03359464555978775,
        "G": 0.0,
        "B": 0.0037219603545963764
      },
      "extension": {
        "length": 8113.428881652832,
        "rating": 121.18964195251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_29395_29427_1",
      "ports": {
        "bus1": 29427,
        "bus2": 29395
      },
      "params": {
        "R": 0.004659621510654688,
        "X": 0.021479401737451553,
        "G": 0.0,
        "B": 0.0016472297720611093
      },
      "extension": {
        "length": 4470.087883392334,
        "rating": 120.47512531280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_29396_29399_1",
      "ports": {
        "bus1": 29396,
        "bus2": 29399
      },
      "params": {
        "R": 0.01246707420796156,
        "X": 0.05566326156258583,
        "G": 0.0,
        "B": 0.003300648415461182
      },
      "extension": {
        "length": 9066.19891168213,
        "rating": 146.13198041915894
      }
    },
    {
      "class": "Branch",
      "id": "branch_29396_29399_2",
      "ports": {
        "bus1": 29396,
        "bus2": 29399
      },
      "params": {
        "R": 0.01246707420796156,
        "X": 0.05566326156258583,
        "G": 0.0,
        "B": 0.003300648415461182
      },
      "extension": {
        "length": 9066.19891168213,
        "rating": 146.13198041915894
      }
    },
    {
      "class": "Branch",
      "id": "branch_29396_30440_1",
      "ports": {
        "bus1": 30440,
        "bus2": 29396
      },
      "params": {
        "R": 0.01631707325577736,
        "X": 0.05923667177557945,
        "G": 0.0,
        "B": 0.003432957688346505
      },
      "extension": {
        "length": 10075.576602722169,
        "rating": 148.602557182312
      }
    },
    {
      "class": "Branch",
      "id": "branch_29396_30440_2",
      "ports": {
        "bus1": 30440,
        "bus2": 29396
      },
      "params": {
        "R": 0.01631707325577736,
        "X": 0.05923667177557945,
        "G": 0.0,
        "B": 0.003432957688346505
      },
      "extension": {
        "length": 10075.576602722169,
        "rating": 148.602557182312
      }
    },
    {
      "class": "Branch",
      "id": "branch_29397_29398_1",
      "ports": {
        "bus1": 29397,
        "bus2": 29398
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29397_29399_1",
      "ports": {
        "bus1": 29399,
        "bus2": 29397
      },
      "params": {
        "R": 0.009862854145467281,
        "X": 0.04201696440577507,
        "G": 0.0,
        "B": 0.004735635127872229
      },
      "extension": {
        "length": 10135.402718444824,
        "rating": 145.9784746170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_29397_29399_2",
      "ports": {
        "bus1": 29399,
        "bus2": 29397
      },
      "params": {
        "R": 0.009862854145467281,
        "X": 0.04201696440577507,
        "G": 0.0,
        "B": 0.004735635127872229
      },
      "extension": {
        "length": 10135.402718444824,
        "rating": 145.9784746170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_29397_29430_1",
      "ports": {
        "bus1": 29397,
        "bus2": 29430
      },
      "params": {
        "R": 0.012505349703133106,
        "X": 0.060570839792490005,
        "G": 0.0,
        "B": 0.005719311535358429
      },
      "extension": {
        "length": 13135.518966796875,
        "rating": 132.662034034729
      }
    },
    {
      "class": "Branch",
      "id": "branch_29397_29451_1",
      "ports": {
        "bus1": 29451,
        "bus2": 29397
      },
      "params": {
        "R": 0.007656640838831663,
        "X": 0.0308073703199625,
        "G": 0.0,
        "B": 0.0029362973291426897
      },
      "extension": {
        "length": 7105.708763854981,
        "rating": 137.16200590133667
      }
    },
    {
      "class": "Branch",
      "id": "branch_29399_29400_1",
      "ports": {
        "bus1": 29400,
        "bus2": 29399
      },
      "params": {
        "R": 0.00885487999767065,
        "X": 0.03489977493882179,
        "G": 0.0,
        "B": 0.005868653301149607
      },
      "extension": {
        "length": 10202.429301635742,
        "rating": 115.08567333221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_29400_30453_1",
      "ports": {
        "bus1": 29400,
        "bus2": 30453
      },
      "params": {
        "R": 0.02055349014699459,
        "X": 0.07186679542064667,
        "G": 0.0,
        "B": 0.008224486373364925
      },
      "extension": {
        "length": 17767.922024047853,
        "rating": 124.47820901870728
      }
    },
    {
      "class": "Branch",
      "id": "branch_29401_29402_1",
      "ports": {
        "bus1": 29401,
        "bus2": 29402
      },
      "params": {
        "R": 0.0002993890957441181,
        "X": 0.0011734883300960064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29401_29429_1",
      "ports": {
        "bus1": 29401,
        "bus2": 29429
      },
      "params": {
        "R": 0.010463055223226547,
        "X": 0.04155948385596275,
        "G": 0.0,
        "B": 0.00418759835883975
      },
      "extension": {
        "length": 9847.866711181641,
        "rating": 141.05342626571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_29401_29429_2",
      "ports": {
        "bus1": 29401,
        "bus2": 29429
      },
      "params": {
        "R": 0.010463055223226547,
        "X": 0.04155948385596275,
        "G": 0.0,
        "B": 0.00418759835883975
      },
      "extension": {
        "length": 9847.866711181641,
        "rating": 141.05342626571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_29401_29437_1",
      "ports": {
        "bus1": 29401,
        "bus2": 29437
      },
      "params": {
        "R": 0.012971710413694382,
        "X": 0.05596448481082916,
        "G": 0.0,
        "B": 0.004419584292918444
      },
      "extension": {
        "length": 11653.019224365235,
        "rating": 142.75344610214233
      }
    },
    {
      "class": "Branch",
      "id": "branch_29401_29437_2",
      "ports": {
        "bus1": 29401,
        "bus2": 29437
      },
      "params": {
        "R": 0.012971710413694382,
        "X": 0.05596448481082916,
        "G": 0.0,
        "B": 0.004419584292918444
      },
      "extension": {
        "length": 11653.019224365235,
        "rating": 142.75344610214233
      }
    },
    {
      "class": "Branch",
      "id": "branch_29403_29406_1",
      "ports": {
        "bus1": 29406,
        "bus2": 29403
      },
      "params": {
        "R": 0.009267790243029594,
        "X": 0.032823167741298676,
        "G": 0.0,
        "B": 0.0035638904664665456
      },
      "extension": {
        "length": 7451.948187927246,
        "rating": 120.78704833984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_29403_29408_1",
      "ports": {
        "bus1": 29408,
        "bus2": 29403
      },
      "params": {
        "R": 0.009123190306127071,
        "X": 0.035045742988586426,
        "G": 0.0,
        "B": 0.002463624347001314
      },
      "extension": {
        "length": 6616.664033203126,
        "rating": 117.25289821624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_29404_29405_1",
      "ports": {
        "bus1": 29404,
        "bus2": 29405
      },
      "params": {
        "R": 0.010645132511854172,
        "X": 0.030938733369112015,
        "G": 0.0,
        "B": 0.002209065482020378
      },
      "extension": {
        "length": 5862.640488189698,
        "rating": 147.85387516021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_29404_29405_2",
      "ports": {
        "bus1": 29404,
        "bus2": 29405
      },
      "params": {
        "R": 0.010645132511854172,
        "X": 0.030938733369112015,
        "G": 0.0,
        "B": 0.002209065482020378
      },
      "extension": {
        "length": 5862.640488189698,
        "rating": 147.85387516021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_29404_29425_1",
      "ports": {
        "bus1": 29425,
        "bus2": 29404
      },
      "params": {
        "R": 0.003985047806054354,
        "X": 0.01746680773794651,
        "G": 0.0,
        "B": 0.001699464744888246
      },
      "extension": {
        "length": 4135.596893371582,
        "rating": 110.18308401107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_29404_29434_1",
      "ports": {
        "bus1": 29404,
        "bus2": 29434
      },
      "params": {
        "R": 0.002845398150384426,
        "X": 0.015495137311518192,
        "G": 0.0,
        "B": 0.00375111447647214
      },
      "extension": {
        "length": 5764.988704559326,
        "rating": 127.23836898803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_29404_29880_1",
      "ports": {
        "bus1": 29880,
        "bus2": 29404
      },
      "params": {
        "R": 0.004399245139211416,
        "X": 0.016888301819562912,
        "G": 0.0,
        "B": 0.001445790403522551
      },
      "extension": {
        "length": 3485.50395803833,
        "rating": 151.87532901763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_29404_29880_2",
      "ports": {
        "bus1": 29880,
        "bus2": 29404
      },
      "params": {
        "R": 0.004399245139211416,
        "X": 0.016888301819562912,
        "G": 0.0,
        "B": 0.001445790403522551
      },
      "extension": {
        "length": 3485.50395803833,
        "rating": 151.87532901763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_29404_29880_3",
      "ports": {
        "bus1": 29880,
        "bus2": 29404
      },
      "params": {
        "R": 0.004399245139211416,
        "X": 0.016888301819562912,
        "G": 0.0,
        "B": 0.001445790403522551
      },
      "extension": {
        "length": 3485.50395803833,
        "rating": 151.87532901763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_29405_29406_1",
      "ports": {
        "bus1": 29405,
        "bus2": 29406
      },
      "params": {
        "R": 0.008119994774460793,
        "X": 0.03304840251803398,
        "G": 0.0,
        "B": 0.006260895635932683
      },
      "extension": {
        "length": 10721.858270690918,
        "rating": 136.8997573852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_29405_29424_1",
      "ports": {
        "bus1": 29405,
        "bus2": 29424
      },
      "params": {
        "R": 0.004593721590936184,
        "X": 0.016621533781290054,
        "G": 0.0,
        "B": 0.001540495897643268
      },
      "extension": {
        "length": 3754.217683959961,
        "rating": 132.86503553390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_29406_29407_1",
      "ports": {
        "bus1": 29407,
        "bus2": 29406
      },
      "params": {
        "R": 0.0038559725508093834,
        "X": 0.019351691007614136,
        "G": 0.0,
        "B": 0.002049393951892853
      },
      "extension": {
        "length": 4620.893283050537,
        "rating": 119.21031475067139
      }
    },
    {
      "class": "Branch",
      "id": "branch_29407_29418_1",
      "ports": {
        "bus1": 29418,
        "bus2": 29407
      },
      "params": {
        "R": 0.0036318895872682333,
        "X": 0.015094669535756111,
        "G": 0.0,
        "B": 0.001463801832869649
      },
      "extension": {
        "length": 3497.6080796813967,
        "rating": 130.4043412208557
      }
    },
    {
      "class": "Branch",
      "id": "branch_29408_29424_1",
      "ports": {
        "bus1": 29408,
        "bus2": 29424
      },
      "params": {
        "R": 0.010979540646076202,
        "X": 0.05470879375934601,
        "G": 0.0,
        "B": 0.006556207314133644
      },
      "extension": {
        "length": 13721.862479370118,
        "rating": 122.76172637939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_29408_29432_1",
      "ports": {
        "bus1": 29432,
        "bus2": 29408
      },
      "params": {
        "R": 0.005846648942679167,
        "X": 0.0219808928668499,
        "G": 0.0,
        "B": 0.0024116141721606255
      },
      "extension": {
        "length": 5403.054517547607,
        "rating": 115.70357084274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_29409_29410_1",
      "ports": {
        "bus1": 29409,
        "bus2": 29410
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29409_29446_1",
      "ports": {
        "bus1": 29446,
        "bus2": 29409
      },
      "params": {
        "R": 0.000737071386538446,
        "X": 0.008220328018069267,
        "G": 0.0,
        "B": 0.12291670590639114
      },
      "extension": {
        "length": 21470.718102539064,
        "rating": 1211.8094444274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_29409_29907_1",
      "ports": {
        "bus1": 29409,
        "bus2": 29907
      },
      "params": {
        "R": 0.0008383415406569839,
        "X": 0.01044730469584465,
        "G": 0.0,
        "B": 0.21492792665958405
      },
      "extension": {
        "length": 32281.057786376954,
        "rating": 1018.6909675598145
      }
    },
    {
      "class": "Branch",
      "id": "branch_29409_30778_1",
      "ports": {
        "bus1": 29409,
        "bus2": 30778
      },
      "params": {
        "R": 0.0007810746319591999,
        "X": 0.010208538733422756,
        "G": 0.0,
        "B": 0.26607295870780945
      },
      "extension": {
        "length": 35439.99641015625,
        "rating": 1257.67822265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_29411_29412_1",
      "ports": {
        "bus1": 29411,
        "bus2": 29412
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29412_29413_1",
      "ports": {
        "bus1": 29412,
        "bus2": 29413
      },
      "params": {
        "R": 0.012967084534466267,
        "X": 0.0514792837202549,
        "G": 0.0,
        "B": 0.0037852190434932713
      },
      "extension": {
        "length": 10260.841108337403,
        "rating": 153.90833616256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_29412_29413_2",
      "ports": {
        "bus1": 29412,
        "bus2": 29413
      },
      "params": {
        "R": 0.012967084534466267,
        "X": 0.0514792837202549,
        "G": 0.0,
        "B": 0.0037852190434932713
      },
      "extension": {
        "length": 10260.841108337403,
        "rating": 153.90833616256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_29412_29413_3",
      "ports": {
        "bus1": 29412,
        "bus2": 29413
      },
      "params": {
        "R": 0.012967084534466267,
        "X": 0.0514792837202549,
        "G": 0.0,
        "B": 0.0037852190434932713
      },
      "extension": {
        "length": 10260.841108337403,
        "rating": 153.90833616256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_29412_29435_1",
      "ports": {
        "bus1": 29435,
        "bus2": 29412
      },
      "params": {
        "R": 0.008791562169790268,
        "X": 0.034158021211624146,
        "G": 0.0,
        "B": 0.0031861020252108574
      },
      "extension": {
        "length": 6947.8709562377935,
        "rating": 122.68774509429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29412_29439_1",
      "ports": {
        "bus1": 29412,
        "bus2": 29439
      },
      "params": {
        "R": 0.0142087796702981,
        "X": 0.06632694602012634,
        "G": 0.0,
        "B": 0.006433460861444472
      },
      "extension": {
        "length": 14775.767499023437,
        "rating": 152.60483026504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_29412_29439_2",
      "ports": {
        "bus1": 29412,
        "bus2": 29439
      },
      "params": {
        "R": 0.0142087796702981,
        "X": 0.06632694602012634,
        "G": 0.0,
        "B": 0.006433460861444472
      },
      "extension": {
        "length": 14775.767499023437,
        "rating": 152.60483026504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_29412_29439_3",
      "ports": {
        "bus1": 29412,
        "bus2": 29439
      },
      "params": {
        "R": 0.0142087796702981,
        "X": 0.06632694602012634,
        "G": 0.0,
        "B": 0.006433460861444472
      },
      "extension": {
        "length": 14775.767499023437,
        "rating": 152.60483026504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_29435_1",
      "ports": {
        "bus1": 29413,
        "bus2": 29435
      },
      "params": {
        "R": 0.009699610993266106,
        "X": 0.04396997019648552,
        "G": 0.0,
        "B": 0.012063308618962765
      },
      "extension": {
        "length": 16944.42582421875,
        "rating": 145.11853456497192
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_29435_2",
      "ports": {
        "bus1": 29413,
        "bus2": 29435
      },
      "params": {
        "R": 0.009699610993266106,
        "X": 0.04396997019648552,
        "G": 0.0,
        "B": 0.012063308618962765
      },
      "extension": {
        "length": 16944.42582421875,
        "rating": 145.11853456497192
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_29437_1",
      "ports": {
        "bus1": 29437,
        "bus2": 29413
      },
      "params": {
        "R": 0.006911817006766796,
        "X": 0.02476172335445881,
        "G": 0.0,
        "B": 0.0028042257763445377
      },
      "extension": {
        "length": 5417.481927612305,
        "rating": 150.7697582244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_29437_2",
      "ports": {
        "bus1": 29437,
        "bus2": 29413
      },
      "params": {
        "R": 0.006911817006766796,
        "X": 0.02476172335445881,
        "G": 0.0,
        "B": 0.0028042257763445377
      },
      "extension": {
        "length": 5417.481927612305,
        "rating": 150.7697582244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_30439_1",
      "ports": {
        "bus1": 29413,
        "bus2": 30439
      },
      "params": {
        "R": 0.009004572406411171,
        "X": 0.037929728627204895,
        "G": 0.0,
        "B": 0.0055646286346018314
      },
      "extension": {
        "length": 10027.73796459961,
        "rating": 161.3138198852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_30439_2",
      "ports": {
        "bus1": 29413,
        "bus2": 30439
      },
      "params": {
        "R": 0.009004572406411171,
        "X": 0.037929728627204895,
        "G": 0.0,
        "B": 0.0055646286346018314
      },
      "extension": {
        "length": 10027.73796459961,
        "rating": 161.3138198852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_30439_3",
      "ports": {
        "bus1": 29413,
        "bus2": 30439
      },
      "params": {
        "R": 0.009004572406411171,
        "X": 0.037929728627204895,
        "G": 0.0,
        "B": 0.0055646286346018314
      },
      "extension": {
        "length": 10027.73796459961,
        "rating": 161.3138198852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_30439_4",
      "ports": {
        "bus1": 29413,
        "bus2": 30439
      },
      "params": {
        "R": 0.009004572406411171,
        "X": 0.037929728627204895,
        "G": 0.0,
        "B": 0.0055646286346018314
      },
      "extension": {
        "length": 10027.73796459961,
        "rating": 161.3138198852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_29413_30439_5",
      "ports": {
        "bus1": 29413,
        "bus2": 30439
      },
      "params": {
        "R": 0.009004572406411171,
        "X": 0.037929728627204895,
        "G": 0.0,
        "B": 0.0055646286346018314
      },
      "extension": {
        "length": 10027.73796459961,
        "rating": 161.3138198852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_29414_29440_1",
      "ports": {
        "bus1": 29414,
        "bus2": 29440
      },
      "params": {
        "R": 0.005613180808722973,
        "X": 0.02074892446398735,
        "G": 0.0,
        "B": 0.0029449197463691235
      },
      "extension": {
        "length": 5762.0438261718755,
        "rating": 111.38663291931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_29414_29452_1",
      "ports": {
        "bus1": 29414,
        "bus2": 29452
      },
      "params": {
        "R": 0.008187403902411461,
        "X": 0.031808607280254364,
        "G": 0.0,
        "B": 0.005228928290307522
      },
      "extension": {
        "length": 9098.49780065918,
        "rating": 119.86051797866821
      }
    },
    {
      "class": "Branch",
      "id": "branch_29415_29416_1",
      "ports": {
        "bus1": 29416,
        "bus2": 29415
      },
      "params": {
        "R": 0.006575532257556915,
        "X": 0.023938803002238274,
        "G": 0.0,
        "B": 0.0023135889787226915
      },
      "extension": {
        "length": 5057.687237915039,
        "rating": 93.82691979408264
      }
    },
    {
      "class": "Branch",
      "id": "branch_29415_29438_1",
      "ports": {
        "bus1": 29438,
        "bus2": 29415
      },
      "params": {
        "R": 0.004871618002653122,
        "X": 0.01686924695968628,
        "G": 0.0,
        "B": 0.0012393334181979299
      },
      "extension": {
        "length": 3522.445203186035,
        "rating": 99.83410239219666
      }
    },
    {
      "class": "Branch",
      "id": "branch_29416_29417_1",
      "ports": {
        "bus1": 29416,
        "bus2": 29417
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29416_29434_1",
      "ports": {
        "bus1": 29434,
        "bus2": 29416
      },
      "params": {
        "R": 0.0038178928662091494,
        "X": 0.01851392351090908,
        "G": 0.0,
        "B": 0.0030105700716376305
      },
      "extension": {
        "length": 5138.686549621582,
        "rating": 133.67128372192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_29416_29438_1",
      "ports": {
        "bus1": 29416,
        "bus2": 29438
      },
      "params": {
        "R": 0.006613526958972216,
        "X": 0.02884078398346901,
        "G": 0.0,
        "B": 0.0044236090034246445
      },
      "extension": {
        "length": 7985.969173278809,
        "rating": 99.43421483039856
      }
    },
    {
      "class": "Branch",
      "id": "branch_29418_29440_1",
      "ports": {
        "bus1": 29418,
        "bus2": 29440
      },
      "params": {
        "R": 0.010485080070793629,
        "X": 0.03995366767048836,
        "G": 0.0,
        "B": 0.004705603234469891
      },
      "extension": {
        "length": 10412.127664672851,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29419_29422_1",
      "ports": {
        "bus1": 29419,
        "bus2": 29422
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0013899430632591248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29419_29423_1",
      "ports": {
        "bus1": 29419,
        "bus2": 29423
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29419_29424_1",
      "ports": {
        "bus1": 29419,
        "bus2": 29424
      },
      "params": {
        "R": 0.0002809764991980046,
        "X": 0.0011215672129765153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29420_29422_1",
      "ports": {
        "bus1": 29420,
        "bus2": 29422
      },
      "params": {
        "R": 0.001339474692940712,
        "X": 0.03293212503194809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29421_29422_1",
      "ports": {
        "bus1": 29421,
        "bus2": 29422
      },
      "params": {
        "R": 0.001339474692940712,
        "X": 0.03293212503194809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29425_29426_1",
      "ports": {
        "bus1": 29425,
        "bus2": 29426
      },
      "params": {
        "R": 0.02121317759156227,
        "X": 0.08723326027393341,
        "G": 0.0,
        "B": 0.010295061394572258
      },
      "extension": {
        "length": 22056.090093017578,
        "rating": 133.40386152267456
      }
    },
    {
      "class": "Branch",
      "id": "branch_29427_29428_1",
      "ports": {
        "bus1": 29427,
        "bus2": 29428
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29427_29880_1",
      "ports": {
        "bus1": 29427,
        "bus2": 29880
      },
      "params": {
        "R": 0.006531701423227787,
        "X": 0.026995358988642693,
        "G": 0.0,
        "B": 0.0018236993346363308
      },
      "extension": {
        "length": 4894.460782470704,
        "rating": 133.82598161697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_29429_29452_1",
      "ports": {
        "bus1": 29452,
        "bus2": 29429
      },
      "params": {
        "R": 0.007749855052679777,
        "X": 0.03373462334275246,
        "G": 0.0,
        "B": 0.004112060647457838
      },
      "extension": {
        "length": 8328.623327819825,
        "rating": 129.06718254089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_29429_29772_1",
      "ports": {
        "bus1": 29429,
        "bus2": 29772
      },
      "params": {
        "R": 0.020548591390252113,
        "X": 0.06945963203907013,
        "G": 0.0,
        "B": 0.01611190475523472
      },
      "extension": {
        "length": 22638.27739416504,
        "rating": 125.13855695724487
      }
    },
    {
      "class": "Branch",
      "id": "branch_29430_29431_1",
      "ports": {
        "bus1": 29430,
        "bus2": 29431
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29430_29450_1",
      "ports": {
        "bus1": 29430,
        "bus2": 29450
      },
      "params": {
        "R": 0.006894384976476431,
        "X": 0.03496595099568367,
        "G": 0.0,
        "B": 0.00855405442416668
      },
      "extension": {
        "length": 10417.290698364259,
        "rating": 126.76901817321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_29432_29433_1",
      "ports": {
        "bus1": 29432,
        "bus2": 29433
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29432_29450_1",
      "ports": {
        "bus1": 29450,
        "bus2": 29432
      },
      "params": {
        "R": 0.0054654525592923164,
        "X": 0.0259600430727005,
        "G": 0.0,
        "B": 0.003114529652521014
      },
      "extension": {
        "length": 6308.018907440186,
        "rating": 116.21874570846558
      }
    },
    {
      "class": "Branch",
      "id": "branch_29432_29454_1",
      "ports": {
        "bus1": 29432,
        "bus2": 29454
      },
      "params": {
        "R": 0.01756974123418331,
        "X": 0.056014206260442734,
        "G": 0.0,
        "B": 0.007298632059246301
      },
      "extension": {
        "length": 15333.468759887695,
        "rating": 124.20512437820435
      }
    },
    {
      "class": "Branch",
      "id": "branch_29434_29880_1",
      "ports": {
        "bus1": 29880,
        "bus2": 29434
      },
      "params": {
        "R": 0.00840707402676344,
        "X": 0.03762416914105415,
        "G": 0.0,
        "B": 0.002819896675646305
      },
      "extension": {
        "length": 7112.534742553711,
        "rating": 130.4675817489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_29435_29436_1",
      "ports": {
        "bus1": 29435,
        "bus2": 29436
      },
      "params": {
        "R": 0.0002911293413490057,
        "X": 0.001106484909541905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29435_29437_1",
      "ports": {
        "bus1": 29435,
        "bus2": 29437
      },
      "params": {
        "R": 0.017091823741793633,
        "X": 0.0728425607085228,
        "G": 0.0,
        "B": 0.00712069496512413
      },
      "extension": {
        "length": 15491.331124145509,
        "rating": 113.93827199935913
      }
    },
    {
      "class": "Branch",
      "id": "branch_29438_29439_1",
      "ports": {
        "bus1": 29439,
        "bus2": 29438
      },
      "params": {
        "R": 0.0072053116746246815,
        "X": 0.025264641270041466,
        "G": 0.0,
        "B": 0.0024192724376916885
      },
      "extension": {
        "length": 5469.255,
        "rating": 129.55173254013062
      }
    },
    {
      "class": "Branch",
      "id": "branch_29439_29440_1",
      "ports": {
        "bus1": 29439,
        "bus2": 29440
      },
      "params": {
        "R": 0.002523565897718072,
        "X": 0.012944929301738739,
        "G": 0.0,
        "B": 0.0010066550457850099
      },
      "extension": {
        "length": 2653.4000801239013,
        "rating": 148.6019730567932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29439_29440_2",
      "ports": {
        "bus1": 29439,
        "bus2": 29440
      },
      "params": {
        "R": 0.002523565897718072,
        "X": 0.012944929301738739,
        "G": 0.0,
        "B": 0.0010066550457850099
      },
      "extension": {
        "length": 2653.4000801239013,
        "rating": 148.6019730567932
      }
    },
    {
      "class": "Branch",
      "id": "branch_29441_29828_1",
      "ports": {
        "bus1": 29441,
        "bus2": 29828
      },
      "params": {
        "R": 0.013146529905498028,
        "X": 0.05999252572655678,
        "G": 0.0,
        "B": 0.009952294640243053
      },
      "extension": {
        "length": 17404.121532348632,
        "rating": 157.40190744400024
      }
    },
    {
      "class": "Branch",
      "id": "branch_29441_29828_2",
      "ports": {
        "bus1": 29441,
        "bus2": 29828
      },
      "params": {
        "R": 0.013146529905498028,
        "X": 0.05999252572655678,
        "G": 0.0,
        "B": 0.009952294640243053
      },
      "extension": {
        "length": 17404.121532348632,
        "rating": 157.40190744400024
      }
    },
    {
      "class": "Branch",
      "id": "branch_29441_29828_3",
      "ports": {
        "bus1": 29441,
        "bus2": 29828
      },
      "params": {
        "R": 0.013146529905498028,
        "X": 0.05999252572655678,
        "G": 0.0,
        "B": 0.009952294640243053
      },
      "extension": {
        "length": 17404.121532348632,
        "rating": 157.40190744400024
      }
    },
    {
      "class": "Branch",
      "id": "branch_29442_29443_1",
      "ports": {
        "bus1": 29442,
        "bus2": 29443
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29442_29447_1",
      "ports": {
        "bus1": 29447,
        "bus2": 29442
      },
      "params": {
        "R": 0.009809985756874084,
        "X": 0.039302460849285126,
        "G": 0.0,
        "B": 0.0037276018410921097
      },
      "extension": {
        "length": 7725.107049499512,
        "rating": 140.7602310180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_29442_29447_2",
      "ports": {
        "bus1": 29447,
        "bus2": 29442
      },
      "params": {
        "R": 0.009809985756874084,
        "X": 0.039302460849285126,
        "G": 0.0,
        "B": 0.0037276018410921097
      },
      "extension": {
        "length": 7725.107049499512,
        "rating": 140.7602310180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_29442_29880_1",
      "ports": {
        "bus1": 29442,
        "bus2": 29880
      },
      "params": {
        "R": 0.015503071248531342,
        "X": 0.06205166131258011,
        "G": 0.0,
        "B": 0.007248296868056058
      },
      "extension": {
        "length": 15722.775927246093,
        "rating": 136.63326501846313
      }
    },
    {
      "class": "Branch",
      "id": "branch_29444_29445_1",
      "ports": {
        "bus1": 29444,
        "bus2": 29445
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29445_29447_1",
      "ports": {
        "bus1": 29447,
        "bus2": 29445
      },
      "params": {
        "R": 0.011337930336594582,
        "X": 0.061430394649505615,
        "G": 0.0,
        "B": 0.0038026073016226287
      },
      "extension": {
        "length": 11764.886233337404,
        "rating": 141.39071702957153
      }
    },
    {
      "class": "Branch",
      "id": "branch_29445_29447_2",
      "ports": {
        "bus1": 29447,
        "bus2": 29445
      },
      "params": {
        "R": 0.011337930336594582,
        "X": 0.061430394649505615,
        "G": 0.0,
        "B": 0.0038026073016226287
      },
      "extension": {
        "length": 11764.886233337404,
        "rating": 141.39071702957153
      }
    },
    {
      "class": "Branch",
      "id": "branch_29446_29933_1",
      "ports": {
        "bus1": 29933,
        "bus2": 29446
      },
      "params": {
        "R": 0.0006065755733288825,
        "X": 0.006181749980896711,
        "G": 0.0,
        "B": 0.18854835629463196
      },
      "extension": {
        "length": 24761.25269384766,
        "rating": 1191.8253898620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_29448_29449_1",
      "ports": {
        "bus1": 29448,
        "bus2": 29449
      },
      "params": {
        "R": 0.013187856413424015,
        "X": 0.052934907376766205,
        "G": 0.0,
        "B": 0.00401278818026185
      },
      "extension": {
        "length": 9779.50409326172,
        "rating": 128.22413444519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_29449_29456_1",
      "ports": {
        "bus1": 29456,
        "bus2": 29449
      },
      "params": {
        "R": 0.004701253958046436,
        "X": 0.021440330892801285,
        "G": 0.0,
        "B": 0.0029089294839650393
      },
      "extension": {
        "length": 5647.570743713379,
        "rating": 133.63449573516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_29451_29698_1",
      "ports": {
        "bus1": 29451,
        "bus2": 29698
      },
      "params": {
        "R": 0.008090646006166935,
        "X": 0.026808153837919235,
        "G": 0.0,
        "B": 0.002734342822805047
      },
      "extension": {
        "length": 5968.29543447876,
        "rating": 112.5070571899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_29452_29453_1",
      "ports": {
        "bus1": 29452,
        "bus2": 29453
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29454_29455_1",
      "ports": {
        "bus1": 29454,
        "bus2": 29455
      },
      "params": {
        "R": 0.0002059466642094776,
        "X": 0.0010190712055191398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29454_29698_1",
      "ports": {
        "bus1": 29698,
        "bus2": 29454
      },
      "params": {
        "R": 0.010229835286736488,
        "X": 0.03927258029580116,
        "G": 0.0,
        "B": 0.0023279034066945314
      },
      "extension": {
        "length": 7208.868908935548,
        "rating": 118.37042570114136
      }
    },
    {
      "class": "Branch",
      "id": "branch_29454_29772_1",
      "ports": {
        "bus1": 29772,
        "bus2": 29454
      },
      "params": {
        "R": 0.007925247773528099,
        "X": 0.029521837830543518,
        "G": 0.0,
        "B": 0.003463881788775325
      },
      "extension": {
        "length": 7012.743461608887,
        "rating": 125.1559853553772
      }
    },
    {
      "class": "Branch",
      "id": "branch_29457_29458_1",
      "ports": {
        "bus1": 29457,
        "bus2": 29458
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29457_29459_1",
      "ports": {
        "bus1": 29459,
        "bus2": 29457
      },
      "params": {
        "R": 0.018100131303071976,
        "X": 0.059666167944669724,
        "G": 0.0,
        "B": 0.009140290319919586
      },
      "extension": {
        "length": 17265.783232177735,
        "rating": 127.25783586502075
      }
    },
    {
      "class": "Branch",
      "id": "branch_29460_29473_1",
      "ports": {
        "bus1": 29460,
        "bus2": 29473
      },
      "params": {
        "R": 0.006012611091136932,
        "X": 0.020561030134558678,
        "G": 0.0,
        "B": 0.0021694775205105543
      },
      "extension": {
        "length": 4431.03438345337,
        "rating": 117.30985641479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_29461_29464_1",
      "ports": {
        "bus1": 29461,
        "bus2": 29464
      },
      "params": {
        "R": 0.008329294621944427,
        "X": 0.04176807031035423,
        "G": 0.0,
        "B": 0.004604904446750879
      },
      "extension": {
        "length": 10027.436378356933,
        "rating": 137.4640941619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_29461_29466_1",
      "ports": {
        "bus1": 29466,
        "bus2": 29461
      },
      "params": {
        "R": 0.006198474206030369,
        "X": 0.024239560589194298,
        "G": 0.0,
        "B": 0.001951039885170758
      },
      "extension": {
        "length": 4958.9917970581055,
        "rating": 130.1247477531433
      }
    },
    {
      "class": "Branch",
      "id": "branch_29461_30002_1",
      "ports": {
        "bus1": 30002,
        "bus2": 29461
      },
      "params": {
        "R": 0.008623610250651836,
        "X": 0.043777044862508774,
        "G": 0.0,
        "B": 0.0052071260288357735
      },
      "extension": {
        "length": 11139.855268249512,
        "rating": 144.12673711776733
      }
    },
    {
      "class": "Branch",
      "id": "branch_29461_30002_2",
      "ports": {
        "bus1": 30002,
        "bus2": 29461
      },
      "params": {
        "R": 0.008623610250651836,
        "X": 0.043777044862508774,
        "G": 0.0,
        "B": 0.0052071260288357735
      },
      "extension": {
        "length": 11139.855268249512,
        "rating": 144.12673711776733
      }
    },
    {
      "class": "Branch",
      "id": "branch_29462_29463_1",
      "ports": {
        "bus1": 29462,
        "bus2": 29463
      },
      "params": {
        "R": 0.000263289111899212,
        "X": 0.0011507979361340404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29464_29467_1",
      "ports": {
        "bus1": 29464,
        "bus2": 29467
      },
      "params": {
        "R": 0.007695053704082966,
        "X": 0.03995141386985779,
        "G": 0.0,
        "B": 0.00393489608541131
      },
      "extension": {
        "length": 9294.90181237793,
        "rating": 125.1266598701477
      }
    },
    {
      "class": "Branch",
      "id": "branch_29465_29481_1",
      "ports": {
        "bus1": 29465,
        "bus2": 29481
      },
      "params": {
        "R": 0.01509634405374527,
        "X": 0.04791330173611641,
        "G": 0.0,
        "B": 0.00518411910161376
      },
      "extension": {
        "length": 10240.601832092285,
        "rating": 129.12607192993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_29466_29467_1",
      "ports": {
        "bus1": 29466,
        "bus2": 29467
      },
      "params": {
        "R": 0.0062720151618123055,
        "X": 0.027430031448602676,
        "G": 0.0,
        "B": 0.004327533300966024
      },
      "extension": {
        "length": 7648.944628601074,
        "rating": 142.9643750190735
      }
    },
    {
      "class": "Branch",
      "id": "branch_29466_29467_2",
      "ports": {
        "bus1": 29466,
        "bus2": 29467
      },
      "params": {
        "R": 0.0062720151618123055,
        "X": 0.027430031448602676,
        "G": 0.0,
        "B": 0.004327533300966024
      },
      "extension": {
        "length": 7648.944628601074,
        "rating": 142.9643750190735
      }
    },
    {
      "class": "Branch",
      "id": "branch_29466_30002_1",
      "ports": {
        "bus1": 30002,
        "bus2": 29466
      },
      "params": {
        "R": 0.009907649829983711,
        "X": 0.04409635812044144,
        "G": 0.0,
        "B": 0.006035470403730869
      },
      "extension": {
        "length": 10537.539963134766,
        "rating": 141.59713983535767
      }
    },
    {
      "class": "Branch",
      "id": "branch_29467_29475_1",
      "ports": {
        "bus1": 29467,
        "bus2": 29475
      },
      "params": {
        "R": 0.01145955640822649,
        "X": 0.046587176620960236,
        "G": 0.0,
        "B": 0.0027347232680767775
      },
      "extension": {
        "length": 8364.017120910645,
        "rating": 140.66925048828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_29468_29469_1",
      "ports": {
        "bus1": 29469,
        "bus2": 29468
      },
      "params": {
        "R": 0.004095486830919981,
        "X": 0.01745869591832161,
        "G": 0.0,
        "B": 0.002653264906257391
      },
      "extension": {
        "length": 4669.267179199219,
        "rating": 140.94408750534058
      }
    },
    {
      "class": "Branch",
      "id": "branch_29468_29472_1",
      "ports": {
        "bus1": 29468,
        "bus2": 29472
      },
      "params": {
        "R": 0.004412852693349123,
        "X": 0.019825920462608337,
        "G": 0.0,
        "B": 0.0030958519782871012
      },
      "extension": {
        "length": 5815.325213470459,
        "rating": 125.97360610961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_29468_29484_1",
      "ports": {
        "bus1": 29468,
        "bus2": 29484
      },
      "params": {
        "R": 0.009942679665982723,
        "X": 0.04446311667561531,
        "G": 0.0,
        "B": 0.00538786081597209
      },
      "extension": {
        "length": 11082.655178283692,
        "rating": 77.44483947753906
      }
    },
    {
      "class": "Branch",
      "id": "branch_29468_29489_1",
      "ports": {
        "bus1": 29489,
        "bus2": 29468
      },
      "params": {
        "R": 0.004799313843250275,
        "X": 0.017047462984919548,
        "G": 0.0,
        "B": 0.0026228842325508595
      },
      "extension": {
        "length": 5027.5286136474615,
        "rating": 139.02733325958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_29469_29470_1",
      "ports": {
        "bus1": 29469,
        "bus2": 29470
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29469_29478_1",
      "ports": {
        "bus1": 29469,
        "bus2": 29478
      },
      "params": {
        "R": 0.003856000257655978,
        "X": 0.015499449335038662,
        "G": 0.0,
        "B": 0.0020695067942142487
      },
      "extension": {
        "length": 4398.11160232544,
        "rating": 142.43618249893188
      }
    },
    {
      "class": "Branch",
      "id": "branch_29469_29482_1",
      "ports": {
        "bus1": 29469,
        "bus2": 29482
      },
      "params": {
        "R": 0.010126092471182346,
        "X": 0.042390089482069016,
        "G": 0.0,
        "B": 0.004780834075063467
      },
      "extension": {
        "length": 9687.360671081544,
        "rating": 113.70425224304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_29469_29484_1",
      "ports": {
        "bus1": 29484,
        "bus2": 29469
      },
      "params": {
        "R": 0.008200003765523434,
        "X": 0.03737610578536987,
        "G": 0.0,
        "B": 0.002196077723056078
      },
      "extension": {
        "length": 6438.760380615235,
        "rating": 127.77094841003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_29471_29472_1",
      "ports": {
        "bus1": 29471,
        "bus2": 29472
      },
      "params": {
        "R": 0.00022061228810343891,
        "X": 0.0011266820365563035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29472_29473_1",
      "ports": {
        "bus1": 29473,
        "bus2": 29472
      },
      "params": {
        "R": 0.008994861505925655,
        "X": 0.03765420615673065,
        "G": 0.0,
        "B": 0.0036817740183323617
      },
      "extension": {
        "length": 7601.953194580078,
        "rating": 140.22173881530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_29474_29489_1",
      "ports": {
        "bus1": 29489,
        "bus2": 29474
      },
      "params": {
        "R": 0.009913500398397446,
        "X": 0.0497417114675045,
        "G": 0.0,
        "B": 0.0063872444443404675
      },
      "extension": {
        "length": 12195.976524719239,
        "rating": 149.87237453460693
      }
    },
    {
      "class": "Branch",
      "id": "branch_29474_29489_2",
      "ports": {
        "bus1": 29489,
        "bus2": 29474
      },
      "params": {
        "R": 0.009913500398397446,
        "X": 0.0497417114675045,
        "G": 0.0,
        "B": 0.0063872444443404675
      },
      "extension": {
        "length": 12195.976524719239,
        "rating": 149.87237453460693
      }
    },
    {
      "class": "Branch",
      "id": "branch_29474_29708_1",
      "ports": {
        "bus1": 29474,
        "bus2": 29708
      },
      "params": {
        "R": 0.00877856370061636,
        "X": 0.04143368825316429,
        "G": 0.0,
        "B": 0.005897599272429943
      },
      "extension": {
        "length": 11227.85475732422,
        "rating": 152.3641586303711
      }
    },
    {
      "class": "Branch",
      "id": "branch_29474_29708_2",
      "ports": {
        "bus1": 29474,
        "bus2": 29708
      },
      "params": {
        "R": 0.00877856370061636,
        "X": 0.04143368825316429,
        "G": 0.0,
        "B": 0.005897599272429943
      },
      "extension": {
        "length": 11227.85475732422,
        "rating": 152.3641586303711
      }
    },
    {
      "class": "Branch",
      "id": "branch_29475_29476_1",
      "ports": {
        "bus1": 29475,
        "bus2": 29476
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29475_29477_1",
      "ports": {
        "bus1": 29475,
        "bus2": 29477
      },
      "params": {
        "R": 0.009950750507414341,
        "X": 0.0463109016418457,
        "G": 0.0,
        "B": 0.004423100035637617
      },
      "extension": {
        "length": 9517.9889163208,
        "rating": 125.73401927947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_29477_29488_1",
      "ports": {
        "bus1": 29488,
        "bus2": 29477
      },
      "params": {
        "R": 0.007043783087283373,
        "X": 0.03327488899230957,
        "G": 0.0,
        "B": 0.00419208500534296
      },
      "extension": {
        "length": 8606.540805908204,
        "rating": 127.6073694229126
      }
    },
    {
      "class": "Branch",
      "id": "branch_29478_29482_1",
      "ports": {
        "bus1": 29482,
        "bus2": 29478
      },
      "params": {
        "R": 0.007233086507767439,
        "X": 0.03246212378144264,
        "G": 0.0,
        "B": 0.004686480388045311
      },
      "extension": {
        "length": 9328.624219116211,
        "rating": 136.13821268081665
      }
    },
    {
      "class": "Branch",
      "id": "branch_29478_29484_1",
      "ports": {
        "bus1": 29478,
        "bus2": 29484
      },
      "params": {
        "R": 0.0070222835056483746,
        "X": 0.0334799699485302,
        "G": 0.0,
        "B": 0.004165358375757933
      },
      "extension": {
        "length": 8369.470229919434,
        "rating": 141.57755374908447
      }
    },
    {
      "class": "Branch",
      "id": "branch_29478_29488_1",
      "ports": {
        "bus1": 29478,
        "bus2": 29488
      },
      "params": {
        "R": 0.004300897009670734,
        "X": 0.016825677827000618,
        "G": 0.0,
        "B": 0.0017573905643075705
      },
      "extension": {
        "length": 3851.2175655212404,
        "rating": 153.33553552627563
      }
    },
    {
      "class": "Branch",
      "id": "branch_29478_29488_2",
      "ports": {
        "bus1": 29478,
        "bus2": 29488
      },
      "params": {
        "R": 0.004300897009670734,
        "X": 0.016825677827000618,
        "G": 0.0,
        "B": 0.0017573905643075705
      },
      "extension": {
        "length": 3851.2175655212404,
        "rating": 153.33553552627563
      }
    },
    {
      "class": "Branch",
      "id": "branch_29479_29480_1",
      "ports": {
        "bus1": 29479,
        "bus2": 29480
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29479_29491_1",
      "ports": {
        "bus1": 29491,
        "bus2": 29479
      },
      "params": {
        "R": 0.0030195326544344425,
        "X": 0.015156458131968975,
        "G": 0.0,
        "B": 0.0016341372393071651
      },
      "extension": {
        "length": 3572.2077006225586,
        "rating": 146.1887240409851
      }
    },
    {
      "class": "Branch",
      "id": "branch_29479_29491_2",
      "ports": {
        "bus1": 29491,
        "bus2": 29479
      },
      "params": {
        "R": 0.0030195326544344425,
        "X": 0.015156458131968975,
        "G": 0.0,
        "B": 0.0016341372393071651
      },
      "extension": {
        "length": 3572.2077006225586,
        "rating": 146.1887240409851
      }
    },
    {
      "class": "Branch",
      "id": "branch_29479_29493_1",
      "ports": {
        "bus1": 29479,
        "bus2": 29493
      },
      "params": {
        "R": 0.006026281043887138,
        "X": 0.029556874185800552,
        "G": 0.0,
        "B": 0.003108139615505934
      },
      "extension": {
        "length": 6077.7685546875,
        "rating": 142.51753091812134
      }
    },
    {
      "class": "Branch",
      "id": "branch_29481_29493_1",
      "ports": {
        "bus1": 29481,
        "bus2": 29493
      },
      "params": {
        "R": 0.012603973969817162,
        "X": 0.06018668785691261,
        "G": 0.0,
        "B": 0.004493275657296181
      },
      "extension": {
        "length": 10819.44252355957,
        "rating": 141.29682779312134
      }
    },
    {
      "class": "Branch",
      "id": "branch_29482_29484_1",
      "ports": {
        "bus1": 29482,
        "bus2": 29484
      },
      "params": {
        "R": 0.004366413690149784,
        "X": 0.015377974137663841,
        "G": 0.0,
        "B": 0.0017865775153040886
      },
      "extension": {
        "length": 3515.625747344971,
        "rating": 133.85858535766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_29483_29486_1",
      "ports": {
        "bus1": 29483,
        "bus2": 29486
      },
      "params": {
        "R": 0.0010299873538315296,
        "X": 0.05527101457118988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29483_29487_1",
      "ports": {
        "bus1": 29483,
        "bus2": 29487
      },
      "params": {
        "R": 0.00021527906937990338,
        "X": 0.0011619296856224537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29484_29486_1",
      "ports": {
        "bus1": 29484,
        "bus2": 29486
      },
      "params": {
        "R": -0.0004383604973554611,
        "X": -0.023523226380348206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29484_29488_1",
      "ports": {
        "bus1": 29484,
        "bus2": 29488
      },
      "params": {
        "R": 0.018117664381861687,
        "X": 0.054073527455329895,
        "G": 0.0,
        "B": 0.004036277532577515
      },
      "extension": {
        "length": 10082.035766601562,
        "rating": 141.34135246276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_29484_29489_1",
      "ports": {
        "bus1": 29489,
        "bus2": 29484
      },
      "params": {
        "R": 0.006927232723683119,
        "X": 0.03473629802465439,
        "G": 0.0,
        "B": 0.005511046387255192
      },
      "extension": {
        "length": 9643.144904846191,
        "rating": 127.2984266281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_29485_29486_1",
      "ports": {
        "bus1": 29485,
        "bus2": 29486
      },
      "params": {
        "R": 0.003215364646166563,
        "X": 0.17254240810871124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29487_29813_1",
      "ports": {
        "bus1": 29813,
        "bus2": 29487
      },
      "params": {
        "R": 0.0011702608317136765,
        "X": 0.012866449542343616,
        "G": 0.0,
        "B": 0.32211267948150635
      },
      "extension": {
        "length": 46065.145258300785,
        "rating": 1311.2958908081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_29487_29875_1",
      "ports": {
        "bus1": 29487,
        "bus2": 29875
      },
      "params": {
        "R": 0.0038923013489693403,
        "X": 0.04549933224916458,
        "G": 0.0,
        "B": 0.542256236076355
      },
      "extension": {
        "length": 117870.88045605469,
        "rating": 1141.2421226501465
      }
    },
    {
      "class": "Branch",
      "id": "branch_29488_29491_1",
      "ports": {
        "bus1": 29488,
        "bus2": 29491
      },
      "params": {
        "R": 0.008761866949498653,
        "X": 0.036322981119155884,
        "G": 0.0,
        "B": 0.0030866349115967746
      },
      "extension": {
        "length": 7678.863825622559,
        "rating": 152.25183963775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_29488_29491_2",
      "ports": {
        "bus1": 29488,
        "bus2": 29491
      },
      "params": {
        "R": 0.008761866949498653,
        "X": 0.036322981119155884,
        "G": 0.0,
        "B": 0.0030866349115967746
      },
      "extension": {
        "length": 7678.863825622559,
        "rating": 152.25183963775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_29489_29490_1",
      "ports": {
        "bus1": 29489,
        "bus2": 29490
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29491_29492_1",
      "ports": {
        "bus1": 29491,
        "bus2": 29492
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29494_29496_1",
      "ports": {
        "bus1": 29496,
        "bus2": 29494
      },
      "params": {
        "R": 0.008680766448378563,
        "X": 0.03542878478765488,
        "G": 0.0,
        "B": 0.0035443413071334366
      },
      "extension": {
        "length": 7883.617095153809,
        "rating": 149.08796548843384
      }
    },
    {
      "class": "Branch",
      "id": "branch_29494_29496_2",
      "ports": {
        "bus1": 29496,
        "bus2": 29494
      },
      "params": {
        "R": 0.008680766448378563,
        "X": 0.03542878478765488,
        "G": 0.0,
        "B": 0.0035443413071334366
      },
      "extension": {
        "length": 7883.617095153809,
        "rating": 149.08796548843384
      }
    },
    {
      "class": "Branch",
      "id": "branch_29494_30006_1",
      "ports": {
        "bus1": 29494,
        "bus2": 30006
      },
      "params": {
        "R": 0.00868783239275217,
        "X": 0.031587403267621994,
        "G": 0.0,
        "B": 0.002497992943972349
      },
      "extension": {
        "length": 6141.947334960938,
        "rating": 151.80482864379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_29494_30006_2",
      "ports": {
        "bus1": 29494,
        "bus2": 30006
      },
      "params": {
        "R": 0.00868783239275217,
        "X": 0.031587403267621994,
        "G": 0.0,
        "B": 0.002497992943972349
      },
      "extension": {
        "length": 6141.947334960938,
        "rating": 151.80482864379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_29496_29497_1",
      "ports": {
        "bus1": 29496,
        "bus2": 29497
      },
      "params": {
        "R": 0.006923581939190626,
        "X": 0.03247674182057381,
        "G": 0.0,
        "B": 0.004536073189228773
      },
      "extension": {
        "length": 8751.052799011231,
        "rating": 141.5873646736145
      }
    },
    {
      "class": "Branch",
      "id": "branch_29497_29503_1",
      "ports": {
        "bus1": 29503,
        "bus2": 29497
      },
      "params": {
        "R": 0.004982284270226955,
        "X": 0.022207846865057945,
        "G": 0.0,
        "B": 0.0020876654889434576
      },
      "extension": {
        "length": 5268.717415008545,
        "rating": 115.87609052658081
      }
    },
    {
      "class": "Branch",
      "id": "branch_29498_29501_1",
      "ports": {
        "bus1": 29498,
        "bus2": 29501
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0018725506961345673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29498_29502_1",
      "ports": {
        "bus1": 29498,
        "bus2": 29502
      },
      "params": {
        "R": 0.0002401674137217924,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29498_29503_1",
      "ports": {
        "bus1": 29498,
        "bus2": 29503
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29499_29501_1",
      "ports": {
        "bus1": 29499,
        "bus2": 29501
      },
      "params": {
        "R": 0.0016376818530261517,
        "X": 0.04332295060157776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29500_29501_1",
      "ports": {
        "bus1": 29500,
        "bus2": 29501
      },
      "params": {
        "R": 0.0016376818530261517,
        "X": 0.04332295060157776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29503_29504_1",
      "ports": {
        "bus1": 29504,
        "bus2": 29503
      },
      "params": {
        "R": 0.011604929342865944,
        "X": 0.04748912900686264,
        "G": 0.0,
        "B": 0.00480884313583374
      },
      "extension": {
        "length": 10924.137458679199,
        "rating": 112.74852752685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_29504_29506_1",
      "ports": {
        "bus1": 29504,
        "bus2": 29506
      },
      "params": {
        "R": 0.015904247760772705,
        "X": 0.07703100889921188,
        "G": 0.0,
        "B": 0.005236817989498377
      },
      "extension": {
        "length": 14161.645821533204,
        "rating": 125.11619329452515
      }
    },
    {
      "class": "Branch",
      "id": "branch_29505_29506_1",
      "ports": {
        "bus1": 29505,
        "bus2": 29506
      },
      "params": {
        "R": 0.00021265882242005318,
        "X": 0.0011899032397195697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29507_29509_1",
      "ports": {
        "bus1": 29507,
        "bus2": 29509
      },
      "params": {
        "R": 0.01590542122721672,
        "X": 0.05020439252257347,
        "G": 0.0,
        "B": 0.003902318887412548
      },
      "extension": {
        "length": 10062.095007019043,
        "rating": 124.48551654815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_29508_29509_1",
      "ports": {
        "bus1": 29508,
        "bus2": 29509
      },
      "params": {
        "R": 0.016135424375534058,
        "X": 0.06297493726015091,
        "G": 0.0,
        "B": 0.005190598778426647
      },
      "extension": {
        "length": 12680.139855651856,
        "rating": 110.89919805526733
      }
    },
    {
      "class": "Branch",
      "id": "branch_29512_29513_1",
      "ports": {
        "bus1": 29512,
        "bus2": 29513
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29513_29516_1",
      "ports": {
        "bus1": 29516,
        "bus2": 29513
      },
      "params": {
        "R": 0.024624256417155266,
        "X": 0.06944160908460617,
        "G": 0.0,
        "B": 0.010760645382106304
      },
      "extension": {
        "length": 18439.81012902832,
        "rating": 118.05757284164429
      }
    },
    {
      "class": "Branch",
      "id": "branch_29513_30579_1",
      "ports": {
        "bus1": 29513,
        "bus2": 30579
      },
      "params": {
        "R": 0.014577998779714108,
        "X": 0.06354466080665588,
        "G": 0.0,
        "B": 0.005126194562762976
      },
      "extension": {
        "length": 13061.7124486084,
        "rating": 94.87702250480652
      }
    },
    {
      "class": "Branch",
      "id": "branch_29514_29515_1",
      "ports": {
        "bus1": 29514,
        "bus2": 29515
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29515_30577_1",
      "ports": {
        "bus1": 29515,
        "bus2": 30577
      },
      "params": {
        "R": 0.018588563427329063,
        "X": 0.07502773404121399,
        "G": 0.0,
        "B": 0.008458099327981472
      },
      "extension": {
        "length": 18854.40603186035,
        "rating": 124.72517490386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_29515_30579_1",
      "ports": {
        "bus1": 29515,
        "bus2": 30579
      },
      "params": {
        "R": 0.013415167108178139,
        "X": 0.05723271518945694,
        "G": 0.0,
        "B": 0.00947524607181549
      },
      "extension": {
        "length": 15744.549993530274,
        "rating": 121.70578241348267
      }
    },
    {
      "class": "Branch",
      "id": "branch_29516_29517_1",
      "ports": {
        "bus1": 29517,
        "bus2": 29516
      },
      "params": {
        "R": 0.016840457916259766,
        "X": 0.07942477613687515,
        "G": 0.0,
        "B": 0.006619763094931842
      },
      "extension": {
        "length": 16810.728729125978,
        "rating": 114.18178081512451
      }
    },
    {
      "class": "Branch",
      "id": "branch_29517_29518_1",
      "ports": {
        "bus1": 29517,
        "bus2": 29518
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29517_29519_1",
      "ports": {
        "bus1": 29517,
        "bus2": 29519
      },
      "params": {
        "R": 0.028134893625974655,
        "X": 0.13862793147563934,
        "G": 0.0,
        "B": 0.011925455182790756
      },
      "extension": {
        "length": 30536.075181884768,
        "rating": 127.723228931427
      }
    },
    {
      "class": "Branch",
      "id": "branch_29519_29590_1",
      "ports": {
        "bus1": 29519,
        "bus2": 29590
      },
      "params": {
        "R": 0.032689984887838364,
        "X": 0.13356249034404755,
        "G": 0.0,
        "B": 0.013025566935539244
      },
      "extension": {
        "length": 30426.488103515625,
        "rating": 133.67472887039185
      }
    },
    {
      "class": "Branch",
      "id": "branch_29520_29521_1",
      "ports": {
        "bus1": 29520,
        "bus2": 29521
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29521_29650_1",
      "ports": {
        "bus1": 29650,
        "bus2": 29521
      },
      "params": {
        "R": 0.0061518424190580845,
        "X": 0.025987248867750168,
        "G": 0.0,
        "B": 0.005305128637701273
      },
      "extension": {
        "length": 7850.304477355958,
        "rating": 127.51530408859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_29523_29524_1",
      "ports": {
        "bus1": 29523,
        "bus2": 29524
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29523_29525_1",
      "ports": {
        "bus1": 29525,
        "bus2": 29523
      },
      "params": {
        "R": 0.009122026152908802,
        "X": 0.04187425971031189,
        "G": 0.0,
        "B": 0.004451639484614134
      },
      "extension": {
        "length": 9983.424739196778,
        "rating": 142.59241819381714
      }
    },
    {
      "class": "Branch",
      "id": "branch_29526_29527_1",
      "ports": {
        "bus1": 29526,
        "bus2": 29527
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29526_29531_1",
      "ports": {
        "bus1": 29531,
        "bus2": 29526
      },
      "params": {
        "R": 0.020996371284127235,
        "X": 0.08352920413017273,
        "G": 0.0,
        "B": 0.009305672720074654
      },
      "extension": {
        "length": 18476.557606933595,
        "rating": 110.79570055007935
      }
    },
    {
      "class": "Branch",
      "id": "branch_29526_29902_1",
      "ports": {
        "bus1": 29902,
        "bus2": 29526
      },
      "params": {
        "R": 0.013023045845329762,
        "X": 0.05759689211845398,
        "G": 0.0,
        "B": 0.005715124774724245
      },
      "extension": {
        "length": 12629.0873671875,
        "rating": 123.22758436203003
      }
    },
    {
      "class": "Branch",
      "id": "branch_29528_29529_1",
      "ports": {
        "bus1": 29528,
        "bus2": 29529
      },
      "params": {
        "R": 0.00020456167112570256,
        "X": 0.0011843428947031498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29531_29532_1",
      "ports": {
        "bus1": 29531,
        "bus2": 29532
      },
      "params": {
        "R": 0.00026455626357346773,
        "X": 0.001149251009337604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29533_29534_1",
      "ports": {
        "bus1": 29533,
        "bus2": 29534
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29534_29902_1",
      "ports": {
        "bus1": 29534,
        "bus2": 29902
      },
      "params": {
        "R": 0.015346555970609188,
        "X": 0.060693033039569855,
        "G": 0.0,
        "B": 0.011405407451093197
      },
      "extension": {
        "length": 17283.31206921387,
        "rating": 132.6440691947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_29535_29536_1",
      "ports": {
        "bus1": 29535,
        "bus2": 29536
      },
      "params": {
        "R": 0.00022671202896162868,
        "X": 0.0010682387510314584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29537_29540_1",
      "ports": {
        "bus1": 29537,
        "bus2": 29540
      },
      "params": {
        "R": 0.0005088069010525942,
        "X": 0.0320313423871994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29537_29541_1",
      "ports": {
        "bus1": 29537,
        "bus2": 29541
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29537_29959_1",
      "ports": {
        "bus1": 29537,
        "bus2": 29959
      },
      "params": {
        "R": 0.0010602772235870361,
        "X": 0.012180805206298828,
        "G": 0.0,
        "B": 0.2538796365261078
      },
      "extension": {
        "length": 38921.9807109375,
        "rating": 1330.553913116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_29538_29540_1",
      "ports": {
        "bus1": 29538,
        "bus2": 29540
      },
      "params": {
        "R": -0.00014344704686664045,
        "X": -0.009030543267726898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29538_29543_1",
      "ports": {
        "bus1": 29538,
        "bus2": 29543
      },
      "params": {
        "R": 0.007678607478737831,
        "X": 0.037907157093286514,
        "G": 0.0,
        "B": 0.004357586614787579
      },
      "extension": {
        "length": 9136.942756347657,
        "rating": 136.11234426498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_29538_29545_1",
      "ports": {
        "bus1": 29545,
        "bus2": 29538
      },
      "params": {
        "R": 0.008025694638490677,
        "X": 0.025874368846416473,
        "G": 0.0,
        "B": 0.003906187135726213
      },
      "extension": {
        "length": 7796.434114379883,
        "rating": 146.51830196380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_29538_29545_2",
      "ports": {
        "bus1": 29545,
        "bus2": 29538
      },
      "params": {
        "R": 0.008025694638490677,
        "X": 0.025874368846416473,
        "G": 0.0,
        "B": 0.003906187135726213
      },
      "extension": {
        "length": 7796.434114379883,
        "rating": 146.51830196380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_29539_29540_1",
      "ports": {
        "bus1": 29539,
        "bus2": 29540
      },
      "params": {
        "R": 0.0020268771331757307,
        "X": 0.12759965658187866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29542_29543_1",
      "ports": {
        "bus1": 29542,
        "bus2": 29543
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29543_29544_1",
      "ports": {
        "bus1": 29543,
        "bus2": 29544
      },
      "params": {
        "R": 0.006780553609132767,
        "X": 0.02832273207604885,
        "G": 0.0,
        "B": 0.0034746748860925436
      },
      "extension": {
        "length": 6832.551437072754,
        "rating": 118.48149299621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_29543_29545_1",
      "ports": {
        "bus1": 29543,
        "bus2": 29545
      },
      "params": {
        "R": 0.007854278199374676,
        "X": 0.03362368047237396,
        "G": 0.0,
        "B": 0.0049562007188797
      },
      "extension": {
        "length": 9222.613968933107,
        "rating": 119.2445158958435
      }
    },
    {
      "class": "Branch",
      "id": "branch_29543_29553_1",
      "ports": {
        "bus1": 29543,
        "bus2": 29553
      },
      "params": {
        "R": 0.022471701726317406,
        "X": 0.08071102201938629,
        "G": 0.0,
        "B": 0.00947489496320486
      },
      "extension": {
        "length": 18826.928685791016,
        "rating": 114.30243253707886
      }
    },
    {
      "class": "Branch",
      "id": "branch_29544_29545_1",
      "ports": {
        "bus1": 29544,
        "bus2": 29545
      },
      "params": {
        "R": 0.006059249863028526,
        "X": 0.022362560033798218,
        "G": 0.0,
        "B": 0.00263440003618598
      },
      "extension": {
        "length": 5729.803259216309,
        "rating": 132.98403024673462
      }
    },
    {
      "class": "Branch",
      "id": "branch_29545_29546_1",
      "ports": {
        "bus1": 29545,
        "bus2": 29546
      },
      "params": {
        "R": 0.00028487411327660084,
        "X": 0.001011252636089921,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29547_29548_1",
      "ports": {
        "bus1": 29547,
        "bus2": 29548
      },
      "params": {
        "R": 0.007485519163310528,
        "X": 0.030524110421538353,
        "G": 0.0,
        "B": 0.003571490989997983
      },
      "extension": {
        "length": 7726.73085736084,
        "rating": 135.6418490409851
      }
    },
    {
      "class": "Branch",
      "id": "branch_29547_29554_1",
      "ports": {
        "bus1": 29547,
        "bus2": 29554
      },
      "params": {
        "R": 0.02226576767861843,
        "X": 0.0678066834807396,
        "G": 0.0,
        "B": 0.012475183233618736
      },
      "extension": {
        "length": 20485.253975097658,
        "rating": 124.97682571411133
      }
    },
    {
      "class": "Branch",
      "id": "branch_29548_29556_1",
      "ports": {
        "bus1": 29548,
        "bus2": 29556
      },
      "params": {
        "R": 0.01746809482574463,
        "X": 0.06870506703853607,
        "G": 0.0,
        "B": 0.00944017618894577
      },
      "extension": {
        "length": 18187.249684570314,
        "rating": 132.78769254684448
      }
    },
    {
      "class": "Branch",
      "id": "branch_29549_29550_1",
      "ports": {
        "bus1": 29550,
        "bus2": 29549
      },
      "params": {
        "R": 0.009041784331202507,
        "X": 0.038021020591259,
        "G": 0.0,
        "B": 0.00275938818231225
      },
      "extension": {
        "length": 7382.669300354004,
        "rating": 158.21956396102905
      }
    },
    {
      "class": "Branch",
      "id": "branch_29549_29550_2",
      "ports": {
        "bus1": 29550,
        "bus2": 29549
      },
      "params": {
        "R": 0.009041784331202507,
        "X": 0.038021020591259,
        "G": 0.0,
        "B": 0.00275938818231225
      },
      "extension": {
        "length": 7382.669300354004,
        "rating": 158.21956396102905
      }
    },
    {
      "class": "Branch",
      "id": "branch_29549_29550_3",
      "ports": {
        "bus1": 29550,
        "bus2": 29549
      },
      "params": {
        "R": 0.009041784331202507,
        "X": 0.038021020591259,
        "G": 0.0,
        "B": 0.00275938818231225
      },
      "extension": {
        "length": 7382.669300354004,
        "rating": 158.21956396102905
      }
    },
    {
      "class": "Branch",
      "id": "branch_29549_29551_1",
      "ports": {
        "bus1": 29549,
        "bus2": 29551
      },
      "params": {
        "R": 0.004098353907465935,
        "X": 0.016386406496167183,
        "G": 0.0,
        "B": 0.001829686691053212
      },
      "extension": {
        "length": 3965.5348667907715,
        "rating": 156.39134645462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_29549_29551_2",
      "ports": {
        "bus1": 29549,
        "bus2": 29551
      },
      "params": {
        "R": 0.004098353907465935,
        "X": 0.016386406496167183,
        "G": 0.0,
        "B": 0.001829686691053212
      },
      "extension": {
        "length": 3965.5348667907715,
        "rating": 156.39134645462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_29549_29551_3",
      "ports": {
        "bus1": 29549,
        "bus2": 29551
      },
      "params": {
        "R": 0.004098353907465935,
        "X": 0.016386406496167183,
        "G": 0.0,
        "B": 0.001829686691053212
      },
      "extension": {
        "length": 3965.5348667907715,
        "rating": 156.39134645462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_29550_29553_1",
      "ports": {
        "bus1": 29553,
        "bus2": 29550
      },
      "params": {
        "R": 0.00676477188244462,
        "X": 0.027246298268437386,
        "G": 0.0,
        "B": 0.0024775555357337
      },
      "extension": {
        "length": 5600.684826507569,
        "rating": 134.69834327697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_29551_29552_1",
      "ports": {
        "bus1": 29551,
        "bus2": 29552
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29555_29556_1",
      "ports": {
        "bus1": 29556,
        "bus2": 29555
      },
      "params": {
        "R": 0.0179367084056139,
        "X": 0.07282348722219467,
        "G": 0.0,
        "B": 0.006796976085752249
      },
      "extension": {
        "length": 15224.048973632813,
        "rating": 127.21893787384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_29556_29962_1",
      "ports": {
        "bus1": 29962,
        "bus2": 29556
      },
      "params": {
        "R": 0.011918194591999054,
        "X": 0.0477994903922081,
        "G": 0.0,
        "B": 0.004917399492114782
      },
      "extension": {
        "length": 10457.519080078126,
        "rating": 96.48274183273315
      }
    },
    {
      "class": "Branch",
      "id": "branch_29557_29563_1",
      "ports": {
        "bus1": 29557,
        "bus2": 29563
      },
      "params": {
        "R": 0.021831875666975975,
        "X": 0.10650957375764847,
        "G": 0.0,
        "B": 0.007460670080035926
      },
      "extension": {
        "length": 19898.974923706057,
        "rating": 131.9465160369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_29558_29775_1",
      "ports": {
        "bus1": 29558,
        "bus2": 29775
      },
      "params": {
        "R": 0.009480024687945843,
        "X": 0.03733931481838226,
        "G": 0.0,
        "B": 0.00442404905334115
      },
      "extension": {
        "length": 9137.00261315918,
        "rating": 129.13933992385864
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29563_1",
      "ports": {
        "bus1": 29559,
        "bus2": 29563
      },
      "params": {
        "R": 0.005741561762988567,
        "X": 0.025865398347377777,
        "G": 0.0,
        "B": 0.002175469882786274
      },
      "extension": {
        "length": 5823.418545043945,
        "rating": 150.03050565719604
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29563_2",
      "ports": {
        "bus1": 29559,
        "bus2": 29563
      },
      "params": {
        "R": 0.005741561762988567,
        "X": 0.025865398347377777,
        "G": 0.0,
        "B": 0.002175469882786274
      },
      "extension": {
        "length": 5823.418545043945,
        "rating": 150.03050565719604
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29564_1",
      "ports": {
        "bus1": 29559,
        "bus2": 29564
      },
      "params": {
        "R": 0.007430116180330515,
        "X": 0.026460357010364532,
        "G": 0.0,
        "B": 0.0034617632627487183
      },
      "extension": {
        "length": 6650.473922973633,
        "rating": 152.4868369102478
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29564_2",
      "ports": {
        "bus1": 29559,
        "bus2": 29564
      },
      "params": {
        "R": 0.007430116180330515,
        "X": 0.026460357010364532,
        "G": 0.0,
        "B": 0.0034617632627487183
      },
      "extension": {
        "length": 6650.473922973633,
        "rating": 152.4868369102478
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29564_3",
      "ports": {
        "bus1": 29559,
        "bus2": 29564
      },
      "params": {
        "R": 0.007430116180330515,
        "X": 0.026460357010364532,
        "G": 0.0,
        "B": 0.0034617632627487183
      },
      "extension": {
        "length": 6650.473922973633,
        "rating": 152.4868369102478
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29569_1",
      "ports": {
        "bus1": 29559,
        "bus2": 29569
      },
      "params": {
        "R": 0.019068801775574684,
        "X": 0.06869762390851974,
        "G": 0.0,
        "B": 0.0071569448336958885
      },
      "extension": {
        "length": 14919.84437915039,
        "rating": 162.49918937683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29569_2",
      "ports": {
        "bus1": 29559,
        "bus2": 29569
      },
      "params": {
        "R": 0.019068801775574684,
        "X": 0.06869762390851974,
        "G": 0.0,
        "B": 0.0071569448336958885
      },
      "extension": {
        "length": 14919.84437915039,
        "rating": 162.49918937683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29569_3",
      "ports": {
        "bus1": 29559,
        "bus2": 29569
      },
      "params": {
        "R": 0.019068801775574684,
        "X": 0.06869762390851974,
        "G": 0.0,
        "B": 0.0071569448336958885
      },
      "extension": {
        "length": 14919.84437915039,
        "rating": 162.49918937683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_29559_29569_4",
      "ports": {
        "bus1": 29559,
        "bus2": 29569
      },
      "params": {
        "R": 0.019068801775574684,
        "X": 0.06869762390851974,
        "G": 0.0,
        "B": 0.0071569448336958885
      },
      "extension": {
        "length": 14919.84437915039,
        "rating": 162.49918937683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_29560_29561_1",
      "ports": {
        "bus1": 29560,
        "bus2": 29561
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29560_29564_1",
      "ports": {
        "bus1": 29560,
        "bus2": 29564
      },
      "params": {
        "R": 0.004311859142035246,
        "X": 0.018680673092603683,
        "G": 0.0,
        "B": 0.00635782815515995
      },
      "extension": {
        "length": 6799.528894592286,
        "rating": 141.11218452453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_29562_29564_1",
      "ports": {
        "bus1": 29564,
        "bus2": 29562
      },
      "params": {
        "R": 0.008694969117641449,
        "X": 0.039581283926963806,
        "G": 0.0,
        "B": 0.00512904254719615
      },
      "extension": {
        "length": 10038.29732006836,
        "rating": 138.70046138763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_29563_29564_1",
      "ports": {
        "bus1": 29563,
        "bus2": 29564
      },
      "params": {
        "R": 0.010455460287630558,
        "X": 0.04865437000989914,
        "G": 0.0,
        "B": 0.003651120699942112
      },
      "extension": {
        "length": 9687.736694641113,
        "rating": 105.00321388244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_29563_29568_1",
      "ports": {
        "bus1": 29563,
        "bus2": 29568
      },
      "params": {
        "R": 0.012177874334156513,
        "X": 0.058355119079351425,
        "G": 0.0,
        "B": 0.0047813099808990955
      },
      "extension": {
        "length": 12426.148219482422,
        "rating": 142.19987392425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_29565_29566_1",
      "ports": {
        "bus1": 29565,
        "bus2": 29566
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29566_29567_1",
      "ports": {
        "bus1": 29567,
        "bus2": 29566
      },
      "params": {
        "R": 0.007318779826164246,
        "X": 0.0315420925617218,
        "G": 0.0,
        "B": 0.0033123344182968135
      },
      "extension": {
        "length": 7921.641518371583,
        "rating": 128.47886085510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_29567_29568_1",
      "ports": {
        "bus1": 29568,
        "bus2": 29567
      },
      "params": {
        "R": 0.006159163545817137,
        "X": 0.032838139683008194,
        "G": 0.0,
        "B": 0.004225424025207758
      },
      "extension": {
        "length": 8276.563249694824,
        "rating": 134.9592924118042
      }
    },
    {
      "class": "Branch",
      "id": "branch_29569_29936_1",
      "ports": {
        "bus1": 29569,
        "bus2": 29936
      },
      "params": {
        "R": 0.007776786107569933,
        "X": 0.02789284475147724,
        "G": 0.0,
        "B": 0.002485353732481599
      },
      "extension": {
        "length": 6106.562366912842,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29569_29936_2",
      "ports": {
        "bus1": 29569,
        "bus2": 29936
      },
      "params": {
        "R": 0.007776786107569933,
        "X": 0.02789284475147724,
        "G": 0.0,
        "B": 0.002485353732481599
      },
      "extension": {
        "length": 6106.562366912842,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29569_29936_3",
      "ports": {
        "bus1": 29569,
        "bus2": 29936
      },
      "params": {
        "R": 0.007776786107569933,
        "X": 0.02789284475147724,
        "G": 0.0,
        "B": 0.002485353732481599
      },
      "extension": {
        "length": 6106.562366912842,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29570_29572_1",
      "ports": {
        "bus1": 29572,
        "bus2": 29570
      },
      "params": {
        "R": 0.026120271533727646,
        "X": 0.11348356306552887,
        "G": 0.0,
        "B": 0.010826253332197666
      },
      "extension": {
        "length": 25027.248690307617,
        "rating": 106.99937343597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_29570_30149_1",
      "ports": {
        "bus1": 29570,
        "bus2": 30149
      },
      "params": {
        "R": 0.020141659304499626,
        "X": 0.09833943843841553,
        "G": 0.0,
        "B": 0.012925177812576294
      },
      "extension": {
        "length": 25818.0385144043,
        "rating": 114.25009965896606
      }
    },
    {
      "class": "Branch",
      "id": "branch_29571_30494_1",
      "ports": {
        "bus1": 29571,
        "bus2": 30494
      },
      "params": {
        "R": 0.026450032368302345,
        "X": 0.13442595303058624,
        "G": 0.0,
        "B": 0.014057133346796036
      },
      "extension": {
        "length": 30895.02266748047,
        "rating": 136.35860681533813
      }
    },
    {
      "class": "Branch",
      "id": "branch_29572_29574_1",
      "ports": {
        "bus1": 29572,
        "bus2": 29574
      },
      "params": {
        "R": 0.01465724129229784,
        "X": 0.052952881902456284,
        "G": 0.0,
        "B": 0.009427951648831367
      },
      "extension": {
        "length": 15751.80648083496,
        "rating": 119.20771598815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_29574_29575_1",
      "ports": {
        "bus1": 29574,
        "bus2": 29575
      },
      "params": {
        "R": 0.0002882948610931635,
        "X": 0.0010220084805041552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29577_29578_1",
      "ports": {
        "bus1": 29577,
        "bus2": 29578
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29577_29965_1",
      "ports": {
        "bus1": 29965,
        "bus2": 29577
      },
      "params": {
        "R": 0.010721351951360703,
        "X": 0.0348217710852623,
        "G": 0.0,
        "B": 0.004627380520105362
      },
      "extension": {
        "length": 8801.578854492187,
        "rating": 138.98112773895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_29579_29580_1",
      "ports": {
        "bus1": 29579,
        "bus2": 29580
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29579_29581_1",
      "ports": {
        "bus1": 29579,
        "bus2": 29581
      },
      "params": {
        "R": 0.01860230788588524,
        "X": 0.06838835775852203,
        "G": 0.0,
        "B": 0.007078876253217458
      },
      "extension": {
        "length": 15523.650732788086,
        "rating": 135.05302667617798
      }
    },
    {
      "class": "Branch",
      "id": "branch_29581_29701_1",
      "ports": {
        "bus1": 29581,
        "bus2": 29701
      },
      "params": {
        "R": 0.013491865247488022,
        "X": 0.06575459241867065,
        "G": 0.0,
        "B": 0.01849455200135708
      },
      "extension": {
        "length": 22886.858128051757,
        "rating": 139.4978165626526
      }
    },
    {
      "class": "Branch",
      "id": "branch_29582_29583_1",
      "ports": {
        "bus1": 29582,
        "bus2": 29583
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29582_29602_1",
      "ports": {
        "bus1": 29582,
        "bus2": 29602
      },
      "params": {
        "R": 0.011074187234044075,
        "X": 0.05371707305312157,
        "G": 0.0,
        "B": 0.008439782075583935
      },
      "extension": {
        "length": 14112.125820922853,
        "rating": 142.61869192123413
      }
    },
    {
      "class": "Branch",
      "id": "branch_29582_29617_1",
      "ports": {
        "bus1": 29582,
        "bus2": 29617
      },
      "params": {
        "R": 0.022798199206590652,
        "X": 0.0921260192990303,
        "G": 0.0,
        "B": 0.0093546062707901
      },
      "extension": {
        "length": 20573.459893432617,
        "rating": 138.28147649765015
      }
    },
    {
      "class": "Branch",
      "id": "branch_29584_29601_1",
      "ports": {
        "bus1": 29584,
        "bus2": 29601
      },
      "params": {
        "R": 0.009852943010628223,
        "X": 0.037853628396987915,
        "G": 0.0,
        "B": 0.006668941117823125
      },
      "extension": {
        "length": 9849.99623236084,
        "rating": 121.72846794128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_29584_29602_1",
      "ports": {
        "bus1": 29602,
        "bus2": 29584
      },
      "params": {
        "R": 0.006763096433132887,
        "X": 0.030640147626399994,
        "G": 0.0,
        "B": 0.003530829213559627
      },
      "extension": {
        "length": 7240.926068481445,
        "rating": 108.22165012359619
      }
    },
    {
      "class": "Branch",
      "id": "branch_29585_29586_1",
      "ports": {
        "bus1": 29585,
        "bus2": 29586
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29585_29587_1",
      "ports": {
        "bus1": 29585,
        "bus2": 29587
      },
      "params": {
        "R": 0.008688781410455704,
        "X": 0.03650384768843651,
        "G": 0.0,
        "B": 0.001919891219586134
      },
      "extension": {
        "length": 6120.13643371582,
        "rating": 126.54427289962769
      }
    },
    {
      "class": "Branch",
      "id": "branch_29585_29596_1",
      "ports": {
        "bus1": 29596,
        "bus2": 29585
      },
      "params": {
        "R": 0.004949364345520735,
        "X": 0.01994486339390278,
        "G": 0.0,
        "B": 0.003512472379952669
      },
      "extension": {
        "length": 6192.281157989502,
        "rating": 111.37216091156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_29585_29606_1",
      "ports": {
        "bus1": 29606,
        "bus2": 29585
      },
      "params": {
        "R": 0.010288713499903679,
        "X": 0.046335089951753616,
        "G": 0.0,
        "B": 0.004982810001820326
      },
      "extension": {
        "length": 10515.752083740235,
        "rating": 134.4731330871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_29587_29601_1",
      "ports": {
        "bus1": 29601,
        "bus2": 29587
      },
      "params": {
        "R": 0.0047436789609491825,
        "X": 0.02432011254131794,
        "G": 0.0,
        "B": 0.0032625070307403807
      },
      "extension": {
        "length": 6601.276228271485,
        "rating": 111.66126728057861
      }
    },
    {
      "class": "Branch",
      "id": "branch_29588_29589_1",
      "ports": {
        "bus1": 29588,
        "bus2": 29589
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29588_29590_1",
      "ports": {
        "bus1": 29590,
        "bus2": 29588
      },
      "params": {
        "R": 0.01852625422179699,
        "X": 0.08801531791687012,
        "G": 0.0,
        "B": 0.006240183021873236
      },
      "extension": {
        "length": 17386.86895751953,
        "rating": 127.4579644203186
      }
    },
    {
      "class": "Branch",
      "id": "branch_29588_29591_1",
      "ports": {
        "bus1": 29591,
        "bus2": 29588
      },
      "params": {
        "R": 0.016233274713158607,
        "X": 0.07183817028999329,
        "G": 0.0,
        "B": 0.007260341662913561
      },
      "extension": {
        "length": 15342.605364990235,
        "rating": 119.5763111114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_29591_29592_1",
      "ports": {
        "bus1": 29591,
        "bus2": 29592
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29591_29593_1",
      "ports": {
        "bus1": 29591,
        "bus2": 29593
      },
      "params": {
        "R": 0.021621808409690857,
        "X": 0.0980205237865448,
        "G": 0.0,
        "B": 0.009502295404672623
      },
      "extension": {
        "length": 21198.8638125,
        "rating": 129.10739183425903
      }
    },
    {
      "class": "Branch",
      "id": "branch_29593_29598_1",
      "ports": {
        "bus1": 29598,
        "bus2": 29593
      },
      "params": {
        "R": 0.008901003748178482,
        "X": 0.04203134402632713,
        "G": 0.0,
        "B": 0.004041611682623625
      },
      "extension": {
        "length": 9551.5194743042,
        "rating": 133.80751609802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_29594_29675_1",
      "ports": {
        "bus1": 29594,
        "bus2": 29675
      },
      "params": {
        "R": 0.011188860982656479,
        "X": 0.04747193679213524,
        "G": 0.0,
        "B": 0.012096544727683067
      },
      "extension": {
        "length": 18245.247865356447,
        "rating": 126.5453577041626
      }
    },
    {
      "class": "Branch",
      "id": "branch_29595_29596_1",
      "ports": {
        "bus1": 29596,
        "bus2": 29595
      },
      "params": {
        "R": 0.0037221063394099474,
        "X": 0.016238447278738022,
        "G": 0.0,
        "B": 0.0016206848667934535
      },
      "extension": {
        "length": 3653.518958404541,
        "rating": 110.2737307548523
      }
    },
    {
      "class": "Branch",
      "id": "branch_29595_29598_1",
      "ports": {
        "bus1": 29598,
        "bus2": 29595
      },
      "params": {
        "R": 0.012400124222040176,
        "X": 0.048863887786865234,
        "G": 0.0,
        "B": 0.007336649112403393
      },
      "extension": {
        "length": 13626.443047851562,
        "rating": 142.986261844635
      }
    },
    {
      "class": "Branch",
      "id": "branch_29595_29606_1",
      "ports": {
        "bus1": 29595,
        "bus2": 29606
      },
      "params": {
        "R": 0.009340190328657627,
        "X": 0.042070046067237854,
        "G": 0.0,
        "B": 0.0032644001767039303
      },
      "extension": {
        "length": 8397.639766296386,
        "rating": 145.63027620315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_29595_29606_2",
      "ports": {
        "bus1": 29595,
        "bus2": 29606
      },
      "params": {
        "R": 0.009340190328657627,
        "X": 0.042070046067237854,
        "G": 0.0,
        "B": 0.0032644001767039303
      },
      "extension": {
        "length": 8397.639766296386,
        "rating": 145.63027620315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_29596_29597_1",
      "ports": {
        "bus1": 29596,
        "bus2": 29597
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29599_29604_1",
      "ports": {
        "bus1": 29599,
        "bus2": 29604
      },
      "params": {
        "R": 0.021250851452350616,
        "X": 0.0813695639371872,
        "G": 0.0,
        "B": 0.008578022010624409
      },
      "extension": {
        "length": 17304.31106652832,
        "rating": 124.09924268722534
      }
    },
    {
      "class": "Branch",
      "id": "branch_29599_29611_1",
      "ports": {
        "bus1": 29599,
        "bus2": 29611
      },
      "params": {
        "R": 0.007979380898177624,
        "X": 0.02837885171175003,
        "G": 0.0,
        "B": 0.00569075345993042
      },
      "extension": {
        "length": 8461.31743762207,
        "rating": 123.20091724395752
      }
    },
    {
      "class": "Branch",
      "id": "branch_29600_29601_1",
      "ports": {
        "bus1": 29600,
        "bus2": 29601
      },
      "params": {
        "R": 0.00297583662904799,
        "X": 0.014550133608281612,
        "G": 0.0,
        "B": 0.0020379701163619757
      },
      "extension": {
        "length": 4067.787950958252,
        "rating": 140.91389179229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_29600_29602_1",
      "ports": {
        "bus1": 29602,
        "bus2": 29600
      },
      "params": {
        "R": 0.0068742954172194,
        "X": 0.0245665255934,
        "G": 0.0,
        "B": 0.004375197924673557
      },
      "extension": {
        "length": 7092.147359069824,
        "rating": 142.2515630722046
      }
    },
    {
      "class": "Branch",
      "id": "branch_29600_29606_1",
      "ports": {
        "bus1": 29606,
        "bus2": 29600
      },
      "params": {
        "R": 0.009888920933008194,
        "X": 0.037710901349782944,
        "G": 0.0,
        "B": 0.0033458292018622156
      },
      "extension": {
        "length": 8113.476460144043,
        "rating": 146.58974409103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_29600_29606_2",
      "ports": {
        "bus1": 29606,
        "bus2": 29600
      },
      "params": {
        "R": 0.009888920933008194,
        "X": 0.037710901349782944,
        "G": 0.0,
        "B": 0.0033458292018622156
      },
      "extension": {
        "length": 8113.476460144043,
        "rating": 146.58974409103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_29600_29612_1",
      "ports": {
        "bus1": 29600,
        "bus2": 29612
      },
      "params": {
        "R": 0.011266442947089672,
        "X": 0.03930533677339554,
        "G": 0.0,
        "B": 0.004881665576249361
      },
      "extension": {
        "length": 10569.615540161134,
        "rating": 133.46104621887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_29601_29732_1",
      "ports": {
        "bus1": 29732,
        "bus2": 29601
      },
      "params": {
        "R": 0.005255222786217928,
        "X": 0.022486427798867226,
        "G": 0.0,
        "B": 0.004865363705903292
      },
      "extension": {
        "length": 6404.834997894287,
        "rating": 127.64006853103638
      }
    },
    {
      "class": "Branch",
      "id": "branch_29602_29603_1",
      "ports": {
        "bus1": 29602,
        "bus2": 29603
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29605_29608_1",
      "ports": {
        "bus1": 29605,
        "bus2": 29608
      },
      "params": {
        "R": 0.00048593731480650604,
        "X": 0.03471915423870087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29605_29609_1",
      "ports": {
        "bus1": 29605,
        "bus2": 29609
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29605_29610_1",
      "ports": {
        "bus1": 29605,
        "bus2": 29610
      },
      "params": {
        "R": 0.0002110008936142549,
        "X": 0.0010066201211884618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29606_29608_1",
      "ports": {
        "bus1": 29606,
        "bus2": 29608
      },
      "params": {
        "R": -0.0001532935129944235,
        "X": -0.010952480137348175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29606_29612_1",
      "ports": {
        "bus1": 29612,
        "bus2": 29606
      },
      "params": {
        "R": 0.0018439354607835412,
        "X": 0.010200457647442818,
        "G": 0.0,
        "B": 0.0012371401535347104
      },
      "extension": {
        "length": 2700.63324357605,
        "rating": 148.81207942962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_29606_29612_2",
      "ports": {
        "bus1": 29612,
        "bus2": 29606
      },
      "params": {
        "R": 0.0018439354607835412,
        "X": 0.010200457647442818,
        "G": 0.0,
        "B": 0.0012371401535347104
      },
      "extension": {
        "length": 2700.63324357605,
        "rating": 148.81207942962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_29606_29613_1",
      "ports": {
        "bus1": 29606,
        "bus2": 29613
      },
      "params": {
        "R": 0.02462945133447647,
        "X": 0.07324621081352234,
        "G": 0.0,
        "B": 0.013067668303847311
      },
      "extension": {
        "length": 20410.99162426758,
        "rating": 139.26578760147095
      }
    },
    {
      "class": "Branch",
      "id": "branch_29607_29608_1",
      "ports": {
        "bus1": 29607,
        "bus2": 29608
      },
      "params": {
        "R": 0.001716560684144497,
        "X": 0.12264451384544373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29609_29852_1",
      "ports": {
        "bus1": 29609,
        "bus2": 29852
      },
      "params": {
        "R": 0.0019651753827929497,
        "X": 0.02391083724796772,
        "G": 0.0,
        "B": 0.4605615735054016
      },
      "extension": {
        "length": 71279.86087792969,
        "rating": 1300.1874923706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_29609_29949_1",
      "ports": {
        "bus1": 29949,
        "bus2": 29609
      },
      "params": {
        "R": 0.0018589438404887915,
        "X": 0.023037269711494446,
        "G": 0.0,
        "B": 0.5143150687217712
      },
      "extension": {
        "length": 69623.0304741211,
        "rating": 1216.6311264038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_29609_30955_1",
      "ports": {
        "bus1": 29609,
        "bus2": 30955
      },
      "params": {
        "R": 0.0031631889287382364,
        "X": 0.03731060400605202,
        "G": 0.0,
        "B": 0.7775233387947083
      },
      "extension": {
        "length": 124911.90779589844,
        "rating": 1334.5659255981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_29609_30955_2",
      "ports": {
        "bus1": 29609,
        "bus2": 30955
      },
      "params": {
        "R": 0.0031631889287382364,
        "X": 0.03731060400605202,
        "G": 0.0,
        "B": 0.7775233387947083
      },
      "extension": {
        "length": 124911.90779589844,
        "rating": 1334.5659255981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_29611_29612_1",
      "ports": {
        "bus1": 29612,
        "bus2": 29611
      },
      "params": {
        "R": 0.006101488601416349,
        "X": 0.02553565241396427,
        "G": 0.0,
        "B": 0.002276378683745861
      },
      "extension": {
        "length": 5688.634051208496,
        "rating": 135.29702425003052
      }
    },
    {
      "class": "Branch",
      "id": "branch_29613_29614_1",
      "ports": {
        "bus1": 29614,
        "bus2": 29613
      },
      "params": {
        "R": 0.008577262982726097,
        "X": 0.04050755128264427,
        "G": 0.0,
        "B": 0.0029141714330762625
      },
      "extension": {
        "length": 8418.735455383301,
        "rating": 138.95916938781738
      }
    },
    {
      "class": "Branch",
      "id": "branch_29614_29615_1",
      "ports": {
        "bus1": 29614,
        "bus2": 29615
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29614_29675_1",
      "ports": {
        "bus1": 29675,
        "bus2": 29614
      },
      "params": {
        "R": 0.02134392224252224,
        "X": 0.09373214095830917,
        "G": 0.0,
        "B": 0.008565803058445454
      },
      "extension": {
        "length": 21357.228053100585,
        "rating": 124.44173097610474
      }
    },
    {
      "class": "Branch",
      "id": "branch_29616_29617_1",
      "ports": {
        "bus1": 29616,
        "bus2": 29617
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29618_29619_1",
      "ports": {
        "bus1": 29618,
        "bus2": 29619
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29618_29628_1",
      "ports": {
        "bus1": 29628,
        "bus2": 29618
      },
      "params": {
        "R": 0.007376430556178093,
        "X": 0.03223329409956932,
        "G": 0.0,
        "B": 0.0042496491223573685
      },
      "extension": {
        "length": 8126.836807434082,
        "rating": 143.38432550430298
      }
    },
    {
      "class": "Branch",
      "id": "branch_29618_29628_2",
      "ports": {
        "bus1": 29628,
        "bus2": 29618
      },
      "params": {
        "R": 0.007376430556178093,
        "X": 0.03223329409956932,
        "G": 0.0,
        "B": 0.0042496491223573685
      },
      "extension": {
        "length": 8126.836807434082,
        "rating": 143.38432550430298
      }
    },
    {
      "class": "Branch",
      "id": "branch_29618_29631_1",
      "ports": {
        "bus1": 29618,
        "bus2": 29631
      },
      "params": {
        "R": 0.021553073078393936,
        "X": 0.08062382787466049,
        "G": 0.0,
        "B": 0.011342372745275497
      },
      "extension": {
        "length": 22208.823188964845,
        "rating": 116.75163507461548
      }
    },
    {
      "class": "Branch",
      "id": "branch_29620_29626_1",
      "ports": {
        "bus1": 29620,
        "bus2": 29626
      },
      "params": {
        "R": 0.019732223823666573,
        "X": 0.0814628154039383,
        "G": 0.0,
        "B": 0.009079310111701488
      },
      "extension": {
        "length": 20487.319802490234,
        "rating": 149.4099259376526
      }
    },
    {
      "class": "Branch",
      "id": "branch_29620_29626_2",
      "ports": {
        "bus1": 29620,
        "bus2": 29626
      },
      "params": {
        "R": 0.019732223823666573,
        "X": 0.0814628154039383,
        "G": 0.0,
        "B": 0.009079310111701488
      },
      "extension": {
        "length": 20487.319802490234,
        "rating": 149.4099259376526
      }
    },
    {
      "class": "Branch",
      "id": "branch_29620_29631_1",
      "ports": {
        "bus1": 29631,
        "bus2": 29620
      },
      "params": {
        "R": 0.02053292654454708,
        "X": 0.07775142788887024,
        "G": 0.0,
        "B": 0.009504481218755245
      },
      "extension": {
        "length": 17481.689820922853,
        "rating": 105.83446025848389
      }
    },
    {
      "class": "Branch",
      "id": "branch_29621_29624_1",
      "ports": {
        "bus1": 29624,
        "bus2": 29621
      },
      "params": {
        "R": 0.008030269294977188,
        "X": 0.03558098524808884,
        "G": 0.0,
        "B": 0.004705856554210186
      },
      "extension": {
        "length": 9559.599376464845,
        "rating": 110.85443496704102
      }
    },
    {
      "class": "Branch",
      "id": "branch_29621_29625_1",
      "ports": {
        "bus1": 29621,
        "bus2": 29625
      },
      "params": {
        "R": 0.01735612004995346,
        "X": 0.07141667604446411,
        "G": 0.0,
        "B": 0.005246260669082403
      },
      "extension": {
        "length": 14045.066239746095,
        "rating": 137.60534524917603
      }
    },
    {
      "class": "Branch",
      "id": "branch_29622_29623_1",
      "ports": {
        "bus1": 29622,
        "bus2": 29623
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29622_29624_1",
      "ports": {
        "bus1": 29624,
        "bus2": 29622
      },
      "params": {
        "R": 0.006875642109662294,
        "X": 0.030213788151741028,
        "G": 0.0,
        "B": 0.004829292185604572
      },
      "extension": {
        "length": 8658.9347008667,
        "rating": 111.2075686454773
      }
    },
    {
      "class": "Branch",
      "id": "branch_29622_29629_1",
      "ports": {
        "bus1": 29622,
        "bus2": 29629
      },
      "params": {
        "R": 0.008769136853516102,
        "X": 0.040933046489953995,
        "G": 0.0,
        "B": 0.0039222934283316135
      },
      "extension": {
        "length": 9110.079326293946,
        "rating": 127.90027856826782
      }
    },
    {
      "class": "Branch",
      "id": "branch_29622_29630_1",
      "ports": {
        "bus1": 29622,
        "bus2": 29630
      },
      "params": {
        "R": 0.01597498543560505,
        "X": 0.07518377155065536,
        "G": 0.0,
        "B": 0.010207770392298698
      },
      "extension": {
        "length": 20497.718005004885,
        "rating": 134.0915083885193
      }
    },
    {
      "class": "Branch",
      "id": "branch_29625_29626_1",
      "ports": {
        "bus1": 29625,
        "bus2": 29626
      },
      "params": {
        "R": 0.0041312770918011665,
        "X": 0.017297951504588127,
        "G": 0.0,
        "B": 0.0015982001787051558
      },
      "extension": {
        "length": 3709.649299713135,
        "rating": 109.09693241119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_29625_29628_1",
      "ports": {
        "bus1": 29625,
        "bus2": 29628
      },
      "params": {
        "R": 0.011131515726447105,
        "X": 0.049928657710552216,
        "G": 0.0,
        "B": 0.004863901529461145
      },
      "extension": {
        "length": 10287.783580078125,
        "rating": 146.87575101852417
      }
    },
    {
      "class": "Branch",
      "id": "branch_29625_29628_2",
      "ports": {
        "bus1": 29625,
        "bus2": 29628
      },
      "params": {
        "R": 0.011131515726447105,
        "X": 0.049928657710552216,
        "G": 0.0,
        "B": 0.004863901529461145
      },
      "extension": {
        "length": 10287.783580078125,
        "rating": 146.87575101852417
      }
    },
    {
      "class": "Branch",
      "id": "branch_29625_29788_1",
      "ports": {
        "bus1": 29788,
        "bus2": 29625
      },
      "params": {
        "R": 0.009104515425860882,
        "X": 0.03993631526827812,
        "G": 0.0,
        "B": 0.00411284388974309
      },
      "extension": {
        "length": 8543.65124926758,
        "rating": 154.29095029830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_29625_29788_2",
      "ports": {
        "bus1": 29788,
        "bus2": 29625
      },
      "params": {
        "R": 0.009104515425860882,
        "X": 0.03993631526827812,
        "G": 0.0,
        "B": 0.00411284388974309
      },
      "extension": {
        "length": 8543.65124926758,
        "rating": 154.29095029830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_29625_29788_3",
      "ports": {
        "bus1": 29788,
        "bus2": 29625
      },
      "params": {
        "R": 0.009104515425860882,
        "X": 0.03993631526827812,
        "G": 0.0,
        "B": 0.00411284388974309
      },
      "extension": {
        "length": 8543.65124926758,
        "rating": 154.29095029830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_29626_29627_1",
      "ports": {
        "bus1": 29626,
        "bus2": 29627
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29626_29640_1",
      "ports": {
        "bus1": 29626,
        "bus2": 29640
      },
      "params": {
        "R": 0.025741728022694588,
        "X": 0.13039347529411316,
        "G": 0.0,
        "B": 0.02047431468963623
      },
      "extension": {
        "length": 39156.04233105469,
        "rating": 132.97491073608398
      }
    },
    {
      "class": "Branch",
      "id": "branch_29626_29788_1",
      "ports": {
        "bus1": 29626,
        "bus2": 29788
      },
      "params": {
        "R": 0.00845356471836567,
        "X": 0.043432142585515976,
        "G": 0.0,
        "B": 0.004143375903367996
      },
      "extension": {
        "length": 10278.928608947754,
        "rating": 152.62856483459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_29626_29788_2",
      "ports": {
        "bus1": 29626,
        "bus2": 29788
      },
      "params": {
        "R": 0.00845356471836567,
        "X": 0.043432142585515976,
        "G": 0.0,
        "B": 0.004143375903367996
      },
      "extension": {
        "length": 10278.928608947754,
        "rating": 152.62856483459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_29626_29788_3",
      "ports": {
        "bus1": 29626,
        "bus2": 29788
      },
      "params": {
        "R": 0.00845356471836567,
        "X": 0.043432142585515976,
        "G": 0.0,
        "B": 0.004143375903367996
      },
      "extension": {
        "length": 10278.928608947754,
        "rating": 152.62856483459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_29632_29634_1",
      "ports": {
        "bus1": 29634,
        "bus2": 29632
      },
      "params": {
        "R": 0.02178790047764778,
        "X": 0.0744587704539299,
        "G": 0.0,
        "B": 0.010094612836837769
      },
      "extension": {
        "length": 19211.075889038086,
        "rating": 128.9617657661438
      }
    },
    {
      "class": "Branch",
      "id": "branch_29633_29634_1",
      "ports": {
        "bus1": 29634,
        "bus2": 29633
      },
      "params": {
        "R": 0.014064528979361057,
        "X": 0.07922611385583878,
        "G": 0.0,
        "B": 0.010966881178319454
      },
      "extension": {
        "length": 19973.786729370117,
        "rating": 132.10928440093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_29633_29828_1",
      "ports": {
        "bus1": 29633,
        "bus2": 29828
      },
      "params": {
        "R": 0.006637332960963249,
        "X": 0.024811580777168274,
        "G": 0.0,
        "B": 0.0022785651963204145
      },
      "extension": {
        "length": 5755.507539093018,
        "rating": 136.44607067108154
      }
    },
    {
      "class": "Branch",
      "id": "branch_29635_29636_1",
      "ports": {
        "bus1": 29635,
        "bus2": 29636
      },
      "params": {
        "R": 0.00025568180717527866,
        "X": 0.0010793933179229498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29637_29638_1",
      "ports": {
        "bus1": 29637,
        "bus2": 29638
      },
      "params": {
        "R": 0.015161119401454926,
        "X": 0.056149672716856,
        "G": 0.0,
        "B": 0.009752902202308178
      },
      "extension": {
        "length": 16584.78614831543,
        "rating": 90.06191492080688
      }
    },
    {
      "class": "Branch",
      "id": "branch_29638_29639_1",
      "ports": {
        "bus1": 29638,
        "bus2": 29639
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29640_29641_1",
      "ports": {
        "bus1": 29640,
        "bus2": 29641
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29640_29642_1",
      "ports": {
        "bus1": 29642,
        "bus2": 29640
      },
      "params": {
        "R": 0.01507932972162962,
        "X": 0.061689380556344986,
        "G": 0.0,
        "B": 0.006426719948649406
      },
      "extension": {
        "length": 14805.878544799805,
        "rating": 130.4092526435852
      }
    },
    {
      "class": "Branch",
      "id": "branch_29643_29644_1",
      "ports": {
        "bus1": 29643,
        "bus2": 29644
      },
      "params": {
        "R": 0.002244415692985058,
        "X": 0.06127256155014038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29643_29645_1",
      "ports": {
        "bus1": 29643,
        "bus2": 29645
      },
      "params": {
        "R": 0.0022182485554367304,
        "X": 0.0542181022465229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29643_29646_1",
      "ports": {
        "bus1": 29643,
        "bus2": 29646
      },
      "params": {
        "R": 0.0009536649449728429,
        "X": 0.027237702161073685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29643_29647_1",
      "ports": {
        "bus1": 29643,
        "bus2": 29647
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29643_29648_1",
      "ports": {
        "bus1": 29643,
        "bus2": 29648
      },
      "params": {
        "R": 0.0002979569253511727,
        "X": 0.0011336494935676455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29647_29855_1",
      "ports": {
        "bus1": 29855,
        "bus2": 29647
      },
      "params": {
        "R": 0.0035234903916716576,
        "X": 0.017850710079073906,
        "G": 0.0,
        "B": 0.006115766707807779
      },
      "extension": {
        "length": 7484.620798278809,
        "rating": 159.3389391899109
      }
    },
    {
      "class": "Branch",
      "id": "branch_29647_29855_2",
      "ports": {
        "bus1": 29855,
        "bus2": 29647
      },
      "params": {
        "R": 0.0035234903916716576,
        "X": 0.017850710079073906,
        "G": 0.0,
        "B": 0.006115766707807779
      },
      "extension": {
        "length": 7484.620798278809,
        "rating": 159.3389391899109
      }
    },
    {
      "class": "Branch",
      "id": "branch_29647_29855_3",
      "ports": {
        "bus1": 29855,
        "bus2": 29647
      },
      "params": {
        "R": 0.0035234903916716576,
        "X": 0.017850710079073906,
        "G": 0.0,
        "B": 0.006115766707807779
      },
      "extension": {
        "length": 7484.620798278809,
        "rating": 159.3389391899109
      }
    },
    {
      "class": "Branch",
      "id": "branch_29647_29971_1",
      "ports": {
        "bus1": 29647,
        "bus2": 29971
      },
      "params": {
        "R": 0.011050505563616753,
        "X": 0.040845662355422974,
        "G": 0.0,
        "B": 0.005699179135262966
      },
      "extension": {
        "length": 11259.424621032715,
        "rating": 131.41252994537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_29649_29650_1",
      "ports": {
        "bus1": 29650,
        "bus2": 29649
      },
      "params": {
        "R": 0.00045134275569580495,
        "X": 0.03192424401640892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29649_29651_1",
      "ports": {
        "bus1": 29649,
        "bus2": 29651
      },
      "params": {
        "R": 0.001100328634493053,
        "X": 0.05809081718325615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29649_29652_1",
      "ports": {
        "bus1": 29649,
        "bus2": 29652
      },
      "params": {
        "R": 0.0008144496823661029,
        "X": 0.03974876180291176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_29649_29653_1",
      "ports": {
        "bus1": 29649,
        "bus2": 29653
      },
      "params": {
        "R": 0.0002042079286184162,
        "X": 0.0011786585673689842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29649_29654_1",
      "ports": {
        "bus1": 29649,
        "bus2": 29654
      },
      "params": {
        "R": 0.0002991874353028834,
        "X": 0.001045282231643796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29653_29705_1",
      "ports": {
        "bus1": 29705,
        "bus2": 29653
      },
      "params": {
        "R": 0.001242404105141759,
        "X": 0.016804808750748634,
        "G": 0.0,
        "B": 0.3098256289958954
      },
      "extension": {
        "length": 48647.33434204102,
        "rating": 1272.5847244262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_29653_29750_1",
      "ports": {
        "bus1": 29653,
        "bus2": 29750
      },
      "params": {
        "R": 0.0017202117014676332,
        "X": 0.022056732326745987,
        "G": 0.0,
        "B": 0.7920329570770264
      },
      "extension": {
        "length": 93173.53028027344,
        "rating": 1162.3464584350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_29655_29656_1",
      "ports": {
        "bus1": 29655,
        "bus2": 29656
      },
      "params": {
        "R": 0.00027111696545034647,
        "X": 0.0011663216864690185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29657_29658_1",
      "ports": {
        "bus1": 29657,
        "bus2": 29658
      },
      "params": {
        "R": 0.0011806664988398552,
        "X": 0.03324303403496742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29657_29659_1",
      "ports": {
        "bus1": 29657,
        "bus2": 29659
      },
      "params": {
        "R": 0.0012344339629635215,
        "X": 0.03390945494174957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29657_29660_1",
      "ports": {
        "bus1": 29657,
        "bus2": 29660
      },
      "params": {
        "R": 0.0009991038823500276,
        "X": 0.029324203729629517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29657_29661_1",
      "ports": {
        "bus1": 29657,
        "bus2": 29661
      },
      "params": {
        "R": 0.0012245397083461285,
        "X": 0.037981677800416946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29657_29662_1",
      "ports": {
        "bus1": 29657,
        "bus2": 29662
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29657_29663_1",
      "ports": {
        "bus1": 29657,
        "bus2": 29663
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29662_29735_1",
      "ports": {
        "bus1": 29735,
        "bus2": 29662
      },
      "params": {
        "R": 0.0021934271790087223,
        "X": 0.010866877622902393,
        "G": 0.0,
        "B": 0.0017650742083787918
      },
      "extension": {
        "length": 3278.1231279602052,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29664_29665_1",
      "ports": {
        "bus1": 29665,
        "bus2": 29664
      },
      "params": {
        "R": 0.00041830784175544977,
        "X": 0.025431495159864426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581424,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29664_29666_1",
      "ports": {
        "bus1": 29664,
        "bus2": 29666
      },
      "params": {
        "R": 0.00031287255114875734,
        "X": 0.021971847862005234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29664_29667_1",
      "ports": {
        "bus1": 29664,
        "bus2": 29667
      },
      "params": {
        "R": 0.0002764538221526891,
        "X": 0.019008923321962357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29664_29668_1",
      "ports": {
        "bus1": 29664,
        "bus2": 29668
      },
      "params": {
        "R": 0.000538070744369179,
        "X": 0.031403519213199615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29664_29669_1",
      "ports": {
        "bus1": 29664,
        "bus2": 29669
      },
      "params": {
        "R": 0.00028028260567225516,
        "X": 0.0010647550225257874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29664_29670_1",
      "ports": {
        "bus1": 29664,
        "bus2": 29670
      },
      "params": {
        "R": 0.0002499535621609539,
        "X": 0.001112810685299337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29665_29718_1",
      "ports": {
        "bus1": 29718,
        "bus2": 29665
      },
      "params": {
        "R": 0.0013361609308049083,
        "X": 0.0056642633862793446,
        "G": 0.0,
        "B": 0.0007395658758468926
      },
      "extension": {
        "length": 1449.301850189209,
        "rating": 140.34945964813232
      }
    },
    {
      "class": "Branch",
      "id": "branch_29665_29718_2",
      "ports": {
        "bus1": 29718,
        "bus2": 29665
      },
      "params": {
        "R": 0.0013361609308049083,
        "X": 0.0056642633862793446,
        "G": 0.0,
        "B": 0.0007395658758468926
      },
      "extension": {
        "length": 1449.301850189209,
        "rating": 140.34945964813232
      }
    },
    {
      "class": "Branch",
      "id": "branch_29669_29684_1",
      "ports": {
        "bus1": 29669,
        "bus2": 29684
      },
      "params": {
        "R": 0.0005955516244284809,
        "X": 0.008027062751352787,
        "G": 0.0,
        "B": 0.1412118673324585
      },
      "extension": {
        "length": 25387.83533166504,
        "rating": 1044.7531700134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_29669_29933_1",
      "ports": {
        "bus1": 29669,
        "bus2": 29933
      },
      "params": {
        "R": 0.0008521394920535386,
        "X": 0.010806693695485592,
        "G": 0.0,
        "B": 0.5865211486816406
      },
      "extension": {
        "length": 60643.9991953125,
        "rating": 1275.1957893371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_29669_29991_1",
      "ports": {
        "bus1": 29991,
        "bus2": 29669
      },
      "params": {
        "R": 0.0017346454551443458,
        "X": 0.02237188257277012,
        "G": 0.0,
        "B": 0.7689275145530701
      },
      "extension": {
        "length": 94417.39165869141,
        "rating": 1333.7627410888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_29669_29991_2",
      "ports": {
        "bus1": 29991,
        "bus2": 29669
      },
      "params": {
        "R": 0.0017346454551443458,
        "X": 0.02237188257277012,
        "G": 0.0,
        "B": 0.7689275145530701
      },
      "extension": {
        "length": 94417.39165869141,
        "rating": 1333.7627410888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_29671_29672_1",
      "ports": {
        "bus1": 29671,
        "bus2": 29672
      },
      "params": {
        "R": 0.0005527595640160143,
        "X": 0.03642180189490318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29671_29673_1",
      "ports": {
        "bus1": 29671,
        "bus2": 29673
      },
      "params": {
        "R": 0.00023858067288529128,
        "X": 0.0011127429315820336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29673_29813_1",
      "ports": {
        "bus1": 29813,
        "bus2": 29673
      },
      "params": {
        "R": 0.0008086959132924676,
        "X": 0.010102088563144207,
        "G": 0.0,
        "B": 0.17653618752956388
      },
      "extension": {
        "length": 30025.002377197266,
        "rating": 1218.7012672424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_29673_29991_1",
      "ports": {
        "bus1": 29673,
        "bus2": 29991
      },
      "params": {
        "R": 0.0022325741592794657,
        "X": 0.024328477680683136,
        "G": 0.0,
        "B": 0.4271714985370636
      },
      "extension": {
        "length": 71919.25440820312,
        "rating": 1218.0559158325195
      }
    },
    {
      "class": "Branch",
      "id": "branch_29674_29675_1",
      "ports": {
        "bus1": 29674,
        "bus2": 29675
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29676_29677_1",
      "ports": {
        "bus1": 29676,
        "bus2": 29677
      },
      "params": {
        "R": 0.0002991757064592093,
        "X": 0.0011686866637319326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29679_1",
      "ports": {
        "bus1": 29679,
        "bus2": 29678
      },
      "params": {
        "R": 0.0003194730670657009,
        "X": 0.021100293844938278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29679_2",
      "ports": {
        "bus1": 29679,
        "bus2": 29678
      },
      "params": {
        "R": 0.0003194730670657009,
        "X": 0.021100293844938278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29680_1",
      "ports": {
        "bus1": 29678,
        "bus2": 29680
      },
      "params": {
        "R": 0.00022380171867553145,
        "X": 0.01259364653378725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29681_1",
      "ports": {
        "bus1": 29678,
        "bus2": 29681
      },
      "params": {
        "R": 0.0006331784534268081,
        "X": 0.03805791959166527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29682_1",
      "ports": {
        "bus1": 29678,
        "bus2": 29682
      },
      "params": {
        "R": 0.0005098851979710162,
        "X": 0.026473795995116234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29683_1",
      "ports": {
        "bus1": 29678,
        "bus2": 29683
      },
      "params": {
        "R": 0.00047915460891090333,
        "X": 0.03231936693191528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29684_1",
      "ports": {
        "bus1": 29678,
        "bus2": 29684
      },
      "params": {
        "R": 0.00021649108384735882,
        "X": 0.001136288046836853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29678_29685_1",
      "ports": {
        "bus1": 29678,
        "bus2": 29685
      },
      "params": {
        "R": 0.0002370718284510076,
        "X": 0.001187067129649222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29679_29925_1",
      "ports": {
        "bus1": 29679,
        "bus2": 29925
      },
      "params": {
        "R": 0.005692551378160715,
        "X": 0.02333146519958973,
        "G": 0.0,
        "B": 0.0022134017199277878
      },
      "extension": {
        "length": 5093.155468322754,
        "rating": 157.89130926132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_29679_29925_2",
      "ports": {
        "bus1": 29679,
        "bus2": 29925
      },
      "params": {
        "R": 0.005692551378160715,
        "X": 0.02333146519958973,
        "G": 0.0,
        "B": 0.0022134017199277878
      },
      "extension": {
        "length": 5093.155468322754,
        "rating": 157.89130926132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_29679_29925_3",
      "ports": {
        "bus1": 29679,
        "bus2": 29925
      },
      "params": {
        "R": 0.005692551378160715,
        "X": 0.02333146519958973,
        "G": 0.0,
        "B": 0.0022134017199277878
      },
      "extension": {
        "length": 5093.155468322754,
        "rating": 157.89130926132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_29686_29687_1",
      "ports": {
        "bus1": 29686,
        "bus2": 29687
      },
      "params": {
        "R": 0.0006558712339028716,
        "X": 0.03189549222588539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29686_29688_1",
      "ports": {
        "bus1": 29686,
        "bus2": 29688
      },
      "params": {
        "R": 0.0003321297699585557,
        "X": 0.02276449464261532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29686_29689_1",
      "ports": {
        "bus1": 29686,
        "bus2": 29689
      },
      "params": {
        "R": 0.0005072958301752806,
        "X": 0.0219839159399271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29686_29690_1",
      "ports": {
        "bus1": 29686,
        "bus2": 29690
      },
      "params": {
        "R": 0.00026020201039500535,
        "X": 0.015199805609881878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29686_29691_1",
      "ports": {
        "bus1": 29686,
        "bus2": 29691
      },
      "params": {
        "R": 0.0005384063115343451,
        "X": 0.027920285239815712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29686_29692_1",
      "ports": {
        "bus1": 29686,
        "bus2": 29692
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29686_29693_1",
      "ports": {
        "bus1": 29686,
        "bus2": 29693
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29692_29933_1",
      "ports": {
        "bus1": 29692,
        "bus2": 29933
      },
      "params": {
        "R": 0.00010375600686529651,
        "X": 0.0012692755553871393,
        "G": 0.0,
        "B": 0.03655648231506348
      },
      "extension": {
        "length": 4933.563395690918,
        "rating": 1196.6455459594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_29694_29697_1",
      "ports": {
        "bus1": 29694,
        "bus2": 29697
      },
      "params": {
        "R": -0.00014861964154988527,
        "X": -0.004579056054353714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29694_29698_1",
      "ports": {
        "bus1": 29694,
        "bus2": 29698
      },
      "params": {
        "R": 0.00025094894226640463,
        "X": 0.0010973108001053333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29694_29699_1",
      "ports": {
        "bus1": 29694,
        "bus2": 29699
      },
      "params": {
        "R": 0.0002855104103218764,
        "X": 0.0010069996351376176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29695_29697_1",
      "ports": {
        "bus1": 29695,
        "bus2": 29697
      },
      "params": {
        "R": 0.0018883752636611462,
        "X": 0.05818193778395653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29696_29697_1",
      "ports": {
        "bus1": 29696,
        "bus2": 29697
      },
      "params": {
        "R": 0.0018883752636611462,
        "X": 0.05818193778395653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
