    {
      "class": "Branch",
      "id": "branch_29700_29701_1",
      "ports": {
        "bus1": 29701,
        "bus2": 29700
      },
      "params": {
        "R": 0.00018933899991679937,
        "X": 0.013328658416867256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29700_29701_2",
      "ports": {
        "bus1": 29701,
        "bus2": 29700
      },
      "params": {
        "R": 0.00018933899991679937,
        "X": 0.013328658416867256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29700_29701_3",
      "ports": {
        "bus1": 29701,
        "bus2": 29700
      },
      "params": {
        "R": 0.00018933899991679937,
        "X": 0.013328658416867256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29700_29702_1",
      "ports": {
        "bus1": 29700,
        "bus2": 29702
      },
      "params": {
        "R": 0.00033152863034047186,
        "X": 0.020713111385703087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29700_29703_1",
      "ports": {
        "bus1": 29700,
        "bus2": 29703
      },
      "params": {
        "R": 0.000420616619521752,
        "X": 0.03177959844470024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.9375082254409,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29700_29704_1",
      "ports": {
        "bus1": 29700,
        "bus2": 29704
      },
      "params": {
        "R": 0.00023468669678550214,
        "X": 0.016173802316188812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29700_29705_1",
      "ports": {
        "bus1": 29700,
        "bus2": 29705
      },
      "params": {
        "R": 0.0002542063593864441,
        "X": 0.0011945441365242004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29700_29706_1",
      "ports": {
        "bus1": 29700,
        "bus2": 29706
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29705_29842_1",
      "ports": {
        "bus1": 29842,
        "bus2": 29705
      },
      "params": {
        "R": 0.0010002038907259703,
        "X": 0.011348241940140724,
        "G": 0.0,
        "B": 0.3380745351314544
      },
      "extension": {
        "length": 40326.863051513676,
        "rating": 1164.1838073730469
      }
    },
    {
      "class": "Branch",
      "id": "branch_29707_29708_1",
      "ports": {
        "bus1": 29708,
        "bus2": 29707
      },
      "params": {
        "R": 0.0006300535169430077,
        "X": 0.03226292133331299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29707_29708_2",
      "ports": {
        "bus1": 29708,
        "bus2": 29707
      },
      "params": {
        "R": 0.0006300535169430077,
        "X": 0.03226292133331299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29707_29708_3",
      "ports": {
        "bus1": 29708,
        "bus2": 29707
      },
      "params": {
        "R": 0.0006300535169430077,
        "X": 0.03226292133331299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29707_29709_1",
      "ports": {
        "bus1": 29707,
        "bus2": 29709
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29707_29710_1",
      "ports": {
        "bus1": 29707,
        "bus2": 29710
      },
      "params": {
        "R": 0.0002882446860894561,
        "X": 0.0011346351820975542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29709_29740_1",
      "ports": {
        "bus1": 29709,
        "bus2": 29740
      },
      "params": {
        "R": 0.0012196240713819861,
        "X": 0.015398059971630573,
        "G": 0.0,
        "B": 0.26683372259140015
      },
      "extension": {
        "length": 44832.764109375,
        "rating": 1211.288833618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_29709_29813_1",
      "ports": {
        "bus1": 29709,
        "bus2": 29813
      },
      "params": {
        "R": 0.0008843602845445275,
        "X": 0.011453776620328426,
        "G": 0.0,
        "B": 0.22968526184558868
      },
      "extension": {
        "length": 38587.77404077149,
        "rating": 1216.3969993591309
      }
    },
    {
      "class": "Branch",
      "id": "branch_29709_29842_1",
      "ports": {
        "bus1": 29709,
        "bus2": 29842
      },
      "params": {
        "R": 0.0010586022399365902,
        "X": 0.014373434707522392,
        "G": 0.0,
        "B": 0.25670504570007324
      },
      "extension": {
        "length": 40434.09576196289,
        "rating": 1255.09614944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_29711_29714_1",
      "ports": {
        "bus1": 29711,
        "bus2": 29714
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.002690698951482773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29711_29715_1",
      "ports": {
        "bus1": 29711,
        "bus2": 29715
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29712_29714_1",
      "ports": {
        "bus1": 29712,
        "bus2": 29714
      },
      "params": {
        "R": 0.0009704841650091112,
        "X": 0.02978559583425522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29713_29714_1",
      "ports": {
        "bus1": 29713,
        "bus2": 29714
      },
      "params": {
        "R": 0.0009704841650091112,
        "X": 0.02978559583425522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29716_29717_1",
      "ports": {
        "bus1": 29716,
        "bus2": 29717
      },
      "params": {
        "R": 0.0016111950390040874,
        "X": 0.046058956533670425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29716_29718_1",
      "ports": {
        "bus1": 29716,
        "bus2": 29718
      },
      "params": {
        "R": 0.0002714107104111463,
        "X": 0.00110687839332968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29719_29722_1",
      "ports": {
        "bus1": 29719,
        "bus2": 29722
      },
      "params": {
        "R": 0.00141215103212744,
        "X": 0.09165889769792557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29719_29723_1",
      "ports": {
        "bus1": 29719,
        "bus2": 29723
      },
      "params": {
        "R": 0.00026214582612738013,
        "X": 0.001093150582164526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29719_29724_1",
      "ports": {
        "bus1": 29719,
        "bus2": 29724
      },
      "params": {
        "R": 0.00025957979960367084,
        "X": 0.0011987303150817752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29720_29722_1",
      "ports": {
        "bus1": 29720,
        "bus2": 29722
      },
      "params": {
        "R": -0.0007935840403661132,
        "X": -0.05150938779115677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29721_29722_1",
      "ports": {
        "bus1": 29721,
        "bus2": 29722
      },
      "params": {
        "R": 0.0033283447846770287,
        "X": 0.21603384613990784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29723_29740_1",
      "ports": {
        "bus1": 29740,
        "bus2": 29723
      },
      "params": {
        "R": 0.0010388197842985392,
        "X": 0.01254962757229805,
        "G": 0.0,
        "B": 0.1879415661096573
      },
      "extension": {
        "length": 36500.333734863285,
        "rating": 1311.14501953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_29723_29813_1",
      "ports": {
        "bus1": 29723,
        "bus2": 29813
      },
      "params": {
        "R": 0.0013295490061864257,
        "X": 0.015657106414437294,
        "G": 0.0,
        "B": 0.2847629189491272
      },
      "extension": {
        "length": 51844.71024755859,
        "rating": 1251.6220092773438
      }
    },
    {
      "class": "Branch",
      "id": "branch_29723_29959_1",
      "ports": {
        "bus1": 29959,
        "bus2": 29723
      },
      "params": {
        "R": 0.0004647348541766405,
        "X": 0.005780934356153011,
        "G": 0.0,
        "B": 0.21038678288459778
      },
      "extension": {
        "length": 23715.960915893556,
        "rating": 1371.9338417053223
      }
    },
    {
      "class": "Branch",
      "id": "branch_29723_29959_2",
      "ports": {
        "bus1": 29959,
        "bus2": 29723
      },
      "params": {
        "R": 0.0004647348541766405,
        "X": 0.005780934356153011,
        "G": 0.0,
        "B": 0.21038678288459778
      },
      "extension": {
        "length": 23715.960915893556,
        "rating": 1371.9338417053223
      }
    },
    {
      "class": "Branch",
      "id": "branch_29725_29726_1",
      "ports": {
        "bus1": 29725,
        "bus2": 29726
      },
      "params": {
        "R": 0.001522459671832621,
        "X": 0.04548473656177521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29725_29727_1",
      "ports": {
        "bus1": 29725,
        "bus2": 29727
      },
      "params": {
        "R": 0.001078511937521398,
        "X": 0.029155757278203964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29725_29728_1",
      "ports": {
        "bus1": 29725,
        "bus2": 29728
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29725_29729_1",
      "ports": {
        "bus1": 29725,
        "bus2": 29729
      },
      "params": {
        "R": 0.00029072517645545304,
        "X": 0.001036421861499548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29728_29845_1",
      "ports": {
        "bus1": 29845,
        "bus2": 29728
      },
      "params": {
        "R": 0.00196571322157979,
        "X": 0.008129811845719814,
        "G": 0.0,
        "B": 0.0010013696737587452
      },
      "extension": {
        "length": 1780.5291091918946,
        "rating": 156.33596181869507
      }
    },
    {
      "class": "Branch",
      "id": "branch_29728_29845_2",
      "ports": {
        "bus1": 29845,
        "bus2": 29728
      },
      "params": {
        "R": 0.00196571322157979,
        "X": 0.008129811845719814,
        "G": 0.0,
        "B": 0.0010013696737587452
      },
      "extension": {
        "length": 1780.5291091918946,
        "rating": 156.33596181869507
      }
    },
    {
      "class": "Branch",
      "id": "branch_29730_29731_1",
      "ports": {
        "bus1": 29730,
        "bus2": 29731
      },
      "params": {
        "R": 0.0017734284047037363,
        "X": 0.051675744354724884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29730_29732_1",
      "ports": {
        "bus1": 29730,
        "bus2": 29732
      },
      "params": {
        "R": 0.0002223784540547058,
        "X": 0.001043975935317576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29730_29733_1",
      "ports": {
        "bus1": 29730,
        "bus2": 29733
      },
      "params": {
        "R": 0.00027627829695120454,
        "X": 0.0011446238495409489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29734_29735_1",
      "ports": {
        "bus1": 29735,
        "bus2": 29734
      },
      "params": {
        "R": 0.0004695497627835721,
        "X": 0.03482997417449951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29734_29736_1",
      "ports": {
        "bus1": 29734,
        "bus2": 29736
      },
      "params": {
        "R": 0.0006432812660932541,
        "X": 0.034005168825387955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29734_29737_1",
      "ports": {
        "bus1": 29734,
        "bus2": 29737
      },
      "params": {
        "R": 0.00030098319984972477,
        "X": 0.017721451818943024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29734_29738_1",
      "ports": {
        "bus1": 29734,
        "bus2": 29738
      },
      "params": {
        "R": 0.00034574270830489695,
        "X": 0.02248537354171276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29734_29739_1",
      "ports": {
        "bus1": 29734,
        "bus2": 29739
      },
      "params": {
        "R": 0.0005700762267224491,
        "X": 0.02940792217850685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29734_29740_1",
      "ports": {
        "bus1": 29734,
        "bus2": 29740
      },
      "params": {
        "R": 0.00021586606453638524,
        "X": 0.0011465003481134772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29734_29741_1",
      "ports": {
        "bus1": 29734,
        "bus2": 29741
      },
      "params": {
        "R": 0.0002630460658110678,
        "X": 0.001177262980490923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29740_29852_1",
      "ports": {
        "bus1": 29740,
        "bus2": 29852
      },
      "params": {
        "R": 0.0028754405211657286,
        "X": 0.031133923679590225,
        "G": 0.0,
        "B": 0.7506492733955383
      },
      "extension": {
        "length": 104761.33013671875,
        "rating": 1179.62646484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_29742_29743_1",
      "ports": {
        "bus1": 29742,
        "bus2": 29743
      },
      "params": {
        "R": 0.0002480736584402621,
        "X": 0.001065558404661715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29743_29800_1",
      "ports": {
        "bus1": 29743,
        "bus2": 29800
      },
      "params": {
        "R": 0.011620358563959599,
        "X": 0.03521858900785446,
        "G": 0.0,
        "B": 0.0049333879724144936
      },
      "extension": {
        "length": 8949.32234802246,
        "rating": 131.07094764709473
      }
    },
    {
      "class": "Branch",
      "id": "branch_29744_29745_1",
      "ports": {
        "bus1": 29744,
        "bus2": 29745
      },
      "params": {
        "R": 0.00043443188769742846,
        "X": 0.027918817475438118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29744_29746_1",
      "ports": {
        "bus1": 29744,
        "bus2": 29746
      },
      "params": {
        "R": 0.0002851753088179976,
        "X": 0.016565527766942978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29744_29747_1",
      "ports": {
        "bus1": 29744,
        "bus2": 29747
      },
      "params": {
        "R": 0.00034880402381531894,
        "X": 0.022450458258390427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29744_29748_1",
      "ports": {
        "bus1": 29744,
        "bus2": 29748
      },
      "params": {
        "R": 0.00036294988240115345,
        "X": 0.023291751742362976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29744_29749_1",
      "ports": {
        "bus1": 29744,
        "bus2": 29749
      },
      "params": {
        "R": 0.00042751317960210145,
        "X": 0.02801639586687088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29744_29750_1",
      "ports": {
        "bus1": 29744,
        "bus2": 29750
      },
      "params": {
        "R": 0.00024943199241533875,
        "X": 0.0011497236555442214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29744_29751_1",
      "ports": {
        "bus1": 29744,
        "bus2": 29751
      },
      "params": {
        "R": 0.0002328690461581573,
        "X": 0.0010409164242446423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29750_29941_1",
      "ports": {
        "bus1": 29941,
        "bus2": 29750
      },
      "params": {
        "R": 0.0006767153972759843,
        "X": 0.008444063365459442,
        "G": 0.0,
        "B": 0.1733819991350174
      },
      "extension": {
        "length": 27973.01265161133,
        "rating": 1206.4987182617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_29752_29753_1",
      "ports": {
        "bus1": 29752,
        "bus2": 29753
      },
      "params": {
        "R": 0.00035352306440472603,
        "X": 0.015560264699161053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29752_29754_1",
      "ports": {
        "bus1": 29752,
        "bus2": 29754
      },
      "params": {
        "R": 0.0002597699058242142,
        "X": 0.013747219927608967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29752_29755_1",
      "ports": {
        "bus1": 29752,
        "bus2": 29755
      },
      "params": {
        "R": 0.0002928991161752492,
        "X": 0.015056399628520012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29752_29756_1",
      "ports": {
        "bus1": 29752,
        "bus2": 29756
      },
      "params": {
        "R": 0.00018631435523275286,
        "X": 0.009769259952008724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29752_29757_1",
      "ports": {
        "bus1": 29752,
        "bus2": 29757
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29752_29758_1",
      "ports": {
        "bus1": 29752,
        "bus2": 29758
      },
      "params": {
        "R": 0.0002872255281545222,
        "X": 0.0011544565204530954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29757_29949_1",
      "ports": {
        "bus1": 29757,
        "bus2": 29949
      },
      "params": {
        "R": 0.0005676900036633015,
        "X": 0.006434170063585043,
        "G": 0.0,
        "B": 0.12273988872766495
      },
      "extension": {
        "length": 18957.780280151368,
        "rating": 1276.479721069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_29759_29760_1",
      "ports": {
        "bus1": 29759,
        "bus2": 29760
      },
      "params": {
        "R": 0.0002513681829441339,
        "X": 0.0011917675146833062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29760_29833_1",
      "ports": {
        "bus1": 29833,
        "bus2": 29760
      },
      "params": {
        "R": 0.013760550878942013,
        "X": 0.059484004974365234,
        "G": 0.0,
        "B": 0.01091185212135315
      },
      "extension": {
        "length": 19556.604705322265,
        "rating": 112.56371736526489
      }
    },
    {
      "class": "Branch",
      "id": "branch_29761_29764_1",
      "ports": {
        "bus1": 29761,
        "bus2": 29764
      },
      "params": {
        "R": 0.00037082721246406436,
        "X": 0.01935712620615959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29761_29765_1",
      "ports": {
        "bus1": 29761,
        "bus2": 29765
      },
      "params": {
        "R": 0.0001430006232112646,
        "X": 0.008035612292587757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29761_29766_1",
      "ports": {
        "bus1": 29761,
        "bus2": 29766
      },
      "params": {
        "R": 0.00013851105177309364,
        "X": 0.009124139323830605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29761_29767_1",
      "ports": {
        "bus1": 29761,
        "bus2": 29767
      },
      "params": {
        "R": 0.00012122171028750017,
        "X": 0.007981826551258564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29761_29768_1",
      "ports": {
        "bus1": 29761,
        "bus2": 29768
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29761_29769_1",
      "ports": {
        "bus1": 29761,
        "bus2": 29769
      },
      "params": {
        "R": 0.00024199190374929458,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29762_29764_1",
      "ports": {
        "bus1": 29762,
        "bus2": 29764
      },
      "params": {
        "R": -6.249634316191077e-05,
        "X": -0.003262300044298172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29763_29764_1",
      "ports": {
        "bus1": 29763,
        "bus2": 29764
      },
      "params": {
        "R": 0.0016359805595129728,
        "X": 0.08539795875549316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29768_29892_1",
      "ports": {
        "bus1": 29892,
        "bus2": 29768
      },
      "params": {
        "R": 0.0008096338133327663,
        "X": 0.009667756967246532,
        "G": 0.0,
        "B": 0.19147276878356936
      },
      "extension": {
        "length": 30676.143190429688,
        "rating": 1209.6083641052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_29768_30013_1",
      "ports": {
        "bus1": 29768,
        "bus2": 30013
      },
      "params": {
        "R": 0.00037676768261007965,
        "X": 0.0050335843116045,
        "G": 0.0,
        "B": 0.09271136671304703
      },
      "extension": {
        "length": 16093.243546875,
        "rating": 1063.412094116211
      }
    },
    {
      "class": "Branch",
      "id": "branch_29768_31226_1",
      "ports": {
        "bus1": 29768,
        "bus2": 31226
      },
      "params": {
        "R": 0.003319635521620512,
        "X": 0.037971895188093185,
        "G": 0.0,
        "B": 1.1440486907958984
      },
      "extension": {
        "length": 145708.46016503905,
        "rating": 1409.9248886108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_29768_31226_2",
      "ports": {
        "bus1": 29768,
        "bus2": 31226
      },
      "params": {
        "R": 0.003319635521620512,
        "X": 0.037971895188093185,
        "G": 0.0,
        "B": 1.1440486907958984
      },
      "extension": {
        "length": 145708.46016503905,
        "rating": 1409.9248886108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_29768_31809_1",
      "ports": {
        "bus1": 29768,
        "bus2": 31809
      },
      "params": {
        "R": 0.0025096063036471605,
        "X": 0.030293138697743416,
        "G": 0.0,
        "B": 0.8910582065582275
      },
      "extension": {
        "length": 122023.50661230469,
        "rating": 1332.750129699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_29770_29771_1",
      "ports": {
        "bus1": 29770,
        "bus2": 29771
      },
      "params": {
        "R": 0.0021316739730536938,
        "X": 0.07123010605573654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29770_29772_1",
      "ports": {
        "bus1": 29770,
        "bus2": 29772
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29770_29773_1",
      "ports": {
        "bus1": 29770,
        "bus2": 29773
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29774_29775_1",
      "ports": {
        "bus1": 29774,
        "bus2": 29775
      },
      "params": {
        "R": 0.00022940673807170242,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29776_29777_1",
      "ports": {
        "bus1": 29777,
        "bus2": 29776
      },
      "params": {
        "R": 0.0005109601770527661,
        "X": 0.03255704790353775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29776_29777_2",
      "ports": {
        "bus1": 29777,
        "bus2": 29776
      },
      "params": {
        "R": 0.0005109601770527661,
        "X": 0.03255704790353775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29776_29777_3",
      "ports": {
        "bus1": 29777,
        "bus2": 29776
      },
      "params": {
        "R": 0.0005109601770527661,
        "X": 0.03255704790353775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29776_29778_1",
      "ports": {
        "bus1": 29776,
        "bus2": 29778
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29776_29779_1",
      "ports": {
        "bus1": 29776,
        "bus2": 29779
      },
      "params": {
        "R": 0.00021054579701740295,
        "X": 0.001151552191004157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29778_29922_1",
      "ports": {
        "bus1": 29778,
        "bus2": 29922
      },
      "params": {
        "R": 0.001447076559998095,
        "X": 0.016550444066524506,
        "G": 0.0,
        "B": 0.359899252653122
      },
      "extension": {
        "length": 53025.16024072266,
        "rating": 1255.3857803344727
      }
    },
    {
      "class": "Branch",
      "id": "branch_29778_29977_1",
      "ports": {
        "bus1": 29977,
        "bus2": 29778
      },
      "params": {
        "R": 0.0010298277484253049,
        "X": 0.010007371194660664,
        "G": 0.0,
        "B": 0.1733202338218689
      },
      "extension": {
        "length": 30241.202110839844,
        "rating": 1236.2738609313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_29780_29781_1",
      "ports": {
        "bus1": 29780,
        "bus2": 29781
      },
      "params": {
        "R": 0.0003710869641508907,
        "X": 0.026927581056952477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29780_29782_1",
      "ports": {
        "bus1": 29780,
        "bus2": 29782
      },
      "params": {
        "R": 0.0004937107441946864,
        "X": 0.02781664952635765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29780_29783_1",
      "ports": {
        "bus1": 29780,
        "bus2": 29783
      },
      "params": {
        "R": 0.0005704907816834748,
        "X": 0.026244496926665306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29780_29784_1",
      "ports": {
        "bus1": 29780,
        "bus2": 29784
      },
      "params": {
        "R": 0.0004385491192806512,
        "X": 0.032789431512355804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29780_29785_1",
      "ports": {
        "bus1": 29780,
        "bus2": 29785
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29780_29786_1",
      "ports": {
        "bus1": 29780,
        "bus2": 29786
      },
      "params": {
        "R": 0.00021618416940327734,
        "X": 0.0010346974013373256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29785_30013_1",
      "ports": {
        "bus1": 29785,
        "bus2": 30013
      },
      "params": {
        "R": 0.00013919595221523196,
        "X": 0.0017449803417548537,
        "G": 0.0,
        "B": 0.041848842054605484
      },
      "extension": {
        "length": 6420.896959350586,
        "rating": 1249.5450019836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29788_1",
      "ports": {
        "bus1": 29788,
        "bus2": 29787
      },
      "params": {
        "R": 0.0002892026968766004,
        "X": 0.021257318556308746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29788_2",
      "ports": {
        "bus1": 29788,
        "bus2": 29787
      },
      "params": {
        "R": 0.0002892026968766004,
        "X": 0.021257318556308746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29788_3",
      "ports": {
        "bus1": 29788,
        "bus2": 29787
      },
      "params": {
        "R": 0.0002892026968766004,
        "X": 0.021257318556308746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29788_4",
      "ports": {
        "bus1": 29788,
        "bus2": 29787
      },
      "params": {
        "R": 0.0002892026968766004,
        "X": 0.021257318556308746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29789_1",
      "ports": {
        "bus1": 29787,
        "bus2": 29789
      },
      "params": {
        "R": 0.00048597855493426323,
        "X": 0.03055376186966896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29790_1",
      "ports": {
        "bus1": 29787,
        "bus2": 29790
      },
      "params": {
        "R": 0.0009486244525760412,
        "X": 0.05935218930244446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29791_1",
      "ports": {
        "bus1": 29787,
        "bus2": 29791
      },
      "params": {
        "R": 0.0002796387125272304,
        "X": 0.001102042500860989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29787_29792_1",
      "ports": {
        "bus1": 29787,
        "bus2": 29792
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29791_29949_1",
      "ports": {
        "bus1": 29791,
        "bus2": 29949
      },
      "params": {
        "R": 0.00109337386675179,
        "X": 0.012095717713236809,
        "G": 0.0,
        "B": 0.23563170433044434
      },
      "extension": {
        "length": 39652.111028320316,
        "rating": 1230.385398864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_29793_29794_1",
      "ports": {
        "bus1": 29793,
        "bus2": 29794
      },
      "params": {
        "R": 0.0014723166823387146,
        "X": 0.04332016035914421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29793_29795_1",
      "ports": {
        "bus1": 29793,
        "bus2": 29795
      },
      "params": {
        "R": 0.0014669022057205439,
        "X": 0.04271310567855835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29793_29796_1",
      "ports": {
        "bus1": 29793,
        "bus2": 29796
      },
      "params": {
        "R": 0.0002548254851717502,
        "X": 0.0011976175010204315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29793_29797_1",
      "ports": {
        "bus1": 29793,
        "bus2": 29797
      },
      "params": {
        "R": 0.00022964594245422632,
        "X": 0.0010665594600141048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29798_29799_1",
      "ports": {
        "bus1": 29798,
        "bus2": 29799
      },
      "params": {
        "R": 0.001571355271153152,
        "X": 0.04851602762937546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29798_29800_1",
      "ports": {
        "bus1": 29798,
        "bus2": 29800
      },
      "params": {
        "R": 0.0002196329878643155,
        "X": 0.001183659303933382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29801_29804_1",
      "ports": {
        "bus1": 29801,
        "bus2": 29804
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29801_29805_1",
      "ports": {
        "bus1": 29801,
        "bus2": 29805
      },
      "params": {
        "R": 0.0002804075775202364,
        "X": 0.001084060873836279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29802_29804_1",
      "ports": {
        "bus1": 29802,
        "bus2": 29804
      },
      "params": {
        "R": 0.0014551870990544558,
        "X": 0.041297201067209244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29803_29804_1",
      "ports": {
        "bus1": 29803,
        "bus2": 29804
      },
      "params": {
        "R": 0.0014551870990544558,
        "X": 0.041297201067209244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29807_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29807
      },
      "params": {
        "R": 0.0002177474816562608,
        "X": 0.013980170711874962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29808_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29808
      },
      "params": {
        "R": 0.0006067439680919051,
        "X": 0.030476437881588936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29809_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29809
      },
      "params": {
        "R": 0.0006320183747448027,
        "X": 0.03084508143365383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29810_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29810
      },
      "params": {
        "R": 0.0006494327681139112,
        "X": 0.03819692134857178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29811_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29811
      },
      "params": {
        "R": 0.00023601678549312055,
        "X": 0.01578046754002571,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29812_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29812
      },
      "params": {
        "R": 0.0004414791474118829,
        "X": 0.03265906125307083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29813_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29813
      },
      "params": {
        "R": 0.00024397624656558037,
        "X": 0.0011517812963575125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29806_29814_1",
      "ports": {
        "bus1": 29806,
        "bus2": 29814
      },
      "params": {
        "R": 0.00020244461484253407,
        "X": 0.0010368303628638387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29816_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29816
      },
      "params": {
        "R": 0.0007955041946843266,
        "X": 0.04758646339178085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29817_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29817
      },
      "params": {
        "R": 0.0006903479807078838,
        "X": 0.03412652760744095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29818_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29818
      },
      "params": {
        "R": 0.0007052722503431141,
        "X": 0.03400440514087677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29819_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29819
      },
      "params": {
        "R": 0.0005966121680103242,
        "X": 0.03862069919705391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29820_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29820
      },
      "params": {
        "R": 0.0005101344431750476,
        "X": 0.026629673317074776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29821_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29821
      },
      "params": {
        "R": 0.0002896724035963416,
        "X": 0.020854024216532707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29822_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29822
      },
      "params": {
        "R": 0.00024166973889805377,
        "X": 0.0010631147306412458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29815_29823_1",
      "ports": {
        "bus1": 29815,
        "bus2": 29823
      },
      "params": {
        "R": 0.0002783912350423634,
        "X": 0.0011975186644122005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29824_29825_1",
      "ports": {
        "bus1": 29824,
        "bus2": 29825
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29825_30004_1",
      "ports": {
        "bus1": 29825,
        "bus2": 30004
      },
      "params": {
        "R": 0.011687425896525383,
        "X": 0.045301079750061035,
        "G": 0.0,
        "B": 0.0026805594097822905
      },
      "extension": {
        "length": 8050.891559326172,
        "rating": 100.90185403823853
      }
    },
    {
      "class": "Branch",
      "id": "branch_29826_29827_1",
      "ports": {
        "bus1": 29826,
        "bus2": 29827
      },
      "params": {
        "R": 0.0006940385210327804,
        "X": 0.021334202960133553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29826_29828_1",
      "ports": {
        "bus1": 29826,
        "bus2": 29828
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29828_29925_1",
      "ports": {
        "bus1": 29828,
        "bus2": 29925
      },
      "params": {
        "R": 0.004183234181255102,
        "X": 0.019983818754553795,
        "G": 0.0,
        "B": 0.0020789012778550386
      },
      "extension": {
        "length": 4451.847287475586,
        "rating": 154.40268516540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_29828_29925_2",
      "ports": {
        "bus1": 29828,
        "bus2": 29925
      },
      "params": {
        "R": 0.004183234181255102,
        "X": 0.019983818754553795,
        "G": 0.0,
        "B": 0.0020789012778550386
      },
      "extension": {
        "length": 4451.847287475586,
        "rating": 154.40268516540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_29828_29925_3",
      "ports": {
        "bus1": 29828,
        "bus2": 29925
      },
      "params": {
        "R": 0.004183234181255102,
        "X": 0.019983818754553795,
        "G": 0.0,
        "B": 0.0020789012778550386
      },
      "extension": {
        "length": 4451.847287475586,
        "rating": 154.40268516540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_29829_29832_1",
      "ports": {
        "bus1": 29829,
        "bus2": 29832
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00037438422441482544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29829_29833_1",
      "ports": {
        "bus1": 29829,
        "bus2": 29833
      },
      "params": {
        "R": 0.00028461532201617956,
        "X": 0.0010712355142459273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29830_29832_1",
      "ports": {
        "bus1": 29830,
        "bus2": 29832
      },
      "params": {
        "R": 0.0008923205314204097,
        "X": 0.026554109528660774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29831_29832_1",
      "ports": {
        "bus1": 29831,
        "bus2": 29832
      },
      "params": {
        "R": 0.0008923205314204097,
        "X": 0.026554109528660774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29834_29837_1",
      "ports": {
        "bus1": 29834,
        "bus2": 29837
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.004410628229379654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29834_29838_1",
      "ports": {
        "bus1": 29834,
        "bus2": 29838
      },
      "params": {
        "R": 0.0008548003970645368,
        "X": 0.0433533750474453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29834_29839_1",
      "ports": {
        "bus1": 29834,
        "bus2": 29839
      },
      "params": {
        "R": 0.000663685379549861,
        "X": 0.04181572049856186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29834_29840_1",
      "ports": {
        "bus1": 29834,
        "bus2": 29840
      },
      "params": {
        "R": 0.0008023959235288203,
        "X": 0.044967371970415115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29834_29841_1",
      "ports": {
        "bus1": 29834,
        "bus2": 29841
      },
      "params": {
        "R": 0.0007388563826680183,
        "X": 0.03709804639220238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29834_29842_1",
      "ports": {
        "bus1": 29834,
        "bus2": 29842
      },
      "params": {
        "R": 0.0002379177458351478,
        "X": 0.0010943119414150715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29834_29843_1",
      "ports": {
        "bus1": 29834,
        "bus2": 29843
      },
      "params": {
        "R": 0.0002608598442748189,
        "X": 0.0010578304063528776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29835_29837_1",
      "ports": {
        "bus1": 29835,
        "bus2": 29837
      },
      "params": {
        "R": 0.0008157450938597322,
        "X": 0.05832035839557648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29836_29837_1",
      "ports": {
        "bus1": 29836,
        "bus2": 29837
      },
      "params": {
        "R": 0.0008157450938597322,
        "X": 0.05832035839557648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29845_1",
      "ports": {
        "bus1": 29845,
        "bus2": 29844
      },
      "params": {
        "R": 0.0004418998723849654,
        "X": 0.027836453169584274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418582,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29846_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29846
      },
      "params": {
        "R": 0.0005189895746298134,
        "X": 0.036384157836437225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29847_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29847
      },
      "params": {
        "R": 0.0004822849004995078,
        "X": 0.03418777883052826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29848_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29848
      },
      "params": {
        "R": 0.0005029037711210549,
        "X": 0.032468028366565704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29849_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29849
      },
      "params": {
        "R": 0.0005779504426755011,
        "X": 0.03472721204161644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29850_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29850
      },
      "params": {
        "R": 0.000741617928724736,
        "X": 0.044306933879852295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29851_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29851
      },
      "params": {
        "R": 0.0004240893176756799,
        "X": 0.022634804248809814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29852_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29852
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29844_29853_1",
      "ports": {
        "bus1": 29844,
        "bus2": 29853
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29852_29991_1",
      "ports": {
        "bus1": 29852,
        "bus2": 29991
      },
      "params": {
        "R": 0.001748391892760992,
        "X": 0.021721241995692253,
        "G": 0.0,
        "B": 0.5100363492965698
      },
      "extension": {
        "length": 74595.84228808594,
        "rating": 1103.3689498901367
      }
    },
    {
      "class": "Branch",
      "id": "branch_29852_30897_1",
      "ports": {
        "bus1": 29852,
        "bus2": 30897
      },
      "params": {
        "R": 0.0027994667179882526,
        "X": 0.035457149147987366,
        "G": 0.0,
        "B": 0.4983216822147369
      },
      "extension": {
        "length": 103193.29040625,
        "rating": 1145.213222503662
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29857_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29857
      },
      "params": {
        "R": 0.00023053266340866685,
        "X": 0.013369781896471977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29858_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29858
      },
      "params": {
        "R": 0.0002555627143010497,
        "X": 0.01582448184490204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29859_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29859
      },
      "params": {
        "R": 0.00036684429505839944,
        "X": 0.022259509190917015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29860_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29860
      },
      "params": {
        "R": 0.0003896178677678108,
        "X": 0.022094599902629852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29861_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29861
      },
      "params": {
        "R": 0.0003965040377806872,
        "X": 0.021651320159435272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29862_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29862
      },
      "params": {
        "R": 0.0006229100399650633,
        "X": 0.03382318094372749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29863_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29863
      },
      "params": {
        "R": 0.0003019349533133209,
        "X": 0.02465166337788105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29864_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29864
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29854_29865_1",
      "ports": {
        "bus1": 29854,
        "bus2": 29865
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29855_29857_1",
      "ports": {
        "bus1": 29855,
        "bus2": 29857
      },
      "params": {
        "R": 0.00017404236132279038,
        "X": 0.010093620046973228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29856_29857_1",
      "ports": {
        "bus1": 29856,
        "bus2": 29857
      },
      "params": {
        "R": 0.001909221988171339,
        "X": 0.11072567105293274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29864_29875_1",
      "ports": {
        "bus1": 29864,
        "bus2": 29875
      },
      "params": {
        "R": 0.0005512439529411495,
        "X": 0.00674829026684165,
        "G": 0.0,
        "B": 0.11191290616989136
      },
      "extension": {
        "length": 19032.469302612306,
        "rating": 1084.6699714660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_29866_29867_1",
      "ports": {
        "bus1": 29867,
        "bus2": 29866
      },
      "params": {
        "R": 0.0004985264968127012,
        "X": 0.02603304758667946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29866_29868_1",
      "ports": {
        "bus1": 29866,
        "bus2": 29868
      },
      "params": {
        "R": 0.0002839711669366807,
        "X": 0.017547763884067535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29866_29869_1",
      "ports": {
        "bus1": 29866,
        "bus2": 29869
      },
      "params": {
        "R": 0.00030851809424348176,
        "X": 0.020176416262984276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29866_29870_1",
      "ports": {
        "bus1": 29866,
        "bus2": 29870
      },
      "params": {
        "R": 0.000214857398532331,
        "X": 0.001064441166818142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29866_29871_1",
      "ports": {
        "bus1": 29866,
        "bus2": 29871
      },
      "params": {
        "R": 0.00022010153043083847,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29870_31503_1",
      "ports": {
        "bus1": 31503,
        "bus2": 29870
      },
      "params": {
        "R": 0.0011692341649904847,
        "X": 0.014060776680707932,
        "G": 0.0,
        "B": 0.2819673418998718
      },
      "extension": {
        "length": 45640.78195166016,
        "rating": 1207.9243659973145
      }
    },
    {
      "class": "Branch",
      "id": "branch_29870_31539_1",
      "ports": {
        "bus1": 29870,
        "bus2": 31539
      },
      "params": {
        "R": 0.001923430827446282,
        "X": 0.02304539643228054,
        "G": 0.0,
        "B": 0.4087017774581909
      },
      "extension": {
        "length": 66255.80549414063,
        "rating": 1080.514144897461
      }
    },
    {
      "class": "Branch",
      "id": "branch_29872_29873_1",
      "ports": {
        "bus1": 29872,
        "bus2": 29873
      },
      "params": {
        "R": 0.0008379080682061613,
        "X": 0.04747708886861801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29872_29874_1",
      "ports": {
        "bus1": 29872,
        "bus2": 29874
      },
      "params": {
        "R": 0.0009166643721982837,
        "X": 0.045762818306684494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29872_29875_1",
      "ports": {
        "bus1": 29872,
        "bus2": 29875
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29872_29876_1",
      "ports": {
        "bus1": 29872,
        "bus2": 29876
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29877_29878_1",
      "ports": {
        "bus1": 29877,
        "bus2": 29878
      },
      "params": {
        "R": 0.0009499967563897371,
        "X": 0.026168595999479294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29877_29879_1",
      "ports": {
        "bus1": 29877,
        "bus2": 29879
      },
      "params": {
        "R": 0.0019168505677953362,
        "X": 0.05378887802362442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29877_29880_1",
      "ports": {
        "bus1": 29877,
        "bus2": 29880
      },
      "params": {
        "R": 0.00022283194994088262,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29877_29881_1",
      "ports": {
        "bus1": 29877,
        "bus2": 29881
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29885_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29885
      },
      "params": {
        "R": 0.0008124508894979954,
        "X": 0.044884517788887024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29886_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29886
      },
      "params": {
        "R": 0.0010592833859845996,
        "X": 0.053114939481019974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29887_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29887
      },
      "params": {
        "R": 0.000693830254022032,
        "X": 0.04561236873269081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29888_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29888
      },
      "params": {
        "R": 0.0006233307649381459,
        "X": 0.03839583694934845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29889_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29889
      },
      "params": {
        "R": 0.0005627128412015736,
        "X": 0.03554102033376694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29890_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29890
      },
      "params": {
        "R": 0.0005423905095085502,
        "X": 0.03631705045700073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29891_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29891
      },
      "params": {
        "R": 0.0005143369780853391,
        "X": 0.034302882850170135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29892_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29892
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29882_29893_1",
      "ports": {
        "bus1": 29882,
        "bus2": 29893
      },
      "params": {
        "R": 0.00022257876116782427,
        "X": 0.0011139858979731798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29883_29885_1",
      "ports": {
        "bus1": 29883,
        "bus2": 29885
      },
      "params": {
        "R": -0.000252624973654747,
        "X": -0.013956474140286446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29884_29885_1",
      "ports": {
        "bus1": 29884,
        "bus2": 29885
      },
      "params": {
        "R": 0.003241180442273617,
        "X": 0.1790616661310196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29892_29986_1",
      "ports": {
        "bus1": 29892,
        "bus2": 29986
      },
      "params": {
        "R": 0.0007369767408818007,
        "X": 0.008710146881639957,
        "G": 0.0,
        "B": 0.5091693997383118
      },
      "extension": {
        "length": 46388.08656958008,
        "rating": 1289.1314506530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_29892_31452_1",
      "ports": {
        "bus1": 31452,
        "bus2": 29892
      },
      "params": {
        "R": 0.0018961015157401562,
        "X": 0.020585302263498306,
        "G": 0.0,
        "B": 0.3663918972015381
      },
      "extension": {
        "length": 66985.42012207031,
        "rating": 1379.6025276184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_29892_31452_2",
      "ports": {
        "bus1": 31452,
        "bus2": 29892
      },
      "params": {
        "R": 0.0018961015157401562,
        "X": 0.020585302263498306,
        "G": 0.0,
        "B": 0.3663918972015381
      },
      "extension": {
        "length": 66985.42012207031,
        "rating": 1379.6025276184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_29894_29897_1",
      "ports": {
        "bus1": 29894,
        "bus2": 29897
      },
      "params": {
        "R": 0.00016680861881468445,
        "X": 0.010588590987026691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29894_29898_1",
      "ports": {
        "bus1": 29894,
        "bus2": 29898
      },
      "params": {
        "R": 0.0002981656289193779,
        "X": 0.0011641379678621888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29894_29899_1",
      "ports": {
        "bus1": 29894,
        "bus2": 29899
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29895_29897_1",
      "ports": {
        "bus1": 29895,
        "bus2": 29897
      },
      "params": {
        "R": 0.00023382635845337063,
        "X": 0.014842708595097065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29896_29897_1",
      "ports": {
        "bus1": 29896,
        "bus2": 29897
      },
      "params": {
        "R": 0.0018928187200799584,
        "X": 0.12015136331319809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29898_29986_1",
      "ports": {
        "bus1": 29986,
        "bus2": 29898
      },
      "params": {
        "R": 0.00023181302822194993,
        "X": 0.002433342859148979,
        "G": 0.0,
        "B": 0.0731630027294159
      },
      "extension": {
        "length": 8537.692426940917,
        "rating": 1117.7968978881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_29900_29901_1",
      "ports": {
        "bus1": 29900,
        "bus2": 29901
      },
      "params": {
        "R": 0.0013566977577283978,
        "X": 0.03531935438513756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29900_29902_1",
      "ports": {
        "bus1": 29900,
        "bus2": 29902
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29900_29903_1",
      "ports": {
        "bus1": 29900,
        "bus2": 29903
      },
      "params": {
        "R": 0.00023464263358619064,
        "X": 0.001079839770682156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29904_29905_1",
      "ports": {
        "bus1": 29904,
        "bus2": 29905
      },
      "params": {
        "R": 0.0003434553509578109,
        "X": 0.019747426733374596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29904_29906_1",
      "ports": {
        "bus1": 29904,
        "bus2": 29906
      },
      "params": {
        "R": 0.0007953920867294073,
        "X": 0.03567427769303322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_29904_29907_1",
      "ports": {
        "bus1": 29904,
        "bus2": 29907
      },
      "params": {
        "R": 0.000271899945801124,
        "X": 0.0011712935520336032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29904_29908_1",
      "ports": {
        "bus1": 29904,
        "bus2": 29908
      },
      "params": {
        "R": 0.0002239320456283167,
        "X": 0.001109453965909779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29907_29933_1",
      "ports": {
        "bus1": 29907,
        "bus2": 29933
      },
      "params": {
        "R": 0.0013380052987486124,
        "X": 0.014874640852212906,
        "G": 0.0,
        "B": 0.5489820241928101
      },
      "extension": {
        "length": 57496.949055175784,
        "rating": 1181.089687347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_29909_29910_1",
      "ports": {
        "bus1": 29909,
        "bus2": 29910
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29911_29912_1",
      "ports": {
        "bus1": 29911,
        "bus2": 29912
      },
      "params": {
        "R": 0.003321310505270958,
        "X": 0.08233292400836945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29911_29913_1",
      "ports": {
        "bus1": 29911,
        "bus2": 29913
      },
      "params": {
        "R": 0.003931975457817316,
        "X": 0.11612020432949066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29911_29914_1",
      "ports": {
        "bus1": 29911,
        "bus2": 29914
      },
      "params": {
        "R": 0.0038469915743917227,
        "X": 0.10141632705926895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29911_29915_1",
      "ports": {
        "bus1": 29911,
        "bus2": 29915
      },
      "params": {
        "R": 0.0002988805063068867,
        "X": 0.001156081911176443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29911_29916_1",
      "ports": {
        "bus1": 29911,
        "bus2": 29916
      },
      "params": {
        "R": 0.0002263000642415136,
        "X": 0.0011129985796287656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29917_29918_1",
      "ports": {
        "bus1": 29917,
        "bus2": 29918
      },
      "params": {
        "R": 0.00047931919107213616,
        "X": 0.028468851000070572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29917_29919_1",
      "ports": {
        "bus1": 29917,
        "bus2": 29919
      },
      "params": {
        "R": 0.00026938720839098096,
        "X": 0.017324969172477722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29917_29920_1",
      "ports": {
        "bus1": 29917,
        "bus2": 29920
      },
      "params": {
        "R": 0.0003530214598868042,
        "X": 0.025812780484557152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29917_29921_1",
      "ports": {
        "bus1": 29917,
        "bus2": 29921
      },
      "params": {
        "R": 0.000535034982021898,
        "X": 0.03446672856807709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29917_29922_1",
      "ports": {
        "bus1": 29917,
        "bus2": 29922
      },
      "params": {
        "R": 0.0002954250085167587,
        "X": 0.0011065732687711716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29917_29923_1",
      "ports": {
        "bus1": 29917,
        "bus2": 29923
      },
      "params": {
        "R": 0.0002205868368037045,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29922_29959_1",
      "ports": {
        "bus1": 29922,
        "bus2": 29959
      },
      "params": {
        "R": 0.0023458830546587706,
        "X": 0.029961075633764267,
        "G": 0.0,
        "B": 0.5116309523582458
      },
      "extension": {
        "length": 90196.60240722657,
        "rating": 1240.5024528503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_29924_29925_1",
      "ports": {
        "bus1": 29924,
        "bus2": 29925
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29927_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29927
      },
      "params": {
        "R": 0.0005012869951315224,
        "X": 0.03168030083179474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29928_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29928
      },
      "params": {
        "R": 0.0005845100386068225,
        "X": 0.03694649040699005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29929_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29929
      },
      "params": {
        "R": 0.0006040019798092544,
        "X": 0.04246620088815689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29930_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29930
      },
      "params": {
        "R": 0.0005078330868855119,
        "X": 0.028804512694478035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29931_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29931
      },
      "params": {
        "R": 0.00045784664689563215,
        "X": 0.02811450883746147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29932_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29932
      },
      "params": {
        "R": 0.00043468765215948224,
        "X": 0.02372533455491066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29933_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29933
      },
      "params": {
        "R": 0.00024781242245808244,
        "X": 0.0010885216761380434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29926_29934_1",
      "ports": {
        "bus1": 29926,
        "bus2": 29934
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29935_29938_1",
      "ports": {
        "bus1": 29935,
        "bus2": 29938
      },
      "params": {
        "R": 0.0005127252079546452,
        "X": 0.023709625005722046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29935_29939_1",
      "ports": {
        "bus1": 29935,
        "bus2": 29939
      },
      "params": {
        "R": 0.00043779914267361164,
        "X": 0.0341101735830307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29935_29941_1",
      "ports": {
        "bus1": 29935,
        "bus2": 29941
      },
      "params": {
        "R": 0.00029081571847200394,
        "X": 0.0011514262296259403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29935_29942_1",
      "ports": {
        "bus1": 29935,
        "bus2": 29942
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29936_29938_1",
      "ports": {
        "bus1": 29936,
        "bus2": 29938
      },
      "params": {
        "R": -0.00013506229151971638,
        "X": -0.006245599128305912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29936_29940_1",
      "ports": {
        "bus1": 29936,
        "bus2": 29940
      },
      "params": {
        "R": 0.0018074322724714875,
        "X": 0.047337546944618225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29937_29938_1",
      "ports": {
        "bus1": 29937,
        "bus2": 29938
      },
      "params": {
        "R": 0.0017367894761264324,
        "X": 0.08031325042247772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29943_29944_1",
      "ports": {
        "bus1": 29943,
        "bus2": 29944
      },
      "params": {
        "R": 0.0005423665861599147,
        "X": 0.02978934347629547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29943_29945_1",
      "ports": {
        "bus1": 29943,
        "bus2": 29945
      },
      "params": {
        "R": 0.0003408104821573943,
        "X": 0.02020806446671486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29943_29946_1",
      "ports": {
        "bus1": 29943,
        "bus2": 29946
      },
      "params": {
        "R": 0.0003123930364381522,
        "X": 0.019764671102166176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29943_29947_1",
      "ports": {
        "bus1": 29943,
        "bus2": 29947
      },
      "params": {
        "R": 0.0005193770630285144,
        "X": 0.031782589852809906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29943_29948_1",
      "ports": {
        "bus1": 29943,
        "bus2": 29948
      },
      "params": {
        "R": 0.0002734070585574955,
        "X": 0.020745864138007164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29943_29949_1",
      "ports": {
        "bus1": 29943,
        "bus2": 29949
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29943_29950_1",
      "ports": {
        "bus1": 29943,
        "bus2": 29950
      },
      "params": {
        "R": 0.0002656611904967576,
        "X": 0.0010264978045597672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29951_29954_1",
      "ports": {
        "bus1": 29951,
        "bus2": 29954
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0008760280907154083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29951_29957_1",
      "ports": {
        "bus1": 29951,
        "bus2": 29957
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.001832425594329834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29951_29958_1",
      "ports": {
        "bus1": 29951,
        "bus2": 29958
      },
      "params": {
        "R": 0.0006929829251021147,
        "X": 0.04083758965134621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29951_29959_1",
      "ports": {
        "bus1": 29951,
        "bus2": 29959
      },
      "params": {
        "R": 0.0002903334971051663,
        "X": 0.0010469801491126418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29951_29960_1",
      "ports": {
        "bus1": 29951,
        "bus2": 29960
      },
      "params": {
        "R": 0.0002701749908737838,
        "X": 0.0010691985953599215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29952_29954_1",
      "ports": {
        "bus1": 29952,
        "bus2": 29954
      },
      "params": {
        "R": 0.0004783901385962963,
        "X": 0.03709984943270683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29953_29954_1",
      "ports": {
        "bus1": 29953,
        "bus2": 29954
      },
      "params": {
        "R": 0.0004783901385962963,
        "X": 0.03709984943270683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29955_29957_1",
      "ports": {
        "bus1": 29955,
        "bus2": 29957
      },
      "params": {
        "R": 0.0005087851895950735,
        "X": 0.03156285360455513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29956_29957_1",
      "ports": {
        "bus1": 29956,
        "bus2": 29957
      },
      "params": {
        "R": 0.0005087851895950735,
        "X": 0.03156285360455513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29961_29962_1",
      "ports": {
        "bus1": 29961,
        "bus2": 29962
      },
      "params": {
        "R": 0.0002237179287476465,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29962_29965_1",
      "ports": {
        "bus1": 29962,
        "bus2": 29965
      },
      "params": {
        "R": 0.011057528667151928,
        "X": 0.047547634690999985,
        "G": 0.0,
        "B": 0.00631532771512866
      },
      "extension": {
        "length": 12427.025351989747,
        "rating": 139.21575546264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_29963_29964_1",
      "ports": {
        "bus1": 29963,
        "bus2": 29964
      },
      "params": {
        "R": 0.0017590394709259272,
        "X": 0.05260089039802551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29963_29965_1",
      "ports": {
        "bus1": 29963,
        "bus2": 29965
      },
      "params": {
        "R": 0.00023688457440584898,
        "X": 0.001155929290689528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29966_29967_1",
      "ports": {
        "bus1": 29966,
        "bus2": 29967
      },
      "params": {
        "R": 0.001397308544255793,
        "X": 0.0351022444665432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29966_29968_1",
      "ports": {
        "bus1": 29966,
        "bus2": 29968
      },
      "params": {
        "R": 0.0012352801859378815,
        "X": 0.0331907719373703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29966_29969_1",
      "ports": {
        "bus1": 29966,
        "bus2": 29969
      },
      "params": {
        "R": 0.0009852013317868114,
        "X": 0.026419078931212425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29966_29970_1",
      "ports": {
        "bus1": 29966,
        "bus2": 29970
      },
      "params": {
        "R": 0.0020784728694707155,
        "X": 0.052632275968790054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29966_29971_1",
      "ports": {
        "bus1": 29966,
        "bus2": 29971
      },
      "params": {
        "R": 0.0002406902494840324,
        "X": 0.0011921488912776113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29966_29972_1",
      "ports": {
        "bus1": 29966,
        "bus2": 29972
      },
      "params": {
        "R": 0.00025376438861712813,
        "X": 0.0011293211719021201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29973_29974_1",
      "ports": {
        "bus1": 29974,
        "bus2": 29973
      },
      "params": {
        "R": 0.0003639658389147371,
        "X": 0.0234262365847826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29973_29975_1",
      "ports": {
        "bus1": 29973,
        "bus2": 29975
      },
      "params": {
        "R": 0.0007231381605379283,
        "X": 0.03753643110394478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29973_29977_1",
      "ports": {
        "bus1": 29973,
        "bus2": 29977
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29973_29978_1",
      "ports": {
        "bus1": 29973,
        "bus2": 29978
      },
      "params": {
        "R": 0.0002762246294878423,
        "X": 0.001147836446762085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29974_29976_1",
      "ports": {
        "bus1": 29974,
        "bus2": 29976
      },
      "params": {
        "R": 0.0016393344849348068,
        "X": 0.04142610728740692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29980_1",
      "ports": {
        "bus1": 29980,
        "bus2": 29979
      },
      "params": {
        "R": 0.00045364198740571737,
        "X": 0.027769511565566063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29981_1",
      "ports": {
        "bus1": 29979,
        "bus2": 29981
      },
      "params": {
        "R": 0.0005836409400217235,
        "X": 0.025919463485479355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29982_1",
      "ports": {
        "bus1": 29979,
        "bus2": 29982
      },
      "params": {
        "R": 0.00033132583484984934,
        "X": 0.01913784071803093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29983_1",
      "ports": {
        "bus1": 29979,
        "bus2": 29983
      },
      "params": {
        "R": 0.0002868439187295735,
        "X": 0.016740132123231888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29984_1",
      "ports": {
        "bus1": 29979,
        "bus2": 29984
      },
      "params": {
        "R": 0.0002536222746130079,
        "X": 0.016732513904571533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29985_1",
      "ports": {
        "bus1": 29979,
        "bus2": 29985
      },
      "params": {
        "R": 0.0003175196179654449,
        "X": 0.019060369580984116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29986_1",
      "ports": {
        "bus1": 29979,
        "bus2": 29986
      },
      "params": {
        "R": 0.0002853751357179135,
        "X": 0.0011836534831672907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29979_29987_1",
      "ports": {
        "bus1": 29979,
        "bus2": 29987
      },
      "params": {
        "R": 0.00020337618479970843,
        "X": 0.001006457139737904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29986_30657_1",
      "ports": {
        "bus1": 29986,
        "bus2": 30657
      },
      "params": {
        "R": 0.0012913745595142245,
        "X": 0.01731783337891102,
        "G": 0.0,
        "B": 0.574004054069519
      },
      "extension": {
        "length": 63494.41125585938,
        "rating": 1120.0706481933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_29988_29989_1",
      "ports": {
        "bus1": 29988,
        "bus2": 29989
      },
      "params": {
        "R": 0.00044364703353494406,
        "X": 0.028050314635038376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29988_29990_1",
      "ports": {
        "bus1": 29988,
        "bus2": 29990
      },
      "params": {
        "R": 0.0005049288738518953,
        "X": 0.036911677569150925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29988_29991_1",
      "ports": {
        "bus1": 29988,
        "bus2": 29991
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29988_29992_1",
      "ports": {
        "bus1": 29988,
        "bus2": 29992
      },
      "params": {
        "R": 0.00024135403509717435,
        "X": 0.0011081011034548283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29993_29996_1",
      "ports": {
        "bus1": 29993,
        "bus2": 29996
      },
      "params": {
        "R": 0.0008927739690989256,
        "X": 0.05868026614189148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29993_29997_1",
      "ports": {
        "bus1": 29993,
        "bus2": 29997
      },
      "params": {
        "R": 0.00018208309484180063,
        "X": 0.010811502113938332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29993_29998_1",
      "ports": {
        "bus1": 29993,
        "bus2": 29998
      },
      "params": {
        "R": 0.00015694730973336846,
        "X": 0.011740229092538357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_29993_29999_1",
      "ports": {
        "bus1": 29993,
        "bus2": 29999
      },
      "params": {
        "R": 0.00023620034335181117,
        "X": 0.0010593617334961891,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29993_30000_1",
      "ports": {
        "bus1": 29993,
        "bus2": 30000
      },
      "params": {
        "R": 0.0002449571911711246,
        "X": 0.0010872974526137114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29994_29996_1",
      "ports": {
        "bus1": 29994,
        "bus2": 29996
      },
      "params": {
        "R": -0.00041467114351689816,
        "X": -0.02725551277399063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29995_29996_1",
      "ports": {
        "bus1": 29995,
        "bus2": 29996
      },
      "params": {
        "R": 0.002170584164559841,
        "X": 0.14266818761825562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30001_30002_1",
      "ports": {
        "bus1": 30001,
        "bus2": 30002
      },
      "params": {
        "R": 0.000229168392252177,
        "X": 0.0010984116233885288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30003_30004_1",
      "ports": {
        "bus1": 30003,
        "bus2": 30004
      },
      "params": {
        "R": 0.00020810298155993223,
        "X": 0.0010404798667877913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30005_30008_1",
      "ports": {
        "bus1": 30005,
        "bus2": 30008
      },
      "params": {
        "R": 0.0008890106109902263,
        "X": 0.0560075044631958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30005_30009_1",
      "ports": {
        "bus1": 30005,
        "bus2": 30009
      },
      "params": {
        "R": 0.0003254608018323779,
        "X": 0.01846972107887268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30005_30010_1",
      "ports": {
        "bus1": 30005,
        "bus2": 30010
      },
      "params": {
        "R": 0.0005132630467414856,
        "X": 0.030811328440904617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30005_30011_1",
      "ports": {
        "bus1": 30005,
        "bus2": 30011
      },
      "params": {
        "R": 0.0007872701971791685,
        "X": 0.037998978048563004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30005_30012_1",
      "ports": {
        "bus1": 30005,
        "bus2": 30012
      },
      "params": {
        "R": 0.0009456881089136004,
        "X": 0.038100700825452805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30005_30013_1",
      "ports": {
        "bus1": 30005,
        "bus2": 30013
      },
      "params": {
        "R": 0.0002844221598934382,
        "X": 0.0011422763345763087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30005_30014_1",
      "ports": {
        "bus1": 30005,
        "bus2": 30014
      },
      "params": {
        "R": 0.00020483278785832226,
        "X": 0.0011478648521006107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30006_30008_1",
      "ports": {
        "bus1": 30006,
        "bus2": 30008
      },
      "params": {
        "R": -0.00026777025777846575,
        "X": -0.016869470477104187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30007_30008_1",
      "ports": {
        "bus1": 30007,
        "bus2": 30008
      },
      "params": {
        "R": 0.0028520505875349045,
        "X": 0.17967867851257324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30013_31117_1",
      "ports": {
        "bus1": 30013,
        "bus2": 31117
      },
      "params": {
        "R": 0.005370848346501589,
        "X": 0.06848721951246262,
        "G": 0.0,
        "B": 0.9911004900932312
      },
      "extension": {
        "length": 194134.08180761719,
        "rating": 1242.7641868591309
      }
    },
    {
      "class": "Branch",
      "id": "branch_30015_30016_1",
      "ports": {
        "bus1": 30016,
        "bus2": 30015
      },
      "params": {
        "R": 0.009513424709439278,
        "X": 0.04603537917137146,
        "G": 0.0,
        "B": 0.004538734909147024
      },
      "extension": {
        "length": 10662.41124810791,
        "rating": 142.9370403289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_30015_60229_1",
      "ports": {
        "bus1": 60229,
        "bus2": 30015
      },
      "params": {
        "R": 0.020885426551103592,
        "X": 0.0921097844839096,
        "G": 0.0,
        "B": 0.008015579544007778
      },
      "extension": {
        "length": 19259.567580322266,
        "rating": 145.9396243095398
      }
    },
    {
      "class": "Branch",
      "id": "branch_30015_60229_2",
      "ports": {
        "bus1": 60229,
        "bus2": 30015
      },
      "params": {
        "R": 0.020885426551103592,
        "X": 0.0921097844839096,
        "G": 0.0,
        "B": 0.008015579544007778
      },
      "extension": {
        "length": 19259.567580322266,
        "rating": 145.9396243095398
      }
    },
    {
      "class": "Branch",
      "id": "branch_30016_30017_1",
      "ports": {
        "bus1": 30016,
        "bus2": 30017
      },
      "params": {
        "R": 0.00020231411326676607,
        "X": 0.0010992329334840178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30016_30020_1",
      "ports": {
        "bus1": 30020,
        "bus2": 30016
      },
      "params": {
        "R": 0.009937161579728127,
        "X": 0.054190851747989655,
        "G": 0.0,
        "B": 0.004975497256964445
      },
      "extension": {
        "length": 11514.721596130372,
        "rating": 91.03529453277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_30016_30021_1",
      "ports": {
        "bus1": 30016,
        "bus2": 30021
      },
      "params": {
        "R": 0.036058541387319565,
        "X": 0.15167880058288574,
        "G": 0.0,
        "B": 0.012652987614274027
      },
      "extension": {
        "length": 29045.79405395508,
        "rating": 134.66897010803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_30018_60232_1",
      "ports": {
        "bus1": 60232,
        "bus2": 30018
      },
      "params": {
        "R": 0.0007048600818961859,
        "X": 0.00858770590275526,
        "G": 0.0,
        "B": 0.18486908078193665
      },
      "extension": {
        "length": 26482.74994116211,
        "rating": 1275.114631652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_30018_61095_1",
      "ports": {
        "bus1": 30018,
        "bus2": 61095
      },
      "params": {
        "R": 0.0019367699278518558,
        "X": 0.021960625424981117,
        "G": 0.0,
        "B": 0.3755090832710266
      },
      "extension": {
        "length": 62023.43164746094,
        "rating": 1284.0595245361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_30019_30020_1",
      "ports": {
        "bus1": 30019,
        "bus2": 30020
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30020_30754_1",
      "ports": {
        "bus1": 30020,
        "bus2": 30754
      },
      "params": {
        "R": 0.027707748115062714,
        "X": 0.11320537328720093,
        "G": 0.0,
        "B": 0.021226705983281136
      },
      "extension": {
        "length": 33945.77701098633,
        "rating": 122.14099168777466
      }
    },
    {
      "class": "Branch",
      "id": "branch_30021_30042_1",
      "ports": {
        "bus1": 30042,
        "bus2": 30021
      },
      "params": {
        "R": 0.023220814764499664,
        "X": 0.0920293927192688,
        "G": 0.0,
        "B": 0.008217224851250648
      },
      "extension": {
        "length": 19861.636551635744,
        "rating": 129.16284799575806
      }
    },
    {
      "class": "Branch",
      "id": "branch_30021_30465_1",
      "ports": {
        "bus1": 30465,
        "bus2": 30021
      },
      "params": {
        "R": 0.013520816341042519,
        "X": 0.06647174805402756,
        "G": 0.0,
        "B": 0.005494984798133373
      },
      "extension": {
        "length": 13796.417975097656,
        "rating": 101.01205110549927
      }
    },
    {
      "class": "Branch",
      "id": "branch_30022_30025_1",
      "ports": {
        "bus1": 30022,
        "bus2": 30025
      },
      "params": {
        "R": 0.017478395253419876,
        "X": 0.05778299644589424,
        "G": 0.0,
        "B": 0.004456561990082264
      },
      "extension": {
        "length": 12252.059287536622,
        "rating": 133.94980430603027
      }
    },
    {
      "class": "Branch",
      "id": "branch_30022_30026_1",
      "ports": {
        "bus1": 30026,
        "bus2": 30022
      },
      "params": {
        "R": 0.007175055798143148,
        "X": 0.026429321616888046,
        "G": 0.0,
        "B": 0.0030971358064562082
      },
      "extension": {
        "length": 5679.515863586426,
        "rating": 126.47842168807983
      }
    },
    {
      "class": "Branch",
      "id": "branch_30023_30026_1",
      "ports": {
        "bus1": 30026,
        "bus2": 30023
      },
      "params": {
        "R": 0.008890890516340733,
        "X": 0.0346057303249836,
        "G": 0.0,
        "B": 0.004953265655785799
      },
      "extension": {
        "length": 9879.813365844728,
        "rating": 131.2908172607422
      }
    },
    {
      "class": "Branch",
      "id": "branch_30023_30720_1",
      "ports": {
        "bus1": 30720,
        "bus2": 30023
      },
      "params": {
        "R": 0.021387295797467232,
        "X": 0.10633522272109985,
        "G": 0.0,
        "B": 0.008627680130302906
      },
      "extension": {
        "length": 23188.45818383789,
        "rating": 117.5027847290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_30024_30025_1",
      "ports": {
        "bus1": 30024,
        "bus2": 30025
      },
      "params": {
        "R": 0.00020421539375092834,
        "X": 0.0011750066187232733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30025_30026_1",
      "ports": {
        "bus1": 30025,
        "bus2": 30026
      },
      "params": {
        "R": 0.023135587573051453,
        "X": 0.08572821319103241,
        "G": 0.0,
        "B": 0.010370971634984016
      },
      "extension": {
        "length": 20075.960771850587,
        "rating": 131.59489631652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_30025_30028_1",
      "ports": {
        "bus1": 30028,
        "bus2": 30025
      },
      "params": {
        "R": 0.010849058628082275,
        "X": 0.06211555749177933,
        "G": 0.0,
        "B": 0.009068281389772892
      },
      "extension": {
        "length": 17384.734064575197,
        "rating": 143.07299852371216
      }
    },
    {
      "class": "Branch",
      "id": "branch_30025_30057_1",
      "ports": {
        "bus1": 30025,
        "bus2": 30057
      },
      "params": {
        "R": 0.04156578704714775,
        "X": 0.2185131013393402,
        "G": 0.0,
        "B": 0.024167781695723534
      },
      "extension": {
        "length": 56362.32789257813,
        "rating": 123.49400520324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_30027_30720_1",
      "ports": {
        "bus1": 30720,
        "bus2": 30027
      },
      "params": {
        "R": 0.024138430133461952,
        "X": 0.10568676888942719,
        "G": 0.0,
        "B": 0.014854995533823969
      },
      "extension": {
        "length": 29470.071412353518,
        "rating": 107.16975927352905
      }
    },
    {
      "class": "Branch",
      "id": "branch_30028_30057_1",
      "ports": {
        "bus1": 30028,
        "bus2": 30057
      },
      "params": {
        "R": 0.05359092354774475,
        "X": 0.1773790568113327,
        "G": 0.0,
        "B": 0.03389224037528038
      },
      "extension": {
        "length": 49048.20615234375,
        "rating": 110.15688180923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_30028_30655_1",
      "ports": {
        "bus1": 30655,
        "bus2": 30028
      },
      "params": {
        "R": 0.018130816519260406,
        "X": 0.08448932319879532,
        "G": 0.0,
        "B": 0.010074102319777012
      },
      "extension": {
        "length": 19523.38417492676,
        "rating": 144.34820413589478
      }
    },
    {
      "class": "Branch",
      "id": "branch_30028_30655_2",
      "ports": {
        "bus1": 30655,
        "bus2": 30028
      },
      "params": {
        "R": 0.018130816519260406,
        "X": 0.08448932319879532,
        "G": 0.0,
        "B": 0.010074102319777012
      },
      "extension": {
        "length": 19523.38417492676,
        "rating": 144.34820413589478
      }
    },
    {
      "class": "Branch",
      "id": "branch_30029_30030_1",
      "ports": {
        "bus1": 30029,
        "bus2": 30030
      },
      "params": {
        "R": 0.02202426642179489,
        "X": 0.09129609167575836,
        "G": 0.0,
        "B": 0.006572443060576917
      },
      "extension": {
        "length": 16811.307344970704,
        "rating": 122.16256856918335
      }
    },
    {
      "class": "Branch",
      "id": "branch_30029_30056_1",
      "ports": {
        "bus1": 30029,
        "bus2": 30056
      },
      "params": {
        "R": 0.040114253759384155,
        "X": 0.1514793038368225,
        "G": 0.0,
        "B": 0.013857723213732244
      },
      "extension": {
        "length": 31858.680498046877,
        "rating": 127.30187177658081
      }
    },
    {
      "class": "Branch",
      "id": "branch_30030_30069_1",
      "ports": {
        "bus1": 30030,
        "bus2": 30069
      },
      "params": {
        "R": 0.017907042056322098,
        "X": 0.07305882126092911,
        "G": 0.0,
        "B": 0.005304501857608557
      },
      "extension": {
        "length": 15111.590303100586,
        "rating": 116.64464473724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_30031_30032_1",
      "ports": {
        "bus1": 30031,
        "bus2": 30032
      },
      "params": {
        "R": 0.01981775462627411,
        "X": 0.0970555990934372,
        "G": 0.0,
        "B": 0.008762582205235958
      },
      "extension": {
        "length": 21707.688149780275,
        "rating": 112.057363986969
      }
    },
    {
      "class": "Branch",
      "id": "branch_30031_30753_1",
      "ports": {
        "bus1": 30031,
        "bus2": 30753
      },
      "params": {
        "R": 0.027744624763727188,
        "X": 0.11529206484556198,
        "G": 0.0,
        "B": 0.008839340880513191
      },
      "extension": {
        "length": 21594.69690710449,
        "rating": 130.2778959274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_30031_60315_1",
      "ports": {
        "bus1": 30031,
        "bus2": 60315
      },
      "params": {
        "R": 0.028712889179587364,
        "X": 0.13657857477664948,
        "G": 0.0,
        "B": 0.01674783043563366
      },
      "extension": {
        "length": 30291.06130004883,
        "rating": 129.1286826133728
      }
    },
    {
      "class": "Branch",
      "id": "branch_30032_30033_1",
      "ports": {
        "bus1": 30032,
        "bus2": 30033
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30032_30034_1",
      "ports": {
        "bus1": 30032,
        "bus2": 30034
      },
      "params": {
        "R": 0.027660133317112923,
        "X": 0.130612313747406,
        "G": 0.0,
        "B": 0.01626555435359478
      },
      "extension": {
        "length": 30661.498223876955,
        "rating": 150.8710265159607
      }
    },
    {
      "class": "Branch",
      "id": "branch_30032_30034_2",
      "ports": {
        "bus1": 30032,
        "bus2": 30034
      },
      "params": {
        "R": 0.027660133317112923,
        "X": 0.130612313747406,
        "G": 0.0,
        "B": 0.01626555435359478
      },
      "extension": {
        "length": 30661.498223876955,
        "rating": 150.8710265159607
      }
    },
    {
      "class": "Branch",
      "id": "branch_30032_30035_1",
      "ports": {
        "bus1": 30032,
        "bus2": 30035
      },
      "params": {
        "R": 0.04259147122502327,
        "X": 0.15834961831569672,
        "G": 0.0,
        "B": 0.02055470459163189
      },
      "extension": {
        "length": 41267.42229199219,
        "rating": 133.8042974472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_30032_60315_1",
      "ports": {
        "bus1": 30032,
        "bus2": 60315
      },
      "params": {
        "R": 0.014841622672975063,
        "X": 0.06461398303508759,
        "G": 0.0,
        "B": 0.007023252081125975
      },
      "extension": {
        "length": 15159.283903564454,
        "rating": 157.21213817596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_30032_60315_2",
      "ports": {
        "bus1": 30032,
        "bus2": 60315
      },
      "params": {
        "R": 0.014841622672975063,
        "X": 0.06461398303508759,
        "G": 0.0,
        "B": 0.007023252081125975
      },
      "extension": {
        "length": 15159.283903564454,
        "rating": 157.21213817596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_30032_60315_3",
      "ports": {
        "bus1": 30032,
        "bus2": 60315
      },
      "params": {
        "R": 0.014841622672975063,
        "X": 0.06461398303508759,
        "G": 0.0,
        "B": 0.007023252081125975
      },
      "extension": {
        "length": 15159.283903564454,
        "rating": 157.21213817596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_30034_30036_1",
      "ports": {
        "bus1": 30034,
        "bus2": 30036
      },
      "params": {
        "R": 0.01825580559670925,
        "X": 0.07128386944532394,
        "G": 0.0,
        "B": 0.007155980914831161
      },
      "extension": {
        "length": 15564.446986816407,
        "rating": 114.99117612838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_30034_30043_1",
      "ports": {
        "bus1": 30034,
        "bus2": 30043
      },
      "params": {
        "R": 0.02370673604309559,
        "X": 0.10347384214401245,
        "G": 0.0,
        "B": 0.01352553442120552
      },
      "extension": {
        "length": 28179.20248461914,
        "rating": 151.39577388763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_30034_30043_2",
      "ports": {
        "bus1": 30034,
        "bus2": 30043
      },
      "params": {
        "R": 0.02370673604309559,
        "X": 0.10347384214401245,
        "G": 0.0,
        "B": 0.01352553442120552
      },
      "extension": {
        "length": 28179.20248461914,
        "rating": 151.39577388763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_30035_30036_1",
      "ports": {
        "bus1": 30036,
        "bus2": 30035
      },
      "params": {
        "R": 0.016808612272143364,
        "X": 0.07353075593709946,
        "G": 0.0,
        "B": 0.0060727884992957115
      },
      "extension": {
        "length": 16261.591596679687,
        "rating": 120.70517539978027
      }
    },
    {
      "class": "Branch",
      "id": "branch_30035_30038_1",
      "ports": {
        "bus1": 30035,
        "bus2": 30038
      },
      "params": {
        "R": 0.03710530698299408,
        "X": 0.08817361295223236,
        "G": 0.0,
        "B": 0.008636966347694397
      },
      "extension": {
        "length": 20386.652923828125,
        "rating": 120.82483768463135
      }
    },
    {
      "class": "Branch",
      "id": "branch_30037_30040_1",
      "ports": {
        "bus1": 30040,
        "bus2": 30037
      },
      "params": {
        "R": 0.009686463512480259,
        "X": 0.04319717362523079,
        "G": 0.0,
        "B": 0.0035702490713447332
      },
      "extension": {
        "length": 8792.720813781738,
        "rating": 152.8753399848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_30037_30040_2",
      "ports": {
        "bus1": 30040,
        "bus2": 30037
      },
      "params": {
        "R": 0.009686463512480259,
        "X": 0.04319717362523079,
        "G": 0.0,
        "B": 0.0035702490713447332
      },
      "extension": {
        "length": 8792.720813781738,
        "rating": 152.8753399848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_30037_30649_1",
      "ports": {
        "bus1": 30649,
        "bus2": 30037
      },
      "params": {
        "R": 0.01645825244486332,
        "X": 0.064654640853405,
        "G": 0.0,
        "B": 0.011020723730325699
      },
      "extension": {
        "length": 19849.74039404297,
        "rating": 151.68824195861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_30037_30649_2",
      "ports": {
        "bus1": 30649,
        "bus2": 30037
      },
      "params": {
        "R": 0.01645825244486332,
        "X": 0.064654640853405,
        "G": 0.0,
        "B": 0.011020723730325699
      },
      "extension": {
        "length": 19849.74039404297,
        "rating": 151.68824195861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_30038_30039_1",
      "ports": {
        "bus1": 30038,
        "bus2": 30039
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30038_30040_1",
      "ports": {
        "bus1": 30040,
        "bus2": 30038
      },
      "params": {
        "R": 0.01279725506901741,
        "X": 0.05010818690061569,
        "G": 0.0,
        "B": 0.0038091910537332296
      },
      "extension": {
        "length": 9785.815149902344,
        "rating": 153.57247591018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_30038_30040_2",
      "ports": {
        "bus1": 30040,
        "bus2": 30038
      },
      "params": {
        "R": 0.01279725506901741,
        "X": 0.05010818690061569,
        "G": 0.0,
        "B": 0.0038091910537332296
      },
      "extension": {
        "length": 9785.815149902344,
        "rating": 153.57247591018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_30038_60705_1",
      "ports": {
        "bus1": 30038,
        "bus2": 60705
      },
      "params": {
        "R": 0.011576789431273937,
        "X": 0.049576058983802795,
        "G": 0.0,
        "B": 0.00899281445890665
      },
      "extension": {
        "length": 15273.334151367188,
        "rating": 152.86788940429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_30038_60705_2",
      "ports": {
        "bus1": 30038,
        "bus2": 60705
      },
      "params": {
        "R": 0.011576789431273937,
        "X": 0.049576058983802795,
        "G": 0.0,
        "B": 0.00899281445890665
      },
      "extension": {
        "length": 15273.334151367188,
        "rating": 152.86788940429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_30040_30041_1",
      "ports": {
        "bus1": 30040,
        "bus2": 30041
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30042_30265_1",
      "ports": {
        "bus1": 30265,
        "bus2": 30042
      },
      "params": {
        "R": 0.01838742010295391,
        "X": 0.06596773117780685,
        "G": 0.0,
        "B": 0.011813193559646606
      },
      "extension": {
        "length": 20886.73816662598,
        "rating": 124.6672511100769
      }
    },
    {
      "class": "Branch",
      "id": "branch_30043_30564_1",
      "ports": {
        "bus1": 30043,
        "bus2": 30564
      },
      "params": {
        "R": 0.01565742678940296,
        "X": 0.07137978076934814,
        "G": 0.0,
        "B": 0.015295589342713358
      },
      "extension": {
        "length": 23799.18337097168,
        "rating": 149.2781162261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_30043_30564_2",
      "ports": {
        "bus1": 30043,
        "bus2": 30564
      },
      "params": {
        "R": 0.01565742678940296,
        "X": 0.07137978076934814,
        "G": 0.0,
        "B": 0.015295589342713358
      },
      "extension": {
        "length": 23799.18337097168,
        "rating": 149.2781162261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_30044_30045_1",
      "ports": {
        "bus1": 30045,
        "bus2": 30044
      },
      "params": {
        "R": 0.020329298451542854,
        "X": 0.09627658128738403,
        "G": 0.0,
        "B": 0.006351758260279894
      },
      "extension": {
        "length": 18616.605663208007,
        "rating": 98.35919141769409
      }
    },
    {
      "class": "Branch",
      "id": "branch_30044_30564_1",
      "ports": {
        "bus1": 30044,
        "bus2": 30564
      },
      "params": {
        "R": 0.01428998913615942,
        "X": 0.06212082505226135,
        "G": 0.0,
        "B": 0.00725788064301014
      },
      "extension": {
        "length": 14630.283216430664,
        "rating": 133.46188068389893
      }
    },
    {
      "class": "Branch",
      "id": "branch_30044_30565_1",
      "ports": {
        "bus1": 30565,
        "bus2": 30044
      },
      "params": {
        "R": 0.008541890420019627,
        "X": 0.04281461238861084,
        "G": 0.0,
        "B": 0.004719704855233431
      },
      "extension": {
        "length": 9625.754966308594,
        "rating": 126.18920803070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_30045_30263_1",
      "ports": {
        "bus1": 30045,
        "bus2": 30263
      },
      "params": {
        "R": 0.017749689519405365,
        "X": 0.1040179654955864,
        "G": 0.0,
        "B": 0.015534400008618832
      },
      "extension": {
        "length": 28924.04222973633,
        "rating": 138.44716548919678
      }
    },
    {
      "class": "Branch",
      "id": "branch_30045_30564_1",
      "ports": {
        "bus1": 30564,
        "bus2": 30045
      },
      "params": {
        "R": 0.011955621652305126,
        "X": 0.04925384372472763,
        "G": 0.0,
        "B": 0.006497968919575214
      },
      "extension": {
        "length": 11470.315515930177,
        "rating": 136.74931526184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_30045_30650_1",
      "ports": {
        "bus1": 30045,
        "bus2": 30650
      },
      "params": {
        "R": 0.02033643051981926,
        "X": 0.09235334396362305,
        "G": 0.0,
        "B": 0.0076888976618647575
      },
      "extension": {
        "length": 19941.428750976564,
        "rating": 119.70964670181274
      }
    },
    {
      "class": "Branch",
      "id": "branch_30046_30047_1",
      "ports": {
        "bus1": 30046,
        "bus2": 30047
      },
      "params": {
        "R": 0.00856225285679102,
        "X": 0.025161394849419594,
        "G": 0.0,
        "B": 0.0027276857290416956
      },
      "extension": {
        "length": 6221.096073577881,
        "rating": 111.89075708389282
      }
    },
    {
      "class": "Branch",
      "id": "branch_30046_30048_1",
      "ports": {
        "bus1": 30048,
        "bus2": 30046
      },
      "params": {
        "R": 0.022075869143009186,
        "X": 0.08604258298873901,
        "G": 0.0,
        "B": 0.005771944299340248
      },
      "extension": {
        "length": 16206.847170776367,
        "rating": 124.1459846496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_30046_30049_1",
      "ports": {
        "bus1": 30046,
        "bus2": 30049
      },
      "params": {
        "R": 0.009401424787938595,
        "X": 0.04369329661130905,
        "G": 0.0,
        "B": 0.004457716830074787
      },
      "extension": {
        "length": 9234.259955749512,
        "rating": 132.22113847732544
      }
    },
    {
      "class": "Branch",
      "id": "branch_30047_30053_1",
      "ports": {
        "bus1": 30047,
        "bus2": 30053
      },
      "params": {
        "R": 0.022697793319821358,
        "X": 0.10481754690408707,
        "G": 0.0,
        "B": 0.01417604275047779
      },
      "extension": {
        "length": 26989.331950195312,
        "rating": 110.1698637008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_30048_30539_1",
      "ports": {
        "bus1": 30539,
        "bus2": 30048
      },
      "params": {
        "R": 0.029401343315839767,
        "X": 0.12364684790372849,
        "G": 0.0,
        "B": 0.01566261611878872
      },
      "extension": {
        "length": 29118.472501464843,
        "rating": 116.18307828903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_30049_30879_1",
      "ports": {
        "bus1": 30049,
        "bus2": 30879
      },
      "params": {
        "R": 0.03750031813979149,
        "X": 0.15526312589645386,
        "G": 0.0,
        "B": 0.014692302793264389
      },
      "extension": {
        "length": 36590.88941674805,
        "rating": 137.49210834503174
      }
    },
    {
      "class": "Branch",
      "id": "branch_30050_30051_1",
      "ports": {
        "bus1": 30050,
        "bus2": 30051
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30051_30052_1",
      "ports": {
        "bus1": 30051,
        "bus2": 30052
      },
      "params": {
        "R": 0.02307327650487423,
        "X": 0.09764125198125839,
        "G": 0.0,
        "B": 0.008601190522313118
      },
      "extension": {
        "length": 20446.589544433595,
        "rating": 142.64626502990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_30051_30052_2",
      "ports": {
        "bus1": 30051,
        "bus2": 30052
      },
      "params": {
        "R": 0.02307327650487423,
        "X": 0.09764125198125839,
        "G": 0.0,
        "B": 0.008601190522313118
      },
      "extension": {
        "length": 20446.589544433595,
        "rating": 142.64626502990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_30051_30755_1",
      "ports": {
        "bus1": 30755,
        "bus2": 30051
      },
      "params": {
        "R": 0.042229898273944855,
        "X": 0.18665632605552673,
        "G": 0.0,
        "B": 0.017560958862304688
      },
      "extension": {
        "length": 37774.05905786133,
        "rating": 130.9054136276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_30051_30756_1",
      "ports": {
        "bus1": 30051,
        "bus2": 30756
      },
      "params": {
        "R": 0.03929368779063225,
        "X": 0.15577484667301178,
        "G": 0.0,
        "B": 0.018517665565013885
      },
      "extension": {
        "length": 38994.996812255864,
        "rating": 131.21219873428345
      }
    },
    {
      "class": "Branch",
      "id": "branch_30052_30403_1",
      "ports": {
        "bus1": 30052,
        "bus2": 30403
      },
      "params": {
        "R": 0.019794663414359093,
        "X": 0.09119097888469696,
        "G": 0.0,
        "B": 0.01758786104619503
      },
      "extension": {
        "length": 28094.38384790039,
        "rating": 135.53245067596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_30052_30879_1",
      "ports": {
        "bus1": 30052,
        "bus2": 30879
      },
      "params": {
        "R": 0.014459802769124508,
        "X": 0.06136223301291466,
        "G": 0.0,
        "B": 0.005850247573107481
      },
      "extension": {
        "length": 13826.29112841797,
        "rating": 147.83624410629272
      }
    },
    {
      "class": "Branch",
      "id": "branch_30052_30879_2",
      "ports": {
        "bus1": 30052,
        "bus2": 30879
      },
      "params": {
        "R": 0.014459802769124508,
        "X": 0.06136223301291466,
        "G": 0.0,
        "B": 0.005850247573107481
      },
      "extension": {
        "length": 13826.29112841797,
        "rating": 147.83624410629272
      }
    },
    {
      "class": "Branch",
      "id": "branch_30052_30879_3",
      "ports": {
        "bus1": 30052,
        "bus2": 30879
      },
      "params": {
        "R": 0.014459802769124508,
        "X": 0.06136223301291466,
        "G": 0.0,
        "B": 0.005850247573107481
      },
      "extension": {
        "length": 13826.29112841797,
        "rating": 147.83624410629272
      }
    },
    {
      "class": "Branch",
      "id": "branch_30053_30620_1",
      "ports": {
        "bus1": 30053,
        "bus2": 30620
      },
      "params": {
        "R": 0.04623757302761078,
        "X": 0.17017970979213715,
        "G": 0.0,
        "B": 0.02961689792573452
      },
      "extension": {
        "length": 47336.949024169924,
        "rating": 126.68743133544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_30054_30400_1",
      "ports": {
        "bus1": 30054,
        "bus2": 30400
      },
      "params": {
        "R": 0.08204853534698486,
        "X": 0.37463825941085815,
        "G": 0.0,
        "B": 0.0361006073653698
      },
      "extension": {
        "length": 76558.55634667969,
        "rating": 114.81375694274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_30054_30405_1",
      "ports": {
        "bus1": 30054,
        "bus2": 30405
      },
      "params": {
        "R": 0.028349317610263824,
        "X": 0.08905794471502304,
        "G": 0.0,
        "B": 0.011798284947872162
      },
      "extension": {
        "length": 22562.048977294922,
        "rating": 133.88954401016235
      }
    },
    {
      "class": "Branch",
      "id": "branch_30054_30879_1",
      "ports": {
        "bus1": 30879,
        "bus2": 30054
      },
      "params": {
        "R": 0.016983065754175186,
        "X": 0.0742064043879509,
        "G": 0.0,
        "B": 0.0067877015098929405
      },
      "extension": {
        "length": 15760.281591430665,
        "rating": 140.7637596130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_30055_30124_1",
      "ports": {
        "bus1": 30055,
        "bus2": 30124
      },
      "params": {
        "R": 0.03572086989879608,
        "X": 0.1220763698220253,
        "G": 0.0,
        "B": 0.010952024720609188
      },
      "extension": {
        "length": 25735.531271484375,
        "rating": 122.60081768035889
      }
    },
    {
      "class": "Branch",
      "id": "branch_30055_30127_1",
      "ports": {
        "bus1": 30055,
        "bus2": 30127
      },
      "params": {
        "R": 0.016884976997971535,
        "X": 0.09157909452915192,
        "G": 0.0,
        "B": 0.008001502603292465
      },
      "extension": {
        "length": 20209.057764038087,
        "rating": 116.85407161712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_30056_30064_1",
      "ports": {
        "bus1": 30064,
        "bus2": 30056
      },
      "params": {
        "R": 0.010443303734064102,
        "X": 0.04020519554615021,
        "G": 0.0,
        "B": 0.006380709353834391
      },
      "extension": {
        "length": 10861.55102307129,
        "rating": 132.6480746269226
      }
    },
    {
      "class": "Branch",
      "id": "branch_30056_30851_1",
      "ports": {
        "bus1": 30056,
        "bus2": 30851
      },
      "params": {
        "R": 0.013516753911972046,
        "X": 0.05597842112183571,
        "G": 0.0,
        "B": 0.00448992382735014
      },
      "extension": {
        "length": 11757.336601135254,
        "rating": 142.7228331565857
      }
    },
    {
      "class": "Branch",
      "id": "branch_30056_30851_2",
      "ports": {
        "bus1": 30056,
        "bus2": 30851
      },
      "params": {
        "R": 0.013516753911972046,
        "X": 0.05597842112183571,
        "G": 0.0,
        "B": 0.00448992382735014
      },
      "extension": {
        "length": 11757.336601135254,
        "rating": 142.7228331565857
      }
    },
    {
      "class": "Branch",
      "id": "branch_30057_30058_1",
      "ports": {
        "bus1": 30057,
        "bus2": 30058
      },
      "params": {
        "R": 0.022707339376211166,
        "X": 0.0959630236029625,
        "G": 0.0,
        "B": 0.007128903642296791
      },
      "extension": {
        "length": 19772.69853845215,
        "rating": 122.4078893661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_30058_30522_1",
      "ports": {
        "bus1": 30058,
        "bus2": 30522
      },
      "params": {
        "R": 0.020661478862166405,
        "X": 0.08330471813678741,
        "G": 0.0,
        "B": 0.013213787227869032
      },
      "extension": {
        "length": 22064.78467858887,
        "rating": 129.1565179824829
      }
    },
    {
      "class": "Branch",
      "id": "branch_30059_30060_1",
      "ports": {
        "bus1": 30060,
        "bus2": 30059
      },
      "params": {
        "R": 0.01132335513830185,
        "X": 0.0398724265396595,
        "G": 0.0,
        "B": 0.005889675114303827
      },
      "extension": {
        "length": 10572.759557556152,
        "rating": 111.48933172225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_30059_30061_1",
      "ports": {
        "bus1": 30059,
        "bus2": 30061
      },
      "params": {
        "R": 0.007578195538371801,
        "X": 0.03613852709531784,
        "G": 0.0,
        "B": 0.005236481316387653
      },
      "extension": {
        "length": 9672.89143798828,
        "rating": 120.11829614639282
      }
    },
    {
      "class": "Branch",
      "id": "branch_30059_30063_1",
      "ports": {
        "bus1": 30063,
        "bus2": 30059
      },
      "params": {
        "R": 0.011265928857028484,
        "X": 0.058142535388469696,
        "G": 0.0,
        "B": 0.00573514262214303
      },
      "extension": {
        "length": 12293.314443786621,
        "rating": 120.7862138748169
      }
    },
    {
      "class": "Branch",
      "id": "branch_30060_30502_1",
      "ports": {
        "bus1": 30060,
        "bus2": 30502
      },
      "params": {
        "R": 0.03803294152021408,
        "X": 0.11583784222602844,
        "G": 0.0,
        "B": 0.012684866786003113
      },
      "extension": {
        "length": 28954.09648828125,
        "rating": 123.07957410812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_30061_30210_1",
      "ports": {
        "bus1": 30210,
        "bus2": 30061
      },
      "params": {
        "R": 0.00862935185432434,
        "X": 0.045376382768154144,
        "G": 0.0,
        "B": 0.004267159383744001
      },
      "extension": {
        "length": 10798.429713134767,
        "rating": 107.62693881988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_30062_30063_1",
      "ports": {
        "bus1": 30062,
        "bus2": 30063
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30063_30064_1",
      "ports": {
        "bus1": 30064,
        "bus2": 30063
      },
      "params": {
        "R": 0.033316511660814285,
        "X": 0.13976037502288818,
        "G": 0.0,
        "B": 0.014496916905045508
      },
      "extension": {
        "length": 28063.488524414064,
        "rating": 129.15509939193726
      }
    },
    {
      "class": "Branch",
      "id": "branch_30064_30065_1",
      "ports": {
        "bus1": 30064,
        "bus2": 30065
      },
      "params": {
        "R": 0.00022418881417252123,
        "X": 0.00115748040843755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30066_30522_1",
      "ports": {
        "bus1": 30066,
        "bus2": 30522
      },
      "params": {
        "R": 0.013434204272925854,
        "X": 0.05201534554362297,
        "G": 0.0,
        "B": 0.012100842781364918
      },
      "extension": {
        "length": 16901.516164306642,
        "rating": 132.36281871795654
      }
    },
    {
      "class": "Branch",
      "id": "branch_30066_30732_1",
      "ports": {
        "bus1": 30732,
        "bus2": 30066
      },
      "params": {
        "R": 0.012199373915791512,
        "X": 0.056637998670339584,
        "G": 0.0,
        "B": 0.010772217996418476
      },
      "extension": {
        "length": 17433.29942578125,
        "rating": 135.49883365631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_30067_30068_1",
      "ports": {
        "bus1": 30067,
        "bus2": 30068
      },
      "params": {
        "R": 0.024211643263697624,
        "X": 0.11241549253463745,
        "G": 0.0,
        "B": 0.006210015155375004
      },
      "extension": {
        "length": 19545.4866862793,
        "rating": 122.50454425811768
      }
    },
    {
      "class": "Branch",
      "id": "branch_30067_30729_1",
      "ports": {
        "bus1": 30729,
        "bus2": 30067
      },
      "params": {
        "R": 0.01561135146766901,
        "X": 0.0673196092247963,
        "G": 0.0,
        "B": 0.008452245034277439
      },
      "extension": {
        "length": 16831.833626953125,
        "rating": 130.65481185913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_30068_30069_1",
      "ports": {
        "bus1": 30069,
        "bus2": 30068
      },
      "params": {
        "R": 0.007417415734380484,
        "X": 0.03804526478052139,
        "G": 0.0,
        "B": 0.00539333326742053
      },
      "extension": {
        "length": 10277.44753656006,
        "rating": 104.54785823822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_30068_30661_1",
      "ports": {
        "bus1": 30068,
        "bus2": 30661
      },
      "params": {
        "R": 0.0316905677318573,
        "X": 0.13343022763729095,
        "G": 0.0,
        "B": 0.016031062230467796
      },
      "extension": {
        "length": 31147.142627197267,
        "rating": 116.72952175140381
      }
    },
    {
      "class": "Branch",
      "id": "branch_30069_30070_1",
      "ports": {
        "bus1": 30069,
        "bus2": 30070
      },
      "params": {
        "R": 0.00022349004575517029,
        "X": 0.0010292937513440847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30071_30072_1",
      "ports": {
        "bus1": 30071,
        "bus2": 30072
      },
      "params": {
        "R": 0.0002029935858445242,
        "X": 0.0011889798333868384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30071_30085_1",
      "ports": {
        "bus1": 30071,
        "bus2": 30085
      },
      "params": {
        "R": 0.035745516419410706,
        "X": 0.12291029095649719,
        "G": 0.0,
        "B": 0.013655077666044235
      },
      "extension": {
        "length": 29612.153065429688,
        "rating": 145.60542106628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_30071_30085_2",
      "ports": {
        "bus1": 30071,
        "bus2": 30085
      },
      "params": {
        "R": 0.035745516419410706,
        "X": 0.12291029095649719,
        "G": 0.0,
        "B": 0.013655077666044235
      },
      "extension": {
        "length": 29612.153065429688,
        "rating": 145.60542106628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_30071_30089_1",
      "ports": {
        "bus1": 30071,
        "bus2": 30089
      },
      "params": {
        "R": 0.017724288627505302,
        "X": 0.07550334930419922,
        "G": 0.0,
        "B": 0.008424744941294193
      },
      "extension": {
        "length": 18520.087322021485,
        "rating": 145.36592960357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_30071_30089_2",
      "ports": {
        "bus1": 30071,
        "bus2": 30089
      },
      "params": {
        "R": 0.017724288627505302,
        "X": 0.07550334930419922,
        "G": 0.0,
        "B": 0.008424744941294193
      },
      "extension": {
        "length": 18520.087322021485,
        "rating": 145.36592960357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_30073_30075_1",
      "ports": {
        "bus1": 30073,
        "bus2": 30075
      },
      "params": {
        "R": 0.009047167375683784,
        "X": 0.03533567860722542,
        "G": 0.0,
        "B": 0.0034802609588950872
      },
      "extension": {
        "length": 7765.8680033569335,
        "rating": 125.90397596359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_30073_30173_1",
      "ports": {
        "bus1": 30073,
        "bus2": 30173
      },
      "params": {
        "R": 0.017150333151221275,
        "X": 0.06103004887700081,
        "G": 0.0,
        "B": 0.011409097351133823
      },
      "extension": {
        "length": 17158.54438256836,
        "rating": 122.86758422851562
      }
    },
    {
      "class": "Branch",
      "id": "branch_30073_30663_1",
      "ports": {
        "bus1": 30073,
        "bus2": 30663
      },
      "params": {
        "R": 0.03458957374095917,
        "X": 0.15659186244010925,
        "G": 0.0,
        "B": 0.015140804462134838
      },
      "extension": {
        "length": 33648.20577905273,
        "rating": 110.9132170677185
      }
    },
    {
      "class": "Branch",
      "id": "branch_30074_30090_1",
      "ports": {
        "bus1": 30074,
        "bus2": 30090
      },
      "params": {
        "R": 0.03258901089429855,
        "X": 0.1248852014541626,
        "G": 0.0,
        "B": 0.011114698834717274
      },
      "extension": {
        "length": 27094.897878662112,
        "rating": 122.98023700714111
      }
    },
    {
      "class": "Branch",
      "id": "branch_30074_30905_1",
      "ports": {
        "bus1": 30905,
        "bus2": 30074
      },
      "params": {
        "R": 0.017748484387993813,
        "X": 0.07367222756147385,
        "G": 0.0,
        "B": 0.008657864294946194
      },
      "extension": {
        "length": 18267.21378039551,
        "rating": 114.56233263015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_30075_30076_1",
      "ports": {
        "bus1": 30075,
        "bus2": 30076
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30075_30077_1",
      "ports": {
        "bus1": 30075,
        "bus2": 30077
      },
      "params": {
        "R": 0.010362131521105766,
        "X": 0.04049782454967499,
        "G": 0.0,
        "B": 0.005238765850663185
      },
      "extension": {
        "length": 10723.32936694336,
        "rating": 128.9412498474121
      }
    },
    {
      "class": "Branch",
      "id": "branch_30075_30926_1",
      "ports": {
        "bus1": 30075,
        "bus2": 30926
      },
      "params": {
        "R": 0.0062685864977538586,
        "X": 0.021251127123832703,
        "G": 0.0,
        "B": 0.0027042434085160494
      },
      "extension": {
        "length": 5333.697739379883,
        "rating": 115.22976160049438
      }
    },
    {
      "class": "Branch",
      "id": "branch_30077_30709_1",
      "ports": {
        "bus1": 30077,
        "bus2": 30709
      },
      "params": {
        "R": 0.024388587102293968,
        "X": 0.10211851447820663,
        "G": 0.0,
        "B": 0.01098469365388155
      },
      "extension": {
        "length": 24834.891919921876,
        "rating": 134.81770753860474
      }
    },
    {
      "class": "Branch",
      "id": "branch_30078_30079_1",
      "ports": {
        "bus1": 30078,
        "bus2": 30079
      },
      "params": {
        "R": 0.00028594621107913554,
        "X": 0.0011757586617022753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30078_30837_1",
      "ports": {
        "bus1": 30837,
        "bus2": 30078
      },
      "params": {
        "R": 0.0018110191449522972,
        "X": 0.021098116412758827,
        "G": 0.0,
        "B": 0.44029122591018677
      },
      "extension": {
        "length": 69541.82780273438,
        "rating": 1209.2964172363281
      }
    },
    {
      "class": "Branch",
      "id": "branch_30078_30861_1",
      "ports": {
        "bus1": 30078,
        "bus2": 30861
      },
      "params": {
        "R": 0.0015990746906027198,
        "X": 0.0218016617000103,
        "G": 0.0,
        "B": 0.338108092546463
      },
      "extension": {
        "length": 58499.57213525391,
        "rating": 1283.922004699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_30078_59915_1",
      "ports": {
        "bus1": 59915,
        "bus2": 30078
      },
      "params": {
        "R": 0.0010261153802275658,
        "X": 0.012478852644562721,
        "G": 0.0,
        "B": 0.4533889889717102
      },
      "extension": {
        "length": 54797.91640576172,
        "rating": 1151.7943382263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_30080_30081_1",
      "ports": {
        "bus1": 30081,
        "bus2": 30080
      },
      "params": {
        "R": 0.010437482967972755,
        "X": 0.04064410179853439,
        "G": 0.0,
        "B": 0.004002537112683058
      },
      "extension": {
        "length": 9181.572915893556,
        "rating": 134.69010591506958
      }
    },
    {
      "class": "Branch",
      "id": "branch_30080_30175_1",
      "ports": {
        "bus1": 30080,
        "bus2": 30175
      },
      "params": {
        "R": 0.03325401619076729,
        "X": 0.1450577825307846,
        "G": 0.0,
        "B": 0.01896948181092739
      },
      "extension": {
        "length": 34769.0875012207,
        "rating": 128.98322343826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_30081_30087_1",
      "ports": {
        "bus1": 30087,
        "bus2": 30081
      },
      "params": {
        "R": 0.012332472950220108,
        "X": 0.0637366771697998,
        "G": 0.0,
        "B": 0.010559763759374619
      },
      "extension": {
        "length": 17602.69727197266,
        "rating": 132.79730081558228
      }
    },
    {
      "class": "Branch",
      "id": "branch_30081_30089_1",
      "ports": {
        "bus1": 30081,
        "bus2": 30089
      },
      "params": {
        "R": 0.01419256441295147,
        "X": 0.05988013371825218,
        "G": 0.0,
        "B": 0.01404502522200346
      },
      "extension": {
        "length": 20452.665778198243,
        "rating": 144.7702407836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30081_30089_2",
      "ports": {
        "bus1": 30081,
        "bus2": 30089
      },
      "params": {
        "R": 0.01419256441295147,
        "X": 0.05988013371825218,
        "G": 0.0,
        "B": 0.01404502522200346
      },
      "extension": {
        "length": 20452.665778198243,
        "rating": 144.7702407836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30082_30083_1",
      "ports": {
        "bus1": 30082,
        "bus2": 30083
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30082_30084_1",
      "ports": {
        "bus1": 30084,
        "bus2": 30082
      },
      "params": {
        "R": 0.006027627736330032,
        "X": 0.027737338095903397,
        "G": 0.0,
        "B": 0.0024627279490232468
      },
      "extension": {
        "length": 5097.586023468018,
        "rating": 134.45943593978882
      }
    },
    {
      "class": "Branch",
      "id": "branch_30082_30085_1",
      "ports": {
        "bus1": 30085,
        "bus2": 30082
      },
      "params": {
        "R": 0.016749488189816475,
        "X": 0.06142719089984894,
        "G": 0.0,
        "B": 0.005938095971941948
      },
      "extension": {
        "length": 12690.661608764649,
        "rating": 132.50612020492554
      }
    },
    {
      "class": "Branch",
      "id": "branch_30082_30739_1",
      "ports": {
        "bus1": 30082,
        "bus2": 30739
      },
      "params": {
        "R": 0.011017076671123505,
        "X": 0.041934218257665634,
        "G": 0.0,
        "B": 0.0036735171452164654
      },
      "extension": {
        "length": 9291.26666217041,
        "rating": 124.33695793151855
      }
    },
    {
      "class": "Branch",
      "id": "branch_30082_30835_1",
      "ports": {
        "bus1": 30082,
        "bus2": 30835
      },
      "params": {
        "R": 0.014146681874990463,
        "X": 0.05797794088721275,
        "G": 0.0,
        "B": 0.004140134900808334
      },
      "extension": {
        "length": 11878.818302307129,
        "rating": 142.24387407302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_30084_30085_1",
      "ports": {
        "bus1": 30084,
        "bus2": 30085
      },
      "params": {
        "R": 0.008283994160592556,
        "X": 0.04133366793394089,
        "G": 0.0,
        "B": 0.003565312130376696
      },
      "extension": {
        "length": 9079.979791442871,
        "rating": 126.42686367034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_30085_30086_1",
      "ports": {
        "bus1": 30085,
        "bus2": 30086
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30085_58771_1",
      "ports": {
        "bus1": 30085,
        "bus2": 58771
      },
      "params": {
        "R": 0.02137250266969204,
        "X": 0.08854560554027557,
        "G": 0.0,
        "B": 0.015447186306118965
      },
      "extension": {
        "length": 25866.05288598633,
        "rating": 139.1087293624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_30087_30088_1",
      "ports": {
        "bus1": 30087,
        "bus2": 30088
      },
      "params": {
        "R": 0.0002578705607447773,
        "X": 0.001101720379665494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30087_30709_1",
      "ports": {
        "bus1": 30709,
        "bus2": 30087
      },
      "params": {
        "R": 0.014842590317130089,
        "X": 0.057698823511600494,
        "G": 0.0,
        "B": 0.007530032657086849
      },
      "extension": {
        "length": 14659.433483642579,
        "rating": 129.98006343841553
      }
    },
    {
      "class": "Branch",
      "id": "branch_30090_59007_1",
      "ports": {
        "bus1": 30090,
        "bus2": 59007
      },
      "params": {
        "R": 0.010563948191702366,
        "X": 0.051707834005355835,
        "G": 0.0,
        "B": 0.006193800363689661
      },
      "extension": {
        "length": 12553.188930175782,
        "rating": 126.12847089767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_30091_30105_1",
      "ports": {
        "bus1": 30105,
        "bus2": 30091
      },
      "params": {
        "R": 0.019282596185803413,
        "X": 0.07355482131242752,
        "G": 0.0,
        "B": 0.010523087345063686
      },
      "extension": {
        "length": 19910.274047973635,
        "rating": 128.79620790481567
      }
    },
    {
      "class": "Branch",
      "id": "branch_30091_30517_1",
      "ports": {
        "bus1": 30091,
        "bus2": 30517
      },
      "params": {
        "R": 0.05977003276348114,
        "X": 0.2276683747768402,
        "G": 0.0,
        "B": 0.027086328715085983
      },
      "extension": {
        "length": 52565.50290234375,
        "rating": 119.08633708953857
      }
    },
    {
      "class": "Branch",
      "id": "branch_30092_30093_1",
      "ports": {
        "bus1": 30093,
        "bus2": 30092
      },
      "params": {
        "R": 0.016374854370951653,
        "X": 0.07410148531198502,
        "G": 0.0,
        "B": 0.007528374902904034
      },
      "extension": {
        "length": 17221.07786791992,
        "rating": 141.795015335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_30092_30282_1",
      "ports": {
        "bus1": 30092,
        "bus2": 30282
      },
      "params": {
        "R": 0.01484465878456831,
        "X": 0.070309579372406,
        "G": 0.0,
        "B": 0.007885495200753212
      },
      "extension": {
        "length": 18208.04762438965,
        "rating": 139.29342031478882
      }
    },
    {
      "class": "Branch",
      "id": "branch_30093_30094_1",
      "ports": {
        "bus1": 30093,
        "bus2": 30094
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30093_30096_1",
      "ports": {
        "bus1": 30096,
        "bus2": 30093
      },
      "params": {
        "R": 0.01280113123357296,
        "X": 0.06009974330663681,
        "G": 0.0,
        "B": 0.011409714818000793
      },
      "extension": {
        "length": 17883.57152307129,
        "rating": 155.07594347000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_30093_30096_2",
      "ports": {
        "bus1": 30096,
        "bus2": 30093
      },
      "params": {
        "R": 0.01280113123357296,
        "X": 0.06009974330663681,
        "G": 0.0,
        "B": 0.011409714818000793
      },
      "extension": {
        "length": 17883.57152307129,
        "rating": 155.07594347000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_30093_30096_3",
      "ports": {
        "bus1": 30096,
        "bus2": 30093
      },
      "params": {
        "R": 0.01280113123357296,
        "X": 0.06009974330663681,
        "G": 0.0,
        "B": 0.011409714818000793
      },
      "extension": {
        "length": 17883.57152307129,
        "rating": 155.07594347000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_30093_30099_1",
      "ports": {
        "bus1": 30093,
        "bus2": 30099
      },
      "params": {
        "R": 0.025157274678349495,
        "X": 0.10232425481081009,
        "G": 0.0,
        "B": 0.008310978300869465
      },
      "extension": {
        "length": 22200.473931152344,
        "rating": 147.10564613342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_30093_30099_2",
      "ports": {
        "bus1": 30093,
        "bus2": 30099
      },
      "params": {
        "R": 0.025157274678349495,
        "X": 0.10232425481081009,
        "G": 0.0,
        "B": 0.008310978300869465
      },
      "extension": {
        "length": 22200.473931152344,
        "rating": 147.10564613342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_30095_30096_1",
      "ports": {
        "bus1": 30095,
        "bus2": 30096
      },
      "params": {
        "R": 0.006803165189921856,
        "X": 0.034056033939123154,
        "G": 0.0,
        "B": 0.006329269148409366
      },
      "extension": {
        "length": 10611.622743530274,
        "rating": 156.261944770813
      }
    },
    {
      "class": "Branch",
      "id": "branch_30095_30096_2",
      "ports": {
        "bus1": 30095,
        "bus2": 30096
      },
      "params": {
        "R": 0.006803165189921856,
        "X": 0.034056033939123154,
        "G": 0.0,
        "B": 0.006329269148409366
      },
      "extension": {
        "length": 10611.622743530274,
        "rating": 156.261944770813
      }
    },
    {
      "class": "Branch",
      "id": "branch_30095_30096_3",
      "ports": {
        "bus1": 30095,
        "bus2": 30096
      },
      "params": {
        "R": 0.006803165189921856,
        "X": 0.034056033939123154,
        "G": 0.0,
        "B": 0.006329269148409366
      },
      "extension": {
        "length": 10611.622743530274,
        "rating": 156.261944770813
      }
    },
    {
      "class": "Branch",
      "id": "branch_30095_30134_1",
      "ports": {
        "bus1": 30134,
        "bus2": 30095
      },
      "params": {
        "R": 0.02214580588042736,
        "X": 0.1217377558350563,
        "G": 0.0,
        "B": 0.008868183940649033
      },
      "extension": {
        "length": 23792.023575439453,
        "rating": 157.2756052017212
      }
    },
    {
      "class": "Branch",
      "id": "branch_30095_30134_2",
      "ports": {
        "bus1": 30134,
        "bus2": 30095
      },
      "params": {
        "R": 0.02214580588042736,
        "X": 0.1217377558350563,
        "G": 0.0,
        "B": 0.008868183940649033
      },
      "extension": {
        "length": 23792.023575439453,
        "rating": 157.2756052017212
      }
    },
    {
      "class": "Branch",
      "id": "branch_30095_30134_3",
      "ports": {
        "bus1": 30134,
        "bus2": 30095
      },
      "params": {
        "R": 0.02214580588042736,
        "X": 0.1217377558350563,
        "G": 0.0,
        "B": 0.008868183940649033
      },
      "extension": {
        "length": 23792.023575439453,
        "rating": 157.2756052017212
      }
    },
    {
      "class": "Branch",
      "id": "branch_30097_30098_1",
      "ports": {
        "bus1": 30097,
        "bus2": 30098
      },
      "params": {
        "R": 0.0002176707494072616,
        "X": 0.0010331941302865744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30098_30129_1",
      "ports": {
        "bus1": 30129,
        "bus2": 30098
      },
      "params": {
        "R": 0.025371456518769264,
        "X": 0.11927174776792526,
        "G": 0.0,
        "B": 0.008651028387248516
      },
      "extension": {
        "length": 22933.745963745117,
        "rating": 129.95619773864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_30098_30130_1",
      "ports": {
        "bus1": 30098,
        "bus2": 30130
      },
      "params": {
        "R": 0.02874826453626156,
        "X": 0.12896519899368286,
        "G": 0.0,
        "B": 0.018860556185245514
      },
      "extension": {
        "length": 34162.36044213867,
        "rating": 125.15946626663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_30098_30518_1",
      "ports": {
        "bus1": 30518,
        "bus2": 30098
      },
      "params": {
        "R": 0.02357988804578781,
        "X": 0.08404179662466049,
        "G": 0.0,
        "B": 0.009018588811159134
      },
      "extension": {
        "length": 19834.57820324707,
        "rating": 134.53792333602905
      }
    },
    {
      "class": "Branch",
      "id": "branch_30099_30100_1",
      "ports": {
        "bus1": 30099,
        "bus2": 30100
      },
      "params": {
        "R": 0.0002068314206553623,
        "X": 0.0010652380296960473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30099_30129_1",
      "ports": {
        "bus1": 30129,
        "bus2": 30099
      },
      "params": {
        "R": 0.02262096107006073,
        "X": 0.10240639001131058,
        "G": 0.0,
        "B": 0.014693420380353928
      },
      "extension": {
        "length": 26963.360233154297,
        "rating": 132.18852281570435
      }
    },
    {
      "class": "Branch",
      "id": "branch_30099_30130_1",
      "ports": {
        "bus1": 30099,
        "bus2": 30130
      },
      "params": {
        "R": 0.013342853635549545,
        "X": 0.056690242141485214,
        "G": 0.0,
        "B": 0.013262717984616756
      },
      "extension": {
        "length": 20309.55735058594,
        "rating": 144.54407691955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_30099_30130_2",
      "ports": {
        "bus1": 30099,
        "bus2": 30130
      },
      "params": {
        "R": 0.013342853635549545,
        "X": 0.056690242141485214,
        "G": 0.0,
        "B": 0.013262717984616756
      },
      "extension": {
        "length": 20309.55735058594,
        "rating": 144.54407691955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_30101_30104_1",
      "ports": {
        "bus1": 30101,
        "bus2": 30104
      },
      "params": {
        "R": -0.0001448348630219698,
        "X": -0.003657955676317215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30101_30105_1",
      "ports": {
        "bus1": 30101,
        "bus2": 30105
      },
      "params": {
        "R": 0.00021223559451755136,
        "X": 0.0010124518303200603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30101_30106_1",
      "ports": {
        "bus1": 30101,
        "bus2": 30106
      },
      "params": {
        "R": 0.00027937523555010557,
        "X": 0.0011495434446260333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30102_30104_1",
      "ports": {
        "bus1": 30102,
        "bus2": 30104
      },
      "params": {
        "R": 0.0019295818638056517,
        "X": 0.04873358830809593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30103_30104_1",
      "ports": {
        "bus1": 30103,
        "bus2": 30104
      },
      "params": {
        "R": 0.0019295818638056517,
        "X": 0.04873358830809593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30105_30282_1",
      "ports": {
        "bus1": 30105,
        "bus2": 30282
      },
      "params": {
        "R": 0.017593005672097206,
        "X": 0.08842715620994568,
        "G": 0.0,
        "B": 0.012803789228200914
      },
      "extension": {
        "length": 25257.252325561523,
        "rating": 132.27064609527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_30107_30108_1",
      "ports": {
        "bus1": 30107,
        "bus2": 30108
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30107_30109_1",
      "ports": {
        "bus1": 30107,
        "bus2": 30109
      },
      "params": {
        "R": 0.007263509556651115,
        "X": 0.035203348845243454,
        "G": 0.0,
        "B": 0.006832287181168795
      },
      "extension": {
        "length": 10488.280109436035,
        "rating": 98.69275689125061
      }
    },
    {
      "class": "Branch",
      "id": "branch_30107_30283_1",
      "ports": {
        "bus1": 30107,
        "bus2": 30283
      },
      "params": {
        "R": 0.017093071714043617,
        "X": 0.08590631186962128,
        "G": 0.0,
        "B": 0.013244069181382658
      },
      "extension": {
        "length": 24083.96366271973,
        "rating": 111.1275315284729
      }
    },
    {
      "class": "Branch",
      "id": "branch_30109_30516_1",
      "ports": {
        "bus1": 30109,
        "bus2": 30516
      },
      "params": {
        "R": 0.01449868269264698,
        "X": 0.05326126515865326,
        "G": 0.0,
        "B": 0.013977231457829475
      },
      "extension": {
        "length": 18567.699578613283,
        "rating": 110.05257368087769
      }
    },
    {
      "class": "Branch",
      "id": "branch_30110_30111_1",
      "ports": {
        "bus1": 30110,
        "bus2": 30111
      },
      "params": {
        "R": 0.00024056067923083901,
        "X": 0.0010184532729908824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30110_30112_1",
      "ports": {
        "bus1": 30110,
        "bus2": 30112
      },
      "params": {
        "R": 0.008070040494203568,
        "X": 0.03365882858633995,
        "G": 0.0,
        "B": 0.002705321181565523
      },
      "extension": {
        "length": 7100.442131835937,
        "rating": 119.63251829147339
      }
    },
    {
      "class": "Branch",
      "id": "branch_30110_30113_1",
      "ports": {
        "bus1": 30113,
        "bus2": 30110
      },
      "params": {
        "R": 0.008334771730005741,
        "X": 0.034561920911073685,
        "G": 0.0,
        "B": 0.003950007725507021
      },
      "extension": {
        "length": 8342.281424377441,
        "rating": 129.59003448486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_30112_30116_1",
      "ports": {
        "bus1": 30116,
        "bus2": 30112
      },
      "params": {
        "R": 0.01161561906337738,
        "X": 0.041596874594688416,
        "G": 0.0,
        "B": 0.005201633553951979
      },
      "extension": {
        "length": 10774.42099255371,
        "rating": 115.81921577453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_30112_30123_1",
      "ports": {
        "bus1": 30123,
        "bus2": 30112
      },
      "params": {
        "R": 0.031585413962602615,
        "X": 0.10403331369161606,
        "G": 0.0,
        "B": 0.009815774857997894
      },
      "extension": {
        "length": 22065.185258789064,
        "rating": 140.55814743041992
      }
    },
    {
      "class": "Branch",
      "id": "branch_30112_30831_1",
      "ports": {
        "bus1": 30112,
        "bus2": 30831
      },
      "params": {
        "R": 0.012826488353312016,
        "X": 0.0612851120531559,
        "G": 0.0,
        "B": 0.004226814955472946
      },
      "extension": {
        "length": 11784.122524291992,
        "rating": 137.24015951156616
      }
    },
    {
      "class": "Branch",
      "id": "branch_30113_30114_1",
      "ports": {
        "bus1": 30113,
        "bus2": 30114
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30113_30814_1",
      "ports": {
        "bus1": 30814,
        "bus2": 30113
      },
      "params": {
        "R": 0.0075162737630307674,
        "X": 0.03099757246673107,
        "G": 0.0,
        "B": 0.0025791730731725693
      },
      "extension": {
        "length": 6411.615700286866,
        "rating": 119.13357973098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_30113_30831_1",
      "ports": {
        "bus1": 30831,
        "bus2": 30113
      },
      "params": {
        "R": 0.009390449151396751,
        "X": 0.041579052805900574,
        "G": 0.0,
        "B": 0.002614964498206973
      },
      "extension": {
        "length": 7824.470124023438,
        "rating": 130.1475167274475
      }
    },
    {
      "class": "Branch",
      "id": "branch_30115_30116_1",
      "ports": {
        "bus1": 30115,
        "bus2": 30116
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30116_30831_1",
      "ports": {
        "bus1": 30116,
        "bus2": 30831
      },
      "params": {
        "R": 0.021539412438869476,
        "X": 0.08228437602519989,
        "G": 0.0,
        "B": 0.009221440181136131
      },
      "extension": {
        "length": 18984.458000610353,
        "rating": 129.90031242370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_30117_30118_1",
      "ports": {
        "bus1": 30117,
        "bus2": 30118
      },
      "params": {
        "R": 0.00029200417338870466,
        "X": 0.0010853228159248829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30118_30120_1",
      "ports": {
        "bus1": 30118,
        "bus2": 30120
      },
      "params": {
        "R": 0.008895425125956535,
        "X": 0.04152441769838333,
        "G": 0.0,
        "B": 0.0036711585707962513
      },
      "extension": {
        "length": 9537.828379760742,
        "rating": 121.32141590118408
      }
    },
    {
      "class": "Branch",
      "id": "branch_30118_30128_1",
      "ports": {
        "bus1": 30128,
        "bus2": 30118
      },
      "params": {
        "R": 0.02553061954677105,
        "X": 0.09960142523050308,
        "G": 0.0,
        "B": 0.007836840115487576
      },
      "extension": {
        "length": 20795.649912597655,
        "rating": 110.53025722503662
      }
    },
    {
      "class": "Branch",
      "id": "branch_30119_30120_1",
      "ports": {
        "bus1": 30119,
        "bus2": 30120
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30120_30285_1",
      "ports": {
        "bus1": 30120,
        "bus2": 30285
      },
      "params": {
        "R": 0.026190662756562233,
        "X": 0.11282151192426682,
        "G": 0.0,
        "B": 0.012676123529672623
      },
      "extension": {
        "length": 24719.2055859375,
        "rating": 134.41884517669678
      }
    },
    {
      "class": "Branch",
      "id": "branch_30121_30122_1",
      "ports": {
        "bus1": 30121,
        "bus2": 30122
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30121_30123_1",
      "ports": {
        "bus1": 30121,
        "bus2": 30123
      },
      "params": {
        "R": 0.017735665664076805,
        "X": 0.08178326487541199,
        "G": 0.0,
        "B": 0.010135126300156116
      },
      "extension": {
        "length": 22077.297821777345,
        "rating": 138.17366361618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_30121_30714_1",
      "ports": {
        "bus1": 30714,
        "bus2": 30121
      },
      "params": {
        "R": 0.023785335943102837,
        "X": 0.11285126209259033,
        "G": 0.0,
        "B": 0.013922873884439468
      },
      "extension": {
        "length": 28691.245276611327,
        "rating": 132.90719985961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30124_30125_1",
      "ports": {
        "bus1": 30124,
        "bus2": 30125
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30124_30126_1",
      "ports": {
        "bus1": 30126,
        "bus2": 30124
      },
      "params": {
        "R": 0.014119565486907959,
        "X": 0.0630858987569809,
        "G": 0.0,
        "B": 0.0040336111560463905
      },
      "extension": {
        "length": 11534.821206481934,
        "rating": 125.65944194793701
      }
    },
    {
      "class": "Branch",
      "id": "branch_30126_30403_1",
      "ports": {
        "bus1": 30126,
        "bus2": 30403
      },
      "params": {
        "R": 0.012406776659190655,
        "X": 0.0714966356754303,
        "G": 0.0,
        "B": 0.009729914367198944
      },
      "extension": {
        "length": 19067.470189453124,
        "rating": 130.82412481307983
      }
    },
    {
      "class": "Branch",
      "id": "branch_30126_30406_1",
      "ports": {
        "bus1": 30126,
        "bus2": 30406
      },
      "params": {
        "R": 0.02022184617817402,
        "X": 0.08355467766523361,
        "G": 0.0,
        "B": 0.009497891180217266
      },
      "extension": {
        "length": 19310.875611328127,
        "rating": 108.33005905151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_30127_30128_1",
      "ports": {
        "bus1": 30127,
        "bus2": 30128
      },
      "params": {
        "R": 0.024181051179766655,
        "X": 0.07830476760864258,
        "G": 0.0,
        "B": 0.009370772168040276
      },
      "extension": {
        "length": 18854.076052001954,
        "rating": 95.72212100028992
      }
    },
    {
      "class": "Branch",
      "id": "branch_30129_30515_1",
      "ports": {
        "bus1": 30129,
        "bus2": 30515
      },
      "params": {
        "R": 0.07840652018785477,
        "X": 0.3253878653049469,
        "G": 0.0,
        "B": 0.036507319658994675
      },
      "extension": {
        "length": 67458.88443164063,
        "rating": 113.979172706604
      }
    },
    {
      "class": "Branch",
      "id": "branch_30130_30131_1",
      "ports": {
        "bus1": 30130,
        "bus2": 30131
      },
      "params": {
        "R": 0.01735997386276722,
        "X": 0.09455446898937225,
        "G": 0.0,
        "B": 0.016515059396624565
      },
      "extension": {
        "length": 25193.46491674805,
        "rating": 141.23457670211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_30131_30428_1",
      "ports": {
        "bus1": 30428,
        "bus2": 30131
      },
      "params": {
        "R": 0.021207012236118317,
        "X": 0.07733154296875,
        "G": 0.0,
        "B": 0.005476255901157856
      },
      "extension": {
        "length": 15297.454911621095,
        "rating": 136.34485006332397
      }
    },
    {
      "class": "Branch",
      "id": "branch_30132_30170_1",
      "ports": {
        "bus1": 30170,
        "bus2": 30132
      },
      "params": {
        "R": 0.014689134433865547,
        "X": 0.08010765165090561,
        "G": 0.0,
        "B": 0.005427983123809099
      },
      "extension": {
        "length": 14771.121689575195,
        "rating": 153.90331745147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_30132_30170_2",
      "ports": {
        "bus1": 30170,
        "bus2": 30132
      },
      "params": {
        "R": 0.014689134433865547,
        "X": 0.08010765165090561,
        "G": 0.0,
        "B": 0.005427983123809099
      },
      "extension": {
        "length": 14771.121689575195,
        "rating": 153.90331745147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_30132_30616_1",
      "ports": {
        "bus1": 30132,
        "bus2": 30616
      },
      "params": {
        "R": 0.023527828976511955,
        "X": 0.0858445018529892,
        "G": 0.0,
        "B": 0.008599808439612389
      },
      "extension": {
        "length": 17559.198252685546,
        "rating": 151.58379077911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_30132_30616_2",
      "ports": {
        "bus1": 30132,
        "bus2": 30616
      },
      "params": {
        "R": 0.023527828976511955,
        "X": 0.0858445018529892,
        "G": 0.0,
        "B": 0.008599808439612389
      },
      "extension": {
        "length": 17559.198252685546,
        "rating": 151.58379077911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_30133_30134_1",
      "ports": {
        "bus1": 30134,
        "bus2": 30133
      },
      "params": {
        "R": 0.01739555224776268,
        "X": 0.08112957328557968,
        "G": 0.0,
        "B": 0.010745199397206306
      },
      "extension": {
        "length": 19278.384106201174,
        "rating": 126.74322128295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_30133_30582_1",
      "ports": {
        "bus1": 30133,
        "bus2": 30582
      },
      "params": {
        "R": 0.03851853683590889,
        "X": 0.17848967015743256,
        "G": 0.0,
        "B": 0.01990453526377678
      },
      "extension": {
        "length": 44634.288131103516,
        "rating": 134.72511768341064
      }
    },
    {
      "class": "Branch",
      "id": "branch_30133_30910_1",
      "ports": {
        "bus1": 30910,
        "bus2": 30133
      },
      "params": {
        "R": 0.007825208827853203,
        "X": 0.027464358136057854,
        "G": 0.0,
        "B": 0.003784267930313945
      },
      "extension": {
        "length": 7624.433264282226,
        "rating": 131.16008043289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_30133_30942_1",
      "ports": {
        "bus1": 30133,
        "bus2": 30942
      },
      "params": {
        "R": 0.010534600354731083,
        "X": 0.04142317920923233,
        "G": 0.0,
        "B": 0.003124082460999489
      },
      "extension": {
        "length": 8639.14204852295,
        "rating": 135.66851615905762
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30135_1",
      "ports": {
        "bus1": 30134,
        "bus2": 30135
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30169_1",
      "ports": {
        "bus1": 30134,
        "bus2": 30169
      },
      "params": {
        "R": 0.024780863896012306,
        "X": 0.13914364576339722,
        "G": 0.0,
        "B": 0.010324656032025814
      },
      "extension": {
        "length": 29509.171723388674,
        "rating": 140.95101356506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30573_1",
      "ports": {
        "bus1": 30134,
        "bus2": 30573
      },
      "params": {
        "R": 0.05205376446247101,
        "X": 0.24764829874038696,
        "G": 0.0,
        "B": 0.024749774485826492
      },
      "extension": {
        "length": 58840.534951171874,
        "rating": 147.5852370262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30573_2",
      "ports": {
        "bus1": 30134,
        "bus2": 30573
      },
      "params": {
        "R": 0.05205376446247101,
        "X": 0.24764829874038696,
        "G": 0.0,
        "B": 0.024749774485826492
      },
      "extension": {
        "length": 58840.534951171874,
        "rating": 147.5852370262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30573_3",
      "ports": {
        "bus1": 30134,
        "bus2": 30573
      },
      "params": {
        "R": 0.05205376446247101,
        "X": 0.24764829874038696,
        "G": 0.0,
        "B": 0.024749774485826492
      },
      "extension": {
        "length": 58840.534951171874,
        "rating": 147.5852370262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30583_1",
      "ports": {
        "bus1": 30134,
        "bus2": 30583
      },
      "params": {
        "R": 0.031756769865751266,
        "X": 0.1413489580154419,
        "G": 0.0,
        "B": 0.018171582370996475
      },
      "extension": {
        "length": 36276.12853637696,
        "rating": 117.14515686035156
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30910_1",
      "ports": {
        "bus1": 30910,
        "bus2": 30134
      },
      "params": {
        "R": 0.016481610015034676,
        "X": 0.07910605520009995,
        "G": 0.0,
        "B": 0.009100397117435932
      },
      "extension": {
        "length": 18696.864438720702,
        "rating": 143.20870637893677
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30910_2",
      "ports": {
        "bus1": 30910,
        "bus2": 30134
      },
      "params": {
        "R": 0.016481610015034676,
        "X": 0.07910605520009995,
        "G": 0.0,
        "B": 0.009100397117435932
      },
      "extension": {
        "length": 18696.864438720702,
        "rating": 143.20870637893677
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30942_1",
      "ports": {
        "bus1": 30134,
        "bus2": 30942
      },
      "params": {
        "R": 0.01099859643727541,
        "X": 0.05171875283122063,
        "G": 0.0,
        "B": 0.006731848698109388
      },
      "extension": {
        "length": 13667.16102758789,
        "rating": 160.84147691726685
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30942_2",
      "ports": {
        "bus1": 30134,
        "bus2": 30942
      },
      "params": {
        "R": 0.01099859643727541,
        "X": 0.05171875283122063,
        "G": 0.0,
        "B": 0.006731848698109388
      },
      "extension": {
        "length": 13667.16102758789,
        "rating": 160.84147691726685
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30942_3",
      "ports": {
        "bus1": 30134,
        "bus2": 30942
      },
      "params": {
        "R": 0.01099859643727541,
        "X": 0.05171875283122063,
        "G": 0.0,
        "B": 0.006731848698109388
      },
      "extension": {
        "length": 13667.16102758789,
        "rating": 160.84147691726685
      }
    },
    {
      "class": "Branch",
      "id": "branch_30134_30942_4",
      "ports": {
        "bus1": 30134,
        "bus2": 30942
      },
      "params": {
        "R": 0.01099859643727541,
        "X": 0.05171875283122063,
        "G": 0.0,
        "B": 0.006731848698109388
      },
      "extension": {
        "length": 13667.16102758789,
        "rating": 160.84147691726685
      }
    },
    {
      "class": "Branch",
      "id": "branch_30136_30138_1",
      "ports": {
        "bus1": 30136,
        "bus2": 30138
      },
      "params": {
        "R": 0.032522816210985184,
        "X": 0.12623421847820282,
        "G": 0.0,
        "B": 0.013167258352041246
      },
      "extension": {
        "length": 27160.21854272461,
        "rating": 120.36446332931519
      }
    },
    {
      "class": "Branch",
      "id": "branch_30136_30464_1",
      "ports": {
        "bus1": 30136,
        "bus2": 30464
      },
      "params": {
        "R": 0.022280290722846985,
        "X": 0.08605562150478363,
        "G": 0.0,
        "B": 0.012564444914460182
      },
      "extension": {
        "length": 23489.07750878906,
        "rating": 116.55936241149902
      }
    },
    {
      "class": "Branch",
      "id": "branch_30137_30138_1",
      "ports": {
        "bus1": 30137,
        "bus2": 30138
      },
      "params": {
        "R": 0.019792357459664345,
        "X": 0.07910925149917603,
        "G": 0.0,
        "B": 0.009203475899994373
      },
      "extension": {
        "length": 17969.234294311525,
        "rating": 128.51191759109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_30137_30737_1",
      "ports": {
        "bus1": 30737,
        "bus2": 30137
      },
      "params": {
        "R": 0.019588448107242584,
        "X": 0.07397425174713135,
        "G": 0.0,
        "B": 0.009255222976207733
      },
      "extension": {
        "length": 19810.90867126465,
        "rating": 131.83741569519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_30138_30139_1",
      "ports": {
        "bus1": 30138,
        "bus2": 30139
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30140_30363_1",
      "ports": {
        "bus1": 30363,
        "bus2": 30140
      },
      "params": {
        "R": 0.021833036094903946,
        "X": 0.0825221911072731,
        "G": 0.0,
        "B": 0.010100889019668102
      },
      "extension": {
        "length": 19873.922545898437,
        "rating": 117.25294589996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_30140_30397_1",
      "ports": {
        "bus1": 30140,
        "bus2": 30397
      },
      "params": {
        "R": 0.01555739063769579,
        "X": 0.07675949484109879,
        "G": 0.0,
        "B": 0.005221283994615078
      },
      "extension": {
        "length": 13597.524533935548,
        "rating": 118.4874176979065
      }
    },
    {
      "class": "Branch",
      "id": "branch_30140_30735_1",
      "ports": {
        "bus1": 30140,
        "bus2": 30735
      },
      "params": {
        "R": 0.03144705295562744,
        "X": 0.13468815386295319,
        "G": 0.0,
        "B": 0.008991440758109093
      },
      "extension": {
        "length": 26464.335530273438,
        "rating": 133.50969552993774
      }
    },
    {
      "class": "Branch",
      "id": "branch_30141_30152_1",
      "ports": {
        "bus1": 30141,
        "bus2": 30152
      },
      "params": {
        "R": 0.02834782376885414,
        "X": 0.12540797889232635,
        "G": 0.0,
        "B": 0.012461189180612564
      },
      "extension": {
        "length": 26789.882915039063,
        "rating": 140.41870832443237
      }
    },
    {
      "class": "Branch",
      "id": "branch_30141_30530_1",
      "ports": {
        "bus1": 30141,
        "bus2": 30530
      },
      "params": {
        "R": 0.016157379373908043,
        "X": 0.07434020191431046,
        "G": 0.0,
        "B": 0.009423935785889626
      },
      "extension": {
        "length": 19103.67895605469,
        "rating": 136.64679527282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_30142_30143_1",
      "ports": {
        "bus1": 30142,
        "bus2": 30143
      },
      "params": {
        "R": 0.00020314514404162765,
        "X": 0.0010551810264587402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30143_30144_1",
      "ports": {
        "bus1": 30144,
        "bus2": 30143
      },
      "params": {
        "R": 0.017459865659475327,
        "X": 0.07443540543317795,
        "G": 0.0,
        "B": 0.006862567737698554
      },
      "extension": {
        "length": 17019.790154296876,
        "rating": 136.4796280860901
      }
    },
    {
      "class": "Branch",
      "id": "branch_30143_30159_1",
      "ports": {
        "bus1": 30143,
        "bus2": 30159
      },
      "params": {
        "R": 0.017127851024270058,
        "X": 0.08763483166694641,
        "G": 0.0,
        "B": 0.007509221788495779
      },
      "extension": {
        "length": 18582.2064140625,
        "rating": 133.62911939620972
      }
    },
    {
      "class": "Branch",
      "id": "branch_30144_30480_1",
      "ports": {
        "bus1": 30144,
        "bus2": 30480
      },
      "params": {
        "R": 0.01496219728142023,
        "X": 0.07723373919725418,
        "G": 0.0,
        "B": 0.008724057115614414
      },
      "extension": {
        "length": 18842.072459106446,
        "rating": 137.77681589126587
      }
    },
    {
      "class": "Branch",
      "id": "branch_30145_30146_1",
      "ports": {
        "bus1": 30145,
        "bus2": 30146
      },
      "params": {
        "R": 0.0002581715816631913,
        "X": 0.0010420673061162233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30145_30147_1",
      "ports": {
        "bus1": 30147,
        "bus2": 30145
      },
      "params": {
        "R": 0.006527184043079615,
        "X": 0.03218185901641846,
        "G": 0.0,
        "B": 0.002968092914670706
      },
      "extension": {
        "length": 7155.278645141601,
        "rating": 111.84871196746826
      }
    },
    {
      "class": "Branch",
      "id": "branch_30145_30148_1",
      "ports": {
        "bus1": 30148,
        "bus2": 30145
      },
      "params": {
        "R": 0.005192695651203394,
        "X": 0.02454134076833725,
        "G": 0.0,
        "B": 0.004028508439660072
      },
      "extension": {
        "length": 7174.570955932618,
        "rating": 109.48426723480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_30145_30532_1",
      "ports": {
        "bus1": 30145,
        "bus2": 30532
      },
      "params": {
        "R": 0.015089090913534164,
        "X": 0.07382933795452118,
        "G": 0.0,
        "B": 0.012006626464426517
      },
      "extension": {
        "length": 19375.45190222168,
        "rating": 121.14835977554321
      }
    },
    {
      "class": "Branch",
      "id": "branch_30147_30487_1",
      "ports": {
        "bus1": 30147,
        "bus2": 30487
      },
      "params": {
        "R": 0.032895732671022415,
        "X": 0.12744992971420288,
        "G": 0.0,
        "B": 0.008688302710652351
      },
      "extension": {
        "length": 25595.782499267578,
        "rating": 116.52988195419312
      }
    },
    {
      "class": "Branch",
      "id": "branch_30148_30149_1",
      "ports": {
        "bus1": 30149,
        "bus2": 30148
      },
      "params": {
        "R": 0.004701870959252119,
        "X": 0.02404623292386532,
        "G": 0.0,
        "B": 0.003220334416255355
      },
      "extension": {
        "length": 6474.5539865112305,
        "rating": 124.14355278015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_30149_30150_1",
      "ports": {
        "bus1": 30149,
        "bus2": 30150
      },
      "params": {
        "R": 0.00027804094133898616,
        "X": 0.0010005348594859242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30149_30929_1",
      "ports": {
        "bus1": 30149,
        "bus2": 30929
      },
      "params": {
        "R": 0.024433881044387817,
        "X": 0.07683892548084259,
        "G": 0.0,
        "B": 0.010556978173553944
      },
      "extension": {
        "length": 20902.653939331056,
        "rating": 137.33959197998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_30151_30152_1",
      "ports": {
        "bus1": 30151,
        "bus2": 30152
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30152_30908_1",
      "ports": {
        "bus1": 30908,
        "bus2": 30152
      },
      "params": {
        "R": 0.011703317053616047,
        "X": 0.056248340755701065,
        "G": 0.0,
        "B": 0.006454078480601311
      },
      "extension": {
        "length": 13564.994659057618,
        "rating": 142.68579483032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_30153_30154_1",
      "ports": {
        "bus1": 30154,
        "bus2": 30153
      },
      "params": {
        "R": 0.013513659127056599,
        "X": 0.0761064663529396,
        "G": 0.0,
        "B": 0.0073889349587261685
      },
      "extension": {
        "length": 16519.66040258789,
        "rating": 120.54297924041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_30153_30156_1",
      "ports": {
        "bus1": 30156,
        "bus2": 30153
      },
      "params": {
        "R": 0.01067846454679966,
        "X": 0.050476472824811935,
        "G": 0.0,
        "B": 0.003804886480793357
      },
      "extension": {
        "length": 10266.24970843506,
        "rating": 124.76623058319092
      }
    },
    {
      "class": "Branch",
      "id": "branch_30154_30155_1",
      "ports": {
        "bus1": 30154,
        "bus2": 30155
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30156_30158_1",
      "ports": {
        "bus1": 30158,
        "bus2": 30156
      },
      "params": {
        "R": 0.024914879351854324,
        "X": 0.09403200447559357,
        "G": 0.0,
        "B": 0.007863389328122139
      },
      "extension": {
        "length": 20642.226161132814,
        "rating": 127.8701663017273
      }
    },
    {
      "class": "Branch",
      "id": "branch_30157_30158_1",
      "ports": {
        "bus1": 30157,
        "bus2": 30158
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30158_30159_1",
      "ports": {
        "bus1": 30159,
        "bus2": 30158
      },
      "params": {
        "R": 0.02264569140970707,
        "X": 0.09216360002756119,
        "G": 0.0,
        "B": 0.009417559020221233
      },
      "extension": {
        "length": 19994.6690826416,
        "rating": 128.7610650062561
      }
    },
    {
      "class": "Branch",
      "id": "branch_30160_30163_1",
      "ports": {
        "bus1": 30160,
        "bus2": 30163
      },
      "params": {
        "R": -0.00013037247117608786,
        "X": -0.00393299013376236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30160_30164_1",
      "ports": {
        "bus1": 30160,
        "bus2": 30164
      },
      "params": {
        "R": 0.0002803236711770296,
        "X": 0.0010666742455214262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30160_30165_1",
      "ports": {
        "bus1": 30160,
        "bus2": 30165
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30161_30163_1",
      "ports": {
        "bus1": 30161,
        "bus2": 30163
      },
      "params": {
        "R": 0.0018057257402688265,
        "X": 0.054473910480737686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30162_30163_1",
      "ports": {
        "bus1": 30162,
        "bus2": 30163
      },
      "params": {
        "R": 0.0018057257402688265,
        "X": 0.054473910480737686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30165_30166_1",
      "ports": {
        "bus1": 30166,
        "bus2": 30165
      },
      "params": {
        "R": 0.008997167460620403,
        "X": 0.04721276834607124,
        "G": 0.0,
        "B": 0.004047124180942774
      },
      "extension": {
        "length": 8902.558062927246,
        "rating": 125.62716007232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_30165_30751_1",
      "ports": {
        "bus1": 30165,
        "bus2": 30751
      },
      "params": {
        "R": 0.019051281735301018,
        "X": 0.07478198409080505,
        "G": 0.0,
        "B": 0.00941909197717905
      },
      "extension": {
        "length": 19856.20646447754,
        "rating": 120.92424631118774
      }
    },
    {
      "class": "Branch",
      "id": "branch_30166_30167_1",
      "ports": {
        "bus1": 30166,
        "bus2": 30167
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30166_30168_1",
      "ports": {
        "bus1": 30168,
        "bus2": 30166
      },
      "params": {
        "R": 0.008044139482080936,
        "X": 0.03257862478494644,
        "G": 0.0,
        "B": 0.003877498907968402
      },
      "extension": {
        "length": 7400.272574707032,
        "rating": 131.12831115722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_30168_30459_1",
      "ports": {
        "bus1": 30168,
        "bus2": 30459
      },
      "params": {
        "R": 0.026033272966742516,
        "X": 0.11659641563892365,
        "G": 0.0,
        "B": 0.021759983152151108
      },
      "extension": {
        "length": 35561.705260253904,
        "rating": 138.41172456741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_30169_30170_1",
      "ports": {
        "bus1": 30169,
        "bus2": 30170
      },
      "params": {
        "R": 0.021287763491272926,
        "X": 0.07983691245317459,
        "G": 0.0,
        "B": 0.008065635338425636
      },
      "extension": {
        "length": 19610.776654541016,
        "rating": 163.0815625190735
      }
    },
    {
      "class": "Branch",
      "id": "branch_30169_30170_2",
      "ports": {
        "bus1": 30169,
        "bus2": 30170
      },
      "params": {
        "R": 0.021287763491272926,
        "X": 0.07983691245317459,
        "G": 0.0,
        "B": 0.008065635338425636
      },
      "extension": {
        "length": 19610.776654541016,
        "rating": 163.0815625190735
      }
    },
    {
      "class": "Branch",
      "id": "branch_30169_30582_1",
      "ports": {
        "bus1": 30169,
        "bus2": 30582
      },
      "params": {
        "R": 0.015990594401955605,
        "X": 0.07830502092838287,
        "G": 0.0,
        "B": 0.007417486980557442
      },
      "extension": {
        "length": 18256.19705749512,
        "rating": 143.08850765228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_30169_30582_2",
      "ports": {
        "bus1": 30169,
        "bus2": 30582
      },
      "params": {
        "R": 0.015990594401955605,
        "X": 0.07830502092838287,
        "G": 0.0,
        "B": 0.007417486980557442
      },
      "extension": {
        "length": 18256.19705749512,
        "rating": 143.08850765228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_30171_30172_1",
      "ports": {
        "bus1": 30171,
        "bus2": 30172
      },
      "params": {
        "R": 0.004461491014808416,
        "X": 0.0182646457105875,
        "G": 0.0,
        "B": 0.003980867099016905
      },
      "extension": {
        "length": 5897.652502258301,
        "rating": 115.47626256942749
      }
    },
    {
      "class": "Branch",
      "id": "branch_30171_30581_1",
      "ports": {
        "bus1": 30171,
        "bus2": 30581
      },
      "params": {
        "R": 0.024024438112974167,
        "X": 0.10094701498746872,
        "G": 0.0,
        "B": 0.0067801461555063725
      },
      "extension": {
        "length": 19151.44469165039,
        "rating": 131.7562222480774
      }
    },
    {
      "class": "Branch",
      "id": "branch_30172_30615_1",
      "ports": {
        "bus1": 30172,
        "bus2": 30615
      },
      "params": {
        "R": 0.011828303337097168,
        "X": 0.047070205211639404,
        "G": 0.0,
        "B": 0.009185236878693104
      },
      "extension": {
        "length": 14657.76209729004,
        "rating": 90.94729423522949
      }
    },
    {
      "class": "Branch",
      "id": "branch_30173_59267_1",
      "ports": {
        "bus1": 30173,
        "bus2": 59267
      },
      "params": {
        "R": 0.07356718927621841,
        "X": 0.27867835760116577,
        "G": 0.0,
        "B": 0.027837978675961494
      },
      "extension": {
        "length": 64655.54131201172,
        "rating": 114.44982290267944
      }
    },
    {
      "class": "Branch",
      "id": "branch_30174_30175_1",
      "ports": {
        "bus1": 30174,
        "bus2": 30175
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30175_30662_1",
      "ports": {
        "bus1": 30175,
        "bus2": 30662
      },
      "params": {
        "R": 0.026927391067147255,
        "X": 0.08759459853172302,
        "G": 0.0,
        "B": 0.008645240217447281
      },
      "extension": {
        "length": 18462.22573754883,
        "rating": 119.93873119354248
      }
    },
    {
      "class": "Branch",
      "id": "branch_30176_30177_1",
      "ports": {
        "bus1": 30176,
        "bus2": 30177
      },
      "params": {
        "R": 0.0002745252859313041,
        "X": 0.0010024929651990533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30177_30178_1",
      "ports": {
        "bus1": 30177,
        "bus2": 30178
      },
      "params": {
        "R": 0.010818855836987495,
        "X": 0.04821229353547096,
        "G": 0.0,
        "B": 0.00567563995718956
      },
      "extension": {
        "length": 11991.462682434083,
        "rating": 128.46640348434448
      }
    },
    {
      "class": "Branch",
      "id": "branch_30177_30180_1",
      "ports": {
        "bus1": 30177,
        "bus2": 30180
      },
      "params": {
        "R": 0.017272131517529488,
        "X": 0.07353267073631287,
        "G": 0.0,
        "B": 0.011080751195549965
      },
      "extension": {
        "length": 18124.73615148926,
        "rating": 138.13763856887817
      }
    },
    {
      "class": "Branch",
      "id": "branch_30178_30179_1",
      "ports": {
        "bus1": 30178,
        "bus2": 30179
      },
      "params": {
        "R": 0.02430700697004795,
        "X": 0.10343986749649048,
        "G": 0.0,
        "B": 0.007830836810171604
      },
      "extension": {
        "length": 20753.02725842285,
        "rating": 124.27096366882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_30179_30183_1",
      "ports": {
        "bus1": 30183,
        "bus2": 30179
      },
      "params": {
        "R": 0.01265042182058096,
        "X": 0.057905346155166626,
        "G": 0.0,
        "B": 0.007595346774905921
      },
      "extension": {
        "length": 15134.047350952149,
        "rating": 110.70228815078735
      }
    },
    {
      "class": "Branch",
      "id": "branch_30180_30181_1",
      "ports": {
        "bus1": 30181,
        "bus2": 30180
      },
      "params": {
        "R": 0.014687800779938698,
        "X": 0.05041283741593361,
        "G": 0.0,
        "B": 0.005864869803190231
      },
      "extension": {
        "length": 12046.843278808594,
        "rating": 108.76504182815552
      }
    },
    {
      "class": "Branch",
      "id": "branch_30180_30675_1",
      "ports": {
        "bus1": 30180,
        "bus2": 30675
      },
      "params": {
        "R": 0.0064679584465920925,
        "X": 0.031306568533182144,
        "G": 0.0,
        "B": 0.0031398825813084836
      },
      "extension": {
        "length": 6985.89077508545,
        "rating": 140.69420099258423
      }
    },
    {
      "class": "Branch",
      "id": "branch_30181_30356_1",
      "ports": {
        "bus1": 30356,
        "bus2": 30181
      },
      "params": {
        "R": 0.009520278312265873,
        "X": 0.05269263684749603,
        "G": 0.0,
        "B": 0.008539261296391487
      },
      "extension": {
        "length": 15033.223923706055,
        "rating": 114.00772333145142
      }
    },
    {
      "class": "Branch",
      "id": "branch_30181_30397_1",
      "ports": {
        "bus1": 30397,
        "bus2": 30181
      },
      "params": {
        "R": 0.019573353230953217,
        "X": 0.08638226985931396,
        "G": 0.0,
        "B": 0.007316492032259703
      },
      "extension": {
        "length": 17606.09990148926,
        "rating": 109.38286781311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_30182_30183_1",
      "ports": {
        "bus1": 30182,
        "bus2": 30183
      },
      "params": {
        "R": 0.01208468247205019,
        "X": 0.05379411578178406,
        "G": 0.0,
        "B": 0.00833155307918787
      },
      "extension": {
        "length": 13470.482288452149,
        "rating": 120.81050872802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_30182_30261_1",
      "ports": {
        "bus1": 30182,
        "bus2": 30261
      },
      "params": {
        "R": 0.015153625048696995,
        "X": 0.06688930839300156,
        "G": 0.0,
        "B": 0.004596487153321505
      },
      "extension": {
        "length": 13041.784734741212,
        "rating": 117.8483247756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_30182_30565_1",
      "ports": {
        "bus1": 30565,
        "bus2": 30182
      },
      "params": {
        "R": 0.021162426099181175,
        "X": 0.08804772794246674,
        "G": 0.0,
        "B": 0.008242106065154076
      },
      "extension": {
        "length": 19525.65873376465,
        "rating": 133.4488868713379
      }
    },
    {
      "class": "Branch",
      "id": "branch_30184_30185_1",
      "ports": {
        "bus1": 30184,
        "bus2": 30185
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30184_30186_1",
      "ports": {
        "bus1": 30186,
        "bus2": 30184
      },
      "params": {
        "R": 0.007819166406989098,
        "X": 0.02485758624970913,
        "G": 0.0,
        "B": 0.0030375956557691097
      },
      "extension": {
        "length": 6276.634753326416,
        "rating": 117.98558235168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_30184_30188_1",
      "ports": {
        "bus1": 30184,
        "bus2": 30188
      },
      "params": {
        "R": 0.007756706792861223,
        "X": 0.03268237039446831,
        "G": 0.0,
        "B": 0.00288375630043447
      },
      "extension": {
        "length": 6696.686451049805,
        "rating": 135.45300960540771
      }
    },
    {
      "class": "Branch",
      "id": "branch_30184_30208_1",
      "ports": {
        "bus1": 30184,
        "bus2": 30208
      },
      "params": {
        "R": 0.027305759489536285,
        "X": 0.11155708134174347,
        "G": 0.0,
        "B": 0.022030949592590332
      },
      "extension": {
        "length": 35673.88613378906,
        "rating": 132.07193613052368
      }
    },
    {
      "class": "Branch",
      "id": "branch_30186_30187_1",
      "ports": {
        "bus1": 30186,
        "bus2": 30187
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30186_30203_1",
      "ports": {
        "bus1": 30203,
        "bus2": 30186
      },
      "params": {
        "R": 0.016413500532507896,
        "X": 0.06615116447210312,
        "G": 0.0,
        "B": 0.00483860494568944
      },
      "extension": {
        "length": 12923.34191784668,
        "rating": 124.67519044876099
      }
    },
    {
      "class": "Branch",
      "id": "branch_30188_30189_1",
      "ports": {
        "bus1": 30188,
        "bus2": 30189
      },
      "params": {
        "R": 0.0002503786818124354,
        "X": 0.0011454046471044421,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30188_30198_1",
      "ports": {
        "bus1": 30198,
        "bus2": 30188
      },
      "params": {
        "R": 0.026359230279922485,
        "X": 0.09347660094499588,
        "G": 0.0,
        "B": 0.0069764358922839165
      },
      "extension": {
        "length": 18516.896493530276,
        "rating": 123.70160818099976
      }
    },
    {
      "class": "Branch",
      "id": "branch_30188_30199_1",
      "ports": {
        "bus1": 30188,
        "bus2": 30199
      },
      "params": {
        "R": 0.018849225714802742,
        "X": 0.08694840967655182,
        "G": 0.0,
        "B": 0.008837053552269936
      },
      "extension": {
        "length": 20327.159857543946,
        "rating": 115.68664312362671
      }
    },
    {
      "class": "Branch",
      "id": "branch_30190_30191_1",
      "ports": {
        "bus1": 30191,
        "bus2": 30190
      },
      "params": {
        "R": 0.016638100147247314,
        "X": 0.0735756903886795,
        "G": 0.0,
        "B": 0.005968199577182531
      },
      "extension": {
        "length": 15185.814284179687,
        "rating": 128.59714031219482
      }
    },
    {
      "class": "Branch",
      "id": "branch_30190_30192_1",
      "ports": {
        "bus1": 30192,
        "bus2": 30190
      },
      "params": {
        "R": 0.011514111422002316,
        "X": 0.05636366829276085,
        "G": 0.0,
        "B": 0.007072185631841421
      },
      "extension": {
        "length": 13730.220945922852,
        "rating": 124.62611198425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_30191_30256_1",
      "ports": {
        "bus1": 30256,
        "bus2": 30191
      },
      "params": {
        "R": 0.021802453324198723,
        "X": 0.08869653195142746,
        "G": 0.0,
        "B": 0.008331259712576866
      },
      "extension": {
        "length": 18117.67765209961,
        "rating": 118.83153915405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_30191_30645_1",
      "ports": {
        "bus1": 30191,
        "bus2": 30645
      },
      "params": {
        "R": 0.024620868265628815,
        "X": 0.10791067779064178,
        "G": 0.0,
        "B": 0.01714004948735237
      },
      "extension": {
        "length": 27382.944203613282,
        "rating": 135.9947919845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_30192_30255_1",
      "ports": {
        "bus1": 30255,
        "bus2": 30192
      },
      "params": {
        "R": 0.02285005897283554,
        "X": 0.08370238542556763,
        "G": 0.0,
        "B": 0.0063197677955031395
      },
      "extension": {
        "length": 15718.771660034181,
        "rating": 137.71201372146606
      }
    },
    {
      "class": "Branch",
      "id": "branch_30193_30194_1",
      "ports": {
        "bus1": 30194,
        "bus2": 30193
      },
      "params": {
        "R": 0.009836089797317982,
        "X": 0.044718850404024124,
        "G": 0.0,
        "B": 0.004649390000849962
      },
      "extension": {
        "length": 9907.152580810547,
        "rating": 114.68771696090698
      }
    },
    {
      "class": "Branch",
      "id": "branch_30193_30205_1",
      "ports": {
        "bus1": 30205,
        "bus2": 30193
      },
      "params": {
        "R": 0.007828913629055023,
        "X": 0.03517713025212288,
        "G": 0.0,
        "B": 0.0032399913761764765
      },
      "extension": {
        "length": 8080.285090759277,
        "rating": 129.78179454803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_30194_30195_1",
      "ports": {
        "bus1": 30194,
        "bus2": 30195
      },
      "params": {
        "R": 0.007071641273796558,
        "X": 0.03625120222568512,
        "G": 0.0,
        "B": 0.005239935126155615
      },
      "extension": {
        "length": 9935.292956176758,
        "rating": 120.75190544128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_30194_30205_1",
      "ports": {
        "bus1": 30194,
        "bus2": 30205
      },
      "params": {
        "R": 0.014621591195464134,
        "X": 0.04717007279396057,
        "G": 0.0,
        "B": 0.005886891856789589
      },
      "extension": {
        "length": 10914.586460266113,
        "rating": 129.28991317749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_30195_30252_1",
      "ports": {
        "bus1": 30252,
        "bus2": 30195
      },
      "params": {
        "R": 0.01513705588877201,
        "X": 0.06160309165716171,
        "G": 0.0,
        "B": 0.00732740107923746
      },
      "extension": {
        "length": 15063.19223400879,
        "rating": 112.73338794708252
      }
    },
    {
      "class": "Branch",
      "id": "branch_30196_30197_1",
      "ports": {
        "bus1": 30196,
        "bus2": 30197
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30197_30202_1",
      "ports": {
        "bus1": 30197,
        "bus2": 30202
      },
      "params": {
        "R": 0.01767503097653389,
        "X": 0.057042196393013,
        "G": 0.0,
        "B": 0.006248115561902523
      },
      "extension": {
        "length": 12887.693349609375,
        "rating": 137.31998205184937
      }
    },
    {
      "class": "Branch",
      "id": "branch_30197_30203_1",
      "ports": {
        "bus1": 30197,
        "bus2": 30203
      },
      "params": {
        "R": 0.015122313052415848,
        "X": 0.06378912180662155,
        "G": 0.0,
        "B": 0.007677111774682999
      },
      "extension": {
        "length": 16073.23909350586,
        "rating": 119.50284242630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_30197_30481_1",
      "ports": {
        "bus1": 30481,
        "bus2": 30197
      },
      "params": {
        "R": 0.015659227967262268,
        "X": 0.054488349705934525,
        "G": 0.0,
        "B": 0.00644567608833313
      },
      "extension": {
        "length": 13173.205736206055,
        "rating": 120.70441246032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_30197_30949_1",
      "ports": {
        "bus1": 30197,
        "bus2": 30949
      },
      "params": {
        "R": 0.012324764393270016,
        "X": 0.05640121176838875,
        "G": 0.0,
        "B": 0.004642818588763475
      },
      "extension": {
        "length": 11584.116360351563,
        "rating": 145.04787921905518
      }
    },
    {
      "class": "Branch",
      "id": "branch_30198_30701_1",
      "ports": {
        "bus1": 30701,
        "bus2": 30198
      },
      "params": {
        "R": 0.013365677557885647,
        "X": 0.04921742156147957,
        "G": 0.0,
        "B": 0.0032271926756948233
      },
      "extension": {
        "length": 9114.779620788575,
        "rating": 117.1040415763855
      }
    },
    {
      "class": "Branch",
      "id": "branch_30199_30200_1",
      "ports": {
        "bus1": 30200,
        "bus2": 30199
      },
      "params": {
        "R": 0.00865505263209343,
        "X": 0.0377856120467186,
        "G": 0.0,
        "B": 0.005030917469412088
      },
      "extension": {
        "length": 10150.600976806641,
        "rating": 105.03164529800415
      }
    },
    {
      "class": "Branch",
      "id": "branch_30200_30201_1",
      "ports": {
        "bus1": 30200,
        "bus2": 30201
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30200_30467_1",
      "ports": {
        "bus1": 30200,
        "bus2": 30467
      },
      "params": {
        "R": 0.012984898872673512,
        "X": 0.05577342212200165,
        "G": 0.0,
        "B": 0.007087331730872393
      },
      "extension": {
        "length": 14645.45154638672,
        "rating": 116.76619052886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_30200_30475_1",
      "ports": {
        "bus1": 30200,
        "bus2": 30475
      },
      "params": {
        "R": 0.03223295882344246,
        "X": 0.10782226175069809,
        "G": 0.0,
        "B": 0.01590377278625965
      },
      "extension": {
        "length": 30159.35175805664,
        "rating": 121.9794750213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_30202_30203_1",
      "ports": {
        "bus1": 30202,
        "bus2": 30203
      },
      "params": {
        "R": 0.00978564377874136,
        "X": 0.04251612722873688,
        "G": 0.0,
        "B": 0.006860748399049044
      },
      "extension": {
        "length": 11964.073586791992,
        "rating": 133.23795795440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_30202_30207_1",
      "ports": {
        "bus1": 30207,
        "bus2": 30202
      },
      "params": {
        "R": 0.012798735871911049,
        "X": 0.056016914546489716,
        "G": 0.0,
        "B": 0.007803158834576607
      },
      "extension": {
        "length": 14014.468665527344,
        "rating": 145.61212062835693
      }
    },
    {
      "class": "Branch",
      "id": "branch_30202_30207_2",
      "ports": {
        "bus1": 30207,
        "bus2": 30202
      },
      "params": {
        "R": 0.012798735871911049,
        "X": 0.056016914546489716,
        "G": 0.0,
        "B": 0.007803158834576607
      },
      "extension": {
        "length": 14014.468665527344,
        "rating": 145.61212062835693
      }
    },
    {
      "class": "Branch",
      "id": "branch_30203_30204_1",
      "ports": {
        "bus1": 30203,
        "bus2": 30204
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30203_30823_1",
      "ports": {
        "bus1": 30203,
        "bus2": 30823
      },
      "params": {
        "R": 0.02351073920726776,
        "X": 0.07846666872501373,
        "G": 0.0,
        "B": 0.011639175936579704
      },
      "extension": {
        "length": 23105.627100219728,
        "rating": 139.96529579162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_30205_30206_1",
      "ports": {
        "bus1": 30205,
        "bus2": 30206
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30205_30207_1",
      "ports": {
        "bus1": 30207,
        "bus2": 30205
      },
      "params": {
        "R": 0.005332167260348797,
        "X": 0.02405511774122715,
        "G": 0.0,
        "B": 0.003794443560764194
      },
      "extension": {
        "length": 6957.134181518555,
        "rating": 145.08777856826782
      }
    },
    {
      "class": "Branch",
      "id": "branch_30207_30469_1",
      "ports": {
        "bus1": 30469,
        "bus2": 30207
      },
      "params": {
        "R": 0.031440071761608124,
        "X": 0.12280119955539703,
        "G": 0.0,
        "B": 0.013087935745716097
      },
      "extension": {
        "length": 27926.407217285156,
        "rating": 115.65878391265869
      }
    },
    {
      "class": "Branch",
      "id": "branch_30208_30454_1",
      "ports": {
        "bus1": 30208,
        "bus2": 30454
      },
      "params": {
        "R": 0.01417623646557331,
        "X": 0.06357323378324509,
        "G": 0.0,
        "B": 0.00902063399553299
      },
      "extension": {
        "length": 15719.080152832032,
        "rating": 135.99252700805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_30209_30454_1",
      "ports": {
        "bus1": 30209,
        "bus2": 30454
      },
      "params": {
        "R": 0.014393014833331108,
        "X": 0.06554296612739563,
        "G": 0.0,
        "B": 0.012694858945906162
      },
      "extension": {
        "length": 19612.04592590332,
        "rating": 138.9084815979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_30209_30972_1",
      "ports": {
        "bus1": 30972,
        "bus2": 30209
      },
      "params": {
        "R": 0.02379578910768032,
        "X": 0.09457513689994812,
        "G": 0.0,
        "B": 0.0074957567267119884
      },
      "extension": {
        "length": 19722.1962722168,
        "rating": 143.75855922698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_30210_30212_1",
      "ports": {
        "bus1": 30212,
        "bus2": 30210
      },
      "params": {
        "R": 0.009109294041991234,
        "X": 0.04458482936024666,
        "G": 0.0,
        "B": 0.005379255395382643
      },
      "extension": {
        "length": 10892.756374145509,
        "rating": 106.2329649925232
      }
    },
    {
      "class": "Branch",
      "id": "branch_30211_30212_1",
      "ports": {
        "bus1": 30211,
        "bus2": 30212
      },
      "params": {
        "R": 0.0062198517844080925,
        "X": 0.035201068967580795,
        "G": 0.0,
        "B": 0.0024599460884928703
      },
      "extension": {
        "length": 7119.168872497558,
        "rating": 117.69682168960571
      }
    },
    {
      "class": "Branch",
      "id": "branch_30211_30238_1",
      "ports": {
        "bus1": 30211,
        "bus2": 30238
      },
      "params": {
        "R": 0.020517809316515923,
        "X": 0.08517871797084808,
        "G": 0.0,
        "B": 0.00928592775017023
      },
      "extension": {
        "length": 17369.410720825195,
        "rating": 130.90362548828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_30213_30214_1",
      "ports": {
        "bus1": 30213,
        "bus2": 30214
      },
      "params": {
        "R": 0.016676131635904312,
        "X": 0.06593075394630432,
        "G": 0.0,
        "B": 0.007605724968016148
      },
      "extension": {
        "length": 15062.704170776367,
        "rating": 110.98959445953369
      }
    },
    {
      "class": "Branch",
      "id": "branch_30213_30238_1",
      "ports": {
        "bus1": 30213,
        "bus2": 30238
      },
      "params": {
        "R": 0.01753012090921402,
        "X": 0.0701402947306633,
        "G": 0.0,
        "B": 0.00804425310343504
      },
      "extension": {
        "length": 16497.62695678711,
        "rating": 132.7626347541809
      }
    },
    {
      "class": "Branch",
      "id": "branch_30213_30715_1",
      "ports": {
        "bus1": 30715,
        "bus2": 30213
      },
      "params": {
        "R": 0.01464920025318861,
        "X": 0.06688694655895233,
        "G": 0.0,
        "B": 0.010518691502511501
      },
      "extension": {
        "length": 17063.078907348634,
        "rating": 136.33673191070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_30214_30215_1",
      "ports": {
        "bus1": 30214,
        "bus2": 30215
      },
      "params": {
        "R": 0.00023620034335181117,
        "X": 0.0010593617334961891,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30214_30217_1",
      "ports": {
        "bus1": 30214,
        "bus2": 30217
      },
      "params": {
        "R": 0.008453423157334328,
        "X": 0.03551580384373665,
        "G": 0.0,
        "B": 0.0027354632038623095
      },
      "extension": {
        "length": 6653.195105712891,
        "rating": 139.7694230079651
      }
    },
    {
      "class": "Branch",
      "id": "branch_30214_30717_1",
      "ports": {
        "bus1": 30214,
        "bus2": 30717
      },
      "params": {
        "R": 0.0188437532633543,
        "X": 0.081333227455616,
        "G": 0.0,
        "B": 0.008669852279126644
      },
      "extension": {
        "length": 18264.609241699218,
        "rating": 143.49145889282227
      }
    },
    {
      "class": "Branch",
      "id": "branch_30214_30717_2",
      "ports": {
        "bus1": 30214,
        "bus2": 30717
      },
      "params": {
        "R": 0.0188437532633543,
        "X": 0.081333227455616,
        "G": 0.0,
        "B": 0.008669852279126644
      },
      "extension": {
        "length": 18264.609241699218,
        "rating": 143.49145889282227
      }
    },
    {
      "class": "Branch",
      "id": "branch_30216_30217_1",
      "ports": {
        "bus1": 30217,
        "bus2": 30216
      },
      "params": {
        "R": 0.011863619089126587,
        "X": 0.04502010717988014,
        "G": 0.0,
        "B": 0.005067913327366114
      },
      "extension": {
        "length": 9587.900904785156,
        "rating": 107.19239711761475
      }
    },
    {
      "class": "Branch",
      "id": "branch_30216_30226_1",
      "ports": {
        "bus1": 30226,
        "bus2": 30216
      },
      "params": {
        "R": 0.015378170646727085,
        "X": 0.05901317298412323,
        "G": 0.0,
        "B": 0.007634815294295549
      },
      "extension": {
        "length": 13891.653231811524,
        "rating": 130.48405647277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_30217_30218_1",
      "ports": {
        "bus1": 30217,
        "bus2": 30218
      },
      "params": {
        "R": 0.009679367765784264,
        "X": 0.028055455535650253,
        "G": 0.0,
        "B": 0.0019964505918323994
      },
      "extension": {
        "length": 5564.213610809326,
        "rating": 135.87255477905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_30218_30219_1",
      "ports": {
        "bus1": 30218,
        "bus2": 30219
      },
      "params": {
        "R": 0.007938378490507603,
        "X": 0.03315572068095207,
        "G": 0.0,
        "B": 0.0038808255922049284
      },
      "extension": {
        "length": 7782.68853479004,
        "rating": 130.12454509735107
      }
    },
    {
      "class": "Branch",
      "id": "branch_30219_30220_1",
      "ports": {
        "bus1": 30219,
        "bus2": 30220
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30219_30640_1",
      "ports": {
        "bus1": 30219,
        "bus2": 30640
      },
      "params": {
        "R": 0.02063053473830223,
        "X": 0.08518870174884796,
        "G": 0.0,
        "B": 0.007626042701303958
      },
      "extension": {
        "length": 19062.460634765626,
        "rating": 121.25226259231567
      }
    },
    {
      "class": "Branch",
      "id": "branch_30221_30222_1",
      "ports": {
        "bus1": 30221,
        "bus2": 30222
      },
      "params": {
        "R": 0.0002510479826014489,
        "X": 0.0010582400718703866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30221_30244_1",
      "ports": {
        "bus1": 30221,
        "bus2": 30244
      },
      "params": {
        "R": 0.00886728148907423,
        "X": 0.028550205752253532,
        "G": 0.0,
        "B": 0.006961624603718519
      },
      "extension": {
        "length": 10122.620986999513,
        "rating": 143.78299713134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_30221_30244_2",
      "ports": {
        "bus1": 30221,
        "bus2": 30244
      },
      "params": {
        "R": 0.00886728148907423,
        "X": 0.028550205752253532,
        "G": 0.0,
        "B": 0.006961624603718519
      },
      "extension": {
        "length": 10122.620986999513,
        "rating": 143.78299713134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_30221_31983_1",
      "ports": {
        "bus1": 31983,
        "bus2": 30221
      },
      "params": {
        "R": 0.004592125304043293,
        "X": 0.02007950283586979,
        "G": 0.0,
        "B": 0.001952233840711415
      },
      "extension": {
        "length": 4428.356942230224,
        "rating": 125.22715330123901
      }
    },
    {
      "class": "Branch",
      "id": "branch_30221_32017_1",
      "ports": {
        "bus1": 30221,
        "bus2": 32017
      },
      "params": {
        "R": 0.0025768615305423737,
        "X": 0.010100106708705425,
        "G": 0.0,
        "B": 0.0013198618544265628
      },
      "extension": {
        "length": 2599.003284164429,
        "rating": 137.1953845024109
      }
    },
    {
      "class": "Branch",
      "id": "branch_30223_30224_1",
      "ports": {
        "bus1": 30223,
        "bus2": 30224
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30223_30226_1",
      "ports": {
        "bus1": 30223,
        "bus2": 30226
      },
      "params": {
        "R": 0.004063564818352461,
        "X": 0.01959221065044403,
        "G": 0.0,
        "B": 0.0021193132270127535
      },
      "extension": {
        "length": 4695.703553924561,
        "rating": 132.18722343444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_30223_30245_1",
      "ports": {
        "bus1": 30223,
        "bus2": 30245
      },
      "params": {
        "R": 0.006583681795746088,
        "X": 0.022178631275892258,
        "G": 0.0,
        "B": 0.0032354737631976604
      },
      "extension": {
        "length": 6493.714305358887,
        "rating": 121.85437679290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_30225_30228_1",
      "ports": {
        "bus1": 30225,
        "bus2": 30228
      },
      "params": {
        "R": 0.00099584786221385,
        "X": 0.06955496966838837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30225_30229_1",
      "ports": {
        "bus1": 30225,
        "bus2": 30229
      },
      "params": {
        "R": 0.00021056686819065362,
        "X": 0.001022964483126998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30225_30233_1",
      "ports": {
        "bus1": 30233,
        "bus2": 30225
      },
      "params": {
        "R": 0.0009612030698917806,
        "X": 0.010965697467327118,
        "G": 0.0,
        "B": 0.21145202219486237
      },
      "extension": {
        "length": 33245.71936962891,
        "rating": 1158.8611602783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_30225_31999_1",
      "ports": {
        "bus1": 30225,
        "bus2": 31999
      },
      "params": {
        "R": 0.0003951559483539313,
        "X": 0.004885248374193907,
        "G": 0.0,
        "B": 0.08674129843711853
      },
      "extension": {
        "length": 14319.350102416993,
        "rating": 1098.3964920043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_30226_30228_1",
      "ports": {
        "bus1": 30226,
        "bus2": 30228
      },
      "params": {
        "R": -0.000521397334523499,
        "X": -0.03641698136925697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30227_30228_1",
      "ports": {
        "bus1": 30227,
        "bus2": 30228
      },
      "params": {
        "R": 0.0024729447904974222,
        "X": 0.1727227419614792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30230_30238_1",
      "ports": {
        "bus1": 30238,
        "bus2": 30230
      },
      "params": {
        "R": 0.0036150775849819183,
        "X": 0.01694752462208271,
        "G": 0.0,
        "B": 0.0021852138452231884
      },
      "extension": {
        "length": 4617.658329345703,
        "rating": 121.66707515716553
      }
    },
    {
      "class": "Branch",
      "id": "branch_30230_30240_1",
      "ports": {
        "bus1": 30240,
        "bus2": 30230
      },
      "params": {
        "R": 0.005006256513297558,
        "X": 0.024071067571640015,
        "G": 0.0,
        "B": 0.002539917826652527
      },
      "extension": {
        "length": 5018.10078213501,
        "rating": 123.32704067230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_30230_30246_1",
      "ports": {
        "bus1": 30230,
        "bus2": 30246
      },
      "params": {
        "R": 0.01063266396522522,
        "X": 0.04292723909020424,
        "G": 0.0,
        "B": 0.006396932061761618
      },
      "extension": {
        "length": 11099.8647789917,
        "rating": 121.64320945739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_30231_30232_1",
      "ports": {
        "bus1": 30231,
        "bus2": 30232
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30231_30234_1",
      "ports": {
        "bus1": 30231,
        "bus2": 30234
      },
      "params": {
        "R": 0.005361731164157391,
        "X": 0.02247229591012001,
        "G": 0.0,
        "B": 0.0017297416925430296
      },
      "extension": {
        "length": 4386.1766912841795,
        "rating": 138.78954648971558
      }
    },
    {
      "class": "Branch",
      "id": "branch_30231_30240_1",
      "ports": {
        "bus1": 30231,
        "bus2": 30240
      },
      "params": {
        "R": 0.013718495145440102,
        "X": 0.03968970477581024,
        "G": 0.0,
        "B": 0.003531702561303973
      },
      "extension": {
        "length": 8145.624939697266,
        "rating": 103.8331151008606
      }
    },
    {
      "class": "Branch",
      "id": "branch_30231_32059_1",
      "ports": {
        "bus1": 32059,
        "bus2": 30231
      },
      "params": {
        "R": 0.0028774195816367865,
        "X": 0.01427511591464281,
        "G": 0.0,
        "B": 0.0017190201906487344
      },
      "extension": {
        "length": 3360.9388636779786,
        "rating": 125.3940224647522
      }
    },
    {
      "class": "Branch",
      "id": "branch_30231_58985_1",
      "ports": {
        "bus1": 30231,
        "bus2": 58985
      },
      "params": {
        "R": 0.041909217834472656,
        "X": 0.2104947566986084,
        "G": 0.0,
        "B": 0.019958654418587685
      },
      "extension": {
        "length": 41997.18425976563,
        "rating": 110.35258769989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_30233_30236_1",
      "ports": {
        "bus1": 30233,
        "bus2": 30236
      },
      "params": {
        "R": 0.0012992662377655506,
        "X": 0.05389721691608429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30233_30237_1",
      "ports": {
        "bus1": 30233,
        "bus2": 30237
      },
      "params": {
        "R": 0.0002692625857889652,
        "X": 0.0010324622271582484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30233_30514_1",
      "ports": {
        "bus1": 30514,
        "bus2": 30233
      },
      "params": {
        "R": 0.0018584869103506207,
        "X": 0.020870666950941086,
        "G": 0.0,
        "B": 0.662725031375885
      },
      "extension": {
        "length": 83920.63106689454,
        "rating": 1122.285556793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_30233_30788_1",
      "ports": {
        "bus1": 30788,
        "bus2": 30233
      },
      "params": {
        "R": 0.001760231563821435,
        "X": 0.023421620950102806,
        "G": 0.0,
        "B": 0.5517586469650269
      },
      "extension": {
        "length": 79781.92238671875,
        "rating": 1350.889492034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_30233_30788_2",
      "ports": {
        "bus1": 30788,
        "bus2": 30233
      },
      "params": {
        "R": 0.001760231563821435,
        "X": 0.023421620950102806,
        "G": 0.0,
        "B": 0.5517586469650269
      },
      "extension": {
        "length": 79781.92238671875,
        "rating": 1350.889492034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_30233_32062_1",
      "ports": {
        "bus1": 30233,
        "bus2": 32062
      },
      "params": {
        "R": 0.0003927938232664019,
        "X": 0.004432982299476862,
        "G": 0.0,
        "B": 0.10811679065227509
      },
      "extension": {
        "length": 15097.195507324219,
        "rating": 1157.3923110961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30233_32082_1",
      "ports": {
        "bus1": 30233,
        "bus2": 32082
      },
      "params": {
        "R": 0.0007822351763024926,
        "X": 0.00972459651529789,
        "G": 0.0,
        "B": 0.35496985912323
      },
      "extension": {
        "length": 41045.36272998047,
        "rating": 1177.755355834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_30234_30236_1",
      "ports": {
        "bus1": 30234,
        "bus2": 30236
      },
      "params": {
        "R": -0.0007800061139278114,
        "X": -0.03235684707760811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30234_30240_1",
      "ports": {
        "bus1": 30240,
        "bus2": 30234
      },
      "params": {
        "R": 0.006063260603696108,
        "X": 0.02279610186815262,
        "G": 0.0,
        "B": 0.002673803362995386
      },
      "extension": {
        "length": 5829.540055114746,
        "rating": 135.5362892150879
      }
    },
    {
      "class": "Branch",
      "id": "branch_30234_32059_1",
      "ports": {
        "bus1": 32059,
        "bus2": 30234
      },
      "params": {
        "R": 0.0067069632932543755,
        "X": 0.02647257409989834,
        "G": 0.0,
        "B": 0.003436441766098142
      },
      "extension": {
        "length": 6638.639924377441,
        "rating": 150.87488889694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_30234_32059_2",
      "ports": {
        "bus1": 32059,
        "bus2": 30234
      },
      "params": {
        "R": 0.0067069632932543755,
        "X": 0.02647257409989834,
        "G": 0.0,
        "B": 0.003436441766098142
      },
      "extension": {
        "length": 6638.639924377441,
        "rating": 150.87488889694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_30234_32059_3",
      "ports": {
        "bus1": 32059,
        "bus2": 30234
      },
      "params": {
        "R": 0.0067069632932543755,
        "X": 0.02647257409989834,
        "G": 0.0,
        "B": 0.003436441766098142
      },
      "extension": {
        "length": 6638.639924377441,
        "rating": 150.87488889694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_30235_30236_1",
      "ports": {
        "bus1": 30235,
        "bus2": 30236
      },
      "params": {
        "R": 0.0021028220653533936,
        "X": 0.08723096549510956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30239_30240_1",
      "ports": {
        "bus1": 30239,
        "bus2": 30240
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30241_30242_1",
      "ports": {
        "bus1": 30241,
        "bus2": 30242
      },
      "params": {
        "R": 0.0028253758791834116,
        "X": 0.012756291776895523,
        "G": 0.0,
        "B": 0.0009874614188447595
      },
      "extension": {
        "length": 2614.2999609375,
        "rating": 108.95503759384155
      }
    },
    {
      "class": "Branch",
      "id": "branch_30241_32040_1",
      "ports": {
        "bus1": 30241,
        "bus2": 32040
      },
      "params": {
        "R": 0.0073097264394164085,
        "X": 0.04044460132718086,
        "G": 0.0,
        "B": 0.002748750615864992
      },
      "extension": {
        "length": 7847.509624694824,
        "rating": 99.89873170852661
      }
    },
    {
      "class": "Branch",
      "id": "branch_30241_32043_1",
      "ports": {
        "bus1": 32043,
        "bus2": 30241
      },
      "params": {
        "R": 0.004029331263154745,
        "X": 0.01627993769943714,
        "G": 0.0,
        "B": 0.0022602921817451715
      },
      "extension": {
        "length": 4404.06927355957,
        "rating": 129.43658828735352
      }
    },
    {
      "class": "Branch",
      "id": "branch_30242_30244_1",
      "ports": {
        "bus1": 30242,
        "bus2": 30244
      },
      "params": {
        "R": 0.00818020198494196,
        "X": 0.036746907979249954,
        "G": 0.0,
        "B": 0.0030054971575737
      },
      "extension": {
        "length": 8073.170571533204,
        "rating": 121.81235551834106
      }
    },
    {
      "class": "Branch",
      "id": "branch_30243_30244_1",
      "ports": {
        "bus1": 30243,
        "bus2": 30244
      },
      "params": {
        "R": 0.00022219124366529286,
        "X": 0.0011445577256381512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30244_30848_1",
      "ports": {
        "bus1": 30244,
        "bus2": 30848
      },
      "params": {
        "R": 0.005190026480704546,
        "X": 0.019025662913918495,
        "G": 0.0,
        "B": 0.0016526773106306791
      },
      "extension": {
        "length": 3797.1469124450687,
        "rating": 153.5177230834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_30244_30848_2",
      "ports": {
        "bus1": 30244,
        "bus2": 30848
      },
      "params": {
        "R": 0.005190026480704546,
        "X": 0.019025662913918495,
        "G": 0.0,
        "B": 0.0016526773106306791
      },
      "extension": {
        "length": 3797.1469124450687,
        "rating": 153.5177230834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_30244_30848_3",
      "ports": {
        "bus1": 30244,
        "bus2": 30848
      },
      "params": {
        "R": 0.005190026480704546,
        "X": 0.019025662913918495,
        "G": 0.0,
        "B": 0.0016526773106306791
      },
      "extension": {
        "length": 3797.1469124450687,
        "rating": 153.5177230834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_30244_32040_1",
      "ports": {
        "bus1": 30244,
        "bus2": 32040
      },
      "params": {
        "R": 0.00429196935147047,
        "X": 0.014654343947768211,
        "G": 0.0,
        "B": 0.0012362555135041475
      },
      "extension": {
        "length": 3048.8320189819337,
        "rating": 136.40035390853882
      }
    },
    {
      "class": "Branch",
      "id": "branch_30245_32043_1",
      "ports": {
        "bus1": 30245,
        "bus2": 32043
      },
      "params": {
        "R": 0.00544107798486948,
        "X": 0.022249195724725723,
        "G": 0.0,
        "B": 0.0026363811921328306
      },
      "extension": {
        "length": 5595.299631958008,
        "rating": 123.89051914215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_30246_30247_1",
      "ports": {
        "bus1": 30246,
        "bus2": 30247
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30246_32043_1",
      "ports": {
        "bus1": 30246,
        "bus2": 32043
      },
      "params": {
        "R": 0.016696959733963013,
        "X": 0.061122290790081024,
        "G": 0.0,
        "B": 0.009568915702402592
      },
      "extension": {
        "length": 17086.31102416992,
        "rating": 126.46063566207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_30248_32001_1",
      "ports": {
        "bus1": 32001,
        "bus2": 30248
      },
      "params": {
        "R": 0.0027573504485189915,
        "X": 0.01220998540520668,
        "G": 0.0,
        "B": 0.0008018828812055289
      },
      "extension": {
        "length": 2111.8847150115967,
        "rating": 115.83305597305298
      }
    },
    {
      "class": "Branch",
      "id": "branch_30248_58969_1",
      "ports": {
        "bus1": 58969,
        "bus2": 30248
      },
      "params": {
        "R": 0.02292763441801071,
        "X": 0.10123289376497269,
        "G": 0.0,
        "B": 0.006562094669789076
      },
      "extension": {
        "length": 19108.99239916992,
        "rating": 107.5156569480896
      }
    },
    {
      "class": "Branch",
      "id": "branch_30249_30254_1",
      "ports": {
        "bus1": 30254,
        "bus2": 30249
      },
      "params": {
        "R": 0.00832132063806057,
        "X": 0.042554568499326706,
        "G": 0.0,
        "B": 0.0031020962633192535
      },
      "extension": {
        "length": 8440.42971258545,
        "rating": 116.54831171035767
      }
    },
    {
      "class": "Branch",
      "id": "branch_30249_30255_1",
      "ports": {
        "bus1": 30249,
        "bus2": 30255
      },
      "params": {
        "R": 0.013462189584970474,
        "X": 0.05427613854408264,
        "G": 0.0,
        "B": 0.003437281353399158
      },
      "extension": {
        "length": 9581.075693481445,
        "rating": 144.57015991210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_30249_30308_1",
      "ports": {
        "bus1": 30249,
        "bus2": 30308
      },
      "params": {
        "R": 0.0348394550383091,
        "X": 0.14878931641578674,
        "G": 0.0,
        "B": 0.010842384770512581
      },
      "extension": {
        "length": 30981.679982666017,
        "rating": 145.8573818206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_30249_30308_2",
      "ports": {
        "bus1": 30249,
        "bus2": 30308
      },
      "params": {
        "R": 0.0348394550383091,
        "X": 0.14878931641578674,
        "G": 0.0,
        "B": 0.010842384770512581
      },
      "extension": {
        "length": 30981.679982666017,
        "rating": 145.8573818206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_30250_30251_1",
      "ports": {
        "bus1": 30250,
        "bus2": 30251
      },
      "params": {
        "R": 0.022843267768621445,
        "X": 0.11452731490135193,
        "G": 0.0,
        "B": 0.008883576840162277
      },
      "extension": {
        "length": 21912.539645874025,
        "rating": 136.85892820358276
      }
    },
    {
      "class": "Branch",
      "id": "branch_30250_30253_1",
      "ports": {
        "bus1": 30250,
        "bus2": 30253
      },
      "params": {
        "R": 0.01703108660876751,
        "X": 0.050020940601825714,
        "G": 0.0,
        "B": 0.00512844929471612
      },
      "extension": {
        "length": 11475.209961364746,
        "rating": 129.22332286834717
      }
    },
    {
      "class": "Branch",
      "id": "branch_30251_30476_1",
      "ports": {
        "bus1": 30251,
        "bus2": 30476
      },
      "params": {
        "R": 0.020304283127188683,
        "X": 0.06309202313423157,
        "G": 0.0,
        "B": 0.004911958239972591
      },
      "extension": {
        "length": 13198.39471032715,
        "rating": 136.53972148895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_30251_30481_1",
      "ports": {
        "bus1": 30481,
        "bus2": 30251
      },
      "params": {
        "R": 0.011510382406413555,
        "X": 0.05991484224796295,
        "G": 0.0,
        "B": 0.010008720681071281
      },
      "extension": {
        "length": 18066.73029675293,
        "rating": 123.73182773590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_30252_30253_1",
      "ports": {
        "bus1": 30253,
        "bus2": 30252
      },
      "params": {
        "R": 0.003805877175182104,
        "X": 0.017703920602798462,
        "G": 0.0,
        "B": 0.0013477586908265948
      },
      "extension": {
        "length": 3756.2762210998535,
        "rating": 122.80409336090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_30254_30473_1",
      "ports": {
        "bus1": 30254,
        "bus2": 30473
      },
      "params": {
        "R": 0.012000584974884987,
        "X": 0.054375600069761276,
        "G": 0.0,
        "B": 0.008407574146986008
      },
      "extension": {
        "length": 15674.402414794922,
        "rating": 124.22196865081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_30256_30258_1",
      "ports": {
        "bus1": 30256,
        "bus2": 30258
      },
      "params": {
        "R": 0.01409223210066557,
        "X": 0.07037431746721268,
        "G": 0.0,
        "B": 0.00963609293103218
      },
      "extension": {
        "length": 17691.972938964846,
        "rating": 126.43218040466309
      }
    },
    {
      "class": "Branch",
      "id": "branch_30257_30258_1",
      "ports": {
        "bus1": 30257,
        "bus2": 30258
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30258_30275_1",
      "ports": {
        "bus1": 30258,
        "bus2": 30275
      },
      "params": {
        "R": 0.020063787698745728,
        "X": 0.08328694105148315,
        "G": 0.0,
        "B": 0.010146968066692352
      },
      "extension": {
        "length": 21300.28427307129,
        "rating": 134.99568700790405
      }
    },
    {
      "class": "Branch",
      "id": "branch_30259_30390_1",
      "ports": {
        "bus1": 30259,
        "bus2": 30390
      },
      "params": {
        "R": 0.002799559384584427,
        "X": 0.03481345251202583,
        "G": 0.0,
        "B": 0.667332112789154
      },
      "extension": {
        "length": 115809.19085742188,
        "rating": 1182.0850372314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_30259_30646_1",
      "ports": {
        "bus1": 30646,
        "bus2": 30259
      },
      "params": {
        "R": 0.002077157376334071,
        "X": 0.01903545670211315,
        "G": 0.0,
        "B": 0.22563436627388
      },
      "extension": {
        "length": 46172.86603198243,
        "rating": 1260.9209060668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_30259_30900_1",
      "ports": {
        "bus1": 30259,
        "bus2": 30900
      },
      "params": {
        "R": 0.0011897047515958548,
        "X": 0.016023142263293266,
        "G": 0.0,
        "B": 0.29322338104248047
      },
      "extension": {
        "length": 49409.28699609375,
        "rating": 1105.9340476989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_30260_30265_1",
      "ports": {
        "bus1": 30265,
        "bus2": 30260
      },
      "params": {
        "R": 0.024841517210006714,
        "X": 0.11181733012199402,
        "G": 0.0,
        "B": 0.015779772773385048
      },
      "extension": {
        "length": 29559.847420898437,
        "rating": 121.9366192817688
      }
    },
    {
      "class": "Branch",
      "id": "branch_30260_30564_1",
      "ports": {
        "bus1": 30260,
        "bus2": 30564
      },
      "params": {
        "R": 0.02310808002948761,
        "X": 0.10804133862257004,
        "G": 0.0,
        "B": 0.008295026607811451
      },
      "extension": {
        "length": 22102.74310583496,
        "rating": 124.27248954772949
      }
    },
    {
      "class": "Branch",
      "id": "branch_30260_30565_1",
      "ports": {
        "bus1": 30565,
        "bus2": 30260
      },
      "params": {
        "R": 0.009933975525200367,
        "X": 0.04613148421049118,
        "G": 0.0,
        "B": 0.007642611861228943
      },
      "extension": {
        "length": 13967.367494018556,
        "rating": 126.53045654296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_30261_30262_1",
      "ports": {
        "bus1": 30261,
        "bus2": 30262
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30261_30263_1",
      "ports": {
        "bus1": 30261,
        "bus2": 30263
      },
      "params": {
        "R": 0.021008148789405823,
        "X": 0.08198948204517365,
        "G": 0.0,
        "B": 0.00934648048132658
      },
      "extension": {
        "length": 18849.638973999023,
        "rating": 88.75163793563843
      }
    },
    {
      "class": "Branch",
      "id": "branch_30263_30264_1",
      "ports": {
        "bus1": 30263,
        "bus2": 30264
      },
      "params": {
        "R": 0.00021768311853520572,
        "X": 0.0010210422333329916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30263_30537_1",
      "ports": {
        "bus1": 30537,
        "bus2": 30263
      },
      "params": {
        "R": 0.02295077219605446,
        "X": 0.09833389520645142,
        "G": 0.0,
        "B": 0.007246358785778284
      },
      "extension": {
        "length": 20305.769488769532,
        "rating": 131.7380428314209
      }
    },
    {
      "class": "Branch",
      "id": "branch_30266_30267_1",
      "ports": {
        "bus1": 30267,
        "bus2": 30266
      },
      "params": {
        "R": 0.0004096253833267838,
        "X": 0.030949199572205544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30266_30267_2",
      "ports": {
        "bus1": 30267,
        "bus2": 30266
      },
      "params": {
        "R": 0.0004096253833267838,
        "X": 0.030949199572205544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30266_30268_1",
      "ports": {
        "bus1": 30266,
        "bus2": 30268
      },
      "params": {
        "R": 0.0002626291534397751,
        "X": 0.001002733362838626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30267_30269_1",
      "ports": {
        "bus1": 30267,
        "bus2": 30269
      },
      "params": {
        "R": 0.008197451941668987,
        "X": 0.03163355216383934,
        "G": 0.0,
        "B": 0.005021314602345228
      },
      "extension": {
        "length": 8731.855645202637,
        "rating": 156.0672640800476
      }
    },
    {
      "class": "Branch",
      "id": "branch_30267_30269_2",
      "ports": {
        "bus1": 30267,
        "bus2": 30269
      },
      "params": {
        "R": 0.008197451941668987,
        "X": 0.03163355216383934,
        "G": 0.0,
        "B": 0.005021314602345228
      },
      "extension": {
        "length": 8731.855645202637,
        "rating": 156.0672640800476
      }
    },
    {
      "class": "Branch",
      "id": "branch_30267_30269_3",
      "ports": {
        "bus1": 30267,
        "bus2": 30269
      },
      "params": {
        "R": 0.008197451941668987,
        "X": 0.03163355216383934,
        "G": 0.0,
        "B": 0.005021314602345228
      },
      "extension": {
        "length": 8731.855645202637,
        "rating": 156.0672640800476
      }
    },
    {
      "class": "Branch",
      "id": "branch_30268_30778_1",
      "ports": {
        "bus1": 30268,
        "bus2": 30778
      },
      "params": {
        "R": 0.0012040550354868174,
        "X": 0.01497424952685833,
        "G": 0.0,
        "B": 0.36313813924789423
      },
      "extension": {
        "length": 47857.17838623047,
        "rating": 1090.251636505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_30268_30876_1",
      "ports": {
        "bus1": 30876,
        "bus2": 30268
      },
      "params": {
        "R": 0.002146227518096566,
        "X": 0.025333527475595474,
        "G": 0.0,
        "B": 0.5600513219833374
      },
      "extension": {
        "length": 80756.9560810547,
        "rating": 1105.439567565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_30269_30270_1",
      "ports": {
        "bus1": 30269,
        "bus2": 30270
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30269_30273_1",
      "ports": {
        "bus1": 30269,
        "bus2": 30273
      },
      "params": {
        "R": 0.006404216401278973,
        "X": 0.02763891965150833,
        "G": 0.0,
        "B": 0.003384058363735676
      },
      "extension": {
        "length": 7150.619789978027,
        "rating": 153.8639783859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_30269_30273_2",
      "ports": {
        "bus1": 30269,
        "bus2": 30273
      },
      "params": {
        "R": 0.006404216401278973,
        "X": 0.02763891965150833,
        "G": 0.0,
        "B": 0.003384058363735676
      },
      "extension": {
        "length": 7150.619789978027,
        "rating": 153.8639783859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_30269_30273_3",
      "ports": {
        "bus1": 30269,
        "bus2": 30273
      },
      "params": {
        "R": 0.006404216401278973,
        "X": 0.02763891965150833,
        "G": 0.0,
        "B": 0.003384058363735676
      },
      "extension": {
        "length": 7150.619789978027,
        "rating": 153.8639783859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_30271_30272_1",
      "ports": {
        "bus1": 30271,
        "bus2": 30272
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30272_30273_1",
      "ports": {
        "bus1": 30273,
        "bus2": 30272
      },
      "params": {
        "R": 0.01044301874935627,
        "X": 0.04646073281764984,
        "G": 0.0,
        "B": 0.005913611501455307
      },
      "extension": {
        "length": 11215.303244384766,
        "rating": 138.84739875793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_30272_30277_1",
      "ports": {
        "bus1": 30272,
        "bus2": 30277
      },
      "params": {
        "R": 0.021917112171649933,
        "X": 0.10372205823659897,
        "G": 0.0,
        "B": 0.007453749421983958
      },
      "extension": {
        "length": 20519.90953417969,
        "rating": 133.56722593307495
      }
    },
    {
      "class": "Branch",
      "id": "branch_30273_30931_1",
      "ports": {
        "bus1": 30273,
        "bus2": 30931
      },
      "params": {
        "R": 0.019538884982466698,
        "X": 0.09037298709154129,
        "G": 0.0,
        "B": 0.011722019873559475
      },
      "extension": {
        "length": 21878.45042431641,
        "rating": 143.03430318832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_30273_30931_2",
      "ports": {
        "bus1": 30273,
        "bus2": 30931
      },
      "params": {
        "R": 0.019538884982466698,
        "X": 0.09037298709154129,
        "G": 0.0,
        "B": 0.011722019873559475
      },
      "extension": {
        "length": 21878.45042431641,
        "rating": 143.03430318832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_30274_30276_1",
      "ports": {
        "bus1": 30274,
        "bus2": 30276
      },
      "params": {
        "R": 0.013638470321893692,
        "X": 0.036214374005794525,
        "G": 0.0,
        "B": 0.003833211259916425
      },
      "extension": {
        "length": 8618.686366882324,
        "rating": 141.858172416687
      }
    },
    {
      "class": "Branch",
      "id": "branch_30274_30276_2",
      "ports": {
        "bus1": 30274,
        "bus2": 30276
      },
      "params": {
        "R": 0.013638470321893692,
        "X": 0.036214374005794525,
        "G": 0.0,
        "B": 0.003833211259916425
      },
      "extension": {
        "length": 8618.686366882324,
        "rating": 141.858172416687
      }
    },
    {
      "class": "Branch",
      "id": "branch_30274_30931_1",
      "ports": {
        "bus1": 30274,
        "bus2": 30931
      },
      "params": {
        "R": 0.029639091342687607,
        "X": 0.09603115916252136,
        "G": 0.0,
        "B": 0.011119001545011997
      },
      "extension": {
        "length": 23103.516763916017,
        "rating": 143.11081171035767
      }
    },
    {
      "class": "Branch",
      "id": "branch_30274_30931_2",
      "ports": {
        "bus1": 30274,
        "bus2": 30931
      },
      "params": {
        "R": 0.029639091342687607,
        "X": 0.09603115916252136,
        "G": 0.0,
        "B": 0.011119001545011997
      },
      "extension": {
        "length": 23103.516763916017,
        "rating": 143.11081171035767
      }
    },
    {
      "class": "Branch",
      "id": "branch_30275_30345_1",
      "ports": {
        "bus1": 30275,
        "bus2": 30345
      },
      "params": {
        "R": 0.009878011420369148,
        "X": 0.03214198723435402,
        "G": 0.0,
        "B": 0.003351189428940415
      },
      "extension": {
        "length": 7507.159957397461,
        "rating": 141.52920246124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_30275_30345_2",
      "ports": {
        "bus1": 30275,
        "bus2": 30345
      },
      "params": {
        "R": 0.009878011420369148,
        "X": 0.03214198723435402,
        "G": 0.0,
        "B": 0.003351189428940415
      },
      "extension": {
        "length": 7507.159957397461,
        "rating": 141.52920246124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_30275_30347_1",
      "ports": {
        "bus1": 30275,
        "bus2": 30347
      },
      "params": {
        "R": 0.01939709670841694,
        "X": 0.07094954699277878,
        "G": 0.0,
        "B": 0.007437720429152251
      },
      "extension": {
        "length": 15977.233372192384,
        "rating": 128.66861820220947
      }
    },
    {
      "class": "Branch",
      "id": "branch_30276_30351_1",
      "ports": {
        "bus1": 30351,
        "bus2": 30276
      },
      "params": {
        "R": 0.02851303666830063,
        "X": 0.1336887925863266,
        "G": 0.0,
        "B": 0.010182117111980915
      },
      "extension": {
        "length": 25011.210134399415,
        "rating": 140.8540964126587
      }
    },
    {
      "class": "Branch",
      "id": "branch_30276_30351_2",
      "ports": {
        "bus1": 30351,
        "bus2": 30276
      },
      "params": {
        "R": 0.02851303666830063,
        "X": 0.1336887925863266,
        "G": 0.0,
        "B": 0.010182117111980915
      },
      "extension": {
        "length": 25011.210134399415,
        "rating": 140.8540964126587
      }
    },
    {
      "class": "Branch",
      "id": "branch_30277_30278_1",
      "ports": {
        "bus1": 30278,
        "bus2": 30277
      },
      "params": {
        "R": 0.014261209405958652,
        "X": 0.06209837272763252,
        "G": 0.0,
        "B": 0.004366155713796616
      },
      "extension": {
        "length": 11606.056183959961,
        "rating": 130.00264167785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_30278_30281_1",
      "ports": {
        "bus1": 30281,
        "bus2": 30278
      },
      "params": {
        "R": 0.02780098468065262,
        "X": 0.10990814119577408,
        "G": 0.0,
        "B": 0.012434435077011585
      },
      "extension": {
        "length": 25479.981056030276,
        "rating": 122.9047417640686
      }
    },
    {
      "class": "Branch",
      "id": "branch_30279_30280_1",
      "ports": {
        "bus1": 30280,
        "bus2": 30279
      },
      "params": {
        "R": 0.015544984489679337,
        "X": 0.06662420928478241,
        "G": 0.0,
        "B": 0.005256554111838341
      },
      "extension": {
        "length": 14182.390043701173,
        "rating": 125.12067556381226
      }
    },
    {
      "class": "Branch",
      "id": "branch_30279_30460_1",
      "ports": {
        "bus1": 30460,
        "bus2": 30279
      },
      "params": {
        "R": 0.0618923045694828,
        "X": 0.20507530868053436,
        "G": 0.0,
        "B": 0.016367051750421524
      },
      "extension": {
        "length": 41678.788996582036,
        "rating": 130.75600862503052
      }
    },
    {
      "class": "Branch",
      "id": "branch_30279_30645_1",
      "ports": {
        "bus1": 30279,
        "bus2": 30645
      },
      "params": {
        "R": 0.028209559619426727,
        "X": 0.1290002465248108,
        "G": 0.0,
        "B": 0.01762462593615055
      },
      "extension": {
        "length": 34091.20143676758,
        "rating": 137.8193974494934
      }
    },
    {
      "class": "Branch",
      "id": "branch_30280_30460_1",
      "ports": {
        "bus1": 30280,
        "bus2": 30460
      },
      "params": {
        "R": 0.033130891621112823,
        "X": 0.1478949636220932,
        "G": 0.0,
        "B": 0.022957783192396164
      },
      "extension": {
        "length": 42368.08469018555,
        "rating": 131.27493858337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_30281_30751_1",
      "ports": {
        "bus1": 30281,
        "bus2": 30751
      },
      "params": {
        "R": 0.036910802125930786,
        "X": 0.1362035721540451,
        "G": 0.0,
        "B": 0.012765699066221714
      },
      "extension": {
        "length": 26383.05304980469,
        "rating": 118.71428489685059
      }
    },
    {
      "class": "Branch",
      "id": "branch_30282_30283_1",
      "ports": {
        "bus1": 30283,
        "bus2": 30282
      },
      "params": {
        "R": 0.013726267963647842,
        "X": 0.06339631974697113,
        "G": 0.0,
        "B": 0.0080734733492136
      },
      "extension": {
        "length": 16577.45138671875,
        "rating": 117.28320121765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_30283_30284_1",
      "ports": {
        "bus1": 30283,
        "bus2": 30284
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30285_30620_1",
      "ports": {
        "bus1": 30285,
        "bus2": 30620
      },
      "params": {
        "R": 0.02655273675918579,
        "X": 0.1256098747253418,
        "G": 0.0,
        "B": 0.01488701906055212
      },
      "extension": {
        "length": 32609.248079589845,
        "rating": 135.87377071380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_30286_30287_1",
      "ports": {
        "bus1": 30286,
        "bus2": 30287
      },
      "params": {
        "R": 0.00023503541888203472,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30287_30288_1",
      "ports": {
        "bus1": 30288,
        "bus2": 30287
      },
      "params": {
        "R": 0.005126261152327061,
        "X": 0.028400996699929237,
        "G": 0.0,
        "B": 0.003774493234232068
      },
      "extension": {
        "length": 7135.624123901367,
        "rating": 134.20815467834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_30287_30289_1",
      "ports": {
        "bus1": 30287,
        "bus2": 30289
      },
      "params": {
        "R": 0.007293057162314653,
        "X": 0.03267251327633858,
        "G": 0.0,
        "B": 0.0024597416631877422
      },
      "extension": {
        "length": 6431.294010772705,
        "rating": 149.65391159057617
      }
    },
    {
      "class": "Branch",
      "id": "branch_30287_30289_2",
      "ports": {
        "bus1": 30287,
        "bus2": 30289
      },
      "params": {
        "R": 0.007293057162314653,
        "X": 0.03267251327633858,
        "G": 0.0,
        "B": 0.0024597416631877422
      },
      "extension": {
        "length": 6431.294010772705,
        "rating": 149.65391159057617
      }
    },
    {
      "class": "Branch",
      "id": "branch_30287_30293_1",
      "ports": {
        "bus1": 30287,
        "bus2": 30293
      },
      "params": {
        "R": 0.00908186100423336,
        "X": 0.0352495014667511,
        "G": 0.0,
        "B": 0.0077954563312232494
      },
      "extension": {
        "length": 11661.043106689454,
        "rating": 126.99369192123413
      }
    },
    {
      "class": "Branch",
      "id": "branch_30287_30296_1",
      "ports": {
        "bus1": 30287,
        "bus2": 30296
      },
      "params": {
        "R": 0.013365494087338448,
        "X": 0.07008350640535355,
        "G": 0.0,
        "B": 0.011934435926377773
      },
      "extension": {
        "length": 21367.99307043457,
        "rating": 130.6209683418274
      }
    },
    {
      "class": "Branch",
      "id": "branch_30288_30302_1",
      "ports": {
        "bus1": 30302,
        "bus2": 30288
      },
      "params": {
        "R": 0.01196887157857418,
        "X": 0.05611250177025795,
        "G": 0.0,
        "B": 0.007209330797195435
      },
      "extension": {
        "length": 14536.48298840332,
        "rating": 118.67823600769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_30288_30305_1",
      "ports": {
        "bus1": 30288,
        "bus2": 30305
      },
      "params": {
        "R": 0.02719508670270443,
        "X": 0.10604626685380936,
        "G": 0.0,
        "B": 0.014466055668890476
      },
      "extension": {
        "length": 26723.460271728516,
        "rating": 119.0949559211731
      }
    },
    {
      "class": "Branch",
      "id": "branch_30289_30313_1",
      "ports": {
        "bus1": 30289,
        "bus2": 30313
      },
      "params": {
        "R": 0.01380112860351801,
        "X": 0.07550174742937088,
        "G": 0.0,
        "B": 0.008324145339429379
      },
      "extension": {
        "length": 17589.53030822754,
        "rating": 152.54919528961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_30289_30313_2",
      "ports": {
        "bus1": 30289,
        "bus2": 30313
      },
      "params": {
        "R": 0.01380112860351801,
        "X": 0.07550174742937088,
        "G": 0.0,
        "B": 0.008324145339429379
      },
      "extension": {
        "length": 17589.53030822754,
        "rating": 152.54919528961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_30289_30313_3",
      "ports": {
        "bus1": 30289,
        "bus2": 30313
      },
      "params": {
        "R": 0.01380112860351801,
        "X": 0.07550174742937088,
        "G": 0.0,
        "B": 0.008324145339429379
      },
      "extension": {
        "length": 17589.53030822754,
        "rating": 152.54919528961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_30289_30315_1",
      "ports": {
        "bus1": 30289,
        "bus2": 30315
      },
      "params": {
        "R": 0.015502983704209328,
        "X": 0.06317001581192017,
        "G": 0.0,
        "B": 0.004137139767408371
      },
      "extension": {
        "length": 11805.331787841797,
        "rating": 127.8274416923523
      }
    },
    {
      "class": "Branch",
      "id": "branch_30290_30292_1",
      "ports": {
        "bus1": 30290,
        "bus2": 30292
      },
      "params": {
        "R": 0.020053396001458168,
        "X": 0.09058228135108948,
        "G": 0.0,
        "B": 0.007325139362365008
      },
      "extension": {
        "length": 18336.91627001953,
        "rating": 96.94806933403015
      }
    },
    {
      "class": "Branch",
      "id": "branch_30290_30309_1",
      "ports": {
        "bus1": 30290,
        "bus2": 30309
      },
      "params": {
        "R": 0.010753095149993896,
        "X": 0.04790755733847618,
        "G": 0.0,
        "B": 0.0053022028878331184
      },
      "extension": {
        "length": 11196.43530303955,
        "rating": 150.21740198135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_30290_30309_2",
      "ports": {
        "bus1": 30290,
        "bus2": 30309
      },
      "params": {
        "R": 0.010753095149993896,
        "X": 0.04790755733847618,
        "G": 0.0,
        "B": 0.0053022028878331184
      },
      "extension": {
        "length": 11196.43530303955,
        "rating": 150.21740198135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_30290_60775_1",
      "ports": {
        "bus1": 60775,
        "bus2": 30290
      },
      "params": {
        "R": 0.027975017204880714,
        "X": 0.11635277420282364,
        "G": 0.0,
        "B": 0.01195252314209938
      },
      "extension": {
        "length": 27115.78944067383,
        "rating": 152.613627910614
      }
    },
    {
      "class": "Branch",
      "id": "branch_30290_60775_2",
      "ports": {
        "bus1": 60775,
        "bus2": 30290
      },
      "params": {
        "R": 0.027975017204880714,
        "X": 0.11635277420282364,
        "G": 0.0,
        "B": 0.01195252314209938
      },
      "extension": {
        "length": 27115.78944067383,
        "rating": 152.613627910614
      }
    },
    {
      "class": "Branch",
      "id": "branch_30291_30309_1",
      "ports": {
        "bus1": 30309,
        "bus2": 30291
      },
      "params": {
        "R": 0.0112415486946702,
        "X": 0.05384247004985809,
        "G": 0.0,
        "B": 0.005386188626289368
      },
      "extension": {
        "length": 11656.355090515137,
        "rating": 148.79287481307983
      }
    },
    {
      "class": "Branch",
      "id": "branch_30291_30309_2",
      "ports": {
        "bus1": 30309,
        "bus2": 30291
      },
      "params": {
        "R": 0.0112415486946702,
        "X": 0.05384247004985809,
        "G": 0.0,
        "B": 0.005386188626289368
      },
      "extension": {
        "length": 11656.355090515137,
        "rating": 148.79287481307983
      }
    },
    {
      "class": "Branch",
      "id": "branch_30291_30311_1",
      "ports": {
        "bus1": 30291,
        "bus2": 30311
      },
      "params": {
        "R": 0.011121846735477448,
        "X": 0.039894264191389084,
        "G": 0.0,
        "B": 0.006571293342858553
      },
      "extension": {
        "length": 11613.929656860351,
        "rating": 148.695969581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_30291_30311_2",
      "ports": {
        "bus1": 30291,
        "bus2": 30311
      },
      "params": {
        "R": 0.011121846735477448,
        "X": 0.039894264191389084,
        "G": 0.0,
        "B": 0.006571293342858553
      },
      "extension": {
        "length": 11613.929656860351,
        "rating": 148.695969581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_30292_30300_1",
      "ports": {
        "bus1": 30300,
        "bus2": 30292
      },
      "params": {
        "R": 0.012984520755708218,
        "X": 0.06487307697534561,
        "G": 0.0,
        "B": 0.007105957716703415
      },
      "extension": {
        "length": 15055.634927856447,
        "rating": 129.0055513381958
      }
    },
    {
      "class": "Branch",
      "id": "branch_30292_30305_1",
      "ports": {
        "bus1": 30292,
        "bus2": 30305
      },
      "params": {
        "R": 0.007920038886368275,
        "X": 0.03482614830136299,
        "G": 0.0,
        "B": 0.003279592841863632
      },
      "extension": {
        "length": 7011.555534118653,
        "rating": 135.5758547782898
      }
    },
    {
      "class": "Branch",
      "id": "branch_30293_30294_1",
      "ports": {
        "bus1": 30293,
        "bus2": 30294
      },
      "params": {
        "R": 0.00022595901100430638,
        "X": 0.0011688442900776863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30293_30296_1",
      "ports": {
        "bus1": 30296,
        "bus2": 30293
      },
      "params": {
        "R": 0.010671528056263924,
        "X": 0.056439969688653946,
        "G": 0.0,
        "B": 0.00874047726392746
      },
      "extension": {
        "length": 15715.238573364259,
        "rating": 125.54031610488892
      }
    },
    {
      "class": "Branch",
      "id": "branch_30293_30315_1",
      "ports": {
        "bus1": 30293,
        "bus2": 30315
      },
      "params": {
        "R": 0.017873307690024376,
        "X": 0.08436446636915207,
        "G": 0.0,
        "B": 0.004743020515888929
      },
      "extension": {
        "length": 14833.12720715332,
        "rating": 117.40301847457886
      }
    },
    {
      "class": "Branch",
      "id": "branch_30295_30296_1",
      "ports": {
        "bus1": 30295,
        "bus2": 30296
      },
      "params": {
        "R": 0.00024538778234273195,
        "X": 0.001108412747271359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30296_30300_1",
      "ports": {
        "bus1": 30300,
        "bus2": 30296
      },
      "params": {
        "R": 0.02111499197781086,
        "X": 0.11075697839260101,
        "G": 0.0,
        "B": 0.008131424896419048
      },
      "extension": {
        "length": 22738.585131958007,
        "rating": 131.35210275650024
      }
    },
    {
      "class": "Branch",
      "id": "branch_30296_30302_1",
      "ports": {
        "bus1": 30302,
        "bus2": 30296
      },
      "params": {
        "R": 0.018169060349464417,
        "X": 0.08452090620994568,
        "G": 0.0,
        "B": 0.00999006163328886
      },
      "extension": {
        "length": 20899.105504760744,
        "rating": 110.22254228591919
      }
    },
    {
      "class": "Branch",
      "id": "branch_30297_30298_1",
      "ports": {
        "bus1": 30297,
        "bus2": 30298
      },
      "params": {
        "R": 0.00022492874995805323,
        "X": 0.001091341837309301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30298_30299_1",
      "ports": {
        "bus1": 30299,
        "bus2": 30298
      },
      "params": {
        "R": 0.004216376226395369,
        "X": 0.020497893914580345,
        "G": 0.0,
        "B": 0.0023645791225135326
      },
      "extension": {
        "length": 4918.659817016602,
        "rating": 100.34198760986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_30298_30334_1",
      "ports": {
        "bus1": 30334,
        "bus2": 30298
      },
      "params": {
        "R": 0.016993669793009758,
        "X": 0.05600975826382637,
        "G": 0.0,
        "B": 0.010611210018396378
      },
      "extension": {
        "length": 17140.84978820801,
        "rating": 145.06746530532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_30298_30334_2",
      "ports": {
        "bus1": 30334,
        "bus2": 30298
      },
      "params": {
        "R": 0.016993669793009758,
        "X": 0.05600975826382637,
        "G": 0.0,
        "B": 0.010611210018396378
      },
      "extension": {
        "length": 17140.84978820801,
        "rating": 145.06746530532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_30298_30341_1",
      "ports": {
        "bus1": 30341,
        "bus2": 30298
      },
      "params": {
        "R": 0.006121519487351179,
        "X": 0.030714279040694237,
        "G": 0.0,
        "B": 0.003611166262999177
      },
      "extension": {
        "length": 7155.577929199219,
        "rating": 149.7111201286316
      }
    },
    {
      "class": "Branch",
      "id": "branch_30298_30341_2",
      "ports": {
        "bus1": 30341,
        "bus2": 30298
      },
      "params": {
        "R": 0.006121519487351179,
        "X": 0.030714279040694237,
        "G": 0.0,
        "B": 0.003611166262999177
      },
      "extension": {
        "length": 7155.577929199219,
        "rating": 149.7111201286316
      }
    },
    {
      "class": "Branch",
      "id": "branch_30299_30341_1",
      "ports": {
        "bus1": 30299,
        "bus2": 30341
      },
      "params": {
        "R": 0.008802592754364014,
        "X": 0.04062686115503311,
        "G": 0.0,
        "B": 0.004794563632458448
      },
      "extension": {
        "length": 9972.678906738282,
        "rating": 135.3883147239685
      }
    },
    {
      "class": "Branch",
      "id": "branch_30299_30342_1",
      "ports": {
        "bus1": 30299,
        "bus2": 30342
      },
      "params": {
        "R": 0.02330557443201542,
        "X": 0.07519487291574478,
        "G": 0.0,
        "B": 0.009013105183839798
      },
      "extension": {
        "length": 19391.478179809572,
        "rating": 130.9099793434143
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30301_1",
      "ports": {
        "bus1": 30300,
        "bus2": 30301
      },
      "params": {
        "R": 0.0002601113519631326,
        "X": 0.001084955525584519,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30302_1",
      "ports": {
        "bus1": 30302,
        "bus2": 30300
      },
      "params": {
        "R": 0.0190369114279747,
        "X": 0.07318023592233658,
        "G": 0.0,
        "B": 0.0059884050861001015
      },
      "extension": {
        "length": 15800.08637109375,
        "rating": 148.8506317138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30302_2",
      "ports": {
        "bus1": 30302,
        "bus2": 30300
      },
      "params": {
        "R": 0.0190369114279747,
        "X": 0.07318023592233658,
        "G": 0.0,
        "B": 0.0059884050861001015
      },
      "extension": {
        "length": 15800.08637109375,
        "rating": 148.8506317138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30305_1",
      "ports": {
        "bus1": 30305,
        "bus2": 30300
      },
      "params": {
        "R": 0.013175423257052898,
        "X": 0.05274021625518799,
        "G": 0.0,
        "B": 0.004442770965397358
      },
      "extension": {
        "length": 10613.622574951172,
        "rating": 159.55950021743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30305_2",
      "ports": {
        "bus1": 30305,
        "bus2": 30300
      },
      "params": {
        "R": 0.013175423257052898,
        "X": 0.05274021625518799,
        "G": 0.0,
        "B": 0.004442770965397358
      },
      "extension": {
        "length": 10613.622574951172,
        "rating": 159.55950021743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30305_3",
      "ports": {
        "bus1": 30305,
        "bus2": 30300
      },
      "params": {
        "R": 0.013175423257052898,
        "X": 0.05274021625518799,
        "G": 0.0,
        "B": 0.004442770965397358
      },
      "extension": {
        "length": 10613.622574951172,
        "rating": 159.55950021743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30341_1",
      "ports": {
        "bus1": 30300,
        "bus2": 30341
      },
      "params": {
        "R": 0.05919117107987404,
        "X": 0.21916702389717102,
        "G": 0.0,
        "B": 0.02179562859237194
      },
      "extension": {
        "length": 47123.51805175781,
        "rating": 156.15642070770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30341_2",
      "ports": {
        "bus1": 30300,
        "bus2": 30341
      },
      "params": {
        "R": 0.05919117107987404,
        "X": 0.21916702389717102,
        "G": 0.0,
        "B": 0.02179562859237194
      },
      "extension": {
        "length": 47123.51805175781,
        "rating": 156.15642070770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30341_3",
      "ports": {
        "bus1": 30300,
        "bus2": 30341
      },
      "params": {
        "R": 0.05919117107987404,
        "X": 0.21916702389717102,
        "G": 0.0,
        "B": 0.02179562859237194
      },
      "extension": {
        "length": 47123.51805175781,
        "rating": 156.15642070770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30345_1",
      "ports": {
        "bus1": 30300,
        "bus2": 30345
      },
      "params": {
        "R": 0.057097990065813065,
        "X": 0.21558105945587158,
        "G": 0.0,
        "B": 0.022959288209676743
      },
      "extension": {
        "length": 48355.672051757814,
        "rating": 159.20093059539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30345_2",
      "ports": {
        "bus1": 30300,
        "bus2": 30345
      },
      "params": {
        "R": 0.057097990065813065,
        "X": 0.21558105945587158,
        "G": 0.0,
        "B": 0.022959288209676743
      },
      "extension": {
        "length": 48355.672051757814,
        "rating": 159.20093059539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_30300_30345_3",
      "ports": {
        "bus1": 30300,
        "bus2": 30345
      },
      "params": {
        "R": 0.057097990065813065,
        "X": 0.21558105945587158,
        "G": 0.0,
        "B": 0.022959288209676743
      },
      "extension": {
        "length": 48355.672051757814,
        "rating": 159.20093059539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_30302_30303_1",
      "ports": {
        "bus1": 30302,
        "bus2": 30303
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30302_30305_1",
      "ports": {
        "bus1": 30305,
        "bus2": 30302
      },
      "params": {
        "R": 0.016557205468416214,
        "X": 0.0731712058186531,
        "G": 0.0,
        "B": 0.0062889098189771175
      },
      "extension": {
        "length": 15521.529652954103,
        "rating": 114.70462083816528
      }
    },
    {
      "class": "Branch",
      "id": "branch_30302_60775_1",
      "ports": {
        "bus1": 60775,
        "bus2": 30302
      },
      "params": {
        "R": 0.017382070422172546,
        "X": 0.08080973476171494,
        "G": 0.0,
        "B": 0.0062358868308365345
      },
      "extension": {
        "length": 16521.273466918945,
        "rating": 152.77597904205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_30302_60775_2",
      "ports": {
        "bus1": 60775,
        "bus2": 30302
      },
      "params": {
        "R": 0.017382070422172546,
        "X": 0.08080973476171494,
        "G": 0.0,
        "B": 0.0062358868308365345
      },
      "extension": {
        "length": 16521.273466918945,
        "rating": 152.77597904205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_30304_30322_1",
      "ports": {
        "bus1": 30322,
        "bus2": 30304
      },
      "params": {
        "R": 0.0022404545452445745,
        "X": 0.023309852927923203,
        "G": 0.0,
        "B": 0.3145710825920105
      },
      "extension": {
        "length": 63865.713801269536,
        "rating": 1278.6903381347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_30304_60766_1",
      "ports": {
        "bus1": 30304,
        "bus2": 60766
      },
      "params": {
        "R": 0.0012696611229330301,
        "X": 0.016811294481158257,
        "G": 0.0,
        "B": 0.3733330965042114
      },
      "extension": {
        "length": 54522.34178466797,
        "rating": 1290.742301940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_30305_30306_1",
      "ports": {
        "bus1": 30305,
        "bus2": 30306
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30305_60775_1",
      "ports": {
        "bus1": 60775,
        "bus2": 30305
      },
      "params": {
        "R": 0.024056140333414078,
        "X": 0.0743868499994278,
        "G": 0.0,
        "B": 0.009230510331690311
      },
      "extension": {
        "length": 19102.49563293457,
        "rating": 167.9900050163269
      }
    },
    {
      "class": "Branch",
      "id": "branch_30305_60775_2",
      "ports": {
        "bus1": 60775,
        "bus2": 30305
      },
      "params": {
        "R": 0.024056140333414078,
        "X": 0.0743868499994278,
        "G": 0.0,
        "B": 0.009230510331690311
      },
      "extension": {
        "length": 19102.49563293457,
        "rating": 167.9900050163269
      }
    },
    {
      "class": "Branch",
      "id": "branch_30305_60775_3",
      "ports": {
        "bus1": 60775,
        "bus2": 30305
      },
      "params": {
        "R": 0.024056140333414078,
        "X": 0.0743868499994278,
        "G": 0.0,
        "B": 0.009230510331690311
      },
      "extension": {
        "length": 19102.49563293457,
        "rating": 167.9900050163269
      }
    },
    {
      "class": "Branch",
      "id": "branch_30307_30308_1",
      "ports": {
        "bus1": 30307,
        "bus2": 30308
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30308_30311_1",
      "ports": {
        "bus1": 30308,
        "bus2": 30311
      },
      "params": {
        "R": 0.016972200945019722,
        "X": 0.07886829227209091,
        "G": 0.0,
        "B": 0.006926923058927059
      },
      "extension": {
        "length": 17694.144666870117,
        "rating": 147.74941205978394
      }
    },
    {
      "class": "Branch",
      "id": "branch_30308_30311_2",
      "ports": {
        "bus1": 30308,
        "bus2": 30311
      },
      "params": {
        "R": 0.016972200945019722,
        "X": 0.07886829227209091,
        "G": 0.0,
        "B": 0.006926923058927059
      },
      "extension": {
        "length": 17694.144666870117,
        "rating": 147.74941205978394
      }
    },
    {
      "class": "Branch",
      "id": "branch_30309_30310_1",
      "ports": {
        "bus1": 30309,
        "bus2": 30310
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30311_30312_1",
      "ports": {
        "bus1": 30311,
        "bus2": 30312
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30313_60793_1",
      "ports": {
        "bus1": 60793,
        "bus2": 30313
      },
      "params": {
        "R": 0.03378743305802345,
        "X": 0.13656747341156006,
        "G": 0.0,
        "B": 0.0134522020816803
      },
      "extension": {
        "length": 30729.731919433594,
        "rating": 155.01346588134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_30313_60793_2",
      "ports": {
        "bus1": 60793,
        "bus2": 30313
      },
      "params": {
        "R": 0.03378743305802345,
        "X": 0.13656747341156006,
        "G": 0.0,
        "B": 0.0134522020816803
      },
      "extension": {
        "length": 30729.731919433594,
        "rating": 155.01346588134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_30313_60793_3",
      "ports": {
        "bus1": 60793,
        "bus2": 30313
      },
      "params": {
        "R": 0.03378743305802345,
        "X": 0.13656747341156006,
        "G": 0.0,
        "B": 0.0134522020816803
      },
      "extension": {
        "length": 30729.731919433594,
        "rating": 155.01346588134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_30314_30315_1",
      "ports": {
        "bus1": 30314,
        "bus2": 30315
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30316_30319_1",
      "ports": {
        "bus1": 30316,
        "bus2": 30319
      },
      "params": {
        "R": 0.004160566721111536,
        "X": 0.01987043395638466,
        "G": 0.0,
        "B": 0.0028687508311122656
      },
      "extension": {
        "length": 5164.665556915284,
        "rating": 135.31771898269653
      }
    },
    {
      "class": "Branch",
      "id": "branch_30316_30339_1",
      "ports": {
        "bus1": 30339,
        "bus2": 30316
      },
      "params": {
        "R": 0.00445563904941082,
        "X": 0.023046135902404785,
        "G": 0.0,
        "B": 0.0027126390486955643
      },
      "extension": {
        "length": 5398.552210968018,
        "rating": 128.8671612739563
      }
    },
    {
      "class": "Branch",
      "id": "branch_30316_30766_1",
      "ports": {
        "bus1": 30766,
        "bus2": 30316
      },
      "params": {
        "R": 0.008368859998881817,
        "X": 0.03923496603965759,
        "G": 0.0,
        "B": 0.005626163445413113
      },
      "extension": {
        "length": 10433.734438842774,
        "rating": 142.30366945266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_30316_30766_2",
      "ports": {
        "bus1": 30766,
        "bus2": 30316
      },
      "params": {
        "R": 0.008368859998881817,
        "X": 0.03923496603965759,
        "G": 0.0,
        "B": 0.005626163445413113
      },
      "extension": {
        "length": 10433.734438842774,
        "rating": 142.30366945266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_30317_30323_1",
      "ports": {
        "bus1": 30323,
        "bus2": 30317
      },
      "params": {
        "R": 0.0051862699910998344,
        "X": 0.025601288303732872,
        "G": 0.0,
        "B": 0.0021049887873232365
      },
      "extension": {
        "length": 5395.74853326416,
        "rating": 136.8555784225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_30317_30332_1",
      "ports": {
        "bus1": 30317,
        "bus2": 30332
      },
      "params": {
        "R": 0.00634654751047492,
        "X": 0.026870885863900185,
        "G": 0.0,
        "B": 0.002722351113334298
      },
      "extension": {
        "length": 6003.962803894043,
        "rating": 123.26472997665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_30317_30337_1",
      "ports": {
        "bus1": 30337,
        "bus2": 30317
      },
      "params": {
        "R": 0.00708357710391283,
        "X": 0.027046097442507744,
        "G": 0.0,
        "B": 0.0024212414864450693
      },
      "extension": {
        "length": 6300.600499786377,
        "rating": 121.92879915237427
      }
    },
    {
      "class": "Branch",
      "id": "branch_30317_30345_1",
      "ports": {
        "bus1": 30317,
        "bus2": 30345
      },
      "params": {
        "R": 0.015567359514534473,
        "X": 0.07265347242355347,
        "G": 0.0,
        "B": 0.009350260719656944
      },
      "extension": {
        "length": 19430.761130859377,
        "rating": 146.14393711090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_30317_30345_2",
      "ports": {
        "bus1": 30317,
        "bus2": 30345
      },
      "params": {
        "R": 0.015567359514534473,
        "X": 0.07265347242355347,
        "G": 0.0,
        "B": 0.009350260719656944
      },
      "extension": {
        "length": 19430.761130859377,
        "rating": 146.14393711090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_30318_30319_1",
      "ports": {
        "bus1": 30318,
        "bus2": 30319
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30319_30447_1",
      "ports": {
        "bus1": 30319,
        "bus2": 30447
      },
      "params": {
        "R": 0.018771570175886154,
        "X": 0.057019587606191635,
        "G": 0.0,
        "B": 0.0037095677107572556
      },
      "extension": {
        "length": 11327.460328674317,
        "rating": 130.75820207595825
      }
    },
    {
      "class": "Branch",
      "id": "branch_30320_30327_1",
      "ports": {
        "bus1": 30327,
        "bus2": 30320
      },
      "params": {
        "R": 0.0068075209856033325,
        "X": 0.028554974123835564,
        "G": 0.0,
        "B": 0.001922370051033795
      },
      "extension": {
        "length": 5231.852909362793,
        "rating": 107.53662586212158
      }
    },
    {
      "class": "Branch",
      "id": "branch_30320_30339_1",
      "ports": {
        "bus1": 30320,
        "bus2": 30339
      },
      "params": {
        "R": 0.004990254063159227,
        "X": 0.022787949070334435,
        "G": 0.0,
        "B": 0.002180040581151843
      },
      "extension": {
        "length": 4786.9867262878415,
        "rating": 118.00886392593384
      }
    },
    {
      "class": "Branch",
      "id": "branch_30321_30323_1",
      "ports": {
        "bus1": 30321,
        "bus2": 30323
      },
      "params": {
        "R": 0.011896993964910507,
        "X": 0.047962117940187454,
        "G": 0.0,
        "B": 0.0028303684666752815
      },
      "extension": {
        "length": 8903.776686218262,
        "rating": 138.8564109802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_30321_30325_1",
      "ports": {
        "bus1": 30321,
        "bus2": 30325
      },
      "params": {
        "R": 0.0019687374588102102,
        "X": 0.0070444922894239426,
        "G": 0.0,
        "B": 0.0020442188251763582
      },
      "extension": {
        "length": 2953.6838616027835,
        "rating": 134.03609991073608
      }
    },
    {
      "class": "Branch",
      "id": "branch_30322_30778_1",
      "ports": {
        "bus1": 30778,
        "bus2": 30322
      },
      "params": {
        "R": 0.0022956193424761295,
        "X": 0.020025523379445076,
        "G": 0.0,
        "B": 0.25412264466285706
      },
      "extension": {
        "length": 53589.69899121094,
        "rating": 1274.1758346557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_30323_30324_1",
      "ports": {
        "bus1": 30323,
        "bus2": 30324
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30323_30840_1",
      "ports": {
        "bus1": 30840,
        "bus2": 30323
      },
      "params": {
        "R": 0.005956040695309639,
        "X": 0.02560289017856121,
        "G": 0.0,
        "B": 0.0031364024616777893
      },
      "extension": {
        "length": 6224.122679534912,
        "rating": 128.7788987159729
      }
    },
    {
      "class": "Branch",
      "id": "branch_30325_30326_1",
      "ports": {
        "bus1": 30325,
        "bus2": 30326
      },
      "params": {
        "R": 0.00023903977125883102,
        "X": 0.0010655299993231893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30325_30327_1",
      "ports": {
        "bus1": 30327,
        "bus2": 30325
      },
      "params": {
        "R": 0.005148316267877817,
        "X": 0.024502916261553764,
        "G": 0.0,
        "B": 0.0023230183869600296
      },
      "extension": {
        "length": 5758.687624053955,
        "rating": 123.61866235733032
      }
    },
    {
      "class": "Branch",
      "id": "branch_30328_30329_1",
      "ports": {
        "bus1": 30328,
        "bus2": 30329
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30329_30330_1",
      "ports": {
        "bus1": 30330,
        "bus2": 30329
      },
      "params": {
        "R": 0.002057419391348958,
        "X": 0.00902494601905346,
        "G": 0.0,
        "B": 0.002218179637566209
      },
      "extension": {
        "length": 2791.9070153503417,
        "rating": 107.96152353286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_30329_30766_1",
      "ports": {
        "bus1": 30766,
        "bus2": 30329
      },
      "params": {
        "R": 0.006873409729450941,
        "X": 0.023551156744360924,
        "G": 0.0,
        "B": 0.004103126469999552
      },
      "extension": {
        "length": 6811.339871337891,
        "rating": 122.5671648979187
      }
    },
    {
      "class": "Branch",
      "id": "branch_30330_30331_1",
      "ports": {
        "bus1": 30330,
        "bus2": 30331
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30330_30933_1",
      "ports": {
        "bus1": 30933,
        "bus2": 30330
      },
      "params": {
        "R": 0.008229010738432407,
        "X": 0.045966122299432755,
        "G": 0.0,
        "B": 0.004191908054053783
      },
      "extension": {
        "length": 9375.747645080566,
        "rating": 131.27398490905762
      }
    },
    {
      "class": "Branch",
      "id": "branch_30332_30333_1",
      "ports": {
        "bus1": 30332,
        "bus2": 30333
      },
      "params": {
        "R": 0.0002991757064592093,
        "X": 0.0011686866637319326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30332_30336_1",
      "ports": {
        "bus1": 30336,
        "bus2": 30332
      },
      "params": {
        "R": 0.007556116208434105,
        "X": 0.030719658359885216,
        "G": 0.0,
        "B": 0.007133766543120146
      },
      "extension": {
        "length": 10578.993107299804,
        "rating": 119.29829120635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_30332_30933_1",
      "ports": {
        "bus1": 30332,
        "bus2": 30933
      },
      "params": {
        "R": 0.005185015499591827,
        "X": 0.02108699455857277,
        "G": 0.0,
        "B": 0.0026793256402015686
      },
      "extension": {
        "length": 4854.406983123779,
        "rating": 123.92185926437378
      }
    },
    {
      "class": "Branch",
      "id": "branch_30334_30335_1",
      "ports": {
        "bus1": 30335,
        "bus2": 30334
      },
      "params": {
        "R": 0.004548745695501566,
        "X": 0.022614071145653725,
        "G": 0.0,
        "B": 0.002402280690148473
      },
      "extension": {
        "length": 5349.702146209717,
        "rating": 129.8944354057312
      }
    },
    {
      "class": "Branch",
      "id": "branch_30334_30336_1",
      "ports": {
        "bus1": 30334,
        "bus2": 30336
      },
      "params": {
        "R": 0.0035667940974235535,
        "X": 0.01400311291217804,
        "G": 0.0,
        "B": 0.0012840849813073874
      },
      "extension": {
        "length": 3075.560579360962,
        "rating": 134.41094160079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_30334_30342_1",
      "ports": {
        "bus1": 30334,
        "bus2": 30342
      },
      "params": {
        "R": 0.012419761158525944,
        "X": 0.05671489238739014,
        "G": 0.0,
        "B": 0.01152713317424059
      },
      "extension": {
        "length": 17731.512199951172,
        "rating": 103.5857081413269
      }
    },
    {
      "class": "Branch",
      "id": "branch_30335_30336_1",
      "ports": {
        "bus1": 30335,
        "bus2": 30336
      },
      "params": {
        "R": 0.004420509561896324,
        "X": 0.023440783843398094,
        "G": 0.0,
        "B": 0.0018452720250934362
      },
      "extension": {
        "length": 4929.689201934814,
        "rating": 111.46036386489868
      }
    },
    {
      "class": "Branch",
      "id": "branch_30335_30337_1",
      "ports": {
        "bus1": 30337,
        "bus2": 30335
      },
      "params": {
        "R": 0.004408901557326317,
        "X": 0.020335277542471886,
        "G": 0.0,
        "B": 0.003686416894197464
      },
      "extension": {
        "length": 6323.340332702637,
        "rating": 115.78447818756104
      }
    },
    {
      "class": "Branch",
      "id": "branch_30335_30338_1",
      "ports": {
        "bus1": 30335,
        "bus2": 30338
      },
      "params": {
        "R": 0.008595641702413559,
        "X": 0.03769360110163689,
        "G": 0.0,
        "B": 0.004540084861218929
      },
      "extension": {
        "length": 9726.64055255127,
        "rating": 112.9380464553833
      }
    },
    {
      "class": "Branch",
      "id": "branch_30337_30338_1",
      "ports": {
        "bus1": 30337,
        "bus2": 30338
      },
      "params": {
        "R": 0.0016950552817434072,
        "X": 0.009544099681079388,
        "G": 0.0,
        "B": 0.001444188877940178
      },
      "extension": {
        "length": 2791.3782801818847,
        "rating": 113.27992677688599
      }
    },
    {
      "class": "Branch",
      "id": "branch_30338_30343_1",
      "ports": {
        "bus1": 30343,
        "bus2": 30338
      },
      "params": {
        "R": 0.0048110997304320335,
        "X": 0.024066584184765816,
        "G": 0.0,
        "B": 0.0024203399661928415
      },
      "extension": {
        "length": 5790.416722229004,
        "rating": 110.68488359451294
      }
    },
    {
      "class": "Branch",
      "id": "branch_30339_30340_1",
      "ports": {
        "bus1": 30339,
        "bus2": 30340
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30343_30344_1",
      "ports": {
        "bus1": 30343,
        "bus2": 30344
      },
      "params": {
        "R": 0.00021261413348838687,
        "X": 0.0011999995913356543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30343_30347_1",
      "ports": {
        "bus1": 30343,
        "bus2": 30347
      },
      "params": {
        "R": 0.006673096213489771,
        "X": 0.03734113276004791,
        "G": 0.0,
        "B": 0.0039012720808386807
      },
      "extension": {
        "length": 8681.693334960937,
        "rating": 119.99962329864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_30345_30346_1",
      "ports": {
        "bus1": 30345,
        "bus2": 30346
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30348_30351_1",
      "ports": {
        "bus1": 30351,
        "bus2": 30348
      },
      "params": {
        "R": 0.012331987731158733,
        "X": 0.05110829696059227,
        "G": 0.0,
        "B": 0.004451122134923935
      },
      "extension": {
        "length": 10679.43744140625,
        "rating": 140.18115997314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_30348_30353_1",
      "ports": {
        "bus1": 30348,
        "bus2": 30353
      },
      "params": {
        "R": 0.006183812860399485,
        "X": 0.02655470371246338,
        "G": 0.0,
        "B": 0.0033509356435388327
      },
      "extension": {
        "length": 7140.840875244141,
        "rating": 138.75563144683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_30349_30350_1",
      "ports": {
        "bus1": 30349,
        "bus2": 30350
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30349_30353_1",
      "ports": {
        "bus1": 30349,
        "bus2": 30353
      },
      "params": {
        "R": 0.030695371329784393,
        "X": 0.09220393002033234,
        "G": 0.0,
        "B": 0.008822736330330372
      },
      "extension": {
        "length": 21332.737408447265,
        "rating": 134.13701057434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_30349_30438_1",
      "ports": {
        "bus1": 30438,
        "bus2": 30349
      },
      "params": {
        "R": 0.018728481605648994,
        "X": 0.054950304329395294,
        "G": 0.0,
        "B": 0.0057474831119179726
      },
      "extension": {
        "length": 12567.063432128907,
        "rating": 128.43680381774902
      }
    },
    {
      "class": "Branch",
      "id": "branch_30349_30448_1",
      "ports": {
        "bus1": 30349,
        "bus2": 30448
      },
      "params": {
        "R": 0.0208156555891037,
        "X": 0.0900614932179451,
        "G": 0.0,
        "B": 0.01142016239464283
      },
      "extension": {
        "length": 22565.035678710938,
        "rating": 102.67446041107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_30352_30353_1",
      "ports": {
        "bus1": 30352,
        "bus2": 30353
      },
      "params": {
        "R": 0.00027071626391261816,
        "X": 0.0011388816637918353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30354_30355_1",
      "ports": {
        "bus1": 30354,
        "bus2": 30355
      },
      "params": {
        "R": 0.00020362714712973684,
        "X": 0.0010450660483911633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30354_30358_1",
      "ports": {
        "bus1": 30354,
        "bus2": 30358
      },
      "params": {
        "R": 0.019794099032878876,
        "X": 0.07863034307956696,
        "G": 0.0,
        "B": 0.010230313055217266
      },
      "extension": {
        "length": 20597.332017700195,
        "rating": 128.00692319869995
      }
    },
    {
      "class": "Branch",
      "id": "branch_30354_30761_1",
      "ports": {
        "bus1": 30761,
        "bus2": 30354
      },
      "params": {
        "R": 0.0199308879673481,
        "X": 0.10022127628326416,
        "G": 0.0,
        "B": 0.010414988733828068
      },
      "extension": {
        "length": 23077.34705895996,
        "rating": 125.97973346710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_30356_30389_1",
      "ports": {
        "bus1": 30389,
        "bus2": 30356
      },
      "params": {
        "R": 0.007051508873701096,
        "X": 0.027469133958220482,
        "G": 0.0,
        "B": 0.002549796598032117
      },
      "extension": {
        "length": 5676.765519836426,
        "rating": 128.56571674346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_30356_30399_1",
      "ports": {
        "bus1": 30356,
        "bus2": 30399
      },
      "params": {
        "R": 0.016668379306793213,
        "X": 0.05288941040635109,
        "G": 0.0,
        "B": 0.009260950610041618
      },
      "extension": {
        "length": 16085.867345947267,
        "rating": 108.27227830886841
      }
    },
    {
      "class": "Branch",
      "id": "branch_30357_30358_1",
      "ports": {
        "bus1": 30358,
        "bus2": 30357
      },
      "params": {
        "R": 0.009679142385721207,
        "X": 0.04140833020210266,
        "G": 0.0,
        "B": 0.0035323917400091887
      },
      "extension": {
        "length": 8384.5211484375,
        "rating": 125.11030435562134
      }
    },
    {
      "class": "Branch",
      "id": "branch_30357_30362_1",
      "ports": {
        "bus1": 30362,
        "bus2": 30357
      },
      "params": {
        "R": 0.00523748341947794,
        "X": 0.02220640704035759,
        "G": 0.0,
        "B": 0.0029625792521983385
      },
      "extension": {
        "length": 5992.63797189331,
        "rating": 95.11749148368835
      }
    },
    {
      "class": "Branch",
      "id": "branch_30358_30377_1",
      "ports": {
        "bus1": 30358,
        "bus2": 30377
      },
      "params": {
        "R": 0.008800019510090351,
        "X": 0.03230829909443855,
        "G": 0.0,
        "B": 0.004789655562490225
      },
      "extension": {
        "length": 8701.525891845704,
        "rating": 140.00695943832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_30358_30921_1",
      "ports": {
        "bus1": 30358,
        "bus2": 30921
      },
      "params": {
        "R": 0.009162873029708862,
        "X": 0.036519914865493774,
        "G": 0.0,
        "B": 0.002722241450101137
      },
      "extension": {
        "length": 7717.523651916505,
        "rating": 149.86310005187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_30358_30921_2",
      "ports": {
        "bus1": 30358,
        "bus2": 30921
      },
      "params": {
        "R": 0.009162873029708862,
        "X": 0.036519914865493774,
        "G": 0.0,
        "B": 0.002722241450101137
      },
      "extension": {
        "length": 7717.523651916505,
        "rating": 149.86310005187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_30359_30360_1",
      "ports": {
        "bus1": 30359,
        "bus2": 30360
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30359_30362_1",
      "ports": {
        "bus1": 30359,
        "bus2": 30362
      },
      "params": {
        "R": 0.009299082681536674,
        "X": 0.03716292977333069,
        "G": 0.0,
        "B": 0.011378791183233261
      },
      "extension": {
        "length": 15582.037215454102,
        "rating": 120.79809904098511
      }
    },
    {
      "class": "Branch",
      "id": "branch_30359_30961_1",
      "ports": {
        "bus1": 30359,
        "bus2": 30961
      },
      "params": {
        "R": 0.02052120864391327,
        "X": 0.07897739112377167,
        "G": 0.0,
        "B": 0.022086579352617264
      },
      "extension": {
        "length": 28588.30383911133,
        "rating": 131.840717792511
      }
    },
    {
      "class": "Branch",
      "id": "branch_30361_30362_1",
      "ports": {
        "bus1": 30361,
        "bus2": 30362
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30362_30399_1",
      "ports": {
        "bus1": 30362,
        "bus2": 30399
      },
      "params": {
        "R": 0.020622776821255684,
        "X": 0.10204034298658371,
        "G": 0.0,
        "B": 0.007995705120265484
      },
      "extension": {
        "length": 19807.06248742676,
        "rating": 96.98083400726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_30363_30397_1",
      "ports": {
        "bus1": 30363,
        "bus2": 30397
      },
      "params": {
        "R": 0.012090119533240795,
        "X": 0.0600932352244854,
        "G": 0.0,
        "B": 0.009857913479208946
      },
      "extension": {
        "length": 15668.175771606446,
        "rating": 98.79406094551086
      }
    },
    {
      "class": "Branch",
      "id": "branch_30364_30365_1",
      "ports": {
        "bus1": 30364,
        "bus2": 30365
      },
      "params": {
        "R": 0.01232085283845663,
        "X": 0.046696897596120834,
        "G": 0.0,
        "B": 0.004993204493075609
      },
      "extension": {
        "length": 10934.085200317382,
        "rating": 137.86970376968384
      }
    },
    {
      "class": "Branch",
      "id": "branch_30364_30380_1",
      "ports": {
        "bus1": 30380,
        "bus2": 30364
      },
      "params": {
        "R": 0.024491718038916588,
        "X": 0.07864705473184586,
        "G": 0.0,
        "B": 0.006031126715242863
      },
      "extension": {
        "length": 15044.579835205079,
        "rating": 140.50673246383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_30365_30366_1",
      "ports": {
        "bus1": 30365,
        "bus2": 30366
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30365_30591_1",
      "ports": {
        "bus1": 30591,
        "bus2": 30365
      },
      "params": {
        "R": 0.02098044380545616,
        "X": 0.09063133597373962,
        "G": 0.0,
        "B": 0.010574402287602425
      },
      "extension": {
        "length": 23218.33594152832,
        "rating": 135.61307191848755
      }
    },
    {
      "class": "Branch",
      "id": "branch_30367_30368_1",
      "ports": {
        "bus1": 30367,
        "bus2": 30368
      },
      "params": {
        "R": 0.00024274730822071433,
        "X": 0.0011454221094027162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30368_30371_1",
      "ports": {
        "bus1": 30371,
        "bus2": 30368
      },
      "params": {
        "R": 0.010267523117363453,
        "X": 0.052394721657037735,
        "G": 0.0,
        "B": 0.0034716264344751835
      },
      "extension": {
        "length": 10294.642556762696,
        "rating": 117.8101897239685
      }
    },
    {
      "class": "Branch",
      "id": "branch_30368_30395_1",
      "ports": {
        "bus1": 30368,
        "bus2": 30395
      },
      "params": {
        "R": 0.008601166307926178,
        "X": 0.044441256672143936,
        "G": 0.0,
        "B": 0.004750237334519625
      },
      "extension": {
        "length": 10131.182813232423,
        "rating": 136.40693426132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_30368_30683_1",
      "ports": {
        "bus1": 30368,
        "bus2": 30683
      },
      "params": {
        "R": 0.010451081208884716,
        "X": 0.047869227826595306,
        "G": 0.0,
        "B": 0.003742619650438428
      },
      "extension": {
        "length": 9753.713481445313,
        "rating": 134.23584699630737
      }
    },
    {
      "class": "Branch",
      "id": "branch_30369_30370_1",
      "ports": {
        "bus1": 30369,
        "bus2": 30370
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30370_30371_1",
      "ports": {
        "bus1": 30370,
        "bus2": 30371
      },
      "params": {
        "R": 0.011924367398023605,
        "X": 0.04418354853987694,
        "G": 0.0,
        "B": 0.0033572444226592783
      },
      "extension": {
        "length": 9288.30451739502,
        "rating": 139.1790509223938
      }
    },
    {
      "class": "Branch",
      "id": "branch_30370_30386_1",
      "ports": {
        "bus1": 30386,
        "bus2": 30370
      },
      "params": {
        "R": 0.0039061682764440775,
        "X": 0.018114907667040825,
        "G": 0.0,
        "B": 0.0015995018184185028
      },
      "extension": {
        "length": 4013.0688490905764,
        "rating": 128.12485694885254
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30386_1",
      "ports": {
        "bus1": 30371,
        "bus2": 30386
      },
      "params": {
        "R": 0.010274757631123066,
        "X": 0.047076333314180374,
        "G": 0.0,
        "B": 0.004423303529620171
      },
      "extension": {
        "length": 10619.851520324708,
        "rating": 150.53305625915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30386_2",
      "ports": {
        "bus1": 30371,
        "bus2": 30386
      },
      "params": {
        "R": 0.010274757631123066,
        "X": 0.047076333314180374,
        "G": 0.0,
        "B": 0.004423303529620171
      },
      "extension": {
        "length": 10619.851520324708,
        "rating": 150.53305625915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30674_1",
      "ports": {
        "bus1": 30371,
        "bus2": 30674
      },
      "params": {
        "R": 0.017411360517144203,
        "X": 0.08181615173816681,
        "G": 0.0,
        "B": 0.006478257477283477
      },
      "extension": {
        "length": 15453.95591711426,
        "rating": 148.5503911972046
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30674_2",
      "ports": {
        "bus1": 30371,
        "bus2": 30674
      },
      "params": {
        "R": 0.017411360517144203,
        "X": 0.08181615173816681,
        "G": 0.0,
        "B": 0.006478257477283477
      },
      "extension": {
        "length": 15453.95591711426,
        "rating": 148.5503911972046
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30683_1",
      "ports": {
        "bus1": 30683,
        "bus2": 30371
      },
      "params": {
        "R": 0.006605476140975952,
        "X": 0.02521667070686817,
        "G": 0.0,
        "B": 0.0031464446801692243
      },
      "extension": {
        "length": 6372.557595977783,
        "rating": 147.80957698822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30683_2",
      "ports": {
        "bus1": 30683,
        "bus2": 30371
      },
      "params": {
        "R": 0.006605476140975952,
        "X": 0.02521667070686817,
        "G": 0.0,
        "B": 0.0031464446801692243
      },
      "extension": {
        "length": 6372.557595977783,
        "rating": 147.80957698822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30685_1",
      "ports": {
        "bus1": 30371,
        "bus2": 30685
      },
      "params": {
        "R": 0.00672951340675354,
        "X": 0.030279533937573433,
        "G": 0.0,
        "B": 0.006340591702610255
      },
      "extension": {
        "length": 9753.24306829834,
        "rating": 166.78171157836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30685_2",
      "ports": {
        "bus1": 30371,
        "bus2": 30685
      },
      "params": {
        "R": 0.00672951340675354,
        "X": 0.030279533937573433,
        "G": 0.0,
        "B": 0.006340591702610255
      },
      "extension": {
        "length": 9753.24306829834,
        "rating": 166.78171157836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30371_30685_3",
      "ports": {
        "bus1": 30371,
        "bus2": 30685
      },
      "params": {
        "R": 0.00672951340675354,
        "X": 0.030279533937573433,
        "G": 0.0,
        "B": 0.006340591702610255
      },
      "extension": {
        "length": 9753.24306829834,
        "rating": 166.78171157836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30372_30374_1",
      "ports": {
        "bus1": 30374,
        "bus2": 30372
      },
      "params": {
        "R": 0.006354596000164747,
        "X": 0.026208041235804558,
        "G": 0.0,
        "B": 0.0023557962849736214
      },
      "extension": {
        "length": 5264.606096191406,
        "rating": 138.88096809387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_30372_30379_1",
      "ports": {
        "bus1": 30372,
        "bus2": 30379
      },
      "params": {
        "R": 0.004585408139973879,
        "X": 0.019530566409230232,
        "G": 0.0,
        "B": 0.0026435975451022387
      },
      "extension": {
        "length": 4862.55863671875,
        "rating": 129.8310399055481
      }
    },
    {
      "class": "Branch",
      "id": "branch_30372_30381_1",
      "ports": {
        "bus1": 30381,
        "bus2": 30372
      },
      "params": {
        "R": 0.007145380601286888,
        "X": 0.029594115912914276,
        "G": 0.0,
        "B": 0.0019703374709933996
      },
      "extension": {
        "length": 5819.148759155273,
        "rating": 134.5590114593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_30373_30386_1",
      "ports": {
        "bus1": 30386,
        "bus2": 30373
      },
      "params": {
        "R": 0.005985361523926258,
        "X": 0.036032676696777344,
        "G": 0.0,
        "B": 0.004286956507712603
      },
      "extension": {
        "length": 9141.60161151123,
        "rating": 108.47769975662231
      }
    },
    {
      "class": "Branch",
      "id": "branch_30373_30395_1",
      "ports": {
        "bus1": 30373,
        "bus2": 30395
      },
      "params": {
        "R": 0.007281698286533356,
        "X": 0.030906381085515022,
        "G": 0.0,
        "B": 0.001702730543911457
      },
      "extension": {
        "length": 5319.993982818603,
        "rating": 117.03000068664551
      }
    },
    {
      "class": "Branch",
      "id": "branch_30374_30395_1",
      "ports": {
        "bus1": 30395,
        "bus2": 30374
      },
      "params": {
        "R": 0.0031947926618158817,
        "X": 0.015629956498742104,
        "G": 0.0,
        "B": 0.001943707116879523
      },
      "extension": {
        "length": 4196.91022064209,
        "rating": 129.96476888656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_30374_30867_1",
      "ports": {
        "bus1": 30867,
        "bus2": 30374
      },
      "params": {
        "R": 0.00478845601901412,
        "X": 0.02020743116736412,
        "G": 0.0,
        "B": 0.0016874484717845917
      },
      "extension": {
        "length": 3972.501278778076,
        "rating": 124.50869083404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_30374_30961_1",
      "ports": {
        "bus1": 30374,
        "bus2": 30961
      },
      "params": {
        "R": 0.0055399625562131405,
        "X": 0.022550735622644424,
        "G": 0.0,
        "B": 0.0017734572757035494
      },
      "extension": {
        "length": 4612.107377471924,
        "rating": 135.37644147872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_30375_30376_1",
      "ports": {
        "bus1": 30375,
        "bus2": 30376
      },
      "params": {
        "R": 0.0002514212392270565,
        "X": 0.0010853196727111936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30376_30380_1",
      "ports": {
        "bus1": 30380,
        "bus2": 30376
      },
      "params": {
        "R": 0.007625836879014969,
        "X": 0.03440222144126892,
        "G": 0.0,
        "B": 0.0031833031680434947
      },
      "extension": {
        "length": 7621.243203186035,
        "rating": 131.8580150604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_30376_30391_1",
      "ports": {
        "bus1": 30376,
        "bus2": 30391
      },
      "params": {
        "R": 0.011578944511711597,
        "X": 0.050783634185791016,
        "G": 0.0,
        "B": 0.0046506645157933235
      },
      "extension": {
        "length": 11107.506498596193,
        "rating": 139.93077278137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_30376_30596_1",
      "ports": {
        "bus1": 30596,
        "bus2": 30376
      },
      "params": {
        "R": 0.004926913417875767,
        "X": 0.02562480792403221,
        "G": 0.0,
        "B": 0.004413409624248743
      },
      "extension": {
        "length": 7418.3646796875,
        "rating": 122.0102310180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_30377_30378_1",
      "ports": {
        "bus1": 30377,
        "bus2": 30378
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30377_30380_1",
      "ports": {
        "bus1": 30377,
        "bus2": 30380
      },
      "params": {
        "R": 0.00332273100502789,
        "X": 0.01467592641711235,
        "G": 0.0,
        "B": 0.002592300996184349
      },
      "extension": {
        "length": 3821.2385116882324,
        "rating": 131.83132410049438
      }
    },
    {
      "class": "Branch",
      "id": "branch_30379_30383_1",
      "ports": {
        "bus1": 30379,
        "bus2": 30383
      },
      "params": {
        "R": 0.00989244133234024,
        "X": 0.0513153113424778,
        "G": 0.0,
        "B": 0.009965166449546814
      },
      "extension": {
        "length": 15777.004663696289,
        "rating": 137.96676397323608
      }
    },
    {
      "class": "Branch",
      "id": "branch_30379_30597_1",
      "ports": {
        "bus1": 30597,
        "bus2": 30379
      },
      "params": {
        "R": 0.004176298622041941,
        "X": 0.01863170973956585,
        "G": 0.0,
        "B": 0.0019504409283399582
      },
      "extension": {
        "length": 4174.212594451905,
        "rating": 146.36355638504028
      }
    },
    {
      "class": "Branch",
      "id": "branch_30379_30597_2",
      "ports": {
        "bus1": 30597,
        "bus2": 30379
      },
      "params": {
        "R": 0.004176298622041941,
        "X": 0.01863170973956585,
        "G": 0.0,
        "B": 0.0019504409283399582
      },
      "extension": {
        "length": 4174.212594451905,
        "rating": 146.36355638504028
      }
    },
    {
      "class": "Branch",
      "id": "branch_30379_30867_1",
      "ports": {
        "bus1": 30379,
        "bus2": 30867
      },
      "params": {
        "R": 0.007435381878167391,
        "X": 0.034023672342300415,
        "G": 0.0,
        "B": 0.0027979377191513777
      },
      "extension": {
        "length": 6777.937468322754,
        "rating": 130.9587001800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_30381_30382_1",
      "ports": {
        "bus1": 30381,
        "bus2": 30382
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30381_30676_1",
      "ports": {
        "bus1": 30381,
        "bus2": 30676
      },
      "params": {
        "R": 0.0064249904826283455,
        "X": 0.03220108523964882,
        "G": 0.0,
        "B": 0.003789958544075489
      },
      "extension": {
        "length": 7507.48916986084,
        "rating": 123.31448793411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_30383_30672_1",
      "ports": {
        "bus1": 30383,
        "bus2": 30672
      },
      "params": {
        "R": 0.007146076764911413,
        "X": 0.0322258397936821,
        "G": 0.0,
        "B": 0.002634348813444376
      },
      "extension": {
        "length": 7144.824422790528,
        "rating": 132.34357833862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_30383_30676_1",
      "ports": {
        "bus1": 30676,
        "bus2": 30383
      },
      "params": {
        "R": 0.005142024718225002,
        "X": 0.029189493507146835,
        "G": 0.0,
        "B": 0.001929813646711409
      },
      "extension": {
        "length": 5467.038763183594,
        "rating": 100.32628774642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_30384_30387_1",
      "ports": {
        "bus1": 30387,
        "bus2": 30384
      },
      "params": {
        "R": 0.0038676143158227205,
        "X": 0.01443160604685545,
        "G": 0.0,
        "B": 0.0025224604178220034
      },
      "extension": {
        "length": 4055.130153808594,
        "rating": 119.40231323242188
      }
    },
    {
      "class": "Branch",
      "id": "branch_30384_30867_1",
      "ports": {
        "bus1": 30384,
        "bus2": 30867
      },
      "params": {
        "R": 0.009824697859585285,
        "X": 0.04182503744959831,
        "G": 0.0,
        "B": 0.0056540463119745255
      },
      "extension": {
        "length": 11559.940347656251,
        "rating": 137.68779039382935
      }
    },
    {
      "class": "Branch",
      "id": "branch_30385_30386_1",
      "ports": {
        "bus1": 30385,
        "bus2": 30386
      },
      "params": {
        "R": 0.00025094894226640463,
        "X": 0.0010973108001053333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30386_30389_1",
      "ports": {
        "bus1": 30386,
        "bus2": 30389
      },
      "params": {
        "R": 0.007454767357558012,
        "X": 0.03295055031776428,
        "G": 0.0,
        "B": 0.004940811078995466
      },
      "extension": {
        "length": 9137.102374511718,
        "rating": 141.10294580459595
      }
    },
    {
      "class": "Branch",
      "id": "branch_30386_30675_1",
      "ports": {
        "bus1": 30386,
        "bus2": 30675
      },
      "params": {
        "R": 0.007553542964160442,
        "X": 0.031170101836323738,
        "G": 0.0,
        "B": 0.006815564353018999
      },
      "extension": {
        "length": 10882.688918884278,
        "rating": 139.78842496871948
      }
    },
    {
      "class": "Branch",
      "id": "branch_30387_30388_1",
      "ports": {
        "bus1": 30387,
        "bus2": 30388
      },
      "params": {
        "R": 0.00022413124679587781,
        "X": 0.0010583627736195922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30387_30389_1",
      "ports": {
        "bus1": 30389,
        "bus2": 30387
      },
      "params": {
        "R": 0.0055310786701738834,
        "X": 0.028259500861167908,
        "G": 0.0,
        "B": 0.002150879008695483
      },
      "extension": {
        "length": 5799.1665602417,
        "rating": 113.57332468032837
      }
    },
    {
      "class": "Branch",
      "id": "branch_30390_30393_1",
      "ports": {
        "bus1": 30390,
        "bus2": 30393
      },
      "params": {
        "R": 0.0008277995511889458,
        "X": 0.04060450941324234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30390_30394_1",
      "ports": {
        "bus1": 30390,
        "bus2": 30394
      },
      "params": {
        "R": 0.00025764823658391833,
        "X": 0.0011222042376175523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30390_30409_1",
      "ports": {
        "bus1": 30390,
        "bus2": 30409
      },
      "params": {
        "R": 0.0013323925668373704,
        "X": 0.01519935391843319,
        "G": 0.0,
        "B": 0.4478893280029297
      },
      "extension": {
        "length": 54045.29220556641,
        "rating": 1115.610122680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_30390_30684_1",
      "ports": {
        "bus1": 30684,
        "bus2": 30390
      },
      "params": {
        "R": 0.0006426523323170841,
        "X": 0.008462361991405487,
        "G": 0.0,
        "B": 0.2543768882751465
      },
      "extension": {
        "length": 32220.81727734375,
        "rating": 1121.8722343444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_30391_30393_1",
      "ports": {
        "bus1": 30391,
        "bus2": 30393
      },
      "params": {
        "R": 2.1337036741897464e-05,
        "X": 0.0010466035455465317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30391_30593_1",
      "ports": {
        "bus1": 30593,
        "bus2": 30391
      },
      "params": {
        "R": 0.0060985153540968895,
        "X": 0.0233495831489563,
        "G": 0.0,
        "B": 0.0031660348176956177
      },
      "extension": {
        "length": 6071.078021209717,
        "rating": 148.79827499389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_30391_30593_2",
      "ports": {
        "bus1": 30593,
        "bus2": 30391
      },
      "params": {
        "R": 0.0060985153540968895,
        "X": 0.0233495831489563,
        "G": 0.0,
        "B": 0.0031660348176956177
      },
      "extension": {
        "length": 6071.078021209717,
        "rating": 148.79827499389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_30391_30597_1",
      "ports": {
        "bus1": 30391,
        "bus2": 30597
      },
      "params": {
        "R": 0.009720349684357643,
        "X": 0.02835250459611416,
        "G": 0.0,
        "B": 0.0031597285997122526
      },
      "extension": {
        "length": 6817.147516845704,
        "rating": 96.26750946044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_30391_30599_1",
      "ports": {
        "bus1": 30391,
        "bus2": 30599
      },
      "params": {
        "R": 0.013875600881874561,
        "X": 0.05060432478785515,
        "G": 0.0,
        "B": 0.004853914957493544
      },
      "extension": {
        "length": 11978.060128417968,
        "rating": 142.34546422958374
      }
    },
    {
      "class": "Branch",
      "id": "branch_30392_30393_1",
      "ports": {
        "bus1": 30392,
        "bus2": 30393
      },
      "params": {
        "R": 0.00534927099943161,
        "X": 0.26238781213760376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30395_30396_1",
      "ports": {
        "bus1": 30395,
        "bus2": 30396
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30395_30961_1",
      "ports": {
        "bus1": 30961,
        "bus2": 30395
      },
      "params": {
        "R": 0.005315697751939297,
        "X": 0.02265757881104946,
        "G": 0.0,
        "B": 0.003694323357194662
      },
      "extension": {
        "length": 6106.41809664917,
        "rating": 122.34948873519897
      }
    },
    {
      "class": "Branch",
      "id": "branch_30397_30398_1",
      "ports": {
        "bus1": 30397,
        "bus2": 30398
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30397_30399_1",
      "ports": {
        "bus1": 30397,
        "bus2": 30399
      },
      "params": {
        "R": 0.013122843578457832,
        "X": 0.05276030674576759,
        "G": 0.0,
        "B": 0.006018712650984526
      },
      "extension": {
        "length": 13216.15683544922,
        "rating": 108.0191969871521
      }
    },
    {
      "class": "Branch",
      "id": "branch_30400_30401_1",
      "ports": {
        "bus1": 30400,
        "bus2": 30401
      },
      "params": {
        "R": 0.010105612687766552,
        "X": 0.04260697215795517,
        "G": 0.0,
        "B": 0.00703216390684247
      },
      "extension": {
        "length": 11509.55088848877,
        "rating": 103.42849493026733
      }
    },
    {
      "class": "Branch",
      "id": "branch_30401_30761_1",
      "ports": {
        "bus1": 30401,
        "bus2": 30761
      },
      "params": {
        "R": 0.059713274240493774,
        "X": 0.28321602940559387,
        "G": 0.0,
        "B": 0.023951010778546333
      },
      "extension": {
        "length": 62610.949274414066,
        "rating": 120.90357542037964
      }
    },
    {
      "class": "Branch",
      "id": "branch_30401_30864_1",
      "ports": {
        "bus1": 30864,
        "bus2": 30401
      },
      "params": {
        "R": 0.05043695122003555,
        "X": 0.16439619660377502,
        "G": 0.0,
        "B": 0.012096403166651726
      },
      "extension": {
        "length": 33526.257501708984,
        "rating": 112.02397346496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_30402_30403_1",
      "ports": {
        "bus1": 30402,
        "bus2": 30403
      },
      "params": {
        "R": 0.0002424450358375907,
        "X": 0.0010449958499521017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30404_30405_1",
      "ports": {
        "bus1": 30404,
        "bus2": 30405
      },
      "params": {
        "R": 0.00029071077005937696,
        "X": 0.0010874149156734347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30405_30760_1",
      "ports": {
        "bus1": 30760,
        "bus2": 30405
      },
      "params": {
        "R": 0.019779933616518974,
        "X": 0.07744503021240234,
        "G": 0.0,
        "B": 0.021676955744624138
      },
      "extension": {
        "length": 29988.680036132813,
        "rating": 126.68535709381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_30406_30563_1",
      "ports": {
        "bus1": 30563,
        "bus2": 30406
      },
      "params": {
        "R": 0.03599622845649719,
        "X": 0.15405145287513733,
        "G": 0.0,
        "B": 0.00766294775530696
      },
      "extension": {
        "length": 25212.688161987306,
        "rating": 116.64460897445679
      }
    },
    {
      "class": "Branch",
      "id": "branch_30407_30408_1",
      "ports": {
        "bus1": 30407,
        "bus2": 30408
      },
      "params": {
        "R": 0.00028112262953072786,
        "X": 0.001063379691913724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30407_30410_1",
      "ports": {
        "bus1": 30407,
        "bus2": 30410
      },
      "params": {
        "R": 0.008445671759545803,
        "X": 0.04189306125044823,
        "G": 0.0,
        "B": 0.004327231086790562
      },
      "extension": {
        "length": 9746.812298034669,
        "rating": 103.51117849349976
      }
    },
    {
      "class": "Branch",
      "id": "branch_30407_30689_1",
      "ports": {
        "bus1": 30689,
        "bus2": 30407
      },
      "params": {
        "R": 0.021891692653298378,
        "X": 0.08889789879322052,
        "G": 0.0,
        "B": 0.01225485559552908
      },
      "extension": {
        "length": 25205.419396362304,
        "rating": 116.00970029830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_30409_30806_1",
      "ports": {
        "bus1": 30409,
        "bus2": 30806
      },
      "params": {
        "R": 0.0023501815740019083,
        "X": 0.022637449204921722,
        "G": 0.0,
        "B": 0.6166030764579774
      },
      "extension": {
        "length": 83850.74286767578,
        "rating": 1394.5817947387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_30409_30806_2",
      "ports": {
        "bus1": 30409,
        "bus2": 30806
      },
      "params": {
        "R": 0.0023501815740019083,
        "X": 0.022637449204921722,
        "G": 0.0,
        "B": 0.6166030764579774
      },
      "extension": {
        "length": 83850.74286767578,
        "rating": 1394.5817947387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_30409_30832_1",
      "ports": {
        "bus1": 30409,
        "bus2": 30832
      },
      "params": {
        "R": 0.002501332201063633,
        "X": 0.03429300710558891,
        "G": 0.0,
        "B": 0.47674250602722174
      },
      "extension": {
        "length": 98296.21741113282,
        "rating": 1356.92720413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_30409_30832_2",
      "ports": {
        "bus1": 30409,
        "bus2": 30832
      },
      "params": {
        "R": 0.002501332201063633,
        "X": 0.03429300710558891,
        "G": 0.0,
        "B": 0.47674250602722174
      },
      "extension": {
        "length": 98296.21741113282,
        "rating": 1356.92720413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_30409_30885_1",
      "ports": {
        "bus1": 30885,
        "bus2": 30409
      },
      "params": {
        "R": 0.0025294097140431404,
        "X": 0.027922088280320168,
        "G": 0.0,
        "B": 0.6198952794075011
      },
      "extension": {
        "length": 97348.50297949219,
        "rating": 1178.4900665283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_30410_30411_1",
      "ports": {
        "bus1": 30410,
        "bus2": 30411
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30410_30412_1",
      "ports": {
        "bus1": 30410,
        "bus2": 30412
      },
      "params": {
        "R": 0.022261815145611763,
        "X": 0.07145141065120697,
        "G": 0.0,
        "B": 0.004460493568331003
      },
      "extension": {
        "length": 13332.180823242188,
        "rating": 119.1448450088501
      }
    },
    {
      "class": "Branch",
      "id": "branch_30412_30413_1",
      "ports": {
        "bus1": 30412,
        "bus2": 30413
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30412_30563_1",
      "ports": {
        "bus1": 30412,
        "bus2": 30563
      },
      "params": {
        "R": 0.06766274571418762,
        "X": 0.30725985765457153,
        "G": 0.0,
        "B": 0.033314190804958344
      },
      "extension": {
        "length": 71998.71969726562,
        "rating": 113.58083486557007
      }
    },
    {
      "class": "Branch",
      "id": "branch_30412_30924_1",
      "ports": {
        "bus1": 30924,
        "bus2": 30412
      },
      "params": {
        "R": 0.012200234457850456,
        "X": 0.0586324967443943,
        "G": 0.0,
        "B": 0.00632978230714798
      },
      "extension": {
        "length": 12775.29837286377,
        "rating": 124.66433048248291
      }
    },
    {
      "class": "Branch",
      "id": "branch_30414_30415_1",
      "ports": {
        "bus1": 30414,
        "bus2": 30415
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30415_30689_1",
      "ports": {
        "bus1": 30689,
        "bus2": 30415
      },
      "params": {
        "R": 0.01969774067401886,
        "X": 0.09057645499706268,
        "G": 0.0,
        "B": 0.011638813652098179
      },
      "extension": {
        "length": 24608.85111254883,
        "rating": 117.89313554763794
      }
    },
    {
      "class": "Branch",
      "id": "branch_30415_30691_1",
      "ports": {
        "bus1": 30691,
        "bus2": 30415
      },
      "params": {
        "R": 0.035364780575037,
        "X": 0.14637504518032074,
        "G": 0.0,
        "B": 0.009722060523927212
      },
      "extension": {
        "length": 27310.099998779297,
        "rating": 125.03749132156372
      }
    },
    {
      "class": "Branch",
      "id": "branch_30416_30417_1",
      "ports": {
        "bus1": 30416,
        "bus2": 30417
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30416_30418_1",
      "ports": {
        "bus1": 30416,
        "bus2": 30418
      },
      "params": {
        "R": 0.013152379542589188,
        "X": 0.047405607998371124,
        "G": 0.0,
        "B": 0.004934185650199652
      },
      "extension": {
        "length": 10108.367391906739,
        "rating": 135.65129041671753
      }
    },
    {
      "class": "Branch",
      "id": "branch_30416_30735_1",
      "ports": {
        "bus1": 30735,
        "bus2": 30416
      },
      "params": {
        "R": 0.015541378408670425,
        "X": 0.06339950859546661,
        "G": 0.0,
        "B": 0.011430598795413971
      },
      "extension": {
        "length": 16884.449299072265,
        "rating": 117.82749891281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_30418_30801_1",
      "ports": {
        "bus1": 30801,
        "bus2": 30418
      },
      "params": {
        "R": 0.01265072450041771,
        "X": 0.04832550138235092,
        "G": 0.0,
        "B": 0.004088709596544504
      },
      "extension": {
        "length": 10080.94453088379,
        "rating": 139.45457935333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_30419_30420_1",
      "ports": {
        "bus1": 30419,
        "bus2": 30420
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30420_30557_1",
      "ports": {
        "bus1": 30420,
        "bus2": 30557
      },
      "params": {
        "R": 0.018053298816084862,
        "X": 0.08231743425130844,
        "G": 0.0,
        "B": 0.014173628762364386
      },
      "extension": {
        "length": 23332.843556762695,
        "rating": 117.91539192199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_30420_30658_1",
      "ports": {
        "bus1": 30420,
        "bus2": 30658
      },
      "params": {
        "R": 0.018072079867124557,
        "X": 0.0810219943523407,
        "G": 0.0,
        "B": 0.007460175547748805
      },
      "extension": {
        "length": 17796.70394165039,
        "rating": 131.59949779510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_30421_30422_1",
      "ports": {
        "bus1": 30421,
        "bus2": 30422
      },
      "params": {
        "R": 0.008683993481099606,
        "X": 0.04196317121386528,
        "G": 0.0,
        "B": 0.0040761386044323444
      },
      "extension": {
        "length": 9109.118547729493,
        "rating": 92.03606247901917
      }
    },
    {
      "class": "Branch",
      "id": "branch_30421_30429_1",
      "ports": {
        "bus1": 30421,
        "bus2": 30429
      },
      "params": {
        "R": 0.023500431329011917,
        "X": 0.0914061889052391,
        "G": 0.0,
        "B": 0.009690149687230587
      },
      "extension": {
        "length": 20584.65004760742,
        "rating": 127.84627676010132
      }
    },
    {
      "class": "Branch",
      "id": "branch_30422_30549_1",
      "ports": {
        "bus1": 30422,
        "bus2": 30549
      },
      "params": {
        "R": 0.012788408435881138,
        "X": 0.066355861723423,
        "G": 0.0,
        "B": 0.01930786482989788
      },
      "extension": {
        "length": 23976.453155273437,
        "rating": 118.31645965576172
      }
    },
    {
      "class": "Branch",
      "id": "branch_30423_30424_1",
      "ports": {
        "bus1": 30423,
        "bus2": 30424
      },
      "params": {
        "R": 0.013177037239074707,
        "X": 0.05592121556401253,
        "G": 0.0,
        "B": 0.007201906759291886
      },
      "extension": {
        "length": 14484.789725097657,
        "rating": 106.28522634506226
      }
    },
    {
      "class": "Branch",
      "id": "branch_30423_30426_1",
      "ports": {
        "bus1": 30426,
        "bus2": 30423
      },
      "params": {
        "R": 0.022657258436083794,
        "X": 0.09250809997320175,
        "G": 0.0,
        "B": 0.013765560463070871
      },
      "extension": {
        "length": 23508.601572875978,
        "rating": 115.2021050453186
      }
    },
    {
      "class": "Branch",
      "id": "branch_30425_30522_1",
      "ports": {
        "bus1": 30425,
        "bus2": 30522
      },
      "params": {
        "R": 0.03398871049284935,
        "X": 0.16116802394390106,
        "G": 0.0,
        "B": 0.03227224573493004
      },
      "extension": {
        "length": 48663.97760522461,
        "rating": 101.22580528259277
      }
    },
    {
      "class": "Branch",
      "id": "branch_30425_30551_1",
      "ports": {
        "bus1": 30551,
        "bus2": 30425
      },
      "params": {
        "R": 0.014203653670847416,
        "X": 0.0540236234664917,
        "G": 0.0,
        "B": 0.005859376862645149
      },
      "extension": {
        "length": 11708.969995239258,
        "rating": 135.82929372787476
      }
    },
    {
      "class": "Branch",
      "id": "branch_30425_30729_1",
      "ports": {
        "bus1": 30425,
        "bus2": 30729
      },
      "params": {
        "R": 0.02659282088279724,
        "X": 0.13353896141052246,
        "G": 0.0,
        "B": 0.013497618958353998
      },
      "extension": {
        "length": 29728.916822021485,
        "rating": 140.102219581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_30426_30549_1",
      "ports": {
        "bus1": 30426,
        "bus2": 30549
      },
      "params": {
        "R": 0.01848398521542549,
        "X": 0.07357432693243027,
        "G": 0.0,
        "B": 0.0046451762318611145
      },
      "extension": {
        "length": 13842.569111572266,
        "rating": 125.68216323852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_30427_30432_1",
      "ports": {
        "bus1": 30427,
        "bus2": 30432
      },
      "params": {
        "R": 0.005336593836545944,
        "X": 0.02947707287967205,
        "G": 0.0,
        "B": 0.0062905061058700085
      },
      "extension": {
        "length": 10176.011728088379,
        "rating": 127.84222364425659
      }
    },
    {
      "class": "Branch",
      "id": "branch_30427_30619_1",
      "ports": {
        "bus1": 30427,
        "bus2": 30619
      },
      "params": {
        "R": 0.02299455925822258,
        "X": 0.10268250852823257,
        "G": 0.0,
        "B": 0.006394078489392996
      },
      "extension": {
        "length": 19928.591767089845,
        "rating": 133.01362991333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_30428_30430_1",
      "ports": {
        "bus1": 30430,
        "bus2": 30428
      },
      "params": {
        "R": 0.016396349295973778,
        "X": 0.07609310746192932,
        "G": 0.0,
        "B": 0.008789160288870335
      },
      "extension": {
        "length": 18556.29148425293,
        "rating": 133.16526412963867
      }
    },
    {
      "class": "Branch",
      "id": "branch_30429_30619_1",
      "ports": {
        "bus1": 30619,
        "bus2": 30429
      },
      "params": {
        "R": 0.02233809605240822,
        "X": 0.1007390096783638,
        "G": 0.0,
        "B": 0.011553008109331131
      },
      "extension": {
        "length": 25058.951313354493,
        "rating": 133.1946849822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_30430_30431_1",
      "ports": {
        "bus1": 30430,
        "bus2": 30431
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30430_30432_1",
      "ports": {
        "bus1": 30432,
        "bus2": 30430
      },
      "params": {
        "R": 0.011730821803212166,
        "X": 0.057746607810258865,
        "G": 0.0,
        "B": 0.004471813794225454
      },
      "extension": {
        "length": 11561.032350769043,
        "rating": 105.2364706993103
      }
    },
    {
      "class": "Branch",
      "id": "branch_30430_30561_1",
      "ports": {
        "bus1": 30430,
        "bus2": 30561
      },
      "params": {
        "R": 0.014980069361627102,
        "X": 0.0569680780172348,
        "G": 0.0,
        "B": 0.009222451597452164
      },
      "extension": {
        "length": 15717.666611206056,
        "rating": 120.73756456375122
      }
    },
    {
      "class": "Branch",
      "id": "branch_30432_30433_1",
      "ports": {
        "bus1": 30433,
        "bus2": 30432
      },
      "params": {
        "R": 0.00843350775539875,
        "X": 0.04205070808529854,
        "G": 0.0,
        "B": 0.004089617636054754
      },
      "extension": {
        "length": 9045.743997436524,
        "rating": 122.19973802566528
      }
    },
    {
      "class": "Branch",
      "id": "branch_30433_30549_1",
      "ports": {
        "bus1": 30549,
        "bus2": 30433
      },
      "params": {
        "R": 0.012391981668770313,
        "X": 0.06576555967330933,
        "G": 0.0,
        "B": 0.005155895836651325
      },
      "extension": {
        "length": 13264.910975830078,
        "rating": 98.66077899932861
      }
    },
    {
      "class": "Branch",
      "id": "branch_30434_30438_1",
      "ports": {
        "bus1": 30438,
        "bus2": 30434
      },
      "params": {
        "R": 0.008158029988408089,
        "X": 0.025486933067440987,
        "G": 0.0,
        "B": 0.0030919909477233887
      },
      "extension": {
        "length": 6439.633676147461,
        "rating": 121.83353900909424
      }
    },
    {
      "class": "Branch",
      "id": "branch_30434_30446_1",
      "ports": {
        "bus1": 30446,
        "bus2": 30434
      },
      "params": {
        "R": 0.009499678388237953,
        "X": 0.0429421029984951,
        "G": 0.0,
        "B": 0.006727120373398066
      },
      "extension": {
        "length": 12445.47122607422,
        "rating": 87.14081048965454
      }
    },
    {
      "class": "Branch",
      "id": "branch_30435_30440_1",
      "ports": {
        "bus1": 30435,
        "bus2": 30440
      },
      "params": {
        "R": 0.00956985168159008,
        "X": 0.047133296728134155,
        "G": 0.0,
        "B": 0.004674991592764854
      },
      "extension": {
        "length": 11129.423300354005,
        "rating": 138.4006142616272
      }
    },
    {
      "class": "Branch",
      "id": "branch_30435_30441_1",
      "ports": {
        "bus1": 30441,
        "bus2": 30435
      },
      "params": {
        "R": 0.006835796404629946,
        "X": 0.03537377342581749,
        "G": 0.0,
        "B": 0.003633906366303563
      },
      "extension": {
        "length": 8181.292692810059,
        "rating": 96.0647463798523
      }
    },
    {
      "class": "Branch",
      "id": "branch_30435_30890_1",
      "ports": {
        "bus1": 30890,
        "bus2": 30435
      },
      "params": {
        "R": 0.005413829814642668,
        "X": 0.025292623788118362,
        "G": 0.0,
        "B": 0.003414798527956009
      },
      "extension": {
        "length": 6399.997723388672,
        "rating": 139.28760290145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_30436_30437_1",
      "ports": {
        "bus1": 30436,
        "bus2": 30437
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30436_30449_1",
      "ports": {
        "bus1": 30436,
        "bus2": 30449
      },
      "params": {
        "R": 0.014231763780117035,
        "X": 0.05982839688658714,
        "G": 0.0,
        "B": 0.012611355632543564
      },
      "extension": {
        "length": 18944.53350732422,
        "rating": 109.02212858200073
      }
    },
    {
      "class": "Branch",
      "id": "branch_30436_30451_1",
      "ports": {
        "bus1": 30451,
        "bus2": 30436
      },
      "params": {
        "R": 0.009564883075654507,
        "X": 0.040406037122011185,
        "G": 0.0,
        "B": 0.004701038356870413
      },
      "extension": {
        "length": 9665.708620605468,
        "rating": 118.67815256118774
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30440_1",
      "ports": {
        "bus1": 30440,
        "bus2": 30439
      },
      "params": {
        "R": 0.012737734243273735,
        "X": 0.06087507680058479,
        "G": 0.0,
        "B": 0.012854265049099922
      },
      "extension": {
        "length": 20399.356380981448,
        "rating": 118.76052618026733
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30441_1",
      "ports": {
        "bus1": 30439,
        "bus2": 30441
      },
      "params": {
        "R": 0.00961658451706171,
        "X": 0.04596169292926788,
        "G": 0.0,
        "B": 0.004713874775916338
      },
      "extension": {
        "length": 9741.76821057129,
        "rating": 131.32988214492798
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30769_1",
      "ports": {
        "bus1": 30439,
        "bus2": 30769
      },
      "params": {
        "R": 0.011634673923254013,
        "X": 0.05266118794679642,
        "G": 0.0,
        "B": 0.0037507538218051195
      },
      "extension": {
        "length": 10153.349785766603,
        "rating": 159.2039942741394
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30769_2",
      "ports": {
        "bus1": 30439,
        "bus2": 30769
      },
      "params": {
        "R": 0.011634673923254013,
        "X": 0.05266118794679642,
        "G": 0.0,
        "B": 0.0037507538218051195
      },
      "extension": {
        "length": 10153.349785766603,
        "rating": 159.2039942741394
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30769_3",
      "ports": {
        "bus1": 30439,
        "bus2": 30769
      },
      "params": {
        "R": 0.011634673923254013,
        "X": 0.05266118794679642,
        "G": 0.0,
        "B": 0.0037507538218051195
      },
      "extension": {
        "length": 10153.349785766603,
        "rating": 159.2039942741394
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30890_1",
      "ports": {
        "bus1": 30439,
        "bus2": 30890
      },
      "params": {
        "R": 0.013802144676446915,
        "X": 0.05600880831480026,
        "G": 0.0,
        "B": 0.006601271219551563
      },
      "extension": {
        "length": 13648.109678833009,
        "rating": 155.80047369003296
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30890_2",
      "ports": {
        "bus1": 30439,
        "bus2": 30890
      },
      "params": {
        "R": 0.013802144676446915,
        "X": 0.05600880831480026,
        "G": 0.0,
        "B": 0.006601271219551563
      },
      "extension": {
        "length": 13648.109678833009,
        "rating": 155.80047369003296
      }
    },
    {
      "class": "Branch",
      "id": "branch_30439_30890_3",
      "ports": {
        "bus1": 30439,
        "bus2": 30890
      },
      "params": {
        "R": 0.013802144676446915,
        "X": 0.05600880831480026,
        "G": 0.0,
        "B": 0.006601271219551563
      },
      "extension": {
        "length": 13648.109678833009,
        "rating": 155.80047369003296
      }
    },
    {
      "class": "Branch",
      "id": "branch_30440_30441_1",
      "ports": {
        "bus1": 30441,
        "bus2": 30440
      },
      "params": {
        "R": 0.01233792956918478,
        "X": 0.042019784450531006,
        "G": 0.0,
        "B": 0.003593721427023411
      },
      "extension": {
        "length": 8603.641587524415,
        "rating": 156.00882768630981
      }
    },
    {
      "class": "Branch",
      "id": "branch_30440_30441_2",
      "ports": {
        "bus1": 30441,
        "bus2": 30440
      },
      "params": {
        "R": 0.01233792956918478,
        "X": 0.042019784450531006,
        "G": 0.0,
        "B": 0.003593721427023411
      },
      "extension": {
        "length": 8603.641587524415,
        "rating": 156.00882768630981
      }
    },
    {
      "class": "Branch",
      "id": "branch_30440_30441_3",
      "ports": {
        "bus1": 30441,
        "bus2": 30440
      },
      "params": {
        "R": 0.01233792956918478,
        "X": 0.042019784450531006,
        "G": 0.0,
        "B": 0.003593721427023411
      },
      "extension": {
        "length": 8603.641587524415,
        "rating": 156.00882768630981
      }
    },
    {
      "class": "Branch",
      "id": "branch_30440_30443_1",
      "ports": {
        "bus1": 30440,
        "bus2": 30443
      },
      "params": {
        "R": 0.007746195420622826,
        "X": 0.032166048884391785,
        "G": 0.0,
        "B": 0.0022423656191676855
      },
      "extension": {
        "length": 6302.275339416504,
        "rating": 131.20261430740356
      }
    },
    {
      "class": "Branch",
      "id": "branch_30440_30444_1",
      "ports": {
        "bus1": 30444,
        "bus2": 30440
      },
      "params": {
        "R": 0.008615866303443909,
        "X": 0.040193647146224976,
        "G": 0.0,
        "B": 0.006135039962828159
      },
      "extension": {
        "length": 10573.293664489747,
        "rating": 140.99750518798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_30440_30444_2",
      "ports": {
        "bus1": 30444,
        "bus2": 30440
      },
      "params": {
        "R": 0.008615866303443909,
        "X": 0.040193647146224976,
        "G": 0.0,
        "B": 0.006135039962828159
      },
      "extension": {
        "length": 10573.293664489747,
        "rating": 140.99750518798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_30441_30442_1",
      "ports": {
        "bus1": 30441,
        "bus2": 30442
      },
      "params": {
        "R": 0.000295857316814363,
        "X": 0.0011354528833180666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30441_30769_1",
      "ports": {
        "bus1": 30769,
        "bus2": 30441
      },
      "params": {
        "R": 0.01034784596413374,
        "X": 0.0366431400179863,
        "G": 0.0,
        "B": 0.003780837636440992
      },
      "extension": {
        "length": 7514.967434326172,
        "rating": 157.26348161697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_30441_30769_2",
      "ports": {
        "bus1": 30769,
        "bus2": 30441
      },
      "params": {
        "R": 0.01034784596413374,
        "X": 0.0366431400179863,
        "G": 0.0,
        "B": 0.003780837636440992
      },
      "extension": {
        "length": 7514.967434326172,
        "rating": 157.26348161697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_30441_30769_3",
      "ports": {
        "bus1": 30769,
        "bus2": 30441
      },
      "params": {
        "R": 0.01034784596413374,
        "X": 0.0366431400179863,
        "G": 0.0,
        "B": 0.003780837636440992
      },
      "extension": {
        "length": 7514.967434326172,
        "rating": 157.26348161697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_30441_30890_1",
      "ports": {
        "bus1": 30441,
        "bus2": 30890
      },
      "params": {
        "R": 0.011104564182460308,
        "X": 0.04074745252728462,
        "G": 0.0,
        "B": 0.0036474906373769045
      },
      "extension": {
        "length": 8129.708399597168,
        "rating": 132.9203486442566
      }
    },
    {
      "class": "Branch",
      "id": "branch_30443_30451_1",
      "ports": {
        "bus1": 30443,
        "bus2": 30451
      },
      "params": {
        "R": 0.0056386361829936504,
