        "X": 0.023042723536491394,
        "G": 0.0,
        "B": 0.003141486318781972
      },
      "extension": {
        "length": 5697.454105865479,
        "rating": 125.21131038665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_30444_30445_1",
      "ports": {
        "bus1": 30445,
        "bus2": 30444
      },
      "params": {
        "R": 0.004661590326577425,
        "X": 0.02160818874835968,
        "G": 0.0,
        "B": 0.0028164274990558624
      },
      "extension": {
        "length": 5485.443197937012,
        "rating": 114.62849378585815
      }
    },
    {
      "class": "Branch",
      "id": "branch_30444_30452_1",
      "ports": {
        "bus1": 30452,
        "bus2": 30444
      },
      "params": {
        "R": 0.00917656347155571,
        "X": 0.03642437234520912,
        "G": 0.0,
        "B": 0.004259044304490089
      },
      "extension": {
        "length": 8722.332273010254,
        "rating": 136.89227104187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_30445_30451_1",
      "ports": {
        "bus1": 30451,
        "bus2": 30445
      },
      "params": {
        "R": 0.009126431308686733,
        "X": 0.03461194038391113,
        "G": 0.0,
        "B": 0.002835806692019105
      },
      "extension": {
        "length": 6623.898266052246,
        "rating": 106.68766498565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_30446_30449_1",
      "ports": {
        "bus1": 30446,
        "bus2": 30449
      },
      "params": {
        "R": 0.012390386313199997,
        "X": 0.052425213158130646,
        "G": 0.0,
        "B": 0.003175236750394106
      },
      "extension": {
        "length": 9422.665409179688,
        "rating": 124.42822456359863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30447_30449_1",
      "ports": {
        "bus1": 30449,
        "bus2": 30447
      },
      "params": {
        "R": 0.004027747083455324,
        "X": 0.01497001200914383,
        "G": 0.0,
        "B": 0.002805819036439061
      },
      "extension": {
        "length": 4578.592167388916,
        "rating": 105.58198690414429
      }
    },
    {
      "class": "Branch",
      "id": "branch_30448_30449_1",
      "ports": {
        "bus1": 30449,
        "bus2": 30448
      },
      "params": {
        "R": 0.0056715901009738445,
        "X": 0.019909797236323357,
        "G": 0.0,
        "B": 0.007092038635164499
      },
      "extension": {
        "length": 7965.981602600098,
        "rating": 134.25235748291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_30448_30840_1",
      "ports": {
        "bus1": 30448,
        "bus2": 30840
      },
      "params": {
        "R": 0.022303061559796333,
        "X": 0.08500822633504868,
        "G": 0.0,
        "B": 0.015229661948978901
      },
      "extension": {
        "length": 24136.0697845459,
        "rating": 139.59652185440063
      }
    },
    {
      "class": "Branch",
      "id": "branch_30449_30450_1",
      "ports": {
        "bus1": 30449,
        "bus2": 30450
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30452_30453_1",
      "ports": {
        "bus1": 30453,
        "bus2": 30452
      },
      "params": {
        "R": 0.0033070442732423544,
        "X": 0.016146456822752953,
        "G": 0.0,
        "B": 0.003199801780283451
      },
      "extension": {
        "length": 5434.707259918213,
        "rating": 133.48678350448608
      }
    },
    {
      "class": "Branch",
      "id": "branch_30455_30461_1",
      "ports": {
        "bus1": 30461,
        "bus2": 30455
      },
      "params": {
        "R": 0.026252226904034615,
        "X": 0.10227354615926743,
        "G": 0.0,
        "B": 0.006798824295401574
      },
      "extension": {
        "length": 19491.1673972168,
        "rating": 153.8094997406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_30455_30461_2",
      "ports": {
        "bus1": 30461,
        "bus2": 30455
      },
      "params": {
        "R": 0.026252226904034615,
        "X": 0.10227354615926743,
        "G": 0.0,
        "B": 0.006798824295401574
      },
      "extension": {
        "length": 19491.1673972168,
        "rating": 153.8094997406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_30455_30972_1",
      "ports": {
        "bus1": 30972,
        "bus2": 30455
      },
      "params": {
        "R": 0.015638606622815132,
        "X": 0.062309447675943375,
        "G": 0.0,
        "B": 0.010047336108982563
      },
      "extension": {
        "length": 17677.682508911133,
        "rating": 154.79236841201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_30455_30972_2",
      "ports": {
        "bus1": 30972,
        "bus2": 30455
      },
      "params": {
        "R": 0.015638606622815132,
        "X": 0.062309447675943375,
        "G": 0.0,
        "B": 0.010047336108982563
      },
      "extension": {
        "length": 17677.682508911133,
        "rating": 154.79236841201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_30455_30972_3",
      "ports": {
        "bus1": 30972,
        "bus2": 30455
      },
      "params": {
        "R": 0.015638606622815132,
        "X": 0.062309447675943375,
        "G": 0.0,
        "B": 0.010047336108982563
      },
      "extension": {
        "length": 17677.682508911133,
        "rating": 154.79236841201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_30456_30457_1",
      "ports": {
        "bus1": 30457,
        "bus2": 30456
      },
      "params": {
        "R": 0.0004945718683302402,
        "X": 0.044273797422647476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30456_30457_2",
      "ports": {
        "bus1": 30457,
        "bus2": 30456
      },
      "params": {
        "R": 0.0004945718683302402,
        "X": 0.044273797422647476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30456_30457_3",
      "ports": {
        "bus1": 30457,
        "bus2": 30456
      },
      "params": {
        "R": 0.0004945718683302402,
        "X": 0.044273797422647476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30456_30458_1",
      "ports": {
        "bus1": 30456,
        "bus2": 30458
      },
      "params": {
        "R": 0.0002717188326641917,
        "X": 0.0011848172871395946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30456_30939_1",
      "ports": {
        "bus1": 30456,
        "bus2": 30939
      },
      "params": {
        "R": 0.0009486270719207823,
        "X": 0.01067683007568121,
        "G": 0.0,
        "B": 0.19008566439151764
      },
      "extension": {
        "length": 31980.29419116211,
        "rating": 1238.1009101867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_30456_30975_1",
      "ports": {
        "bus1": 30456,
        "bus2": 30975
      },
      "params": {
        "R": 0.001262177829630673,
        "X": 0.015045818872749805,
        "G": 0.0,
        "B": 0.37815308570861816
      },
      "extension": {
        "length": 50234.822931884766,
        "rating": 1073.3712196350098
      }
    },
    {
      "class": "Branch",
      "id": "branch_30457_30459_1",
      "ports": {
        "bus1": 30457,
        "bus2": 30459
      },
      "params": {
        "R": 0.008387558162212372,
        "X": 0.036310914903879166,
        "G": 0.0,
        "B": 0.006911992095410824
      },
      "extension": {
        "length": 11655.48332977295,
        "rating": 156.07564449310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_30457_30459_2",
      "ports": {
        "bus1": 30457,
        "bus2": 30459
      },
      "params": {
        "R": 0.008387558162212372,
        "X": 0.036310914903879166,
        "G": 0.0,
        "B": 0.006911992095410824
      },
      "extension": {
        "length": 11655.48332977295,
        "rating": 156.07564449310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_30457_30459_3",
      "ports": {
        "bus1": 30457,
        "bus2": 30459
      },
      "params": {
        "R": 0.008387558162212372,
        "X": 0.036310914903879166,
        "G": 0.0,
        "B": 0.006911992095410824
      },
      "extension": {
        "length": 11655.48332977295,
        "rating": 156.07564449310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_30457_30479_1",
      "ports": {
        "bus1": 30457,
        "bus2": 30479
      },
      "params": {
        "R": 0.00773658137768507,
        "X": 0.023213844746351242,
        "G": 0.0,
        "B": 0.00265637063421309
      },
      "extension": {
        "length": 5495.440436553955,
        "rating": 153.22651863098145
      }
    },
    {
      "class": "Branch",
      "id": "branch_30457_30479_2",
      "ports": {
        "bus1": 30457,
        "bus2": 30479
      },
      "params": {
        "R": 0.00773658137768507,
        "X": 0.023213844746351242,
        "G": 0.0,
        "B": 0.00265637063421309
      },
      "extension": {
        "length": 5495.440436553955,
        "rating": 153.22651863098145
      }
    },
    {
      "class": "Branch",
      "id": "branch_30457_30823_1",
      "ports": {
        "bus1": 30457,
        "bus2": 30823
      },
      "params": {
        "R": 0.03267328441143036,
        "X": 0.12395728379487991,
        "G": 0.0,
        "B": 0.012736111879348753
      },
      "extension": {
        "length": 28229.20287451172,
        "rating": 140.17817974090576
      }
    },
    {
      "class": "Branch",
      "id": "branch_30459_30460_1",
      "ports": {
        "bus1": 30459,
        "bus2": 30460
      },
      "params": {
        "R": 0.006914230529218912,
        "X": 0.028890613466501236,
        "G": 0.0,
        "B": 0.0033362256363034253
      },
      "extension": {
        "length": 7481.441480712891,
        "rating": 146.32421731948853
      }
    },
    {
      "class": "Branch",
      "id": "branch_30459_30460_2",
      "ports": {
        "bus1": 30459,
        "bus2": 30460
      },
      "params": {
        "R": 0.006914230529218912,
        "X": 0.028890613466501236,
        "G": 0.0,
        "B": 0.0033362256363034253
      },
      "extension": {
        "length": 7481.441480712891,
        "rating": 146.32421731948853
      }
    },
    {
      "class": "Branch",
      "id": "branch_30461_30463_1",
      "ports": {
        "bus1": 30463,
        "bus2": 30461
      },
      "params": {
        "R": 0.018302999436855316,
        "X": 0.08022694289684296,
        "G": 0.0,
        "B": 0.011329228058457375
      },
      "extension": {
        "length": 21136.161500244143,
        "rating": 147.5706934928894
      }
    },
    {
      "class": "Branch",
      "id": "branch_30461_30463_2",
      "ports": {
        "bus1": 30463,
        "bus2": 30461
      },
      "params": {
        "R": 0.018302999436855316,
        "X": 0.08022694289684296,
        "G": 0.0,
        "B": 0.011329228058457375
      },
      "extension": {
        "length": 21136.161500244143,
        "rating": 147.5706934928894
      }
    },
    {
      "class": "Branch",
      "id": "branch_30461_30624_1",
      "ports": {
        "bus1": 30461,
        "bus2": 30624
      },
      "params": {
        "R": 0.016925742849707603,
        "X": 0.07201740890741348,
        "G": 0.0,
        "B": 0.014161980710923673
      },
      "extension": {
        "length": 22407.141083862305,
        "rating": 140.771222114563
      }
    },
    {
      "class": "Branch",
      "id": "branch_30462_30463_1",
      "ports": {
        "bus1": 30462,
        "bus2": 30463
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30463_30623_1",
      "ports": {
        "bus1": 30623,
        "bus2": 30463
      },
      "params": {
        "R": 0.024254851043224335,
        "X": 0.09234094619750977,
        "G": 0.0,
        "B": 0.006987407803535461
      },
      "extension": {
        "length": 17660.305616088866,
        "rating": 145.05276679992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_30464_30465_1",
      "ports": {
        "bus1": 30464,
        "bus2": 30465
      },
      "params": {
        "R": 0.008413114584982395,
        "X": 0.0414796844124794,
        "G": 0.0,
        "B": 0.008164920844137669
      },
      "extension": {
        "length": 12943.288049194336,
        "rating": 102.58489847183228
      }
    },
    {
      "class": "Branch",
      "id": "branch_30466_30467_1",
      "ports": {
        "bus1": 30467,
        "bus2": 30466
      },
      "params": {
        "R": 0.016670698300004005,
        "X": 0.07457994669675827,
        "G": 0.0,
        "B": 0.01102257240563631
      },
      "extension": {
        "length": 20867.570173828124,
        "rating": 113.0744218826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_30466_30538_1",
      "ports": {
        "bus1": 30538,
        "bus2": 30466
      },
      "params": {
        "R": 0.019972030073404312,
        "X": 0.08331133425235748,
        "G": 0.0,
        "B": 0.013048868626356125
      },
      "extension": {
        "length": 24496.36174621582,
        "rating": 95.7471489906311
      }
    },
    {
      "class": "Branch",
      "id": "branch_30467_30468_1",
      "ports": {
        "bus1": 30467,
        "bus2": 30468
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30469_30470_1",
      "ports": {
        "bus1": 30469,
        "bus2": 30470
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30469_30471_1",
      "ports": {
        "bus1": 30471,
        "bus2": 30469
      },
      "params": {
        "R": 0.013980235904455185,
        "X": 0.04699964076280594,
        "G": 0.0,
        "B": 0.007146728690713645
      },
      "extension": {
        "length": 11777.783074035646,
        "rating": 123.3293890953064
      }
    },
    {
      "class": "Branch",
      "id": "branch_30471_30472_1",
      "ports": {
        "bus1": 30472,
        "bus2": 30471
      },
      "params": {
        "R": 0.007433251477777958,
        "X": 0.028047088533639908,
        "G": 0.0,
        "B": 0.0040562693029642105
      },
      "extension": {
        "length": 7104.087258178711,
        "rating": 117.33847856521606
      }
    },
    {
      "class": "Branch",
      "id": "branch_30471_30600_1",
      "ports": {
        "bus1": 30471,
        "bus2": 30600
      },
      "params": {
        "R": 0.01973840594291687,
        "X": 0.08503025025129318,
        "G": 0.0,
        "B": 0.006821524817496538
      },
      "extension": {
        "length": 18174.263826049806,
        "rating": 121.85821533203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_30472_30600_1",
      "ports": {
        "bus1": 30472,
        "bus2": 30600
      },
      "params": {
        "R": 0.013424334116280079,
        "X": 0.04921778291463852,
        "G": 0.0,
        "B": 0.006544262636452913
      },
      "extension": {
        "length": 12656.67291595459,
        "rating": 125.9542465209961
      }
    },
    {
      "class": "Branch",
      "id": "branch_30473_30474_1",
      "ports": {
        "bus1": 30473,
        "bus2": 30474
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30473_30600_1",
      "ports": {
        "bus1": 30473,
        "bus2": 30600
      },
      "params": {
        "R": 0.01674518920481205,
        "X": 0.0708937793970108,
        "G": 0.0,
        "B": 0.016025518998503685
      },
      "extension": {
        "length": 25418.749072631836,
        "rating": 128.8252830505371
      }
    },
    {
      "class": "Branch",
      "id": "branch_30475_30537_1",
      "ports": {
        "bus1": 30475,
        "bus2": 30537
      },
      "params": {
        "R": 0.016066506505012512,
        "X": 0.06569864600896835,
        "G": 0.0,
        "B": 0.00775893358513713
      },
      "extension": {
        "length": 15580.341272460939,
        "rating": 125.7916808128357
      }
    },
    {
      "class": "Branch",
      "id": "branch_30476_30477_1",
      "ports": {
        "bus1": 30477,
        "bus2": 30476
      },
      "params": {
        "R": 0.00998237356543541,
        "X": 0.03502155467867851,
        "G": 0.0,
        "B": 0.004040679894387722
      },
      "extension": {
        "length": 8729.043909851074,
        "rating": 125.08138418197632
      }
    },
    {
      "class": "Branch",
      "id": "branch_30476_30823_1",
      "ports": {
        "bus1": 30476,
        "bus2": 30823
      },
      "params": {
        "R": 0.007211226504296064,
        "X": 0.037856753915548325,
        "G": 0.0,
        "B": 0.003551481757313013
      },
      "extension": {
        "length": 8750.114274902344,
        "rating": 119.19833421707153
      }
    },
    {
      "class": "Branch",
      "id": "branch_30476_30949_1",
      "ports": {
        "bus1": 30476,
        "bus2": 30949
      },
      "params": {
        "R": 0.015264816582202911,
        "X": 0.0761101022362709,
        "G": 0.0,
        "B": 0.007574295159429312
      },
      "extension": {
        "length": 18390.380681030274,
        "rating": 120.56821584701538
      }
    },
    {
      "class": "Branch",
      "id": "branch_30477_30478_1",
      "ports": {
        "bus1": 30477,
        "bus2": 30478
      },
      "params": {
        "R": 0.014604703523218632,
        "X": 0.061138615012168884,
        "G": 0.0,
        "B": 0.0076432740315794945
      },
      "extension": {
        "length": 15707.503231567383,
        "rating": 136.8424654006958
      }
    },
    {
      "class": "Branch",
      "id": "branch_30478_30479_1",
      "ports": {
        "bus1": 30479,
        "bus2": 30478
      },
      "params": {
        "R": 0.010383500717580318,
        "X": 0.04031132906675339,
        "G": 0.0,
        "B": 0.0038812705315649514
      },
      "extension": {
        "length": 8690.559049621583,
        "rating": 143.3125138282776
      }
    },
    {
      "class": "Branch",
      "id": "branch_30479_30480_1",
      "ports": {
        "bus1": 30480,
        "bus2": 30479
      },
      "params": {
        "R": 0.011365019716322422,
        "X": 0.04050348326563835,
        "G": 0.0,
        "B": 0.004683623556047678
      },
      "extension": {
        "length": 9803.729986633301,
        "rating": 142.7047848701477
      }
    },
    {
      "class": "Branch",
      "id": "branch_30481_30482_1",
      "ports": {
        "bus1": 30481,
        "bus2": 30482
      },
      "params": {
        "R": 0.0002465752768330276,
        "X": 0.0010638927342370152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30481_30823_1",
      "ports": {
        "bus1": 30823,
        "bus2": 30481
      },
      "params": {
        "R": 0.011224874295294285,
        "X": 0.05060923099517822,
        "G": 0.0,
        "B": 0.0045500509440898895
      },
      "extension": {
        "length": 10379.851030151367,
        "rating": 135.94157695770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_30483_30526_1",
      "ports": {
        "bus1": 30483,
        "bus2": 30526
      },
      "params": {
        "R": 0.016964714974164963,
        "X": 0.08477050811052322,
        "G": 0.0,
        "B": 0.008379518054425716
      },
      "extension": {
        "length": 19087.967310424807,
        "rating": 112.18585968017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_30483_30622_1",
      "ports": {
        "bus1": 30622,
        "bus2": 30483
      },
      "params": {
        "R": 0.01949949748814106,
        "X": 0.08901363611221313,
        "G": 0.0,
        "B": 0.008118102326989174
      },
      "extension": {
        "length": 19439.784161499025,
        "rating": 129.9390435218811
      }
    },
    {
      "class": "Branch",
      "id": "branch_30483_30893_1",
      "ports": {
        "bus1": 30893,
        "bus2": 30483
      },
      "params": {
        "R": 0.011832766234874725,
        "X": 0.048550285398960114,
        "G": 0.0,
        "B": 0.008451495319604874
      },
      "extension": {
        "length": 14921.257920776368,
        "rating": 140.87151288986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_30484_30485_1",
      "ports": {
        "bus1": 30484,
        "bus2": 30485
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30484_30486_1",
      "ports": {
        "bus1": 30486,
        "bus2": 30484
      },
      "params": {
        "R": 0.008367618545889854,
        "X": 0.03848550468683243,
        "G": 0.0,
        "B": 0.0060555459931492805
      },
      "extension": {
        "length": 10721.139988952636,
        "rating": 135.6220006942749
      }
    },
    {
      "class": "Branch",
      "id": "branch_30484_30494_1",
      "ports": {
        "bus1": 30484,
        "bus2": 30494
      },
      "params": {
        "R": 0.027150774374604225,
        "X": 0.10375963896512985,
        "G": 0.0,
        "B": 0.007430807687342167
      },
      "extension": {
        "length": 19894.56393713379,
        "rating": 138.5067343711853
      }
    },
    {
      "class": "Branch",
      "id": "branch_30484_30526_1",
      "ports": {
        "bus1": 30484,
        "bus2": 30526
      },
      "params": {
        "R": 0.02191244065761566,
        "X": 0.08540000021457672,
        "G": 0.0,
        "B": 0.011615559458732605
      },
      "extension": {
        "length": 23742.5741751709,
        "rating": 125.106942653656
      }
    },
    {
      "class": "Branch",
      "id": "branch_30486_30493_1",
      "ports": {
        "bus1": 30493,
        "bus2": 30486
      },
      "params": {
        "R": 0.024669725447893143,
        "X": 0.09168538451194763,
        "G": 0.0,
        "B": 0.008063526824116707
      },
      "extension": {
        "length": 19798.527520019532,
        "rating": 132.71390199661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_30486_30893_1",
      "ports": {
        "bus1": 30486,
        "bus2": 30893
      },
      "params": {
        "R": 0.017977794632315636,
        "X": 0.08055566996335983,
        "G": 0.0,
        "B": 0.011938248760998249
      },
      "extension": {
        "length": 24118.66833508301,
        "rating": 143.31597089767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_30486_30893_2",
      "ports": {
        "bus1": 30486,
        "bus2": 30893
      },
      "params": {
        "R": 0.017977794632315636,
        "X": 0.08055566996335983,
        "G": 0.0,
        "B": 0.011938248760998249
      },
      "extension": {
        "length": 24118.66833508301,
        "rating": 143.31597089767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_30487_30488_1",
      "ports": {
        "bus1": 30487,
        "bus2": 30488
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30487_30531_1",
      "ports": {
        "bus1": 30487,
        "bus2": 30531
      },
      "params": {
        "R": 0.05679526552557945,
        "X": 0.21855862438678741,
        "G": 0.0,
        "B": 0.022547230124473572
      },
      "extension": {
        "length": 47092.99414746094,
        "rating": 125.3150463104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_30487_30532_1",
      "ports": {
        "bus1": 30487,
        "bus2": 30532
      },
      "params": {
        "R": 0.011454634368419647,
        "X": 0.051396436989307404,
        "G": 0.0,
        "B": 0.00605202978476882
      },
      "extension": {
        "length": 12216.249566345215,
        "rating": 102.82906293869019
      }
    },
    {
      "class": "Branch",
      "id": "branch_30489_30492_1",
      "ports": {
        "bus1": 30489,
        "bus2": 30492
      },
      "params": {
        "R": 0.010950020514428616,
        "X": 0.046794891357421875,
        "G": 0.0,
        "B": 0.008958364836871624
      },
      "extension": {
        "length": 14608.989539428712,
        "rating": 118.86477470397949
      }
    },
    {
      "class": "Branch",
      "id": "branch_30489_30496_1",
      "ports": {
        "bus1": 30489,
        "bus2": 30496
      },
      "params": {
        "R": 0.007953347638249397,
        "X": 0.03544923663139343,
        "G": 0.0,
        "B": 0.003816450946033001
      },
      "extension": {
        "length": 8475.929406188965,
        "rating": 100.50826072692871
      }
    },
    {
      "class": "Branch",
      "id": "branch_30489_30622_1",
      "ports": {
        "bus1": 30489,
        "bus2": 30622
      },
      "params": {
        "R": 0.027218202129006386,
        "X": 0.12301746010780334,
        "G": 0.0,
        "B": 0.010761836543679237
      },
      "extension": {
        "length": 27784.43299951172,
        "rating": 126.93774700164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_30490_30491_1",
      "ports": {
        "bus1": 30490,
        "bus2": 30491
      },
      "params": {
        "R": 0.0002012297627516091,
        "X": 0.0010060240747407079,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30491_30493_1",
      "ports": {
        "bus1": 30491,
        "bus2": 30493
      },
      "params": {
        "R": 0.032718297094106674,
        "X": 0.11515104025602341,
        "G": 0.0,
        "B": 0.01317273173481226
      },
      "extension": {
        "length": 29956.77789038086,
        "rating": 127.56272554397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_30491_30496_1",
      "ports": {
        "bus1": 30491,
        "bus2": 30496
      },
      "params": {
        "R": 0.017145846039056778,
        "X": 0.07798980176448822,
        "G": 0.0,
        "B": 0.007540828082710505
      },
      "extension": {
        "length": 17892.657480102538,
        "rating": 107.77524709701538
      }
    },
    {
      "class": "Branch",
      "id": "branch_30491_30635_1",
      "ports": {
        "bus1": 30491,
        "bus2": 30635
      },
      "params": {
        "R": 0.06818671524524689,
        "X": 0.23561522364616394,
        "G": 0.0,
        "B": 0.03272774815559387
      },
      "extension": {
        "length": 61938.56389746094,
        "rating": 124.47611093521118
      }
    },
    {
      "class": "Branch",
      "id": "branch_30491_30759_1",
      "ports": {
        "bus1": 30491,
        "bus2": 30759
      },
      "params": {
        "R": 0.03822001814842224,
        "X": 0.1878436654806137,
        "G": 0.0,
        "B": 0.01640237122774124
      },
      "extension": {
        "length": 40763.618252929686,
        "rating": 110.71118116378784
      }
    },
    {
      "class": "Branch",
      "id": "branch_30492_30757_1",
      "ports": {
        "bus1": 30492,
        "bus2": 30757
      },
      "params": {
        "R": 0.04512465000152588,
        "X": 0.14861775934696198,
        "G": 0.0,
        "B": 0.00819417554885149
      },
      "extension": {
        "length": 27053.080989257815,
        "rating": 118.91762018203735
      }
    },
    {
      "class": "Branch",
      "id": "branch_30495_30496_1",
      "ports": {
        "bus1": 30495,
        "bus2": 30496
      },
      "params": {
        "R": 0.024252327159047127,
        "X": 0.10099005699157715,
        "G": 0.0,
        "B": 0.010326468385756016
      },
      "extension": {
        "length": 24100.148023681642,
        "rating": 120.58776617050171
      }
    },
    {
      "class": "Branch",
      "id": "branch_30495_30546_1",
      "ports": {
        "bus1": 30546,
        "bus2": 30495
      },
      "params": {
        "R": 0.01896313577890396,
        "X": 0.08401652425527573,
        "G": 0.0,
        "B": 0.008984255604445934
      },
      "extension": {
        "length": 19017.11986743164,
        "rating": 127.8586745262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_30496_30497_1",
      "ports": {
        "bus1": 30496,
        "bus2": 30497
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30498_30501_1",
      "ports": {
        "bus1": 30498,
        "bus2": 30501
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.001448649913072586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30498_30502_1",
      "ports": {
        "bus1": 30498,
        "bus2": 30502
      },
      "params": {
        "R": 0.0002981256984639913,
        "X": 0.0011976122623309493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30498_30503_1",
      "ports": {
        "bus1": 30498,
        "bus2": 30503
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30499_30501_1",
      "ports": {
        "bus1": 30499,
        "bus2": 30501
      },
      "params": {
        "R": 0.0017971951747313142,
        "X": 0.047438330948352814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30500_30501_1",
      "ports": {
        "bus1": 30500,
        "bus2": 30501
      },
      "params": {
        "R": 0.0017971951747313142,
        "X": 0.047438330948352814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30502_30516_1",
      "ports": {
        "bus1": 30516,
        "bus2": 30502
      },
      "params": {
        "R": 0.01933104917407036,
        "X": 0.07392487674951553,
        "G": 0.0,
        "B": 0.008594004437327385
      },
      "extension": {
        "length": 18428.85479772949,
        "rating": 126.88246965408325
      }
    },
    {
      "class": "Branch",
      "id": "branch_30504_30505_1",
      "ports": {
        "bus1": 30504,
        "bus2": 30505
      },
      "params": {
        "R": 0.0172885674983263,
        "X": 0.07121478021144867,
        "G": 0.0,
        "B": 0.006050153635442257
      },
      "extension": {
        "length": 14619.152919067383,
        "rating": 138.62098455429077
      }
    },
    {
      "class": "Branch",
      "id": "branch_30504_30638_1",
      "ports": {
        "bus1": 30638,
        "bus2": 30504
      },
      "params": {
        "R": 0.019032863900065422,
        "X": 0.09359361231327057,
        "G": 0.0,
        "B": 0.008843058720231056
      },
      "extension": {
        "length": 20166.40748364258,
        "rating": 124.61215257644653
      }
    },
    {
      "class": "Branch",
      "id": "branch_30504_30643_1",
      "ports": {
        "bus1": 30504,
        "bus2": 30643
      },
      "params": {
        "R": 0.025127701461315155,
        "X": 0.09039619565010071,
        "G": 0.0,
        "B": 0.00960548035800457
      },
      "extension": {
        "length": 21590.252155151367,
        "rating": 120.84716558456421
      }
    },
    {
      "class": "Branch",
      "id": "branch_30505_30781_1",
      "ports": {
        "bus1": 30505,
        "bus2": 30781
      },
      "params": {
        "R": 0.0030637397430837154,
        "X": 0.015795590355992317,
        "G": 0.0,
        "B": 0.0014917512889951468
      },
      "extension": {
        "length": 3406.044040740967,
        "rating": 141.99625253677368
      }
    },
    {
      "class": "Branch",
      "id": "branch_30506_30507_1",
      "ports": {
        "bus1": 30506,
        "bus2": 30507
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30507_30717_1",
      "ports": {
        "bus1": 30507,
        "bus2": 30717
      },
      "params": {
        "R": 0.030261926352977753,
        "X": 0.1264953315258026,
        "G": 0.0,
        "B": 0.026496775448322296
      },
      "extension": {
        "length": 36179.50736425781,
        "rating": 146.68524265289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_30507_30717_2",
      "ports": {
        "bus1": 30507,
        "bus2": 30717
      },
      "params": {
        "R": 0.030261926352977753,
        "X": 0.1264953315258026,
        "G": 0.0,
        "B": 0.026496775448322296
      },
      "extension": {
        "length": 36179.50736425781,
        "rating": 146.68524265289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_30507_30781_1",
      "ports": {
        "bus1": 30781,
        "bus2": 30507
      },
      "params": {
        "R": 0.0055120415054261684,
        "X": 0.026501640677452087,
        "G": 0.0,
        "B": 0.0024712830781936646
      },
      "extension": {
        "length": 5913.8050163269045,
        "rating": 148.27251434326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_30507_30781_2",
      "ports": {
        "bus1": 30781,
        "bus2": 30507
      },
      "params": {
        "R": 0.0055120415054261684,
        "X": 0.026501640677452087,
        "G": 0.0,
        "B": 0.0024712830781936646
      },
      "extension": {
        "length": 5913.8050163269045,
        "rating": 148.27251434326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_30507_30781_3",
      "ports": {
        "bus1": 30781,
        "bus2": 30507
      },
      "params": {
        "R": 0.0055120415054261684,
        "X": 0.026501640677452087,
        "G": 0.0,
        "B": 0.0024712830781936646
      },
      "extension": {
        "length": 5913.8050163269045,
        "rating": 148.27251434326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_30508_30636_1",
      "ports": {
        "bus1": 30636,
        "bus2": 30508
      },
      "params": {
        "R": 0.009687578305602074,
        "X": 0.04123440384864807,
        "G": 0.0,
        "B": 0.003908275626599789
      },
      "extension": {
        "length": 9429.740791259766,
        "rating": 116.14300012588501
      }
    },
    {
      "class": "Branch",
      "id": "branch_30508_30714_1",
      "ports": {
        "bus1": 30714,
        "bus2": 30508
      },
      "params": {
        "R": 0.02895178459584713,
        "X": 0.12178000807762146,
        "G": 0.0,
        "B": 0.008224074728786945
      },
      "extension": {
        "length": 24247.2622532959,
        "rating": 127.9847264289856
      }
    },
    {
      "class": "Branch",
      "id": "branch_30509_30510_1",
      "ports": {
        "bus1": 30509,
        "bus2": 30510
      },
      "params": {
        "R": 0.0002210660750279203,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30510_30643_1",
      "ports": {
        "bus1": 30643,
        "bus2": 30510
      },
      "params": {
        "R": 0.009654748253524303,
        "X": 0.037917379289865494,
        "G": 0.0,
        "B": 0.016027063131332397
      },
      "extension": {
        "length": 15296.745838623048,
        "rating": 134.93785858154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_30510_30715_1",
      "ports": {
        "bus1": 30510,
        "bus2": 30715
      },
      "params": {
        "R": 0.012721529230475426,
        "X": 0.054203737527132034,
        "G": 0.0,
        "B": 0.008715836331248283
      },
      "extension": {
        "length": 15223.175678100586,
        "rating": 134.33183431625366
      }
    },
    {
      "class": "Branch",
      "id": "branch_30511_30513_1",
      "ports": {
        "bus1": 30511,
        "bus2": 30513
      },
      "params": {
        "R": 0.010309352539479733,
        "X": 0.04412271827459335,
        "G": 0.0,
        "B": 0.0034642762038856745
      },
      "extension": {
        "length": 8902.409188293457,
        "rating": 143.65830421447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_30511_30513_2",
      "ports": {
        "bus1": 30511,
        "bus2": 30513
      },
      "params": {
        "R": 0.010309352539479733,
        "X": 0.04412271827459335,
        "G": 0.0,
        "B": 0.0034642762038856745
      },
      "extension": {
        "length": 8902.409188293457,
        "rating": 143.65830421447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_30511_30516_1",
      "ports": {
        "bus1": 30516,
        "bus2": 30511
      },
      "params": {
        "R": 0.00571413803845644,
        "X": 0.023900996893644333,
        "G": 0.0,
        "B": 0.004444655030965805
      },
      "extension": {
        "length": 7079.6672138671875,
        "rating": 139.84496593475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_30512_30513_1",
      "ports": {
        "bus1": 30513,
        "bus2": 30512
      },
      "params": {
        "R": 0.0006806878955103457,
        "X": 0.03473426029086113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30512_30514_1",
      "ports": {
        "bus1": 30512,
        "bus2": 30514
      },
      "params": {
        "R": 0.00026524963323026896,
        "X": 0.0011281544575467706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30513_30515_1",
      "ports": {
        "bus1": 30513,
        "bus2": 30515
      },
      "params": {
        "R": 0.007185883354395628,
        "X": 0.024581653997302055,
        "G": 0.0,
        "B": 0.0019931944552809
      },
      "extension": {
        "length": 4619.127890808106,
        "rating": 129.46608066558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_30514_30559_1",
      "ports": {
        "bus1": 30559,
        "bus2": 30514
      },
      "params": {
        "R": 0.0016492054564878345,
        "X": 0.017448222264647484,
        "G": 0.0,
        "B": 0.5615478754043579
      },
      "extension": {
        "length": 70544.65961425782,
        "rating": 1146.2331771850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_30514_30788_1",
      "ports": {
        "bus1": 30788,
        "bus2": 30514
      },
      "params": {
        "R": 0.0013949876883998513,
        "X": 0.014774556271731853,
        "G": 0.0,
        "B": 0.42703059315681463
      },
      "extension": {
        "length": 52771.25685498047,
        "rating": 1287.3136520385742
      }
    },
    {
      "class": "Branch",
      "id": "branch_30517_30519_1",
      "ports": {
        "bus1": 30517,
        "bus2": 30519
      },
      "params": {
        "R": 0.007046183105558157,
        "X": 0.02674809657037258,
        "G": 0.0,
        "B": 0.0034108276013284917
      },
      "extension": {
        "length": 6410.849456359863,
        "rating": 117.92013645172119
      }
    },
    {
      "class": "Branch",
      "id": "branch_30517_30521_1",
      "ports": {
        "bus1": 30521,
        "bus2": 30517
      },
      "params": {
        "R": 0.00968687329441309,
        "X": 0.03578884154558182,
        "G": 0.0,
        "B": 0.00610065134242177
      },
      "extension": {
        "length": 9660.40438623047,
        "rating": 120.53134441375732
      }
    },
    {
      "class": "Branch",
      "id": "branch_30518_30519_1",
      "ports": {
        "bus1": 30518,
        "bus2": 30519
      },
      "params": {
        "R": 0.006503121927380562,
        "X": 0.03224886581301689,
        "G": 0.0,
        "B": 0.00423019053414464
      },
      "extension": {
        "length": 8609.238966796875,
        "rating": 126.08363628387451
      }
    },
    {
      "class": "Branch",
      "id": "branch_30519_30520_1",
      "ports": {
        "bus1": 30519,
        "bus2": 30520
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30521_30558_1",
      "ports": {
        "bus1": 30521,
        "bus2": 30558
      },
      "params": {
        "R": 0.01478386390954256,
        "X": 0.06522006541490555,
        "G": 0.0,
        "B": 0.007912649773061275
      },
      "extension": {
        "length": 16621.022541137696,
        "rating": 133.50826501846313
      }
    },
    {
      "class": "Branch",
      "id": "branch_30521_30615_1",
      "ports": {
        "bus1": 30521,
        "bus2": 30615
      },
      "params": {
        "R": 0.06326386332511902,
        "X": 0.2387896627187729,
        "G": 0.0,
        "B": 0.04110104590654373
      },
      "extension": {
        "length": 64743.86540917969,
        "rating": 131.00086450576782
      }
    },
    {
      "class": "Branch",
      "id": "branch_30523_30524_1",
      "ports": {
        "bus1": 30524,
        "bus2": 30523
      },
      "params": {
        "R": 0.00996282510459423,
        "X": 0.04218704253435135,
        "G": 0.0,
        "B": 0.0038117666263133287
      },
      "extension": {
        "length": 8657.036165588379,
        "rating": 125.33268928527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_30523_30529_1",
      "ports": {
        "bus1": 30529,
        "bus2": 30523
      },
      "params": {
        "R": 0.005503159947693348,
        "X": 0.024287758395075798,
        "G": 0.0,
        "B": 0.003099105786532164
      },
      "extension": {
        "length": 6455.897846191407,
        "rating": 133.11471939086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30524_30525_1",
      "ports": {
        "bus1": 30524,
        "bus2": 30525
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30524_30531_1",
      "ports": {
        "bus1": 30524,
        "bus2": 30531
      },
      "params": {
        "R": 0.014580809511244297,
        "X": 0.059027645736932755,
        "G": 0.0,
        "B": 0.01041529793292284
      },
      "extension": {
        "length": 17183.830048461914,
        "rating": 112.52200603485107
      }
    },
    {
      "class": "Branch",
      "id": "branch_30524_30820_1",
      "ports": {
        "bus1": 30820,
        "bus2": 30524
      },
      "params": {
        "R": 0.002942507853731513,
        "X": 0.014872001484036446,
        "G": 0.0,
        "B": 0.0013008257374167442
      },
      "extension": {
        "length": 2944.896613082886,
        "rating": 120.0302243232727
      }
    },
    {
      "class": "Branch",
      "id": "branch_30526_30527_1",
      "ports": {
        "bus1": 30526,
        "bus2": 30527
      },
      "params": {
        "R": 0.0002491746563464403,
        "X": 0.0010873277205973864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30526_30529_1",
      "ports": {
        "bus1": 30529,
        "bus2": 30526
      },
      "params": {
        "R": 0.013479300774633884,
        "X": 0.05770749971270561,
        "G": 0.0,
        "B": 0.004776473622769117
      },
      "extension": {
        "length": 12641.370291870118,
        "rating": 138.09958696365356
      }
    },
    {
      "class": "Branch",
      "id": "branch_30526_30628_1",
      "ports": {
        "bus1": 30526,
        "bus2": 30628
      },
      "params": {
        "R": 0.06364530324935913,
        "X": 0.24657872319221497,
        "G": 0.0,
        "B": 0.02842879667878151
      },
      "extension": {
        "length": 62113.419457031254,
        "rating": 134.26719903945923
      }
    },
    {
      "class": "Branch",
      "id": "branch_30526_30893_1",
      "ports": {
        "bus1": 30526,
        "bus2": 30893
      },
      "params": {
        "R": 0.011569112539291382,
        "X": 0.053638048470020294,
        "G": 0.0,
        "B": 0.005687836557626724
      },
      "extension": {
        "length": 13400.187369873047,
        "rating": 149.2792010307312
      }
    },
    {
      "class": "Branch",
      "id": "branch_30526_30893_2",
      "ports": {
        "bus1": 30526,
        "bus2": 30893
      },
      "params": {
        "R": 0.011569112539291382,
        "X": 0.053638048470020294,
        "G": 0.0,
        "B": 0.005687836557626724
      },
      "extension": {
        "length": 13400.187369873047,
        "rating": 149.2792010307312
      }
    },
    {
      "class": "Branch",
      "id": "branch_30528_30529_1",
      "ports": {
        "bus1": 30528,
        "bus2": 30529
      },
      "params": {
        "R": 0.00024331826716661453,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30530_30531_1",
      "ports": {
        "bus1": 30531,
        "bus2": 30530
      },
      "params": {
        "R": 0.013014118187129498,
        "X": 0.05516503006219864,
        "G": 0.0,
        "B": 0.00823391042649746
      },
      "extension": {
        "length": 14588.943646728516,
        "rating": 113.44386339187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_30530_30820_1",
      "ports": {
        "bus1": 30820,
        "bus2": 30530
      },
      "params": {
        "R": 0.006528753787279129,
        "X": 0.031289633363485336,
        "G": 0.0,
        "B": 0.003476264653727412
      },
      "extension": {
        "length": 7223.012766540528,
        "rating": 114.33846950531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_30530_30929_1",
      "ports": {
        "bus1": 30530,
        "bus2": 30929
      },
      "params": {
        "R": 0.003700059372931719,
        "X": 0.016109907999634743,
        "G": 0.0,
        "B": 0.0014507765881717205
      },
      "extension": {
        "length": 3447.6537334899904,
        "rating": 123.25098514556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_30531_30623_1",
      "ports": {
        "bus1": 30531,
        "bus2": 30623
      },
      "params": {
        "R": 0.019913464784622192,
        "X": 0.08998656272888184,
        "G": 0.0,
        "B": 0.010120452381670475
      },
      "extension": {
        "length": 22383.357977416992,
        "rating": 140.61983823776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_30532_30533_1",
      "ports": {
        "bus1": 30532,
        "bus2": 30533
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30532_30820_1",
      "ports": {
        "bus1": 30532,
        "bus2": 30820
      },
      "params": {
        "R": 0.02674638293683529,
        "X": 0.11917127668857574,
        "G": 0.0,
        "B": 0.010903686285018921
      },
      "extension": {
        "length": 25833.954287109376,
        "rating": 129.92147207260132
      }
    },
    {
      "class": "Branch",
      "id": "branch_30534_30535_1",
      "ports": {
        "bus1": 30534,
        "bus2": 30535
      },
      "params": {
        "R": 0.020066702738404274,
        "X": 0.07177704572677612,
        "G": 0.0,
        "B": 0.007388031110167503
      },
      "extension": {
        "length": 17267.255095825196,
        "rating": 114.71046209335327
      }
    },
    {
      "class": "Branch",
      "id": "branch_30534_30602_1",
      "ports": {
        "bus1": 30534,
        "bus2": 30602
      },
      "params": {
        "R": 0.026212556287646294,
        "X": 0.1297217607498169,
        "G": 0.0,
        "B": 0.014648525975644588
      },
      "extension": {
        "length": 28980.694399658205,
        "rating": 120.78101634979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_30535_30536_1",
      "ports": {
        "bus1": 30535,
        "bus2": 30536
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30535_30538_1",
      "ports": {
        "bus1": 30535,
        "bus2": 30538
      },
      "params": {
        "R": 0.022878114134073257,
        "X": 0.09603603184223175,
        "G": 0.0,
        "B": 0.008540192618966103
      },
      "extension": {
        "length": 20462.00037121582,
        "rating": 111.53644323348999
      }
    },
    {
      "class": "Branch",
      "id": "branch_30539_30540_1",
      "ports": {
        "bus1": 30539,
        "bus2": 30540
      },
      "params": {
        "R": 0.0002560220309533179,
        "X": 0.0011697768932208419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30539_30589_1",
      "ports": {
        "bus1": 30589,
        "bus2": 30539
      },
      "params": {
        "R": 0.02427862212061882,
        "X": 0.1087150126695633,
        "G": 0.0,
        "B": 0.016284825280308723
      },
      "extension": {
        "length": 30088.180474365236,
        "rating": 96.41841650009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_30541_30544_1",
      "ports": {
        "bus1": 30541,
        "bus2": 30544
      },
      "params": {
        "R": 0.00013426551595330238,
        "X": 0.003956019878387451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30541_30545_1",
      "ports": {
        "bus1": 30541,
        "bus2": 30545
      },
      "params": {
        "R": 0.0002673279959708452,
        "X": 0.0010872347047552466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30541_30546_1",
      "ports": {
        "bus1": 30541,
        "bus2": 30546
      },
      "params": {
        "R": 0.0002684254141058773,
        "X": 0.0011529638431966305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30542_30544_1",
      "ports": {
        "bus1": 30542,
        "bus2": 30544
      },
      "params": {
        "R": 0.0016255194786936045,
        "X": 0.04789457097649574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30543_30544_1",
      "ports": {
        "bus1": 30543,
        "bus2": 30544
      },
      "params": {
        "R": 0.0016255194786936045,
        "X": 0.04789457097649574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30546_30687_1",
      "ports": {
        "bus1": 30687,
        "bus2": 30546
      },
      "params": {
        "R": 0.03030463494360447,
        "X": 0.08875722438097,
        "G": 0.0,
        "B": 0.0186849907040596
      },
      "extension": {
        "length": 27045.907380615234,
        "rating": 135.16151905059814
      }
    },
    {
      "class": "Branch",
      "id": "branch_30547_30548_1",
      "ports": {
        "bus1": 30547,
        "bus2": 30548
      },
      "params": {
        "R": 0.00021399487741291523,
        "X": 0.0010001335758715868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30548_30549_1",
      "ports": {
        "bus1": 30548,
        "bus2": 30549
      },
      "params": {
        "R": 0.01805444434285164,
        "X": 0.09999532997608185,
        "G": 0.0,
        "B": 0.02017606794834137
      },
      "extension": {
        "length": 32286.177845947266,
        "rating": 118.37384700775146
      }
    },
    {
      "class": "Branch",
      "id": "branch_30548_30560_1",
      "ports": {
        "bus1": 30548,
        "bus2": 30560
      },
      "params": {
        "R": 0.020623743534088135,
        "X": 0.0932089313864708,
        "G": 0.0,
        "B": 0.011896612122654915
      },
      "extension": {
        "length": 23817.562481689452,
        "rating": 121.39613628387451
      }
    },
    {
      "class": "Branch",
      "id": "branch_30548_30727_1",
      "ports": {
        "bus1": 30548,
        "bus2": 30727
      },
      "params": {
        "R": 0.019027329981327057,
        "X": 0.07982710748910904,
        "G": 0.0,
        "B": 0.005582657177001238
      },
      "extension": {
        "length": 16239.459924316407,
        "rating": 135.42568683624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_30549_30550_1",
      "ports": {
        "bus1": 30549,
        "bus2": 30550
      },
      "params": {
        "R": 0.00024301571829710156,
        "X": 0.0011637506540864706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30549_30551_1",
      "ports": {
        "bus1": 30551,
        "bus2": 30549
      },
      "params": {
        "R": 0.013023894280195236,
        "X": 0.049764763563871384,
        "G": 0.0,
        "B": 0.004560090601444244
      },
      "extension": {
        "length": 10060.719067749023,
        "rating": 131.29194974899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_30551_30557_1",
      "ports": {
        "bus1": 30551,
        "bus2": 30557
      },
      "params": {
        "R": 0.01614796556532383,
        "X": 0.0539473295211792,
        "G": 0.0,
        "B": 0.005744474940001965
      },
      "extension": {
        "length": 13088.775401367187,
        "rating": 103.59680652618408
      }
    },
    {
      "class": "Branch",
      "id": "branch_30552_30555_1",
      "ports": {
        "bus1": 30552,
        "bus2": 30555
      },
      "params": {
        "R": -0.00012688420247286558,
        "X": -0.003529924899339676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30552_30556_1",
      "ports": {
        "bus1": 30552,
        "bus2": 30556
      },
      "params": {
        "R": 0.00028578282217495143,
        "X": 0.0010967983398586512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30552_30557_1",
      "ports": {
        "bus1": 30552,
        "bus2": 30557
      },
      "params": {
        "R": 0.0002480400144122541,
        "X": 0.0011157585540786386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30553_30555_1",
      "ports": {
        "bus1": 30553,
        "bus2": 30555
      },
      "params": {
        "R": 0.002066773595288396,
        "X": 0.057497747242450714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30554_30555_1",
      "ports": {
        "bus1": 30554,
        "bus2": 30555
      },
      "params": {
        "R": 0.002066773595288396,
        "X": 0.057497747242450714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30558_30560_1",
      "ports": {
        "bus1": 30558,
        "bus2": 30560
      },
      "params": {
        "R": 0.013957837596535683,
        "X": 0.049513667821884155,
        "G": 0.0,
        "B": 0.009956030175089836
      },
      "extension": {
        "length": 16251.130467773439,
        "rating": 117.95175075531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_30558_30561_1",
      "ports": {
        "bus1": 30561,
        "bus2": 30558
      },
      "params": {
        "R": 0.0107277175411582,
        "X": 0.034873198717832565,
        "G": 0.0,
        "B": 0.0030143409967422485
      },
      "extension": {
        "length": 7762.275059875488,
        "rating": 111.62551641464233
      }
    },
    {
      "class": "Branch",
      "id": "branch_30559_30916_1",
      "ports": {
        "bus1": 30559,
        "bus2": 30916
      },
      "params": {
        "R": 0.001555926282890141,
        "X": 0.018735334277153015,
        "G": 0.0,
        "B": 0.22030484676361084
      },
      "extension": {
        "length": 46803.49284155274,
        "rating": 1126.792049407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_30562_30707_1",
      "ports": {
        "bus1": 30707,
        "bus2": 30562
      },
      "params": {
        "R": 0.024066485464572906,
        "X": 0.10741908103227615,
        "G": 0.0,
        "B": 0.01196459960192442
      },
      "extension": {
        "length": 23889.874114379883,
        "rating": 139.59087133407593
      }
    },
    {
      "class": "Branch",
      "id": "branch_30562_30710_1",
      "ports": {
        "bus1": 30710,
        "bus2": 30562
      },
      "params": {
        "R": 0.021851634606719017,
        "X": 0.09639053791761398,
        "G": 0.0,
        "B": 0.009910494089126587
      },
      "extension": {
        "length": 23805.839755371093,
        "rating": 131.37253522872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_30563_30828_1",
      "ports": {
        "bus1": 30563,
        "bus2": 30828
      },
      "params": {
        "R": 0.01853562332689762,
        "X": 0.08321620523929596,
        "G": 0.0,
        "B": 0.011431965045630932
      },
      "extension": {
        "length": 22447.789998046876,
        "rating": 128.26610803604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_30564_30650_1",
      "ports": {
        "bus1": 30650,
        "bus2": 30564
      },
      "params": {
        "R": 0.017210202291607857,
        "X": 0.07203443348407745,
        "G": 0.0,
        "B": 0.009683286771178246
      },
      "extension": {
        "length": 19087.324233398438,
        "rating": 115.79875946044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_30566_30569_1",
      "ports": {
        "bus1": 30566,
        "bus2": 30569
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0007300227880477905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30566_30570_1",
      "ports": {
        "bus1": 30566,
        "bus2": 30570
      },
      "params": {
        "R": 0.0002650029491633177,
        "X": 0.0010155059862881899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30566_30571_1",
      "ports": {
        "bus1": 30566,
        "bus2": 30571
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30567_30569_1",
      "ports": {
        "bus1": 30567,
        "bus2": 30569
      },
      "params": {
        "R": 0.001355477375909686,
        "X": 0.03834196925163269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30568_30569_1",
      "ports": {
        "bus1": 30568,
        "bus2": 30569
      },
      "params": {
        "R": 0.001355477375909686,
        "X": 0.03834196925163269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30570_30572_1",
      "ports": {
        "bus1": 30572,
        "bus2": 30570
      },
      "params": {
        "R": 0.018592730164527893,
        "X": 0.07409050315618515,
        "G": 0.0,
        "B": 0.010257835499942303
      },
      "extension": {
        "length": 17168.23811645508,
        "rating": 134.44236516952515
      }
    },
    {
      "class": "Branch",
      "id": "branch_30572_30617_1",
      "ports": {
        "bus1": 30572,
        "bus2": 30617
      },
      "params": {
        "R": 0.033915117383003235,
        "X": 0.12687824666500092,
        "G": 0.0,
        "B": 0.011340141296386719
      },
      "extension": {
        "length": 27790.102513916016,
        "rating": 141.36147499084473
      }
    },
    {
      "class": "Branch",
      "id": "branch_30573_30574_1",
      "ports": {
        "bus1": 30573,
        "bus2": 30574
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30573_30575_1",
      "ports": {
        "bus1": 30573,
        "bus2": 30575
      },
      "params": {
        "R": 0.012898135930299759,
        "X": 0.0577501505613327,
        "G": 0.0,
        "B": 0.006135301198810339
      },
      "extension": {
        "length": 13276.897686035156,
        "rating": 136.21400594711304
      }
    },
    {
      "class": "Branch",
      "id": "branch_30573_30581_1",
      "ports": {
        "bus1": 30573,
        "bus2": 30581
      },
      "params": {
        "R": 0.019642727449536324,
        "X": 0.08069863170385361,
        "G": 0.0,
        "B": 0.013628777116537094
      },
      "extension": {
        "length": 24023.802962768554,
        "rating": 142.78115034103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_30575_30577_1",
      "ports": {
        "bus1": 30575,
        "bus2": 30577
      },
      "params": {
        "R": 0.023268934339284897,
        "X": 0.09161952883005142,
        "G": 0.0,
        "B": 0.007940331473946571
      },
      "extension": {
        "length": 19521.233934082033,
        "rating": 131.29684925079346
      }
    },
    {
      "class": "Branch",
      "id": "branch_30576_30580_1",
      "ports": {
        "bus1": 30576,
        "bus2": 30580
      },
      "params": {
        "R": 0.011031731963157654,
        "X": 0.0491672158241272,
        "G": 0.0,
        "B": 0.006352107506245375
      },
      "extension": {
        "length": 10461.055236328126,
        "rating": 126.65249109268188
      }
    },
    {
      "class": "Branch",
      "id": "branch_30576_30626_1",
      "ports": {
        "bus1": 30576,
        "bus2": 30626
      },
      "params": {
        "R": 0.014868014492094517,
        "X": 0.058583635836839676,
        "G": 0.0,
        "B": 0.012569899670779703
      },
      "extension": {
        "length": 20017.839807861328,
        "rating": 133.59415531158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_30577_30578_1",
      "ports": {
        "bus1": 30577,
        "bus2": 30578
      },
      "params": {
        "R": 0.0002375144831603393,
        "X": 0.0011428213911131024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30577_30580_1",
      "ports": {
        "bus1": 30577,
        "bus2": 30580
      },
      "params": {
        "R": 0.006473247893154621,
        "X": 0.02709682285785675,
        "G": 0.0,
        "B": 0.003287751227617264
      },
      "extension": {
        "length": 7130.3244938964845,
        "rating": 106.78361654281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_30582_30588_1",
      "ports": {
        "bus1": 30588,
        "bus2": 30582
      },
      "params": {
        "R": 0.015022100880742073,
        "X": 0.05643558129668236,
        "G": 0.0,
        "B": 0.008976360782980919
      },
      "extension": {
        "length": 15368.372954956056,
        "rating": 141.29539728164673
      }
    },
    {
      "class": "Branch",
      "id": "branch_30583_30584_1",
      "ports": {
        "bus1": 30583,
        "bus2": 30584
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30583_30586_1",
      "ports": {
        "bus1": 30586,
        "bus2": 30583
      },
      "params": {
        "R": 0.009392326697707176,
        "X": 0.03960877284407616,
        "G": 0.0,
        "B": 0.008967412635684013
      },
      "extension": {
        "length": 13133.793862792969,
        "rating": 120.76647281646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_30585_30586_1",
      "ports": {
        "bus1": 30586,
        "bus2": 30585
      },
      "params": {
        "R": 0.0003950038517359644,
        "X": 0.02447979524731636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30585_30587_1",
      "ports": {
        "bus1": 30585,
        "bus2": 30587
      },
      "params": {
        "R": 0.00020001956727355719,
        "X": 0.0010983817046508193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30585_30797_1",
      "ports": {
        "bus1": 30797,
        "bus2": 30585
      },
      "params": {
        "R": 0.0016796336276456714,
        "X": 0.020459741353988647,
        "G": 0.0,
        "B": 0.37498509883880615
      },
      "extension": {
        "length": 64732.919286621094,
        "rating": 1356.9354057312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_30585_30797_2",
      "ports": {
        "bus1": 30797,
        "bus2": 30585
      },
      "params": {
        "R": 0.0016796336276456714,
        "X": 0.020459741353988647,
        "G": 0.0,
        "B": 0.37498509883880615
      },
      "extension": {
        "length": 64732.919286621094,
        "rating": 1356.9354057312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_30585_30912_1",
      "ports": {
        "bus1": 30912,
        "bus2": 30585
      },
      "params": {
        "R": 0.0011274756398051977,
        "X": 0.013014505617320538,
        "G": 0.0,
        "B": 0.20269547402858734
      },
      "extension": {
        "length": 36317.52182373047,
        "rating": 1304.7032356262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_30585_30946_1",
      "ports": {
        "bus1": 30946,
        "bus2": 30585
      },
      "params": {
        "R": 0.001144540961831808,
        "X": 0.01400001347064972,
        "G": 0.0,
        "B": 0.25501635670661926
      },
      "extension": {
        "length": 39676.86105249023,
        "rating": 1293.5456275939941
      }
    },
    {
      "class": "Branch",
      "id": "branch_30585_30955_1",
      "ports": {
        "bus1": 30955,
        "bus2": 30585
      },
      "params": {
        "R": 0.0021499504800885916,
        "X": 0.02698175422847271,
        "G": 0.0,
        "B": 0.46632319688797
      },
      "extension": {
        "length": 84987.42064892578,
        "rating": 960.3310585021973
      }
    },
    {
      "class": "Branch",
      "id": "branch_30586_30588_1",
      "ports": {
        "bus1": 30586,
        "bus2": 30588
      },
      "params": {
        "R": 0.0032187113538384438,
        "X": 0.01688087172806263,
        "G": 0.0,
        "B": 0.003963590133935213
      },
      "extension": {
        "length": 6045.600890258789,
        "rating": 145.14366388320923
      }
    },
    {
      "class": "Branch",
      "id": "branch_30586_30588_2",
      "ports": {
        "bus1": 30586,
        "bus2": 30588
      },
      "params": {
        "R": 0.0032187113538384438,
        "X": 0.01688087172806263,
        "G": 0.0,
        "B": 0.003963590133935213
      },
      "extension": {
        "length": 6045.600890258789,
        "rating": 145.14366388320923
      }
    },
    {
      "class": "Branch",
      "id": "branch_30589_30590_1",
      "ports": {
        "bus1": 30590,
        "bus2": 30589
      },
      "params": {
        "R": 0.0033557764254510403,
        "X": 0.013475689105689526,
        "G": 0.0,
        "B": 0.0022002882324159145
      },
      "extension": {
        "length": 3713.6927040710452,
        "rating": 128.11391353607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_30590_30591_1",
      "ports": {
        "bus1": 30590,
        "bus2": 30591
      },
      "params": {
        "R": 0.014062823727726936,
        "X": 0.05255357176065445,
        "G": 0.0,
        "B": 0.00457534147426486
      },
      "extension": {
        "length": 11233.9087366333,
        "rating": 126.802659034729
      }
    },
    {
      "class": "Branch",
      "id": "branch_30590_30760_1",
      "ports": {
        "bus1": 30760,
        "bus2": 30590
      },
      "params": {
        "R": 0.02303292043507099,
        "X": 0.10572989284992218,
        "G": 0.0,
        "B": 0.01370190642774105
      },
      "extension": {
        "length": 28330.99935864258,
        "rating": 123.64646196365356
      }
    },
    {
      "class": "Branch",
      "id": "branch_30592_30593_1",
      "ports": {
        "bus1": 30592,
        "bus2": 30593
      },
      "params": {
        "R": 0.005391887854784727,
        "X": 0.019207173958420753,
        "G": 0.0,
        "B": 0.0017439349321648479
      },
      "extension": {
        "length": 4167.576929718018,
        "rating": 141.76901578903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_30592_30594_1",
      "ports": {
        "bus1": 30594,
        "bus2": 30592
      },
      "params": {
        "R": 0.008430033922195435,
        "X": 0.039500560611486435,
        "G": 0.0,
        "B": 0.007971051149070263
      },
      "extension": {
        "length": 12145.138906860351,
        "rating": 133.0568552017212
      }
    },
    {
      "class": "Branch",
      "id": "branch_30593_30596_1",
      "ports": {
        "bus1": 30593,
        "bus2": 30596
      },
      "params": {
        "R": 0.005001992452889681,
        "X": 0.026100927963852882,
        "G": 0.0,
        "B": 0.0034685491118580107
      },
      "extension": {
        "length": 6919.232541503907,
        "rating": 130.4373264312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_30594_30599_1",
      "ports": {
        "bus1": 30599,
        "bus2": 30594
      },
      "params": {
        "R": 0.00433678925037384,
        "X": 0.019456343725323677,
        "G": 0.0,
        "B": 0.0024590978864580393
      },
      "extension": {
        "length": 5011.826176757812,
        "rating": 136.3150954246521
      }
    },
    {
      "class": "Branch",
      "id": "branch_30594_30669_1",
      "ports": {
        "bus1": 30594,
        "bus2": 30669
      },
      "params": {
        "R": 0.013980716466903687,
        "X": 0.05193863436579704,
        "G": 0.0,
        "B": 0.005615990608930588
      },
      "extension": {
        "length": 12457.89688623047,
        "rating": 125.2509593963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_30595_30596_1",
      "ports": {
        "bus1": 30595,
        "bus2": 30596
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30597_30598_1",
      "ports": {
        "bus1": 30597,
        "bus2": 30598
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30597_30921_1",
      "ports": {
        "bus1": 30597,
        "bus2": 30921
      },
      "params": {
        "R": 0.0027415442746132612,
        "X": 0.011616094037890434,
        "G": 0.0,
        "B": 0.001481801038607955
      },
      "extension": {
        "length": 2871.696336959839,
        "rating": 147.9928970336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30597_30921_2",
      "ports": {
        "bus1": 30597,
        "bus2": 30921
      },
      "params": {
        "R": 0.0027415442746132612,
        "X": 0.011616094037890434,
        "G": 0.0,
        "B": 0.001481801038607955
      },
      "extension": {
        "length": 2871.696336959839,
        "rating": 147.9928970336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_30600_30601_1",
      "ports": {
        "bus1": 30600,
        "bus2": 30601
      },
      "params": {
        "R": 0.021262479946017265,
        "X": 0.09408006072044373,
        "G": 0.0,
        "B": 0.01040041446685791
      },
      "extension": {
        "length": 21031.280088134765,
        "rating": 137.5895380973816
      }
    },
    {
      "class": "Branch",
      "id": "branch_30600_30602_1",
      "ports": {
        "bus1": 30600,
        "bus2": 30602
      },
      "params": {
        "R": 0.015770936384797096,
        "X": 0.06803879886865616,
        "G": 0.0,
        "B": 0.009906093589961529
      },
      "extension": {
        "length": 17707.047646728515,
        "rating": 126.5910267829895
      }
    },
    {
      "class": "Branch",
      "id": "branch_30600_30603_1",
      "ports": {
        "bus1": 30600,
        "bus2": 30603
      },
      "params": {
        "R": 0.03390031307935715,
        "X": 0.12201479077339172,
        "G": 0.0,
        "B": 0.010928177274763584
      },
      "extension": {
        "length": 27871.090314697267,
        "rating": 140.97018241882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_30601_30608_1",
      "ports": {
        "bus1": 30601,
        "bus2": 30608
      },
      "params": {
        "R": 0.015439019538462162,
        "X": 0.07910071313381195,
        "G": 0.0,
        "B": 0.016854317858815193
      },
      "extension": {
        "length": 24076.665736083985,
        "rating": 138.4385347366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_30603_60864_1",
      "ports": {
        "bus1": 60864,
        "bus2": 30603
      },
      "params": {
        "R": 0.010750853456556797,
        "X": 0.04256648197770119,
        "G": 0.0,
        "B": 0.0044736117124557495
      },
      "extension": {
        "length": 10636.154827514649,
        "rating": 143.08648109436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_30604_30605_1",
      "ports": {
        "bus1": 30604,
        "bus2": 30605
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30605_30607_1",
      "ports": {
        "bus1": 30605,
        "bus2": 30607
      },
      "params": {
        "R": 0.01852833665907383,
        "X": 0.07700726389884949,
        "G": 0.0,
        "B": 0.008430106565356255
      },
      "extension": {
        "length": 18786.176940673828,
        "rating": 114.12680149078369
      }
    },
    {
      "class": "Branch",
      "id": "branch_30605_30608_1",
      "ports": {
        "bus1": 30608,
        "bus2": 30605
      },
      "params": {
        "R": 0.005519738886505365,
        "X": 0.021574869751930237,
        "G": 0.0,
        "B": 0.0025132419541478157
      },
      "extension": {
        "length": 5465.439128265381,
        "rating": 143.1298851966858
      }
    },
    {
      "class": "Branch",
      "id": "branch_30605_30649_1",
      "ports": {
        "bus1": 30605,
        "bus2": 30649
      },
      "params": {
        "R": 0.013145574368536472,
        "X": 0.06622552126646042,
        "G": 0.0,
        "B": 0.009871453046798706
      },
      "extension": {
        "length": 17545.302263671874,
        "rating": 145.9191083908081
      }
    },
    {
      "class": "Branch",
      "id": "branch_30605_30649_2",
      "ports": {
        "bus1": 30605,
        "bus2": 30649
      },
      "params": {
        "R": 0.013145574368536472,
        "X": 0.06622552126646042,
        "G": 0.0,
        "B": 0.009871453046798706
      },
      "extension": {
        "length": 17545.302263671874,
        "rating": 145.9191083908081
      }
    },
    {
      "class": "Branch",
      "id": "branch_30606_30607_1",
      "ports": {
        "bus1": 30606,
        "bus2": 30607
      },
      "params": {
        "R": 0.000229168392252177,
        "X": 0.0010984116233885288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30607_60864_1",
      "ports": {
        "bus1": 30607,
        "bus2": 60864
      },
      "params": {
        "R": 0.019871961325407028,
        "X": 0.10435814410448074,
        "G": 0.0,
        "B": 0.007876942865550518
      },
      "extension": {
        "length": 18449.905977905273,
        "rating": 105.64848184585571
      }
    },
    {
      "class": "Branch",
      "id": "branch_30608_30609_1",
      "ports": {
        "bus1": 30608,
        "bus2": 30609
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30610_30613_1",
      "ports": {
        "bus1": 30610,
        "bus2": 30613
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00206105038523674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30610_30614_1",
      "ports": {
        "bus1": 30610,
        "bus2": 30614
      },
      "params": {
        "R": 0.00023604290618095547,
        "X": 0.0010756179690361023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30610_30615_1",
      "ports": {
        "bus1": 30610,
        "bus2": 30615
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30611_30613_1",
      "ports": {
        "bus1": 30611,
        "bus2": 30613
      },
      "params": {
        "R": 0.0015615001320838928,
        "X": 0.045542217791080475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30612_30613_1",
      "ports": {
        "bus1": 30612,
        "bus2": 30613
      },
      "params": {
        "R": 0.0015615001320838928,
        "X": 0.045542217791080475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30615_30616_1",
      "ports": {
        "bus1": 30616,
        "bus2": 30615
      },
      "params": {
        "R": 0.009531760588288307,
        "X": 0.04458550736308098,
        "G": 0.0,
        "B": 0.004303839989006519
      },
      "extension": {
        "length": 9477.301632385253,
        "rating": 146.26020193099976
      }
    },
    {
      "class": "Branch",
      "id": "branch_30615_30616_2",
      "ports": {
        "bus1": 30616,
        "bus2": 30615
      },
      "params": {
        "R": 0.009531760588288307,
        "X": 0.04458550736308098,
        "G": 0.0,
        "B": 0.004303839989006519
      },
      "extension": {
        "length": 9477.301632385253,
        "rating": 146.26020193099976
      }
    },
    {
      "class": "Branch",
      "id": "branch_30615_30618_1",
      "ports": {
        "bus1": 30618,
        "bus2": 30615
      },
      "params": {
        "R": 0.021736353635787964,
        "X": 0.07303426414728165,
        "G": 0.0,
        "B": 0.012972199358046053
      },
      "extension": {
        "length": 19552.870561157226,
        "rating": 137.75869607925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_30617_30618_1",
      "ports": {
        "bus1": 30617,
        "bus2": 30618
      },
      "params": {
        "R": 0.011730028316378593,
        "X": 0.05105297267436981,
        "G": 0.0,
        "B": 0.005640311166644096
      },
      "extension": {
        "length": 12891.557950927734,
        "rating": 133.1381320953369
      }
    },
    {
      "class": "Branch",
      "id": "branch_30617_30619_1",
      "ports": {
        "bus1": 30619,
        "bus2": 30617
      },
      "params": {
        "R": 0.010784463956952095,
        "X": 0.045007575303316116,
        "G": 0.0,
        "B": 0.004776745103299618
      },
      "extension": {
        "length": 9775.667118164063,
        "rating": 144.15194988250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_30617_30619_2",
      "ports": {
        "bus1": 30619,
        "bus2": 30617
      },
      "params": {
        "R": 0.010784463956952095,
        "X": 0.045007575303316116,
        "G": 0.0,
        "B": 0.004776745103299618
      },
      "extension": {
        "length": 9775.667118164063,
        "rating": 144.15194988250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_30620_30964_1",
      "ports": {
        "bus1": 30620,
        "bus2": 30964
      },
      "params": {
        "R": 0.021756509318947792,
        "X": 0.08888203650712967,
        "G": 0.0,
        "B": 0.00787549838423729
      },
      "extension": {
        "length": 19144.771424560546,
        "rating": 142.9141879081726
      }
    },
    {
      "class": "Branch",
      "id": "branch_30620_30964_2",
      "ports": {
        "bus1": 30620,
        "bus2": 30964
      },
      "params": {
        "R": 0.021756509318947792,
        "X": 0.08888203650712967,
        "G": 0.0,
        "B": 0.00787549838423729
      },
      "extension": {
        "length": 19144.771424560546,
        "rating": 142.9141879081726
      }
    },
    {
      "class": "Branch",
      "id": "branch_30621_30622_1",
      "ports": {
        "bus1": 30621,
        "bus2": 30622
      },
      "params": {
        "R": 0.0002198241709265858,
        "X": 0.0010744661558419466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30624_30625_1",
      "ports": {
        "bus1": 30624,
        "bus2": 30625
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30624_30687_1",
      "ports": {
        "bus1": 30624,
        "bus2": 30687
      },
      "params": {
        "R": 0.01946345344185829,
        "X": 0.08318337798118591,
        "G": 0.0,
        "B": 0.010886064730584621
      },
      "extension": {
        "length": 20617.517576293947,
        "rating": 138.16800117492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_30626_30627_1",
      "ports": {
        "bus1": 30626,
        "bus2": 30627
      },
      "params": {
        "R": 0.0002745479578152299,
        "X": 0.0011149608762934804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30626_30635_1",
      "ports": {
        "bus1": 30635,
        "bus2": 30626
      },
      "params": {
        "R": 0.021334968507289886,
        "X": 0.11020264774560928,
        "G": 0.0,
        "B": 0.011742619797587395
      },
      "extension": {
        "length": 26730.59090625,
        "rating": 134.78025197982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_30628_30629_1",
      "ports": {
        "bus1": 30628,
        "bus2": 30629
      },
      "params": {
        "R": 0.000286818336462602,
        "X": 0.0010451647685840726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30628_30635_1",
      "ports": {
        "bus1": 30628,
        "bus2": 30635
      },
      "params": {
        "R": 0.010724522173404694,
        "X": 0.05156157910823822,
        "G": 0.0,
        "B": 0.004497447982430458
      },
      "extension": {
        "length": 11672.694465270997,
        "rating": 130.011785030365
      }
    },
    {
      "class": "Branch",
      "id": "branch_30630_30633_1",
      "ports": {
        "bus1": 30630,
        "bus2": 30633
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30630_30634_1",
      "ports": {
        "bus1": 30630,
        "bus2": 30634
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30630_30635_1",
      "ports": {
        "bus1": 30630,
        "bus2": 30635
      },
      "params": {
        "R": 0.0002563820162322372,
        "X": 0.001123292138800025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30631_30633_1",
      "ports": {
        "bus1": 30631,
        "bus2": 30633
      },
      "params": {
        "R": 0.0013198109809309244,
        "X": 0.041933514177799225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30632_30633_1",
      "ports": {
        "bus1": 30632,
        "bus2": 30633
      },
      "params": {
        "R": 0.0013198109809309244,
        "X": 0.041933514177799225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30636_30637_1",
      "ports": {
        "bus1": 30636,
        "bus2": 30637
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30636_30712_1",
      "ports": {
        "bus1": 30636,
        "bus2": 30712
      },
      "params": {
        "R": 0.03625185042619705,
        "X": 0.11822101473808289,
        "G": 0.0,
        "B": 0.008078504353761673
      },
      "extension": {
        "length": 23421.29043713379,
        "rating": 100.64332485198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_30638_30639_1",
      "ports": {
        "bus1": 30638,
        "bus2": 30639
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30638_30663_1",
      "ports": {
        "bus1": 30663,
        "bus2": 30638
      },
      "params": {
        "R": 0.021170279011130333,
        "X": 0.07255027443170547,
        "G": 0.0,
        "B": 0.006826329510658979
      },
      "extension": {
        "length": 17017.79032287598,
        "rating": 121.64592742919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_30640_30641_1",
      "ports": {
        "bus1": 30640,
        "bus2": 30641
      },
      "params": {
        "R": 0.0002818940847646445,
        "X": 0.001047177123837173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30640_30726_1",
      "ports": {
        "bus1": 30726,
        "bus2": 30640
      },
      "params": {
        "R": 0.02139526978135109,
        "X": 0.09191028773784637,
        "G": 0.0,
        "B": 0.01174761913716793
      },
      "extension": {
        "length": 22870.23635192871,
        "rating": 117.2039270401001
      }
    },
    {
      "class": "Branch",
      "id": "branch_30642_30643_1",
      "ports": {
        "bus1": 30642,
        "bus2": 30643
      },
      "params": {
        "R": 0.016313722357153893,
        "X": 0.08729289472103119,
        "G": 0.0,
        "B": 0.005673434119671583
      },
      "extension": {
        "length": 16295.769836059571,
        "rating": 133.54111909866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_30642_30781_1",
      "ports": {
        "bus1": 30781,
        "bus2": 30642
      },
      "params": {
        "R": 0.014910713769495487,
        "X": 0.0637856125831604,
        "G": 0.0,
        "B": 0.005004563368856907
      },
      "extension": {
        "length": 12750.351895568849,
        "rating": 135.41276454925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_30643_30644_1",
      "ports": {
        "bus1": 30643,
        "bus2": 30644
      },
      "params": {
        "R": 0.0002042079286184162,
        "X": 0.0011786585673689842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30646_30647_1",
      "ports": {
        "bus1": 30646,
        "bus2": 30647
      },
      "params": {
        "R": 0.00021716326591558754,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30646_30900_1",
      "ports": {
        "bus1": 30900,
        "bus2": 30646
      },
      "params": {
        "R": 0.002458530943840742,
        "X": 0.0274072103202343,
        "G": 0.0,
        "B": 0.41665247082710266
      },
      "extension": {
        "length": 76032.82322753906,
        "rating": 1232.8164100646973
      }
    },
    {
      "class": "Branch",
      "id": "branch_30646_60512_1",
      "ports": {
        "bus1": 30646,
        "bus2": 60512
      },
      "params": {
        "R": 0.0019867641385644674,
        "X": 0.02373385801911354,
        "G": 0.0,
        "B": 0.6614214777946471
      },
      "extension": {
        "length": 81801.0062138672,
        "rating": 1289.7101402282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_30646_60707_1",
      "ports": {
        "bus1": 60707,
        "bus2": 30646
      },
      "params": {
        "R": 0.0013410612009465694,
        "X": 0.012979233637452126,
        "G": 0.0,
        "B": 0.23165450990200043
      },
      "extension": {
        "length": 41380.689796875,
        "rating": 1191.8258666992188
      }
    },
    {
      "class": "Branch",
      "id": "branch_30648_30649_1",
      "ports": {
        "bus1": 30649,
        "bus2": 30648
      },
      "params": {
        "R": 0.00787350907921791,
        "X": 0.03779147192835808,
        "G": 0.0,
        "B": 0.007111771032214165
      },
      "extension": {
        "length": 12272.260194030761,
        "rating": 129.19044494628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_30648_30650_1",
      "ports": {
        "bus1": 30650,
        "bus2": 30648
      },
      "params": {
        "R": 0.018597552552819252,
        "X": 0.06913485378026962,
        "G": 0.0,
        "B": 0.00834131520241499
      },
      "extension": {
        "length": 16921.90124560547,
        "rating": 122.43560552597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_30651_30654_1",
      "ports": {
        "bus1": 30651,
        "bus2": 30654
      },
      "params": {
        "R": -0.00011628377251327038,
        "X": -0.00323675200343132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30651_30655_1",
      "ports": {
        "bus1": 30651,
        "bus2": 30655
      },
      "params": {
        "R": 0.00026988142053596675,
        "X": 0.0010886547388508916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30651_30656_1",
      "ports": {
        "bus1": 30651,
        "bus2": 30656
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30652_30654_1",
      "ports": {
        "bus1": 30652,
        "bus2": 30654
      },
      "params": {
        "R": 0.0019195690983906388,
        "X": 0.05343109741806984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30653_30654_1",
      "ports": {
        "bus1": 30653,
        "bus2": 30654
      },
      "params": {
        "R": 0.0019195690983906388,
        "X": 0.05343109741806984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30655_30658_1",
      "ports": {
        "bus1": 30658,
        "bus2": 30655
      },
      "params": {
        "R": 0.005237654782831669,
        "X": 0.021335694938898087,
        "G": 0.0,
        "B": 0.003211304545402527
      },
      "extension": {
        "length": 5749.588237609863,
        "rating": 145.61702013015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_30655_30658_2",
      "ports": {
        "bus1": 30658,
        "bus2": 30655
      },
      "params": {
        "R": 0.005237654782831669,
        "X": 0.021335694938898087,
        "G": 0.0,
        "B": 0.003211304545402527
      },
      "extension": {
        "length": 5749.588237609863,
        "rating": 145.61702013015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_30657_30658_1",
      "ports": {
        "bus1": 30658,
        "bus2": 30657
      },
      "params": {
        "R": 0.0004529810103122145,
        "X": 0.027249574661254883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30657_30659_1",
      "ports": {
        "bus1": 30657,
        "bus2": 30659
      },
      "params": {
        "R": 0.0002384410472586751,
        "X": 0.0011404376709833741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30657_30916_1",
      "ports": {
        "bus1": 30657,
        "bus2": 30916
      },
      "params": {
        "R": 0.001278157695196569,
        "X": 0.017159979790449142,
        "G": 0.0,
        "B": 0.34669360518455505
      },
      "extension": {
        "length": 56112.13255957032,
        "rating": 1222.146224975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_30658_30660_1",
      "ports": {
        "bus1": 30660,
        "bus2": 30658
      },
      "params": {
        "R": 0.00930734071880579,
        "X": 0.039937034249305725,
        "G": 0.0,
        "B": 0.00845286063849926
      },
      "extension": {
        "length": 11711.271412902832,
        "rating": 122.24053144454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_30658_30718_1",
      "ports": {
        "bus1": 30658,
        "bus2": 30718
      },
      "params": {
        "R": 0.026467319577932358,
        "X": 0.13165462017059326,
        "G": 0.0,
        "B": 0.019999774172902107
      },
      "extension": {
        "length": 35752.577888671876,
        "rating": 133.54690074920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_30660_30661_1",
      "ports": {
        "bus1": 30660,
        "bus2": 30661
      },
      "params": {
        "R": 0.021465575322508812,
        "X": 0.06832405924797058,
        "G": 0.0,
        "B": 0.004518640693277121
      },
      "extension": {
        "length": 12569.685620910645,
        "rating": 97.97454476356506
      }
    },
    {
      "class": "Branch",
      "id": "branch_30662_30712_1",
      "ports": {
        "bus1": 30662,
        "bus2": 30712
      },
      "params": {
        "R": 0.017704570665955544,
        "X": 0.07092054933309555,
        "G": 0.0,
        "B": 0.006773408502340317
      },
      "extension": {
        "length": 15891.137790161134,
        "rating": 113.39057683944702
      }
    },
    {
      "class": "Branch",
      "id": "branch_30664_30665_1",
      "ports": {
        "bus1": 30664,
        "bus2": 30665
      },
      "params": {
        "R": 0.017416831105947495,
        "X": 0.060357704758644104,
        "G": 0.0,
        "B": 0.0061735715717077255
      },
      "extension": {
        "length": 13228.23716784668,
        "rating": 136.7997646331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_30664_30677_1",
      "ports": {
        "bus1": 30664,
        "bus2": 30677
      },
      "params": {
        "R": 0.020153461024165154,
        "X": 0.1005086898803711,
        "G": 0.0,
        "B": 0.009136644192039967
      },
      "extension": {
        "length": 22983.631244384767,
        "rating": 126.58007144927979
      }
    },
    {
      "class": "Branch",
      "id": "branch_30665_30666_1",
      "ports": {
        "bus1": 30666,
        "bus2": 30665
      },
      "params": {
        "R": 0.00850687175989151,
        "X": 0.0407869927585125,
        "G": 0.0,
        "B": 0.004940742161124945
      },
      "extension": {
        "length": 10793.949661010742,
        "rating": 149.17504787445068
      }
    },
    {
      "class": "Branch",
      "id": "branch_30665_30666_2",
      "ports": {
        "bus1": 30666,
        "bus2": 30665
      },
      "params": {
        "R": 0.00850687175989151,
        "X": 0.0407869927585125,
        "G": 0.0,
        "B": 0.004940742161124945
      },
      "extension": {
        "length": 10793.949661010742,
        "rating": 149.17504787445068
      }
    },
    {
      "class": "Branch",
      "id": "branch_30665_30667_1",
      "ports": {
        "bus1": 30665,
        "bus2": 30667
      },
      "params": {
        "R": 0.004165402613580227,
        "X": 0.018097050487995148,
        "G": 0.0,
        "B": 0.002689012559130788
      },
      "extension": {
        "length": 4703.672951202393,
        "rating": 158.3943009376526
      }
    },
    {
      "class": "Branch",
      "id": "branch_30665_30667_2",
      "ports": {
        "bus1": 30665,
        "bus2": 30667
      },
      "params": {
        "R": 0.004165402613580227,
        "X": 0.018097050487995148,
        "G": 0.0,
        "B": 0.002689012559130788
      },
      "extension": {
        "length": 4703.672951202393,
        "rating": 158.3943009376526
      }
    },
    {
      "class": "Branch",
      "id": "branch_30665_30667_3",
      "ports": {
        "bus1": 30665,
        "bus2": 30667
      },
      "params": {
        "R": 0.004165402613580227,
        "X": 0.018097050487995148,
        "G": 0.0,
        "B": 0.002689012559130788
      },
      "extension": {
        "length": 4703.672951202393,
        "rating": 158.3943009376526
      }
    },
    {
      "class": "Branch",
      "id": "branch_30666_30670_1",
      "ports": {
        "bus1": 30670,
        "bus2": 30666
      },
      "params": {
        "R": 0.015928391367197037,
        "X": 0.07217574864625931,
        "G": 0.0,
        "B": 0.007216468453407288
      },
      "extension": {
        "length": 15816.550063842775,
        "rating": 125.93944072723389
      }
    },
    {
      "class": "Branch",
      "id": "branch_30666_30681_1",
      "ports": {
        "bus1": 30681,
        "bus2": 30666
      },
      "params": {
        "R": 0.021361468359827995,
        "X": 0.08504005521535873,
        "G": 0.0,
        "B": 0.006655085366219282
      },
      "extension": {
        "length": 16168.905626220703,
        "rating": 141.93263053894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_30667_30668_1",
      "ports": {
        "bus1": 30667,
        "bus2": 30668
      },
      "params": {
        "R": 0.00021693867165595293,
        "X": 0.0010985537664964795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30667_30685_1",
      "ports": {
        "bus1": 30667,
        "bus2": 30685
      },
      "params": {
        "R": 0.018755191937088966,
        "X": 0.0757460817694664,
        "G": 0.0,
        "B": 0.009282018058001995
      },
      "extension": {
        "length": 18474.318348266603,
        "rating": 161.7289423942566
      }
    },
    {
      "class": "Branch",
      "id": "branch_30667_30685_2",
      "ports": {
        "bus1": 30667,
        "bus2": 30685
      },
      "params": {
        "R": 0.018755191937088966,
        "X": 0.0757460817694664,
        "G": 0.0,
        "B": 0.009282018058001995
      },
      "extension": {
        "length": 18474.318348266603,
        "rating": 161.7289423942566
      }
    },
    {
      "class": "Branch",
      "id": "branch_30667_30685_3",
      "ports": {
        "bus1": 30667,
        "bus2": 30685
      },
      "params": {
        "R": 0.018755191937088966,
        "X": 0.0757460817694664,
        "G": 0.0,
        "B": 0.009282018058001995
      },
      "extension": {
        "length": 18474.318348266603,
        "rating": 161.7289423942566
      }
    },
    {
      "class": "Branch",
      "id": "branch_30669_30670_1",
      "ports": {
        "bus1": 30669,
        "bus2": 30670
      },
      "params": {
        "R": 0.01381088886409998,
        "X": 0.06948868185281754,
        "G": 0.0,
        "B": 0.009008350782096386
      },
      "extension": {
        "length": 17139.90896191406,
        "rating": 90.16038179397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_30669_30671_1",
      "ports": {
        "bus1": 30671,
        "bus2": 30669
      },
      "params": {
        "R": 0.006691113580018282,
        "X": 0.024638833478093147,
        "G": 0.0,
        "B": 0.008897719904780388
      },
      "extension": {
        "length": 8904.738232177735,
        "rating": 106.17023706436157
      }
    },
    {
      "class": "Branch",
      "id": "branch_30670_30671_1",
      "ports": {
        "bus1": 30670,
        "bus2": 30671
      },
      "params": {
        "R": 0.01129669789224863,
        "X": 0.048812344670295715,
        "G": 0.0,
        "B": 0.005364596378058195
      },
      "extension": {
        "length": 10706.891765625,
        "rating": 101.2905478477478
      }
    },
    {
      "class": "Branch",
      "id": "branch_30671_30672_1",
      "ports": {
        "bus1": 30672,
        "bus2": 30671
      },
      "params": {
        "R": 0.010253213346004486,
        "X": 0.0414387583732605,
        "G": 0.0,
        "B": 0.006238155532628298
      },
      "extension": {
        "length": 11391.95681048584,
        "rating": 119.26734447479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_30673_30674_1",
      "ports": {
        "bus1": 30674,
        "bus2": 30673
      },
      "params": {
        "R": 0.0048307739198207855,
        "X": 0.02097965031862259,
        "G": 0.0,
        "B": 0.004397288896143436
      },
      "extension": {
        "length": 7266.541714233399,
        "rating": 144.1008448600769
      }
    },
    {
      "class": "Branch",
      "id": "branch_30673_30677_1",
      "ports": {
        "bus1": 30673,
        "bus2": 30677
      },
      "params": {
        "R": 0.026855843141674995,
        "X": 0.09700392931699753,
        "G": 0.0,
        "B": 0.00728671345859766
      },
      "extension": {
        "length": 17920.3911361084,
        "rating": 134.43504571914673
      }
    },
    {
      "class": "Branch",
      "id": "branch_30674_30675_1",
      "ports": {
        "bus1": 30675,
        "bus2": 30674
      },
      "params": {
        "R": 0.0068817175924777985,
        "X": 0.03248589113354683,
        "G": 0.0,
        "B": 0.007926367223262787
      },
      "extension": {
        "length": 10977.155245788574,
        "rating": 118.62756013870239
      }
    },
    {
      "class": "Branch",
      "id": "branch_30677_30692_1",
      "ports": {
        "bus1": 30677,
        "bus2": 30692
      },
      "params": {
        "R": 0.01776251383125782,
        "X": 0.08012281358242035,
        "G": 0.0,
        "B": 0.00966356135904789
      },
      "extension": {
        "length": 18611.898462158202,
        "rating": 137.68759965896606
      }
    },
    {
      "class": "Branch",
      "id": "branch_30678_30679_1",
      "ports": {
        "bus1": 30678,
        "bus2": 30679
      },
      "params": {
        "R": 0.00027389812748879194,
        "X": 0.001147858565673232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30678_30699_1",
      "ports": {
        "bus1": 30699,
        "bus2": 30678
      },
      "params": {
        "R": 0.0192152988165617,
        "X": 0.08054281771183014,
        "G": 0.0,
        "B": 0.009209506213665009
      },
      "extension": {
        "length": 17567.403240234376,
        "rating": 126.73414945602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_30678_30702_1",
      "ports": {
        "bus1": 30678,
        "bus2": 30702
      },
      "params": {
        "R": 0.01959255151450634,
        "X": 0.06644095480442047,
        "G": 0.0,
        "B": 0.008689113892614841
      },
      "extension": {
        "length": 16431.1782220459,
        "rating": 131.17129802703857
      }
    },
    {
      "class": "Branch",
      "id": "branch_30680_30681_1",
      "ports": {
        "bus1": 30681,
        "bus2": 30680
      },
      "params": {
        "R": 0.01374914962798357,
        "X": 0.07176752388477325,
        "G": 0.0,
        "B": 0.004530658014118671
      },
      "extension": {
        "length": 13902.573262939453,
        "rating": 134.4729781150818
      }
    },
    {
      "class": "Branch",
      "id": "branch_30680_30688_1",
      "ports": {
        "bus1": 30688,
        "bus2": 30680
      },
      "params": {
        "R": 0.031023938208818436,
        "X": 0.08847243338823318,
        "G": 0.0,
        "B": 0.009461917914450169
      },
      "extension": {
        "length": 21481.981926635744,
        "rating": 129.01910543441772
      }
    },
    {
      "class": "Branch",
      "id": "branch_30681_30682_1",
      "ports": {
        "bus1": 30681,
        "bus2": 30682
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30683_30685_1",
      "ports": {
        "bus1": 30685,
        "bus2": 30683
      },
      "params": {
        "R": 0.003415211569517851,
        "X": 0.015269159339368343,
        "G": 0.0,
        "B": 0.001379801076836884
      },
      "extension": {
        "length": 3237.716710601807,
        "rating": 157.76190757751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_30683_30685_2",
      "ports": {
        "bus1": 30685,
        "bus2": 30683
      },
      "params": {
        "R": 0.003415211569517851,
        "X": 0.015269159339368343,
        "G": 0.0,
        "B": 0.001379801076836884
      },
      "extension": {
        "length": 3237.716710601807,
        "rating": 157.76190757751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_30683_30685_3",
      "ports": {
        "bus1": 30685,
        "bus2": 30683
      },
      "params": {
        "R": 0.003415211569517851,
        "X": 0.015269159339368343,
        "G": 0.0,
        "B": 0.001379801076836884
      },
      "extension": {
        "length": 3237.716710601807,
        "rating": 157.76190757751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_30684_30685_1",
      "ports": {
        "bus1": 30685,
        "bus2": 30684
      },
      "params": {
        "R": 0.00045307050459086895,
        "X": 0.027473485097289085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30684_30685_2",
      "ports": {
        "bus1": 30685,
        "bus2": 30684
      },
      "params": {
        "R": 0.00045307050459086895,
        "X": 0.027473485097289085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30684_30685_3",
      "ports": {
        "bus1": 30685,
        "bus2": 30684
      },
      "params": {
        "R": 0.00045307050459086895,
        "X": 0.027473485097289085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30684_30686_1",
      "ports": {
        "bus1": 30684,
        "bus2": 30686
      },
      "params": {
        "R": 0.00027433206560090184,
        "X": 0.001156831975094974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30684_30806_1",
      "ports": {
        "bus1": 30806,
        "bus2": 30684
      },
      "params": {
        "R": 0.001623932272195816,
        "X": 0.019415248185396194,
        "G": 0.0,
        "B": 0.9428219199180603
      },
      "extension": {
        "length": 92192.27761669923,
        "rating": 1346.3523864746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_30684_30806_2",
      "ports": {
        "bus1": 30806,
        "bus2": 30684
      },
      "params": {
        "R": 0.001623932272195816,
        "X": 0.019415248185396194,
        "G": 0.0,
        "B": 0.9428219199180603
      },
      "extension": {
        "length": 92192.27761669923,
        "rating": 1346.3523864746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_30687_30688_1",
      "ports": {
        "bus1": 30688,
        "bus2": 30687
      },
      "params": {
        "R": 0.007166347466409206,
        "X": 0.031282007694244385,
        "G": 0.0,
        "B": 0.003664702642709017
      },
      "extension": {
        "length": 7442.321984802246,
        "rating": 119.11438703536987
      }
    },
    {
      "class": "Branch",
      "id": "branch_30690_30691_1",
      "ports": {
        "bus1": 30690,
        "bus2": 30691
      },
      "params": {
        "R": 0.020461581647396088,
        "X": 0.07552490383386612,
        "G": 0.0,
        "B": 0.011368519626557827
      },
      "extension": {
        "length": 20616.372622924806,
        "rating": 128.88025045394897
      }
    },
    {
      "class": "Branch",
      "id": "branch_30690_30738_1",
      "ports": {
        "bus1": 30738,
        "bus2": 30690
      },
      "params": {
        "R": 0.017392180860042572,
        "X": 0.05821038782596588,
        "G": 0.0,
        "B": 0.015827642753720284
      },
      "extension": {
        "length": 20612.251711669924,
        "rating": 130.17325401306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_30692_30693_1",
      "ports": {
        "bus1": 30692,
        "bus2": 30693
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30692_30702_1",
      "ports": {
        "bus1": 30692,
        "bus2": 30702
      },
      "params": {
        "R": 0.025093605741858482,
        "X": 0.09314668923616409,
        "G": 0.0,
        "B": 0.010529173538088799
      },
      "extension": {
        "length": 22810.76477270508,
        "rating": 135.12184619903564
      }
    },
    {
      "class": "Branch",
      "id": "branch_30694_30697_1",
      "ports": {
        "bus1": 30694,
        "bus2": 30697
      },
      "params": {
        "R": 0.00013429555110633373,
        "X": 0.0032683834433555603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30694_30698_1",
      "ports": {
        "bus1": 30694,
        "bus2": 30698
      },
      "params": {
        "R": 0.00023140541452448815,
        "X": 0.0010982396779581904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30694_30699_1",
      "ports": {
        "bus1": 30694,
        "bus2": 30699
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30695_30697_1",
      "ports": {
        "bus1": 30695,
        "bus2": 30697
      },
      "params": {
        "R": 0.0014242404140532017,
        "X": 0.034662116318941116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30696_30697_1",
      "ports": {
        "bus1": 30696,
        "bus2": 30697
      },
      "params": {
        "R": 0.0014242404140532017,
        "X": 0.034662116318941116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30699_30700_1",
      "ports": {
        "bus1": 30700,
        "bus2": 30699
      },
      "params": {
        "R": 0.014301616698503494,
        "X": 0.0633024200797081,
        "G": 0.0,
        "B": 0.0046461233869194984
      },
      "extension": {
        "length": 11604.51909173584,
        "rating": 115.21456241607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_30700_30701_1",
      "ports": {
        "bus1": 30700,
        "bus2": 30701
      },
      "params": {
        "R": 0.013432922773063183,
        "X": 0.062148407101631165,
        "G": 0.0,
        "B": 0.007856440730392933
      },
      "extension": {
        "length": 14779.18701123047,
        "rating": 107.70748853683472
      }
    },
    {
      "class": "Branch",
      "id": "branch_30702_30703_1",
      "ports": {
        "bus1": 30702,
        "bus2": 30703
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30704_30908_1",
      "ports": {
        "bus1": 30704,
        "bus2": 30908
      },
      "params": {
        "R": 0.03581203520298004,
        "X": 0.13568812608718872,
        "G": 0.0,
        "B": 0.027739301323890683
      },
      "extension": {
        "length": 42589.468944580076,
        "rating": 137.78380155563354
      }
    },
    {
      "class": "Branch",
      "id": "branch_30704_30972_1",
      "ports": {
        "bus1": 30704,
        "bus2": 30972
      },
      "params": {
        "R": 0.010403393767774105,
        "X": 0.05347495898604393,
        "G": 0.0,
        "B": 0.002992271678522229
      },
      "extension": {
        "length": 9730.348605285644,
        "rating": 141.44047498703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_30705_30707_1",
      "ports": {
        "bus1": 30705,
        "bus2": 30707
      },
      "params": {
        "R": 0.01275582704693079,
        "X": 0.03902394324541092,
        "G": 0.0,
        "B": 0.005918572656810284
      },
      "extension": {
        "length": 11672.824922424317,
        "rating": 142.86274909973145
      }
    },
    {
      "class": "Branch",
      "id": "branch_30705_30707_2",
      "ports": {
        "bus1": 30705,
        "bus2": 30707
      },
      "params": {
        "R": 0.01275582704693079,
        "X": 0.03902394324541092,
        "G": 0.0,
        "B": 0.005918572656810284
      },
      "extension": {
        "length": 11672.824922424317,
        "rating": 142.86274909973145
      }
    },
    {
      "class": "Branch",
      "id": "branch_30705_30748_1",
      "ports": {
        "bus1": 30748,
        "bus2": 30705
      },
      "params": {
        "R": 0.025434527546167374,
        "X": 0.11922267824411392,
        "G": 0.0,
        "B": 0.013203770853579044
      },
      "extension": {
        "length": 29572.242385253907,
        "rating": 131.00324869155884
      }
    },
    {
      "class": "Branch",
      "id": "branch_30705_30749_1",
      "ports": {
        "bus1": 30705,
        "bus2": 30749
      },
      "params": {
        "R": 0.01626834273338318,
        "X": 0.06369958072900772,
        "G": 0.0,
        "B": 0.008393087424337864
      },
      "extension": {
        "length": 14777.841000366212,
        "rating": 138.44009637832642
      }
    },
    {
      "class": "Branch",
      "id": "branch_30706_30707_1",
      "ports": {
        "bus1": 30706,
        "bus2": 30707
      },
      "params": {
        "R": 0.0002416757633909583,
        "X": 0.0011852183379232883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30708_30709_1",
      "ports": {
        "bus1": 30708,
        "bus2": 30709
      },
      "params": {
        "R": 0.009113381616771221,
        "X": 0.04363730549812317,
        "G": 0.0,
        "B": 0.00630608107894659
      },
      "extension": {
        "length": 12213.183055847168,
        "rating": 120.31277418136597
      }
    },
    {
      "class": "Branch",
      "id": "branch_30708_30710_1",
      "ports": {
        "bus1": 30710,
        "bus2": 30708
      },
      "params": {
        "R": 0.0272088460624218,
        "X": 0.12674100697040558,
        "G": 0.0,
        "B": 0.010865003801882267
      },
      "extension": {
        "length": 26143.33112402344,
        "rating": 126.33323669433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_30710_30711_1",
      "ports": {
        "bus1": 30710,
        "bus2": 30711
      },
      "params": {
        "R": 0.0002770984428934753,
        "X": 0.0010266231838613749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30712_30713_1",
      "ports": {
        "bus1": 30712,
        "bus2": 30713
      },
      "params": {
        "R": 0.0002186727651860565,
        "X": 0.0011692820116877556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30715_30716_1",
      "ports": {
        "bus1": 30715,
        "bus2": 30716
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30715_30717_1",
      "ports": {
        "bus1": 30715,
        "bus2": 30717
      },
      "params": {
        "R": 0.006816101726144552,
        "X": 0.02529120072722435,
        "G": 0.0,
        "B": 0.0032656448893249035
      },
      "extension": {
        "length": 6831.7917160034185,
        "rating": 129.5789122581482
      }
    },
    {
      "class": "Branch",
      "id": "branch_30718_30719_1",
      "ports": {
        "bus1": 30718,
        "bus2": 30719
      },
      "params": {
        "R": 0.014549476094543934,
        "X": 0.07764941453933716,
        "G": 0.0,
        "B": 0.007534494157880545
      },
      "extension": {
        "length": 16677.01782092285,
        "rating": 130.3717851638794
      }
    },
    {
      "class": "Branch",
      "id": "branch_30720_30721_1",
      "ports": {
        "bus1": 30720,
        "bus2": 30721
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30722_30724_1",
      "ports": {
        "bus1": 30722,
        "bus2": 30724
      },
      "params": {
        "R": 0.023107916116714478,
        "X": 0.09890135377645493,
        "G": 0.0,
        "B": 0.007486997637897731
      },
      "extension": {
        "length": 18297.464492065432,
        "rating": 109.36485528945923
      }
    },
    {
      "class": "Branch",
      "id": "branch_30722_58985_1",
      "ports": {
        "bus1": 30722,
        "bus2": 58985
      },
      "params": {
        "R": 0.035073354840278625,
        "X": 0.19144833087921143,
        "G": 0.0,
        "B": 0.014394527301192284
      },
      "extension": {
        "length": 38224.928188476566,
        "rating": 118.7299132347107
      }
    },
    {
      "class": "Branch",
      "id": "branch_30723_30724_1",
      "ports": {
        "bus1": 30724,
        "bus2": 30723
      },
      "params": {
        "R": 0.023106057196855545,
        "X": 0.10134182870388031,
        "G": 0.0,
        "B": 0.00740748131647706
      },
      "extension": {
        "length": 20787.659795654297,
        "rating": 96.34830951690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_30723_30726_1",
      "ports": {
        "bus1": 30726,
        "bus2": 30723
      },
      "params": {
        "R": 0.013208158314228058,
        "X": 0.05222707614302635,
        "G": 0.0,
        "B": 0.0033326763659715657
      },
      "extension": {
        "length": 10125.559342529297,
        "rating": 110.73505878448486
      }
    },
    {
      "class": "Branch",
      "id": "branch_30724_30725_1",
      "ports": {
        "bus1": 30724,
        "bus2": 30725
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30727_30728_1",
      "ports": {
        "bus1": 30727,
        "bus2": 30728
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30727_30732_1",
      "ports": {
        "bus1": 30732,
        "bus2": 30727
      },
      "params": {
        "R": 0.010642828419804573,
        "X": 0.05487610772252083,
        "G": 0.0,
        "B": 0.007276744581758976
      },
      "extension": {
        "length": 12696.88134539795,
        "rating": 139.82203006744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_30729_30730_1",
      "ports": {
        "bus1": 30729,
        "bus2": 30730
      },
      "params": {
        "R": 0.00029371792334131896,
        "X": 0.0010466536041349173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30729_30915_1",
      "ports": {
        "bus1": 30915,
        "bus2": 30729
      },
      "params": {
        "R": 0.005334600806236267,
        "X": 0.02215399220585823,
        "G": 0.0,
        "B": 0.0021380269899964333
      },
      "extension": {
        "length": 4818.464886291504,
        "rating": 144.83057260513306
      }
    },
    {
      "class": "Branch",
      "id": "branch_30729_30915_2",
      "ports": {
        "bus1": 30915,
        "bus2": 30729
      },
      "params": {
        "R": 0.005334600806236267,
        "X": 0.02215399220585823,
        "G": 0.0,
        "B": 0.0021380269899964333
      },
      "extension": {
        "length": 4818.464886291504,
        "rating": 144.83057260513306
      }
    },
    {
      "class": "Branch",
      "id": "branch_30731_30732_1",
      "ports": {
        "bus1": 30731,
        "bus2": 30732
      },
      "params": {
        "R": 0.005494065582752228,
        "X": 0.023597082123160362,
        "G": 0.0,
        "B": 0.0032744240015745163
      },
      "extension": {
        "length": 5732.303432189941,
        "rating": 146.00566625595093
      }
    },
    {
      "class": "Branch",
      "id": "branch_30731_30732_2",
      "ports": {
        "bus1": 30731,
        "bus2": 30732
      },
      "params": {
        "R": 0.005494065582752228,
        "X": 0.023597082123160362,
        "G": 0.0,
        "B": 0.0032744240015745163
      },
      "extension": {
        "length": 5732.303432189941,
        "rating": 146.00566625595093
      }
    },
    {
      "class": "Branch",
      "id": "branch_30731_30915_1",
      "ports": {
        "bus1": 30915,
        "bus2": 30731
      },
      "params": {
        "R": 0.008157449774444103,
        "X": 0.03062971867620945,
        "G": 0.0,
        "B": 0.002964601619169116
      },
      "extension": {
        "length": 6362.073828918457,
        "rating": 146.4639186859131
      }
    },
    {
      "class": "Branch",
      "id": "branch_30731_30915_2",
      "ports": {
        "bus1": 30915,
        "bus2": 30731
      },
      "params": {
        "R": 0.008157449774444103,
        "X": 0.03062971867620945,
        "G": 0.0,
        "B": 0.002964601619169116
      },
      "extension": {
        "length": 6362.073828918457,
        "rating": 146.4639186859131
      }
    },
    {
      "class": "Branch",
      "id": "branch_30732_30733_1",
      "ports": {
        "bus1": 30732,
        "bus2": 30733
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30734_30736_1",
      "ports": {
        "bus1": 30734,
        "bus2": 30736
      },
      "params": {
        "R": 0.013891700655221939,
        "X": 0.0673084706068039,
        "G": 0.0,
        "B": 0.006291135214269161
      },
      "extension": {
        "length": 14124.025048095704,
        "rating": 143.66179704666138
      }
    },
    {
      "class": "Branch",
      "id": "branch_30734_30737_1",
      "ports": {
        "bus1": 30734,
        "bus2": 30737
      },
      "params": {
        "R": 0.004003225825726986,
        "X": 0.01709175296127796,
        "G": 0.0,
        "B": 0.001772102783434093
      },
      "extension": {
        "length": 4149.596097015381,
        "rating": 117.1289324760437
      }
    },
    {
      "class": "Branch",
      "id": "branch_30734_30803_1",
      "ports": {
        "bus1": 30803,
        "bus2": 30734
      },
      "params": {
        "R": 0.01584310457110405,
        "X": 0.06922260671854019,
        "G": 0.0,
        "B": 0.004186346661299467
      },
      "extension": {
        "length": 12721.296785339357,
        "rating": 147.8760838508606
      }
    },
    {
      "class": "Branch",
      "id": "branch_30734_30803_2",
      "ports": {
        "bus1": 30803,
        "bus2": 30734
      },
      "params": {
        "R": 0.01584310457110405,
        "X": 0.06922260671854019,
        "G": 0.0,
        "B": 0.004186346661299467
      },
      "extension": {
        "length": 12721.296785339357,
        "rating": 147.8760838508606
      }
    },
    {
      "class": "Branch",
      "id": "branch_30735_30736_1",
      "ports": {
        "bus1": 30736,
        "bus2": 30735
      },
      "params": {
        "R": 0.009463359601795673,
        "X": 0.04455035179853439,
        "G": 0.0,
        "B": 0.006489092484116554
      },
      "extension": {
        "length": 12499.155112060547,
        "rating": 136.02752685546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_30737_30803_1",
      "ports": {
        "bus1": 30803,
        "bus2": 30737
      },
      "params": {
        "R": 0.01829829066991806,
        "X": 0.08102288842201233,
        "G": 0.0,
        "B": 0.005998266860842705
      },
      "extension": {
        "length": 16472.098794067384,
        "rating": 135.73520183563232
      }
    },
    {
      "class": "Branch",
      "id": "branch_30738_30739_1",
      "ports": {
        "bus1": 30739,
        "bus2": 30738
      },
      "params": {
        "R": 0.003239027224481106,
        "X": 0.0188806913793087,
        "G": 0.0,
        "B": 0.0019740983843803406
      },
      "extension": {
        "length": 4083.3856384277346,
        "rating": 135.17791032791138
      }
    },
    {
      "class": "Branch",
      "id": "branch_30738_30747_1",
      "ports": {
        "bus1": 30747,
        "bus2": 30738
      },
      "params": {
        "R": 0.010714163072407246,
        "X": 0.033259667456150055,
        "G": 0.0,
        "B": 0.0032356183510273695
      },
      "extension": {
        "length": 7452.453133850098,
        "rating": 123.97814989089966
      }
    },
    {
      "class": "Branch",
      "id": "branch_30738_30748_1",
      "ports": {
        "bus1": 30738,
        "bus2": 30748
      },
      "params": {
        "R": 0.012120182625949383,
        "X": 0.04411941394209862,
        "G": 0.0,
        "B": 0.007287545129656792
      },
      "extension": {
        "length": 12943.073178588867,
        "rating": 137.3556613922119
      }
    },
    {
      "class": "Branch",
      "id": "branch_30738_30835_1",
      "ports": {
        "bus1": 30835,
        "bus2": 30738
      },
      "params": {
        "R": 0.00844447873532772,
        "X": 0.036382388323545456,
        "G": 0.0,
        "B": 0.005398826207965612
      },
      "extension": {
        "length": 10691.568421875001,
        "rating": 149.30434226989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_30738_30835_2",
      "ports": {
        "bus1": 30835,
        "bus2": 30738
      },
      "params": {
        "R": 0.00844447873532772,
        "X": 0.036382388323545456,
        "G": 0.0,
        "B": 0.005398826207965612
      },
      "extension": {
        "length": 10691.568421875001,
        "rating": 149.30434226989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_30738_30835_3",
      "ports": {
        "bus1": 30835,
        "bus2": 30738
      },
      "params": {
        "R": 0.00844447873532772,
        "X": 0.036382388323545456,
        "G": 0.0,
        "B": 0.005398826207965612
      },
      "extension": {
        "length": 10691.568421875001,
        "rating": 149.30434226989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_30739_30740_1",
      "ports": {
        "bus1": 30739,
        "bus2": 30740
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30739_30741_1",
      "ports": {
        "bus1": 30739,
        "bus2": 30741
      },
      "params": {
        "R": 0.0049922876060009,
        "X": 0.021190127357840538,
        "G": 0.0,
        "B": 0.0020996874663978815
      },
      "extension": {
        "length": 5073.804835510254,
        "rating": 107.40342140197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_30741_30747_1",
      "ports": {
        "bus1": 30747,
        "bus2": 30741
      },
      "params": {
        "R": 0.005109958816319704,
        "X": 0.017799779772758484,
        "G": 0.0,
        "B": 0.0036992849782109265
      },
      "extension": {
        "length": 5324.071152557373,
        "rating": 111.14331483840942
      }
    },
    {
      "class": "Branch",
      "id": "branch_30742_30745_1",
      "ports": {
        "bus1": 30742,
        "bus2": 30745
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0011452920734882355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30742_30746_1",
      "ports": {
        "bus1": 30742,
        "bus2": 30746
      },
      "params": {
        "R": 0.00027632020646706223,
        "X": 0.001044386881403625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30742_30747_1",
      "ports": {
        "bus1": 30742,
        "bus2": 30747
      },
      "params": {
        "R": 0.00024276389740407467,
        "X": 0.0011049446184188128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30743_30745_1",
      "ports": {
        "bus1": 30743,
        "bus2": 30745
      },
      "params": {
        "R": 0.0014877259964123368,
        "X": 0.0372873991727829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30744_30745_1",
      "ports": {
        "bus1": 30744,
        "bus2": 30745
      },
      "params": {
        "R": 0.0014877259964123368,
        "X": 0.0372873991727829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30749_30750_1",
      "ports": {
        "bus1": 30749,
        "bus2": 30750
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30749_30835_1",
      "ports": {
        "bus1": 30749,
        "bus2": 30835
      },
      "params": {
        "R": 0.017882049083709717,
        "X": 0.08960068225860596,
        "G": 0.0,
        "B": 0.03419264033436775
      },
      "extension": {
        "length": 37568.655037353514,
        "rating": 139.95585441589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_30752_30753_1",
      "ports": {
        "bus1": 30752,
        "bus2": 30753
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30753_30754_1",
      "ports": {
        "bus1": 30753,
        "bus2": 30754
      },
      "params": {
        "R": 0.013620860874652863,
        "X": 0.06519842147827148,
        "G": 0.0,
        "B": 0.007554017007350922
      },
      "extension": {
        "length": 16464.154720825194,
        "rating": 127.6142954826355
      }
    },
    {
      "class": "Branch",
      "id": "branch_30755_30756_1",
      "ports": {
        "bus1": 30755,
        "bus2": 30756
      },
      "params": {
        "R": 0.008298186585307121,
        "X": 0.03992583602666855,
        "G": 0.0,
        "B": 0.004321796353906393
      },
      "extension": {
        "length": 9531.651617248535,
        "rating": 125.20827054977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_30756_30757_1",
      "ports": {
        "bus1": 30756,
        "bus2": 30757
      },
      "params": {
        "R": 0.021238062530755997,
        "X": 0.07748729735612869,
        "G": 0.0,
        "B": 0.006567959673702718
      },
      "extension": {
        "length": 16415.83646081543,
        "rating": 137.2507929801941
      }
    },
    {
      "class": "Branch",
      "id": "branch_30757_30759_1",
      "ports": {
        "bus1": 30757,
        "bus2": 30759
      },
      "params": {
        "R": 0.012090482749044895,
        "X": 0.056724850088357925,
        "G": 0.0,
        "B": 0.008182511664927006
      },
      "extension": {
        "length": 15690.592914916993,
        "rating": 122.65280485153198
      }
    },
    {
      "class": "Branch",
      "id": "branch_30758_30759_1",
      "ports": {
        "bus1": 30758,
        "bus2": 30759
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30761_30762_1",
      "ports": {
        "bus1": 30761,
        "bus2": 30762
      },
      "params": {
        "R": 0.00023167890321929008,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30763_30764_1",
      "ports": {
        "bus1": 30763,
        "bus2": 30764
      },
      "params": {
        "R": 0.0008245307835750282,
        "X": 0.024046652019023895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30763_30765_1",
      "ports": {
        "bus1": 30763,
        "bus2": 30765
      },
      "params": {
        "R": 0.000620218284893781,
        "X": 0.017850007861852646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30763_30766_1",
      "ports": {
        "bus1": 30763,
        "bus2": 30766
      },
      "params": {
        "R": 0.0002959282137453556,
        "X": 0.0010947426781058311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30763_30767_1",
      "ports": {
        "bus1": 30763,
        "bus2": 30767
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30766_30933_1",
      "ports": {
        "bus1": 30933,
        "bus2": 30766
      },
      "params": {
        "R": 0.0056352317333221436,
        "X": 0.02195735089480877,
        "G": 0.0,
        "B": 0.0021563584450632334
      },
      "extension": {
        "length": 4729.540302520752,
        "rating": 148.29238653182983
      }
    },
    {
      "class": "Branch",
      "id": "branch_30766_30933_2",
      "ports": {
        "bus1": 30933,
        "bus2": 30766
      },
      "params": {
        "R": 0.0056352317333221436,
        "X": 0.02195735089480877,
        "G": 0.0,
        "B": 0.0021563584450632334
      },
      "extension": {
        "length": 4729.540302520752,
        "rating": 148.29238653182983
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30771_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30771
      },
      "params": {
        "R": 0.0010341752786189318,
        "X": 0.06033069267868996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30772_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30772
      },
      "params": {
        "R": 0.0005452764453366399,
        "X": 0.030689915642142296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30773_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30773
      },
      "params": {
        "R": 0.00033042189897969365,
        "X": 0.027414927259087563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30774_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30774
      },
      "params": {
        "R": 0.0005098985275253654,
        "X": 0.02952185831964016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30775_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30775
      },
      "params": {
        "R": 0.00015047875058371574,
        "X": 0.010783695615828037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30776_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30776
      },
      "params": {
        "R": 0.0005232226685620844,
        "X": 0.026120876893401146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30777_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30777
      },
      "params": {
        "R": 0.00044516436173580587,
        "X": 0.024484414607286453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30778_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30778
      },
      "params": {
        "R": 0.0002583314781077206,
        "X": 0.001123750931583345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30768_30779_1",
      "ports": {
        "bus1": 30768,
        "bus2": 30779
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30769_30771_1",
      "ports": {
        "bus1": 30769,
        "bus2": 30771
      },
      "params": {
        "R": -0.00039113283855840564,
        "X": -0.022817518562078476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30769_30890_1",
      "ports": {
        "bus1": 30769,
        "bus2": 30890
      },
      "params": {
        "R": 0.0018401909619569778,
        "X": 0.007785271853208542,
        "G": 0.0,
        "B": 0.0010315183317288756
      },
      "extension": {
        "length": 2059.0486086730957,
        "rating": 160.3235363960266
      }
    },
    {
      "class": "Branch",
      "id": "branch_30769_30890_2",
      "ports": {
        "bus1": 30769,
        "bus2": 30890
      },
      "params": {
        "R": 0.0018401909619569778,
        "X": 0.007785271853208542,
        "G": 0.0,
        "B": 0.0010315183317288756
      },
      "extension": {
        "length": 2059.0486086730957,
        "rating": 160.3235363960266
      }
    },
    {
      "class": "Branch",
      "id": "branch_30769_30890_3",
      "ports": {
        "bus1": 30769,
        "bus2": 30890
      },
      "params": {
        "R": 0.0018401909619569778,
        "X": 0.007785271853208542,
        "G": 0.0,
        "B": 0.0010315183317288756
      },
      "extension": {
        "length": 2059.0486086730957,
        "rating": 160.3235363960266
      }
    },
    {
      "class": "Branch",
      "id": "branch_30769_30890_4",
      "ports": {
        "bus1": 30769,
        "bus2": 30890
      },
      "params": {
        "R": 0.0018401909619569778,
        "X": 0.007785271853208542,
        "G": 0.0,
        "B": 0.0010315183317288756
      },
      "extension": {
        "length": 2059.0486086730957,
        "rating": 160.3235363960266
      }
    },
    {
      "class": "Branch",
      "id": "branch_30770_30771_1",
      "ports": {
        "bus1": 30770,
        "bus2": 30771
      },
      "params": {
        "R": 0.003782593412324786,
        "X": 0.22066518664360046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30781_1",
      "ports": {
        "bus1": 30781,
        "bus2": 30780
      },
      "params": {
        "R": 0.0001423745707143098,
        "X": 0.010339082218706608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30781_2",
      "ports": {
        "bus1": 30781,
        "bus2": 30780
      },
      "params": {
        "R": 0.0001423745707143098,
        "X": 0.010339082218706608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30782_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30782
      },
      "params": {
        "R": 0.0005024291458539665,
        "X": 0.0295004490762949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30783_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30783
      },
      "params": {
        "R": 0.00047370127867907286,
        "X": 0.03125331550836563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30784_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30784
      },
      "params": {
        "R": 0.0004919694038107991,
        "X": 0.036345068365335464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30785_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30785
      },
      "params": {
        "R": 0.0007001920021139085,
        "X": 0.0363888218998909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30786_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30786
      },
      "params": {
        "R": 0.0006995037547312677,
        "X": 0.036663927137851715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30787_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30787
      },
      "params": {
        "R": 0.0004373595293145627,
        "X": 0.031288065016269684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30788_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30788
      },
      "params": {
        "R": 0.00021831253252457827,
        "X": 0.0010541912633925676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30780_30789_1",
      "ports": {
        "bus1": 30780,
        "bus2": 30789
      },
      "params": {
        "R": 0.0002397216740064323,
        "X": 0.0010488963453099132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30788_30861_1",
      "ports": {
        "bus1": 30861,
        "bus2": 30788
      },
      "params": {
        "R": 0.0013431520201265812,
        "X": 0.017338544130325317,
        "G": 0.0,
        "B": 0.4304063022136688
      },
      "extension": {
        "length": 60879.67541455078,
        "rating": 1388.2061004638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_30788_30861_2",
      "ports": {
        "bus1": 30861,
        "bus2": 30788
      },
      "params": {
        "R": 0.0013431520201265812,
        "X": 0.017338544130325317,
        "G": 0.0,
        "B": 0.4304063022136688
      },
      "extension": {
        "length": 60879.67541455078,
        "rating": 1388.2061004638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30791_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30791
      },
      "params": {
        "R": 0.0005511988420039415,
        "X": 0.03798162564635277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30792_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30792
      },
      "params": {
        "R": 0.000591088377404958,
        "X": 0.04292752593755722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30793_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30793
      },
      "params": {
        "R": 0.0004810496175196022,
        "X": 0.02986724115908146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30794_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30794
      },
      "params": {
        "R": 0.0003917626745533198,
        "X": 0.028582129627466202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30795_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30795
      },
      "params": {
        "R": 0.0006666355766355991,
        "X": 0.03892909735441208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30796_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30796
      },
      "params": {
        "R": 0.0006110718240961432,
        "X": 0.03890635445713997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30797_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30797
      },
      "params": {
        "R": 0.000278596009593457,
        "X": 0.001026913058012724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30790_30798_1",
      "ports": {
        "bus1": 30790,
        "bus2": 30798
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30799_30800_1",
      "ports": {
        "bus1": 30799,
        "bus2": 30800
      },
      "params": {
        "R": 0.0017379210330545902,
        "X": 0.04890308156609535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30799_30801_1",
      "ports": {
        "bus1": 30799,
        "bus2": 30801
      },
      "params": {
        "R": 0.0002791253209579736,
        "X": 0.0010069160489365458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30801_30803_1",
      "ports": {
        "bus1": 30801,
        "bus2": 30803
      },
      "params": {
        "R": 0.017473440617322922,
        "X": 0.07870171219110489,
        "G": 0.0,
        "B": 0.006083984859287739
      },
      "extension": {
        "length": 15987.79886682129,
        "rating": 139.39249515533447
      }
    },
    {
      "class": "Branch",
      "id": "branch_30802_30803_1",
      "ports": {
        "bus1": 30803,
        "bus2": 30802
      },
      "params": {
        "R": 0.0005057845846749842,
        "X": 0.028629392385482788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30802_30804_1",
      "ports": {
        "bus1": 30802,
        "bus2": 30804
      },
      "params": {
        "R": 0.0002606471534818411,
        "X": 0.016557326540350914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30802_30805_1",
      "ports": {
        "bus1": 30802,
        "bus2": 30805
      },
      "params": {
        "R": 0.0002457953814882785,
        "X": 0.013366508297622204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30802_30806_1",
      "ports": {
        "bus1": 30802,
        "bus2": 30806
      },
      "params": {
        "R": 0.00023514141503255814,
        "X": 0.0010899524204432964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30802_30807_1",
      "ports": {
        "bus1": 30802,
        "bus2": 30807
      },
      "params": {
        "R": 0.00021619022300001234,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30806_30903_1",
      "ports": {
        "bus1": 30806,
        "bus2": 30903
      },
      "params": {
        "R": 0.001038134447298944,
        "X": 0.013393720611929893,
        "G": 0.0,
        "B": 0.2001146674156189
      },
      "extension": {
        "length": 38791.78140234375,
        "rating": 1439.8160934448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_30806_30903_2",
      "ports": {
        "bus1": 30806,
        "bus2": 30903
      },
      "params": {
        "R": 0.001038134447298944,
        "X": 0.013393720611929893,
        "G": 0.0,
        "B": 0.2001146674156189
      },
      "extension": {
        "length": 38791.78140234375,
        "rating": 1439.8160934448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_30808_30811_1",
      "ports": {
        "bus1": 30808,
        "bus2": 30811
      },
      "params": {
        "R": 0.0001405396033078432,
        "X": 0.0036695264279842377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30808_30812_1",
      "ports": {
        "bus1": 30808,
        "bus2": 30812
      },
      "params": {
        "R": 0.0019320776918902993,
        "X": 0.05733226612210274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30808_30813_1",
      "ports": {
        "bus1": 30808,
        "bus2": 30813
      },
      "params": {
        "R": 0.0028805602341890335,
        "X": 0.07796373218297958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30808_30814_1",
      "ports": {
        "bus1": 30808,
        "bus2": 30814
      },
      "params": {
        "R": 0.0002954941592179239,
        "X": 0.0010856606531888247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30808_30815_1",
      "ports": {
        "bus1": 30808,
        "bus2": 30815
      },
      "params": {
        "R": 0.00024624262005090714,
        "X": 0.0010989208240061998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30809_30811_1",
      "ports": {
        "bus1": 30809,
        "bus2": 30811
      },
      "params": {
        "R": 0.002038106322288513,
        "X": 0.05321552976965904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30810_30811_1",
      "ports": {
        "bus1": 30810,
        "bus2": 30811
      },
      "params": {
        "R": 0.002038106322288513,
        "X": 0.05321552976965904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30814_30828_1",
      "ports": {
        "bus1": 30814,
        "bus2": 30828
      },
      "params": {
        "R": 0.008533722721040249,
        "X": 0.03901849314570427,
        "G": 0.0,
        "B": 0.0033514725510030985
      },
      "extension": {
        "length": 8820.59874005127,
        "rating": 115.94035625457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_30816_30817_1",
      "ports": {
        "bus1": 30816,
        "bus2": 30817
      },
      "params": {
        "R": 0.0028512643184512854,
        "X": 0.08045937120914459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30816_30818_1",
      "ports": {
        "bus1": 30816,
        "bus2": 30818
      },
      "params": {
        "R": 0.0013905736850574613,
        "X": 0.040412694215774536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30816_30819_1",
      "ports": {
        "bus1": 30816,
        "bus2": 30819
      },
      "params": {
        "R": 0.002443756442517042,
        "X": 0.06252162903547287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30816_30820_1",
      "ports": {
        "bus1": 30816,
        "bus2": 30820
      },
      "params": {
        "R": 0.00023548213357571512,
        "X": 0.0011707470985129476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30816_30821_1",
      "ports": {
        "bus1": 30816,
        "bus2": 30821
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30822_30823_1",
      "ports": {
        "bus1": 30822,
        "bus2": 30823
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30823_30949_1",
      "ports": {
        "bus1": 30949,
        "bus2": 30823
      },
      "params": {
        "R": 0.009075505658984184,
        "X": 0.03305908665060997,
        "G": 0.0,
        "B": 0.0038681533187627797
      },
      "extension": {
        "length": 8496.387390014648,
        "rating": 124.317467212677
      }
    },
    {
      "class": "Branch",
      "id": "branch_30824_30825_1",
      "ports": {
        "bus1": 30824,
        "bus2": 30825
      },
      "params": {
        "R": 0.0014189977664500475,
        "X": 0.0419469028711319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30824_30826_1",
      "ports": {
        "bus1": 30824,
        "bus2": 30826
      },
      "params": {
        "R": 0.0017104687867686152,
        "X": 0.04460231959819794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30824_30827_1",
      "ports": {
        "bus1": 30824,
        "bus2": 30827
      },
      "params": {
        "R": 0.004363556392490864,
        "X": 0.13348452746868134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30824_30828_1",
      "ports": {
        "bus1": 30824,
        "bus2": 30828
      },
      "params": {
        "R": 0.00020955799845978618,
        "X": 0.0011574756354093552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30824_30829_1",
      "ports": {
        "bus1": 30824,
        "bus2": 30829
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30828_30831_1",
      "ports": {
        "bus1": 30831,
        "bus2": 30828
      },
      "params": {
        "R": 0.002988769905641675,
        "X": 0.01148257963359356,
        "G": 0.0,
        "B": 0.0011143239680677652
      },
      "extension": {
        "length": 2496.3970064392092,
        "rating": 134.39490795135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_30830_30831_1",
      "ports": {
        "bus1": 30831,
        "bus2": 30830
      },
      "params": {
        "R": 0.0004592343757394701,
        "X": 0.024660196155309677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30830_30832_1",
      "ports": {
        "bus1": 30830,
        "bus2": 30832
      },
      "params": {
        "R": 0.0002825750270858407,
        "X": 0.0011178378481417894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30830_30833_1",
      "ports": {
        "bus1": 30830,
        "bus2": 30833
      },
      "params": {
        "R": 0.00020806901738978922,
        "X": 0.0010182514088228345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30832_30861_1",
      "ports": {
        "bus1": 30832,
        "bus2": 30861
      },
      "params": {
        "R": 0.0022660696413367987,
        "X": 0.026549920439720154,
        "G": 0.0,
        "B": 0.572731614112854
      },
      "extension": {
        "length": 91413.764578125,
        "rating": 1334.9522590637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_30832_30861_2",
      "ports": {
        "bus1": 30832,
        "bus2": 30861
      },
      "params": {
        "R": 0.0022660696413367987,
        "X": 0.026549920439720154,
        "G": 0.0,
        "B": 0.572731614112854
      },
      "extension": {
        "length": 91413.764578125,
        "rating": 1334.9522590637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_30832_30969_1",
      "ports": {
        "bus1": 30969,
        "bus2": 30832
      },
      "params": {
        "R": 0.001591022708453238,
        "X": 0.021682586520910263,
        "G": 0.0,
        "B": 0.6517325639724731
      },
      "extension": {
        "length": 84073.06641357423,
        "rating": 1098.2718467712402
      }
    },
    {
      "class": "Branch",
      "id": "branch_30834_30835_1",
      "ports": {
        "bus1": 30835,
        "bus2": 30834
      },
      "params": {
        "R": 0.00048483963473699987,
        "X": 0.03261539340019226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30834_30835_2",
      "ports": {
        "bus1": 30835,
        "bus2": 30834
      },
      "params": {
        "R": 0.00048483963473699987,
        "X": 0.03261539340019226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30834_30835_3",
      "ports": {
        "bus1": 30835,
        "bus2": 30834
      },
      "params": {
        "R": 0.00048483963473699987,
        "X": 0.03261539340019226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30834_30836_1",
      "ports": {
        "bus1": 30834,
        "bus2": 30836
      },
      "params": {
        "R": 0.00029046853887848556,
        "X": 0.017470911145210266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30834_30837_1",
      "ports": {
        "bus1": 30834,
        "bus2": 30837
      },
      "params": {
        "R": 0.00024108373327180743,
        "X": 0.0010944652603939176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30834_30838_1",
      "ports": {
        "bus1": 30834,
        "bus2": 30838
      },
      "params": {
        "R": 0.00025053051649592817,
        "X": 0.0011335911694914103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30837_58769_1",
      "ports": {
        "bus1": 58769,
        "bus2": 30837
      },
      "params": {
        "R": 0.0005712287384085357,
        "X": 0.006241878028959036,
        "G": 0.0,
        "B": 0.12053399533033372
      },
      "extension": {
        "length": 19852.449298461914,
        "rating": 1075.15287399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_30839_30840_1",
      "ports": {
        "bus1": 30839,
        "bus2": 30840
      },
      "params": {
        "R": 0.00026426263502798975,
        "X": 0.0010148129658773541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30840_30933_1",
      "ports": {
        "bus1": 30933,
        "bus2": 30840
      },
      "params": {
        "R": 0.0025190236046910286,
        "X": 0.012130328454077244,
        "G": 0.0,
        "B": 0.0014768583932891488
      },
      "extension": {
        "length": 2879.2799263916017,
        "rating": 143.6661720275879
      }
    },
    {
      "class": "Branch",
      "id": "branch_30840_30933_2",
      "ports": {
        "bus1": 30933,
        "bus2": 30840
      },
      "params": {
        "R": 0.0025190236046910286,
        "X": 0.012130328454077244,
        "G": 0.0,
        "B": 0.0014768583932891488
      },
      "extension": {
        "length": 2879.2799263916017,
        "rating": 143.6661720275879
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30842_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30842
      },
      "params": {
        "R": 0.0007637061644345522,
        "X": 0.022223854437470436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30843_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30843
      },
      "params": {
        "R": 0.001003471203148365,
        "X": 0.027975883334875107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30844_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30844
      },
      "params": {
        "R": 0.0017982436111196876,
        "X": 0.043435439467430115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30845_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30845
      },
      "params": {
        "R": 0.0010874830186367035,
        "X": 0.032477281987667084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30846_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30846
      },
      "params": {
        "R": 0.0009419439011253417,
        "X": 0.02802949585020542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30847_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30847
      },
      "params": {
        "R": 0.0010956224286928773,
        "X": 0.030602021142840385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30848_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30848
      },
      "params": {
        "R": 0.0002602649910841137,
        "X": 0.0011861113598570228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30841_30849_1",
      "ports": {
        "bus1": 30841,
        "bus2": 30849
      },
      "params": {
        "R": 0.0002656610158737749,
        "X": 0.0010540675139054656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30848_32040_1",
      "ports": {
        "bus1": 32040,
        "bus2": 30848
      },
      "params": {
        "R": 0.005823611747473478,
        "X": 0.022906575351953506,
        "G": 0.0,
        "B": 0.0015252314042299986
      },
      "extension": {
        "length": 4166.520994171143,
        "rating": 159.27364826202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_30848_32040_2",
      "ports": {
        "bus1": 32040,
        "bus2": 30848
      },
      "params": {
        "R": 0.005823611747473478,
        "X": 0.022906575351953506,
        "G": 0.0,
        "B": 0.0015252314042299986
      },
      "extension": {
        "length": 4166.520994171143,
        "rating": 159.27364826202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_30848_32040_3",
      "ports": {
        "bus1": 32040,
        "bus2": 30848
      },
      "params": {
        "R": 0.005823611747473478,
        "X": 0.022906575351953506,
        "G": 0.0,
        "B": 0.0015252314042299986
      },
      "extension": {
        "length": 4166.520994171143,
        "rating": 159.27364826202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_30848_32043_1",
      "ports": {
        "bus1": 30848,
        "bus2": 32043
      },
      "params": {
        "R": 0.005460118874907494,
        "X": 0.025757919996976852,
        "G": 0.0,
        "B": 0.007246320601552726
      },
      "extension": {
        "length": 9584.643312927246,
        "rating": 148.4900951385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_30848_32043_2",
      "ports": {
        "bus1": 30848,
        "bus2": 32043
      },
      "params": {
        "R": 0.005460118874907494,
        "X": 0.025757919996976852,
        "G": 0.0,
        "B": 0.007246320601552726
      },
      "extension": {
        "length": 9584.643312927246,
        "rating": 148.4900951385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_30848_32043_3",
      "ports": {
        "bus1": 30848,
        "bus2": 32043
      },
      "params": {
        "R": 0.005460118874907494,
        "X": 0.025757919996976852,
        "G": 0.0,
        "B": 0.007246320601552726
      },
      "extension": {
        "length": 9584.643312927246,
        "rating": 148.4900951385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30851_1",
      "ports": {
        "bus1": 30851,
        "bus2": 30850
      },
      "params": {
        "R": 0.0004433678986970335,
        "X": 0.019108891487121582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30852_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30852
      },
      "params": {
        "R": 0.000865413632709533,
        "X": 0.044257547706365585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30853_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30853
      },
      "params": {
        "R": 0.00046114882570691407,
        "X": 0.03041061758995056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.9375082254409,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30854_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30854
      },
      "params": {
        "R": 0.0002523680741433054,
        "X": 0.014356820844113827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30855_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30855
      },
      "params": {
        "R": 0.0006034334655851126,
        "X": 0.042780157178640366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30856_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30856
      },
      "params": {
        "R": 0.000449305196525529,
        "X": 0.026205116882920265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30857_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30857
      },
      "params": {
        "R": 0.000634488242212683,
        "X": 0.03713986277580261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30858_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30858
      },
      "params": {
        "R": 0.00025111300055868924,
        "X": 0.0010994579643011093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30850_30859_1",
      "ports": {
        "bus1": 30850,
        "bus2": 30859
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011393039021641016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30858_30916_1",
      "ports": {
        "bus1": 30916,
        "bus2": 30858
      },
      "params": {
        "R": 0.0012690623989328742,
        "X": 0.015597646124660969,
        "G": 0.0,
        "B": 0.291978120803833
      },
      "extension": {
        "length": 48801.61450634766,
        "rating": 1113.803768157959
      }
    },
    {
      "class": "Branch",
      "id": "branch_30858_31842_1",
      "ports": {
        "bus1": 31842,
        "bus2": 30858
      },
      "params": {
        "R": 0.0017807864351198077,
        "X": 0.023203369230031967,
        "G": 0.0,
        "B": 0.45558720827102667
      },
      "extension": {
        "length": 72409.19622363281,
        "rating": 1289.133644104004
      }
    },
    {
      "class": "Branch",
      "id": "branch_30860_30861_1",
      "ports": {
        "bus1": 30860,
        "bus2": 30861
      },
      "params": {
        "R": 0.00026921648532152176,
        "X": 0.0010164858540520072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30861_59428_1",
      "ports": {
        "bus1": 30861,
        "bus2": 59428
      },
      "params": {
        "R": 0.000602096610236913,
        "X": 0.007266960572451353,
        "G": 0.0,
        "B": 0.1855177283287048
      },
      "extension": {
        "length": 28421.450674804688,
        "rating": 1293.6705589294434
      }
    },
    {
      "class": "Branch",
      "id": "branch_30862_30863_1",
      "ports": {
        "bus1": 30862,
        "bus2": 30863
      },
      "params": {
        "R": 0.0011801274958997965,
        "X": 0.03204067796468735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30862_30864_1",
      "ports": {
        "bus1": 30862,
        "bus2": 30864
      },
      "params": {
        "R": 0.000283613073406741,
        "X": 0.0011685163481160998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30862_30865_1",
      "ports": {
        "bus1": 30862,
        "bus2": 30865
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30864_30924_1",
      "ports": {
        "bus1": 30924,
        "bus2": 30864
      },
      "params": {
        "R": 0.013177681714296341,
        "X": 0.04002828150987625,
        "G": 0.0,
        "B": 0.0033672242425382133
      },
      "extension": {
        "length": 8211.294768493653,
        "rating": 124.63428974151611
      }
    },
    {
      "class": "Branch",
      "id": "branch_30866_30867_1",
      "ports": {
        "bus1": 30866,
        "bus2": 30867
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30867_30921_1",
      "ports": {
        "bus1": 30921,
        "bus2": 30867
      },
      "params": {
        "R": 0.005677106324583292,
        "X": 0.0313430018723011,
        "G": 0.0,
        "B": 0.0035988288000226016
      },
      "extension": {
        "length": 7429.3622177124025,
        "rating": 112.36039400100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_30867_30961_1",
      "ports": {
        "bus1": 30867,
        "bus2": 30961
      },
      "params": {
        "R": 0.0023313171695917845,
        "X": 0.010764041915535927,
        "G": 0.0,
        "B": 0.0014548155013471842
      },
      "extension": {
        "length": 2935.908690765381,
        "rating": 147.9397416114807
      }
    },
    {
      "class": "Branch",
      "id": "branch_30867_30961_2",
      "ports": {
        "bus1": 30867,
        "bus2": 30961
      },
      "params": {
        "R": 0.0023313171695917845,
        "X": 0.010764041915535927,
        "G": 0.0,
        "B": 0.0014548155013471842
      },
      "extension": {
        "length": 2935.908690765381,
        "rating": 147.9397416114807
      }
    },
    {
      "class": "Branch",
      "id": "branch_30868_30869_1",
      "ports": {
        "bus1": 30868,
        "bus2": 30869
      },
      "params": {
        "R": 0.00046885028132237494,
        "X": 0.030236713588237762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30868_30870_1",
      "ports": {
        "bus1": 30868,
        "bus2": 30870
      },
      "params": {
        "R": 0.0004871011187788099,
        "X": 0.027486255392432213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30868_30871_1",
      "ports": {
        "bus1": 30868,
        "bus2": 30871
      },
      "params": {
        "R": 0.00020066002616658807,
        "X": 0.0011168363271281123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30868_30872_1",
      "ports": {
        "bus1": 30868,
        "bus2": 30872
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30871_30897_1",
      "ports": {
        "bus1": 30897,
        "bus2": 30871
      },
      "params": {
        "R": 0.0010803467594087124,
        "X": 0.014218652620911598,
        "G": 0.0,
        "B": 0.2455446720123291
      },
      "extension": {
        "length": 42226.25781225586,
        "rating": 1265.4650688171387
      }
    },
    {
      "class": "Branch",
      "id": "branch_30871_30975_1",
      "ports": {
        "bus1": 30871,
        "bus2": 30975
      },
      "params": {
        "R": 0.0024229197297245264,
        "X": 0.02421780303120613,
        "G": 0.0,
        "B": 0.45345401763916016
      },
      "extension": {
        "length": 75011.9361459961,
        "rating": 1250.4220962524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_30873_30874_1",
      "ports": {
        "bus1": 30873,
        "bus2": 30874
      },
      "params": {
        "R": 0.0004291739023756236,
        "X": 0.02748270519077778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30873_30875_1",
      "ports": {
        "bus1": 30873,
        "bus2": 30875
      },
      "params": {
        "R": 0.00031672260956838727,
        "X": 0.020201917737722397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30873_30876_1",
      "ports": {
        "bus1": 30873,
        "bus2": 30876
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30873_30877_1",
      "ports": {
        "bus1": 30873,
        "bus2": 30877
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30876_30939_1",
      "ports": {
        "bus1": 30939,
        "bus2": 30876
      },
      "params": {
        "R": 0.0012071718228980899,
        "X": 0.013201504945755005,
        "G": 0.0,
        "B": 0.16902953386306763
      },
      "extension": {
        "length": 35275.187586181644,
        "rating": 1131.1306953430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_30878_30881_1",
      "ports": {
        "bus1": 30878,
        "bus2": 30881
      },
      "params": {
        "R": 0.0005668881931342185,
        "X": 0.03454265743494034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30878_30882_1",
      "ports": {
        "bus1": 30878,
        "bus2": 30882
      },
      "params": {
        "R": 0.0005478838575072587,
        "X": 0.028772400692105293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30878_30883_1",
      "ports": {
        "bus1": 30878,
        "bus2": 30883
      },
      "params": {
        "R": 0.0008019778761081398,
        "X": 0.047790564596652985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30878_30884_1",
      "ports": {
        "bus1": 30878,
        "bus2": 30884
      },
      "params": {
        "R": 0.00041680486174300313,
        "X": 0.024030905216932297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30878_30885_1",
      "ports": {
        "bus1": 30878,
        "bus2": 30885
      },
      "params": {
        "R": 0.0002072226780001074,
        "X": 0.0010272370418533683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30878_30886_1",
      "ports": {
        "bus1": 30878,
        "bus2": 30886
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30879_30881_1",
      "ports": {
        "bus1": 30879,
        "bus2": 30881
      },
      "params": {
        "R": -0.00017401593504473567,
        "X": -0.01060345210134983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30880_30881_1",
      "ports": {
        "bus1": 30880,
        "bus2": 30881
      },
      "params": {
        "R": 0.0020584017038345337,
        "X": 0.1254262626171112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30885_30969_1",
      "ports": {
        "bus1": 30969,
        "bus2": 30885
      },
      "params": {
        "R": 0.001479532802477479,
        "X": 0.015255948528647423,
        "G": 0.0,
        "B": 0.2947450876235962
      },
      "extension": {
        "length": 48468.98866992188,
        "rating": 1253.4932136535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_30887_30888_1",
      "ports": {
        "bus1": 30887,
        "bus2": 30888
      },
      "params": {
        "R": 0.0008337530307471752,
        "X": 0.02328220009803772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30887_30889_1",
      "ports": {
        "bus1": 30887,
        "bus2": 30889
      },
      "params": {
        "R": 0.0008010939345695078,
        "X": 0.021820606663823128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30887_30890_1",
      "ports": {
        "bus1": 30887,
        "bus2": 30890
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30887_30891_1",
      "ports": {
        "bus1": 30887,
        "bus2": 30891
      },
      "params": {
        "R": 0.00023969667381606996,
        "X": 0.0011514395009726286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30892_30893_1",
      "ports": {
        "bus1": 30893,
        "bus2": 30892
      },
      "params": {
        "R": 0.0007072552107274532,
        "X": 0.03428906574845314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30892_30893_2",
      "ports": {
        "bus1": 30893,
        "bus2": 30892
      },
      "params": {
        "R": 0.0007072552107274532,
        "X": 0.03428906574845314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30892_30894_1",
      "ports": {
        "bus1": 30892,
        "bus2": 30894
      },
      "params": {
        "R": 0.000695972063113004,
        "X": 0.03338678181171417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30892_30895_1",
      "ports": {
        "bus1": 30892,
        "bus2": 30895
      },
      "params": {
        "R": 0.0005556457326747477,
        "X": 0.028583910316228867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30892_30896_1",
      "ports": {
        "bus1": 30892,
        "bus2": 30896
      },
      "params": {
        "R": 0.00046749820467084646,
        "X": 0.023499730974435806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30892_30897_1",
      "ports": {
        "bus1": 30892,
        "bus2": 30897
      },
      "params": {
        "R": 0.00027912980294786394,
        "X": 0.0011883755214512348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30892_30898_1",
      "ports": {
        "bus1": 30892,
        "bus2": 30898
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30897_30955_1",
      "ports": {
        "bus1": 30897,
        "bus2": 30955
      },
      "params": {
        "R": 0.0006409334600903094,
        "X": 0.0068518915213644505,
        "G": 0.0,
        "B": 0.1847642958164215
      },
      "extension": {
        "length": 24921.335899291993,
        "rating": 1310.2842330932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_30899_30900_1",
      "ports": {
        "bus1": 30899,
        "bus2": 30900
      },
      "params": {
        "R": 0.0002482594281900674,
        "X": 0.0010926766553893685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30900_30975_1",
      "ports": {
        "bus1": 30975,
        "bus2": 30900
      },
      "params": {
        "R": 0.001963402610272169,
        "X": 0.020371943712234497,
        "G": 0.0,
        "B": 0.5791904330253601
      },
      "extension": {
        "length": 74598.68471923828,
        "rating": 1332.1342468261719
      }
    },
    {
      "class": "Branch",
      "id": "branch_30901_30902_1",
      "ports": {
        "bus1": 30901,
        "bus2": 30902
      },
      "params": {
        "R": 0.00012450336362235248,
        "X": 0.008126342669129372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30901_30903_1",
      "ports": {
        "bus1": 30901,
        "bus2": 30903
      },
      "params": {
        "R": 0.00029897099011577666,
        "X": 0.001052936539053917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30903_60232_1",
      "ports": {
        "bus1": 30903,
        "bus2": 60232
      },
      "params": {
        "R": 0.0015099316369742155,
        "X": 0.017825068905949593,
        "G": 0.0,
        "B": 0.7104694843292235
      },
      "extension": {
        "length": 74176.14474316407,
        "rating": 1105.6869506835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_30904_30905_1",
      "ports": {
        "bus1": 30904,
        "bus2": 30905
      },
      "params": {
        "R": 0.0002993658999912441,
        "X": 0.00109644397161901,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30905_30926_1",
      "ports": {
        "bus1": 30926,
        "bus2": 30905
      },
      "params": {
        "R": 0.0030929134227335453,
        "X": 0.012628394179046154,
        "G": 0.0,
        "B": 0.0012421926949173212
      },
      "extension": {
        "length": 2810.540709365845,
        "rating": 114.64203596115112
      }
    },
    {
      "class": "Branch",
      "id": "branch_30906_30907_1",
      "ports": {
        "bus1": 30906,
        "bus2": 30907
      },
      "params": {
        "R": 0.00192457961384207,
        "X": 0.05567511171102524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30906_30908_1",
      "ports": {
        "bus1": 30906,
        "bus2": 30908
      },
      "params": {
        "R": 0.0002577952400315553,
        "X": 0.0010772250825539231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30909_30910_1",
      "ports": {
        "bus1": 30910,
        "bus2": 30909
      },
      "params": {
        "R": 0.000542777415830642,
        "X": 0.03188106790184975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30909_30911_1",
      "ports": {
        "bus1": 30909,
        "bus2": 30911
      },
      "params": {
        "R": 0.0003925884666386992,
        "X": 0.019383955746889114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30909_30912_1",
      "ports": {
        "bus1": 30909,
        "bus2": 30912
      },
      "params": {
        "R": 0.00020785855303984135,
        "X": 0.0010700143175199628,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30909_30913_1",
      "ports": {
        "bus1": 30909,
        "bus2": 30913
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30912_30946_1",
      "ports": {
        "bus1": 30946,
        "bus2": 30912
      },
      "params": {
        "R": 0.00039165091584436595,
        "X": 0.0048048049211502075,
        "G": 0.0,
        "B": 0.0877603068947792
      },
      "extension": {
        "length": 14982.264290039064,
        "rating": 993.580150604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_30912_30969_1",
      "ports": {
        "bus1": 30969,
        "bus2": 30912
      },
      "params": {
        "R": 0.0006299022934399545,
        "X": 0.006506456062197685,
        "G": 0.0,
        "B": 0.1689978986978531
      },
      "extension": {
        "length": 25045.888715332032,
        "rating": 1287.2848510742188
      }
    },
    {
      "class": "Branch",
      "id": "branch_30914_30915_1",
      "ports": {
        "bus1": 30915,
        "bus2": 30914
      },
      "params": {
        "R": 0.00045319844502955675,
        "X": 0.025162555277347565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30914_30915_2",
      "ports": {
        "bus1": 30915,
        "bus2": 30914
      },
      "params": {
        "R": 0.00045319844502955675,
        "X": 0.025162555277347565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30914_30916_1",
      "ports": {
        "bus1": 30914,
        "bus2": 30916
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30914_30917_1",
      "ports": {
        "bus1": 30914,
        "bus2": 30917
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30918_30919_1",
      "ports": {
        "bus1": 30918,
        "bus2": 30919
      },
      "params": {
        "R": 0.001178267179057002,
        "X": 0.03161631152033806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30918_30920_1",
      "ports": {
        "bus1": 30918,
        "bus2": 30920
      },
      "params": {
        "R": 0.0010278100380674005,
        "X": 0.02481192536652088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30918_30921_1",
      "ports": {
        "bus1": 30918,
        "bus2": 30921
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30918_30922_1",
      "ports": {
        "bus1": 30918,
        "bus2": 30922
      },
      "params": {
        "R": 0.0002981501165777445,
        "X": 0.001016733585856855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30923_30924_1",
      "ports": {
        "bus1": 30923,
        "bus2": 30924
      },
      "params": {
        "R": 0.0002200308081228286,
        "X": 0.0011248241644352674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30925_30926_1",
      "ports": {
        "bus1": 30925,
        "bus2": 30926
      },
      "params": {
        "R": 0.0002890079340431839,
        "X": 0.0011165919713675976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30927_30928_1",
      "ports": {
        "bus1": 30927,
        "bus2": 30928
      },
      "params": {
        "R": 0.001546678482554853,
        "X": 0.043805669993162155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30927_30929_1",
      "ports": {
        "bus1": 30927,
        "bus2": 30929
      },
      "params": {
        "R": 0.0002758340851869434,
        "X": 0.0011663107434287667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30930_30931_1",
      "ports": {
        "bus1": 30930,
        "bus2": 30931
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30932_30933_1",
      "ports": {
        "bus1": 30932,
        "bus2": 30933
      },
      "params": {
        "R": 0.00022915599402040243,
        "X": 0.0010717820841819048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30934_30935_1",
      "ports": {
        "bus1": 30934,
        "bus2": 30935
      },
      "params": {
        "R": 0.0005646427161991596,
        "X": 0.03392546623945236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30934_30936_1",
      "ports": {
        "bus1": 30934,
        "bus2": 30936
      },
      "params": {
        "R": 0.0005809863214381039,
        "X": 0.03690715879201889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30934_30937_1",
      "ports": {
        "bus1": 30934,
        "bus2": 30937
      },
      "params": {
        "R": 0.0006292241159826517,
        "X": 0.031994521617889404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30934_30938_1",
      "ports": {
        "bus1": 30934,
        "bus2": 30938
      },
      "params": {
        "R": 0.0006532438565045595,
        "X": 0.031958963721990585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30934_30939_1",
      "ports": {
        "bus1": 30934,
        "bus2": 30939
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30934_30940_1",
      "ports": {
        "bus1": 30934,
        "bus2": 30940
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30942_1",
      "ports": {
        "bus1": 30942,
        "bus2": 30941
      },
      "params": {
        "R": 0.0003607439575716853,
        "X": 0.024596121162176132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30942_2",
      "ports": {
        "bus1": 30942,
        "bus2": 30941
      },
      "params": {
        "R": 0.0003607439575716853,
        "X": 0.024596121162176132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30942_3",
      "ports": {
        "bus1": 30942,
        "bus2": 30941
      },
      "params": {
        "R": 0.0003607439575716853,
        "X": 0.024596121162176132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30943_1",
      "ports": {
        "bus1": 30941,
        "bus2": 30943
      },
      "params": {
        "R": 0.0006092703551985323,
        "X": 0.0317537821829319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0874999761581419,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 375.18749177455896,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30944_1",
      "ports": {
        "bus1": 30941,
        "bus2": 30944
      },
      "params": {
        "R": 0.0003125812509097159,
        "X": 0.02079145982861519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30945_1",
      "ports": {
        "bus1": 30941,
        "bus2": 30945
      },
      "params": {
        "R": 0.0002701528137549758,
        "X": 0.019485360011458397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30946_1",
      "ports": {
        "bus1": 30941,
        "bus2": 30946
      },
      "params": {
        "R": 0.0002628953370731324,
        "X": 0.0010033650323748589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30941_30947_1",
      "ports": {
        "bus1": 30941,
        "bus2": 30947
      },
      "params": {
        "R": 0.0002983409503940493,
        "X": 0.0011756691383197904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30946_30969_1",
      "ports": {
        "bus1": 30969,
        "bus2": 30946
      },
      "params": {
        "R": 0.0007032964495010674,
        "X": 0.008701854385435581,
        "G": 0.0,
        "B": 0.1553616225719452
      },
      "extension": {
        "length": 26074.010797119143,
        "rating": 1226.5446662902832
      }
    },
    {
      "class": "Branch",
      "id": "branch_30948_30949_1",
      "ports": {
        "bus1": 30948,
        "bus2": 30949
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30950_30951_1",
      "ports": {
        "bus1": 30950,
        "bus2": 30951
      },
      "params": {
        "R": 0.0006580240442417562,
        "X": 0.0408434197306633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30950_30952_1",
      "ports": {
        "bus1": 30950,
        "bus2": 30952
      },
      "params": {
        "R": 0.0005112318904139102,
        "X": 0.028320549055933952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30950_30953_1",
      "ports": {
        "bus1": 30950,
        "bus2": 30953
      },
      "params": {
        "R": 0.00047238176921382546,
        "X": 0.024202128872275352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30950_30954_1",
      "ports": {
        "bus1": 30950,
        "bus2": 30954
      },
      "params": {
        "R": 0.0006835117819719017,
        "X": 0.039754532277584076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30950_30955_1",
      "ports": {
        "bus1": 30950,
        "bus2": 30955
      },
      "params": {
        "R": 0.00027958248392678797,
        "X": 0.0010329823708161712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30950_30956_1",
      "ports": {
        "bus1": 30950,
        "bus2": 30956
      },
      "params": {
        "R": 0.00020377089094836265,
        "X": 0.0010898018954321742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30957_30958_1",
      "ports": {
        "bus1": 30957,
        "bus2": 30958
      },
      "params": {
        "R": 0.0012434638338163495,
        "X": 0.030780376866459846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30957_30959_1",
      "ports": {
        "bus1": 30957,
        "bus2": 30959
      },
      "params": {
        "R": 0.0007718835258856416,
        "X": 0.023033050820231438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30957_30960_1",
      "ports": {
        "bus1": 30957,
        "bus2": 30960
      },
      "params": {
        "R": 0.0027478754054754972,
        "X": 0.07650695741176605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30957_30961_1",
      "ports": {
        "bus1": 30957,
        "bus2": 30961
      },
      "params": {
        "R": 0.00021434560767374933,
        "X": 0.0011608966160565615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30957_30962_1",
      "ports": {
        "bus1": 30957,
        "bus2": 30962
      },
      "params": {
        "R": 0.0002363123494433239,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30963_30964_1",
      "ports": {
        "bus1": 30964,
        "bus2": 30963
      },
      "params": {
        "R": 0.00028708355966955423,
        "X": 0.017406605184078217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30963_30965_1",
      "ports": {
        "bus1": 30963,
        "bus2": 30965
      },
      "params": {
        "R": 0.000437768641859293,
        "X": 0.022667327895760536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_30963_30966_1",
      "ports": {
        "bus1": 30963,
        "bus2": 30966
      },
      "params": {
        "R": 0.0006373910582624376,
        "X": 0.033884916454553604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30963_30967_1",
      "ports": {
        "bus1": 30963,
        "bus2": 30967
      },
      "params": {
        "R": 0.0004340606101322919,
        "X": 0.024690812453627586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30963_30968_1",
      "ports": {
        "bus1": 30963,
        "bus2": 30968
      },
      "params": {
        "R": 0.0005757100880146027,
        "X": 0.031078966334462166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30963_30969_1",
      "ports": {
        "bus1": 30963,
        "bus2": 30969
      },
      "params": {
        "R": 0.00021471414947882295,
        "X": 0.0010947585105895996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30963_30970_1",
      "ports": {
        "bus1": 30963,
        "bus2": 30970
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30971_30972_1",
      "ports": {
        "bus1": 30972,
        "bus2": 30971
      },
      "params": {
        "R": 0.0003502003091853112,
        "X": 0.022648369893431664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30971_30972_2",
      "ports": {
        "bus1": 30972,
        "bus2": 30971
      },
      "params": {
        "R": 0.0003502003091853112,
        "X": 0.022648369893431664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30971_30972_3",
      "ports": {
        "bus1": 30972,
        "bus2": 30971
      },
      "params": {
        "R": 0.0003502003091853112,
        "X": 0.022648369893431664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30971_30973_1",
      "ports": {
        "bus1": 30971,
        "bus2": 30973
      },
      "params": {
        "R": 0.0006450451328419149,
        "X": 0.031311921775341034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30971_30974_1",
      "ports": {
        "bus1": 30971,
        "bus2": 30974
      },
      "params": {
        "R": 0.0005852008471265435,
        "X": 0.037571366876363754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_30971_30975_1",
      "ports": {
        "bus1": 30971,
        "bus2": 30975
      },
      "params": {
        "R": 0.00021114511764608324,
        "X": 0.0010253764921799302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30971_30976_1",
      "ports": {
        "bus1": 30971,
        "bus2": 30976
      },
      "params": {
        "R": 0.0002890615724027157,
        "X": 0.0011816158657893538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30977_30978_1",
      "ports": {
        "bus1": 30977,
        "bus2": 30978
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30977_30981_1",
      "ports": {
        "bus1": 30977,
        "bus2": 30981
      },
      "params": {
        "R": 0.0014543791767209768,
        "X": 0.008825774304568768,
        "G": 0.0,
        "B": 0.009553169831633568
      },
      "extension": {
        "length": 6597.888946655274,
        "rating": 240.4127836227417
      }
    },
    {
      "class": "Branch",
      "id": "branch_30977_32433_1",
      "ports": {
        "bus1": 30977,
        "bus2": 32433
      },
      "params": {
        "R": 0.0037180748768150806,
        "X": 0.021756190806627274,
        "G": 0.0,
        "B": 0.01975276507437229
      },
      "extension": {
        "length": 15399.09484716797,
        "rating": 246.7416286468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_30979_30980_1",
      "ports": {
        "bus1": 30980,
        "bus2": 30979
      },
      "params": {
        "R": 0.003296228125691414,
        "X": 0.020099909976124763,
        "G": 0.0,
        "B": 0.0039978898130357265
      },
      "extension": {
        "length": 5847.6079871521,
        "rating": 237.66968250274658
      }
    },
    {
      "class": "Branch",
      "id": "branch_30979_30981_1",
      "ports": {
        "bus1": 30979,
        "bus2": 30981
      },
      "params": {
        "R": 0.0044238208793103695,
        "X": 0.018926609307527542,
        "G": 0.0,
        "B": 0.03294499218463898
      },
      "extension": {
        "length": 18208.39295214844,
        "rating": 234.88130569458008
      }
    },
    {
      "class": "Branch",
      "id": "branch_30979_30986_1",
      "ports": {
        "bus1": 30979,
        "bus2": 30986
      },
      "params": {
        "R": 0.004827663768082857,
        "X": 0.03010848723351955,
        "G": 0.0,
        "B": 0.00916271936148405
      },
      "extension": {
        "length": 11950.103160461425,
        "rating": 254.00383472442627
      }
    },
    {
      "class": "Branch",
      "id": "branch_30980_30998_1",
      "ports": {
        "bus1": 30980,
        "bus2": 30998
      },
      "params": {
        "R": 0.002262137131765485,
        "X": 0.014597405679523947,
        "G": 0.0,
        "B": 0.016783704981207848
      },
      "extension": {
        "length": 11017.029091003418,
        "rating": 243.2034730911255
      }
    },
    {
      "class": "Branch",
      "id": "branch_30982_30983_1",
      "ports": {
        "bus1": 30982,
        "bus2": 30983
      },
      "params": {
        "R": 0.00022371792874764648,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30982_30984_1",
      "ports": {
        "bus1": 30984,
        "bus2": 30982
      },
      "params": {
        "R": 0.002106553642079234,
        "X": 0.013248400762677191,
        "G": 0.0,
        "B": 0.016524679958820343
      },
      "extension": {
        "length": 9970.16185107422,
        "rating": 259.53474044799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_30982_32451_1",
      "ports": {
        "bus1": 32451,
        "bus2": 30982
      },
      "params": {
        "R": 0.0014534653164446354,
        "X": 0.006609296426177025,
        "G": 0.0,
        "B": 0.005424711853265762
      },
      "extension": {
        "length": 4210.6458240966795,
        "rating": 262.6955032348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_30982_32451_2",
      "ports": {
        "bus1": 32451,
        "bus2": 30982
      },
      "params": {
        "R": 0.0014534653164446354,
        "X": 0.006609296426177025,
        "G": 0.0,
        "B": 0.005424711853265762
      },
      "extension": {
        "length": 4210.6458240966795,
        "rating": 262.6955032348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_30984_30985_1",
      "ports": {
        "bus1": 30984,
        "bus2": 30985
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30984_31681_1",
      "ports": {
        "bus1": 31681,
        "bus2": 30984
      },
      "params": {
        "R": 0.002663155784830451,
        "X": 0.014271012507379055,
        "G": 0.0,
        "B": 0.021112823858857155
      },
      "extension": {
        "length": 12461.176732543945,
        "rating": 254.10304069519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_30986_30987_1",
      "ports": {
        "bus1": 30986,
        "bus2": 30987
      },
      "params": {
        "R": 0.0002630177768878639,
        "X": 0.0011472563492134213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30986_31106_1",
      "ports": {
        "bus1": 31106,
        "bus2": 30986
      },
      "params": {
        "R": 0.0054799970239400855,
        "X": 0.025756418704986572,
        "G": 0.0,
        "B": 0.016370054334402084
      },
      "extension": {
        "length": 15970.234729614258,
        "rating": 247.49956130981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_30988_30993_1",
      "ports": {
        "bus1": 30993,
        "bus2": 30988
      },
      "params": {
        "R": 0.0018873818917199967,
        "X": 0.012135379947721958,
        "G": 0.0,
        "B": 0.0022809652145951986
      },
      "extension": {
        "length": 3912.7066262512208,
        "rating": 250.1596212387085
      }
    },
    {
      "class": "Branch",
      "id": "branch_30988_32433_1",
      "ports": {
        "bus1": 30988,
        "bus2": 32433
      },
      "params": {
        "R": 0.006383045110851526,
        "X": 0.025265466421842575,
        "G": 0.0,
        "B": 0.016636373475193977
      },
      "extension": {
        "length": 14561.306682495118,
        "rating": 243.2898759841919
      }
    },
    {
      "class": "Branch",
      "id": "branch_30989_30990_1",
      "ports": {
        "bus1": 30989,
        "bus2": 30990
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30990_30995_1",
      "ports": {
        "bus1": 30995,
        "bus2": 30990
      },
      "params": {
        "R": 0.004573543556034565,
        "X": 0.02572447247803211,
        "G": 0.0,
        "B": 0.010573825798928738
      },
      "extension": {
        "length": 11382.79027697754,
        "rating": 250.88074207305908
      }
    },
    {
      "class": "Branch",
      "id": "branch_30990_31866_1",
      "ports": {
        "bus1": 30990,
        "bus2": 31866
      },
      "params": {
        "R": 0.0019396512070670724,
        "X": 0.011358835734426975,
        "G": 0.0,
        "B": 0.009508920833468437
      },
      "extension": {
        "length": 6703.877709777832,
        "rating": 260.01789569854736
      }
    },
    {
      "class": "Branch",
      "id": "branch_30991_30992_1",
      "ports": {
        "bus1": 30991,
        "bus2": 30992
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30992_31704_1",
      "ports": {
        "bus1": 31704,
        "bus2": 30992
      },
      "params": {
        "R": 0.0014104943256825206,
        "X": 0.007988899014890194,
        "G": 0.0,
        "B": 0.005181007087230682
      },
      "extension": {
        "length": 4768.339411010742,
        "rating": 260.7731103897095
      }
    },
    {
      "class": "Branch",
      "id": "branch_30992_31704_2",
      "ports": {
        "bus1": 31704,
        "bus2": 30992
      },
      "params": {
        "R": 0.0014104943256825206,
        "X": 0.007988899014890194,
        "G": 0.0,
        "B": 0.005181007087230682
      },
      "extension": {
        "length": 4768.339411010742,
        "rating": 260.7731103897095
      }
    },
    {
      "class": "Branch",
      "id": "branch_30992_31705_1",
      "ports": {
        "bus1": 31705,
        "bus2": 30992
      },
      "params": {
        "R": 0.0023319341707974672,
        "X": 0.010658682323992252,
        "G": 0.0,
        "B": 0.018192347139120102
      },
      "extension": {
        "length": 10500.07804046631,
        "rating": 263.3483409881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_30992_31705_2",
      "ports": {
        "bus1": 31705,
        "bus2": 30992
      },
      "params": {
        "R": 0.0023319341707974672,
        "X": 0.010658682323992252,
        "G": 0.0,
        "B": 0.018192347139120102
      },
      "extension": {
        "length": 10500.07804046631,
        "rating": 263.3483409881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_30993_31704_1",
      "ports": {
        "bus1": 30993,
        "bus2": 31704
      },
      "params": {
        "R": 0.001601778203621507,
        "X": 0.005648890044540167,
        "G": 0.0,
        "B": 0.008214578963816166
      },
      "extension": {
        "length": 4899.970678710938,
        "rating": 258.7402820587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_30994_30995_1",
      "ports": {
        "bus1": 30994,
        "bus2": 30995
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30995_32433_1",
      "ports": {
        "bus1": 32433,
        "bus2": 30995
      },
      "params": {
        "R": 0.0023340352345257998,
        "X": 0.014377976767718792,
        "G": 0.0,
        "B": 0.0061644590459764
      },
      "extension": {
        "length": 6804.953609985352,
        "rating": 240.4116153717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_30996_30997_1",
      "ports": {
        "bus1": 30996,
        "bus2": 30997
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_30997_31681_1",
      "ports": {
        "bus1": 31681,
        "bus2": 30997
      },
      "params": {
        "R": 0.004185070283710957,
        "X": 0.025329334661364555,
        "G": 0.0,
        "B": 0.006664677057415246
      },
      "extension": {
        "length": 8929.297942382813,
        "rating": 243.77517700195312
      }
    },
    {
      "class": "Branch",
      "id": "branch_30997_31689_1",
      "ports": {
        "bus1": 31689,
        "bus2": 30997
      },
      "params": {
        "R": 0.000882969587109983,
        "X": 0.004861074965447187,
        "G": 0.0,
        "B": 0.004136411473155022
      },
      "extension": {
        "length": 3327.939343048096,
        "rating": 237.58623600006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_30998_32451_1",
      "ports": {
        "bus1": 30998,
        "bus2": 32451
      },
      "params": {
        "R": 0.004755042027682066,
        "X": 0.027201974764466286,
        "G": 0.0,
        "B": 0.004769464023411274
      },
      "extension": {
        "length": 8513.453487854003,
        "rating": 256.33416175842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_30999_31026_1",
      "ports": {
        "bus1": 30999,
        "bus2": 31026
      },
      "params": {
        "R": 0.00866011157631874,
        "X": 0.05158807709813118,
        "G": 0.0,
        "B": 0.022937661036849022
      },
      "extension": {
        "length": 24817.51195751953,
        "rating": 204.3339490890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_30999_31913_1",
      "ports": {
        "bus1": 31913,
        "bus2": 30999
      },
      "params": {
        "R": 0.0072122071869671345,
        "X": 0.037619102746248245,
        "G": 0.0,
        "B": 0.018468301743268967
      },
      "extension": {
        "length": 18992.600061767578,
        "rating": 193.6955213546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_31000_31001_1",
      "ports": {
        "bus1": 31001,
        "bus2": 31000
      },
      "params": {
        "R": 0.007837401703000069,
        "X": 0.031822651624679565,
        "G": 0.0,
        "B": 0.009389151819050312
      },
      "extension": {
        "length": 12598.06465612793,
        "rating": 182.34941959381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_31000_31924_1",
      "ports": {
        "bus1": 31000,
        "bus2": 31924
      },
      "params": {
        "R": 0.0073212310671806335,
        "X": 0.0569959357380867,
        "G": 0.0,
        "B": 0.011727225966751577
      },
      "extension": {
        "length": 18537.062099853516,
        "rating": 193.51563453674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_31001_31007_1",
      "ports": {
        "bus1": 31001,
        "bus2": 31007
      },
      "params": {
        "R": 0.0062386770732700825,
        "X": 0.025917224586009976,
        "G": 0.0,
        "B": 0.020675865933299065
      },
      "extension": {
        "length": 16384.261225341797,
        "rating": 159.11165475845337
      }
    },
    {
      "class": "Branch",
      "id": "branch_31002_31004_1",
      "ports": {
        "bus1": 31002,
        "bus2": 31004
      },
      "params": {
        "R": 0.002874722238630056,
        "X": 0.017422355711460114,
        "G": 0.0,
        "B": 0.0035216649994254112
      },
      "extension": {
        "length": 5211.830805908204,
        "rating": 203.36525440216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_31002_32406_1",
      "ports": {
        "bus1": 31002,
        "bus2": 32406
      },
      "params": {
        "R": 0.011621213518083096,
        "X": 0.07187840342521667,
        "G": 0.0,
        "B": 0.024053700268268585
      },
      "extension": {
        "length": 29696.873475585937,
        "rating": 214.4031047821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_31003_31004_1",
      "ports": {
        "bus1": 31004,
        "bus2": 31003
      },
      "params": {
        "R": 0.004221844021230936,
        "X": 0.027164792641997334,
        "G": 0.0,
        "B": 0.012686245143413545
      },
      "extension": {
        "length": 13337.781272094728,
        "rating": 188.8627052307129
      }
    },
    {
      "class": "Branch",
      "id": "branch_31003_31422_1",
      "ports": {
        "bus1": 31003,
        "bus2": 31422
      },
      "params": {
        "R": 0.004566343501210213,
        "X": 0.025089059025049213,
        "G": 0.0,
        "B": 0.014676437713205814
      },
      "extension": {
        "length": 13711.703704101563,
        "rating": 172.4277138710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_31004_31005_1",
      "ports": {
        "bus1": 31004,
        "bus2": 31005
      },
      "params": {
        "R": 0.0002182109165005386,
        "X": 0.0011237150756642222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31004_31740_1",
      "ports": {
        "bus1": 31004,
        "bus2": 31740
      },
      "params": {
        "R": 0.005060430616140366,
        "X": 0.033087871968746185,
        "G": 0.0,
        "B": 0.01706646755337715
      },
      "extension": {
        "length": 17584.922868530273,
        "rating": 186.6063952445984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31006_31009_1",
      "ports": {
        "bus1": 31006,
        "bus2": 31009
      },
      "params": {
        "R": 0.0028801178559660916,
        "X": 0.016983818262815475,
        "G": 0.0,
        "B": 0.0050193737260997295
      },
      "extension": {
        "length": 6550.469306213379,
        "rating": 212.90876865386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_31006_31011_1",
      "ports": {
        "bus1": 31011,
        "bus2": 31006
      },
      "params": {
        "R": 0.003930473234504461,
        "X": 0.028613373637199402,
        "G": 0.0,
        "B": 0.018429983407258987
      },
      "extension": {
        "length": 15257.4337265625,
        "rating": 204.65798377990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_31006_31442_1",
      "ports": {
        "bus1": 31442,
        "bus2": 31006
      },
      "params": {
        "R": 0.004364281427115202,
        "X": 0.02643724158406258,
        "G": 0.0,
        "B": 0.033196017146110535
      },
      "extension": {
        "length": 18852.84361560059,
        "rating": 201.712965965271
      }
    },
    {
      "class": "Branch",
      "id": "branch_31007_31008_1",
      "ports": {
        "bus1": 31007,
        "bus2": 31008
      },
      "params": {
        "R": 0.0002024391578743234,
        "X": 0.0011009043082594872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31007_31009_1",
      "ports": {
        "bus1": 31007,
        "bus2": 31009
      },
      "params": {
        "R": 0.002348193433135748,
        "X": 0.012238841503858566,
        "G": 0.0,
        "B": 0.011701859533786774
      },
      "extension": {
        "length": 8179.237608947754,
        "rating": 202.07667350769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_31009_31010_1",
      "ports": {
        "bus1": 31009,
        "bus2": 31010
      },
      "params": {
        "R": 0.00028533648583106697,
        "X": 0.001108180615119636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31011_31443_1",
      "ports": {
        "bus1": 31011,
        "bus2": 31443
      },
      "params": {
        "R": 0.007627005223184824,
        "X": 0.033292897045612335,
        "G": 0.0,
        "B": 0.033389098942279816
      },
      "extension": {
        "length": 23761.72682006836,
        "rating": 210.6060028076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_31012_31013_1",
      "ports": {
        "bus1": 31012,
        "bus2": 31013
      },
      "params": {
        "R": 0.0002835119084920734,
        "X": 0.0011268305825069547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31012_31936_1",
      "ports": {
        "bus1": 31012,
        "bus2": 31936
      },
      "params": {
        "R": 0.0063907308503985405,
        "X": 0.034137047827243805,
        "G": 0.0,
        "B": 0.021578555926680565
      },
      "extension": {
        "length": 20390.50678161621,
        "rating": 232.1070671081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_31012_32181_1",
      "ports": {
        "bus1": 32181,
        "bus2": 31012
      },
      "params": {
        "R": 0.008337024599313736,
        "X": 0.05309800431132316,
        "G": 0.0,
        "B": 0.010939262807369232
      },
      "extension": {
        "length": 17155.195470703125,
        "rating": 222.6869821548462
      }
    },
    {
      "class": "Branch",
      "id": "branch_31014_31015_1",
      "ports": {
        "bus1": 31014,
        "bus2": 31015
      },
      "params": {
        "R": 0.0041406843811273575,
        "X": 0.020232481881976128,
        "G": 0.0,
        "B": 0.007490342017263174
      },
      "extension": {
        "length": 9272.03267340088,
        "rating": 238.11101913452148
      }
    },
    {
      "class": "Branch",
      "id": "branch_31014_31017_1",
      "ports": {
        "bus1": 31017,
        "bus2": 31014
      },
      "params": {
        "R": 0.00412350706756115,
        "X": 0.02286838367581368,
        "G": 0.0,
        "B": 0.005437629297375679
      },
      "extension": {
        "length": 8431.60543725586,
        "rating": 248.72336387634277
      }
    },
    {
      "class": "Branch",
      "id": "branch_31015_31921_1",
      "ports": {
        "bus1": 31015,
        "bus2": 31921
      },
      "params": {
        "R": 0.004123272839933634,
        "X": 0.03316055238246918,
        "G": 0.0,
        "B": 0.023316295817494392
      },
      "extension": {
        "length": 20727.054006591796,
        "rating": 225.02036094665527
      }
    },
    {
      "class": "Branch",
      "id": "branch_31016_31017_1",
      "ports": {
        "bus1": 31016,
        "bus2": 31017
      },
      "params": {
        "R": 0.0025284115690737963,
        "X": 0.015014405362308027,
        "G": 0.0,
        "B": 0.004347165115177631
      },
      "extension": {
        "length": 5751.385860443115,
        "rating": 255.50897121429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_31016_31019_1",
      "ports": {
        "bus1": 31016,
        "bus2": 31019
      },
      "params": {
        "R": 0.008204637095332146,
        "X": 0.04307016357779503,
        "G": 0.0,
        "B": 0.018049141392111778
      },
      "extension": {
        "length": 19834.522950805665,
        "rating": 257.4282169342041
      }
    },
    {
      "class": "Branch",
      "id": "branch_31016_31019_2",
      "ports": {
        "bus1": 31016,
        "bus2": 31019
      },
      "params": {
        "R": 0.008204637095332146,
        "X": 0.04307016357779503,
        "G": 0.0,
        "B": 0.018049141392111778
      },
      "extension": {
        "length": 19834.522950805665,
        "rating": 257.4282169342041
      }
    },
    {
      "class": "Branch",
      "id": "branch_31018_31026_1",
      "ports": {
        "bus1": 31026,
        "bus2": 31018
      },
      "params": {
        "R": 0.0030537908896803856,
        "X": 0.018154771998524666,
        "G": 0.0,
        "B": 0.005816671997308731
      },
      "extension": {
        "length": 7949.421985473633,
        "rating": 220.40667533874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_31018_31049_1",
      "ports": {
        "bus1": 31018,
        "bus2": 31049
      },
      "params": {
        "R": 0.029509931802749634,
        "X": 0.1871730238199234,
        "G": 0.0,
        "B": 0.05535198003053665
      },
      "extension": {
        "length": 67984.51932421875,
        "rating": 189.12458419799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_31018_31221_1",
      "ports": {
        "bus1": 31018,
        "bus2": 31221
      },
      "params": {
        "R": 0.012855464592576027,
        "X": 0.06080134212970734,
        "G": 0.0,
        "B": 0.01804652251303196
      },
      "extension": {
        "length": 23402.191509887696,
        "rating": 177.86473035812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_31018_31420_1",
      "ports": {
        "bus1": 31018,
        "bus2": 31420
      },
      "params": {
        "R": 0.007849492132663727,
        "X": 0.04223744943737983,
        "G": 0.0,
        "B": 0.05981733277440071
      },
      "extension": {
        "length": 35705.26338134766,
        "rating": 220.08559703826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_31018_31479_1",
      "ports": {
        "bus1": 31018,
        "bus2": 31479
      },
      "params": {
        "R": 0.011085671372711658,
        "X": 0.05698453262448311,
        "G": 0.0,
        "B": 0.08072778582572937
      },
      "extension": {
        "length": 48465.19773852539,
        "rating": 201.71704292297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_31019_32406_1",
      "ports": {
        "bus1": 32406,
        "bus2": 31019
      },
      "params": {
        "R": 0.0030689772684127092,
        "X": 0.025538789108395576,
        "G": 0.0,
        "B": 0.02271830104291439
      },
      "extension": {
        "length": 17239.26819946289,
        "rating": 258.47086906433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31019_32406_2",
      "ports": {
        "bus1": 32406,
        "bus2": 31019
      },
      "params": {
        "R": 0.0030689772684127092,
        "X": 0.025538789108395576,
        "G": 0.0,
        "B": 0.02271830104291439
      },
      "extension": {
        "length": 17239.26819946289,
        "rating": 258.47086906433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31020_31023_1",
      "ports": {
        "bus1": 31020,
        "bus2": 31023
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.001950681209564209,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31020_31024_1",
      "ports": {
        "bus1": 31020,
        "bus2": 31024
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31020_31025_1",
      "ports": {
        "bus1": 31020,
        "bus2": 31025
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31021_31023_1",
      "ports": {
        "bus1": 31021,
        "bus2": 31023
      },
      "params": {
        "R": 0.007384616415947676,
        "X": 0.2199268788099289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31022_31023_1",
      "ports": {
        "bus1": 31022,
        "bus2": 31023
      },
      "params": {
        "R": 0.007384616415947676,
        "X": 0.2199268788099289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31024_31221_1",
      "ports": {
        "bus1": 31024,
        "bus2": 31221
      },
      "params": {
        "R": 0.012961436994373797,
        "X": 0.07161872833967209,
        "G": 0.0,
        "B": 0.0351463258266449
      },
      "extension": {
        "length": 36388.21425292969,
        "rating": 255.52613735198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_31024_31427_1",
      "ports": {
        "bus1": 31024,
        "bus2": 31427
      },
      "params": {
        "R": 0.0075425803661346436,
        "X": 0.04387146979570389,
        "G": 0.0,
        "B": 0.01654115878045559
      },
      "extension": {
        "length": 19482.34235449219,
        "rating": 217.6727294921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_31024_31429_1",
      "ports": {
        "bus1": 31024,
        "bus2": 31429
      },
      "params": {
        "R": 0.0037156566977500916,
        "X": 0.020059198141098022,
        "G": 0.0,
        "B": 0.015581870451569557
      },
      "extension": {
        "length": 13326.747666503907,
        "rating": 250.5218267440796
      }
    },
    {
      "class": "Branch",
      "id": "branch_31024_31801_1",
      "ports": {
        "bus1": 31024,
        "bus2": 31801
      },
      "params": {
        "R": 0.011100254021584988,
        "X": 0.06277868151664734,
        "G": 0.0,
        "B": 0.0880986750125885
      },
      "extension": {
        "length": 56098.83513867188,
        "rating": 233.75694751739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_31024_32406_1",
      "ports": {
        "bus1": 32406,
        "bus2": 31024
      },
      "params": {
        "R": 0.0024153166450560093,
        "X": 0.011638730764389038,
        "G": 0.0,
        "B": 0.00903906486928463
      },
      "extension": {
        "length": 7061.285800964356,
        "rating": 279.30402755737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31024_32406_2",
      "ports": {
        "bus1": 32406,
        "bus2": 31024
      },
      "params": {
        "R": 0.0024153166450560093,
        "X": 0.011638730764389038,
        "G": 0.0,
        "B": 0.00903906486928463
      },
      "extension": {
        "length": 7061.285800964356,
        "rating": 279.30402755737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31024_32406_3",
      "ports": {
        "bus1": 32406,
        "bus2": 31024
      },
      "params": {
        "R": 0.0024153166450560093,
        "X": 0.011638730764389038,
        "G": 0.0,
        "B": 0.00903906486928463
      },
      "extension": {
        "length": 7061.285800964356,
        "rating": 279.30402755737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31026_31027_1",
      "ports": {
        "bus1": 31026,
        "bus2": 31027
      },
      "params": {
        "R": 0.00022973403974901888,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31028_31031_1",
      "ports": {
        "bus1": 31028,
        "bus2": 31031
      },
      "params": {
        "R": 0.007154596969485283,
        "X": 0.04100221395492554,
        "G": 0.0,
        "B": 0.023249510675668716
      },
      "extension": {
        "length": 21809.283576416015,
        "rating": 242.23127365112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31028_31613_1",
      "ports": {
        "bus1": 31028,
        "bus2": 31613
      },
      "params": {
        "R": 0.010517427697777748,
        "X": 0.0544397011399269,
        "G": 0.0,
        "B": 0.012460541911423205
      },
      "extension": {
        "length": 19482.46974206543,
        "rating": 259.9202632904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_31028_31613_2",
      "ports": {
        "bus1": 31028,
        "bus2": 31613
      },
      "params": {
        "R": 0.010517427697777748,
        "X": 0.0544397011399269,
        "G": 0.0,
        "B": 0.012460541911423205
      },
      "extension": {
        "length": 19482.46974206543,
        "rating": 259.9202632904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_31028_32494_1",
      "ports": {
        "bus1": 32494,
        "bus2": 31028
      },
      "params": {
        "R": 0.010619830340147018,
        "X": 0.07328932732343674,
        "G": 0.0,
        "B": 0.015686362981796265
      },
      "extension": {
        "length": 24722.26595727539,
        "rating": 246.25163078308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31029_31030_1",
      "ports": {
        "bus1": 31029,
        "bus2": 31030
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31030_31031_1",
      "ports": {
        "bus1": 31030,
        "bus2": 31031
      },
      "params": {
        "R": 0.00695760827511549,
        "X": 0.03613535687327385,
        "G": 0.0,
        "B": 0.017367521300911903
      },
      "extension": {
        "length": 19355.960068725588,
        "rating": 200.32241344451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_31030_31136_1",
      "ports": {
        "bus1": 31136,
        "bus2": 31030
      },
      "params": {
        "R": 0.007452592253684998,
        "X": 0.043621335178613656,
        "G": 0.0,
        "B": 0.024027511477470398
      },
      "extension": {
        "length": 20225.311190551758,
        "rating": 252.95259952545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_31030_32494_1",
      "ports": {
        "bus1": 31030,
        "bus2": 32494
      },
      "params": {
        "R": 0.008602231740951538,
        "X": 0.04717757925391197,
        "G": 0.0,
        "B": 0.04240141808986664
      },
      "extension": {
        "length": 29966.591337890626,
        "rating": 249.89984035491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_31031_31032_1",
      "ports": {
        "bus1": 31031,
        "bus2": 31032
      },
      "params": {
        "R": 0.0015364803839474916,
        "X": 0.01187128759920597,
        "G": 0.0,
        "B": 0.01122601144015789
      },
      "extension": {
        "length": 8523.827133728028,
        "rating": 251.73296928405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_31032_31628_1",
      "ports": {
        "bus1": 31032,
        "bus2": 31628
      },
      "params": {
        "R": 0.01968408189713955,
        "X": 0.10920614004135132,
        "G": 0.0,
        "B": 0.04211330786347389
      },
      "extension": {
        "length": 51600.50673486328,
        "rating": 246.0212230682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_31032_31636_1",
      "ports": {
        "bus1": 31032,
        "bus2": 31636
      },
      "params": {
        "R": 0.002714407630264759,
        "X": 0.019117359071969986,
        "G": 0.0,
        "B": 0.0290911253541708
      },
      "extension": {
        "length": 17340.05325695801,
        "rating": 256.62689208984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_31032_32494_1",
      "ports": {
        "bus1": 31032,
        "bus2": 32494
      },
      "params": {
        "R": 0.006799129769206048,
        "X": 0.033752862364053726,
        "G": 0.0,
        "B": 0.015197763219475744
      },
      "extension": {
        "length": 14841.826397094726,
        "rating": 245.0275182723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_31033_31239_1",
      "ports": {
        "bus1": 31033,
        "bus2": 31239
      },
      "params": {
        "R": 0.005589502397924662,
        "X": 0.033163074404001236,
        "G": 0.0,
        "B": 0.02144819311797619
      },
      "extension": {
        "length": 17567.298874511718,
        "rating": 178.9795994758606
      }
    },
    {
      "class": "Branch",
      "id": "branch_31033_31254_1",
      "ports": {
        "bus1": 31033,
        "bus2": 31254
      },
      "params": {
        "R": 0.007113793399184942,
        "X": 0.04814573004841804,
        "G": 0.0,
        "B": 0.027033125981688503
      },
      "extension": {
        "length": 26636.03249194336,
        "rating": 199.20510053634644
      }
    },
    {
      "class": "Branch",
      "id": "branch_31034_31050_1",
      "ports": {
        "bus1": 31034,
        "bus2": 31050
      },
      "params": {
        "R": 0.003563548205420375,
        "X": 0.024977464228868484,
        "G": 0.0,
        "B": 0.00881138164550066
      },
      "extension": {
        "length": 10979.246397216797,
        "rating": 236.44320964813232
      }
    },
    {
      "class": "Branch",
      "id": "branch_31034_31243_1",
      "ports": {
        "bus1": 31034,
        "bus2": 31243
      },
      "params": {
        "R": 0.011316350661218166,
        "X": 0.06453344225883484,
        "G": 0.0,
        "B": 0.026527274399995804
      },
      "extension": {
        "length": 30494.497719726565,
        "rating": 233.5604190826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_31035_31036_1",
      "ports": {
        "bus1": 31035,
        "bus2": 31036
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31035_31038_1",
      "ports": {
        "bus1": 31038,
        "bus2": 31035
      },
      "params": {
        "R": 0.0037907548248767853,
        "X": 0.018107634037733078,
        "G": 0.0,
        "B": 0.0067995027638971806
      },
      "extension": {
        "length": 8572.145393737794,
        "rating": 228.8052797317505
      }
    },
    {
      "class": "Branch",
      "id": "branch_31035_31826_1",
      "ports": {
        "bus1": 31035,
        "bus2": 31826
      },
      "params": {
        "R": 0.0044465698301792145,
        "X": 0.02802935056388378,
        "G": 0.0,
        "B": 0.013225076720118521
      },
      "extension": {
        "length": 14173.414591552735,
        "rating": 235.64462661743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_31037_31038_1",
      "ports": {
        "bus1": 31037,
        "bus2": 31038
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31038_31043_1",
      "ports": {
        "bus1": 31043,
        "bus2": 31038
      },
      "params": {
        "R": 0.005192538257688284,
        "X": 0.027949407696723938,
        "G": 0.0,
        "B": 0.01586037501692772
      },
      "extension": {
        "length": 15313.140465820314,
        "rating": 267.960786819458
      }
    },
    {
      "class": "Branch",
      "id": "branch_31038_31043_2",
      "ports": {
        "bus1": 31043,
        "bus2": 31038
      },
      "params": {
        "R": 0.005192538257688284,
        "X": 0.027949407696723938,
        "G": 0.0,
        "B": 0.01586037501692772
      },
      "extension": {
        "length": 15313.140465820314,
        "rating": 267.960786819458
      }
    },
    {
      "class": "Branch",
      "id": "branch_31038_31053_1",
      "ports": {
        "bus1": 31038,
        "bus2": 31053
      },
      "params": {
        "R": 0.011153247207403183,
        "X": 0.0655193105340004,
        "G": 0.0,
        "B": 0.03756595030426979
      },
      "extension": {
        "length": 34375.30335131836,
        "rating": 263.6263847351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_31038_31053_2",
      "ports": {
        "bus1": 31038,
        "bus2": 31053
      },
      "params": {
        "R": 0.011153247207403183,
        "X": 0.0655193105340004,
        "G": 0.0,
        "B": 0.03756595030426979
      },
      "extension": {
        "length": 34375.30335131836,
        "rating": 263.6263847351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_31039_31042_1",
      "ports": {
        "bus1": 31039,
        "bus2": 31042
      },
      "params": {
        "R": 0.00024575553834438324,
        "X": 0.0077241212129592896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31039_31043_1",
      "ports": {
        "bus1": 31039,
        "bus2": 31043
      },
      "params": {
        "R": 0.0002793787862174213,
        "X": 0.0010155097115784883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31039_31044_1",
      "ports": {
        "bus1": 31039,
        "bus2": 31044
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31040_31042_1",
      "ports": {
        "bus1": 31040,
        "bus2": 31042
      },
      "params": {
        "R": 0.003756981808692217,
        "X": 0.11808235943317413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31041_31042_1",
      "ports": {
        "bus1": 31041,
        "bus2": 31042
      },
      "params": {
        "R": 0.003756981808692217,
        "X": 0.11808235943317413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31043_31056_1",
      "ports": {
        "bus1": 31043,
        "bus2": 31056
      },
      "params": {
        "R": 0.004254110623151064,
        "X": 0.02943972870707512,
        "G": 0.0,
        "B": 0.02718584798276424
      },
      "extension": {
        "length": 20757.907890747072,
        "rating": 264.902925491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_31043_31056_2",
      "ports": {
        "bus1": 31043,
        "bus2": 31056
      },
      "params": {
        "R": 0.004254110623151064,
        "X": 0.02943972870707512,
        "G": 0.0,
        "B": 0.02718584798276424
      },
      "extension": {
        "length": 20757.907890747072,
        "rating": 264.902925491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_31045_31046_1",
      "ports": {
        "bus1": 31045,
        "bus2": 31046
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31045_31049_1",
      "ports": {
        "bus1": 31045,
        "bus2": 31049
      },
      "params": {
        "R": 0.007384720724076033,
        "X": 0.03887208551168442,
        "G": 0.0,
        "B": 0.018359990790486336
      },
      "extension": {
        "length": 19992.976209228516,
        "rating": 211.57426834106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_31045_31806_1",
      "ports": {
        "bus1": 31806,
        "bus2": 31045
      },
      "params": {
        "R": 0.0035996162332594395,
        "X": 0.022073792293667793,
        "G": 0.0,
        "B": 0.006233772728592157
      },
      "extension": {
        "length": 8681.597410583496,
        "rating": 219.08533573150635
      }
    },
    {
      "class": "Branch",
      "id": "branch_31047_31048_1",
      "ports": {
        "bus1": 31047,
        "bus2": 31048
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31048_31051_1",
      "ports": {
        "bus1": 31051,
        "bus2": 31048
      },
      "params": {
        "R": 0.011886680498719215,
        "X": 0.05162855610251427,
        "G": 0.0,
        "B": 0.01296746451407671
      },
      "extension": {
        "length": 18565.428089355468,
        "rating": 245.08798122406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_31048_31054_1",
      "ports": {
        "bus1": 31048,
        "bus2": 31054
      },
      "params": {
        "R": 0.011795531027019024,
        "X": 0.03800005093216896,
        "G": 0.0,
        "B": 0.01599349081516266
      },
      "extension": {
        "length": 18340.45549584961,
        "rating": 251.51820182800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_31049_31118_1",
      "ports": {
        "bus1": 31118,
        "bus2": 31049
      },
      "params": {
        "R": 0.008963705971837044,
        "X": 0.049902446568012244,
        "G": 0.0,
        "B": 0.025199860334396362
      },
      "extension": {
        "length": 24354.880196044924,
        "rating": 209.4210147857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_31050_31051_1",
      "ports": {
        "bus1": 31051,
        "bus2": 31050
      },
      "params": {
        "R": 0.007615118287503719,
        "X": 0.050165969878435135,
        "G": 0.0,
        "B": 0.014344209805130959
      },
      "extension": {
        "length": 20406.638959716798,
        "rating": 239.73548412322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_31052_31053_1",
      "ports": {
        "bus1": 31052,
        "bus2": 31053
      },
      "params": {
        "R": 0.0002805459953378886,
        "X": 0.0011022596154361963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31053_31550_1",
      "ports": {
        "bus1": 31550,
        "bus2": 31053
      },
      "params": {
        "R": 0.0038952447939664125,
        "X": 0.01859665848314762,
        "G": 0.0,
        "B": 0.00914434902369976
      },
      "extension": {
        "length": 9440.890273498535,
        "rating": 256.7222595214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_31053_31555_1",
      "ports": {
        "bus1": 31053,
        "bus2": 31555
      },
      "params": {
        "R": 0.005648740567266942,
        "X": 0.031015936285257336,
        "G": 0.0,
        "B": 0.0097733773291111
      },
      "extension": {
        "length": 12939.035145996095,
        "rating": 237.7537488937378
      }
    },
    {
      "class": "Branch",
      "id": "branch_31054_31055_1",
      "ports": {
        "bus1": 31054,
        "bus2": 31055
      },
      "params": {
        "R": 0.0002290827396791428,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31054_32503_1",
      "ports": {
        "bus1": 31054,
        "bus2": 32503
      },
      "params": {
        "R": 0.0021086849737912416,
        "X": 0.012167569249868395,
        "G": 0.0,
        "B": 0.07429641485214233
      },
      "extension": {
        "length": 21117.866802978515,
        "rating": 260.9818935394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_31054_32503_2",
      "ports": {
        "bus1": 31054,
        "bus2": 32503
      },
      "params": {
        "R": 0.0021086849737912416,
        "X": 0.012167569249868395,
        "G": 0.0,
        "B": 0.07429641485214233
      },
      "extension": {
        "length": 21117.866802978515,
        "rating": 260.9818935394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_31056_31057_1",
      "ports": {
        "bus1": 31056,
        "bus2": 31057
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31056_31252_1",
      "ports": {
        "bus1": 31056,
        "bus2": 31252
      },
      "params": {
        "R": 0.005059384275227785,
        "X": 0.02088325470685959,
        "G": 0.0,
        "B": 0.02242165245115757
      },
      "extension": {
        "length": 14744.24905078125,
        "rating": 262.8535747528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_31056_31252_2",
      "ports": {
        "bus1": 31056,
        "bus2": 31252
      },
      "params": {
        "R": 0.005059384275227785,
        "X": 0.02088325470685959,
        "G": 0.0,
        "B": 0.02242165245115757
      },
      "extension": {
        "length": 14744.24905078125,
        "rating": 262.8535747528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_31058_31059_1",
      "ports": {
        "bus1": 31058,
        "bus2": 31059
      },
      "params": {
        "R": 0.0002984871680382639,
        "X": 0.0011094157816842198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31058_31717_1",
      "ports": {
        "bus1": 31717,
        "bus2": 31058
      },
      "params": {
        "R": 0.0066711981780827045,
        "X": 0.03657816722989082,
        "G": 0.0,
        "B": 0.015891272574663162
      },
      "extension": {
        "length": 16830.231306152345,
        "rating": 215.82469940185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31058_31760_1",
      "ports": {
        "bus1": 31058,
        "bus2": 31760
      },
      "params": {
        "R": 0.008416328579187393,
        "X": 0.03959168121218681,
        "G": 0.0,
        "B": 0.015082517638802528
      },
      "extension": {
        "length": 17555.275329345703,
        "rating": 225.82449913024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_31060_31061_1",
      "ports": {
        "bus1": 31060,
        "bus2": 31061
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31060_31063_1",
      "ports": {
        "bus1": 31063,
        "bus2": 31060
      },
      "params": {
        "R": 0.0003702329413499683,
        "X": 0.0026857508346438412,
        "G": 0.0,
        "B": 0.006314532831311226
      },
      "extension": {
        "length": 2853.9415020904544,
        "rating": 223.5170602798462
      }
    },
    {
      "class": "Branch",
      "id": "branch_31060_31672_1",
      "ports": {
        "bus1": 31060,
        "bus2": 31672
      },
      "params": {
        "R": 0.001716853934340179,
        "X": 0.009273401461541653,
        "G": 0.0,
        "B": 0.005761926062405109
      },
      "extension": {
        "length": 5032.265359405517,
        "rating": 237.0270013809204
      }
    },
    {
      "class": "Branch",
      "id": "branch_31062_31086_1",
      "ports": {
        "bus1": 31062,
        "bus2": 31086
      },
      "params": {
        "R": 0.004388229921460152,
        "X": 0.01988876610994339,
        "G": 0.0,
        "B": 0.006073599681258202
      },
      "extension": {
        "length": 7731.842475585938,
        "rating": 218.06185245513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_31062_31953_1",
      "ports": {
        "bus1": 31062,
        "bus2": 31953
      },
      "params": {
        "R": 0.004641273524612188,
        "X": 0.027623824775218967,
        "G": 0.0,
        "B": 0.04182915389537811
      },
      "extension": {
        "length": 23332.042396362307,
        "rating": 192.5447702407837
      }
    },
    {
      "class": "Branch",
      "id": "branch_31063_31064_1",
      "ports": {
        "bus1": 31063,
        "bus2": 31064
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31063_31651_1",
      "ports": {
        "bus1": 31063,
        "bus2": 31651
      },
      "params": {
        "R": 0.01044150535017252,
        "X": 0.05925499647855759,
        "G": 0.0,
        "B": 0.025065094232559204
      },
      "extension": {
        "length": 29047.666497802737,
        "rating": 190.58022499084473
      }
    },
    {
      "class": "Branch",
      "id": "branch_31065_32265_1",
      "ports": {
        "bus1": 32265,
        "bus2": 31065
      },
      "params": {
        "R": 0.000647788867354393,
        "X": 0.007926253601908684,
        "G": 0.0,
        "B": 0.11219155043363571
      },
      "extension": {
        "length": 22224.927740844727,
        "rating": 1136.2753868103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_31065_32455_1",
      "ports": {
        "bus1": 31065,
        "bus2": 32455
      },
      "params": {
        "R": 0.0009533907868899405,
        "X": 0.012010764330625534,
        "G": 0.0,
        "B": 0.27968069911003113
      },
      "extension": {
        "length": 42542.93411059571,
        "rating": 1166.0305976867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_31066_31067_1",
      "ports": {
        "bus1": 31066,
        "bus2": 31067
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31067_31081_1",
      "ports": {
        "bus1": 31067,
        "bus2": 31081
      },
      "params": {
        "R": 0.004773393739014864,
        "X": 0.029585745185613632,
        "G": 0.0,
        "B": 0.017532629892230034
      },
      "extension": {
        "length": 17371.768158325194,
        "rating": 226.1655569076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_31067_31687_1",
      "ports": {
        "bus1": 31687,
        "bus2": 31067
      },
      "params": {
        "R": 0.0013971333391964436,
        "X": 0.010041516274213791,
        "G": 0.0,
        "B": 0.007718630600720643
      },
      "extension": {
        "length": 6269.809158325195,
        "rating": 254.3123483657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_31067_31707_1",
      "ports": {
        "bus1": 31707,
        "bus2": 31067
      },
      "params": {
        "R": 0.0009233889286406338,
        "X": 0.005138491280376911,
        "G": 0.0,
        "B": 0.02591878734529018
      },
      "extension": {
        "length": 8453.377968750001,
        "rating": 243.4321641921997
      }
    },
    {
      "class": "Branch",
      "id": "branch_31068_31070_1",
      "ports": {
        "bus1": 31068,
        "bus2": 31070
      },
      "params": {
        "R": 0.0011323194485157728,
        "X": 0.006404827814549207,
        "G": 0.0,
        "B": 0.004196640569716692
      },
      "extension": {
        "length": 3818.691911315918,
        "rating": 200.2959966659546
      }
    },
    {
      "class": "Branch",
      "id": "branch_31068_31074_1",
      "ports": {
        "bus1": 31068,
        "bus2": 31074
      },
      "params": {
        "R": 0.0037437779828906055,
        "X": 0.023539541289210323,
        "G": 0.0,
        "B": 0.02521069161593914
      },
      "extension": {
        "length": 16169.464289794922,
        "rating": 212.20920085906982
      }
    },
    {
      "class": "Branch",
      "id": "branch_31069_31070_1",
      "ports": {
        "bus1": 31070,
        "bus2": 31069
      },
      "params": {
        "R": 0.0013402554905042052,
        "X": 0.006126778200268745,
        "G": 0.0,
        "B": 0.0062794857658445835
      },
      "extension": {
        "length": 4450.375423828125,
        "rating": 172.8708267211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_31069_31073_1",
      "ports": {
        "bus1": 31069,
        "bus2": 31073
      },
      "params": {
        "R": 0.0013715336099267006,
        "X": 0.006605532951653004,
        "G": 0.0,
        "B": 0.007489966228604316
      },
      "extension": {
        "length": 5019.867709167481,
        "rating": 210.76154708862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31070_31071_1",
      "ports": {
        "bus1": 31070,
        "bus2": 31071
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31072_31073_1",
      "ports": {
        "bus1": 31072,
        "bus2": 31073
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31073_31753_1",
      "ports": {
        "bus1": 31073,
        "bus2": 31753
      },
      "params": {
        "R": 0.009902127087116241,
        "X": 0.06277106702327728,
        "G": 0.0,
        "B": 0.03710552304983139
      },
      "extension": {
        "length": 32672.23586279297,
        "rating": 221.39110565185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31074_31078_1",
      "ports": {
        "bus1": 31074,
        "bus2": 31078
      },
      "params": {
        "R": 0.001181846484541893,
        "X": 0.006513753905892372,
        "G": 0.0,
        "B": 0.008026938885450363
      },
      "extension": {
        "length": 5355.002159912109,
        "rating": 249.22912120819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_31074_31080_1",
      "ports": {
        "bus1": 31080,
        "bus2": 31074
      },
      "params": {
        "R": 0.007372789550572635,
        "X": 0.03749530017375946,
        "G": 0.0,
        "B": 0.011107884347438812
      },
      "extension": {
        "length": 15053.99116772461,
        "rating": 229.77912425994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_31075_31076_1",
      "ports": {
        "bus1": 31075,
        "bus2": 31076
      },
      "params": {
        "R": 0.0002711003180593252,
        "X": 0.0010510741267353296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31075_31081_1",
      "ports": {
        "bus1": 31075,
        "bus2": 31081
      },
      "params": {
        "R": 0.0017979198601096869,
        "X": 0.009271383285522461,
        "G": 0.0,
        "B": 0.007598417811095715
      },
      "extension": {
        "length": 6433.461901702881,
        "rating": 227.90608406066895
      }
    },
    {
      "class": "Branch",
      "id": "branch_31075_31087_1",
      "ports": {
        "bus1": 31075,
        "bus2": 31087
      },
      "params": {
        "R": 0.005030745640397072,
        "X": 0.028941117227077484,
        "G": 0.0,
        "B": 0.014562192372977735
      },
      "extension": {
        "length": 14202.936277954102,
        "rating": 237.788987159729
      }
    },
    {
      "class": "Branch",
      "id": "branch_31077_31078_1",
      "ports": {
        "bus1": 31078,
        "bus2": 31077
      },
      "params": {
        "R": 0.0002393772592768073,
        "X": 0.015530970878899097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31077_31079_1",
      "ports": {
        "bus1": 31077,
        "bus2": 31079
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31077_31696_1",
      "ports": {
        "bus1": 31696,
        "bus2": 31077
      },
      "params": {
        "R": 0.0009859208948910236,
        "X": 0.009224271401762962,
        "G": 0.0,
        "B": 0.23457571864128113
      },
      "extension": {
        "length": 34873.47164135742,
        "rating": 1015.373706817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_31077_32430_1",
      "ports": {
        "bus1": 31077,
        "bus2": 32430
      },
      "params": {
        "R": 0.000394403439713642,
        "X": 0.00506936339661479,
        "G": 0.0,
        "B": 0.25833895802497864
      },
      "extension": {
        "length": 24597.875828979493,
        "rating": 1125.2634048461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_31080_31083_1",
      "ports": {
        "bus1": 31083,
        "bus2": 31080
      },
      "params": {
        "R": 0.002607415895909071,
        "X": 0.014009419828653336,
        "G": 0.0,
        "B": 0.005842333193868399
      },
      "extension": {
        "length": 6224.167188446045,
        "rating": 215.2189016342163
      }
    },
    {
      "class": "Branch",
      "id": "branch_31081_31083_1",
      "ports": {
        "bus1": 31081,
        "bus2": 31083
      },
      "params": {
        "R": 0.003880902426317334,
        "X": 0.019650612026453018,
        "G": 0.0,
        "B": 0.004200293216854334
      },
      "extension": {
        "length": 6631.418737243653,
        "rating": 204.94153499603271
      }
    },
    {
      "class": "Branch",
      "id": "branch_31082_31086_1",
      "ports": {
        "bus1": 31086,
        "bus2": 31082
      },
      "params": {
        "R": 0.004518935922533274,
        "X": 0.026000000536441803,
        "G": 0.0,
        "B": 0.02025659568607807
      },
      "extension": {
        "length": 17562.869470458983,
        "rating": 229.02307510375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_31082_31653_1",
      "ports": {
        "bus1": 31082,
        "bus2": 31653
      },
      "params": {
        "R": 0.009553255513310432,
        "X": 0.04682428389787674,
        "G": 0.0,
        "B": 0.0468144491314888
      },
      "extension": {
        "length": 33345.34259106445,
        "rating": 229.70116138458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_31082_31679_1",
      "ports": {
        "bus1": 31679,
        "bus2": 31082
      },
      "params": {
        "R": 0.002285752911120653,
        "X": 0.009750566445291042,
        "G": 0.0,
        "B": 0.0033766094129532576
      },
      "extension": {
        "length": 4049.0232242431643,
        "rating": 258.2806348800659
      }
    },
    {
      "class": "Branch",
      "id": "branch_31084_31085_1",
      "ports": {
        "bus1": 31084,
        "bus2": 31085
      },
      "params": {
        "R": 0.0002556860272306949,
        "X": 0.0011910847388207912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31084_31673_1",
      "ports": {
        "bus1": 31673,
        "bus2": 31084
      },
      "params": {
        "R": 0.0026120992843061686,
        "X": 0.014205046929419042,
        "G": 0.0,
        "B": 0.005381366237998009
      },
      "extension": {
        "length": 6313.765545043945,
        "rating": 218.19095611572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_31084_31675_1",
      "ports": {
        "bus1": 31084,
        "bus2": 31675
      },
      "params": {
        "R": 0.0038269776850938797,
        "X": 0.021754171699285507,
        "G": 0.0,
        "B": 0.048831187188625336
      },
      "extension": {
        "length": 23986.099310668946,
        "rating": 201.10394954681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_31084_31679_1",
      "ports": {
        "bus1": 31084,
        "bus2": 31679
      },
      "params": {
        "R": 0.01018394622951746,
        "X": 0.06381796300411224,
        "G": 0.0,
        "B": 0.01941591687500477
      },
      "extension": {
        "length": 24218.61079284668,
        "rating": 221.08988761901855
      }
    },
    {
      "class": "Branch",
      "id": "branch_31088_31089_1",
      "ports": {
        "bus1": 31089,
        "bus2": 31088
      },
      "params": {
        "R": 0.0023028762079775333,
        "X": 0.014456115663051607,
        "G": 0.0,
        "B": 0.003760518971830606
      },
      "extension": {
        "length": 5411.785170684815,
        "rating": 184.08665657043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_31088_31091_1",
      "ports": {
        "bus1": 31091,
        "bus2": 31088
      },
      "params": {
        "R": 0.0054784417152404785,
        "X": 0.036843325942754745,
        "G": 0.0,
        "B": 0.01533420756459236
      },
      "extension": {
        "length": 17525.084474487307,
        "rating": 191.84508323669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_31089_31090_1",
      "ports": {
        "bus1": 31090,
        "bus2": 31089
      },
      "params": {
        "R": 0.004071807488799095,
        "X": 0.018457403406500816,
        "G": 0.0,
        "B": 0.0055549172684550285
      },
      "extension": {
        "length": 6802.940732849122,
        "rating": 220.52206993103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_31090_31095_1",
      "ports": {
        "bus1": 31095,
        "bus2": 31090
      },
      "params": {
        "R": 0.005281505640596151,
        "X": 0.022221641615033153,
        "G": 0.0,
        "B": 0.013008839450776577
      },
      "extension": {
        "length": 11995.466182250977,
        "rating": 191.94530248641968
      }
    },
    {
      "class": "Branch",
      "id": "branch_31090_31098_1",
      "ports": {
        "bus1": 31090,
        "bus2": 31098
      },
      "params": {
        "R": 0.003068895312026143,
        "X": 0.013084555976092815,
        "G": 0.0,
        "B": 0.005581648088991642
      },
      "extension": {
        "length": 5596.972553100586,
        "rating": 225.66936016082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_31091_31547_1",
      "ports": {
        "bus1": 31547,
        "bus2": 31091
      },
      "params": {
        "R": 0.0027830125764012337,
        "X": 0.01681746169924736,
        "G": 0.0,
        "B": 0.005312702152878046
      },
      "extension": {
        "length": 6598.749963867188,
        "rating": 212.16111183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_31092_31093_1",
      "ports": {
        "bus1": 31092,
        "bus2": 31093
      },
      "params": {
        "R": 0.00021920258586760608,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31092_31102_1",
      "ports": {
        "bus1": 31102,
        "bus2": 31092
      },
      "params": {
        "R": 0.004291054792702198,
        "X": 0.021995002403855324,
        "G": 0.0,
        "B": 0.006765306927263737
      },
      "extension": {
        "length": 8495.49951397705,
        "rating": 214.79151248931885
      }
    },
    {
      "class": "Branch",
      "id": "branch_31092_31549_1",
      "ports": {
        "bus1": 31092,
        "bus2": 31549
      },
      "params": {
        "R": 0.00794887263327837,
        "X": 0.03790942579507828,
        "G": 0.0,
        "B": 0.026113005355000496
      },
      "extension": {
        "length": 20384.12205505371,
        "rating": 227.55684852600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_31094_31095_1",
      "ports": {
        "bus1": 31094,
        "bus2": 31095
      },
      "params": {
        "R": 0.002369209658354521,
        "X": 0.013275520876049995,
        "G": 0.0,
        "B": 0.007601486053317784
      },
      "extension": {
        "length": 7287.961244018555,
        "rating": 212.85531520843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_31094_31546_1",
      "ports": {
        "bus1": 31094,
        "bus2": 31546
      },
      "params": {
        "R": 0.0037536390591412783,
        "X": 0.027622820809483528,
        "G": 0.0,
        "B": 0.06331858038902283
      },
      "extension": {
        "length": 29605.989348632815,
        "rating": 241.1410093307495
      }
    },
    {
      "class": "Branch",
      "id": "branch_31095_31096_1",
      "ports": {
        "bus1": 31095,
        "bus2": 31096
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31097_31100_1",
      "ports": {
        "bus1": 31097,
        "bus2": 31100
      },
      "params": {
        "R": 0.0010767844505608082,
        "X": 0.07214611768722534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31097_31101_1",
      "ports": {
        "bus1": 31097,
        "bus2": 31101
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31098_31100_1",
      "ports": {
        "bus1": 31098,
        "bus2": 31100
      },
      "params": {
        "R": -0.0006599035114049911,
        "X": -0.044214487075805664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31098_31890_1",
      "ports": {
        "bus1": 31890,
        "bus2": 31098
      },
      "params": {
        "R": 0.003592769615352154,
        "X": 0.02002876251935959,
        "G": 0.0,
        "B": 0.006705589592456818
      },
      "extension": {
        "length": 8215.542299926758,
        "rating": 251.1967420578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_31099_31100_1",
      "ports": {
        "bus1": 31099,
        "bus2": 31100
      },
      "params": {
        "R": 0.0024479320272803307,
        "X": 0.16401496529579163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31101_32346_1",
      "ports": {
        "bus1": 32346,
        "bus2": 31101
      },
      "params": {
        "R": 0.001600133255124092,
        "X": 0.017755402252078056,
        "G": 0.0,
        "B": 0.2492220401763916
      },
      "extension": {
        "length": 50778.32278051758,
        "rating": 1153.1506538391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_31101_32508_1",
      "ports": {
        "bus1": 31101,
        "bus2": 32508
      },
      "params": {
        "R": 0.0009911158122122288,
        "X": 0.010272448882460594,
        "G": 0.0,
        "B": 0.1727040708065033
      },
      "extension": {
        "length": 32336.97325708008,
        "rating": 1241.8912887573242
      }
    },
    {
      "class": "Branch",
      "id": "branch_31102_31838_1",
      "ports": {
        "bus1": 31102,
        "bus2": 31838
      },
      "params": {
        "R": 0.007331611588597298,
        "X": 0.0446370393037796,
        "G": 0.0,
        "B": 0.01202493626624346
      },
      "extension": {
        "length": 16933.03154296875,
        "rating": 203.92675399780273
      }
    },
    {
      "class": "Branch",
      "id": "branch_31103_31514_1",
      "ports": {
        "bus1": 31103,
        "bus2": 31514
      },
      "params": {
        "R": 0.027920017018914226,
        "X": 0.13278645277023315,
        "G": 0.0,
        "B": 0.027104990556836125
      },
      "extension": {
        "length": 41683.11403491211,
        "rating": 214.1714096069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_31103_32298_1",
      "ports": {
        "bus1": 31103,
        "bus2": 32298
      },
      "params": {
        "R": 0.003219498321413994,
        "X": 0.021649161353707314,
        "G": 0.0,
        "B": 0.01422223821282387
      },
      "extension": {
        "length": 11704.822225158692,
        "rating": 209.10756587982178
      }
    },
    {
      "class": "Branch",
      "id": "branch_31104_31105_1",
      "ports": {
        "bus1": 31104,
        "bus2": 31105
      },
      "params": {
        "R": 0.00023033516481518743,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31104_31111_1",
      "ports": {
        "bus1": 31104,
        "bus2": 31111
      },
      "params": {
        "R": 0.008071785792708397,
        "X": 0.04565323144197463,
        "G": 0.0,
        "B": 0.03325575590133667
      },
      "extension": {
        "length": 28257.479846191407,
        "rating": 232.3394775390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_31104_32302_1",
      "ports": {
        "bus1": 31104,
        "bus2": 32302
      },
      "params": {
        "R": 0.00941381137818098,
        "X": 0.04842828959226609,
        "G": 0.0,
        "B": 0.015382060781121254
      },
      "extension": {
        "length": 19593.292326416016,
        "rating": 238.19139003753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_31106_31107_1",
      "ports": {
        "bus1": 31106,
        "bus2": 31107
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31106_31110_1",
      "ports": {
        "bus1": 31106,
        "bus2": 31110
      },
      "params": {
        "R": 0.0022251117043197155,
        "X": 0.016859712079167366,
        "G": 0.0,
        "B": 0.010303313843905926
      },
      "extension": {
        "length": 9484.591117675782,
        "rating": 240.5013084411621
      }
    },
    {
      "class": "Branch",
      "id": "branch_31108_31109_1",
      "ports": {
        "bus1": 31109,
        "bus2": 31108
      },
      "params": {
        "R": 0.005112036596983671,
        "X": 0.02815882302820683,
        "G": 0.0,
        "B": 0.021817481145262718
      },
      "extension": {
        "length": 19293.751958862304,
        "rating": 208.61742496490479
      }
    },
    {
      "class": "Branch",
      "id": "branch_31108_33001_1",
      "ports": {
        "bus1": 31108,
        "bus2": 33001
      },
      "params": {
        "R": 0.022028954699635506,
        "X": 0.12280590087175368,
        "G": 0.0,
        "B": 0.04721179232001304
      },
      "extension": {
        "length": 55870.525911621095,
        "rating": 209.8844051361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_31108_33744_1",
      "ports": {
        "bus1": 33744,
        "bus2": 31108
      },
      "params": {
        "R": 0.003706353949382901,
        "X": 0.02240140736103058,
        "G": 0.0,
        "B": 0.018290650099515915
      },
      "extension": {
        "length": 13884.059090698243,
        "rating": 196.5429186820984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31109_31110_1",
      "ports": {
        "bus1": 31110,
        "bus2": 31109
      },
      "params": {
        "R": 0.006056892685592175,
        "X": 0.039181068539619446,
        "G": 0.0,
        "B": 0.013461248017847536
      },
      "extension": {
        "length": 16453.90232336426,
        "rating": 218.80805492401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_31111_31948_1",
      "ports": {
        "bus1": 31111,
        "bus2": 31948
      },
      "params": {
        "R": 0.004159323405474424,
        "X": 0.022946769371628765,
        "G": 0.0,
        "B": 0.028913799673318863
      },
      "extension": {
        "length": 19182.760547607424,
        "rating": 228.1841278076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_31112_31113_1",
      "ports": {
        "bus1": 31112,
        "bus2": 31113
      },
      "params": {
        "R": 0.00020411612058524045,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31113_31485_1",
      "ports": {
        "bus1": 31113,
        "bus2": 31485
      },
      "params": {
        "R": 0.029247263446450233,
        "X": 0.14408618211746216,
        "G": 0.0,
        "B": 0.03924674540758133
      },
      "extension": {
        "length": 56642.26745654297,
        "rating": 208.1900119781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_31113_31722_1",
      "ports": {
        "bus1": 31722,
        "bus2": 31113
      },
      "params": {
        "R": 0.007985426113009453,
        "X": 0.041094839572906494,
        "G": 0.0,
        "B": 0.029250210151076317
      },
      "extension": {
        "length": 24446.71282324219,
        "rating": 177.49987840652466
      }
    },
    {
      "class": "Branch",
      "id": "branch_31113_32614_1",
      "ports": {
        "bus1": 31113,
        "bus2": 32614
      },
      "params": {
        "R": 0.009678388945758343,
        "X": 0.056065909564495094,
        "G": 0.0,
        "B": 0.022432450205087662
      },
      "extension": {
        "length": 24216.082993652344,
        "rating": 191.40636920928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_31113_33009_1",
      "ports": {
        "bus1": 31113,
        "bus2": 33009
      },
      "params": {
        "R": 0.03579573333263397,
        "X": 0.209003359079361,
        "G": 0.0,
        "B": 0.06683821231126785
      },
      "extension": {
        "length": 79214.38772607422,
        "rating": 210.5410099029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_31114_31115_1",
      "ports": {
        "bus1": 31114,
        "bus2": 31115
      },
      "params": {
        "R": 0.005321451462805271,
        "X": 0.022971034049987793,
        "G": 0.0,
        "B": 0.012159114703536034
      },
      "extension": {
        "length": 11936.124292785646,
        "rating": 208.33606719970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_31114_31119_1",
      "ports": {
        "bus1": 31114,
        "bus2": 31119
      },
      "params": {
        "R": 0.006406561471521855,
        "X": 0.02621816284954548,
        "G": 0.0,
        "B": 0.01746281608939171
      },
      "extension": {
        "length": 14325.57521081543,
        "rating": 207.31470584869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_31114_31478_1",
      "ports": {
        "bus1": 31478,
        "bus2": 31114
      },
      "params": {
        "R": 0.0065022921189665794,
        "X": 0.038247764110565186,
        "G": 0.0,
        "B": 0.017620861530303955
      },
      "extension": {
        "length": 19317.59799169922,
        "rating": 234.20789241790771
      }
    },
    {
      "class": "Branch",
      "id": "branch_31115_31116_1",
      "ports": {
        "bus1": 31115,
        "bus2": 31116
      },
      "params": {
        "R": 0.00020133335783611983,
        "X": 0.0011830918956547976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31115_31118_1",
      "ports": {
        "bus1": 31115,
        "bus2": 31118
      },
      "params": {
        "R": 0.002340898849070072,
        "X": 0.016999460756778717,
        "G": 0.0,
        "B": 0.012261905707418919
      },
      "extension": {
        "length": 9939.533581054688,
        "rating": 161.5419864654541
      }
    },
    {
      "class": "Branch",
      "id": "branch_31117_31226_1",
      "ports": {
        "bus1": 31226,
        "bus2": 31117
      },
      "params": {
        "R": 0.0012512757675722241,
        "X": 0.014469551853835583,
        "G": 0.0,
        "B": 0.32389935851097107
      },
      "extension": {
        "length": 47691.47017529297,
        "rating": 1246.3101387023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_31117_32212_1",
      "ports": {
        "bus1": 31117,
        "bus2": 32212
      },
      "params": {
        "R": 0.0021816908847540617,
        "X": 0.02541331760585308,
        "G": 0.0,
        "B": 0.5019422769546509
      },
      "extension": {
        "length": 82253.85522363281,
        "rating": 1205.5535316467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_31117_32287_1",
      "ports": {
        "bus1": 32287,
        "bus2": 31117
      },
      "params": {
        "R": 0.001281214994378388,
        "X": 0.017726628109812737,
        "G": 0.0,
        "B": 0.3630523383617401
      },
      "extension": {
        "length": 51886.3153359375,
        "rating": 1256.2731742858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_31119_31223_1",
      "ports": {
        "bus1": 31119,
        "bus2": 31223
      },
      "params": {
        "R": 0.004423920065164566,
        "X": 0.019692370668053627,
        "G": 0.0,
        "B": 0.10360912233591081
      },
      "extension": {
        "length": 30344.045321777343,
        "rating": 181.59122467041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_31120_31121_1",
      "ports": {
        "bus1": 31120,
        "bus2": 31121
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31121_31124_1",
      "ports": {
        "bus1": 31121,
        "bus2": 31124
      },
      "params": {
        "R": 0.00813965406268835,
        "X": 0.05441844463348389,
        "G": 0.0,
        "B": 0.0730658769607544
      },
      "extension": {
        "length": 45556.51890893555,
        "rating": 228.48448753356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_31121_31917_1",
      "ports": {
        "bus1": 31121,
        "bus2": 31917
      },
      "params": {
        "R": 0.0072228354401886454,
        "X": 0.03401444852352142,
        "G": 0.0,
        "B": 0.010221118107438087
      },
      "extension": {
        "length": 12521.467122253418,
        "rating": 232.27088451385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_31122_31124_1",
      "ports": {
        "bus1": 31124,
        "bus2": 31122
      },
      "params": {
        "R": 0.004681777209043503,
        "X": 0.02141075395047665,
        "G": 0.0,
        "B": 0.00803955364972353
      },
      "extension": {
        "length": 9420.685530029297,
        "rating": 190.46624898910522
      }
    },
    {
      "class": "Branch",
      "id": "branch_31122_31125_1",
      "ports": {
        "bus1": 31125,
        "bus2": 31122
      },
      "params": {
        "R": 0.009407905861735344,
        "X": 0.053199198096990585,
        "G": 0.0,
        "B": 0.017314398661255836
      },
      "extension": {
        "length": 20540.771935180666,
        "rating": 216.72520637512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_31122_32255_1",
      "ports": {
        "bus1": 32255,
        "bus2": 31122
      },
      "params": {
        "R": 0.003373897401615977,
        "X": 0.022934401407837864,
        "G": 0.0,
        "B": 0.029357954859733585
      },
      "extension": {
        "length": 18936.386841796877,
        "rating": 173.6068844795227
      }
    },
    {
      "class": "Branch",
      "id": "branch_31123_31124_1",
      "ports": {
        "bus1": 31123,
        "bus2": 31124
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31124_31349_1",
      "ports": {
        "bus1": 31349,
        "bus2": 31124
      },
      "params": {
        "R": 0.0075865047983825215,
        "X": 0.044739909470081336,
        "G": 0.0,
        "B": 0.009392309002578259
      },
      "extension": {
        "length": 15429.548151123048,
        "rating": 232.08131790161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_31125_31131_1",
      "ports": {
        "bus1": 31125,
        "bus2": 31131
      },
      "params": {
        "R": 0.003188500180840492,
        "X": 0.019098522141575813,
        "G": 0.0,
        "B": 0.008214408531785011
      },
      "extension": {
        "length": 8550.444229980469,
        "rating": 179.42742109298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_31125_31931_1",
      "ports": {
        "bus1": 31125,
        "bus2": 31931
      },
      "params": {
        "R": 0.010512917302548885,
        "X": 0.058051742613315575,
        "G": 0.0,
        "B": 0.04469619318842888
      },
      "extension": {
        "length": 38883.061505126956,
        "rating": 216.4489507675171
      }
    },
    {
      "class": "Branch",
      "id": "branch_31125_31933_1",
      "ports": {
        "bus1": 31125,
        "bus2": 31933
      },
      "params": {
        "R": 0.01740296743810177,
        "X": 0.09660588949918747,
        "G": 0.0,
        "B": 0.022163178771734238
      },
      "extension": {
        "length": 33881.07333251953,
        "rating": 170.39166688919067
      }
    },
    {
      "class": "Branch",
      "id": "branch_31126_31129_1",
      "ports": {
        "bus1": 31126,
        "bus2": 31129
      },
      "params": {
        "R": -0.00010628532618284225,
        "X": -0.0033844709396362305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31126_31130_1",
      "ports": {
        "bus1": 31126,
        "bus2": 31130
      },
      "params": {
        "R": 0.00022591381275560704,
        "X": 0.0011426177807152271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31126_31131_1",
      "ports": {
        "bus1": 31126,
        "bus2": 31131
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31127_31129_1",
      "ports": {
        "bus1": 31127,
        "bus2": 31129
      },
      "params": {
        "R": 0.007239703554660082,
        "X": 0.2305358648300171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31128_31129_1",
      "ports": {
        "bus1": 31128,
        "bus2": 31129
      },
      "params": {
        "R": 0.007239703554660082,
        "X": 0.2305358648300171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31131_31133_1",
      "ports": {
        "bus1": 31131,
        "bus2": 31133
      },
      "params": {
        "R": 0.005872418638318777,
        "X": 0.03311874344944954,
        "G": 0.0,
        "B": 0.011308214627206326
      },
      "extension": {
        "length": 12659.989597229005,
        "rating": 223.99306297302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_31131_32255_1",
      "ports": {
        "bus1": 31131,
        "bus2": 32255
      },
      "params": {
        "R": 0.009916294366121292,
        "X": 0.0536126010119915,
        "G": 0.0,
        "B": 0.04753886163234711
      },
      "extension": {
        "length": 36835.900229003906,
        "rating": 213.61217498779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_31132_31133_1",
      "ports": {
        "bus1": 31132,
        "bus2": 31133
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31133_31222_1",
      "ports": {
        "bus1": 31222,
        "bus2": 31133
      },
      "params": {
        "R": 0.009710066951811314,
        "X": 0.04014119505882263,
        "G": 0.0,
        "B": 0.029668061062693592
      },
      "extension": {
        "length": 24495.33343688965,
        "rating": 229.0144443511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_31134_31136_1",
      "ports": {
        "bus1": 31134,
        "bus2": 31136
      },
      "params": {
        "R": 0.00454264460131526,
        "X": 0.025178100913763046,
        "G": 0.0,
        "B": 0.017161987721920013
      },
      "extension": {
        "length": 16183.915872802734,
        "rating": 241.9445037841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_31134_31604_1",
      "ports": {
        "bus1": 31604,
        "bus2": 31134
      },
      "params": {
        "R": 0.00695400033146143,
        "X": 0.043962810188531876,
        "G": 0.0,
        "B": 0.026516279205679897
      },
      "extension": {
        "length": 22479.314585449218,
        "rating": 228.83291244506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_31134_32176_1",
      "ports": {
        "bus1": 31134,
        "bus2": 32176
      },
      "params": {
        "R": 0.009073561988770962,
        "X": 0.04130803793668747,
        "G": 0.0,
        "B": 0.05536324158310891
      },
      "extension": {
        "length": 35076.65942504883,
        "rating": 204.02350425720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_31135_31136_1",
      "ports": {
        "bus1": 31136,
        "bus2": 31135
      },
      "params": {
        "R": 0.0031597705092281107,
        "X": 0.022366899996995922,
        "G": 0.0,
        "B": 0.00929025374352932
      },
      "extension": {
        "length": 10599.895412841797,
        "rating": 203.22377681732178
      }
    },
    {
      "class": "Branch",
      "id": "branch_31135_31146_1",
      "ports": {
        "bus1": 31135,
        "bus2": 31146
      },
      "params": {
        "R": 0.004157243762165308,
        "X": 0.02624599076807499,
        "G": 0.0,
        "B": 0.01833956688642502
      },
      "extension": {
        "length": 14001.541129028321,
        "rating": 190.32572507858276
      }
    },
    {
      "class": "Branch",
      "id": "branch_31136_31434_1",
      "ports": {
        "bus1": 31136,
        "bus2": 31434
      },
      "params": {
        "R": 0.00838102214038372,
        "X": 0.04317765310406684,
        "G": 0.0,
        "B": 0.035806842148303986
      },
      "extension": {
        "length": 29311.073303466797,
        "rating": 167.6789402961731
      }
    },
    {
      "class": "Branch",
      "id": "branch_31137_31143_1",
      "ports": {
        "bus1": 31143,
        "bus2": 31137
      },
      "params": {
        "R": 0.0031139019411057234,
        "X": 0.016447056084871292,
        "G": 0.0,
        "B": 0.005110810976475477
      },
      "extension": {
        "length": 6700.043036865234,
        "rating": 224.06325340270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_31137_31775_1",
      "ports": {
        "bus1": 31137,
        "bus2": 31775
      },
      "params": {
        "R": 0.006977352779358625,
        "X": 0.030443437397480008,
        "G": 0.0,
        "B": 0.014120925217866896
      },
      "extension": {
        "length": 13894.021412841797,
        "rating": 239.93957042694092
      }
    },
    {
      "class": "Branch",
      "id": "branch_31138_31143_1",
      "ports": {
        "bus1": 31138,
        "bus2": 31143
      },
      "params": {
        "R": 0.0022524918895214796,
        "X": 0.013911355286836622,
        "G": 0.0,
        "B": 0.02056245133280754
      },
      "extension": {
        "length": 11634.300925048829,
        "rating": 204.59251403808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_31138_31773_1",
      "ports": {
        "bus1": 31138,
        "bus2": 31773
      },
      "params": {
        "R": 0.00581161305308342,
        "X": 0.033108483999967575,
        "G": 0.0,
        "B": 0.014327228069305418
      },
      "extension": {
        "length": 15986.564895629883,
        "rating": 227.4214744567871
      }
    },
    {
      "class": "Branch",
      "id": "branch_31139_31140_1",
      "ports": {
        "bus1": 31139,
        "bus2": 31140
      },
      "params": {
        "R": 0.00022671202896162868,
        "X": 0.0010682387510314584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31139_31186_1",
      "ports": {
        "bus1": 31139,
        "bus2": 31186
      },
      "params": {
        "R": 0.017422471195459366,
        "X": 0.07580509781837463,
        "G": 0.0,
        "B": 0.02162470854818821
      },
      "extension": {
        "length": 29186.623318359376,
        "rating": 171.17164134979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_31139_31232_1",
      "ports": {
        "bus1": 31139,
        "bus2": 31232
      },
      "params": {
        "R": 0.004786365199834108,
        "X": 0.020115764811635017,
        "G": 0.0,
        "B": 0.005933017469942569
      },
      "extension": {
        "length": 7616.906653930664,
        "rating": 222.50688076019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_31139_31237_1",
      "ports": {
        "bus1": 31139,
        "bus2": 31237
      },
      "params": {
        "R": 0.0033929338678717613,
        "X": 0.020449446514248848,
        "G": 0.0,
        "B": 0.02555372565984726
      },
      "extension": {
        "length": 16653.70589501953,
        "rating": 187.19640970230103
      }
    },
    {
      "class": "Branch",
      "id": "branch_31141_31142_1",
      "ports": {
        "bus1": 31141,
        "bus2": 31142
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31142_31143_1",
      "ports": {
        "bus1": 31142,
        "bus2": 31143
      },
      "params": {
        "R": 0.0029120324179530144,
        "X": 0.014570645987987517,
        "G": 0.0,
        "B": 0.014598965644836426
      },
      "extension": {
        "length": 10428.161616210939,
        "rating": 217.19107627868652
      }
    },
    {
      "class": "Branch",
      "id": "branch_31142_31186_1",
      "ports": {
        "bus1": 31142,
        "bus2": 31186
      },
      "params": {
        "R": 0.006044557318091392,
        "X": 0.03542989864945412,
        "G": 0.0,
        "B": 0.025199713185429573
      },
      "extension": {
        "length": 19939.149587768556,
        "rating": 182.04801082611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_31144_31145_1",
      "ports": {
        "bus1": 31144,
        "bus2": 31145
      },
      "params": {
        "R": 0.00023642550513613966,
        "X": 0.0011668000370264053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31144_31146_1",
      "ports": {
        "bus1": 31144,
        "bus2": 31146
      },
      "params": {
        "R": 0.008265350013971329,
        "X": 0.034814171493053436,
        "G": 0.0,
        "B": 0.009083320386707783
      },
      "extension": {
        "length": 12673.640787231445,
        "rating": 199.7864842414856
      }
    },
    {
      "class": "Branch",
      "id": "branch_31144_32173_1",
      "ports": {
        "bus1": 32173,
        "bus2": 31144
      },
      "params": {
        "R": 0.007235163822770118,
        "X": 0.03821621462702751,
        "G": 0.0,
        "B": 0.01953175663948059
      },
      "extension": {
        "length": 19127.910221191407,
        "rating": 211.26720905303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_31146_31147_1",
      "ports": {
        "bus1": 31146,
        "bus2": 31147
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31148_31153_1",
      "ports": {
        "bus1": 31148,
        "bus2": 31153
      },
      "params": {
        "R": 0.005706943571567535,
        "X": 0.02932775393128395,
        "G": 0.0,
        "B": 0.009830563329160213
      },
      "extension": {
        "length": 11203.512219909668,
        "rating": 198.28133583068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_31148_32273_1",
      "ports": {
        "bus1": 31148,
        "bus2": 32273
      },
      "params": {
        "R": 0.001281714765354991,
        "X": 0.006916246842592955,
        "G": 0.0,
        "B": 0.0029350363183766603
      },
      "extension": {
        "length": 3074.447089187622,
        "rating": 166.32920503616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_31149_31150_1",
      "ports": {
        "bus1": 31149,
        "bus2": 31150
      },
      "params": {
        "R": 0.00023239935399033127,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31149_31152_1",
      "ports": {
        "bus1": 31149,
        "bus2": 31152
      },
      "params": {
        "R": 0.003329643979668617,
        "X": 0.020340697839856148,
        "G": 0.0,
        "B": 0.005300531629472971
      },
      "extension": {
        "length": 8017.9311758422855,
        "rating": 163.13910484313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_31149_31154_1",
      "ports": {
        "bus1": 31149,
        "bus2": 31154
      },
      "params": {
        "R": 0.0042142923921346664,
        "X": 0.022689854726195335,
        "G": 0.0,
        "B": 0.011357785202562809
      },
      "extension": {
        "length": 10913.149129394531,
        "rating": 165.54155349731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_31149_32273_1",
      "ports": {
        "bus1": 32273,
        "bus2": 31149
      },
      "params": {
        "R": 0.0014281925978139043,
        "X": 0.006319410167634487,
        "G": 0.0,
        "B": 0.0026531561743468046
      },
      "extension": {
        "length": 2870.4040437469484,
        "rating": 206.85052871704102
      }
    },
    {
      "class": "Branch",
      "id": "branch_31151_31152_1",
      "ports": {
        "bus1": 31151,
        "bus2": 31152
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31152_31154_1",
      "ports": {
        "bus1": 31152,
        "bus2": 31154
      },
      "params": {
        "R": 0.002855554455891251,
        "X": 0.016494836658239365,
        "G": 0.0,
        "B": 0.01320580765604973
      },
      "extension": {
        "length": 10585.915010375977,
        "rating": 161.79485321044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_31152_31165_1",
      "ports": {
        "bus1": 31152,
        "bus2": 31165
      },
      "params": {
        "R": 0.006986292544752359,
        "X": 0.04332957789301873,
        "G": 0.0,
        "B": 0.009515468031167984
      },
      "extension": {
        "length": 14927.926583496093,
        "rating": 210.5854034423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_31153_32117_1",
      "ports": {
        "bus1": 31153,
        "bus2": 32117
      },
      "params": {
        "R": 0.006886902265250683,
        "X": 0.0400085523724556,
        "G": 0.0,
        "B": 0.020749283954501152
      },
      "extension": {
        "length": 19554.138297729492,
        "rating": 221.14591598510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_31154_31155_1",
      "ports": {
        "bus1": 31154,
        "bus2": 31155
      },
      "params": {
        "R": 0.00025651755277067423,
        "X": 0.0011252515250816941,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31156_31159_1",
      "ports": {
        "bus1": 31156,
        "bus2": 31159
      },
      "params": {
        "R": 0.004122206941246986,
        "X": 0.021151041612029072,
        "G": 0.0,
        "B": 0.01592446304857731
      },
      "extension": {
        "length": 13367.809439208984,
        "rating": 230.9701919555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_31156_31160_1",
      "ports": {
        "bus1": 31160,
        "bus2": 31156
      },
      "params": {
        "R": 0.005650466773658991,
        "X": 0.030342759564518932,
        "G": 0.0,
        "B": 0.005175814963877201
      },
      "extension": {
        "length": 9167.56718939209,
        "rating": 245.36101818084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_31157_31158_1",
      "ports": {
        "bus1": 31157,
        "bus2": 31158
      },
      "params": {
        "R": 0.00022759052808396518,
        "X": 0.0011708235833793879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31158_31164_1",
      "ports": {
        "bus1": 31164,
        "bus2": 31158
      },
      "params": {
        "R": 0.00574810616672039,
        "X": 0.03435390442609787,
        "G": 0.0,
        "B": 0.009383851662278175
      },
      "extension": {
        "length": 12488.618778442384,
        "rating": 211.91554069519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_31158_32115_1",
      "ports": {
        "bus1": 32115,
        "bus2": 31158
      },
      "params": {
        "R": 0.0026601415593177076,
        "X": 0.014848654158413408,
        "G": 0.0,
        "B": 0.0082180704921484
      },
      "extension": {
        "length": 7763.403897949219,
        "rating": 221.5184211730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_31159_31165_1",
      "ports": {
        "bus1": 31165,
        "bus2": 31159
      },
      "params": {
        "R": 0.007059283554553985,
        "X": 0.040266696363687515,
        "G": 0.0,
        "B": 0.015901338309049606
      },
      "extension": {
        "length": 18989.66554321289,
        "rating": 217.27330684661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31159_31168_1",
      "ports": {
        "bus1": 31159,
        "bus2": 31168
      },
      "params": {
        "R": 0.006600883323699236,
        "X": 0.038477469235658646,
        "G": 0.0,
        "B": 0.017676860094070435
      },
      "extension": {
        "length": 18778.010322875976,
        "rating": 188.744056224823
      }
    },
    {
      "class": "Branch",
      "id": "branch_31160_32124_1",
      "ports": {
        "bus1": 32124,
        "bus2": 31160
      },
      "params": {
        "R": 0.004594082944095135,
        "X": 0.02445278316736221,
        "G": 0.0,
        "B": 0.013759611174464226
      },
      "extension": {
        "length": 12900.866452514649,
        "rating": 228.81321907043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_31160_32157_1",
      "ports": {
        "bus1": 31160,
        "bus2": 32157
      },
      "params": {
        "R": 0.010470593348145485,
        "X": 0.05383285880088806,
        "G": 0.0,
        "B": 0.017803210765123367
      },
      "extension": {
        "length": 21133.779506103518,
        "rating": 225.4826307296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_31161_32163_1",
      "ports": {
        "bus1": 32163,
        "bus2": 31161
      },
      "params": {
        "R": 0.0023709158413112164,
        "X": 0.014305428601801394,
        "G": 0.0,
        "B": 0.0031481573823839426
      },
      "extension": {
        "length": 4955.533147705079,
        "rating": 246.9043493270874
      }
    },
    {
      "class": "Branch",
      "id": "branch_31161_32168_1",
      "ports": {
        "bus1": 31161,
        "bus2": 32168
      },
      "params": {
        "R": 0.0024921477306634188,
        "X": 0.013073896057903767,
        "G": 0.0,
        "B": 0.008550306782126427
      },
      "extension": {
        "length": 8218.641041015626,
        "rating": 254.0193796157837
      }
    },
    {
      "class": "Branch",
      "id": "branch_31162_31163_1",
      "ports": {
        "bus1": 31162,
        "bus2": 31163
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31162_31471_1",
      "ports": {
        "bus1": 31162,
        "bus2": 31471
      },
      "params": {
        "R": 0.011126493103802204,
        "X": 0.05055404454469681,
        "G": 0.0,
        "B": 0.01673143170773983
      },
      "extension": {
        "length": 20147.951633422854,
        "rating": 190.88882207870483
      }
    },
    {
      "class": "Branch",
      "id": "branch_31162_32122_1",
      "ports": {
        "bus1": 32122,
        "bus2": 31162
      },
      "params": {
        "R": 0.0023837860208004713,
        "X": 0.013635155744850634,
        "G": 0.0,
        "B": 0.007997221313416958
      },
      "extension": {
        "length": 6897.161493347168,
        "rating": 178.6016821861267
      }
    },
    {
      "class": "Branch",
      "id": "branch_31162_32127_1",
      "ports": {
        "bus1": 31162,
        "bus2": 32127
      },
      "params": {
        "R": 0.00600491464138031,
        "X": 0.02662375383079052,
        "G": 0.0,
        "B": 0.011660081334412096
      },
      "extension": {
        "length": 12491.31156756592,
        "rating": 205.3335666656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_31162_32157_1",
      "ports": {
        "bus1": 32157,
        "bus2": 31162
      },
      "params": {
        "R": 0.0027904682792723183,
        "X": 0.017347874119877815,
        "G": 0.0,
        "B": 0.007073415908962487
      },
      "extension": {
        "length": 7986.045145385742,
        "rating": 228.417706489563
      }
    },
    {
      "class": "Branch",
      "id": "branch_31162_32159_1",
      "ports": {
        "bus1": 31162,
        "bus2": 32159
      },
      "params": {
        "R": 0.006822775583714247,
        "X": 0.040640026330947876,
        "G": 0.0,
        "B": 0.021471936255693436
      },
      "extension": {
        "length": 20918.75388684082,
        "rating": 249.92749691009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_31162_32168_1",
      "ports": {
        "bus1": 31162,
        "bus2": 32168
      },
      "params": {
        "R": 0.0036598988808691497,
        "X": 0.025987245142459866,
        "G": 0.0,
        "B": 0.013927435502409935
      },
      "extension": {
        "length": 14504.384389526367,
        "rating": 258.12578201293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_31164_32163_1",
      "ports": {
        "bus1": 31164,
        "bus2": 32163
      },
      "params": {
        "R": 0.0030822744593024254,
        "X": 0.013199622742831705,
        "G": 0.0,
        "B": 0.007264846935868263
      },
      "extension": {
        "length": 7114.7678620605475,
        "rating": 248.1177568435669
      }
    },
    {
      "class": "Branch",
      "id": "branch_31165_31166_1",
      "ports": {
        "bus1": 31165,
        "bus2": 31166
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31167_31168_1",
      "ports": {
        "bus1": 31167,
        "bus2": 31168
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31169_31170_1",
      "ports": {
        "bus1": 31169,
        "bus2": 31170
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31169_31171_1",
      "ports": {
        "bus1": 31171,
        "bus2": 31169
      },
      "params": {
        "R": 0.008086500689387321,
        "X": 0.047424498945474625,
        "G": 0.0,
        "B": 0.011958125047385693
      },
      "extension": {
        "length": 17163.939169555666,
        "rating": 209.96744632720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_31169_31172_1",
      "ports": {
        "bus1": 31169,
        "bus2": 31172
      },
      "params": {
        "R": 0.004955896642059088,
        "X": 0.032488271594047546,
        "G": 0.0,
        "B": 0.009732424281537533
      },
      "extension": {
        "length": 11560.865058654785,
        "rating": 232.32953548431396
      }
    },
    {
      "class": "Branch",
      "id": "branch_31169_31185_1",
      "ports": {
        "bus1": 31169,
        "bus2": 31185
      },
      "params": {
        "R": 0.002394172828644514,
        "X": 0.012521537020802498,
        "G": 0.0,
        "B": 0.011080638505518436
      },
      "extension": {
        "length": 8376.954633544921,
        "rating": 216.7999029159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_31171_31173_1",
      "ports": {
        "bus1": 31173,
        "bus2": 31171
      },
      "params": {
        "R": 0.00898681953549385,
        "X": 0.04026737064123154,
        "G": 0.0,
        "B": 0.00961839035153389
      },
      "extension": {
        "length": 14329.627056518555,
        "rating": 255.65409660339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_31171_31184_1",
      "ports": {
        "bus1": 31184,
        "bus2": 31171
      },
      "params": {
        "R": 0.006981849670410156,
        "X": 0.03777409344911575,
        "G": 0.0,
        "B": 0.012681486085057259
      },
      "extension": {
        "length": 15033.2807109375,
        "rating": 234.0277910232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_31171_31360_1",
      "ports": {
        "bus1": 31171,
        "bus2": 31360
      },
      "params": {
        "R": 0.013427162542939186,
        "X": 0.06719240546226501,
        "G": 0.0,
        "B": 0.07217059284448624
      },
      "extension": {
        "length": 49819.23248510742,
        "rating": 272.3844051361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_31171_31360_2",
      "ports": {
        "bus1": 31171,
        "bus2": 31360
      },
      "params": {
        "R": 0.013427162542939186,
        "X": 0.06719240546226501,
        "G": 0.0,
        "B": 0.07217059284448624
      },
      "extension": {
        "length": 49819.23248510742,
        "rating": 272.3844051361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_31172_31316_1",
      "ports": {
        "bus1": 31316,
        "bus2": 31172
      },
      "params": {
        "R": 0.004882519133388996,
        "X": 0.02675643377006054,
        "G": 0.0,
        "B": 0.01043153740465641
      },
      "extension": {
        "length": 12186.305812683106,
        "rating": 219.38612461090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_31173_31181_1",
      "ports": {
        "bus1": 31173,
        "bus2": 31181
      },
      "params": {
        "R": 0.0036219521425664425,
        "X": 0.025551317259669304,
        "G": 0.0,
        "B": 0.006832563318312169
      },
      "extension": {
        "length": 9743.134173706056,
        "rating": 223.00097942352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_31173_31184_1",
      "ports": {
        "bus1": 31184,
        "bus2": 31173
      },
      "params": {
        "R": 0.00787888653576374,
        "X": 0.0345916822552681,
        "G": 0.0,
        "B": 0.0062498687766492375
      },
      "extension": {
        "length": 11313.583524536134,
        "rating": 229.31318283081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_31173_31293_1",
      "ports": {
        "bus1": 31173,
        "bus2": 31293
      },
      "params": {
        "R": 0.003934558480978012,
        "X": 0.025373168289661407,
        "G": 0.0,
        "B": 0.03413275256752968
      },
      "extension": {
        "length": 19920.371431640626,
        "rating": 254.85961437225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_31174_31175_1",
      "ports": {
        "bus1": 31174,
        "bus2": 31175
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31174_31908_1",
      "ports": {
        "bus1": 31174,
        "bus2": 31908
      },
      "params": {
        "R": 0.0046051787212491035,
        "X": 0.02676756866276264,
        "G": 0.0,
        "B": 0.028039418160915375
      },
      "extension": {
        "length": 19894.835594970704,
        "rating": 229.82823848724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_31174_33918_1",
      "ports": {
        "bus1": 33918,
        "bus2": 31174
      },
      "params": {
        "R": 0.006165619473904371,
        "X": 0.03755134344100952,
        "G": 0.0,
        "B": 0.0302296057343483
      },
      "extension": {
        "length": 24435.957014648437,
        "rating": 238.66655826568604
      }
    },
    {
      "class": "Branch",
      "id": "branch_31176_31183_1",
      "ports": {
        "bus1": 31176,
        "bus2": 31183
      },
      "params": {
        "R": 0.002286383183673024,
        "X": 0.014339782297611237,
        "G": 0.0,
        "B": 0.0176086463034153
      },
      "extension": {
        "length": 11513.303450134277,
        "rating": 217.08927154541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_31176_32292_1",
      "ports": {
        "bus1": 32292,
        "bus2": 31176
      },
      "params": {
        "R": 0.0028377200942486525,
        "X": 0.019596733152866364,
        "G": 0.0,
        "B": 0.009719313122332096
      },
      "extension": {
        "length": 9657.716201477051,
        "rating": 206.30309581756592
      }
    },
    {
      "class": "Branch",
      "id": "branch_31177_31185_1",
      "ports": {
        "bus1": 31185,
        "bus2": 31177
      },
      "params": {
        "R": 0.003966338932514191,
        "X": 0.02768627554178238,
        "G": 0.0,
        "B": 0.006937040947377682
      },
      "extension": {
        "length": 10122.419162109376,
        "rating": 228.30400466918945
      }
    },
    {
      "class": "Branch",
      "id": "branch_31177_31352_1",
      "ports": {
        "bus1": 31352,
        "bus2": 31177
      },
      "params": {
        "R": 0.006056305952370167,
        "X": 0.041232623159885406,
        "G": 0.0,
        "B": 0.018084947019815445
      },
      "extension": {
        "length": 19150.49926098633,
        "rating": 235.58099269866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_31178_31179_1",
      "ports": {
        "bus1": 31179,
        "bus2": 31178
      },
      "params": {
        "R": 0.0033000917173922066,
        "X": 0.017244607210159302,
        "G": 0.0,
        "B": 0.0045608095824718475
      },
      "extension": {
        "length": 6191.642301635742,
        "rating": 251.91059112548828
      }
    },
    {
      "class": "Branch",
      "id": "branch_31178_31180_1",
      "ports": {
        "bus1": 31178,
        "bus2": 31180
      },
      "params": {
        "R": 0.0011043098056688905,
        "X": 0.008174533024430275,
        "G": 0.0,
        "B": 0.006138423923403025
      },
      "extension": {
        "length": 4962.692175842285,
        "rating": 260.49275398254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_31178_31180_2",
      "ports": {
        "bus1": 31178,
        "bus2": 31180
      },
      "params": {
        "R": 0.0011043098056688905,
        "X": 0.008174533024430275,
        "G": 0.0,
        "B": 0.006138423923403025
      },
      "extension": {
        "length": 4962.692175842285,
        "rating": 260.49275398254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_31178_31183_1",
      "ports": {
        "bus1": 31178,
        "bus2": 31183
      },
      "params": {
        "R": 0.004256911110132933,
        "X": 0.02399289980530739,
        "G": 0.0,
        "B": 0.010422290302813053
      },
      "extension": {
        "length": 11193.32888800049,
        "rating": 222.08151817321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_31179_31909_1",
      "ports": {
        "bus1": 31179,
        "bus2": 31909
      },
      "params": {
        "R": 0.005189642775803804,
        "X": 0.04036174714565277,
        "G": 0.0,
        "B": 0.03747165948152542
      },
      "extension": {
        "length": 25365.591619628907,
        "rating": 235.0332498550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_31180_31852_1",
      "ports": {
        "bus1": 31852,
        "bus2": 31180
      },
      "params": {
        "R": 0.002098308876156807,
        "X": 0.012599620968103409,
        "G": 0.0,
        "B": 0.01034816075116396
      },
      "extension": {
        "length": 8111.568716125488,
        "rating": 274.4478940963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_31180_31852_2",
      "ports": {
        "bus1": 31852,
        "bus2": 31180
      },
      "params": {
        "R": 0.002098308876156807,
        "X": 0.012599620968103409,
        "G": 0.0,
        "B": 0.01034816075116396
      },
      "extension": {
        "length": 8111.568716125488,
        "rating": 274.4478940963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_31180_31852_3",
      "ports": {
        "bus1": 31852,
        "bus2": 31180
      },
      "params": {
        "R": 0.002098308876156807,
        "X": 0.012599620968103409,
        "G": 0.0,
        "B": 0.01034816075116396
      },
      "extension": {
        "length": 8111.568716125488,
        "rating": 274.4478940963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_31180_33918_1",
      "ports": {
        "bus1": 31180,
        "bus2": 33918
      },
      "params": {
        "R": 0.006009513977915049,
        "X": 0.026892194524407383,
        "G": 0.0,
        "B": 0.06399086117744446
      },
      "extension": {
        "length": 28662.88849584961,
        "rating": 242.48998165130615
      }
    },
    {
      "class": "Branch",
      "id": "branch_31181_31182_1",
      "ports": {
        "bus1": 31181,
        "bus2": 31182
      },
      "params": {
        "R": 0.00021520927839446813,
        "X": 0.0011290566762909293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31181_31311_1",
      "ports": {
        "bus1": 31181,
        "bus2": 31311
      },
      "params": {
        "R": 0.0025276867672801018,
        "X": 0.014788171276450159,
        "G": 0.0,
        "B": 0.01074207853525877
      },
      "extension": {
        "length": 8861.72190435791,
        "rating": 240.68663120269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_31181_32292_1",
      "ports": {
        "bus1": 31181,
        "bus2": 32292
      },
      "params": {
        "R": 0.008668845519423485,
        "X": 0.04453650489449501,
        "G": 0.0,
        "B": 0.03091763146221638
      },
      "extension": {
        "length": 28568.29938574219,
        "rating": 222.30217456817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_31187_31189_1",
      "ports": {
        "bus1": 31189,
        "bus2": 31187
      },
      "params": {
        "R": 0.0034767554607242346,
        "X": 0.02128784917294979,
        "G": 0.0,
        "B": 0.03123144432902336
      },
      "extension": {
        "length": 18189.72223132324,
        "rating": 210.75029373168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_31187_31190_1",
      "ports": {
        "bus1": 31190,
        "bus2": 31187
      },
      "params": {
        "R": 0.0024919863790273666,
        "X": 0.013592428527772427,
        "G": 0.0,
        "B": 0.008486862294375896
      },
      "extension": {
        "length": 8032.769525939942,
        "rating": 224.70402717590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_31188_31189_1",
      "ports": {
        "bus1": 31188,
        "bus2": 31189
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31189_31843_1",
      "ports": {
        "bus1": 31843,
        "bus2": 31189
      },
      "params": {
        "R": 0.0047415378503501415,
        "X": 0.025154974311590195,
        "G": 0.0,
        "B": 0.00671258382499218
      },
      "extension": {
        "length": 9626.982030944824,
        "rating": 195.6903100013733
      }
    },
    {
      "class": "Branch",
      "id": "branch_31190_31772_1",
      "ports": {
        "bus1": 31772,
        "bus2": 31190
      },
      "params": {
        "R": 0.008029497228562832,
        "X": 0.04902040958404541,
        "G": 0.0,
        "B": 0.022720327600836754
      },
      "extension": {
        "length": 23117.93458154297,
        "rating": 231.14197254180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_31191_31192_1",
      "ports": {
        "bus1": 31191,
        "bus2": 31192
      },
      "params": {
        "R": 0.0074101099744439125,
        "X": 0.039664383977651596,
        "G": 0.0,
        "B": 0.014147002249956133
      },
      "extension": {
        "length": 17068.206640869143,
        "rating": 208.0871343612671
      }
    },
    {
      "class": "Branch",
      "id": "branch_31191_31193_1",
      "ports": {
        "bus1": 31193,
        "bus2": 31191
      },
      "params": {
        "R": 0.008512577041983604,
        "X": 0.04367969557642936,
        "G": 0.0,
        "B": 0.011669397354125977
      },
      "extension": {
        "length": 16034.73428100586,
        "rating": 224.21128749847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_31191_31466_1",
      "ports": {
        "bus1": 31466,
        "bus2": 31191
      },
      "params": {
        "R": 0.007734182756394148,
        "X": 0.042384278029203415,
        "G": 0.0,
        "B": 0.04463481903076172
      },
      "extension": {
        "length": 29402.466980712892,
        "rating": 243.63865852355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_31192_31199_1",
      "ports": {
        "bus1": 31199,
        "bus2": 31192
      },
      "params": {
        "R": 0.004804460797458887,
        "X": 0.027214545756578445,
        "G": 0.0,
        "B": 0.01685701124370098
      },
      "extension": {
        "length": 13969.94747607422,
        "rating": 201.52204036712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_31193_31194_1",
      "ports": {
        "bus1": 31193,
        "bus2": 31194
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31193_32621_1",
      "ports": {
        "bus1": 32621,
        "bus2": 31193
      },
      "params": {
        "R": 0.010024020448327065,
        "X": 0.0423630028963089,
        "G": 0.0,
        "B": 0.01756172627210617
      },
      "extension": {
        "length": 19507.430032470704,
        "rating": 191.6690230369568
      }
    },
    {
      "class": "Branch",
      "id": "branch_31195_31196_1",
      "ports": {
        "bus1": 31195,
        "bus2": 31196
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31196_31197_1",
      "ports": {
        "bus1": 31196,
        "bus2": 31197
      },
      "params": {
        "R": 0.010500520467758179,
        "X": 0.042642686516046524,
        "G": 0.0,
        "B": 0.01130093727260828
      },
      "extension": {
        "length": 16302.966466552734,
        "rating": 187.58984804153442
      }
    },
    {
      "class": "Branch",
      "id": "branch_31196_33321_1",
      "ports": {
        "bus1": 33321,
        "bus2": 31196
      },
      "params": {
        "R": 0.004968702793121338,
        "X": 0.025517428293824196,
        "G": 0.0,
        "B": 0.02806026302278042
      },
      "extension": {
        "length": 19246.957745361327,
        "rating": 170.83218097686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_31197_31484_1",
      "ports": {
        "bus1": 31197,
        "bus2": 31484
      },
      "params": {
        "R": 0.02005070634186268,
        "X": 0.09459424018859863,
        "G": 0.0,
        "B": 0.031204788014292717
      },
      "extension": {
        "length": 39878.20401855469,
        "rating": 201.24430656433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31198_31199_1",
      "ports": {
        "bus1": 31199,
        "bus2": 31198
      },
      "params": {
        "R": 0.0039097703993320465,
        "X": 0.02175540663301945,
        "G": 0.0,
        "B": 0.01988411694765091
      },
      "extension": {
        "length": 13825.58665979004,
        "rating": 190.66230058670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_31198_31487_1",
      "ports": {
        "bus1": 31198,
        "bus2": 31487
      },
      "params": {
        "R": 0.0030245289672166113,
        "X": 0.019002491608262062,
        "G": 0.0,
        "B": 0.10469298064708708
      },
      "extension": {
        "length": 30989.97398803711,
        "rating": 259.8011016845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_31198_32621_1",
      "ports": {
        "bus1": 31198,
        "bus2": 32621
      },
      "params": {
        "R": 0.0028342872392386194,
        "X": 0.0149260638281703,
        "G": 0.0,
        "B": 0.1095820665359497
      },
      "extension": {
        "length": 27826.54149902344,
        "rating": 225.17387866973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_31200_31201_1",
      "ports": {
        "bus1": 31200,
        "bus2": 31201
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31200_31202_1",
      "ports": {
        "bus1": 31200,
        "bus2": 31202
      },
      "params": {
        "R": 0.005476323422044516,
        "X": 0.02351843006908894,
        "G": 0.0,
        "B": 0.03132442384958267
      },
      "extension": {
        "length": 20582.894247802735,
        "rating": 261.99560165405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_31200_31202_2",
      "ports": {
        "bus1": 31200,
        "bus2": 31202
      },
      "params": {
        "R": 0.005476323422044516,
        "X": 0.02351843006908894,
        "G": 0.0,
        "B": 0.03132442384958267
      },
      "extension": {
        "length": 20582.894247802735,
        "rating": 261.99560165405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_31200_31885_1",
      "ports": {
        "bus1": 31885,
        "bus2": 31200
      },
      "params": {
        "R": 0.007899999618530273,
        "X": 0.028337530791759487,
        "G": 0.0,
        "B": 0.04205496236681938
      },
      "extension": {
        "length": 24618.896313354493,
        "rating": 222.42002487182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_31200_32538_1",
      "ports": {
        "bus1": 31200,
        "bus2": 32538
      },
      "params": {
        "R": 0.03090190328657627,
        "X": 0.16745416820049286,
        "G": 0.0,
        "B": 0.08168958127498627
      },
      "extension": {
        "length": 82695.03368994141,
        "rating": 210.8222484588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_31200_33017_1",
      "ports": {
        "bus1": 33017,
        "bus2": 31200
      },
      "params": {
        "R": 0.005716834217309952,
        "X": 0.03644395247101784,
        "G": 0.0,
        "B": 0.014169468544423578
      },
      "extension": {
        "length": 15237.349464111328,
        "rating": 238.98074626922607
      }
    },
    {
      "class": "Branch",
      "id": "branch_31202_33035_1",
      "ports": {
        "bus1": 31202,
        "bus2": 33035
      },
      "params": {
        "R": 0.003986643627285957,
        "X": 0.026706073433160782,
        "G": 0.0,
        "B": 0.013637206517159939
      },
      "extension": {
        "length": 13039.860108032228,
        "rating": 223.67658615112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31202_33777_1",
      "ports": {
        "bus1": 31202,
        "bus2": 33777
      },
      "params": {
        "R": 0.008273272775113583,
        "X": 0.0524885393679142,
        "G": 0.0,
        "B": 0.03860653191804886
      },
      "extension": {
        "length": 32702.99919433594,
        "rating": 257.3662519454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_31203_31637_1",
      "ports": {
        "bus1": 31203,
        "bus2": 31637
      },
      "params": {
        "R": 0.02000845968723297,
        "X": 0.10761677473783492,
        "G": 0.0,
        "B": 0.0224984809756279
      },
      "extension": {
        "length": 36157.4217355957,
        "rating": 245.64168453216553
      }
    },
    {
      "class": "Branch",
      "id": "branch_31203_31642_1",
      "ports": {
        "bus1": 31203,
        "bus2": 31642
      },
      "params": {
        "R": 0.006892443634569645,
        "X": 0.0338992141187191,
        "G": 0.0,
        "B": 0.025048216804862022
      },
      "extension": {
        "length": 20495.495629028323,
        "rating": 284.5150947570801
      }
    },
    {
      "class": "Branch",
      "id": "branch_31203_31642_2",
      "ports": {
        "bus1": 31203,
        "bus2": 31642
      },
      "params": {
        "R": 0.006892443634569645,
        "X": 0.0338992141187191,
        "G": 0.0,
        "B": 0.025048216804862022
      },
      "extension": {
        "length": 20495.495629028323,
        "rating": 284.5150947570801
      }
    },
    {
      "class": "Branch",
      "id": "branch_31203_31642_3",
      "ports": {
        "bus1": 31203,
        "bus2": 31642
      },
      "params": {
        "R": 0.006892443634569645,
        "X": 0.0338992141187191,
        "G": 0.0,
        "B": 0.025048216804862022
      },
      "extension": {
        "length": 20495.495629028323,
        "rating": 284.5150947570801
      }
    },
    {
      "class": "Branch",
      "id": "branch_31203_33036_1",
      "ports": {
        "bus1": 31203,
        "bus2": 33036
      },
      "params": {
        "R": 0.0068243746645748615,
        "X": 0.039407163858413696,
        "G": 0.0,
        "B": 0.018985647708177567
      },
      "extension": {
        "length": 20165.966998901367,
        "rating": 275.2265930175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_31203_33036_2",
      "ports": {
        "bus1": 31203,
        "bus2": 33036
      },
      "params": {
        "R": 0.0068243746645748615,
        "X": 0.039407163858413696,
        "G": 0.0,
        "B": 0.018985647708177567
      },
      "extension": {
        "length": 20165.966998901367,
        "rating": 275.2265930175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_31203_33036_3",
      "ports": {
        "bus1": 31203,
        "bus2": 33036
      },
      "params": {
        "R": 0.0068243746645748615,
        "X": 0.039407163858413696,
        "G": 0.0,
        "B": 0.018985647708177567
      },
      "extension": {
        "length": 20165.966998901367,
        "rating": 275.2265930175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_31204_31205_1",
      "ports": {
        "bus1": 31204,
        "bus2": 31205
      },
      "params": {
        "R": 0.00026993395294994116,
        "X": 0.001156021375209093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31204_31217_1",
      "ports": {
        "bus1": 31217,
        "bus2": 31204
      },
      "params": {
        "R": 0.005589706357568503,
        "X": 0.040705371648073196,
        "G": 0.0,
        "B": 0.010420418344438076
      },
      "extension": {
        "length": 15144.789346435547,
        "rating": 265.64838886260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_31204_31217_2",
      "ports": {
        "bus1": 31217,
        "bus2": 31204
      },
      "params": {
        "R": 0.005589706357568503,
        "X": 0.040705371648073196,
        "G": 0.0,
        "B": 0.010420418344438076
      },
      "extension": {
        "length": 15144.789346435547,
        "rating": 265.64838886260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_31204_32217_1",
      "ports": {
        "bus1": 32217,
        "bus2": 31204
      },
      "params": {
        "R": 0.006684660445898771,
        "X": 0.04410269483923912,
        "G": 0.0,
        "B": 0.01455603167414665
      },
      "extension": {
        "length": 18407.091474975587,
        "rating": 266.61908626556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_31204_32217_2",
      "ports": {
        "bus1": 32217,
        "bus2": 31204
      },
      "params": {
        "R": 0.006684660445898771,
        "X": 0.04410269483923912,
        "G": 0.0,
        "B": 0.01455603167414665
      },
      "extension": {
        "length": 18407.091474975587,
        "rating": 266.61908626556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_31206_31643_1",
      "ports": {
        "bus1": 31206,
        "bus2": 31643
      },
      "params": {
        "R": 0.0026056040078401566,
        "X": 0.014586634933948517,
        "G": 0.0,
        "B": 0.05619433894753456
      },
      "extension": {
        "length": 19845.602600097656,
        "rating": 197.7781891822815
      }
    },
    {
      "class": "Branch",
      "id": "branch_31206_31657_1",
      "ports": {
        "bus1": 31206,
        "bus2": 31657
      },
      "params": {
        "R": 0.004331834614276886,
        "X": 0.0256959106773138,
        "G": 0.0,
        "B": 0.007155498489737511
      },
      "extension": {
        "length": 10357.258153381348,
        "rating": 192.0759081840515
      }
    },
    {
      "class": "Branch",
      "id": "branch_31207_31208_1",
      "ports": {
        "bus1": 31207,
        "bus2": 31208
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31207_31209_1",
      "ports": {
        "bus1": 31207,
        "bus2": 31209
      },
      "params": {
        "R": 0.005446211900562048,
        "X": 0.0238840039819479,
        "G": 0.0,
        "B": 0.01605193130671978
      },
      "extension": {
        "length": 13646.495079711915,
        "rating": 202.8151512145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_31207_31213_1",
      "ports": {
        "bus1": 31213,
        "bus2": 31207
      },
      "params": {
        "R": 0.005135503131896257,
        "X": 0.024889864027500153,
        "G": 0.0,
        "B": 0.005493022967129946
      },
      "extension": {
        "length": 8473.95873577881,
        "rating": 221.57201766967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_31209_31210_1",
      "ports": {
        "bus1": 31209,
        "bus2": 31210
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31209_31212_1",
      "ports": {
        "bus1": 31212,
        "bus2": 31209
      },
      "params": {
        "R": 0.0032257360871881247,
        "X": 0.013936701230704784,
        "G": 0.0,
        "B": 0.009159339591860771
      },
      "extension": {
        "length": 8004.294566345215,
        "rating": 216.2832260131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_31209_31469_1",
      "ports": {
        "bus1": 31469,
        "bus2": 31209
      },
      "params": {
        "R": 0.00590314157307148,
        "X": 0.03456900268793106,
        "G": 0.0,
        "B": 0.009408407844603062
      },
      "extension": {
        "length": 13478.047268554688,
        "rating": 222.01945781707764
      }
    },
    {
      "class": "Branch",
      "id": "branch_31211_31212_1",
      "ports": {
        "bus1": 31211,
        "bus2": 31212
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31212_31213_1",
      "ports": {
        "bus1": 31213,
        "bus2": 31212
      },
      "params": {
        "R": 0.0028325561434030537,
        "X": 0.018880179151892662,
        "G": 0.0,
        "B": 0.008190946653485298
      },
      "extension": {
        "length": 8374.665494201661,
        "rating": 228.24304103851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_31213_31216_1",
      "ports": {
        "bus1": 31213,
        "bus2": 31216
      },
      "params": {
        "R": 0.008427439257502556,
        "X": 0.042335350066423416,
        "G": 0.0,
        "B": 0.021030427888035774
      },
      "extension": {
        "length": 21262.23375842285,
        "rating": 254.57656383514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_31214_31216_1",
      "ports": {
        "bus1": 31216,
        "bus2": 31214
      },
      "params": {
        "R": 0.003463707864284515,
        "X": 0.02180130407214165,
        "G": 0.0,
        "B": 0.008176217786967754
      },
      "extension": {
        "length": 9182.037189880371,
        "rating": 252.94246673583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31214_31218_1",
      "ports": {
        "bus1": 31214,
        "bus2": 31218
      },
      "params": {
        "R": 0.0017443971009925008,
        "X": 0.01110219769179821,
        "G": 0.0,
        "B": 0.005025795660912991
      },
      "extension": {
        "length": 5598.339283630371,
        "rating": 260.75334548950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_31214_31218_2",
      "ports": {
        "bus1": 31214,
        "bus2": 31218
      },
      "params": {
        "R": 0.0017443971009925008,
        "X": 0.01110219769179821,
        "G": 0.0,
        "B": 0.005025795660912991
      },
      "extension": {
        "length": 5598.339283630371,
        "rating": 260.75334548950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_31214_31220_1",
      "ports": {
        "bus1": 31220,
        "bus2": 31214
      },
      "params": {
        "R": 0.0067185782827436915,
        "X": 0.040361519902944565,
        "G": 0.0,
        "B": 0.012123991735279562
      },
      "extension": {
        "length": 16140.42452746582,
        "rating": 216.81792736053467
      }
    },
    {
      "class": "Branch",
      "id": "branch_31214_31492_1",
      "ports": {
        "bus1": 31214,
        "bus2": 31492
      },
      "params": {
        "R": 0.0045676399022340775,
        "X": 0.023489179089665413,
        "G": 0.0,
        "B": 0.010175260715186596
      },
      "extension": {
        "length": 11022.501384887695,
        "rating": 185.7268214225769
      }
    },
    {
      "class": "Branch",
      "id": "branch_31215_31216_1",
      "ports": {
        "bus1": 31215,
        "bus2": 31216
      },
      "params": {
        "R": 0.0002946610329672694,
        "X": 0.001047357334755361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31216_31220_1",
      "ports": {
        "bus1": 31220,
        "bus2": 31216
      },
      "params": {
        "R": 0.0074713765643537045,
        "X": 0.033785153180360794,
        "G": 0.0,
        "B": 0.009484963491559029
      },
      "extension": {
        "length": 13003.612971679688,
        "rating": 208.34200382232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_31217_31218_1",
      "ports": {
        "bus1": 31218,
        "bus2": 31217
      },
      "params": {
        "R": 0.00336911017075181,
        "X": 0.01960570737719536,
        "G": 0.0,
        "B": 0.011243477463722229
      },
      "extension": {
        "length": 10125.868602722168,
        "rating": 262.5207185745239
      }
    },
    {
      "class": "Branch",
      "id": "branch_31217_31218_2",
      "ports": {
        "bus1": 31218,
        "bus2": 31217
      },
      "params": {
        "R": 0.00336911017075181,
        "X": 0.01960570737719536,
        "G": 0.0,
        "B": 0.011243477463722229
      },
      "extension": {
        "length": 10125.868602722168,
        "rating": 262.5207185745239
      }
    },
    {
      "class": "Branch",
      "id": "branch_31218_31219_1",
      "ports": {
        "bus1": 31218,
        "bus2": 31219
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31221_31222_1",
      "ports": {
        "bus1": 31221,
        "bus2": 31222
      },
      "params": {
        "R": 0.004744451027363539,
        "X": 0.030221017077565193,
        "G": 0.0,
        "B": 0.043305136263370514
      },
      "extension": {
        "length": 24067.786975708008,
        "rating": 251.153302192688
      }
    },
    {
      "class": "Branch",
      "id": "branch_31222_31225_1",
      "ports": {
        "bus1": 31225,
        "bus2": 31222
      },
      "params": {
        "R": 0.004195439163595438,
        "X": 0.027103556320071224,
        "G": 0.0,
        "B": 0.0063284304924309245
      },
      "extension": {
        "length": 9401.502189331055,
        "rating": 209.9698543548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_31223_31224_1",
      "ports": {
        "bus1": 31223,
        "bus2": 31224
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31223_31225_1",
      "ports": {
        "bus1": 31225,
        "bus2": 31223
      },
      "params": {
        "R": 0.007337298709899186,
        "X": 0.026824897155165672,
        "G": 0.0,
        "B": 0.013423604890704155
      },
      "extension": {
        "length": 13006.413963500978,
        "rating": 194.0656542778015
      }
    },
    {
      "class": "Branch",
      "id": "branch_31226_32419_1",
      "ports": {
        "bus1": 31226,
        "bus2": 32419
      },
      "params": {
        "R": 0.0010659695835784078,
        "X": 0.013452784158289433,
        "G": 0.0,
        "B": 0.26141661405563354
      },
      "extension": {
        "length": 42541.030970947264,
        "rating": 1303.7782669067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_31227_31228_1",
      "ports": {
        "bus1": 31227,
        "bus2": 31228
      },
      "params": {
        "R": 0.0050398847088217735,
        "X": 0.02990288846194744,
        "G": 0.0,
        "B": 0.025756902992725372
      },
      "extension": {
        "length": 18868.63660510254,
        "rating": 233.07926654815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_31227_31439_1",
      "ports": {
        "bus1": 31227,
        "bus2": 31439
      },
      "params": {
        "R": 0.007566430140286684,
        "X": 0.03305686265230179,
        "G": 0.0,
        "B": 0.01168388407677412
      },
      "extension": {
        "length": 13688.37949987793,
        "rating": 223.52774143218994
      }
    },
    {
      "class": "Branch",
      "id": "branch_31228_31233_1",
      "ports": {
        "bus1": 31233,
        "bus2": 31228
      },
      "params": {
        "R": 0.0071563199162483215,
        "X": 0.039978206157684326,
        "G": 0.0,
        "B": 0.016740456223487854
      },
      "extension": {
        "length": 19554.94099291992,
        "rating": 237.87457942962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_31228_31598_1",
      "ports": {
        "bus1": 31228,
        "bus2": 31598
      },
      "params": {
        "R": 0.00877723190933466,
        "X": 0.04974760860204697,
        "G": 0.0,
        "B": 0.012554582208395006
      },
      "extension": {
        "length": 17515.02392578125,
        "rating": 269.1016435623169
      }
    },
    {
      "class": "Branch",
      "id": "branch_31228_31598_2",
      "ports": {
        "bus1": 31228,
        "bus2": 31598
      },
      "params": {
        "R": 0.00877723190933466,
        "X": 0.04974760860204697,
        "G": 0.0,
        "B": 0.012554582208395006
      },
      "extension": {
        "length": 17515.02392578125,
        "rating": 269.1016435623169
      }
    },
    {
      "class": "Branch",
      "id": "branch_31228_31784_1",
      "ports": {
        "bus1": 31228,
        "bus2": 31784
      },
      "params": {
        "R": 0.0030705386307090517,
        "X": 0.021967627108097076,
        "G": 0.0,
        "B": 0.02943049557507038
      },
      "extension": {
        "length": 18997.84904370117,
        "rating": 247.84231185913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_31229_31230_1",
      "ports": {
        "bus1": 31229,
        "bus2": 31230
      },
      "params": {
        "R": 0.000258418993325904,
        "X": 0.0011191596277058125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31229_31365_1",
      "ports": {
        "bus1": 31365,
        "bus2": 31229
      },
      "params": {
        "R": 0.006274769082665443,
        "X": 0.03463596850633621,
        "G": 0.0,
        "B": 0.018854539841413498
      },
      "extension": {
        "length": 16997.848795898437,
        "rating": 232.62665271759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_31229_31599_1",
      "ports": {
        "bus1": 31599,
        "bus2": 31229
      },
      "params": {
        "R": 0.008090869523584843,
        "X": 0.038468003273010254,
        "G": 0.0,
        "B": 0.016517138108611107
      },
      "extension": {
        "length": 18641.527583862306,
        "rating": 252.5071382522583
      }
    },
    {
      "class": "Branch",
      "id": "branch_31229_31601_1",
      "ports": {
        "bus1": 31601,
        "bus2": 31229
      },
      "params": {
        "R": 0.006237650290131569,
        "X": 0.03650877624750137,
        "G": 0.0,
        "B": 0.021623244509100914
      },
      "extension": {
        "length": 19720.018405151368,
        "rating": 221.92177772521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_31231_31232_1",
      "ports": {
        "bus1": 31231,
        "bus2": 31232
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31232_31775_1",
      "ports": {
        "bus1": 31775,
        "bus2": 31232
      },
      "params": {
        "R": 0.006389009300619364,
        "X": 0.0437738262116909,
        "G": 0.0,
        "B": 0.01830516941845417
      },
      "extension": {
        "length": 21219.631056518556,
        "rating": 235.19823551177979
      }
    },
    {
      "class": "Branch",
      "id": "branch_31233_31235_1",
      "ports": {
        "bus1": 31233,
        "bus2": 31235
      },
      "params": {
        "R": 0.0022015043068677187,
        "X": 0.01421689335256815,
        "G": 0.0,
        "B": 0.005914841778576375
      },
      "extension": {
        "length": 6713.472449707031,
        "rating": 232.14211463928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_31234_31235_1",
      "ports": {
        "bus1": 31234,
        "bus2": 31235
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31235_31237_1",
      "ports": {
        "bus1": 31237,
        "bus2": 31235
      },
      "params": {
        "R": 0.002827447606250644,
        "X": 0.017248883843421936,
        "G": 0.0,
        "B": 0.005940759088844061
      },
      "extension": {
        "length": 7221.38819128418,
        "rating": 225.39093494415283
      }
    },
    {
      "class": "Branch",
      "id": "branch_31236_31237_1",
      "ports": {
        "bus1": 31236,
        "bus2": 31237
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31237_31435_1",
      "ports": {
        "bus1": 31435,
        "bus2": 31237
      },
      "params": {
        "R": 0.0032271887175738816,
        "X": 0.020984157919883728,
        "G": 0.0,
        "B": 0.012768588960170746
      },
      "extension": {
        "length": 12466.369694641113,
        "rating": 223.31774234771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_31238_31241_1",
      "ports": {
        "bus1": 31241,
        "bus2": 31238
      },
      "params": {
        "R": 0.0019187601283192635,
        "X": 0.012873384170234203,
        "G": 0.0,
        "B": 0.006348295137286185
      },
      "extension": {
        "length": 6479.738507263184,
        "rating": 182.96817541122437
      }
    },
    {
      "class": "Branch",
      "id": "branch_31238_31242_1",
      "ports": {
        "bus1": 31242,
        "bus2": 31238
      },
      "params": {
        "R": 0.004607683047652245,
        "X": 0.02632579766213894,
        "G": 0.0,
        "B": 0.011136645451188087
      },
      "extension": {
        "length": 12406.833654235841,
        "rating": 176.03487968444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_31239_31241_1",
      "ports": {
        "bus1": 31239,
        "bus2": 31241
      },
      "params": {
        "R": 0.007010885048657657,
        "X": 0.03621497377753258,
        "G": 0.0,
        "B": 0.023084407672286034
      },
      "extension": {
        "length": 18938.052088989258,
        "rating": 206.49538040161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_31239_31243_1",
      "ports": {
        "bus1": 31243,
        "bus2": 31239
      },
      "params": {
        "R": 0.0065456051379442215,
        "X": 0.03688318282365799,
        "G": 0.0,
        "B": 0.008422569371759892
      },
      "extension": {
        "length": 11816.168940307618,
        "rating": 216.7271375656128
      }
    },
    {
      "class": "Branch",
      "id": "branch_31240_31639_1",
      "ports": {
        "bus1": 31240,
        "bus2": 31639
      },
      "params": {
        "R": 0.0009872536174952984,
        "X": 0.011904320679605007,
        "G": 0.0,
        "B": 0.5344883799552917
      },
      "extension": {
        "length": 58609.73936425782,
        "rating": 1160.3018760681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_31240_32346_1",
      "ports": {
        "bus1": 31240,
        "bus2": 32346
      },
      "params": {
        "R": 0.001502013998106122,
        "X": 0.019483782351017,
        "G": 0.0,
        "B": 0.30394652485847473
      },
      "extension": {
        "length": 54484.97885595703,
        "rating": 1187.9925727844238
      }
    },
    {
      "class": "Branch",
      "id": "branch_31240_32365_1",
      "ports": {
        "bus1": 32365,
        "bus2": 31240
      },
      "params": {
        "R": 0.00130275369156152,
        "X": 0.016539013013243675,
        "G": 0.0,
        "B": 0.25504937767982483
      },
      "extension": {
        "length": 46937.10245361328,
        "rating": 1066.109848022461
      }
    },
    {
      "class": "Branch",
      "id": "branch_31242_31244_1",
      "ports": {
        "bus1": 31242,
        "bus2": 31244
      },
      "params": {
        "R": 0.002478277776390314,
        "X": 0.01588384248316288,
        "G": 0.0,
        "B": 0.00939929112792015
      },
      "extension": {
        "length": 8870.849300720216,
        "rating": 248.5593318939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_31242_31252_1",
      "ports": {
        "bus1": 31242,
        "bus2": 31252
      },
      "params": {
        "R": 0.00722273625433445,
        "X": 0.044457901269197464,
        "G": 0.0,
        "B": 0.03045712038874626
      },
      "extension": {
        "length": 23696.35704272461,
        "rating": 253.86948585510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_31244_31411_1",
      "ports": {
        "bus1": 31244,
        "bus2": 31411
      },
      "params": {
        "R": 0.007945871911942959,
        "X": 0.05079064518213272,
        "G": 0.0,
        "B": 0.016660498455166817
      },
      "extension": {
        "length": 22553.170216918945,
        "rating": 240.78853130340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_31245_31246_1",
      "ports": {
        "bus1": 31245,
        "bus2": 31246
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31245_31350_1",
      "ports": {
        "bus1": 31245,
        "bus2": 31350
      },
      "params": {
        "R": 0.008226331323385239,
        "X": 0.05687422677874565,
        "G": 0.0,
        "B": 0.07233127951622009
      },
      "extension": {
        "length": 42444.03224047852,
        "rating": 229.9992561340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_31245_31882_1",
      "ports": {
        "bus1": 31882,
        "bus2": 31245
      },
      "params": {
        "R": 0.004420165438205004,
        "X": 0.031175635755062103,
        "G": 0.0,
        "B": 0.01476143579930067
      },
      "extension": {
        "length": 14372.38016784668,
        "rating": 224.72565174102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_31247_31248_1",
      "ports": {
        "bus1": 31247,
        "bus2": 31248
      },
      "params": {
        "R": 0.000229168392252177,
        "X": 0.0010984116233885288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31248_31256_1",
      "ports": {
        "bus1": 31248,
        "bus2": 31256
      },
      "params": {
        "R": 0.009362432174384594,
        "X": 0.05339661613106728,
        "G": 0.0,
        "B": 0.015785852447152138
      },
      "extension": {
        "length": 20227.739228393555,
        "rating": 217.00022220611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_31248_31881_1",
      "ports": {
        "bus1": 31248,
        "bus2": 31881
      },
      "params": {
        "R": 0.007306592073291539,
        "X": 0.054535020142793655,
        "G": 0.0,
        "B": 0.021093659102916718
      },
      "extension": {
        "length": 23663.3329654541,
        "rating": 209.16671752929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_31249_31250_1",
      "ports": {
        "bus1": 31250,
        "bus2": 31249
      },
      "params": {
        "R": 0.00333006726577878,
        "X": 0.01952916942536831,
        "G": 0.0,
        "B": 0.02845397964119911
      },
      "extension": {
        "length": 17036.21547729492,
        "rating": 212.1548891067505
      }
    },
    {
      "class": "Branch",
      "id": "branch_31249_31866_1",
      "ports": {
        "bus1": 31249,
        "bus2": 31866
      },
      "params": {
        "R": 0.004395215306431055,
        "X": 0.026319945231080052,
        "G": 0.0,
        "B": 0.028561051934957508
      },
      "extension": {
        "length": 20346.921814086916,
        "rating": 201.0237216949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_31250_31251_1",
      "ports": {
        "bus1": 31250,
        "bus2": 31251
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31250_31252_1",
      "ports": {
        "bus1": 31250,
        "bus2": 31252
      },
      "params": {
        "R": 0.0018633267609402537,
        "X": 0.01264678593724966,
        "G": 0.0,
        "B": 0.006575131323188543
      },
      "extension": {
        "length": 6285.3930326843265,
        "rating": 220.0892210006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_31252_31253_1",
      "ports": {
        "bus1": 31252,
        "bus2": 31253
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31254_31255_1",
      "ports": {
        "bus1": 31254,
        "bus2": 31255
      },
      "params": {
        "R": 0.005061099771410227,
        "X": 0.023835742846131325,
        "G": 0.0,
        "B": 0.005042336881160736
      },
      "extension": {
        "length": 7607.456184265137,
        "rating": 222.01189994812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_31255_32180_1",
      "ports": {
        "bus1": 31255,
        "bus2": 32180
      },
      "params": {
        "R": 0.007788669317960739,
        "X": 0.045441459864377975,
        "G": 0.0,
        "B": 0.01245859544724226
      },
      "extension": {
        "length": 17546.9337454834,
        "rating": 232.28461742401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_31256_31349_1",
      "ports": {
        "bus1": 31256,
        "bus2": 31349
      },
      "params": {
        "R": 0.006395231932401657,
        "X": 0.034327514469623566,
        "G": 0.0,
        "B": 0.06916436553001404
      },
      "extension": {
        "length": 34241.920888183595,
        "rating": 227.3049831390381
      }
    },
    {
      "class": "Branch",
      "id": "branch_31257_31263_1",
      "ports": {
        "bus1": 31263,
        "bus2": 31257
      },
      "params": {
        "R": 0.0009524934575892985,
        "X": 0.004953795112669468,
        "G": 0.0,
        "B": 0.001900703995488584
      },
      "extension": {
        "length": 2104.191771789551,
        "rating": 259.5804214477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_31257_31263_2",
      "ports": {
        "bus1": 31263,
        "bus2": 31257
      },
      "params": {
        "R": 0.0009524934575892985,
        "X": 0.004953795112669468,
        "G": 0.0,
        "B": 0.001900703995488584
      },
      "extension": {
        "length": 2104.191771789551,
        "rating": 259.5804214477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_31257_31282_1",
      "ports": {
        "bus1": 31257,
        "bus2": 31282
      },
      "params": {
        "R": 0.00318395416252315,
        "X": 0.013818969018757343,
        "G": 0.0,
        "B": 0.01753295212984085
      },
      "extension": {
        "length": 11929.001332214355,
        "rating": 222.15969562530518
      }
    },
    {
      "class": "Branch",
      "id": "branch_31257_31942_1",
      "ports": {
        "bus1": 31257,
        "bus2": 31942
      },
      "params": {
        "R": 0.0017684756312519312,
        "X": 0.012795333750545979,
        "G": 0.0,
        "B": 0.015493695624172688
      },
      "extension": {
        "length": 10711.120879577637,
        "rating": 258.362078666687
      }
    },
    {
      "class": "Branch",
      "id": "branch_31257_31942_2",
      "ports": {
        "bus1": 31257,
        "bus2": 31942
      },
      "params": {
        "R": 0.0017684756312519312,
        "X": 0.012795333750545979,
        "G": 0.0,
        "B": 0.015493695624172688
      },
      "extension": {
        "length": 10711.120879577637,
        "rating": 258.362078666687
      }
    },
    {
      "class": "Branch",
      "id": "branch_31258_31326_1",
      "ports": {
        "bus1": 31326,
        "bus2": 31258
      },
      "params": {
        "R": 0.001709365169517696,
        "X": 0.008811063133180141,
        "G": 0.0,
        "B": 0.005934933666139841
      },
      "extension": {
        "length": 4913.184453552246,
        "rating": 217.21806526184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_31258_31334_1",
      "ports": {
        "bus1": 31258,
        "bus2": 31334
      },
      "params": {
        "R": 0.0024985007476061583,
        "X": 0.013187811709940434,
        "G": 0.0,
        "B": 0.006554472725838424
      },
      "extension": {
        "length": 7124.249027526856,
        "rating": 243.208646774292
      }
    },
    {
      "class": "Branch",
      "id": "branch_31259_31267_1",
      "ports": {
        "bus1": 31259,
        "bus2": 31267
      },
      "params": {
        "R": 0.0021080307196825743,
        "X": 0.013769816607236864,
        "G": 0.0,
        "B": 0.005499689839780331
      },
      "extension": {
        "length": 6752.275778869629,
        "rating": 204.45737838745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_31259_31287_1",
      "ports": {
        "bus1": 31259,
        "bus2": 31287
      },
      "params": {
        "R": 0.0038359968457370996,
        "X": 0.02354777231812477,
        "G": 0.0,
        "B": 0.020141765475273132
      },
      "extension": {
        "length": 15919.529871093751,
        "rating": 227.4559497833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_31260_31261_1",
      "ports": {
        "bus1": 31260,
        "bus2": 31261
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31260_31271_1",
      "ports": {
        "bus1": 31271,
        "bus2": 31260
      },
      "params": {
        "R": 0.0008172683301381767,
        "X": 0.008853994309902191,
        "G": 0.0,
        "B": 0.24400189518928528
      },
      "extension": {
        "length": 34021.43909033203,
        "rating": 1260.67476272583
      }
    },
    {
      "class": "Branch",
      "id": "branch_31260_31329_1",
      "ports": {
        "bus1": 31329,
        "bus2": 31260
      },
      "params": {
        "R": 0.0005788897396996617,
        "X": 0.006086137145757675,
        "G": 0.0,
        "B": 0.09617212414741516
      },
      "extension": {
        "length": 17294.64035449219,
        "rating": 1095.9275245666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_31260_31941_1",
      "ports": {
        "bus1": 31260,
        "bus2": 31941
      },
      "params": {
        "R": 0.0006051830132491887,
        "X": 0.006386336870491505,
        "G": 0.0,
        "B": 0.11320389807224274
      },
      "extension": {
        "length": 18434.159032104493,
        "rating": 1189.0324592590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_31262_31266_1",
      "ports": {
        "bus1": 31266,
        "bus2": 31262
      },
      "params": {
        "R": 0.004157382063567638,
        "X": 0.016458744183182716,
        "G": 0.0,
        "B": 0.0031214444898068905
      },
      "extension": {
        "length": 4810.085700073242,
        "rating": 211.98875904083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_31262_31306_1",
      "ports": {
        "bus1": 31262,
        "bus2": 31306
      },
      "params": {
        "R": 0.002431080676615238,
        "X": 0.013120352290570734,
        "G": 0.0,
        "B": 0.007249925751239061
      },
      "extension": {
        "length": 7004.883034423829,
        "rating": 206.20388984680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_31262_31335_1",
      "ports": {
        "bus1": 31262,
        "bus2": 31335
      },
      "params": {
        "R": 0.0030184159986674786,
