        "X": 0.016388030722737312,
        "G": 0.0,
        "B": 0.04293270781636238
      },
      "extension": {
        "length": 16717.436516601563,
        "rating": 249.97448921203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_31263_31285_1",
      "ports": {
        "bus1": 31263,
        "bus2": 31285
      },
      "params": {
        "R": 0.0023974052164703608,
        "X": 0.015125283040106297,
        "G": 0.0,
        "B": 0.026315189898014065
      },
      "extension": {
        "length": 14747.67163256836,
        "rating": 191.92817211151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_31263_31334_1",
      "ports": {
        "bus1": 31334,
        "bus2": 31263
      },
      "params": {
        "R": 0.0017569228075444698,
        "X": 0.009552065283060074,
        "G": 0.0,
        "B": 0.003285429673269391
      },
      "extension": {
        "length": 4040.203169586182,
        "rating": 275.262713432312
      }
    },
    {
      "class": "Branch",
      "id": "branch_31263_31334_2",
      "ports": {
        "bus1": 31334,
        "bus2": 31263
      },
      "params": {
        "R": 0.0017569228075444698,
        "X": 0.009552065283060074,
        "G": 0.0,
        "B": 0.003285429673269391
      },
      "extension": {
        "length": 4040.203169586182,
        "rating": 275.262713432312
      }
    },
    {
      "class": "Branch",
      "id": "branch_31263_31334_3",
      "ports": {
        "bus1": 31334,
        "bus2": 31263
      },
      "params": {
        "R": 0.0017569228075444698,
        "X": 0.009552065283060074,
        "G": 0.0,
        "B": 0.003285429673269391
      },
      "extension": {
        "length": 4040.203169586182,
        "rating": 275.262713432312
      }
    },
    {
      "class": "Branch",
      "id": "branch_31263_31335_1",
      "ports": {
        "bus1": 31263,
        "bus2": 31335
      },
      "params": {
        "R": 0.0013230601325631142,
        "X": 0.006575697101652622,
        "G": 0.0,
        "B": 0.01243099942803383
      },
      "extension": {
        "length": 6454.901767456055,
        "rating": 257.8463077545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_31263_31335_2",
      "ports": {
        "bus1": 31263,
        "bus2": 31335
      },
      "params": {
        "R": 0.0013230601325631142,
        "X": 0.006575697101652622,
        "G": 0.0,
        "B": 0.01243099942803383
      },
      "extension": {
        "length": 6454.901767456055,
        "rating": 257.8463077545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_31264_31266_1",
      "ports": {
        "bus1": 31264,
        "bus2": 31266
      },
      "params": {
        "R": 0.0033859466202557087,
        "X": 0.0175221785902977,
        "G": 0.0,
        "B": 0.0055063581094145775
      },
      "extension": {
        "length": 7451.578303527832,
        "rating": 206.1182975769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_31264_32189_1",
      "ports": {
        "bus1": 32189,
        "bus2": 31264
      },
      "params": {
        "R": 0.0028093401342630386,
        "X": 0.014754846692085264,
        "G": 0.0,
        "B": 0.006463445723056794
      },
      "extension": {
        "length": 7158.787175170899,
        "rating": 183.5147500038147
      }
    },
    {
      "class": "Branch",
      "id": "branch_31265_31266_1",
      "ports": {
        "bus1": 31265,
        "bus2": 31266
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31266_31306_1",
      "ports": {
        "bus1": 31306,
        "bus2": 31266
      },
      "params": {
        "R": 0.002435678616166115,
        "X": 0.01156280655413866,
        "G": 0.0,
        "B": 0.00454309256747365
      },
      "extension": {
        "length": 4905.802113464356,
        "rating": 195.14994621276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_31267_31324_1",
      "ports": {
        "bus1": 31267,
        "bus2": 31324
      },
      "params": {
        "R": 0.0026224779430776834,
        "X": 0.013791668228805065,
        "G": 0.0,
        "B": 0.012204131111502647
      },
      "extension": {
        "length": 9414.728242492676,
        "rating": 194.49862241744995
      }
    },
    {
      "class": "Branch",
      "id": "branch_31268_31302_1",
      "ports": {
        "bus1": 31302,
        "bus2": 31268
      },
      "params": {
        "R": 0.0024316892959177494,
        "X": 0.017826654016971588,
        "G": 0.0,
        "B": 0.006154486443847419
      },
      "extension": {
        "length": 7094.203210327149,
        "rating": 198.5111951828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_31268_31324_1",
      "ports": {
        "bus1": 31324,
        "bus2": 31268
      },
      "params": {
        "R": 0.0029457369819283485,
        "X": 0.012283459305763245,
        "G": 0.0,
        "B": 0.005731344223022461
      },
      "extension": {
        "length": 5992.445739440918,
        "rating": 204.54659461975098
      }
    },
    {
      "class": "Branch",
      "id": "branch_31269_31270_1",
      "ports": {
        "bus1": 31269,
        "bus2": 31270
      },
      "params": {
        "R": 0.001967947231605649,
        "X": 0.013723134063184263,
        "G": 0.0,
        "B": 0.008295525796711445
      },
      "extension": {
        "length": 7302.94846875,
        "rating": 203.0665397644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_31269_32184_1",
      "ports": {
        "bus1": 31269,
        "bus2": 32184
      },
      "params": {
        "R": 0.0036448838654905558,
        "X": 0.024078136309981346,
        "G": 0.0,
        "B": 0.015785211697220802
      },
      "extension": {
        "length": 14948.0553548584,
        "rating": 183.8122844696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_31269_32190_1",
      "ports": {
        "bus1": 32190,
        "bus2": 31269
      },
      "params": {
        "R": 0.00334085407666862,
        "X": 0.021366234868764877,
        "G": 0.0,
        "B": 0.01755819283425808
      },
      "extension": {
        "length": 13702.659186401368,
        "rating": 190.54409265518188
      }
    },
    {
      "class": "Branch",
      "id": "branch_31270_32187_1",
      "ports": {
        "bus1": 32187,
        "bus2": 31270
      },
      "params": {
        "R": 0.0031965740490704775,
        "X": 0.017804399132728577,
        "G": 0.0,
        "B": 0.005282677710056305
      },
      "extension": {
        "length": 7390.875822692871,
        "rating": 223.0032205581665
      }
    },
    {
      "class": "Branch",
      "id": "branch_31271_31329_1",
      "ports": {
        "bus1": 31271,
        "bus2": 31329
      },
      "params": {
        "R": 0.0007895515882410109,
        "X": 0.009710006415843964,
        "G": 0.0,
        "B": 0.47482964396476746
      },
      "extension": {
        "length": 46460.69748632813,
        "rating": 1351.2909889221191
      }
    },
    {
      "class": "Branch",
      "id": "branch_31271_31329_2",
      "ports": {
        "bus1": 31271,
        "bus2": 31329
      },
      "params": {
        "R": 0.0007895515882410109,
        "X": 0.009710006415843964,
        "G": 0.0,
        "B": 0.47482964396476746
      },
      "extension": {
        "length": 46460.69748632813,
        "rating": 1351.2909889221191
      }
    },
    {
      "class": "Branch",
      "id": "branch_31271_31359_1",
      "ports": {
        "bus1": 31359,
        "bus2": 31271
      },
      "params": {
        "R": 0.0013440471375361085,
        "X": 0.016809837892651558,
        "G": 0.0,
        "B": 0.3556337356567383
      },
      "extension": {
        "length": 56755.65160546875,
        "rating": 1204.7626495361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_31271_31809_1",
      "ports": {
        "bus1": 31271,
        "bus2": 31809
      },
      "params": {
        "R": 0.0006286824936978519,
        "X": 0.007497546728700399,
        "G": 0.0,
        "B": 0.32673040032386785
      },
      "extension": {
        "length": 33420.274110351565,
        "rating": 1374.8647689819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_31271_31809_2",
      "ports": {
        "bus1": 31271,
        "bus2": 31809
      },
      "params": {
        "R": 0.0006286824936978519,
        "X": 0.007497546728700399,
        "G": 0.0,
        "B": 0.32673040032386785
      },
      "extension": {
        "length": 33420.274110351565,
        "rating": 1374.8647689819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_31272_31273_1",
      "ports": {
        "bus1": 31272,
        "bus2": 31273
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31272_31274_1",
      "ports": {
        "bus1": 31272,
        "bus2": 31274
      },
      "params": {
        "R": 0.002776765963062644,
        "X": 0.015378774143755436,
        "G": 0.0,
        "B": 0.008966927416622639
      },
      "extension": {
        "length": 8721.156623840332,
        "rating": 207.36446380615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_31272_31817_1",
      "ports": {
        "bus1": 31272,
        "bus2": 31817
      },
      "params": {
        "R": 0.004327159374952316,
        "X": 0.021534068509936333,
        "G": 0.0,
        "B": 0.012275036424398422
      },
      "extension": {
        "length": 10877.511304687501,
        "rating": 185.93082427978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_31274_31816_1",
      "ports": {
        "bus1": 31274,
        "bus2": 31816
      },
      "params": {
        "R": 0.006405333522707224,
        "X": 0.033715564757585526,
        "G": 0.0,
        "B": 0.020407555624842644
      },
      "extension": {
        "length": 19079.008740966798,
        "rating": 230.12871742248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_31275_31276_1",
      "ports": {
        "bus1": 31275,
        "bus2": 31276
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31275_31312_1",
      "ports": {
        "bus1": 31312,
        "bus2": 31275
      },
      "params": {
        "R": 0.0008824272663332522,
        "X": 0.011441568844020367,
        "G": 0.0,
        "B": 0.15375126898288727
      },
      "extension": {
        "length": 30033.31480004883,
        "rating": 1189.5742416381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_31275_33667_1",
      "ports": {
        "bus1": 33667,
        "bus2": 31275
      },
      "params": {
        "R": 0.0012184352381154895,
        "X": 0.015711229294538498,
        "G": 0.0,
        "B": 0.42293527722358704
      },
      "extension": {
        "length": 59279.171805175785,
        "rating": 1181.418800354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_31277_31278_1",
      "ports": {
        "bus1": 31278,
        "bus2": 31277
      },
      "params": {
        "R": 0.007443300448358059,
        "X": 0.029756553471088413,
        "G": 0.0,
        "B": 0.011179898865520954
      },
      "extension": {
        "length": 13272.983971435548,
        "rating": 189.01946544647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_31277_31280_1",
      "ports": {
        "bus1": 31277,
        "bus2": 31280
      },
      "params": {
        "R": 0.0031315176747739315,
        "X": 0.02146489918231964,
        "G": 0.0,
        "B": 0.01248989626765251
      },
      "extension": {
        "length": 11827.064414794922,
        "rating": 175.82623958587646
      }
    },
    {
      "class": "Branch",
      "id": "branch_31278_31279_1",
      "ports": {
        "bus1": 31278,
        "bus2": 31279
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31278_31293_1",
      "ports": {
        "bus1": 31293,
        "bus2": 31278
      },
      "params": {
        "R": 0.004831847734749317,
        "X": 0.028533654287457466,
        "G": 0.0,
        "B": 0.009413330815732479
      },
      "extension": {
        "length": 11610.796382995606,
        "rating": 209.09383296966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_31280_31281_1",
      "ports": {
        "bus1": 31280,
        "bus2": 31281
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31280_31308_1",
      "ports": {
        "bus1": 31280,
        "bus2": 31308
      },
      "params": {
        "R": 0.002859925152733922,
        "X": 0.01321412157267332,
        "G": 0.0,
        "B": 0.009375826455652714
      },
      "extension": {
        "length": 8037.106842590332,
        "rating": 207.45558738708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_31282_31284_1",
      "ports": {
        "bus1": 31282,
        "bus2": 31284
      },
      "params": {
        "R": 0.001254649250768125,
        "X": 0.008611802011728287,
        "G": 0.0,
        "B": 0.0019206695724278688
      },
      "extension": {
        "length": 2938.3812375183106,
        "rating": 226.0282039642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_31282_31288_1",
      "ports": {
        "bus1": 31282,
        "bus2": 31288
      },
      "params": {
        "R": 0.001595494570210576,
        "X": 0.010557448491454124,
        "G": 0.0,
        "B": 0.008277217857539654
      },
      "extension": {
        "length": 6456.916946777344,
        "rating": 181.39643669128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_31282_32194_1",
      "ports": {
        "bus1": 31282,
        "bus2": 32194
      },
      "params": {
        "R": 0.0015991802792996166,
        "X": 0.01019357331097126,
        "G": 0.0,
        "B": 0.023507544770836827
      },
      "extension": {
        "length": 11276.91585571289,
        "rating": 152.57989168167114
      }
    },
    {
      "class": "Branch",
      "id": "branch_31283_31295_1",
      "ports": {
        "bus1": 31295,
        "bus2": 31283
      },
      "params": {
        "R": 0.001467512687668204,
        "X": 0.009465359151363373,
        "G": 0.0,
        "B": 0.013117006979882717
      },
      "extension": {
        "length": 7212.913848083496,
        "rating": 217.85106658935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31283_32485_1",
      "ports": {
        "bus1": 31283,
        "bus2": 32485
      },
      "params": {
        "R": 0.004700957331806421,
        "X": 0.02507525123655796,
        "G": 0.0,
        "B": 0.010744389146566391
      },
      "extension": {
        "length": 10993.630449462891,
        "rating": 198.49674701690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_31284_31330_1",
      "ports": {
        "bus1": 31284,
        "bus2": 31330
      },
      "params": {
        "R": 0.0008604773320257664,
        "X": 0.005680730100721121,
        "G": 0.0,
        "B": 0.006420952267944814
      },
      "extension": {
        "length": 4170.325354980469,
        "rating": 265.5547618865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_31284_31330_2",
      "ports": {
        "bus1": 31284,
        "bus2": 31330
      },
      "params": {
        "R": 0.0008604773320257664,
        "X": 0.005680730100721121,
        "G": 0.0,
        "B": 0.006420952267944814
      },
      "extension": {
        "length": 4170.325354980469,
        "rating": 265.5547618865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_31284_32106_1",
      "ports": {
        "bus1": 31284,
        "bus2": 32106
      },
      "params": {
        "R": 0.0052408138290047646,
        "X": 0.0333346351981163,
        "G": 0.0,
        "B": 0.02530651539564133
      },
      "extension": {
        "length": 19514.17696948242,
        "rating": 238.47761154174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_31285_31304_1",
      "ports": {
        "bus1": 31285,
        "bus2": 31304
      },
      "params": {
        "R": 0.0029895303305238485,
        "X": 0.01679179258644581,
        "G": 0.0,
        "B": 0.006583130452781916
      },
      "extension": {
        "length": 7777.510153198243,
        "rating": 259.0029001235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_31285_31304_2",
      "ports": {
        "bus1": 31285,
        "bus2": 31304
      },
      "params": {
        "R": 0.0029895303305238485,
        "X": 0.01679179258644581,
        "G": 0.0,
        "B": 0.006583130452781916
      },
      "extension": {
        "length": 7777.510153198243,
        "rating": 259.0029001235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_31285_31330_1",
      "ports": {
        "bus1": 31330,
        "bus2": 31285
      },
      "params": {
        "R": 0.002965737599879503,
        "X": 0.01665983907878399,
        "G": 0.0,
        "B": 0.0035346373915672302
      },
      "extension": {
        "length": 4731.710879333496,
        "rating": 254.48675155639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_31285_32194_1",
      "ports": {
        "bus1": 31285,
        "bus2": 32194
      },
      "params": {
        "R": 0.0016325842589139938,
        "X": 0.008576660417020321,
        "G": 0.0,
        "B": 0.004580300766974688
      },
      "extension": {
        "length": 4464.539233703614,
        "rating": 249.64478015899658
      }
    },
    {
      "class": "Branch",
      "id": "branch_31286_31288_1",
      "ports": {
        "bus1": 31288,
        "bus2": 31286
      },
      "params": {
        "R": 0.0010791325476020575,
        "X": 0.0052745435386896125,
        "G": 0.0,
        "B": 0.005733183119446039
      },
      "extension": {
        "length": 3865.038349822998,
        "rating": 230.23290634155273
      }
    },
    {
      "class": "Branch",
      "id": "branch_31286_31335_1",
      "ports": {
        "bus1": 31335,
        "bus2": 31286
      },
      "params": {
        "R": 0.0005887753795832396,
        "X": 0.003758988343179226,
        "G": 0.0,
        "B": 0.014731524512171745
      },
      "extension": {
        "length": 5241.086206237793,
        "rating": 242.46952533721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_31286_31942_1",
      "ports": {
        "bus1": 31942,
        "bus2": 31286
      },
      "params": {
        "R": 0.0027881695423275232,
        "X": 0.01558065414428711,
        "G": 0.0,
        "B": 0.003696195548400283
      },
      "extension": {
        "length": 5640.808842498779,
        "rating": 214.00046348571777
      }
    },
    {
      "class": "Branch",
      "id": "branch_31287_31936_1",
      "ports": {
        "bus1": 31936,
        "bus2": 31287
      },
      "params": {
        "R": 0.0019614759366959333,
        "X": 0.011653260327875614,
        "G": 0.0,
        "B": 0.006622993852943182
      },
      "extension": {
        "length": 6821.3513067626955,
        "rating": 240.23494720458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31287_32222_1",
      "ports": {
        "bus1": 31287,
        "bus2": 32222
      },
      "params": {
        "R": 0.0032316353172063828,
        "X": 0.0149451307952404,
        "G": 0.0,
        "B": 0.07249006628990173
      },
      "extension": {
        "length": 22854.81631640625,
        "rating": 175.13563632965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_31288_31330_1",
      "ports": {
        "bus1": 31288,
        "bus2": 31330
      },
      "params": {
        "R": 0.0020122809801250696,
        "X": 0.010245474055409431,
        "G": 0.0,
        "B": 0.04440972954034805
      },
      "extension": {
        "length": 14311.320080932617,
        "rating": 246.1388111114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_31289_31290_1",
      "ports": {
        "bus1": 31289,
        "bus2": 31290
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31289_31304_1",
      "ports": {
        "bus1": 31304,
        "bus2": 31289
      },
      "params": {
        "R": 0.00206262175925076,
        "X": 0.0129690608009696,
        "G": 0.0,
        "B": 0.009196160361170769
      },
      "extension": {
        "length": 8068.602268981934,
        "rating": 226.93841457366943
      }
    },
    {
      "class": "Branch",
      "id": "branch_31289_31310_1",
      "ports": {
        "bus1": 31289,
        "bus2": 31310
      },
      "params": {
        "R": 0.0012949848314747214,
        "X": 0.006240517366677523,
        "G": 0.0,
        "B": 0.0019829822704195976
      },
      "extension": {
        "length": 2711.27432661438,
        "rating": 200.5086898803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_31291_31303_1",
      "ports": {
        "bus1": 31303,
        "bus2": 31291
      },
      "params": {
        "R": 0.001358949695713818,
        "X": 0.006821203511208296,
        "G": 0.0,
        "B": 0.005276538897305727
      },
      "extension": {
        "length": 4396.002417114258,
        "rating": 240.37787914276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_31291_32194_1",
      "ports": {
        "bus1": 32194,
        "bus2": 31291
      },
      "params": {
        "R": 0.0028683743439614773,
        "X": 0.01781328395009041,
        "G": 0.0,
        "B": 0.003864906262606383
      },
      "extension": {
        "length": 5857.825084442139,
        "rating": 256.1511993408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_31292_31293_1",
      "ports": {
        "bus1": 31292,
        "bus2": 31293
      },
      "params": {
        "R": 0.0008894358179531991,
        "X": 0.004412404727190733,
        "G": 0.0,
        "B": 0.009045131504535675
      },
      "extension": {
        "length": 4282.774049377442,
        "rating": 225.83813667297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_31292_31310_1",
      "ports": {
        "bus1": 31310,
        "bus2": 31292
      },
      "params": {
        "R": 0.0027297383639961485,
        "X": 0.019207710400223732,
        "G": 0.0,
        "B": 0.007269355002790689
      },
      "extension": {
        "length": 7655.502019042969,
        "rating": 173.90731573104858
      }
    },
    {
      "class": "Branch",
      "id": "branch_31294_31298_1",
      "ports": {
        "bus1": 31298,
        "bus2": 31294
      },
      "params": {
        "R": 0.0022147202398627996,
        "X": 0.011045529507100582,
        "G": 0.0,
        "B": 0.004959129728376865
      },
      "extension": {
        "length": 5423.607658355713,
        "rating": 203.8513422012329
      }
    },
    {
      "class": "Branch",
      "id": "branch_31294_32094_1",
      "ports": {
        "bus1": 31294,
        "bus2": 32094
      },
      "params": {
        "R": 0.002236784901469946,
        "X": 0.014397962018847466,
        "G": 0.0,
        "B": 0.008742277510464191
      },
      "extension": {
        "length": 7987.180122619629,
        "rating": 247.68781661987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31294_32458_1",
      "ports": {
        "bus1": 32458,
        "bus2": 31294
      },
      "params": {
        "R": 0.001762961270287633,
        "X": 0.008998478762805462,
        "G": 0.0,
        "B": 0.05067135021090508
      },
      "extension": {
        "length": 15462.665850585938,
        "rating": 245.10784149169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_31295_31296_1",
      "ports": {
        "bus1": 31295,
        "bus2": 31296
      },
      "params": {
        "R": 0.001672242651693523,
        "X": 0.00942357536405325,
        "G": 0.0,
        "B": 0.0038709798827767376
      },
      "extension": {
        "length": 4432.503177520752,
        "rating": 229.57773208618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_31296_31297_1",
      "ports": {
        "bus1": 31297,
        "bus2": 31296
      },
      "params": {
        "R": 0.004465494304895401,
        "X": 0.022327810525894165,
        "G": 0.0,
        "B": 0.011167570017278194
      },
      "extension": {
        "length": 10781.507118164063,
        "rating": 236.11254692077637
      }
    },
    {
      "class": "Branch",
      "id": "branch_31296_31330_1",
      "ports": {
        "bus1": 31296,
        "bus2": 31330
      },
      "params": {
        "R": 0.0031455650459975004,
        "X": 0.018387529999017715,
        "G": 0.0,
        "B": 0.0066886269487440595
      },
      "extension": {
        "length": 8000.373177795411,
        "rating": 261.97423934936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_31296_31330_2",
      "ports": {
        "bus1": 31296,
        "bus2": 31330
      },
      "params": {
        "R": 0.0031455650459975004,
        "X": 0.018387529999017715,
        "G": 0.0,
        "B": 0.0066886269487440595
      },
      "extension": {
        "length": 8000.373177795411,
        "rating": 261.97423934936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_31297_31298_1",
      "ports": {
        "bus1": 31297,
        "bus2": 31298
      },
      "params": {
        "R": 0.002146504120901227,
        "X": 0.011728350073099138,
        "G": 0.0,
        "B": 0.007517009042203426
      },
      "extension": {
        "length": 7120.201018798828,
        "rating": 225.1371145248413
      }
    },
    {
      "class": "Branch",
      "id": "branch_31298_31299_1",
      "ports": {
        "bus1": 31298,
        "bus2": 31299
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31298_32102_1",
      "ports": {
        "bus1": 31298,
        "bus2": 32102
      },
      "params": {
        "R": 0.001616705674678087,
        "X": 0.009331153705716133,
        "G": 0.0,
        "B": 0.04940188676118851
      },
      "extension": {
        "length": 14957.71378857422,
        "rating": 172.8574514389038
      }
    },
    {
      "class": "Branch",
      "id": "branch_31300_31302_1",
      "ports": {
        "bus1": 31300,
        "bus2": 31302
      },
      "params": {
        "R": 0.0019174583721905947,
        "X": 0.011681964620947838,
        "G": 0.0,
        "B": 0.004779474809765816
      },
      "extension": {
        "length": 5406.502039672851,
        "rating": 235.94865798950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_31300_31307_1",
      "ports": {
        "bus1": 31307,
        "bus2": 31300
      },
      "params": {
        "R": 0.004549320787191391,
        "X": 0.022019159048795697,
        "G": 0.0,
        "B": 0.007162692956626415
      },
      "extension": {
        "length": 8401.983222106934,
        "rating": 227.2791862487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_31300_31315_1",
      "ports": {
        "bus1": 31300,
        "bus2": 31315
      },
      "params": {
        "R": 0.0017387716798111796,
        "X": 0.01064013596624136,
        "G": 0.0,
        "B": 0.0046909223310649395
      },
      "extension": {
        "length": 5098.435146057129,
        "rating": 246.56970500946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_31300_32350_1",
      "ports": {
        "bus1": 31300,
        "bus2": 32350
      },
      "params": {
        "R": 0.0017471733735874295,
        "X": 0.010063615627586842,
        "G": 0.0,
        "B": 0.003408246906474233
      },
      "extension": {
        "length": 4196.686908691407,
        "rating": 229.29868698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_31301_31332_1",
      "ports": {
        "bus1": 31301,
        "bus2": 31332
      },
      "params": {
        "R": 0.002177163492888212,
        "X": 0.009486553259193897,
        "G": 0.0,
        "B": 0.0077628279104828835
      },
      "extension": {
        "length": 6352.071602233887,
        "rating": 204.17399406433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31301_32350_1",
      "ports": {
        "bus1": 32350,
        "bus2": 31301
      },
      "params": {
        "R": 0.0011476986110210419,
        "X": 0.006766504142433405,
        "G": 0.0,
        "B": 0.011768081225454807
      },
      "extension": {
        "length": 6093.343220306397,
        "rating": 197.64007329940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_31302_31323_1",
      "ports": {
        "bus1": 31302,
        "bus2": 31323
      },
      "params": {
        "R": 0.0017848290735855699,
        "X": 0.01102506276220083,
        "G": 0.0,
        "B": 0.007558888290077448
      },
      "extension": {
        "length": 6760.482301208496,
        "rating": 165.44737815856934
      }
    },
    {
      "class": "Branch",
      "id": "branch_31303_32215_1",
      "ports": {
        "bus1": 32215,
        "bus2": 31303
      },
      "params": {
        "R": 0.0005432249163277447,
        "X": 0.00233848812058568,
        "G": 0.0,
        "B": 0.0019335746765136719
      },
      "extension": {
        "length": 1512.285508644104,
        "rating": 225.0859498977661
      }
    },
    {
      "class": "Branch",
      "id": "branch_31304_31318_1",
      "ports": {
        "bus1": 31304,
        "bus2": 31318
      },
      "params": {
        "R": 0.002111435169354081,
        "X": 0.011846824549138546,
        "G": 0.0,
        "B": 0.002293522236868739
      },
      "extension": {
        "length": 3906.3748499450685,
        "rating": 244.99621391296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_31305_31306_1",
      "ports": {
        "bus1": 31305,
        "bus2": 31306
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31307_31311_1",
      "ports": {
        "bus1": 31311,
        "bus2": 31307
      },
      "params": {
        "R": 0.001434133853763342,
        "X": 0.008044320158660412,
        "G": 0.0,
        "B": 0.019294539466500282
      },
      "extension": {
        "length": 9008.576754455567,
        "rating": 196.34711742401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_31307_31336_1",
      "ports": {
        "bus1": 31336,
        "bus2": 31307
      },
      "params": {
        "R": 0.003934149630367756,
        "X": 0.02243556827306747,
        "G": 0.0,
        "B": 0.00718533992767334
      },
      "extension": {
        "length": 9397.397393371582,
        "rating": 249.79357719421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_31308_31309_1",
      "ports": {
        "bus1": 31308,
        "bus2": 31309
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31308_32215_1",
      "ports": {
        "bus1": 32215,
        "bus2": 31308
      },
      "params": {
        "R": 0.0029099334497004747,
        "X": 0.013430708087980747,
        "G": 0.0,
        "B": 0.00453536119312048
      },
      "extension": {
        "length": 5678.941852111817,
        "rating": 225.10395050048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_31311_32142_1",
      "ports": {
        "bus1": 31311,
        "bus2": 32142
      },
      "params": {
        "R": 0.002501843497157097,
        "X": 0.014624866656959057,
        "G": 0.0,
        "B": 0.09732089936733246
      },
      "extension": {
        "length": 27265.023215332032,
        "rating": 246.56774997711182
      }
    },
    {
      "class": "Branch",
      "id": "branch_31312_31313_1",
      "ports": {
        "bus1": 31313,
        "bus2": 31312
      },
      "params": {
        "R": 0.0004958234494552016,
        "X": 0.033210813999176025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31312_31313_2",
      "ports": {
        "bus1": 31313,
        "bus2": 31312
      },
      "params": {
        "R": 0.0004958234494552016,
        "X": 0.033210813999176025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31312_31313_3",
      "ports": {
        "bus1": 31313,
        "bus2": 31312
      },
      "params": {
        "R": 0.0004958234494552016,
        "X": 0.033210813999176025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31312_31314_1",
      "ports": {
        "bus1": 31312,
        "bus2": 31314
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31312_31359_1",
      "ports": {
        "bus1": 31359,
        "bus2": 31312
      },
      "params": {
        "R": 0.0017726855585351586,
        "X": 0.020509343594312668,
        "G": 0.0,
        "B": 0.3587608337402344
      },
      "extension": {
        "length": 55385.70415576172,
        "rating": 1270.77054977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_31312_32877_1",
      "ports": {
        "bus1": 31312,
        "bus2": 32877
      },
      "params": {
        "R": 0.0032616800162941217,
        "X": 0.042478159070014954,
        "G": 0.0,
        "B": 0.8114306926727295
      },
      "extension": {
        "length": 139352.04740917968,
        "rating": 1223.5121726989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_31313_31316_1",
      "ports": {
        "bus1": 31313,
        "bus2": 31316
      },
      "params": {
        "R": 0.0026381812058389187,
        "X": 0.013577540405094624,
        "G": 0.0,
        "B": 0.005003501661121845
      },
      "extension": {
        "length": 6185.461318450928,
        "rating": 247.4367380142212
      }
    },
    {
      "class": "Branch",
      "id": "branch_31313_31336_1",
      "ports": {
        "bus1": 31313,
        "bus2": 31336
      },
      "params": {
        "R": 0.0018077277345582843,
        "X": 0.00893851462751627,
        "G": 0.0,
        "B": 0.006762094330042601
      },
      "extension": {
        "length": 5288.233421447754,
        "rating": 279.3912887573242
      }
    },
    {
      "class": "Branch",
      "id": "branch_31313_31336_2",
      "ports": {
        "bus1": 31313,
        "bus2": 31336
      },
      "params": {
        "R": 0.0018077277345582843,
        "X": 0.00893851462751627,
        "G": 0.0,
        "B": 0.006762094330042601
      },
      "extension": {
        "length": 5288.233421447754,
        "rating": 279.3912887573242
      }
    },
    {
      "class": "Branch",
      "id": "branch_31313_31336_3",
      "ports": {
        "bus1": 31313,
        "bus2": 31336
      },
      "params": {
        "R": 0.0018077277345582843,
        "X": 0.00893851462751627,
        "G": 0.0,
        "B": 0.006762094330042601
      },
      "extension": {
        "length": 5288.233421447754,
        "rating": 279.3912887573242
      }
    },
    {
      "class": "Branch",
      "id": "branch_31315_31336_1",
      "ports": {
        "bus1": 31336,
        "bus2": 31315
      },
      "params": {
        "R": 0.0031116765458136797,
        "X": 0.022545352578163147,
        "G": 0.0,
        "B": 0.0072828903794288635
      },
      "extension": {
        "length": 8920.663213623047,
        "rating": 270.72811126708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31315_31336_2",
      "ports": {
        "bus1": 31336,
        "bus2": 31315
      },
      "params": {
        "R": 0.0031116765458136797,
        "X": 0.022545352578163147,
        "G": 0.0,
        "B": 0.0072828903794288635
      },
      "extension": {
        "length": 8920.663213623047,
        "rating": 270.72811126708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31315_31337_1",
      "ports": {
        "bus1": 31315,
        "bus2": 31337
      },
      "params": {
        "R": 0.0023059388622641563,
        "X": 0.01697653904557228,
        "G": 0.0,
        "B": 0.015881450846791267
      },
      "extension": {
        "length": 11160.680834289551,
        "rating": 242.95146465301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_31316_31317_1",
      "ports": {
        "bus1": 31316,
        "bus2": 31317
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31316_31339_1",
      "ports": {
        "bus1": 31339,
        "bus2": 31316
      },
      "params": {
        "R": 0.006281662732362747,
        "X": 0.035631705075502396,
        "G": 0.0,
        "B": 0.013695026747882366
      },
      "extension": {
        "length": 15982.011173583986,
        "rating": 247.3958969116211
      }
    },
    {
      "class": "Branch",
      "id": "branch_31318_31319_1",
      "ports": {
        "bus1": 31318,
        "bus2": 31319
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31318_31326_1",
      "ports": {
        "bus1": 31318,
        "bus2": 31326
      },
      "params": {
        "R": 0.0008149044588208199,
        "X": 0.005050164647400379,
        "G": 0.0,
        "B": 0.004233777057379484
      },
      "extension": {
        "length": 3457.649053619385,
        "rating": 228.31323146820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_31320_31321_1",
      "ports": {
        "bus1": 31321,
        "bus2": 31320
      },
      "params": {
        "R": 0.0023567466996610165,
        "X": 0.011645783670246601,
        "G": 0.0,
        "B": 0.003885774640366435
      },
      "extension": {
        "length": 4430.493753662109,
        "rating": 238.11633586883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_31320_31323_1",
      "ports": {
        "bus1": 31320,
        "bus2": 31323
      },
      "params": {
        "R": 0.0016462720232084394,
        "X": 0.007788060698658228,
        "G": 0.0,
        "B": 0.037097323685884476
      },
      "extension": {
        "length": 12419.25854699707,
        "rating": 217.75355339050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_31321_31324_1",
      "ports": {
        "bus1": 31321,
        "bus2": 31324
      },
      "params": {
        "R": 0.002631775802001357,
        "X": 0.01326795294880867,
        "G": 0.0,
        "B": 0.00801801960915327
      },
      "extension": {
        "length": 7122.333609558105,
        "rating": 246.1162567138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_31321_31334_1",
      "ports": {
        "bus1": 31321,
        "bus2": 31334
      },
      "params": {
        "R": 0.0017110226908698678,
        "X": 0.010394803248345852,
        "G": 0.0,
        "B": 0.012283124029636383
      },
      "extension": {
        "length": 7881.693235839844,
        "rating": 269.0173149108887
      }
    },
    {
      "class": "Branch",
      "id": "branch_31321_31334_2",
      "ports": {
        "bus1": 31321,
        "bus2": 31334
      },
      "params": {
        "R": 0.0017110226908698678,
        "X": 0.010394803248345852,
        "G": 0.0,
        "B": 0.012283124029636383
      },
      "extension": {
        "length": 7881.693235839844,
        "rating": 269.0173149108887
      }
    },
    {
      "class": "Branch",
      "id": "branch_31322_31323_1",
      "ports": {
        "bus1": 31322,
        "bus2": 31323
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31323_32350_1",
      "ports": {
        "bus1": 32350,
        "bus2": 31323
      },
      "params": {
        "R": 0.0008188654901459813,
        "X": 0.006812911480665207,
        "G": 0.0,
        "B": 0.0023758341558277607
      },
      "extension": {
        "length": 2706.273213272095,
        "rating": 218.21973323822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_31325_31326_1",
      "ports": {
        "bus1": 31325,
        "bus2": 31326
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31326_31332_1",
      "ports": {
        "bus1": 31332,
        "bus2": 31326
      },
      "params": {
        "R": 0.0008490015752613546,
        "X": 0.004917425103485584,
        "G": 0.0,
        "B": 0.002652909606695175
      },
      "extension": {
        "length": 2474.9598265686036,
        "rating": 232.36136436462402
      }
    },
    {
      "class": "Branch",
      "id": "branch_31327_31328_1",
      "ports": {
        "bus1": 31327,
        "bus2": 31328
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31327_31337_1",
      "ports": {
        "bus1": 31337,
        "bus2": 31327
      },
      "params": {
        "R": 0.001966877141967416,
        "X": 0.01034786831587553,
        "G": 0.0,
        "B": 0.004982361104339361
      },
      "extension": {
        "length": 5050.231227905274,
        "rating": 224.68478679656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_31327_31341_1",
      "ports": {
        "bus1": 31327,
        "bus2": 31341
      },
      "params": {
        "R": 0.0018505105981603265,
        "X": 0.011091149412095547,
        "G": 0.0,
        "B": 0.007257813587784767
      },
      "extension": {
        "length": 6597.4975751953125,
        "rating": 217.08087921142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_31329_31330_1",
      "ports": {
        "bus1": 31330,
        "bus2": 31329
      },
      "params": {
        "R": 0.0003151015262119472,
        "X": 0.02334926463663578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31329_31330_2",
      "ports": {
        "bus1": 31330,
        "bus2": 31329
      },
      "params": {
        "R": 0.0003151015262119472,
        "X": 0.02334926463663578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31329_31330_3",
      "ports": {
        "bus1": 31330,
        "bus2": 31329
      },
      "params": {
        "R": 0.0003151015262119472,
        "X": 0.02334926463663578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31329_31331_1",
      "ports": {
        "bus1": 31329,
        "bus2": 31331
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31329_32467_1",
      "ports": {
        "bus1": 31329,
        "bus2": 32467
      },
      "params": {
        "R": 0.0006040094885975122,
        "X": 0.007365512195974588,
        "G": 0.0,
        "B": 0.17998701333999634
      },
      "extension": {
        "length": 26154.636387451174,
        "rating": 1156.7190170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_31330_32194_1",
      "ports": {
        "bus1": 31330,
        "bus2": 32194
      },
      "params": {
        "R": 0.0020779529586434364,
        "X": 0.009601572528481483,
        "G": 0.0,
        "B": 0.006354986224323511
      },
      "extension": {
        "length": 5347.346627197266,
        "rating": 269.6932554244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_31330_32194_2",
      "ports": {
        "bus1": 31330,
        "bus2": 32194
      },
      "params": {
        "R": 0.0020779529586434364,
        "X": 0.009601572528481483,
        "G": 0.0,
        "B": 0.006354986224323511
      },
      "extension": {
        "length": 5347.346627197266,
        "rating": 269.6932554244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_31332_31333_1",
      "ports": {
        "bus1": 31332,
        "bus2": 31333
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31335_31942_1",
      "ports": {
        "bus1": 31335,
        "bus2": 31942
      },
      "params": {
        "R": 0.002220042049884796,
        "X": 0.01002773828804493,
        "G": 0.0,
        "B": 0.013579243794083597
      },
      "extension": {
        "length": 7859.725786010742,
        "rating": 263.95606994628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_31335_31942_2",
      "ports": {
        "bus1": 31335,
        "bus2": 31942
      },
      "params": {
        "R": 0.002220042049884796,
        "X": 0.01002773828804493,
        "G": 0.0,
        "B": 0.013579243794083597
      },
      "extension": {
        "length": 7859.725786010742,
        "rating": 263.95606994628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_31338_31339_1",
      "ports": {
        "bus1": 31339,
        "bus2": 31338
      },
      "params": {
        "R": 0.0013325773179531097,
        "X": 0.009797601029276848,
        "G": 0.0,
        "B": 0.0027857681270688772
      },
      "extension": {
        "length": 3782.7026196899415,
        "rating": 235.32111644744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_31338_32188_1",
      "ports": {
        "bus1": 31338,
        "bus2": 32188
      },
      "params": {
        "R": 0.0031460074242204428,
        "X": 0.01831008866429329,
        "G": 0.0,
        "B": 0.00788061786442995
      },
      "extension": {
        "length": 9037.391670043946,
        "rating": 224.462628364563
      }
    },
    {
      "class": "Branch",
      "id": "branch_31339_31340_1",
      "ports": {
        "bus1": 31339,
        "bus2": 31340
      },
      "params": {
        "R": 0.00023986684391275048,
        "X": 0.001012621563859284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31341_32188_1",
      "ports": {
        "bus1": 31341,
        "bus2": 32188
      },
      "params": {
        "R": 0.0019455681322142484,
        "X": 0.011758928187191488,
        "G": 0.0,
        "B": 0.0049842773005366325
      },
      "extension": {
        "length": 5637.722763427734,
        "rating": 196.3563084602356
      }
    },
    {
      "class": "Branch",
      "id": "branch_31342_31569_1",
      "ports": {
        "bus1": 31342,
        "bus2": 31569
      },
      "params": {
        "R": 0.005494558252394199,
        "X": 0.025377266108989716,
        "G": 0.0,
        "B": 0.026824390515685078
      },
      "extension": {
        "length": 19061.957223632813,
        "rating": 234.57636833190918
      }
    },
    {
      "class": "Branch",
      "id": "branch_31342_31574_1",
      "ports": {
        "bus1": 31574,
        "bus2": 31342
      },
      "params": {
        "R": 0.0077951643615961075,
        "X": 0.04563131928443909,
        "G": 0.0,
        "B": 0.008854199200868607
      },
      "extension": {
        "length": 14158.85403845215,
        "rating": 233.76476764678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_31342_31604_1",
      "ports": {
        "bus1": 31342,
        "bus2": 31604
      },
      "params": {
        "R": 0.011224702931940556,
        "X": 0.0738678127527237,
        "G": 0.0,
        "B": 0.03518833592534065
      },
      "extension": {
        "length": 38836.75688964844,
        "rating": 219.97547149658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_31342_31629_1",
      "ports": {
        "bus1": 31342,
        "bus2": 31629
      },
      "params": {
        "R": 0.011343932710587978,
        "X": 0.06539952009916306,
        "G": 0.0,
        "B": 0.14900831878185272
      },
      "extension": {
        "length": 75097.54059521484,
        "rating": 207.09080696105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_31343_31344_1",
      "ports": {
        "bus1": 31344,
        "bus2": 31343
      },
      "params": {
        "R": 0.004613693803548813,
        "X": 0.02829699963331223,
        "G": 0.0,
        "B": 0.010025359690189362
      },
      "extension": {
        "length": 12804.882218261719,
        "rating": 254.7790765762329
      }
    },
    {
      "class": "Branch",
      "id": "branch_31343_31603_1",
      "ports": {
        "bus1": 31343,
        "bus2": 31603
      },
      "params": {
        "R": 0.009286588989198208,
        "X": 0.044605307281017297,
        "G": 0.0,
        "B": 0.015714386478066444
      },
      "extension": {
        "length": 18672.00544445801,
        "rating": 256.2838315963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_31344_31345_1",
      "ports": {
        "bus1": 31344,
        "bus2": 31345
      },
      "params": {
        "R": 0.004396423231810331,
        "X": 0.027561118826270103,
        "G": 0.0,
        "B": 0.008805276826024055
      },
      "extension": {
        "length": 12014.81144329834,
        "rating": 206.03246688842773
      }
    },
    {
      "class": "Branch",
      "id": "branch_31344_31450_1",
      "ports": {
        "bus1": 31344,
        "bus2": 31450
      },
      "params": {
        "R": 0.03522011637687683,
        "X": 0.19974926114082334,
        "G": 0.0,
        "B": 0.0676589086651802
      },
      "extension": {
        "length": 83798.03203857422,
        "rating": 217.66493320465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_31344_31886_1",
      "ports": {
        "bus1": 31344,
        "bus2": 31886
      },
      "params": {
        "R": 0.010299501940608025,
        "X": 0.04277794063091278,
        "G": 0.0,
        "B": 0.023136794567108154
      },
      "extension": {
        "length": 23055.91985522461,
        "rating": 228.34243774414062
      }
    },
    {
      "class": "Branch",
      "id": "branch_31345_31346_1",
      "ports": {
        "bus1": 31345,
        "bus2": 31346
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31345_31887_1",
      "ports": {
        "bus1": 31887,
        "bus2": 31345
      },
      "params": {
        "R": 0.014281247742474079,
        "X": 0.07798494398593903,
        "G": 0.0,
        "B": 0.017509978264570236
      },
      "extension": {
        "length": 27937.040242675783,
        "rating": 183.82081985473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_31347_31348_1",
      "ports": {
        "bus1": 31347,
        "bus2": 31348
      },
      "params": {
        "R": 0.00021093187388032677,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31348_31351_1",
      "ports": {
        "bus1": 31351,
        "bus2": 31348
      },
      "params": {
        "R": 0.007180905435234308,
        "X": 0.037000980228185654,
        "G": 0.0,
        "B": 0.04082997143268585
      },
      "extension": {
        "length": 28901.815400390627,
        "rating": 175.6137490272522
      }
    },
    {
      "class": "Branch",
      "id": "branch_31348_31641_1",
      "ports": {
        "bus1": 31348,
        "bus2": 31641
      },
      "params": {
        "R": 0.026335857808589935,
        "X": 0.11451601237058638,
        "G": 0.0,
        "B": 0.058477990329265594
      },
      "extension": {
        "length": 58610.88738720703,
        "rating": 195.78968286514282
      }
    },
    {
      "class": "Branch",
      "id": "branch_31348_32107_1",
      "ports": {
        "bus1": 32107,
        "bus2": 31348
      },
      "params": {
        "R": 0.007275483105331659,
        "X": 0.042394235730171204,
        "G": 0.0,
        "B": 0.020704086869955063
      },
      "extension": {
        "length": 19464.482002807617,
        "rating": 199.0856409072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_31350_31351_1",
      "ports": {
        "bus1": 31351,
        "bus2": 31350
      },
      "params": {
        "R": 0.005983699578791857,
        "X": 0.03824979066848755,
        "G": 0.0,
        "B": 0.010167783126235008
      },
      "extension": {
        "length": 13526.04168786621,
        "rating": 235.7450008392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_31351_32093_1",
      "ports": {
        "bus1": 31351,
        "bus2": 32093
      },
      "params": {
        "R": 0.021212419494986534,
        "X": 0.12757664918899536,
        "G": 0.0,
        "B": 0.03037860989570618
      },
      "extension": {
        "length": 41438.30581494141,
        "rating": 200.7007122039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_31351_32102_1",
      "ports": {
        "bus1": 31351,
        "bus2": 32102
      },
      "params": {
        "R": 0.014859897084534168,
        "X": 0.08341684192419052,
        "G": 0.0,
        "B": 0.06133147329092026
      },
      "extension": {
        "length": 48626.970747802734,
        "rating": 235.0867748260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_31352_31357_1",
      "ports": {
        "bus1": 31352,
        "bus2": 31357
      },
      "params": {
        "R": 0.0039302329532802105,
        "X": 0.02743590995669365,
        "G": 0.0,
        "B": 0.009677708148956299
      },
      "extension": {
        "length": 11624.244213317872,
        "rating": 267.9105043411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_31352_31357_2",
      "ports": {
        "bus1": 31352,
        "bus2": 31357
      },
      "params": {
        "R": 0.0039302329532802105,
        "X": 0.02743590995669365,
        "G": 0.0,
        "B": 0.009677708148956299
      },
      "extension": {
        "length": 11624.244213317872,
        "rating": 267.9105043411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_31352_31362_1",
      "ports": {
        "bus1": 31362,
        "bus2": 31352
      },
      "params": {
        "R": 0.0037293671630322933,
        "X": 0.020295703783631325,
        "G": 0.0,
        "B": 0.04059134051203728
      },
      "extension": {
        "length": 18478.36558959961,
        "rating": 254.29937839508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_31353_31356_1",
      "ports": {
        "bus1": 31356,
        "bus2": 31353
      },
      "params": {
        "R": 0.008201465010643005,
        "X": 0.031147170811891556,
        "G": 0.0,
        "B": 0.020971927791833878
      },
      "extension": {
        "length": 19198.69166821289,
        "rating": 242.58911609649658
      }
    },
    {
      "class": "Branch",
      "id": "branch_31353_31357_1",
      "ports": {
        "bus1": 31357,
        "bus2": 31353
      },
      "params": {
        "R": 0.002952381270006299,
        "X": 0.018803969025611877,
        "G": 0.0,
        "B": 0.012478792108595371
      },
      "extension": {
        "length": 10960.994674072266,
        "rating": 230.0344467163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_31353_31626_1",
      "ports": {
        "bus1": 31353,
        "bus2": 31626
      },
      "params": {
        "R": 0.005749442148953676,
        "X": 0.0342683419585228,
        "G": 0.0,
        "B": 0.021061064675450325
      },
      "extension": {
        "length": 18651.758494262696,
        "rating": 185.36216020584106
      }
    },
    {
      "class": "Branch",
      "id": "branch_31354_31355_1",
      "ports": {
        "bus1": 31354,
        "bus2": 31355
      },
      "params": {
        "R": 0.0036063359584659342,
        "X": 0.021231459453701976,
        "G": 0.0,
        "B": 0.018962521106004715
      },
      "extension": {
        "length": 13649.514011718751,
        "rating": 213.58847618103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_31354_31862_1",
      "ports": {
        "bus1": 31862,
        "bus2": 31354
      },
      "params": {
        "R": 0.004646045155823231,
        "X": 0.03279022499918938,
        "G": 0.0,
        "B": 0.021278664469718933
      },
      "extension": {
        "length": 19386.50392529297,
        "rating": 206.62076473236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_31355_31632_1",
      "ports": {
        "bus1": 31355,
        "bus2": 31632
      },
      "params": {
        "R": 0.008247492834925652,
        "X": 0.04794067144393921,
        "G": 0.0,
        "B": 0.01890309527516365
      },
      "extension": {
        "length": 20583.465189697265,
        "rating": 248.66259098052979
      }
    },
    {
      "class": "Branch",
      "id": "branch_31355_31852_1",
      "ports": {
        "bus1": 31355,
        "bus2": 31852
      },
      "params": {
        "R": 0.0033321043010801073,
        "X": 0.01685897819697857,
        "G": 0.0,
        "B": 0.08237078785896301
      },
      "extension": {
        "length": 27327.013385009766,
        "rating": 251.81984901428223
      }
    },
    {
      "class": "Branch",
      "id": "branch_31355_32304_1",
      "ports": {
        "bus1": 31355,
        "bus2": 32304
      },
      "params": {
        "R": 0.007242875173687935,
        "X": 0.03853999450802803,
        "G": 0.0,
        "B": 0.035335712134838104
      },
      "extension": {
        "length": 25055.032994384765,
        "rating": 225.99453926086426
      }
    },
    {
      "class": "Branch",
      "id": "branch_31356_31357_1",
      "ports": {
        "bus1": 31357,
        "bus2": 31356
      },
      "params": {
        "R": 0.005543663632124662,
        "X": 0.03239830583333969,
        "G": 0.0,
        "B": 0.013235706835985184
      },
      "extension": {
        "length": 14794.904796020508,
        "rating": 255.66253662109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_31356_31360_1",
      "ports": {
        "bus1": 31360,
        "bus2": 31356
      },
      "params": {
        "R": 0.005223410669714212,
        "X": 0.025943545624613762,
        "G": 0.0,
        "B": 0.010471443645656109
      },
      "extension": {
        "length": 12263.351505249024,
        "rating": 258.82184505462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_31356_31360_2",
      "ports": {
        "bus1": 31360,
        "bus2": 31356
      },
      "params": {
        "R": 0.005223410669714212,
        "X": 0.025943545624613762,
        "G": 0.0,
        "B": 0.010471443645656109
      },
      "extension": {
        "length": 12263.351505249024,
        "rating": 258.82184505462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_31356_31628_1",
      "ports": {
        "bus1": 31628,
        "bus2": 31356
      },
      "params": {
        "R": 0.00397448381409049,
        "X": 0.025779914110898975,
        "G": 0.0,
        "B": 0.012509441934525967
      },
      "extension": {
        "length": 12009.06365460205,
        "rating": 283.24406147003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_31356_31628_2",
      "ports": {
        "bus1": 31628,
        "bus2": 31356
      },
      "params": {
        "R": 0.00397448381409049,
        "X": 0.025779914110898975,
        "G": 0.0,
        "B": 0.012509441934525967
      },
      "extension": {
        "length": 12009.06365460205,
        "rating": 283.24406147003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_31356_31628_3",
      "ports": {
        "bus1": 31628,
        "bus2": 31356
      },
      "params": {
        "R": 0.00397448381409049,
        "X": 0.025779914110898975,
        "G": 0.0,
        "B": 0.012509441934525967
      },
      "extension": {
        "length": 12009.06365460205,
        "rating": 283.24406147003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_31357_31358_1",
      "ports": {
        "bus1": 31357,
        "bus2": 31358
      },
      "params": {
        "R": 0.0002891592448577285,
        "X": 0.0011307669337838888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31357_31360_1",
      "ports": {
        "bus1": 31360,
        "bus2": 31357
      },
      "params": {
        "R": 0.006612796802073717,
        "X": 0.0506746843457222,
        "G": 0.0,
        "B": 0.0159731674939394
      },
      "extension": {
        "length": 18644.61404663086,
        "rating": 209.19833183288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_31359_31809_1",
      "ports": {
        "bus1": 31359,
        "bus2": 31809
      },
      "params": {
        "R": 0.0014538869727402925,
        "X": 0.018956473097205162,
        "G": 0.0,
        "B": 0.47463932633399963
      },
      "extension": {
        "length": 71465.3678803711,
        "rating": 1032.0375442504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_31359_32307_1",
      "ports": {
        "bus1": 32307,
        "bus2": 31359
      },
      "params": {
        "R": 0.0011493326164782047,
        "X": 0.013580878265202045,
        "G": 0.0,
        "B": 0.25224509835243225
      },
      "extension": {
        "length": 41328.399500244144,
        "rating": 1125.9819030761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_31359_32521_1",
      "ports": {
        "bus1": 32521,
        "bus2": 31359
      },
      "params": {
        "R": 0.0012240123469382524,
        "X": 0.014693306758999825,
        "G": 0.0,
        "B": 0.3080821931362152
      },
      "extension": {
        "length": 48404.23280859375,
        "rating": 1375.497055053711
      }
    },
    {
      "class": "Branch",
      "id": "branch_31359_32521_2",
      "ports": {
        "bus1": 32521,
        "bus2": 31359
      },
      "params": {
        "R": 0.0012240123469382524,
        "X": 0.014693306758999825,
        "G": 0.0,
        "B": 0.3080821931362152
      },
      "extension": {
        "length": 48404.23280859375,
        "rating": 1375.497055053711
      }
    },
    {
      "class": "Branch",
      "id": "branch_31360_31628_1",
      "ports": {
        "bus1": 31360,
        "bus2": 31628
      },
      "params": {
        "R": 0.007569731678813696,
        "X": 0.04619148001074791,
        "G": 0.0,
        "B": 0.009860395453870296
      },
      "extension": {
        "length": 15668.947770996094,
        "rating": 272.28596210479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_31360_31628_2",
      "ports": {
        "bus1": 31360,
        "bus2": 31628
      },
      "params": {
        "R": 0.007569731678813696,
        "X": 0.04619148001074791,
        "G": 0.0,
        "B": 0.009860395453870296
      },
      "extension": {
        "length": 15668.947770996094,
        "rating": 272.28596210479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_31360_31632_1",
      "ports": {
        "bus1": 31360,
        "bus2": 31632
      },
      "params": {
        "R": 0.0037164234090596437,
        "X": 0.013294252566993238,
        "G": 0.0,
        "B": 0.04409892112016678
      },
      "extension": {
        "length": 17217.122713989258,
        "rating": 251.6266107559204
      }
    },
    {
      "class": "Branch",
      "id": "branch_31361_31362_1",
      "ports": {
        "bus1": 31362,
        "bus2": 31361
      },
      "params": {
        "R": 0.008352218195796013,
        "X": 0.033232804387807846,
        "G": 0.0,
        "B": 0.01678677462041378
      },
      "extension": {
        "length": 15161.02742504883,
        "rating": 251.19805335998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_31361_31815_1",
      "ports": {
        "bus1": 31361,
        "bus2": 31815
      },
      "params": {
        "R": 0.0037018221337348223,
        "X": 0.018898913636803627,
        "G": 0.0,
        "B": 0.14171408116817474
      },
      "extension": {
        "length": 35233.091364990236,
        "rating": 239.35985565185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31363_31364_1",
      "ports": {
        "bus1": 31363,
        "bus2": 31364
      },
      "params": {
        "R": 0.00027955652331002057,
        "X": 0.00108717184048146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31364_31365_1",
      "ports": {
        "bus1": 31364,
        "bus2": 31365
      },
      "params": {
        "R": 0.003008357016369701,
        "X": 0.020272675901651382,
        "G": 0.0,
        "B": 0.00652983970940113
      },
      "extension": {
        "length": 8192.918727355956,
        "rating": 216.7783260345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_31364_31373_1",
      "ports": {
        "bus1": 31373,
        "bus2": 31364
      },
      "params": {
        "R": 0.0058688451535999775,
        "X": 0.03992845118045807,
        "G": 0.0,
        "B": 0.011521751061081886
      },
      "extension": {
        "length": 15073.338730957032,
        "rating": 219.5897340774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_31364_31601_1",
      "ports": {
        "bus1": 31364,
        "bus2": 31601
      },
      "params": {
        "R": 0.007615864276885986,
        "X": 0.05030090361833572,
        "G": 0.0,
        "B": 0.02969124540686607
      },
      "extension": {
        "length": 25384.699755615235,
        "rating": 210.36643981933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_31366_31367_1",
      "ports": {
        "bus1": 31367,
        "bus2": 31366
      },
      "params": {
        "R": 0.0003954711137339473,
        "X": 0.027647897601127625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31366_31371_1",
      "ports": {
        "bus1": 31366,
        "bus2": 31371
      },
      "params": {
        "R": 0.00020645136828534305,
        "X": 0.0011388177517801523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31366_31372_1",
      "ports": {
        "bus1": 31366,
        "bus2": 31372
      },
      "params": {
        "R": 0.00028493336867541075,
        "X": 0.001097386353649199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31367_31370_1",
      "ports": {
        "bus1": 31367,
        "bus2": 31370
      },
      "params": {
        "R": 0.00020477059297263622,
        "X": 0.0069735050201416016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31367_31373_1",
      "ports": {
        "bus1": 31367,
        "bus2": 31373
      },
      "params": {
        "R": 0.004751919768750668,
        "X": 0.029248172417283058,
        "G": 0.0,
        "B": 0.013766864314675331
      },
      "extension": {
        "length": 14551.310594970704,
        "rating": 235.42554378509521
      }
    },
    {
      "class": "Branch",
      "id": "branch_31367_31375_1",
      "ports": {
        "bus1": 31367,
        "bus2": 31375
      },
      "params": {
        "R": 0.003633798332884908,
        "X": 0.024419568479061127,
        "G": 0.0,
        "B": 0.011139393784105778
      },
      "extension": {
        "length": 11360.732274536133,
        "rating": 242.2652006149292
      }
    },
    {
      "class": "Branch",
      "id": "branch_31368_31370_1",
      "ports": {
        "bus1": 31368,
        "bus2": 31370
      },
      "params": {
        "R": 0.003681627567857504,
        "X": 0.12537850439548492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31369_31370_1",
      "ports": {
        "bus1": 31369,
        "bus2": 31370
      },
      "params": {
        "R": 0.003681627567857504,
        "X": 0.12537850439548492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31371_32231_1",
      "ports": {
        "bus1": 32231,
        "bus2": 31371
      },
      "params": {
        "R": 0.001574998372234404,
        "X": 0.016893230378627777,
        "G": 0.0,
        "B": 0.29588532447814936
      },
      "extension": {
        "length": 48575.24525390625,
        "rating": 1216.2158966064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_31371_32245_1",
      "ports": {
        "bus1": 31371,
        "bus2": 32245
      },
      "params": {
        "R": 0.0016718769911676645,
        "X": 0.020396392792463303,
        "G": 0.0,
        "B": 0.5325044989585876
      },
      "extension": {
        "length": 71534.04666503906,
        "rating": 1219.9316024780273
      }
    },
    {
      "class": "Branch",
      "id": "branch_31371_32480_1",
      "ports": {
        "bus1": 31371,
        "bus2": 32480
      },
      "params": {
        "R": 0.0015222890069708228,
        "X": 0.017758220434188843,
        "G": 0.0,
        "B": 0.36745133996009827
      },
      "extension": {
        "length": 62186.92976074219,
        "rating": 1139.8365020751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_31373_31376_1",
      "ports": {
        "bus1": 31373,
        "bus2": 31376
      },
      "params": {
        "R": 0.006037698592990637,
        "X": 0.04009415581822395,
        "G": 0.0,
        "B": 0.02235999144613743
      },
      "extension": {
        "length": 19700.264122558594,
        "rating": 242.3595905303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_31374_31375_1",
      "ports": {
        "bus1": 31374,
        "bus2": 31375
      },
      "params": {
        "R": 0.009344875812530518,
        "X": 0.04089029133319855,
        "G": 0.0,
        "B": 0.006843164563179016
      },
      "extension": {
        "length": 12284.670506286622,
        "rating": 241.54112339019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_31374_31431_1",
      "ports": {
        "bus1": 31431,
        "bus2": 31374
      },
      "params": {
        "R": 0.005502995569258928,
        "X": 0.02928611263632774,
        "G": 0.0,
        "B": 0.01185387559235096
      },
      "extension": {
        "length": 13125.95108569336,
        "rating": 235.79254150390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_31376_31377_1",
      "ports": {
        "bus1": 31376,
        "bus2": 31377
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31376_31432_1",
      "ports": {
        "bus1": 31376,
        "bus2": 31432
      },
      "params": {
        "R": 0.0067838700488209724,
        "X": 0.026756998151540753,
        "G": 0.0,
        "B": 0.15521493554115295
      },
      "extension": {
        "length": 45931.49574169922,
        "rating": 241.57686233520508
      }
    },
    {
      "class": "Branch",
      "id": "branch_31378_31380_1",
      "ports": {
        "bus1": 31378,
        "bus2": 31380
      },
      "params": {
        "R": 0.0012846874305978417,
        "X": 0.007999205961823463,
        "G": 0.0,
        "B": 0.007970170117914677
      },
      "extension": {
        "length": 5277.115786102295,
        "rating": 227.52704620361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_31378_31381_1",
      "ports": {
        "bus1": 31381,
        "bus2": 31378
      },
      "params": {
        "R": 0.0012276818742975593,
        "X": 0.007908886298537254,
        "G": 0.0,
        "B": 0.0062427520751953125
      },
      "extension": {
        "length": 5067.301930114746,
        "rating": 224.65205192565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_31378_31967_1",
      "ports": {
        "bus1": 31378,
        "bus2": 31967
      },
      "params": {
        "R": 0.0022139737848192453,
        "X": 0.014447957277297974,
        "G": 0.0,
        "B": 0.042251549661159515
      },
      "extension": {
        "length": 17258.631110595703,
        "rating": 236.71698570251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_31379_31961_1",
      "ports": {
        "bus1": 31379,
        "bus2": 31961
      },
      "params": {
        "R": 0.001745402696542442,
        "X": 0.012586494907736777,
        "G": 0.0,
        "B": 0.01679839752614498
      },
      "extension": {
        "length": 10276.640236999512,
        "rating": 247.9689121246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_31379_32078_1",
      "ports": {
        "bus1": 31379,
        "bus2": 32078
      },
      "params": {
        "R": 0.0023846079129725695,
        "X": 0.015609242022037504,
        "G": 0.0,
        "B": 0.010535580106079578
      },
      "extension": {
        "length": 8992.075459350586,
        "rating": 232.9700231552124
      }
    },
    {
      "class": "Branch",
      "id": "branch_31380_31961_1",
      "ports": {
        "bus1": 31380,
        "bus2": 31961
      },
      "params": {
        "R": 0.005271437577903271,
        "X": 0.0381711907684803,
        "G": 0.0,
        "B": 0.020196234807372093
      },
      "extension": {
        "length": 20455.46983959961,
        "rating": 240.8855438232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_31381_31382_1",
      "ports": {
        "bus1": 31381,
        "bus2": 31382
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31381_31958_1",
      "ports": {
        "bus1": 31381,
        "bus2": 31958
      },
      "params": {
        "R": 0.005421820096671582,
        "X": 0.024417124688625336,
        "G": 0.0,
        "B": 0.020156780257821083
      },
      "extension": {
        "length": 16862.012203491213,
        "rating": 239.18070793151855
      }
    },
    {
      "class": "Branch",
      "id": "branch_31383_31384_1",
      "ports": {
        "bus1": 31384,
        "bus2": 31383
      },
      "params": {
        "R": 0.0010325078619644046,
        "X": 0.005999112967401743,
        "G": 0.0,
        "B": 0.003316518850624561
      },
      "extension": {
        "length": 2864.482056381226,
        "rating": 240.44885635375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_31383_31978_1",
      "ports": {
        "bus1": 31383,
        "bus2": 31978
      },
      "params": {
        "R": 0.0038967642467468977,
        "X": 0.015563025139272211,
        "G": 0.0,
        "B": 0.012151668779551985
      },
      "extension": {
        "length": 9966.16679260254,
        "rating": 248.5926628112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_31384_31387_1",
      "ports": {
        "bus1": 31384,
        "bus2": 31387
      },
      "params": {
        "R": 0.0024966965429484844,
        "X": 0.01695055142045021,
        "G": 0.0,
        "B": 0.010562295094132423
      },
      "extension": {
        "length": 9593.1007734375,
        "rating": 238.42566013336182
      }
    },
    {
      "class": "Branch",
      "id": "branch_31384_32061_1",
      "ports": {
        "bus1": 32061,
        "bus2": 31384
      },
      "params": {
        "R": 0.004615390207618475,
        "X": 0.021944237872958183,
        "G": 0.0,
        "B": 0.01757257804274559
      },
      "extension": {
        "length": 13810.610178588868,
        "rating": 215.48166275024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_31385_31386_1",
      "ports": {
        "bus1": 31385,
        "bus2": 31386
      },
      "params": {
        "R": 0.00021860268316231665,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31386_31389_1",
      "ports": {
        "bus1": 31389,
        "bus2": 31386
      },
      "params": {
        "R": 0.00252993730828166,
        "X": 0.013341022655367851,
        "G": 0.0,
        "B": 0.004768690560013056
      },
      "extension": {
        "length": 6134.707730346679,
        "rating": 171.87484502792358
      }
    },
    {
      "class": "Branch",
      "id": "branch_31386_31970_1",
      "ports": {
        "bus1": 31970,
        "bus2": 31386
      },
      "params": {
        "R": 0.0029365108348429203,
        "X": 0.020694654434919357,
        "G": 0.0,
        "B": 0.009899972938001156
      },
      "extension": {
        "length": 9537.141561218263,
        "rating": 212.23289966583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_31386_31973_1",
      "ports": {
        "bus1": 31973,
        "bus2": 31386
      },
      "params": {
        "R": 0.001277318922802806,
        "X": 0.006734156049787998,
        "G": 0.0,
        "B": 0.004188092425465584
      },
      "extension": {
        "length": 3894.6927955627443,
        "rating": 159.37931537628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_31387_31389_1",
      "ports": {
        "bus1": 31387,
        "bus2": 31389
      },
      "params": {
        "R": 0.0011372686130926013,
        "X": 0.007173968013375997,
        "G": 0.0,
        "B": 0.009423875249922276
      },
      "extension": {
        "length": 5572.086316314698,
        "rating": 220.8883762359619
      }
    },
    {
      "class": "Branch",
      "id": "branch_31388_31389_1",
      "ports": {
        "bus1": 31388,
        "bus2": 31389
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31390_31402_1",
      "ports": {
        "bus1": 31402,
        "bus2": 31390
      },
      "params": {
        "R": 0.004485388286411762,
        "X": 0.020411115139722824,
        "G": 0.0,
        "B": 0.027504501864314076
      },
      "extension": {
        "length": 17842.36854968262,
        "rating": 181.94992542266846
      }
    },
    {
      "class": "Branch",
      "id": "branch_31390_31566_1",
      "ports": {
        "bus1": 31566,
        "bus2": 31390
      },
      "params": {
        "R": 0.0071029337123036385,
        "X": 0.04357941076159477,
        "G": 0.0,
        "B": 0.028145182877779007
      },
      "extension": {
        "length": 23572.309172607424,
        "rating": 159.1132402420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_31391_31394_1",
      "ports": {
        "bus1": 31394,
        "bus2": 31391
      },
      "params": {
        "R": 0.003404614282771945,
        "X": 0.017024796456098557,
        "G": 0.0,
        "B": 0.013292641378939152
      },
      "extension": {
        "length": 11119.496278381348,
        "rating": 196.07383012771606
      }
    },
    {
      "class": "Branch",
      "id": "branch_31391_31404_1",
      "ports": {
        "bus1": 31404,
        "bus2": 31391
      },
      "params": {
        "R": 0.006113636773079634,
        "X": 0.037562835961580276,
        "G": 0.0,
        "B": 0.014318156987428667
      },
      "extension": {
        "length": 16924.105204101565,
        "rating": 206.66780471801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_31392_31393_1",
      "ports": {
        "bus1": 31392,
        "bus2": 31393
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31392_31395_1",
      "ports": {
        "bus1": 31392,
        "bus2": 31395
      },
      "params": {
        "R": 0.004550269339233637,
        "X": 0.0284250620752573,
        "G": 0.0,
        "B": 0.026177123188972473
      },
      "extension": {
        "length": 18631.933611328124,
        "rating": 219.6991205215454
      }
    },
    {
      "class": "Branch",
      "id": "branch_31392_32058_1",
      "ports": {
        "bus1": 31392,
        "bus2": 32058
      },
      "params": {
        "R": 0.012451755814254282,
        "X": 0.07069791853427887,
        "G": 0.0,
        "B": 0.03368465229868889
      },
      "extension": {
        "length": 34103.829689208986,
        "rating": 225.8241891860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_31394_31397_1",
      "ports": {
        "bus1": 31397,
        "bus2": 31394
      },
      "params": {
        "R": 0.003660365007817745,
        "X": 0.027406420558691025,
        "G": 0.0,
        "B": 0.005937900859862566
      },
      "extension": {
        "length": 9361.998995910644,
        "rating": 174.38660860061646
      }
    },
    {
      "class": "Branch",
      "id": "branch_31395_31396_1",
      "ports": {
        "bus1": 31395,
        "bus2": 31396
      },
      "params": {
        "R": 0.00020122200658079234,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31395_31397_1",
      "ports": {
        "bus1": 31397,
        "bus2": 31395
      },
      "params": {
        "R": 0.004370006732642651,
        "X": 0.027483221143484116,
        "G": 0.0,
        "B": 0.010040972381830215
      },
      "extension": {
        "length": 11319.705034606934,
        "rating": 186.71066761016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_31395_31402_1",
      "ports": {
        "bus1": 31402,
        "bus2": 31395
      },
      "params": {
        "R": 0.007702161092311144,
        "X": 0.03856769949197769,
        "G": 0.0,
        "B": 0.011984193697571754
      },
      "extension": {
        "length": 15261.353580322266,
        "rating": 200.42099952697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_31398_31401_1",
      "ports": {
        "bus1": 31398,
        "bus2": 31401
      },
      "params": {
        "R": -0.00020765606313943863,
        "X": -0.006173551082611084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31398_31402_1",
      "ports": {
        "bus1": 31398,
        "bus2": 31402
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31398_31403_1",
      "ports": {
        "bus1": 31398,
        "bus2": 31403
      },
      "params": {
        "R": 0.00020266148203518242,
        "X": 0.0010617871303111315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31399_31401_1",
      "ports": {
        "bus1": 31399,
        "bus2": 31401
      },
      "params": {
        "R": 0.004763511940836906,
        "X": 0.14161749184131622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31400_31401_1",
      "ports": {
        "bus1": 31400,
        "bus2": 31401
      },
      "params": {
        "R": 0.004763511940836906,
        "X": 0.14161749184131622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31404_32147_1",
      "ports": {
        "bus1": 31404,
        "bus2": 32147
      },
      "params": {
        "R": 0.0058087226934731015,
        "X": 0.03043704107403755,
        "G": 0.0,
        "B": 0.05717954784631729
      },
      "extension": {
        "length": 27075.9278737793,
        "rating": 222.67985343933105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31405_31406_1",
      "ports": {
        "bus1": 31406,
        "bus2": 31405
      },
      "params": {
        "R": 0.0036647743545472626,
        "X": 0.018582314252853394,
        "G": 0.0,
        "B": 0.010094855912029743
      },
      "extension": {
        "length": 9215.919214782714,
        "rating": 215.04943370819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_31405_31564_1",
      "ports": {
        "bus1": 31405,
        "bus2": 31564
      },
      "params": {
        "R": 0.0032996232621371746,
        "X": 0.02039260044693947,
        "G": 0.0,
        "B": 0.02344150841236115
      },
      "extension": {
        "length": 14721.2502220459,
        "rating": 223.24376106262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_31405_32399_1",
      "ports": {
        "bus1": 32399,
        "bus2": 31405
      },
      "params": {
        "R": 0.009037629701197147,
        "X": 0.04063680022954941,
        "G": 0.0,
        "B": 0.05752889439463616
      },
      "extension": {
        "length": 32320.870239990236,
        "rating": 245.89917659759521
      }
    },
    {
      "class": "Branch",
      "id": "branch_31406_31407_1",
      "ports": {
        "bus1": 31406,
        "bus2": 31407
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31406_31775_1",
      "ports": {
        "bus1": 31406,
        "bus2": 31775
      },
      "params": {
        "R": 0.013915135525166988,
        "X": 0.07517652958631516,
        "G": 0.0,
        "B": 0.028640341013669968
      },
      "extension": {
        "length": 33852.599907714844,
        "rating": 205.43861389160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_31408_33014_1",
      "ports": {
        "bus1": 31408,
        "bus2": 33014
      },
      "params": {
        "R": 0.003154733218252659,
        "X": 0.016133910045027733,
        "G": 0.0,
        "B": 0.012064803391695023
      },
      "extension": {
        "length": 10535.293797912598,
        "rating": 215.9076690673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_31408_33019_1",
      "ports": {
        "bus1": 31408,
        "bus2": 33019
      },
      "params": {
        "R": 0.00578170269727707,
        "X": 0.02970363385975361,
        "G": 0.0,
        "B": 0.03468404337763786
      },
      "extension": {
        "length": 24502.99664355469,
        "rating": 222.47955799102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_31409_31410_1",
      "ports": {
        "bus1": 31409,
        "bus2": 31410
      },
      "params": {
        "R": 0.00025334558449685574,
        "X": 0.0011834740871563554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31410_31883_1",
      "ports": {
        "bus1": 31410,
        "bus2": 31883
      },
      "params": {
        "R": 0.0034574319142848253,
        "X": 0.02201213501393795,
        "G": 0.0,
        "B": 0.0443129725754261
      },
      "extension": {
        "length": 20511.679989990236,
        "rating": 224.9401330947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_31410_33021_1",
      "ports": {
        "bus1": 31410,
        "bus2": 33021
      },
      "params": {
        "R": 0.006502875592559576,
        "X": 0.04192185774445534,
        "G": 0.0,
        "B": 0.09043465554714203
      },
      "extension": {
        "length": 45435.82302026368,
        "rating": 221.80898189544678
      }
    },
    {
      "class": "Branch",
      "id": "branch_31411_31412_1",
      "ports": {
        "bus1": 31411,
        "bus2": 31412
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31411_31413_1",
      "ports": {
        "bus1": 31411,
        "bus2": 31413
      },
      "params": {
        "R": 0.006718894932419062,
        "X": 0.040986787527799606,
        "G": 0.0,
        "B": 0.017336014658212662
      },
      "extension": {
        "length": 18470.875814208986,
        "rating": 235.70306301116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_31413_31414_1",
      "ports": {
        "bus1": 31413,
        "bus2": 31414
      },
      "params": {
        "R": 0.008989331312477589,
        "X": 0.05272946506738663,
        "G": 0.0,
        "B": 0.01353002991527319
      },
      "extension": {
        "length": 18604.445521728518,
        "rating": 223.63717555999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_31414_31415_1",
      "ports": {
        "bus1": 31414,
        "bus2": 31415
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31414_31869_1",
      "ports": {
        "bus1": 31414,
        "bus2": 31869
      },
      "params": {
        "R": 0.003401563037186861,
        "X": 0.02421299740672111,
        "G": 0.0,
        "B": 0.027499899268150333
      },
      "extension": {
        "length": 18188.162884643556,
        "rating": 215.21070003509521
      }
    },
    {
      "class": "Branch",
      "id": "branch_31416_31417_1",
      "ports": {
        "bus1": 31416,
        "bus2": 31417
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31416_31422_1",
      "ports": {
        "bus1": 31422,
        "bus2": 31416
      },
      "params": {
        "R": 0.005924713332206011,
        "X": 0.03722314164042473,
        "G": 0.0,
        "B": 0.018501756712794304
      },
      "extension": {
        "length": 18514.345672485353,
        "rating": 162.69330978393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_31416_31427_1",
      "ports": {
        "bus1": 31427,
        "bus2": 31416
      },
      "params": {
        "R": 0.0038890803698450327,
        "X": 0.02109320648014545,
        "G": 0.0,
        "B": 0.011667581275105476
      },
      "extension": {
        "length": 10480.92309338379,
        "rating": 197.40784168243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_31418_31419_1",
      "ports": {
        "bus1": 31418,
        "bus2": 31419
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31418_31423_1",
      "ports": {
        "bus1": 31423,
        "bus2": 31418
      },
      "params": {
        "R": 0.005663495045155286,
        "X": 0.029399074614048004,
        "G": 0.0,
        "B": 0.023367032408714298
      },
      "extension": {
        "length": 19359.315119750976,
        "rating": 239.61257934570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_31418_31425_1",
      "ports": {
        "bus1": 31425,
        "bus2": 31418
      },
      "params": {
        "R": 0.003605233272537589,
        "X": 0.025467541068792343,
        "G": 0.0,
        "B": 0.011699040420353413
      },
      "extension": {
        "length": 13006.722456298829,
        "rating": 246.1019515991211
      }
    },
    {
      "class": "Branch",
      "id": "branch_31420_31421_1",
      "ports": {
        "bus1": 31420,
        "bus2": 31421
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31420_31424_1",
      "ports": {
        "bus1": 31424,
        "bus2": 31420
      },
      "params": {
        "R": 0.009546778164803982,
        "X": 0.041268251836299896,
        "G": 0.0,
        "B": 0.013479008339345455
      },
      "extension": {
        "length": 16460.1826842041,
        "rating": 231.10783100128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_31422_31792_1",
      "ports": {
        "bus1": 31422,
        "bus2": 31792
      },
      "params": {
        "R": 0.030106069520115852,
        "X": 0.13235042989253998,
        "G": 0.0,
        "B": 0.08426403254270554
      },
      "extension": {
        "length": 69761.67112792969,
        "rating": 189.2424464225769
      }
    },
    {
      "class": "Branch",
      "id": "branch_31423_31478_1",
      "ports": {
        "bus1": 31423,
        "bus2": 31478
      },
      "params": {
        "R": 0.0057746535167098045,
        "X": 0.02733687311410904,
        "G": 0.0,
        "B": 0.07156317681074142
      },
      "extension": {
        "length": 32206.046458007815,
        "rating": 235.7734203338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_31424_31793_1",
      "ports": {
        "bus1": 31424,
        "bus2": 31793
      },
      "params": {
        "R": 0.009071306325495243,
        "X": 0.0580681897699833,
        "G": 0.0,
        "B": 0.018919993191957474
      },
      "extension": {
        "length": 21699.713380737307,
        "rating": 233.79309177398682
      }
    },
    {
      "class": "Branch",
      "id": "branch_31425_31426_1",
      "ports": {
        "bus1": 31425,
        "bus2": 31426
      },
      "params": {
        "R": 0.00022358856222126633,
        "X": 0.001154501223936677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31425_31429_1",
      "ports": {
        "bus1": 31429,
        "bus2": 31425
      },
      "params": {
        "R": 0.0026882700622081757,
        "X": 0.01282824669033289,
        "G": 0.0,
        "B": 0.005050281528383493
      },
      "extension": {
        "length": 5296.714287506104,
        "rating": 251.8044948577881
      }
    },
    {
      "class": "Branch",
      "id": "branch_31427_31429_1",
      "ports": {
        "bus1": 31427,
        "bus2": 31429
      },
      "params": {
        "R": 0.0021846317686140537,
        "X": 0.011156601831316948,
        "G": 0.0,
        "B": 0.009634553454816341
      },
      "extension": {
        "length": 7960.447149719239,
        "rating": 203.27162742614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_31428_31429_1",
      "ports": {
        "bus1": 31428,
        "bus2": 31429
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31430_31440_1",
      "ports": {
        "bus1": 31430,
        "bus2": 31440
      },
      "params": {
        "R": 0.005356984212994576,
        "X": 0.03195631876587868,
        "G": 0.0,
        "B": 0.014110727235674856
      },
      "extension": {
        "length": 13570.4907421875,
        "rating": 205.13875484466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_31430_33183_1",
      "ports": {
        "bus1": 31430,
        "bus2": 33183
      },
      "params": {
        "R": 0.016986772418022156,
        "X": 0.10108862817287446,
        "G": 0.0,
        "B": 0.07381942868232727
      },
      "extension": {
        "length": 59037.11699853516,
        "rating": 194.3692922592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_31431_31432_1",
      "ports": {
        "bus1": 31432,
        "bus2": 31431
      },
      "params": {
        "R": 0.0038337099831551313,
        "X": 0.020922958850860596,
        "G": 0.0,
        "B": 0.00864391028881073
      },
      "extension": {
        "length": 9867.320942321778,
        "rating": 188.25411796569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_31431_31877_1",
      "ports": {
        "bus1": 31431,
        "bus2": 31877
      },
      "params": {
        "R": 0.01066617202013731,
        "X": 0.05384641140699387,
        "G": 0.0,
        "B": 0.03231421858072281
      },
      "extension": {
        "length": 29196.550340332033,
        "rating": 228.133225440979
      }
    },
    {
      "class": "Branch",
      "id": "branch_31432_31433_1",
      "ports": {
        "bus1": 31432,
        "bus2": 31433
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31432_32174_1",
      "ports": {
        "bus1": 31432,
        "bus2": 32174
      },
      "params": {
        "R": 0.009389120154082775,
        "X": 0.046997625380754464,
        "G": 0.0,
        "B": 0.022624529898166656
      },
      "extension": {
        "length": 24440.217591796874,
        "rating": 240.86005687713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_31434_31436_1",
      "ports": {
        "bus1": 31434,
        "bus2": 31436
      },
      "params": {
        "R": 0.005126734264194965,
        "X": 0.03805937245488167,
        "G": 0.0,
        "B": 0.022290300577878952
      },
      "extension": {
        "length": 19014.131631225588,
        "rating": 198.6001968383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_31435_31436_1",
      "ports": {
        "bus1": 31435,
        "bus2": 31436
      },
      "params": {
        "R": 0.004082140512764454,
        "X": 0.021751785650849342,
        "G": 0.0,
        "B": 0.00665202084928751
      },
      "extension": {
        "length": 7775.963852233887,
        "rating": 213.9401912689209
      }
    },
    {
      "class": "Branch",
      "id": "branch_31436_31437_1",
      "ports": {
        "bus1": 31436,
        "bus2": 31437
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31438_31439_1",
      "ports": {
        "bus1": 31438,
        "bus2": 31439
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31439_31440_1",
      "ports": {
        "bus1": 31440,
        "bus2": 31439
      },
      "params": {
        "R": 0.005870336201041937,
        "X": 0.032068077474832535,
        "G": 0.0,
        "B": 0.018484104424715042
      },
      "extension": {
        "length": 17900.067446411133,
        "rating": 218.00427436828613
      }
    },
    {
      "class": "Branch",
      "id": "branch_31441_31459_1",
      "ports": {
        "bus1": 31459,
        "bus2": 31441
      },
      "params": {
        "R": 0.017969094216823578,
        "X": 0.07315682619810104,
        "G": 0.0,
        "B": 0.01682182028889656
      },
      "extension": {
        "length": 26343.882138427736,
        "rating": 195.02899646759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_31441_31740_1",
      "ports": {
        "bus1": 31441,
        "bus2": 31740
      },
      "params": {
        "R": 0.005241097882390022,
        "X": 0.02616434916853905,
        "G": 0.0,
        "B": 0.025406312197446823
      },
      "extension": {
        "length": 18935.535033325195,
        "rating": 200.36065578460693
      }
    },
    {
      "class": "Branch",
      "id": "branch_31442_31458_1",
      "ports": {
        "bus1": 31442,
        "bus2": 31458
      },
      "params": {
        "R": 0.006258012726902962,
        "X": 0.03532794862985611,
        "G": 0.0,
        "B": 0.018226802349090576
      },
      "extension": {
        "length": 16762.93843688965,
        "rating": 205.38842678070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_31443_31444_1",
      "ports": {
        "bus1": 31443,
        "bus2": 31444
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31443_31448_1",
      "ports": {
        "bus1": 31443,
        "bus2": 31448
      },
      "params": {
        "R": 0.00984736904501915,
        "X": 0.07492892444133759,
        "G": 0.0,
        "B": 0.0339261032640934
      },
      "extension": {
        "length": 36207.96851074219,
        "rating": 221.6099739074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_31445_31446_1",
      "ports": {
        "bus1": 31445,
        "bus2": 31446
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31445_31812_1",
      "ports": {
        "bus1": 31445,
        "bus2": 31812
      },
      "params": {
        "R": 0.0073427041061222545,
        "X": 0.040659211575984955,
        "G": 0.0,
        "B": 0.02227470651268959
      },
      "extension": {
        "length": 21435.321239868164,
        "rating": 201.32861137390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_31445_31813_1",
      "ports": {
        "bus1": 31813,
        "bus2": 31445
      },
      "params": {
        "R": 0.005943287629634141,
        "X": 0.028953088447451588,
        "G": 0.0,
        "B": 0.020408960059285164
      },
      "extension": {
        "length": 15867.152091430664,
        "rating": 206.768798828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_31447_31448_1",
      "ports": {
        "bus1": 31447,
        "bus2": 31448
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31448_31450_1",
      "ports": {
        "bus1": 31448,
        "bus2": 31450
      },
      "params": {
        "R": 0.0072439443320035934,
        "X": 0.04231462255120278,
        "G": 0.0,
        "B": 0.019874967634677887
      },
      "extension": {
        "length": 18787.212923950196,
        "rating": 216.1714792251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_31448_31453_1",
      "ports": {
        "bus1": 31453,
        "bus2": 31448
      },
      "params": {
        "R": 0.004401564132422209,
        "X": 0.02995973266661167,
        "G": 0.0,
        "B": 0.024092046543955803
      },
      "extension": {
        "length": 18534.0124720459,
        "rating": 190.42494297027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_31449_31459_1",
      "ports": {
        "bus1": 31449,
        "bus2": 31459
      },
      "params": {
        "R": 0.005211074836552143,
        "X": 0.03495284542441368,
        "G": 0.0,
        "B": 0.04280095919966698
      },
      "extension": {
        "length": 27217.917439453126,
        "rating": 228.72908115386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_31449_32170_1",
      "ports": {
        "bus1": 31449,
        "bus2": 32170
      },
      "params": {
        "R": 0.012401388958096504,
        "X": 0.07189982384443283,
        "G": 0.0,
        "B": 0.1326381266117096
      },
      "extension": {
        "length": 66206.47734228516,
        "rating": 232.86702632904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_31450_31451_1",
      "ports": {
        "bus1": 31450,
        "bus2": 31451
      },
      "params": {
        "R": 0.007555655203759669,
        "X": 0.0323898047208786,
        "G": 0.0,
        "B": 0.010015991516411304
      },
      "extension": {
        "length": 13584.40514868164,
        "rating": 200.39215087890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_31451_31737_1",
      "ports": {
        "bus1": 31451,
        "bus2": 31737
      },
      "params": {
        "R": 0.009504031389951706,
        "X": 0.05209875479340554,
        "G": 0.0,
        "B": 0.026709483936429024
      },
      "extension": {
        "length": 27490.008087158203,
        "rating": 212.65618801116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_31452_31809_1",
      "ports": {
        "bus1": 31809,
        "bus2": 31452
      },
      "params": {
        "R": 0.001521542202681303,
        "X": 0.018048325553536415,
        "G": 0.0,
        "B": 0.4069172739982605
      },
      "extension": {
        "length": 61938.85243798828,
        "rating": 1260.1975440979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_31452_31923_1",
      "ports": {
        "bus1": 31452,
        "bus2": 31923
      },
      "params": {
        "R": 0.0032249949872493744,
        "X": 0.03349299356341362,
        "G": 0.0,
        "B": 0.6968734860420227
      },
      "extension": {
        "length": 103263.25227539062,
        "rating": 1287.2832298278809
      }
    },
    {
      "class": "Branch",
      "id": "branch_31453_31728_1",
      "ports": {
        "bus1": 31728,
        "bus2": 31453
      },
      "params": {
        "R": 0.006941881962120534,
        "X": 0.04048393294215202,
        "G": 0.0,
        "B": 0.024641195312142376
      },
      "extension": {
        "length": 19870.809991699218,
        "rating": 198.63042831420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_31454_31455_1",
      "ports": {
        "bus1": 31454,
        "bus2": 31455
      },
      "params": {
        "R": 0.005680928938090801,
        "X": 0.0241509061306715,
        "G": 0.0,
        "B": 0.016557499766349792
      },
      "extension": {
        "length": 15521.528118164062,
        "rating": 221.02906703948975
      }
    },
    {
      "class": "Branch",
      "id": "branch_31454_31812_1",
      "ports": {
        "bus1": 31454,
        "bus2": 31812
      },
      "params": {
        "R": 0.007027766201645136,
        "X": 0.03986997902393341,
        "G": 0.0,
        "B": 0.03222418949007988
      },
      "extension": {
        "length": 22296.2862689209,
        "rating": 213.84930610656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_31455_31456_1",
      "ports": {
        "bus1": 31456,
        "bus2": 31455
      },
      "params": {
        "R": 0.0037154436577111483,
        "X": 0.01640200801193714,
        "G": 0.0,
        "B": 0.019779015332460403
      },
      "extension": {
        "length": 12118.907042907715,
        "rating": 195.24048566818237
      }
    },
    {
      "class": "Branch",
      "id": "branch_31455_31461_1",
      "ports": {
        "bus1": 31455,
        "bus2": 31461
      },
      "params": {
        "R": 0.0031041221227496867,
        "X": 0.018240926787257195,
        "G": 0.0,
        "B": 0.021234940737485886
      },
      "extension": {
        "length": 13830.263165039063,
        "rating": 238.00463676452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_31456_31457_1",
      "ports": {
        "bus1": 31456,
        "bus2": 31457
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31456_31813_1",
      "ports": {
        "bus1": 31813,
        "bus2": 31456
      },
      "params": {
        "R": 0.006728698965162038,
        "X": 0.034136805683374405,
        "G": 0.0,
        "B": 0.016834013164043427
      },
      "extension": {
        "length": 18031.993393798828,
        "rating": 186.87572479248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_31458_31460_1",
      "ports": {
        "bus1": 31458,
        "bus2": 31460
      },
      "params": {
        "R": 0.0035612049978226423,
        "X": 0.02271183952689171,
        "G": 0.0,
        "B": 0.037602879106998444
      },
      "extension": {
        "length": 19698.532879394534,
        "rating": 223.98147583007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_31459_31460_1",
      "ports": {
        "bus1": 31459,
        "bus2": 31460
      },
      "params": {
        "R": 0.003651173319667578,
        "X": 0.02465972676873207,
        "G": 0.0,
        "B": 0.005051239859312773
      },
      "extension": {
        "length": 8572.786935974122,
        "rating": 232.81123638153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_31461_31622_1",
      "ports": {
        "bus1": 31461,
        "bus2": 31622
      },
      "params": {
        "R": 0.005433795042335988,
        "X": 0.029766011983156204,
        "G": 0.0,
        "B": 0.02180555835366249
      },
      "extension": {
        "length": 15994.650169555665,
        "rating": 241.56579971313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_31462_31463_1",
      "ports": {
        "bus1": 31462,
        "bus2": 31463
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31463_31464_1",
      "ports": {
        "bus1": 31464,
        "bus2": 31463
      },
      "params": {
        "R": 0.003374519990757108,
        "X": 0.018339069560170174,
        "G": 0.0,
        "B": 0.006359591148793697
      },
      "extension": {
        "length": 8210.10453881836,
        "rating": 264.4662141799927
      }
    },
    {
      "class": "Branch",
      "id": "branch_31463_31464_2",
      "ports": {
        "bus1": 31464,
        "bus2": 31463
      },
      "params": {
        "R": 0.003374519990757108,
        "X": 0.018339069560170174,
        "G": 0.0,
        "B": 0.006359591148793697
      },
      "extension": {
        "length": 8210.10453881836,
        "rating": 264.4662141799927
      }
    },
    {
      "class": "Branch",
      "id": "branch_31463_31590_1",
      "ports": {
        "bus1": 31463,
        "bus2": 31590
      },
      "params": {
        "R": 0.003241070779040456,
        "X": 0.017305314540863037,
        "G": 0.0,
        "B": 0.11292774975299834
      },
      "extension": {
        "length": 32262.15838183594,
        "rating": 262.24398612976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_31463_31590_2",
      "ports": {
        "bus1": 31463,
        "bus2": 31590
      },
      "params": {
        "R": 0.003241070779040456,
        "X": 0.017305314540863037,
        "G": 0.0,
        "B": 0.11292774975299834
      },
      "extension": {
        "length": 32262.15838183594,
        "rating": 262.24398612976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_31464_31465_1",
      "ports": {
        "bus1": 31464,
        "bus2": 31465
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31464_31485_1",
      "ports": {
        "bus1": 31464,
        "bus2": 31485
      },
      "params": {
        "R": 0.0026755337603390217,
        "X": 0.019043410196900368,
        "G": 0.0,
        "B": 0.020472604781389236
      },
      "extension": {
        "length": 14150.062761108398,
        "rating": 266.15824699401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_31464_31485_2",
      "ports": {
        "bus1": 31464,
        "bus2": 31485
      },
      "params": {
        "R": 0.0026755337603390217,
        "X": 0.019043410196900368,
        "G": 0.0,
        "B": 0.020472604781389236
      },
      "extension": {
        "length": 14150.062761108398,
        "rating": 266.15824699401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_31466_32257_1",
      "ports": {
        "bus1": 32257,
        "bus2": 31466
      },
      "params": {
        "R": 0.003382951719686389,
        "X": 0.018582383170723915,
        "G": 0.0,
        "B": 0.007567771710455418
      },
      "extension": {
        "length": 7882.122977050782,
        "rating": 246.96273803710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_31467_31667_1",
      "ports": {
        "bus1": 31467,
        "bus2": 31667
      },
      "params": {
        "R": 0.009883458726108074,
        "X": 0.049991197884082794,
        "G": 0.0,
        "B": 0.013925219886004925
      },
      "extension": {
        "length": 18553.52886218262,
        "rating": 236.7875576019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_31467_32257_1",
      "ports": {
        "bus1": 31467,
        "bus2": 32257
      },
      "params": {
        "R": 0.0008615768165327609,
        "X": 0.007144265808165073,
        "G": 0.0,
        "B": 0.002659122459590435
      },
      "extension": {
        "length": 2968.1540539398193,
        "rating": 244.8436975479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_31468_31486_1",
      "ports": {
        "bus1": 31468,
        "bus2": 31486
      },
      "params": {
        "R": 0.005683772265911102,
        "X": 0.03538500517606735,
        "G": 0.0,
        "B": 0.013610920868813993
      },
      "extension": {
        "length": 16633.859525024414,
        "rating": 200.81956386566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_31468_32371_1",
      "ports": {
        "bus1": 32371,
        "bus2": 31468
      },
      "params": {
        "R": 0.009686996228992939,
        "X": 0.06227059662342072,
        "G": 0.0,
        "B": 0.018808292225003242
      },
      "extension": {
        "length": 24297.526627075196,
        "rating": 179.3858766555786
      }
    },
    {
      "class": "Branch",
      "id": "branch_31469_31470_1",
      "ports": {
        "bus1": 31470,
        "bus2": 31469
      },
      "params": {
        "R": 0.0030590281821787357,
        "X": 0.014094894751906397,
        "G": 0.0,
        "B": 0.009827547706663609
      },
      "extension": {
        "length": 8138.5618359375,
        "rating": 211.3901138305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_31470_31471_1",
      "ports": {
        "bus1": 31471,
        "bus2": 31470
      },
      "params": {
        "R": 0.0039952402003109455,
        "X": 0.026657655835151676,
        "G": 0.0,
        "B": 0.013110242784023285
      },
      "extension": {
        "length": 13290.056975830079,
        "rating": 170.9900140762329
      }
    },
    {
      "class": "Branch",
      "id": "branch_31470_31473_1",
      "ports": {
        "bus1": 31470,
        "bus2": 31473
      },
      "params": {
        "R": 0.005084231961518526,
        "X": 0.024925433099269867,
        "G": 0.0,
        "B": 0.010871547274291515
      },
      "extension": {
        "length": 11838.886135070801,
        "rating": 192.9643988609314
      }
    },
    {
      "class": "Branch",
      "id": "branch_31470_32122_1",
      "ports": {
        "bus1": 31470,
        "bus2": 32122
      },
      "params": {
        "R": 0.00462100375443697,
        "X": 0.030894052237272263,
        "G": 0.0,
        "B": 0.0209600031375885
      },
      "extension": {
        "length": 16919.246058837893,
        "rating": 199.41132068634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_31471_31472_1",
      "ports": {
        "bus1": 31471,
        "bus2": 31472
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31471_32122_1",
      "ports": {
        "bus1": 31471,
        "bus2": 32122
      },
      "params": {
        "R": 0.0056926803663372985,
        "X": 0.03619420900940895,
        "G": 0.0,
        "B": 0.01440342329442501
      },
      "extension": {
        "length": 15928.784655029298,
        "rating": 191.86824560165405
      }
    },
    {
      "class": "Branch",
      "id": "branch_31471_32157_1",
      "ports": {
        "bus1": 32157,
        "bus2": 31471
      },
      "params": {
        "R": 0.003020815551280975,
        "X": 0.016317592933773994,
        "G": 0.0,
        "B": 0.016267145052552223
      },
      "extension": {
        "length": 12373.739744018556,
        "rating": 209.7881555557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_31473_31474_1",
      "ports": {
        "bus1": 31473,
        "bus2": 31474
      },
      "params": {
        "R": 0.00021644996013492349,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31473_31475_1",
      "ports": {
        "bus1": 31473,
        "bus2": 31475
      },
      "params": {
        "R": 0.0032069112639874216,
        "X": 0.018470706418156624,
        "G": 0.0,
        "B": 0.013138383626937866
      },
      "extension": {
        "length": 10356.530662902833,
        "rating": 210.64727306365967
      }
    },
    {
      "class": "Branch",
      "id": "branch_31475_31476_1",
      "ports": {
        "bus1": 31475,
        "bus2": 31476
      },
      "params": {
        "R": 0.005863450467586517,
        "X": 0.03133968636393547,
        "G": 0.0,
        "B": 0.013552403077483177
      },
      "extension": {
        "length": 14431.377496948242,
        "rating": 227.42187976837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_31476_31477_1",
      "ports": {
        "bus1": 31476,
        "bus2": 31477
      },
      "params": {
        "R": 0.005735492333769798,
        "X": 0.02671212330460548,
        "G": 0.0,
        "B": 0.01167682558298111
      },
      "extension": {
        "length": 12471.76141204834,
        "rating": 212.4490737915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_31476_31594_1",
      "ports": {
        "bus1": 31594,
        "bus2": 31476
      },
      "params": {
        "R": 0.003766498528420925,
        "X": 0.02003694325685501,
        "G": 0.0,
        "B": 0.023684170097112656
      },
      "extension": {
        "length": 16474.226013061525,
        "rating": 216.25046730041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_31477_31590_1",
      "ports": {
        "bus1": 31477,
        "bus2": 31590
      },
      "params": {
        "R": 0.0039822692051529884,
        "X": 0.02626039646565914,
        "G": 0.0,
        "B": 0.030129026621580127
      },
      "extension": {
        "length": 20358.643005615235,
        "rating": 224.25096035003662
      }
    },
    {
      "class": "Branch",
      "id": "branch_31479_31803_1",
      "ports": {
        "bus1": 31479,
        "bus2": 31803
      },
      "params": {
        "R": 0.009595911018550396,
        "X": 0.04197258502244949,
        "G": 0.0,
        "B": 0.015575702302157877
      },
      "extension": {
        "length": 17736.91619567871,
        "rating": 219.06485557556152
      }
    },
    {
      "class": "Branch",
      "id": "branch_31480_31481_1",
      "ports": {
        "bus1": 31480,
        "bus2": 31481
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31480_31484_1",
      "ports": {
        "bus1": 31484,
        "bus2": 31480
      },
      "params": {
        "R": 0.0024594406131654978,
        "X": 0.014384754933416843,
        "G": 0.0,
        "B": 0.007655635941773653
      },
      "extension": {
        "length": 7307.082425720215,
        "rating": 252.62455940246582
      }
    },
    {
      "class": "Branch",
      "id": "branch_31480_31490_1",
      "ports": {
        "bus1": 31480,
        "bus2": 31490
      },
      "params": {
        "R": 0.0033742489758878946,
        "X": 0.018922554329037666,
        "G": 0.0,
        "B": 0.013588967733085155
      },
      "extension": {
        "length": 9970.968383239746,
        "rating": 256.75206184387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_31482_31483_1",
      "ports": {
        "bus1": 31482,
        "bus2": 31483
      },
      "params": {
        "R": 0.00023681500169914219,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31483_31489_1",
      "ports": {
        "bus1": 31489,
        "bus2": 31483
      },
      "params": {
        "R": 0.0023156891111284494,
        "X": 0.012665143236517906,
        "G": 0.0,
        "B": 0.005043149460107088
      },
      "extension": {
        "length": 5771.71146862793,
        "rating": 195.89288234710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_31483_31492_1",
      "ports": {
        "bus1": 31483,
        "bus2": 31492
      },
      "params": {
        "R": 0.006569898687303066,
        "X": 0.04073308780789375,
        "G": 0.0,
        "B": 0.010245022363960743
      },
      "extension": {
        "length": 15028.413891723634,
        "rating": 177.0931839942932
      }
    },
    {
      "class": "Branch",
      "id": "branch_31484_31486_1",
      "ports": {
        "bus1": 31486,
        "bus2": 31484
      },
      "params": {
        "R": 0.0033375446218997244,
        "X": 0.024657296016812325,
        "G": 0.0,
        "B": 0.00958579033613205
      },
      "extension": {
        "length": 11455.309873718263,
        "rating": 227.5873899459839
      }
    },
    {
      "class": "Branch",
      "id": "branch_31485_31487_1",
      "ports": {
        "bus1": 31485,
        "bus2": 31487
      },
      "params": {
        "R": 0.0017278461018577218,
        "X": 0.008244218304753304,
        "G": 0.0,
        "B": 0.004333809949457645
      },
      "extension": {
        "length": 3970.1196683349613,
        "rating": 260.7217311859131
      }
    },
    {
      "class": "Branch",
      "id": "branch_31485_31487_2",
      "ports": {
        "bus1": 31485,
        "bus2": 31487
      },
      "params": {
        "R": 0.0017278461018577218,
        "X": 0.008244218304753304,
        "G": 0.0,
        "B": 0.004333809949457645
      },
      "extension": {
        "length": 3970.1196683349613,
        "rating": 260.7217311859131
      }
    },
    {
      "class": "Branch",
      "id": "branch_31485_32257_1",
      "ports": {
        "bus1": 31485,
        "bus2": 32257
      },
      "params": {
        "R": 0.003915287554264069,
        "X": 0.02682976610958576,
        "G": 0.0,
        "B": 0.02027103304862976
      },
      "extension": {
        "length": 16857.272771850585,
        "rating": 278.0081510543823
      }
    },
    {
      "class": "Branch",
      "id": "branch_31485_32257_2",
      "ports": {
        "bus1": 31485,
        "bus2": 32257
      },
      "params": {
        "R": 0.003915287554264069,
        "X": 0.02682976610958576,
        "G": 0.0,
        "B": 0.02027103304862976
      },
      "extension": {
        "length": 16857.272771850585,
        "rating": 278.0081510543823
      }
    },
    {
      "class": "Branch",
      "id": "branch_31485_32257_3",
      "ports": {
        "bus1": 31485,
        "bus2": 32257
      },
      "params": {
        "R": 0.003915287554264069,
        "X": 0.02682976610958576,
        "G": 0.0,
        "B": 0.02027103304862976
      },
      "extension": {
        "length": 16857.272771850585,
        "rating": 278.0081510543823
      }
    },
    {
      "class": "Branch",
      "id": "branch_31488_31489_1",
      "ports": {
        "bus1": 31488,
        "bus2": 31489
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31489_31490_1",
      "ports": {
        "bus1": 31490,
        "bus2": 31489
      },
      "params": {
        "R": 0.00391519395634532,
        "X": 0.022469570860266685,
        "G": 0.0,
        "B": 0.006829827092587949
      },
      "extension": {
        "length": 9643.86855834961,
        "rating": 258.82372856140137
      }
    },
    {
      "class": "Branch",
      "id": "branch_31489_31647_1",
      "ports": {
        "bus1": 31489,
        "bus2": 31647
      },
      "params": {
        "R": 0.001950527774170041,
        "X": 0.011724557727575302,
        "G": 0.0,
        "B": 0.03824597969651222
      },
      "extension": {
        "length": 15262.810096069337,
        "rating": 261.30332946777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_31489_31647_2",
      "ports": {
        "bus1": 31489,
        "bus2": 31647
      },
      "params": {
        "R": 0.001950527774170041,
        "X": 0.011724557727575302,
        "G": 0.0,
        "B": 0.03824597969651222
      },
      "extension": {
        "length": 15262.810096069337,
        "rating": 261.30332946777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_31491_31648_1",
      "ports": {
        "bus1": 31648,
        "bus2": 31491
      },
      "params": {
        "R": 0.004096058662980795,
        "X": 0.018519386649131775,
        "G": 0.0,
        "B": 0.0033896446693688627
      },
      "extension": {
        "length": 5975.632498260498,
        "rating": 191.59953594207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_31491_32257_1",
      "ports": {
        "bus1": 31491,
        "bus2": 32257
      },
      "params": {
        "R": 0.006023329216986895,
        "X": 0.03508443012833595,
        "G": 0.0,
        "B": 0.02581084705889225
      },
      "extension": {
        "length": 21920.402375244143,
        "rating": 218.005108833313
      }
    },
    {
      "class": "Branch",
      "id": "branch_31492_31493_1",
      "ports": {
        "bus1": 31492,
        "bus2": 31493
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31494_31500_1",
      "ports": {
        "bus1": 31500,
        "bus2": 31494
      },
      "params": {
        "R": 0.003473310265690088,
        "X": 0.015809310600161552,
        "G": 0.0,
        "B": 0.009348318912088871
      },
      "extension": {
        "length": 8256.164355285644,
        "rating": 220.70941925048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_31494_31507_1",
      "ports": {
        "bus1": 31494,
        "bus2": 31507
      },
      "params": {
        "R": 0.004787064157426357,
        "X": 0.016711294651031494,
        "G": 0.0,
        "B": 0.009814688935875893
      },
      "extension": {
        "length": 8310.599520996095,
        "rating": 272.5269317626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_31494_31507_2",
      "ports": {
        "bus1": 31494,
        "bus2": 31507
      },
      "params": {
        "R": 0.004787064157426357,
        "X": 0.016711294651031494,
        "G": 0.0,
        "B": 0.009814688935875893
      },
      "extension": {
        "length": 8310.599520996095,
        "rating": 272.5269317626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_31494_32206_1",
      "ports": {
        "bus1": 32206,
        "bus2": 31494
      },
      "params": {
        "R": 0.0013737934641540048,
        "X": 0.008693231269717216,
        "G": 0.0,
        "B": 0.004123586695641279
      },
      "extension": {
        "length": 4004.482849914551,
        "rating": 277.45277881622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_31494_32206_2",
      "ports": {
        "bus1": 32206,
        "bus2": 31494
      },
      "params": {
        "R": 0.0013737934641540048,
        "X": 0.008693231269717216,
        "G": 0.0,
        "B": 0.004123586695641279
      },
      "extension": {
        "length": 4004.482849914551,
        "rating": 277.45277881622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_31494_32206_3",
      "ports": {
        "bus1": 32206,
        "bus2": 31494
      },
      "params": {
        "R": 0.0013737934641540048,
        "X": 0.008693231269717216,
        "G": 0.0,
        "B": 0.004123586695641279
      },
      "extension": {
        "length": 4004.482849914551,
        "rating": 277.45277881622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_31495_31498_1",
      "ports": {
        "bus1": 31495,
        "bus2": 31498
      },
      "params": {
        "R": 0.003987323492765427,
        "X": 0.12051061540842056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31495_31499_1",
      "ports": {
        "bus1": 31495,
        "bus2": 31499
      },
      "params": {
        "R": 0.0002169386716559529,
        "X": 0.0010985537664964795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31495_31500_1",
      "ports": {
        "bus1": 31495,
        "bus2": 31500
      },
      "params": {
        "R": 0.0002727850805968046,
        "X": 0.0010062097571790218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31496_31498_1",
      "ports": {
        "bus1": 31496,
        "bus2": 31498
      },
      "params": {
        "R": -0.0013718195259571075,
        "X": -0.04146110266447067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31497_31498_1",
      "ports": {
        "bus1": 31497,
        "bus2": 31498
      },
      "params": {
        "R": 0.014325514435768127,
        "X": 0.4329662024974823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31501_31502_1",
      "ports": {
        "bus1": 31502,
        "bus2": 31501
      },
      "params": {
        "R": 0.0007593404734507203,
        "X": 0.04032649099826813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31501_31503_1",
      "ports": {
        "bus1": 31501,
        "bus2": 31503
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31502_31524_1",
      "ports": {
        "bus1": 31502,
        "bus2": 31524
      },
      "params": {
        "R": 0.008274288848042488,
        "X": 0.03782660514116287,
        "G": 0.0,
        "B": 0.01885172165930271
      },
      "extension": {
        "length": 19734.56974951172,
        "rating": 260.07866859436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_31502_31531_1",
      "ports": {
        "bus1": 31502,
        "bus2": 31531
      },
      "params": {
        "R": 0.0042536514811217785,
        "X": 0.02560497634112835,
        "G": 0.0,
        "B": 0.013591802679002285
      },
      "extension": {
        "length": 13253.504416259766,
        "rating": 221.85089588165283
      }
    },
    {
      "class": "Branch",
      "id": "branch_31502_32206_1",
      "ports": {
        "bus1": 32206,
        "bus2": 31502
      },
      "params": {
        "R": 0.0013215119251981378,
        "X": 0.008788369596004486,
        "G": 0.0,
        "B": 0.004259669687598944
      },
      "extension": {
        "length": 4358.438814605713,
        "rating": 262.02032566070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_31502_32206_2",
      "ports": {
        "bus1": 32206,
        "bus2": 31502
      },
      "params": {
        "R": 0.0013215119251981378,
        "X": 0.008788369596004486,
        "G": 0.0,
        "B": 0.004259669687598944
      },
      "extension": {
        "length": 4358.438814605713,
        "rating": 262.02032566070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_31503_32508_1",
      "ports": {
        "bus1": 32508,
        "bus2": 31503
      },
      "params": {
        "R": 0.0009385353187099099,
        "X": 0.011498085223138332,
        "G": 0.0,
        "B": 0.19945894181728363
      },
      "extension": {
        "length": 34190.388777832035,
        "rating": 1092.1923637390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_31504_31508_1",
      "ports": {
        "bus1": 31504,
        "bus2": 31508
      },
      "params": {
        "R": 0.0027510125655680895,
        "X": 0.017569532617926598,
        "G": 0.0,
        "B": 0.0036968449130654335
      },
      "extension": {
        "length": 6049.628179321289,
        "rating": 165.20864963531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_31504_31524_1",
      "ports": {
        "bus1": 31524,
        "bus2": 31504
      },
      "params": {
        "R": 0.0027472609654068943,
        "X": 0.01512775756418705,
        "G": 0.0,
        "B": 0.004098088014870882
      },
      "extension": {
        "length": 5852.381184173584,
        "rating": 182.10662603378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_31504_31526_1",
      "ports": {
        "bus1": 31526,
        "bus2": 31504
      },
      "params": {
        "R": 0.0017344463849440217,
        "X": 0.011156049557030201,
        "G": 0.0,
        "B": 0.004133137874305248
      },
      "extension": {
        "length": 4843.315055511474,
        "rating": 192.4472212791443
      }
    },
    {
      "class": "Branch",
      "id": "branch_31505_31506_1",
      "ports": {
        "bus1": 31505,
        "bus2": 31506
      },
      "params": {
        "R": 0.00021770421881228688,
        "X": 0.0010091233998537064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31506_31561_1",
      "ports": {
        "bus1": 31561,
        "bus2": 31506
      },
      "params": {
        "R": 0.003076980821788311,
        "X": 0.014936943538486956,
        "G": 0.0,
        "B": 0.004901845473796129
      },
      "extension": {
        "length": 6190.240270935059,
        "rating": 236.02042198181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_31506_31789_1",
      "ports": {
        "bus1": 31506,
        "bus2": 31789
      },
      "params": {
        "R": 0.0048010023310780525,
        "X": 0.030165784060955048,
        "G": 0.0,
        "B": 0.02610687166452408
      },
      "extension": {
        "length": 20293.583255859376,
        "rating": 190.33762216567993
      }
    },
    {
      "class": "Branch",
      "id": "branch_31506_32391_1",
      "ports": {
        "bus1": 31506,
        "bus2": 32391
      },
      "params": {
        "R": 0.006342451553791762,
        "X": 0.03697298839688301,
        "G": 0.0,
        "B": 0.017232485115528107
      },
      "extension": {
        "length": 18010.962165893554,
        "rating": 238.7789487838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_31507_31522_1",
      "ports": {
        "bus1": 31522,
        "bus2": 31507
      },
      "params": {
        "R": 0.0012661267537623644,
        "X": 0.008033729158341885,
        "G": 0.0,
        "B": 0.010347126051783562
      },
      "extension": {
        "length": 6666.998239929199,
        "rating": 265.1132822036743
      }
    },
    {
      "class": "Branch",
      "id": "branch_31507_31522_2",
      "ports": {
        "bus1": 31522,
        "bus2": 31507
      },
      "params": {
        "R": 0.0012661267537623644,
        "X": 0.008033729158341885,
        "G": 0.0,
        "B": 0.010347126051783562
      },
      "extension": {
        "length": 6666.998239929199,
        "rating": 265.1132822036743
      }
    },
    {
      "class": "Branch",
      "id": "branch_31508_31526_1",
      "ports": {
        "bus1": 31526,
        "bus2": 31508
      },
      "params": {
        "R": 0.001534111797809601,
        "X": 0.00739264115691185,
        "G": 0.0,
        "B": 0.007975447922945023
      },
      "extension": {
        "length": 5881.965029571534,
        "rating": 205.926775932312
      }
    },
    {
      "class": "Branch",
      "id": "branch_31509_31512_1",
      "ports": {
        "bus1": 31509,
        "bus2": 31512
      },
      "params": {
        "R": 0.006461284589022398,
        "X": 0.24097901582717896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31509_31513_1",
      "ports": {
        "bus1": 31509,
        "bus2": 31513
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31509_31517_1",
      "ports": {
        "bus1": 31517,
        "bus2": 31509
      },
      "params": {
        "R": 0.0028978134505450726,
        "X": 0.016132842749357224,
        "G": 0.0,
        "B": 0.003069855505600572
      },
      "extension": {
        "length": 4718.7541818237305,
        "rating": 176.1201024055481
      }
    },
    {
      "class": "Branch",
      "id": "branch_31509_31530_1",
      "ports": {
        "bus1": 31509,
        "bus2": 31530
      },
      "params": {
        "R": 0.002313605509698391,
        "X": 0.010541839525103569,
        "G": 0.0,
        "B": 0.0674535408616066
      },
      "extension": {
        "length": 19653.067794067385,
        "rating": 151.24588012695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_31510_31512_1",
      "ports": {
        "bus1": 31510,
        "bus2": 31512
      },
      "params": {
        "R": -0.0033515975810587406,
        "X": -0.12500062584877014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31510_31518_1",
      "ports": {
        "bus1": 31518,
        "bus2": 31510
      },
      "params": {
        "R": 0.007057427894324064,
        "X": 0.029241833835840225,
        "G": 0.0,
        "B": 0.0020800684578716755
      },
      "extension": {
        "length": 5548.13131338501,
        "rating": 97.72121906280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_31511_31512_1",
      "ports": {
        "bus1": 31511,
        "bus2": 31512
      },
      "params": {
        "R": 0.0157892107963562,
        "X": 0.5888717770576477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31514_31515_1",
      "ports": {
        "bus1": 31515,
        "bus2": 31514
      },
      "params": {
        "R": 0.004506649449467659,
        "X": 0.1282636523246765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31514_31516_1",
      "ports": {
        "bus1": 31514,
        "bus2": 31516
      },
      "params": {
        "R": 0.0002548254851717502,
        "X": 0.0011976175010204315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31514_31534_1",
      "ports": {
        "bus1": 31534,
        "bus2": 31514
      },
      "params": {
        "R": 0.003013240173459053,
        "X": 0.015569332987070084,
        "G": 0.0,
        "B": 0.003884286154061556
      },
      "extension": {
        "length": 5910.977165679932,
        "rating": 214.64743614196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_31515_31518_1",
      "ports": {
        "bus1": 31515,
        "bus2": 31518
      },
      "params": {
        "R": 0.014179405756294727,
        "X": 0.05777157470583916,
        "G": 0.0,
        "B": 0.007849914021790028
      },
      "extension": {
        "length": 13095.938266479492,
        "rating": 103.42079401016235
      }
    },
    {
      "class": "Branch",
      "id": "branch_31517_31520_1",
      "ports": {
        "bus1": 31517,
        "bus2": 31520
      },
      "params": {
        "R": 0.008946625515818596,
        "X": 0.32498985528945923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31517_31521_1",
      "ports": {
        "bus1": 31517,
        "bus2": 31521
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31518_31520_1",
      "ports": {
        "bus1": 31518,
        "bus2": 31520
      },
      "params": {
        "R": -0.0052110422402620316,
        "X": -0.18929322063922882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31519_31520_1",
      "ports": {
        "bus1": 31519,
        "bus2": 31520
      },
      "params": {
        "R": 0.02097376622259617,
        "X": 0.7618806958198547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31522_31523_1",
      "ports": {
        "bus1": 31523,
        "bus2": 31522
      },
      "params": {
        "R": 0.001989282900467515,
        "X": 0.011651759035885334,
        "G": 0.0,
        "B": 0.003821290098130703
      },
      "extension": {
        "length": 4946.078457366943,
        "rating": 231.77459239959717
      }
    },
    {
      "class": "Branch",
      "id": "branch_31522_32403_1",
      "ports": {
        "bus1": 32403,
        "bus2": 31522
      },
      "params": {
        "R": 0.0029105183202773333,
        "X": 0.015647374093532562,
        "G": 0.0,
        "B": 0.008774836547672749
      },
      "extension": {
        "length": 9009.210622741699,
        "rating": 270.96171379089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_31522_32403_2",
      "ports": {
        "bus1": 32403,
        "bus2": 31522
      },
      "params": {
        "R": 0.0029105183202773333,
        "X": 0.015647374093532562,
        "G": 0.0,
        "B": 0.008774836547672749
      },
      "extension": {
        "length": 9009.210622741699,
        "rating": 270.96171379089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_31523_31526_1",
      "ports": {
        "bus1": 31526,
        "bus2": 31523
      },
      "params": {
        "R": 0.001089805387891829,
        "X": 0.0059567843563854694,
        "G": 0.0,
        "B": 0.014984647743403912
      },
      "extension": {
        "length": 7209.321671997071,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31523_31526_2",
      "ports": {
        "bus1": 31526,
        "bus2": 31523
      },
      "params": {
        "R": 0.001089805387891829,
        "X": 0.0059567843563854694,
        "G": 0.0,
        "B": 0.014984647743403912
      },
      "extension": {
        "length": 7209.321671997071,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31523_32206_1",
      "ports": {
        "bus1": 31523,
        "bus2": 32206
      },
      "params": {
        "R": 0.0031866366043686867,
        "X": 0.023632781580090526,
        "G": 0.0,
        "B": 0.012555251829326151
      },
      "extension": {
        "length": 11911.344340209962,
        "rating": 283.571457862854
      }
    },
    {
      "class": "Branch",
      "id": "branch_31523_32206_2",
      "ports": {
        "bus1": 31523,
        "bus2": 32206
      },
      "params": {
        "R": 0.0031866366043686867,
        "X": 0.023632781580090526,
        "G": 0.0,
        "B": 0.012555251829326151
      },
      "extension": {
        "length": 11911.344340209962,
        "rating": 283.571457862854
      }
    },
    {
      "class": "Branch",
      "id": "branch_31523_32206_3",
      "ports": {
        "bus1": 31523,
        "bus2": 32206
      },
      "params": {
        "R": 0.0031866366043686867,
        "X": 0.023632781580090526,
        "G": 0.0,
        "B": 0.012555251829326151
      },
      "extension": {
        "length": 11911.344340209962,
        "rating": 283.571457862854
      }
    },
    {
      "class": "Branch",
      "id": "branch_31524_31563_1",
      "ports": {
        "bus1": 31563,
        "bus2": 31524
      },
      "params": {
        "R": 0.0037428273353725667,
        "X": 0.02144771255552769,
        "G": 0.0,
        "B": 0.005035378038883209
      },
      "extension": {
        "length": 7548.12273614502,
        "rating": 249.74701404571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_31525_31526_1",
      "ports": {
        "bus1": 31525,
        "bus2": 31526
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31526_31528_1",
      "ports": {
        "bus1": 31526,
        "bus2": 31528
      },
      "params": {
        "R": 0.0023245143238455057,
        "X": 0.009613048285245895,
        "G": 0.0,
        "B": 0.012020598165690899
      },
      "extension": {
        "length": 7316.066319213867,
        "rating": 272.367262840271
      }
    },
    {
      "class": "Branch",
      "id": "branch_31526_31528_2",
      "ports": {
        "bus1": 31526,
        "bus2": 31528
      },
      "params": {
        "R": 0.0023245143238455057,
        "X": 0.009613048285245895,
        "G": 0.0,
        "B": 0.012020598165690899
      },
      "extension": {
        "length": 7316.066319213867,
        "rating": 272.367262840271
      }
    },
    {
      "class": "Branch",
      "id": "branch_31527_31552_1",
      "ports": {
        "bus1": 31552,
        "bus2": 31527
      },
      "params": {
        "R": 0.002625355264171958,
        "X": 0.016058815643191338,
        "G": 0.0,
        "B": 0.006364945322275161
      },
      "extension": {
        "length": 7409.3255337524415,
        "rating": 239.91796970367432
      }
    },
    {
      "class": "Branch",
      "id": "branch_31527_31557_1",
      "ports": {
        "bus1": 31557,
        "bus2": 31527
      },
      "params": {
        "R": 0.0023110280744731426,
        "X": 0.017110152170062065,
        "G": 0.0,
        "B": 0.004163691774010658
      },
      "extension": {
        "length": 6039.424895141602,
        "rating": 230.96320629119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_31528_31529_1",
      "ports": {
        "bus1": 31528,
        "bus2": 31529
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31528_31553_1",
      "ports": {
        "bus1": 31528,
        "bus2": 31553
      },
      "params": {
        "R": 0.0025597054045647383,
        "X": 0.018131578341126442,
        "G": 0.0,
        "B": 0.005842753220349551
      },
      "extension": {
        "length": 7275.990649108887,
        "rating": 268.49329471588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_31528_31553_2",
      "ports": {
        "bus1": 31528,
        "bus2": 31553
      },
      "params": {
        "R": 0.0025597054045647383,
        "X": 0.018131578341126442,
        "G": 0.0,
        "B": 0.005842753220349551
      },
      "extension": {
        "length": 7275.990649108887,
        "rating": 268.49329471588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_31530_31533_1",
      "ports": {
        "bus1": 31530,
        "bus2": 31533
      },
      "params": {
        "R": 0.0018566078506410122,
        "X": 0.015635868534445763,
        "G": 0.0,
        "B": 0.00617335457354784
      },
      "extension": {
        "length": 6817.982442626953,
        "rating": 231.44056797027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_31530_31537_1",
      "ports": {
        "bus1": 31537,
        "bus2": 31530
      },
      "params": {
        "R": 0.004488374572247267,
        "X": 0.01648632064461708,
        "G": 0.0,
        "B": 0.007493779528886079
      },
      "extension": {
        "length": 8006.669653930664,
        "rating": 237.42516040802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_31531_32284_1",
      "ports": {
        "bus1": 31531,
        "bus2": 32284
      },
      "params": {
        "R": 0.0025132345035672188,
        "X": 0.01354609988629818,
        "G": 0.0,
        "B": 0.0624055340886116
      },
      "extension": {
        "length": 20263.266548217773,
        "rating": 216.72472953796387
      }
    },
    {
      "class": "Branch",
      "id": "branch_31532_31533_1",
      "ports": {
        "bus1": 31532,
        "bus2": 31533
      },
      "params": {
        "R": 0.00021100687445141375,
        "X": 0.0010114548495039344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31533_31550_1",
      "ports": {
        "bus1": 31533,
        "bus2": 31550
      },
      "params": {
        "R": 0.004413239192217588,
        "X": 0.016952870413661003,
        "G": 0.0,
        "B": 0.0594705156981945
      },
      "extension": {
        "length": 22885.501373657225,
        "rating": 207.5714111328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_31533_31560_1",
      "ports": {
        "bus1": 31533,
        "bus2": 31560
      },
      "params": {
        "R": 0.0027336140628904104,
        "X": 0.012545647099614145,
        "G": 0.0,
        "B": 0.007525365334004164
      },
      "extension": {
        "length": 6734.039403625488,
        "rating": 230.3213596343994
      }
    },
    {
      "class": "Branch",
      "id": "branch_31534_31535_1",
      "ports": {
        "bus1": 31535,
        "bus2": 31534
      },
      "params": {
        "R": 0.007038421928882599,
        "X": 0.19835539162158966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31534_31536_1",
      "ports": {
        "bus1": 31534,
        "bus2": 31536
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31534_32403_1",
      "ports": {
        "bus1": 32403,
        "bus2": 31534
      },
      "params": {
        "R": 0.002122730016708374,
        "X": 0.015433814376592636,
        "G": 0.0,
        "B": 0.005979278590530157
      },
      "extension": {
        "length": 6766.379731933594,
        "rating": 227.24978923797607
      }
    },
    {
      "class": "Branch",
      "id": "branch_31537_31538_1",
      "ports": {
        "bus1": 31537,
        "bus2": 31538
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31537_31546_1",
      "ports": {
        "bus1": 31537,
        "bus2": 31546
      },
      "params": {
        "R": 0.006336681544780732,
        "X": 0.03205864131450653,
        "G": 0.0,
        "B": 0.02525801956653595
      },
      "extension": {
        "length": 20224.223024414063,
        "rating": 224.8180627822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_31537_31556_1",
      "ports": {
        "bus1": 31556,
        "bus2": 31537
      },
      "params": {
        "R": 0.002271743956953287,
        "X": 0.01422329805791378,
        "G": 0.0,
        "B": 0.006453346461057663
      },
      "extension": {
        "length": 6220.9184216308595,
        "rating": 179.84943389892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_31537_32403_1",
      "ports": {
        "bus1": 32403,
        "bus2": 31537
      },
      "params": {
        "R": 0.0012951443204656243,
        "X": 0.007276224438101053,
        "G": 0.0,
        "B": 0.0016177881043404343
      },
      "extension": {
        "length": 2661.5181601867675,
        "rating": 263.36426734924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_31537_32403_2",
      "ports": {
        "bus1": 32403,
        "bus2": 31537
      },
      "params": {
        "R": 0.0012951443204656243,
        "X": 0.007276224438101053,
        "G": 0.0,
        "B": 0.0016177881043404343
      },
      "extension": {
        "length": 2661.5181601867675,
        "rating": 263.36426734924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_31539_31540_1",
      "ports": {
        "bus1": 31539,
        "bus2": 31540
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31539_32508_1",
      "ports": {
        "bus1": 31539,
        "bus2": 32508
      },
      "params": {
        "R": 0.0007613789057359099,
        "X": 0.010691585019230843,
        "G": 0.0,
        "B": 0.1468515843153
      },
      "extension": {
        "length": 29872.146498046877,
        "rating": 1227.4860382080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_31541_31544_1",
      "ports": {
        "bus1": 31541,
        "bus2": 31544
      },
      "params": {
        "R": 0.0004320470616221428,
        "X": 0.013478413224220276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31541_31545_1",
      "ports": {
        "bus1": 31541,
        "bus2": 31545
      },
      "params": {
        "R": 0.0002443277626298368,
        "X": 0.001024413388222456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31541_31546_1",
      "ports": {
        "bus1": 31541,
        "bus2": 31546
      },
      "params": {
        "R": 0.000280215113889426,
        "X": 0.001169966533780098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31542_31544_1",
      "ports": {
        "bus1": 31542,
        "bus2": 31544
      },
      "params": {
        "R": 0.0015983199700713158,
        "X": 0.049862220883369446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31543_31544_1",
      "ports": {
        "bus1": 31543,
        "bus2": 31544
      },
      "params": {
        "R": 0.009377327747642994,
        "X": 0.29254114627838135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31547_31557_1",
      "ports": {
        "bus1": 31547,
        "bus2": 31557
      },
      "params": {
        "R": 0.0050173597410321236,
        "X": 0.02803158015012741,
        "G": 0.0,
        "B": 0.00951556395739317
      },
      "extension": {
        "length": 12638.656783081055,
        "rating": 221.28455638885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_31548_31549_1",
      "ports": {
        "bus1": 31548,
        "bus2": 31549
      },
      "params": {
        "R": 0.00028820859733968973,
        "X": 0.0010581201640889049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31549_32503_1",
      "ports": {
        "bus1": 31549,
        "bus2": 32503
      },
      "params": {
        "R": 0.00030545410118065774,
        "X": 0.0017154630040749907,
        "G": 0.0,
        "B": 0.0010599850211292505
      },
      "extension": {
        "length": 927.0308336791993,
        "rating": 233.80343914031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_31550_31553_1",
      "ports": {
        "bus1": 31550,
        "bus2": 31553
      },
      "params": {
        "R": 0.0014997768448665738,
        "X": 0.009109407663345337,
        "G": 0.0,
        "B": 0.047761138528585434
      },
      "extension": {
        "length": 15031.294692626954,
        "rating": 252.74121761322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_31550_32503_1",
      "ports": {
        "bus1": 31550,
        "bus2": 32503
      },
      "params": {
        "R": 0.003002606565132737,
        "X": 0.016104502603411674,
        "G": 0.0,
        "B": 0.0062283389270305625
      },
      "extension": {
        "length": 7100.2203546752935,
        "rating": 235.15524864196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_31551_31552_1",
      "ports": {
        "bus1": 31551,
        "bus2": 31552
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31552_31553_1",
      "ports": {
        "bus1": 31552,
        "bus2": 31553
      },
      "params": {
        "R": 0.0008194054244086147,
        "X": 0.005367509555071592,
        "G": 0.0,
        "B": 0.003664510557428002
      },
      "extension": {
        "length": 3198.180135498047,
        "rating": 242.34189987182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_31552_32503_1",
      "ports": {
        "bus1": 32503,
        "bus2": 31552
      },
      "params": {
        "R": 0.004666536580771208,
        "X": 0.025814305990934372,
        "G": 0.0,
        "B": 0.006655730772763491
      },
      "extension": {
        "length": 9067.449765563964,
        "rating": 205.42049407958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31553_31554_1",
      "ports": {
        "bus1": 31553,
        "bus2": 31554
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31553_32503_1",
      "ports": {
        "bus1": 31553,
        "bus2": 32503
      },
      "params": {
        "R": 0.0037403688766062255,
        "X": 0.0206570103764534,
        "G": 0.0,
        "B": 0.014689176343381405
      },
      "extension": {
        "length": 12122.552936645508,
        "rating": 163.78099918365479
      }
    },
    {
      "class": "Branch",
      "id": "branch_31555_31563_1",
      "ports": {
        "bus1": 31563,
        "bus2": 31555
      },
      "params": {
        "R": 0.003927893005311489,
        "X": 0.019643165171146393,
        "G": 0.0,
        "B": 0.007661788258701563
      },
      "extension": {
        "length": 9177.590903137207,
        "rating": 247.19905853271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_31556_32391_1",
      "ports": {
        "bus1": 31556,
        "bus2": 32391
      },
      "params": {
        "R": 0.0008087652386166155,
        "X": 0.005079983733594418,
        "G": 0.0,
        "B": 0.003814888652414083
      },
      "extension": {
        "length": 3382.433214477539,
        "rating": 200.559401512146
      }
    },
    {
      "class": "Branch",
      "id": "branch_31557_32252_1",
      "ports": {
        "bus1": 31557,
        "bus2": 32252
      },
      "params": {
        "R": 0.0038925434928387403,
        "X": 0.01860404573380947,
        "G": 0.0,
        "B": 0.007497417274862528
      },
      "extension": {
        "length": 8875.537316894532,
        "rating": 195.0222373008728
      }
    },
    {
      "class": "Branch",
      "id": "branch_31558_31559_1",
      "ports": {
        "bus1": 31558,
        "bus2": 31559
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31559_31560_1",
      "ports": {
        "bus1": 31560,
        "bus2": 31559
      },
      "params": {
        "R": 0.0017483228584751485,
        "X": 0.00919127743691206,
        "G": 0.0,
        "B": 0.002845251467078924
      },
      "extension": {
        "length": 3718.707246826172,
        "rating": 215.3067111968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_31559_32252_1",
      "ports": {
        "bus1": 32252,
        "bus2": 31559
      },
      "params": {
        "R": 0.0018414860824123027,
        "X": 0.008663345128297806,
        "G": 0.0,
        "B": 0.006679492071270943
      },
      "extension": {
        "length": 4967.059420898438,
        "rating": 185.53630113601685
      }
    },
    {
      "class": "Branch",
      "id": "branch_31561_31562_1",
      "ports": {
        "bus1": 31561,
        "bus2": 31562
      },
      "params": {
        "R": 0.00025029043899849057,
        "X": 0.0011280352482572198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31561_31804_1",
      "ports": {
        "bus1": 31804,
        "bus2": 31561
      },
      "params": {
        "R": 0.004650591406971216,
        "X": 0.03172430396080017,
        "G": 0.0,
        "B": 0.012985034845769404
      },
      "extension": {
        "length": 13478.111729736329,
        "rating": 233.46335887908936
      }
    },
    {
      "class": "Branch",
      "id": "branch_31564_31565_1",
      "ports": {
        "bus1": 31565,
        "bus2": 31564
      },
      "params": {
        "R": 0.013738053850829601,
        "X": 0.07615462690591812,
        "G": 0.0,
        "B": 0.012499775737524033
      },
      "extension": {
        "length": 21109.299604980468,
        "rating": 199.97156858444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_31565_31566_1",
      "ports": {
        "bus1": 31566,
        "bus2": 31565
      },
      "params": {
        "R": 0.0072033400647342205,
        "X": 0.04204973578453064,
        "G": 0.0,
        "B": 0.01522671617567539
      },
      "extension": {
        "length": 18035.190361450197,
        "rating": 181.45275115966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_31566_31567_1",
      "ports": {
        "bus1": 31566,
        "bus2": 31567
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31568_31572_1",
      "ports": {
        "bus1": 31568,
        "bus2": 31572
      },
      "params": {
        "R": 0.004880208056420088,
        "X": 0.027361664921045303,
        "G": 0.0,
        "B": 0.014340480789542198
      },
      "extension": {
        "length": 13414.649696411134,
        "rating": 191.3285732269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_31568_32268_1",
      "ports": {
        "bus1": 31568,
        "bus2": 32268
      },
      "params": {
        "R": 0.0079836780205369,
        "X": 0.03495492413640022,
        "G": 0.0,
        "B": 0.022424910217523575
      },
      "extension": {
        "length": 20392.112171997072,
        "rating": 173.76470565795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_31569_31570_1",
      "ports": {
        "bus1": 31569,
        "bus2": 31570
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31569_31738_1",
      "ports": {
        "bus1": 31569,
        "bus2": 31738
      },
      "params": {
        "R": 0.010770197026431562,
        "X": 0.05855165794491768,
        "G": 0.0,
        "B": 0.03203730657696724
      },
      "extension": {
        "length": 29800.158706054688,
        "rating": 229.22298908233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_31571_31574_1",
      "ports": {
        "bus1": 31571,
        "bus2": 31574
      },
      "params": {
        "R": 0.006839642301201821,
        "X": 0.03620115667581558,
        "G": 0.0,
        "B": 0.17807339131832123
      },
      "extension": {
        "length": 53726.504036132814,
        "rating": 237.59472370147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_31571_32327_1",
      "ports": {
        "bus1": 32327,
        "bus2": 31571
      },
      "params": {
        "R": 0.006575924810022116,
        "X": 0.05002359673380852,
        "G": 0.0,
        "B": 0.012087817303836346
      },
      "extension": {
        "length": 17294.75699853516,
        "rating": 239.2583131790161
      }
    },
    {
      "class": "Branch",
      "id": "branch_31572_31573_1",
      "ports": {
        "bus1": 31572,
        "bus2": 31573
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31572_31576_1",
      "ports": {
        "bus1": 31572,
        "bus2": 31576
      },
      "params": {
        "R": 0.0077562397345900536,
        "X": 0.0467706173658371,
        "G": 0.0,
        "B": 0.024053823202848438
      },
      "extension": {
        "length": 24546.319161987307,
        "rating": 206.88247680664062
      }
    },
    {
      "class": "Branch",
      "id": "branch_31572_31839_1",
      "ports": {
        "bus1": 31839,
        "bus2": 31572
      },
      "params": {
        "R": 0.010393710806965828,
        "X": 0.07355158776044846,
        "G": 0.0,
        "B": 0.021739643067121506
      },
      "extension": {
        "length": 28399.638238769534,
        "rating": 180.25206327438354
      }
    },
    {
      "class": "Branch",
      "id": "branch_31575_31576_1",
      "ports": {
        "bus1": 31575,
        "bus2": 31576
      },
      "params": {
        "R": 0.005301627330482006,
        "X": 0.03240479528903961,
        "G": 0.0,
        "B": 0.009015440009534359
      },
      "extension": {
        "length": 13158.668204956055,
        "rating": 198.47084283828735
      }
    },
    {
      "class": "Branch",
      "id": "branch_31575_32170_1",
      "ports": {
        "bus1": 31575,
        "bus2": 32170
      },
      "params": {
        "R": 0.00962063204497099,
        "X": 0.07067353278398514,
        "G": 0.0,
        "B": 0.015480405651032925
      },
      "extension": {
        "length": 24202.64590686035,
        "rating": 263.4023427963257
      }
    },
    {
      "class": "Branch",
      "id": "branch_31575_32170_2",
      "ports": {
        "bus1": 31575,
        "bus2": 32170
      },
      "params": {
        "R": 0.00962063204497099,
        "X": 0.07067353278398514,
        "G": 0.0,
        "B": 0.015480405651032925
      },
      "extension": {
        "length": 24202.64590686035,
        "rating": 263.4023427963257
      }
    },
    {
      "class": "Branch",
      "id": "branch_31575_32327_1",
      "ports": {
        "bus1": 32327,
        "bus2": 31575
      },
      "params": {
        "R": 0.007317166309803725,
        "X": 0.04262879490852356,
        "G": 0.0,
        "B": 0.013689496554434301
      },
      "extension": {
        "length": 18320.916083862307,
        "rating": 263.653039932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_31575_32327_2",
      "ports": {
        "bus1": 32327,
        "bus2": 31575
      },
      "params": {
        "R": 0.007317166309803725,
        "X": 0.04262879490852356,
        "G": 0.0,
        "B": 0.013689496554434301
      },
      "extension": {
        "length": 18320.916083862307,
        "rating": 263.653039932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_31576_31577_1",
      "ports": {
        "bus1": 31576,
        "bus2": 31577
      },
      "params": {
        "R": 0.0008175281109288335,
        "X": 0.004040834493935108,
        "G": 0.0,
        "B": 0.025127166882157326
      },
      "extension": {
        "length": 7533.2951295776365,
        "rating": 228.4550905227661
      }
    },
    {
      "class": "Branch",
      "id": "branch_31577_32327_1",
      "ports": {
        "bus1": 31577,
        "bus2": 32327
      },
      "params": {
        "R": 0.009468619711697102,
        "X": 0.05598792806267739,
        "G": 0.0,
        "B": 0.017628075554966927
      },
      "extension": {
        "length": 21837.933502075197,
        "rating": 235.3978395462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_31578_31588_1",
      "ports": {
        "bus1": 31578,
        "bus2": 31588
      },
      "params": {
        "R": 0.005147671792656183,
        "X": 0.02486366033554077,
        "G": 0.0,
        "B": 0.01326823141425848
      },
      "extension": {
        "length": 12904.127881347657,
        "rating": 226.2129783630371
      }
    },
    {
      "class": "Branch",
      "id": "branch_31579_31592_1",
      "ports": {
        "bus1": 31592,
        "bus2": 31579
      },
      "params": {
        "R": 0.0061352732591331005,
        "X": 0.03268471360206604,
        "G": 0.0,
        "B": 0.01741296984255314
      },
      "extension": {
        "length": 15438.46528125,
        "rating": 228.74176502227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_31579_32161_1",
      "ports": {
        "bus1": 32161,
        "bus2": 31579
      },
      "params": {
        "R": 0.005234387703239918,
        "X": 0.029538899660110474,
        "G": 0.0,
        "B": 0.02633337117731571
      },
      "extension": {
        "length": 20020.703726074218,
        "rating": 223.48458766937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_31580_31581_1",
      "ports": {
        "bus1": 31580,
        "bus2": 31581
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31580_31583_1",
      "ports": {
        "bus1": 31583,
        "bus2": 31580
      },
      "params": {
        "R": 0.003238119650632143,
        "X": 0.02015738934278488,
        "G": 0.0,
        "B": 0.016877910122275352
      },
      "extension": {
        "length": 13135.153686767579,
        "rating": 261.2294673919678
      }
    },
    {
      "class": "Branch",
      "id": "branch_31580_31583_2",
      "ports": {
        "bus1": 31583,
        "bus2": 31580
      },
      "params": {
        "R": 0.003238119650632143,
        "X": 0.02015738934278488,
        "G": 0.0,
        "B": 0.016877910122275352
      },
      "extension": {
        "length": 13135.153686767579,
        "rating": 261.2294673919678
      }
    },
    {
      "class": "Branch",
      "id": "branch_31580_31588_1",
      "ports": {
        "bus1": 31588,
        "bus2": 31580
      },
      "params": {
        "R": 0.00397154875099659,
        "X": 0.022963546216487885,
        "G": 0.0,
        "B": 0.012310285121202469
      },
      "extension": {
        "length": 11868.258179443359,
        "rating": 230.49376010894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_31580_31594_1",
      "ports": {
        "bus1": 31580,
        "bus2": 31594
      },
      "params": {
        "R": 0.005566542036831379,
        "X": 0.03227401524782181,
        "G": 0.0,
        "B": 0.02781518548727036
      },
      "extension": {
        "length": 21950.83879650879,
        "rating": 268.7864303588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_31580_31594_2",
      "ports": {
        "bus1": 31580,
        "bus2": 31594
      },
      "params": {
        "R": 0.005566542036831379,
        "X": 0.03227401524782181,
        "G": 0.0,
        "B": 0.02781518548727036
      },
      "extension": {
        "length": 21950.83879650879,
        "rating": 268.7864303588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_31582_32128_1",
      "ports": {
        "bus1": 31582,
        "bus2": 32128
      },
      "params": {
        "R": 0.0020374448504298925,
        "X": 0.010289154015481472,
        "G": 0.0,
        "B": 0.03211488574743271
      },
      "extension": {
        "length": 12412.875355224609,
        "rating": 265.2324914932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_31582_32128_2",
      "ports": {
        "bus1": 31582,
        "bus2": 32128
      },
      "params": {
        "R": 0.0020374448504298925,
        "X": 0.010289154015481472,
        "G": 0.0,
        "B": 0.03211488574743271
      },
      "extension": {
        "length": 12412.875355224609,
        "rating": 265.2324914932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_31582_32424_1",
      "ports": {
        "bus1": 31582,
        "bus2": 32424
      },
      "params": {
        "R": 0.00048292311839759344,
        "X": 0.003219002857804298,
        "G": 0.0,
        "B": 0.005349505227059126
      },
      "extension": {
        "length": 2848.179324737549,
        "rating": 268.7103509902954
      }
    },
    {
      "class": "Branch",
      "id": "branch_31582_32424_2",
      "ports": {
        "bus1": 31582,
        "bus2": 32424
      },
      "params": {
        "R": 0.00048292311839759344,
        "X": 0.003219002857804298,
        "G": 0.0,
        "B": 0.005349505227059126
      },
      "extension": {
        "length": 2848.179324737549,
        "rating": 268.7103509902954
      }
    },
    {
      "class": "Branch",
      "id": "branch_31583_31584_1",
      "ports": {
        "bus1": 31583,
        "bus2": 31584
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31583_31585_1",
      "ports": {
        "bus1": 31583,
        "bus2": 31585
      },
      "params": {
        "R": 0.0016817013965919614,
        "X": 0.01178369764238596,
        "G": 0.0,
        "B": 0.003497661557048559
      },
      "extension": {
        "length": 4599.899657501221,
        "rating": 259.4566345214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_31585_31586_1",
      "ports": {
        "bus1": 31585,
        "bus2": 31586
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31585_31587_1",
      "ports": {
        "bus1": 31585,
        "bus2": 31587
      },
      "params": {
        "R": 0.0017285645008087158,
        "X": 0.009429211728274822,
        "G": 0.0,
        "B": 0.01403764821588993
      },
      "extension": {
        "length": 8437.916493896484,
        "rating": 216.10476970672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_31587_32161_1",
      "ports": {
        "bus1": 32161,
        "bus2": 31587
      },
      "params": {
        "R": 0.002140754833817482,
        "X": 0.014844970777630806,
        "G": 0.0,
        "B": 0.03709153085947037
      },
      "extension": {
        "length": 17451.302512939455,
        "rating": 202.3453950881958
      }
    },
    {
      "class": "Branch",
      "id": "branch_31587_32394_1",
      "ports": {
        "bus1": 31587,
        "bus2": 32394
      },
      "params": {
        "R": 0.006955529563128949,
        "X": 0.023523036390542984,
        "G": 0.0,
        "B": 0.011601953767240047
      },
      "extension": {
        "length": 11244.573225219727,
        "rating": 206.022310256958
      }
    },
    {
      "class": "Branch",
      "id": "branch_31588_31589_1",
      "ports": {
        "bus1": 31588,
        "bus2": 31589
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31590_31591_1",
      "ports": {
        "bus1": 31590,
        "bus2": 31591
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31590_31595_1",
      "ports": {
        "bus1": 31595,
        "bus2": 31590
      },
      "params": {
        "R": 0.003698095679283142,
        "X": 0.023653820157051086,
        "G": 0.0,
        "B": 0.007678302936255932
      },
      "extension": {
        "length": 10140.636352478028,
        "rating": 256.82408809661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31592_31595_1",
      "ports": {
        "bus1": 31592,
        "bus2": 31595
      },
      "params": {
        "R": 0.004929845221340656,
        "X": 0.02491426654160023,
        "G": 0.0,
        "B": 0.008812551386654377
      },
      "extension": {
        "length": 9530.970170471192,
        "rating": 250.46472549438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_31592_33322_1",
      "ports": {
        "bus1": 31592,
        "bus2": 33322
      },
      "params": {
        "R": 0.006396491080522537,
        "X": 0.039303019642829895,
        "G": 0.0,
        "B": 0.11747371405363083
      },
      "extension": {
        "length": 43466.214684814455,
        "rating": 211.2910509109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_31593_31594_1",
      "ports": {
        "bus1": 31593,
        "bus2": 31594
      },
      "params": {
        "R": 0.00020422817033249888,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31594_32319_1",
      "ports": {
        "bus1": 31594,
        "bus2": 32319
      },
      "params": {
        "R": 0.0025775879621505737,
        "X": 0.015966705977916718,
        "G": 0.0,
        "B": 0.011669918894767761
      },
      "extension": {
        "length": 9162.113312988282,
        "rating": 271.6387748718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_31594_32319_2",
      "ports": {
        "bus1": 31594,
        "bus2": 32319
      },
      "params": {
        "R": 0.0025775879621505737,
        "X": 0.015966705977916718,
        "G": 0.0,
        "B": 0.011669918894767761
      },
      "extension": {
        "length": 9162.113312988282,
        "rating": 271.6387748718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_31594_32319_3",
      "ports": {
        "bus1": 31594,
        "bus2": 32319
      },
      "params": {
        "R": 0.0025775879621505737,
        "X": 0.015966705977916718,
        "G": 0.0,
        "B": 0.011669918894767761
      },
      "extension": {
        "length": 9162.113312988282,
        "rating": 271.6387748718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_31595_32371_1",
      "ports": {
        "bus1": 31595,
        "bus2": 32371
      },
      "params": {
        "R": 0.0043995799496769905,
        "X": 0.027200836688280106,
        "G": 0.0,
        "B": 0.011000938713550568
      },
      "extension": {
        "length": 11965.091919982911,
        "rating": 180.71050643920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_31596_31597_1",
      "ports": {
        "bus1": 31596,
        "bus2": 31597
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31596_31599_1",
      "ports": {
        "bus1": 31599,
        "bus2": 31596
      },
      "params": {
        "R": 0.003667976008728146,
        "X": 0.02534552663564682,
        "G": 0.0,
        "B": 0.025886354967951775
      },
      "extension": {
        "length": 16950.09380383301,
        "rating": 180.69196939468384
      }
    },
    {
      "class": "Branch",
      "id": "branch_31596_32148_1",
      "ports": {
        "bus1": 31596,
        "bus2": 32148
      },
      "params": {
        "R": 0.0067293341271579266,
        "X": 0.03797423094511032,
        "G": 0.0,
        "B": 0.02448045089840889
      },
      "extension": {
        "length": 22785.965635253906,
        "rating": 230.80387115478516
      }
    },
    {
      "class": "Branch",
      "id": "branch_31596_32199_1",
      "ports": {
        "bus1": 31596,
        "bus2": 32199
      },
      "params": {
        "R": 0.006663557607680559,
        "X": 0.03243144974112511,
        "G": 0.0,
        "B": 0.014142635278403757
      },
      "extension": {
        "length": 16189.966015136719,
        "rating": 238.43605518341064
      }
    },
    {
      "class": "Branch",
      "id": "branch_31598_31599_1",
      "ports": {
        "bus1": 31598,
        "bus2": 31599
      },
      "params": {
        "R": 0.005012402776628733,
        "X": 0.03336447477340698,
        "G": 0.0,
        "B": 0.008072889409959316
      },
      "extension": {
        "length": 11840.94966027832,
        "rating": 270.6354856491089
      }
    },
    {
      "class": "Branch",
      "id": "branch_31598_31599_2",
      "ports": {
        "bus1": 31598,
        "bus2": 31599
      },
      "params": {
        "R": 0.005012402776628733,
        "X": 0.03336447477340698,
        "G": 0.0,
        "B": 0.008072889409959316
      },
      "extension": {
        "length": 11840.94966027832,
        "rating": 270.6354856491089
      }
    },
    {
      "class": "Branch",
      "id": "branch_31599_32199_1",
      "ports": {
        "bus1": 32199,
        "bus2": 31599
      },
      "params": {
        "R": 0.002677010837942362,
        "X": 0.016207976266741753,
        "G": 0.0,
        "B": 0.005156506318598986
      },
      "extension": {
        "length": 6551.7546928710935,
        "rating": 273.32403659820557
      }
    },
    {
      "class": "Branch",
      "id": "branch_31599_32199_2",
      "ports": {
        "bus1": 32199,
        "bus2": 31599
      },
      "params": {
        "R": 0.002677010837942362,
        "X": 0.016207976266741753,
        "G": 0.0,
        "B": 0.005156506318598986
      },
      "extension": {
        "length": 6551.7546928710935,
        "rating": 273.32403659820557
      }
    },
    {
      "class": "Branch",
      "id": "branch_31599_32224_1",
      "ports": {
        "bus1": 31599,
        "bus2": 32224
      },
      "params": {
        "R": 0.002804266754537821,
        "X": 0.017083603888750076,
        "G": 0.0,
        "B": 0.006308645009994507
      },
      "extension": {
        "length": 7416.43314642334,
        "rating": 253.4491777420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_31600_31602_1",
      "ports": {
        "bus1": 31602,
        "bus2": 31600
      },
      "params": {
        "R": 0.004416425712406635,
        "X": 0.022842252627015114,
        "G": 0.0,
        "B": 0.006053688935935498
      },
      "extension": {
        "length": 8093.923235046387,
        "rating": 208.00178050994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_31600_31725_1",
      "ports": {
        "bus1": 31725,
        "bus2": 31600
      },
      "params": {
        "R": 0.00531404884532094,
        "X": 0.035108860582113266,
        "G": 0.0,
        "B": 0.011035804636776447
      },
      "extension": {
        "length": 13154.797464477539,
        "rating": 196.61885499954224
      }
    },
    {
      "class": "Branch",
      "id": "branch_31602_32148_1",
      "ports": {
        "bus1": 31602,
        "bus2": 32148
      },
      "params": {
        "R": 0.004880561958998442,
        "X": 0.03242838755249977,
        "G": 0.0,
        "B": 0.030075822025537494
      },
      "extension": {
        "length": 22436.58603076172,
        "rating": 226.43215656280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_31603_31606_1",
      "ports": {
        "bus1": 31606,
        "bus2": 31603
      },
      "params": {
        "R": 0.001387248979881406,
        "X": 0.008394412696361542,
        "G": 0.0,
        "B": 0.012200146913528442
      },
      "extension": {
        "length": 7358.370504455566,
        "rating": 258.95652770996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_31605_31608_1",
      "ports": {
        "bus1": 31605,
        "bus2": 31608
      },
      "params": {
        "R": 0.0005647609941661358,
        "X": 0.03990866243839264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31605_31609_1",
      "ports": {
        "bus1": 31605,
        "bus2": 31609
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31606_31608_1",
      "ports": {
        "bus1": 31606,
        "bus2": 31608
      },
      "params": {
        "R": -0.0001632961502764374,
        "X": -0.011539267376065254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31607_31608_1",
      "ports": {
        "bus1": 31607,
        "bus2": 31608
      },
      "params": {
        "R": 0.002042831853032112,
        "X": 0.14435610175132751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31609_31774_1",
      "ports": {
        "bus1": 31609,
        "bus2": 31774
      },
      "params": {
        "R": 0.0008486408041790128,
        "X": 0.01091783121228218,
        "G": 0.0,
        "B": 0.43346571922302246
      },
      "extension": {
        "length": 50092.201032714845,
        "rating": 1167.5437927246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_31609_31842_1",
      "ports": {
        "bus1": 31842,
        "bus2": 31609
      },
      "params": {
        "R": 0.0016372697427868843,
        "X": 0.02054082229733467,
        "G": 0.0,
        "B": 0.38974902033805847
      },
      "extension": {
        "length": 63228.80663085938,
        "rating": 1185.8454704284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_31609_32521_1",
      "ports": {
        "bus1": 32521,
        "bus2": 31609
      },
      "params": {
        "R": 0.0019267094321548939,
        "X": 0.02252773940563202,
        "G": 0.0,
        "B": 0.42532700300216675
      },
      "extension": {
        "length": 65150.32078564453,
        "rating": 1222.9379653930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_31610_31611_1",
      "ports": {
        "bus1": 31610,
        "bus2": 31611
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31610_31617_1",
      "ports": {
        "bus1": 31617,
        "bus2": 31610
      },
      "params": {
        "R": 0.004909169860184193,
        "X": 0.0330984927713871,
        "G": 0.0,
        "B": 0.018013913184404373
      },
      "extension": {
        "length": 14853.469314331056,
        "rating": 241.65163040161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_31610_32111_1",
      "ports": {
        "bus1": 32111,
        "bus2": 31610
      },
      "params": {
        "R": 0.006515664979815483,
        "X": 0.03798617422580719,
        "G": 0.0,
        "B": 0.04093306139111519
      },
      "extension": {
        "length": 26609.452998046876,
        "rating": 225.76756477355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_31612_31613_1",
      "ports": {
        "bus1": 31613,
        "bus2": 31612
      },
      "params": {
        "R": 0.003044267185032368,
        "X": 0.02066880837082863,
        "G": 0.0,
        "B": 0.008476153947412968
      },
      "extension": {
        "length": 8529.809745300294,
        "rating": 259.8752975463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_31612_31615_1",
      "ports": {
        "bus1": 31612,
        "bus2": 31615
      },
      "params": {
        "R": 0.0020225283224135637,
        "X": 0.015334965661168098,
        "G": 0.0,
        "B": 0.013341106474399567
      },
      "extension": {
        "length": 9672.296706848145,
        "rating": 255.50432205200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_31613_31614_1",
      "ports": {
        "bus1": 31613,
        "bus2": 31614
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31615_31616_1",
      "ports": {
        "bus1": 31615,
        "bus2": 31616
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31615_31617_1",
      "ports": {
        "bus1": 31617,
        "bus2": 31615
      },
      "params": {
        "R": 0.007015720009803772,
        "X": 0.03900391235947609,
        "G": 0.0,
        "B": 0.00819841306656599
      },
      "extension": {
        "length": 13345.657814575196,
        "rating": 252.23236083984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_31617_31618_1",
      "ports": {
        "bus1": 31617,
        "bus2": 31618
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31617_32881_1",
      "ports": {
        "bus1": 31617,
        "bus2": 32881
      },
      "params": {
        "R": 0.003640658687800169,
        "X": 0.0223271306604147,
        "G": 0.0,
        "B": 0.028150284662842754
      },
      "extension": {
        "length": 18630.431051879885,
        "rating": 212.21497058868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_31619_31620_1",
      "ports": {
        "bus1": 31619,
        "bus2": 31620
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31619_31621_1",
      "ports": {
        "bus1": 31621,
        "bus2": 31619
      },
      "params": {
        "R": 0.005966430529952048,
        "X": 0.0405920036137104,
        "G": 0.0,
        "B": 0.01507481001317501
      },
      "extension": {
        "length": 18939.124907226564,
        "rating": 181.05783462524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_31619_31626_1",
      "ports": {
        "bus1": 31619,
        "bus2": 31626
      },
      "params": {
        "R": 0.008866610005497932,
        "X": 0.04387066513299942,
        "G": 0.0,
        "B": 0.010171830654144287
      },
      "extension": {
        "length": 13835.461498901368,
        "rating": 136.35019063949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_31621_31629_1",
      "ports": {
        "bus1": 31621,
        "bus2": 31629
      },
      "params": {
        "R": 0.010764677077531815,
        "X": 0.05205918103456497,
        "G": 0.0,
        "B": 0.012878824025392532
      },
      "extension": {
        "length": 19613.80172570801,
        "rating": 196.47583961486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_31622_31623_1",
      "ports": {
        "bus1": 31622,
        "bus2": 31623
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31622_31625_1",
      "ports": {
        "bus1": 31622,
        "bus2": 31625
      },
      "params": {
        "R": 0.0054909344762563705,
        "X": 0.03585464134812355,
        "G": 0.0,
        "B": 0.008332252502441406
      },
      "extension": {
        "length": 12005.624190124512,
        "rating": 246.74072265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_31624_31625_1",
      "ports": {
        "bus1": 31624,
        "bus2": 31625
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31625_31738_1",
      "ports": {
        "bus1": 31738,
        "bus2": 31625
      },
      "params": {
        "R": 0.008066344074904919,
        "X": 0.040332794189453125,
        "G": 0.0,
        "B": 0.01915193535387516
      },
      "extension": {
        "length": 18970.956452636718,
        "rating": 254.07049655914307
      }
    },
    {
      "class": "Branch",
      "id": "branch_31627_31628_1",
      "ports": {
        "bus1": 31627,
        "bus2": 31628
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31628_31634_1",
      "ports": {
        "bus1": 31628,
        "bus2": 31634
      },
      "params": {
        "R": 0.007685715798288584,
        "X": 0.04300383105874062,
        "G": 0.0,
        "B": 0.031914401799440384
      },
      "extension": {
        "length": 23077.029357421874,
        "rating": 295.3563690185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31628_31634_2",
      "ports": {
        "bus1": 31628,
        "bus2": 31634
      },
      "params": {
        "R": 0.007685715798288584,
        "X": 0.04300383105874062,
        "G": 0.0,
        "B": 0.031914401799440384
      },
      "extension": {
        "length": 23077.029357421874,
        "rating": 295.3563690185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31628_31634_3",
      "ports": {
        "bus1": 31628,
        "bus2": 31634
      },
      "params": {
        "R": 0.007685715798288584,
        "X": 0.04300383105874062,
        "G": 0.0,
        "B": 0.031914401799440384
      },
      "extension": {
        "length": 23077.029357421874,
        "rating": 295.3563690185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31629_31630_1",
      "ports": {
        "bus1": 31629,
        "bus2": 31630
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31629_31887_1",
      "ports": {
        "bus1": 31629,
        "bus2": 31887
      },
      "params": {
        "R": 0.008274314925074577,
        "X": 0.05083483085036277,
        "G": 0.0,
        "B": 0.018304703757166862
      },
      "extension": {
        "length": 21260.74501208496,
        "rating": 172.33535051345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_31631_32110_1",
      "ports": {
        "bus1": 32110,
        "bus2": 31631
      },
      "params": {
        "R": 0.0060202875174582005,
        "X": 0.03786366432905197,
        "G": 0.0,
        "B": 0.011040669865906239
      },
      "extension": {
        "length": 15088.015928100587,
        "rating": 202.4247646331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_31631_32304_1",
      "ports": {
        "bus1": 32304,
        "bus2": 31631
      },
      "params": {
        "R": 0.0077385143376886845,
        "X": 0.030825452879071236,
        "G": 0.0,
        "B": 0.009067683480679989
      },
      "extension": {
        "length": 12896.484626953126,
        "rating": 212.28313446044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_31632_31633_1",
      "ports": {
        "bus1": 31632,
        "bus2": 31633
      },
      "params": {
        "R": 0.00020636961562559006,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31634_31635_1",
      "ports": {
        "bus1": 31634,
        "bus2": 31635
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31634_31636_1",
      "ports": {
        "bus1": 31636,
        "bus2": 31634
      },
      "params": {
        "R": 0.010377745144069195,
        "X": 0.06504165381193161,
        "G": 0.0,
        "B": 0.018495477735996246
      },
      "extension": {
        "length": 23811.607496337892,
        "rating": 238.86826038360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_31634_32494_1",
      "ports": {
        "bus1": 32494,
        "bus2": 31634
      },
      "params": {
        "R": 0.006218278780579567,
        "X": 0.03466861695051193,
        "G": 0.0,
        "B": 0.026865223422646523
      },
      "extension": {
        "length": 20134.063318359375,
        "rating": 295.0563907623291
      }
    },
    {
      "class": "Branch",
      "id": "branch_31634_32494_2",
      "ports": {
        "bus1": 32494,
        "bus2": 31634
      },
      "params": {
        "R": 0.006218278780579567,
        "X": 0.03466861695051193,
        "G": 0.0,
        "B": 0.026865223422646523
      },
      "extension": {
        "length": 20134.063318359375,
        "rating": 295.0563907623291
      }
    },
    {
      "class": "Branch",
      "id": "branch_31634_32494_3",
      "ports": {
        "bus1": 32494,
        "bus2": 31634
      },
      "params": {
        "R": 0.006218278780579567,
        "X": 0.03466861695051193,
        "G": 0.0,
        "B": 0.026865223422646523
      },
      "extension": {
        "length": 20134.063318359375,
        "rating": 295.0563907623291
      }
    },
    {
      "class": "Branch",
      "id": "branch_31636_32494_1",
      "ports": {
        "bus1": 31636,
        "bus2": 32494
      },
      "params": {
        "R": 0.0008278122986666858,
        "X": 0.004912335891276598,
        "G": 0.0,
        "B": 0.0018459719140082598
      },
      "extension": {
        "length": 2263.800151565552,
        "rating": 268.3753728866577
      }
    },
    {
      "class": "Branch",
      "id": "branch_31636_32494_2",
      "ports": {
        "bus1": 31636,
        "bus2": 32494
      },
      "params": {
        "R": 0.0008278122986666858,
        "X": 0.004912335891276598,
        "G": 0.0,
        "B": 0.0018459719140082598
      },
      "extension": {
        "length": 2263.800151565552,
        "rating": 268.3753728866577
      }
    },
    {
      "class": "Branch",
      "id": "branch_31637_31638_1",
      "ports": {
        "bus1": 31637,
        "bus2": 31638
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31637_31640_1",
      "ports": {
        "bus1": 31640,
        "bus2": 31637
      },
      "params": {
        "R": 0.003962344489991665,
        "X": 0.018979232758283615,
        "G": 0.0,
        "B": 0.007632305379956961
      },
      "extension": {
        "length": 8850.398990844727,
        "rating": 233.11381340026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_31639_32287_1",
      "ports": {
        "bus1": 31639,
        "bus2": 32287
      },
      "params": {
        "R": 0.0010289492784067988,
        "X": 0.009706313721835613,
        "G": 0.0,
        "B": 0.17223872244358066
      },
      "extension": {
        "length": 29132.96398901367,
        "rating": 1283.9077949523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_31639_32356_1",
      "ports": {
        "bus1": 31639,
        "bus2": 32356
      },
      "params": {
        "R": 0.0011917664669454098,
        "X": 0.014768898487091064,
        "G": 0.0,
        "B": 0.272856742143631
      },
      "extension": {
        "length": 42744.42748608399,
        "rating": 1311.1032485961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_31640_31883_1",
      "ports": {
        "bus1": 31640,
        "bus2": 31883
      },
      "params": {
        "R": 0.01023352425545454,
        "X": 0.058190152049064636,
        "G": 0.0,
        "B": 0.02445641346275806
      },
      "extension": {
        "length": 25784.9637890625,
        "rating": 216.23830795288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_31641_31769_1",
      "ports": {
        "bus1": 31641,
        "bus2": 31769
      },
      "params": {
        "R": 0.017765719443559647,
        "X": 0.10003867000341414,
        "G": 0.0,
        "B": 0.06417904794216156
      },
      "extension": {
        "length": 59477.66927050782,
        "rating": 197.86348342895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_31642_32209_1",
      "ports": {
        "bus1": 31642,
        "bus2": 32209
      },
      "params": {
        "R": 0.0044711618684232235,
        "X": 0.027333982288837436,
        "G": 0.0,
        "B": 0.018364477902650833
      },
      "extension": {
        "length": 14732.270014526368,
        "rating": 290.6386137008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_31642_32209_2",
      "ports": {
        "bus1": 31642,
        "bus2": 32209
      },
      "params": {
        "R": 0.0044711618684232235,
        "X": 0.027333982288837436,
        "G": 0.0,
        "B": 0.018364477902650833
      },
      "extension": {
        "length": 14732.270014526368,
        "rating": 290.6386137008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_31642_32209_3",
      "ports": {
        "bus1": 31642,
        "bus2": 32209
      },
      "params": {
        "R": 0.0044711618684232235,
        "X": 0.027333982288837436,
        "G": 0.0,
        "B": 0.018364477902650833
      },
      "extension": {
        "length": 14732.270014526368,
        "rating": 290.6386137008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_31643_31644_1",
      "ports": {
        "bus1": 31643,
        "bus2": 31644
      },
      "params": {
        "R": 0.0002524929295759648,
        "X": 0.0010724309831857681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31643_31646_1",
      "ports": {
        "bus1": 31646,
        "bus2": 31643
      },
      "params": {
        "R": 0.001393805374391377,
        "X": 0.00989765115082264,
        "G": 0.0,
        "B": 0.010140834376215935
      },
      "extension": {
        "length": 6884.594632507325,
        "rating": 210.29016971588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_31645_31647_1",
      "ports": {
        "bus1": 31647,
        "bus2": 31645
      },
      "params": {
        "R": 0.003867122810333967,
        "X": 0.0196733009070158,
        "G": 0.0,
        "B": 0.023021215572953224
      },
      "extension": {
        "length": 14643.873782226563,
        "rating": 237.74993419647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_31645_31650_1",
      "ports": {
        "bus1": 31650,
        "bus2": 31645
      },
      "params": {
        "R": 0.004091172479093075,
        "X": 0.019548526033759117,
        "G": 0.0,
        "B": 0.005119361449033022
      },
      "extension": {
        "length": 7001.603188110352,
        "rating": 228.9708375930786
      }
    },
    {
      "class": "Branch",
      "id": "branch_31645_31651_1",
      "ports": {
        "bus1": 31645,
        "bus2": 31651
      },
      "params": {
        "R": 0.003914751578122377,
        "X": 0.02027956023812294,
        "G": 0.0,
        "B": 0.01604863628745079
      },
      "extension": {
        "length": 12909.674612548828,
        "rating": 160.35668849945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_31646_31650_1",
      "ports": {
        "bus1": 31646,
        "bus2": 31650
      },
      "params": {
        "R": 0.005984359886497259,
        "X": 0.029188700020313263,
        "G": 0.0,
        "B": 0.012108059599995613
      },
      "extension": {
        "length": 12159.625022644042,
        "rating": 220.48346996307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_31647_31648_1",
      "ports": {
        "bus1": 31647,
        "bus2": 31648
      },
      "params": {
        "R": 0.0024127608630806208,
        "X": 0.012300164438784122,
        "G": 0.0,
        "B": 0.006499912124127149
      },
      "extension": {
        "length": 6768.316636962891,
        "rating": 162.20035552978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_31647_32257_1",
      "ports": {
        "bus1": 32257,
        "bus2": 31647
      },
      "params": {
        "R": 0.001929916674271226,
        "X": 0.01258066389709711,
        "G": 0.0,
        "B": 0.010316455736756325
      },
      "extension": {
        "length": 8166.117456298828,
        "rating": 269.6444272994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_31647_32257_2",
      "ports": {
        "bus1": 32257,
        "bus2": 31647
      },
      "params": {
        "R": 0.001929916674271226,
        "X": 0.01258066389709711,
        "G": 0.0,
        "B": 0.010316455736756325
      },
      "extension": {
        "length": 8166.117456298828,
        "rating": 269.6444272994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_31648_31649_1",
      "ports": {
        "bus1": 31648,
        "bus2": 31649
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31651_31652_1",
      "ports": {
        "bus1": 31651,
        "bus2": 31652
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31653_31654_1",
      "ports": {
        "bus1": 31653,
        "bus2": 31654
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31653_31951_1",
      "ports": {
        "bus1": 31653,
        "bus2": 31951
      },
      "params": {
        "R": 0.003993078600615263,
        "X": 0.02751043252646923,
        "G": 0.0,
        "B": 0.007701221853494644
      },
      "extension": {
        "length": 10365.841466674805,
        "rating": 198.88083934783936
      }
    },
    {
      "class": "Branch",
      "id": "branch_31655_31656_1",
      "ports": {
        "bus1": 31656,
        "bus2": 31655
      },
      "params": {
        "R": 0.004587648902088404,
        "X": 0.025043142959475517,
        "G": 0.0,
        "B": 0.00421531405299902
      },
      "extension": {
        "length": 7033.557516723633,
        "rating": 204.7489881515503
      }
    },
    {
      "class": "Branch",
      "id": "branch_31655_31955_1",
      "ports": {
        "bus1": 31955,
        "bus2": 31655
      },
      "params": {
        "R": 0.0028392036911100153,
        "X": 0.014182416722178457,
        "G": 0.0,
        "B": 0.004783999640494585
      },
      "extension": {
        "length": 6139.802082183838,
        "rating": 223.10669422149658
      }
    },
    {
      "class": "Branch",
      "id": "branch_31656_31657_1",
      "ports": {
        "bus1": 31656,
        "bus2": 31657
      },
      "params": {
        "R": 0.0007193463388830423,
        "X": 0.0035577358212321997,
        "G": 0.0,
        "B": 0.02260221168398857
      },
      "extension": {
        "length": 6632.658080200195,
        "rating": 183.95562171936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_31658_31659_1",
      "ports": {
        "bus1": 31658,
        "bus2": 31659
      },
      "params": {
        "R": 0.00029767671367153525,
        "X": 0.0011929820757359266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31658_31675_1",
      "ports": {
        "bus1": 31658,
        "bus2": 31675
      },
      "params": {
        "R": 0.0054857623763382435,
        "X": 0.02837791666388512,
        "G": 0.0,
        "B": 0.02783562429249287
      },
      "extension": {
        "length": 21378.69976574707,
        "rating": 222.6823091506958
      }
    },
    {
      "class": "Branch",
      "id": "branch_31658_31678_1",
      "ports": {
        "bus1": 31658,
        "bus2": 31678
      },
      "params": {
        "R": 0.00800356175750494,
        "X": 0.04191998764872551,
        "G": 0.0,
        "B": 0.018572766333818436
      },
      "extension": {
        "length": 19936.15828198242,
        "rating": 194.1911220550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_31660_31661_1",
      "ports": {
        "bus1": 31661,
        "bus2": 31660
      },
      "params": {
        "R": 0.0013969518477097154,
        "X": 0.007464083842933178,
        "G": 0.0,
        "B": 0.007143411319702864
      },
      "extension": {
        "length": 4804.549712402344,
        "rating": 222.4681854248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_31661_31662_1",
      "ports": {
        "bus1": 31661,
        "bus2": 31662
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31661_31664_1",
      "ports": {
        "bus1": 31664,
        "bus2": 31661
      },
      "params": {
        "R": 0.002296116668730974,
        "X": 0.013989976607263088,
        "G": 0.0,
        "B": 0.00955449789762497
      },
      "extension": {
        "length": 7735.197526611329,
        "rating": 228.18048000335693
      }
    },
    {
      "class": "Branch",
      "id": "branch_31663_31664_1",
      "ports": {
        "bus1": 31663,
        "bus2": 31664
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31665_31666_1",
      "ports": {
        "bus1": 31665,
        "bus2": 31666
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31666_31667_1",
      "ports": {
        "bus1": 31667,
        "bus2": 31666
      },
      "params": {
        "R": 0.004357751924544573,
        "X": 0.024949608370661736,
        "G": 0.0,
        "B": 0.02008480578660965
      },
      "extension": {
        "length": 15941.561782104493,
        "rating": 229.4522523880005
      }
    },
    {
      "class": "Branch",
      "id": "branch_31666_31719_1",
      "ports": {
        "bus1": 31666,
        "bus2": 31719
      },
      "params": {
        "R": 0.002810325473546982,
        "X": 0.01568969339132309,
        "G": 0.0,
        "B": 0.019559593871235847
      },
      "extension": {
        "length": 12337.243204284669,
        "rating": 220.91989517211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_31667_31713_1",
      "ports": {
        "bus1": 31667,
        "bus2": 31713
      },
      "params": {
        "R": 0.010165790095925331,
        "X": 0.05211560055613518,
        "G": 0.0,
        "B": 0.03008696436882019
      },
      "extension": {
        "length": 25990.248095947267,
        "rating": 122.13701009750366
      }
    },
    {
      "class": "Branch",
      "id": "branch_31667_31714_1",
      "ports": {
        "bus1": 31667,
        "bus2": 31714
      },
      "params": {
        "R": 0.009802447631955147,
        "X": 0.05139753222465516,
        "G": 0.0,
        "B": 0.019927265122532845
      },
      "extension": {
        "length": 22871.243174194336,
        "rating": 194.71333026885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_31668_31669_1",
      "ports": {
        "bus1": 31668,
        "bus2": 31669
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31668_31689_1",
      "ports": {
        "bus1": 31668,
        "bus2": 31689
      },
      "params": {
        "R": 0.005788655020296574,
        "X": 0.030936947092413902,
        "G": 0.0,
        "B": 0.022480882704257965
      },
      "extension": {
        "length": 20147.77052819824,
        "rating": 227.925443649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_31668_31711_1",
      "ports": {
        "bus1": 31711,
        "bus2": 31668
      },
      "params": {
        "R": 0.0020149187184870243,
        "X": 0.011817638762295246,
        "G": 0.0,
        "B": 0.03654549643397331
      },
      "extension": {
        "length": 14175.808864013672,
        "rating": 221.1653470993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_31670_31671_1",
      "ports": {
        "bus1": 31670,
        "bus2": 31671
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31670_31681_1",
      "ports": {
        "bus1": 31670,
        "bus2": 31681
      },
      "params": {
        "R": 0.0012809389736503363,
        "X": 0.008222850039601326,
        "G": 0.0,
        "B": 0.004646527115255594
      },
      "extension": {
        "length": 4493.052946746826,
        "rating": 144.4103479385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_31670_31685_1",
      "ports": {
        "bus1": 31685,
        "bus2": 31670
      },
      "params": {
        "R": 0.0019183992408216,
        "X": 0.008976586163043976,
        "G": 0.0,
        "B": 0.006685853470116854
      },
      "extension": {
        "length": 5633.084244232178,
        "rating": 200.425124168396
      }
    },
    {
      "class": "Branch",
      "id": "branch_31670_31694_1",
      "ports": {
        "bus1": 31694,
        "bus2": 31670
      },
      "params": {
        "R": 0.0021159835159778595,
        "X": 0.015752151608467102,
        "G": 0.0,
        "B": 0.0040832930244505405
      },
      "extension": {
        "length": 5695.879027587891,
        "rating": 240.04716873168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_31670_31714_1",
      "ports": {
        "bus1": 31670,
        "bus2": 31714
      },
      "params": {
        "R": 0.00634802645072341,
        "X": 0.04285353794693947,
        "G": 0.0,
        "B": 0.02729223668575287
      },
      "extension": {
        "length": 26495.857048095702,
        "rating": 240.13736248016357
      }
    },
    {
      "class": "Branch",
      "id": "branch_31672_31675_1",
      "ports": {
        "bus1": 31675,
        "bus2": 31672
      },
      "params": {
        "R": 0.0017711557447910307,
        "X": 0.011003443039953709,
        "G": 0.0,
        "B": 0.004863581154495478
      },
      "extension": {
        "length": 5148.216828369141,
        "rating": 238.27838897705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_31672_31684_1",
      "ports": {
        "bus1": 31672,
        "bus2": 31684
      },
      "params": {
        "R": 0.004771220963448286,
        "X": 0.02730555087327957,
        "G": 0.0,
        "B": 0.025471031665802005
      },
      "extension": {
        "length": 18068.062494506838,
        "rating": 240.47770500183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31672_31692_1",
      "ports": {
        "bus1": 31692,
        "bus2": 31672
      },
      "params": {
        "R": 0.0015940682496875525,
        "X": 0.009098555892705917,
        "G": 0.0,
        "B": 0.012496947310864925
      },
      "extension": {
        "length": 6873.059150573731,
        "rating": 272.7571487426758
      }
    },
    {
      "class": "Branch",
      "id": "branch_31672_31692_2",
      "ports": {
        "bus1": 31692,
        "bus2": 31672
      },
      "params": {
        "R": 0.0015940682496875525,
        "X": 0.009098555892705917,
        "G": 0.0,
        "B": 0.012496947310864925
      },
      "extension": {
        "length": 6873.059150573731,
        "rating": 272.7571487426758
      }
    },
    {
      "class": "Branch",
      "id": "branch_31673_31674_1",
      "ports": {
        "bus1": 31673,
        "bus2": 31674
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31673_31715_1",
      "ports": {
        "bus1": 31715,
        "bus2": 31673
      },
      "params": {
        "R": 0.004983884748071432,
        "X": 0.022395100444555286,
        "G": 0.0,
        "B": 0.005799821577966213
      },
      "extension": {
        "length": 8534.198477416992,
        "rating": 208.31801891326904
      }
    },
    {
      "class": "Branch",
      "id": "branch_31675_31676_1",
      "ports": {
        "bus1": 31675,
        "bus2": 31676
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31677_31679_1",
      "ports": {
        "bus1": 31679,
        "bus2": 31677
      },
      "params": {
        "R": 0.005180699750781059,
        "X": 0.028922684490680695,
        "G": 0.0,
        "B": 0.013161459006369112
      },
      "extension": {
        "length": 14581.289648803711,
        "rating": 264.6254301071167
      }
    },
    {
      "class": "Branch",
      "id": "branch_31677_31679_2",
      "ports": {
        "bus1": 31679,
        "bus2": 31677
      },
      "params": {
        "R": 0.005180699750781059,
        "X": 0.028922684490680695,
        "G": 0.0,
        "B": 0.013161459006369112
      },
      "extension": {
        "length": 14581.289648803711,
        "rating": 264.6254301071167
      }
    },
    {
      "class": "Branch",
      "id": "branch_31677_31687_1",
      "ports": {
        "bus1": 31677,
        "bus2": 31687
      },
      "params": {
        "R": 0.001278415904380381,
        "X": 0.009708033874630928,
        "G": 0.0,
        "B": 0.011609245091676712
      },
      "extension": {
        "length": 8132.510926208496,
        "rating": 248.66456985473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_31677_31700_1",
      "ports": {
        "bus1": 31677,
        "bus2": 31700
      },
      "params": {
        "R": 0.0018746962305158377,
        "X": 0.011424517259001732,
        "G": 0.0,
        "B": 0.005278667435050011
      },
      "extension": {
        "length": 5430.026917694092,
        "rating": 248.77612590789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_31678_31715_1",
      "ports": {
        "bus1": 31715,
        "bus2": 31678
      },
      "params": {
        "R": 0.0038070057053118944,
        "X": 0.020216165110468864,
        "G": 0.0,
        "B": 0.011275989934802055
      },
      "extension": {
        "length": 11270.360000061035,
        "rating": 191.09585285186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_31679_31680_1",
      "ports": {
        "bus1": 31679,
        "bus2": 31680
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31682_31683_1",
      "ports": {
        "bus1": 31683,
        "bus2": 31682
      },
      "params": {
        "R": 0.0038296240381896496,
        "X": 0.015543311834335325,
        "G": 0.0,
        "B": 0.006505156401544809
      },
      "extension": {
        "length": 6380.607186035157,
        "rating": 214.02106285095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_31682_31711_1",
      "ports": {
        "bus1": 31682,
        "bus2": 31711
      },
      "params": {
        "R": 0.004200842697173357,
        "X": 0.018907465040683746,
        "G": 0.0,
        "B": 0.005136025603860617
      },
      "extension": {
        "length": 7143.099318786622,
        "rating": 214.58752155303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_31683_31684_1",
      "ports": {
        "bus1": 31684,
        "bus2": 31683
      },
      "params": {
        "R": 0.003170714946463704,
        "X": 0.020678211003541946,
        "G": 0.0,
        "B": 0.017161378636956215
      },
      "extension": {
        "length": 13688.990346313478,
        "rating": 219.3056583404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_31683_31713_1",
      "ports": {
        "bus1": 31683,
        "bus2": 31713
      },
      "params": {
        "R": 0.003685656003654003,
        "X": 0.026722306385636326,
        "G": 0.0,
        "B": 0.015492481179535387
      },
      "extension": {
        "length": 14183.65317590332,
        "rating": 210.97335815429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_31685_31686_1",
      "ports": {
        "bus1": 31685,
        "bus2": 31686
      },
      "params": {
        "R": 0.00026957556838169694,
        "X": 0.0011959138792008162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31685_31690_1",
      "ports": {
        "bus1": 31685,
        "bus2": 31690
      },
      "params": {
        "R": 0.0014506927691400051,
        "X": 0.007473457604646684,
        "G": 0.0,
        "B": 0.005888804327696563
      },
      "extension": {
        "length": 4298.320705078125,
        "rating": 259.6636772155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_31685_31692_1",
      "ports": {
        "bus1": 31685,
        "bus2": 31692
      },
      "params": {
        "R": 0.0015739559894427655,
        "X": 0.00930737517774105,
        "G": 0.0,
        "B": 0.007034329231828451
      },
      "extension": {
        "length": 5583.322897888183,
        "rating": 277.3585319519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_31685_31692_2",
      "ports": {
        "bus1": 31685,
        "bus2": 31692
      },
      "params": {
        "R": 0.0015739559894427655,
        "X": 0.00930737517774105,
        "G": 0.0,
        "B": 0.007034329231828451
      },
      "extension": {
        "length": 5583.322897888183,
        "rating": 277.3585319519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_31685_31694_1",
      "ports": {
        "bus1": 31694,
        "bus2": 31685
      },
      "params": {
        "R": 0.0014813457382842896,
        "X": 0.010782431811094284,
        "G": 0.0,
        "B": 0.0032442393712699413
      },
      "extension": {
        "length": 4597.6220290832525,
        "rating": 265.4805660247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_31685_31694_2",
      "ports": {
        "bus1": 31694,
        "bus2": 31685
      },
      "params": {
        "R": 0.0014813457382842896,
        "X": 0.010782431811094284,
        "G": 0.0,
        "B": 0.0032442393712699413
      },
      "extension": {
        "length": 4597.6220290832525,
        "rating": 265.4805660247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_31688_31690_1",
      "ports": {
        "bus1": 31690,
        "bus2": 31688
      },
      "params": {
        "R": 0.0024116244167089462,
        "X": 0.01613187976181507,
        "G": 0.0,
        "B": 0.0037308221217244864
      },
      "extension": {
        "length": 6023.6414980773925,
        "rating": 264.287805557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_31688_31690_2",
      "ports": {
        "bus1": 31690,
        "bus2": 31688
      },
      "params": {
        "R": 0.0024116244167089462,
        "X": 0.01613187976181507,
        "G": 0.0,
        "B": 0.0037308221217244864
      },
      "extension": {
        "length": 6023.6414980773925,
        "rating": 264.287805557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_31688_31694_1",
      "ports": {
        "bus1": 31688,
        "bus2": 31694
      },
      "params": {
        "R": 0.001867505139671266,
        "X": 0.014070656150579453,
        "G": 0.0,
        "B": 0.006735284812748431
      },
      "extension": {
        "length": 6431.53190322876,
        "rating": 244.7890281677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_31688_31700_1",
      "ports": {
        "bus1": 31700,
        "bus2": 31688
      },
      "params": {
        "R": 0.0009807773167267442,
        "X": 0.006379893980920315,
        "G": 0.0,
        "B": 0.0054203784093260765
      },
      "extension": {
        "length": 4036.470176513672,
        "rating": 277.55885124206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_31688_31700_2",
      "ports": {
        "bus1": 31700,
        "bus2": 31688
      },
      "params": {
        "R": 0.0009807773167267442,
        "X": 0.006379893980920315,
        "G": 0.0,
        "B": 0.0054203784093260765
      },
      "extension": {
        "length": 4036.470176513672,
        "rating": 277.55885124206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_31688_31700_3",
      "ports": {
        "bus1": 31700,
        "bus2": 31688
      },
      "params": {
        "R": 0.0009807773167267442,
        "X": 0.006379893980920315,
        "G": 0.0,
        "B": 0.0054203784093260765
      },
      "extension": {
        "length": 4036.470176513672,
        "rating": 277.55885124206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_31690_31691_1",
      "ports": {
        "bus1": 31690,
        "bus2": 31691
      },
      "params": {
        "R": 0.00029418457415886223,
        "X": 0.0011305909138172865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31692_31693_1",
      "ports": {
        "bus1": 31692,
        "bus2": 31693
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31694_31695_1",
      "ports": {
        "bus1": 31694,
        "bus2": 31695
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31694_31703_1",
      "ports": {
        "bus1": 31703,
        "bus2": 31694
      },
      "params": {
        "R": 0.0014607866760343315,
        "X": 0.009120965376496315,
        "G": 0.0,
        "B": 0.00445694150403142
      },
      "extension": {
        "length": 4684.859494903564,
        "rating": 267.15331077575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_31694_31703_2",
      "ports": {
        "bus1": 31703,
        "bus2": 31694
      },
      "params": {
        "R": 0.0014607866760343315,
        "X": 0.009120965376496315,
        "G": 0.0,
        "B": 0.00445694150403142
      },
      "extension": {
        "length": 4684.859494903564,
        "rating": 267.15331077575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_31697_1",
      "ports": {
        "bus1": 31697,
        "bus2": 31696
      },
      "params": {
        "R": 0.00037168862763792276,
        "X": 0.021571356803178787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_31697_2",
      "ports": {
        "bus1": 31697,
        "bus2": 31696
      },
      "params": {
        "R": 0.00037168862763792276,
        "X": 0.021571356803178787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_31697_3",
      "ports": {
        "bus1": 31697,
        "bus2": 31696
      },
      "params": {
        "R": 0.00037168862763792276,
        "X": 0.021571356803178787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_31698_1",
      "ports": {
        "bus1": 31696,
        "bus2": 31698
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_32258_1",
      "ports": {
        "bus1": 31696,
        "bus2": 32258
      },
      "params": {
        "R": 0.0015633627772331238,
        "X": 0.016641348600387573,
        "G": 0.0,
        "B": 0.5438778400421143
      },
      "extension": {
        "length": 68359.41941748047,
        "rating": 1333.4869384765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_32258_2",
      "ports": {
        "bus1": 31696,
        "bus2": 32258
      },
      "params": {
        "R": 0.0015633627772331238,
        "X": 0.016641348600387573,
        "G": 0.0,
        "B": 0.5438778400421143
      },
      "extension": {
        "length": 68359.41941748047,
        "rating": 1333.4869384765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_32365_1",
      "ports": {
        "bus1": 31696,
        "bus2": 32365
      },
      "params": {
        "R": 0.0009792650816962123,
        "X": 0.012092674151062965,
        "G": 0.0,
        "B": 0.3277353346347809
      },
      "extension": {
        "length": 44791.54271850586,
        "rating": 1378.3354759216309
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_32365_2",
      "ports": {
        "bus1": 31696,
        "bus2": 32365
      },
      "params": {
        "R": 0.0009792650816962123,
        "X": 0.012092674151062965,
        "G": 0.0,
        "B": 0.3277353346347809
      },
      "extension": {
        "length": 44791.54271850586,
        "rating": 1378.3354759216309
      }
    },
    {
      "class": "Branch",
      "id": "branch_31696_32455_1",
      "ports": {
        "bus1": 31696,
        "bus2": 32455
      },
      "params": {
        "R": 0.00047496528713963926,
        "X": 0.0062294937670230865,
        "G": 0.0,
        "B": 0.11459276080131531
      },
      "extension": {
        "length": 19360.18074133301,
        "rating": 1133.689022064209
      }
    },
    {
      "class": "Branch",
      "id": "branch_31697_31701_1",
      "ports": {
        "bus1": 31697,
        "bus2": 31701
      },
      "params": {
        "R": 0.002306756330654025,
        "X": 0.016724226996302605,
        "G": 0.0,
        "B": 0.004427733831107616
      },
      "extension": {
        "length": 6671.776041320801,
        "rating": 235.03129482269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_31697_31702_1",
      "ports": {
        "bus1": 31702,
        "bus2": 31697
      },
      "params": {
        "R": 0.00323903257958591,
        "X": 0.013022170402109623,
        "G": 0.0,
        "B": 0.004838739521801472
      },
      "extension": {
        "length": 5544.001577087402,
        "rating": 290.89739322662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_31697_31702_2",
      "ports": {
        "bus1": 31702,
        "bus2": 31697
      },
      "params": {
        "R": 0.00323903257958591,
        "X": 0.013022170402109623,
        "G": 0.0,
        "B": 0.004838739521801472
      },
      "extension": {
        "length": 5544.001577087402,
        "rating": 290.89739322662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_31697_31702_3",
      "ports": {
        "bus1": 31702,
        "bus2": 31697
      },
      "params": {
        "R": 0.00323903257958591,
        "X": 0.013022170402109623,
        "G": 0.0,
        "B": 0.004838739521801472
      },
      "extension": {
        "length": 5544.001577087402,
        "rating": 290.89739322662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_31699_31705_1",
      "ports": {
        "bus1": 31705,
        "bus2": 31699
      },
      "params": {
        "R": 0.004512885119765997,
        "X": 0.0240308977663517,
        "G": 0.0,
        "B": 0.006875931750983
      },
      "extension": {
        "length": 8955.113110839844,
        "rating": 242.96457767486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_31699_31706_1",
      "ports": {
        "bus1": 31699,
        "bus2": 31706
      },
      "params": {
        "R": 0.0014252738328650594,
        "X": 0.010239874944090843,
        "G": 0.0,
        "B": 0.005056758411228657
      },
      "extension": {
        "length": 4844.462694763184,
        "rating": 233.58075618743896
      }
    },
    {
      "class": "Branch",
      "id": "branch_31700_31702_1",
      "ports": {
        "bus1": 31700,
        "bus2": 31702
      },
      "params": {
        "R": 0.003325645811855793,
        "X": 0.012186101637780666,
        "G": 0.0,
        "B": 0.007109710481017829
      },
      "extension": {
        "length": 6730.194754577637,
        "rating": 290.3677225112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_31700_31702_2",
      "ports": {
        "bus1": 31700,
        "bus2": 31702
      },
      "params": {
        "R": 0.003325645811855793,
        "X": 0.012186101637780666,
        "G": 0.0,
        "B": 0.007109710481017829
      },
      "extension": {
        "length": 6730.194754577637,
        "rating": 290.3677225112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_31700_31702_3",
      "ports": {
        "bus1": 31700,
        "bus2": 31702
      },
      "params": {
        "R": 0.003325645811855793,
        "X": 0.012186101637780666,
        "G": 0.0,
        "B": 0.007109710481017829
      },
      "extension": {
        "length": 6730.194754577637,
        "rating": 290.3677225112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_31701_31703_1",
      "ports": {
        "bus1": 31701,
        "bus2": 31703
      },
      "params": {
        "R": 0.004651655443012714,
        "X": 0.03020351380109787,
        "G": 0.0,
        "B": 0.017681067809462547
      },
      "extension": {
        "length": 16382.632813110353,
        "rating": 275.2878665924072
      }
    },
    {
      "class": "Branch",
      "id": "branch_31701_31703_2",
      "ports": {
        "bus1": 31701,
        "bus2": 31703
      },
      "params": {
        "R": 0.004651655443012714,
        "X": 0.03020351380109787,
        "G": 0.0,
        "B": 0.017681067809462547
      },
      "extension": {
        "length": 16382.632813110353,
        "rating": 275.2878665924072
      }
    },
    {
      "class": "Branch",
      "id": "branch_31701_31705_1",
      "ports": {
        "bus1": 31701,
        "bus2": 31705
      },
      "params": {
        "R": 0.0033632628619670864,
        "X": 0.017848864197731018,
        "G": 0.0,
        "B": 0.015251788310706615
      },
      "extension": {
        "length": 11478.010185791016,
        "rating": 267.0121431350708
      }
    },
    {
      "class": "Branch",
      "id": "branch_31701_31705_2",
      "ports": {
        "bus1": 31701,
        "bus2": 31705
      },
      "params": {
        "R": 0.0033632628619670864,
        "X": 0.017848864197731018,
        "G": 0.0,
        "B": 0.015251788310706615
      },
      "extension": {
        "length": 11478.010185791016,
        "rating": 267.0121431350708
      }
    },
    {
      "class": "Branch",
      "id": "branch_31702_31706_1",
      "ports": {
        "bus1": 31702,
        "bus2": 31706
      },
      "params": {
        "R": 0.0020414358004927635,
        "X": 0.009920582175254822,
        "G": 0.0,
        "B": 0.01099384855479002
      },
      "extension": {
        "length": 7117.698543640137,
        "rating": 188.11702728271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_31705_32444_1",
      "ports": {
        "bus1": 31705,
        "bus2": 32444
      },
      "params": {
        "R": 0.0033607271034270525,
        "X": 0.016813354566693306,
        "G": 0.0,
        "B": 0.011508900672197342
      },
      "extension": {
        "length": 10286.95632824707,
        "rating": 294.70250606536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31705_32444_2",
      "ports": {
        "bus1": 31705,
        "bus2": 32444
      },
      "params": {
        "R": 0.0033607271034270525,
        "X": 0.016813354566693306,
        "G": 0.0,
        "B": 0.011508900672197342
      },
      "extension": {
        "length": 10286.95632824707,
        "rating": 294.70250606536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31705_32444_3",
      "ports": {
        "bus1": 31705,
        "bus2": 32444
      },
      "params": {
        "R": 0.0033607271034270525,
        "X": 0.016813354566693306,
        "G": 0.0,
        "B": 0.011508900672197342
      },
      "extension": {
        "length": 10286.95632824707,
        "rating": 294.70250606536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31706_31707_1",
      "ports": {
        "bus1": 31706,
        "bus2": 31707
      },
      "params": {
        "R": 0.003914819564670324,
        "X": 0.01682278700172901,
        "G": 0.0,
        "B": 0.005761990323662758
      },
      "extension": {
        "length": 7201.681487182617,
        "rating": 209.89859104156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_31707_31708_1",
      "ports": {
        "bus1": 31707,
        "bus2": 31708
      },
      "params": {
        "R": 0.00027539898292161524,
        "X": 0.0010945479152724147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31707_31709_1",
      "ports": {
        "bus1": 31707,
        "bus2": 31709
      },
      "params": {
        "R": 0.004124113824218512,
        "X": 0.020262138918042183,
        "G": 0.0,
        "B": 0.00895809754729271
      },
      "extension": {
        "length": 8799.240601867676,
        "rating": 241.97516441345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_31709_31710_1",
      "ports": {
        "bus1": 31709,
        "bus2": 31710
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31709_31717_1",
      "ports": {
        "bus1": 31709,
        "bus2": 31717
      },
      "params": {
        "R": 0.00358682032674551,
        "X": 0.021405370905995365,
        "G": 0.0,
        "B": 0.006979338824748993
      },
      "extension": {
        "length": 8431.303083618164,
        "rating": 210.57040691375732
      }
    },
    {
      "class": "Branch",
      "id": "branch_31709_31718_1",
      "ports": {
        "bus1": 31709,
        "bus2": 31718
      },
      "params": {
        "R": 0.0033446932211518288,
        "X": 0.020639369264245033,
        "G": 0.0,
        "B": 0.0055754235945641994
      },
      "extension": {
        "length": 7388.955800354004,
        "rating": 237.77968883514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_31712_31713_1",
      "ports": {
        "bus1": 31712,
        "bus2": 31713
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31713_31714_1",
      "ports": {
        "bus1": 31714,
        "bus2": 31713
      },
      "params": {
        "R": 0.0030105276964604855,
        "X": 0.015131929889321329,
        "G": 0.0,
        "B": 0.010590117424726486
      },
      "extension": {
        "length": 9139.774443969727,
        "rating": 224.8166561126709
      }
    },
    {
      "class": "Branch",
      "id": "branch_31716_31717_1",
      "ports": {
        "bus1": 31716,
        "bus2": 31717
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31718_31744_1",
      "ports": {
        "bus1": 31718,
        "bus2": 31744
      },
      "params": {
        "R": 0.003026346443220973,
        "X": 0.020892610773444176,
        "G": 0.0,
        "B": 0.019421447068452835
      },
      "extension": {
        "length": 14390.12541027832,
        "rating": 240.64722061157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_31719_31720_1",
      "ports": {
        "bus1": 31719,
        "bus2": 31720
      },
      "params": {
        "R": 0.004084922838956118,
        "X": 0.024845143780112267,
        "G": 0.0,
        "B": 0.028761122375726703
      },
      "extension": {
        "length": 17646.99284729004,
        "rating": 197.20834493637085
      }
    },
    {
      "class": "Branch",
      "id": "branch_31719_31722_1",
      "ports": {
        "bus1": 31719,
        "bus2": 31722
      },
      "params": {
        "R": 0.003847165033221245,
        "X": 0.0213723685592413,
        "G": 0.0,
        "B": 0.015413199551403524
      },
      "extension": {
        "length": 12184.018208129883,
        "rating": 198.00976514816284
      }
    },
    {
      "class": "Branch",
      "id": "branch_31720_31722_1",
      "ports": {
        "bus1": 31722,
        "bus2": 31720
      },
      "params": {
        "R": 0.0016699020052328706,
        "X": 0.01076992601156235,
        "G": 0.0,
        "B": 0.011468044482171535
      },
      "extension": {
        "length": 7934.391019226075,
        "rating": 173.2277274131775
      }
    },
    {
      "class": "Branch",
      "id": "branch_31721_31722_1",
      "ports": {
        "bus1": 31721,
        "bus2": 31722
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31723_31724_1",
      "ports": {
        "bus1": 31723,
        "bus2": 31724
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31723_32149_1",
      "ports": {
        "bus1": 32149,
        "bus2": 31723
      },
      "params": {
        "R": 0.004245723132044077,
        "X": 0.02084423415362835,
        "G": 0.0,
        "B": 0.010326424613595009
      },
      "extension": {
        "length": 10771.807245117188,
        "rating": 240.13729095458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_31723_32224_1",
      "ports": {
        "bus1": 31723,
        "bus2": 32224
      },
      "params": {
        "R": 0.014670751988887787,
        "X": 0.07097354531288147,
        "G": 0.0,
        "B": 0.03873221576213837
      },
      "extension": {
        "length": 36213.180657714845,
        "rating": 242.15939044952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_31725_32149_1",
      "ports": {
        "bus1": 31725,
        "bus2": 32149
      },
      "params": {
        "R": 0.00827470887452364,
        "X": 0.05152343958616257,
        "G": 0.0,
        "B": 0.019020766019821167
      },
      "extension": {
        "length": 20649.35065649414,
        "rating": 174.20917749404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_31726_31727_1",
      "ports": {
        "bus1": 31726,
        "bus2": 31727
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31726_31737_1",
      "ports": {
        "bus1": 31737,
        "bus2": 31726
      },
      "params": {
        "R": 0.007663482334464789,
        "X": 0.049681883305311196,
        "G": 0.0,
        "B": 0.013437564484775068
      },
      "extension": {
        "length": 18474.184821533203,
        "rating": 191.40771627426147
      }
    },
    {
      "class": "Branch",
      "id": "branch_31726_32170_1",
      "ports": {
        "bus1": 32170,
        "bus2": 31726
      },
      "params": {
        "R": 0.007781456224620342,
        "X": 0.03915255889296532,
        "G": 0.0,
        "B": 0.020056646317243576
      },
      "extension": {
        "length": 19489.471454223632,
        "rating": 207.5636386871338
      }
    },
    {
      "class": "Branch",
      "id": "branch_31728_31734_1",
      "ports": {
        "bus1": 31734,
        "bus2": 31728
      },
      "params": {
        "R": 0.008980654180049896,
        "X": 0.04378961771726609,
        "G": 0.0,
        "B": 0.019471699371933937
      },
      "extension": {
        "length": 21390.806189575196,
        "rating": 204.88061904907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_31729_31732_1",
      "ports": {
        "bus1": 31729,
        "bus2": 31732
      },
      "params": {
        "R": 0.008997694589197636,
        "X": 0.25453847646713257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31729_31733_1",
      "ports": {
        "bus1": 31729,
        "bus2": 31733
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31729_31734_1",
      "ports": {
        "bus1": 31729,
        "bus2": 31734
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31730_31732_1",
      "ports": {
        "bus1": 31730,
        "bus2": 31732
      },
      "params": {
        "R": -0.003614462213590741,
        "X": -0.1022505909204483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31731_31732_1",
      "ports": {
        "bus1": 31731,
        "bus2": 31732
      },
      "params": {
        "R": 0.028716914355754852,
        "X": 0.8123814463615417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31735_31738_1",
      "ports": {
        "bus1": 31738,
        "bus2": 31735
      },
      "params": {
        "R": 0.0051436228677630424,
        "X": 0.024841243401169777,
        "G": 0.0,
        "B": 0.01600773073732853
      },
      "extension": {
        "length": 14075.369134277344,
        "rating": 201.15666389465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_31735_31886_1",
      "ports": {
        "bus1": 31735,
        "bus2": 31886
      },
      "params": {
        "R": 0.008338741026818752,
        "X": 0.05220132321119309,
        "G": 0.0,
        "B": 0.01759602688252926
      },
      "extension": {
        "length": 22022.31703820801,
        "rating": 207.41498470306396
      }
    },
    {
      "class": "Branch",
      "id": "branch_31736_31737_1",
      "ports": {
        "bus1": 31736,
        "bus2": 31737
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31737_32170_1",
      "ports": {
        "bus1": 32170,
        "bus2": 31737
      },
      "params": {
        "R": 0.007733367383480072,
        "X": 0.04841244965791702,
        "G": 0.0,
        "B": 0.015173571184277534
      },
      "extension": {
        "length": 19065.075916992188,
        "rating": 217.51906871795654
      }
    },
    {
      "class": "Branch",
      "id": "branch_31738_31739_1",
      "ports": {
        "bus1": 31738,
        "bus2": 31739
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31738_32170_1",
      "ports": {
        "bus1": 31738,
        "bus2": 32170
      },
      "params": {
        "R": 0.008251618593931198,
        "X": 0.052548859268426895,
        "G": 0.0,
        "B": 0.043235015124082565
      },
      "extension": {
        "length": 36092.8592578125,
        "rating": 217.91150569915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_31740_31741_1",
      "ports": {
        "bus1": 31741,
        "bus2": 31740
      },
      "params": {
        "R": 0.006239900831133127,
        "X": 0.19752827286720276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31740_31741_2",
      "ports": {
        "bus1": 31741,
        "bus2": 31740
      },
      "params": {
        "R": 0.006239900831133127,
        "X": 0.19752827286720276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31740_31742_1",
      "ports": {
        "bus1": 31740,
        "bus2": 31742
      },
      "params": {
        "R": 0.0002316789032192901,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31743_31893_1",
      "ports": {
        "bus1": 31893,
        "bus2": 31743
      },
      "params": {
        "R": 0.005390376783907413,
        "X": 0.021407483145594597,
        "G": 0.0,
        "B": 0.006624381523579359
      },
      "extension": {
        "length": 8985.598645385742,
        "rating": 163.7399673461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_31743_32473_1",
      "ports": {
        "bus1": 31743,
        "bus2": 32473
      },
      "params": {
        "R": 0.0013870542170479894,
        "X": 0.00843479298055172,
        "G": 0.0,
        "B": 0.004115959629416466
      },
      "extension": {
        "length": 4391.275647491455,
        "rating": 188.6189341545105
      }
    },
    {
      "class": "Branch",
      "id": "branch_31744_31745_1",
      "ports": {
        "bus1": 31744,
        "bus2": 31745
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31744_32444_1",
      "ports": {
        "bus1": 31744,
        "bus2": 32444
      },
      "params": {
        "R": 0.001935139298439026,
        "X": 0.011075410060584545,
        "G": 0.0,
        "B": 0.004732057917863131
      },
      "extension": {
        "length": 4842.585262847901,
        "rating": 243.02480220794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_31744_32473_1",
      "ports": {
        "bus1": 32473,
        "bus2": 31744
      },
      "params": {
        "R": 0.005084621254354715,
        "X": 0.017222771421074867,
        "G": 0.0,
        "B": 0.006659243255853653
      },
      "extension": {
        "length": 7318.264138549805,
        "rating": 199.68105554580688
      }
    },
    {
      "class": "Branch",
      "id": "branch_31746_31747_1",
      "ports": {
        "bus1": 31746,
        "bus2": 31747
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31746_31753_1",
      "ports": {
        "bus1": 31746,
        "bus2": 31753
      },
      "params": {
        "R": 0.0034281923435628414,
        "X": 0.019197827205061913,
        "G": 0.0,
        "B": 0.003757903818041086
      },
      "extension": {
        "length": 6546.458899841309,
        "rating": 213.59543800354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_31746_31893_1",
      "ports": {
        "bus1": 31746,
        "bus2": 31893
      },
      "params": {
        "R": 0.005903933197259903,
        "X": 0.03341788426041603,
        "G": 0.0,
        "B": 0.021944576874375343
      },
      "extension": {
        "length": 20104.171747558594,
        "rating": 196.01569175720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_31748_31749_1",
      "ports": {
        "bus1": 31748,
        "bus2": 31749
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31748_31750_1",
      "ports": {
        "bus1": 31748,
        "bus2": 31750
      },
      "params": {
        "R": 0.003094637067988515,
        "X": 0.013389384374022484,
        "G": 0.0,
        "B": 0.013410778716206552
      },
      "extension": {
        "length": 9081.975018493653,
        "rating": 237.65406608581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_31748_31895_1",
      "ports": {
        "bus1": 31895,
        "bus2": 31748
      },
      "params": {
        "R": 0.00425356812775135,
        "X": 0.020714331418275833,
        "G": 0.0,
        "B": 0.011862523853778839
      },
      "extension": {
        "length": 11595.361766967773,
        "rating": 225.30090808868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_31750_31751_1",
      "ports": {
        "bus1": 31750,
        "bus2": 31751
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31750_31753_1",
      "ports": {
        "bus1": 31750,
        "bus2": 31753
      },
      "params": {
        "R": 0.002702072029933334,
        "X": 0.015570523217320442,
        "G": 0.0,
        "B": 0.0029221435543149714
      },
      "extension": {
        "length": 4878.784820709228,
        "rating": 199.20964241027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_31750_31755_1",
      "ports": {
        "bus1": 31750,
        "bus2": 31755
      },
      "params": {
        "R": 0.006087148562073708,
        "X": 0.03138672187924385,
        "G": 0.0,
        "B": 0.03745640069246292
      },
      "extension": {
        "length": 22110.10856323242,
        "rating": 241.6853904724121
      }
    },
    {
      "class": "Branch",
      "id": "branch_31750_31834_1",
      "ports": {
        "bus1": 31750,
        "bus2": 31834
      },
      "params": {
        "R": 0.00960611179471016,
        "X": 0.04268787428736687,
        "G": 0.0,
        "B": 0.03725697472691536
      },
      "extension": {
        "length": 30681.438216064453,
        "rating": 208.467698097229
      }
    },
    {
      "class": "Branch",
      "id": "branch_31752_31755_1",
      "ports": {
        "bus1": 31752,
        "bus2": 31755
      },
      "params": {
        "R": 0.0036635503638535734,
        "X": 0.022879419848322872,
        "G": 0.0,
        "B": 0.013752873986959457
      },
      "extension": {
        "length": 11619.191684509278,
        "rating": 246.92838191986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_31752_31863_1",
      "ports": {
        "bus1": 31752,
        "bus2": 31863
      },
      "params": {
        "R": 0.008804218843579292,
        "X": 0.04915335774421691,
        "G": 0.0,
        "B": 0.041880279779434204
      },
      "extension": {
        "length": 33878.777286621094,
        "rating": 275.9552001953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_31752_31863_2",
      "ports": {
        "bus1": 31752,
        "bus2": 31863
      },
      "params": {
        "R": 0.008804218843579292,
        "X": 0.04915335774421691,
        "G": 0.0,
        "B": 0.041880279779434204
      },
      "extension": {
        "length": 33878.777286621094,
        "rating": 275.9552001953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_31752_32341_1",
      "ports": {
        "bus1": 31752,
        "bus2": 32341
      },
      "params": {
        "R": 0.009660075418651104,
        "X": 0.055512093007564545,
        "G": 0.0,
        "B": 0.012189470231533052
      },
      "extension": {
        "length": 20150.241540161132,
        "rating": 281.697940826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_31752_32341_2",
      "ports": {
        "bus1": 31752,
        "bus2": 32341
      },
      "params": {
        "R": 0.009660075418651104,
        "X": 0.055512093007564545,
        "G": 0.0,
        "B": 0.012189470231533052
      },
      "extension": {
        "length": 20150.241540161132,
        "rating": 281.697940826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_31752_32341_3",
      "ports": {
        "bus1": 31752,
        "bus2": 32341
      },
      "params": {
        "R": 0.009660075418651104,
        "X": 0.055512093007564545,
        "G": 0.0,
        "B": 0.012189470231533052
      },
      "extension": {
        "length": 20150.241540161132,
        "rating": 281.697940826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_31753_31756_1",
      "ports": {
        "bus1": 31756,
        "bus2": 31753
      },
      "params": {
        "R": 0.0031709433533251286,
        "X": 0.02078315243124962,
        "G": 0.0,
        "B": 0.031219808384776115
      },
      "extension": {
        "length": 17374.12252624512,
        "rating": 238.8786792755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_31754_31755_1",
      "ports": {
        "bus1": 31754,
        "bus2": 31755
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31756_31821_1",
      "ports": {
        "bus1": 31821,
        "bus2": 31756
      },
      "params": {
        "R": 0.006297060754150152,
        "X": 0.028842207044363022,
        "G": 0.0,
        "B": 0.020814623683691025
      },
      "extension": {
        "length": 18808.98238586426,
        "rating": 245.28279304504395
      }
    },
    {
      "class": "Branch",
      "id": "branch_31756_31847_1",
      "ports": {
        "bus1": 31756,
        "bus2": 31847
      },
      "params": {
        "R": 0.004771402105689049,
        "X": 0.026478461921215057,
        "G": 0.0,
        "B": 0.048313029110431664
      },
      "extension": {
        "length": 25058.489341552737,
        "rating": 157.59999752044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_31757_31758_1",
      "ports": {
        "bus1": 31757,
        "bus2": 31758
      },
      "params": {
        "R": 0.00027767359279096127,
        "X": 0.0011336968746036291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31757_32378_1",
      "ports": {
        "bus1": 31757,
        "bus2": 32378
      },
      "params": {
        "R": 0.00880037434399128,
        "X": 0.048805996775627136,
        "G": 0.0,
        "B": 0.015160388313233852
      },
      "extension": {
        "length": 18711.808689331054,
        "rating": 180.3201675415039
      }
    },
    {
      "class": "Branch",
      "id": "branch_31759_31760_1",
      "ports": {
        "bus1": 31759,
        "bus2": 31760
      },
      "params": {
        "R": 0.00028831869713030756,
        "X": 0.0010452979477122426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31760_32378_1",
      "ports": {
        "bus1": 32378,
        "bus2": 31760
      },
      "params": {
        "R": 0.005177327897399664,
        "X": 0.029608579352498055,
        "G": 0.0,
        "B": 0.01448972336947918
      },
      "extension": {
        "length": 13673.355440185547,
        "rating": 232.64923095703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_31761_31902_1",
      "ports": {
        "bus1": 31761,
        "bus2": 31902
      },
      "params": {
        "R": 0.0018923664465546606,
        "X": 0.008155765011906624,
        "G": 0.0,
        "B": 0.011794242076575754
      },
      "extension": {
        "length": 7456.669969482422,
        "rating": 248.83813858032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_31761_32381_1",
      "ports": {
        "bus1": 31761,
        "bus2": 32381
      },
      "params": {
        "R": 0.00905771553516388,
        "X": 0.0541677214205265,
        "G": 0.0,
        "B": 0.03207124397158623
      },
      "extension": {
        "length": 32210.16276489258,
        "rating": 253.8712978363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_31762_31763_1",
      "ports": {
        "bus1": 31762,
        "bus2": 31763
      },
      "params": {
        "R": 0.00642383610829711,
        "X": 0.04172845184803009,
        "G": 0.0,
        "B": 0.01246542390435934
      },
      "extension": {
        "length": 16781.693571166994,
        "rating": 232.43117332458496
      }
    },
    {
      "class": "Branch",
      "id": "branch_31762_31768_1",
      "ports": {
        "bus1": 31768,
        "bus2": 31762
      },
      "params": {
        "R": 0.00719971116632223,
        "X": 0.03402823582291603,
        "G": 0.0,
        "B": 0.024404631927609444
      },
      "extension": {
        "length": 22106.894712890626,
        "rating": 225.40647983551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_31763_31769_1",
      "ports": {
        "bus1": 31763,
        "bus2": 31769
      },
      "params": {
        "R": 0.006308300886303186,
        "X": 0.04189971461892128,
        "G": 0.0,
        "B": 0.03537830337882042
      },
      "extension": {
        "length": 27858.28709619141,
        "rating": 239.94338512420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_31763_32095_1",
      "ports": {
        "bus1": 32095,
        "bus2": 31763
      },
      "params": {
        "R": 0.006221442949026823,
        "X": 0.025890251621603966,
        "G": 0.0,
        "B": 0.008678441867232323
      },
      "extension": {
        "length": 11008.23320928955,
        "rating": 258.45324993133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_31763_32095_2",
      "ports": {
        "bus1": 32095,
        "bus2": 31763
      },
      "params": {
        "R": 0.006221442949026823,
        "X": 0.025890251621603966,
        "G": 0.0,
        "B": 0.008678441867232323
      },
      "extension": {
        "length": 11008.23320928955,
        "rating": 258.45324993133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_31764_31765_1",
      "ports": {
        "bus1": 31764,
        "bus2": 31765
      },
      "params": {
        "R": 0.0002854774647857994,
        "X": 0.0010498428018763661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31764_32089_1",
      "ports": {
        "bus1": 31764,
        "bus2": 32089
      },
      "params": {
        "R": 0.010852738283574581,
        "X": 0.06783437728881836,
        "G": 0.0,
        "B": 0.05385133996605873
      },
      "extension": {
        "length": 40953.08501367187,
        "rating": 248.05424213409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_31764_33777_1",
      "ports": {
        "bus1": 33777,
        "bus2": 31764
      },
      "params": {
        "R": 0.006177580915391444,
        "X": 0.03084649331867695,
        "G": 0.0,
        "B": 0.01849166676402092
      },
      "extension": {
        "length": 18365.843992675782,
        "rating": 241.7609691619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_31766_31767_1",
      "ports": {
        "bus1": 31766,
        "bus2": 31767
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31766_31768_1",
      "ports": {
        "bus1": 31766,
        "bus2": 31768
      },
      "params": {
        "R": 0.004223255440592766,
        "X": 0.0178447887301445,
        "G": 0.0,
        "B": 0.01189124584197998
      },
      "extension": {
        "length": 10522.934901123048,
        "rating": 219.75603103637695
      }
    },
    {
      "class": "Branch",
      "id": "branch_31766_33777_1",
      "ports": {
        "bus1": 31766,
        "bus2": 33777
      },
      "params": {
        "R": 0.006956635508686305,
        "X": 0.04446412995457649,
        "G": 0.0,
        "B": 0.022561321035027504
      },
      "extension": {
        "length": 22985.01715979004,
        "rating": 206.49492740631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_31769_32546_1",
      "ports": {
        "bus1": 32546,
        "bus2": 31769
      },
      "params": {
        "R": 0.0033091672230511904,
        "X": 0.01588575355708599,
        "G": 0.0,
        "B": 0.0039847721345722675
      },
      "extension": {
        "length": 5691.494516143799,
        "rating": 239.12057876586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_31770_31771_1",
      "ports": {
        "bus1": 31770,
        "bus2": 31771
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31770_32546_1",
      "ports": {
        "bus1": 31770,
        "bus2": 32546
      },
      "params": {
        "R": 0.0036134214606136084,
        "X": 0.018112676218152046,
        "G": 0.0,
        "B": 0.005533096846193075
      },
      "extension": {
        "length": 6498.827458374024,
        "rating": 237.9108428955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_31770_32547_1",
      "ports": {
        "bus1": 32547,
        "bus2": 31770
      },
      "params": {
        "R": 0.003079870948567987,
        "X": 0.016022901982069016,
        "G": 0.0,
        "B": 0.00924332719296217
      },
      "extension": {
        "length": 8555.417717102051,
        "rating": 230.7340383529663
      }
    },
    {
      "class": "Branch",
      "id": "branch_31772_31784_1",
      "ports": {
        "bus1": 31784,
        "bus2": 31772
      },
      "params": {
        "R": 0.008454191498458385,
        "X": 0.040113478899002075,
        "G": 0.0,
        "B": 0.01829821802675724
      },
      "extension": {
        "length": 19338.340679077148,
        "rating": 244.74775791168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_31773_31775_1",
      "ports": {
        "bus1": 31775,
        "bus2": 31773
      },
      "params": {
        "R": 0.0017955760704353452,
        "X": 0.011551997624337671,
        "G": 0.0,
        "B": 0.003668801160529256
      },
      "extension": {
        "length": 4403.992917755127,
        "rating": 246.93727493286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_31773_31784_1",
      "ports": {
        "bus1": 31784,
        "bus2": 31773
      },
      "params": {
        "R": 0.0019872819539159536,
        "X": 0.012761359103024006,
        "G": 0.0,
        "B": 0.009527239948511124
      },
      "extension": {
        "length": 7185.381249572754,
        "rating": 205.20694255828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_31774_31777_1",
      "ports": {
        "bus1": 31774,
        "bus2": 31777
      },
      "params": {
        "R": 0.0007465865346603096,
        "X": 0.047881677746772766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31774_31778_1",
      "ports": {
        "bus1": 31774,
        "bus2": 31778
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31774_32480_1",
      "ports": {
        "bus1": 31774,
        "bus2": 32480
      },
      "params": {
        "R": 0.001236969605088234,
        "X": 0.014808054082095623,
        "G": 0.0,
        "B": 0.19718198478221893
      },
      "extension": {
        "length": 39171.23675244141,
        "rating": 1275.5362510681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_31775_31777_1",
      "ports": {
        "bus1": 31775,
        "bus2": 31777
      },
      "params": {
        "R": -0.00037140079075470567,
        "X": -0.023819468915462494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31776_31777_1",
      "ports": {
        "bus1": 31776,
        "bus2": 31777
      },
      "params": {
        "R": 0.001922672032378614,
        "X": 0.12330889701843262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31779_31782_1",
      "ports": {
        "bus1": 31779,
        "bus2": 31782
      },
      "params": {
        "R": -0.000252376776188612,
        "X": -0.006830647587776184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31779_31783_1",
      "ports": {
        "bus1": 31779,
        "bus2": 31783
      },
      "params": {
        "R": 0.00028787931660190225,
        "X": 0.0011028384324163198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31779_31784_1",
      "ports": {
        "bus1": 31779,
        "bus2": 31784
      },
      "params": {
        "R": 0.0002983523881994188,
        "X": 0.001186131383292377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31780_31782_1",
      "ports": {
        "bus1": 31780,
        "bus2": 31782
      },
      "params": {
        "R": 0.006905696354806423,
        "X": 0.18690462410449982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31781_31782_1",
      "ports": {
        "bus1": 31781,
        "bus2": 31782
      },
      "params": {
        "R": 0.006905696354806423,
        "X": 0.18690462410449982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31785_31788_1",
      "ports": {
        "bus1": 31785,
        "bus2": 31788
      },
      "params": {
        "R": 0.004432769492268562,
        "X": 0.14784079790115356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31785_31789_1",
      "ports": {
        "bus1": 31785,
        "bus2": 31789
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31786_31788_1",
      "ports": {
        "bus1": 31786,
        "bus2": 31788
      },
      "params": {
        "R": -0.0005932188360020518,
        "X": -0.019784927368164062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31787_31788_1",
      "ports": {
        "bus1": 31787,
        "bus2": 31788
      },
      "params": {
        "R": 0.02066771127283573,
        "X": 0.6893050074577332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31790_31791_1",
      "ports": {
        "bus1": 31791,
        "bus2": 31790
      },
      "params": {
        "R": 0.005981228314340115,
        "X": 0.1524117887020111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31790_31792_1",
      "ports": {
        "bus1": 31790,
        "bus2": 31792
      },
      "params": {
        "R": 0.00023222056915983558,
        "X": 0.0011772018624469638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31791_32276_1",
      "ports": {
        "bus1": 31791,
        "bus2": 32276
      },
      "params": {
        "R": 0.006335019133985043,
        "X": 0.02653489261865616,
        "G": 0.0,
        "B": 0.0029209114145487547
      },
      "extension": {
        "length": 6182.374855682373,
        "rating": 118.23312044143677
      }
    },
    {
      "class": "Branch",
      "id": "branch_31792_31793_1",
      "ports": {
        "bus1": 31792,
        "bus2": 31793
      },
      "params": {
        "R": 0.0029897745698690414,
        "X": 0.021206138655543327,
        "G": 0.0,
        "B": 0.010439394973218441
      },
      "extension": {
        "length": 11199.600040100098,
        "rating": 223.71587753295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_31792_32284_1",
      "ports": {
        "bus1": 31792,
        "bus2": 32284
      },
      "params": {
        "R": 0.004330484662204981,
        "X": 0.015627510845661163,
        "G": 0.0,
        "B": 0.004996572621166706
      },
      "extension": {
        "length": 6067.84805557251,
        "rating": 229.60987091064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_31793_31794_1",
      "ports": {
        "bus1": 31794,
        "bus2": 31793
      },
      "params": {
        "R": 0.0034456432331353426,
        "X": 0.09654174000024796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31793_31795_1",
      "ports": {
        "bus1": 31793,
        "bus2": 31795
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31796_31799_1",
      "ports": {
        "bus1": 31796,
        "bus2": 31799
      },
      "params": {
        "R": 0.00013715261593461037,
        "X": 0.004691019654273987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31796_31800_1",
      "ports": {
        "bus1": 31796,
        "bus2": 31800
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31796_31801_1",
      "ports": {
        "bus1": 31796,
        "bus2": 31801
      },
      "params": {
        "R": 0.00026851845905184746,
        "X": 0.0010733366943895817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31797_31799_1",
      "ports": {
        "bus1": 31797,
        "bus2": 31799
      },
      "params": {
        "R": 0.003812009934335947,
        "X": 0.13038194179534912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31798_31799_1",
      "ports": {
        "bus1": 31798,
        "bus2": 31799
      },
      "params": {
        "R": 0.003812009934335947,
        "X": 0.13038194179534912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31801_31803_1",
      "ports": {
        "bus1": 31801,
        "bus2": 31803
      },
      "params": {
        "R": 0.004584857262670994,
        "X": 0.028992325067520145,
        "G": 0.0,
        "B": 0.022685276344418526
      },
      "extension": {
        "length": 18229.34437097168,
        "rating": 230.48415184020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_31802_31803_1",
      "ports": {
        "bus1": 31802,
        "bus2": 31803
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31804_31805_1",
      "ports": {
        "bus1": 31804,
        "bus2": 31805
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31804_31806_1",
      "ports": {
        "bus1": 31806,
        "bus2": 31804
      },
      "params": {
        "R": 0.002751850290223956,
        "X": 0.018412189558148384,
        "G": 0.0,
        "B": 0.01009595301002264
      },
      "extension": {
        "length": 10277.082256530763,
        "rating": 226.66900157928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_31807_31812_1",
      "ports": {
        "bus1": 31807,
        "bus2": 31812
      },
      "params": {
        "R": 0.003106163814663887,
        "X": 0.019541628658771515,
        "G": 0.0,
        "B": 0.008212069049477577
      },
      "extension": {
        "length": 9035.198455078125,
        "rating": 213.72840404510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_31807_31816_1",
      "ports": {
        "bus1": 31816,
        "bus2": 31807
      },
      "params": {
        "R": 0.004263790789991617,
        "X": 0.026874836534261703,
        "G": 0.0,
        "B": 0.013633746653795242
      },
      "extension": {
        "length": 13984.395989501954,
        "rating": 189.39125537872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_31808_31813_1",
      "ports": {
        "bus1": 31808,
        "bus2": 31813
      },
      "params": {
        "R": 0.0026926947757601742,
        "X": 0.019077012315392494,
        "G": 0.0,
        "B": 0.016314374282956123
      },
      "extension": {
        "length": 12265.128792114258,
        "rating": 222.1972942352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_31808_31815_1",
      "ports": {
        "bus1": 31815,
        "bus2": 31808
      },
      "params": {
        "R": 0.005718390457332134,
        "X": 0.029953457415103912,
        "G": 0.0,
        "B": 0.018569616600871086
      },
      "extension": {
        "length": 16141.560272094726,
        "rating": 235.09399890899658
      }
    },
    {
      "class": "Branch",
      "id": "branch_31809_31810_1",
      "ports": {
        "bus1": 31809,
        "bus2": 31810
      },
      "params": {
        "R": 0.0002745479578152299,
        "X": 0.0011149608762934804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31811_31812_1",
      "ports": {
        "bus1": 31811,
        "bus2": 31812
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31813_31814_1",
      "ports": {
        "bus1": 31813,
        "bus2": 31814
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31816_31818_1",
      "ports": {
        "bus1": 31816,
        "bus2": 31818
      },
      "params": {
        "R": 0.002276224084198475,
        "X": 0.014773801900446415,
        "G": 0.0,
        "B": 0.01196558866649866
      },
      "extension": {
        "length": 9641.467379333497,
        "rating": 232.65788555145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_31817_32190_1",
      "ports": {
        "bus1": 31817,
        "bus2": 32190
      },
      "params": {
        "R": 0.0024262857623398304,
        "X": 0.015935929492115974,
        "G": 0.0,
        "B": 0.008890911005437374
      },
      "extension": {
        "length": 8295.492582641602,
        "rating": 174.61289167404175
      }
    },
    {
      "class": "Branch",
      "id": "branch_31818_31921_1",
      "ports": {
        "bus1": 31818,
        "bus2": 31921
      },
      "params": {
        "R": 0.004547128453850746,
        "X": 0.020382892340421677,
        "G": 0.0,
        "B": 0.06351260840892792
      },
      "extension": {
        "length": 26341.576883789065,
        "rating": 248.68299961090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_31819_31820_1",
      "ports": {
        "bus1": 31819,
        "bus2": 31820
      },
      "params": {
        "R": 0.0002991874353028834,
        "X": 0.001045282231643796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31819_31823_1",
      "ports": {
        "bus1": 31819,
        "bus2": 31823
      },
      "params": {
        "R": 0.006806862540543079,
        "X": 0.028896519914269447,
        "G": 0.0,
        "B": 0.013041427358984945
      },
      "extension": {
        "length": 12756.026014343262,
        "rating": 194.2348837852478
      }
    },
    {
      "class": "Branch",
      "id": "branch_31819_31838_1",
      "ports": {
        "bus1": 31819,
        "bus2": 31838
      },
      "params": {
        "R": 0.0035134381614625454,
        "X": 0.024229397997260094,
        "G": 0.0,
        "B": 0.010483292862772942
      },
      "extension": {
        "length": 11771.728327331542,
        "rating": 182.37600326538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_31821_31836_1",
      "ports": {
        "bus1": 31836,
        "bus2": 31821
      },
      "params": {
        "R": 0.005600259639322758,
        "X": 0.027062691748142242,
        "G": 0.0,
        "B": 0.013874409720301628
      },
      "extension": {
        "length": 13914.48169885254,
        "rating": 252.5890588760376
      }
    },
    {
      "class": "Branch",
      "id": "branch_31822_31832_1",
      "ports": {
        "bus1": 31832,
        "bus2": 31822
      },
      "params": {
        "R": 0.006194935645908117,
        "X": 0.035890303552150726,
        "G": 0.0,
        "B": 0.013297175988554956
      },
      "extension": {
        "length": 16095.671584716798,
        "rating": 235.96818447113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_31822_31834_1",
      "ports": {
        "bus1": 31822,
        "bus2": 31834
      },
      "params": {
        "R": 0.003964450675994158,
        "X": 0.02217632159590721,
        "G": 0.0,
        "B": 0.03492289409041405
      },
      "extension": {
        "length": 20279.70568432617,
        "rating": 228.16133499145508
      }
    },
    {
      "class": "Branch",
      "id": "branch_31823_31824_1",
      "ports": {
        "bus1": 31823,
        "bus2": 31824
      },
      "params": {
        "R": 0.0002991757064592093,
        "X": 0.0011686866637319326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31823_32344_1",
      "ports": {
        "bus1": 31823,
        "bus2": 32344
      },
      "params": {
        "R": 0.003912122920155525,
        "X": 0.019377576187253,
        "G": 0.0,
        "B": 0.035437267273664474
      },
      "extension": {
        "length": 17503.511465698244,
        "rating": 212.94772624969482
      }
    },
    {
      "class": "Branch",
      "id": "branch_31825_31826_1",
      "ports": {
        "bus1": 31825,
        "bus2": 31826
      },
      "params": {
        "R": 0.0024934764951467514,
        "X": 0.015921544283628464,
        "G": 0.0,
        "B": 0.018407849594950676
      },
      "extension": {
        "length": 12030.859975341797,
        "rating": 240.9471035003662
      }
    },
    {
      "class": "Branch",
      "id": "branch_31825_32344_1",
      "ports": {
        "bus1": 31825,
        "bus2": 32344
      },
      "params": {
        "R": 0.006466387771070003,
        "X": 0.02091001719236374,
        "G": 0.0,
        "B": 0.015682343393564224
      },
      "extension": {
        "length": 11232.58421282959,
        "rating": 244.77992057800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_31826_31827_1",
      "ports": {
        "bus1": 31826,
        "bus2": 31827
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31828_31829_1",
      "ports": {
        "bus1": 31828,
        "bus2": 31829
      },
      "params": {
        "R": 0.0002939303813036531,
        "X": 0.001071282080374658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31828_31831_1",
      "ports": {
        "bus1": 31831,
        "bus2": 31828
      },
      "params": {
        "R": 0.006181797944009304,
        "X": 0.0374305360019207,
        "G": 0.0,
        "B": 0.018751950934529305
      },
      "extension": {
        "length": 19182.89867871094,
        "rating": 220.88217735290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_31830_31831_1",
      "ports": {
        "bus1": 31830,
        "bus2": 31831
      },
      "params": {
        "R": 0.00023912584583740684,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31831_32414_1",
      "ports": {
        "bus1": 31831,
        "bus2": 32414
      },
      "params": {
        "R": 0.004939657635986805,
        "X": 0.0312994047999382,
        "G": 0.0,
        "B": 0.026527207344770428
      },
      "extension": {
        "length": 20711.7582890625,
        "rating": 227.37295627593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_31832_31833_1",
      "ports": {
        "bus1": 31832,
        "bus2": 31833
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31832_31889_1",
      "ports": {
        "bus1": 31889,
        "bus2": 31832
      },
      "params": {
        "R": 0.003924157004803419,
        "X": 0.021512348204851147,
        "G": 0.0,
        "B": 0.01225911919027567
      },
      "extension": {
        "length": 11300.474882812501,
        "rating": 242.4194574356079
      }
    },
    {
      "class": "Branch",
      "id": "branch_31834_31835_1",
      "ports": {
        "bus1": 31834,
        "bus2": 31835
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31836_32341_1",
      "ports": {
        "bus1": 32341,
        "bus2": 31836
      },
      "params": {
        "R": 0.005515201948583126,
        "X": 0.03400855138897896,
        "G": 0.0,
        "B": 0.010861342772841454
      },
      "extension": {
        "length": 13417.40464453125,
        "rating": 258.12366008758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_31837_31838_1",
      "ports": {
        "bus1": 31837,
        "bus2": 31838
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31839_31840_1",
      "ports": {
        "bus1": 31839,
        "bus2": 31840
      },
      "params": {
        "R": 0.0002591072116047144,
        "X": 0.0011658653384074569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31839_31844_1",
      "ports": {
        "bus1": 31844,
        "bus2": 31839
      },
      "params": {
        "R": 0.006075342185795307,
        "X": 0.03877043351531029,
        "G": 0.0,
        "B": 0.013777065090835094
      },
      "extension": {
        "length": 17363.940729125978,
        "rating": 141.79502725601196
      }
    },
    {
      "class": "Branch",
      "id": "branch_31841_31842_1",
      "ports": {
        "bus1": 31841,
        "bus2": 31842
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31842_32334_1",
      "ports": {
        "bus1": 32334,
        "bus2": 31842
      },
      "params": {
        "R": 0.0011242725886404514,
        "X": 0.01206115446984768,
        "G": 0.0,
        "B": 0.22953055799007416
      },
      "extension": {
        "length": 38842.09795898438,
        "rating": 1161.9589805603027
      }
    },
    {
      "class": "Branch",
      "id": "branch_31843_32524_1",
      "ports": {
        "bus1": 31843,
        "bus2": 32524
      },
      "params": {
        "R": 0.006412397604435682,
        "X": 0.031985312700271606,
        "G": 0.0,
        "B": 0.021010655909776688
      },
      "extension": {
        "length": 19833.54835913086,
        "rating": 170.1335906982422
      }
    },
    {
      "class": "Branch",
      "id": "branch_31844_32524_1",
      "ports": {
        "bus1": 31844,
        "bus2": 32524
      },
      "params": {
        "R": 0.0026093977503478527,
        "X": 0.019633766263723373,
        "G": 0.0,
        "B": 0.009277420118451118
      },
      "extension": {
        "length": 9678.264737915038,
        "rating": 197.10508584976196
      }
    },
    {
      "class": "Branch",
      "id": "branch_31845_31847_1",
      "ports": {
        "bus1": 31847,
        "bus2": 31845
      },
      "params": {
        "R": 0.005548716988414525,
        "X": 0.028596704825758934,
        "G": 0.0,
        "B": 0.0291989129036665
      },
      "extension": {
        "length": 19634.86825378418,
        "rating": 201.3552188873291
      }
    },
    {
      "class": "Branch",
      "id": "branch_31846_31847_1",
      "ports": {
        "bus1": 31846,
        "bus2": 31847
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31848_31849_1",
      "ports": {
        "bus1": 31848,
        "bus2": 31849
      },
      "params": {
        "R": 0.0002882948610931635,
        "X": 0.0010220084805041552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31848_31851_1",
      "ports": {
        "bus1": 31848,
        "bus2": 31851
      },
      "params": {
        "R": 0.0024519627913832664,
        "X": 0.013345797546207905,
        "G": 0.0,
        "B": 0.004455859307199717
      },
      "extension": {
        "length": 5328.607608215332,
        "rating": 210.76037883758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_31848_31854_1",
      "ports": {
        "bus1": 31854,
        "bus2": 31848
      },
      "params": {
        "R": 0.0019602503161877394,
        "X": 0.008683632127940655,
        "G": 0.0,
        "B": 0.0032729555387049913
      },
      "extension": {
        "length": 3416.0570109558107,
        "rating": 227.77421474456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_31848_31857_1",
      "ports": {
        "bus1": 31857,
        "bus2": 31848
      },
      "params": {
        "R": 0.0009583055507391691,
        "X": 0.008004533126950264,
        "G": 0.0,
        "B": 0.003910386469215155
      },
      "extension": {
        "length": 4092.6174005126954,
        "rating": 177.3305892944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_31850_31851_1",
      "ports": {
        "bus1": 31850,
        "bus2": 31851
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31851_31854_1",
      "ports": {
        "bus1": 31851,
        "bus2": 31854
      },
      "params": {
        "R": 0.002575418446213007,
        "X": 0.015365879051387308,
        "G": 0.0,
        "B": 0.009622478857636452
      },
      "extension": {
        "length": 8583.345524047852,
        "rating": 232.19709396362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_31851_31856_1",
      "ports": {
        "bus1": 31851,
        "bus2": 31856
      },
      "params": {
        "R": 0.002690121065825224,
        "X": 0.015076433308422565,
        "G": 0.0,
        "B": 0.005263831466436386
      },
      "extension": {
        "length": 6877.468602355957,
        "rating": 189.4963264465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_31851_31862_1",
      "ports": {
        "bus1": 31851,
        "bus2": 31862
      },
      "params": {
        "R": 0.004121979232877493,
        "X": 0.02817102335393429,
        "G": 0.0,
        "B": 0.0077982163056731215
      },
      "extension": {
        "length": 10260.236401062011,
        "rating": 219.02143955230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_31851_32959_1",
      "ports": {
        "bus1": 31851,
        "bus2": 32959
      },
      "params": {
        "R": 0.0048391991294920444,
        "X": 0.022357800975441936,
        "G": 0.0,
        "B": 0.023625932633876804
      },
      "extension": {
        "length": 15751.51487072754,
        "rating": 222.20227718353271
      }
    },
    {
      "class": "Branch",
      "id": "branch_31852_31857_1",
      "ports": {
        "bus1": 31852,
        "bus2": 31857
      },
      "params": {
        "R": 0.0033266674727201466,
        "X": 0.015524592250585554,
        "G": 0.0,
        "B": 0.018533987924456596
      },
      "extension": {
        "length": 12364.801126831055,
        "rating": 269.3598985671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_31852_31857_2",
      "ports": {
        "bus1": 31852,
        "bus2": 31857
      },
      "params": {
        "R": 0.0033266674727201466,
        "X": 0.015524592250585554,
        "G": 0.0,
        "B": 0.018533987924456596
      },
      "extension": {
        "length": 12364.801126831055,
        "rating": 269.3598985671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_31853_31854_1",
      "ports": {
        "bus1": 31854,
        "bus2": 31853
      },
      "params": {
        "R": 0.0002930339833255857,
        "X": 0.020030582323670387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31853_31854_2",
      "ports": {
        "bus1": 31854,
        "bus2": 31853
      },
      "params": {
        "R": 0.0002930339833255857,
        "X": 0.020030582323670387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31853_31854_3",
      "ports": {
        "bus1": 31854,
        "bus2": 31853
      },
      "params": {
        "R": 0.0002930339833255857,
        "X": 0.020030582323670387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31853_31855_1",
      "ports": {
        "bus1": 31853,
        "bus2": 31855
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31853_32307_1",
      "ports": {
        "bus1": 31853,
        "bus2": 32307
      },
      "params": {
        "R": 0.0006592509453184903,
        "X": 0.009026370011270046,
        "G": 0.0,
        "B": 0.26003363728523254
      },
      "extension": {
        "length": 31573.135880859376,
        "rating": 1156.0758590698242
      }
    },
    {
      "class": "Branch",
      "id": "branch_31853_32521_1",
      "ports": {
        "bus1": 31853,
        "bus2": 32521
      },
      "params": {
        "R": 0.0021751911845058203,
        "X": 0.02599039487540722,
        "G": 0.0,
        "B": 0.5210117697715759
      },
      "extension": {
        "length": 85181.35057910156,
        "rating": 1249.3620872497559
      }
    },
    {
      "class": "Branch",
      "id": "branch_31854_31856_1",
      "ports": {
        "bus1": 31854,
        "bus2": 31856
      },
      "params": {
        "R": 0.002814853098243475,
        "X": 0.016285624355077744,
        "G": 0.0,
        "B": 0.0073655336163938046
      },
      "extension": {
        "length": 7633.114804138184,
        "rating": 223.8159418106079
      }
    },
    {
      "class": "Branch",
      "id": "branch_31854_31857_1",
      "ports": {
        "bus1": 31854,
        "bus2": 31857
      },
      "params": {
        "R": 0.0006721705431118608,
        "X": 0.004512529820203781,
        "G": 0.0,
        "B": 0.002479790011420846
      },
      "extension": {
        "length": 2285.0128683929443,
        "rating": 277.6083469390869
      }
    },
    {
      "class": "Branch",
      "id": "branch_31854_31857_2",
      "ports": {
        "bus1": 31854,
        "bus2": 31857
      },
      "params": {
        "R": 0.0006721705431118608,
        "X": 0.004512529820203781,
        "G": 0.0,
        "B": 0.002479790011420846
      },
      "extension": {
        "length": 2285.0128683929443,
        "rating": 277.6083469390869
      }
    },
    {
      "class": "Branch",
      "id": "branch_31854_31857_3",
      "ports": {
        "bus1": 31854,
        "bus2": 31857
      },
      "params": {
        "R": 0.0006721705431118608,
        "X": 0.004512529820203781,
        "G": 0.0,
        "B": 0.002479790011420846
      },
      "extension": {
        "length": 2285.0128683929443,
        "rating": 277.6083469390869
      }
    },
    {
      "class": "Branch",
      "id": "branch_31854_33919_1",
      "ports": {
        "bus1": 31854,
        "bus2": 33919
      },
      "params": {
        "R": 0.00900634378194809,
        "X": 0.04906574264168739,
        "G": 0.0,
        "B": 0.03628405183553696
      },
      "extension": {
        "length": 28439.54277978516,
        "rating": 215.19362926483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_31856_31857_1",
      "ports": {
        "bus1": 31856,
        "bus2": 31857
      },
      "params": {
        "R": 0.002682469552382827,
        "X": 0.016885437071323395,
        "G": 0.0,
        "B": 0.005369563587009907
      },
      "extension": {
        "length": 6549.236102416992,
        "rating": 196.45651578903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_31856_31859_1",
      "ports": {
        "bus1": 31856,
        "bus2": 31859
      },
      "params": {
        "R": 0.0010936681646853685,
        "X": 0.007669077254831791,
        "G": 0.0,
        "B": 0.002561011351644993
      },
      "extension": {
        "length": 3170.245613845825,
        "rating": 200.46844482421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_31857_31858_1",
      "ports": {
        "bus1": 31857,
        "bus2": 31858
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31857_31859_1",
      "ports": {
        "bus1": 31857,
        "bus2": 31859
      },
      "params": {
        "R": 0.0032604841981083155,
        "X": 0.017616191878914833,
        "G": 0.0,
        "B": 0.007086160127073526
      },
      "extension": {
        "length": 7973.928745422363,
        "rating": 205.53393363952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_31859_31860_1",
      "ports": {
        "bus1": 31859,
        "bus2": 31860
      },
      "params": {
        "R": 0.003951850347220898,
        "X": 0.027815451845526695,
        "G": 0.0,
        "B": 0.08043492585420609
      },
      "extension": {
        "length": 30454.350681884767,
        "rating": 180.1606297492981
      }
    },
    {
      "class": "Branch",
      "id": "branch_31860_31861_1",
      "ports": {
        "bus1": 31860,
        "bus2": 31861
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31860_32110_1",
      "ports": {
        "bus1": 32110,
        "bus2": 31860
      },
      "params": {
        "R": 0.003906126134097576,
        "X": 0.030629117041826248,
        "G": 0.0,
        "B": 0.021299881860613823
      },
      "extension": {
        "length": 17533.713064086915,
        "rating": 194.47060823440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_31862_32961_1",
      "ports": {
        "bus1": 32961,
        "bus2": 31862
      },
      "params": {
        "R": 0.004346124827861786,
        "X": 0.025146590545773506,
        "G": 0.0,
        "B": 0.011737094260752201
      },
      "extension": {
        "length": 12320.2315914917,
        "rating": 230.35578727722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_31863_31864_1",
      "ports": {
        "bus1": 31863,
        "bus2": 31864
      },
      "params": {
        "R": 0.0025033708661794662,
        "X": 0.012253479100763798,
        "G": 0.0,
        "B": 0.008643660694360733
      },
      "extension": {
        "length": 6861.733167480469,
        "rating": 238.909912109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_31863_31866_1",
      "ports": {
        "bus1": 31866,
        "bus2": 31863
      },
      "params": {
        "R": 0.0026740673929452896,
        "X": 0.018892139196395874,
        "G": 0.0,
        "B": 0.0072703552432358265
      },
      "extension": {
        "length": 8290.464610473633,
        "rating": 251.9510269165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_31863_31871_1",
      "ports": {
        "bus1": 31863,
        "bus2": 31871
      },
      "params": {
        "R": 0.0036365049891173844,
        "X": 0.02288255654275417,
        "G": 0.0,
        "B": 0.0302543006837368
      },
      "extension": {
        "length": 18932.76166772461,
        "rating": 227.10421085357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_31864_31873_1",
      "ports": {
        "bus1": 31864,
        "bus2": 31873
      },
      "params": {
        "R": 0.005823104176670312,
        "X": 0.023611927404999733,
        "G": 0.0,
        "B": 0.0344548262655735
      },
      "extension": {
        "length": 21783.991771362307,
        "rating": 234.27531719207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_31865_31866_1",
      "ports": {
        "bus1": 31865,
        "bus2": 31866
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31866_31896_1",
      "ports": {
        "bus1": 31866,
        "bus2": 31896
      },
      "params": {
        "R": 0.002038046484813094,
        "X": 0.011218061670660973,
        "G": 0.0,
        "B": 0.07060094177722931
      },
      "extension": {
        "length": 20858.87251867676,
        "rating": 206.84161186218262
      }
    },
    {
      "class": "Branch",
      "id": "branch_31867_31868_1",
      "ports": {
        "bus1": 31867,
        "bus2": 31868
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31867_31874_1",
      "ports": {
        "bus1": 31874,
        "bus2": 31867
      },
      "params": {
        "R": 0.0070668505504727355,
        "X": 0.04057780280709267,
        "G": 0.0,
        "B": 0.018947267904877663
      },
      "extension": {
        "length": 20790.801510864258,
        "rating": 244.74987983703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_31867_31944_1",
      "ports": {
        "bus1": 31867,
        "bus2": 31944
      },
      "params": {
        "R": 0.007483216933906079,
        "X": 0.032325033098459244,
        "G": 0.0,
        "B": 0.021699275821447372
      },
      "extension": {
        "length": 18199.10286804199,
        "rating": 239.82934951782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_31869_31870_1",
      "ports": {
        "bus1": 31869,
        "bus2": 31870
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31869_31947_1",
      "ports": {
        "bus1": 31869,
        "bus2": 31947
      },
      "params": {
        "R": 0.009414070285856724,
        "X": 0.04408377781510353,
        "G": 0.0,
        "B": 0.027855215594172478
      },
      "extension": {
        "length": 23124.85801940918,
        "rating": 211.7711305618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_31871_31872_1",
      "ports": {
        "bus1": 31871,
        "bus2": 31872
      },
      "params": {
        "R": 0.0002821969101205468,
        "X": 0.0011078395182266831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31871_31873_1",
      "ports": {
        "bus1": 31871,
        "bus2": 31873
      },
      "params": {
        "R": 0.004433148540556431,
        "X": 0.026917928829789165,
        "G": 0.0,
        "B": 0.012977448292076588
      },
      "extension": {
        "length": 13203.603787719727,
        "rating": 222.74363040924072
      }
    },
    {
      "class": "Branch",
      "id": "branch_31873_31874_1",
      "ports": {
        "bus1": 31873,
        "bus2": 31874
      },
      "params": {
        "R": 0.003948542755097151,
        "X": 0.021421676501631737,
        "G": 0.0,
        "B": 0.02688990905880928
      },
      "extension": {
        "length": 18523.99489746094,
        "rating": 248.0515480041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_31875_31876_1",
      "ports": {
        "bus1": 31875,
        "bus2": 31876
      },
      "params": {
        "R": 0.004005131311714649,
        "X": 0.02641948312520981,
        "G": 0.0,
        "B": 0.02259831130504608
      },
      "extension": {
        "length": 16758.6026550293,
        "rating": 194.62225437164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_31875_33169_1",
      "ports": {
        "bus1": 33169,
        "bus2": 31875
      },
      "params": {
        "R": 0.0025300343986600637,
        "X": 0.015686338767409325,
        "G": 0.0,
        "B": 0.004977494012564421
      },
      "extension": {
        "length": 5899.453578369141,
        "rating": 203.9379596710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_31876_33172_1",
      "ports": {
        "bus1": 31876,
        "bus2": 33172
      },
      "params": {
        "R": 0.007005548570305109,
        "X": 0.03644480183720589,
        "G": 0.0,
        "B": 0.03190477937459946
      },
      "extension": {
        "length": 22211.501397583008,
        "rating": 148.8642454147339
      }
    },
    {
      "class": "Branch",
      "id": "branch_31877_31879_1",
      "ports": {
        "bus1": 31879,
        "bus2": 31877
      },
      "params": {
        "R": 0.004034676123410463,
        "X": 0.02482214383780956,
        "G": 0.0,
        "B": 0.007044323720037938
      },
      "extension": {
        "length": 9175.997791076661,
        "rating": 221.126127243042
      }
    },
    {
      "class": "Branch",
      "id": "branch_31878_31879_1",
      "ports": {
        "bus1": 31878,
        "bus2": 31879
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31879_33172_1",
      "ports": {
        "bus1": 31879,
        "bus2": 33172
      },
      "params": {
        "R": 0.0025903682690113783,
        "X": 0.016652993857860565,
        "G": 0.0,
        "B": 0.008114860393106937
      },
      "extension": {
        "length": 7492.62549572754,
        "rating": 179.9560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_31880_31881_1",
      "ports": {
        "bus1": 31880,
        "bus2": 31881
      },
      "params": {
        "R": 0.006160727702081203,
        "X": 0.03416833281517029,
        "G": 0.0,
        "B": 0.00965931173413992
      },
      "extension": {
        "length": 12636.163516662598,
        "rating": 198.34256172180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_31880_31882_1",
      "ports": {
        "bus1": 31880,
        "bus2": 31882
      },
      "params": {
        "R": 0.0028199811931699514,
        "X": 0.011617325246334076,
        "G": 0.0,
        "B": 0.003993939608335495
      },
      "extension": {
        "length": 5100.338285705567,
        "rating": 211.90378665924072
      }
    },
    {
      "class": "Branch",
      "id": "branch_31883_31885_1",
      "ports": {
        "bus1": 31883,
        "bus2": 31885
      },
      "params": {
        "R": 0.007871123030781746,
        "X": 0.027536716312170025,
        "G": 0.0,
        "B": 0.004474915098398924
      },
      "extension": {
        "length": 8009.884271667481,
        "rating": 215.0723695755005
      }
    },
    {
      "class": "Branch",
      "id": "branch_31884_31885_1",
      "ports": {
        "bus1": 31884,
        "bus2": 31885
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31887_31888_1",
      "ports": {
        "bus1": 31887,
        "bus2": 31888
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31889_31890_1",
      "ports": {
        "bus1": 31889,
        "bus2": 31890
      },
      "params": {
        "R": 0.005538162775337696,
        "X": 0.027932574972510334,
        "G": 0.0,
        "B": 0.02136528491973877
      },
      "extension": {
        "length": 16656.7064095459,
        "rating": 247.49376773834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_31891_31892_1",
      "ports": {
        "bus1": 31891,
        "bus2": 31892
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31891_32414_1",
      "ports": {
        "bus1": 32414,
        "bus2": 31891
      },
      "params": {
        "R": 0.0044713313691318035,
        "X": 0.02487134374678135,
        "G": 0.0,
        "B": 0.01872030273079872
      },
      "extension": {
        "length": 15735.29060522461,
        "rating": 219.05920505523682
      }
    },
    {
      "class": "Branch",
      "id": "branch_31891_32498_1",
      "ports": {
        "bus1": 32498,
        "bus2": 31891
      },
      "params": {
        "R": 0.00397013034671545,
        "X": 0.025838321074843407,
        "G": 0.0,
        "B": 0.014902851544320583
      },
      "extension": {
        "length": 15287.512541748047,
        "rating": 223.71892929077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_31893_31894_1",
      "ports": {
        "bus1": 31893,
        "bus2": 31894
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31895_31896_1",
      "ports": {
        "bus1": 31896,
        "bus2": 31895
      },
      "params": {
        "R": 0.003943956457078457,
        "X": 0.030004689469933513,
        "G": 0.0,
        "B": 0.007633598987013102
      },
      "extension": {
        "length": 10336.883815612793,
        "rating": 220.0423240661621
      }
    },
    {
      "class": "Branch",
      "id": "branch_31897_32144_1",
      "ports": {
        "bus1": 31897,
        "bus2": 32144
      },
      "params": {
        "R": 0.0040295543149113655,
        "X": 0.029782148078083992,
        "G": 0.0,
        "B": 0.04111049696803093
      },
      "extension": {
        "length": 25099.922533447265,
        "rating": 224.1286039352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_31897_32549_1",
      "ports": {
        "bus1": 31897,
        "bus2": 32549
      },
      "params": {
        "R": 0.003668949939310551,
        "X": 0.01985669881105423,
        "G": 0.0,
        "B": 0.018975920975208282
      },
      "extension": {
        "length": 13192.344567993165,
        "rating": 212.81135082244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_31898_31899_1",
      "ports": {
        "bus1": 31898,
        "bus2": 31899
      },
      "params": {
        "R": 0.00025633920449763536,
        "X": 0.0010411151451990008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31898_31900_1",
      "ports": {
        "bus1": 31900,
        "bus2": 31898
      },
      "params": {
        "R": 0.004957437980920076,
        "X": 0.017305202782154083,
        "G": 0.0,
        "B": 0.006133299320936203
      },
      "extension": {
        "length": 7388.070993896485,
        "rating": 222.61767387390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_31898_31912_1",
      "ports": {
        "bus1": 31912,
        "bus2": 31898
      },
      "params": {
        "R": 0.0046984474174678326,
        "X": 0.023378318175673485,
        "G": 0.0,
        "B": 0.007806876674294472
      },
      "extension": {
        "length": 9788.745831481934,
        "rating": 211.27910614013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_31900_31908_1",
      "ports": {
        "bus1": 31908,
        "bus2": 31900
      },
      "params": {
        "R": 0.00368287181481719,
        "X": 0.01660204492509365,
        "G": 0.0,
        "B": 0.009522873908281326
      },
      "extension": {
        "length": 8629.144426208497,
        "rating": 226.21829509735107
      }
    },
    {
      "class": "Branch",
      "id": "branch_31901_31902_1",
      "ports": {
        "bus1": 31902,
        "bus2": 31901
      },
      "params": {
        "R": 0.003015277674421668,
        "X": 0.014827869832515715,
        "G": 0.0,
        "B": 0.0027095782570540905
      },
      "extension": {
        "length": 4576.184849212646,
        "rating": 204.45098876953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_31901_31903_1",
      "ports": {
        "bus1": 31901,
        "bus2": 31903
      },
      "params": {
        "R": 0.0016901160124689343,
        "X": 0.009334726259112358,
        "G": 0.0,
        "B": 0.014972603879868984
      },
      "extension": {
        "length": 8291.776855957032,
        "rating": 193.55523586273193
      }
    },
    {
      "class": "Branch",
      "id": "branch_31902_32550_1",
      "ports": {
        "bus1": 31902,
        "bus2": 32550
      },
      "params": {
        "R": 0.00380747439339757,
        "X": 0.020147614181041718,
        "G": 0.0,
        "B": 0.04650693014264107
      },
      "extension": {
        "length": 19453.663267822267,
        "rating": 225.9993314743042
      }
    },
    {
      "class": "Branch",
      "id": "branch_31903_32549_1",
      "ports": {
        "bus1": 31903,
        "bus2": 32549
      },
      "params": {
        "R": 0.0024916401598602533,
        "X": 0.01521310303360224,
        "G": 0.0,
        "B": 0.010421798564493656
      },
      "extension": {
        "length": 7966.424389526367,
        "rating": 162.0609164237976
      }
    },
    {
      "class": "Branch",
      "id": "branch_31904_31905_1",
      "ports": {
        "bus1": 31904,
        "bus2": 31905
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31904_32136_1",
      "ports": {
        "bus1": 31904,
        "bus2": 32136
      },
      "params": {
        "R": 0.004074040800333023,
        "X": 0.022033339366316795,
        "G": 0.0,
        "B": 0.006040360312908888
      },
      "extension": {
        "length": 8005.936791687012,
        "rating": 188.32905292510986
      }
    },
    {
      "class": "Branch",
      "id": "branch_31904_32549_1",
      "ports": {
        "bus1": 32549,
        "bus2": 31904
      },
      "params": {
        "R": 0.0015727286227047446,
        "X": 0.01062989328056574,
        "G": 0.0,
        "B": 0.0019945185631513596
      },
      "extension": {
        "length": 3291.662278289795,
        "rating": 205.1600694656372
      }
    },
    {
      "class": "Branch",
      "id": "branch_31906_31908_1",
      "ports": {
        "bus1": 31908,
        "bus2": 31906
      },
      "params": {
        "R": 0.004856726620346308,
        "X": 0.02530207298696041,
        "G": 0.0,
        "B": 0.00960773415863514
      },
      "extension": {
        "length": 11608.870988891602,
        "rating": 214.23864364624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_31906_31909_1",
      "ports": {
        "bus1": 31906,
        "bus2": 31909
      },
      "params": {
        "R": 0.0019057156750932336,
        "X": 0.010499847121536732,
        "G": 0.0,
        "B": 0.005221172235906124
      },
      "extension": {
        "length": 5391.774961853028,
        "rating": 225.4368782043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_31907_31908_1",
      "ports": {
        "bus1": 31907,
        "bus2": 31908
      },
      "params": {
        "R": 0.0011910913744941354,
        "X": 0.007099101785570383,
        "G": 0.0,
        "B": 0.003999295178800821
      },
      "extension": {
        "length": 3567.34318359375,
        "rating": 195.46200037002563
      }
    },
    {
      "class": "Branch",
      "id": "branch_31907_33656_1",
      "ports": {
        "bus1": 31907,
        "bus2": 33656
      },
      "params": {
        "R": 0.0038460579235106707,
        "X": 0.025750907137989994,
        "G": 0.0,
        "B": 0.02324664033949375
      },
      "extension": {
        "length": 17845.385946899416,
        "rating": 157.37768411636353
      }
    },
    {
      "class": "Branch",
      "id": "branch_31910_31912_1",
      "ports": {
        "bus1": 31910,
        "bus2": 31912
      },
      "params": {
        "R": 0.0031036115251481533,
        "X": 0.01219047326594591,
        "G": 0.0,
        "B": 0.008257253095507622
      },
      "extension": {
        "length": 7515.512284790039,
        "rating": 191.2355661392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_31910_32144_1",
      "ports": {
        "bus1": 32144,
        "bus2": 31910
      },
      "params": {
        "R": 0.0016485884552821517,
        "X": 0.009200936183333397,
        "G": 0.0,
        "B": 0.006489843595772982
      },
      "extension": {
        "length": 5081.447706207276,
        "rating": 163.61991167068481
      }
    },
    {
      "class": "Branch",
      "id": "branch_31911_31912_1",
      "ports": {
        "bus1": 31911,
        "bus2": 31912
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31913_31914_1",
      "ports": {
        "bus1": 31913,
        "bus2": 31914
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31913_31917_1",
      "ports": {
        "bus1": 31913,
        "bus2": 31917
      },
      "params": {
        "R": 0.0012491854140534997,
        "X": 0.006453235168009996,
        "G": 0.0,
        "B": 0.05111808329820633
      },
      "extension": {
        "length": 12030.714170288087,
        "rating": 238.05828094482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_31913_31918_1",
      "ports": {
        "bus1": 31918,
        "bus2": 31913
      },
      "params": {
        "R": 0.003918931819498539,
        "X": 0.02773905172944069,
        "G": 0.0,
        "B": 0.0061431992799043655
      },
      "extension": {
        "length": 9421.342420166016,
        "rating": 234.59861278533936
      }
    },
    {
      "class": "Branch",
      "id": "branch_31915_31916_1",
      "ports": {
        "bus1": 31915,
        "bus2": 31916
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31915_31931_1",
      "ports": {
        "bus1": 31915,
        "bus2": 31931
      },
      "params": {
        "R": 0.002063709544017911,
        "X": 0.013529381714761257,
        "G": 0.0,
        "B": 0.021812640130519867
      },
      "extension": {
        "length": 11984.93675518799,
        "rating": 208.978271484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_31915_32222_1",
      "ports": {
        "bus1": 32222,
        "bus2": 31915
      },
      "params": {
        "R": 0.003216252662241459,
        "X": 0.022763384506106377,
        "G": 0.0,
        "B": 0.007291697431355715
      },
      "extension": {
        "length": 8882.539796447754,
        "rating": 223.9649534225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_31918_31924_1",
      "ports": {
        "bus1": 31918,
        "bus2": 31924
      },
      "params": {
        "R": 0.004128791391849518,
        "X": 0.024561282247304913,
        "G": 0.0,
        "B": 0.013664818368852137
      },
      "extension": {
        "length": 12423.275092529297,
        "rating": 239.36562538146973
      }
    },
    {
      "class": "Branch",
      "id": "branch_31919_31922_1",
      "ports": {
        "bus1": 31922,
        "bus2": 31919
      },
      "params": {
        "R": 0.0037464566994458437,
        "X": 0.016389865428209305,
        "G": 0.0,
        "B": 0.006380922626703978
      },
      "extension": {
        "length": 7369.455525512695,
        "rating": 269.8117256164551
      }
    },
    {
      "class": "Branch",
      "id": "branch_31919_31922_2",
      "ports": {
        "bus1": 31922,
        "bus2": 31919
      },
      "params": {
        "R": 0.0037464566994458437,
        "X": 0.016389865428209305,
        "G": 0.0,
        "B": 0.006380922626703978
      },
      "extension": {
        "length": 7369.455525512695,
        "rating": 269.8117256164551
      }
    },
    {
      "class": "Branch",
      "id": "branch_31919_31924_1",
      "ports": {
        "bus1": 31924,
        "bus2": 31919
      },
      "params": {
        "R": 0.00288631534203887,
        "X": 0.014194874092936516,
        "G": 0.0,
        "B": 0.00486745685338974
      },
      "extension": {
        "length": 5307.392972900391,
        "rating": 278.5436153411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31919_31924_2",
      "ports": {
        "bus1": 31924,
        "bus2": 31919
      },
      "params": {
        "R": 0.00288631534203887,
        "X": 0.014194874092936516,
        "G": 0.0,
        "B": 0.00486745685338974
      },
      "extension": {
        "length": 5307.392972900391,
        "rating": 278.5436153411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31919_31924_3",
      "ports": {
        "bus1": 31924,
        "bus2": 31919
      },
      "params": {
        "R": 0.00288631534203887,
        "X": 0.014194874092936516,
        "G": 0.0,
        "B": 0.00486745685338974
      },
      "extension": {
        "length": 5307.392972900391,
        "rating": 278.5436153411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_31919_32222_1",
      "ports": {
        "bus1": 31919,
        "bus2": 32222
      },
      "params": {
        "R": 0.00630602752789855,
        "X": 0.03453834354877472,
        "G": 0.0,
        "B": 0.015032080002129078
      },
      "extension": {
        "length": 15940.817408935547,
        "rating": 239.9322748184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_31920_31921_1",
      "ports": {
        "bus1": 31920,
        "bus2": 31921
      },
      "params": {
        "R": 0.00028281574486754835,
        "X": 0.0011148571502417326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31921_31924_1",
      "ports": {
        "bus1": 31921,
        "bus2": 31924
      },
      "params": {
        "R": 0.004282976500689983,
        "X": 0.030518652871251106,
        "G": 0.0,
        "B": 0.006427960470318794
      },
      "extension": {
        "length": 10485.239690368653,
        "rating": 253.70991230010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_31921_32182_1",
      "ports": {
        "bus1": 31921,
        "bus2": 32182
      },
      "params": {
        "R": 0.0047167525626719,
        "X": 0.02694573439657688,
        "G": 0.0,
        "B": 0.038005515933036804
      },
      "extension": {
        "length": 24513.132396972658,
        "rating": 211.21811866760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_31922_31934_1",
      "ports": {
        "bus1": 31922,
        "bus2": 31934
      },
      "params": {
        "R": 0.0024614662397652864,
        "X": 0.01380398403853178,
        "G": 0.0,
        "B": 0.03697633370757103
      },
      "extension": {
        "length": 16446.88833288574,
        "rating": 265.8663511276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_31922_31934_2",
      "ports": {
        "bus1": 31922,
        "bus2": 31934
      },
      "params": {
        "R": 0.0024614662397652864,
        "X": 0.01380398403853178,
        "G": 0.0,
        "B": 0.03697633370757103
      },
      "extension": {
        "length": 16446.88833288574,
        "rating": 265.8663511276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_31923_31924_1",
      "ports": {
        "bus1": 31924,
        "bus2": 31923
      },
      "params": {
        "R": 0.0003617090987972915,
        "X": 0.027934342622756958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31923_31924_2",
      "ports": {
        "bus1": 31924,
        "bus2": 31923
      },
      "params": {
        "R": 0.0003617090987972915,
        "X": 0.027934342622756958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31923_31924_3",
      "ports": {
        "bus1": 31924,
        "bus2": 31923
      },
      "params": {
        "R": 0.0003617090987972915,
        "X": 0.027934342622756958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31923_31925_1",
      "ports": {
        "bus1": 31923,
        "bus2": 31925
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31923_32419_1",
      "ports": {
        "bus1": 32419,
        "bus2": 31923
      },
      "params": {
        "R": 0.0004962403327226639,
        "X": 0.00578690180554986,
        "G": 0.0,
        "B": 0.15448622405529022
      },
      "extension": {
        "length": 21430.739891601563,
        "rating": 1099.5203971862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_31926_31937_1",
      "ports": {
        "bus1": 31926,
        "bus2": 31937
      },
      "params": {
        "R": 0.0021689306013286114,
        "X": 0.008823149837553501,
        "G": 0.0,
        "B": 0.005045117810368538
      },
      "extension": {
        "length": 4953.831449249268,
        "rating": 236.71739101409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_31926_31938_1",
      "ports": {
        "bus1": 31938,
        "bus2": 31926
      },
      "params": {
        "R": 0.0011880024103447795,
        "X": 0.008578605949878693,
        "G": 0.0,
        "B": 0.005074517335742712
      },
      "extension": {
        "length": 4155.386092437744,
        "rating": 224.94921684265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_31927_31928_1",
      "ports": {
        "bus1": 31928,
        "bus2": 31927
      },
      "params": {
        "R": 0.0015365738654509187,
        "X": 0.009146226570010185,
        "G": 0.0,
        "B": 0.0026849331334233284
      },
      "extension": {
        "length": 3474.0206589660647,
        "rating": 170.02421617507935
      }
    },
    {
      "class": "Branch",
      "id": "branch_31927_31929_1",
      "ports": {
        "bus1": 31929,
        "bus2": 31927
      },
      "params": {
        "R": 0.0059656258672475815,
        "X": 0.026151876896619797,
        "G": 0.0,
        "B": 0.013712544925510883
      },
      "extension": {
        "length": 13469.165438598633,
        "rating": 179.74131107330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_31927_31934_1",
      "ports": {
        "bus1": 31927,
        "bus2": 31934
      },
      "params": {
        "R": 0.0026494914200156923,
        "X": 0.01587836444377899,
        "G": 0.0,
        "B": 0.010082419961690903
      },
      "extension": {
        "length": 8503.720616821289,
        "rating": 189.56915140151978
      }
    },
    {
      "class": "Branch",
      "id": "branch_31928_32222_1",
      "ports": {
        "bus1": 32222,
        "bus2": 31928
      },
      "params": {
        "R": 0.0018470889190211892,
        "X": 0.011319909244775772,
        "G": 0.0,
        "B": 0.0063433926552534095
      },
      "extension": {
        "length": 6202.979411956787,
        "rating": 210.6761932373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_31929_31938_1",
      "ports": {
        "bus1": 31929,
        "bus2": 31938
      },
      "params": {
        "R": 0.0016247049206867814,
        "X": 0.009890171699225903,
        "G": 0.0,
        "B": 0.003628324950113892
      },
      "extension": {
        "length": 4002.5889190063476,
        "rating": 205.6710720062256
      }
    },
    {
      "class": "Branch",
      "id": "branch_31930_31931_1",
      "ports": {
        "bus1": 31931,
        "bus2": 31930
      },
      "params": {
        "R": 0.0037707902956753965,
        "X": 0.020275309681892395,
        "G": 0.0,
        "B": 0.008497965522110462
      },
      "extension": {
        "length": 8965.687046813966,
        "rating": 231.31065368652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_31930_32107_1",
      "ports": {
        "bus1": 31930,
        "bus2": 32107
      },
      "params": {
        "R": 0.006570307537913323,
        "X": 0.03717903047800064,
        "G": 0.0,
        "B": 0.022880369797348976
      },
      "extension": {
        "length": 20644.30887121582,
        "rating": 217.2530174255371
      }
    },
    {
      "class": "Branch",
      "id": "branch_31931_31932_1",
      "ports": {
        "bus1": 31931,
        "bus2": 31932
      },
      "params": {
        "R": 0.00026455626357346773,
        "X": 0.001149251009337604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31931_31934_1",
      "ports": {
        "bus1": 31931,
        "bus2": 31934
      },
      "params": {
        "R": 0.0027580582536756997,
        "X": 0.0180165134370327,
        "G": 0.0,
        "B": 0.0037517929449677467
      },
      "extension": {
        "length": 6042.993281982422,
        "rating": 258.1977605819702
      }
    },
    {
      "class": "Branch",
      "id": "branch_31931_31934_2",
      "ports": {
        "bus1": 31931,
        "bus2": 31934
      },
      "params": {
        "R": 0.0027580582536756997,
        "X": 0.0180165134370327,
        "G": 0.0,
        "B": 0.0037517929449677467
      },
      "extension": {
        "length": 6042.993281982422,
        "rating": 258.1977605819702
      }
    },
    {
      "class": "Branch",
      "id": "branch_31931_31935_1",
      "ports": {
        "bus1": 31931,
        "bus2": 31935
      },
      "params": {
        "R": 0.003844636492431164,
        "X": 0.020910996943712234,
        "G": 0.0,
        "B": 0.0052501847967505455
      },
      "extension": {
        "length": 7577.77027532959,
        "rating": 229.4896364212036
      }
    },
    {
      "class": "Branch",
      "id": "branch_31933_31935_1",
      "ports": {
        "bus1": 31935,
        "bus2": 31933
      },
      "params": {
        "R": 0.002232520142570138,
        "X": 0.014558117836713791,
        "G": 0.0,
        "B": 0.00439075380563736
      },
      "extension": {
        "length": 5873.78574975586,
        "rating": 206.31701946258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_31936_31939_1",
      "ports": {
        "bus1": 31936,
        "bus2": 31939
      },
      "params": {
        "R": 0.0016432666452601554,
        "X": 0.009329329244792461,
        "G": 0.0,
        "B": 0.007830203510820866
      },
      "extension": {
        "length": 6013.341522125244,
        "rating": 261.23929023742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_31936_31939_2",
      "ports": {
        "bus1": 31936,
        "bus2": 31939
      },
      "params": {
        "R": 0.0016432666452601554,
        "X": 0.009329329244792461,
        "G": 0.0,
        "B": 0.007830203510820866
      },
      "extension": {
        "length": 6013.341522125244,
        "rating": 261.23929023742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_31937_31942_1",
      "ports": {
        "bus1": 31937,
        "bus2": 31942
      },
      "params": {
        "R": 0.002446075901389122,
        "X": 0.016441794112324715,
        "G": 0.0,
        "B": 0.007625316269695758
      },
      "extension": {
        "length": 6859.740242614746,
        "rating": 256.0624837875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_31939_31940_1",
      "ports": {
        "bus1": 31939,
        "bus2": 31940
      },
      "params": {
        "R": 0.00025376788107678294,
        "X": 0.0011991598876193166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31939_31942_1",
      "ports": {
        "bus1": 31942,
        "bus2": 31939
      },
      "params": {
        "R": 0.002442715223878622,
        "X": 0.01350651029497385,
        "G": 0.0,
        "B": 0.005070665385574102
      },
      "extension": {
        "length": 5907.111413269043,
        "rating": 266.63265228271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_31939_31942_2",
      "ports": {
        "bus1": 31942,
        "bus2": 31939
      },
      "params": {
        "R": 0.002442715223878622,
        "X": 0.01350651029497385,
        "G": 0.0,
        "B": 0.005070665385574102
      },
      "extension": {
        "length": 5907.111413269043,
        "rating": 266.63265228271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_31941_31942_1",
      "ports": {
        "bus1": 31942,
        "bus2": 31941
      },
      "params": {
        "R": 0.00032838480547070503,
        "X": 0.023048849776387215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31941_31942_2",
      "ports": {
        "bus1": 31942,
        "bus2": 31941
      },
      "params": {
        "R": 0.00032838480547070503,
        "X": 0.023048849776387215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31941_31942_3",
      "ports": {
        "bus1": 31942,
        "bus2": 31941
      },
      "params": {
        "R": 0.00032838480547070503,
        "X": 0.023048849776387215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31941_31942_4",
      "ports": {
        "bus1": 31942,
        "bus2": 31941
      },
      "params": {
        "R": 0.00032838480547070503,
        "X": 0.023048849776387215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31941_31943_1",
      "ports": {
        "bus1": 31941,
        "bus2": 31943
      },
      "params": {
        "R": 0.00023783922370057553,
        "X": 0.0011874890187755227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31941_32419_1",
      "ports": {
        "bus1": 31941,
        "bus2": 32419
      },
      "params": {
        "R": 0.00047373378765769303,
        "X": 0.005451376084238291,
        "G": 0.0,
        "B": 0.3119299113750458
      },
      "extension": {
        "length": 30591.524076416015,
        "rating": 1278.4324645996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_31944_31945_1",
      "ports": {
        "bus1": 31944,
        "bus2": 31945
      },
      "params": {
        "R": 0.006254176609218121,
        "X": 0.03652700036764145,
        "G": 0.0,
        "B": 0.023017942905426025
      },
      "extension": {
        "length": 19554.773700805665,
        "rating": 236.72375679016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_31945_31946_1",
      "ports": {
        "bus1": 31945,
        "bus2": 31946
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31945_33738_1",
      "ports": {
        "bus1": 31945,
        "bus2": 33738
      },
      "params": {
        "R": 0.007433431223034859,
        "X": 0.03927972540259361,
        "G": 0.0,
        "B": 0.010279854759573936
      },
      "extension": {
        "length": 13310.956211791992,
        "rating": 233.05258750915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_31947_33736_1",
      "ports": {
        "bus1": 31947,
        "bus2": 33736
      },
      "params": {
        "R": 0.004291916731745005,
        "X": 0.026939181610941887,
        "G": 0.0,
        "B": 0.007744443137198687
      },
      "extension": {
        "length": 10378.794327209473,
        "rating": 195.04923820495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_31948_33738_1",
      "ports": {
        "bus1": 31948,
        "bus2": 33738
      },
      "params": {
        "R": 0.0015664405655115843,
        "X": 0.006918683182448149,
        "G": 0.0,
        "B": 0.005039244890213013
      },
      "extension": {
        "length": 4296.841167480469,
        "rating": 187.78629302978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_31948_33748_1",
      "ports": {
        "bus1": 33748,
        "bus2": 31948
      },
      "params": {
        "R": 0.008265036158263683,
        "X": 0.048119235783815384,
        "G": 0.0,
        "B": 0.008617814630270004
      },
      "extension": {
        "length": 14773.448431274415,
        "rating": 236.1919403076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_31949_31950_1",
      "ports": {
        "bus1": 31949,
        "bus2": 31950
      },
      "params": {
        "R": 0.00022750408970750866,
        "X": 0.001058549270965159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31949_31954_1",
      "ports": {
        "bus1": 31954,
        "bus2": 31949
      },
      "params": {
        "R": 0.010477108880877495,
        "X": 0.07879405468702316,
        "G": 0.0,
        "B": 0.016503259539604187
      },
      "extension": {
        "length": 26059.39652636719,
        "rating": 234.82367992401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_31951_31955_1",
      "ports": {
        "bus1": 31951,
        "bus2": 31955
      },
      "params": {
        "R": 0.0016752908704802394,
        "X": 0.010586502961814402,
        "G": 0.0,
        "B": 0.01531341765075922
      },
      "extension": {
        "length": 8312.797340332032,
        "rating": 185.835599899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_31952_31953_1",
      "ports": {
        "bus1": 31952,
        "bus2": 31953
      },
      "params": {
        "R": 0.0002855104103218764,
        "X": 0.0010069996351376176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31953_31954_1",
      "ports": {
        "bus1": 31953,
        "bus2": 31954
      },
      "params": {
        "R": 0.0038984704297035937,
        "X": 0.016565784811973572,
        "G": 0.0,
        "B": 0.009542851708829403
      },
      "extension": {
        "length": 8839.584092834473,
        "rating": 226.90930366516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_31953_31955_1",
      "ports": {
        "bus1": 31953,
        "bus2": 31955
      },
      "params": {
        "R": 0.0032759029418230052,
        "X": 0.014870235696434975,
        "G": 0.0,
        "B": 0.003359175520017743
      },
      "extension": {
        "length": 5027.352880187988,
        "rating": 225.22358894348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_31955_31956_1",
      "ports": {
        "bus1": 31955,
        "bus2": 31956
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31957_31958_1",
      "ports": {
        "bus1": 31957,
        "bus2": 31958
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31958_31961_1",
      "ports": {
        "bus1": 31958,
        "bus2": 31961
      },
      "params": {
        "R": 0.002425522543489933,
        "X": 0.013211811892688274,
        "G": 0.0,
        "B": 0.0048212469555437565
      },
      "extension": {
        "length": 5837.08009487915,
        "rating": 242.61837005615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_31959_31961_1",
      "ports": {
        "bus1": 31959,
        "bus2": 31961
      },
      "params": {
        "R": 0.002714803908020258,
        "X": 0.01304545160382986,
        "G": 0.0,
        "B": 0.004658976104110479
      },
      "extension": {
        "length": 5276.193377288819,
        "rating": 208.5735559463501
      }
    },
    {
      "class": "Branch",
      "id": "branch_31959_32149_1",
      "ports": {
        "bus1": 32149,
        "bus2": 31959
      },
      "params": {
        "R": 0.003322634845972061,
        "X": 0.017695583403110504,
        "G": 0.0,
        "B": 0.01053818129003048
      },
      "extension": {
        "length": 9568.3829798584,
        "rating": 147.1932888031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_31960_31963_1",
      "ports": {
        "bus1": 31960,
        "bus2": 31963
      },
      "params": {
        "R": 0.00026345133665017784,
        "X": 0.01667952537536621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31960_31964_1",
      "ports": {
        "bus1": 31960,
        "bus2": 31964
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31960_32082_1",
      "ports": {
        "bus1": 32082,
        "bus2": 31960
      },
      "params": {
        "R": 0.0006066301139071584,
        "X": 0.007760683074593544,
        "G": 0.0,
        "B": 0.15012957155704498
      },
      "extension": {
        "length": 24381.430528930665,
        "rating": 1228.3977508544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_31960_32231_1",
      "ports": {
        "bus1": 31960,
        "bus2": 32231
      },
      "params": {
        "R": 0.001312915119342506,
        "X": 0.016559947282075882,
        "G": 0.0,
        "B": 0.26243478059768677
      },
      "extension": {
        "length": 46540.07682714844,
        "rating": 1068.2722091674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_31960_58982_1",
      "ports": {
        "bus1": 31960,
        "bus2": 58982
      },
      "params": {
        "R": 0.0014406436821445823,
        "X": 0.018855653703212738,
        "G": 0.0,
        "B": 0.45852240920066833
      },
      "extension": {
        "length": 61209.71666455078,
        "rating": 1036.0121726989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_31960_59705_1",
      "ports": {
        "bus1": 59705,
        "bus2": 31960
      },
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.012000000104308128,
        "G": 0.0,
        "B": 0.30300000309944153
      },
      "extension": {
        "rating": 1110.0000381469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_31961_31963_1",
      "ports": {
        "bus1": 31961,
        "bus2": 31963
      },
      "params": {
        "R": 0.00021679533529095352,
        "X": 0.01372568216174841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31961_32156_1",
      "ports": {
        "bus1": 32156,
        "bus2": 31961
      },
      "params": {
        "R": 0.005058018956333399,
        "X": 0.03247719630599022,
        "G": 0.0,
        "B": 0.017474070191383362
      },
      "extension": {
        "length": 17127.76723791504,
        "rating": 223.09916019439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_31962_31963_1",
      "ports": {
        "bus1": 31962,
        "bus2": 31963
      },
      "params": {
        "R": 0.0025991161819547415,
        "X": 0.16455431282520294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31965_31974_1",
      "ports": {
        "bus1": 31965,
        "bus2": 31974
      },
      "params": {
        "R": 0.001627235789783299,
        "X": 0.007363672833889723,
        "G": 0.0,
        "B": 0.002341808285564184
      },
      "extension": {
        "length": 2804.1617382659915,
        "rating": 206.56335353851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_31965_32012_1",
      "ports": {
        "bus1": 31965,
        "bus2": 32012
      },
      "params": {
        "R": 0.002204673131927848,
        "X": 0.014533181674778461,
        "G": 0.0,
        "B": 0.0257842019200325
      },
      "extension": {
        "length": 13797.859142944337,
        "rating": 221.97649478912354
      }
    },
    {
      "class": "Branch",
      "id": "branch_31965_32079_1",
      "ports": {
        "bus1": 32079,
        "bus2": 31965
      },
      "params": {
        "R": 0.0012496314011514187,
        "X": 0.007974673062562943,
        "G": 0.0,
        "B": 0.008101535961031914
      },
      "extension": {
        "length": 5558.44471875,
        "rating": 215.53986072540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_31966_31967_1",
      "ports": {
        "bus1": 31966,
        "bus2": 31967
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31967_32079_1",
      "ports": {
        "bus1": 32079,
        "bus2": 31967
      },
      "params": {
        "R": 0.0022715420927852392,
        "X": 0.014656014740467072,
        "G": 0.0,
        "B": 0.006169920787215233
      },
      "extension": {
        "length": 6195.658847167969,
        "rating": 222.04060554504395
      }
    },
    {
      "class": "Branch",
      "id": "branch_31968_32079_1",
      "ports": {
        "bus1": 32079,
        "bus2": 31968
      },
      "params": {
        "R": 0.0012909716460853815,
        "X": 0.006463402416557074,
        "G": 0.0,
        "B": 0.005838244222104549
      },
      "extension": {
        "length": 4409.583390472412,
        "rating": 300.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31968_32080_1",
      "ports": {
        "bus1": 32080,
        "bus2": 31968
      },
      "params": {
        "R": 0.00224821618758142,
        "X": 0.016591187566518784,
        "G": 0.0,
        "B": 0.01416085846722126
      },
      "extension": {
        "length": 11509.525564453126,
        "rating": 215.57245254516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_31968_32081_1",
      "ports": {
        "bus1": 31968,
        "bus2": 32081
      },
      "params": {
        "R": 0.003399580484256148,
        "X": 0.015001527033746243,
        "G": 0.0,
        "B": 0.007872789166867733
      },
      "extension": {
        "length": 7281.386203491211,
        "rating": 213.28797340393066
      }
    },
    {
      "class": "Branch",
      "id": "branch_31969_31970_1",
      "ports": {
        "bus1": 31969,
        "bus2": 31970
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31970_31971_1",
      "ports": {
        "bus1": 31971,
        "bus2": 31970
      },
      "params": {
        "R": 0.0021713883616030216,
        "X": 0.009931487031280994,
        "G": 0.0,
        "B": 0.009007458575069904
      },
      "extension": {
        "length": 6239.471347320557,
        "rating": 235.74838638305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_31971_32083_1",
      "ports": {
        "bus1": 32083,
        "bus2": 31971
      },
      "params": {
        "R": 0.0033928060438483953,
        "X": 0.017687954008579254,
        "G": 0.0,
        "B": 0.01594359613955021
      },
      "extension": {
        "length": 11529.018932739258,
        "rating": 243.75786781311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_31972_31973_1",
      "ports": {
        "bus1": 31972,
        "bus2": 31973
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31973_31975_1",
      "ports": {
        "bus1": 31973,
        "bus2": 31975
      },
      "params": {
        "R": 0.002886283677071333,
        "X": 0.016310684382915497,
        "G": 0.0,
        "B": 0.015315636061131952
      },
      "extension": {
        "length": 11617.838767089845,
        "rating": 205.50789833068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_31974_31976_1",
      "ports": {
        "bus1": 31974,
        "bus2": 31976
      },
      "params": {
        "R": 0.0019586479756981134,
        "X": 0.01246123667806387,
        "G": 0.0,
        "B": 0.004137285053730011
      },
      "extension": {
        "length": 5305.914970092774,
        "rating": 232.43846893310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_31975_32079_1",
      "ports": {
        "bus1": 31975,
        "bus2": 32079
      },
      "params": {
        "R": 0.002354612573981285,
        "X": 0.012403109110891817,
        "G": 0.0,
        "B": 0.002318112412467599
      },
      "extension": {
        "length": 3594.5791839294434,
        "rating": 223.51069450378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_31976_31977_1",
      "ports": {
        "bus1": 31976,
        "bus2": 31977
      },
      "params": {
        "R": 0.00020706397481262687,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31976_32034_1",
      "ports": {
        "bus1": 32034,
        "bus2": 31976
      },
      "params": {
        "R": 0.001808577566407621,
        "X": 0.009896596893668175,
        "G": 0.0,
        "B": 0.008557417429983616
      },
      "extension": {
        "length": 6272.057625732422,
        "rating": 241.81954860687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_31978_32034_1",
      "ports": {
        "bus1": 32034,
        "bus2": 31978
      },
      "params": {
        "R": 0.0023304868955165148,
        "X": 0.01388553250581026,
        "G": 0.0,
        "B": 0.0036975862458348274
      },
      "extension": {
        "length": 4906.263317871094,
        "rating": 223.71251583099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_31978_32058_1",
      "ports": {
        "bus1": 31978,
        "bus2": 32058
      },
      "params": {
        "R": 0.0026538646779954438,
        "X": 0.015239473432302475,
        "G": 0.0,
        "B": 0.007120710331946612
      },
      "extension": {
        "length": 8007.765494018555,
        "rating": 261.1620903015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_31978_32058_2",
      "ports": {
        "bus1": 31978,
        "bus2": 32058
      },
      "params": {
        "R": 0.0026538646779954438,
        "X": 0.015239473432302475,
        "G": 0.0,
        "B": 0.007120710331946612
      },
      "extension": {
        "length": 8007.765494018555,
        "rating": 261.1620903015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_31979_31980_1",
      "ports": {
        "bus1": 31980,
        "bus2": 31979
      },
      "params": {
        "R": 0.005720540415495634,
        "X": 0.158530592918396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 126.50000274181366,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31979_31980_2",
      "ports": {
        "bus1": 31980,
        "bus2": 31979
      },
      "params": {
        "R": 0.005720540415495634,
        "X": 0.158530592918396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 126.50000274181366,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31979_31980_3",
      "ports": {
        "bus1": 31980,
        "bus2": 31979
      },
      "params": {
        "R": 0.005720540415495634,
        "X": 0.158530592918396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 126.50000274181366,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31979_31981_1",
      "ports": {
        "bus1": 31979,
        "bus2": 31981
      },
      "params": {
        "R": 0.0002804075775202364,
        "X": 0.001084060873836279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31980_31995_1",
      "ports": {
        "bus1": 31995,
        "bus2": 31980
      },
      "params": {
        "R": 0.004479389172047377,
        "X": 0.01583721861243248,
        "G": 0.0,
        "B": 0.006914559751749039
      },
      "extension": {
        "length": 7174.50112298584,
        "rating": 192.25084781646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_31980_58963_1",
      "ports": {
        "bus1": 31980,
        "bus2": 58963
      },
      "params": {
        "R": 0.004533262457698584,
        "X": 0.02445240505039692,
        "G": 0.0,
        "B": 0.08211009949445724
      },
      "extension": {
        "length": 34132.548680419924,
        "rating": 178.1194567680359
      }
    },
    {
      "class": "Branch",
      "id": "branch_31980_58971_1",
      "ports": {
        "bus1": 31980,
        "bus2": 58971
      },
      "params": {
        "R": 0.007596282754093409,
        "X": 0.0289016030728817,
        "G": 0.0,
        "B": 0.007542205508798361
      },
      "extension": {
        "length": 10742.750600097657,
        "rating": 117.39375591278076
      }
    },
    {
      "class": "Branch",
      "id": "branch_31980_58977_1",
      "ports": {
        "bus1": 31980,
        "bus2": 58977
      },
      "params": {
        "R": 0.00698821060359478,
        "X": 0.028576813638210297,
        "G": 0.0,
        "B": 0.029299190267920494
      },
      "extension": {
        "length": 20438.791276245116,
        "rating": 205.7101011276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_31981_32066_1",
      "ports": {
        "bus1": 32066,
        "bus2": 31981
      },
      "params": {
        "R": 0.0038703009486198425,
        "X": 0.019706333056092262,
        "G": 0.0,
        "B": 0.008287542499601841
      },
      "extension": {
        "length": 7987.907613098145,
        "rating": 237.97128200531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_31982_31983_1",
      "ports": {
        "bus1": 31983,
        "bus2": 31982
      },
      "params": {
        "R": 0.0036310101859271526,
        "X": 0.10914577543735504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31982_31983_2",
      "ports": {
        "bus1": 31983,
        "bus2": 31982
      },
      "params": {
        "R": 0.0036310101859271526,
        "X": 0.10914577543735504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31982_31983_3",
      "ports": {
        "bus1": 31983,
        "bus2": 31982
      },
      "params": {
        "R": 0.0036310101859271526,
        "X": 0.10914577543735504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31982_31984_1",
      "ports": {
        "bus1": 31982,
        "bus2": 31984
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31983_32040_1",
      "ports": {
        "bus1": 31983,
        "bus2": 32040
      },
      "params": {
        "R": 0.004581058863550425,
        "X": 0.02116822451353073,
        "G": 0.0,
        "B": 0.0052213650196790695
      },
      "extension": {
        "length": 6397.532850585938,
        "rating": 145.5245018005371
      }
    },
    {
      "class": "Branch",
      "id": "branch_31983_32040_2",
      "ports": {
        "bus1": 31983,
        "bus2": 32040
      },
      "params": {
        "R": 0.004581058863550425,
        "X": 0.02116822451353073,
        "G": 0.0,
        "B": 0.0052213650196790695
      },
      "extension": {
        "length": 6397.532850585938,
        "rating": 145.5245018005371
      }
    },
    {
      "class": "Branch",
      "id": "branch_31984_32016_1",
      "ports": {
        "bus1": 31984,
        "bus2": 32016
      },
      "params": {
        "R": 0.0025701350532472134,
        "X": 0.015293672680854797,
        "G": 0.0,
        "B": 0.005806567147374153
      },
      "extension": {
        "length": 6608.531948181153,
        "rating": 272.71766662597656
      }
    },
    {
      "class": "Branch",
      "id": "branch_31984_32016_2",
      "ports": {
        "bus1": 31984,
        "bus2": 32016
      },
      "params": {
        "R": 0.0025701350532472134,
        "X": 0.015293672680854797,
        "G": 0.0,
        "B": 0.005806567147374153
      },
      "extension": {
        "length": 6608.531948181153,
        "rating": 272.71766662597656
      }
    },
    {
      "class": "Branch",
      "id": "branch_31984_32025_1",
      "ports": {
        "bus1": 31984,
        "bus2": 32025
      },
      "params": {
        "R": 0.0026605876628309493,
        "X": 0.013335037976503372,
        "G": 0.0,
        "B": 0.009024939499795437
      },
      "extension": {
        "length": 7365.575576293945,
        "rating": 269.83938217163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_31984_32025_2",
      "ports": {
        "bus1": 31984,
        "bus2": 32025
      },
      "params": {
        "R": 0.0026605876628309493,
        "X": 0.013335037976503372,
        "G": 0.0,
        "B": 0.009024939499795437
      },
      "extension": {
        "length": 7365.575576293945,
        "rating": 269.83938217163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_31984_32037_1",
      "ports": {
        "bus1": 31984,
        "bus2": 32037
      },
      "params": {
        "R": 0.00255865347571671,
        "X": 0.012746489606797695,
        "G": 0.0,
        "B": 0.0047663794830441475
      },
      "extension": {
        "length": 5940.772044708252,
        "rating": 282.12971687316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_31984_32037_2",
      "ports": {
        "bus1": 31984,
        "bus2": 32037
      },
      "params": {
        "R": 0.00255865347571671,
        "X": 0.012746489606797695,
        "G": 0.0,
        "B": 0.0047663794830441475
      },
      "extension": {
        "length": 5940.772044708252,
        "rating": 282.12971687316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_31984_32037_3",
      "ports": {
        "bus1": 31984,
        "bus2": 32037
      },
      "params": {
        "R": 0.00255865347571671,
        "X": 0.012746489606797695,
        "G": 0.0,
        "B": 0.0047663794830441475
      },
      "extension": {
        "length": 5940.772044708252,
        "rating": 282.12971687316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_31985_31986_1",
      "ports": {
        "bus1": 31985,
        "bus2": 31986
      },
      "params": {
        "R": 0.0002867323928512633,
        "X": 0.001009962405078113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31985_31989_1",
      "ports": {
        "bus1": 31985,
        "bus2": 31989
      },
      "params": {
        "R": 0.002013398800045252,
        "X": 0.007792671676725149,
        "G": 0.0,
        "B": 0.00454434659332037
      },
      "extension": {
        "length": 4503.73853869629,
        "rating": 196.99327945709229
      }
    },
    {
      "class": "Branch",
      "id": "branch_31985_32068_1",
      "ports": {
        "bus1": 31985,
        "bus2": 32068
      },
      "params": {
        "R": 0.0015418730909004807,
        "X": 0.008922645822167397,
        "G": 0.0,
        "B": 0.005481211468577385
      },
      "extension": {
        "length": 4609.793681488038,
        "rating": 222.09172248840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_31987_31988_1",
      "ports": {
        "bus1": 31988,
        "bus2": 31987
      },
      "params": {
        "R": 0.005318655166774988,
        "X": 0.15305262804031372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.90625274181366,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31987_31989_1",
      "ports": {
        "bus1": 31987,
        "bus2": 31989
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31988_31995_1",
      "ports": {
        "bus1": 31988,
        "bus2": 31995
      },
      "params": {
        "R": 0.004330425523221493,
        "X": 0.018596498295664787,
        "G": 0.0,
        "B": 0.004319075960665941
      },
      "extension": {
        "length": 5426.240590667725,
        "rating": 163.95045518875122
      }
    },
    {
      "class": "Branch",
      "id": "branch_31989_31996_1",
      "ports": {
        "bus1": 31989,
        "bus2": 31996
      },
      "params": {
        "R": 0.0013240990228950977,
        "X": 0.009142761118710041,
        "G": 0.0,
        "B": 0.008555143140256405
      },
      "extension": {
        "length": 5480.264816345215,
        "rating": 226.46801471710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_31989_32070_1",
      "ports": {
        "bus1": 32070,
        "bus2": 31989
      },
      "params": {
        "R": 0.002667367924004793,
        "X": 0.01634824089705944,
        "G": 0.0,
        "B": 0.0037556358147412543
      },
      "extension": {
        "length": 5986.724042175293,
        "rating": 241.77539348602295
      }
    },
    {
      "class": "Branch",
      "id": "branch_31990_31991_1",
      "ports": {
        "bus1": 31990,
        "bus2": 31991
      },
      "params": {
        "R": 0.0002772282750811428,
        "X": 0.001004466786980629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31990_32025_1",
      "ports": {
        "bus1": 31990,
        "bus2": 32025
      },
      "params": {
        "R": 0.0034858949948102236,
        "X": 0.01734057441353798,
        "G": 0.0,
        "B": 0.004995575174689293
      },
      "extension": {
        "length": 6769.21909350586,
        "rating": 243.5394287109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_31990_32070_1",
      "ports": {
        "bus1": 31990,
        "bus2": 32070
      },
      "params": {
        "R": 0.00254127848893404,
        "X": 0.017817728221416473,
        "G": 0.0,
        "B": 0.010874374769628048
      },
      "extension": {
        "length": 10756.915177368164,
        "rating": 237.76071071624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_31992_31993_1",
      "ports": {
        "bus1": 31992,
        "bus2": 31993
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31993_32057_1",
      "ports": {
        "bus1": 31993,
        "bus2": 32057
      },
      "params": {
        "R": 0.0026746534276753664,
        "X": 0.018631380051374435,
        "G": 0.0,
        "B": 0.006663309410214425
      },
      "extension": {
        "length": 8059.070455444336,
        "rating": 239.51518535614014
      }
    },
    {
      "class": "Branch",
      "id": "branch_31993_32068_1",
      "ports": {
        "bus1": 32068,
        "bus2": 31993
      },
      "params": {
        "R": 0.0016556973569095135,
        "X": 0.007810929790139198,
        "G": 0.0,
        "B": 0.0082968445494771
      },
      "extension": {
        "length": 5551.838982421875,
        "rating": 254.59988117218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_31994_31995_1",
      "ports": {
        "bus1": 31995,
        "bus2": 31994
      },
      "params": {
        "R": 0.0038730730302631855,
        "X": 0.09549685567617416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 124.34374451637268,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31994_31995_2",
      "ports": {
        "bus1": 31995,
        "bus2": 31994
      },
      "params": {
        "R": 0.0038730730302631855,
        "X": 0.09549685567617416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 124.34374451637268,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31994_31996_1",
      "ports": {
        "bus1": 31994,
        "bus2": 31996
      },
      "params": {
        "R": 0.00022198795340955255,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31995_58989_1",
      "ports": {
        "bus1": 58989,
        "bus2": 31995
      },
      "params": {
        "R": 0.0019004903733730316,
        "X": 0.010405109263956547,
        "G": 0.0,
        "B": 0.0017667472129687667
      },
      "extension": {
        "length": 2987.0924037780765,
        "rating": 146.60868644714355
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_31998_1",
      "ports": {
        "bus1": 31997,
        "bus2": 31998
      },
      "params": {
        "R": 0.0002475160581525415,
        "X": 0.0011070758337154984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_32005_1",
      "ports": {
        "bus1": 31997,
        "bus2": 32005
      },
      "params": {
        "R": 0.003463106229901314,
        "X": 0.018525078892707825,
        "G": 0.0,
        "B": 0.005918228533118963
      },
      "extension": {
        "length": 7366.508728637696,
        "rating": 243.98188591003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_32006_1",
      "ports": {
        "bus1": 31997,
        "bus2": 32006
      },
      "params": {
        "R": 0.0034756537061184645,
        "X": 0.021643800660967827,
        "G": 0.0,
        "B": 0.0059374552220106125
      },
      "extension": {
        "length": 8063.292662841797,
        "rating": 209.2904567718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_32010_1",
      "ports": {
        "bus1": 32010,
        "bus2": 31997
      },
      "params": {
        "R": 0.003848449559882283,
        "X": 0.01905011385679245,
        "G": 0.0,
        "B": 0.0075079998932778835
      },
      "extension": {
        "length": 7534.908193908692,
        "rating": 198.1868028640747
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_32037_1",
      "ports": {
        "bus1": 32037,
        "bus2": 31997
      },
      "params": {
        "R": 0.0035065524280071263,
        "X": 0.01827544905245304,
        "G": 0.0,
        "B": 0.004897634964436293
      },
      "extension": {
        "length": 7146.628568481446,
        "rating": 251.30956172943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_32238_1",
      "ports": {
        "bus1": 31997,
        "bus2": 32238
      },
      "params": {
        "R": 0.005021425895392895,
        "X": 0.027309266850352287,
        "G": 0.0,
        "B": 0.007526883855462074
      },
      "extension": {
        "length": 10311.727839477539,
        "rating": 194.83908414840698
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_32441_1",
      "ports": {
        "bus1": 32441,
        "bus2": 31997
      },
      "params": {
        "R": 0.004098469391465187,
        "X": 0.02147744782269001,
        "G": 0.0,
        "B": 0.004970140755176544
      },
      "extension": {
        "length": 7721.800344360352,
        "rating": 217.21394062042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_31997_32512_1",
      "ports": {
        "bus1": 31997,
        "bus2": 32512
      },
      "params": {
        "R": 0.0028016988653689623,
        "X": 0.016071908175945282,
        "G": 0.0,
        "B": 0.008810888044536114
      },
      "extension": {
        "length": 7953.991055419922,
        "rating": 186.63593530654907
      }
    },
    {
      "class": "Branch",
      "id": "branch_31999_32000_1",
      "ports": {
        "bus1": 32000,
        "bus2": 31999
      },
      "params": {
        "R": 0.000508206314407289,
        "X": 0.024533843621611595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31999_32004_1",
      "ports": {
        "bus1": 31999,
        "bus2": 32004
      },
      "params": {
        "R": 0.00020906524150632322,
        "X": 0.0011610651854425669,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31999_58982_1",
      "ports": {
        "bus1": 58982,
        "bus2": 31999
      },
      "params": {
        "R": 0.0005007546860724688,
        "X": 0.0065697720274329185,
        "G": 0.0,
        "B": 0.12625660002231598
      },
      "extension": {
        "length": 20842.49784375,
        "rating": 1149.619483947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_31999_59273_1",
      "ports": {
        "bus1": 31999,
        "bus2": 59273
      },
      "params": {
        "R": 0.0017921591643244028,
        "X": 0.023176981136202812,
        "G": 0.0,
        "B": 0.3578796684741974
      },
      "extension": {
        "length": 61085.693351074224,
        "rating": 1180.791187286377
      }
    },
    {
      "class": "Branch",
      "id": "branch_32000_32003_1",
      "ports": {
        "bus1": 32000,
        "bus2": 32003
      },
      "params": {
        "R": 0.016896706074476242,
        "X": 0.4920847415924072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32000_32005_1",
      "ports": {
        "bus1": 32000,
        "bus2": 32005
      },
      "params": {
        "R": 0.00023972938652150336,
        "X": 0.0011064896825700998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32001_32003_1",
      "ports": {
        "bus1": 32001,
        "bus2": 32003
      },
      "params": {
        "R": -0.010101120918989182,
        "X": -0.2941761016845703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32002_32003_1",
      "ports": {
        "bus1": 32002,
        "bus2": 32003
      },
      "params": {
        "R": 0.03890063241124153,
        "X": 1.1329073905944824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32005_32441_1",
      "ports": {
        "bus1": 32005,
        "bus2": 32441
      },
      "params": {
        "R": 0.002212717430666089,
        "X": 0.014489095658063889,
        "G": 0.0,
        "B": 0.010826587677001953
      },
      "extension": {
        "length": 8739.525758422851,
        "rating": 231.2340497970581
      }
    },
    {
      "class": "Branch",
      "id": "branch_32006_32007_1",
      "ports": {
        "bus1": 32006,
        "bus2": 32007
      },
      "params": {
        "R": 0.0002570467768236995,
        "X": 0.0010555303888395429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32006_32010_1",
      "ports": {
        "bus1": 32006,
        "bus2": 32010
      },
      "params": {
        "R": 0.0021329675801098347,
        "X": 0.012422719039022923,
        "G": 0.0,
        "B": 0.010231767781078815
      },
      "extension": {
        "length": 8172.486834960938,
        "rating": 237.25454807281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_32006_32441_1",
      "ports": {
        "bus1": 32006,
        "bus2": 32441
      },
      "params": {
        "R": 0.00035135229700244963,
        "X": 0.0019181764218956232,
        "G": 0.0,
        "B": 0.001030638930387795
      },
      "extension": {
        "length": 1025.8072347106934,
        "rating": 264.9233818054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_32006_32441_2",
      "ports": {
        "bus1": 32006,
        "bus2": 32441
      },
      "params": {
        "R": 0.00035135229700244963,
        "X": 0.0019181764218956232,
        "G": 0.0,
        "B": 0.001030638930387795
      },
      "extension": {
        "length": 1025.8072347106934,
        "rating": 264.9233818054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_32006_32512_1",
      "ports": {
        "bus1": 32512,
        "bus2": 32006
      },
      "params": {
        "R": 0.0011207156348973513,
        "X": 0.007184389978647232,
        "G": 0.0,
        "B": 0.0025369732175022364
      },
      "extension": {
        "length": 3253.406485473633,
        "rating": 234.9590539932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_32008_32009_1",
      "ports": {
        "bus1": 32009,
        "bus2": 32008
      },
      "params": {
        "R": 0.002281137276440859,
        "X": 0.08019085973501205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32008_32010_1",
      "ports": {
        "bus1": 32008,
        "bus2": 32010
      },
      "params": {
        "R": 0.0002753993321675807,
        "X": 0.0011678379960358143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32009_58966_1",
      "ports": {
        "bus1": 58966,
        "bus2": 32009
      },
      "params": {
        "R": 0.0054410179145634174,
        "X": 0.026679299771785736,
        "G": 0.0,
        "B": 0.08575652539730072
      },
      "extension": {
        "length": 34223.74283496094,
        "rating": 168.64982843399048
      }
    },
    {
      "class": "Branch",
      "id": "branch_32009_58984_1",
      "ports": {
        "bus1": 58984,
        "bus2": 32009
      },
      "params": {
        "R": 0.0023607586044818163,
        "X": 0.00789277907460928,
        "G": 0.0,
        "B": 0.0036229733377695084
      },
      "extension": {
        "length": 3580.4195947265625,
        "rating": 156.20064735412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_32010_32037_1",
      "ports": {
        "bus1": 32037,
        "bus2": 32010
      },
      "params": {
        "R": 0.0020610771607607603,
        "X": 0.014245769008994104,
        "G": 0.0,
        "B": 0.005303242243826389
      },
      "extension": {
        "length": 6369.016835357666,
        "rating": 253.4717321395874
      }
    },
    {
      "class": "Branch",
      "id": "branch_32010_32512_1",
      "ports": {
        "bus1": 32010,
        "bus2": 32512
      },
      "params": {
        "R": 0.0018051803344860673,
        "X": 0.008704854175448418,
        "G": 0.0,
        "B": 0.006736018229275942
      },
      "extension": {
        "length": 5707.94516317749,
        "rating": 225.78232288360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_32011_32036_1",
      "ports": {
        "bus1": 32036,
        "bus2": 32011
      },
      "params": {
        "R": 0.001708345371298492,
        "X": 0.009409247897565365,
        "G": 0.0,
        "B": 0.0030826902948319908
      },
      "extension": {
        "length": 3933.731714996338,
        "rating": 248.0088472366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_32011_32054_1",
      "ports": {
        "bus1": 32011,
        "bus2": 32054
      },
      "params": {
        "R": 0.0034288514871150255,
        "X": 0.014387118630111217,
        "G": 0.0,
        "B": 0.004246112424880266
      },
      "extension": {
        "length": 5893.56190310669,
        "rating": 262.53793239593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_32011_32054_2",
      "ports": {
        "bus1": 32011,
        "bus2": 32054
      },
      "params": {
        "R": 0.0034288514871150255,
        "X": 0.014387118630111217,
        "G": 0.0,
        "B": 0.004246112424880266
      },
      "extension": {
        "length": 5893.56190310669,
        "rating": 262.53793239593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_32011_32072_1",
      "ports": {
        "bus1": 32072,
        "bus2": 32011
      },
      "params": {
        "R": 0.003221615683287382,
        "X": 0.015583603642880917,
        "G": 0.0,
        "B": 0.004647011402994394
      },
      "extension": {
        "length": 5982.072477264404,
        "rating": 204.91983890533447
      }
    },
    {
      "class": "Branch",
      "id": "branch_32012_32013_1",
      "ports": {
        "bus1": 32012,
        "bus2": 32013
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32012_32065_1",
      "ports": {
        "bus1": 32065,
        "bus2": 32012
      },
      "params": {
        "R": 0.0008630103548057377,
        "X": 0.005450835917145014,
        "G": 0.0,
        "B": 0.0035647698678076263
      },
      "extension": {
        "length": 2956.18614491272,
        "rating": 236.7138147354126
      }
    },
    {
      "class": "Branch",
