      "id": "branch_32014_32015_1",
      "ports": {
        "bus1": 32014,
        "bus2": 32015
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32014_32074_1",
      "ports": {
        "bus1": 32014,
        "bus2": 32074
      },
      "params": {
        "R": 0.004579735919833183,
        "X": 0.0235788244754076,
        "G": 0.0,
        "B": 0.01611855812370777
      },
      "extension": {
        "length": 13354.126786010742,
        "rating": 248.74300956726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_32014_32081_1",
      "ports": {
        "bus1": 32081,
        "bus2": 32014
      },
      "params": {
        "R": 0.002480166731402278,
        "X": 0.014305735006928444,
        "G": 0.0,
        "B": 0.008079049177467823
      },
      "extension": {
        "length": 7749.359801696777,
        "rating": 230.79063892364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_32016_32019_1",
      "ports": {
        "bus1": 32016,
        "bus2": 32019
      },
      "params": {
        "R": 0.001341080293059349,
        "X": 0.03781074285507202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32016_32020_1",
      "ports": {
        "bus1": 32016,
        "bus2": 32020
      },
      "params": {
        "R": 0.00022595901100430638,
        "X": 0.0011688442900776863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32016_32047_1",
      "ports": {
        "bus1": 32016,
        "bus2": 32047
      },
      "params": {
        "R": 0.0014033031184226274,
        "X": 0.009842691011726856,
        "G": 0.0,
        "B": 0.01026452798396349
      },
      "extension": {
        "length": 7301.670756042481,
        "rating": 220.32017707824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_32016_32054_1",
      "ports": {
        "bus1": 32054,
        "bus2": 32016
      },
      "params": {
        "R": 0.0025235216598957777,
        "X": 0.01249250490218401,
        "G": 0.0,
        "B": 0.004045119974762201
      },
      "extension": {
        "length": 5383.890361724853,
        "rating": 274.9622583389282
      }
    },
    {
      "class": "Branch",
      "id": "branch_32016_32054_2",
      "ports": {
        "bus1": 32054,
        "bus2": 32016
      },
      "params": {
        "R": 0.0025235216598957777,
        "X": 0.01249250490218401,
        "G": 0.0,
        "B": 0.004045119974762201
      },
      "extension": {
        "length": 5383.890361724853,
        "rating": 274.9622583389282
      }
    },
    {
      "class": "Branch",
      "id": "branch_32016_32068_1",
      "ports": {
        "bus1": 32068,
        "bus2": 32016
      },
      "params": {
        "R": 0.0018149926327168941,
        "X": 0.010183840990066528,
        "G": 0.0,
        "B": 0.003744795685634017
      },
      "extension": {
        "length": 4409.227702880859,
        "rating": 235.80048084259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_32017_32019_1",
      "ports": {
        "bus1": 32017,
        "bus2": 32019
      },
      "params": {
        "R": 0.002870650961995125,
        "X": 0.08093583583831787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32018_32019_1",
      "ports": {
        "bus1": 32018,
        "bus2": 32019
      },
      "params": {
        "R": 0.02613658830523491,
        "X": 0.7369013428688049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32021_32024_1",
      "ports": {
        "bus1": 32021,
        "bus2": 32024
      },
      "params": {
        "R": 0.000127485953271389,
        "X": 0.003705739974975586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32021_32025_1",
      "ports": {
        "bus1": 32021,
        "bus2": 32025
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32021_32026_1",
      "ports": {
        "bus1": 32021,
        "bus2": 32026
      },
      "params": {
        "R": 0.00024160304747056216,
        "X": 0.0011458336375653744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32022_32024_1",
      "ports": {
        "bus1": 32022,
        "bus2": 32024
      },
      "params": {
        "R": 0.008098248392343521,
        "X": 0.2353980392217636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32023_32024_1",
      "ports": {
        "bus1": 32023,
        "bus2": 32024
      },
      "params": {
        "R": 0.008098248392343521,
        "X": 0.2353980392217636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32025_32068_1",
      "ports": {
        "bus1": 32025,
        "bus2": 32068
      },
      "params": {
        "R": 0.0012862205039709806,
        "X": 0.007785610388964414,
        "G": 0.0,
        "B": 0.0023858589120209217
      },
      "extension": {
        "length": 3050.7286357727053,
        "rating": 256.73890113830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_32027_32028_1",
      "ports": {
        "bus1": 32027,
        "bus2": 32028
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32028_32042_1",
      "ports": {
        "bus1": 32042,
        "bus2": 32028
      },
      "params": {
        "R": 0.0013761076843366027,
        "X": 0.00792077835649252,
        "G": 0.0,
        "B": 0.014524951577186584
      },
      "extension": {
        "length": 7613.692036193848,
        "rating": 243.14630031585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_32028_32050_1",
      "ports": {
        "bus1": 32050,
        "bus2": 32028
      },
      "params": {
        "R": 0.0016173407202586532,
        "X": 0.00936458446085453,
        "G": 0.0,
        "B": 0.003987258765846491
      },
      "extension": {
        "length": 4084.86671081543,
        "rating": 238.57250213623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_32028_32051_1",
      "ports": {
        "bus1": 32028,
        "bus2": 32051
      },
      "params": {
        "R": 0.0018117657164111733,
        "X": 0.010335780680179596,
        "G": 0.0,
        "B": 0.003835301846265793
      },
      "extension": {
        "length": 4728.058462738038,
        "rating": 173.4931230545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_32029_32032_1",
      "ports": {
        "bus1": 32029,
        "bus2": 32032
      },
      "params": {
        "R": 0.0005602086894214153,
        "X": 0.015501812100410461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32029_32033_1",
      "ports": {
        "bus1": 32029,
        "bus2": 32033
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32029_32034_1",
      "ports": {
        "bus1": 32029,
        "bus2": 32034
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32030_32032_1",
      "ports": {
        "bus1": 32030,
        "bus2": 32032
      },
      "params": {
        "R": 0.005823467392474413,
        "X": 0.16114401817321777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32031_32032_1",
      "ports": {
        "bus1": 32031,
        "bus2": 32032
      },
      "params": {
        "R": 0.005823467392474413,
        "X": 0.16114401817321777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32034_32061_1",
      "ports": {
        "bus1": 32034,
        "bus2": 32061
      },
      "params": {
        "R": 0.002446248661726713,
        "X": 0.010244490578770638,
        "G": 0.0,
        "B": 0.05278322473168374
      },
      "extension": {
        "length": 16957.051007080077,
        "rating": 230.40106296539307
      }
    },
    {
      "class": "Branch",
      "id": "branch_32034_32063_1",
      "ports": {
        "bus1": 32034,
        "bus2": 32063
      },
      "params": {
        "R": 0.0017115256050601602,
        "X": 0.011130754835903645,
        "G": 0.0,
        "B": 0.0036331280134618287
      },
      "extension": {
        "length": 4866.587460571289,
        "rating": 255.40428161621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_32035_32047_1",
      "ports": {
        "bus1": 32047,
        "bus2": 32035
      },
      "params": {
        "R": 0.0028148959390819077,
        "X": 0.015079161152243614,
        "G": 0.0,
        "B": 0.01574822887778282
      },
      "extension": {
        "length": 10143.571638427735,
        "rating": 258.514142036438
      }
    },
    {
      "class": "Branch",
      "id": "branch_32035_32055_1",
      "ports": {
        "bus1": 32055,
        "bus2": 32035
      },
      "params": {
        "R": 0.004026550799608231,
        "X": 0.02279383316636085,
        "G": 0.0,
        "B": 0.008299124427139759
      },
      "extension": {
        "length": 10081.318252258301,
        "rating": 249.5053768157959
      }
    },
    {
      "class": "Branch",
      "id": "branch_32035_32063_1",
      "ports": {
        "bus1": 32063,
        "bus2": 32035
      },
      "params": {
        "R": 0.0014333655126392841,
        "X": 0.006835260894149543,
        "G": 0.0,
        "B": 0.0029179858975112434
      },
      "extension": {
        "length": 2997.900011535645,
        "rating": 263.1235599517822
      }
    },
    {
      "class": "Branch",
      "id": "branch_32035_32063_2",
      "ports": {
        "bus1": 32063,
        "bus2": 32035
      },
      "params": {
        "R": 0.0014333655126392841,
        "X": 0.006835260894149543,
        "G": 0.0,
        "B": 0.0029179858975112434
      },
      "extension": {
        "length": 2997.900011535645,
        "rating": 263.1235599517822
      }
    },
    {
      "class": "Branch",
      "id": "branch_32036_32048_1",
      "ports": {
        "bus1": 32048,
        "bus2": 32036
      },
      "params": {
        "R": 0.0011882239487022161,
        "X": 0.006509528495371342,
        "G": 0.0,
        "B": 0.004427912179380655
      },
      "extension": {
        "length": 3634.590392852783,
        "rating": 238.17908763885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_32037_32038_1",
      "ports": {
        "bus1": 32037,
        "bus2": 32038
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32037_32039_1",
      "ports": {
        "bus1": 32039,
        "bus2": 32037
      },
      "params": {
        "R": 0.0038858165498822927,
        "X": 0.01689855568110943,
        "G": 0.0,
        "B": 0.00998544692993164
      },
      "extension": {
        "length": 7969.460204223633,
        "rating": 265.8986806869507
      }
    },
    {
      "class": "Branch",
      "id": "branch_32037_32039_2",
      "ports": {
        "bus1": 32039,
        "bus2": 32037
      },
      "params": {
        "R": 0.0038858165498822927,
        "X": 0.01689855568110943,
        "G": 0.0,
        "B": 0.00998544692993164
      },
      "extension": {
        "length": 7969.460204223633,
        "rating": 265.8986806869507
      }
    },
    {
      "class": "Branch",
      "id": "branch_32037_32238_1",
      "ports": {
        "bus1": 32037,
        "bus2": 32238
      },
      "params": {
        "R": 0.0025382565800100565,
        "X": 0.013945372775197029,
        "G": 0.0,
        "B": 0.015843341127038002
      },
      "extension": {
        "length": 10838.887545959473,
        "rating": 267.3516273498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_32037_32238_2",
      "ports": {
        "bus1": 32037,
        "bus2": 32238
      },
      "params": {
        "R": 0.0025382565800100565,
        "X": 0.013945372775197029,
        "G": 0.0,
        "B": 0.015843341127038002
      },
      "extension": {
        "length": 10838.887545959473,
        "rating": 267.3516273498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_32037_32441_1",
      "ports": {
        "bus1": 32037,
        "bus2": 32441
      },
      "params": {
        "R": 0.005633825436234474,
        "X": 0.025448363274335865,
        "G": 0.0,
        "B": 0.0098674101755023
      },
      "extension": {
        "length": 12212.242996948242,
        "rating": 251.59740447998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_32037_32512_1",
      "ports": {
        "bus1": 32037,
        "bus2": 32512
      },
      "params": {
        "R": 0.004740698728710413,
        "X": 0.02155628986656666,
        "G": 0.0,
        "B": 0.01083120983093977
      },
      "extension": {
        "length": 10620.377185913087,
        "rating": 248.52116107940674
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32040_1",
      "ports": {
        "bus1": 32040,
        "bus2": 32039
      },
      "params": {
        "R": 0.004070339258760214,
        "X": 0.12726007401943207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.87500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32040_2",
      "ports": {
        "bus1": 32040,
        "bus2": 32039
      },
      "params": {
        "R": 0.004070339258760214,
        "X": 0.12726007401943207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.87500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32040_3",
      "ports": {
        "bus1": 32040,
        "bus2": 32039
      },
      "params": {
        "R": 0.004070339258760214,
        "X": 0.12726007401943207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.87500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32040_4",
      "ports": {
        "bus1": 32040,
        "bus2": 32039
      },
      "params": {
        "R": 0.004070339258760214,
        "X": 0.12726007401943207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.87500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32040_5",
      "ports": {
        "bus1": 32040,
        "bus2": 32039
      },
      "params": {
        "R": 0.004070339258760214,
        "X": 0.12726007401943207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.87500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32041_1",
      "ports": {
        "bus1": 32039,
        "bus2": 32041
      },
      "params": {
        "R": 0.00022283194994088265,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32047_1",
      "ports": {
        "bus1": 32047,
        "bus2": 32039
      },
      "params": {
        "R": 0.002399108838289976,
        "X": 0.014567472040653227,
        "G": 0.0,
        "B": 0.00245645921677351
      },
      "extension": {
        "length": 4536.843959838868,
        "rating": 264.8956298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32047_2",
      "ports": {
        "bus1": 32047,
        "bus2": 32039
      },
      "params": {
        "R": 0.002399108838289976,
        "X": 0.014567472040653227,
        "G": 0.0,
        "B": 0.00245645921677351
      },
      "extension": {
        "length": 4536.843959838868,
        "rating": 264.8956298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32055_1",
      "ports": {
        "bus1": 32039,
        "bus2": 32055
      },
      "params": {
        "R": 0.0020244948100298643,
        "X": 0.011957857757806778,
        "G": 0.0,
        "B": 0.008259174413979053
      },
      "extension": {
        "length": 6765.943851562501,
        "rating": 265.4583930969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_32039_32055_2",
      "ports": {
        "bus1": 32039,
        "bus2": 32055
      },
      "params": {
        "R": 0.0020244948100298643,
        "X": 0.011957857757806778,
        "G": 0.0,
        "B": 0.008259174413979053
      },
      "extension": {
        "length": 6765.943851562501,
        "rating": 265.4583930969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_32042_32045_1",
      "ports": {
        "bus1": 32042,
        "bus2": 32045
      },
      "params": {
        "R": 0.001844152808189392,
        "X": 0.06004816293716431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32042_32046_1",
      "ports": {
        "bus1": 32042,
        "bus2": 32046
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32042_32049_1",
      "ports": {
        "bus1": 32049,
        "bus2": 32042
      },
      "params": {
        "R": 0.003784345695748925,
        "X": 0.016094790771603584,
        "G": 0.0,
        "B": 0.006037887651473284
      },
      "extension": {
        "length": 6167.450173645019,
        "rating": 235.4517936706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_32042_32051_1",
      "ports": {
        "bus1": 32042,
        "bus2": 32051
      },
      "params": {
        "R": 0.004044702742248774,
        "X": 0.021064307540655136,
        "G": 0.0,
        "B": 0.0045259674079716206
      },
      "extension": {
        "length": 7120.692151611328,
        "rating": 213.36793899536133
      }
    },
    {
      "class": "Branch",
      "id": "branch_32043_32045_1",
      "ports": {
        "bus1": 32043,
        "bus2": 32045
      },
      "params": {
        "R": 0.0018463842570781708,
        "X": 0.06012076139450073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32044_32045_1",
      "ports": {
        "bus1": 32044,
        "bus2": 32045
      },
      "params": {
        "R": 0.020795252174139023,
        "X": 0.6771218180656433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32048_32056_1",
      "ports": {
        "bus1": 32048,
        "bus2": 32056
      },
      "params": {
        "R": 0.0023912338074296713,
        "X": 0.014879646711051464,
        "G": 0.0,
        "B": 0.0055824993178248405
      },
      "extension": {
        "length": 6713.258346496582,
        "rating": 183.01411867141724
      }
    },
    {
      "class": "Branch",
      "id": "branch_32049_32055_1",
      "ports": {
        "bus1": 32049,
        "bus2": 32055
      },
      "params": {
        "R": 0.0015121337492018938,
        "X": 0.008229659870266914,
        "G": 0.0,
        "B": 0.0040426976047456264
      },
      "extension": {
        "length": 4367.307215148926,
        "rating": 245.96173763275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_32050_32052_1",
      "ports": {
        "bus1": 32052,
        "bus2": 32050
      },
      "params": {
        "R": 0.0025866853538900614,
        "X": 0.018342729657888412,
        "G": 0.0,
        "B": 0.010263058356940746
      },
      "extension": {
        "length": 9103.170468933105,
        "rating": 203.78930568695068
      }
    },
    {
      "class": "Branch",
      "id": "branch_32052_32053_1",
      "ports": {
        "bus1": 32052,
        "bus2": 32053
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32052_32063_1",
      "ports": {
        "bus1": 32063,
        "bus2": 32052
      },
      "params": {
        "R": 0.003271006280556321,
        "X": 0.019920162856578827,
        "G": 0.0,
        "B": 0.004490226041525602
      },
      "extension": {
        "length": 6731.893767150879,
        "rating": 206.89642429351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_32056_32057_1",
      "ports": {
        "bus1": 32056,
        "bus2": 32057
      },
      "params": {
        "R": 0.005479978863149881,
        "X": 0.01839323155581951,
        "G": 0.0,
        "B": 0.026696542277932164
      },
      "extension": {
        "length": 16027.858421630859,
        "rating": 243.20871829986572
      }
    },
    {
      "class": "Branch",
      "id": "branch_32056_32080_1",
      "ports": {
        "bus1": 32056,
        "bus2": 32080
      },
      "params": {
        "R": 0.0013915677554905415,
        "X": 0.008635845966637135,
        "G": 0.0,
        "B": 0.0524153932929039
      },
      "extension": {
        "length": 15273.057889160156,
        "rating": 234.94837284088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_32057_32074_1",
      "ports": {
        "bus1": 32057,
        "bus2": 32074
      },
      "params": {
        "R": 0.0027474665548652406,
        "X": 0.015539146959781647,
        "G": 0.0,
        "B": 0.00491241505369544
      },
      "extension": {
        "length": 5956.188243255616,
        "rating": 232.34126567840576
      }
    },
    {
      "class": "Branch",
      "id": "branch_32058_32059_1",
      "ports": {
        "bus1": 32059,
        "bus2": 32058
      },
      "params": {
        "R": 0.006128860171884298,
        "X": 0.1458827257156372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32058_32059_2",
      "ports": {
        "bus1": 32059,
        "bus2": 32058
      },
      "params": {
        "R": 0.006128860171884298,
        "X": 0.1458827257156372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32058_32059_3",
      "ports": {
        "bus1": 32059,
        "bus2": 32058
      },
      "params": {
        "R": 0.006128860171884298,
        "X": 0.1458827257156372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32058_32059_4",
      "ports": {
        "bus1": 32059,
        "bus2": 32058
      },
      "params": {
        "R": 0.006128860171884298,
        "X": 0.1458827257156372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32058_32059_5",
      "ports": {
        "bus1": 32059,
        "bus2": 32058
      },
      "params": {
        "R": 0.006128860171884298,
        "X": 0.1458827257156372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32058_32060_1",
      "ports": {
        "bus1": 32058,
        "bus2": 32060
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32062_32082_1",
      "ports": {
        "bus1": 32062,
        "bus2": 32082
      },
      "params": {
        "R": 0.0007134689949452877,
        "X": 0.009054974652826786,
        "G": 0.0,
        "B": 0.17074666917324066
      },
      "extension": {
        "length": 28192.920437988283,
        "rating": 1132.0064544677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_32064_32074_1",
      "ports": {
        "bus1": 32074,
        "bus2": 32064
      },
      "params": {
        "R": 0.0025034963618963957,
        "X": 0.012394464574754238,
        "G": 0.0,
        "B": 0.003522484097629785
      },
      "extension": {
        "length": 4642.202691650391,
        "rating": 276.495885848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_32064_32074_2",
      "ports": {
        "bus1": 32074,
        "bus2": 32064
      },
      "params": {
        "R": 0.0025034963618963957,
        "X": 0.012394464574754238,
        "G": 0.0,
        "B": 0.003522484097629785
      },
      "extension": {
        "length": 4642.202691650391,
        "rating": 276.495885848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_32064_32074_3",
      "ports": {
        "bus1": 32074,
        "bus2": 32064
      },
      "params": {
        "R": 0.0025034963618963957,
        "X": 0.012394464574754238,
        "G": 0.0,
        "B": 0.003522484097629785
      },
      "extension": {
        "length": 4642.202691650391,
        "rating": 276.495885848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_32064_32238_1",
      "ports": {
        "bus1": 32064,
        "bus2": 32238
      },
      "params": {
        "R": 0.007447127718478441,
        "X": 0.04274532198905945,
        "G": 0.0,
        "B": 0.029821591451764107
      },
      "extension": {
        "length": 25677.25836328125,
        "rating": 283.01613330841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_32064_32238_2",
      "ports": {
        "bus1": 32064,
        "bus2": 32238
      },
      "params": {
        "R": 0.007447127718478441,
        "X": 0.04274532198905945,
        "G": 0.0,
        "B": 0.029821591451764107
      },
      "extension": {
        "length": 25677.25836328125,
        "rating": 283.01613330841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_32064_32238_3",
      "ports": {
        "bus1": 32064,
        "bus2": 32238
      },
      "params": {
        "R": 0.007447127718478441,
        "X": 0.04274532198905945,
        "G": 0.0,
        "B": 0.029821591451764107
      },
      "extension": {
        "length": 25677.25836328125,
        "rating": 283.01613330841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_32065_32072_1",
      "ports": {
        "bus1": 32065,
        "bus2": 32072
      },
      "params": {
        "R": 0.0021395001094788313,
        "X": 0.010664086788892746,
        "G": 0.0,
        "B": 0.007185054011642933
      },
      "extension": {
        "length": 5772.494978942871,
        "rating": 249.85287189483643
      }
    },
    {
      "class": "Branch",
      "id": "branch_32066_32067_1",
      "ports": {
        "bus1": 32066,
        "bus2": 32067
      },
      "params": {
        "R": 0.00020394455350469795,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32066_32085_1",
      "ports": {
        "bus1": 32066,
        "bus2": 32085
      },
      "params": {
        "R": 0.00464597437530756,
        "X": 0.022658968344330788,
        "G": 0.0,
        "B": 0.007780331652611494
      },
      "extension": {
        "length": 9346.850618225099,
        "rating": 224.9913454055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_32068_32069_1",
      "ports": {
        "bus1": 32068,
        "bus2": 32069
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32070_32071_1",
      "ports": {
        "bus1": 32070,
        "bus2": 32071
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32070_32072_1",
      "ports": {
        "bus1": 32070,
        "bus2": 32072
      },
      "params": {
        "R": 0.0009959511226043105,
        "X": 0.0072540384717285624,
        "G": 0.0,
        "B": 0.04760997369885444
      },
      "extension": {
        "length": 13523.645880615235,
        "rating": 256.90035820007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_32070_32074_1",
      "ports": {
        "bus1": 32074,
        "bus2": 32070
      },
      "params": {
        "R": 0.0016721555730327964,
        "X": 0.009124687872827053,
        "G": 0.0,
        "B": 0.015393458306789396
      },
      "extension": {
        "length": 8351.872327331543,
        "rating": 222.15886116027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_32072_32073_1",
      "ports": {
        "bus1": 32072,
        "bus2": 32073
      },
      "params": {
        "R": 0.0002942720311693847,
        "X": 0.001014190842397511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32074_32076_1",
      "ports": {
        "bus1": 32074,
        "bus2": 32076
      },
      "params": {
        "R": 0.0013379459269344807,
        "X": 0.007416363339871168,
        "G": 0.0,
        "B": 0.010272775776684284
      },
      "extension": {
        "length": 6142.8605350341795,
        "rating": 255.29422760009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_32075_32076_1",
      "ports": {
        "bus1": 32075,
        "bus2": 32076
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32076_32083_1",
      "ports": {
        "bus1": 32076,
        "bus2": 32083
      },
      "params": {
        "R": 0.002094756346195936,
        "X": 0.01418670266866684,
        "G": 0.0,
        "B": 0.05318320915102959
      },
      "extension": {
        "length": 18707.865813720702,
        "rating": 233.9170217514038
      }
    },
    {
      "class": "Branch",
      "id": "branch_32077_32078_1",
      "ports": {
        "bus1": 32077,
        "bus2": 32078
      },
      "params": {
        "R": 0.00021135502902325243,
        "X": 0.001035341527312994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32078_32083_1",
      "ports": {
        "bus1": 32083,
        "bus2": 32078
      },
      "params": {
        "R": 0.0034785401076078415,
        "X": 0.01652762107551098,
        "G": 0.0,
        "B": 0.004322010558098555
      },
      "extension": {
        "length": 6087.424686218262,
        "rating": 225.38011074066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_32083_32084_1",
      "ports": {
        "bus1": 32083,
        "bus2": 32084
      },
      "params": {
        "R": 0.00021248447592370212,
        "X": 0.0010140344966202974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32085_32088_1",
      "ports": {
        "bus1": 32088,
        "bus2": 32085
      },
      "params": {
        "R": 0.0009436333202756941,
        "X": 0.007410870864987373,
        "G": 0.0,
        "B": 0.005819727201014758
      },
      "extension": {
        "length": 4608.548966766358,
        "rating": 210.61434745788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_32086_32087_1",
      "ports": {
        "bus1": 32086,
        "bus2": 32087
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32087_32088_1",
      "ports": {
        "bus1": 32087,
        "bus2": 32088
      },
      "params": {
        "R": 0.003433759789913893,
        "X": 0.0162755586206913,
        "G": 0.0,
        "B": 0.010545173659920692
      },
      "extension": {
        "length": 9365.2151484375,
        "rating": 197.8140354156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_32087_32156_1",
      "ports": {
        "bus1": 32087,
        "bus2": 32156
      },
      "params": {
        "R": 0.005733329337090254,
        "X": 0.03322482481598854,
        "G": 0.0,
        "B": 0.008594440296292305
      },
      "extension": {
        "length": 12238.134904907227,
        "rating": 215.3918743133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_32089_32092_1",
      "ports": {
        "bus1": 32089,
        "bus2": 32092
      },
      "params": {
        "R": 0.008728396147489548,
        "X": 0.04226227104663849,
        "G": 0.0,
        "B": 0.0102054663002491
      },
      "extension": {
        "length": 15627.097116210938,
        "rating": 199.8648762702942
      }
    },
    {
      "class": "Branch",
      "id": "branch_32089_32209_1",
      "ports": {
        "bus1": 32209,
        "bus2": 32089
      },
      "params": {
        "R": 0.004156539682298899,
        "X": 0.022946858778595924,
        "G": 0.0,
        "B": 0.01609347015619278
      },
      "extension": {
        "length": 13790.951052978517,
        "rating": 241.62883758544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_32090_32092_1",
      "ports": {
        "bus1": 32090,
        "bus2": 32092
      },
      "params": {
        "R": 0.0021560019813477993,
        "X": 0.015432236716151237,
        "G": 0.0,
        "B": 0.01926625892519951
      },
      "extension": {
        "length": 11099.12501019287,
        "rating": 209.35795307159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_32090_32209_1",
      "ports": {
        "bus1": 32209,
        "bus2": 32090
      },
      "params": {
        "R": 0.001672790152952075,
        "X": 0.009066417813301086,
        "G": 0.0,
        "B": 0.013896189630031586
      },
      "extension": {
        "length": 8064.556562438965,
        "rating": 218.43433380126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_32091_32092_1",
      "ports": {
        "bus1": 32091,
        "bus2": 32092
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32093_32096_1",
      "ports": {
        "bus1": 32096,
        "bus2": 32093
      },
      "params": {
        "R": 0.002355868462473154,
        "X": 0.01099971029907465,
        "G": 0.0,
        "B": 0.003388018580153584
      },
      "extension": {
        "length": 4412.6383900451665,
        "rating": 211.17138862609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32094_32104_1",
      "ports": {
        "bus1": 32094,
        "bus2": 32104
      },
      "params": {
        "R": 0.0025451332330703735,
        "X": 0.015492085367441177,
        "G": 0.0,
        "B": 0.013966353610157965
      },
      "extension": {
        "length": 9899.024332763673,
        "rating": 234.90428924560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_32095_32458_1",
      "ports": {
        "bus1": 32095,
        "bus2": 32458
      },
      "params": {
        "R": 0.010448863729834557,
        "X": 0.03900930657982826,
        "G": 0.0,
        "B": 0.01587647758424282
      },
      "extension": {
        "length": 19102.71050354004,
        "rating": 265.4397487640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_32095_32458_2",
      "ports": {
        "bus1": 32095,
        "bus2": 32458
      },
      "params": {
        "R": 0.010448863729834557,
        "X": 0.03900930657982826,
        "G": 0.0,
        "B": 0.01587647758424282
      },
      "extension": {
        "length": 19102.71050354004,
        "rating": 265.4397487640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_32096_32097_1",
      "ports": {
        "bus1": 32096,
        "bus2": 32097
      },
      "params": {
        "R": 0.0002927786554209888,
        "X": 0.0010999931255355477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32096_32104_1",
      "ports": {
        "bus1": 32096,
        "bus2": 32104
      },
      "params": {
        "R": 0.0007923704106360675,
        "X": 0.005606049671769142,
        "G": 0.0,
        "B": 0.01283325720578432
      },
      "extension": {
        "length": 6015.061254364014,
        "rating": 229.03337478637695
      }
    },
    {
      "class": "Branch",
      "id": "branch_32098_32101_1",
      "ports": {
        "bus1": 32098,
        "bus2": 32101
      },
      "params": {
        "R": -0.00012321746908128262,
        "X": -0.004644840955734253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32098_32102_1",
      "ports": {
        "bus1": 32098,
        "bus2": 32102
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32098_32103_1",
      "ports": {
        "bus1": 32098,
        "bus2": 32103
      },
      "params": {
        "R": 0.000230905890930444,
        "X": 0.0010390751995146275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32099_32101_1",
      "ports": {
        "bus1": 32099,
        "bus2": 32101
      },
      "params": {
        "R": 0.002889475552365184,
        "X": 0.10892251878976822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32100_32101_1",
      "ports": {
        "bus1": 32100,
        "bus2": 32101
      },
      "params": {
        "R": 0.002889475552365184,
        "X": 0.10892251878976822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32102_32106_1",
      "ports": {
        "bus1": 32106,
        "bus2": 32102
      },
      "params": {
        "R": 0.0028073398862034082,
        "X": 0.01255093701183796,
        "G": 0.0,
        "B": 0.01147494651377201
      },
      "extension": {
        "length": 7946.0976302490235,
        "rating": 233.37888717651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_32104_32105_1",
      "ports": {
        "bus1": 32104,
        "bus2": 32105
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32108_32111_1",
      "ports": {
        "bus1": 32108,
        "bus2": 32111
      },
      "params": {
        "R": 0.003165027592331171,
        "X": 0.016069551929831505,
        "G": 0.0,
        "B": 0.10569848865270615
      },
      "extension": {
        "length": 29958.33416748047,
        "rating": 219.25621032714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_32108_33923_1",
      "ports": {
        "bus1": 32108,
        "bus2": 33923
      },
      "params": {
        "R": 0.0069228895008563995,
        "X": 0.044626697897911065,
        "G": 0.0,
        "B": 0.030142186209559444
      },
      "extension": {
        "length": 25688.65571411133,
        "rating": 214.11831378936768
      }
    },
    {
      "class": "Branch",
      "id": "branch_32109_32110_1",
      "ports": {
        "bus1": 32109,
        "bus2": 32110
      },
      "params": {
        "R": 0.0002944899024441838,
        "X": 0.0010330673540011048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32111_32112_1",
      "ports": {
        "bus1": 32111,
        "bus2": 32112
      },
      "params": {
        "R": 0.0002356159093324095,
        "X": 0.0011691832914948463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32113_32115_1",
      "ports": {
        "bus1": 32113,
        "bus2": 32115
      },
      "params": {
        "R": 0.0034423405304551125,
        "X": 0.020340315997600555,
        "G": 0.0,
        "B": 0.019258759915828705
      },
      "extension": {
        "length": 12955.237924438477,
        "rating": 246.1406946182251
      }
    },
    {
      "class": "Branch",
      "id": "branch_32113_32128_1",
      "ports": {
        "bus1": 32113,
        "bus2": 32128
      },
      "params": {
        "R": 0.0016762273153290153,
        "X": 0.010258140973746777,
        "G": 0.0,
        "B": 0.00894147902727127
      },
      "extension": {
        "length": 6241.871375244141,
        "rating": 250.3709077835083
      }
    },
    {
      "class": "Branch",
      "id": "branch_32115_32273_1",
      "ports": {
        "bus1": 32115,
        "bus2": 32273
      },
      "params": {
        "R": 0.005016646347939968,
        "X": 0.026047732681036,
        "G": 0.0,
        "B": 0.028667407110333443
      },
      "extension": {
        "length": 18217.156603271484,
        "rating": 203.00495624542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_32116_32117_1",
      "ports": {
        "bus1": 32117,
        "bus2": 32116
      },
      "params": {
        "R": 0.0007486814283765852,
        "X": 0.0344114825129509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32116_32118_1",
      "ports": {
        "bus1": 32116,
        "bus2": 32118
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32116_32397_1",
      "ports": {
        "bus1": 32116,
        "bus2": 32397
      },
      "params": {
        "R": 0.0007650359766557813,
        "X": 0.009968436323106289,
        "G": 0.0,
        "B": 0.17569346725940704
      },
      "extension": {
        "length": 30696.13229589844,
        "rating": 1128.4857749938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_32122_32123_1",
      "ports": {
        "bus1": 32122,
        "bus2": 32123
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32122_32124_1",
      "ports": {
        "bus1": 32122,
        "bus2": 32124
      },
      "params": {
        "R": 0.002101902151480317,
        "X": 0.011256403289735315,
        "G": 0.0,
        "B": 0.023990482091903683
      },
      "extension": {
        "length": 11027.246188293457,
        "rating": 210.92607975006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_32122_32157_1",
      "ports": {
        "bus1": 32122,
        "bus2": 32157
      },
      "params": {
        "R": 0.0065997932106256485,
        "X": 0.0315842367708683,
        "G": 0.0,
        "B": 0.010274060070514679
      },
      "extension": {
        "length": 12825.942607177734,
        "rating": 210.2323055267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_32124_32157_1",
      "ports": {
        "bus1": 32157,
        "bus2": 32124
      },
      "params": {
        "R": 0.0046141804195940495,
        "X": 0.02761289849877357,
        "G": 0.0,
        "B": 0.010740753263235092
      },
      "extension": {
        "length": 11844.37224206543,
        "rating": 223.86531829833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_32125_32126_1",
      "ports": {
        "bus1": 32125,
        "bus2": 32126
      },
      "params": {
        "R": 0.0002205868368037045,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32125_32316_1",
      "ports": {
        "bus1": 32316,
        "bus2": 32125
      },
      "params": {
        "R": 0.0005040278774686158,
        "X": 0.006347439717501402,
        "G": 0.0,
        "B": 0.17017464339733124
      },
      "extension": {
        "length": 24124.76912548828,
        "rating": 1138.290786743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_32125_32397_1",
      "ports": {
        "bus1": 32397,
        "bus2": 32125
      },
      "params": {
        "R": 0.001305385958403349,
        "X": 0.016999056562781334,
        "G": 0.0,
        "B": 0.22065772116184235
      },
      "extension": {
        "length": 46533.728935546875,
        "rating": 1116.041374206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_32127_32310_1",
      "ports": {
        "bus1": 32127,
        "bus2": 32310
      },
      "params": {
        "R": 0.004681339953094721,
        "X": 0.027856223285198208,
        "G": 0.0,
        "B": 0.017242014408111572
      },
      "extension": {
        "length": 16089.385084716798,
        "rating": 181.6765546798706
      }
    },
    {
      "class": "Branch",
      "id": "branch_32128_32130_1",
      "ports": {
        "bus1": 32130,
        "bus2": 32128
      },
      "params": {
        "R": 0.004436942748725414,
        "X": 0.01835905946791172,
        "G": 0.0,
        "B": 0.005683743394911289
      },
      "extension": {
        "length": 7293.2746871337895,
        "rating": 221.51610851287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_32129_32310_1",
      "ports": {
        "bus1": 32310,
        "bus2": 32129
      },
      "params": {
        "R": 0.0029786722734570503,
        "X": 0.016343876719474792,
        "G": 0.0,
        "B": 0.011827533133327961
      },
      "extension": {
        "length": 9469.788835144043,
        "rating": 267.68553256988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_32129_32310_2",
      "ports": {
        "bus1": 32310,
        "bus2": 32129
      },
      "params": {
        "R": 0.0029786722734570503,
        "X": 0.016343876719474792,
        "G": 0.0,
        "B": 0.011827533133327961
      },
      "extension": {
        "length": 9469.788835144043,
        "rating": 267.68553256988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_32129_32424_1",
      "ports": {
        "bus1": 32129,
        "bus2": 32424
      },
      "params": {
        "R": 0.0016764028696343303,
        "X": 0.008280872367322445,
        "G": 0.0,
        "B": 0.00452467380091548
      },
      "extension": {
        "length": 4237.171600341797,
        "rating": 264.36259746551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_32129_32424_2",
      "ports": {
        "bus1": 32129,
        "bus2": 32424
      },
      "params": {
        "R": 0.0016764028696343303,
        "X": 0.008280872367322445,
        "G": 0.0,
        "B": 0.00452467380091548
      },
      "extension": {
        "length": 4237.171600341797,
        "rating": 264.36259746551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_32130_32131_1",
      "ports": {
        "bus1": 32130,
        "bus2": 32131
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32130_32163_1",
      "ports": {
        "bus1": 32130,
        "bus2": 32163
      },
      "params": {
        "R": 0.003707110183313489,
        "X": 0.018672091886401176,
        "G": 0.0,
        "B": 0.008641771040856838
      },
      "extension": {
        "length": 8205.629858459473,
        "rating": 203.86972427368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_32132_32394_1",
      "ports": {
        "bus1": 32132,
        "bus2": 32394
      },
      "params": {
        "R": 0.0009499859297648072,
        "X": 0.006025893613696098,
        "G": 0.0,
        "B": 0.0014729999238625169
      },
      "extension": {
        "length": 2048.2007126770022,
        "rating": 206.0894250869751
      }
    },
    {
      "class": "Branch",
      "id": "branch_32134_32135_1",
      "ports": {
        "bus1": 32134,
        "bus2": 32135
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32134_32138_1",
      "ports": {
        "bus1": 32134,
        "bus2": 32138
      },
      "params": {
        "R": 0.0029051234014332294,
        "X": 0.015094401314854622,
        "G": 0.0,
        "B": 0.005717749707400799
      },
      "extension": {
        "length": 6738.104295043946,
        "rating": 218.56906414031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_32134_32139_1",
      "ports": {
        "bus1": 32139,
        "bus2": 32134
      },
      "params": {
        "R": 0.002196654910221696,
        "X": 0.013414634391665457,
        "G": 0.0,
        "B": 0.007025386206805707
      },
      "extension": {
        "length": 6716.06087310791,
        "rating": 233.09550285339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_32136_32137_1",
      "ports": {
        "bus1": 32136,
        "bus2": 32137
      },
      "params": {
        "R": 0.0002297387691214681,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32136_32138_1",
      "ports": {
        "bus1": 32136,
        "bus2": 32138
      },
      "params": {
        "R": 0.005309651140123606,
        "X": 0.033348750323057175,
        "G": 0.0,
        "B": 0.005814777221530677
      },
      "extension": {
        "length": 10431.664007080079,
        "rating": 195.42523622512817
      }
    },
    {
      "class": "Branch",
      "id": "branch_32139_32140_1",
      "ports": {
        "bus1": 32139,
        "bus2": 32140
      },
      "params": {
        "R": 0.0002765994577202946,
        "X": 0.0010724517051130533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32139_32141_1",
      "ports": {
        "bus1": 32141,
        "bus2": 32139
      },
      "params": {
        "R": 0.008688105270266533,
        "X": 0.03284080699086189,
        "G": 0.0,
        "B": 0.005204398185014725
      },
      "extension": {
        "length": 9346.156125732423,
        "rating": 247.83637523651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_32141_32381_1",
      "ports": {
        "bus1": 32141,
        "bus2": 32381
      },
      "params": {
        "R": 0.003510889830067754,
        "X": 0.02117295004427433,
        "G": 0.0,
        "B": 0.00661887601017952
      },
      "extension": {
        "length": 8403.39676373291,
        "rating": 256.75995349884033
      }
    },
    {
      "class": "Branch",
      "id": "branch_32142_32143_1",
      "ports": {
        "bus1": 32142,
        "bus2": 32143
      },
      "params": {
        "R": 0.0026054878253489733,
        "X": 0.01715688779950142,
        "G": 0.0,
        "B": 0.004808635916560888
      },
      "extension": {
        "length": 6372.401047393799,
        "rating": 212.29758262634277
      }
    },
    {
      "class": "Branch",
      "id": "branch_32142_32146_1",
      "ports": {
        "bus1": 32146,
        "bus2": 32142
      },
      "params": {
        "R": 0.002094501396641135,
        "X": 0.009944387711584568,
        "G": 0.0,
        "B": 0.004790314938873053
      },
      "extension": {
        "length": 4918.038227050782,
        "rating": 252.04839706420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_32143_32485_1",
      "ports": {
        "bus1": 32485,
        "bus2": 32143
      },
      "params": {
        "R": 0.002556362422183156,
        "X": 0.013738894835114479,
        "G": 0.0,
        "B": 0.013090592809021473
      },
      "extension": {
        "length": 9220.842053833008,
        "rating": 230.96730709075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_32144_32145_1",
      "ports": {
        "bus1": 32144,
        "bus2": 32145
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32144_32146_1",
      "ports": {
        "bus1": 32146,
        "bus2": 32144
      },
      "params": {
        "R": 0.0035883456002920866,
        "X": 0.014034739695489405,
        "G": 0.0,
        "B": 0.003122898982837796
      },
      "extension": {
        "length": 4817.347942840576,
        "rating": 235.96949577331543
      }
    },
    {
      "class": "Branch",
      "id": "branch_32147_32149_1",
      "ports": {
        "bus1": 32147,
        "bus2": 32149
      },
      "params": {
        "R": 0.0074286251328885555,
        "X": 0.04869633540511131,
        "G": 0.0,
        "B": 0.010350803844630718
      },
      "extension": {
        "length": 16063.364254394532,
        "rating": 230.24208545684814
      }
    },
    {
      "class": "Branch",
      "id": "branch_32149_32150_1",
      "ports": {
        "bus1": 32149,
        "bus2": 32150
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32151_32154_1",
      "ports": {
        "bus1": 32151,
        "bus2": 32154
      },
      "params": {
        "R": 0.000405728816986084,
        "X": 0.010380655527114868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32151_32155_1",
      "ports": {
        "bus1": 32151,
        "bus2": 32155
      },
      "params": {
        "R": 0.00022333269589580595,
        "X": 0.0011853036703541875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32151_32156_1",
      "ports": {
        "bus1": 32151,
        "bus2": 32156
      },
      "params": {
        "R": 0.00024905859027057886,
        "X": 0.0011185252806171775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32152_32154_1",
      "ports": {
        "bus1": 32152,
        "bus2": 32154
      },
      "params": {
        "R": 0.006865109317004681,
        "X": 0.17564526200294495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32153_32154_1",
      "ports": {
        "bus1": 32153,
        "bus2": 32154
      },
      "params": {
        "R": 0.006865109317004681,
        "X": 0.17564526200294495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32157_32159_1",
      "ports": {
        "bus1": 32159,
        "bus2": 32157
      },
      "params": {
        "R": 0.004341358784586191,
        "X": 0.027771616354584694,
        "G": 0.0,
        "B": 0.010374140925705433
      },
      "extension": {
        "length": 12691.345357727052,
        "rating": 268.23599338531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_32157_32159_2",
      "ports": {
        "bus1": 32159,
        "bus2": 32157
      },
      "params": {
        "R": 0.004341358784586191,
        "X": 0.027771616354584694,
        "G": 0.0,
        "B": 0.010374140925705433
      },
      "extension": {
        "length": 12691.345357727052,
        "rating": 268.23599338531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_32158_32159_1",
      "ports": {
        "bus1": 32158,
        "bus2": 32159
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32159_32160_1",
      "ports": {
        "bus1": 32160,
        "bus2": 32159
      },
      "params": {
        "R": 0.005234171636402607,
        "X": 0.028928348794579506,
        "G": 0.0,
        "B": 0.008881610818207264
      },
      "extension": {
        "length": 11940.424774475097,
        "rating": 274.2074489593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_32159_32160_2",
      "ports": {
        "bus1": 32160,
        "bus2": 32159
      },
      "params": {
        "R": 0.005234171636402607,
        "X": 0.028928348794579506,
        "G": 0.0,
        "B": 0.008881610818207264
      },
      "extension": {
        "length": 11940.424774475097,
        "rating": 274.2074489593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_32159_32160_3",
      "ports": {
        "bus1": 32160,
        "bus2": 32159
      },
      "params": {
        "R": 0.005234171636402607,
        "X": 0.028928348794579506,
        "G": 0.0,
        "B": 0.008881610818207264
      },
      "extension": {
        "length": 11940.424774475097,
        "rating": 274.2074489593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_32161_32162_1",
      "ports": {
        "bus1": 32161,
        "bus2": 32162
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32164_32167_1",
      "ports": {
        "bus1": 32164,
        "bus2": 32167
      },
      "params": {
        "R": -0.0001777205616235733,
        "X": -0.005802616477012634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32164_32168_1",
      "ports": {
        "bus1": 32164,
        "bus2": 32168
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32164_32169_1",
      "ports": {
        "bus1": 32164,
        "bus2": 32169
      },
      "params": {
        "R": 0.00023401821090374142,
        "X": 0.0011952490312978625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32165_32167_1",
      "ports": {
        "bus1": 32165,
        "bus2": 32167
      },
      "params": {
        "R": 0.004842058289796114,
        "X": 0.15809454023838043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32166_32167_1",
      "ports": {
        "bus1": 32166,
        "bus2": 32167
      },
      "params": {
        "R": 0.004842058289796114,
        "X": 0.15809454023838043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32171_32172_1",
      "ports": {
        "bus1": 32171,
        "bus2": 32172
      },
      "params": {
        "R": 0.00024244503583759067,
        "X": 0.0010449958499521017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32172_32173_1",
      "ports": {
        "bus1": 32172,
        "bus2": 32173
      },
      "params": {
        "R": 0.008207395672798157,
        "X": 0.03749614208936691,
        "G": 0.0,
        "B": 0.008267385885119438
      },
      "extension": {
        "length": 12133.445341552735,
        "rating": 266.64085388183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_32172_32173_2",
      "ports": {
        "bus1": 32172,
        "bus2": 32173
      },
      "params": {
        "R": 0.008207395672798157,
        "X": 0.03749614208936691,
        "G": 0.0,
        "B": 0.008267385885119438
      },
      "extension": {
        "length": 12133.445341552735,
        "rating": 266.64085388183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_32172_32176_1",
      "ports": {
        "bus1": 32172,
        "bus2": 32176
      },
      "params": {
        "R": 0.005512041971087457,
        "X": 0.0429513156414032,
        "G": 0.0,
        "B": 0.036273032426834106
      },
      "extension": {
        "length": 27947.722381347656,
        "rating": 192.0518398284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_32172_32179_1",
      "ports": {
        "bus1": 32172,
        "bus2": 32179
      },
      "params": {
        "R": 0.0023895937483757734,
        "X": 0.01583140157163143,
        "G": 0.0,
        "B": 0.031460780650377274
      },
      "extension": {
        "length": 15863.054202026367,
        "rating": 222.33123779296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_32172_32879_1",
      "ports": {
        "bus1": 32172,
        "bus2": 32879
      },
      "params": {
        "R": 0.004713619127869606,
        "X": 0.026989053934812546,
        "G": 0.0,
        "B": 0.18809135258197784
      },
      "extension": {
        "length": 50315.476148437505,
        "rating": 262.4020576477051
      }
    },
    {
      "class": "Branch",
      "id": "branch_32172_32879_2",
      "ports": {
        "bus1": 32172,
        "bus2": 32879
      },
      "params": {
        "R": 0.004713619127869606,
        "X": 0.026989053934812546,
        "G": 0.0,
        "B": 0.18809135258197784
      },
      "extension": {
        "length": 50315.476148437505,
        "rating": 262.4020576477051
      }
    },
    {
      "class": "Branch",
      "id": "branch_32173_32241_1",
      "ports": {
        "bus1": 32241,
        "bus2": 32173
      },
      "params": {
        "R": 0.001498061930760741,
        "X": 0.006149514578282833,
        "G": 0.0,
        "B": 0.0031844982877373695
      },
      "extension": {
        "length": 2959.154428848267,
        "rating": 272.0573902130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_32173_32241_2",
      "ports": {
        "bus1": 32241,
        "bus2": 32173
      },
      "params": {
        "R": 0.001498061930760741,
        "X": 0.006149514578282833,
        "G": 0.0,
        "B": 0.0031844982877373695
      },
      "extension": {
        "length": 2959.154428848267,
        "rating": 272.0573902130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_32174_32175_1",
      "ports": {
        "bus1": 32174,
        "bus2": 32175
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32174_32178_1",
      "ports": {
        "bus1": 32178,
        "bus2": 32174
      },
      "params": {
        "R": 0.0059813475236296645,
        "X": 0.04084375500679016,
        "G": 0.0,
        "B": 0.020103061571717262
      },
      "extension": {
        "length": 20178.484746459962,
        "rating": 235.2510929107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_32177_32178_1",
      "ports": {
        "bus1": 32177,
        "bus2": 32178
      },
      "params": {
        "R": 0.0035201753489673138,
        "X": 0.018962005153298378,
        "G": 0.0,
        "B": 0.006893821991980076
      },
      "extension": {
        "length": 7901.982392761231,
        "rating": 226.27816200256348
      }
    },
    {
      "class": "Branch",
      "id": "branch_32177_32179_1",
      "ports": {
        "bus1": 32179,
        "bus2": 32177
      },
      "params": {
        "R": 0.00204938231036067,
        "X": 0.012987116351723671,
        "G": 0.0,
        "B": 0.032075125724077225
      },
      "extension": {
        "length": 14648.815806152345,
        "rating": 203.14149856567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_32177_33166_1",
      "ports": {
        "bus1": 33166,
        "bus2": 32177
      },
      "params": {
        "R": 0.0019344944739714265,
        "X": 0.01035939622670412,
        "G": 0.0,
        "B": 0.005070704501122236
      },
      "extension": {
        "length": 4886.355939971924,
        "rating": 222.90215492248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_32180_32255_1",
      "ports": {
        "bus1": 32180,
        "bus2": 32255
      },
      "params": {
        "R": 0.0073569994419813165,
        "X": 0.029982436448335648,
        "G": 0.0,
        "B": 0.023381391540169716
      },
      "extension": {
        "length": 17769.86046386719,
        "rating": 234.94195938110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_32181_32184_1",
      "ports": {
        "bus1": 32184,
        "bus2": 32181
      },
      "params": {
        "R": 0.0036001990083605047,
        "X": 0.018518544733524323,
        "G": 0.0,
        "B": 0.00548001891002059
      },
      "extension": {
        "length": 7119.857225830078,
        "rating": 200.56779384613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_32182_32183_1",
      "ports": {
        "bus1": 32182,
        "bus2": 32183
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32182_32189_1",
      "ports": {
        "bus1": 32189,
        "bus2": 32182
      },
      "params": {
        "R": 0.004988083615899086,
        "X": 0.02396278642117977,
        "G": 0.0,
        "B": 0.02086319774389267
      },
      "extension": {
        "length": 15990.64743713379,
        "rating": 198.02916049957275
      }
    },
    {
      "class": "Branch",
      "id": "branch_32184_32185_1",
      "ports": {
        "bus1": 32184,
        "bus2": 32185
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32186_32187_1",
      "ports": {
        "bus1": 32186,
        "bus2": 32187
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32187_32188_1",
      "ports": {
        "bus1": 32188,
        "bus2": 32187
      },
      "params": {
        "R": 0.0021847279276698828,
        "X": 0.015253100544214249,
        "G": 0.0,
        "B": 0.005338688381016254
      },
      "extension": {
        "length": 6242.7565653991705,
        "rating": 228.01930904388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_32190_32191_1",
      "ports": {
        "bus1": 32190,
        "bus2": 32191
      },
      "params": {
        "R": 0.0002762674121186137,
        "X": 0.001116632716730237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32192_32193_1",
      "ports": {
        "bus1": 32192,
        "bus2": 32193
      },
      "params": {
        "R": 0.004043112508952618,
        "X": 0.12728197872638702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32192_32194_1",
      "ports": {
        "bus1": 32192,
        "bus2": 32194
      },
      "params": {
        "R": 0.00025102123618125916,
        "X": 0.0011890885652974248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32195_32196_1",
      "ports": {
        "bus1": 32195,
        "bus2": 32196
      },
      "params": {
        "R": 0.0013619388919323683,
        "X": 0.04387091472744942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32195_32197_1",
      "ports": {
        "bus1": 32195,
        "bus2": 32197
      },
      "params": {
        "R": 0.0009784568101167679,
        "X": 0.034826550632715225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32195_32198_1",
      "ports": {
        "bus1": 32195,
        "bus2": 32198
      },
      "params": {
        "R": 0.0012694281758740544,
        "X": 0.03826320916414261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32195_32199_1",
      "ports": {
        "bus1": 32195,
        "bus2": 32199
      },
      "params": {
        "R": 0.00022143333626445383,
        "X": 0.0010966056725010276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32195_32200_1",
      "ports": {
        "bus1": 32195,
        "bus2": 32200
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32199_32224_1",
      "ports": {
        "bus1": 32199,
        "bus2": 32224
      },
      "params": {
        "R": 0.0002407668944215402,
        "X": 0.0014587757177650926,
        "G": 0.0,
        "B": 0.0002790408325381577
      },
      "extension": {
        "length": 469.15150159835815,
        "rating": 255.14261722564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_32201_32202_1",
      "ports": {
        "bus1": 32201,
        "bus2": 32202
      },
      "params": {
        "R": 0.00040002609603106976,
        "X": 0.012299816124141216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32201_32203_1",
      "ports": {
        "bus1": 32201,
        "bus2": 32203
      },
      "params": {
        "R": 0.0009181092027574778,
        "X": 0.028156811371445656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32201_32204_1",
      "ports": {
        "bus1": 32201,
        "bus2": 32204
      },
      "params": {
        "R": 0.0007109103025868535,
        "X": 0.019933130592107773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32201_32205_1",
      "ports": {
        "bus1": 32201,
        "bus2": 32205
      },
      "params": {
        "R": 0.0008577873231843114,
        "X": 0.02305256389081478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32201_32206_1",
      "ports": {
        "bus1": 32201,
        "bus2": 32206
      },
      "params": {
        "R": 0.0002093517978210002,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32201_32207_1",
      "ports": {
        "bus1": 32201,
        "bus2": 32207
      },
      "params": {
        "R": 0.0002081938291667029,
        "X": 0.001139940693974495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32208_32209_1",
      "ports": {
        "bus1": 32209,
        "bus2": 32208
      },
      "params": {
        "R": 0.0005442370311357081,
        "X": 0.02970808930695057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32208_32209_2",
      "ports": {
        "bus1": 32209,
        "bus2": 32208
      },
      "params": {
        "R": 0.0005442370311357081,
        "X": 0.02970808930695057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32208_32209_3",
      "ports": {
        "bus1": 32209,
        "bus2": 32208
      },
      "params": {
        "R": 0.0005442370311357081,
        "X": 0.02970808930695057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32208_32210_1",
      "ports": {
        "bus1": 32208,
        "bus2": 32210
      },
      "params": {
        "R": 0.0005492828786373138,
        "X": 0.0337950699031353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32208_32211_1",
      "ports": {
        "bus1": 32208,
        "bus2": 32211
      },
      "params": {
        "R": 0.000992720713838935,
        "X": 0.05194750428199768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32208_32212_1",
      "ports": {
        "bus1": 32208,
        "bus2": 32212
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32208_32213_1",
      "ports": {
        "bus1": 32208,
        "bus2": 32213
      },
      "params": {
        "R": 0.00020495532953646034,
        "X": 0.0010692711221054196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32212_32287_1",
      "ports": {
        "bus1": 32287,
        "bus2": 32212
      },
      "params": {
        "R": 0.0009357410599477589,
        "X": 0.010462178848683834,
        "G": 0.0,
        "B": 0.21591274440288544
      },
      "extension": {
        "length": 29181.801008056642,
        "rating": 1012.7718925476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_32212_32388_1",
      "ports": {
        "bus1": 32212,
        "bus2": 32388
      },
      "params": {
        "R": 0.0011850479058921337,
        "X": 0.0145569471642375,
        "G": 0.0,
        "B": 0.4018971920013428
      },
      "extension": {
        "length": 50565.08826123047,
        "rating": 1149.677562713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_32214_32215_1",
      "ports": {
        "bus1": 32214,
        "bus2": 32215
      },
      "params": {
        "R": 0.0002770984428934753,
        "X": 0.0010266231838613749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32216_32217_1",
      "ports": {
        "bus1": 32217,
        "bus2": 32216
      },
      "params": {
        "R": 0.00034895463613793254,
        "X": 0.0235378909856081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32216_32217_2",
      "ports": {
        "bus1": 32217,
        "bus2": 32216
      },
      "params": {
        "R": 0.00034895463613793254,
        "X": 0.0235378909856081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32216_32218_1",
      "ports": {
        "bus1": 32216,
        "bus2": 32218
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32216_32219_1",
      "ports": {
        "bus1": 32216,
        "bus2": 32219
      },
      "params": {
        "R": 0.00021533218387048692,
        "X": 0.0010731100337579846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32218_32265_1",
      "ports": {
        "bus1": 32218,
        "bus2": 32265
      },
      "params": {
        "R": 0.001639786409214139,
        "X": 0.01563134416937828,
        "G": 0.0,
        "B": 0.426840603351593
      },
      "extension": {
        "length": 57507.50227148438,
        "rating": 1131.632137298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_32220_32221_1",
      "ports": {
        "bus1": 32220,
        "bus2": 32221
      },
      "params": {
        "R": 0.008181286044418812,
        "X": 0.2856389880180359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32220_32222_1",
      "ports": {
        "bus1": 32220,
        "bus2": 32222
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32224_1",
      "ports": {
        "bus1": 32224,
        "bus2": 32223
      },
      "params": {
        "R": 0.000610416813287884,
        "X": 0.03756013885140419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32225_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32225
      },
      "params": {
        "R": 0.0003579812473617494,
        "X": 0.018531160429120064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32226_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32226
      },
      "params": {
        "R": 0.0005913303466513753,
        "X": 0.028945719823241234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32227_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32227
      },
      "params": {
        "R": 0.0006459712167270482,
        "X": 0.03883170336484909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32228_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32228
      },
      "params": {
        "R": 0.00026069398154504597,
        "X": 0.013906585983932018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32229_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32229
      },
      "params": {
        "R": 0.0003395595704205334,
        "X": 0.020282529294490814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32230_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32230
      },
      "params": {
        "R": 0.0004901083884760737,
        "X": 0.030746854841709137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32231_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32231
      },
      "params": {
        "R": 0.00023983922437764704,
        "X": 0.0011836622143164277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_32232_1",
      "ports": {
        "bus1": 32223,
        "bus2": 32232
      },
      "params": {
        "R": 0.000297229562420398,
        "X": 0.0010567690478637815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32223_59705_1",
      "ports": {
        "bus1": 59705,
        "bus2": 32223
      },
      "params": {
        "R": 0.0012000000569969416,
        "X": 0.014000000432133675,
        "G": 0.0,
        "B": 0.3059999942779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_32231_32480_1",
      "ports": {
        "bus1": 32480,
        "bus2": 32231
      },
      "params": {
        "R": 0.0005148409982211888,
        "X": 0.006523389369249344,
        "G": 0.0,
        "B": 0.10699097812175751
      },
      "extension": {
        "length": 19792.363803222655,
        "rating": 1257.1945190429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_32233_32234_1",
      "ports": {
        "bus1": 32234,
        "bus2": 32233
      },
      "params": {
        "R": 0.003632393665611744,
        "X": 0.1183861494064331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32233_32235_1",
      "ports": {
        "bus1": 32233,
        "bus2": 32235
      },
      "params": {
        "R": 0.0009953246917575598,
        "X": 0.0354800783097744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32233_32236_1",
      "ports": {
        "bus1": 32233,
        "bus2": 32236
      },
      "params": {
        "R": 0.0011066976003348827,
        "X": 0.028755076229572296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32233_32237_1",
      "ports": {
        "bus1": 32233,
        "bus2": 32237
      },
      "params": {
        "R": 0.0009550140239298344,
        "X": 0.032079000025987625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32233_32238_1",
      "ports": {
        "bus1": 32233,
        "bus2": 32238
      },
      "params": {
        "R": 0.00029226779588498175,
        "X": 0.0011315197916701436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32233_32239_1",
      "ports": {
        "bus1": 32233,
        "bus2": 32239
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32234_32511_1",
      "ports": {
        "bus1": 32234,
        "bus2": 32511
      },
      "params": {
        "R": 0.0015614718431606889,
        "X": 0.008422207087278366,
        "G": 0.0,
        "B": 0.001853666384704411
      },
      "extension": {
        "length": 2768.700606262207,
        "rating": 152.7964949607849
      }
    },
    {
      "class": "Branch",
      "id": "branch_32234_58968_1",
      "ports": {
        "bus1": 58968,
        "bus2": 32234
      },
      "params": {
        "R": 0.0031668301671743393,
        "X": 0.011973630636930466,
        "G": 0.0,
        "B": 0.0025682453997433186
      },
      "extension": {
        "length": 4104.084200592041,
        "rating": 172.94949293136597
      }
    },
    {
      "class": "Branch",
      "id": "branch_32238_32512_1",
      "ports": {
        "bus1": 32512,
        "bus2": 32238
      },
      "params": {
        "R": 0.0008720969199202956,
        "X": 0.006396891549229623,
        "G": 0.0,
        "B": 0.002426928374916315
      },
      "extension": {
        "length": 2686.0377740020754,
        "rating": 240.01920223236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_32240_32241_1",
      "ports": {
        "bus1": 32241,
        "bus2": 32240
      },
      "params": {
        "R": 0.0004301572043914348,
        "X": 0.022996654734015465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32240_32242_1",
      "ports": {
        "bus1": 32240,
        "bus2": 32242
      },
      "params": {
        "R": 0.0004668222100008279,
        "X": 0.029695170000195503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32240_32243_1",
      "ports": {
        "bus1": 32240,
        "bus2": 32243
      },
      "params": {
        "R": 0.0005044668796472251,
        "X": 0.036105357110500336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32240_32244_1",
      "ports": {
        "bus1": 32240,
        "bus2": 32244
      },
      "params": {
        "R": 0.0004329544026404619,
        "X": 0.029293864965438843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32240_32245_1",
      "ports": {
        "bus1": 32240,
        "bus2": 32245
      },
      "params": {
        "R": 0.0002084957086481154,
        "X": 0.0010981087107211351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32240_32246_1",
      "ports": {
        "bus1": 32240,
        "bus2": 32246
      },
      "params": {
        "R": 0.00021203751384746283,
        "X": 0.0010068025439977646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32245_32877_1",
      "ports": {
        "bus1": 32877,
        "bus2": 32245
      },
      "params": {
        "R": 0.0016022088238969445,
        "X": 0.02024519443511963,
        "G": 0.0,
        "B": 0.2894333302974701
      },
      "extension": {
        "length": 53446.34346240234,
        "rating": 1253.8786888122559
      }
    },
    {
      "class": "Branch",
      "id": "branch_32245_33239_1",
      "ports": {
        "bus1": 32245,
        "bus2": 33239
      },
      "params": {
        "R": 0.001133945770561695,
        "X": 0.013898616656661034,
        "G": 0.0,
        "B": 0.36556944251060486
      },
      "extension": {
        "length": 51029.68455395508,
        "rating": 1102.5717735290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_32247_32248_1",
      "ports": {
        "bus1": 32248,
        "bus2": 32247
      },
      "params": {
        "R": 0.00042097794357687235,
        "X": 0.02486584149301052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32247_32249_1",
      "ports": {
        "bus1": 32247,
        "bus2": 32249
      },
      "params": {
        "R": 0.00021525767806451768,
        "X": 0.0010907755931839347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32247_32250_1",
      "ports": {
        "bus1": 32247,
        "bus2": 32250
      },
      "params": {
        "R": 0.0002211500541307032,
        "X": 0.0010072157019749284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32249_32430_1",
      "ports": {
        "bus1": 32430,
        "bus2": 32249
      },
      "params": {
        "R": 0.0010020306799560785,
        "X": 0.012512734159827232,
        "G": 0.0,
        "B": 0.3354766070842743
      },
      "extension": {
        "length": 48092.77479638672,
        "rating": 1019.2289352416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_32251_32252_1",
      "ports": {
        "bus1": 32251,
        "bus2": 32252
      },
      "params": {
        "R": 0.00023925889399833975,
        "X": 0.0010311959777027369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32253_32254_1",
      "ports": {
        "bus1": 32253,
        "bus2": 32254
      },
      "params": {
        "R": 0.006808759178966284,
        "X": 0.19536657631397247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32253_32255_1",
      "ports": {
        "bus1": 32253,
        "bus2": 32255
      },
      "params": {
        "R": 0.00024865538580343127,
        "X": 0.0010979818180203438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32256_32257_1",
      "ports": {
        "bus1": 32257,
        "bus2": 32256
      },
      "params": {
        "R": 0.00028625494451262057,
        "X": 0.01486156415194273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32256_32257_2",
      "ports": {
        "bus1": 32257,
        "bus2": 32256
      },
      "params": {
        "R": 0.00028625494451262057,
        "X": 0.01486156415194273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32256_32257_3",
      "ports": {
        "bus1": 32257,
        "bus2": 32256
      },
      "params": {
        "R": 0.00028625494451262057,
        "X": 0.01486156415194273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32256_32257_4",
      "ports": {
        "bus1": 32257,
        "bus2": 32256
      },
      "params": {
        "R": 0.00028625494451262057,
        "X": 0.01486156415194273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32256_32258_1",
      "ports": {
        "bus1": 32256,
        "bus2": 32258
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32256_32259_1",
      "ports": {
        "bus1": 32256,
        "bus2": 32259
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32258_32265_1",
      "ports": {
        "bus1": 32265,
        "bus2": 32258
      },
      "params": {
        "R": 0.0008611705270595849,
        "X": 0.010220457799732685,
        "G": 0.0,
        "B": 0.21420331299304962
      },
      "extension": {
        "length": 31517.112974853517,
        "rating": 1239.50834274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_32258_32324_1",
      "ports": {
        "bus1": 32258,
        "bus2": 32324
      },
      "params": {
        "R": 0.001589468214660883,
        "X": 0.018897730857133865,
        "G": 0.0,
        "B": 0.38333287835121155
      },
      "extension": {
        "length": 59530.987876464846,
        "rating": 1274.192714691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_32260_32263_1",
      "ports": {
        "bus1": 32260,
        "bus2": 32263
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0022535957396030426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32260_32264_1",
      "ports": {
        "bus1": 32260,
        "bus2": 32264
      },
      "params": {
        "R": 0.0007023551152087748,
        "X": 0.0397224947810173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32260_32265_1",
      "ports": {
        "bus1": 32260,
        "bus2": 32265
      },
      "params": {
        "R": 0.0002578705607447773,
        "X": 0.001101720379665494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32260_32266_1",
      "ports": {
        "bus1": 32260,
        "bus2": 32266
      },
      "params": {
        "R": 0.00021664370433427393,
        "X": 0.0010940911015495658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32261_32263_1",
      "ports": {
        "bus1": 32261,
        "bus2": 32263
      },
      "params": {
        "R": 0.0008066486334428191,
        "X": 0.04841027408838272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32262_32263_1",
      "ports": {
        "bus1": 32262,
        "bus2": 32263
      },
      "params": {
        "R": 0.0008066486334428191,
        "X": 0.04841027408838272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32267_32268_1",
      "ports": {
        "bus1": 32267,
        "bus2": 32268
      },
      "params": {
        "R": 0.00023440957011189314,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32268_32524_1",
      "ports": {
        "bus1": 32268,
        "bus2": 32524
      },
      "params": {
        "R": 0.0016193148912861943,
        "X": 0.010477155447006226,
        "G": 0.0,
        "B": 0.0036582497414201494
      },
      "extension": {
        "length": 4135.1479672851565,
        "rating": 173.54439496994019
      }
    },
    {
      "class": "Branch",
      "id": "branch_32269_32272_1",
      "ports": {
        "bus1": 32269,
        "bus2": 32272
      },
      "params": {
        "R": -0.000723712146282196,
        "X": -0.021439045667648315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32269_32273_1",
      "ports": {
        "bus1": 32269,
        "bus2": 32273
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32269_32274_1",
      "ports": {
        "bus1": 32269,
        "bus2": 32274
      },
      "params": {
        "R": 0.0002277811145177111,
        "X": 0.0010030309204012156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32270_32272_1",
      "ports": {
        "bus1": 32270,
        "bus2": 32272
      },
      "params": {
        "R": 0.009661956690251827,
        "X": 0.2862229645252228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32271_32272_1",
      "ports": {
        "bus1": 32271,
        "bus2": 32272
      },
      "params": {
        "R": 0.009661956690251827,
        "X": 0.2862229645252228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32275_32278_1",
      "ports": {
        "bus1": 32275,
        "bus2": 32278
      },
      "params": {
        "R": 0.00879619363695383,
        "X": 0.20117005705833435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32275_32281_1",
      "ports": {
        "bus1": 32275,
        "bus2": 32281
      },
      "params": {
        "R": 0.00043663522228598595,
        "X": 0.012047916650772095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32275_32283_1",
      "ports": {
        "bus1": 32275,
        "bus2": 32283
      },
      "params": {
        "R": 0.004060009494423866,
        "X": 0.12933127582073212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32275_32284_1",
      "ports": {
        "bus1": 32275,
        "bus2": 32284
      },
      "params": {
        "R": 0.00022026333317626268,
        "X": 0.0011228113435208797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32275_32285_1",
      "ports": {
        "bus1": 32275,
        "bus2": 32285
      },
      "params": {
        "R": 0.00022242956038098782,
        "X": 0.0011664991034194827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32276_32278_1",
      "ports": {
        "bus1": 32276,
        "bus2": 32278
      },
      "params": {
        "R": -0.0010173383634537458,
        "X": -0.023266702890396118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32276_32282_1",
      "ports": {
        "bus1": 32276,
        "bus2": 32282
      },
      "params": {
        "R": 0.001855269307270646,
        "X": 0.054063908755779266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32277_32278_1",
      "ports": {
        "bus1": 32277,
        "bus2": 32278
      },
      "params": {
        "R": 0.0477079376578331,
        "X": 1.0910862684249878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32279_32281_1",
      "ports": {
        "bus1": 32279,
        "bus2": 32281
      },
      "params": {
        "R": 0.004089809022843838,
        "X": 0.11284869909286499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32280_32281_1",
      "ports": {
        "bus1": 32280,
        "bus2": 32281
      },
      "params": {
        "R": 0.004089809022843838,
        "X": 0.11284869909286499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32286_32287_1",
      "ports": {
        "bus1": 32286,
        "bus2": 32287
      },
      "params": {
        "R": 0.0002970458590425551,
        "X": 0.0010835562134161592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32288_32291_1",
      "ports": {
        "bus1": 32288,
        "bus2": 32291
      },
      "params": {
        "R": -0.00019628368318080902,
        "X": -0.005759298801422119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32288_32292_1",
      "ports": {
        "bus1": 32288,
        "bus2": 32292
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32288_32293_1",
      "ports": {
        "bus1": 32288,
        "bus2": 32293
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32289_32291_1",
      "ports": {
        "bus1": 32289,
        "bus2": 32291
      },
      "params": {
        "R": 0.005665899720042944,
        "X": 0.16624733805656433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32290_32291_1",
      "ports": {
        "bus1": 32290,
        "bus2": 32291
      },
      "params": {
        "R": 0.005665899720042944,
        "X": 0.16624733805656433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32294_32297_1",
      "ports": {
        "bus1": 32294,
        "bus2": 32297
      },
      "params": {
        "R": -0.0004045069217681885,
        "X": -0.009632661938667297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32294_32298_1",
      "ports": {
        "bus1": 32294,
        "bus2": 32298
      },
      "params": {
        "R": 0.00021236142492853105,
        "X": 0.0010090607684105635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32294_32299_1",
      "ports": {
        "bus1": 32294,
        "bus2": 32299
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32295_32297_1",
      "ports": {
        "bus1": 32295,
        "bus2": 32297
      },
      "params": {
        "R": 0.009277376346290112,
        "X": 0.22092534601688385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32296_32297_1",
      "ports": {
        "bus1": 32296,
        "bus2": 32297
      },
      "params": {
        "R": 0.009277376346290112,
        "X": 0.22092534601688385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32298_32498_1",
      "ports": {
        "bus1": 32298,
        "bus2": 32498
      },
      "params": {
        "R": 0.004698743112385273,
        "X": 0.02922501415014267,
        "G": 0.0,
        "B": 0.015697475522756577
      },
      "extension": {
        "length": 13979.285138671876,
        "rating": 214.40002918243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_32300_32301_1",
      "ports": {
        "bus1": 32300,
        "bus2": 32301
      },
      "params": {
        "R": 0.006475602276623249,
        "X": 0.17825016379356384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32300_32302_1",
      "ports": {
        "bus1": 32300,
        "bus2": 32302
      },
      "params": {
        "R": 0.0002750902494881302,
        "X": 0.0011046727886423469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32302_32433_1",
      "ports": {
        "bus1": 32302,
        "bus2": 32433
      },
      "params": {
        "R": 0.0016579872462898493,
        "X": 0.008438230492174625,
        "G": 0.0,
        "B": 0.00538039393723011
      },
      "extension": {
        "length": 5007.124347473145,
        "rating": 238.04404735565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_32303_32304_1",
      "ports": {
        "bus1": 32304,
        "bus2": 32303
      },
      "params": {
        "R": 0.0007272564107552171,
        "X": 0.03642717003822327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32303_32305_1",
      "ports": {
        "bus1": 32303,
        "bus2": 32305
      },
      "params": {
        "R": 8.03106086095795e-05,
        "X": 0.004774435888975859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32303_32306_1",
      "ports": {
        "bus1": 32303,
        "bus2": 32306
      },
      "params": {
        "R": 0.00012836142559535801,
        "X": 0.008618278428912163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32303_32307_1",
      "ports": {
        "bus1": 32303,
        "bus2": 32307
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32303_32308_1",
      "ports": {
        "bus1": 32303,
        "bus2": 32308
      },
      "params": {
        "R": 0.0002887934970203787,
        "X": 0.001001641503535211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32309_32312_1",
      "ports": {
        "bus1": 32309,
        "bus2": 32312
      },
      "params": {
        "R": 0.0005333814769983292,
        "X": 0.029251622036099434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32309_32315_1",
      "ports": {
        "bus1": 32309,
        "bus2": 32315
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.001000676304101944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32309_32316_1",
      "ports": {
        "bus1": 32309,
        "bus2": 32316
      },
      "params": {
        "R": 0.0002814776380546391,
        "X": 0.0011072532506659627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32309_32317_1",
      "ports": {
        "bus1": 32309,
        "bus2": 32317
      },
      "params": {
        "R": 0.00023339453036896884,
        "X": 0.0011484455317258835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32310_32312_1",
      "ports": {
        "bus1": 32310,
        "bus2": 32312
      },
      "params": {
        "R": -0.00017875406774692237,
        "X": -0.009803203865885735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32311_32312_1",
      "ports": {
        "bus1": 32311,
        "bus2": 32312
      },
      "params": {
        "R": 0.0021270543802529573,
        "X": 0.11665154993534088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32313_32315_1",
      "ports": {
        "bus1": 32313,
        "bus2": 32315
      },
      "params": {
        "R": 0.0006289114244282246,
        "X": 0.039100851863622665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32314_32315_1",
      "ports": {
        "bus1": 32314,
        "bus2": 32315
      },
      "params": {
        "R": 0.0006289114244282246,
        "X": 0.039100851863622665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32316_32422_1",
      "ports": {
        "bus1": 32422,
        "bus2": 32316
      },
      "params": {
        "R": 0.0004224419535603374,
        "X": 0.005937983747571707,
        "G": 0.0,
        "B": 0.1856883317232132
      },
      "extension": {
        "length": 21704.63545239258,
        "rating": 1221.1036682128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32319_1",
      "ports": {
        "bus1": 32319,
        "bus2": 32318
      },
      "params": {
        "R": 0.0003665865515358746,
        "X": 0.02618175931274891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32319_2",
      "ports": {
        "bus1": 32319,
        "bus2": 32318
      },
      "params": {
        "R": 0.0003665865515358746,
        "X": 0.02618175931274891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32319_3",
      "ports": {
        "bus1": 32319,
        "bus2": 32318
      },
      "params": {
        "R": 0.0003665865515358746,
        "X": 0.02618175931274891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32320_1",
      "ports": {
        "bus1": 32318,
        "bus2": 32320
      },
      "params": {
        "R": 0.0006674070609733462,
        "X": 0.03275740146636963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32321_1",
      "ports": {
        "bus1": 32318,
        "bus2": 32321
      },
      "params": {
        "R": 0.00038054617471061647,
        "X": 0.02161651849746704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32322_1",
      "ports": {
        "bus1": 32318,
        "bus2": 32322
      },
      "params": {
        "R": 0.0003318121307529509,
        "X": 0.01854896917939186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32323_1",
      "ports": {
        "bus1": 32318,
        "bus2": 32323
      },
      "params": {
        "R": 0.00031865344499237835,
        "X": 0.016298038884997368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32324_1",
      "ports": {
        "bus1": 32318,
        "bus2": 32324
      },
      "params": {
        "R": 0.0002817185886669904,
        "X": 0.001094350591301918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32318_32325_1",
      "ports": {
        "bus1": 32318,
        "bus2": 32325
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32324_32422_1",
      "ports": {
        "bus1": 32324,
        "bus2": 32422
      },
      "params": {
        "R": 0.0009175788727588952,
        "X": 0.012078872881829739,
        "G": 0.0,
        "B": 0.23708805441856387
      },
      "extension": {
        "length": 40391.03262304688,
        "rating": 1168.6820030212402
      }
    },
    {
      "class": "Branch",
      "id": "branch_32326_32329_1",
      "ports": {
        "bus1": 32326,
        "bus2": 32329
      },
      "params": {
        "R": 0.0007321399170905352,
        "X": 0.04627680405974388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32326_32330_1",
      "ports": {
        "bus1": 32326,
        "bus2": 32330
      },
      "params": {
        "R": 0.0009785175789147615,
        "X": 0.051847491413354874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32326_32331_1",
      "ports": {
        "bus1": 32326,
        "bus2": 32331
      },
      "params": {
        "R": 0.0003785658918786794,
        "X": 0.02078649401664734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32326_32332_1",
      "ports": {
        "bus1": 32326,
        "bus2": 32332
      },
      "params": {
        "R": 0.0006359080434776843,
        "X": 0.03993209823966026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32326_32333_1",
      "ports": {
        "bus1": 32326,
        "bus2": 32333
      },
      "params": {
        "R": 0.0007859688485041261,
        "X": 0.04006063565611839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32326_32334_1",
      "ports": {
        "bus1": 32326,
        "bus2": 32334
      },
      "params": {
        "R": 0.0002172656822949648,
        "X": 0.0011620665900409222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32326_32335_1",
      "ports": {
        "bus1": 32326,
        "bus2": 32335
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32327_32329_1",
      "ports": {
        "bus1": 32327,
        "bus2": 32329
      },
      "params": {
        "R": -0.000302016269415617,
        "X": -0.0190897174179554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32328_32329_1",
      "ports": {
        "bus1": 32328,
        "bus2": 32329
      },
      "params": {
        "R": 0.0023056846112012863,
        "X": 0.14573679864406586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32336_32337_1",
      "ports": {
        "bus1": 32336,
        "bus2": 32337
      },
      "params": {
        "R": 0.0027640366461127996,
        "X": 0.09015398472547531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32336_32338_1",
      "ports": {
        "bus1": 32336,
        "bus2": 32338
      },
      "params": {
        "R": 0.006171041168272495,
        "X": 0.1727805733680725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32336_32339_1",
      "ports": {
        "bus1": 32336,
        "bus2": 32339
      },
      "params": {
        "R": 0.00444976007565856,
        "X": 0.1593846082687378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32336_32340_1",
      "ports": {
        "bus1": 32336,
        "bus2": 32340
      },
      "params": {
        "R": 0.0069808061234653,
        "X": 0.18359729647636414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32336_32341_1",
      "ports": {
        "bus1": 32336,
        "bus2": 32341
      },
      "params": {
        "R": 0.0002515430096536875,
        "X": 0.001007254351861775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32336_32342_1",
      "ports": {
        "bus1": 32336,
        "bus2": 32342
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32341_32344_1",
      "ports": {
        "bus1": 32344,
        "bus2": 32341
      },
      "params": {
        "R": 0.000334311043843627,
        "X": 0.0019183929543942215,
        "G": 0.0,
        "B": 0.001630250015296042
      },
      "extension": {
        "length": 1214.21115335083,
        "rating": 288.00272941589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_32341_32344_2",
      "ports": {
        "bus1": 32344,
        "bus2": 32341
      },
      "params": {
        "R": 0.000334311043843627,
        "X": 0.0019183929543942215,
        "G": 0.0,
        "B": 0.001630250015296042
      },
      "extension": {
        "length": 1214.21115335083,
        "rating": 288.00272941589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_32341_32344_3",
      "ports": {
        "bus1": 32344,
        "bus2": 32341
      },
      "params": {
        "R": 0.000334311043843627,
        "X": 0.0019183929543942215,
        "G": 0.0,
        "B": 0.001630250015296042
      },
      "extension": {
        "length": 1214.21115335083,
        "rating": 288.00272941589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_32343_32344_1",
      "ports": {
        "bus1": 32344,
        "bus2": 32343
      },
      "params": {
        "R": 0.0002342293009860441,
        "X": 0.01422950066626072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32343_32344_2",
      "ports": {
        "bus1": 32344,
        "bus2": 32343
      },
      "params": {
        "R": 0.0002342293009860441,
        "X": 0.01422950066626072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32343_32344_3",
      "ports": {
        "bus1": 32344,
        "bus2": 32343
      },
      "params": {
        "R": 0.0002342293009860441,
        "X": 0.01422950066626072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32343_32345_1",
      "ports": {
        "bus1": 32343,
        "bus2": 32345
      },
      "params": {
        "R": 0.00029574628570117056,
        "X": 0.012128602713346481,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32343_32346_1",
      "ports": {
        "bus1": 32343,
        "bus2": 32346
      },
      "params": {
        "R": 0.00028691632905974984,
        "X": 0.0010634823702275753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32343_32347_1",
      "ports": {
        "bus1": 32343,
        "bus2": 32347
      },
      "params": {
        "R": 0.00022858689771965146,
        "X": 0.001191203249618411,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32346_32365_1",
      "ports": {
        "bus1": 32365,
        "bus2": 32346
      },
      "params": {
        "R": 0.0010159305529668927,
        "X": 0.011243262328207493,
        "G": 0.0,
        "B": 0.38674736022949213
      },
      "extension": {
        "length": 44945.98250097656,
        "rating": 1433.8495254516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_32346_32365_2",
      "ports": {
        "bus1": 32365,
        "bus2": 32346
      },
      "params": {
        "R": 0.0010159305529668927,
        "X": 0.011243262328207493,
        "G": 0.0,
        "B": 0.38674736022949213
      },
      "extension": {
        "length": 44945.98250097656,
        "rating": 1433.8495254516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_32346_32365_3",
      "ports": {
        "bus1": 32365,
        "bus2": 32346
      },
      "params": {
        "R": 0.0010159305529668927,
        "X": 0.011243262328207493,
        "G": 0.0,
        "B": 0.38674736022949213
      },
      "extension": {
        "length": 44945.98250097656,
        "rating": 1433.8495254516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_32346_32448_1",
      "ports": {
        "bus1": 32448,
        "bus2": 32346
      },
      "params": {
        "R": 0.0019606074783951044,
        "X": 0.019976187497377396,
        "G": 0.0,
        "B": 0.3168592751026154
      },
      "extension": {
        "length": 54350.132203125,
        "rating": 1280.3300857543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_32346_32508_1",
      "ports": {
        "bus1": 32346,
        "bus2": 32508
      },
      "params": {
        "R": 0.001283617108128965,
        "X": 0.01477828249335289,
        "G": 0.0,
        "B": 0.5052063465118408
      },
      "extension": {
        "length": 60261.81805810547,
        "rating": 1420.2117919921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_32346_32508_2",
      "ports": {
        "bus1": 32346,
        "bus2": 32508
      },
      "params": {
        "R": 0.001283617108128965,
        "X": 0.01477828249335289,
        "G": 0.0,
        "B": 0.5052063465118408
      },
      "extension": {
        "length": 60261.81805810547,
        "rating": 1420.2117919921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_32346_32508_3",
      "ports": {
        "bus1": 32346,
        "bus2": 32508
      },
      "params": {
        "R": 0.001283617108128965,
        "X": 0.01477828249335289,
        "G": 0.0,
        "B": 0.5052063465118408
      },
      "extension": {
        "length": 60261.81805810547,
        "rating": 1420.2117919921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_32348_32349_1",
      "ports": {
        "bus1": 32348,
        "bus2": 32349
      },
      "params": {
        "R": 0.007891708984971046,
        "X": 0.265053927898407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32348_32350_1",
      "ports": {
        "bus1": 32348,
        "bus2": 32350
      },
      "params": {
        "R": 0.00021978591394145042,
        "X": 0.0010056447936221957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32351_32354_1",
      "ports": {
        "bus1": 32351,
        "bus2": 32354
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0009337551891803741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32351_32355_1",
      "ports": {
        "bus1": 32351,
        "bus2": 32355
      },
      "params": {
        "R": 0.0009669860592111945,
        "X": 0.061250656843185425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32351_32356_1",
      "ports": {
        "bus1": 32351,
        "bus2": 32356
      },
      "params": {
        "R": 0.0002226343349320814,
        "X": 0.0011770862620323896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32351_32357_1",
      "ports": {
        "bus1": 32351,
        "bus2": 32357
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32352_32354_1",
      "ports": {
        "bus1": 32352,
        "bus2": 32354
      },
      "params": {
        "R": 0.0004734571557492018,
        "X": 0.025863125920295715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32353_32354_1",
      "ports": {
        "bus1": 32353,
        "bus2": 32354
      },
      "params": {
        "R": 0.0004734571557492018,
        "X": 0.025863125920295715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32356_34111_1",
      "ports": {
        "bus1": 32356,
        "bus2": 34111
      },
      "params": {
        "R": 0.002455298323184252,
        "X": 0.031928256154060364,
        "G": 0.0,
        "B": 0.5729255080223083
      },
      "extension": {
        "length": 99282.77430908203,
        "rating": 1219.2360877990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_32356_34173_1",
      "ports": {
        "bus1": 32356,
        "bus2": 34173
      },
      "params": {
        "R": 0.0016983764944598079,
        "X": 0.019433332607150078,
        "G": 0.0,
        "B": 0.29100698232650757
      },
      "extension": {
        "length": 50071.65326367188,
        "rating": 1225.3867149353027
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32359_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32359
      },
      "params": {
        "R": 0.0003847932384815067,
        "X": 0.02059083618223667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32360_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32360
      },
      "params": {
        "R": 0.0005293607246130705,
        "X": 0.030852610245347023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 373.03123354911804,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32361_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32361
      },
      "params": {
        "R": 0.00031293919892050326,
        "X": 0.022302759811282158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32362_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32362
      },
      "params": {
        "R": 0.00029083664412610233,
        "X": 0.01726417988538742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32363_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32363
      },
      "params": {
        "R": 0.0004683724546339363,
        "X": 0.021993333473801613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32364_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32364
      },
      "params": {
        "R": 0.00036001927219331264,
        "X": 0.017550107091665268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32365_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32365
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32358_32366_1",
      "ports": {
        "bus1": 32358,
        "bus2": 32366
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32365_32448_1",
      "ports": {
        "bus1": 32365,
        "bus2": 32448
      },
      "params": {
        "R": 0.000686747720465064,
        "X": 0.009524420835077763,
        "G": 0.0,
        "B": 0.16216661036014557
      },
      "extension": {
        "length": 27752.708889404297,
        "rating": 1239.7308349609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_32365_32455_1",
      "ports": {
        "bus1": 32455,
        "bus2": 32365
      },
      "params": {
        "R": 0.0010681741405278444,
        "X": 0.011907367967069149,
        "G": 0.0,
        "B": 0.24723389744758606
      },
      "extension": {
        "length": 40252.425734619144,
        "rating": 1364.7141456604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_32365_32455_2",
      "ports": {
        "bus1": 32455,
        "bus2": 32365
      },
      "params": {
        "R": 0.0010681741405278444,
        "X": 0.011907367967069149,
        "G": 0.0,
        "B": 0.24723389744758606
      },
      "extension": {
        "length": 40252.425734619144,
        "rating": 1364.7141456604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_32367_32370_1",
      "ports": {
        "bus1": 32367,
        "bus2": 32370
      },
      "params": {
        "R": -0.00018700677901506424,
        "X": -0.0054237619042396545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32367_32371_1",
      "ports": {
        "bus1": 32367,
        "bus2": 32371
      },
      "params": {
        "R": 0.00022647198056802156,
        "X": 0.0010021751513704658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32367_32372_1",
      "ports": {
        "bus1": 32367,
        "bus2": 32372
      },
      "params": {
        "R": 0.0002196870336774737,
        "X": 0.0011552250944077969,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32368_32370_1",
      "ports": {
        "bus1": 32368,
        "bus2": 32370
      },
      "params": {
        "R": 0.0038647595793008804,
        "X": 0.11208982765674591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32369_32370_1",
      "ports": {
        "bus1": 32369,
        "bus2": 32370
      },
      "params": {
        "R": 0.0038647595793008804,
        "X": 0.11208982765674591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32373_32376_1",
      "ports": {
        "bus1": 32373,
        "bus2": 32376
      },
      "params": {
        "R": 0.0004776543937623501,
        "X": 0.01325671374797821,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32373_32377_1",
      "ports": {
        "bus1": 32373,
        "bus2": 32377
      },
      "params": {
        "R": 0.006115127820521593,
        "X": 0.19079464673995972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 137.1374967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32373_32378_1",
      "ports": {
        "bus1": 32373,
        "bus2": 32378
      },
      "params": {
        "R": 0.0002482898416928947,
        "X": 0.001101296627894044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32373_32379_1",
      "ports": {
        "bus1": 32373,
        "bus2": 32379
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32374_32376_1",
      "ports": {
        "bus1": 32374,
        "bus2": 32376
      },
      "params": {
        "R": 0.005283100064843893,
        "X": 0.14662598073482513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32375_32376_1",
      "ports": {
        "bus1": 32375,
        "bus2": 32376
      },
      "params": {
        "R": 0.005283100064843893,
        "X": 0.14662598073482513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32378_32426_1",
      "ports": {
        "bus1": 32378,
        "bus2": 32426
      },
      "params": {
        "R": 0.002724797697737813,
        "X": 0.018838409334421158,
        "G": 0.0,
        "B": 0.006959226448088884
      },
      "extension": {
        "length": 7154.363142883301,
        "rating": 202.50520706176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_32380_32383_1",
      "ports": {
        "bus1": 32380,
        "bus2": 32383
      },
      "params": {
        "R": 0.00026032677851617336,
        "X": 0.016040828078985214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32380_32384_1",
      "ports": {
        "bus1": 32380,
        "bus2": 32384
      },
      "params": {
        "R": 0.00042624713387340307,
        "X": 0.022159412503242493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32380_32385_1",
      "ports": {
        "bus1": 32380,
        "bus2": 32385
      },
      "params": {
        "R": 0.00036029706825502217,
        "X": 0.022650450468063354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32380_32386_1",
      "ports": {
        "bus1": 32380,
        "bus2": 32386
      },
      "params": {
        "R": 0.0003050469094887376,
        "X": 0.01939067617058754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32380_32387_1",
      "ports": {
        "bus1": 32380,
        "bus2": 32387
      },
      "params": {
        "R": 0.0004187650920357555,
        "X": 0.023338675498962402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32380_32388_1",
      "ports": {
        "bus1": 32380,
        "bus2": 32388
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32380_32389_1",
      "ports": {
        "bus1": 32380,
        "bus2": 32389
      },
      "params": {
        "R": 0.0002012468467000872,
        "X": 0.0010240914998576045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32381_32383_1",
      "ports": {
        "bus1": 32381,
        "bus2": 32383
      },
      "params": {
        "R": 1.938569766934961e-05,
        "X": 0.001194511540234089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32381_32458_1",
      "ports": {
        "bus1": 32458,
        "bus2": 32381
      },
      "params": {
        "R": 0.0030933059751987457,
        "X": 0.018715964630246162,
        "G": 0.0,
        "B": 0.006354949902743101
      },
      "extension": {
        "length": 7813.510955749512,
        "rating": 245.71528434753418
      }
    },
    {
      "class": "Branch",
      "id": "branch_32382_32383_1",
      "ports": {
        "bus1": 32382,
        "bus2": 32383
      },
      "params": {
        "R": 0.0012412318028509617,
        "X": 0.07648230344057083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32388_32467_1",
      "ports": {
        "bus1": 32467,
        "bus2": 32388
      },
      "params": {
        "R": 0.0002172195672756061,
        "X": 0.0023915295023471117,
        "G": 0.0,
        "B": 0.056544978171587
      },
      "extension": {
        "length": 7834.832258972168,
        "rating": 1131.7212104797363
      }
    },
    {
      "class": "Branch",
      "id": "branch_32390_32391_1",
      "ports": {
        "bus1": 32390,
        "bus2": 32391
      },
      "params": {
        "R": 0.00027796466019935906,
        "X": 0.001018742099404335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32392_32393_1",
      "ports": {
        "bus1": 32392,
        "bus2": 32393
      },
      "params": {
        "R": 0.0036578094586730003,
        "X": 0.1273745596408844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32392_32394_1",
      "ports": {
        "bus1": 32392,
        "bus2": 32394
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32392_32395_1",
      "ports": {
        "bus1": 32392,
        "bus2": 32395
      },
      "params": {
        "R": 0.00020162001601420343,
        "X": 0.001161479391157627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32396_32397_1",
      "ports": {
        "bus1": 32396,
        "bus2": 32397
      },
      "params": {
        "R": 0.0002918296377174556,
        "X": 0.0010894350707530975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32398_32399_1",
      "ports": {
        "bus1": 32398,
        "bus2": 32399
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32399_32475_1",
      "ports": {
        "bus1": 32399,
        "bus2": 32475
      },
      "params": {
        "R": 0.005533992778509855,
        "X": 0.03175484016537666,
        "G": 0.0,
        "B": 0.0309920534491539
      },
      "extension": {
        "length": 20195.999770385744,
        "rating": 245.47150135040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_32400_32401_1",
      "ports": {
        "bus1": 32400,
        "bus2": 32401
      },
      "params": {
        "R": 0.0780622586607933,
        "X": 2.252243995666504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32400_32402_1",
      "ports": {
        "bus1": 32400,
        "bus2": 32402
      },
      "params": {
        "R": 0.0873398408293724,
        "X": 2.879464864730835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32400_32403_1",
      "ports": {
        "bus1": 32400,
        "bus2": 32403
      },
      "params": {
        "R": 0.00023237751156557354,
        "X": 0.0010787153150886297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32400_32404_1",
      "ports": {
        "bus1": 32400,
        "bus2": 32404
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32405_32406_1",
      "ports": {
        "bus1": 32406,
        "bus2": 32405
      },
      "params": {
        "R": 0.0005986003670841455,
        "X": 0.037512797862291336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32405_32406_2",
      "ports": {
        "bus1": 32406,
        "bus2": 32405
      },
      "params": {
        "R": 0.0005986003670841455,
        "X": 0.037512797862291336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32405_32406_3",
      "ports": {
        "bus1": 32406,
        "bus2": 32405
      },
      "params": {
        "R": 0.0005986003670841455,
        "X": 0.037512797862291336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32405_32409_1",
      "ports": {
        "bus1": 32405,
        "bus2": 32409
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0009733773767948151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32405_32410_1",
      "ports": {
        "bus1": 32405,
        "bus2": 32410
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32405_32411_1",
      "ports": {
        "bus1": 32405,
        "bus2": 32411
      },
      "params": {
        "R": 0.00024655836750753224,
        "X": 0.0010151047026738524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32407_32409_1",
      "ports": {
        "bus1": 32407,
        "bus2": 32409
      },
      "params": {
        "R": 0.0006495481939055026,
        "X": 0.042743854224681854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32408_32409_1",
      "ports": {
        "bus1": 32408,
        "bus2": 32409
      },
      "params": {
        "R": 0.0006495481939055026,
        "X": 0.042743854224681854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32412_32413_1",
      "ports": {
        "bus1": 32412,
        "bus2": 32413
      },
      "params": {
        "R": 0.008797457441687584,
        "X": 0.2613605856895447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 137.1374967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32412_32414_1",
      "ports": {
        "bus1": 32412,
        "bus2": 32414
      },
      "params": {
        "R": 0.00027804094133898616,
        "X": 0.0010005348594859242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32415_32416_1",
      "ports": {
        "bus1": 32415,
        "bus2": 32416
      },
      "params": {
        "R": 0.0012603543000295758,
        "X": 0.07849369943141937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32415_32417_1",
      "ports": {
        "bus1": 32415,
        "bus2": 32417
      },
      "params": {
        "R": 0.0010679110419005156,
        "X": 0.07648965716362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32415_32418_1",
      "ports": {
        "bus1": 32415,
        "bus2": 32418
      },
      "params": {
        "R": 0.0018259808421134949,
        "X": 0.10834988951683044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32415_32419_1",
      "ports": {
        "bus1": 32415,
        "bus2": 32419
      },
      "params": {
        "R": 0.00022321812866721302,
        "X": 0.0011840083170682192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32415_32420_1",
      "ports": {
        "bus1": 32415,
        "bus2": 32420
      },
      "params": {
        "R": 0.00029833006556145847,
        "X": 0.0010095196776092052,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32421_32422_1",
      "ports": {
        "bus1": 32421,
        "bus2": 32422
      },
      "params": {
        "R": 0.00026659731520339847,
        "X": 0.0011734297731891274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32423_32424_1",
      "ports": {
        "bus1": 32423,
        "bus2": 32424
      },
      "params": {
        "R": 0.00021031296637374908,
        "X": 0.0011028425069525838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32425_32426_1",
      "ports": {
        "bus1": 32426,
        "bus2": 32425
      },
      "params": {
        "R": 0.0006054744007997215,
        "X": 0.0360233336687088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32425_32427_1",
      "ports": {
        "bus1": 32425,
        "bus2": 32427
      },
      "params": {
        "R": 0.0006270681042224169,
        "X": 0.044481195509433746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32425_32428_1",
      "ports": {
        "bus1": 32425,
        "bus2": 32428
      },
      "params": {
        "R": 0.0009722511749714613,
        "X": 0.03943051025271416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.9375082254409,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32425_32429_1",
      "ports": {
        "bus1": 32425,
        "bus2": 32429
      },
      "params": {
        "R": 0.000889163464307785,
        "X": 0.03901395574212074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32425_32430_1",
      "ports": {
        "bus1": 32425,
        "bus2": 32430
      },
      "params": {
        "R": 0.0002576546394266188,
        "X": 0.001056795590557158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32425_32431_1",
      "ports": {
        "bus1": 32425,
        "bus2": 32431
      },
      "params": {
        "R": 0.00026139162946492434,
        "X": 0.0010830602841451764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32432_32433_1",
      "ports": {
        "bus1": 32432,
        "bus2": 32433
      },
      "params": {
        "R": 0.00023101933766156438,
        "X": 0.0010221311822533607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32435_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32435
      },
      "params": {
        "R": 0.0029148501344025135,
        "X": 0.0716548040509224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32436_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32436
      },
      "params": {
        "R": 0.0029498739168047905,
        "X": 0.08813987672328949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32437_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32437
      },
      "params": {
        "R": 0.0016240255208685994,
        "X": 0.062188904732465744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32438_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32438
      },
      "params": {
        "R": 0.003941771108657122,
        "X": 0.11925695091485977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 148.35000658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32439_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32439
      },
      "params": {
        "R": 0.0028882327023893595,
        "X": 0.09127835184335709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32440_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32440
      },
      "params": {
        "R": 0.0030584177002310753,
        "X": 0.08781059831380844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32441_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32441
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32434_32442_1",
      "ports": {
        "bus1": 32434,
        "bus2": 32442
      },
      "params": {
        "R": 0.00029729038942605257,
        "X": 0.0011098298709839582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32441_32512_1",
      "ports": {
        "bus1": 32441,
        "bus2": 32512
      },
      "params": {
        "R": 0.0012986083747819066,
        "X": 0.0072050001472234735,
        "G": 0.0,
        "B": 0.006641910877078772
      },
      "extension": {
        "length": 4582.470965515136,
        "rating": 261.17851734161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_32441_32512_2",
      "ports": {
        "bus1": 32441,
        "bus2": 32512
      },
      "params": {
        "R": 0.0012986083747819066,
        "X": 0.0072050001472234735,
        "G": 0.0,
        "B": 0.006641910877078772
      },
      "extension": {
        "length": 4582.470965515136,
        "rating": 261.17851734161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_32443_32444_1",
      "ports": {
        "bus1": 32444,
        "bus2": 32443
      },
      "params": {
        "R": 0.0003259539371356368,
        "X": 0.019291391596198082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32443_32444_2",
      "ports": {
        "bus1": 32444,
        "bus2": 32443
      },
      "params": {
        "R": 0.0003259539371356368,
        "X": 0.019291391596198082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32443_32444_3",
      "ports": {
        "bus1": 32444,
        "bus2": 32443
      },
      "params": {
        "R": 0.0003259539371356368,
        "X": 0.019291391596198082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32443_32447_1",
      "ports": {
        "bus1": 32443,
        "bus2": 32447
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0014184154570102692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32443_32448_1",
      "ports": {
        "bus1": 32443,
        "bus2": 32448
      },
      "params": {
        "R": 0.0002745252859313041,
        "X": 0.0010024929651990533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32443_32449_1",
      "ports": {
        "bus1": 32443,
        "bus2": 32449
      },
      "params": {
        "R": 0.0002307198737980798,
        "X": 0.0010167130967602134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32445_32447_1",
      "ports": {
        "bus1": 32445,
        "bus2": 32447
      },
      "params": {
        "R": 0.0005102134891785681,
        "X": 0.03033217042684555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32446_32447_1",
      "ports": {
        "bus1": 32446,
        "bus2": 32447
      },
      "params": {
        "R": 0.0005102134891785681,
        "X": 0.03033217042684555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32448_32455_1",
      "ports": {
        "bus1": 32455,
        "bus2": 32448
      },
      "params": {
        "R": 0.0006193805020302534,
        "X": 0.006736210081726313,
        "G": 0.0,
        "B": 0.22032731771469116
      },
      "extension": {
        "length": 27976.567225341798,
        "rating": 1246.7501640319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_32450_32453_1",
      "ports": {
        "bus1": 32450,
        "bus2": 32453
      },
      "params": {
        "R": 0.00047380151227116585,
        "X": 0.026354920119047165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32450_32454_1",
      "ports": {
        "bus1": 32450,
        "bus2": 32454
      },
      "params": {
        "R": 0.0001317393034696579,
        "X": 0.007838807068765163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32450_32455_1",
      "ports": {
        "bus1": 32450,
        "bus2": 32455
      },
      "params": {
        "R": 0.00028971442952752113,
        "X": 0.0010090277064591646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32450_32456_1",
      "ports": {
        "bus1": 32450,
        "bus2": 32456
      },
      "params": {
        "R": 0.00026591276400722563,
        "X": 0.0011819186620414257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32451_32453_1",
      "ports": {
        "bus1": 32451,
        "bus2": 32453
      },
      "params": {
        "R": 1.580687239766121e-06,
        "X": 8.792709559202194e-05,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32452_32453_1",
      "ports": {
        "bus1": 32452,
        "bus2": 32453
      },
      "params": {
        "R": 0.002546116942539811,
        "X": 0.14162622392177582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32455_32501_1",
      "ports": {
        "bus1": 32501,
        "bus2": 32455
      },
      "params": {
        "R": 0.0007313858950510621,
        "X": 0.008373822085559368,
        "G": 0.0,
        "B": 0.17290902137756348
      },
      "extension": {
        "length": 25548.756532470703,
        "rating": 1325.2333641052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_32455_32501_2",
      "ports": {
        "bus1": 32501,
        "bus2": 32455
      },
      "params": {
        "R": 0.0007313858950510621,
        "X": 0.008373822085559368,
        "G": 0.0,
        "B": 0.17290902137756348
      },
      "extension": {
        "length": 25548.756532470703,
        "rating": 1325.2333641052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32460_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32460
      },
      "params": {
        "R": 0.0008412152528762817,
        "X": 0.03920842334628105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32461_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32461
      },
      "params": {
        "R": 0.0007955320761539042,
        "X": 0.04292525351047516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32462_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32462
      },
      "params": {
        "R": 0.000356100732460618,
        "X": 0.018467919901013374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32463_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32463
      },
      "params": {
        "R": 0.0007330678054131567,
        "X": 0.04756888374686241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32464_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32464
      },
      "params": {
        "R": 0.0006244810647331178,
        "X": 0.03507331758737564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32465_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32465
      },
      "params": {
        "R": 0.0008661173633299768,
        "X": 0.04671177268028259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32466_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32466
      },
      "params": {
        "R": 0.0005136318504810333,
        "X": 0.03543924167752266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32467_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32467
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32457_32468_1",
      "ports": {
        "bus1": 32457,
        "bus2": 32468
      },
      "params": {
        "R": 0.0002399199001956731,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32458_32460_1",
      "ports": {
        "bus1": 32458,
        "bus2": 32460
      },
      "params": {
        "R": -4.132697358727455e-05,
        "X": -0.0019262172281742096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32459_32460_1",
      "ports": {
        "bus1": 32459,
        "bus2": 32460
      },
      "params": {
        "R": 0.004454320762306452,
        "X": 0.20761261880397797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32467_33912_1",
      "ports": {
        "bus1": 32467,
        "bus2": 33912
      },
      "params": {
        "R": 0.0014968242030590773,
        "X": 0.019673850387334824,
        "G": 0.0,
        "B": 0.564609169960022
      },
      "extension": {
        "length": 68564.75590722656,
        "rating": 1309.242343902588
      }
    },
    {
      "class": "Branch",
      "id": "branch_32469_32472_1",
      "ports": {
        "bus1": 32469,
        "bus2": 32472
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.00020433217287063599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32469_32473_1",
      "ports": {
        "bus1": 32469,
        "bus2": 32473
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32470_32472_1",
      "ports": {
        "bus1": 32470,
        "bus2": 32472
      },
      "params": {
        "R": 0.002419827040284872,
        "X": 0.08291244506835938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32471_32472_1",
      "ports": {
        "bus1": 32471,
        "bus2": 32472
      },
      "params": {
        "R": 0.002419827040284872,
        "X": 0.08291244506835938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32474_32475_1",
      "ports": {
        "bus1": 32475,
        "bus2": 32474
      },
      "params": {
        "R": 0.0005900319665670395,
        "X": 0.04025406390428543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32474_32476_1",
      "ports": {
        "bus1": 32474,
        "bus2": 32476
      },
      "params": {
        "R": 0.0007734726532362401,
        "X": 0.044504791498184204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32474_32477_1",
      "ports": {
        "bus1": 32474,
        "bus2": 32477
      },
      "params": {
        "R": 0.0007541642989963293,
        "X": 0.03678334131836891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32474_32478_1",
      "ports": {
        "bus1": 32474,
        "bus2": 32478
      },
      "params": {
        "R": 0.00038017641054466367,
        "X": 0.02214779332280159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32474_32479_1",
      "ports": {
        "bus1": 32474,
        "bus2": 32479
      },
      "params": {
        "R": 0.000790321035310626,
        "X": 0.04503453150391579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32474_32480_1",
      "ports": {
        "bus1": 32474,
        "bus2": 32480
      },
      "params": {
        "R": 0.0002439839008729905,
        "X": 0.0010252282954752445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32474_32481_1",
      "ports": {
        "bus1": 32474,
        "bus2": 32481
      },
      "params": {
        "R": 0.00023599687847308815,
        "X": 0.0010077038314193487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32482_32483_1",
      "ports": {
        "bus1": 32482,
        "bus2": 32483
      },
      "params": {
        "R": 0.003795148339122534,
        "X": 0.12081228941679001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32482_32484_1",
      "ports": {
        "bus1": 32482,
        "bus2": 32484
      },
      "params": {
        "R": 0.0033288216218352318,
        "X": 0.1011400893330574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 137.1374967098236,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_32482_32485_1",
      "ports": {
        "bus1": 32482,
        "bus2": 32485
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32482_32486_1",
      "ports": {
        "bus1": 32482,
        "bus2": 32486
      },
      "params": {
        "R": 0.0002974429226014763,
        "X": 0.0011733085848391056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32488_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32488
      },
      "params": {
        "R": 0.001085605239495635,
        "X": 0.032635170966386795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32489_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32489
      },
      "params": {
        "R": 0.0006583454669453204,
        "X": 0.023246902972459793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32490_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32490
      },
      "params": {
        "R": 0.001479439320974052,
        "X": 0.04034142196178436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32491_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32491
      },
      "params": {
        "R": 0.0008890258613973856,
        "X": 0.028586748987436295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32492_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32492
      },
      "params": {
        "R": 0.0012327716685831547,
        "X": 0.03296942263841629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32493_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32493
      },
      "params": {
        "R": 0.0004117494390811771,
        "X": 0.016236864030361176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32494_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32494
      },
      "params": {
        "R": 0.00026240095030516386,
        "X": 0.00114507507532835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32487_32495_1",
      "ports": {
        "bus1": 32487,
        "bus2": 32495
      },
      "params": {
        "R": 0.00029554107459262013,
        "X": 0.001038200338371098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32496_32497_1",
      "ports": {
        "bus1": 32496,
        "bus2": 32497
      },
      "params": {
        "R": 0.0059470534324646,
        "X": 0.19158633053302765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32496_32498_1",
      "ports": {
        "bus1": 32496,
        "bus2": 32498
      },
      "params": {
        "R": 0.0002465752768330276,
        "X": 0.0010638927342370152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32496_32499_1",
      "ports": {
        "bus1": 32496,
        "bus2": 32499
      },
      "params": {
        "R": 0.0002780869253911078,
        "X": 0.0010077464394271374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32500_32501_1",
      "ports": {
        "bus1": 32500,
        "bus2": 32501
      },
      "params": {
        "R": 0.00020375673193484545,
        "X": 0.0010643608402460814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32501_32615_1",
      "ports": {
        "bus1": 32615,
        "bus2": 32501
      },
      "params": {
        "R": 0.0018504998879507184,
        "X": 0.019343135878443718,
        "G": 0.0,
        "B": 0.4898543059825897
      },
      "extension": {
        "length": 68950.88452441407,
        "rating": 1336.9762420654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_32501_32615_2",
      "ports": {
        "bus1": 32615,
        "bus2": 32501
      },
      "params": {
        "R": 0.0018504998879507184,
        "X": 0.019343135878443718,
        "G": 0.0,
        "B": 0.4898543059825897
      },
      "extension": {
        "length": 68950.88452441407,
        "rating": 1336.9762420654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_32502_32505_1",
      "ports": {
        "bus1": 32502,
        "bus2": 32505
      },
      "params": {
        "R": 0.0006121504120528698,
        "X": 0.0338837169110775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32502_32506_1",
      "ports": {
        "bus1": 32502,
        "bus2": 32506
      },
      "params": {
        "R": 0.00010739175195340067,
        "X": 0.006998675409704447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32502_32507_1",
      "ports": {
        "bus1": 32502,
        "bus2": 32507
      },
      "params": {
        "R": 8.89878865564242e-05,
        "X": 0.003929120488464832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32502_32508_1",
      "ports": {
        "bus1": 32502,
        "bus2": 32508
      },
      "params": {
        "R": 0.0002316898462595418,
        "X": 0.001199126592837274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32502_32509_1",
      "ports": {
        "bus1": 32502,
        "bus2": 32509
      },
      "params": {
        "R": 0.00021174874564167112,
        "X": 0.0011301514459773898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32503_32505_1",
      "ports": {
        "bus1": 32503,
        "bus2": 32505
      },
      "params": {
        "R": -0.00011241924948990345,
        "X": -0.006222616881132126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32504_32505_1",
      "ports": {
        "bus1": 32504,
        "bus2": 32505
      },
      "params": {
        "R": 0.0021636690944433212,
        "X": 0.1197633147239685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32510_32511_1",
      "ports": {
        "bus1": 32511,
        "bus2": 32510
      },
      "params": {
        "R": 0.0044098058715462685,
        "X": 0.11312596499919891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32510_32512_1",
      "ports": {
        "bus1": 32510,
        "bus2": 32512
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32510_32513_1",
      "ports": {
        "bus1": 32510,
        "bus2": 32513
      },
      "params": {
        "R": 0.0002523871080484241,
        "X": 0.0010350317461416125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32511_58984_1",
      "ports": {
        "bus1": 32511,
        "bus2": 58984
      },
      "params": {
        "R": 0.0047044651582837105,
        "X": 0.018935730680823326,
        "G": 0.0,
        "B": 0.002934199059382081
      },
      "extension": {
        "length": 5413.522553009034,
        "rating": 132.70294666290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32515_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32515
      },
      "params": {
        "R": 0.0004663864674512297,
        "X": 0.024377912282943726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32516_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32516
      },
      "params": {
        "R": 0.0004149879387114197,
        "X": 0.02155260182917118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32517_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32517
      },
      "params": {
        "R": 0.00037774769589304924,
        "X": 0.02181139774620533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32518_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32518
      },
      "params": {
        "R": 0.0004867276584263891,
        "X": 0.029847370460629463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32519_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32519
      },
      "params": {
        "R": 0.0005043631535954773,
        "X": 0.02203253284096718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32520_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32520
      },
      "params": {
        "R": 0.00046603503869846463,
        "X": 0.03019089438021183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32521_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32521
      },
      "params": {
        "R": 0.00021679197379853576,
        "X": 0.0010749261127784848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32514_32522_1",
      "ports": {
        "bus1": 32514,
        "bus2": 32522
      },
      "params": {
        "R": 0.00022987264674156904,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32523_32524_1",
      "ports": {
        "bus1": 32523,
        "bus2": 32524
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32525_32526_1",
      "ports": {
        "bus1": 32525,
        "bus2": 32526
      },
      "params": {
        "R": 0.0020473359618335962,
        "X": 0.011284016072750093,
        "G": 0.0,
        "B": 0.008038429543375969
      },
      "extension": {
        "length": 6791.774367919922,
        "rating": 213.19258213043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_32525_32529_1",
      "ports": {
        "bus1": 32525,
        "bus2": 32529
      },
      "params": {
        "R": 0.0017756236484274268,
        "X": 0.010169174522161484,
        "G": 0.0,
        "B": 0.02011614665389061
      },
      "extension": {
        "length": 9799.275258544922,
        "rating": 196.58496379852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_32525_33035_1",
      "ports": {
        "bus1": 32525,
        "bus2": 33035
      },
      "params": {
        "R": 0.016486795619130135,
        "X": 0.08095522969961166,
        "G": 0.0,
        "B": 0.06403124332427979
      },
      "extension": {
        "length": 54082.4648203125,
        "rating": 236.84825897216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_32526_33022_1",
      "ports": {
        "bus1": 32526,
        "bus2": 33022
      },
      "params": {
        "R": 0.02481602691113949,
        "X": 0.1332995891571045,
        "G": 0.0,
        "B": 0.03014363907277584
      },
      "extension": {
        "length": 46454.9051887207,
        "rating": 202.60837078094482
      }
    },
    {
      "class": "Branch",
      "id": "branch_32527_32529_1",
      "ports": {
        "bus1": 32529,
        "bus2": 32527
      },
      "params": {
        "R": 0.0025283999275416136,
        "X": 0.014038751833140852,
        "G": 0.0,
        "B": 0.00998644158244133
      },
      "extension": {
        "length": 8458.10972644043,
        "rating": 288.82458209991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_32527_32529_2",
      "ports": {
        "bus1": 32529,
        "bus2": 32527
      },
      "params": {
        "R": 0.0025283999275416136,
        "X": 0.014038751833140852,
        "G": 0.0,
        "B": 0.00998644158244133
      },
      "extension": {
        "length": 8458.10972644043,
        "rating": 288.82458209991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_32527_33252_1",
      "ports": {
        "bus1": 33252,
        "bus2": 32527
      },
      "params": {
        "R": 0.0055095008574426165,
        "X": 0.031093811616301537,
        "G": 0.0,
        "B": 0.012489724904298782
      },
      "extension": {
        "length": 14298.323478881837,
        "rating": 285.1482152938843
      }
    },
    {
      "class": "Branch",
      "id": "branch_32527_33252_2",
      "ports": {
        "bus1": 33252,
        "bus2": 32527
      },
      "params": {
        "R": 0.0055095008574426165,
        "X": 0.031093811616301537,
        "G": 0.0,
        "B": 0.012489724904298782
      },
      "extension": {
        "length": 14298.323478881837,
        "rating": 285.1482152938843
      }
    },
    {
      "class": "Branch",
      "id": "branch_32528_32529_1",
      "ports": {
        "bus1": 32529,
        "bus2": 32528
      },
      "params": {
        "R": 0.0005554427043534815,
        "X": 0.030693313106894493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32528_32529_2",
      "ports": {
        "bus1": 32529,
        "bus2": 32528
      },
      "params": {
        "R": 0.0005554427043534815,
        "X": 0.030693313106894493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32528_32530_1",
      "ports": {
        "bus1": 32528,
        "bus2": 32530
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32528_34173_1",
      "ports": {
        "bus1": 34173,
        "bus2": 32528
      },
      "params": {
        "R": 0.001030170707963407,
        "X": 0.012272023595869541,
        "G": 0.0,
        "B": 0.24898377060890198
      },
      "extension": {
        "length": 37227.02612255859,
        "rating": 1168.1368827819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_32531_32542_1",
      "ports": {
        "bus1": 32542,
        "bus2": 32531
      },
      "params": {
        "R": 0.010161696933209896,
        "X": 0.0626002848148346,
        "G": 0.0,
        "B": 0.00991729274392128
      },
      "extension": {
        "length": 18851.654153320313,
        "rating": 201.7608880996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_32531_32543_1",
      "ports": {
        "bus1": 32543,
        "bus2": 32531
      },
      "params": {
        "R": 0.009841639548540115,
        "X": 0.042269986122846596,
        "G": 0.0,
        "B": 0.012683014385402203
      },
      "extension": {
        "length": 17854.801883789063,
        "rating": 205.1971435546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_32532_32533_1",
      "ports": {
        "bus1": 32533,
        "bus2": 32532
      },
      "params": {
        "R": 0.005233163479715586,
        "X": 0.031005481258034706,
        "G": 0.0,
        "B": 0.0067452737130224705
      },
      "extension": {
        "length": 10447.13315588379,
        "rating": 203.52730751037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_32532_32592_1",
      "ports": {
        "bus1": 32592,
        "bus2": 32532
      },
      "params": {
        "R": 0.004373821429908276,
        "X": 0.032678764313459396,
        "G": 0.0,
        "B": 0.016266392543911934
      },
      "extension": {
        "length": 15664.908203613282,
        "rating": 200.15912055969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_32532_33258_1",
      "ports": {
        "bus1": 32532,
        "bus2": 33258
      },
      "params": {
        "R": 0.005228731315582991,
        "X": 0.03127942979335785,
        "G": 0.0,
        "B": 0.012281893752515318
      },
      "extension": {
        "length": 12594.957473693848,
        "rating": 192.92923212051392
      }
    },
    {
      "class": "Branch",
      "id": "branch_32533_33020_1",
      "ports": {
        "bus1": 33020,
        "bus2": 32533
      },
      "params": {
        "R": 0.015430780127644539,
        "X": 0.07786691933870316,
        "G": 0.0,
        "B": 0.02858329750597477
      },
      "extension": {
        "length": 33782.7669609375,
        "rating": 202.64546871185303
      }
    },
    {
      "class": "Branch",
      "id": "branch_32534_32535_1",
      "ports": {
        "bus1": 32534,
        "bus2": 32535
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32535_32541_1",
      "ports": {
        "bus1": 32541,
        "bus2": 32535
      },
      "params": {
        "R": 0.0015286500565707681,
        "X": 0.009244833141565323,
        "G": 0.0,
        "B": 0.05176238715648651
      },
      "extension": {
        "length": 17028.04885949707,
        "rating": 275.02074241638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_32535_32541_2",
      "ports": {
        "bus1": 32541,
        "bus2": 32535
      },
      "params": {
        "R": 0.0015286500565707681,
        "X": 0.009244833141565323,
        "G": 0.0,
        "B": 0.05176238715648651
      },
      "extension": {
        "length": 17028.04885949707,
        "rating": 275.02074241638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_32535_33252_1",
      "ports": {
        "bus1": 33252,
        "bus2": 32535
      },
      "params": {
        "R": 0.005363502539694309,
        "X": 0.030270570889115334,
        "G": 0.0,
        "B": 0.02433163672685623
      },
      "extension": {
        "length": 19968.566908447265,
        "rating": 275.77576637268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_32535_33252_2",
      "ports": {
        "bus1": 33252,
        "bus2": 32535
      },
      "params": {
        "R": 0.005363502539694309,
        "X": 0.030270570889115334,
        "G": 0.0,
        "B": 0.02433163672685623
      },
      "extension": {
        "length": 19968.566908447265,
        "rating": 275.77576637268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_32536_32537_1",
      "ports": {
        "bus1": 32536,
        "bus2": 32537
      },
      "params": {
        "R": 0.0002807397104334086,
        "X": 0.0010062246583402157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32537_32539_1",
      "ports": {
        "bus1": 32537,
        "bus2": 32539
      },
      "params": {
        "R": 0.0016692342469468713,
        "X": 0.011616076342761517,
        "G": 0.0,
        "B": 0.0030403314158320427
      },
      "extension": {
        "length": 4351.81350970459,
        "rating": 230.61981201171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_32537_33253_1",
      "ports": {
        "bus1": 32537,
        "bus2": 33253
      },
      "params": {
        "R": 0.007113686762750149,
        "X": 0.04803334921598434,
        "G": 0.0,
        "B": 0.017625803127884865
      },
      "extension": {
        "length": 19003.738033081056,
        "rating": 226.13670825958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_32538_32539_1",
      "ports": {
        "bus1": 32538,
        "bus2": 32539
      },
      "params": {
        "R": 0.0026825368404388428,
        "X": 0.017101870849728584,
        "G": 0.0,
        "B": 0.006521855480968953
      },
      "extension": {
        "length": 7298.3410290527345,
        "rating": 239.41349983215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_32538_33260_1",
      "ports": {
        "bus1": 32538,
        "bus2": 33260
      },
      "params": {
        "R": 0.003135377075523138,
        "X": 0.022431030869483948,
        "G": 0.0,
        "B": 0.011901842430233955
      },
      "extension": {
        "length": 11617.11127661133,
        "rating": 222.6600170135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_32540_32541_1",
      "ports": {
        "bus1": 32541,
        "bus2": 32540
      },
      "params": {
        "R": 0.0026496381033211946,
        "X": 0.016356179490685463,
        "G": 0.0,
        "B": 0.005448090843856335
      },
      "extension": {
        "length": 6680.69854321289,
        "rating": 244.02649402618408
      }
    },
    {
      "class": "Branch",
      "id": "branch_32540_32542_1",
      "ports": {
        "bus1": 32542,
        "bus2": 32540
      },
      "params": {
        "R": 0.007170932367444038,
        "X": 0.03766162320971489,
        "G": 0.0,
        "B": 0.009085428901016712
      },
      "extension": {
        "length": 13173.276336547851,
        "rating": 208.1681251525879
      }
    },
    {
      "class": "Branch",
      "id": "branch_32540_32949_1",
      "ports": {
        "bus1": 32949,
        "bus2": 32540
      },
      "params": {
        "R": 0.007371907588094473,
        "X": 0.03501863032579422,
        "G": 0.0,
        "B": 0.010487261228263378
      },
      "extension": {
        "length": 13865.27019104004,
        "rating": 256.8246603012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_32541_32542_1",
      "ports": {
        "bus1": 32542,
        "bus2": 32541
      },
      "params": {
        "R": 0.004253167659044266,
        "X": 0.029203353449702263,
        "G": 0.0,
        "B": 0.01694645918905735
      },
      "extension": {
        "length": 15427.520693481445,
        "rating": 202.9634714126587
      }
    },
    {
      "class": "Branch",
      "id": "branch_32541_33216_1",
      "ports": {
        "bus1": 32541,
        "bus2": 33216
      },
      "params": {
        "R": 0.01068162452429533,
        "X": 0.03882751613855362,
        "G": 0.0,
        "B": 0.0852978378534317
      },
      "extension": {
        "length": 41581.45261230469,
        "rating": 245.97854614257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_32541_33651_1",
      "ports": {
        "bus1": 32541,
        "bus2": 33651
      },
      "params": {
        "R": 0.012210997752845287,
        "X": 0.06992217898368835,
        "G": 0.0,
        "B": 0.0881948247551918
      },
      "extension": {
        "length": 53053.61524804687,
        "rating": 198.735249042511
      }
    },
    {
      "class": "Branch",
      "id": "branch_32541_33866_1",
      "ports": {
        "bus1": 32541,
        "bus2": 33866
      },
      "params": {
        "R": 0.016775941476225853,
        "X": 0.09748701006174088,
        "G": 0.0,
        "B": 0.03770100325345993
      },
      "extension": {
        "length": 43333.45227685547,
        "rating": 207.88941383361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_32543_32544_1",
      "ports": {
        "bus1": 32544,
        "bus2": 32543
      },
      "params": {
        "R": 0.0031418697908520703,
        "X": 0.01921459101140499,
        "G": 0.0,
        "B": 0.007850045338273048
      },
      "extension": {
        "length": 8853.266746032716,
        "rating": 215.31329154968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_32543_33255_1",
      "ports": {
        "bus1": 32543,
        "bus2": 33255
      },
      "params": {
        "R": 0.013767838478088377,
        "X": 0.07939550280570984,
        "G": 0.0,
        "B": 0.060265600681304925
      },
      "extension": {
        "length": 51476.66452661133,
        "rating": 190.0111198425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_32544_32545_1",
      "ports": {
        "bus1": 32544,
        "bus2": 32545
      },
      "params": {
        "R": 0.003945402801036835,
        "X": 0.02527381293475628,
        "G": 0.0,
        "B": 0.019628632813692093
      },
      "extension": {
        "length": 16444.704326660158,
        "rating": 224.58958625793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_32545_33898_1",
      "ports": {
        "bus1": 32545,
        "bus2": 33898
      },
      "params": {
        "R": 0.004204012453556061,
        "X": 0.023166153579950333,
        "G": 0.0,
        "B": 0.010282224044203758
      },
      "extension": {
        "length": 10675.503774536133,
        "rating": 233.5226058959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_32547_32554_1",
      "ports": {
        "bus1": 32554,
        "bus2": 32547
      },
      "params": {
        "R": 0.00669690640643239,
        "X": 0.05429014191031456,
        "G": 0.0,
        "B": 0.022750861942768097
      },
      "extension": {
        "length": 24924.379387939454,
        "rating": 228.1754732131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_32548_32826_1",
      "ports": {
        "bus1": 32548,
        "bus2": 32826
      },
      "params": {
        "R": 0.004561613779515028,
        "X": 0.02470200136303902,
        "G": 0.0,
        "B": 0.03661194071173668
      },
      "extension": {
        "length": 22509.769424194335,
        "rating": 252.92952060699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_32548_33913_1",
      "ports": {
        "bus1": 33913,
        "bus2": 32548
      },
      "params": {
        "R": 0.004028188064694405,
        "X": 0.016278594732284546,
        "G": 0.0,
        "B": 0.007240766193717718
      },
      "extension": {
        "length": 7409.432201660156,
        "rating": 253.14366817474365
      }
    },
    {
      "class": "Branch",
      "id": "branch_32550_32551_1",
      "ports": {
        "bus1": 32550,
        "bus2": 32551
      },
      "params": {
        "R": 0.004706495441496372,
        "X": 0.027210613712668415,
        "G": 0.0,
        "B": 0.009159703738987446
      },
      "extension": {
        "length": 11529.789397338867,
        "rating": 221.9745397567749
      }
    },
    {
      "class": "Branch",
      "id": "branch_32551_32552_1",
      "ports": {
        "bus1": 32551,
        "bus2": 32552
      },
      "params": {
        "R": 0.00029528289451263845,
        "X": 0.0010011567501351237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32551_32553_1",
      "ports": {
        "bus1": 32551,
        "bus2": 32553
      },
      "params": {
        "R": 0.009455770254135132,
        "X": 0.04427225887775421,
        "G": 0.0,
        "B": 0.006929130293428898
      },
      "extension": {
        "length": 12701.49569165039,
        "rating": 209.21387672424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_32553_33910_1",
      "ports": {
        "bus1": 32553,
        "bus2": 33910
      },
      "params": {
        "R": 0.003614426823332906,
        "X": 0.019553164020180702,
        "G": 0.0,
        "B": 0.011142133735120296
      },
      "extension": {
        "length": 10293.581249450684,
        "rating": 196.96295261383057
      }
    },
    {
      "class": "Branch",
      "id": "branch_32554_32555_1",
      "ports": {
        "bus1": 32554,
        "bus2": 32555
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32554_32557_1",
      "ports": {
        "bus1": 32557,
        "bus2": 32554
      },
      "params": {
        "R": 0.004407667089253664,
        "X": 0.021204777061939243,
        "G": 0.0,
        "B": 0.00721431616693735
      },
      "extension": {
        "length": 8787.893899108887,
        "rating": 211.11688613891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_32554_32582_1",
      "ports": {
        "bus1": 32554,
        "bus2": 32582
      },
      "params": {
        "R": 0.0039246100932359695,
        "X": 0.026766706258058548,
        "G": 0.0,
        "B": 0.052604783326387405
      },
      "extension": {
        "length": 27891.002680664064,
        "rating": 242.82734394073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_32556_32558_1",
      "ports": {
        "bus1": 32556,
        "bus2": 32558
      },
      "params": {
        "R": 0.0011129899648949504,
        "X": 0.008487027138471603,
        "G": 0.0,
        "B": 0.003639219095930457
      },
      "extension": {
        "length": 3902.4235329895023,
        "rating": 227.45211124420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_32556_33933_1",
      "ports": {
        "bus1": 33933,
        "bus2": 32556
      },
      "params": {
        "R": 0.004539146088063717,
        "X": 0.02214619889855385,
        "G": 0.0,
        "B": 0.0327780619263649
      },
      "extension": {
        "length": 18078.27345263672,
        "rating": 234.41483974456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_32557_32558_1",
      "ports": {
        "bus1": 32557,
        "bus2": 32558
      },
      "params": {
        "R": 0.0011412722524255514,
        "X": 0.005528372246772051,
        "G": 0.0,
        "B": 0.0036711019929498434
      },
      "extension": {
        "length": 3041.2317387084963,
        "rating": 222.76012897491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_32559_32560_1",
      "ports": {
        "bus1": 32560,
        "bus2": 32559
      },
      "params": {
        "R": 0.003202778985723853,
        "X": 0.01742110215127468,
        "G": 0.0,
        "B": 0.013265082612633705
      },
      "extension": {
        "length": 10377.411481384277,
        "rating": 219.9045181274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_32559_33097_1",
      "ports": {
        "bus1": 32559,
        "bus2": 33097
      },
      "params": {
        "R": 0.01757862977683544,
        "X": 0.09418701380491257,
        "G": 0.0,
        "B": 0.02851896919310093
      },
      "extension": {
        "length": 35409.727281005864,
        "rating": 212.3753547668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_32559_33519_1",
      "ports": {
        "bus1": 32559,
        "bus2": 33519
      },
      "params": {
        "R": 0.007761555258184671,
        "X": 0.055786874145269394,
        "G": 0.0,
        "B": 0.027884185314178467
      },
      "extension": {
        "length": 29361.90247998047,
        "rating": 217.42806434631348
      }
    },
    {
      "class": "Branch",
      "id": "branch_32559_33528_1",
      "ports": {
        "bus1": 32559,
        "bus2": 33528
      },
      "params": {
        "R": 0.00612045917659998,
        "X": 0.038203299045562744,
        "G": 0.0,
        "B": 0.021321896463632584
      },
      "extension": {
        "length": 22235.144838134765,
        "rating": 226.52263641357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_32560_32561_1",
      "ports": {
        "bus1": 32560,
        "bus2": 32561
      },
      "params": {
        "R": 0.004102155566215515,
        "X": 0.02627948671579361,
        "G": 0.0,
        "B": 0.008243021555244923
      },
      "extension": {
        "length": 10358.725412658692,
        "rating": 204.11794185638428
      }
    },
    {
      "class": "Branch",
      "id": "branch_32560_33521_1",
      "ports": {
        "bus1": 32560,
        "bus2": 33521
      },
      "params": {
        "R": 0.00448770122602582,
        "X": 0.028003122657537457,
        "G": 0.0,
        "B": 0.02678107284009457
      },
      "extension": {
        "length": 18967.64898010254,
        "rating": 227.65305042266846
      }
    },
    {
      "class": "Branch",
      "id": "branch_32561_33774_1",
      "ports": {
        "bus1": 32561,
        "bus2": 33774
      },
      "params": {
        "R": 0.003186916233971715,
        "X": 0.019727185368537903,
        "G": 0.0,
        "B": 0.03308144584298134
      },
      "extension": {
        "length": 18948.223142578125,
        "rating": 216.30544662475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_32562_32563_1",
      "ports": {
        "bus1": 32562,
        "bus2": 32563
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32562_32564_1",
      "ports": {
        "bus1": 32562,
        "bus2": 32564
      },
      "params": {
        "R": 0.0033297259360551834,
        "X": 0.01640748791396618,
        "G": 0.0,
        "B": 0.04713484272360802
      },
      "extension": {
        "length": 17698.343852416994,
        "rating": 187.4733567237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_32562_33977_1",
      "ports": {
        "bus1": 32562,
        "bus2": 33977
      },
      "params": {
        "R": 0.009590442292392254,
        "X": 0.04495396837592125,
        "G": 0.0,
        "B": 0.04290648177266121
      },
      "extension": {
        "length": 31391.800437744143,
        "rating": 203.62064838409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_32564_33159_1",
      "ports": {
        "bus1": 32564,
        "bus2": 33159
      },
      "params": {
        "R": 0.0026958305388689037,
        "X": 0.01860559731721878,
        "G": 0.0,
        "B": 0.12130651623010635
      },
      "extension": {
        "length": 34252.93147192383,
        "rating": 255.90577125549316
      }
    },
    {
      "class": "Branch",
      "id": "branch_32564_33812_1",
      "ports": {
        "bus1": 32564,
        "bus2": 33812
      },
      "params": {
        "R": 0.007646776270121336,
        "X": 0.049930788576602936,
        "G": 0.0,
        "B": 0.019938915967941284
      },
      "extension": {
        "length": 19569.829991088867,
        "rating": 252.70414352416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_32565_32566_1",
      "ports": {
        "bus1": 32565,
        "bus2": 32566
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32566_32575_1",
      "ports": {
        "bus1": 32566,
        "bus2": 32575
      },
      "params": {
        "R": 0.007203969638794661,
        "X": 0.04043867439031601,
        "G": 0.0,
        "B": 0.01571240834891796
      },
      "extension": {
        "length": 19196.26976953125,
        "rating": 193.64478588104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_32566_32920_1",
      "ports": {
        "bus1": 32566,
        "bus2": 32920
      },
      "params": {
        "R": 0.004708317574113607,
        "X": 0.030393388122320175,
        "G": 0.0,
        "B": 0.04804420843720436
      },
      "extension": {
        "length": 26152.72710864258,
        "rating": 186.1122965812683
      }
    },
    {
      "class": "Branch",
      "id": "branch_32566_33718_1",
      "ports": {
        "bus1": 32566,
        "bus2": 33718
      },
      "params": {
        "R": 0.004802900832146406,
        "X": 0.02921980619430542,
        "G": 0.0,
        "B": 0.011585153639316559
      },
      "extension": {
        "length": 13299.228881103516,
        "rating": 196.1116909980774
      }
    },
    {
      "class": "Branch",
      "id": "branch_32567_32571_1",
      "ports": {
        "bus1": 32571,
        "bus2": 32567
      },
      "params": {
        "R": 0.007431692909449339,
        "X": 0.04264816641807556,
        "G": 0.0,
        "B": 0.015091940760612488
      },
      "extension": {
        "length": 16764.01739428711,
        "rating": 207.464337348938
      }
    },
    {
      "class": "Branch",
      "id": "branch_32567_32920_1",
      "ports": {
        "bus1": 32567,
        "bus2": 32920
      },
      "params": {
        "R": 0.0030892621725797653,
        "X": 0.018935995176434517,
        "G": 0.0,
        "B": 0.020096829161047935
      },
      "extension": {
        "length": 14286.814088378907,
        "rating": 204.67219352722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_32568_32569_1",
      "ports": {
        "bus1": 32569,
        "bus2": 32568
      },
      "params": {
        "R": 0.005472626071423292,
        "X": 0.18531352281570435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32568_32570_1",
      "ports": {
        "bus1": 32568,
        "bus2": 32570
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32568_46359_1",
      "ports": {
        "bus1": 46359,
        "bus2": 32568
      },
      "params": {
        "R": 0.0016248880419880152,
        "X": 0.009684637188911438,
        "G": 0.0,
        "B": 0.00857272744178772
      },
      "extension": {
        "length": 6552.036326843262,
        "rating": 206.90338611602783
      }
    },
    {
      "class": "Branch",
      "id": "branch_32569_45353_1",
      "ports": {
        "bus1": 32569,
        "bus2": 45353
      },
      "params": {
        "R": 0.03974447771906853,
        "X": 0.18501408398151398,
        "G": 0.0,
        "B": 0.017212877050042152
      },
      "extension": {
        "length": 41963.42501806641,
        "rating": 129.73833084106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_32571_46450_1",
      "ports": {
        "bus1": 32571,
        "bus2": 46450
      },
      "params": {
        "R": 0.0072970325127244,
        "X": 0.046119693666696555,
        "G": 0.0,
        "B": 0.020992249250411987
      },
      "extension": {
        "length": 20624.15554321289,
        "rating": 211.5004539489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_32572_32573_1",
      "ports": {
        "bus1": 32573,
        "bus2": 32572
      },
      "params": {
        "R": 0.004692631307989359,
        "X": 0.1722009927034378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32572_32574_1",
      "ports": {
        "bus1": 32572,
        "bus2": 32574
      },
      "params": {
        "R": 0.00020990135089959952,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32573_45693_1",
      "ports": {
        "bus1": 32573,
        "bus2": 45693
      },
      "params": {
        "R": 0.0051953173242509365,
        "X": 0.022145504131913185,
        "G": 0.0,
        "B": 0.0036803672555834055
      },
      "extension": {
        "length": 6068.128538452149,
        "rating": 132.8821063041687
      }
    },
    {
      "class": "Branch",
      "id": "branch_32574_46450_1",
      "ports": {
        "bus1": 46450,
        "bus2": 32574
      },
      "params": {
        "R": 0.0060067856684327126,
        "X": 0.03854316473007202,
        "G": 0.0,
        "B": 0.017150208353996277
      },
      "extension": {
        "length": 17508.27852355957,
        "rating": 208.28924179077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_32575_32576_1",
      "ports": {
        "bus1": 32576,
        "bus2": 32575
      },
      "params": {
        "R": 0.004452860448509455,
        "X": 0.11886527389287949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32575_32577_1",
      "ports": {
        "bus1": 32575,
        "bus2": 32577
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32576_56100_1",
      "ports": {
        "bus1": 32576,
        "bus2": 56100
      },
      "params": {
        "R": 0.11199290305376053,
        "X": 0.32190924882888794,
        "G": 0.0,
        "B": 0.011206618510186672
      },
      "extension": {
        "length": 43737.15730957031,
        "rating": 62.71092891693115
      }
    },
    {
      "class": "Branch",
      "id": "branch_32578_32580_1",
      "ports": {
        "bus1": 32580,
        "bus2": 32578
      },
      "params": {
        "R": 0.0037640689406543974,
        "X": 0.018176553770899773,
        "G": 0.0,
        "B": 0.010873677209019661
      },
      "extension": {
        "length": 10377.568797363281,
        "rating": 214.0965461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_32578_32585_1",
      "ports": {
        "bus1": 32578,
        "bus2": 32585
      },
      "params": {
        "R": 0.0043443338945508,
        "X": 0.028919218108057972,
        "G": 0.0,
        "B": 0.008179426193237305
      },
      "extension": {
        "length": 11137.477878479005,
        "rating": 203.497052192688
      }
    },
    {
      "class": "Branch",
      "id": "branch_32578_32589_1",
      "ports": {
        "bus1": 32589,
        "bus2": 32578
      },
      "params": {
        "R": 0.004904775880277157,
        "X": 0.028118483722209927,
        "G": 0.0,
        "B": 0.01058565266430378
      },
      "extension": {
        "length": 12587.599690246583,
        "rating": 230.64002990722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_32579_32588_1",
      "ports": {
        "bus1": 32579,
        "bus2": 32588
      },
      "params": {
        "R": 0.003248315304517746,
        "X": 0.021096613258123398,
        "G": 0.0,
        "B": 0.009387153200805187
      },
      "extension": {
        "length": 10347.737083374024,
        "rating": 186.76385879516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_32579_32589_1",
      "ports": {
        "bus1": 32579,
        "bus2": 32589
      },
      "params": {
        "R": 0.0013007537927478552,
        "X": 0.008211587555706501,
        "G": 0.0,
        "B": 0.05330285057425499
      },
      "extension": {
        "length": 15308.797010009766,
        "rating": 218.65477561950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_32579_33289_1",
      "ports": {
        "bus1": 32579,
        "bus2": 33289
      },
      "params": {
        "R": 0.014597234316170217,
        "X": 0.10252654552459717,
        "G": 0.0,
        "B": 0.06451241672039032
      },
      "extension": {
        "length": 57951.768735351565,
        "rating": 222.15454578399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_32580_32581_1",
      "ports": {
        "bus1": 32580,
        "bus2": 32581
      },
      "params": {
        "R": 0.010997995734214783,
        "X": 0.06665126234292984,
        "G": 0.0,
        "B": 0.029796095564961433
      },
      "extension": {
        "length": 30896.815302246094,
        "rating": 233.57789516448975
      }
    },
    {
      "class": "Branch",
      "id": "branch_32580_33258_1",
      "ports": {
        "bus1": 33258,
        "bus2": 32580
      },
      "params": {
        "R": 0.004548190161585808,
        "X": 0.02752852253615856,
        "G": 0.0,
        "B": 0.011497755534946918
      },
      "extension": {
        "length": 13541.753333496094,
        "rating": 194.8978304862976
      }
    },
    {
      "class": "Branch",
      "id": "branch_32581_33036_1",
      "ports": {
        "bus1": 32581,
        "bus2": 33036
      },
      "params": {
        "R": 0.004970206413418055,
        "X": 0.02957617305219173,
        "G": 0.0,
        "B": 0.09399301558732986
      },
      "extension": {
        "length": 38586.62908740235,
        "rating": 239.53289985656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_32582_32583_1",
      "ports": {
        "bus1": 32582,
        "bus2": 32583
      },
      "params": {
        "R": 0.00020831455185543746,
        "X": 0.001189656206406653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32582_32585_1",
      "ports": {
        "bus1": 32582,
        "bus2": 32585
      },
      "params": {
        "R": 0.0026427535340189934,
        "X": 0.015249072574079037,
        "G": 0.0,
        "B": 0.009411863051354885
      },
      "extension": {
        "length": 8664.812179321289,
        "rating": 229.77042198181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_32584_33683_1",
      "ports": {
        "bus1": 32584,
        "bus2": 33683
      },
      "params": {
        "R": 0.0025688500609248877,
        "X": 0.028424259275197983,
        "G": 0.0,
        "B": 0.6165362000465393
      },
      "extension": {
        "length": 93667.6283071289,
        "rating": 1217.0432090759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_32584_33912_1",
      "ports": {
        "bus1": 32584,
        "bus2": 33912
      },
      "params": {
        "R": 0.0011472462210804224,
        "X": 0.015407527796924114,
        "G": 0.0,
        "B": 0.35353511571884155
      },
      "extension": {
        "length": 54636.0697265625,
        "rating": 1225.3047943115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_32585_32586_1",
      "ports": {
        "bus1": 32585,
        "bus2": 32586
      },
      "params": {
        "R": 0.010154315270483494,
        "X": 0.059055674821138375,
        "G": 0.0,
        "B": 0.04949095100164413
      },
      "extension": {
        "length": 39920.911086181644,
        "rating": 194.49166059494019
      }
    },
    {
      "class": "Branch",
      "id": "branch_32586_32587_1",
      "ports": {
        "bus1": 32586,
        "bus2": 32587
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32586_33266_1",
      "ports": {
        "bus1": 33266,
        "bus2": 32586
      },
      "params": {
        "R": 0.006089570932090282,
        "X": 0.0334194041788578,
        "G": 0.0,
        "B": 0.03906629607081413
      },
      "extension": {
        "length": 22501.569041015624,
        "rating": 219.64573860168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_32586_33334_1",
      "ports": {
        "bus1": 33334,
        "bus2": 32586
      },
      "params": {
        "R": 0.003187113907188177,
        "X": 0.01903979480266571,
        "G": 0.0,
        "B": 0.008461801335215569
      },
      "extension": {
        "length": 8987.192524841308,
        "rating": 209.27753448486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_32588_32589_1",
      "ports": {
        "bus1": 32588,
        "bus2": 32589
      },
      "params": {
        "R": 0.004099998157471418,
        "X": 0.019169233739376068,
        "G": 0.0,
        "B": 0.003866152837872505
      },
      "extension": {
        "length": 6145.919371582031,
        "rating": 183.31142663955688
      }
    },
    {
      "class": "Branch",
      "id": "branch_32588_32590_1",
      "ports": {
        "bus1": 32588,
        "bus2": 32590
      },
      "params": {
        "R": 0.009613287635147572,
        "X": 0.059050556272268295,
        "G": 0.0,
        "B": 0.028516113758087158
      },
      "extension": {
        "length": 30550.008005859378,
        "rating": 189.0693187713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_32590_32591_1",
      "ports": {
        "bus1": 32591,
        "bus2": 32590
      },
      "params": {
        "R": 0.003880213713273406,
        "X": 0.02200855128467083,
        "G": 0.0,
        "B": 0.008509240113198757
      },
      "extension": {
        "length": 9455.183773132325,
        "rating": 235.62369346618652
      }
    },
    {
      "class": "Branch",
      "id": "branch_32590_33063_1",
      "ports": {
        "bus1": 32590,
        "bus2": 33063
      },
      "params": {
        "R": 0.0037616409827023745,
        "X": 0.029459845274686813,
        "G": 0.0,
        "B": 0.06149493530392646
      },
      "extension": {
        "length": 29939.305840576173,
        "rating": 224.6854066848755
      }
    },
    {
      "class": "Branch",
      "id": "branch_32591_33935_1",
      "ports": {
        "bus1": 33935,
        "bus2": 32591
      },
      "params": {
        "R": 0.007033947389572858,
        "X": 0.031245397403836254,
        "G": 0.0,
        "B": 0.027510628104209903
      },
      "extension": {
        "length": 18246.182552490234,
        "rating": 240.08240699768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_32592_33020_1",
      "ports": {
        "bus1": 32592,
        "bus2": 33020
      },
      "params": {
        "R": 0.010486351326107979,
        "X": 0.06132860854268074,
        "G": 0.0,
        "B": 0.042349621653556824
      },
      "extension": {
        "length": 35810.99813671875,
        "rating": 221.3470697402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_32592_33034_1",
      "ports": {
        "bus1": 33034,
        "bus2": 32592
      },
      "params": {
        "R": 0.005882747936993837,
        "X": 0.043149858713150024,
        "G": 0.0,
        "B": 0.017171015962958336
      },
      "extension": {
        "length": 18721.000546875002,
        "rating": 238.30654621124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_32593_32594_1",
      "ports": {
        "bus1": 32593,
        "bus2": 32594
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32594_32599_1",
      "ports": {
        "bus1": 32594,
        "bus2": 32599
      },
      "params": {
        "R": 0.0032644746825098987,
        "X": 0.01937803067266941,
        "G": 0.0,
        "B": 0.011487746611237526
      },
      "extension": {
        "length": 10491.556118774415,
        "rating": 229.15287017822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_32594_32686_1",
      "ports": {
        "bus1": 32594,
        "bus2": 32686
      },
      "params": {
        "R": 0.007169648539274932,
        "X": 0.04310375452041626,
        "G": 0.0,
        "B": 0.1144324392080307
      },
      "extension": {
        "length": 45663.77003686524,
        "rating": 218.83015632629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_32595_32597_1",
      "ports": {
        "bus1": 32595,
        "bus2": 32597
      },
      "params": {
        "R": 0.0014748714165762067,
        "X": 0.007834848947823048,
        "G": 0.0,
        "B": 0.005197079386562109
      },
      "extension": {
        "length": 4078.3350281066896,
        "rating": 253.7829875946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_32595_32599_1",
      "ports": {
        "bus1": 32595,
        "bus2": 32599
      },
      "params": {
        "R": 0.002921396167948842,
        "X": 0.01322964299470186,
        "G": 0.0,
        "B": 0.004239167086780071
      },
      "extension": {
        "length": 4676.308412200928,
        "rating": 237.92595863342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_32596_32597_1",
      "ports": {
        "bus1": 32597,
        "bus2": 32596
      },
      "params": {
        "R": 0.0004631131305359304,
        "X": 0.030964016914367676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32596_32598_1",
      "ports": {
        "bus1": 32596,
        "bus2": 32598
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32596_33768_1",
      "ports": {
        "bus1": 33768,
        "bus2": 32596
      },
      "params": {
        "R": 0.0009995773434638977,
        "X": 0.01192052848637104,
        "G": 0.0,
        "B": 0.33609768748283386
      },
      "extension": {
        "length": 42560.571917724614,
        "rating": 1087.6139640808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_32596_33972_1",
      "ports": {
        "bus1": 32596,
        "bus2": 33972
      },
      "params": {
        "R": 0.0005686209187842906,
        "X": 0.006820973940193653,
        "G": 0.0,
        "B": 0.15006525814533234
      },
      "extension": {
        "length": 24211.16092199707,
        "rating": 1168.6724662780762
      }
    },
    {
      "class": "Branch",
      "id": "branch_32596_36884_1",
      "ports": {
        "bus1": 32596,
        "bus2": 36884
      },
      "params": {
        "R": 0.0019385594641789794,
        "X": 0.02141699381172657,
        "G": 0.0,
        "B": 0.4259508550167084
      },
      "extension": {
        "length": 69433.43479101562,
        "rating": 1134.7350120544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_32597_32689_1",
      "ports": {
        "bus1": 32597,
        "bus2": 32689
      },
      "params": {
        "R": 0.00626291474327445,
        "X": 0.03188614174723625,
        "G": 0.0,
        "B": 0.04011255502700806
      },
      "extension": {
        "length": 24091.215545654297,
        "rating": 257.49785900115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_32600_32612_1",
      "ports": {
        "bus1": 32600,
        "bus2": 32612
      },
      "params": {
        "R": 0.0022689097095280886,
        "X": 0.014760695397853851,
        "G": 0.0,
        "B": 0.05064071342349053
      },
      "extension": {
        "length": 18567.587538940432,
        "rating": 231.91075325012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_32600_33119_1",
      "ports": {
        "bus1": 32600,
        "bus2": 33119
      },
      "params": {
        "R": 0.004192100837826729,
        "X": 0.02391908876597881,
        "G": 0.0,
        "B": 0.08506892621517181
      },
      "extension": {
        "length": 30786.85987426758,
        "rating": 262.09843158721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_32600_33759_1",
      "ports": {
        "bus1": 33759,
        "bus2": 32600
      },
      "params": {
        "R": 0.0029436752665787935,
        "X": 0.01980939321219921,
        "G": 0.0,
        "B": 0.05093240365386009
      },
      "extension": {
        "length": 20320.804291992186,
        "rating": 228.73609066009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_32600_33778_1",
      "ports": {
        "bus1": 33778,
        "bus2": 32600
      },
      "params": {
        "R": 0.004741423297673464,
        "X": 0.027728158980607986,
        "G": 0.0,
        "B": 0.02356196753680706
      },
      "extension": {
        "length": 18425.84507446289,
        "rating": 265.28170108795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_32601_32602_1",
      "ports": {
        "bus1": 32601,
        "bus2": 32602
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32601_32608_1",
      "ports": {
        "bus1": 32608,
        "bus2": 32601
      },
      "params": {
        "R": 0.0016421405598521233,
        "X": 0.009760675020515919,
        "G": 0.0,
        "B": 0.005818967707455158
      },
      "extension": {
        "length": 5750.089346557617,
        "rating": 215.66627025604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_32601_32663_1",
      "ports": {
        "bus1": 32601,
        "bus2": 32663
      },
      "params": {
        "R": 0.007120862603187562,
        "X": 0.03890640288591385,
        "G": 0.0,
        "B": 0.015112446621060371
      },
      "extension": {
        "length": 17441.045511108397,
        "rating": 212.54239082336426
      }
    },
    {
      "class": "Branch",
      "id": "branch_32603_32606_1",
      "ports": {
        "bus1": 32603,
        "bus2": 32606
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.002503141760826111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32603_32607_1",
      "ports": {
        "bus1": 32603,
        "bus2": 32607
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32603_32608_1",
      "ports": {
        "bus1": 32603,
        "bus2": 32608
      },
      "params": {
        "R": 0.00028352398658171296,
        "X": 0.0010546428384259343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32604_32606_1",
      "ports": {
        "bus1": 32604,
        "bus2": 32606
      },
      "params": {
        "R": 0.005019963253289461,
        "X": 0.12935730814933777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32605_32606_1",
      "ports": {
        "bus1": 32605,
        "bus2": 32606
      },
      "params": {
        "R": 0.005019963253289461,
        "X": 0.12935730814933777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32608_32609_1",
      "ports": {
        "bus1": 32608,
        "bus2": 32609
      },
      "params": {
        "R": 0.0023842041846364737,
        "X": 0.012071548029780388,
        "G": 0.0,
        "B": 0.0058984761126339436
      },
      "extension": {
        "length": 5739.523084533692,
        "rating": 247.09155559539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_32608_32613_1",
      "ports": {
        "bus1": 32613,
        "bus2": 32608
      },
      "params": {
        "R": 0.0038475729525089264,
        "X": 0.023588869720697406,
        "G": 0.0,
        "B": 0.012330981902778149
      },
      "extension": {
        "length": 11489.21799005127,
        "rating": 223.31323623657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_32609_32612_1",
      "ports": {
        "bus1": 32609,
        "bus2": 32612
      },
      "params": {
        "R": 0.007000385317951441,
        "X": 0.04246601462364197,
        "G": 0.0,
        "B": 0.01819665916264057
      },
      "extension": {
        "length": 21118.431605712893,
        "rating": 256.34050369262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_32610_32611_1",
      "ports": {
        "bus1": 32610,
        "bus2": 32611
      },
      "params": {
        "R": 0.0002905949077103287,
        "X": 0.0010024936636909842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32611_32612_1",
      "ports": {
        "bus1": 32612,
        "bus2": 32611
      },
      "params": {
        "R": 0.007611081004142761,
        "X": 0.03695089370012283,
        "G": 0.0,
        "B": 0.008084188215434551
      },
      "extension": {
        "length": 12537.625391784668,
        "rating": 223.07116985321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_32611_32939_1",
      "ports": {
        "bus1": 32611,
        "bus2": 32939
      },
      "params": {
        "R": 0.005047715734690428,
        "X": 0.03366260603070259,
        "G": 0.0,
        "B": 0.017233744263648987
      },
      "extension": {
        "length": 16796.978545166017,
        "rating": 224.36683177947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_32613_33116_1",
      "ports": {
        "bus1": 32613,
        "bus2": 33116
      },
      "params": {
        "R": 0.006514864973723888,
        "X": 0.03739355877041817,
        "G": 0.0,
        "B": 0.01674172468483448
      },
      "extension": {
        "length": 18503.338158325198,
        "rating": 221.03760242462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_32614_32616_1",
      "ports": {
        "bus1": 32616,
        "bus2": 32614
      },
      "params": {
        "R": 0.004073366057127714,
        "X": 0.023983465507626534,
        "G": 0.0,
        "B": 0.01396580133587122
      },
      "extension": {
        "length": 13699.836707519531,
        "rating": 203.80449295043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_32615_32616_1",
      "ports": {
        "bus1": 32616,
        "bus2": 32615
      },
      "params": {
        "R": 0.0006404916639439762,
        "X": 0.03682565689086914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32615_32616_2",
      "ports": {
        "bus1": 32616,
        "bus2": 32615
      },
      "params": {
        "R": 0.0006404916639439762,
        "X": 0.03682565689086914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32615_32616_3",
      "ports": {
        "bus1": 32616,
        "bus2": 32615
      },
      "params": {
        "R": 0.0006404916639439762,
        "X": 0.03682565689086914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32615_32617_1",
      "ports": {
        "bus1": 32615,
        "bus2": 32617
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32615_33329_1",
      "ports": {
        "bus1": 32615,
        "bus2": 33329
      },
      "params": {
        "R": 0.0010133117903023958,
        "X": 0.012130514718592167,
        "G": 0.0,
        "B": 0.2614319920539856
      },
      "extension": {
        "length": 35572.57157373047,
        "rating": 1251.3713836669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_32616_32619_1",
      "ports": {
        "bus1": 32619,
        "bus2": 32616
      },
      "params": {
        "R": 0.004502394236624241,
        "X": 0.02753035165369511,
        "G": 0.0,
        "B": 0.015379274263978004
      },
      "extension": {
        "length": 15378.215563476562,
        "rating": 262.6420021057129
      }
    },
    {
      "class": "Branch",
      "id": "branch_32616_32619_2",
      "ports": {
        "bus1": 32619,
        "bus2": 32616
      },
      "params": {
        "R": 0.004502394236624241,
        "X": 0.02753035165369511,
        "G": 0.0,
        "B": 0.015379274263978004
      },
      "extension": {
        "length": 15378.215563476562,
        "rating": 262.6420021057129
      }
    },
    {
      "class": "Branch",
      "id": "branch_32616_33589_1",
      "ports": {
        "bus1": 32616,
        "bus2": 33589
      },
      "params": {
        "R": 0.006689532659947871,
        "X": 0.044545017182827,
        "G": 0.0,
        "B": 0.036572542041540146
      },
      "extension": {
        "length": 29481.78799951172,
        "rating": 238.5347843170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_32616_33593_1",
      "ports": {
        "bus1": 32616,
        "bus2": 33593
      },
      "params": {
        "R": 0.008136154152452946,
        "X": 0.04791633039712906,
        "G": 0.0,
        "B": 0.03402727097272873
      },
      "extension": {
        "length": 27134.97431616211,
        "rating": 235.79776287078857
      }
    },
    {
      "class": "Branch",
      "id": "branch_32616_33600_1",
      "ports": {
        "bus1": 32616,
        "bus2": 33600
      },
      "params": {
        "R": 0.009982718154788017,
        "X": 0.049189284443855286,
        "G": 0.0,
        "B": 0.02679516933858395
      },
      "extension": {
        "length": 26623.39503076172,
        "rating": 236.22243404388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_32616_33604_1",
      "ports": {
        "bus1": 32616,
        "bus2": 33604
      },
      "params": {
        "R": 0.014245525002479553,
        "X": 0.06961783766746521,
        "G": 0.0,
        "B": 0.0400753878057003
      },
      "extension": {
        "length": 40820.86285180664,
        "rating": 228.06594371795654
      }
    },
    {
      "class": "Branch",
      "id": "branch_32618_32622_1",
      "ports": {
        "bus1": 32622,
        "bus2": 32618
      },
      "params": {
        "R": 0.006612804252654314,
        "X": 0.03348800912499428,
        "G": 0.0,
        "B": 0.014148141257464886
      },
      "extension": {
        "length": 14680.424807006837,
        "rating": 215.55826663970947
      }
    },
    {
      "class": "Branch",
      "id": "branch_32618_33590_1",
      "ports": {
        "bus1": 32618,
        "bus2": 33590
      },
      "params": {
        "R": 0.0023283010814338923,
        "X": 0.01820460893213749,
        "G": 0.0,
        "B": 0.054370515048503876
      },
      "extension": {
        "length": 22696.45974975586,
        "rating": 200.22189617156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_32619_33007_1",
      "ports": {
        "bus1": 32619,
        "bus2": 33007
      },
      "params": {
        "R": 0.011709026060998438,
        "X": 0.0657765120267868,
        "G": 0.0,
        "B": 0.08524436503648758
      },
      "extension": {
        "length": 52301.38395410156,
        "rating": 226.62734985351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_32619_33330_1",
      "ports": {
        "bus1": 33330,
        "bus2": 32619
      },
      "params": {
        "R": 0.009416388347744942,
        "X": 0.02847219631075859,
        "G": 0.0,
        "B": 0.015353696420788767
      },
      "extension": {
        "length": 15697.57160522461,
        "rating": 226.10931396484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_32620_32621_1",
      "ports": {
        "bus1": 32620,
        "bus2": 32621
      },
      "params": {
        "R": 0.0019645607098937035,
        "X": 0.011248303577303886,
        "G": 0.0,
        "B": 0.007077494170516729
      },
      "extension": {
        "length": 6840.331287780762,
        "rating": 223.32510948181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_32620_32622_1",
      "ports": {
        "bus1": 32620,
        "bus2": 32622
      },
      "params": {
        "R": 0.0012544182827696204,
        "X": 0.0074483961798250675,
        "G": 0.0,
        "B": 0.010493824258446693
      },
      "extension": {
        "length": 6125.36085900879,
        "rating": 213.46306800842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_32621_32622_1",
      "ports": {
        "bus1": 32621,
        "bus2": 32622
      },
      "params": {
        "R": 0.005752758122980594,
        "X": 0.03964204713702202,
        "G": 0.0,
        "B": 0.011614469811320305
      },
      "extension": {
        "length": 16390.259184814455,
        "rating": 194.23471689224243
      }
    },
    {
      "class": "Branch",
      "id": "branch_32623_32624_1",
      "ports": {
        "bus1": 32624,
        "bus2": 32623
      },
      "params": {
        "R": 0.004329177550971508,
        "X": 0.016800647601485252,
        "G": 0.0,
        "B": 0.012091019190847875
      },
      "extension": {
        "length": 9589.748024597167,
        "rating": 239.14988040924072
      }
    },
    {
      "class": "Branch",
      "id": "branch_32623_32625_1",
      "ports": {
        "bus1": 32625,
        "bus2": 32623
      },
      "params": {
        "R": 0.002795574488118291,
        "X": 0.016710905358195305,
        "G": 0.0,
        "B": 0.005144551862031221
      },
      "extension": {
        "length": 6881.824336486817,
        "rating": 232.40137100219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_32623_32628_1",
      "ports": {
        "bus1": 32628,
        "bus2": 32623
      },
      "params": {
        "R": 0.003561312099918723,
        "X": 0.020952122285962105,
        "G": 0.0,
        "B": 0.00861557386815548
      },
      "extension": {
        "length": 8726.614337219238,
        "rating": 252.14343070983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_32623_33544_1",
      "ports": {
        "bus1": 32623,
        "bus2": 33544
      },
      "params": {
        "R": 0.005543965380638838,
        "X": 0.028847964480519295,
        "G": 0.0,
        "B": 0.021515121683478355
      },
      "extension": {
        "length": 18151.878913330078,
        "rating": 232.77363777160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_32624_32644_1",
      "ports": {
        "bus1": 32624,
        "bus2": 32644
      },
      "params": {
        "R": 0.0010430602123960853,
        "X": 0.005399515386670827,
        "G": 0.0,
        "B": 0.007103615440428256
      },
      "extension": {
        "length": 4363.777198059082,
        "rating": 226.30128860473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_32625_32626_1",
      "ports": {
        "bus1": 32625,
        "bus2": 32626
      },
      "params": {
        "R": 0.00027539898292161524,
        "X": 0.0010945479152724147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32625_43046_1",
      "ports": {
        "bus1": 32625,
        "bus2": 43046
      },
      "params": {
        "R": 0.001852855202741921,
        "X": 0.012706824578344822,
        "G": 0.0,
        "B": 0.007595328148454429
      },
      "extension": {
        "length": 7171.443053833008,
        "rating": 248.67682456970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_32627_32628_1",
      "ports": {
        "bus1": 32627,
        "bus2": 32628
      },
      "params": {
        "R": 0.00021762684627901765,
        "X": 0.0011477053631097078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32628_34138_1",
      "ports": {
        "bus1": 32628,
        "bus2": 34138
      },
      "params": {
        "R": 0.009455631487071514,
        "X": 0.04957979544997215,
        "G": 0.0,
        "B": 0.054019514471292496
      },
      "extension": {
        "length": 33831.950842529295,
        "rating": 258.4660053253174
      }
    },
    {
      "class": "Branch",
      "id": "branch_32629_32658_1",
      "ports": {
        "bus1": 32629,
        "bus2": 32658
      },
      "params": {
        "R": 0.0020524796564131975,
        "X": 0.009567489847540855,
        "G": 0.0,
        "B": 0.007466729264706373
      },
      "extension": {
        "length": 6184.690853851319,
        "rating": 222.31576442718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_32629_32666_1",
      "ports": {
        "bus1": 32629,
        "bus2": 32666
      },
      "params": {
        "R": 0.016049537807703018,
        "X": 0.07854341715574265,
        "G": 0.0,
        "B": 0.042655859142541885
      },
      "extension": {
        "length": 41929.56448022461,
        "rating": 201.09539031982422
      }
    },
    {
      "class": "Branch",
      "id": "branch_32629_33225_1",
      "ports": {
        "bus1": 33225,
        "bus2": 32629
      },
      "params": {
        "R": 0.001510669244453311,
        "X": 0.007549360860139131,
        "G": 0.0,
        "B": 0.06422590464353561
      },
      "extension": {
        "length": 14074.21343737793,
        "rating": 199.27431344985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_32629_33569_1",
      "ports": {
        "bus1": 32629,
        "bus2": 33569
      },
      "params": {
        "R": 0.00259919255040586,
        "X": 0.017685653641819954,
        "G": 0.0,
        "B": 0.005980118643492459
      },
      "extension": {
        "length": 6966.648344970703,
        "rating": 245.73702812194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_32630_32631_1",
      "ports": {
        "bus1": 32630,
        "bus2": 32631
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32630_32902_1",
      "ports": {
        "bus1": 32630,
        "bus2": 32902
      },
      "params": {
        "R": 0.0021693091839551926,
        "X": 0.015066863968968391,
        "G": 0.0,
        "B": 0.023833399638533596
      },
      "extension": {
        "length": 12895.833875976563,
        "rating": 233.7233543395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_32630_33542_1",
      "ports": {
        "bus1": 32630,
        "bus2": 33542
      },
      "params": {
        "R": 0.002284959191456437,
        "X": 0.011411899700760841,
        "G": 0.0,
        "B": 0.0028349629137665033
      },
      "extension": {
        "length": 4153.711252807618,
        "rating": 211.0635757446289
      }
    },
    {
      "class": "Branch",
      "id": "branch_32630_33570_1",
      "ports": {
        "bus1": 33570,
        "bus2": 32630
      },
      "params": {
        "R": 0.0012257701018825173,
        "X": 0.005703372415155172,
        "G": 0.0,
        "B": 0.003343355609104037
      },
      "extension": {
        "length": 3179.2281643981933,
        "rating": 264.52064514160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_32632_32655_1",
      "ports": {
        "bus1": 32655,
        "bus2": 32632
      },
      "params": {
        "R": 0.002477596513926983,
        "X": 0.016715629026293755,
        "G": 0.0,
        "B": 0.01234433427453041
      },
      "extension": {
        "length": 10150.356177795411,
        "rating": 245.77124118804932
      }
    },
    {
      "class": "Branch",
      "id": "branch_32632_32659_1",
      "ports": {
        "bus1": 32659,
        "bus2": 32632
      },
      "params": {
        "R": 0.000819861248601228,
        "X": 0.00444700988009572,
        "G": 0.0,
        "B": 0.008913730271160603
      },
      "extension": {
        "length": 4389.4419570922855,
        "rating": 228.8525104522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_32633_32634_1",
      "ports": {
        "bus1": 32633,
        "bus2": 32634
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32633_32644_1",
      "ports": {
        "bus1": 32633,
        "bus2": 32644
      },
      "params": {
        "R": 0.0011348892003297806,
        "X": 0.007261066697537899,
        "G": 0.0,
        "B": 0.011603694409132004
      },
      "extension": {
        "length": 6612.447197570801,
        "rating": 224.43914413452148
      }
    },
    {
      "class": "Branch",
      "id": "branch_32633_32648_1",
      "ports": {
        "bus1": 32633,
        "bus2": 32648
      },
      "params": {
        "R": 0.0011355031747370958,
        "X": 0.007353801280260086,
        "G": 0.0,
        "B": 0.007263414096087218
      },
      "extension": {
        "length": 5186.512909423828,
        "rating": 247.38237857818604
      }
    },
    {
      "class": "Branch",
      "id": "branch_32633_36387_1",
      "ports": {
        "bus1": 32633,
        "bus2": 36387
      },
      "params": {
        "R": 0.00019289104966446757,
        "X": 0.0011255660792812705,
        "G": 0.0,
        "B": 0.0008545704185962677
      },
      "extension": {
        "length": 686.4441016731263,
        "rating": 271.90420627593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_32635_32915_1",
      "ports": {
        "bus1": 32635,
        "bus2": 32915
      },
      "params": {
        "R": 0.0017675621202215552,
        "X": 0.010449460707604885,
        "G": 0.0,
        "B": 0.07462459057569504
      },
      "extension": {
        "length": 19384.95992651367,
        "rating": 249.9892234802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_32635_33561_1",
      "ports": {
        "bus1": 32635,
        "bus2": 33561
      },
      "params": {
        "R": 0.0007958295755088329,
        "X": 0.0037359623238444333,
        "G": 0.0,
        "B": 0.00172171532176435
      },
      "extension": {
        "length": 1957.9034510650636,
        "rating": 294.78580951690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_32635_33561_2",
      "ports": {
        "bus1": 32635,
        "bus2": 33561
      },
      "params": {
        "R": 0.0007958295755088329,
        "X": 0.0037359623238444333,
        "G": 0.0,
        "B": 0.00172171532176435
      },
      "extension": {
        "length": 1957.9034510650636,
        "rating": 294.78580951690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_32635_33561_3",
      "ports": {
        "bus1": 32635,
        "bus2": 33561
      },
      "params": {
        "R": 0.0007958295755088329,
        "X": 0.0037359623238444333,
        "G": 0.0,
        "B": 0.00172171532176435
      },
      "extension": {
        "length": 1957.9034510650636,
        "rating": 294.78580951690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_32635_33568_1",
      "ports": {
        "bus1": 33568,
        "bus2": 32635
      },
      "params": {
        "R": 0.0018473756499588492,
        "X": 0.012529410421848297,
        "G": 0.0,
        "B": 0.004432314541190863
      },
      "extension": {
        "length": 5440.923159576416,
        "rating": 283.99901390075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_32635_33568_2",
      "ports": {
        "bus1": 33568,
        "bus2": 32635
      },
      "params": {
        "R": 0.0018473756499588492,
        "X": 0.012529410421848297,
        "G": 0.0,
        "B": 0.004432314541190863
      },
      "extension": {
        "length": 5440.923159576416,
        "rating": 283.99901390075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_32636_32637_1",
      "ports": {
        "bus1": 32637,
        "bus2": 32636
      },
      "params": {
        "R": 0.005783057771623135,
        "X": 0.16324566304683685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32636_32637_2",
      "ports": {
        "bus1": 32637,
        "bus2": 32636
      },
      "params": {
        "R": 0.005783057771623135,
        "X": 0.16324566304683685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32636_32637_3",
      "ports": {
        "bus1": 32637,
        "bus2": 32636
      },
      "params": {
        "R": 0.005783057771623135,
        "X": 0.16324566304683685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32636_32638_1",
      "ports": {
        "bus1": 32636,
        "bus2": 32638
      },
      "params": {
        "R": 0.0002433182671666145,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32637_36322_1",
      "ports": {
        "bus1": 32637,
        "bus2": 36322
      },
      "params": {
        "R": 0.007601556368172169,
        "X": 0.029279300943017006,
        "G": 0.0,
        "B": 0.0029775071889162064
      },
      "extension": {
        "length": 6702.583881774903,
        "rating": 138.29162120819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_32637_36376_1",
      "ports": {
        "bus1": 32637,
        "bus2": 36376
      },
      "params": {
        "R": 0.00791926309466362,
        "X": 0.029856491833925247,
        "G": 0.0,
        "B": 0.0027689908165484667
      },
      "extension": {
        "length": 6370.657525909424,
        "rating": 131.6339612007141
      }
    },
    {
      "class": "Branch",
      "id": "branch_32637_36385_1",
      "ports": {
        "bus1": 32637,
        "bus2": 36385
      },
      "params": {
        "R": 0.0012310276506468654,
        "X": 0.0053480337373912334,
        "G": 0.0,
        "B": 0.000589334755204618
      },
      "extension": {
        "length": 1269.3420585708618,
        "rating": 129.28539514541626
      }
    },
    {
      "class": "Branch",
      "id": "branch_32638_32644_1",
      "ports": {
        "bus1": 32644,
        "bus2": 32638
      },
      "params": {
        "R": 0.0030332363676279783,
        "X": 0.01263075228780508,
        "G": 0.0,
        "B": 0.0030045243911445137
      },
      "extension": {
        "length": 4335.667134796143,
        "rating": 244.2904233932495
      }
    },
    {
      "class": "Branch",
      "id": "branch_32638_32646_1",
      "ports": {
        "bus1": 32646,
        "bus2": 32638
      },
      "params": {
        "R": 0.0017685177735984325,
        "X": 0.009946845471858978,
        "G": 0.0,
        "B": 0.005991903133690356
      },
      "extension": {
        "length": 5837.456118438721,
        "rating": 194.65832710266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_32638_33562_1",
      "ports": {
        "bus1": 32638,
        "bus2": 33562
      },
      "params": {
        "R": 0.003866560524329543,
        "X": 0.017717059701681137,
        "G": 0.0,
        "B": 0.004665897693485022
      },
      "extension": {
        "length": 6189.308269683838,
        "rating": 193.20107698440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_32639_32642_1",
      "ports": {
        "bus1": 32639,
        "bus2": 32642
      },
      "params": {
        "R": 0.001258083269931376,
        "X": 0.06801709532737732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32639_32643_1",
      "ports": {
        "bus1": 32639,
        "bus2": 32643
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32639_33566_1",
      "ports": {
        "bus1": 33566,
        "bus2": 32639
      },
      "params": {
        "R": 0.00034406461054459214,
        "X": 0.004151556175202131,
        "G": 0.0,
        "B": 0.2053849995136261
      },
      "extension": {
        "length": 20391.977110473632,
        "rating": 1218.80464553833
      }
    },
    {
      "class": "Branch",
      "id": "branch_32639_34073_1",
      "ports": {
        "bus1": 34073,
        "bus2": 32639
      },
      "params": {
        "R": 0.00047299687867052853,
        "X": 0.005150673910975456,
        "G": 0.0,
        "B": 0.11879301816225052
      },
      "extension": {
        "length": 18721.516236328127,
        "rating": 1226.612377166748
      }
    },
    {
      "class": "Branch",
      "id": "branch_32639_43044_1",
      "ports": {
        "bus1": 32639,
        "bus2": 43044
      },
      "params": {
        "R": 0.0006381702260114253,
        "X": 0.008052268996834755,
        "G": 0.0,
        "B": 0.10199326276779175
      },
      "extension": {
        "length": 21818.05029711914,
        "rating": 1112.4765396118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_32640_32642_1",
      "ports": {
        "bus1": 32640,
        "bus2": 32642
      },
      "params": {
        "R": -0.0007041749777272344,
        "X": -0.038070566952228546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32640_33482_1",
      "ports": {
        "bus1": 32640,
        "bus2": 33482
      },
      "params": {
        "R": 0.018325086683034897,
        "X": 0.14184461534023285,
        "G": 0.0,
        "B": 0.21527159214019775
      },
      "extension": {
        "length": 119166.57476367187,
        "rating": 511.5335941314697
      }
    },
    {
      "class": "Branch",
      "id": "branch_32640_36365_1",
      "ports": {
        "bus1": 32640,
        "bus2": 36365
      },
      "params": {
        "R": 0.0019606645219027996,
        "X": 0.017368193715810776,
        "G": 0.0,
        "B": 0.04279156029224396
      },
      "extension": {
        "length": 20483.746811279296,
        "rating": 638.4173393249512
      }
    },
    {
      "class": "Branch",
      "id": "branch_32640_36389_1",
      "ports": {
        "bus1": 32640,
        "bus2": 36389
      },
      "params": {
        "R": 0.0015223216032609344,
        "X": 0.01291175652295351,
        "G": 0.0,
        "B": 0.06416220963001251
      },
      "extension": {
        "length": 19527.26105456543,
        "rating": 645.6073760986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_32640_42946_1",
      "ports": {
        "bus1": 32640,
        "bus2": 42946
      },
      "params": {
        "R": 0.0027453952934592962,
        "X": 0.02451043762266636,
        "G": 0.0,
        "B": 0.12450836598873138
      },
      "extension": {
        "length": 36788.441451416016,
        "rating": 646.4040279388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_32641_32642_1",
      "ports": {
        "bus1": 32641,
        "bus2": 32642
      },
      "params": {
        "R": 0.002941087819635868,
        "X": 0.15900716185569763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32644_32645_1",
      "ports": {
        "bus1": 32644,
        "bus2": 32645
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32646_32659_1",
      "ports": {
        "bus1": 32646,
        "bus2": 32659
      },
      "params": {
        "R": 0.0016192022012546659,
        "X": 0.009067445993423462,
        "G": 0.0,
        "B": 0.0035237448755651712
      },
      "extension": {
        "length": 4169.710287872314,
        "rating": 219.2911148071289
      }
    },
    {
      "class": "Branch",
      "id": "branch_32647_32907_1",
      "ports": {
        "bus1": 32907,
        "bus2": 32647
      },
      "params": {
        "R": 0.0024483148008584976,
        "X": 0.01080907043069601,
        "G": 0.0,
        "B": 0.012327137403190136
      },
      "extension": {
        "length": 7763.885054626465,
        "rating": 217.00358390808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_32647_36390_1",
      "ports": {
        "bus1": 32647,
        "bus2": 36390
      },
      "params": {
        "R": 0.0010223634308204055,
        "X": 0.0045900833792984486,
        "G": 0.0,
        "B": 0.0023238398134708405
      },
      "extension": {
        "length": 2481.2236884155272,
        "rating": 228.5505771636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_32648_33550_1",
      "ports": {
        "bus1": 32648,
        "bus2": 33550
      },
      "params": {
        "R": 0.0026812790893018246,
        "X": 0.013596820645034313,
        "G": 0.0,
        "B": 0.008061561733484268
      },
      "extension": {
        "length": 6716.291859008789,
        "rating": 235.55691242218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_32649_32650_1",
      "ports": {
        "bus1": 32649,
        "bus2": 32650
      },
      "params": {
        "R": 0.0002228306548204273,
        "X": 0.001150545198470354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32649_33558_1",
      "ports": {
        "bus1": 32649,
        "bus2": 33558
      },
      "params": {
        "R": 0.005118141882121563,
        "X": 0.024955900385975838,
        "G": 0.0,
        "B": 0.011539203114807606
      },
      "extension": {
        "length": 12889.07619543457,
        "rating": 234.49418544769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_32649_36390_1",
      "ports": {
        "bus1": 36390,
        "bus2": 32649
      },
      "params": {
        "R": 0.0004766000784002244,
        "X": 0.0031065819784998894,
        "G": 0.0,
        "B": 0.002946712775155902
      },
      "extension": {
        "length": 2222.7849981079103,
        "rating": 246.9348430633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_32651_32652_1",
      "ports": {
        "bus1": 32651,
        "bus2": 32652
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32651_32653_1",
      "ports": {
        "bus1": 32653,
        "bus2": 32651
      },
      "params": {
        "R": 0.0030862642452120777,
        "X": 0.018056869506835938,
        "G": 0.0,
        "B": 0.0060762278735637665
      },
      "extension": {
        "length": 8026.008008422852,
        "rating": 260.5656147003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_32651_32656_1",
      "ports": {
        "bus1": 32651,
        "bus2": 32656
      },
      "params": {
        "R": 0.0030602889601141214,
        "X": 0.019105659797787666,
        "G": 0.0,
        "B": 0.0045616887509822845
      },
      "extension": {
        "length": 6721.874657775879,
        "rating": 265.75725078582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_32653_32654_1",
      "ports": {
        "bus1": 32653,
        "bus2": 32654
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32653_32655_1",
      "ports": {
        "bus1": 32655,
        "bus2": 32653
      },
      "params": {
        "R": 0.0012590567348524928,
        "X": 0.009271190501749516,
        "G": 0.0,
        "B": 0.006773785222321749
      },
      "extension": {
        "length": 5792.235448425293,
        "rating": 253.31249237060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_32656_42945_1",
      "ports": {
        "bus1": 32656,
        "bus2": 42945
      },
      "params": {
        "R": 0.006134031806141138,
        "X": 0.03349733725190163,
        "G": 0.0,
        "B": 0.030240703374147415
      },
      "extension": {
        "length": 23398.996077026368,
        "rating": 270.2518939971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_32657_32658_1",
      "ports": {
        "bus1": 32657,
        "bus2": 32658
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32658_33563_1",
      "ports": {
        "bus1": 33563,
        "bus2": 32658
      },
      "params": {
        "R": 0.002210726263001561,
        "X": 0.016181036829948425,
        "G": 0.0,
        "B": 0.01405541505664587
      },
      "extension": {
        "length": 9993.000294250489,
        "rating": 238.2636547088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_32660_32661_1",
      "ports": {
        "bus1": 32660,
        "bus2": 32661
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32660_32889_1",
      "ports": {
        "bus1": 32660,
        "bus2": 32889
      },
      "params": {
        "R": 0.0034723160788416862,
        "X": 0.01850173808634281,
        "G": 0.0,
        "B": 0.006064654793590307
      },
      "extension": {
        "length": 7827.225072143555,
        "rating": 226.84757709503174
      }
    },
    {
      "class": "Branch",
      "id": "branch_32660_33565_1",
      "ports": {
        "bus1": 33565,
        "bus2": 32660
      },
      "params": {
        "R": 0.003053208813071251,
        "X": 0.021053273230791092,
        "G": 0.0,
        "B": 0.007074015215039253
      },
      "extension": {
        "length": 8556.475954833984,
        "rating": 238.7592315673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_32662_32663_1",
      "ports": {
        "bus1": 32663,
        "bus2": 32662
      },
      "params": {
        "R": 0.0015658887568861246,
        "X": 0.011583329178392887,
        "G": 0.0,
        "B": 0.0227670818567276
      },
      "extension": {
        "length": 10909.125677307129,
        "rating": 199.73570108413696
      }
    },
    {
      "class": "Branch",
      "id": "branch_32662_33115_1",
      "ports": {
        "bus1": 33115,
        "bus2": 32662
      },
      "params": {
        "R": 0.005050957202911377,
        "X": 0.029702402651309967,
        "G": 0.0,
        "B": 0.010239694267511368
      },
      "extension": {
        "length": 13232.75558972168,
        "rating": 183.70981216430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_32663_32664_1",
      "ports": {
        "bus1": 32663,
        "bus2": 32664
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32665_32690_1",
      "ports": {
        "bus1": 32690,
        "bus2": 32665
      },
      "params": {
        "R": 0.00801333412528038,
        "X": 0.03489745408296585,
        "G": 0.0,
        "B": 0.03484753146767616
      },
      "extension": {
        "length": 24527.990699340822,
        "rating": 256.8595886230469
      }
    },
    {
      "class": "Branch",
      "id": "branch_32665_32725_1",
      "ports": {
        "bus1": 32665,
        "bus2": 32725
      },
      "params": {
        "R": 0.004680412821471691,
        "X": 0.033368516713380814,
        "G": 0.0,
        "B": 0.03195579722523689
      },
      "extension": {
        "length": 24898.412275268554,
        "rating": 248.38731288909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_32666_32667_1",
      "ports": {
        "bus1": 32666,
        "bus2": 32667
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32666_32669_1",
      "ports": {
        "bus1": 32669,
        "bus2": 32666
      },
      "params": {
        "R": 0.0031786367762833834,
        "X": 0.02515898272395134,
        "G": 0.0,
        "B": 0.010421385057270527
      },
      "extension": {
        "length": 10804.359374450683,
        "rating": 222.66247272491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_32668_32669_1",
      "ports": {
        "bus1": 32669,
        "bus2": 32668
      },
      "params": {
        "R": 0.009678109548985958,
        "X": 0.04836506396532059,
        "G": 0.0,
        "B": 0.01530864741653204
      },
      "extension": {
        "length": 18365.954497558596,
        "rating": 231.05928897857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_32668_32727_1",
      "ports": {
        "bus1": 32668,
        "bus2": 32727
      },
      "params": {
        "R": 0.016825756058096886,
        "X": 0.08492781966924667,
        "G": 0.0,
        "B": 0.021533198654651642
      },
      "extension": {
        "length": 31644.119920166017,
        "rating": 204.6227216720581
      }
    },
    {
      "class": "Branch",
      "id": "branch_32668_33333_1",
      "ports": {
        "bus1": 32668,
        "bus2": 33333
      },
      "params": {
        "R": 0.0019148879218846557,
        "X": 0.011247178539633751,
        "G": 0.0,
        "B": 0.02232116088271141
      },
      "extension": {
        "length": 11276.111625732423,
        "rating": 255.39793968200684
      }
    },
    {
      "class": "Branch",
      "id": "branch_32670_33147_1",
      "ports": {
        "bus1": 32670,
        "bus2": 33147
      },
      "params": {
        "R": 0.0013269474729895592,
        "X": 0.014542042277753353,
        "G": 0.0,
        "B": 0.5524324774742126
      },
      "extension": {
        "length": 60420.09174609375,
        "rating": 1167.1296119689941
      }
    },
    {
      "class": "Branch",
      "id": "branch_32670_33566_1",
      "ports": {
        "bus1": 32670,
        "bus2": 33566
      },
      "params": {
        "R": 0.0013549665454775095,
        "X": 0.016661278903484344,
        "G": 0.0,
        "B": 0.4120925962924957
      },
      "extension": {
        "length": 57498.170748046876,
        "rating": 1163.913345336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_32671_33089_1",
      "ports": {
        "bus1": 32671,
        "bus2": 33089
      },
      "params": {
        "R": 0.016734426841139793,
        "X": 0.07312251627445221,
        "G": 0.0,
        "B": 0.02421421930193901
      },
      "extension": {
        "length": 29139.735482666016,
        "rating": 198.68632555007935
      }
    },
    {
      "class": "Branch",
      "id": "branch_32671_33164_1",
      "ports": {
        "bus1": 33164,
        "bus2": 32671
      },
      "params": {
        "R": 0.0020070387981832027,
        "X": 0.011004476808011532,
        "G": 0.0,
        "B": 0.008342432789504528
      },
      "extension": {
        "length": 6872.998526367188,
        "rating": 192.0125126838684
      }
    },
    {
      "class": "Branch",
      "id": "branch_32672_33156_1",
      "ports": {
        "bus1": 32672,
        "bus2": 33156
      },
      "params": {
        "R": 0.00670180283486843,
        "X": 0.038034290075302124,
        "G": 0.0,
        "B": 0.07516536861658096
      },
      "extension": {
        "length": 38736.63639624023,
        "rating": 242.69227981567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_32672_33163_1",
      "ports": {
        "bus1": 32672,
        "bus2": 33163
      },
      "params": {
        "R": 0.005362656898796558,
        "X": 0.03480684384703636,
        "G": 0.0,
        "B": 0.033373668789863586
      },
      "extension": {
        "length": 23012.517527709962,
        "rating": 236.22560501098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_32672_33164_1",
      "ports": {
        "bus1": 32672,
        "bus2": 33164
      },
      "params": {
        "R": 0.007234325166791678,
        "X": 0.04445022717118263,
        "G": 0.0,
        "B": 0.01175034511834383
      },
      "extension": {
        "length": 16655.127110595702,
        "rating": 180.75722455978394
      }
    },
    {
      "class": "Branch",
      "id": "branch_32672_33217_1",
      "ports": {
        "bus1": 32672,
        "bus2": 33217
      },
      "params": {
        "R": 0.003983746748417616,
        "X": 0.023023787885904312,
        "G": 0.0,
        "B": 0.022615084424614906
      },
      "extension": {
        "length": 16561.202564575196,
        "rating": 258.6885452270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_32673_32674_1",
      "ports": {
        "bus1": 32673,
        "bus2": 32674
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32673_33097_1",
      "ports": {
        "bus1": 32673,
        "bus2": 33097
      },
      "params": {
        "R": 0.003527460154145956,
        "X": 0.021284103393554688,
        "G": 0.0,
        "B": 0.03957710787653923
      },
      "extension": {
        "length": 20460.800165405275,
        "rating": 249.90999698638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_32673_33333_1",
      "ports": {
        "bus1": 33333,
        "bus2": 32673
      },
      "params": {
        "R": 0.003908519633114338,
        "X": 0.02183242700994015,
        "G": 0.0,
        "B": 0.026549588888883587
      },
      "extension": {
        "length": 15854.809309936523,
        "rating": 227.109694480896
      }
    },
    {
      "class": "Branch",
      "id": "branch_32675_32678_1",
      "ports": {
        "bus1": 32675,
        "bus2": 32678
      },
      "params": {
        "R": -4.107742279302329e-05,
        "X": -0.0025904765352606773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32675_32679_1",
      "ports": {
        "bus1": 32675,
        "bus2": 32679
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32676_32678_1",
      "ports": {
        "bus1": 32676,
        "bus2": 32678
      },
      "params": {
        "R": 0.00044511345913633704,
        "X": 0.028070375323295593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32676_32682_1",
      "ports": {
        "bus1": 32682,
        "bus2": 32676
      },
      "params": {
        "R": 0.0025325545575469732,
        "X": 0.015504901297390463,
        "G": 0.0,
        "B": 0.004438303876668215
      },
      "extension": {
        "length": 5785.484290740967,
        "rating": 250.20029544830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_32676_33097_1",
      "ports": {
        "bus1": 33097,
        "bus2": 32676
      },
      "params": {
        "R": 0.0032890560105442996,
        "X": 0.021630553528666496,
        "G": 0.0,
        "B": 0.018062032759189606
      },
      "extension": {
        "length": 13481.348601928712,
        "rating": 258.51054191589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_32677_32678_1",
      "ports": {
        "bus1": 32677,
        "bus2": 32678
      },
      "params": {
        "R": 0.0026436401531100273,
        "X": 0.1667170226573944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32679_33104_1",
      "ports": {
        "bus1": 32679,
        "bus2": 33104
      },
      "params": {
        "R": 0.0007226491579785943,
        "X": 0.009040129370987415,
        "G": 0.0,
        "B": 0.16436371207237244
      },
      "extension": {
        "length": 27247.419173583985,
        "rating": 1145.466136932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_32680_32681_1",
      "ports": {
        "bus1": 32680,
        "bus2": 32681
      },
      "params": {
        "R": 0.0011336344759911299,
        "X": 0.009063398465514183,
        "G": 0.0,
        "B": 0.0035345859359949823
      },
      "extension": {
        "length": 4364.062285308838,
        "rating": 232.0688247680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_32680_32682_1",
      "ports": {
        "bus1": 32682,
        "bus2": 32680
      },
      "params": {
        "R": 0.004064631648361683,
        "X": 0.020965557545423508,
        "G": 0.0,
        "B": 0.021248651668429375
      },
      "extension": {
        "length": 13181.229618530273,
        "rating": 232.6615571975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_32680_33088_1",
      "ports": {
        "bus1": 32680,
        "bus2": 33088
      },
      "params": {
        "R": 0.0026393162552267313,
        "X": 0.013296358287334442,
        "G": 0.0,
        "B": 0.02441392466425896
      },
      "extension": {
        "length": 11662.594779418945,
        "rating": 200.58283805847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_32680_33092_1",
      "ports": {
        "bus1": 32680,
        "bus2": 33092
      },
      "params": {
        "R": 0.0014771296409890056,
        "X": 0.008964570239186287,
        "G": 0.0,
        "B": 0.016989177092909813
      },
      "extension": {
        "length": 8826.645045410156,
        "rating": 212.08951473236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_32680_33097_1",
      "ports": {
        "bus1": 32680,
        "bus2": 33097
      },
      "params": {
        "R": 0.0018939762376248837,
        "X": 0.012226709164679049,
        "G": 0.0,
        "B": 0.005672745406627655
      },
      "extension": {
        "length": 5991.854845275879,
        "rating": 217.53344535827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_32681_33090_1",
      "ports": {
        "bus1": 32681,
        "bus2": 33090
      },
      "params": {
        "R": 0.004699626471847296,
        "X": 0.026271861046552658,
        "G": 0.0,
        "B": 0.012024796567857265
      },
      "extension": {
        "length": 12426.08759527588,
        "rating": 215.4024362564087
      }
    },
    {
      "class": "Branch",
      "id": "branch_32683_32684_1",
      "ports": {
        "bus1": 32683,
        "bus2": 32684
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32684_33092_1",
      "ports": {
        "bus1": 32684,
        "bus2": 33092
      },
      "params": {
        "R": 0.0011294108116999269,
        "X": 0.007400049827992917,
        "G": 0.0,
        "B": 0.019392503425478935
      },
      "extension": {
        "length": 9171.33356414795,
        "rating": 178.4712314605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_32684_34102_1",
      "ports": {
        "bus1": 32684,
        "bus2": 34102
      },
      "params": {
        "R": 0.0005629517254419625,
        "X": 0.0033737663179636,
        "G": 0.0,
        "B": 0.00232244492508471
      },
      "extension": {
        "length": 2081.63342779541,
        "rating": 225.4037618637085
      }
    },
    {
      "class": "Branch",
      "id": "branch_32685_32686_1",
      "ports": {
        "bus1": 32685,
        "bus2": 32686
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32686_34163_1",
      "ports": {
        "bus1": 34163,
        "bus2": 32686
      },
      "params": {
        "R": 0.0037760320119559765,
        "X": 0.02223878540098667,
        "G": 0.0,
        "B": 0.008296937681734562
      },
      "extension": {
        "length": 10081.478637817383,
        "rating": 204.64684963226318
      }
    },
    {
      "class": "Branch",
      "id": "branch_32687_32688_1",
      "ports": {
        "bus1": 32687,
        "bus2": 32688
      },
      "params": {
        "R": 0.0002727850805968046,
        "X": 0.0010062097571790218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32687_32991_1",
      "ports": {
        "bus1": 32687,
        "bus2": 32991
      },
      "params": {
        "R": 0.003434219164773822,
        "X": 0.018000870943069458,
        "G": 0.0,
        "B": 0.027532491832971576
      },
      "extension": {
        "length": 16328.160045043946,
        "rating": 231.8347454071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_32687_33102_1",
      "ports": {
        "bus1": 33102,
        "bus2": 32687
      },
      "params": {
        "R": 0.008315986953675747,
        "X": 0.044503476470708854,
        "G": 0.0,
        "B": 0.019137604162096977
      },
      "extension": {
        "length": 20862.03265136719,
        "rating": 224.07703399658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_32689_32690_1",
      "ports": {
        "bus1": 32689,
        "bus2": 32690
      },
      "params": {
        "R": 0.003103622468188405,
        "X": 0.024498134851455692,
        "G": 0.0,
        "B": 0.010188315063714981
      },
      "extension": {
        "length": 11809.47034918213,
        "rating": 247.52647876739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_32690_34163_1",
      "ports": {
        "bus1": 32690,
        "bus2": 34163
      },
      "params": {
        "R": 0.0024435948580503464,
        "X": 0.017125234007835388,
        "G": 0.0,
        "B": 0.011673731729388237
      },
      "extension": {
        "length": 10375.370210632325,
        "rating": 213.30904960632324
      }
    },
    {
      "class": "Branch",
      "id": "branch_32691_32692_1",
      "ports": {
        "bus1": 32691,
        "bus2": 32692
      },
      "params": {
        "R": 0.00687906751409173,
        "X": 0.03876662254333496,
        "G": 0.0,
        "B": 0.011968848295509817
      },
      "extension": {
        "length": 14753.849162475586,
        "rating": 192.1423077583313
      }
    },
    {
      "class": "Branch",
      "id": "branch_32691_32703_1",
      "ports": {
        "bus1": 32691,
        "bus2": 32703
      },
      "params": {
        "R": 0.0009582619532011449,
        "X": 0.005367780569940805,
        "G": 0.0,
        "B": 0.0064758253283798695
      },
      "extension": {
        "length": 4132.639352966309,
        "rating": 200.08070468902588
      }
    },
    {
      "class": "Branch",
      "id": "branch_32692_33269_1",
      "ports": {
        "bus1": 33269,
        "bus2": 32692
      },
      "params": {
        "R": 0.0010907826945185661,
        "X": 0.006711213383823632,
        "G": 0.0,
        "B": 0.004252322018146515
      },
      "extension": {
        "length": 3729.137296234131,
        "rating": 224.14979934692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_32693_32698_1",
      "ports": {
        "bus1": 32693,
        "bus2": 32698
      },
      "params": {
        "R": 0.002698920900002122,
        "X": 0.011311733163893223,
        "G": 0.0,
        "B": 0.008072275668382645
      },
      "extension": {
        "length": 6376.460567047119,
        "rating": 187.24896907806396
      }
    },
    {
      "class": "Branch",
      "id": "branch_32693_32703_1",
      "ports": {
        "bus1": 32703,
        "bus2": 32693
      },
      "params": {
        "R": 0.0010245051234960556,
        "X": 0.006649569608271122,
        "G": 0.0,
        "B": 0.0038499643560498953
      },
      "extension": {
        "length": 3561.13879486084,
        "rating": 218.00217628479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_32694_32695_1",
      "ports": {
        "bus1": 32694,
        "bus2": 32695
      },
      "params": {
        "R": 0.00022045375953894109,
        "X": 0.0011938619427382946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32694_32703_1",
      "ports": {
        "bus1": 32703,
        "bus2": 32694
      },
      "params": {
        "R": 0.001954798586666584,
        "X": 0.012704153545200825,
        "G": 0.0,
        "B": 0.008560853078961372
      },
      "extension": {
        "length": 7835.908146789551,
        "rating": 252.5691032409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_32694_35252_1",
      "ports": {
        "bus1": 32694,
        "bus2": 35252
      },
      "params": {
        "R": 0.0035739061422646046,
        "X": 0.022627905011177063,
        "G": 0.0,
        "B": 0.007521864026784897
      },
      "extension": {
        "length": 9677.268659179688,
        "rating": 265.2416944503784
      }
    },
    {
      "class": "Branch",
      "id": "branch_32694_35506_1",
      "ports": {
        "bus1": 32694,
        "bus2": 35506
      },
      "params": {
        "R": 0.001738415565341711,
        "X": 0.009534050710499287,
        "G": 0.0,
        "B": 0.023037496954202652
      },
      "extension": {
        "length": 10884.160015136718,
        "rating": 286.1355781555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_32696_32697_1",
      "ports": {
        "bus1": 32697,
        "bus2": 32696
      },
      "params": {
        "R": 0.00038923017564229667,
        "X": 0.024507727473974228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32696_32701_1",
      "ports": {
        "bus1": 32696,
        "bus2": 32701
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32697_32700_1",
      "ports": {
        "bus1": 32697,
        "bus2": 32700
      },
      "params": {
        "R": 0.0012240959331393242,
        "X": 0.054507020860910416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32697_32702_1",
      "ports": {
        "bus1": 32697,
        "bus2": 32702
      },
      "params": {
        "R": 0.0002748528786469251,
        "X": 0.0010192693443968892,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32698_32700_1",
      "ports": {
        "bus1": 32698,
        "bus2": 32700
      },
      "params": {
        "R": -0.000195259228348732,
        "X": -0.008694585412740707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32698_32707_1",
      "ports": {
        "bus1": 32707,
        "bus2": 32698
      },
      "params": {
        "R": 0.0027514896355569363,
        "X": 0.014990011230111122,
        "G": 0.0,
        "B": 0.006586779840290546
      },
      "extension": {
        "length": 6931.9966228637695,
        "rating": 256.05225563049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_32699_32700_1",
      "ports": {
        "bus1": 32699,
        "bus2": 32700
      },
      "params": {
        "R": 0.0061657181940972805,
        "X": 0.2745494842529297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32701_35537_1",
      "ports": {
        "bus1": 35537,
        "bus2": 32701
      },
      "params": {
        "R": 0.0002906646695919335,
        "X": 0.0034367579501122236,
        "G": 0.0,
        "B": 0.20036764442920688
      },
      "extension": {
        "length": 17163.279209838867,
        "rating": 1269.8394775390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_32701_36924_1",
      "ports": {
        "bus1": 36924,
        "bus2": 32701
      },
      "params": {
        "R": 0.0007553952164016664,
        "X": 0.008082984946668148,
        "G": 0.0,
        "B": 0.09832230955362319
      },
      "extension": {
        "length": 20354.02021801758,
        "rating": 1198.6699104309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_32702_36495_1",
      "ports": {
        "bus1": 32702,
        "bus2": 36495
      },
      "params": {
        "R": 0.0015346490545198321,
        "X": 0.014400823041796684,
        "G": 0.0,
        "B": 0.03354749456048012
      },
      "extension": {
        "length": 15508.810847900391,
        "rating": 513.7684345245361
      }
    },
    {
      "class": "Branch",
      "id": "branch_32702_36925_1",
      "ports": {
        "bus1": 36925,
        "bus2": 32702
      },
      "params": {
        "R": 0.001752503216266632,
        "X": 0.016150278970599174,
        "G": 0.0,
        "B": 0.05450417846441269
      },
      "extension": {
        "length": 21629.051647338867,
        "rating": 439.58888053894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_32703_32704_1",
      "ports": {
        "bus1": 32703,
        "bus2": 32704
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32705_33269_1",
      "ports": {
        "bus1": 33269,
        "bus2": 32705
      },
      "params": {
        "R": 0.0009006964974105358,
        "X": 0.005926076788455249,
        "G": 0.0,
        "B": 0.007213407196104527
      },
      "extension": {
        "length": 4488.5675228576665,
        "rating": 234.26284790039062
      }
    },
    {
      "class": "Branch",
      "id": "branch_32705_35264_1",
      "ports": {
        "bus1": 32705,
        "bus2": 35264
      },
      "params": {
        "R": 0.0015661454526707528,
        "X": 0.010919340886175634,
        "G": 0.0,
        "B": 0.06455753743648529
      },
      "extension": {
        "length": 18599.83654724121,
        "rating": 255.3075075149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_32706_32707_1",
      "ports": {
        "bus1": 32706,
        "bus2": 32707
      },
      "params": {
        "R": 0.00026057803188450634,
        "X": 0.00108517543412745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32707_33268_1",
      "ports": {
        "bus1": 33268,
        "bus2": 32707
      },
      "params": {
        "R": 0.001834502792917192,
        "X": 0.009118512272834778,
        "G": 0.0,
        "B": 0.0053302268497645855
      },
      "extension": {
        "length": 4505.560334472656,
        "rating": 234.0345859527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_32708_32709_1",
      "ports": {
        "bus1": 32708,
        "bus2": 32709
      },
      "params": {
        "R": 0.00020208001660648733,
        "X": 0.0010385662317276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32708_32710_1",
      "ports": {
        "bus1": 32708,
        "bus2": 32710
      },
      "params": {
        "R": 0.0017904426204040647,
        "X": 0.008787199854850769,
        "G": 0.0,
        "B": 0.013773297891020775
      },
      "extension": {
        "length": 8207.658083496093,
        "rating": 236.40952110290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_32708_32712_1",
      "ports": {
        "bus1": 32708,
        "bus2": 32712
      },
      "params": {
        "R": 0.007286509498953819,
        "X": 0.03235267847776413,
        "G": 0.0,
        "B": 0.015714488923549652
      },
      "extension": {
        "length": 15752.02135144043,
        "rating": 252.95555591583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_32710_35263_1",
      "ports": {
        "bus1": 35263,
        "bus2": 32710
      },
      "params": {
        "R": 0.0019475689623504877,
        "X": 0.01040093507617712,
        "G": 0.0,
        "B": 0.019191807135939598
      },
      "extension": {
        "length": 9615.84252484131,
        "rating": 225.10409355163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_32711_34373_1",
      "ports": {
        "bus1": 34373,
        "bus2": 32711
      },
      "params": {
        "R": 0.0025104291271418333,
        "X": 0.013672380708158016,
        "G": 0.0,
        "B": 0.0023801038041710854
      },
      "extension": {
        "length": 4166.275044067383,
        "rating": 230.45380115509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_32711_35269_1",
      "ports": {
        "bus1": 35269,
        "bus2": 32711
      },
      "params": {
        "R": 0.001706451759673655,
        "X": 0.010526139289140701,
        "G": 0.0,
        "B": 0.023622596636414528
      },
      "extension": {
        "length": 11370.835029968262,
        "rating": 239.62535858154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_32712_32713_1",
      "ports": {
        "bus1": 32712,
        "bus2": 32713
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32712_34123_1",
      "ports": {
        "bus1": 32712,
        "bus2": 34123
      },
      "params": {
        "R": 0.006588582415133715,
        "X": 0.042303670197725296,
        "G": 0.0,
        "B": 0.018891319632530212
      },
      "extension": {
        "length": 20307.233678466797,
        "rating": 259.62493419647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_32714_32720_1",
      "ports": {
        "bus1": 32720,
        "bus2": 32714
      },
      "params": {
        "R": 0.003693198785185814,
        "X": 0.024466650560498238,
        "G": 0.0,
        "B": 0.008142274804413319
      },
      "extension": {
        "length": 10402.590479370117,
        "rating": 205.5861234664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_32714_32947_1",
      "ports": {
        "bus1": 32714,
        "bus2": 32947
      },
      "params": {
        "R": 0.007019636686891317,
        "X": 0.032783303409814835,
        "G": 0.0,
        "B": 0.00859779678285122
      },
      "extension": {
        "length": 12852.855150512696,
        "rating": 222.70681858062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_32714_32949_1",
      "ports": {
        "bus1": 32714,
        "bus2": 32949
      },
      "params": {
        "R": 0.005087540950626135,
        "X": 0.031049178913235664,
        "G": 0.0,
        "B": 0.030465254560112953
      },
      "extension": {
        "length": 19854.085384643557,
        "rating": 256.11207485198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_32714_33773_1",
      "ports": {
        "bus1": 32714,
        "bus2": 33773
      },
      "params": {
        "R": 0.005453059915453196,
        "X": 0.03234168142080307,
        "G": 0.0,
        "B": 0.06854262948036194
      },
      "extension": {
        "length": 31583.529479003908,
        "rating": 242.87519454956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_32715_32716_1",
      "ports": {
        "bus1": 32715,
        "bus2": 32716
      },
      "params": {
        "R": 0.0002861358516383916,
        "X": 0.0011623423779383302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32715_32719_1",
      "ports": {
        "bus1": 32719,
        "bus2": 32715
      },
      "params": {
        "R": 0.003684442490339279,
        "X": 0.014618566259741783,
        "G": 0.0,
        "B": 0.014560446143150331
      },
      "extension": {
        "length": 9668.885635986328,
        "rating": 211.279034614563
      }
    },
    {
      "class": "Branch",
      "id": "branch_32715_32720_1",
      "ports": {
        "bus1": 32715,
        "bus2": 32720
      },
      "params": {
        "R": 0.00876024179160595,
        "X": 0.045866593718528754,
        "G": 0.0,
        "B": 0.019648460671305656
      },
      "extension": {
        "length": 21317.872966918945,
        "rating": 151.27826929092407
      }
    },
    {
      "class": "Branch",
      "id": "branch_32717_32720_1",
      "ports": {
        "bus1": 32717,
        "bus2": 32720
      },
      "params": {
        "R": 0.0048285601660609245,
        "X": 0.030600575730204582,
        "G": 0.0,
        "B": 0.013698039576411247
      },
      "extension": {
        "length": 13952.294321044923,
        "rating": 202.54418849945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_32717_33207_1",
      "ports": {
        "bus1": 32717,
        "bus2": 33207
      },
      "params": {
        "R": 0.011984585784375668,
        "X": 0.06529420614242554,
        "G": 0.0,
        "B": 0.03199464827775955
      },
      "extension": {
        "length": 33104.96991430664,
        "rating": 211.70709133148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_32717_33215_1",
      "ports": {
        "bus1": 32717,
        "bus2": 33215
      },
      "params": {
        "R": 0.00940813310444355,
        "X": 0.04701920971274376,
        "G": 0.0,
        "B": 0.021842235699295998
      },
      "extension": {
        "length": 22382.992697387697,
        "rating": 219.64874267578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_32717_33528_1",
      "ports": {
        "bus1": 32717,
        "bus2": 33528
      },
      "params": {
        "R": 0.007948064245283604,
        "X": 0.04258118197321892,
        "G": 0.0,
        "B": 0.039462532848119736
      },
      "extension": {
        "length": 26870.30591308594,
        "rating": 178.7630319595337
      }
    },
    {
      "class": "Branch",
      "id": "branch_32717_33776_1",
      "ports": {
        "bus1": 33776,
        "bus2": 32717
      },
      "params": {
        "R": 0.002375069074332714,
        "X": 0.013395301997661589,
        "G": 0.0,
        "B": 0.007286495994776487
      },
      "extension": {
        "length": 7412.1411060791015,
        "rating": 191.95126295089722
      }
    },
    {
      "class": "Branch",
      "id": "branch_32718_32719_1",
      "ports": {
        "bus1": 32718,
        "bus2": 32719
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32719_33690_1",
      "ports": {
        "bus1": 32719,
        "bus2": 33690
      },
      "params": {
        "R": 0.010030589066445827,
        "X": 0.05747656524181366,
        "G": 0.0,
        "B": 0.03003970347344875
      },
      "extension": {
        "length": 32187.054966064454,
        "rating": 248.0088472366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_32719_33775_1",
      "ports": {
        "bus1": 32719,
        "bus2": 33775
      },
      "params": {
        "R": 0.004187641199678183,
        "X": 0.024930085986852642,
        "G": 0.0,
        "B": 0.0188872329890728
      },
      "extension": {
        "length": 15037.513661865234,
        "rating": 217.74215698242188
      }
    },
    {
      "class": "Branch",
      "id": "branch_32721_32948_1",
      "ports": {
        "bus1": 32721,
        "bus2": 32948
      },
      "params": {
        "R": 0.014424609951674938,
        "X": 0.0735897421836853,
        "G": 0.0,
        "B": 0.0215359628200531
      },
      "extension": {
        "length": 26956.48130419922,
        "rating": 208.26575756072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_32721_33775_1",
      "ports": {
        "bus1": 33775,
        "bus2": 32721
      },
      "params": {
        "R": 0.0036878047976642847,
        "X": 0.02309071458876133,
        "G": 0.0,
        "B": 0.049504213035106666
      },
      "extension": {
        "length": 24984.42958300781,
        "rating": 204.77089881896973
      }
    },
    {
      "class": "Branch",
      "id": "branch_32722_32723_1",
      "ports": {
        "bus1": 32723,
        "bus2": 32722
      },
      "params": {
        "R": 0.002102262806147337,
        "X": 0.010137924924492836,
        "G": 0.0,
        "B": 0.014700022526085377
      },
      "extension": {
        "length": 8081.006442077637,
        "rating": 181.6789746284485
      }
    },
    {
      "class": "Branch",
      "id": "branch_32722_32725_1",
      "ports": {
        "bus1": 32722,
        "bus2": 32725
      },
      "params": {
        "R": 0.008395258337259293,
        "X": 0.0382794551551342,
        "G": 0.0,
        "B": 0.01758243329823017
      },
      "extension": {
        "length": 18135.709900268554,
        "rating": 183.67526531219482
      }
    },
    {
      "class": "Branch",
      "id": "branch_32723_32724_1",
      "ports": {
        "bus1": 32723,
        "bus2": 32724
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32723_32727_1",
      "ports": {
        "bus1": 32727,
        "bus2": 32723
      },
      "params": {
        "R": 0.004896664526313543,
        "X": 0.02695930190384388,
        "G": 0.0,
        "B": 0.02388743311166763
      },
      "extension": {
        "length": 18541.941197387696,
        "rating": 192.7167534828186
      }
    },
    {
      "class": "Branch",
      "id": "branch_32725_32726_1",
      "ports": {
        "bus1": 32725,
        "bus2": 32726
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32725_32730_1",
      "ports": {
        "bus1": 32725,
        "bus2": 32730
      },
      "params": {
        "R": 0.003965059295296669,
        "X": 0.02870554104447365,
        "G": 0.0,
        "B": 0.03268551453948021
      },
      "extension": {
        "length": 22235.097259643557,
        "rating": 208.9022397994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_32725_32733_1",
      "ports": {
        "bus1": 32733,
        "bus2": 32725
      },
      "params": {
        "R": 0.008161765523254871,
        "X": 0.05366935580968857,
        "G": 0.0,
        "B": 0.025452513247728348
      },
      "extension": {
        "length": 28062.276040283203,
        "rating": 227.1353006362915
      }
    },
    {
      "class": "Branch",
      "id": "branch_32727_32728_1",
      "ports": {
        "bus1": 32727,
        "bus2": 32728
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32729_32730_1",
      "ports": {
        "bus1": 32730,
        "bus2": 32729
      },
      "params": {
        "R": 0.0026673823595047,
        "X": 0.011390957981348038,
        "G": 0.0,
        "B": 0.0027733859606087208
      },
      "extension": {
        "length": 4074.8433807678225,
        "rating": 234.2137336730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_32729_32890_1",
      "ports": {
        "bus1": 32890,
        "bus2": 32729
      },
      "params": {
        "R": 0.0064391735941171655,
        "X": 0.03737139329314232,
        "G": 0.0,
        "B": 0.012736080214381218
      },
      "extension": {
        "length": 15705.79194067383,
        "rating": 228.94740104675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_32730_32731_1",
      "ports": {
        "bus1": 32731,
        "bus2": 32730
      },
      "params": {
        "R": 0.003096878994256258,
        "X": 0.018689285963773727,
        "G": 0.0,
        "B": 0.004674928262829781
      },
      "extension": {
        "length": 7068.922148803711,
        "rating": 227.9590129852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_32730_33218_1",
      "ports": {
        "bus1": 33218,
        "bus2": 32730
      },
      "params": {
        "R": 0.002776604611426592,
        "X": 0.016058890148997307,
        "G": 0.0,
        "B": 0.013752609491348265
      },
      "extension": {
        "length": 10998.188008483887,
        "rating": 190.0482416152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_32731_32732_1",
      "ports": {
        "bus1": 32731,
        "bus2": 32732
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32731_33217_1",
      "ports": {
        "bus1": 32731,
        "bus2": 33217
      },
      "params": {
        "R": 0.007283989805728197,
        "X": 0.03062695637345314,
        "G": 0.0,
        "B": 0.024938717484474182
      },
      "extension": {
        "length": 19400.249504882813,
        "rating": 234.00113582611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_32733_32891_1",
      "ports": {
        "bus1": 32891,
        "bus2": 32733
      },
      "params": {
        "R": 0.00353701738640666,
        "X": 0.019326895475387573,
        "G": 0.0,
        "B": 0.015274864621460438
      },
      "extension": {
        "length": 12086.332659118652,
        "rating": 226.26774311065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_32734_32740_1",
      "ports": {
        "bus1": 32740,
        "bus2": 32734
      },
      "params": {
        "R": 0.004605753347277641,
        "X": 0.03091521188616753,
        "G": 0.0,
        "B": 0.005980907939374447
      },
      "extension": {
        "length": 9630.09765472412,
        "rating": 203.7309169769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_32734_32741_1",
      "ports": {
        "bus1": 32734,
        "bus2": 32741
      },
      "params": {
        "R": 0.004884510766714811,
        "X": 0.028820229694247246,
        "G": 0.0,
        "B": 0.009995442815124989
      },
      "extension": {
        "length": 12710.835656433106,
        "rating": 214.2972707748413
      }
    },
    {
      "class": "Branch",
      "id": "branch_32735_32738_1",
      "ports": {
        "bus1": 32735,
        "bus2": 32738
      },
      "params": {
        "R": -0.00016975938342511654,
        "X": -0.005799047648906708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32735_32739_1",
      "ports": {
        "bus1": 32735,
        "bus2": 32739
      },
      "params": {
        "R": 0.00027113815303891897,
        "X": 0.0010115447221323848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32735_32740_1",
      "ports": {
        "bus1": 32735,
        "bus2": 32740
      },
      "params": {
        "R": 0.0002645377244334668,
        "X": 0.0011683106422424316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32736_32738_1",
      "ports": {
        "bus1": 32736,
        "bus2": 32738
      },
      "params": {
        "R": 0.0024013658985495567,
        "X": 0.08203159272670746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32737_32738_1",
      "ports": {
        "bus1": 32737,
        "bus2": 32738
      },
      "params": {
        "R": 0.0024013658985495567,
        "X": 0.08203159272670746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32740_32742_1",
      "ports": {
        "bus1": 32742,
        "bus2": 32740
      },
      "params": {
        "R": 0.006599448621273041,
        "X": 0.047115776687860496,
        "G": 0.0,
        "B": 0.012934283353388308
      },
      "extension": {
        "length": 17626.38061706543,
        "rating": 208.33327770233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_32740_32743_1",
      "ports": {
        "bus1": 32740,
        "bus2": 32743
      },
      "params": {
        "R": 0.008192436769604683,
        "X": 0.04408789053559304,
        "G": 0.0,
        "B": 0.025768473744392395
      },
      "extension": {
        "length": 24402.731879882813,
        "rating": 256.9889545440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_32740_33010_1",
      "ports": {
        "bus1": 32740,
        "bus2": 33010
      },
      "params": {
        "R": 0.007100310642272234,
        "X": 0.02618423290550709,
        "G": 0.0,
        "B": 0.11163858324289322
      },
      "extension": {
        "length": 37930.53397192383,
        "rating": 235.5790138244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_32741_33011_1",
      "ports": {
        "bus1": 33011,
        "bus2": 32741
      },
      "params": {
        "R": 0.005735814571380615,
        "X": 0.03281528875231743,
        "G": 0.0,
        "B": 0.018775463104248047
      },
      "extension": {
        "length": 17403.120849243165,
        "rating": 221.82633876800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_32742_33011_1",
      "ports": {
        "bus1": 33011,
        "bus2": 32742
      },
      "params": {
        "R": 0.011066088452935219,
        "X": 0.04076012223958969,
        "G": 0.0,
        "B": 0.01920381374657154
      },
      "extension": {
        "length": 19251.028008544923,
        "rating": 223.68075847625732
      }
    },
    {
      "class": "Branch",
      "id": "branch_32743_32744_1",
      "ports": {
        "bus1": 32743,
        "bus2": 32744
      },
      "params": {
        "R": 0.0021039035636931658,
        "X": 0.00969745870679617,
        "G": 0.0,
        "B": 0.01036222092807293
      },
      "extension": {
        "length": 6704.419490661621,
        "rating": 255.3079128265381
      }
    },
    {
      "class": "Branch",
      "id": "branch_32744_32745_1",
      "ports": {
        "bus1": 32744,
        "bus2": 32745
      },
      "params": {
        "R": 0.002574640791863203,
        "X": 0.01429834682494402,
        "G": 0.0,
        "B": 0.010000771842896938
      },
      "extension": {
        "length": 8520.728392639161,
        "rating": 194.50597763061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_32744_33771_1",
      "ports": {
        "bus1": 32744,
        "bus2": 33771
      },
      "params": {
        "R": 0.00589965982362628,
        "X": 0.03657805919647217,
        "G": 0.0,
        "B": 0.0401570200920105
      },
      "extension": {
        "length": 28638.07094091797,
        "rating": 237.61518001556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_32745_33766_1",
      "ports": {
        "bus1": 32745,
        "bus2": 33766
      },
      "params": {
        "R": 0.007619684562087059,
        "X": 0.045088209211826324,
        "G": 0.0,
        "B": 0.01885847933590412
      },
      "extension": {
        "length": 20752.480873168945,
        "rating": 176.861572265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_32746_32747_1",
      "ports": {
        "bus1": 32746,
        "bus2": 32747
      },
      "params": {
        "R": 0.0051620397716760635,
        "X": 0.03124049305915832,
        "G": 0.0,
        "B": 0.013309513218700884
      },
      "extension": {
        "length": 13559.590663330078,
        "rating": 196.76944017410278
      }
    },
    {
      "class": "Branch",
      "id": "branch_32746_32749_1",
      "ports": {
        "bus1": 32746,
        "bus2": 32749
      },
      "params": {
        "R": 0.0017205837648361921,
        "X": 0.009807123802602291,
        "G": 0.0,
        "B": 0.00873701274394989
      },
      "extension": {
        "length": 6965.859462890625,
        "rating": 227.80063152313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_32746_33577_1",
      "ports": {
        "bus1": 32746,
        "bus2": 33577
      },
      "params": {
        "R": 0.005446035880595446,
        "X": 0.03545175492763519,
        "G": 0.0,
        "B": 0.058810636401176446
      },
      "extension": {
        "length": 32895.20709008789,
        "rating": 246.637225151062
      }
    },
    {
      "class": "Branch",
      "id": "branch_32747_32748_1",
      "ports": {
        "bus1": 32747,
        "bus2": 32748
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32747_33826_1",
      "ports": {
        "bus1": 32747,
        "bus2": 33826
      },
      "params": {
        "R": 0.006268524564802646,
        "X": 0.036265771836042404,
        "G": 0.0,
        "B": 0.009462021291255951
      },
      "extension": {
        "length": 12904.589853149415,
        "rating": 180.69984912872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_32749_33135_1",
      "ports": {
        "bus1": 33135,
        "bus2": 32749
      },
      "params": {
        "R": 0.0017679298762232065,
        "X": 0.011053487658500671,
        "G": 0.0,
        "B": 0.07959827035665512
      },
      "extension": {
        "length": 20067.009876342774,
        "rating": 222.53704071044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_32750_32751_1",
      "ports": {
        "bus1": 32750,
        "bus2": 32751
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32750_32755_1",
      "ports": {
        "bus1": 32750,
        "bus2": 32755
      },
      "params": {
        "R": 0.0029285980854183435,
        "X": 0.015536772087216377,
        "G": 0.0,
        "B": 0.05500590056180954
      },
      "extension": {
        "length": 20659.58463647461,
        "rating": 214.9815797805786
      }
    },
    {
      "class": "Branch",
      "id": "branch_32750_32756_1",
      "ports": {
        "bus1": 32756,
        "bus2": 32750
      },
      "params": {
        "R": 0.006033431738615035,
        "X": 0.030536178499460224,
        "G": 0.0,
        "B": 0.011902148835361004
      },
      "extension": {
        "length": 14667.882502807617,
        "rating": 239.64312076568604
      }
    },
    {
      "class": "Branch",
      "id": "branch_32750_33043_1",
      "ports": {
        "bus1": 32750,
        "bus2": 33043
      },
      "params": {
        "R": 0.005354630295187235,
        "X": 0.028655147179961205,
        "G": 0.0,
        "B": 0.01338443998247385
      },
      "extension": {
        "length": 13728.471285278321,
        "rating": 203.66077423095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_32752_32753_1",
      "ports": {
        "bus1": 32752,
        "bus2": 32753
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32753_32755_1",
      "ports": {
        "bus1": 32753,
        "bus2": 32755
      },
      "params": {
        "R": 0.005316135007888078,
        "X": 0.03687635064125061,
        "G": 0.0,
        "B": 0.014979839324951174
      },
      "extension": {
        "length": 17528.639048217774,
        "rating": 220.12975215911865
      }
    },
    {
      "class": "Branch",
      "id": "branch_32753_32762_1",
      "ports": {
        "bus1": 32753,
        "bus2": 32762
      },
      "params": {
        "R": 0.011297557502985,
        "X": 0.06462632119655609,
        "G": 0.0,
        "B": 0.043183572590351105
      },
      "extension": {
        "length": 35403.66179077148,
        "rating": 223.89767169952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_32753_32766_1",
      "ports": {
        "bus1": 32753,
        "bus2": 32766
      },
      "params": {
        "R": 0.0055318018421530715,
        "X": 0.030701961368322372,
        "G": 0.0,
        "B": 0.02891410328447819
      },
      "extension": {
        "length": 22362.14564428711,
        "rating": 248.70569705963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_32754_32755_1",
      "ports": {
        "bus1": 32754,
        "bus2": 32755
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32756_32757_1",
      "ports": {
        "bus1": 32756,
        "bus2": 32757
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32756_32759_1",
      "ports": {
        "bus1": 32759,
        "bus2": 32756
      },
      "params": {
        "R": 0.0026879659853875637,
        "X": 0.018870921805500984,
        "G": 0.0,
        "B": 0.008750207722187042
      },
      "extension": {
        "length": 8753.030375976563,
        "rating": 240.74909687042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_32756_32763_1",
      "ports": {
        "bus1": 32756,
        "bus2": 32763
      },
      "params": {
        "R": 0.0065091876313090324,
        "X": 0.028520572930574417,
        "G": 0.0,
        "B": 0.018996529281139374
      },
      "extension": {
        "length": 17110.879943115237,
        "rating": 200.89435577392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_32756_32820_1",
      "ports": {
        "bus1": 32756,
        "bus2": 32820
      },
      "params": {
        "R": 0.013255761004984379,
        "X": 0.06254053860902786,
        "G": 0.0,
        "B": 0.11497164517641068
      },
      "extension": {
        "length": 57090.0639375,
        "rating": 192.6398515701294
      }
    },
    {
      "class": "Branch",
      "id": "branch_32758_32774_1",
      "ports": {
        "bus1": 32774,
        "bus2": 32758
      },
      "params": {
        "R": 0.009632378816604614,
        "X": 0.04647420346736908,
        "G": 0.0,
        "B": 0.01926473341882229
      },
      "extension": {
        "length": 22982.88840600586,
        "rating": 214.0223741531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_32758_33283_1",
      "ports": {
        "bus1": 32758,
        "bus2": 33283
      },
      "params": {
        "R": 0.010591151192784311,
        "X": 0.06108518317341804,
        "G": 0.0,
        "B": 0.04026392102241516
      },
      "extension": {
        "length": 35719.770216796875,
        "rating": 220.09646892547607
      }
    },
    {
      "class": "Branch",
      "id": "branch_32759_33756_1",
      "ports": {
        "bus1": 32759,
        "bus2": 33756
      },
      "params": {
        "R": 0.00902023259550333,
        "X": 0.060382436960935586,
        "G": 0.0,
        "B": 0.04913971945643425
      },
      "extension": {
        "length": 39034.36724633789,
        "rating": 234.2304229736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_32760_32761_1",
      "ports": {
        "bus1": 32760,
        "bus2": 32761
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32760_32762_1",
      "ports": {
        "bus1": 32760,
        "bus2": 32762
      },
      "params": {
        "R": 0.00260058231651783,
        "X": 0.013799023814499378,
        "G": 0.0,
        "B": 0.022335918620228767
      },
      "extension": {
        "length": 13060.016505615235,
        "rating": 215.6773805618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_32760_33288_1",
      "ports": {
        "bus1": 33288,
        "bus2": 32760
      },
      "params": {
        "R": 0.010294649749994278,
        "X": 0.046756524592638016,
        "G": 0.0,
        "B": 0.008665290661156178
      },
      "extension": {
        "length": 15325.394229492187,
        "rating": 222.8412628173828
      }
    },
    {
      "class": "Branch",
      "id": "branch_32762_32763_1",
      "ports": {
        "bus1": 32762,
        "bus2": 32763
      },
      "params": {
        "R": 0.0024360637180507183,
        "X": 0.01415241230279207,
        "G": 0.0,
        "B": 0.013462890870869158
      },
      "extension": {
        "length": 9944.450280944824,
        "rating": 207.18064308166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_32762_33309_1",
      "ports": {
        "bus1": 32762,
        "bus2": 33309
      },
      "params": {
        "R": 0.0034241999965161085,
        "X": 0.019579296931624413,
        "G": 0.0,
        "B": 0.11800026148557663
      },
      "extension": {
        "length": 36501.5247319336,
        "rating": 234.02280807495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_32764_33044_1",
      "ports": {
        "bus1": 32764,
        "bus2": 33044
      },
      "params": {
        "R": 0.0098199974745512,
        "X": 0.06985370814800262,
        "G": 0.0,
        "B": 0.0914359986782074
      },
      "extension": {
        "length": 56110.41973388672,
        "rating": 252.03733444213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_32764_33307_1",
      "ports": {
        "bus1": 32764,
        "bus2": 33307
      },
      "params": {
        "R": 0.0063507105223834515,
        "X": 0.029886053875088695,
        "G": 0.0,
        "B": 0.03886087238788605
      },
      "extension": {
        "length": 26120.680692626953,
        "rating": 249.72083568572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_32765_32766_1",
      "ports": {
        "bus1": 32765,
        "bus2": 32766
      },
      "params": {
        "R": 0.00028316822135820985,
        "X": 0.0011880667880177498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32766_32768_1",
      "ports": {
        "bus1": 32766,
        "bus2": 32768
      },
      "params": {
        "R": 0.0010308402124792337,
        "X": 0.006005198694765568,
        "G": 0.0,
        "B": 0.004657088778913021
      },
      "extension": {
        "length": 4075.7439188232424,
        "rating": 281.554651260376
      }
    },
    {
      "class": "Branch",
      "id": "branch_32766_32768_2",
      "ports": {
        "bus1": 32766,
        "bus2": 32768
      },
      "params": {
        "R": 0.0010308402124792337,
        "X": 0.006005198694765568,
        "G": 0.0,
        "B": 0.004657088778913021
      },
      "extension": {
        "length": 4075.7439188232424,
        "rating": 281.554651260376
      }
    },
    {
      "class": "Branch",
      "id": "branch_32766_32768_3",
      "ports": {
        "bus1": 32766,
        "bus2": 32768
      },
      "params": {
        "R": 0.0010308402124792337,
        "X": 0.006005198694765568,
        "G": 0.0,
        "B": 0.004657088778913021
      },
      "extension": {
        "length": 4075.7439188232424,
        "rating": 281.554651260376
      }
    },
    {
      "class": "Branch",
      "id": "branch_32766_32772_1",
      "ports": {
        "bus1": 32772,
        "bus2": 32766
      },
      "params": {
        "R": 0.0033119828440248966,
        "X": 0.024976437911391258,
        "G": 0.0,
        "B": 0.005860662553459406
      },
      "extension": {
        "length": 8803.335421691894,
        "rating": 184.0258002281189
      }
    },
    {
      "class": "Branch",
      "id": "branch_32766_33249_1",
      "ports": {
        "bus1": 33249,
        "bus2": 32766
      },
      "params": {
        "R": 0.0030840630643069744,
        "X": 0.018035342916846275,
        "G": 0.0,
        "B": 0.012544411234557629
      },
      "extension": {
        "length": 10193.463058227539,
        "rating": 256.0699939727783
      }
    },
    {
      "class": "Branch",
      "id": "branch_32766_33312_1",
      "ports": {
        "bus1": 32766,
        "bus2": 33312
      },
      "params": {
        "R": 0.02057892270386219,
        "X": 0.06375536322593689,
        "G": 0.0,
        "B": 0.040381383150815964
      },
      "extension": {
        "length": 34706.4895546875,
        "rating": 251.56793594360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_32766_33314_1",
      "ports": {
        "bus1": 32766,
        "bus2": 33314
      },
      "params": {
        "R": 0.009417018853127956,
        "X": 0.05696282535791397,
        "G": 0.0,
        "B": 0.030049622058868408
      },
      "extension": {
        "length": 31852.016439697265,
        "rating": 240.32971858978271
      }
    },
    {
      "class": "Branch",
      "id": "branch_32767_32768_1",
      "ports": {
        "bus1": 32768,
        "bus2": 32767
      },
      "params": {
        "R": 0.0005150173092260957,
        "X": 0.029901152476668358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32767_32768_2",
      "ports": {
        "bus1": 32768,
        "bus2": 32767
      },
      "params": {
        "R": 0.0005150173092260957,
        "X": 0.029901152476668358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32767_32768_3",
      "ports": {
        "bus1": 32768,
        "bus2": 32767
      },
      "params": {
        "R": 0.0005150173092260957,
        "X": 0.029901152476668358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32767_32769_1",
      "ports": {
        "bus1": 32767,
        "bus2": 32769
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32767_32825_1",
      "ports": {
        "bus1": 32825,
        "bus2": 32767
      },
      "params": {
        "R": 0.0012978632003068924,
        "X": 0.014801479876041412,
        "G": 0.0,
        "B": 0.2878786623477936
      },
      "extension": {
        "length": 47477.673922851565,
        "rating": 1289.319133758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_32768_32772_1",
      "ports": {
        "bus1": 32768,
        "bus2": 32772
      },
      "params": {
        "R": 0.000982725410722196,
        "X": 0.006903537083417177,
        "G": 0.0,
        "B": 0.008364450186491013
      },
      "extension": {
        "length": 5417.606245605469,
        "rating": 234.3419313430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_32768_33335_1",
      "ports": {
        "bus1": 32768,
        "bus2": 33335
      },
      "params": {
        "R": 0.0061652506701648235,
        "X": 0.03429520130157471,
        "G": 0.0,
        "B": 0.04835842549800873
      },
      "extension": {
        "length": 29470.964660156253,
        "rating": 220.6179141998291
      }
    },
    {
      "class": "Branch",
      "id": "branch_32770_32771_1",
      "ports": {
        "bus1": 32770,
        "bus2": 32771
      },
      "params": {
        "R": 0.0002808591234497726,
        "X": 0.001182824489660561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32770_32834_1",
      "ports": {
        "bus1": 32834,
        "bus2": 32770
      },
      "params": {
        "R": 0.0033963150344789024,
        "X": 0.017513206228613853,
        "G": 0.0,
        "B": 0.008860656060278416
      },
      "extension": {
        "length": 8386.540932128906,
        "rating": 198.0765700340271
      }
    },
    {
      "class": "Branch",
      "id": "branch_32770_33061_1",
      "ports": {
        "bus1": 32770,
        "bus2": 33061
      },
      "params": {
        "R": 0.0040055736899375916,
        "X": 0.02201128378510475,
        "G": 0.0,
        "B": 0.014518426731228827
      },
      "extension": {
        "length": 13735.884321166992,
        "rating": 205.77585697174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_32772_32773_1",
      "ports": {
        "bus1": 32772,
        "bus2": 32773
      },
      "params": {
        "R": 0.0002124187449226156,
        "X": 0.0010839167516678572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32772_33248_1",
      "ports": {
        "bus1": 32772,
        "bus2": 33248
      },
      "params": {
        "R": 0.01174197718501091,
        "X": 0.06197577714920043,
        "G": 0.0,
        "B": 0.029052454978227615
      },
      "extension": {
        "length": 29332.621755615237,
        "rating": 223.2743501663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_32774_32775_1",
      "ports": {
        "bus1": 32774,
        "bus2": 32775
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32774_33752_1",
      "ports": {
        "bus1": 33752,
        "bus2": 32774
      },
      "params": {
        "R": 0.0068890880793333045,
        "X": 0.04649927094578744,
        "G": 0.0,
        "B": 0.011464356444776058
      },
      "extension": {
        "length": 16357.629548583986,
        "rating": 197.45620489120483
      }
    },
    {
      "class": "Branch",
      "id": "branch_32774_33755_1",
      "ports": {
        "bus1": 32774,
        "bus2": 33755
      },
      "params": {
        "R": 0.01349121704697609,
        "X": 0.07303491979837418,
        "G": 0.0,
        "B": 0.025174912065267563
      },
      "extension": {
        "length": 32363.175192626954,
        "rating": 226.27923488616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_32776_33286_1",
      "ports": {
        "bus1": 32776,
        "bus2": 33286
      },
      "params": {
        "R": 0.0034165913239121437,
        "X": 0.021747497841715813,
        "G": 0.0,
        "B": 0.009619457647204399
      },
      "extension": {
        "length": 10549.447631652833,
        "rating": 230.02605438232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_32776_33306_1",
      "ports": {
        "bus1": 32776,
        "bus2": 33306
      },
      "params": {
        "R": 0.006676819175481796,
        "X": 0.042548783123493195,
        "G": 0.0,
        "B": 0.019393442198634148
      },
      "extension": {
        "length": 20070.935869262696,
        "rating": 252.68073081970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_32776_33309_1",
      "ports": {
        "bus1": 32776,
        "bus2": 33309
      },
      "params": {
        "R": 0.005666541866958141,
        "X": 0.03283797577023506,
        "G": 0.0,
        "B": 0.007421766407787801
      },
      "extension": {
        "length": 11422.719374633789,
        "rating": 225.394606590271
      }
    },
    {
      "class": "Branch",
      "id": "branch_32777_33293_1",
      "ports": {
        "bus1": 32777,
        "bus2": 33293
      },
      "params": {
        "R": 0.0007957392954267561,
        "X": 0.009904111735522747,
        "G": 0.0,
        "B": 0.1740514189004898
      },
      "extension": {
        "length": 31575.303004394533,
        "rating": 1166.4974212646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_32777_33501_1",
      "ports": {
        "bus1": 32777,
        "bus2": 33501
      },
      "params": {
        "R": 0.0012746592983603477,
        "X": 0.01558616477996111,
        "G": 0.0,
        "B": 0.6284160614013671
      },
      "extension": {
        "length": 66518.42648730469,
        "rating": 1264.6618843078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_32777_34049_1",
      "ports": {
        "bus1": 34049,
        "bus2": 32777
      },
      "params": {
        "R": 0.0016262787394225597,
        "X": 0.019250335171818733,
        "G": 0.0,
        "B": 0.49696165323257446
      },
      "extension": {
        "length": 67743.21963427734,
        "rating": 1389.323329925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_32777_34049_2",
      "ports": {
        "bus1": 34049,
        "bus2": 32777
      },
      "params": {
        "R": 0.0016262787394225597,
        "X": 0.019250335171818733,
        "G": 0.0,
        "B": 0.49696165323257446
      },
      "extension": {
        "length": 67743.21963427734,
        "rating": 1389.323329925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_32777_34134_1",
      "ports": {
        "bus1": 34134,
        "bus2": 32777
      },
      "params": {
        "R": 0.0008178352145478129,
        "X": 0.010682045482099056,
        "G": 0.0,
        "B": 0.17380058765411377
      },
      "extension": {
        "length": 30377.994877441408,
        "rating": 1301.7765045166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_32778_32779_1",
      "ports": {
        "bus1": 32778,
        "bus2": 32779
      },
      "params": {
        "R": 0.004852578975260258,
        "X": 0.02946583926677704,
        "G": 0.0,
        "B": 0.00574443768709898
      },
      "extension": {
        "length": 9523.993014953614,
        "rating": 241.16525650024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_32778_32798_1",
      "ports": {
        "bus1": 32778,
        "bus2": 32798
      },
      "params": {
        "R": 0.003223604755476117,
        "X": 0.017916236072778702,
        "G": 0.0,
        "B": 0.005313440691679716
      },
      "extension": {
        "length": 7177.843128295899,
        "rating": 230.00261783599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_32779_32805_1",
      "ports": {
        "bus1": 32779,
        "bus2": 32805
      },
      "params": {
        "R": 0.004395640920847654,
        "X": 0.02564656175673008,
        "G": 0.0,
        "B": 0.02624577283859253
      },
      "extension": {
        "length": 19574.857963256836,
        "rating": 228.94349098205566
      }
    },
    {
      "class": "Branch",
      "id": "branch_32779_33301_1",
      "ports": {
        "bus1": 32779,
        "bus2": 33301
      },
      "params": {
        "R": 0.009741969406604767,
        "X": 0.03582117706537247,
        "G": 0.0,
        "B": 0.013513327576220034
      },
      "extension": {
        "length": 16108.922961914062,
        "rating": 197.7860927581787
      }
    },
    {
      "class": "Branch",
      "id": "branch_32780_32802_1",
      "ports": {
        "bus1": 32780,
        "bus2": 32802
      },
      "params": {
        "R": 0.005518513731658459,
        "X": 0.03437785431742668,
        "G": 0.0,
        "B": 0.025285877287387848
      },
      "extension": {
        "length": 22607.04595166016,
        "rating": 200.36799907684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_32780_33303_1",
      "ports": {
        "bus1": 33303,
        "bus2": 32780
      },
      "params": {
        "R": 0.0028069212567061186,
        "X": 0.020586378872394562,
        "G": 0.0,
        "B": 0.009238905273377895
      },
      "extension": {
        "length": 9514.884803466797,
        "rating": 203.28116416931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_32781_32786_1",
      "ports": {
        "bus1": 32781,
        "bus2": 32786
      },
      "params": {
        "R": 0.004228814970701933,
        "X": 0.019776249304413795,
        "G": 0.0,
        "B": 0.01457012817263603
      },
      "extension": {
        "length": 11914.959538146974,
        "rating": 256.1622142791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_32781_32806_1",
      "ports": {
        "bus1": 32781,
        "bus2": 32806
      },
      "params": {
        "R": 0.0036638767924159765,
        "X": 0.020721402019262314,
        "G": 0.0,
        "B": 0.012423774227499964
      },
      "extension": {
        "length": 11587.13299017334,
        "rating": 258.224892616272
      }
    },
    {
      "class": "Branch",
      "id": "branch_32782_32783_1",
      "ports": {
        "bus1": 32782,
        "bus2": 32783
      },
      "params": {
        "R": 0.00028292625211179256,
        "X": 0.0010487554827705026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32782_32785_1",
      "ports": {
        "bus1": 32785,
        "bus2": 32782
      },
      "params": {
        "R": 0.0016718703554943204,
        "X": 0.009188169613480568,
        "G": 0.0,
        "B": 0.010201668366789818
      },
      "extension": {
        "length": 7226.881204833984,
        "rating": 222.34418392181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_32782_33433_1",
      "ports": {
        "bus1": 32782,
        "bus2": 33433
      },
      "params": {
        "R": 0.0035092385951429605,
        "X": 0.018296614289283752,
        "G": 0.0,
        "B": 0.006335838697850704
      },
      "extension": {
        "length": 6947.197183410644,
        "rating": 264.40255641937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_32782_33450_1",
      "ports": {
        "bus1": 33450,
        "bus2": 32782
      },
      "params": {
        "R": 0.0011240377789363265,
        "X": 0.007079028058797121,
        "G": 0.0,
        "B": 0.004859848879277706
      },
      "extension": {
        "length": 3722.0991328125,
        "rating": 215.87131023406982
      }
    },
    {
      "class": "Branch",
      "id": "branch_32784_32802_1",
      "ports": {
        "bus1": 32784,
        "bus2": 32802
      },
      "params": {
        "R": 0.0028672763146460056,
        "X": 0.014053838327527046,
        "G": 0.0,
        "B": 0.012914649210870268
      },
      "extension": {
        "length": 9195.07062689209,
        "rating": 249.961519241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_32784_33806_1",
      "ports": {
        "bus1": 32784,
        "bus2": 33806
      },
      "params": {
        "R": 0.008177896030247211,
        "X": 0.05160946398973465,
        "G": 0.0,
        "B": 0.025322919711470604
      },
      "extension": {
        "length": 25079.15375463867,
        "rating": 262.164044380188
      }
    },
    {
      "class": "Branch",
      "id": "branch_32785_33424_1",
      "ports": {
        "bus1": 32785,
        "bus2": 33424
      },
      "params": {
        "R": 0.0011616096599027514,
        "X": 0.007127700839191674,
        "G": 0.0,
        "B": 0.004153748974204063
      },
      "extension": {
        "length": 3593.826753112793,
        "rating": 193.0522322654724
      }
    },
    {
      "class": "Branch",
      "id": "branch_32785_33444_1",
      "ports": {
        "bus1": 32785,
        "bus2": 33444
      },
      "params": {
        "R": 0.0019109082641080022,
        "X": 0.010762011632323265,
        "G": 0.0,
        "B": 0.01150139793753624
      },
      "extension": {
        "length": 8501.202026367188,
        "rating": 196.95669412612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_32785_33448_1",
      "ports": {
        "bus1": 33448,
        "bus2": 32785
      },
      "params": {
        "R": 0.0008658765582367777,
        "X": 0.004644733853638172,
        "G": 0.0,
        "B": 0.0018323606345802546
      },
      "extension": {
        "length": 1980.2448141174318,
        "rating": 255.20923137664795
      }
    },
    {
      "class": "Branch",
      "id": "branch_32785_33449_1",
      "ports": {
        "bus1": 33449,
        "bus2": 32785
      },
      "params": {
        "R": 0.0027216672897338867,
        "X": 0.014076952822506428,
        "G": 0.0,
        "B": 0.0034249399323016405
      },
      "extension": {
        "length": 5239.939718078614,
        "rating": 241.1447048187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_32786_32787_1",
      "ports": {
        "bus1": 32786,
        "bus2": 32787
      },
      "params": {
        "R": 0.00025441907928325236,
        "X": 0.0011180950095877051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32786_32803_1",
      "ports": {
        "bus1": 32786,
        "bus2": 32803
      },
      "params": {
        "R": 0.0015807882882654667,
        "X": 0.009512834250926971,
        "G": 0.0,
        "B": 0.0021735213231295347
      },
      "extension": {
        "length": 3073.6018035736083,
        "rating": 220.08612155914307
      }
    },
    {
      "class": "Branch",
      "id": "branch_32788_32789_1",
      "ports": {
        "bus1": 32788,
        "bus2": 32789
      },
      "params": {
        "R": 0.00294556375592947,
        "X": 0.01795433834195137,
        "G": 0.0,
        "B": 0.04123113676905632
      },
      "extension": {
        "length": 19022.841564697268,
        "rating": 301.85604095458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_32788_32789_2",
      "ports": {
        "bus1": 32788,
        "bus2": 32789
      },
      "params": {
        "R": 0.00294556375592947,
        "X": 0.01795433834195137,
        "G": 0.0,
        "B": 0.04123113676905632
      },
      "extension": {
        "length": 19022.841564697268,
        "rating": 301.85604095458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_32788_32789_3",
      "ports": {
        "bus1": 32788,
        "bus2": 32789
      },
      "params": {
        "R": 0.00294556375592947,
        "X": 0.01795433834195137,
        "G": 0.0,
        "B": 0.04123113676905632
      },
      "extension": {
        "length": 19022.841564697268,
        "rating": 301.85604095458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_32788_33399_1",
      "ports": {
        "bus1": 32788,
        "bus2": 33399
      },
      "params": {
        "R": 0.003603946650400758,
        "X": 0.02069343812763691,
        "G": 0.0,
        "B": 0.004587985575199127
      },
      "extension": {
        "length": 7088.868280151368,
        "rating": 276.3819456100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_32788_33399_2",
      "ports": {
        "bus1": 32788,
        "bus2": 33399
      },
      "params": {
        "R": 0.003603946650400758,
        "X": 0.02069343812763691,
        "G": 0.0,
        "B": 0.004587985575199127
      },
      "extension": {
        "length": 7088.868280151368,
        "rating": 276.3819456100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_32788_33433_1",
      "ports": {
        "bus1": 33433,
        "bus2": 32788
      },
      "params": {
        "R": 0.0025621927343308926,
        "X": 0.014134694822132587,
        "G": 0.0,
        "B": 0.004731120076030493
      },
      "extension": {
        "length": 5592.494803161621,
        "rating": 287.7732515335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_32788_33433_2",
      "ports": {
        "bus1": 33433,
        "bus2": 32788
      },
      "params": {
        "R": 0.0025621927343308926,
        "X": 0.014134694822132587,
        "G": 0.0,
        "B": 0.004731120076030493
      },
      "extension": {
        "length": 5592.494803161621,
        "rating": 287.7732515335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_32789_33297_1",
      "ports": {
        "bus1": 32789,
        "bus2": 33297
      },
      "params": {
        "R": 0.005623567383736372,
        "X": 0.02791173942387104,
        "G": 0.0,
        "B": 0.013930615969002245
      },
      "extension": {
        "length": 15279.810965332032,
        "rating": 199.43097829818726
      }
    },
    {
      "class": "Branch",
      "id": "branch_32789_34129_1",
      "ports": {
        "bus1": 32789,
        "bus2": 34129
      },
      "params": {
        "R": 0.0008294961880892516,
        "X": 0.0059584504924714565,
        "G": 0.0,
        "B": 0.003943352960050106
      },
      "extension": {
        "length": 3474.319943023682,
        "rating": 327.63030529022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_32789_34129_2",
      "ports": {
        "bus1": 32789,
        "bus2": 34129
      },
      "params": {
        "R": 0.0008294961880892516,
        "X": 0.0059584504924714565,
        "G": 0.0,
        "B": 0.003943352960050106
      },
      "extension": {
        "length": 3474.319943023682,
        "rating": 327.63030529022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_32789_34129_3",
      "ports": {
        "bus1": 32789,
        "bus2": 34129
      },
      "params": {
        "R": 0.0008294961880892516,
        "X": 0.0059584504924714565,
        "G": 0.0,
        "B": 0.003943352960050106
      },
      "extension": {
        "length": 3474.319943023682,
        "rating": 327.63030529022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_32790_32792_1",
      "ports": {
        "bus1": 32792,
        "bus2": 32790
      },
      "params": {
        "R": 0.00336748268455267,
        "X": 0.015834344550967216,
        "G": 0.0,
        "B": 0.005378988571465015
      },
      "extension": {
        "length": 6914.714119628907,
        "rating": 223.51255416870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_32790_33441_1",
      "ports": {
        "bus1": 33441,
        "bus2": 32790
      },
      "params": {
        "R": 0.003848808351904154,
        "X": 0.015415226109325886,
        "G": 0.0,
        "B": 0.005453840829432011
      },
      "extension": {
        "length": 6672.4321640625,
        "rating": 202.13117599487305
      }
    },
    {
      "class": "Branch",
      "id": "branch_32791_32792_1",
      "ports": {
        "bus1": 32791,
        "bus2": 32792
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32792_34129_1",
      "ports": {
        "bus1": 32792,
        "bus2": 34129
      },
      "params": {
        "R": 0.003027224913239479,
        "X": 0.01904548890888691,
        "G": 0.0,
        "B": 0.018930790945887566
      },
      "extension": {
        "length": 13332.150127441406,
        "rating": 245.80636024475098
      }
    },
    {
      "class": "Branch",
      "id": "branch_32793_33464_1",
      "ports": {
        "bus1": 33464,
        "bus2": 32793
      },
      "params": {
        "R": 0.000948999309912324,
        "X": 0.006167324259877206,
        "G": 0.0,
        "B": 0.0020409466233104467
      },
      "extension": {
        "length": 2588.3364933929442,
        "rating": 250.34692287445068
      }
    },
    {
      "class": "Branch",
      "id": "branch_32793_33476_1",
      "ports": {
        "bus1": 32793,
        "bus2": 33476
      },
      "params": {
        "R": 0.000998950214125216,
        "X": 0.00559224933385849,
        "G": 0.0,
        "B": 0.005512627307325602
      },
      "extension": {
        "length": 3919.3342333374026,
        "rating": 265.9709930419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_32794_33457_1",
      "ports": {
        "bus1": 32794,
        "bus2": 33457
      },
      "params": {
        "R": 0.0026466192211955786,
        "X": 0.012579791247844696,
        "G": 0.0,
        "B": 0.006887479685246944
      },
      "extension": {
        "length": 7248.019868041993,
        "rating": 209.56645011901855
      }
    },
    {
      "class": "Branch",
      "id": "branch_32794_33468_1",
      "ports": {
        "bus1": 33468,
        "bus2": 32794
      },
      "params": {
        "R": 0.001870962558314204,
        "X": 0.010526270605623722,
        "G": 0.0,
        "B": 0.013355427421629427
      },
      "extension": {
        "length": 7614.843128723145,
        "rating": 223.61445426940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_32794_33506_1",
      "ports": {
        "bus1": 33506,
        "bus2": 32794
      },
      "params": {
        "R": 0.0017509254394099116,
        "X": 0.010301928967237473,
        "G": 0.0,
        "B": 0.003599527990445495
      },
      "extension": {
        "length": 4391.573780456543,
        "rating": 186.02107763290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_32795_32796_1",
      "ports": {
        "bus1": 32795,
        "bus2": 32796
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32796_33493_1",
      "ports": {
        "bus1": 33493,
        "bus2": 32796
      },
      "params": {
        "R": 0.0025835984852164984,
        "X": 0.01444935891777277,
        "G": 0.0,
        "B": 0.008239454589784145
      },
      "extension": {
        "length": 7672.934164306641,
        "rating": 227.63397693634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_32796_33502_1",
      "ports": {
        "bus1": 32796,
        "bus2": 33502
      },
      "params": {
        "R": 0.0030025595333427195,
        "X": 0.017637474462389946,
        "G": 0.0,
        "B": 0.00910363718867302
      },
      "extension": {
        "length": 9685.701563049317,
        "rating": 252.40719318389893
      }
    },
    {
      "class": "Branch",
      "id": "branch_32797_32800_1",
      "ports": {
        "bus1": 32797,
        "bus2": 32800
      },
      "params": {
        "R": 0.0017535596853122115,
        "X": 0.010802689008414745,
        "G": 0.0,
        "B": 0.003368852892890572
      },
      "extension": {
        "length": 4289.423910919189,
        "rating": 210.29443740844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_32797_33502_1",
      "ports": {
        "bus1": 32797,
        "bus2": 33502
      },
      "params": {
        "R": 0.0016740809660404918,
        "X": 0.008986727334558964,
        "G": 0.0,
        "B": 0.004780987277626991
      },
      "extension": {
        "length": 4541.525069458008,
        "rating": 230.28481006622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_32798_32801_1",
      "ports": {
        "bus1": 32798,
        "bus2": 32801
      },
      "params": {
        "R": 0.0030519149731844664,
        "X": 0.019953636452555656,
        "G": 0.0,
        "B": 0.007731165271252394
      },
      "extension": {
        "length": 8600.802993347168,
        "rating": 220.58017253875732
      }
    },
    {
      "class": "Branch",
      "id": "branch_32799_32801_1",
      "ports": {
        "bus1": 32799,
        "bus2": 32801
      },
      "params": {
        "R": 0.0014457079814746978,
        "X": 0.00870867632329464,
        "G": 0.0,
        "B": 0.0025272867642343044
      },
      "extension": {
        "length": 3307.1371825561523,
        "rating": 209.63540077209473
      }
    },
    {
      "class": "Branch",
      "id": "branch_32799_32815_1",
      "ports": {
        "bus1": 32799,
        "bus2": 32815
      },
      "params": {
        "R": 0.0035383335780352354,
        "X": 0.024289892986416813,
        "G": 0.0,
        "B": 0.030448695644736287
      },
      "extension": {
        "length": 18439.328204956055,
        "rating": 195.18080949783325
      }
    },
    {
      "class": "Branch",
      "id": "branch_32800_32814_1",
      "ports": {
        "bus1": 32814,
        "bus2": 32800
      },
      "params": {
        "R": 0.0037552348803728823,
        "X": 0.02294682152569294,
        "G": 0.0,
        "B": 0.013471603393554686
      },
      "extension": {
        "length": 12206.162158813477,
        "rating": 196.17111682891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_32802_32805_1",
      "ports": {
        "bus1": 32805,
        "bus2": 32802
      },
      "params": {
        "R": 0.0013557185884565115,
        "X": 0.006992783863097429,
        "G": 0.0,
        "B": 0.0011882880935445428
      },
      "extension": {
        "length": 2126.309055496216,
        "rating": 249.18346405029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_32803_32804_1",
      "ports": {
        "bus1": 32803,
        "bus2": 32804
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32803_33450_1",
      "ports": {
        "bus1": 32803,
        "bus2": 33450
      },
      "params": {
        "R": 0.002139995340257883,
        "X": 0.012506870552897453,
        "G": 0.0,
        "B": 0.00886822585016489
      },
      "extension": {
        "length": 7373.445979614258,
        "rating": 200.29594898223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_32806_33303_1",
      "ports": {
        "bus1": 32806,
        "bus2": 33303
      },
      "params": {
        "R": 0.0037860183510929346,
        "X": 0.02239135466516018,
        "G": 0.0,
        "B": 0.038301266729831696
      },
      "extension": {
        "length": 20965.939471801757,
        "rating": 269.93722915649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_32807_32808_1",
      "ports": {
        "bus1": 32807,
        "bus2": 32808
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32808_33502_1",
      "ports": {
        "bus1": 32808,
        "bus2": 33502
      },
      "params": {
        "R": 0.001975157530978322,
        "X": 0.01149108912795782,
        "G": 0.0,
        "B": 0.002591122640296817
      },
      "extension": {
        "length": 3945.8960771484376,
        "rating": 214.31572437286377
      }
    },
    {
      "class": "Branch",
      "id": "branch_32808_33819_1",
      "ports": {
        "bus1": 32808,
        "bus2": 33819
      },
      "params": {
        "R": 0.007331058382987977,
        "X": 0.03355289623141289,
        "G": 0.0,
        "B": 0.016411708667874336
      },
      "extension": {
        "length": 16668.565732177736,
        "rating": 203.3560037612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_32809_32812_1",
      "ports": {
        "bus1": 32809,
        "bus2": 32812
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.000852540135383606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32809_32813_1",
      "ports": {
        "bus1": 32809,
        "bus2": 32813
      },
      "params": {
        "R": 0.0002785778196994215,
        "X": 0.0010724007152020931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32809_32814_1",
      "ports": {
        "bus1": 32809,
        "bus2": 32814
      },
      "params": {
        "R": 0.0002856403589248657,
        "X": 0.0010024664225056767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32810_32812_1",
      "ports": {
        "bus1": 32810,
        "bus2": 32812
      },
      "params": {
        "R": 0.005811866372823715,
        "X": 0.15969210863113403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32811_32812_1",
      "ports": {
        "bus1": 32811,
        "bus2": 32812
      },
      "params": {
        "R": 0.005811866372823715,
        "X": 0.15969210863113403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32814_33810_1",
      "ports": {
        "bus1": 33810,
        "bus2": 32814
      },
      "params": {
        "R": 0.003654394531622529,
        "X": 0.014955401420593262,
        "G": 0.0,
        "B": 0.006501920521259308
      },
      "extension": {
        "length": 6248.826660003662,
        "rating": 170.3454852104187
      }
    },
    {
      "class": "Branch",
      "id": "branch_32815_32816_1",
      "ports": {
        "bus1": 32815,
        "bus2": 32816
      },
      "params": {
        "R": 0.00022437813458964229,
        "X": 0.0010165449930354953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32815_33810_1",
      "ports": {
        "bus1": 33810,
        "bus2": 32815
      },
      "params": {
        "R": 0.0019950137939304113,
        "X": 0.01309137511998415,
        "G": 0.0,
        "B": 0.00786586944013834
      },
      "extension": {
        "length": 6357.932965393066,
        "rating": 170.4239010810852
      }
    },
    {
      "class": "Branch",
      "id": "branch_32817_32820_1",
      "ports": {
        "bus1": 32817,
        "bus2": 32820
      },
      "params": {
        "R": 0.006844474002718925,
        "X": 0.031512707471847534,
        "G": 0.0,
        "B": 0.007213842123746873
      },
      "extension": {
        "length": 10350.88570513916,
        "rating": 160.53740978240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_32817_33251_1",
      "ports": {
        "bus1": 33251,
        "bus2": 32817
      },
      "params": {
        "R": 0.006170397158712149,
        "X": 0.03220389038324356,
        "G": 0.0,
        "B": 0.019386714324355125
      },
      "extension": {
        "length": 18737.52256164551,
        "rating": 175.35229921340942
      }
    },
    {
      "class": "Branch",
      "id": "branch_32818_32819_1",
      "ports": {
        "bus1": 32818,
        "bus2": 32819
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32818_33785_1",
      "ports": {
        "bus1": 32818,
        "bus2": 33785
      },
      "params": {
        "R": 0.00983033049851656,
        "X": 0.054114826023578644,
        "G": 0.0,
        "B": 0.01672942377626896
      },
      "extension": {
        "length": 21637.33644396973,
        "rating": 240.0440216064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_32818_33813_1",
      "ports": {
        "bus1": 33813,
        "bus2": 32818
      },
      "params": {
        "R": 0.008148225024342537,
        "X": 0.03649730235338211,
        "G": 0.0,
        "B": 0.01745128259062767
      },
      "extension": {
        "length": 19294.540840942384,
        "rating": 235.50922870635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_32821_32822_1",
      "ports": {
        "bus1": 32821,
        "bus2": 32822
      },
      "params": {
        "R": 0.00022648301091976464,
        "X": 0.001020721043460071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32821_32823_1",
      "ports": {
        "bus1": 32823,
        "bus2": 32821
      },
      "params": {
        "R": 0.005943406373262405,
        "X": 0.02007896639406681,
        "G": 0.0,
        "B": 0.006096309982240199
      },
      "extension": {
        "length": 8058.232460083008,
        "rating": 192.29273796081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_32821_33661_1",
      "ports": {
        "bus1": 32821,
        "bus2": 33661
      },
      "params": {
        "R": 0.0025072006974369287,
        "X": 0.012197242118418217,
        "G": 0.0,
        "B": 0.010030644945800304
      },
      "extension": {
        "length": 7518.9463775024415,
        "rating": 220.55425643920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_32823_32828_1",
      "ports": {
        "bus1": 32823,
        "bus2": 32828
      },
      "params": {
        "R": 0.003969383426010609,
        "X": 0.024089088663458824,
        "G": 0.0,
        "B": 0.012135669589042664
      },
      "extension": {
        "length": 10957.034148376466,
        "rating": 191.5166139602661
      }
    },
    {
      "class": "Branch",
      "id": "branch_32824_32825_1",
      "ports": {
        "bus1": 32824,
        "bus2": 32825
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32825_33667_1",
      "ports": {
        "bus1": 32825,
        "bus2": 33667
      },
      "params": {
        "R": 0.001125084119848907,
        "X": 0.012738794088363647,
        "G": 0.0,
        "B": 0.3385744094848633
      },
      "extension": {
        "length": 45417.66338452149,
        "rating": 1298.8083839416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_32825_33912_1",
      "ports": {
        "bus1": 32825,
        "bus2": 33912
      },
      "params": {
        "R": 0.0006131372647359967,
        "X": 0.009005585685372353,
        "G": 0.0,
        "B": 0.2281457483768463
      },
      "extension": {
        "length": 28961.128896240236,
        "rating": 1035.2831840515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_32826_32827_1",
      "ports": {
        "bus1": 32826,
        "bus2": 32827
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32826_33930_1",
      "ports": {
        "bus1": 33930,
        "bus2": 32826
      },
      "params": {
        "R": 0.004352163057774305,
        "X": 0.020333366468548775,
        "G": 0.0,
        "B": 0.014698724262416363
      },
      "extension": {
        "length": 11055.259176086427,
        "rating": 253.87911796569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_32826_33933_1",
      "ports": {
        "bus1": 32826,
        "bus2": 33933
      },
      "params": {
        "R": 0.0019671963527798653,
        "X": 0.01228561345487833,
        "G": 0.0,
        "B": 0.018570108339190483
      },
      "extension": {
        "length": 10745.497874267578,
        "rating": 209.53664779663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_32828_32842_1",
      "ports": {
        "bus1": 32842,
        "bus2": 32828
      },
      "params": {
        "R": 0.004213282838463783,
        "X": 0.023207172751426697,
        "G": 0.0,
        "B": 0.030869267880916592
      },
      "extension": {
        "length": 19531.771802490235,
        "rating": 221.8531847000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_32829_32832_1",
      "ports": {
        "bus1": 32829,
        "bus2": 32832
      },
      "params": {
        "R": 0.000476825051009655,
        "X": 0.013810068368911743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32829_32833_1",
      "ports": {
        "bus1": 32829,
        "bus2": 32833
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
