    },
    {
      "class": "Branch",
      "id": "branch_32829_32834_1",
      "ports": {
        "bus1": 32829,
        "bus2": 32834
      },
      "params": {
        "R": 0.000202842362341471,
        "X": 0.0011831133160740137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32830_32832_1",
      "ports": {
        "bus1": 32830,
        "bus2": 32832
      },
      "params": {
        "R": 0.004875084385275841,
        "X": 0.14119483530521393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32831_32832_1",
      "ports": {
        "bus1": 32831,
        "bus2": 32832
      },
      "params": {
        "R": 0.004875084385275841,
        "X": 0.14119483530521393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32834_32837_1",
      "ports": {
        "bus1": 32834,
        "bus2": 32837
      },
      "params": {
        "R": 0.0020096388179808855,
        "X": 0.013457735069096088,
        "G": 0.0,
        "B": 0.00925853755325079
      },
      "extension": {
        "length": 7889.0655997924805,
        "rating": 195.1690673828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_32835_32837_1",
      "ports": {
        "bus1": 32837,
        "bus2": 32835
      },
      "params": {
        "R": 0.004492262378334999,
        "X": 0.021878613159060478,
        "G": 0.0,
        "B": 0.0056572286412119865
      },
      "extension": {
        "length": 8413.964560546876,
        "rating": 189.687180519104
      }
    },
    {
      "class": "Branch",
      "id": "branch_32835_33251_1",
      "ports": {
        "bus1": 32835,
        "bus2": 33251
      },
      "params": {
        "R": 0.00726635567843914,
        "X": 0.04356162995100022,
        "G": 0.0,
        "B": 0.014664066024124622
      },
      "extension": {
        "length": 18499.051489746093,
        "rating": 183.2522988319397
      }
    },
    {
      "class": "Branch",
      "id": "branch_32836_32837_1",
      "ports": {
        "bus1": 32836,
        "bus2": 32837
      },
      "params": {
        "R": 0.00021659705089405182,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32838_32839_1",
      "ports": {
        "bus1": 32838,
        "bus2": 32839
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32838_32841_1",
      "ports": {
        "bus1": 32841,
        "bus2": 32838
      },
      "params": {
        "R": 0.010624094866216183,
        "X": 0.05661975219845772,
        "G": 0.0,
        "B": 0.015528692863881588
      },
      "extension": {
        "length": 21987.70445324707,
        "rating": 192.32699871063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_32838_33917_1",
      "ports": {
        "bus1": 32838,
        "bus2": 33917
      },
      "params": {
        "R": 0.00609773863106966,
        "X": 0.03992534801363945,
        "G": 0.0,
        "B": 0.010368005372583866
      },
      "extension": {
        "length": 14584.538799316406,
        "rating": 197.71627187728882
      }
    },
    {
      "class": "Branch",
      "id": "branch_32840_32841_1",
      "ports": {
        "bus1": 32840,
        "bus2": 32841
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32841_33662_1",
      "ports": {
        "bus1": 32841,
        "bus2": 33662
      },
      "params": {
        "R": 0.0035555504728108644,
        "X": 0.021779961884021763,
        "G": 0.0,
        "B": 0.005268489941954613
      },
      "extension": {
        "length": 8339.718325012207,
        "rating": 214.95904922485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_32841_33782_1",
      "ports": {
        "bus1": 32841,
        "bus2": 33782
      },
      "params": {
        "R": 0.00611324980854988,
        "X": 0.03124277479946613,
        "G": 0.0,
        "B": 0.021952327340841293
      },
      "extension": {
        "length": 19877.576880981447,
        "rating": 208.09521675109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_32842_32843_1",
      "ports": {
        "bus1": 32842,
        "bus2": 32843
      },
      "params": {
        "R": 0.00024199190374929458,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32842_32845_1",
      "ports": {
        "bus1": 32845,
        "bus2": 32842
      },
      "params": {
        "R": 0.0019398899748921397,
        "X": 0.012560508213937283,
        "G": 0.0,
        "B": 0.009126055985689163
      },
      "extension": {
        "length": 8194.96230029297,
        "rating": 225.5338191986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_32844_32845_1",
      "ports": {
        "bus1": 32845,
        "bus2": 32844
      },
      "params": {
        "R": 0.0027985363267362118,
        "X": 0.017905503511428833,
        "G": 0.0,
        "B": 0.006161967758089303
      },
      "extension": {
        "length": 7928.933305847168,
        "rating": 231.11369609832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_32844_33789_1",
      "ports": {
        "bus1": 33789,
        "bus2": 32844
      },
      "params": {
        "R": 0.008943607099354267,
        "X": 0.0593494437634945,
        "G": 0.0,
        "B": 0.016685685142874718
      },
      "extension": {
        "length": 23121.47073779297,
        "rating": 236.12115383148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_32846_32849_1",
      "ports": {
        "bus1": 32846,
        "bus2": 32849
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.002056822180747986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32846_32850_1",
      "ports": {
        "bus1": 32846,
        "bus2": 32850
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32846_32851_1",
      "ports": {
        "bus1": 32846,
        "bus2": 32851
      },
      "params": {
        "R": 0.000264787464402616,
        "X": 0.001135592581704259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32847_32849_1",
      "ports": {
        "bus1": 32847,
        "bus2": 32849
      },
      "params": {
        "R": 0.006940563675016165,
        "X": 0.1935262382030487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32848_32849_1",
      "ports": {
        "bus1": 32848,
        "bus2": 32849
      },
      "params": {
        "R": 0.006940563675016165,
        "X": 0.1935262382030487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32850_32853_1",
      "ports": {
        "bus1": 32850,
        "bus2": 32853
      },
      "params": {
        "R": 0.0031176526099443436,
        "X": 0.01919916458427906,
        "G": 0.0,
        "B": 0.008484172634780407
      },
      "extension": {
        "length": 9639.406156311035,
        "rating": 207.66818523406982
      }
    },
    {
      "class": "Branch",
      "id": "branch_32850_32863_1",
      "ports": {
        "bus1": 32863,
        "bus2": 32850
      },
      "params": {
        "R": 0.009144238196313381,
        "X": 0.04536754637956619,
        "G": 0.0,
        "B": 0.01430038083344698
      },
      "extension": {
        "length": 18980.9786315918,
        "rating": 216.10045433044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_32852_32854_1",
      "ports": {
        "bus1": 32852,
        "bus2": 32854
      },
      "params": {
        "R": 0.011896369978785515,
        "X": 0.06248447299003601,
        "G": 0.0,
        "B": 0.0336727574467659
      },
      "extension": {
        "length": 31321.362783691406,
        "rating": 235.84299087524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_32852_32953_1",
      "ports": {
        "bus1": 32852,
        "bus2": 32953
      },
      "params": {
        "R": 0.004507251083850861,
        "X": 0.02872571162879467,
        "G": 0.0,
        "B": 0.017327629029750824
      },
      "extension": {
        "length": 15659.254037109375,
        "rating": 251.31289958953857
      }
    },
    {
      "class": "Branch",
      "id": "branch_32852_33924_1",
      "ports": {
        "bus1": 33924,
        "bus2": 32852
      },
      "params": {
        "R": 0.006346894893795253,
        "X": 0.04662834480404854,
        "G": 0.0,
        "B": 0.03297245875000954
      },
      "extension": {
        "length": 27513.122025146484,
        "rating": 208.75914096832275
      }
    },
    {
      "class": "Branch",
      "id": "branch_32853_33029_1",
      "ports": {
        "bus1": 33029,
        "bus2": 32853
      },
      "params": {
        "R": 0.007146960590034723,
        "X": 0.037827394902706146,
        "G": 0.0,
        "B": 0.029358528554439545
      },
      "extension": {
        "length": 23277.31945751953,
        "rating": 203.8196563720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_32854_32855_1",
      "ports": {
        "bus1": 32855,
        "bus2": 32854
      },
      "params": {
        "R": 0.0030007464811205864,
        "X": 0.019462566822767258,
        "G": 0.0,
        "B": 0.006726665887981654
      },
      "extension": {
        "length": 8343.130163269043,
        "rating": 240.64128398895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_32855_32856_1",
      "ports": {
        "bus1": 32855,
        "bus2": 32856
      },
      "params": {
        "R": 0.0002182109165005386,
        "X": 0.0011237150756642222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32855_32857_1",
      "ports": {
        "bus1": 32857,
        "bus2": 32855
      },
      "params": {
        "R": 0.004328392446041107,
        "X": 0.023935154080390927,
        "G": 0.0,
        "B": 0.0089790690690279
      },
      "extension": {
        "length": 9571.799422485352,
        "rating": 243.37849617004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_32857_33668_1",
      "ports": {
        "bus1": 33668,
        "bus2": 32857
      },
      "params": {
        "R": 0.003795556491240859,
        "X": 0.026544662192463875,
        "G": 0.0,
        "B": 0.012977708131074904
      },
      "extension": {
        "length": 12268.827636108399,
        "rating": 246.76690101623535
      }
    },
    {
      "class": "Branch",
      "id": "branch_32858_32859_1",
      "ports": {
        "bus1": 32859,
        "bus2": 32858
      },
      "params": {
        "R": 0.0028316036332398657,
        "X": 0.015582134015858173,
        "G": 0.0,
        "B": 0.006525696720927954
      },
      "extension": {
        "length": 7354.453720275879,
        "rating": 208.3190679550171
      }
    },
    {
      "class": "Branch",
      "id": "branch_32858_32861_1",
      "ports": {
        "bus1": 32861,
        "bus2": 32858
      },
      "params": {
        "R": 0.00664625084027648,
        "X": 0.02527451328933239,
        "G": 0.0,
        "B": 0.007144303992390633
      },
      "extension": {
        "length": 9678.596252563477,
        "rating": 191.41846895217896
      }
    },
    {
      "class": "Branch",
      "id": "branch_32858_33030_1",
      "ports": {
        "bus1": 32858,
        "bus2": 33030
      },
      "params": {
        "R": 0.005227578803896904,
        "X": 0.02809659205377102,
        "G": 0.0,
        "B": 0.02699548564851284
      },
      "extension": {
        "length": 20337.547316528322,
        "rating": 217.1518325805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_32859_32860_1",
      "ports": {
        "bus1": 32859,
        "bus2": 32860
      },
      "params": {
        "R": 0.00021553912665694955,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32859_33652_1",
      "ports": {
        "bus1": 32859,
        "bus2": 33652
      },
      "params": {
        "R": 0.0052253482863307,
        "X": 0.031708888709545135,
        "G": 0.0,
        "B": 0.03027859516441822
      },
      "extension": {
        "length": 22902.812270507813,
        "rating": 217.32361316680908
      }
    },
    {
      "class": "Branch",
      "id": "branch_32861_44624_1",
      "ports": {
        "bus1": 32861,
        "bus2": 44624
      },
      "params": {
        "R": 0.05562116950750351,
        "X": 0.31317028403282166,
        "G": 0.0,
        "B": 0.06829392164945602
      },
      "extension": {
        "length": 108740.45134863282,
        "rating": 202.11939811706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_32862_32863_1",
      "ports": {
        "bus1": 32863,
        "bus2": 32862
      },
      "params": {
        "R": 0.003903256496414542,
        "X": 0.02533840388059616,
        "G": 0.0,
        "B": 0.013533494435250757
      },
      "extension": {
        "length": 12442.707069213868,
        "rating": 223.60632419586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_32862_32866_1",
      "ports": {
        "bus1": 32862,
        "bus2": 32866
      },
      "params": {
        "R": 0.0010402195621281862,
        "X": 0.006381427869200706,
        "G": 0.0,
        "B": 0.0051137530244886875
      },
      "extension": {
        "length": 4122.967106140137,
        "rating": 227.8611183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_32863_32864_1",
      "ports": {
        "bus1": 32863,
        "bus2": 32864
      },
      "params": {
        "R": 0.0002909593458753079,
        "X": 0.0010200944961979985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32865_32866_1",
      "ports": {
        "bus1": 32866,
        "bus2": 32865
      },
      "params": {
        "R": 0.00048797979252412915,
        "X": 0.03193512186408043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32865_32867_1",
      "ports": {
        "bus1": 32865,
        "bus2": 32867
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32865_33953_1",
      "ports": {
        "bus1": 32865,
        "bus2": 33953
      },
      "params": {
        "R": 0.002303867135196924,
        "X": 0.028101585805416107,
        "G": 0.0,
        "B": 0.5000275373458862
      },
      "extension": {
        "length": 85433.11139794922,
        "rating": 1267.6411628723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_32865_34031_1",
      "ports": {
        "bus1": 32865,
        "bus2": 34031
      },
      "params": {
        "R": 0.0011773068690672517,
        "X": 0.014456207863986492,
        "G": 0.0,
        "B": 0.34088242053985596
      },
      "extension": {
        "length": 53323.99000048828,
        "rating": 1290.1025772094727
      }
    },
    {
      "class": "Branch",
      "id": "branch_32868_32874_1",
      "ports": {
        "bus1": 32874,
        "bus2": 32868
      },
      "params": {
        "R": 0.004203610122203827,
        "X": 0.019650936126708984,
        "G": 0.0,
        "B": 0.011936082504689693
      },
      "extension": {
        "length": 10892.995033996582,
        "rating": 222.76244163513184
      }
    },
    {
      "class": "Branch",
      "id": "branch_32868_32881_1",
      "ports": {
        "bus1": 32881,
        "bus2": 32868
      },
      "params": {
        "R": 0.006674472242593766,
        "X": 0.04311486706137657,
        "G": 0.0,
        "B": 0.017470017075538635
      },
      "extension": {
        "length": 20227.392365844727,
        "rating": 218.45295429229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_32869_32870_1",
      "ports": {
        "bus1": 32869,
        "bus2": 32870
      },
      "params": {
        "R": 0.00022973403974901888,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32869_32872_1",
      "ports": {
        "bus1": 32872,
        "bus2": 32869
      },
      "params": {
        "R": 0.0041377185843884945,
        "X": 0.024903479963541027,
        "G": 0.0,
        "B": 0.015475289896130562
      },
      "extension": {
        "length": 13752.966534301759,
        "rating": 213.48373889923096
      }
    },
    {
      "class": "Branch",
      "id": "branch_32869_34067_1",
      "ports": {
        "bus1": 32869,
        "bus2": 34067
      },
      "params": {
        "R": 0.005942430812865496,
        "X": 0.03327912837266922,
        "G": 0.0,
        "B": 0.033183615654706955
      },
      "extension": {
        "length": 21412.053822875976,
        "rating": 194.4953203201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_32869_34084_1",
      "ports": {
        "bus1": 34084,
        "bus2": 32869
      },
      "params": {
        "R": 0.007520856335759163,
        "X": 0.040894173085689545,
        "G": 0.0,
        "B": 0.011732692830264568
      },
      "extension": {
        "length": 16173.909041748047,
        "rating": 209.0378761291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_32871_32872_1",
      "ports": {
        "bus1": 32872,
        "bus2": 32871
      },
      "params": {
        "R": 0.0019178182119503617,
        "X": 0.010011503472924232,
        "G": 0.0,
        "B": 0.005438999738544226
      },
      "extension": {
        "length": 5198.877177978516,
        "rating": 223.1269121170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_32871_32876_1",
      "ports": {
        "bus1": 32876,
        "bus2": 32871
      },
      "params": {
        "R": 0.00204380601644516,
        "X": 0.01196309458464384,
        "G": 0.0,
        "B": 0.0244812648743391
      },
      "extension": {
        "length": 12098.540379089356,
        "rating": 202.16269493103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_32872_32880_1",
      "ports": {
        "bus1": 32872,
        "bus2": 32880
      },
      "params": {
        "R": 0.007232082076370717,
        "X": 0.04836777225136757,
        "G": 0.0,
        "B": 0.03472569212317467
      },
      "extension": {
        "length": 29838.083367919924,
        "rating": 211.26220226287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_32873_32874_1",
      "ports": {
        "bus1": 32873,
        "bus2": 32874
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32874_32880_1",
      "ports": {
        "bus1": 32874,
        "bus2": 32880
      },
      "params": {
        "R": 0.007109079044312239,
        "X": 0.035758040845394135,
        "G": 0.0,
        "B": 0.02197033166885376
      },
      "extension": {
        "length": 19233.898216918948,
        "rating": 231.56189918518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_32875_32882_1",
      "ports": {
        "bus1": 32882,
        "bus2": 32875
      },
      "params": {
        "R": 0.007341774646192789,
        "X": 0.038527753204107285,
        "G": 0.0,
        "B": 0.025066688656806946
      },
      "extension": {
        "length": 24106.52200671387,
        "rating": 233.71999263763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_32875_33243_1",
      "ports": {
        "bus1": 32875,
        "bus2": 33243
      },
      "params": {
        "R": 0.011056422255933285,
        "X": 0.05724805220961571,
        "G": 0.0,
        "B": 0.05556783825159072
      },
      "extension": {
        "length": 41586.17362646484,
        "rating": 180.77081441879272
      }
    },
    {
      "class": "Branch",
      "id": "branch_32875_33702_1",
      "ports": {
        "bus1": 32875,
        "bus2": 33702
      },
      "params": {
        "R": 0.004805739037692547,
        "X": 0.032771676778793335,
        "G": 0.0,
        "B": 0.03447512164711952
      },
      "extension": {
        "length": 23962.88407653809,
        "rating": 229.0457248687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_32876_33244_1",
      "ports": {
        "bus1": 32876,
        "bus2": 33244
      },
      "params": {
        "R": 0.013560473918914795,
        "X": 0.06351757794618607,
        "G": 0.0,
        "B": 0.0284194927662611
      },
      "extension": {
        "length": 30067.776975585937,
        "rating": 198.6675262451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_32877_32878_1",
      "ports": {
        "bus1": 32877,
        "bus2": 32878
      },
      "params": {
        "R": 0.00025914792786352336,
        "X": 0.0010483528021723032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32879_32880_1",
      "ports": {
        "bus1": 32879,
        "bus2": 32880
      },
      "params": {
        "R": 0.0013398675946518779,
        "X": 0.007835940457880497,
        "G": 0.0,
        "B": 0.003834837581962347
      },
      "extension": {
        "length": 3901.0871145629885,
        "rating": 253.2398223876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_32879_33233_1",
      "ports": {
        "bus1": 32879,
        "bus2": 33233
      },
      "params": {
        "R": 0.010152237489819527,
        "X": 0.05717789754271507,
        "G": 0.0,
        "B": 0.030931467190384865
      },
      "extension": {
        "length": 32325.67720239258,
        "rating": 222.0386266708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_32881_32882_1",
      "ports": {
        "bus1": 32881,
        "bus2": 32882
      },
      "params": {
        "R": 0.0063675022684037685,
        "X": 0.04544930160045623,
        "G": 0.0,
        "B": 0.022432856261730194
      },
      "extension": {
        "length": 20574.164362060546,
        "rating": 223.2651710510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_32882_32883_1",
      "ports": {
        "bus1": 32882,
        "bus2": 32883
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32882_33921_1",
      "ports": {
        "bus1": 32882,
        "bus2": 33921
      },
      "params": {
        "R": 0.006835098378360271,
        "X": 0.03957480937242508,
        "G": 0.0,
        "B": 0.05500682443380356
      },
      "extension": {
        "length": 34650.5710144043,
        "rating": 253.08754444122314
      }
    },
    {
      "class": "Branch",
      "id": "branch_32884_32903_1",
      "ports": {
        "bus1": 32884,
        "bus2": 32903
      },
      "params": {
        "R": 0.008909293450415134,
        "X": 0.0403265655040741,
        "G": 0.0,
        "B": 0.013628917746245861
      },
      "extension": {
        "length": 17759.322595458983,
        "rating": 190.54936170578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_32884_33573_1",
      "ports": {
        "bus1": 32884,
        "bus2": 33573
      },
      "params": {
        "R": 0.005605462007224559,
        "X": 0.038373954594135284,
        "G": 0.0,
        "B": 0.01573963277041912
      },
      "extension": {
        "length": 18612.593722045898,
        "rating": 216.0646677017212
      }
    },
    {
      "class": "Branch",
      "id": "branch_32885_32886_1",
      "ports": {
        "bus1": 32885,
        "bus2": 32886
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32886_32889_1",
      "ports": {
        "bus1": 32886,
        "bus2": 32889
      },
      "params": {
        "R": 0.005439636297523975,
        "X": 0.03114662691950798,
        "G": 0.0,
        "B": 0.020329872146248817
      },
      "extension": {
        "length": 17351.180484741213,
        "rating": 221.5041160583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_32886_32915_1",
      "ports": {
        "bus1": 32886,
        "bus2": 32915
      },
      "params": {
        "R": 0.0019179772352799773,
        "X": 0.012778423726558687,
        "G": 0.0,
        "B": 0.005351793020963669
      },
      "extension": {
        "length": 6012.028509246827,
        "rating": 239.9461030960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_32886_32916_1",
      "ports": {
        "bus1": 32916,
        "bus2": 32886
      },
      "params": {
        "R": 0.0027941190637648106,
        "X": 0.019198432564735413,
        "G": 0.0,
        "B": 0.011712064035236835
      },
      "extension": {
        "length": 10617.371299621582,
        "rating": 251.32269859313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_32887_32888_1",
      "ports": {
        "bus1": 32887,
        "bus2": 32888
      },
      "params": {
        "R": 0.00021841515263076872,
        "X": 0.0011651769746094942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32888_32889_1",
      "ports": {
        "bus1": 32889,
        "bus2": 32888
      },
      "params": {
        "R": 0.006029825657606125,
        "X": 0.026291687041521072,
        "G": 0.0,
        "B": 0.01241158600896597
      },
      "extension": {
        "length": 12975.4342265625,
        "rating": 165.27373790740967
      }
    },
    {
      "class": "Branch",
      "id": "branch_32888_32890_1",
      "ports": {
        "bus1": 32888,
        "bus2": 32890
      },
      "params": {
        "R": 0.002998111769556999,
        "X": 0.016793759539723396,
        "G": 0.0,
        "B": 0.013910108245909214
      },
      "extension": {
        "length": 10657.381741149902,
        "rating": 225.5690336227417
      }
    },
    {
      "class": "Branch",
      "id": "branch_32888_32891_1",
      "ports": {
        "bus1": 32888,
        "bus2": 32891
      },
      "params": {
        "R": 0.002554474398493767,
        "X": 0.015347600914537908,
        "G": 0.0,
        "B": 0.005162610672414303
      },
      "extension": {
        "length": 6171.274870422363,
        "rating": 219.3854570388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_32888_33573_1",
      "ports": {
        "bus1": 32888,
        "bus2": 33573
      },
      "params": {
        "R": 0.00476674223318696,
        "X": 0.028772130608558658,
        "G": 0.0,
        "B": 0.04533587396144867
      },
      "extension": {
        "length": 22333.032212036134,
        "rating": 235.76104640960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_32892_32893_1",
      "ports": {
        "bus1": 32893,
        "bus2": 32892
      },
      "params": {
        "R": 0.005696207284927368,
        "X": 0.1622401773929596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32892_32893_2",
      "ports": {
        "bus1": 32893,
        "bus2": 32892
      },
      "params": {
        "R": 0.005696207284927368,
        "X": 0.1622401773929596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32892_32893_3",
      "ports": {
        "bus1": 32893,
        "bus2": 32892
      },
      "params": {
        "R": 0.005696207284927368,
        "X": 0.1622401773929596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32892_32893_4",
      "ports": {
        "bus1": 32893,
        "bus2": 32892
      },
      "params": {
        "R": 0.005696207284927368,
        "X": 0.1622401773929596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32892_32894_1",
      "ports": {
        "bus1": 32892,
        "bus2": 32894
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32893_36352_1",
      "ports": {
        "bus1": 32893,
        "bus2": 36352
      },
      "params": {
        "R": 0.0035491178277879953,
        "X": 0.00830798503011465,
        "G": 0.0,
        "B": 0.0016754977405071259
      },
      "extension": {
        "length": 2443.309386383057,
        "rating": 144.76535320281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_32893_36354_1",
      "ports": {
        "bus1": 32893,
        "bus2": 36354
      },
      "params": {
        "R": 0.0026038934011012316,
        "X": 0.009103420190513134,
        "G": 0.0,
        "B": 0.000851973018143326
      },
      "extension": {
        "length": 1905.6323393096925,
        "rating": 250.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32893_36393_1",
      "ports": {
        "bus1": 32893,
        "bus2": 36393
      },
      "params": {
        "R": 0.011184955015778542,
        "X": 0.039136409759521484,
        "G": 0.0,
        "B": 0.006228109356015921
      },
      "extension": {
        "length": 10698.54327520752,
        "rating": 134.6400499343872
      }
    },
    {
      "class": "Branch",
      "id": "branch_32894_33552_1",
      "ports": {
        "bus1": 33552,
        "bus2": 32894
      },
      "params": {
        "R": 0.0018865418387576936,
        "X": 0.00963586661964655,
        "G": 0.0,
        "B": 0.006124389357864857
      },
      "extension": {
        "length": 5482.452275848389,
        "rating": 264.09592628479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_32895_32896_1",
      "ports": {
        "bus1": 32895,
        "bus2": 32896
      },
      "params": {
        "R": 0.00025748542975634336,
        "X": 0.001066247932612896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32895_33552_1",
      "ports": {
        "bus1": 32895,
        "bus2": 33552
      },
      "params": {
        "R": 0.004677563905715942,
        "X": 0.02212963066995144,
        "G": 0.0,
        "B": 0.013532360084354877
      },
      "extension": {
        "length": 13049.474032836915,
        "rating": 236.70353889465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_32895_36330_1",
      "ports": {
        "bus1": 36330,
        "bus2": 32895
      },
      "params": {
        "R": 0.0010700038401409984,
        "X": 0.007144553586840629,
        "G": 0.0,
        "B": 0.0020893956534564495
      },
      "extension": {
        "length": 2937.8983542022706,
        "rating": 241.2423849105835
      }
    },
    {
      "class": "Branch",
      "id": "branch_32897_32898_1",
      "ports": {
        "bus1": 32897,
        "bus2": 32898
      },
      "params": {
        "R": 0.00022530225396621975,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32898_32902_1",
      "ports": {
        "bus1": 32898,
        "bus2": 32902
      },
      "params": {
        "R": 0.0012968952069059014,
        "X": 0.00946038868278265,
        "G": 0.0,
        "B": 0.001993792364373803
      },
      "extension": {
        "length": 2831.2690080871585,
        "rating": 217.0142412185669
      }
    },
    {
      "class": "Branch",
      "id": "branch_32898_32906_1",
      "ports": {
        "bus1": 32898,
        "bus2": 32906
      },
      "params": {
        "R": 0.0011009658919647336,
        "X": 0.005892008543014526,
        "G": 0.0,
        "B": 0.003168275114148855
      },
      "extension": {
        "length": 2991.870205169678,
        "rating": 227.65085697174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_32899_32900_1",
      "ports": {
        "bus1": 32900,
        "bus2": 32899
      },
      "params": {
        "R": 0.008158980868756771,
        "X": 0.20901156961917877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32899_32900_2",
      "ports": {
        "bus1": 32900,
        "bus2": 32899
      },
      "params": {
        "R": 0.008158980868756771,
        "X": 0.20901156961917877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32899_32900_3",
      "ports": {
        "bus1": 32900,
        "bus2": 32899
      },
      "params": {
        "R": 0.008158980868756771,
        "X": 0.20901156961917877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32899_32900_4",
      "ports": {
        "bus1": 32900,
        "bus2": 32899
      },
      "params": {
        "R": 0.008158980868756771,
        "X": 0.20901156961917877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32899_32901_1",
      "ports": {
        "bus1": 32899,
        "bus2": 32901
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32900_36397_1",
      "ports": {
        "bus1": 32900,
        "bus2": 36397
      },
      "params": {
        "R": 0.001197912497445941,
        "X": 0.006035414058715105,
        "G": 0.0,
        "B": 0.00043653682223521173
      },
      "extension": {
        "length": 1178.9819664916993,
        "rating": 154.63671684265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_32900_36397_2",
      "ports": {
        "bus1": 32900,
        "bus2": 36397
      },
      "params": {
        "R": 0.001197912497445941,
        "X": 0.006035414058715105,
        "G": 0.0,
        "B": 0.00043653682223521173
      },
      "extension": {
        "length": 1178.9819664916993,
        "rating": 154.63671684265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_32901_32916_1",
      "ports": {
        "bus1": 32901,
        "bus2": 32916
      },
      "params": {
        "R": 0.0015639147022739053,
        "X": 0.008942239917814732,
        "G": 0.0,
        "B": 0.022904204204678535
      },
      "extension": {
        "length": 9503.254931945801,
        "rating": 251.8627643585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_32901_33574_1",
      "ports": {
        "bus1": 32901,
        "bus2": 33574
      },
      "params": {
        "R": 0.0018015074310824275,
        "X": 0.012046730145812036,
        "G": 0.0,
        "B": 0.005521696992218494
      },
      "extension": {
        "length": 6177.701803710937,
        "rating": 219.2925214767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_32902_33552_1",
      "ports": {
        "bus1": 32902,
        "bus2": 33552
      },
      "params": {
        "R": 0.0007454962469637395,
        "X": 0.004053058568388224,
        "G": 0.0,
        "B": 0.0021276455372571945
      },
      "extension": {
        "length": 2188.493951660156,
        "rating": 249.15919303894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_32903_32904_1",
      "ports": {
        "bus1": 32903,
        "bus2": 32904
      },
      "params": {
        "R": 0.00029534025816246867,
        "X": 0.0011391968000680208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32903_33572_1",
      "ports": {
        "bus1": 32903,
        "bus2": 33572
      },
      "params": {
        "R": 0.002502384362742305,
        "X": 0.015738770365715027,
        "G": 0.0,
        "B": 0.015887312591075897
      },
      "extension": {
        "length": 11125.209534301759,
        "rating": 197.58466482162476
      }
    },
    {
      "class": "Branch",
      "id": "branch_32905_32906_1",
      "ports": {
        "bus1": 32905,
        "bus2": 32906
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32906_36364_1",
      "ports": {
        "bus1": 36364,
        "bus2": 32906
      },
      "params": {
        "R": 0.0009233266464434564,
        "X": 0.004370848182588816,
        "G": 0.0,
        "B": 0.0021900360006839037
      },
      "extension": {
        "length": 2143.190402984619,
        "rating": 241.13426208496094
      }
    },
    {
      "class": "Branch",
      "id": "branch_32907_32908_1",
      "ports": {
        "bus1": 32907,
        "bus2": 32908
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32907_33560_1",
      "ports": {
        "bus1": 33560,
        "bus2": 32907
      },
      "params": {
        "R": 0.0024281146470457315,
        "X": 0.013304093852639197,
        "G": 0.0,
        "B": 0.0065891710110008725
      },
      "extension": {
        "length": 5917.579448730469,
        "rating": 206.9467544555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_32909_33553_1",
      "ports": {
        "bus1": 33553,
        "bus2": 32909
      },
      "params": {
        "R": 0.0015368489548563957,
        "X": 0.008994217962026596,
        "G": 0.0,
        "B": 0.004414745606482029
      },
      "extension": {
        "length": 4201.144706359863,
        "rating": 207.03449249267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_32909_36364_1",
      "ports": {
        "bus1": 32909,
        "bus2": 36364
      },
      "params": {
        "R": 0.0009727180004119873,
        "X": 0.005659021902829409,
        "G": 0.0,
        "B": 0.003039571223780513
      },
      "extension": {
        "length": 2900.277005218506,
        "rating": 217.20173358917236
      }
    },
    {
      "class": "Branch",
      "id": "branch_32910_32913_1",
      "ports": {
        "bus1": 32910,
        "bus2": 32913
      },
      "params": {
        "R": 0.007393134757876396,
        "X": 0.20065288245677948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32910_32914_1",
      "ports": {
        "bus1": 32910,
        "bus2": 32914
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32910_33570_1",
      "ports": {
        "bus1": 32910,
        "bus2": 33570
      },
      "params": {
        "R": 0.0008513100910931825,
        "X": 0.0056047891266644,
        "G": 0.0,
        "B": 0.001792518305592239
      },
      "extension": {
        "length": 2151.4694441528322,
        "rating": 253.9175033569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_32911_32913_1",
      "ports": {
        "bus1": 32911,
        "bus2": 32913
      },
      "params": {
        "R": -0.003466540714725852,
        "X": -0.09408341348171234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32911_36381_1",
      "ports": {
        "bus1": 32911,
        "bus2": 36381
      },
      "params": {
        "R": 0.0008253389969468117,
        "X": 0.004262508824467659,
        "G": 0.0,
        "B": 0.0004695475799962878
      },
      "extension": {
        "length": 960.8664311828613,
        "rating": 147.4709987640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_32912_32913_1",
      "ports": {
        "bus1": 32912,
        "bus2": 32913
      },
      "params": {
        "R": 0.02093627117574215,
        "X": 0.5682195425033569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32916_33645_1",
      "ports": {
        "bus1": 32916,
        "bus2": 33645
      },
      "params": {
        "R": 0.04476737603545189,
        "X": 0.21535779535770416,
        "G": 0.0,
        "B": 0.08685401827096939
      },
      "extension": {
        "length": 99806.35872216798,
        "rating": 193.5153841972351
      }
    },
    {
      "class": "Branch",
      "id": "branch_32917_32918_1",
      "ports": {
        "bus1": 32918,
        "bus2": 32917
      },
      "params": {
        "R": 0.003380901413038373,
        "X": 0.12228982895612717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32917_32919_1",
      "ports": {
        "bus1": 32917,
        "bus2": 32919
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32917_33358_1",
      "ports": {
        "bus1": 33358,
        "bus2": 32917
      },
      "params": {
        "R": 0.007001678925007582,
        "X": 0.03537299484014511,
        "G": 0.0,
        "B": 0.01057754922658205
      },
      "extension": {
        "length": 13431.988219482422,
        "rating": 181.24659061431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_32918_56094_1",
      "ports": {
        "bus1": 56094,
        "bus2": 32918
      },
      "params": {
        "R": 0.04381607472896575,
        "X": 0.12823086977005005,
        "G": 0.0,
        "B": 0.0065805790945887566
      },
      "extension": {
        "length": 20179.32120703125,
        "rating": 60.63462495803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_32921_32924_1",
      "ports": {
        "bus1": 32921,
        "bus2": 32924
      },
      "params": {
        "R": 0.009549718350172043,
        "X": 0.053173903375864036,
        "G": 0.0,
        "B": 0.011627526953816414
      },
      "extension": {
        "length": 18585.62592626953,
        "rating": 221.2566375732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_32921_34078_1",
      "ports": {
        "bus1": 32921,
        "bus2": 34078
      },
      "params": {
        "R": 0.00398912513628602,
        "X": 0.022855702787637714,
        "G": 0.0,
        "B": 0.02458031289279461
      },
      "extension": {
        "length": 17528.76029663086,
        "rating": 225.8737564086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_32922_32927_1",
      "ports": {
        "bus1": 32927,
        "bus2": 32922
      },
      "params": {
        "R": 0.005401484202593565,
        "X": 0.031665343791246414,
        "G": 0.0,
        "B": 0.009322949685156345
      },
      "extension": {
        "length": 12146.840989013672,
        "rating": 242.58530139923096
      }
    },
    {
      "class": "Branch",
      "id": "branch_32922_33352_1",
      "ports": {
        "bus1": 32922,
        "bus2": 33352
      },
      "params": {
        "R": 0.004991129506379366,
        "X": 0.027988960966467857,
        "G": 0.0,
        "B": 0.02406610175967217
      },
      "extension": {
        "length": 19566.413548461915,
        "rating": 218.4087038040161
      }
    },
    {
      "class": "Branch",
      "id": "branch_32922_34078_1",
      "ports": {
        "bus1": 32922,
        "bus2": 34078
      },
      "params": {
        "R": 0.0018036164110526443,
        "X": 0.007733913138508797,
        "G": 0.0,
        "B": 0.0024002082645893097
      },
      "extension": {
        "length": 3149.90542515564,
        "rating": 266.5044069290161
      }
    },
    {
      "class": "Branch",
      "id": "branch_32923_32926_1",
      "ports": {
        "bus1": 32923,
        "bus2": 32926
      },
      "params": {
        "R": 0.005810395814478397,
        "X": 0.034956734627485275,
        "G": 0.0,
        "B": 0.013461711816489698
      },
      "extension": {
        "length": 15794.524291992188,
        "rating": 199.57199096679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_32923_33351_1",
      "ports": {
        "bus1": 32923,
        "bus2": 33351
      },
      "params": {
        "R": 0.007764122448861599,
        "X": 0.03633084520697594,
        "G": 0.0,
        "B": 0.036442533135414124
      },
      "extension": {
        "length": 26639.660735595706,
        "rating": 228.31928730010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_32923_33825_1",
      "ports": {
        "bus1": 32923,
        "bus2": 33825
      },
      "params": {
        "R": 0.012076562270522118,
        "X": 0.060844168066978455,
        "G": 0.0,
        "B": 0.029086763039231297
      },
      "extension": {
        "length": 28947.460056152344,
        "rating": 236.5408420562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_32924_32926_1",
      "ports": {
        "bus1": 32924,
        "bus2": 32926
      },
      "params": {
        "R": 0.0016043082578107717,
        "X": 0.007028897758573294,
        "G": 0.0,
        "B": 0.006657795049250125
      },
      "extension": {
        "length": 4780.069043884278,
        "rating": 212.7692699432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_32925_32926_1",
      "ports": {
        "bus1": 32925,
        "bus2": 32926
      },
      "params": {
        "R": 0.00021093187388032677,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32927_32928_1",
      "ports": {
        "bus1": 32927,
        "bus2": 32928
      },
      "params": {
        "R": 0.002165661659091711,
        "X": 0.01491183415055275,
        "G": 0.0,
        "B": 0.009131529368460178
      },
      "extension": {
        "length": 8400.462245178223,
        "rating": 235.11080741882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_32928_42596_1",
      "ports": {
        "bus1": 32928,
        "bus2": 42596
      },
      "params": {
        "R": 0.0024929684586822987,
        "X": 0.014973032288253306,
        "G": 0.0,
        "B": 0.005434354301542044
      },
      "extension": {
        "length": 6550.6250874023435,
        "rating": 230.8152437210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_32929_33186_1",
      "ports": {
        "bus1": 33186,
        "bus2": 32929
      },
      "params": {
        "R": 0.0038010315038263798,
        "X": 0.022486979141831398,
        "G": 0.0,
        "B": 0.007826030254364014
      },
      "extension": {
        "length": 10095.258750183106,
        "rating": 207.84943103790283
      }
    },
    {
      "class": "Branch",
      "id": "branch_32929_34138_1",
      "ports": {
        "bus1": 34138,
        "bus2": 32929
      },
      "params": {
        "R": 0.003014541696757078,
        "X": 0.02063819020986557,
        "G": 0.0,
        "B": 0.017399052157998085
      },
      "extension": {
        "length": 12913.744875732422,
        "rating": 212.16716766357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_32930_32931_1",
      "ports": {
        "bus1": 32930,
        "bus2": 32931
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32931_32932_1",
      "ports": {
        "bus1": 32932,
        "bus2": 32931
      },
      "params": {
        "R": 0.004329805262386799,
        "X": 0.023730676621198654,
        "G": 0.0,
        "B": 0.007242253981530666
      },
      "extension": {
        "length": 8429.512751037599,
        "rating": 226.98700428009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_32931_32933_1",
      "ports": {
        "bus1": 32931,
        "bus2": 32933
      },
      "params": {
        "R": 0.001939694047905505,
        "X": 0.010763949714601042,
        "G": 0.0,
        "B": 0.0027027735486626625
      },
      "extension": {
        "length": 4038.397489105225,
        "rating": 224.9424695968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_32931_33065_1",
      "ports": {
        "bus1": 32931,
        "bus2": 33065
      },
      "params": {
        "R": 0.022278837859630585,
        "X": 0.09050808101892471,
        "G": 0.0,
        "B": 0.035486381500959396
      },
      "extension": {
        "length": 40503.164383300784,
        "rating": 214.5315170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_32932_32941_1",
      "ports": {
        "bus1": 32932,
        "bus2": 32941
      },
      "params": {
        "R": 0.005550523288547993,
        "X": 0.03988344967365265,
        "G": 0.0,
        "B": 0.014501945115625858
      },
      "extension": {
        "length": 18144.748278808594,
        "rating": 219.01021003723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_32932_32944_1",
      "ports": {
        "bus1": 32932,
        "bus2": 32944
      },
      "params": {
        "R": 0.01174415275454521,
        "X": 0.06182423233985901,
        "G": 0.0,
        "B": 0.014894424006342888
      },
      "extension": {
        "length": 22699.375850830078,
        "rating": 174.40048456192017
      }
    },
    {
      "class": "Branch",
      "id": "branch_32932_33647_1",
      "ports": {
        "bus1": 32932,
        "bus2": 33647
      },
      "params": {
        "R": 0.008733823895454407,
        "X": 0.0529254749417305,
        "G": 0.0,
        "B": 0.03474793955683708
      },
      "extension": {
        "length": 32649.600779296878,
        "rating": 232.90987014770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_32933_32941_1",
      "ports": {
        "bus1": 32933,
        "bus2": 32941
      },
      "params": {
        "R": 0.009464278817176819,
        "X": 0.04904695972800255,
        "G": 0.0,
        "B": 0.019035721197724342
      },
      "extension": {
        "length": 20762.69029650879,
        "rating": 171.2734580039978
      }
    },
    {
      "class": "Branch",
      "id": "branch_32933_33267_1",
      "ports": {
        "bus1": 32933,
        "bus2": 33267
      },
      "params": {
        "R": 0.004487934056669474,
        "X": 0.026662005111575127,
        "G": 0.0,
        "B": 0.014974620193243027
      },
      "extension": {
        "length": 13584.97916015625,
        "rating": 243.31698417663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_32934_32939_1",
      "ports": {
        "bus1": 32934,
        "bus2": 32939
      },
      "params": {
        "R": 0.0009343666024506091,
        "X": 0.004646745976060629,
        "G": 0.0,
        "B": 0.0022832860704511404
      },
      "extension": {
        "length": 2526.287426147461,
        "rating": 272.18778133392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_32934_33070_1",
      "ports": {
        "bus1": 32934,
        "bus2": 33070
      },
      "params": {
        "R": 0.013270617462694645,
        "X": 0.055949524044990546,
        "G": 0.0,
        "B": 0.026956191286444664
      },
      "extension": {
        "length": 29136.0611953125,
        "rating": 222.63317108154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_32934_33895_1",
      "ports": {
        "bus1": 32934,
        "bus2": 33895
      },
      "params": {
        "R": 0.006166255101561546,
        "X": 0.028353162109851837,
        "G": 0.0,
        "B": 0.014270847663283348
      },
      "extension": {
        "length": 12956.565517822266,
        "rating": 253.27868461608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_32935_32936_1",
      "ports": {
        "bus1": 32935,
        "bus2": 32936
      },
      "params": {
        "R": 0.00022010153043083844,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32936_32937_1",
      "ports": {
        "bus1": 32936,
        "bus2": 32937
      },
      "params": {
        "R": 0.0010892399586737156,
        "X": 0.007083806209266186,
        "G": 0.0,
        "B": 0.005416553933173418
      },
      "extension": {
        "length": 4408.534745178223,
        "rating": 236.31582260131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_32936_33895_1",
      "ports": {
        "bus1": 33895,
        "bus2": 32936
      },
      "params": {
        "R": 0.004660514649003744,
        "X": 0.024304173886775967,
        "G": 0.0,
        "B": 0.007262280210852623
      },
      "extension": {
        "length": 9997.186434082032,
        "rating": 249.02911186218262
      }
    },
    {
      "class": "Branch",
      "id": "branch_32937_32941_1",
      "ports": {
        "bus1": 32937,
        "bus2": 32941
      },
      "params": {
        "R": 0.008359035477042198,
        "X": 0.05031393840909005,
        "G": 0.0,
        "B": 0.021535836160182953
      },
      "extension": {
        "length": 21728.932713500977,
        "rating": 217.8814172744751
      }
    },
    {
      "class": "Branch",
      "id": "branch_32937_32943_1",
      "ports": {
        "bus1": 32937,
        "bus2": 32943
      },
      "params": {
        "R": 0.0077268751338124275,
        "X": 0.04465198516845703,
        "G": 0.0,
        "B": 0.01707225851714611
      },
      "extension": {
        "length": 19444.413088256835,
        "rating": 193.883216381073
      }
    },
    {
      "class": "Branch",
      "id": "branch_32938_32939_1",
      "ports": {
        "bus1": 32939,
        "bus2": 32938
      },
      "params": {
        "R": 0.0004286693874746561,
        "X": 0.027177905663847923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32938_32940_1",
      "ports": {
        "bus1": 32938,
        "bus2": 32940
      },
      "params": {
        "R": 0.0002770984428934753,
        "X": 0.0010266231838613749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32938_33768_1",
      "ports": {
        "bus1": 32938,
        "bus2": 33768
      },
      "params": {
        "R": 0.0015445895260199904,
        "X": 0.018027493730187416,
        "G": 0.0,
        "B": 0.32347181439399725
      },
      "extension": {
        "length": 55919.35679150391,
        "rating": 1139.6034240722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_32941_32942_1",
      "ports": {
        "bus1": 32941,
        "bus2": 32942
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32943_33067_1",
      "ports": {
        "bus1": 33067,
        "bus2": 32943
      },
      "params": {
        "R": 0.009746099822223186,
        "X": 0.04932851344347,
        "G": 0.0,
        "B": 0.018440496176481247
      },
      "extension": {
        "length": 21155.74081677246,
        "rating": 180.15037775039673
      }
    },
    {
      "class": "Branch",
      "id": "branch_32944_32945_1",
      "ports": {
        "bus1": 32944,
        "bus2": 32945
      },
      "params": {
        "R": 0.00026593400980345905,
        "X": 0.001030664425343275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32944_33643_1",
      "ports": {
        "bus1": 32944,
        "bus2": 33643
      },
      "params": {
        "R": 0.005616993643343449,
        "X": 0.03449695557355881,
        "G": 0.0,
        "B": 0.047327801585197456
      },
      "extension": {
        "length": 26620.733704833987,
        "rating": 200.56297779083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_32946_33069_1",
      "ports": {
        "bus1": 32946,
        "bus2": 33069
      },
      "params": {
        "R": 0.003960563335567713,
        "X": 0.018628953024744987,
        "G": 0.0,
        "B": 0.081367626786232
      },
      "extension": {
        "length": 28509.03807275391,
        "rating": 242.59531497955322
      }
    },
    {
      "class": "Branch",
      "id": "branch_32946_33530_1",
      "ports": {
        "bus1": 32946,
        "bus2": 33530
      },
      "params": {
        "R": 0.004365021828562021,
        "X": 0.031688492745161057,
        "G": 0.0,
        "B": 0.02070598676800728
      },
      "extension": {
        "length": 17872.319977294923,
        "rating": 230.92114925384521
      }
    },
    {
      "class": "Branch",
      "id": "branch_32946_33619_1",
      "ports": {
        "bus1": 33619,
        "bus2": 32946
      },
      "params": {
        "R": 0.004991666413843632,
        "X": 0.02488206885755062,
        "G": 0.0,
        "B": 0.015523764304816723
      },
      "extension": {
        "length": 14335.247457641603,
        "rating": 213.88742923736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_32947_32948_1",
      "ports": {
        "bus1": 32947,
        "bus2": 32948
      },
      "params": {
        "R": 0.003050293307751417,
        "X": 0.016817601397633553,
        "G": 0.0,
        "B": 0.023058300837874413
      },
      "extension": {
        "length": 14124.543807128906,
        "rating": 226.78935527801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_32948_32951_1",
      "ports": {
        "bus1": 32951,
        "bus2": 32948
      },
      "params": {
        "R": 0.0036415918730199337,
        "X": 0.02597464993596077,
        "G": 0.0,
        "B": 0.014202673919498919
      },
      "extension": {
        "length": 13455.918665771485,
        "rating": 256.34875297546387
      }
    },
    {
      "class": "Branch",
      "id": "branch_32949_32950_1",
      "ports": {
        "bus1": 32949,
        "bus2": 32950
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32951_33649_1",
      "ports": {
        "bus1": 32951,
        "bus2": 33649
      },
      "params": {
        "R": 0.003968709614127874,
        "X": 0.019541950896382332,
        "G": 0.0,
        "B": 0.008446332067251205
      },
      "extension": {
        "length": 9494.460585021972,
        "rating": 259.0580224990845
      }
    },
    {
      "class": "Branch",
      "id": "branch_32952_32953_1",
      "ports": {
        "bus1": 32952,
        "bus2": 32953
      },
      "params": {
        "R": 0.01530427485704422,
        "X": 0.053736913949251175,
        "G": 0.0,
        "B": 0.022540505975484848
      },
      "extension": {
        "length": 25440.228459228518,
        "rating": 201.22675895690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_32952_32979_1",
      "ports": {
        "bus1": 32952,
        "bus2": 32979
      },
      "params": {
        "R": 0.007018732372671366,
        "X": 0.04049805924296379,
        "G": 0.0,
        "B": 0.05342232808470726
      },
      "extension": {
        "length": 35427.80710766602,
        "rating": 204.33270931243896
      }
    },
    {
      "class": "Branch",
      "id": "branch_32953_32971_1",
      "ports": {
        "bus1": 32971,
        "bus2": 32953
      },
      "params": {
        "R": 0.0038755200803279877,
        "X": 0.023074053227901455,
        "G": 0.0,
        "B": 0.008304940536618233
      },
      "extension": {
        "length": 10266.717819396972,
        "rating": 147.73553609848022
      }
    },
    {
      "class": "Branch",
      "id": "branch_32953_32973_1",
      "ports": {
        "bus1": 32973,
        "bus2": 32953
      },
      "params": {
        "R": 0.0029619999695569277,
        "X": 0.016697943210601807,
        "G": 0.0,
        "B": 0.005494830664247274
      },
      "extension": {
        "length": 7259.114097839356,
        "rating": 257.27455615997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_32954_32955_1",
      "ports": {
        "bus1": 32955,
        "bus2": 32954
      },
      "params": {
        "R": 0.004099871031939983,
        "X": 0.02461879327893257,
        "G": 0.0,
        "B": 0.01568066142499447
      },
      "extension": {
        "length": 14800.652584716798,
        "rating": 217.73223876953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_32954_32969_1",
      "ports": {
        "bus1": 32969,
        "bus2": 32954
      },
      "params": {
        "R": 0.010162831284105778,
        "X": 0.046562310308218,
        "G": 0.0,
        "B": 0.018010592088103294
      },
      "extension": {
        "length": 20944.940474487306,
        "rating": 220.73001861572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_32955_32956_1",
      "ports": {
        "bus1": 32955,
        "bus2": 32956
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32955_32971_1",
      "ports": {
        "bus1": 32955,
        "bus2": 32971
      },
      "params": {
        "R": 0.0033976961858570576,
        "X": 0.016771303489804268,
        "G": 0.0,
        "B": 0.013972039334475996
      },
      "extension": {
        "length": 10932.794441894532,
        "rating": 168.11374425888062
      }
    },
    {
      "class": "Branch",
      "id": "branch_32955_33794_1",
      "ports": {
        "bus1": 32955,
        "bus2": 33794
      },
      "params": {
        "R": 0.006939965765923262,
        "X": 0.0403609462082386,
        "G": 0.0,
        "B": 0.019064659252762794
      },
      "extension": {
        "length": 18947.707453125,
        "rating": 206.4755916595459
      }
    },
    {
      "class": "Branch",
      "id": "branch_32957_32958_1",
      "ports": {
        "bus1": 32957,
        "bus2": 32958
      },
      "params": {
        "R": 0.0002195477281929925,
        "X": 0.0011572351213544607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32958_32959_1",
      "ports": {
        "bus1": 32959,
        "bus2": 32958
      },
      "params": {
        "R": 0.0034854807890951633,
        "X": 0.021266585215926174,
        "G": 0.0,
        "B": 0.005896707531064748
      },
      "extension": {
        "length": 7996.085741821289,
        "rating": 208.5033416748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_32958_32974_1",
      "ports": {
        "bus1": 32974,
        "bus2": 32958
      },
      "params": {
        "R": 0.0018583923811092973,
        "X": 0.009778713807463646,
        "G": 0.0,
        "B": 0.004178567789494991
      },
      "extension": {
        "length": 4457.985680236817,
        "rating": 195.52106857299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_32960_32961_1",
      "ports": {
        "bus1": 32960,
        "bus2": 32961
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32961_32962_1",
      "ports": {
        "bus1": 32962,
        "bus2": 32961
      },
      "params": {
        "R": 0.0016373565886169674,
        "X": 0.008858664892613888,
        "G": 0.0,
        "B": 0.0102541483938694
      },
      "extension": {
        "length": 6604.086428833008,
        "rating": 224.42047595977783
      }
    },
    {
      "class": "Branch",
      "id": "branch_32962_32979_1",
      "ports": {
        "bus1": 32979,
        "bus2": 32962
      },
      "params": {
        "R": 0.004175707697868347,
        "X": 0.02541847713291645,
        "G": 0.0,
        "B": 0.0090388935059309
      },
      "extension": {
        "length": 11286.685561706543,
        "rating": 213.22245597839355
      }
    },
    {
      "class": "Branch",
      "id": "branch_32963_32967_1",
      "ports": {
        "bus1": 32963,
        "bus2": 32967
      },
      "params": {
        "R": 0.0028680451214313507,
        "X": 0.015763696283102036,
        "G": 0.0,
        "B": 0.007669693324714898
      },
      "extension": {
        "length": 8051.417992309571,
        "rating": 211.0572099685669
      }
    },
    {
      "class": "Branch",
      "id": "branch_32963_32976_1",
      "ports": {
        "bus1": 32963,
        "bus2": 32976
      },
      "params": {
        "R": 0.0022176364436745644,
        "X": 0.010421541519463062,
        "G": 0.0,
        "B": 0.0049819257110357285
      },
      "extension": {
        "length": 5449.880194244385,
        "rating": 181.56280517578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_32964_32965_1",
      "ports": {
        "bus1": 32965,
        "bus2": 32964
      },
      "params": {
        "R": 0.0002328478149138391,
        "X": 0.01568124070763588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32964_32966_1",
      "ports": {
        "bus1": 32964,
        "bus2": 32966
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32964_33667_1",
      "ports": {
        "bus1": 32964,
        "bus2": 33667
      },
      "params": {
        "R": 0.0010545331751927733,
        "X": 0.014676908031105995,
        "G": 0.0,
        "B": 0.41134077310562134
      },
      "extension": {
        "length": 59463.03965185547,
        "rating": 1243.4569358825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_32964_33950_1",
      "ports": {
        "bus1": 32964,
        "bus2": 33950
      },
      "params": {
        "R": 0.0032253023236989975,
        "X": 0.03530289977788925,
        "G": 0.0,
        "B": 0.7667251229286194
      },
      "extension": {
        "length": 125100.8588671875,
        "rating": 1277.9827117919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_32965_32967_1",
      "ports": {
        "bus1": 32967,
        "bus2": 32965
      },
      "params": {
        "R": 0.001981847919523716,
        "X": 0.01544895488768816,
        "G": 0.0,
        "B": 0.006453326437622309
      },
      "extension": {
        "length": 6768.440187561036,
        "rating": 232.3176145553589
      }
    },
    {
      "class": "Branch",
      "id": "branch_32967_32968_1",
      "ports": {
        "bus1": 32967,
        "bus2": 32968
      },
      "params": {
        "R": 0.0002356159093324095,
        "X": 0.0011691832914948463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32967_32969_1",
      "ports": {
        "bus1": 32967,
        "bus2": 32969
      },
      "params": {
        "R": 0.002999096643179655,
        "X": 0.018537897616624832,
        "G": 0.0,
        "B": 0.010052381083369255
      },
      "extension": {
        "length": 9885.191270141602,
        "rating": 150.41110515594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_32969_32970_1",
      "ports": {
        "bus1": 32969,
        "bus2": 32970
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32969_33921_1",
      "ports": {
        "bus1": 32969,
        "bus2": 33921
      },
      "params": {
        "R": 0.005011941771954298,
        "X": 0.03678702563047409,
        "G": 0.0,
        "B": 0.06388039886951447
      },
      "extension": {
        "length": 33121.34612402344,
        "rating": 235.11688709259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_32972_32973_1",
      "ports": {
        "bus1": 32972,
        "bus2": 32973
      },
      "params": {
        "R": 0.00021117067080922425,
        "X": 0.0011908416636288166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32973_33363_1",
      "ports": {
        "bus1": 33363,
        "bus2": 32973
      },
      "params": {
        "R": 0.006158930249512196,
        "X": 0.03717435523867607,
        "G": 0.0,
        "B": 0.010937868617475033
      },
      "extension": {
        "length": 13652.59126574707,
        "rating": 255.66048622131348
      }
    },
    {
      "class": "Branch",
      "id": "branch_32974_32975_1",
      "ports": {
        "bus1": 32974,
        "bus2": 32975
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32974_32983_1",
      "ports": {
        "bus1": 32983,
        "bus2": 32974
      },
      "params": {
        "R": 0.005245713982731104,
        "X": 0.026131303980946537,
        "G": 0.0,
        "B": 0.007639822084456682
      },
      "extension": {
        "length": 9735.848525390626,
        "rating": 184.75347757339478
      }
    },
    {
      "class": "Branch",
      "id": "branch_32976_32977_1",
      "ports": {
        "bus1": 32976,
        "bus2": 32977
      },
      "params": {
        "R": 0.0002211500541307032,
        "X": 0.0010072157019749284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32976_32979_1",
      "ports": {
        "bus1": 32976,
        "bus2": 32979
      },
      "params": {
        "R": 0.0026335173752158876,
        "X": 0.014135090634226799,
        "G": 0.0,
        "B": 0.04010215401649475
      },
      "extension": {
        "length": 17583.415704711915,
        "rating": 156.296968460083
      }
    },
    {
      "class": "Branch",
      "id": "branch_32978_32979_1",
      "ports": {
        "bus1": 32978,
        "bus2": 32979
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32980_32981_1",
      "ports": {
        "bus1": 32980,
        "bus2": 32981
      },
      "params": {
        "R": 0.0002921714331023395,
        "X": 0.001108841272071004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32981_32983_1",
      "ports": {
        "bus1": 32983,
        "bus2": 32981
      },
      "params": {
        "R": 0.006033299025148154,
        "X": 0.027460390701889992,
        "G": 0.0,
        "B": 0.013957118615508078
      },
      "extension": {
        "length": 13585.315279174805,
        "rating": 218.6683177947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_32981_33916_1",
      "ports": {
        "bus1": 32981,
        "bus2": 33916
      },
      "params": {
        "R": 0.00960871484130621,
        "X": 0.04649869725108147,
        "G": 0.0,
        "B": 0.015215130522847176
      },
      "extension": {
        "length": 19671.891993896486,
        "rating": 216.24667644500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_32982_32983_1",
      "ports": {
        "bus1": 32982,
        "bus2": 32983
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32983_33919_1",
      "ports": {
        "bus1": 33919,
        "bus2": 32983
      },
      "params": {
        "R": 0.0058429790660738945,
        "X": 0.034607067704200745,
        "G": 0.0,
        "B": 0.01641790382564068
      },
      "extension": {
        "length": 17067.81526940918,
        "rating": 211.74628734588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_32984_33675_1",
      "ports": {
        "bus1": 33675,
        "bus2": 32984
      },
      "params": {
        "R": 0.001272836932912469,
        "X": 0.006630788557231426,
        "G": 0.0,
        "B": 0.00249753356911242
      },
      "extension": {
        "length": 3112.137120025635,
        "rating": 204.69918251037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_32984_33676_1",
      "ports": {
        "bus1": 33676,
        "bus2": 32984
      },
      "params": {
        "R": 0.004921780899167061,
        "X": 0.024719774723052982,
        "G": 0.0,
        "B": 0.00506683299317956
      },
      "extension": {
        "length": 8230.049902770996,
        "rating": 227.0235300064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_32985_33104_1",
      "ports": {
        "bus1": 32985,
        "bus2": 33104
      },
      "params": {
        "R": 0.0005264307255856693,
        "X": 0.007045847829431295,
        "G": 0.0,
        "B": 0.10054687410593033
      },
      "extension": {
        "length": 19252.031761230468,
        "rating": 1191.6090965270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_32985_34062_1",
      "ports": {
        "bus1": 34062,
        "bus2": 32985
      },
      "params": {
        "R": 0.0004778256407007575,
        "X": 0.006244337186217308,
        "G": 0.0,
        "B": 0.17085945606231687
      },
      "extension": {
        "length": 23752.16200854492,
        "rating": 1227.492332458496
      }
    },
    {
      "class": "Branch",
      "id": "branch_32985_34105_1",
      "ports": {
        "bus1": 32985,
        "bus2": 34105
      },
      "params": {
        "R": 0.0004929313436150551,
        "X": 0.0064526572823524475,
        "G": 0.0,
        "B": 0.16512958705425262
      },
      "extension": {
        "length": 22642.35379650879,
        "rating": 1076.8589973449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_32986_33210_1",
      "ports": {
        "bus1": 32986,
        "bus2": 33210
      },
      "params": {
        "R": 0.008329898118972778,
        "X": 0.03728167712688446,
        "G": 0.0,
        "B": 0.02981504052877426
      },
      "extension": {
        "length": 24339.191572265627,
        "rating": 191.2113904953003
      }
    },
    {
      "class": "Branch",
      "id": "branch_32986_33675_1",
      "ports": {
        "bus1": 33675,
        "bus2": 32986
      },
      "params": {
        "R": 0.0021524077747017145,
        "X": 0.014460520818829536,
        "G": 0.0,
        "B": 0.0061174449510872355
      },
      "extension": {
        "length": 6756.947679748535,
        "rating": 221.26903533935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_32987_33083_1",
      "ports": {
        "bus1": 33083,
        "bus2": 32987
      },
      "params": {
        "R": 0.0016152301104739306,
        "X": 0.008420531637966633,
        "G": 0.0,
        "B": 0.004678935743868351
      },
      "extension": {
        "length": 4139.057461212158,
        "rating": 246.79782390594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_32987_33107_1",
      "ports": {
        "bus1": 32987,
        "bus2": 33107
      },
      "params": {
        "R": 0.001911936793476343,
        "X": 0.012106598354876043,
        "G": 0.0,
        "B": 0.004857150372117758
      },
      "extension": {
        "length": 5175.694941833496,
        "rating": 227.6667356491089
      }
    },
    {
      "class": "Branch",
      "id": "branch_32988_32989_1",
      "ports": {
        "bus1": 32988,
        "bus2": 32989
      },
      "params": {
        "R": 0.004534033127129078,
        "X": 0.026111170649528507,
        "G": 0.0,
        "B": 0.010958046652376652
      },
      "extension": {
        "length": 11909.153427429199,
        "rating": 269.40135955810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_32988_33965_1",
      "ports": {
        "bus1": 32988,
        "bus2": 33965
      },
      "params": {
        "R": 0.00199752114713192,
        "X": 0.010324501432478428,
        "G": 0.0,
        "B": 0.007644301746040583
      },
      "extension": {
        "length": 6399.250664337158,
        "rating": 278.25751304626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_32989_32990_1",
      "ports": {
        "bus1": 32989,
        "bus2": 32990
      },
      "params": {
        "R": 0.006494078319519758,
        "X": 0.037298478186130524,
        "G": 0.0,
        "B": 0.016022246330976486
      },
      "extension": {
        "length": 17565.716505981447,
        "rating": 264.9003267288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_32989_33858_1",
      "ports": {
        "bus1": 32989,
        "bus2": 33858
      },
      "params": {
        "R": 0.0048516723327338696,
        "X": 0.027518535032868385,
        "G": 0.0,
        "B": 0.01863277144730091
      },
      "extension": {
        "length": 16661.006891235353,
        "rating": 192.29040145874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_32990_32991_1",
      "ports": {
        "bus1": 32990,
        "bus2": 32991
      },
      "params": {
        "R": 0.0029420778155326848,
        "X": 0.01261389721184969,
        "G": 0.0,
        "B": 0.006717810407280922
      },
      "extension": {
        "length": 6572.927121459961,
        "rating": 252.90699005126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_32992_32993_1",
      "ports": {
        "bus1": 32992,
        "bus2": 32993
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32993_32998_1",
      "ports": {
        "bus1": 32993,
        "bus2": 32998
      },
      "params": {
        "R": 0.0012764021521434188,
        "X": 0.00869163777679205,
        "G": 0.0,
        "B": 0.007337401621043682
      },
      "extension": {
        "length": 5295.064771911621,
        "rating": 246.92351818084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_32993_33000_1",
      "ports": {
        "bus1": 33000,
        "bus2": 32993
      },
      "params": {
        "R": 0.00227344105951488,
        "X": 0.014156702905893326,
        "G": 0.0,
        "B": 0.008894546888768673
      },
      "extension": {
        "length": 7721.879386047363,
        "rating": 223.28670024871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_32993_33368_1",
      "ports": {
        "bus1": 32993,
        "bus2": 33368
      },
      "params": {
        "R": 0.007332931272685528,
        "X": 0.04926558211445808,
        "G": 0.0,
        "B": 0.028151459991931912
      },
      "extension": {
        "length": 27606.292989257814,
        "rating": 191.03903770446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_32993_33875_1",
      "ports": {
        "bus1": 32993,
        "bus2": 33875
      },
      "params": {
        "R": 0.00625472143292427,
        "X": 0.039759088307619095,
        "G": 0.0,
        "B": 0.06359270215034485
      },
      "extension": {
        "length": 34542.69983129883,
        "rating": 262.59050369262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_32993_33886_1",
      "ports": {
        "bus1": 32993,
        "bus2": 33886
      },
      "params": {
        "R": 0.004803838673979044,
        "X": 0.03203631937503815,
        "G": 0.0,
        "B": 0.08123105764389038
      },
      "extension": {
        "length": 33889.40724243164,
        "rating": 226.5716552734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_32994_32995_1",
      "ports": {
        "bus1": 32994,
        "bus2": 32995
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32994_33000_1",
      "ports": {
        "bus1": 32994,
        "bus2": 33000
      },
      "params": {
        "R": 0.0021735590416938066,
        "X": 0.01547681540250778,
        "G": 0.0,
        "B": 0.0031933046411722894
      },
      "extension": {
        "length": 4986.22741369629,
        "rating": 231.10218048095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_32994_33002_1",
      "ports": {
        "bus1": 33002,
        "bus2": 32994
      },
      "params": {
        "R": 0.001735843252390623,
        "X": 0.011220661923289299,
        "G": 0.0,
        "B": 0.007005432154983283
      },
      "extension": {
        "length": 6697.402430603028,
        "rating": 241.74914360046387
      }
    },
    {
      "class": "Branch",
      "id": "branch_32996_32997_1",
      "ports": {
        "bus1": 32996,
        "bus2": 32997
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32996_33595_1",
      "ports": {
        "bus1": 32996,
        "bus2": 33595
      },
      "params": {
        "R": 0.0007347309147007763,
        "X": 0.00938630010932684,
        "G": 0.0,
        "B": 0.20163966715335846
      },
      "extension": {
        "length": 30200.83406323242,
        "rating": 1196.1695671081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_32996_33768_1",
      "ports": {
        "bus1": 33768,
        "bus2": 32996
      },
      "params": {
        "R": 0.0021696952171623707,
        "X": 0.022870264947414398,
        "G": 0.0,
        "B": 0.5672805905342102
      },
      "extension": {
        "length": 87722.6927607422,
        "rating": 1188.4844779968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_32998_32999_1",
      "ports": {
        "bus1": 32998,
        "bus2": 32999
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_32998_33610_1",
      "ports": {
        "bus1": 33610,
        "bus2": 32998
      },
      "params": {
        "R": 0.0033461065031588078,
        "X": 0.02648291364312172,
        "G": 0.0,
        "B": 0.005740397144109011
      },
      "extension": {
        "length": 9019.690169128418,
        "rating": 234.66544151306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_33001_33002_1",
      "ports": {
        "bus1": 33001,
        "bus2": 33002
      },
      "params": {
        "R": 0.0008372597512789071,
        "X": 0.004011956509202719,
        "G": 0.0,
        "B": 0.002622306812554598
      },
      "extension": {
        "length": 2111.728933822632,
        "rating": 195.31304836273193
      }
    },
    {
      "class": "Branch",
      "id": "branch_33002_33003_1",
      "ports": {
        "bus1": 33002,
        "bus2": 33003
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33002_33004_1",
      "ports": {
        "bus1": 33004,
        "bus2": 33002
      },
      "params": {
        "R": 0.0037913096603006124,
        "X": 0.015823878347873688,
        "G": 0.0,
        "B": 0.004825209733098745
      },
      "extension": {
        "length": 5814.110043457032,
        "rating": 229.86700534820557
      }
    },
    {
      "class": "Branch",
      "id": "branch_33002_33596_1",
      "ports": {
        "bus1": 33002,
        "bus2": 33596
      },
      "params": {
        "R": 0.004767151549458504,
        "X": 0.023110967129468918,
        "G": 0.0,
        "B": 0.017412235960364342
      },
      "extension": {
        "length": 14159.319079833986,
        "rating": 212.4070405960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_33004_33612_1",
      "ports": {
        "bus1": 33612,
        "bus2": 33004
      },
      "params": {
        "R": 0.0024011661298573017,
        "X": 0.01621953584253788,
        "G": 0.0,
        "B": 0.004565832670778036
      },
      "extension": {
        "length": 6206.921520172119,
        "rating": 239.15386199951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_33005_33006_1",
      "ports": {
        "bus1": 33006,
        "bus2": 33005
      },
      "params": {
        "R": 0.0004871295241173357,
        "X": 0.004081325139850378,
        "G": 0.0,
        "B": 0.0023819785565137863
      },
      "extension": {
        "length": 2388.058671615601,
        "rating": 221.1125135421753
      }
    },
    {
      "class": "Branch",
      "id": "branch_33005_33009_1",
      "ports": {
        "bus1": 33005,
        "bus2": 33009
      },
      "params": {
        "R": 0.0020811939612030983,
        "X": 0.013086848892271519,
        "G": 0.0,
        "B": 0.020389234647154808
      },
      "extension": {
        "length": 11593.081836364747,
        "rating": 237.23092079162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_33005_33369_1",
      "ports": {
        "bus1": 33369,
        "bus2": 33005
      },
      "params": {
        "R": 0.006305056158453226,
        "X": 0.03115378506481648,
        "G": 0.0,
        "B": 0.01503674313426018
      },
      "extension": {
        "length": 16424.108979125976,
        "rating": 254.28063869476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_33006_33598_1",
      "ports": {
        "bus1": 33006,
        "bus2": 33598
      },
      "params": {
        "R": 0.004925630055367947,
        "X": 0.029551031067967415,
        "G": 0.0,
        "B": 0.05857650935649871
      },
      "extension": {
        "length": 32204.511667968753,
        "rating": 229.57968711853027
      }
    },
    {
      "class": "Branch",
      "id": "branch_33007_33008_1",
      "ports": {
        "bus1": 33007,
        "bus2": 33008
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33007_33009_1",
      "ports": {
        "bus1": 33009,
        "bus2": 33007
      },
      "params": {
        "R": 0.0028138097841292615,
        "X": 0.01855478063225746,
        "G": 0.0,
        "B": 0.010100284591317177
      },
      "extension": {
        "length": 10007.755765686035,
        "rating": 229.21314239501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_33007_33603_1",
      "ports": {
        "bus1": 33007,
        "bus2": 33603
      },
      "params": {
        "R": 0.013342723250389099,
        "X": 0.06329101324081421,
        "G": 0.0,
        "B": 0.02639675140380859
      },
      "extension": {
        "length": 31091.730567626953,
        "rating": 192.80614852905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_33010_33622_1",
      "ports": {
        "bus1": 33622,
        "bus2": 33010
      },
      "params": {
        "R": 0.006351239513605833,
        "X": 0.02987782284617424,
        "G": 0.0,
        "B": 0.01152751874178648
      },
      "extension": {
        "length": 13558.780294189453,
        "rating": 237.48135566711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_33011_33012_1",
      "ports": {
        "bus1": 33011,
        "bus2": 33012
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33011_33368_1",
      "ports": {
        "bus1": 33368,
        "bus2": 33011
      },
      "params": {
        "R": 0.005444287322461605,
        "X": 0.030455317348241806,
        "G": 0.0,
        "B": 0.013018989004194736
      },
      "extension": {
        "length": 14529.47513708496,
        "rating": 129.02657985687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_33011_33369_1",
      "ports": {
        "bus1": 33011,
        "bus2": 33369
      },
      "params": {
        "R": 0.004319050349295139,
        "X": 0.02284207381308079,
        "G": 0.0,
        "B": 0.021652759984135628
      },
      "extension": {
        "length": 16768.31020202637,
        "rating": 250.11491775512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_33013_33016_1",
      "ports": {
        "bus1": 33016,
        "bus2": 33013
      },
      "params": {
        "R": 0.003651906736195088,
        "X": 0.020772984251379967,
        "G": 0.0,
        "B": 0.004921928979456425
      },
      "extension": {
        "length": 7768.372013305664,
        "rating": 223.02839756011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_33013_33868_1",
      "ports": {
        "bus1": 33013,
        "bus2": 33868
      },
      "params": {
        "R": 0.008123611100018024,
        "X": 0.056078553199768066,
        "G": 0.0,
        "B": 0.014708657748997213
      },
      "extension": {
        "length": 21668.13968005371,
        "rating": 215.7008409500122
      }
    },
    {
      "class": "Branch",
      "id": "branch_33014_33015_1",
      "ports": {
        "bus1": 33014,
        "bus2": 33015
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33014_33896_1",
      "ports": {
        "bus1": 33896,
        "bus2": 33014
      },
      "params": {
        "R": 0.009266594424843788,
        "X": 0.05577454715967178,
        "G": 0.0,
        "B": 0.015434736385941505
      },
      "extension": {
        "length": 20500.78298071289,
        "rating": 209.92567539215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_33016_33020_1",
      "ports": {
        "bus1": 33016,
        "bus2": 33020
      },
      "params": {
        "R": 0.004171479027718306,
        "X": 0.022849824279546738,
        "G": 0.0,
        "B": 0.07867860049009323
      },
      "extension": {
        "length": 28222.08144873047,
        "rating": 233.4970474243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_33017_33018_1",
      "ports": {
        "bus1": 33017,
        "bus2": 33018
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33017_33019_1",
      "ports": {
        "bus1": 33019,
        "bus2": 33017
      },
      "params": {
        "R": 0.0025953513104468584,
        "X": 0.01171736977994442,
        "G": 0.0,
        "B": 0.004414136055856943
      },
      "extension": {
        "length": 4737.808983856201,
        "rating": 226.65348052978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_33017_33260_1",
      "ports": {
        "bus1": 33017,
        "bus2": 33260
      },
      "params": {
        "R": 0.00797311868518591,
        "X": 0.04007936641573906,
        "G": 0.0,
        "B": 0.2978239953517914
      },
      "extension": {
        "length": 74719.64459179688,
        "rating": 204.59086894989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_33021_33025_1",
      "ports": {
        "bus1": 33021,
        "bus2": 33025
      },
      "params": {
        "R": 0.004291162360459566,
        "X": 0.027173662558197975,
        "G": 0.0,
        "B": 0.01676090806722641
      },
      "extension": {
        "length": 14984.934824707032,
        "rating": 210.7795000076294
      }
    },
    {
      "class": "Branch",
      "id": "branch_33021_33861_1",
      "ports": {
        "bus1": 33021,
        "bus2": 33861
      },
      "params": {
        "R": 0.013427863828837872,
        "X": 0.07448487728834152,
        "G": 0.0,
        "B": 0.025063181295990944
      },
      "extension": {
        "length": 27839.45522241211,
        "rating": 159.7695827484131
      }
    },
    {
      "class": "Branch",
      "id": "branch_33022_33869_1",
      "ports": {
        "bus1": 33022,
        "bus2": 33869
      },
      "params": {
        "R": 0.008348770439624786,
        "X": 0.05250046774744987,
        "G": 0.0,
        "B": 0.03380505368113518
      },
      "extension": {
        "length": 27487.60767553711,
        "rating": 193.7183380126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_33023_33025_1",
      "ports": {
        "bus1": 33025,
        "bus2": 33023
      },
      "params": {
        "R": 0.0022261044941842556,
        "X": 0.012150766327977182,
        "G": 0.0,
        "B": 0.006224946118891239
      },
      "extension": {
        "length": 5712.561044219971,
        "rating": 200.0661849975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_33023_33866_1",
      "ports": {
        "bus1": 33023,
        "bus2": 33866
      },
      "params": {
        "R": 0.015215178951621056,
        "X": 0.06990058720111847,
        "G": 0.0,
        "B": 0.018857216462492943
      },
      "extension": {
        "length": 26592.398411132814,
        "rating": 215.06149768829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_33023_33867_1",
      "ports": {
        "bus1": 33023,
        "bus2": 33867
      },
      "params": {
        "R": 0.008119798265397549,
        "X": 0.04638403281569481,
        "G": 0.0,
        "B": 0.03884229063987732
      },
      "extension": {
        "length": 30766.352009765626,
        "rating": 194.84113454818726
      }
    },
    {
      "class": "Branch",
      "id": "branch_33023_33870_1",
      "ports": {
        "bus1": 33023,
        "bus2": 33870
      },
      "params": {
        "R": 0.015334997326135637,
        "X": 0.07239609956741333,
        "G": 0.0,
        "B": 0.034406621009111404
      },
      "extension": {
        "length": 37136.498066894535,
        "rating": 173.20396900177002
      }
    },
    {
      "class": "Branch",
      "id": "branch_33023_33871_1",
      "ports": {
        "bus1": 33023,
        "bus2": 33871
      },
      "params": {
        "R": 0.008750791661441326,
        "X": 0.06324603408575058,
        "G": 0.0,
        "B": 0.07673200964927673
      },
      "extension": {
        "length": 42459.28498388672,
        "rating": 174.70895051956177
      }
    },
    {
      "class": "Branch",
      "id": "branch_33023_34108_1",
      "ports": {
        "bus1": 33023,
        "bus2": 34108
      },
      "params": {
        "R": 0.009128645993769169,
        "X": 0.05006980150938034,
        "G": 0.0,
        "B": 0.025907428935170174
      },
      "extension": {
        "length": 26653.980326660156,
        "rating": 227.654767036438
      }
    },
    {
      "class": "Branch",
      "id": "branch_33024_33025_1",
      "ports": {
        "bus1": 33024,
        "bus2": 33025
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33026_33027_1",
      "ports": {
        "bus1": 33026,
        "bus2": 33027
      },
      "params": {
        "R": 0.0018535979324951768,
        "X": 0.012893940322101114,
        "G": 0.0,
        "B": 0.00812299270182848
      },
      "extension": {
        "length": 7560.605950927735,
        "rating": 224.86732006072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_33026_33029_1",
      "ports": {
        "bus1": 33026,
        "bus2": 33029
      },
      "params": {
        "R": 0.002391601214185357,
        "X": 0.01779140718281269,
        "G": 0.0,
        "B": 0.011436124332249165
      },
      "extension": {
        "length": 9773.368002685547,
        "rating": 228.07412147521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_33027_33937_1",
      "ports": {
        "bus1": 33937,
        "bus2": 33027
      },
      "params": {
        "R": 0.00519571453332901,
        "X": 0.03595757856965065,
        "G": 0.0,
        "B": 0.009977877140045166
      },
      "extension": {
        "length": 13639.979895996094,
        "rating": 223.28100204467773
      }
    },
    {
      "class": "Branch",
      "id": "branch_33028_33029_1",
      "ports": {
        "bus1": 33028,
        "bus2": 33029
      },
      "params": {
        "R": 0.00021980742167215794,
        "X": 0.001111283665522933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33029_33030_1",
      "ports": {
        "bus1": 33029,
        "bus2": 33030
      },
      "params": {
        "R": 0.007763400673866272,
        "X": 0.04902593418955803,
        "G": 0.0,
        "B": 0.03373111039400101
      },
      "extension": {
        "length": 29046.77631958008,
        "rating": 210.74872016906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_33031_33032_1",
      "ports": {
        "bus1": 33031,
        "bus2": 33032
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33031_33033_1",
      "ports": {
        "bus1": 33031,
        "bus2": 33033
      },
      "params": {
        "R": 0.004468576982617378,
        "X": 0.0310343187302351,
        "G": 0.0,
        "B": 0.010887939482927322
      },
      "extension": {
        "length": 12365.00525390625,
        "rating": 169.43600177764893
      }
    },
    {
      "class": "Branch",
      "id": "branch_33031_33927_1",
      "ports": {
        "bus1": 33031,
        "bus2": 33927
      },
      "params": {
        "R": 0.0034775785170495514,
        "X": 0.017854655161499977,
        "G": 0.0,
        "B": 0.005802536383271217
      },
      "extension": {
        "length": 7925.422473632812,
        "rating": 181.31529092788696
      }
    },
    {
      "class": "Branch",
      "id": "branch_33033_33925_1",
      "ports": {
        "bus1": 33033,
        "bus2": 33925
      },
      "params": {
        "R": 0.003157770959660411,
        "X": 0.020355738699436188,
        "G": 0.0,
        "B": 0.02495994418859482
      },
      "extension": {
        "length": 15152.716536987306,
        "rating": 125.47911405563354
      }
    },
    {
      "class": "Branch",
      "id": "branch_33034_33036_1",
      "ports": {
        "bus1": 33036,
        "bus2": 33034
      },
      "params": {
        "R": 0.005523051600903272,
        "X": 0.03301475569605827,
        "G": 0.0,
        "B": 0.012685378082096577
      },
      "extension": {
        "length": 15917.18931628418,
        "rating": 243.15040111541748
      }
    },
    {
      "class": "Branch",
      "id": "branch_33035_33036_1",
      "ports": {
        "bus1": 33035,
        "bus2": 33036
      },
      "params": {
        "R": 0.005819207523018123,
        "X": 0.03556211665272713,
        "G": 0.0,
        "B": 0.016155218705534935
      },
      "extension": {
        "length": 17200.01287463379,
        "rating": 257.37972259521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_33037_33038_1",
      "ports": {
        "bus1": 33037,
        "bus2": 33038
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33037_33046_1",
      "ports": {
        "bus1": 33037,
        "bus2": 33046
      },
      "params": {
        "R": 0.0034149116836488247,
        "X": 0.023700712248682976,
        "G": 0.0,
        "B": 0.006105537526309489
      },
      "extension": {
        "length": 8400.150682800293,
        "rating": 262.5203609466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_33037_33046_2",
      "ports": {
        "bus1": 33037,
        "bus2": 33046
      },
      "params": {
        "R": 0.0034149116836488247,
        "X": 0.023700712248682976,
        "G": 0.0,
        "B": 0.006105537526309489
      },
      "extension": {
        "length": 8400.150682800293,
        "rating": 262.5203609466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_33037_34070_1",
      "ports": {
        "bus1": 34070,
        "bus2": 33037
      },
      "params": {
        "R": 0.006132334936410189,
        "X": 0.03787298873066902,
        "G": 0.0,
        "B": 0.009285527281463146
      },
      "extension": {
        "length": 13510.695322265625,
        "rating": 263.66658210754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_33037_34070_2",
      "ports": {
        "bus1": 34070,
        "bus2": 33037
      },
      "params": {
        "R": 0.006132334936410189,
        "X": 0.03787298873066902,
        "G": 0.0,
        "B": 0.009285527281463146
      },
      "extension": {
        "length": 13510.695322265625,
        "rating": 263.66658210754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_33039_33040_1",
      "ports": {
        "bus1": 33040,
        "bus2": 33039
      },
      "params": {
        "R": 0.0048417518846690655,
        "X": 0.024154074490070346,
        "G": 0.0,
        "B": 0.011705029755830765
      },
      "extension": {
        "length": 11974.345169128419,
        "rating": 254.14321422576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_33039_33360_1",
      "ports": {
        "bus1": 33360,
        "bus2": 33039
      },
      "params": {
        "R": 0.007319327909499406,
        "X": 0.04280225187540054,
        "G": 0.0,
        "B": 0.024117756634950634
      },
      "extension": {
        "length": 22984.17916442871,
        "rating": 254.4957399368286
      }
    },
    {
      "class": "Branch",
      "id": "branch_33040_33059_1",
      "ports": {
        "bus1": 33059,
        "bus2": 33040
      },
      "params": {
        "R": 0.002123728161677718,
        "X": 0.016378236934542656,
        "G": 0.0,
        "B": 0.00584012409672141
      },
      "extension": {
        "length": 7557.686012878418,
        "rating": 253.0954122543335
      }
    },
    {
      "class": "Branch",
      "id": "branch_33041_33042_1",
      "ports": {
        "bus1": 33041,
        "bus2": 33042
      },
      "params": {
        "R": 0.004563975613564253,
        "X": 0.018523411825299263,
        "G": 0.0,
        "B": 0.0064589581452310085
      },
      "extension": {
        "length": 8116.284358520508,
        "rating": 204.10592555999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_33041_33752_1",
      "ports": {
        "bus1": 33041,
        "bus2": 33752
      },
      "params": {
        "R": 0.02044268511235714,
        "X": 0.06807589530944824,
        "G": 0.0,
        "B": 0.06391974538564682
      },
      "extension": {
        "length": 49765.48720751953,
        "rating": 197.44445085525513
      }
    },
    {
      "class": "Branch",
      "id": "branch_33042_33043_1",
      "ports": {
        "bus1": 33042,
        "bus2": 33043
      },
      "params": {
        "R": 0.004360384773463011,
        "X": 0.023872198536992073,
        "G": 0.0,
        "B": 0.007746757939457893
      },
      "extension": {
        "length": 9477.185755737304,
        "rating": 206.47647380828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_33043_33056_1",
      "ports": {
        "bus1": 33043,
        "bus2": 33056
      },
      "params": {
        "R": 0.0018577009905129671,
        "X": 0.010466729290783405,
        "G": 0.0,
        "B": 0.010741664096713066
      },
      "extension": {
        "length": 8152.450151000977,
        "rating": 229.65257167816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_33044_33045_1",
      "ports": {
        "bus1": 33045,
        "bus2": 33044
      },
      "params": {
        "R": 0.004734616260975599,
        "X": 0.029019195586442944,
        "G": 0.0,
        "B": 0.026539107784628868
      },
      "extension": {
        "length": 19513.77178491211,
        "rating": 238.62733840942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_33044_33495_1",
      "ports": {
        "bus1": 33044,
        "bus2": 33495
      },
      "params": {
        "R": 0.02427048236131668,
        "X": 0.160210520029068,
        "G": 0.0,
        "B": 0.10794170200824738
      },
      "extension": {
        "length": 99996.9550883789,
        "rating": 260.9990119934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_33044_33495_2",
      "ports": {
        "bus1": 33044,
        "bus2": 33495
      },
      "params": {
        "R": 0.02427048236131668,
        "X": 0.160210520029068,
        "G": 0.0,
        "B": 0.10794170200824738
      },
      "extension": {
        "length": 99996.9550883789,
        "rating": 260.9990119934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_33044_34045_1",
      "ports": {
        "bus1": 34045,
        "bus2": 33044
      },
      "params": {
        "R": 0.0022391346283257008,
        "X": 0.016335273161530495,
        "G": 0.0,
        "B": 0.011190034449100494
      },
      "extension": {
        "length": 9163.826906066895,
        "rating": 286.73293590545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_33044_34045_2",
      "ports": {
        "bus1": 34045,
        "bus2": 33044
      },
      "params": {
        "R": 0.0022391346283257008,
        "X": 0.016335273161530495,
        "G": 0.0,
        "B": 0.011190034449100494
      },
      "extension": {
        "length": 9163.826906066895,
        "rating": 286.73293590545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_33044_34120_1",
      "ports": {
        "bus1": 33044,
        "bus2": 34120
      },
      "params": {
        "R": 0.04426614940166473,
        "X": 0.2500741481781006,
        "G": 0.0,
        "B": 0.08746412396430969
      },
      "extension": {
        "length": 94334.20603857422,
        "rating": 225.32601356506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_33045_33054_1",
      "ports": {
        "bus1": 33045,
        "bus2": 33054
      },
      "params": {
        "R": 0.001671900856308639,
        "X": 0.009878329932689667,
        "G": 0.0,
        "B": 0.007950957864522934
      },
      "extension": {
        "length": 6128.589289855957,
        "rating": 240.55142402648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_33046_33047_1",
      "ports": {
        "bus1": 33046,
        "bus2": 33047
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33046_33048_1",
      "ports": {
        "bus1": 33046,
        "bus2": 33048
      },
      "params": {
        "R": 0.0038820984773337845,
        "X": 0.024414746090769768,
        "G": 0.0,
        "B": 0.008211829699575901
      },
      "extension": {
        "length": 10731.379340698242,
        "rating": 257.5721502304077
      }
    },
    {
      "class": "Branch",
      "id": "branch_33046_33048_2",
      "ports": {
        "bus1": 33046,
        "bus2": 33048
      },
      "params": {
        "R": 0.0038820984773337845,
        "X": 0.024414746090769768,
        "G": 0.0,
        "B": 0.008211829699575901
      },
      "extension": {
        "length": 10731.379340698242,
        "rating": 257.5721502304077
      }
    },
    {
      "class": "Branch",
      "id": "branch_33048_33049_1",
      "ports": {
        "bus1": 33048,
        "bus2": 33049
      },
      "params": {
        "R": 0.0012071473756805062,
        "X": 0.009079599753022194,
        "G": 0.0,
        "B": 0.0035665181931108236
      },
      "extension": {
        "length": 4265.169623931885,
        "rating": 196.65480852127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_33048_33052_1",
      "ports": {
        "bus1": 33052,
        "bus2": 33048
      },
      "params": {
        "R": 0.006473072338849306,
        "X": 0.033449482172727585,
        "G": 0.0,
        "B": 0.014341778121888636
      },
      "extension": {
        "length": 17014.654746826174,
        "rating": 248.75788688659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_33049_33051_1",
      "ports": {
        "bus1": 33051,
        "bus2": 33049
      },
      "params": {
        "R": 0.003799171419814229,
        "X": 0.019148632884025574,
        "G": 0.0,
        "B": 0.00592739600688219
      },
      "extension": {
        "length": 7450.998152893067,
        "rating": 181.56464099884033
      }
    },
    {
      "class": "Branch",
      "id": "branch_33050_33051_1",
      "ports": {
        "bus1": 33050,
        "bus2": 33051
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33051_33343_1",
      "ports": {
        "bus1": 33051,
        "bus2": 33343
      },
      "params": {
        "R": 0.012201748788356783,
        "X": 0.06810067594051361,
        "G": 0.0,
        "B": 0.012208624742925165
      },
      "extension": {
        "length": 22384.056306884766,
        "rating": 211.02046966552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_33052_33054_1",
      "ports": {
        "bus1": 33054,
        "bus2": 33052
      },
      "params": {
        "R": 0.004069387912750244,
        "X": 0.0248048659414053,
        "G": 0.0,
        "B": 0.009402832016348839
      },
      "extension": {
        "length": 10306.147342895509,
        "rating": 254.70354557037354
      }
    },
    {
      "class": "Branch",
      "id": "branch_33052_33055_1",
      "ports": {
        "bus1": 33055,
        "bus2": 33052
      },
      "params": {
        "R": 0.0016760326689109208,
        "X": 0.010552477091550829,
        "G": 0.0,
        "B": 0.007171122822910547
      },
      "extension": {
        "length": 6558.829307556152,
        "rating": 219.13342475891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_33053_33055_1",
      "ports": {
        "bus1": 33055,
        "bus2": 33053
      },
      "params": {
        "R": 0.0021197309251874685,
        "X": 0.012419920414686201,
        "G": 0.0,
        "B": 0.002977419178932905
      },
      "extension": {
        "length": 4334.6242449646,
        "rating": 234.31599140167236
      }
    },
    {
      "class": "Branch",
      "id": "branch_33053_33059_1",
      "ports": {
        "bus1": 33059,
        "bus2": 33053
      },
      "params": {
        "R": 0.006745622027665377,
        "X": 0.03988328576087952,
        "G": 0.0,
        "B": 0.0181986503303051
      },
      "extension": {
        "length": 17702.01813977051,
        "rating": 247.85609245300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_33056_33057_1",
      "ports": {
        "bus1": 33057,
        "bus2": 33056
      },
      "params": {
        "R": 0.003439533989876509,
        "X": 0.018208647146821022,
        "G": 0.0,
        "B": 0.012162164784967898
      },
      "extension": {
        "length": 10236.754880859375,
        "rating": 235.51926612854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_33057_33058_1",
      "ports": {
        "bus1": 33057,
        "bus2": 33058
      },
      "params": {
        "R": 0.006889722775667906,
        "X": 0.035470083355903625,
        "G": 0.0,
        "B": 0.02191152423620224
      },
      "extension": {
        "length": 20177.69893395996,
        "rating": 236.08579635620117
      }
    },
    {
      "class": "Branch",
      "id": "branch_33057_33814_1",
      "ports": {
        "bus1": 33814,
        "bus2": 33057
      },
      "params": {
        "R": 0.003935433924198151,
        "X": 0.023877805098891258,
        "G": 0.0,
        "B": 0.007708200719207525
      },
      "extension": {
        "length": 9654.741010986329,
        "rating": 178.18397283554077
      }
    },
    {
      "class": "Branch",
      "id": "branch_33058_33751_1",
      "ports": {
        "bus1": 33751,
        "bus2": 33058
      },
      "params": {
        "R": 0.007737125735729933,
        "X": 0.03854954242706299,
        "G": 0.0,
        "B": 0.020506680011749268
      },
      "extension": {
        "length": 20357.63618334961,
        "rating": 239.38372135162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_33059_33060_1",
      "ports": {
        "bus1": 33059,
        "bus2": 33060
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33061_33062_1",
      "ports": {
        "bus1": 33061,
        "bus2": 33062
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33061_33064_1",
      "ports": {
        "bus1": 33064,
        "bus2": 33061
      },
      "params": {
        "R": 0.003460571402683854,
        "X": 0.016335058957338333,
        "G": 0.0,
        "B": 0.02939509227871895
      },
      "extension": {
        "length": 16093.410838989259,
        "rating": 208.77110958099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_33063_33064_1",
      "ports": {
        "bus1": 33063,
        "bus2": 33064
      },
      "params": {
        "R": 0.003615088295191527,
        "X": 0.01881938800215721,
        "G": 0.0,
        "B": 0.008264917880296707
      },
      "extension": {
        "length": 8646.11613446045,
        "rating": 218.14746856689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_33065_33066_1",
      "ports": {
        "bus1": 33065,
        "bus2": 33066
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33065_33069_1",
      "ports": {
        "bus1": 33065,
        "bus2": 33069
      },
      "params": {
        "R": 0.0014894421910867097,
        "X": 0.008582474663853645,
        "G": 0.0,
        "B": 0.010310692712664604
      },
      "extension": {
        "length": 6559.998050170899,
        "rating": 209.5412254333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_33067_33068_1",
      "ports": {
        "bus1": 33067,
        "bus2": 33068
      },
      "params": {
        "R": 0.0002854774647857994,
        "X": 0.0010498428018763661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33067_33069_1",
      "ports": {
        "bus1": 33069,
        "bus2": 33067
      },
      "params": {
        "R": 0.003104961710050702,
        "X": 0.016468634828925133,
        "G": 0.0,
        "B": 0.003941534087061882
      },
      "extension": {
        "length": 5736.836434570313,
        "rating": 196.01905345916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_33070_33071_1",
      "ports": {
        "bus1": 33070,
        "bus2": 33071
      },
      "params": {
        "R": 0.008850492537021637,
        "X": 0.04064968228340149,
        "G": 0.0,
        "B": 0.014126479625701903
      },
      "extension": {
        "length": 17025.61161291504,
        "rating": 212.64996528625488
      }
    },
    {
      "class": "Branch",
      "id": "branch_33071_33072_1",
      "ports": {
        "bus1": 33071,
        "bus2": 33072
      },
      "params": {
        "R": 0.0029428983107209206,
        "X": 0.012362679466605186,
        "G": 0.0,
        "B": 0.00583290820941329
      },
      "extension": {
        "length": 6397.811031280517,
        "rating": 196.50481939315796
      }
    },
    {
      "class": "Branch",
      "id": "branch_33072_33073_1",
      "ports": {
        "bus1": 33072,
        "bus2": 33073
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33072_33781_1",
      "ports": {
        "bus1": 33781,
        "bus2": 33072
      },
      "params": {
        "R": 0.0026854705065488815,
        "X": 0.013500619679689407,
        "G": 0.0,
        "B": 0.013717131689190865
      },
      "extension": {
        "length": 9979.3276171875,
        "rating": 147.73820638656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_33074_33076_1",
      "ports": {
        "bus1": 33074,
        "bus2": 33076
      },
      "params": {
        "R": 0.001988794421777129,
        "X": 0.015320520848035812,
        "G": 0.0,
        "B": 0.011212182231247425
      },
      "extension": {
        "length": 9319.366365600587,
        "rating": 173.42791557312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_33074_33857_1",
      "ports": {
        "bus1": 33074,
        "bus2": 33857
      },
      "params": {
        "R": 0.002826399402692914,
        "X": 0.019124314188957214,
        "G": 0.0,
        "B": 0.031798407435417175
      },
      "extension": {
        "length": 17565.179329467774,
        "rating": 204.8525094985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_33075_33677_1",
      "ports": {
        "bus1": 33075,
        "bus2": 33677
      },
      "params": {
        "R": 0.004376342054456472,
        "X": 0.029572183266282085,
        "G": 0.0,
        "B": 0.022991927340626717
      },
      "extension": {
        "length": 19783.656939331056,
        "rating": 201.74500942230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_33075_33857_1",
      "ports": {
        "bus1": 33857,
        "bus2": 33075
      },
      "params": {
        "R": 0.002988990629091859,
        "X": 0.015929197892546654,
        "G": 0.0,
        "B": 0.006247246172279119
      },
      "extension": {
        "length": 7052.4454103393555,
        "rating": 175.15546083450317
      }
    },
    {
      "class": "Branch",
      "id": "branch_33076_33372_1",
      "ports": {
        "bus1": 33372,
        "bus2": 33076
      },
      "params": {
        "R": 0.0068191164173185825,
        "X": 0.03982008993625641,
        "G": 0.0,
        "B": 0.03446437418460846
      },
      "extension": {
        "length": 27247.597209228516,
        "rating": 194.76726055145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_33077_33079_1",
      "ports": {
        "bus1": 33077,
        "bus2": 33079
      },
      "params": {
        "R": 0.0008771975408308208,
        "X": 0.004459478426724672,
        "G": 0.0,
        "B": 0.002402613637968898
      },
      "extension": {
        "length": 2320.5315550231935,
        "rating": 272.98808097839355
      }
    },
    {
      "class": "Branch",
      "id": "branch_33077_33082_1",
      "ports": {
        "bus1": 33082,
        "bus2": 33077
      },
      "params": {
        "R": 0.001025546109303832,
        "X": 0.007195066194981336,
        "G": 0.0,
        "B": 0.0029460613150149584
      },
      "extension": {
        "length": 3183.014107727051,
        "rating": 194.67376470565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_33077_33085_1",
      "ports": {
        "bus1": 33077,
        "bus2": 33085
      },
      "params": {
        "R": 0.0007971509476192296,
        "X": 0.005201741587370634,
        "G": 0.0,
        "B": 0.0022751411888748407
      },
      "extension": {
        "length": 2176.4264731292724,
        "rating": 156.90348148345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_33077_33093_1",
      "ports": {
        "bus1": 33077,
        "bus2": 33093
      },
      "params": {
        "R": 0.0021723953541368246,
        "X": 0.012784792110323906,
        "G": 0.0,
        "B": 0.01356961205601692
      },
      "extension": {
        "length": 9277.959265136718,
        "rating": 255.1623821258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_33078_33079_1",
      "ports": {
        "bus1": 33078,
        "bus2": 33079
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33079_33081_1",
      "ports": {
        "bus1": 33079,
        "bus2": 33081
      },
      "params": {
        "R": 0.0010559853399172425,
        "X": 0.005012813955545425,
        "G": 0.0,
        "B": 0.0017779498593881726
      },
      "extension": {
        "length": 2071.252875366211,
        "rating": 282.2154760360718
      }
    },
    {
      "class": "Branch",
      "id": "branch_33079_33081_2",
      "ports": {
        "bus1": 33079,
        "bus2": 33081
      },
      "params": {
        "R": 0.0010559853399172425,
        "X": 0.005012813955545425,
        "G": 0.0,
        "B": 0.0017779498593881726
      },
      "extension": {
        "length": 2071.252875366211,
        "rating": 282.2154760360718
      }
    },
    {
      "class": "Branch",
      "id": "branch_33079_33085_1",
      "ports": {
        "bus1": 33079,
        "bus2": 33085
      },
      "params": {
        "R": 0.0017116353847086432,
        "X": 0.008391736075282097,
        "G": 0.0,
        "B": 0.00408357847481966
      },
      "extension": {
        "length": 4319.437113830567,
        "rating": 246.42982482910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_33079_33110_1",
      "ports": {
        "bus1": 33079,
        "bus2": 33110
      },
      "params": {
        "R": 0.0011712820269167423,
        "X": 0.006444732658565044,
        "G": 0.0,
        "B": 0.017140384763479233
      },
      "extension": {
        "length": 7530.673708190919,
        "rating": 164.52715396881104
      }
    },
    {
      "class": "Branch",
      "id": "branch_33080_33082_1",
      "ports": {
        "bus1": 33082,
        "bus2": 33080
      },
      "params": {
        "R": 0.0015770798781886695,
        "X": 0.0090995067730546,
        "G": 0.0,
        "B": 0.0026487538125365973
      },
      "extension": {
        "length": 3493.735420715332,
        "rating": 194.9790596961975
      }
    },
    {
      "class": "Branch",
      "id": "branch_33080_33087_1",
      "ports": {
        "bus1": 33080,
        "bus2": 33087
      },
      "params": {
        "R": 0.00096655183006078,
        "X": 0.005563768092542887,
        "G": 0.0,
        "B": 0.0013022104976698756
      },
      "extension": {
        "length": 2023.1901578979493,
        "rating": 227.6223659515381
      }
    },
    {
      "class": "Branch",
      "id": "branch_33081_33084_1",
      "ports": {
        "bus1": 33081,
        "bus2": 33084
      },
      "params": {
        "R": 0.0016087274998426437,
        "X": 0.00896633230149746,
        "G": 0.0,
        "B": 0.0046273949556052685
      },
      "extension": {
        "length": 4157.288848388672,
        "rating": 221.4519500732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_33081_33100_1",
      "ports": {
        "bus1": 33081,
        "bus2": 33100
      },
      "params": {
        "R": 0.003053333843126893,
        "X": 0.021896833553910255,
        "G": 0.0,
        "B": 0.036632098257541656
      },
      "extension": {
        "length": 20434.79314819336,
        "rating": 286.97526454925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_33081_33100_2",
      "ports": {
        "bus1": 33081,
        "bus2": 33100
      },
      "params": {
        "R": 0.003053333843126893,
        "X": 0.021896833553910255,
        "G": 0.0,
        "B": 0.036632098257541656
      },
      "extension": {
        "length": 20434.79314819336,
        "rating": 286.97526454925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_33083_33520_1",
      "ports": {
        "bus1": 33083,
        "bus2": 33520
      },
      "params": {
        "R": 0.0053571839816868305,
        "X": 0.02846345491707325,
        "G": 0.0,
        "B": 0.028600651770830158
      },
      "extension": {
        "length": 19222.846193847658,
        "rating": 259.9737882614136
      }
    },
    {
      "class": "Branch",
      "id": "branch_33084_33109_1",
      "ports": {
        "bus1": 33084,
        "bus2": 33109
      },
      "params": {
        "R": 0.0012001615250483155,
        "X": 0.00646292744204402,
        "G": 0.0,
        "B": 0.005103352013975382
      },
      "extension": {
        "length": 3963.730337402344,
        "rating": 198.38091135025024
      }
    },
    {
      "class": "Branch",
      "id": "branch_33085_33111_1",
      "ports": {
        "bus1": 33085,
        "bus2": 33111
      },
      "params": {
        "R": 0.0006338072707876563,
        "X": 0.0031771608628332615,
        "G": 0.0,
        "B": 0.0035819080658257008
      },
      "extension": {
        "length": 2294.2229515686035,
        "rating": 231.28798007965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_33086_33105_1",
      "ports": {
        "bus1": 33105,
        "bus2": 33086
      },
      "params": {
        "R": 0.0027644124347716574,
        "X": 0.014074340462684631,
        "G": 0.0,
        "B": 0.004473610315471888
      },
      "extension": {
        "length": 6007.228837097168,
        "rating": 224.53725337982178
      }
    },
    {
      "class": "Branch",
      "id": "branch_33086_33524_1",
      "ports": {
        "bus1": 33086,
        "bus2": 33524
      },
      "params": {
        "R": 0.003388152690604329,
        "X": 0.01785522885620594,
        "G": 0.0,
        "B": 0.01327695045620203
      },
      "extension": {
        "length": 10324.191101989747,
        "rating": 211.67891025543213
      }
    },
    {
      "class": "Branch",
      "id": "branch_33086_34102_1",
      "ports": {
        "bus1": 33086,
        "bus2": 34102
      },
      "params": {
        "R": 0.0018876420799642801,
        "X": 0.008306341245770454,
        "G": 0.0,
        "B": 0.02424626797437668
      },
      "extension": {
        "length": 10608.609950683594,
        "rating": 225.38647651672363
      }
    },
    {
      "class": "Branch",
      "id": "branch_33087_33517_1",
      "ports": {
        "bus1": 33087,
        "bus2": 33517
      },
      "params": {
        "R": 0.003124157665297389,
        "X": 0.014607573859393597,
        "G": 0.0,
        "B": 0.0032765720970928665
      },
      "extension": {
        "length": 5282.572348388672,
        "rating": 239.05479907989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_33088_33089_1",
      "ports": {
        "bus1": 33089,
        "bus2": 33088
      },
      "params": {
        "R": 0.0008678273297846317,
        "X": 0.0047690123319625854,
        "G": 0.0,
        "B": 0.004875664133578539
      },
      "extension": {
        "length": 3517.7717675170898,
        "rating": 222.22166061401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_33089_33111_1",
      "ports": {
        "bus1": 33089,
        "bus2": 33111
      },
      "params": {
        "R": 0.0018166316440328956,
        "X": 0.01169104129076004,
        "G": 0.0,
        "B": 0.00739241437986493
      },
      "extension": {
        "length": 6827.350801025391,
        "rating": 217.46439933776855
      }
    },
    {
      "class": "Branch",
      "id": "branch_33089_33112_1",
      "ports": {
        "bus1": 33089,
        "bus2": 33112
      },
      "params": {
        "R": 0.0031209506560117006,
        "X": 0.015096443705260754,
        "G": 0.0,
        "B": 0.039117950946092606
      },
      "extension": {
        "length": 16068.501196655274,
        "rating": 226.98500156402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_33090_33091_1",
      "ports": {
        "bus1": 33090,
        "bus2": 33091
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33090_33095_1",
      "ports": {
        "bus1": 33095,
        "bus2": 33090
      },
      "params": {
        "R": 0.0028727625031024213,
        "X": 0.01711721532046795,
        "G": 0.0,
        "B": 0.00652199424803257
      },
      "extension": {
        "length": 7342.663463195801,
        "rating": 223.2189416885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_33090_33101_1",
      "ports": {
        "bus1": 33090,
        "bus2": 33101
      },
      "params": {
        "R": 0.0058864750899374485,
        "X": 0.02975418232381344,
        "G": 0.0,
        "B": 0.010079591535031796
      },
      "extension": {
        "length": 11736.09280480957,
        "rating": 210.57448387145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_33093_33094_1",
      "ports": {
        "bus1": 33093,
        "bus2": 33094
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33093_33095_1",
      "ports": {
        "bus1": 33093,
        "bus2": 33095
      },
      "params": {
        "R": 0.001875437330454588,
        "X": 0.008441263809800148,
        "G": 0.0,
        "B": 0.004125668201595545
      },
      "extension": {
        "length": 4270.190689544678,
        "rating": 234.3604564666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_33095_33096_1",
      "ports": {
        "bus1": 33095,
        "bus2": 33096
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33098_33099_1",
      "ports": {
        "bus1": 33098,
        "bus2": 33099
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33098_33100_1",
      "ports": {
        "bus1": 33100,
        "bus2": 33098
      },
      "params": {
        "R": 0.0014245019992813466,
        "X": 0.00569155253469944,
        "G": 0.0,
        "B": 0.01999049447476864
      },
      "extension": {
        "length": 7476.946848083497,
        "rating": 290.317177772522
      }
    },
    {
      "class": "Branch",
      "id": "branch_33098_33100_2",
      "ports": {
        "bus1": 33100,
        "bus2": 33098
      },
      "params": {
        "R": 0.0014245019992813466,
        "X": 0.00569155253469944,
        "G": 0.0,
        "B": 0.01999049447476864
      },
      "extension": {
        "length": 7476.946848083497,
        "rating": 290.317177772522
      }
    },
    {
      "class": "Branch",
      "id": "branch_33098_33675_1",
      "ports": {
        "bus1": 33098,
        "bus2": 33675
      },
      "params": {
        "R": 0.004822197835892439,
        "X": 0.03325466066598892,
        "G": 0.0,
        "B": 0.005892100278288126
      },
      "extension": {
        "length": 9432.276264404298,
        "rating": 230.64587116241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_33098_34104_1",
      "ports": {
        "bus1": 34104,
        "bus2": 33098
      },
      "params": {
        "R": 0.0025418675504624844,
        "X": 0.011023376137018204,
        "G": 0.0,
        "B": 0.004539625719189644
      },
      "extension": {
        "length": 5088.532297027588,
        "rating": 291.02585315704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_33098_34104_2",
      "ports": {
        "bus1": 34104,
        "bus2": 33098
      },
      "params": {
        "R": 0.0025418675504624844,
        "X": 0.011023376137018204,
        "G": 0.0,
        "B": 0.004539625719189644
      },
      "extension": {
        "length": 5088.532297027588,
        "rating": 291.02585315704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_33098_34104_3",
      "ports": {
        "bus1": 34104,
        "bus2": 33098
      },
      "params": {
        "R": 0.0025418675504624844,
        "X": 0.011023376137018204,
        "G": 0.0,
        "B": 0.004539625719189644
      },
      "extension": {
        "length": 5088.532297027588,
        "rating": 291.02585315704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_33101_33102_1",
      "ports": {
        "bus1": 33101,
        "bus2": 33102
      },
      "params": {
        "R": 0.0019631574396044016,
        "X": 0.012785579077899458,
        "G": 0.0,
        "B": 0.0036380391102284197
      },
      "extension": {
        "length": 4304.2941079101565,
        "rating": 197.94049263000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_33102_33103_1",
      "ports": {
        "bus1": 33102,
        "bus2": 33103
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33104_33147_1",
      "ports": {
        "bus1": 33147,
        "bus2": 33104
      },
      "params": {
        "R": 0.0007944447570480406,
        "X": 0.010614043101668358,
        "G": 0.0,
        "B": 0.24437423050403595
      },
      "extension": {
        "length": 38263.32556567383,
        "rating": 1086.1981391906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_33105_33106_1",
      "ports": {
        "bus1": 33105,
        "bus2": 33106
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33105_33111_1",
      "ports": {
        "bus1": 33111,
        "bus2": 33105
      },
      "params": {
        "R": 0.002551110228523612,
        "X": 0.011717598885297775,
        "G": 0.0,
        "B": 0.002515308791771531
      },
      "extension": {
        "length": 3893.6725438842773,
        "rating": 191.5881633758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_33105_33523_1",
      "ports": {
        "bus1": 33105,
        "bus2": 33523
      },
      "params": {
        "R": 0.006027864292263985,
        "X": 0.03253765404224396,
        "G": 0.0,
        "B": 0.022978484630584717
      },
      "extension": {
        "length": 20216.55060900879,
        "rating": 237.79430389404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_33107_33108_1",
      "ports": {
        "bus1": 33107,
        "bus2": 33108
      },
      "params": {
        "R": 0.0002540505665820092,
        "X": 0.001015320303849876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33107_33110_1",
      "ports": {
        "bus1": 33107,
        "bus2": 33110
      },
      "params": {
        "R": 0.0018341984832659366,
        "X": 0.012306076474487782,
        "G": 0.0,
        "B": 0.009026004001498222
      },
      "extension": {
        "length": 7589.9350211792,
        "rating": 218.33477020263672
      }
    },
    {
      "class": "Branch",
      "id": "branch_33109_33112_1",
      "ports": {
        "bus1": 33112,
        "bus2": 33109
      },
      "params": {
        "R": 0.0010995097691193223,
        "X": 0.0072112088091671476,
        "G": 0.0,
        "B": 0.005330120678991079
      },
      "extension": {
        "length": 4153.823676177979,
        "rating": 256.439733505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_33109_33516_1",
      "ports": {
        "bus1": 33109,
        "bus2": 33516
      },
      "params": {
        "R": 0.004962728824466467,
        "X": 0.029523706063628197,
        "G": 0.0,
        "B": 0.02807379513978958
      },
      "extension": {
        "length": 19476.947567504885,
        "rating": 260.18779277801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_33113_33115_1",
      "ports": {
        "bus1": 33113,
        "bus2": 33115
      },
      "params": {
        "R": 0.006266070529818535,
        "X": 0.03000815585255623,
        "G": 0.0,
        "B": 0.009044605307281017
      },
      "extension": {
        "length": 11973.811829589844,
        "rating": 172.27250337600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_33113_33117_1",
      "ports": {
        "bus1": 33117,
        "bus2": 33113
      },
      "params": {
        "R": 0.004432203713804483,
        "X": 0.025875404477119446,
        "G": 0.0,
        "B": 0.01352935004979372
      },
      "extension": {
        "length": 13751.99654699707,
        "rating": 180.11205196380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_33114_33115_1",
      "ports": {
        "bus1": 33114,
        "bus2": 33115
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33116_33711_1",
      "ports": {
        "bus1": 33116,
        "bus2": 33711
      },
      "params": {
        "R": 0.004733285401016474,
        "X": 0.030192574486136436,
        "G": 0.0,
        "B": 0.020583564415574074
      },
      "extension": {
        "length": 18483.63912817383,
        "rating": 213.329815864563
      }
    },
    {
      "class": "Branch",
      "id": "branch_33117_33118_1",
      "ports": {
        "bus1": 33118,
        "bus2": 33117
      },
      "params": {
        "R": 0.0024739415384829044,
        "X": 0.013379599899053575,
        "G": 0.0,
        "B": 0.007250360678881407
      },
      "extension": {
        "length": 6745.296321166992,
        "rating": 196.6243863105774
      }
    },
    {
      "class": "Branch",
      "id": "branch_33118_33122_1",
      "ports": {
        "bus1": 33122,
        "bus2": 33118
      },
      "params": {
        "R": 0.004369285423308611,
        "X": 0.030069511383771893,
        "G": 0.0,
        "B": 0.02647972293198109
      },
      "extension": {
        "length": 21097.311359985353,
        "rating": 241.37530326843262
      }
    },
    {
      "class": "Branch",
      "id": "branch_33118_33710_1",
      "ports": {
        "bus1": 33118,
        "bus2": 33710
      },
      "params": {
        "R": 0.006749596446752548,
        "X": 0.032535798847675323,
        "G": 0.0,
        "B": 0.027146222069859508
      },
      "extension": {
        "length": 19767.35900390625,
        "rating": 227.87063121795654
      }
    },
    {
      "class": "Branch",
      "id": "branch_33119_33120_1",
      "ports": {
        "bus1": 33119,
        "bus2": 33120
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33119_33122_1",
      "ports": {
        "bus1": 33119,
        "bus2": 33122
      },
      "params": {
        "R": 0.003208646085113287,
        "X": 0.021129732951521873,
        "G": 0.0,
        "B": 0.007436811923980712
      },
      "extension": {
        "length": 9472.802395385743,
        "rating": 259.48848724365234
      }
    },
    {
      "class": "Branch",
      "id": "branch_33121_33644_1",
      "ports": {
        "bus1": 33644,
        "bus2": 33121
      },
      "params": {
        "R": 0.006350824609398842,
        "X": 0.03837673366069794,
        "G": 0.0,
        "B": 0.03061401098966598
      },
      "extension": {
        "length": 22768.709990844727,
        "rating": 209.59577560424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_33121_33710_1",
      "ports": {
        "bus1": 33710,
        "bus2": 33121
      },
      "params": {
        "R": 0.002575390040874481,
        "X": 0.013722700066864489,
        "G": 0.0,
        "B": 0.01455893740057945
      },
      "extension": {
        "length": 9674.254331542968,
        "rating": 214.00384902954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_33122_33123_1",
      "ports": {
        "bus1": 33122,
        "bus2": 33123
      },
      "params": {
        "R": 0.0002722961362451315,
        "X": 0.0011981326388195157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33122_33643_1",
      "ports": {
        "bus1": 33643,
        "bus2": 33122
      },
      "params": {
        "R": 0.009042891673743725,
        "X": 0.039920784533023834,
        "G": 0.0,
        "B": 0.018974415957927704
      },
      "extension": {
        "length": 19899.218955322267,
        "rating": 203.9527177810669
      }
    },
    {
      "class": "Branch",
      "id": "branch_33124_33125_1",
      "ports": {
        "bus1": 33124,
        "bus2": 33125
      },
      "params": {
        "R": 0.0002672994742169976,
        "X": 0.001122386660426855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33124_33133_1",
      "ports": {
        "bus1": 33133,
        "bus2": 33124
      },
      "params": {
        "R": 0.00547288777306676,
        "X": 0.03133242204785347,
        "G": 0.0,
        "B": 0.018533125519752502
      },
      "extension": {
        "length": 16798.992189697266,
        "rating": 221.58911228179932
      }
    },
    {
      "class": "Branch",
      "id": "branch_33124_33142_1",
      "ports": {
        "bus1": 33142,
        "bus2": 33124
      },
      "params": {
        "R": 0.003346354002133012,
        "X": 0.016531972214579582,
        "G": 0.0,
        "B": 0.005738941486924887
      },
      "extension": {
        "length": 6965.768910278321,
        "rating": 210.57331562042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_33126_33133_1",
      "ports": {
        "bus1": 33133,
        "bus2": 33126
      },
      "params": {
        "R": 0.004366124980151653,
        "X": 0.024307886138558388,
        "G": 0.0,
        "B": 0.01817438192665577
      },
      "extension": {
        "length": 15037.346369750978,
        "rating": 235.73620319366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_33126_33636_1",
      "ports": {
        "bus1": 33126,
        "bus2": 33636
      },
      "params": {
        "R": 0.021244851872324944,
        "X": 0.11422542482614517,
        "G": 0.0,
        "B": 0.02091287262737751
      },
      "extension": {
        "length": 34254.50616650391,
        "rating": 224.27492141723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_33126_33855_1",
      "ports": {
        "bus1": 33855,
        "bus2": 33126
      },
      "params": {
        "R": 0.0013106995029374957,
        "X": 0.008874449878931046,
        "G": 0.0,
        "B": 0.018134569749236107
      },
      "extension": {
        "length": 9614.97229888916,
        "rating": 217.94040203094482
      }
    },
    {
      "class": "Branch",
      "id": "branch_33127_33128_1",
      "ports": {
        "bus1": 33127,
        "bus2": 33128
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33127_33850_1",
      "ports": {
        "bus1": 33127,
        "bus2": 33850
      },
      "params": {
        "R": 0.004733238834887743,
        "X": 0.020435918122529984,
        "G": 0.0,
        "B": 0.021111423149704933
      },
      "extension": {
        "length": 14704.272374633789,
        "rating": 231.1819076538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_33127_33853_1",
      "ports": {
        "bus1": 33127,
        "bus2": 33853
      },
      "params": {
        "R": 0.007902241311967373,
        "X": 0.05132196843624116,
        "G": 0.0,
        "B": 0.014337316155433655
      },
      "extension": {
        "length": 19944.779197631837,
        "rating": 215.8707857131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_33129_33132_1",
      "ports": {
        "bus1": 33129,
        "bus2": 33132
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0011740028858184814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33129_33133_1",
      "ports": {
        "bus1": 33129,
        "bus2": 33133
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33129_33134_1",
      "ports": {
        "bus1": 33129,
        "bus2": 33134
      },
      "params": {
        "R": 0.00024325559206772596,
        "X": 0.0011189548531547189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33130_33132_1",
      "ports": {
        "bus1": 33130,
        "bus2": 33132
      },
      "params": {
        "R": 0.005085485056042671,
        "X": 0.15682047605514526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33131_33132_1",
      "ports": {
        "bus1": 33131,
        "bus2": 33132
      },
      "params": {
        "R": 0.005085485056042671,
        "X": 0.15682047605514526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33135_33585_1",
      "ports": {
        "bus1": 33585,
        "bus2": 33135
      },
      "params": {
        "R": 0.01400826685130596,
        "X": 0.05709148570895194,
        "G": 0.0,
        "B": 0.011676784604787827
      },
      "extension": {
        "length": 17766.394907958984,
        "rating": 233.18471908569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_33136_33139_1",
      "ports": {
        "bus1": 33136,
        "bus2": 33139
      },
      "params": {
        "R": 0.002552694408223033,
        "X": 0.01693263277411461,
        "G": 0.0,
        "B": 0.008422866463661194
      },
      "extension": {
        "length": 8315.243795654296,
        "rating": 207.99171924591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_33136_33144_1",
      "ports": {
        "bus1": 33136,
        "bus2": 33144
      },
      "params": {
        "R": 0.006319995503872632,
        "X": 0.037342656403779984,
        "G": 0.0,
        "B": 0.01194366440176964
      },
      "extension": {
        "length": 14066.854119140626,
        "rating": 187.64067888259888
      }
    },
    {
      "class": "Branch",
      "id": "branch_33137_33138_1",
      "ports": {
        "bus1": 33137,
        "bus2": 33138
      },
      "params": {
        "R": 0.0002236786822322756,
        "X": 0.0010301454458385706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33137_33142_1",
      "ports": {
        "bus1": 33137,
        "bus2": 33142
      },
      "params": {
        "R": 0.0017794702434912324,
        "X": 0.01015338022261858,
        "G": 0.0,
        "B": 0.0077117132022976875
      },
      "extension": {
        "length": 5657.597143341065,
        "rating": 274.7917175292969
      }
    },
    {
      "class": "Branch",
      "id": "branch_33137_33585_1",
      "ports": {
        "bus1": 33137,
        "bus2": 33585
      },
      "params": {
        "R": 0.004129962529987097,
        "X": 0.023238612338900566,
        "G": 0.0,
        "B": 0.0344611331820488
      },
      "extension": {
        "length": 21806.82484277344,
        "rating": 278.14505100250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_33140_33141_1",
      "ports": {
        "bus1": 33140,
        "bus2": 33141
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33140_33142_1",
      "ports": {
        "bus1": 33142,
        "bus2": 33140
      },
      "params": {
        "R": 0.0011506049195304513,
        "X": 0.00871316995471716,
        "G": 0.0,
        "B": 0.019463058561086655
      },
      "extension": {
        "length": 8515.218496398926,
        "rating": 274.1176128387451
      }
    },
    {
      "class": "Branch",
      "id": "branch_33140_33144_1",
      "ports": {
        "bus1": 33140,
        "bus2": 33144
      },
      "params": {
        "R": 0.0012344709830358624,
        "X": 0.005502641201019287,
        "G": 0.0,
        "B": 0.0053159394301474094
      },
      "extension": {
        "length": 3906.668378540039,
        "rating": 202.23994255065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_33140_33849_1",
      "ports": {
        "bus1": 33140,
        "bus2": 33849
      },
      "params": {
        "R": 0.0062822503969073296,
        "X": 0.029324878007173538,
        "G": 0.0,
        "B": 0.04412755370140076
      },
      "extension": {
        "length": 24647.316020507813,
        "rating": 260.47801971435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_33142_33143_1",
      "ports": {
        "bus1": 33142,
        "bus2": 33143
      },
      "params": {
        "R": 0.00027854653308168054,
        "X": 0.001116752391681075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33145_33146_1",
      "ports": {
        "bus1": 33145,
        "bus2": 33146
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33145_33535_1",
      "ports": {
        "bus1": 33145,
        "bus2": 33535
      },
      "params": {
        "R": 0.004553322214633226,
        "X": 0.01624249666929245,
        "G": 0.0,
        "B": 0.020596792921423912
      },
      "extension": {
        "length": 12629.036719116211,
        "rating": 210.0818157196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_33145_33708_1",
      "ports": {
        "bus1": 33145,
        "bus2": 33708
      },
      "params": {
        "R": 0.002599051222205162,
        "X": 0.014545279555022717,
        "G": 0.0,
        "B": 0.06191687658429146
      },
      "extension": {
        "length": 22265.725529663086,
        "rating": 190.81792831420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_33147_33148_1",
      "ports": {
        "bus1": 33148,
        "bus2": 33147
      },
      "params": {
        "R": 0.0007397218141704798,
        "X": 0.037888508290052414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33147_33149_1",
      "ports": {
        "bus1": 33147,
        "bus2": 33149
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33147_34081_1",
      "ports": {
        "bus1": 33147,
        "bus2": 34081
      },
      "params": {
        "R": 0.00148446811363101,
        "X": 0.015174653381109238,
        "G": 0.0,
        "B": 0.537111759185791
      },
      "extension": {
        "length": 69175.86632666017,
        "rating": 1206.1752319335938
      }
    },
    {
      "class": "Branch",
      "id": "branch_33148_33156_1",
      "ports": {
        "bus1": 33156,
        "bus2": 33148
      },
      "params": {
        "R": 0.001370386453345418,
        "X": 0.008367360569536686,
        "G": 0.0,
        "B": 0.006057606078684331
      },
      "extension": {
        "length": 5425.269452270508,
        "rating": 266.24183654785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_33148_33159_1",
      "ports": {
        "bus1": 33159,
        "bus2": 33148
      },
      "params": {
        "R": 0.001479972852393985,
        "X": 0.008870096877217293,
        "G": 0.0,
        "B": 0.006397671531885863
      },
      "extension": {
        "length": 5378.556582641601,
        "rating": 238.75255584716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_33148_33163_1",
      "ports": {
        "bus1": 33148,
        "bus2": 33163
      },
      "params": {
        "R": 0.00409180810675025,
        "X": 0.02410592883825302,
        "G": 0.0,
        "B": 0.028481123968958855
      },
      "extension": {
        "length": 17514.428427246094,
        "rating": 231.17640018463135
      }
    },
    {
      "class": "Branch",
      "id": "branch_33148_33356_1",
      "ports": {
        "bus1": 33148,
        "bus2": 33356
      },
      "params": {
        "R": 0.003745903493836522,
        "X": 0.02526666782796383,
        "G": 0.0,
        "B": 0.012924146838486195
      },
      "extension": {
        "length": 13493.671431152345,
        "rating": 198.3065128326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_33150_33157_1",
      "ports": {
        "bus1": 33150,
        "bus2": 33157
      },
      "params": {
        "R": 0.002697748364880681,
        "X": 0.01917901262640953,
        "G": 0.0,
        "B": 0.012433559633791448
      },
      "extension": {
        "length": 11047.383401000978,
        "rating": 164.04364109039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_33150_33161_1",
      "ports": {
        "bus1": 33150,
        "bus2": 33161
      },
      "params": {
        "R": 0.008694528602063656,
        "X": 0.031493134796619415,
        "G": 0.0,
        "B": 0.011510064825415611
      },
      "extension": {
        "length": 13966.710603881837,
        "rating": 207.61549472808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_33151_33154_1",
      "ports": {
        "bus1": 33151,
        "bus2": 33154
      },
      "params": {
        "R": 0.00029874732717871666,
        "X": 0.009597182273864746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33151_33155_1",
      "ports": {
        "bus1": 33151,
        "bus2": 33155
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33151_33156_1",
      "ports": {
        "bus1": 33151,
        "bus2": 33156
      },
      "params": {
        "R": 0.0002979445271193981,
        "X": 0.0011517571983858943,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33152_33154_1",
      "ports": {
        "bus1": 33152,
        "bus2": 33154
      },
      "params": {
        "R": 0.006374940276145935,
        "X": 0.2047935426235199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33153_33154_1",
      "ports": {
        "bus1": 33153,
        "bus2": 33154
      },
      "params": {
        "R": 0.006374940276145935,
        "X": 0.2047935426235199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33156_33157_1",
      "ports": {
        "bus1": 33156,
        "bus2": 33157
      },
      "params": {
        "R": 0.002075692405924201,
        "X": 0.009474254213273525,
        "G": 0.0,
        "B": 0.0034243480768054724
      },
      "extension": {
        "length": 4079.16957019043,
        "rating": 208.52770805358887
      }
    },
    {
      "class": "Branch",
      "id": "branch_33157_33158_1",
      "ports": {
        "bus1": 33157,
        "bus2": 33158
      },
      "params": {
        "R": 0.00024383157142437997,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33159_33160_1",
      "ports": {
        "bus1": 33159,
        "bus2": 33160
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33161_33162_1",
      "ports": {
        "bus1": 33161,
        "bus2": 33162
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33161_33525_1",
      "ports": {
        "bus1": 33161,
        "bus2": 33525
      },
      "params": {
        "R": 0.003988650627434254,
        "X": 0.02430764026939869,
        "G": 0.0,
        "B": 0.03186545893549919
      },
      "extension": {
        "length": 19458.758770751952,
        "rating": 213.27760219573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_33164_33333_1",
      "ports": {
        "bus1": 33164,
        "bus2": 33333
      },
      "params": {
        "R": 0.00615454837679863,
        "X": 0.03361400589346886,
        "G": 0.0,
        "B": 0.024726819247007373
      },
      "extension": {
        "length": 21556.021732910158,
        "rating": 213.30695152282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_33164_33825_1",
      "ports": {
        "bus1": 33164,
        "bus2": 33825
      },
      "params": {
        "R": 0.004907660186290741,
        "X": 0.030975325033068657,
        "G": 0.0,
        "B": 0.04482858628034592
      },
      "extension": {
        "length": 25204.434061157226,
        "rating": 224.55923557281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_33165_33166_1",
      "ports": {
        "bus1": 33165,
        "bus2": 33166
      },
      "params": {
        "R": 0.012995864264667036,
        "X": 0.06549612432718277,
        "G": 0.0,
        "B": 0.013029887340962887
      },
      "extension": {
        "length": 21407.55074890137,
        "rating": 219.2251443862915
      }
    },
    {
      "class": "Branch",
      "id": "branch_33165_33168_1",
      "ports": {
        "bus1": 33165,
        "bus2": 33168
      },
      "params": {
        "R": 0.00853662844747305,
        "X": 0.04415784031152725,
        "G": 0.0,
        "B": 0.012489482760429382
      },
      "extension": {
        "length": 16235.19781237793,
        "rating": 214.24365043640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_33166_33167_1",
      "ports": {
        "bus1": 33166,
        "bus2": 33167
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33168_33246_1",
      "ports": {
        "bus1": 33246,
        "bus2": 33168
      },
      "params": {
        "R": 0.002173829823732376,
        "X": 0.0155510026961565,
        "G": 0.0,
        "B": 0.013475349172949791
      },
      "extension": {
        "length": 10848.848333312988,
        "rating": 205.4858922958374
      }
    },
    {
      "class": "Branch",
      "id": "branch_33168_33358_1",
      "ports": {
        "bus1": 33358,
        "bus2": 33168
      },
      "params": {
        "R": 0.005799433216452598,
        "X": 0.03537052869796753,
        "G": 0.0,
        "B": 0.013762674294412136
      },
      "extension": {
        "length": 16906.514975463866,
        "rating": 164.0931487083435
      }
    },
    {
      "class": "Branch",
      "id": "branch_33169_33170_1",
      "ports": {
        "bus1": 33170,
        "bus2": 33169
      },
      "params": {
        "R": 0.00534573569893837,
        "X": 0.16721665859222412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33169_33171_1",
      "ports": {
        "bus1": 33169,
        "bus2": 33171
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33169_33174_1",
      "ports": {
        "bus1": 33169,
        "bus2": 33174
      },
      "params": {
        "R": 0.0051520527340471745,
        "X": 0.03624531999230385,
        "G": 0.0,
        "B": 0.026735419407486916
      },
      "extension": {
        "length": 22009.045708740236,
        "rating": 204.4442892074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_33170_33178_1",
      "ports": {
        "bus1": 33178,
        "bus2": 33170
      },
      "params": {
        "R": 0.04623418301343918,
        "X": 0.11105775833129884,
        "G": 0.0,
        "B": 0.009414571337401867
      },
      "extension": {
        "length": 21571.377307250976,
        "rating": 50.08695125579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_33172_33173_1",
      "ports": {
        "bus1": 33172,
        "bus2": 33173
      },
      "params": {
        "R": 0.0002441836113575846,
        "X": 0.0010797337163239717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33174_33175_1",
      "ports": {
        "bus1": 33175,
        "bus2": 33174
      },
      "params": {
        "R": 0.004349071998149157,
        "X": 0.16386747360229492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33174_33176_1",
      "ports": {
        "bus1": 33174,
        "bus2": 33176
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33174_33183_1",
      "ports": {
        "bus1": 33174,
        "bus2": 33183
      },
      "params": {
        "R": 0.0030844437424093485,
        "X": 0.016944963485002518,
        "G": 0.0,
        "B": 0.026501335203647614
      },
      "extension": {
        "length": 16217.366621704103,
        "rating": 170.75830698013306
      }
    },
    {
      "class": "Branch",
      "id": "branch_33174_56782_1",
      "ports": {
        "bus1": 33174,
        "bus2": 56782
      },
      "params": {
        "R": 0.006739611271768808,
        "X": 0.03534243628382683,
        "G": 0.0,
        "B": 0.015039138495922089
      },
      "extension": {
        "length": 16103.353208862305,
        "rating": 211.16104125976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_33175_56129_1",
      "ports": {
        "bus1": 33175,
        "bus2": 56129
      },
      "params": {
        "R": 0.06949666887521744,
        "X": 0.145436629652977,
        "G": 0.0,
        "B": 0.0028916695155203342
      },
      "extension": {
        "length": 13186.47246130371,
        "rating": 55.21175265312195
      }
    },
    {
      "class": "Branch",
      "id": "branch_33177_33180_1",
      "ports": {
        "bus1": 33177,
        "bus2": 33180
      },
      "params": {
        "R": 0.006927845999598503,
        "X": 0.23230978846549988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33177_33181_1",
      "ports": {
        "bus1": 33177,
        "bus2": 33181
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33177_33182_1",
      "ports": {
        "bus1": 33177,
        "bus2": 33182
      },
      "params": {
        "R": 0.0002684689243324101,
        "X": 0.0010902754729613662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33178_33180_1",
      "ports": {
        "bus1": 33178,
        "bus2": 33180
      },
      "params": {
        "R": -0.0024466721806675196,
        "X": -0.08204367011785507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33178_33184_1",
      "ports": {
        "bus1": 33184,
        "bus2": 33178
      },
      "params": {
        "R": 0.022447893396019932,
        "X": 0.05744228884577751,
        "G": 0.0,
        "B": 0.0008425645646639167
      },
      "extension": {
        "length": 5190.943080871582,
        "rating": 50.97769498825073
      }
    },
    {
      "class": "Branch",
      "id": "branch_33179_33180_1",
      "ports": {
        "bus1": 33179,
        "bus2": 33180
      },
      "params": {
        "R": 0.024027032777667046,
        "X": 0.8056926727294922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33182_33183_1",
      "ports": {
        "bus1": 33182,
        "bus2": 33183
      },
      "params": {
        "R": 0.0012122306507080793,
        "X": 0.006032903213053943,
        "G": 0.0,
        "B": 0.00766751216724515
      },
      "extension": {
        "length": 4710.906416656494,
        "rating": 176.6616940498352
      }
    },
    {
      "class": "Branch",
      "id": "branch_33183_33184_1",
      "ports": {
        "bus1": 33184,
        "bus2": 33183
      },
      "params": {
        "R": 0.0023410324938595295,
        "X": 0.07311391085386276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33183_33185_1",
      "ports": {
        "bus1": 33183,
        "bus2": 33185
      },
      "params": {
        "R": 0.00022793216339778152,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33184_56132_1",
      "ports": {
        "bus1": 33184,
        "bus2": 56132
      },
      "params": {
        "R": 0.030621899291872978,
        "X": 0.08331584930419922,
        "G": 0.0,
        "B": 0.013349938206374645
      },
      "extension": {
        "length": 23824.185100708008,
        "rating": 54.014986753463745
      }
    },
    {
      "class": "Branch",
      "id": "branch_33186_33187_1",
      "ports": {
        "bus1": 33187,
        "bus2": 33186
      },
      "params": {
        "R": 0.0055917855352163315,
        "X": 0.029614532366394997,
        "G": 0.0,
        "B": 0.011318810284137726
      },
      "extension": {
        "length": 13059.737173828125,
        "rating": 244.56205368041992
      }
    },
    {
      "class": "Branch",
      "id": "branch_33186_33824_1",
      "ports": {
        "bus1": 33824,
        "bus2": 33186
      },
      "params": {
        "R": 0.0046608648262917995,
        "X": 0.03173927217721939,
        "G": 0.0,
        "B": 0.027974575757980347
      },
      "extension": {
        "length": 20669.98130419922,
        "rating": 223.8227128982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_33187_33223_1",
      "ports": {
        "bus1": 33187,
        "bus2": 33223
      },
      "params": {
        "R": 0.0038923590909689665,
        "X": 0.0217551551759243,
        "G": 0.0,
        "B": 0.016155807301402092
      },
      "extension": {
        "length": 13697.015763427735,
        "rating": 233.24763774871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_33188_33195_1",
      "ports": {
        "bus1": 33195,
        "bus2": 33188
      },
      "params": {
        "R": 0.003586960723623633,
        "X": 0.021476056426763538,
        "G": 0.0,
        "B": 0.005720700137317181
      },
      "extension": {
        "length": 8111.739845214844,
        "rating": 224.00593757629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_33188_33677_1",
      "ports": {
        "bus1": 33188,
        "bus2": 33677
      },
      "params": {
        "R": 0.0046810670755803585,
        "X": 0.02358633279800415,
        "G": 0.0,
        "B": 0.013338869437575342
      },
      "extension": {
        "length": 12708.858846862793,
        "rating": 207.32121467590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_33189_33192_1",
      "ports": {
        "bus1": 33189,
        "bus2": 33192
      },
      "params": {
        "R": -0.00022745272144675255,
        "X": -0.006636634469032288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33189_33193_1",
      "ports": {
        "bus1": 33189,
        "bus2": 33193
      },
      "params": {
        "R": 0.0002748618135228753,
        "X": 0.001128121162764728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33189_33194_1",
      "ports": {
        "bus1": 33189,
        "bus2": 33194
      },
      "params": {
        "R": 0.00028957106405869126,
        "X": 0.0011376385809853673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33190_33192_1",
      "ports": {
        "bus1": 33190,
        "bus2": 33192
      },
      "params": {
        "R": 0.007490597665309906,
        "X": 0.21856145560741425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33191_33192_1",
      "ports": {
        "bus1": 33191,
        "bus2": 33192
      },
      "params": {
        "R": 0.007490597665309906,
        "X": 0.21856145560741425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33194_33195_1",
      "ports": {
        "bus1": 33194,
        "bus2": 33195
      },
      "params": {
        "R": 0.00360510591417551,
        "X": 0.024736763909459114,
        "G": 0.0,
        "B": 0.009106205776333809
      },
      "extension": {
        "length": 10975.91820501709,
        "rating": 235.8147144317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_33194_33197_1",
      "ports": {
        "bus1": 33197,
        "bus2": 33194
      },
      "params": {
        "R": 0.003514222800731659,
        "X": 0.0166077371686697,
        "G": 0.0,
        "B": 0.00785917043685913
      },
      "extension": {
        "length": 8506.496284606934,
        "rating": 230.7974338531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_33194_33891_1",
      "ports": {
        "bus1": 33194,
        "bus2": 33891
      },
      "params": {
        "R": 0.0035066457930952306,
        "X": 0.022912392392754555,
        "G": 0.0,
        "B": 0.05247689038515091
      },
      "extension": {
        "length": 26527.584227783205,
        "rating": 215.44153690338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_33195_33196_1",
      "ports": {
        "bus1": 33195,
        "bus2": 33196
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33197_33212_1",
      "ports": {
        "bus1": 33212,
        "bus2": 33197
      },
      "params": {
        "R": 0.00590651435777545,
        "X": 0.026708953082561493,
        "G": 0.0,
        "B": 0.004309716634452343
      },
      "extension": {
        "length": 7703.673706604004,
        "rating": 243.60167980194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_33198_33201_1",
      "ports": {
        "bus1": 33198,
        "bus2": 33201
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0007514059543609619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33198_33202_1",
      "ports": {
        "bus1": 33198,
        "bus2": 33202
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33198_33203_1",
      "ports": {
        "bus1": 33198,
        "bus2": 33203
      },
      "params": {
        "R": 0.0002579109277576208,
        "X": 0.0010231860214844346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33199_33201_1",
      "ports": {
        "bus1": 33199,
        "bus2": 33201
      },
      "params": {
        "R": 0.004327269271016121,
        "X": 0.1559462994337082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33200_33201_1",
      "ports": {
        "bus1": 33200,
        "bus2": 33201
      },
      "params": {
        "R": 0.004327269271016121,
        "X": 0.1559462994337082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33203_33206_1",
      "ports": {
        "bus1": 33203,
        "bus2": 33206
      },
      "params": {
        "R": 0.0021708523854613304,
        "X": 0.012042255140841007,
        "G": 0.0,
        "B": 0.007768217474222184
      },
      "extension": {
        "length": 6651.2152265625,
        "rating": 196.444833278656
      }
    },
    {
      "class": "Branch",
      "id": "branch_33203_33651_1",
      "ports": {
        "bus1": 33651,
        "bus2": 33203
      },
      "params": {
        "R": 0.005457313731312752,
        "X": 0.03045431151986122,
        "G": 0.0,
        "B": 0.008816827088594437
      },
      "extension": {
        "length": 12107.696936462402,
        "rating": 207.3249340057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_33203_33894_1",
      "ports": {
        "bus1": 33203,
        "bus2": 33894
      },
      "params": {
        "R": 0.005545902997255326,
        "X": 0.03325941786170006,
        "G": 0.0,
        "B": 0.01864001154899597
      },
      "extension": {
        "length": 17598.61319567871,
        "rating": 210.1459264755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_33204_33205_1",
      "ports": {
        "bus1": 33204,
        "bus2": 33205
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33204_33206_1",
      "ports": {
        "bus1": 33204,
        "bus2": 33206
      },
      "params": {
        "R": 0.0016743651358410714,
        "X": 0.014199628494679928,
        "G": 0.0,
        "B": 0.004869983531534672
      },
      "extension": {
        "length": 5714.98524508667,
        "rating": 202.9226779937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_33204_33212_1",
      "ports": {
        "bus1": 33204,
        "bus2": 33212
      },
      "params": {
        "R": 0.0027178004384040833,
        "X": 0.016461141407489777,
        "G": 0.0,
        "B": 0.0068546077236533165
      },
      "extension": {
        "length": 7246.030780151367,
        "rating": 208.46972465515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_33207_33209_1",
      "ports": {
        "bus1": 33209,
        "bus2": 33207
      },
      "params": {
        "R": 0.00218569696880877,
        "X": 0.014868925325572489,
        "G": 0.0,
        "B": 0.0067265573889017105
      },
      "extension": {
        "length": 6509.033812133789,
        "rating": 208.56776237487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_33208_33209_1",
      "ports": {
        "bus1": 33208,
        "bus2": 33209
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33209_33210_1",
      "ports": {
        "bus1": 33210,
        "bus2": 33209
      },
      "params": {
        "R": 0.001483736326918006,
        "X": 0.008605371229350567,
        "G": 0.0,
        "B": 0.004645468667149544
      },
      "extension": {
        "length": 4303.352130523682,
        "rating": 190.08187055587769
      }
    },
    {
      "class": "Branch",
      "id": "branch_33210_33211_1",
      "ports": {
        "bus1": 33210,
        "bus2": 33211
      },
      "params": {
        "R": 0.00021920258586760608,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33212_33882_1",
      "ports": {
        "bus1": 33212,
        "bus2": 33882
      },
      "params": {
        "R": 0.005811571609228849,
        "X": 0.044468183070421226,
        "G": 0.0,
        "B": 0.11012861877679826
      },
      "extension": {
        "length": 46569.08128930664,
        "rating": 261.9296073913574
      }
    },
    {
      "class": "Branch",
      "id": "branch_33213_33215_1",
      "ports": {
        "bus1": 33213,
        "bus2": 33215
      },
      "params": {
        "R": 0.004098392557352781,
        "X": 0.02658768743276596,
        "G": 0.0,
        "B": 0.010014140978455544
      },
      "extension": {
        "length": 11677.736250549317,
        "rating": 235.13898849487305
      }
    },
    {
      "class": "Branch",
      "id": "branch_33213_33216_1",
      "ports": {
        "bus1": 33213,
        "bus2": 33216
      },
      "params": {
        "R": 0.004107591230422258,
        "X": 0.019612446427345276,
        "G": 0.0,
        "B": 0.00827429536730051
      },
      "extension": {
        "length": 8821.397598266602,
        "rating": 245.2566385269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_33214_33215_1",
      "ports": {
        "bus1": 33214,
        "bus2": 33215
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33217_33220_1",
      "ports": {
        "bus1": 33217,
        "bus2": 33220
      },
      "params": {
        "R": 0.006069448310881853,
        "X": 0.03312273696064949,
        "G": 0.0,
        "B": 0.01977567933499813
      },
      "extension": {
        "length": 18809.623928100587,
        "rating": 218.44303607940674
      }
    },
    {
      "class": "Branch",
      "id": "branch_33218_33227_1",
      "ports": {
        "bus1": 33227,
        "bus2": 33218
      },
      "params": {
        "R": 0.00791514478623867,
        "X": 0.05318273976445198,
        "G": 0.0,
        "B": 0.017104845494031906
      },
      "extension": {
        "length": 22555.65197241211,
        "rating": 175.23382902145386
      }
    },
    {
      "class": "Branch",
      "id": "branch_33219_33220_1",
      "ports": {
        "bus1": 33220,
        "bus2": 33219
      },
      "params": {
        "R": 0.005147757939994335,
        "X": 0.032512564212083817,
        "G": 0.0,
        "B": 0.02085370570421219
      },
      "extension": {
        "length": 17854.433534179687,
        "rating": 202.8984546661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_33219_33221_1",
      "ports": {
        "bus1": 33219,
        "bus2": 33221
      },
      "params": {
        "R": 0.0030886097811162476,
        "X": 0.01893742009997368,
        "G": 0.0,
        "B": 0.007355488836765289
      },
      "extension": {
        "length": 9140.479679992675,
        "rating": 200.825834274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_33221_33222_1",
      "ports": {
        "bus1": 33221,
        "bus2": 33222
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33221_33226_1",
      "ports": {
        "bus1": 33226,
        "bus2": 33221
      },
      "params": {
        "R": 0.0037200015503913164,
        "X": 0.022237170487642288,
        "G": 0.0,
        "B": 0.010073910467326641
      },
      "extension": {
        "length": 10826.322219909669,
        "rating": 198.01849126815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_33223_33224_1",
      "ports": {
        "bus1": 33224,
        "bus2": 33223
      },
      "params": {
        "R": 0.003826346481218934,
        "X": 0.023150306195020676,
        "G": 0.0,
        "B": 0.012253781780600548
      },
      "extension": {
        "length": 12199.766688720703,
        "rating": 224.82690811157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_33224_33225_1",
      "ports": {
        "bus1": 33225,
        "bus2": 33224
      },
      "params": {
        "R": 0.0015505147166550162,
        "X": 0.007824360392987728,
        "G": 0.0,
        "B": 0.0054252673871815205
      },
      "extension": {
        "length": 4949.94804675293,
        "rating": 215.45939445495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_33226_33228_1",
      "ports": {
        "bus1": 33226,
        "bus2": 33228
      },
      "params": {
        "R": 0.0008844567928463221,
        "X": 0.004971461370587349,
        "G": 0.0,
        "B": 0.00533279636874795
      },
      "extension": {
        "length": 3731.0596207580566,
        "rating": 191.5901780128479
      }
    },
    {
      "class": "Branch",
      "id": "branch_33227_33228_1",
      "ports": {
        "bus1": 33227,
        "bus2": 33228
      },
      "params": {
        "R": 0.0010439869947731495,
        "X": 0.005528031848371029,
        "G": 0.0,
        "B": 0.010105949826538563
      },
      "extension": {
        "length": 4959.989794281006,
        "rating": 176.30553245544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_33228_33229_1",
      "ports": {
        "bus1": 33228,
        "bus2": 33229
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33230_33232_1",
      "ports": {
        "bus1": 33232,
        "bus2": 33230
      },
      "params": {
        "R": 0.005919706542044878,
        "X": 0.031224697828292847,
        "G": 0.0,
        "B": 0.0069467900320887566
      },
      "extension": {
        "length": 10178.456648620606,
        "rating": 180.1669716835022
      }
    },
    {
      "class": "Branch",
      "id": "branch_33230_33241_1",
      "ports": {
        "bus1": 33230,
        "bus2": 33241
      },
      "params": {
        "R": 0.004217513836920261,
        "X": 0.01814437285065651,
        "G": 0.0,
        "B": 0.0038882517255842686
      },
      "extension": {
        "length": 6045.521081176758,
        "rating": 197.0164179801941
      }
    },
    {
      "class": "Branch",
      "id": "branch_33231_33232_1",
      "ports": {
        "bus1": 33231,
        "bus2": 33232
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33232_33722_1",
      "ports": {
        "bus1": 33722,
        "bus2": 33232
      },
      "params": {
        "R": 0.005110264755785465,
        "X": 0.025283126160502434,
        "G": 0.0,
        "B": 0.01372435037046671
      },
      "extension": {
        "length": 14012.780396484375,
        "rating": 171.60943746566772
      }
    },
    {
      "class": "Branch",
      "id": "branch_33233_33234_1",
      "ports": {
        "bus1": 33233,
        "bus2": 33234
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33233_33240_1",
      "ports": {
        "bus1": 33240,
        "bus2": 33233
      },
      "params": {
        "R": 0.004085592459887266,
        "X": 0.022452143952250484,
        "G": 0.0,
        "B": 0.010961686260998249
      },
      "extension": {
        "length": 11101.586813415528,
        "rating": 206.6641330718994
      }
    },
    {
      "class": "Branch",
      "id": "branch_33235_33236_1",
      "ports": {
        "bus1": 33236,
        "bus2": 33235
      },
      "params": {
        "R": 0.0006204159581102431,
        "X": 0.03621587157249451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33235_33238_1",
      "ports": {
        "bus1": 33235,
        "bus2": 33238
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33235_33239_1",
      "ports": {
        "bus1": 33235,
        "bus2": 33239
      },
      "params": {
        "R": 0.00021173177810851485,
        "X": 0.0011018251534551382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33236_33237_1",
      "ports": {
        "bus1": 33237,
        "bus2": 33236
      },
      "params": {
        "R": 0.0012329543242231011,
        "X": 0.04737221822142601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33236_45948_1",
      "ports": {
        "bus1": 33236,
        "bus2": 45948
      },
      "params": {
        "R": 0.013308865949511528,
        "X": 0.117144875228405,
        "G": 0.0,
        "B": 0.5883648991584778
      },
      "extension": {
        "length": 196692.24528808595,
        "rating": 509.84015464782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_33237_44626_1",
      "ports": {
        "bus1": 33237,
        "bus2": 44626
      },
      "params": {
        "R": 0.01311071403324604,
        "X": 0.08562854677438736,
        "G": 0.0,
        "B": 0.14521072804927826
      },
      "extension": {
        "length": 76172.94955810547,
        "rating": 222.67816066741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_33240_33241_1",
      "ports": {
        "bus1": 33241,
        "bus2": 33240
      },
      "params": {
        "R": 0.0037750552874058485,
        "X": 0.021066512912511826,
        "G": 0.0,
        "B": 0.02373574487864971
      },
      "extension": {
        "length": 17241.516666870117,
        "rating": 216.1074161529541
      }
    },
    {
      "class": "Branch",
      "id": "branch_33240_33247_1",
      "ports": {
        "bus1": 33247,
        "bus2": 33240
      },
      "params": {
        "R": 0.0033159905578941102,
        "X": 0.01873594895005226,
        "G": 0.0,
        "B": 0.015199076384305954
      },
      "extension": {
        "length": 11661.722251281739,
        "rating": 213.86549472808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_33242_33243_1",
      "ports": {
        "bus1": 33242,
        "bus2": 33243
      },
      "params": {
        "R": 0.004771042615175247,
        "X": 0.0299074649810791,
        "G": 0.0,
        "B": 0.01151735894382
      },
      "extension": {
        "length": 13933.723361572265,
        "rating": 198.30100536346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_33242_33246_1",
      "ports": {
        "bus1": 33246,
        "bus2": 33242
      },
      "params": {
        "R": 0.003913287539035082,
        "X": 0.023429591208696365,
        "G": 0.0,
        "B": 0.020223187282681465
      },
      "extension": {
        "length": 16145.659696289064,
        "rating": 201.6937255859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33244_33245_1",
      "ports": {
        "bus1": 33244,
        "bus2": 33245
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33244_33700_1",
      "ports": {
        "bus1": 33244,
        "bus2": 33700
      },
      "params": {
        "R": 0.0023194497916847467,
        "X": 0.013005973771214485,
        "G": 0.0,
        "B": 0.018589604645967484
      },
      "extension": {
        "length": 10086.203488952637,
        "rating": 216.93215370178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_33244_33726_1",
      "ports": {
        "bus1": 33726,
        "bus2": 33244
      },
      "params": {
        "R": 0.002649952890351415,
        "X": 0.014682340435683727,
        "G": 0.0,
        "B": 0.0074939243495464325
      },
      "extension": {
        "length": 7250.010490722657,
        "rating": 229.4151782989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_33247_56105_1",
      "ports": {
        "bus1": 33247,
        "bus2": 56105
      },
      "params": {
        "R": 0.018713453784585,
        "X": 0.10442473739385605,
        "G": 0.0,
        "B": 0.07047848403453827
      },
      "extension": {
        "length": 56458.73726367188,
        "rating": 218.46365928649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_33248_33249_1",
      "ports": {
        "bus1": 33248,
        "bus2": 33249
      },
      "params": {
        "R": 0.00878709927201271,
        "X": 0.04558578506112099,
        "G": 0.0,
        "B": 0.014090726152062418
      },
      "extension": {
        "length": 19003.645945678712,
        "rating": 207.61420726776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_33248_33285_1",
      "ports": {
        "bus1": 33285,
        "bus2": 33248
      },
      "params": {
        "R": 0.005211799871176481,
        "X": 0.03073013573884964,
        "G": 0.0,
        "B": 0.009559632278978825
      },
      "extension": {
        "length": 11364.38737701416,
        "rating": 244.83399391174316
      }
    },
    {
      "class": "Branch",
      "id": "branch_33249_33250_1",
      "ports": {
        "bus1": 33249,
        "bus2": 33250
      },
      "params": {
        "R": 0.00023631234944332394,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33249_33288_1",
      "ports": {
        "bus1": 33288,
        "bus2": 33249
      },
      "params": {
        "R": 0.011380991898477077,
        "X": 0.03998197987675667,
        "G": 0.0,
        "B": 0.022838108241558075
      },
      "extension": {
        "length": 21143.70652807617,
        "rating": 227.75940895080566
      }
    },
    {
      "class": "Branch",
      "id": "branch_33252_33257_1",
      "ports": {
        "bus1": 33257,
        "bus2": 33252
      },
      "params": {
        "R": 0.005937961861491203,
        "X": 0.03147391229867935,
        "G": 0.0,
        "B": 0.045525334775447845
      },
      "extension": {
        "length": 25002.024416015625,
        "rating": 229.68266010284424
      }
    },
    {
      "class": "Branch",
      "id": "branch_33253_33254_1",
      "ports": {
        "bus1": 33253,
        "bus2": 33254
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33253_33255_1",
      "ports": {
        "bus1": 33255,
        "bus2": 33253
      },
      "params": {
        "R": 0.0033631804399192333,
        "X": 0.019025757908821106,
        "G": 0.0,
        "B": 0.005232677794992924
      },
      "extension": {
        "length": 7248.507163879395,
        "rating": 210.825777053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_33255_33257_1",
      "ports": {
        "bus1": 33257,
        "bus2": 33255
      },
      "params": {
        "R": 0.0027504111640155315,
        "X": 0.01915540173649788,
        "G": 0.0,
        "B": 0.01611246168613434
      },
      "extension": {
        "length": 11382.395835937501,
        "rating": 189.47148323059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_33256_33257_1",
      "ports": {
        "bus1": 33256,
        "bus2": 33257
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33257_33684_1",
      "ports": {
        "bus1": 33684,
        "bus2": 33257
      },
      "params": {
        "R": 0.00902810413390398,
        "X": 0.03320050984621048,
        "G": 0.0,
        "B": 0.018129216507077217
      },
      "extension": {
        "length": 16072.120231567384,
        "rating": 225.325608253479
      }
    },
    {
      "class": "Branch",
      "id": "branch_33258_33259_1",
      "ports": {
        "bus1": 33258,
        "bus2": 33259
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33260_33261_1",
      "ports": {
        "bus1": 33260,
        "bus2": 33261
      },
      "params": {
        "R": 0.00022197239741217345,
        "X": 0.0010849962709471583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33260_33265_1",
      "ports": {
        "bus1": 33265,
        "bus2": 33260
      },
      "params": {
        "R": 0.006576681509613991,
        "X": 0.037937648594379425,
        "G": 0.0,
        "B": 0.006175519432872534
      },
      "extension": {
        "length": 10900.259195251465,
        "rating": 212.66119480133057
      }
    },
    {
      "class": "Branch",
      "id": "branch_33262_33263_1",
      "ports": {
        "bus1": 33262,
        "bus2": 33263
      },
      "params": {
        "R": 0.00022264114522840828,
        "X": 0.0011268920497968793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33262_33316_1",
      "ports": {
        "bus1": 33262,
        "bus2": 33316
      },
      "params": {
        "R": 0.0058861933648586265,
        "X": 0.026370575651526455,
        "G": 0.0,
        "B": 0.008168314583599567
      },
      "extension": {
        "length": 10639.257405578614,
        "rating": 245.24760246276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_33262_33605_1",
      "ports": {
        "bus1": 33605,
        "bus2": 33262
      },
      "params": {
        "R": 0.004124925006181002,
        "X": 0.022210199385881424,
        "G": 0.0,
        "B": 0.02966075763106346
      },
      "extension": {
        "length": 19004.816990478517,
        "rating": 242.8252935409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_33264_33265_1",
      "ports": {
        "bus1": 33264,
        "bus2": 33265
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33265_33266_1",
      "ports": {
        "bus1": 33265,
        "bus2": 33266
      },
      "params": {
        "R": 0.0024278187192976475,
        "X": 0.015914469957351685,
        "G": 0.0,
        "B": 0.007037868257611989
      },
      "extension": {
        "length": 7703.4220010375975,
        "rating": 215.13714790344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_33267_34023_1",
      "ports": {
        "bus1": 33267,
        "bus2": 34023
      },
      "params": {
        "R": 0.009981390088796616,
        "X": 0.06831187009811401,
        "G": 0.0,
        "B": 0.03289463371038437
      },
      "extension": {
        "length": 36137.82860595703,
        "rating": 249.24006462097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_33268_33276_1",
      "ports": {
        "bus1": 33268,
        "bus2": 33276
      },
      "params": {
        "R": 0.002638542791828513,
        "X": 0.013614158146083355,
        "G": 0.0,
        "B": 0.0052872831001877785
      },
      "extension": {
        "length": 6478.6679912109375,
        "rating": 213.44919204711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_33270_33274_1",
      "ports": {
        "bus1": 33274,
        "bus2": 33270
      },
      "params": {
        "R": 0.006573536898940801,
        "X": 0.03892066329717636,
        "G": 0.0,
        "B": 0.019732803106307983
      },
      "extension": {
        "length": 19544.461446533205,
        "rating": 194.3170189857483
      }
    },
    {
      "class": "Branch",
      "id": "branch_33270_33280_1",
      "ports": {
        "bus1": 33270,
        "bus2": 33280
      },
      "params": {
        "R": 0.021548457443714142,
        "X": 0.10340334475040434,
        "G": 0.0,
        "B": 0.019852180033922195
      },
      "extension": {
        "length": 32980.41556347656,
        "rating": 174.4473099708557
      }
    },
    {
      "class": "Branch",
      "id": "branch_33270_33647_1",
      "ports": {
        "bus1": 33270,
        "bus2": 33647
      },
      "params": {
        "R": 0.006810475140810013,
        "X": 0.031203903257846832,
        "G": 0.0,
        "B": 0.013843249529600143
      },
      "extension": {
        "length": 15692.632650878906,
        "rating": 199.5282530784607
      }
    },
    {
      "class": "Branch",
      "id": "branch_33270_34853_1",
      "ports": {
        "bus1": 33270,
        "bus2": 34853
      },
      "params": {
        "R": 0.04506613686680794,
        "X": 0.2914871275424957,
        "G": 0.0,
        "B": 0.05939478427171707
      },
      "extension": {
        "length": 94203.11655175782,
        "rating": 170.60654163360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_33271_33272_1",
      "ports": {
        "bus1": 33272,
        "bus2": 33271
      },
      "params": {
        "R": 0.0005102418945170939,
        "X": 0.02898162603378296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33271_33273_1",
      "ports": {
        "bus1": 33271,
        "bus2": 33273
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33271_36924_1",
      "ports": {
        "bus1": 36924,
        "bus2": 33271
      },
      "params": {
        "R": 0.0006656904006376863,
        "X": 0.007992727681994438,
        "G": 0.0,
        "B": 0.14029236137866974
      },
      "extension": {
        "length": 22633.50112756348,
        "rating": 1094.4546699523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_33272_36861_1",
      "ports": {
        "bus1": 36861,
        "bus2": 33272
      },
      "params": {
        "R": 0.0013253975193947554,
        "X": 0.011469685472548008,
        "G": 0.0,
        "B": 0.044228341430425644
      },
      "extension": {
        "length": 15787.944647094728,
        "rating": 515.3787612915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_33274_33282_1",
      "ports": {
        "bus1": 33274,
        "bus2": 33282
      },
      "params": {
        "R": 0.0052646282128989705,
        "X": 0.02796153351664543,
        "G": 0.0,
        "B": 0.01211685035377741
      },
      "extension": {
        "length": 12901.12583203125,
        "rating": 209.30678844451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_33274_36917_1",
      "ports": {
        "bus1": 33274,
        "bus2": 36917
      },
      "params": {
        "R": 0.006371706258505583,
        "X": 0.035119447857141495,
        "G": 0.0,
        "B": 0.019312474876642227
      },
      "extension": {
        "length": 19036.666953369142,
        "rating": 220.3911304473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_33275_33280_1",
      "ports": {
        "bus1": 33275,
        "bus2": 33280
      },
      "params": {
        "R": 0.005298626609146595,
        "X": 0.02637447975575924,
        "G": 0.0,
        "B": 0.023895058780908585
      },
      "extension": {
        "length": 17790.61849914551,
        "rating": 209.11719799041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_33275_36917_1",
      "ports": {
        "bus1": 36917,
        "bus2": 33275
      },
      "params": {
        "R": 0.0027665523812174797,
        "X": 0.0136155029758811,
        "G": 0.0,
        "B": 0.0072563039138913155
      },
      "extension": {
        "length": 6520.500995910645,
        "rating": 230.41369915008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_33276_33277_1",
      "ports": {
        "bus1": 33276,
        "bus2": 33277
      },
      "params": {
        "R": 0.004076879005879164,
        "X": 0.014429910108447075,
        "G": 0.0,
        "B": 0.011324075050652027
      },
      "extension": {
        "length": 9266.402296142578,
        "rating": 201.4554262161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_33277_36917_1",
      "ports": {
        "bus1": 33277,
        "bus2": 36917
      },
      "params": {
        "R": 0.001762205851264298,
        "X": 0.009884224273264408,
        "G": 0.0,
        "B": 0.0021206275559961796
      },
      "extension": {
        "length": 3187.4187632904054,
        "rating": 186.59405708312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_33278_33279_1",
      "ports": {
        "bus1": 33278,
        "bus2": 33279
      },
      "params": {
        "R": 0.0002768867998383939,
        "X": 0.001194580807350576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33278_33280_1",
      "ports": {
        "bus1": 33280,
        "bus2": 33278
      },
      "params": {
        "R": 0.004658707417547703,
        "X": 0.029494741931557655,
        "G": 0.0,
        "B": 0.00860670767724514
      },
      "extension": {
        "length": 11880.577939086914,
        "rating": 204.4621467590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_33278_33644_1",
      "ports": {
        "bus1": 33278,
        "bus2": 33644
      },
      "params": {
        "R": 0.025086164474487305,
        "X": 0.16001199185848236,
        "G": 0.0,
        "B": 0.052986171096563346
      },
      "extension": {
        "length": 64697.784873046876,
        "rating": 192.7021861076355
      }
    },
    {
      "class": "Branch",
      "id": "branch_33281_33282_1",
      "ports": {
        "bus1": 33281,
        "bus2": 33282
      },
      "params": {
        "R": 0.00028281574486754835,
        "X": 0.0011148571502417326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33283_33284_1",
      "ports": {
        "bus1": 33283,
        "bus2": 33284
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33283_33815_1",
      "ports": {
        "bus1": 33815,
        "bus2": 33283
      },
      "params": {
        "R": 0.009208298288285732,
        "X": 0.03626064583659172,
        "G": 0.0,
        "B": 0.011348217725753784
      },
      "extension": {
        "length": 14182.302560668946,
        "rating": 222.08495140075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_33285_33287_1",
      "ports": {
        "bus1": 33287,
        "bus2": 33285
      },
      "params": {
        "R": 0.004590100608766079,
        "X": 0.025319591164588928,
        "G": 0.0,
        "B": 0.009394271299242973
      },
      "extension": {
        "length": 11214.415368347169,
        "rating": 239.8237943649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_33286_33287_1",
      "ports": {
        "bus1": 33287,
        "bus2": 33286
      },
      "params": {
        "R": 0.0031454998534172773,
        "X": 0.02100620605051517,
        "G": 0.0,
        "B": 0.005231677088886499
      },
      "extension": {
        "length": 7618.896509216309,
        "rating": 236.1119508743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_33289_33291_1",
      "ports": {
        "bus1": 33291,
        "bus2": 33289
      },
      "params": {
        "R": 0.0017161961877718568,
        "X": 0.008861306123435497,
        "G": 0.0,
        "B": 0.003322626231238246
      },
      "extension": {
        "length": 3750.553756439209,
        "rating": 265.7271385192871
      }
    },
    {
      "class": "Branch",
      "id": "branch_33289_33312_1",
      "ports": {
        "bus1": 33312,
        "bus2": 33289
      },
      "params": {
        "R": 0.00432689068838954,
        "X": 0.022315783426165584,
        "G": 0.0,
        "B": 0.03574521467089653
      },
      "extension": {
        "length": 20722.35294470215,
        "rating": 256.5840005874634
      }
    },
    {
      "class": "Branch",
      "id": "branch_33290_33296_1",
      "ports": {
        "bus1": 33290,
        "bus2": 33296
      },
      "params": {
        "R": 0.005176512990146875,
        "X": 0.031199026852846146,
        "G": 0.0,
        "B": 0.018788311630487442
      },
      "extension": {
        "length": 18105.787633666994,
        "rating": 198.00273180007935
      }
    },
    {
      "class": "Branch",
      "id": "branch_33290_33305_1",
      "ports": {
        "bus1": 33290,
        "bus2": 33305
      },
      "params": {
        "R": 0.0031667137518525124,
        "X": 0.021616803482174873,
        "G": 0.0,
        "B": 0.00658059399574995
      },
      "extension": {
        "length": 8709.740088134766,
        "rating": 221.68915271759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_33291_33292_1",
      "ports": {
        "bus1": 33291,
        "bus2": 33292
      },
      "params": {
        "R": 0.003087700577452779,
        "X": 0.01829427108168602,
        "G": 0.0,
        "B": 0.014598311856389046
      },
      "extension": {
        "length": 11189.925491088867,
        "rating": 253.2421112060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_33292_33305_1",
      "ports": {
        "bus1": 33305,
        "bus2": 33292
      },
      "params": {
        "R": 0.0037674768827855587,
        "X": 0.018104063346982002,
        "G": 0.0,
        "B": 0.005626844707876444
      },
      "extension": {
        "length": 7374.317740356446,
        "rating": 234.37156677246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_33293_33294_1",
      "ports": {
        "bus1": 33293,
        "bus2": 33294
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33293_33805_1",
      "ports": {
        "bus1": 33293,
        "bus2": 33805
      },
      "params": {
        "R": 0.0010504783131182194,
        "X": 0.01155019085854292,
        "G": 0.0,
        "B": 0.18765395879745483
      },
      "extension": {
        "length": 32455.92562426758,
        "rating": 1160.3983879089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_33295_33296_1",
      "ports": {
        "bus1": 33296,
        "bus2": 33295
      },
      "params": {
        "R": 0.003530490677803755,
        "X": 0.016167836263775826,
        "G": 0.0,
        "B": 0.00818601343780756
      },
      "extension": {
        "length": 8051.787876708984,
        "rating": 184.26542282104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_33295_33297_1",
      "ports": {
        "bus1": 33295,
        "bus2": 33297
      },
      "params": {
        "R": 0.0018507419154047966,
        "X": 0.012185516767203808,
        "G": 0.0,
        "B": 0.005309951491653919
      },
      "extension": {
        "length": 5900.492247528076,
        "rating": 177.3112177848816
      }
    },
    {
      "class": "Branch",
      "id": "branch_33297_33753_1",
      "ports": {
        "bus1": 33753,
        "bus2": 33297
      },
      "params": {
        "R": 0.005973258055746555,
        "X": 0.03177503123879433,
        "G": 0.0,
        "B": 0.007951217703521252
      },
      "extension": {
        "length": 11027.335206115724,
        "rating": 211.9227409362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_33298_33299_1",
      "ports": {
        "bus1": 33298,
        "bus2": 33299
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33298_33300_1",
      "ports": {
        "bus1": 33298,
        "bus2": 33300
      },
      "params": {
        "R": 0.0013829739764332771,
        "X": 0.006077991798520087,
        "G": 0.0,
        "B": 0.011575805023312569
      },
      "extension": {
        "length": 6470.3732184448245,
        "rating": 210.45644283294678
      }
    },
    {
      "class": "Branch",
      "id": "branch_33298_33687_1",
      "ports": {
        "bus1": 33687,
        "bus2": 33298
      },
      "params": {
        "R": 0.004081502091139555,
        "X": 0.02878504619002342,
        "G": 0.0,
        "B": 0.01179182343184948
      },
      "extension": {
        "length": 13247.403625854493,
        "rating": 213.46094608306885
      }
    },
    {
      "class": "Branch",
      "id": "branch_33300_33301_1",
      "ports": {
        "bus1": 33300,
        "bus2": 33301
      },
      "params": {
        "R": 0.0018079628935083747,
        "X": 0.013654425740242006,
        "G": 0.0,
        "B": 0.010795747861266136
      },
      "extension": {
        "length": 8696.654468261719,
        "rating": 206.99222087860107
      }
    },
    {
      "class": "Branch",
      "id": "branch_33301_33302_1",
      "ports": {
        "bus1": 33301,
        "bus2": 33302
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33303_33306_1",
      "ports": {
        "bus1": 33306,
        "bus2": 33303
      },
      "params": {
        "R": 0.0028174575418233867,
        "X": 0.013931614346802235,
        "G": 0.0,
        "B": 0.004484707955271006
      },
      "extension": {
        "length": 5966.300591125489,
        "rating": 244.7014570236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_33303_33755_1",
      "ports": {
        "bus1": 33303,
        "bus2": 33755
      },
      "params": {
        "R": 0.0034132872242480516,
        "X": 0.02261345647275448,
        "G": 0.0,
        "B": 0.04644179344177246
      },
      "extension": {
        "length": 24402.446408935546,
        "rating": 257.20250606536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_33304_33305_1",
      "ports": {
        "bus1": 33304,
        "bus2": 33305
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33307_33308_1",
      "ports": {
        "bus1": 33307,
        "bus2": 33308
      },
      "params": {
        "R": 0.0002596698177512735,
        "X": 0.0011318979086354375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33307_33755_1",
      "ports": {
        "bus1": 33755,
        "bus2": 33307
      },
      "params": {
        "R": 0.006191239692270757,
        "X": 0.029861373826861385,
        "G": 0.0,
        "B": 0.007236181758344174
      },
      "extension": {
        "length": 10788.867971191406,
        "rating": 234.42201614379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_33310_33311_1",
      "ports": {
        "bus1": 33310,
        "bus2": 33311
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33310_33312_1",
      "ports": {
        "bus1": 33312,
        "bus2": 33310
      },
      "params": {
        "R": 0.005590386688709259,
        "X": 0.018980886787176132,
        "G": 0.0,
        "B": 0.009077477268874645
      },
      "extension": {
        "length": 9827.297455078125,
        "rating": 252.9059886932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_33310_33316_1",
      "ports": {
        "bus1": 33310,
        "bus2": 33316
      },
      "params": {
        "R": 0.0013545253314077854,
        "X": 0.008465999737381935,
        "G": 0.0,
        "B": 0.0252158772200346
      },
      "extension": {
        "length": 9652.234698852539,
        "rating": 251.79758071899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_33312_33313_1",
      "ports": {
        "bus1": 33312,
        "bus2": 33313
      },
      "params": {
        "R": 0.0002020217216340825,
        "X": 0.001075406209565699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33312_33314_1",
      "ports": {
        "bus1": 33312,
        "bus2": 33314
      },
      "params": {
        "R": 0.003515089163556695,
        "X": 0.0223794337362051,
        "G": 0.0,
        "B": 0.007576523814350367
      },
      "extension": {
        "length": 8396.967528259278,
        "rating": 251.61333084106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_33314_33315_1",
      "ports": {
        "bus1": 33314,
        "bus2": 33315
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33317_33318_1",
      "ports": {
        "bus1": 33317,
        "bus2": 33318
      },
      "params": {
        "R": 0.0002861181856133044,
        "X": 0.0011245525674894452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33317_33625_1",
      "ports": {
        "bus1": 33317,
        "bus2": 33625
      },
      "params": {
        "R": 0.011143843643367292,
        "X": 0.07253693044185638,
        "G": 0.0,
        "B": 0.018135881051421165
      },
      "extension": {
        "length": 26531.936892333986,
        "rating": 216.45269393920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_33319_33331_1",
      "ports": {
        "bus1": 33319,
        "bus2": 33331
      },
      "params": {
        "R": 0.0031115594319999214,
        "X": 0.023403922095894814,
        "G": 0.0,
        "B": 0.009976893663406372
      },
      "extension": {
        "length": 10593.770833190918,
        "rating": 222.47068881988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_33319_33623_1",
      "ports": {
        "bus1": 33319,
        "bus2": 33623
      },
      "params": {
        "R": 0.014333711937069893,
        "X": 0.10136058926582335,
        "G": 0.0,
        "B": 0.027916735038161278
      },
      "extension": {
        "length": 38407.09855737305,
        "rating": 216.51413440704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_33320_33321_1",
      "ports": {
        "bus1": 33320,
        "bus2": 33321
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33321_33328_1",
      "ports": {
        "bus1": 33328,
        "bus2": 33321
      },
      "params": {
        "R": 0.00302437087520957,
        "X": 0.0211689043790102,
        "G": 0.0,
        "B": 0.01228298805654049
      },
      "extension": {
        "length": 11798.115972473144,
        "rating": 232.91819095611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_33322_33326_1",
      "ports": {
        "bus1": 33322,
        "bus2": 33326
      },
      "params": {
        "R": 0.004543261136859655,
        "X": 0.028497081249952313,
        "G": 0.0,
        "B": 0.022597922012209892
      },
      "extension": {
        "length": 18975.81559790039,
        "rating": 178.2491683959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_33323_33324_1",
      "ports": {
        "bus1": 33323,
        "bus2": 33324
      },
      "params": {
        "R": 0.004539394285529852,
        "X": 0.03210820257663727,
        "G": 0.0,
        "B": 0.010707488283514977
      },
      "extension": {
        "length": 12759.684953796386,
        "rating": 230.77657222747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_33323_33628_1",
      "ports": {
        "bus1": 33323,
        "bus2": 33628
      },
      "params": {
        "R": 0.006016341038048267,
        "X": 0.03744051977992058,
        "G": 0.0,
        "B": 0.013421529904007912
      },
      "extension": {
        "length": 15154.713298828125,
        "rating": 227.25510597229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_33324_33325_1",
      "ports": {
        "bus1": 33325,
        "bus2": 33324
      },
      "params": {
        "R": 0.002886349800974131,
        "X": 0.016031602397561073,
        "G": 0.0,
        "B": 0.018199270591139793
      },
      "extension": {
        "length": 12055.147260314941,
        "rating": 236.18896007537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_33325_33326_1",
      "ports": {
        "bus1": 33325,
        "bus2": 33326
      },
      "params": {
        "R": 0.003435049206018448,
        "X": 0.0178546030074358,
        "G": 0.0,
        "B": 0.01149016059935093
      },
      "extension": {
        "length": 10608.923815246582,
        "rating": 163.31615447998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_33330_33625_1",
      "ports": {
        "bus1": 33330,
        "bus2": 33625
      },
      "params": {
        "R": 0.0065570096485316745,
        "X": 0.041016414761543274,
        "G": 0.0,
        "B": 0.03886548802256584
      },
      "extension": {
        "length": 30671.514263671877,
        "rating": 223.7891674041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_33331_33332_1",
      "ports": {
        "bus1": 33331,
        "bus2": 33332
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33331_33600_1",
      "ports": {
        "bus1": 33331,
        "bus2": 33600
      },
      "params": {
        "R": 0.007066183257848024,
        "X": 0.04783489927649498,
        "G": 0.0,
        "B": 0.024564255028963086
      },
      "extension": {
        "length": 24080.03306542969,
        "rating": 232.28235244750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_33331_33622_1",
      "ports": {
        "bus1": 33331,
        "bus2": 33622
      },
      "params": {
        "R": 0.010408252477645874,
        "X": 0.05702276900410652,
        "G": 0.0,
        "B": 0.0787016823887825
      },
      "extension": {
        "length": 48261.67844018555,
        "rating": 243.44658851623535
      }
    },
    {
      "class": "Branch",
      "id": "branch_33334_33335_1",
      "ports": {
        "bus1": 33334,
        "bus2": 33335
      },
      "params": {
        "R": 0.003601762233301997,
        "X": 0.021280614659190178,
        "G": 0.0,
        "B": 0.006114929914474488
      },
      "extension": {
        "length": 8304.680603210449,
        "rating": 213.2154941558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_33336_33337_1",
      "ports": {
        "bus1": 33337,
        "bus2": 33336
      },
      "params": {
        "R": 0.0030016873497515917,
        "X": 0.02093059942126274,
        "G": 0.0,
        "B": 0.011342315934598446
      },
      "extension": {
        "length": 10633.969286499023,
        "rating": 192.52235889434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_33336_33929_1",
      "ports": {
        "bus1": 33336,
        "bus2": 33929
      },
      "params": {
        "R": 0.011143602430820465,
        "X": 0.051957752555608756,
        "G": 0.0,
        "B": 0.01741977222263813
      },
      "extension": {
        "length": 21472.28051879883,
        "rating": 195.6732988357544
      }
    },
    {
      "class": "Branch",
      "id": "branch_33337_33925_1",
      "ports": {
        "bus1": 33337,
        "bus2": 33925
      },
      "params": {
        "R": 0.007362427655607462,
        "X": 0.04626719281077385,
        "G": 0.0,
        "B": 0.03738982602953911
      },
      "extension": {
        "length": 29355.794015625,
        "rating": 179.32674884796143
      }
    },
    {
      "class": "Branch",
      "id": "branch_33338_33342_1",
      "ports": {
        "bus1": 33342,
        "bus2": 33338
      },
      "params": {
        "R": 0.004902366083115339,
        "X": 0.02769096940755844,
        "G": 0.0,
        "B": 0.007196302991360426
      },
      "extension": {
        "length": 10433.85491986084,
        "rating": 231.89101219177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_33338_33343_1",
      "ports": {
        "bus1": 33338,
        "bus2": 33343
      },
      "params": {
        "R": 0.00429665669798851,
        "X": 0.026845432817935944,
        "G": 0.0,
        "B": 0.026135539636015892
      },
      "extension": {
        "length": 19215.201404663087,
        "rating": 216.5649175643921
      }
    },
    {
      "class": "Branch",
      "id": "branch_33339_33340_1",
      "ports": {
        "bus1": 33339,
        "bus2": 33340
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33339_33342_1",
      "ports": {
        "bus1": 33342,
        "bus2": 33339
      },
      "params": {
        "R": 0.004582843743264675,
        "X": 0.025386851280927655,
        "G": 0.0,
        "B": 0.012665044516324995
      },
      "extension": {
        "length": 13259.097191162109,
        "rating": 233.95004272460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_33339_42616_1",
      "ports": {
        "bus1": 33339,
        "bus2": 42616
      },
      "params": {
        "R": 0.0036776820197701454,
        "X": 0.01570131443440914,
        "G": 0.0,
        "B": 0.005160974804311991
      },
      "extension": {
        "length": 6913.8730546875,
        "rating": 247.13857173919678
      }
    },
    {
      "class": "Branch",
      "id": "branch_33341_33342_1",
      "ports": {
        "bus1": 33342,
        "bus2": 33341
      },
      "params": {
        "R": 0.004575864877551794,
        "X": 0.031253162771463394,
        "G": 0.0,
        "B": 0.017123179510235786
      },
      "extension": {
        "length": 16995.333275024415,
        "rating": 201.52554512023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_33341_34070_1",
      "ports": {
        "bus1": 34070,
        "bus2": 33341
      },
      "params": {
        "R": 0.004740842618048191,
        "X": 0.021074341610074043,
        "G": 0.0,
        "B": 0.007931483909487724
      },
      "extension": {
        "length": 9795.335452514648,
        "rating": 224.78363513946533
      }
    },
    {
      "class": "Branch",
      "id": "branch_33344_33346_1",
      "ports": {
        "bus1": 33344,
        "bus2": 33346
      },
      "params": {
        "R": 0.0028348667547106743,
        "X": 0.014492019079625605,
        "G": 0.0,
        "B": 0.006557174026966095
      },
      "extension": {
        "length": 7178.237569335938,
        "rating": 197.66854047775269
      }
    },
    {
      "class": "Branch",
      "id": "branch_33344_33353_1",
      "ports": {
        "bus1": 33353,
        "bus2": 33344
      },
      "params": {
        "R": 0.0022740247659385204,
        "X": 0.017910072579979897,
        "G": 0.0,
        "B": 0.03335070237517357
      },
      "extension": {
        "length": 18987.077887207033,
        "rating": 255.45923709869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_33344_33355_1",
      "ports": {
        "bus1": 33344,
        "bus2": 33355
      },
      "params": {
        "R": 0.005779522005468606,
        "X": 0.02586304396390915,
        "G": 0.0,
        "B": 0.013131597079336645
      },
      "extension": {
        "length": 12532.062545288087,
        "rating": 242.46478080749512
      }
    },
    {
      "class": "Branch",
      "id": "branch_33345_33346_1",
      "ports": {
        "bus1": 33345,
        "bus2": 33346
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33346_33903_1",
      "ports": {
        "bus1": 33346,
        "bus2": 33903
      },
      "params": {
        "R": 0.0032529192976653576,
        "X": 0.016420895233750343,
        "G": 0.0,
        "B": 0.008057655766606331
      },
      "extension": {
        "length": 8331.303071228027,
        "rating": 190.84718227386475
      }
    },
    {
      "class": "Branch",
      "id": "branch_33347_33348_1",
      "ports": {
        "bus1": 33347,
        "bus2": 33348
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33347_33351_1",
      "ports": {
        "bus1": 33351,
        "bus2": 33347
      },
      "params": {
        "R": 0.0026196888647973537,
        "X": 0.014924793504178524,
        "G": 0.0,
        "B": 0.005391821730881929
      },
      "extension": {
        "length": 6710.766614868165,
        "rating": 222.39453792572021
      }
    },
    {
      "class": "Branch",
      "id": "branch_33347_34078_1",
      "ports": {
        "bus1": 34078,
        "bus2": 33347
      },
      "params": {
        "R": 0.004794874228537083,
        "X": 0.028261195868253708,
        "G": 0.0,
        "B": 0.008518228307366371
      },
      "extension": {
        "length": 11680.016948547363,
        "rating": 236.80789470672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_33349_33350_1",
      "ports": {
        "bus1": 33349,
        "bus2": 33350
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33349_33353_1",
      "ports": {
        "bus1": 33349,
        "bus2": 33353
      },
      "params": {
        "R": 0.0033665315713733435,
        "X": 0.025185935199260708,
        "G": 0.0,
        "B": 0.023960983380675316
      },
      "extension": {
        "length": 18391.887844848632,
        "rating": 258.15107822418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_33349_33818_1",
      "ports": {
        "bus1": 33349,
        "bus2": 33818
      },
      "params": {
        "R": 0.0019204539712518454,
        "X": 0.009310645051300526,
        "G": 0.0,
        "B": 0.004017931409180164
      },
      "extension": {
        "length": 4213.5250902099615,
        "rating": 265.0064468383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_33351_33352_1",
      "ports": {
        "bus1": 33352,
        "bus2": 33351
      },
      "params": {
        "R": 0.00343765621073544,
        "X": 0.016779063269495964,
        "G": 0.0,
        "B": 0.008763781748712063
      },
      "extension": {
        "length": 8861.579936279297,
        "rating": 202.1423101425171
      }
    },
    {
      "class": "Branch",
      "id": "branch_33353_33354_1",
      "ports": {
        "bus1": 33353,
        "bus2": 33354
      },
      "params": {
        "R": 0.0002660400641616434,
        "X": 0.0011604302562773228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33355_33824_1",
      "ports": {
        "bus1": 33824,
        "bus2": 33355
      },
      "params": {
        "R": 0.004425302613526583,
        "X": 0.029720673337578773,
        "G": 0.0,
        "B": 0.033990249037742615
      },
      "extension": {
        "length": 22230.78143005371,
        "rating": 233.07228088378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_33356_33357_1",
      "ports": {
        "bus1": 33356,
        "bus2": 33357
      },
      "params": {
        "R": 0.0002752567525021732,
        "X": 0.0011059923563152552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33356_33899_1",
      "ports": {
        "bus1": 33899,
        "bus2": 33356
      },
      "params": {
        "R": 0.00830264762043953,
        "X": 0.05202988162636757,
        "G": 0.0,
        "B": 0.011227662675082684
      },
      "extension": {
        "length": 18793.651368164064,
        "rating": 194.85516548156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_33359_33366_1",
      "ports": {
        "bus1": 33359,
        "bus2": 33366
      },
      "params": {
        "R": 0.00325433467514813,
        "X": 0.024116968736052513,
        "G": 0.0,
        "B": 0.01198719348758459
      },
      "extension": {
        "length": 12831.698069824219,
        "rating": 208.14027786254883
      }
    },
    {
      "class": "Branch",
      "id": "branch_33359_33939_1",
      "ports": {
        "bus1": 33939,
        "bus2": 33359
      },
      "params": {
        "R": 0.003568780841305852,
        "X": 0.027343530207872387,
        "G": 0.0,
        "B": 0.01415116433054209
      },
      "extension": {
        "length": 13594.904647338868,
        "rating": 212.7234935760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_33360_33366_1",
      "ports": {
        "bus1": 33366,
        "bus2": 33360
      },
      "params": {
        "R": 0.002014018828049302,
        "X": 0.010453545488417149,
        "G": 0.0,
        "B": 0.011176886036992073
      },
      "extension": {
        "length": 7940.19329296875,
        "rating": 257.3194742202759
      }
    },
    {
      "class": "Branch",
      "id": "branch_33361_33362_1",
      "ports": {
        "bus1": 33361,
        "bus2": 33362
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33361_33366_1",
      "ports": {
        "bus1": 33366,
        "bus2": 33361
      },
      "params": {
        "R": 0.003996381536126137,
        "X": 0.0196938868612051,
        "G": 0.0,
        "B": 0.005627212580293417
      },
      "extension": {
        "length": 7120.382124023437,
        "rating": 210.51337718963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_33361_33784_1",
      "ports": {
        "bus1": 33361,
        "bus2": 33784
      },
      "params": {
        "R": 0.005105555057525635,
        "X": 0.02396256476640701,
        "G": 0.0,
        "B": 0.03083981759846211
      },
      "extension": {
        "length": 19558.31599621582,
        "rating": 195.55468559265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_33363_33364_1",
      "ports": {
        "bus1": 33364,
        "bus2": 33363
      },
      "params": {
        "R": 0.005935249384492636,
        "X": 0.02925020828843117,
        "G": 0.0,
        "B": 0.008835960179567337
      },
      "extension": {
        "length": 11636.59159918213,
        "rating": 247.41318225860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_33364_33785_1",
      "ports": {
        "bus1": 33364,
        "bus2": 33785
      },
      "params": {
        "R": 0.013278892263770103,
        "X": 0.07186728715896606,
        "G": 0.0,
        "B": 0.028618859127163884
      },
      "extension": {
        "length": 31589.947970947265,
        "rating": 234.99906063079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_33365_33366_1",
      "ports": {
        "bus1": 33366,
        "bus2": 33365
      },
      "params": {
        "R": 0.0003137703752145171,
        "X": 0.017256291583180428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33365_33367_1",
      "ports": {
        "bus1": 33365,
        "bus2": 33367
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33365_33947_1",
      "ports": {
        "bus1": 33947,
        "bus2": 33365
      },
      "params": {
        "R": 0.0008252895786426961,
        "X": 0.009398543275892735,
        "G": 0.0,
        "B": 0.16158917546272278
      },
      "extension": {
        "length": 26483.627841064455,
        "rating": 1035.273265838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_33365_34154_1",
      "ports": {
        "bus1": 34154,
        "bus2": 33365
      },
      "params": {
        "R": 0.0015875318786129355,
        "X": 0.01748882420361042,
        "G": 0.0,
        "B": 0.3345690369606018
      },
      "extension": {
        "length": 53532.27942626953,
        "rating": 1106.0187339782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_33370_33371_1",
      "ports": {
        "bus1": 33370,
        "bus2": 33371
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33370_33372_1",
      "ports": {
        "bus1": 33370,
        "bus2": 33372
      },
      "params": {
        "R": 0.00412156293168664,
        "X": 0.02317309007048607,
        "G": 0.0,
        "B": 0.004757972434163094
      },
      "extension": {
        "length": 7077.355820068359,
        "rating": 215.63212871551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_33370_33608_1",
      "ports": {
        "bus1": 33608,
        "bus2": 33370
      },
      "params": {
        "R": 0.006832803133875132,
        "X": 0.03609548881649971,
        "G": 0.0,
        "B": 0.019336365163326263
      },
      "extension": {
        "length": 19282.455904174807,
        "rating": 224.261474609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33373_33374_1",
      "ports": {
        "bus1": 33373,
        "bus2": 33374
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33373_33380_1",
      "ports": {
        "bus1": 33380,
        "bus2": 33373
      },
      "params": {
        "R": 0.0017427454004064202,
        "X": 0.006066376809030772,
        "G": 0.0,
        "B": 0.007710565347224475
      },
      "extension": {
        "length": 4631.488322387695,
        "rating": 215.220046043396
      }
    },
    {
      "class": "Branch",
      "id": "branch_33373_33461_1",
      "ports": {
        "bus1": 33373,
        "bus2": 33461
      },
      "params": {
        "R": 0.0014597694389522076,
        "X": 0.0071210782043635845,
        "G": 0.0,
        "B": 0.007596569601446389
      },
      "extension": {
        "length": 5002.994611175537,
        "rating": 239.3749713897705
      }
    },
    {
      "class": "Branch",
      "id": "branch_33375_33376_1",
      "ports": {
        "bus1": 33376,
        "bus2": 33375
      },
      "params": {
        "R": 0.006893755868077278,
        "X": 0.1937292218208313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33375_33377_1",
      "ports": {
        "bus1": 33375,
        "bus2": 33377
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33375_33400_1",
      "ports": {
        "bus1": 33400,
        "bus2": 33375
      },
      "params": {
        "R": 0.0007834185962565242,
        "X": 0.004702644422650337,
        "G": 0.0,
        "B": 0.0027439547702670097
      },
      "extension": {
        "length": 2520.5191096343997,
        "rating": 211.80925369262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_33375_33413_1",
      "ports": {
        "bus1": 33413,
        "bus2": 33375
      },
      "params": {
        "R": 0.0012329388409852982,
        "X": 0.004973498173058033,
        "G": 0.0,
        "B": 0.0027301781810820103
      },
      "extension": {
        "length": 2717.6811157836914,
        "rating": 246.03240489959717
      }
    },
    {
      "class": "Branch",
      "id": "branch_33375_34148_1",
      "ports": {
        "bus1": 33375,
        "bus2": 34148
      },
      "params": {
        "R": 0.0012258224887773395,
        "X": 0.0065111699514091015,
        "G": 0.0,
        "B": 0.0020254147239029408
      },
      "extension": {
        "length": 2351.931632583618,
        "rating": 167.04407930374146
      }
    },
    {
      "class": "Branch",
      "id": "branch_33376_33401_1",
      "ports": {
        "bus1": 33376,
        "bus2": 33401
      },
      "params": {
        "R": 0.0025400477461516857,
        "X": 0.010495376773178577,
        "G": 0.0,
        "B": 0.001292695407755673
      },
      "extension": {
        "length": 2587.5159562683107,
        "rating": 131.48276805877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_33376_41372_1",
      "ports": {
        "bus1": 41372,
        "bus2": 33376
      },
      "params": {
        "R": 0.001250686589628458,
        "X": 0.004529404453933239,
        "G": 0.0,
        "B": 0.0005794595927000046
      },
      "extension": {
        "length": 1171.2161207427978,
        "rating": 118.73000860214233
      }
    },
    {
      "class": "Branch",
      "id": "branch_33378_33509_1",
      "ports": {
        "bus1": 33378,
        "bus2": 33509
      },
      "params": {
        "R": 0.0012043864699080586,
        "X": 0.005622783675789834,
        "G": 0.0,
        "B": 0.017336612567305565
      },
      "extension": {
        "length": 7237.112882629394,
        "rating": 245.40460109710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_33378_33989_1",
      "ports": {
        "bus1": 33378,
        "bus2": 33989
      },
      "params": {
        "R": 0.0007994285551831127,
        "X": 0.004003751091659069,
        "G": 0.0,
        "B": 0.005878990981727838
      },
      "extension": {
        "length": 3229.472202209473,
        "rating": 256.15878105163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_33379_33455_1",
      "ports": {
        "bus1": 33379,
        "bus2": 33455
      },
      "params": {
        "R": 0.0016132942400872707,
        "X": 0.008263025432825089,
        "G": 0.0,
        "B": 0.023772908374667164
      },
      "extension": {
        "length": 10225.779597290039,
        "rating": 257.7876567840576
      }
    },
    {
      "class": "Branch",
      "id": "branch_33379_33458_1",
      "ports": {
        "bus1": 33458,
        "bus2": 33379
      },
      "params": {
        "R": 0.001549934851936996,
        "X": 0.00750220799818635,
        "G": 0.0,
        "B": 0.001857371302321553
      },
      "extension": {
        "length": 2651.3237010498046,
        "rating": 210.4830026626587
      }
    },
    {
      "class": "Branch",
      "id": "branch_33379_33989_1",
      "ports": {
        "bus1": 33989,
        "bus2": 33379
      },
      "params": {
        "R": 0.00034190944279544055,
        "X": 0.0024083403404802084,
        "G": 0.0,
        "B": 0.0008418768993578851
      },
      "extension": {
        "length": 980.725079498291,
        "rating": 256.3124179840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_33379_41375_1",
      "ports": {
        "bus1": 33379,
        "bus2": 41375
      },
      "params": {
        "R": 0.000942068814765662,
        "X": 0.005261995829641819,
        "G": 0.0,
        "B": 0.018353134393692017
      },
      "extension": {
        "length": 6807.337138916016,
        "rating": 283.3364248275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_33379_41375_2",
      "ports": {
        "bus1": 33379,
        "bus2": 41375
      },
      "params": {
        "R": 0.000942068814765662,
        "X": 0.005261995829641819,
        "G": 0.0,
        "B": 0.018353134393692017
      },
      "extension": {
        "length": 6807.337138916016,
        "rating": 283.3364248275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_33380_33427_1",
      "ports": {
        "bus1": 33380,
        "bus2": 33427
      },
      "params": {
        "R": 0.0009315595380030571,
        "X": 0.005305527243763208,
        "G": 0.0,
        "B": 0.007098179776221513
      },
      "extension": {
        "length": 4500.49667843628,
        "rating": 205.13041019439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_33381_33382_1",
      "ports": {
        "bus1": 33381,
        "bus2": 33382
      },
      "params": {
        "R": 0.0002644225023686886,
        "X": 0.0011484066490083933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33381_33394_1",
      "ports": {
        "bus1": 33381,
        "bus2": 33394
      },
      "params": {
        "R": 0.0018575520953163505,
        "X": 0.010519411414861679,
        "G": 0.0,
        "B": 0.0023530495818704367
      },
      "extension": {
        "length": 3572.544203338623,
        "rating": 215.67227840423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_33381_33426_1",
      "ports": {
        "bus1": 33381,
        "bus2": 33426
      },
      "params": {
        "R": 0.0027336415369063616,
        "X": 0.019509857520461082,
        "G": 0.0,
        "B": 0.014414525590837002
      },
      "extension": {
        "length": 11764.867815856935,
        "rating": 229.02162075042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_33383_33466_1",
      "ports": {
        "bus1": 33383,
        "bus2": 33466
      },
      "params": {
        "R": 0.0005868651787750423,
        "X": 0.00432327575981617,
        "G": 0.0,
        "B": 0.005505788139998913
      },
      "extension": {
        "length": 3731.4387138977054,
        "rating": 190.4388427734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33383_33509_1",
      "ports": {
        "bus1": 33383,
        "bus2": 33509
      },
      "params": {
        "R": 0.0010303794406354427,
        "X": 0.005394459702074528,
        "G": 0.0,
        "B": 0.016357995569705963
      },
      "extension": {
        "length": 6213.014636627197,
        "rating": 193.0532455444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_33384_33393_1",
      "ports": {
        "bus1": 33384,
        "bus2": 33393
      },
      "params": {
        "R": 0.0006509583909064531,
        "X": 0.00481036864221096,
        "G": 0.0,
        "B": 0.003934501204639673
      },
      "extension": {
        "length": 3261.880061279297,
        "rating": 226.70385837554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_33384_33452_1",
      "ports": {
        "bus1": 33384,
        "bus2": 33452
      },
      "params": {
        "R": 0.0021255696192383766,
        "X": 0.013935180380940439,
        "G": 0.0,
        "B": 0.003135482547804713
      },
      "extension": {
        "length": 4839.183400726319,
        "rating": 249.55933094024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_33385_33471_1",
      "ports": {
        "bus1": 33471,
        "bus2": 33385
      },
      "params": {
        "R": 0.0016792999813333154,
        "X": 0.010554349049925802,
        "G": 0.0,
        "B": 0.0035674648825079207
      },
      "extension": {
        "length": 4567.062440917969,
        "rating": 202.9163360595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_33385_33475_1",
      "ports": {
        "bus1": 33475,
        "bus2": 33385
      },
      "params": {
        "R": 0.001945268944837153,
        "X": 0.011526850052177908,
        "G": 0.0,
        "B": 0.01022607646882534
      },
      "extension": {
        "length": 7315.938164245606,
        "rating": 190.97418785095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_33386_33396_1",
      "ports": {
        "bus1": 33386,
        "bus2": 33396
      },
      "params": {
        "R": 0.0017170074861496687,
        "X": 0.009127244353294373,
        "G": 0.0,
        "B": 0.018086383119225502
      },
      "extension": {
        "length": 9675.455304748535,
        "rating": 209.66429710388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_33386_33445_1",
      "ports": {
        "bus1": 33386,
        "bus2": 33445
      },
      "params": {
        "R": 0.0009173009311780334,
        "X": 0.005856234580278397,
        "G": 0.0,
        "B": 0.01075462531298399
      },
      "extension": {
        "length": 6013.102862274171,
        "rating": 228.90524864196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_33386_33462_1",
      "ports": {
        "bus1": 33386,
        "bus2": 33462
      },
      "params": {
        "R": 0.0010209977626800537,
        "X": 0.004926399793475866,
        "G": 0.0,
        "B": 0.005385718774050474
      },
      "extension": {
        "length": 3586.335059234619,
        "rating": 215.0296926498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_33387_33390_1",
      "ports": {
        "bus1": 33387,
        "bus2": 33390
      },
      "params": {
        "R": 0.004082005470991135,
        "X": 0.12927477061748505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33387_33391_1",
      "ports": {
        "bus1": 33387,
        "bus2": 33391
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33387_33403_1",
      "ports": {
        "bus1": 33403,
        "bus2": 33387
      },
      "params": {
        "R": 0.0008661421597935259,
        "X": 0.004921270068734884,
        "G": 0.0,
        "B": 0.0019965784158557653
      },
      "extension": {
        "length": 2237.318116836548,
        "rating": 182.7784538269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_33387_33413_1",
      "ports": {
        "bus1": 33387,
        "bus2": 33413
      },
      "params": {
        "R": 0.0013334279647096992,
        "X": 0.0077081965282559395,
        "G": 0.0,
        "B": 0.0039379168301820755
      },
      "extension": {
        "length": 3777.4478822937012,
        "rating": 258.22980403900146
      }
    },
    {
      "class": "Branch",
      "id": "branch_33387_33437_1",
      "ports": {
        "bus1": 33387,
        "bus2": 33437
      },
      "params": {
        "R": 0.0005426278221420944,
        "X": 0.0033613545820116997,
        "G": 0.0,
        "B": 0.02478773333132267
      },
      "extension": {
        "length": 6266.546578399659,
        "rating": 278.5229206085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_33387_33437_2",
      "ports": {
        "bus1": 33387,
        "bus2": 33437
      },
      "params": {
        "R": 0.0005426278221420944,
        "X": 0.0033613545820116997,
        "G": 0.0,
        "B": 0.02478773333132267
      },
      "extension": {
        "length": 6266.546578399659,
        "rating": 278.5229206085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_33388_33390_1",
      "ports": {
        "bus1": 33388,
        "bus2": 33390
      },
      "params": {
        "R": -0.001137968385592103,
        "X": -0.03603879734873772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33388_41383_1",
      "ports": {
        "bus1": 41383,
        "bus2": 33388
      },
      "params": {
        "R": 0.005411820486187935,
        "X": 0.01997828483581543,
        "G": 0.0,
        "B": 0.0018433729419484735
      },
      "extension": {
        "length": 4488.834960021973,
        "rating": 132.1786403656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_33388_41384_1",
      "ports": {
        "bus1": 41384,
        "bus2": 33388
      },
      "params": {
        "R": 0.0014465635176748037,
        "X": 0.005756532773375511,
        "G": 0.0,
        "B": 0.001076838350854814
      },
      "extension": {
        "length": 1859.6870565490724,
        "rating": 119.84835863113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_33389_33390_1",
      "ports": {
        "bus1": 33389,
        "bus2": 33390
      },
      "params": {
        "R": 0.014280978590250015,
        "X": 0.4522705078125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33392_33393_1",
      "ports": {
        "bus1": 33392,
        "bus2": 33393
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33393_33424_1",
      "ports": {
        "bus1": 33393,
        "bus2": 33424
      },
      "params": {
        "R": 0.0011174178216606379,
        "X": 0.006601639557629823,
        "G": 0.0,
        "B": 0.002318834885954857
      },
      "extension": {
        "length": 2931.019808944702,
        "rating": 159.81677770614624
      }
    },
    {
      "class": "Branch",
      "id": "branch_33394_33395_1",
      "ports": {
        "bus1": 33394,
        "bus2": 33395
      },
      "params": {
        "R": 0.00027815860812552273,
        "X": 0.0010990210575982928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33394_33444_1",
      "ports": {
        "bus1": 33444,
        "bus2": 33394
      },
      "params": {
        "R": 0.0013445126824080944,
        "X": 0.00820623617619276,
        "G": 0.0,
        "B": 0.002414421644061804
      },
      "extension": {
        "length": 2920.519351043701,
        "rating": 198.71768951416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_33396_33476_1",
      "ports": {
        "bus1": 33476,
        "bus2": 33396
      },
      "params": {
        "R": 0.0007903293590061367,
        "X": 0.004291387740522623,
        "G": 0.0,
        "B": 0.006718548946082592
      },
      "extension": {
        "length": 3847.804576171875,
        "rating": 191.1181926727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_33396_33480_1",
      "ports": {
        "bus1": 33396,
        "bus2": 33480
      },
      "params": {
        "R": 0.00207238900475204,
        "X": 0.012157877907156944,
        "G": 0.0,
        "B": 0.0037398301064968113
      },
      "extension": {
        "length": 4744.917363922119,
        "rating": 216.72499179840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_33397_33398_1",
      "ports": {
        "bus1": 33398,
        "bus2": 33397
      },
      "params": {
        "R": 0.001644105766899884,
        "X": 0.00830127764493227,
        "G": 0.0,
        "B": 0.005763133522123098
      },
      "extension": {
        "length": 5376.040678070069,
        "rating": 160.4333519935608
      }
    },
    {
      "class": "Branch",
      "id": "branch_33397_33472_1",
      "ports": {
        "bus1": 33397,
        "bus2": 33472
      },
      "params": {
        "R": 0.0006668163114227355,
        "X": 0.004380636848509312,
        "G": 0.0,
        "B": 0.021843748167157173
      },
      "extension": {
        "length": 7177.139427062989,
        "rating": 213.65861892700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_33398_33453_1",
      "ports": {
        "bus1": 33453,
        "bus2": 33398
      },
      "params": {
        "R": 0.0009930352680385113,
        "X": 0.006295173428952694,
        "G": 0.0,
        "B": 0.0035994686186313633
      },
      "extension": {
        "length": 3116.365082885742,
        "rating": 202.6090145111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_33399_33426_1",
      "ports": {
        "bus1": 33426,
        "bus2": 33399
      },
      "params": {
        "R": 0.0019685092847794294,
        "X": 0.010577911511063574,
        "G": 0.0,
        "B": 0.0018722489476203916
      },
      "extension": {
        "length": 3271.2714415283203,
        "rating": 227.11381912231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_33399_33449_1",
      "ports": {
        "bus1": 33399,
        "bus2": 33449
      },
      "params": {
        "R": 0.002359019825235009,
        "X": 0.013928604312241077,
        "G": 0.0,
        "B": 0.019584205001592636
      },
      "extension": {
        "length": 11601.650569152833,
        "rating": 259.7463369369507
      }
    },
    {
      "class": "Branch",
      "id": "branch_33400_33401_1",
      "ports": {
        "bus1": 33401,
        "bus2": 33400
      },
      "params": {
        "R": 0.0030830446630716324,
        "X": 0.11391225457191467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33400_33401_2",
      "ports": {
        "bus1": 33401,
        "bus2": 33400
      },
      "params": {
        "R": 0.0030830446630716324,
        "X": 0.11391225457191467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33400_33401_3",
      "ports": {
        "bus1": 33401,
        "bus2": 33400
      },
      "params": {
        "R": 0.0030830446630716324,
        "X": 0.11391225457191467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33400_33402_1",
      "ports": {
        "bus1": 33400,
        "bus2": 33402
      },
      "params": {
        "R": 0.0002196329878643155,
        "X": 0.001183659303933382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33400_33494_1",
      "ports": {
        "bus1": 33400,
        "bus2": 33494
      },
      "params": {
        "R": 0.007294523529708386,
        "X": 0.03772308677434921,
        "G": 0.0,
        "B": 0.0252490509301424
      },
      "extension": {
        "length": 20036.413836914064,
        "rating": 217.6708221435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_33400_34148_1",
      "ports": {
        "bus1": 34148,
        "bus2": 33400
      },
      "params": {
        "R": 0.0007793475524522364,
        "X": 0.004803264047950506,
        "G": 0.0,
        "B": 0.0028517593163996935
      },
      "extension": {
        "length": 2546.2759560699465,
        "rating": 212.58695125579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_33401_41362_1",
      "ports": {
        "bus1": 33401,
        "bus2": 41362
      },
      "params": {
        "R": 0.005342300981283188,
        "X": 0.03009396232664585,
        "G": 0.0,
        "B": 0.004099464975297451
      },
      "extension": {
        "length": 7821.121212158203,
        "rating": 138.06633949279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_33401_41378_1",
      "ports": {
        "bus1": 41378,
        "bus2": 33401
      },
      "params": {
        "R": 0.002084336243569851,
        "X": 0.008255589753389359,
        "G": 0.0,
        "B": 0.0008952090865932405
      },
      "extension": {
        "length": 1855.9918576812745,
        "rating": 145.1087236404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_33401_41378_2",
      "ports": {
        "bus1": 41378,
        "bus2": 33401
      },
      "params": {
        "R": 0.002084336243569851,
        "X": 0.008255589753389359,
        "G": 0.0,
        "B": 0.0008952090865932405
      },
      "extension": {
        "length": 1855.9918576812745,
        "rating": 145.1087236404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_33403_33413_1",
      "ports": {
        "bus1": 33403,
        "bus2": 33413
      },
      "params": {
        "R": 0.002490385202690959,
        "X": 0.014461103826761246,
        "G": 0.0,
        "B": 0.00315070734359324
      },
      "extension": {
        "length": 4540.047450347901,
        "rating": 229.01899814605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_33403_33416_1",
      "ports": {
        "bus1": 33416,
        "bus2": 33403
      },
      "params": {
        "R": 0.000367376342182979,
        "X": 0.002190005499869585,
        "G": 0.0,
        "B": 0.004767685197293758
      },
      "extension": {
        "length": 2369.24118649292,
        "rating": 259.1599225997925
      }
    },
    {
      "class": "Branch",
      "id": "branch_33403_33431_1",
      "ports": {
        "bus1": 33403,
        "bus2": 33431
      },
      "params": {
        "R": 0.00203701201826334,
        "X": 0.011213014833629131,
        "G": 0.0,
        "B": 0.006534467916935683
      },
      "extension": {
        "length": 5871.064183319092,
        "rating": 207.92663097381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_33404_33405_1",
      "ports": {
        "bus1": 33405,
        "bus2": 33404
      },
      "params": {
        "R": 0.0039495741948485374,
        "X": 0.12234484404325485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33404_33405_2",
      "ports": {
        "bus1": 33405,
        "bus2": 33404
      },
      "params": {
        "R": 0.0039495741948485374,
        "X": 0.12234484404325485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33404_33405_3",
      "ports": {
        "bus1": 33405,
        "bus2": 33404
      },
      "params": {
        "R": 0.0039495741948485374,
        "X": 0.12234484404325485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33404_33405_4",
      "ports": {
        "bus1": 33405,
        "bus2": 33404
      },
      "params": {
        "R": 0.0039495741948485374,
        "X": 0.12234484404325485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33404_33406_1",
      "ports": {
        "bus1": 33404,
        "bus2": 33406
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33404_33437_1",
      "ports": {
        "bus1": 33404,
        "bus2": 33437
      },
      "params": {
        "R": 0.001218482619151473,
        "X": 0.005792554467916489,
        "G": 0.0,
        "B": 0.010305912233889103
      },
      "extension": {
        "length": 5893.291012664795,
        "rating": 271.4512825012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_33405_41367_1",
      "ports": {
        "bus1": 33405,
        "bus2": 41367
      },
      "params": {
        "R": 0.013716576620936394,
        "X": 0.05768226087093353,
        "G": 0.0,
        "B": 0.007124819792807102
      },
      "extension": {
        "length": 14170.825400756836,
        "rating": 127.873694896698
      }
    },
    {
      "class": "Branch",
      "id": "branch_33405_41370_1",
      "ports": {
        "bus1": 33405,
        "bus2": 41370
      },
      "params": {
        "R": 0.019585473462939262,
        "X": 0.0829048603773117,
        "G": 0.0,
        "B": 0.008525789715349674
      },
      "extension": {
        "length": 19867.606884887697,
        "rating": 121.67888879776001
      }
    },
    {
      "class": "Branch",
      "id": "branch_33405_41379_1",
      "ports": {
        "bus1": 33405,
        "bus2": 41379
      },
      "params": {
        "R": 0.0018215385498479009,
        "X": 0.007997625507414341,
        "G": 0.0,
        "B": 0.0005513506475836039
      },
      "extension": {
        "length": 1576.134309059143,
        "rating": 145.20117044448853
      }
    },
    {
      "class": "Branch",
      "id": "branch_33405_41379_2",
      "ports": {
        "bus1": 33405,
        "bus2": 41379
      },
      "params": {
        "R": 0.0018215385498479009,
        "X": 0.007997625507414341,
        "G": 0.0,
        "B": 0.0005513506475836039
      },
      "extension": {
        "length": 1576.134309059143,
        "rating": 145.20117044448853
      }
    },
    {
      "class": "Branch",
      "id": "branch_33407_33438_1",
      "ports": {
        "bus1": 33438,
        "bus2": 33407
      },
      "params": {
        "R": 0.0008570511708967388,
        "X": 0.004091481678187847,
        "G": 0.0,
        "B": 0.0021970064844936132
      },
      "extension": {
        "length": 2095.4666822662352,
        "rating": 219.73788738250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_33407_33497_1",
      "ports": {
        "bus1": 33407,
        "bus2": 33497
      },
      "params": {
        "R": 0.0013016596203669906,
        "X": 0.00805677566677332,
        "G": 0.0,
        "B": 0.004929780960083008
      },
      "extension": {
        "length": 4252.421274169922,
        "rating": 230.8014154434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_33409_1",
      "ports": {
        "bus1": 33408,
        "bus2": 33409
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_33416_1",
      "ports": {
        "bus1": 33408,
        "bus2": 33416
      },
      "params": {
        "R": 0.002100631594657898,
        "X": 0.014292901381850244,
        "G": 0.0,
        "B": 0.004655605647712946
      },
      "extension": {
        "length": 5553.1151603393555,
        "rating": 227.3965358734131
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_33437_1",
      "ports": {
        "bus1": 33408,
        "bus2": 33437
      },
      "params": {
        "R": 0.0008542498107999563,
        "X": 0.005722723435610533,
        "G": 0.0,
        "B": 0.004726293031126261
      },
      "extension": {
        "length": 3452.308367980957,
        "rating": 295.26445865631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_33437_2",
      "ports": {
        "bus1": 33408,
        "bus2": 33437
      },
      "params": {
        "R": 0.0008542498107999563,
        "X": 0.005722723435610533,
        "G": 0.0,
        "B": 0.004726293031126261
      },
      "extension": {
        "length": 3452.308367980957,
        "rating": 295.26445865631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_33437_3",
      "ports": {
        "bus1": 33408,
        "bus2": 33437
      },
      "params": {
        "R": 0.0008542498107999563,
        "X": 0.005722723435610533,
        "G": 0.0,
        "B": 0.004726293031126261
      },
      "extension": {
        "length": 3452.308367980957,
        "rating": 295.26445865631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_42723_1",
      "ports": {
        "bus1": 33408,
        "bus2": 42723
      },
      "params": {
        "R": 0.0006248480058275163,
        "X": 0.004189032595604658,
        "G": 0.0,
        "B": 0.0005649589584209025
      },
      "extension": {
        "length": 1196.1840850982667,
        "rating": 296.56989574432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_42723_2",
      "ports": {
        "bus1": 33408,
        "bus2": 42723
      },
      "params": {
        "R": 0.0006248480058275163,
        "X": 0.004189032595604658,
        "G": 0.0,
        "B": 0.0005649589584209025
      },
      "extension": {
        "length": 1196.1840850982667,
        "rating": 296.56989574432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_33408_42723_3",
      "ports": {
        "bus1": 33408,
        "bus2": 42723
      },
      "params": {
        "R": 0.0006248480058275163,
        "X": 0.004189032595604658,
        "G": 0.0,
        "B": 0.0005649589584209025
      },
      "extension": {
        "length": 1196.1840850982667,
        "rating": 296.56989574432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_33410_33416_1",
      "ports": {
        "bus1": 33416,
        "bus2": 33410
      },
      "params": {
        "R": 0.001250938163138926,
        "X": 0.009053259156644344,
        "G": 0.0,
        "B": 0.002201923867687583
      },
      "extension": {
        "length": 3125.785048599243,
        "rating": 227.86154747009277
      }
    },
    {
      "class": "Branch",
      "id": "branch_33410_42723_1",
      "ports": {
        "bus1": 42723,
        "bus2": 33410
      },
      "params": {
        "R": 0.00240172422491014,
        "X": 0.012211650609970093,
        "G": 0.0,
        "B": 0.005244389642030001
      },
      "extension": {
        "length": 5802.968618865967,
        "rating": 242.79577732086182
      }
    },
    {
      "class": "Branch",
      "id": "branch_33411_33412_1",
      "ports": {
        "bus1": 33412,
        "bus2": 33411
      },
      "params": {
        "R": 0.004975027404725552,
        "X": 0.11385038495063782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33411_33412_2",
      "ports": {
        "bus1": 33412,
        "bus2": 33411
      },
      "params": {
        "R": 0.004975027404725552,
        "X": 0.11385038495063782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33411_33412_3",
      "ports": {
        "bus1": 33412,
        "bus2": 33411
      },
      "params": {
        "R": 0.004975027404725552,
        "X": 0.11385038495063782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33411_33413_1",
      "ports": {
        "bus1": 33411,
        "bus2": 33413
      },
      "params": {
        "R": 0.0002809648576658219,
        "X": 0.0010756783885881305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33412_41372_1",
      "ports": {
        "bus1": 41372,
        "bus2": 33412
      },
      "params": {
        "R": 0.002570290816947818,
        "X": 0.010898469015955925,
        "G": 0.0,
        "B": 0.000960164179559797
      },
      "extension": {
        "length": 2204.338164779663,
        "rating": 142.7384376525879
      }
    },
    {
      "class": "Branch",
      "id": "branch_33412_41384_1",
      "ports": {
        "bus1": 33412,
        "bus2": 41384
      },
      "params": {
        "R": 0.0033004675060510635,
        "X": 0.013723865151405334,
        "G": 0.0,
        "B": 0.0010881965281441808
      },
      "extension": {
        "length": 2809.8427635955813,
        "rating": 116.04800224304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_33414_33415_1",
      "ports": {
        "bus1": 33414,
        "bus2": 33415
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33414_33426_1",
      "ports": {
        "bus1": 33414,
        "bus2": 33426
      },
      "params": {
        "R": 0.001980893313884735,
        "X": 0.01040323544293642,
        "G": 0.0,
        "B": 0.002651855582371354
      },
      "extension": {
        "length": 3783.4819093322753,
        "rating": 205.41908740997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_33414_33434_1",
      "ports": {
        "bus1": 33414,
        "bus2": 33434
      },
      "params": {
        "R": 0.0007884809747338295,
        "X": 0.004791186656802893,
        "G": 0.0,
        "B": 0.004321470391005278
      },
      "extension": {
        "length": 2953.795901275635,
        "rating": 215.1285171508789
      }
    },
    {
      "class": "Branch",
      "id": "branch_33416_33417_1",
      "ports": {
        "bus1": 33416,
        "bus2": 33417
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33416_33437_1",
      "ports": {
        "bus1": 33437,
        "bus2": 33416
      },
      "params": {
        "R": 0.001038137823343277,
        "X": 0.00623115012422204,
        "G": 0.0,
        "B": 0.002840019529685378
      },
      "extension": {
        "length": 3226.6094350891112,
        "rating": 191.9421672821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_33418_33419_1",
      "ports": {
        "bus1": 33418,
        "bus2": 33419
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33418_33431_1",
      "ports": {
        "bus1": 33418,
        "bus2": 33431
      },
      "params": {
        "R": 0.0011001583188772202,
        "X": 0.00657560909166932,
        "G": 0.0,
        "B": 0.002108016051352024
      },
      "extension": {
        "length": 2669.9399368286136,
        "rating": 186.7776393890381
      }
    },
    {
      "class": "Branch",
      "id": "branch_33418_33436_1",
      "ports": {
        "bus1": 33418,
        "bus2": 33436
      },
      "params": {
        "R": 0.0008186789928004146,
        "X": 0.005664862226694822,
        "G": 0.0,
        "B": 0.0041547552682459354
      },
      "extension": {
        "length": 3443.728507965088,
        "rating": 208.18355083465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_33420_33423_1",
      "ports": {
        "bus1": 33420,
        "bus2": 33423
      },
      "params": {
        "R": 0.00016110390424728394,
        "X": 0.005124107003211975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33420_33424_1",
      "ports": {
        "bus1": 33420,
        "bus2": 33424
      },
      "params": {
        "R": 0.00023194635286927223,
        "X": 0.001142021268606186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33420_33425_1",
      "ports": {
        "bus1": 33420,
        "bus2": 33425
      },
      "params": {
        "R": 0.00022477953461930156,
        "X": 0.0011702482588589191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33421_33423_1",
      "ports": {
        "bus1": 33421,
        "bus2": 33423
      },
      "params": {
        "R": 0.004010648466646671,
        "X": 0.12756361067295074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33422_33423_1",
      "ports": {
        "bus1": 33422,
        "bus2": 33423
      },
      "params": {
        "R": 0.004010648466646671,
        "X": 0.12756361067295074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33428_33429_1",
      "ports": {
        "bus1": 33429,
        "bus2": 33428
      },
      "params": {
        "R": 0.0005687166121788323,
        "X": 0.03101750649511814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33428_33430_1",
      "ports": {
        "bus1": 33428,
        "bus2": 33430
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33428_33478_1",
      "ports": {
        "bus1": 33478,
        "bus2": 33428
      },
      "params": {
        "R": 0.0005822779494337738,
        "X": 0.007744411006569862,
        "G": 0.0,
        "B": 0.13081172108650208
      },
      "extension": {
        "length": 23618.960650634766,
        "rating": 1268.5872077941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_33428_33999_1",
      "ports": {
        "bus1": 33428,
        "bus2": 33999
      },
      "params": {
        "R": 0.0003598160401452333,
        "X": 0.004361241590231657,
        "G": 0.0,
        "B": 0.11280114948749542
      },
      "extension": {
        "length": 14747.482853393554,
        "rating": 1216.316032409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_33428_34134_1",
      "ports": {
        "bus1": 33428,
        "bus2": 34134
      },
      "params": {
        "R": 0.0005781555082648993,
        "X": 0.008010572753846645,
        "G": 0.0,
        "B": 0.20437870919704437
      },
      "extension": {
        "length": 29220.76932714844,
        "rating": 1188.245677947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_33429_41374_1",
      "ports": {
        "bus1": 33429,
        "bus2": 41374
      },
      "params": {
        "R": 0.0016318028792738914,
        "X": 0.014161503873765469,
        "G": 0.0,
        "B": 0.028663653880357742
      },
      "extension": {
        "length": 13284.961472900392,
        "rating": 573.7688541412354
      }
    },
    {
      "class": "Branch",
      "id": "branch_33429_42728_1",
      "ports": {
        "bus1": 33429,
        "bus2": 42728
      },
      "params": {
        "R": 0.0006873869569972157,
        "X": 0.00593935139477253,
        "G": 0.0,
        "B": 0.017685482278466225
      },
      "extension": {
        "length": 7101.666894287109,
        "rating": 509.9727153778076
      }
    },
    {
      "class": "Branch",
      "id": "branch_33431_33432_1",
      "ports": {
        "bus1": 33431,
        "bus2": 33432
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33433_33452_1",
      "ports": {
        "bus1": 33433,
        "bus2": 33452
      },
      "params": {
        "R": 0.0015514073893427847,
        "X": 0.011640110053122044,
        "G": 0.0,
        "B": 0.0037770834751427174
      },
      "extension": {
        "length": 5147.915242126465,
        "rating": 260.72754859924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_33434_33436_1",
      "ports": {
        "bus1": 33434,
        "bus2": 33436
      },
      "params": {
        "R": 0.0006374521180987358,
        "X": 0.004444904159754515,
        "G": 0.0,
        "B": 0.006933807395398617
      },
      "extension": {
        "length": 3984.1276970214844,
        "rating": 221.2240695953369
      }
    },
    {
      "class": "Branch",
      "id": "branch_33434_33438_1",
      "ports": {
        "bus1": 33434,
        "bus2": 33438
      },
      "params": {
        "R": 0.001320002251304686,
        "X": 0.00864085741341114,
        "G": 0.0,
        "B": 0.00496569462120533
      },
      "extension": {
        "length": 4848.337655914307,
        "rating": 262.4563217163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_33435_33436_1",
      "ports": {
        "bus1": 33435,
        "bus2": 33436
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33438_33498_1",
      "ports": {
        "bus1": 33438,
        "bus2": 33498
      },
      "params": {
        "R": 0.0011379873612895608,
        "X": 0.00828181765973568,
        "G": 0.0,
        "B": 0.002448347629979253
      },
      "extension": {
        "length": 3244.8876333618164,
        "rating": 256.3778877258301
      }
    },
    {
      "class": "Branch",
      "id": "branch_33439_33440_1",
      "ports": {
        "bus1": 33440,
        "bus2": 33439
      },
      "params": {
        "R": 0.000710762687958777,
        "X": 0.004073376767337322,
        "G": 0.0,
        "B": 0.0012587718665599823
      },
      "extension": {
        "length": 1666.7821742706299,
        "rating": 255.56395053863525
      }
    },
    {
      "class": "Branch",
      "id": "branch_33439_34120_1",
      "ports": {
        "bus1": 33439,
        "bus2": 34120
      },
      "params": {
        "R": 0.00031707374728284776,
        "X": 0.0016919121844694018,
        "G": 0.0,
        "B": 0.0005969917983748019
      },
      "extension": {
        "length": 686.7148002662659,
        "rating": 268.143367767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_33440_34096_1",
      "ports": {
        "bus1": 34096,
        "bus2": 33440
      },
      "params": {
        "R": 0.0008320882334373891,
        "X": 0.005365490447729827,
        "G": 0.0,
        "B": 0.006261518690735102
      },
      "extension": {
        "length": 4068.193902923584,
        "rating": 237.28742599487305
      }
    },
    {
      "class": "Branch",
      "id": "branch_33441_33495_1",
      "ports": {
        "bus1": 33495,
        "bus2": 33441
      },
      "params": {
        "R": 0.0008110018097795546,
        "X": 0.004863249137997627,
        "G": 0.0,
        "B": 0.005781210958957672
      },
      "extension": {
        "length": 3946.6822733459476,
        "rating": 185.75233221054077
      }
    },
    {
      "class": "Branch",
      "id": "branch_33442_33443_1",
      "ports": {
        "bus1": 33442,
        "bus2": 33443
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33442_33495_1",
      "ports": {
        "bus1": 33442,
        "bus2": 33495
      },
      "params": {
        "R": 0.0029438878409564495,
        "X": 0.012288471683859823,
        "G": 0.0,
        "B": 0.01073546800762415
      },
      "extension": {
        "length": 7740.38588433838,
        "rating": 271.9189167022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_33442_33495_2",
      "ports": {
        "bus1": 33442,
        "bus2": 33495
      },
      "params": {
        "R": 0.0029438878409564495,
        "X": 0.012288471683859823,
        "G": 0.0,
        "B": 0.01073546800762415
      },
      "extension": {
        "length": 7740.38588433838,
        "rating": 271.9189167022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_33442_33497_1",
      "ports": {
        "bus1": 33442,
        "bus2": 33497
      },
      "params": {
        "R": 0.0011596304830163717,
        "X": 0.006505500990897417,
        "G": 0.0,
        "B": 0.0017075786599889398
      },
      "extension": {
        "length": 2410.8526058807374,
        "rating": 249.14722442626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_33442_33498_1",
      "ports": {
        "bus1": 33498,
        "bus2": 33442
      },
      "params": {
        "R": 0.001471764873713255,
        "X": 0.006919311359524727,
        "G": 0.0,
        "B": 0.0018067783676087856
      },
      "extension": {
        "length": 2674.6527014923095,
        "rating": 226.5929937362671
      }
    },
    {
      "class": "Branch",
      "id": "branch_33444_33455_1",
      "ports": {
        "bus1": 33455,
        "bus2": 33444
      },
      "params": {
        "R": 0.0014321989146992566,
        "X": 0.007441842462867498,
        "G": 0.0,
        "B": 0.0025300283450633287
      },
      "extension": {
        "length": 3034.0001917419436,
        "rating": 220.7878828048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_33444_33461_1",
      "ports": {
        "bus1": 33461,
        "bus2": 33444
      },
      "params": {
        "R": 0.0008265087381005286,
        "X": 0.0053294384852051735,
        "G": 0.0,
        "B": 0.003875181544572115
      },
      "extension": {
        "length": 3388.9269111328126,
        "rating": 212.22796440124512
      }
    },
    {
      "class": "Branch",
      "id": "branch_33445_33446_1",
      "ports": {
        "bus1": 33445,
        "bus2": 33446
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33445_33466_1",
      "ports": {
        "bus1": 33466,
        "bus2": 33445
      },
      "params": {
        "R": 0.0005745207308791578,
        "X": 0.002975970972329378,
        "G": 0.0,
        "B": 0.003013432025909424
      },
      "extension": {
        "length": 2149.72170199585,
        "rating": 213.85126113891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_33445_33473_1",
      "ports": {
        "bus1": 33445,
        "bus2": 33473
      },
      "params": {
        "R": 0.0007975755142979324,
        "X": 0.005291807465255261,
        "G": 0.0,
        "B": 0.004204429220408201
      },
      "extension": {
        "length": 3238.77533203125,
        "rating": 180.75225353240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_33447_33455_1",
      "ports": {
        "bus1": 33447,
        "bus2": 33455
      },
      "params": {
        "R": 0.0009516348363831638,
        "X": 0.0048760585486888885,
        "G": 0.0,
        "B": 0.0036087168846279383
      },
      "extension": {
        "length": 2803.654490158081,
        "rating": 199.08039569854736
      }
    },
    {
      "class": "Branch",
      "id": "branch_33447_33460_1",
      "ports": {
        "bus1": 33460,
        "bus2": 33447
      },
      "params": {
        "R": 0.0008185752085410058,
        "X": 0.007090930826961994,
        "G": 0.0,
        "B": 0.005938482470810413
      },
      "extension": {
        "length": 4742.967796875,
        "rating": 176.31970643997192
      }
    },
    {
      "class": "Branch",
      "id": "branch_33448_33453_1",
      "ports": {
        "bus1": 33453,
        "bus2": 33448
      },
      "params": {
        "R": 0.000781373935751617,
        "X": 0.005274910479784012,
        "G": 0.0,
        "B": 0.001064895186573267
      },
      "extension": {
        "length": 1779.2769123687744,
        "rating": 243.1356906890869
      }
    },
    {
      "class": "Branch",
      "id": "branch_33450_33506_1",
      "ports": {
        "bus1": 33450,
        "bus2": 33506
      },
      "params": {
        "R": 0.0018098930595442653,
        "X": 0.013487974181771278,
        "G": 0.0,
        "B": 0.010162223130464554
      },
      "extension": {
        "length": 8793.466721740722,
        "rating": 212.04442977905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_33451_33501_1",
      "ports": {
        "bus1": 33451,
        "bus2": 33501
      },
      "params": {
        "R": 0.0006060533924028277,
        "X": 0.0067180609330534935,
        "G": 0.0,
        "B": 0.13474002480506897
      },
      "extension": {
        "length": 18900.70757775879,
        "rating": 1106.797981262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_33451_33805_1",
      "ports": {
        "bus1": 33805,
        "bus2": 33451
      },
      "params": {
        "R": 0.000987589475698769,
        "X": 0.01065696869045496,
        "G": 0.0,
        "B": 0.12714596092700958
      },
      "extension": {
        "length": 27471.13937841797,
        "rating": 1120.0953483581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_33453_33454_1",
      "ports": {
        "bus1": 33453,
        "bus2": 33454
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33455_33456_1",
      "ports": {
        "bus1": 33455,
        "bus2": 33456
      },
      "params": {
        "R": 0.00023916868667583913,
        "X": 0.0011643938487395644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33457_33469_1",
      "ports": {
        "bus1": 33457,
        "bus2": 33469
      },
      "params": {
        "R": 0.0018193811411038041,
        "X": 0.010522262193262577,
        "G": 0.0,
        "B": 0.016311850398778915
      },
      "extension": {
        "length": 9194.071478576661,
        "rating": 182.82325267791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_33458_33459_1",
      "ports": {
        "bus1": 33458,
        "bus2": 33459
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33458_33989_1",
      "ports": {
        "bus1": 33989,
        "bus2": 33458
      },
      "params": {
        "R": 0.0009850517380982637,
        "X": 0.006114445626735687,
        "G": 0.0,
        "B": 0.0011862590909004211
      },
      "extension": {
        "length": 2035.1143254089357,
        "rating": 162.99196481704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_33458_34148_1",
      "ports": {
        "bus1": 33458,
        "bus2": 34148
      },
      "params": {
        "R": 0.0011860026279464364,
        "X": 0.0064656813628971585,
        "G": 0.0,
        "B": 0.0027552677784115076
      },
      "extension": {
        "length": 3075.5233607025148,
        "rating": 185.99737882614136
      }
    },
    {
      "class": "Branch",
      "id": "branch_33460_33499_1",
      "ports": {
        "bus1": 33460,
        "bus2": 33499
      },
      "params": {
        "R": 0.0014069724129512906,
        "X": 0.006658629979938269,
        "G": 0.0,
        "B": 0.005741686560213566
      },
      "extension": {
        "length": 4256.23829699707,
        "rating": 199.21457767486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_33461_33509_1",
      "ports": {
        "bus1": 33509,
        "bus2": 33461
      },
      "params": {
        "R": 0.0008832605089992285,
        "X": 0.005945004988461733,
        "G": 0.0,
        "B": 0.006676039658486843
      },
      "extension": {
        "length": 3904.287919189453,
        "rating": 222.78602123260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_33462_33463_1",
      "ports": {
        "bus1": 33462,
        "bus2": 33463
      },
      "params": {
        "R": 0.00027031690115109086,
        "X": 0.0010280973510816693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33462_33475_1",
      "ports": {
        "bus1": 33462,
        "bus2": 33475
      },
      "params": {
        "R": 0.0007574715418741106,
        "X": 0.004503464326262474,
        "G": 0.0,
        "B": 0.0031545772217214108
      },
      "extension": {
        "length": 2777.654187652588,
        "rating": 157.40221738815308
      }
    },
    {
      "class": "Branch",
      "id": "branch_33462_33480_1",
      "ports": {
        "bus1": 33462,
        "bus2": 33480
      },
      "params": {
        "R": 0.001899936352856457,
        "X": 0.00841892696917057,
        "G": 0.0,
        "B": 0.01097441278398037
      },
      "extension": {
        "length": 6496.219082702637,
        "rating": 241.92664623260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_33464_33472_1",
      "ports": {
        "bus1": 33472,
        "bus2": 33464
      },
      "params": {
        "R": 0.00170185137540102,
        "X": 0.010024419985711575,
        "G": 0.0,
        "B": 0.0038245425093919034
      },
      "extension": {
        "length": 4541.998168487549,
        "rating": 234.71720218658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_33465_33470_1",
      "ports": {
        "bus1": 33465,
        "bus2": 33470
      },
      "params": {
        "R": 0.0011727471137419343,
        "X": 0.006483475212007761,
        "G": 0.0,
        "B": 0.003058508271351456
      },
      "extension": {
        "length": 3176.493360397339,
        "rating": 199.43547248840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_33465_33476_1",
      "ports": {
        "bus1": 33465,
        "bus2": 33476
      },
      "params": {
        "R": 0.0016360647277906537,
        "X": 0.007686861790716648,
        "G": 0.0,
        "B": 0.004595059901475906
      },
      "extension": {
        "length": 4611.001177551269,
        "rating": 177.99537181854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_33466_33467_1",
      "ports": {
        "bus1": 33466,
        "bus2": 33467
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33468_33502_1",
      "ports": {
        "bus1": 33468,
        "bus2": 33502
      },
      "params": {
        "R": 0.003775745164602995,
        "X": 0.016994662582874298,
        "G": 0.0,
        "B": 0.017208682373166084
      },
      "extension": {
        "length": 12532.067917053224,
        "rating": 232.6615810394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_33469_33472_1",
      "ports": {
        "bus1": 33472,
        "bus2": 33469
      },
      "params": {
        "R": 0.00192573934327811,
        "X": 0.010600282810628414,
        "G": 0.0,
        "B": 0.0037304051220417027
      },
      "extension": {
        "length": 4357.239759887695,
        "rating": 180.25476932525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_33470_33480_1",
      "ports": {
        "bus1": 33470,
        "bus2": 33480
      },
      "params": {
        "R": 0.001226956956088543,
        "X": 0.0070718834176659575,
        "G": 0.0,
        "B": 0.002192747313529253
      },
      "extension": {
        "length": 2686.665503128052,
        "rating": 216.53623580932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_33471_33480_1",
      "ports": {
        "bus1": 33480,
        "bus2": 33471
      },
      "params": {
        "R": 0.0007140618399716914,
        "X": 0.004526998847723007,
        "G": 0.0,
        "B": 0.03072923794388771
      },
      "extension": {
        "length": 8439.646969665528,
        "rating": 221.39968872070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_33473_33474_1",
      "ports": {
        "bus1": 33473,
        "bus2": 33474
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33473_33499_1",
      "ports": {
        "bus1": 33473,
        "bus2": 33499
      },
      "params": {
        "R": 0.001225949265062809,
        "X": 0.006575374864041805,
        "G": 0.0,
        "B": 0.00325756729580462
      },
      "extension": {
        "length": 3291.1016962280273,
        "rating": 206.49874210357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_33476_33477_1",
      "ports": {
        "bus1": 33476,
        "bus2": 33477
      },
      "params": {
        "R": 0.0002434870257275179,
        "X": 0.001147358794696629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33476_33486_1",
      "ports": {
        "bus1": 33486,
        "bus2": 33476
      },
      "params": {
        "R": 0.0019134440226480365,
        "X": 0.015111815184354782,
        "G": 0.0,
        "B": 0.009721807204186916
      },
      "extension": {
        "length": 8311.275596008301,
        "rating": 279.5763969421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_33476_33486_2",
      "ports": {
        "bus1": 33486,
        "bus2": 33476
      },
      "params": {
        "R": 0.0019134440226480365,
        "X": 0.015111815184354782,
        "G": 0.0,
        "B": 0.009721807204186916
      },
      "extension": {
        "length": 8311.275596008301,
        "rating": 279.5763969421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_33476_33499_1",
      "ports": {
        "bus1": 33499,
        "bus2": 33476
      },
      "params": {
        "R": 0.0011219640728086233,
        "X": 0.006333863828331232,
        "G": 0.0,
        "B": 0.002941095270216465
      },
      "extension": {
        "length": 2929.2404117431643,
        "rating": 243.75288486480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_33478_33479_1",
      "ports": {
        "bus1": 33479,
        "bus2": 33478
      },
      "params": {
        "R": 0.0002531307691242546,
        "X": 0.017474601045250893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33478_33479_2",
      "ports": {
        "bus1": 33479,
        "bus2": 33478
      },
      "params": {
        "R": 0.0002531307691242546,
        "X": 0.017474601045250893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33478_33479_3",
      "ports": {
        "bus1": 33479,
        "bus2": 33478
      },
      "params": {
        "R": 0.0002531307691242546,
        "X": 0.017474601045250893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33479_33480_1",
      "ports": {
        "bus1": 33480,
        "bus2": 33479
      },
      "params": {
        "R": 0.0015219062333926558,
        "X": 0.0545249879360199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33479_33480_2",
      "ports": {
        "bus1": 33480,
        "bus2": 33479
      },
      "params": {
        "R": 0.0015219062333926558,
        "X": 0.0545249879360199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33479_33480_3",
      "ports": {
        "bus1": 33480,
        "bus2": 33479
      },
      "params": {
        "R": 0.0015219062333926558,
        "X": 0.0545249879360199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33479_33481_1",
      "ports": {
        "bus1": 33479,
        "bus2": 33481
      },
      "params": {
        "R": 0.0002465595316607505,
        "X": 0.0010558495996519923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33479_33482_1",
      "ports": {
        "bus1": 33479,
        "bus2": 33482
      },
      "params": {
        "R": 0.00023398917983286083,
        "X": 0.0010327151976525784,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33482_35838_1",
      "ports": {
        "bus1": 33482,
        "bus2": 35838
      },
      "params": {
        "R": 0.019806036725640297,
        "X": 0.1550557166337967,
        "G": 0.0,
        "B": 0.29819583892822266
      },
      "extension": {
        "length": 161979.57973828126,
        "rating": 512.4906539916992
      }
    },
    {
      "class": "Branch",
      "id": "branch_33483_33484_1",
      "ports": {
        "bus1": 33483,
        "bus2": 33484
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33483_33491_1",
      "ports": {
        "bus1": 33491,
        "bus2": 33483
      },
      "params": {
        "R": 0.0014627792406827214,
        "X": 0.008628624491393566,
        "G": 0.0,
        "B": 0.0026003499515354633
      },
      "extension": {
        "length": 3253.8327734069826,
        "rating": 213.40503692626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_33483_33816_1",
      "ports": {
        "bus1": 33483,
        "bus2": 33816
      },
      "params": {
        "R": 0.0014791716821491716,
        "X": 0.00881410576403141,
        "G": 0.0,
        "B": 0.004223458934575319
      },
      "extension": {
        "length": 4508.238543090821,
        "rating": 257.00769424438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_33483_33823_1",
      "ports": {
        "bus1": 33483,
        "bus2": 33823
      },
      "params": {
        "R": 0.002799322595819831,
        "X": 0.016876952722668648,
        "G": 0.0,
        "B": 0.010464572347700596
      },
      "extension": {
        "length": 9663.782459106445,
        "rating": 226.90351009368896
      }
    },
    {
      "class": "Branch",
      "id": "branch_33485_33486_1",
      "ports": {
        "bus1": 33485,
        "bus2": 33486
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33486_34176_1",
      "ports": {
        "bus1": 33486,
        "bus2": 34176
      },
      "params": {
        "R": 0.001970732817426324,
        "X": 0.015087325125932693,
        "G": 0.0,
        "B": 0.01852360926568508
      },
      "extension": {
        "length": 11901.19630847168,
        "rating": 282.068133354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_33486_34176_2",
      "ports": {
        "bus1": 33486,
        "bus2": 34176
      },
      "params": {
        "R": 0.001970732817426324,
        "X": 0.015087325125932693,
        "G": 0.0,
        "B": 0.01852360926568508
      },
      "extension": {
        "length": 11901.19630847168,
        "rating": 282.068133354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_33487_33490_1",
      "ports": {
        "bus1": 33487,
        "bus2": 33490
      },
      "params": {
        "R": -0.00010452885180711746,
        "X": -0.0025036633014678955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33487_33491_1",
      "ports": {
        "bus1": 33487,
        "bus2": 33491
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33487_33492_1",
      "ports": {
        "bus1": 33487,
        "bus2": 33492
      },
      "params": {
        "R": 0.0002078912657452747,
        "X": 0.0010234490036964417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33488_33490_1",
      "ports": {
        "bus1": 33488,
        "bus2": 33490
      },
      "params": {
        "R": 0.006395401433110237,
        "X": 0.15318235754966736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33489_33490_1",
      "ports": {
        "bus1": 33489,
        "bus2": 33490
      },
      "params": {
        "R": 0.006395401433110237,
        "X": 0.15318235754966736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33491_33819_1",
      "ports": {
        "bus1": 33819,
        "bus2": 33491
      },
      "params": {
        "R": 0.0016538186464458704,
        "X": 0.009282245300710201,
        "G": 0.0,
        "B": 0.004251634702086449
      },
      "extension": {
        "length": 4524.7390708007815,
        "rating": 185.936176776886
      }
    },
    {
      "class": "Branch",
      "id": "branch_33493_33906_1",
      "ports": {
        "bus1": 33906,
        "bus2": 33493
      },
      "params": {
        "R": 0.0031591982115060095,
        "X": 0.019978417083621025,
        "G": 0.0,
        "B": 0.008579450659453869
      },
      "extension": {
        "length": 10195.977044311523,
        "rating": 209.76428985595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_33494_42723_1",
      "ports": {
        "bus1": 33494,
        "bus2": 42723
      },
      "params": {
        "R": 0.003616300644353032,
        "X": 0.021977014839649204,
        "G": 0.0,
        "B": 0.011212675832211971
      },
      "extension": {
        "length": 12170.442990234375,
        "rating": 233.3763599395752
      }
    },
    {
      "class": "Branch",
      "id": "branch_33496_33497_1",
      "ports": {
        "bus1": 33496,
        "bus2": 33497
      },
      "params": {
        "R": 0.00021100687445141375,
        "X": 0.0010114548495039344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33498_34096_1",
      "ports": {
        "bus1": 34096,
        "bus2": 33498
      },
      "params": {
        "R": 0.0017439784714952113,
        "X": 0.010694921016693115,
        "G": 0.0,
        "B": 0.005471250042319298
      },
      "extension": {
        "length": 5676.212228027344,
        "rating": 237.71977424621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_33499_33500_1",
      "ports": {
        "bus1": 33499,
        "bus2": 33500
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33501_33504_1",
      "ports": {
        "bus1": 33501,
        "bus2": 33504
      },
      "params": {
        "R": 0.002006248105317354,
        "X": 0.11641612648963928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33501_33505_1",
      "ports": {
        "bus1": 33501,
        "bus2": 33505
      },
      "params": {
        "R": 0.0002750902494881302,
        "X": 0.0011046727886423469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33501_34180_1",
      "ports": {
        "bus1": 33501,
        "bus2": 34180
      },
      "params": {
        "R": 0.0008234712877310812,
        "X": 0.00979003868997097,
        "G": 0.0,
        "B": 0.20718811452388766
      },
      "extension": {
        "length": 34444.092640869145,
        "rating": 1212.495231628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_33502_33504_1",
      "ports": {
        "bus1": 33502,
        "bus2": 33504
      },
      "params": {
        "R": -0.0011718729510903358,
        "X": -0.06800001859664917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33503_33504_1",
      "ports": {
        "bus1": 33503,
        "bus2": 33504
      },
      "params": {
        "R": 0.004814732354134321,
        "X": 0.27938351035118103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33506_33507_1",
      "ports": {
        "bus1": 33506,
        "bus2": 33507
      },
      "params": {
        "R": 0.0002311376592842862,
        "X": 0.0011218097060918808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33508_33510_1",
      "ports": {
        "bus1": 33510,
        "bus2": 33508
      },
      "params": {
        "R": 0.0020029351580888033,
        "X": 0.009748139418661594,
        "G": 0.0,
        "B": 0.003113019512966275
      },
      "extension": {
        "length": 4055.935918579102,
        "rating": 241.41733646392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_33508_33821_1",
      "ports": {
        "bus1": 33821,
        "bus2": 33508
      },
      "params": {
        "R": 0.0018592531559988856,
        "X": 0.009458020329475403,
        "G": 0.0,
        "B": 0.019808758050203323
      },
      "extension": {
        "length": 9200.568244812011,
        "rating": 252.22656726837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_33510_33513_1",
      "ports": {
        "bus1": 33510,
        "bus2": 33513
      },
      "params": {
        "R": 0.00500439153984189,
        "X": 0.11548630893230438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33510_33514_1",
      "ports": {
        "bus1": 33510,
        "bus2": 33514
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33511_33513_1",
      "ports": {
        "bus1": 33511,
        "bus2": 33513
      },
      "params": {
        "R": 0.0008275364525616169,
        "X": 0.019097015261650085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33511_41359_1",
      "ports": {
        "bus1": 33511,
        "bus2": 41359
      },
      "params": {
        "R": 0.0023427538108080626,
        "X": 0.010563806630671024,
        "G": 0.0,
        "B": 0.0005576475523412228
      },
      "extension": {
        "length": 1836.552015197754,
        "rating": 123.3873963356018
      }
    },
    {
      "class": "Branch",
      "id": "branch_33511_41361_1",
      "ports": {
        "bus1": 33511,
        "bus2": 41361
      },
      "params": {
        "R": 0.013645983301103115,
        "X": 0.04395347461104393,
        "G": 0.0,
        "B": 0.0037998263724148278
      },
      "extension": {
        "length": 8994.010062194824,
        "rating": 134.87190008163452
      }
    },
    {
      "class": "Branch",
      "id": "branch_33512_33513_1",
      "ports": {
        "bus1": 33512,
        "bus2": 33513
      },
      "params": {
        "R": 0.033411476761102676,
        "X": 0.7710362076759338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33515_33516_1",
      "ports": {
        "bus1": 33515,
        "bus2": 33516
      },
      "params": {
        "R": 0.0002153598325094208,
        "X": 0.0011745013762265444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33516_33519_1",
      "ports": {
        "bus1": 33519,
        "bus2": 33516
      },
      "params": {
        "R": 0.002570770913735032,
        "X": 0.01451077777892351,
        "G": 0.0,
        "B": 0.011500773020088673
      },
      "extension": {
        "length": 9353.51007220459,
        "rating": 269.4178104400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_33517_33518_1",
      "ports": {
        "bus1": 33517,
        "bus2": 33518
      },
      "params": {
        "R": 0.0002217620494775474,
        "X": 0.00114876264706254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33517_33527_1",
      "ports": {
        "bus1": 33527,
        "bus2": 33517
      },
      "params": {
        "R": 0.004733734764158726,
        "X": 0.02411300130188465,
        "G": 0.0,
        "B": 0.01600552909076214
      },
      "extension": {
        "length": 14825.454791748047,
        "rating": 261.0185384750366
      }
    },
    {
      "class": "Branch",
      "id": "branch_33519_33520_1",
      "ports": {
        "bus1": 33520,
        "bus2": 33519
      },
      "params": {
        "R": 0.0007340539013966918,
        "X": 0.004107689950615168,
        "G": 0.0,
        "B": 0.003372111357748509
      },
      "extension": {
        "length": 2723.6171081085204,
        "rating": 287.07408905029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_33519_33520_2",
      "ports": {
        "bus1": 33520,
        "bus2": 33519
      },
      "params": {
        "R": 0.0007340539013966918,
        "X": 0.004107689950615168,
        "G": 0.0,
        "B": 0.003372111357748509
      },
      "extension": {
        "length": 2723.6171081085204,
        "rating": 287.07408905029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_33519_34058_1",
      "ports": {
        "bus1": 34058,
        "bus2": 33519
      },
      "params": {
        "R": 0.0020245364867150784,
        "X": 0.01150023378431797,
        "G": 0.0,
        "B": 0.008977114222943783
      },
      "extension": {
        "length": 6748.032084411621,
        "rating": 291.8724060058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_33519_34058_2",
      "ports": {
        "bus1": 34058,
        "bus2": 33519
      },
      "params": {
        "R": 0.0020245364867150784,
        "X": 0.01150023378431797,
        "G": 0.0,
        "B": 0.008977114222943783
      },
      "extension": {
        "length": 6748.032084411621,
        "rating": 291.8724060058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_33519_34058_3",
      "ports": {
        "bus1": 34058,
        "bus2": 33519
      },
      "params": {
        "R": 0.0020245364867150784,
        "X": 0.01150023378431797,
        "G": 0.0,
        "B": 0.008977114222943783
      },
      "extension": {
        "length": 6748.032084411621,
        "rating": 291.8724060058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_33520_33527_1",
      "ports": {
        "bus1": 33527,
        "bus2": 33520
      },
      "params": {
        "R": 0.002130042528733611,
        "X": 0.008832832798361778,
        "G": 0.0,
        "B": 0.003336240304633975
      },
      "extension": {
        "length": 4112.177148468018,
        "rating": 276.460862159729
      }
    },
    {
      "class": "Branch",
      "id": "branch_33521_33522_1",
      "ports": {
        "bus1": 33521,
        "bus2": 33522
      },
      "params": {
        "R": 0.00020394455350469795,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33521_33524_1",
      "ports": {
        "bus1": 33524,
        "bus2": 33521
      },
      "params": {
        "R": 0.0032923021353781223,
        "X": 0.018322519958019257,
        "G": 0.0,
        "B": 0.0054668826051056385
      },
      "extension": {
        "length": 7176.3582189331055,
        "rating": 224.50871467590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_33523_33525_1",
      "ports": {
        "bus1": 33523,
        "bus2": 33525
      },
      "params": {
        "R": 0.0025571580044925213,
        "X": 0.01131302211433649,
        "G": 0.0,
        "B": 0.005366093013435602
      },
      "extension": {
        "length": 5760.131094085694,
        "rating": 213.6866331100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_33523_33527_1",
      "ports": {
        "bus1": 33523,
        "bus2": 33527
      },
      "params": {
        "R": 0.008980488404631615,
        "X": 0.03764641284942627,
        "G": 0.0,
        "B": 0.01976764015853405
      },
      "extension": {
        "length": 18096.519036621095,
        "rating": 214.99030590057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_33525_33526_1",
      "ports": {
        "bus1": 33525,
        "bus2": 33526
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33525_33773_1",
      "ports": {
        "bus1": 33525,
        "bus2": 33773
      },
      "params": {
        "R": 0.004613044671714306,
        "X": 0.01896919310092926,
        "G": 0.0,
        "B": 0.05735057219862938
      },
      "extension": {
        "length": 23126.524801391603,
        "rating": 265.1311159133911
      }
    },
    {
      "class": "Branch",
      "id": "branch_33528_33529_1",
      "ports": {
        "bus1": 33528,
        "bus2": 33529
      },
      "params": {
        "R": 0.0002803131064865738,
        "X": 0.0010576389031484723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33528_33977_1",
      "ports": {
        "bus1": 33528,
        "bus2": 33977
      },
      "params": {
        "R": 0.0037619667127728462,
        "X": 0.015805400907993317,
        "G": 0.0,
        "B": 0.01903328113257885
      },
      "extension": {
        "length": 12196.552070983887,
        "rating": 234.97745990753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_33530_33531_1",
      "ports": {
        "bus1": 33530,
        "bus2": 33531
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33530_33539_1",
      "ports": {
        "bus1": 33530,
        "bus2": 33539
      },
      "params": {
        "R": 0.004336892627179623,
        "X": 0.019978277385234833,
        "G": 0.0,
        "B": 0.021485917270183563
      },
      "extension": {
        "length": 14292.79823474121,
        "rating": 236.15930080413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_33532_33533_1",
      "ports": {
        "bus1": 33532,
        "bus2": 33533
      },
      "params": {
        "R": 0.00023467406572308389,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33532_33534_1",
      "ports": {
        "bus1": 33532,
        "bus2": 33534
      },
      "params": {
        "R": 0.0020509737078100443,
        "X": 0.012015805579721928,
        "G": 0.0,
        "B": 0.022325659170746803
      },
      "extension": {
        "length": 10922.52976611328,
        "rating": 196.64723873138428
      }
    },
    {
      "class": "Branch",
      "id": "branch_33532_33681_1",
      "ports": {
        "bus1": 33532,
        "bus2": 33681
      },
      "params": {
        "R": 0.0031184498220682144,
        "X": 0.01934649795293808,
        "G": 0.0,
        "B": 0.030293934047222137
      },
      "extension": {
        "length": 18790.18427746582,
        "rating": 190.49053192138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_33532_33781_1",
      "ports": {
        "bus1": 33532,
        "bus2": 33781
      },
      "params": {
        "R": 0.010881579481065273,
        "X": 0.07694877684116364,
        "G": 0.0,
        "B": 0.051078036427497864
      },
      "extension": {
        "length": 45264.509756103515,
        "rating": 195.80808877944946
      }
    },
    {
      "class": "Branch",
      "id": "branch_33534_33535_1",
      "ports": {
        "bus1": 33535,
        "bus2": 33534
      },
      "params": {
        "R": 0.004107659216970205,
        "X": 0.02227122336626053,
        "G": 0.0,
        "B": 0.0057268282398581505
      },
      "extension": {
        "length": 7749.860910644532,
        "rating": 222.3198413848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_33535_33537_1",
      "ports": {
        "bus1": 33537,
        "bus2": 33535
      },
      "params": {
        "R": 0.002224298659712076,
        "X": 0.01164857018738985,
        "G": 0.0,
        "B": 0.009386744350194931
      },
      "extension": {
        "length": 7163.5335133666995,
        "rating": 266.75896644592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_33535_33541_1",
      "ports": {
        "bus1": 33535,
        "bus2": 33541
      },
      "params": {
        "R": 0.004912173841148615,
        "X": 0.018564147874712944,
        "G": 0.0,
        "B": 0.02964627370238304
      },
      "extension": {
        "length": 17791.73122192383,
        "rating": 214.11137580871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_33536_33537_1",
      "ports": {
        "bus1": 33537,
        "bus2": 33536
      },
      "params": {
        "R": 0.00040156717295758426,
        "X": 0.025122303515672684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33536_33538_1",
      "ports": {
        "bus1": 33536,
        "bus2": 33538
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33537_33539_1",
      "ports": {
        "bus1": 33539,
        "bus2": 33537
      },
      "params": {
        "R": 0.004268168937414885,
        "X": 0.027229851111769676,
        "G": 0.0,
        "B": 0.010994943790137768
      },
      "extension": {
        "length": 13354.03162902832,
        "rating": 245.9423065185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_33538_34126_1",
      "ports": {
        "bus1": 33538,
        "bus2": 34126
      },
      "params": {
        "R": 0.0012019589776173234,
        "X": 0.013253910467028618,
        "G": 0.0,
        "B": 0.2980930209159851
      },
      "extension": {
        "length": 45474.45982470703,
        "rating": 1098.6638069152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_33539_33540_1",
      "ports": {
        "bus1": 33539,
        "bus2": 33540
      },
      "params": {
        "R": 0.00026109188911505044,
        "X": 0.0010137534700334072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33541_33681_1",
      "ports": {
        "bus1": 33681,
        "bus2": 33541
      },
      "params": {
        "R": 0.0022426312789320946,
        "X": 0.01593700423836708,
        "G": 0.0,
        "B": 0.023532327264547348
      },
      "extension": {
        "length": 12972.220376220703,
        "rating": 192.6763653755188
      }
    },
    {
      "class": "Branch",
      "id": "branch_33542_33543_1",
      "ports": {
        "bus1": 33542,
        "bus2": 33543
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33542_33572_1",
      "ports": {
        "bus1": 33572,
        "bus2": 33542
      },
      "params": {
        "R": 0.0009238559869118035,
        "X": 0.006355492863804102,
        "G": 0.0,
        "B": 0.003578330390155315
      },
      "extension": {
        "length": 3686.5572324829104,
        "rating": 173.00668954849243
      }
    },
    {
      "class": "Branch",
      "id": "branch_33544_33562_1",
      "ports": {
        "bus1": 33562,
        "bus2": 33544
      },
      "params": {
        "R": 0.0012415675446391106,
        "X": 0.007360726594924927,
        "G": 0.0,
        "B": 0.0030808795709162955
      },
      "extension": {
        "length": 3019.0027990264894,
        "rating": 217.9086446762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_33545_33548_1",
      "ports": {
        "bus1": 33545,
        "bus2": 33548
      },
      "params": {
        "R": 0.009782515466213226,
        "X": 0.25506341457366943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33545_33549_1",
      "ports": {
        "bus1": 33545,
        "bus2": 33549
      },
      "params": {
        "R": 0.0002491748018655926,
        "X": 0.001124291680753231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33545_33550_1",
      "ports": {
        "bus1": 33545,
        "bus2": 33550
      },
      "params": {
        "R": 0.00024162251793313771,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33546_33548_1",
      "ports": {
        "bus1": 33546,
        "bus2": 33548
      },
      "params": {
        "R": -0.005482615903019905,
        "X": -0.1429504156112671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33546_36383_1",
      "ports": {
        "bus1": 33546,
        "bus2": 36383
      },
      "params": {
        "R": 0.0005461579421535134,
        "X": 0.002709714462980628,
        "G": 0.0,
        "B": 0.00021798619127366692
      },
      "extension": {
        "length": 587.5349413032532,
        "rating": 144.5319414138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_33547_33548_1",
      "ports": {
        "bus1": 33547,
        "bus2": 33548
      },
      "params": {
        "R": 0.02405119314789772,
        "X": 0.62709641456604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33550_33553_1",
      "ports": {
        "bus1": 33550,
        "bus2": 33553
      },
      "params": {
        "R": 0.0009337269002571702,
        "X": 0.0058699739165604115,
        "G": 0.0,
        "B": 0.00270821456797421
      },
      "extension": {
        "length": 2912.402997619629,
        "rating": 193.26906204223633
      }
    },
    {
      "class": "Branch",
      "id": "branch_33551_33552_1",
      "ports": {
        "bus1": 33551,
        "bus2": 33552
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33554_33557_1",
      "ports": {
        "bus1": 33554,
        "bus2": 33557
      },
      "params": {
        "R": 0.007848481647670269,
        "X": 0.21638908982276917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33554_33558_1",
      "ports": {
        "bus1": 33554,
        "bus2": 33558
      },
      "params": {
        "R": 0.00025094894226640463,
        "X": 0.0010973108001053333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33554_33559_1",
      "ports": {
        "bus1": 33554,
        "bus2": 33559
      },
      "params": {
        "R": 0.00029444496612995863,
        "X": 0.0011946974555030465,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33555_33557_1",
      "ports": {
        "bus1": 33555,
        "bus2": 33557
      },
      "params": {
        "R": -0.004747512750327587,
        "X": -0.130892813205719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33555_36331_1",
      "ports": {
        "bus1": 36331,
        "bus2": 33555
      },
      "params": {
        "R": 0.00317047699354589,
        "X": 0.014638691209256649,
        "G": 0.0,
        "B": 0.0014232756802812219
      },
      "extension": {
        "length": 3271.6881370239257,
        "rating": 114.62868452072144
      }
    },
    {
      "class": "Branch",
      "id": "branch_33555_36358_1",
      "ports": {
        "bus1": 33555,
        "bus2": 36358
      },
      "params": {
        "R": 0.0029086663853377104,
        "X": 0.013374162837862968,
        "G": 0.0,
        "B": 0.0019063963554799557
      },
      "extension": {
        "length": 3847.2650974731446,
        "rating": 113.61056566238403
      }
    },
    {
      "class": "Branch",
      "id": "branch_33555_36380_1",
      "ports": {
        "bus1": 33555,
        "bus2": 36380
      },
      "params": {
        "R": 0.000992978923022747,
        "X": 0.004638528451323509,
        "G": 0.0,
        "B": 0.0006635035388171673
      },
      "extension": {
        "length": 1272.5936071929932,
        "rating": 134.77703332901
      }
    },
    {
      "class": "Branch",
      "id": "branch_33556_33557_1",
      "ports": {
        "bus1": 33556,
        "bus2": 33557
      },
      "params": {
        "R": 0.015213974751532078,
        "X": 0.41946175694465637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33560_36337_1",
      "ports": {
        "bus1": 33560,
        "bus2": 36337
      },
      "params": {
        "R": 0.0013629175955429673,
        "X": 0.008931984193623066,
        "G": 0.0,
        "B": 0.002008569659665227
      },
      "extension": {
        "length": 3062.4035917510987,
        "rating": 168.09728145599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_33561_33565_1",
      "ports": {
        "bus1": 33561,
        "bus2": 33565
      },
      "params": {
        "R": 0.002266583265736699,
        "X": 0.009751574136316776,
        "G": 0.0,
        "B": 0.005256490781903267
      },
      "extension": {
        "length": 5129.27560079956,
        "rating": 295.55511474609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33561_33565_2",
      "ports": {
        "bus1": 33561,
        "bus2": 33565
      },
      "params": {
        "R": 0.002266583265736699,
        "X": 0.009751574136316776,
        "G": 0.0,
        "B": 0.005256490781903267
      },
      "extension": {
        "length": 5129.27560079956,
        "rating": 295.55511474609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33561_33565_3",
      "ports": {
        "bus1": 33561,
        "bus2": 33565
      },
      "params": {
        "R": 0.002266583265736699,
        "X": 0.009751574136316776,
        "G": 0.0,
        "B": 0.005256490781903267
      },
      "extension": {
        "length": 5129.27560079956,
        "rating": 295.55511474609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33563_33565_1",
      "ports": {
        "bus1": 33563,
        "bus2": 33565
      },
      "params": {
        "R": 0.0013250668998807667,
        "X": 0.00784248486161232,
        "G": 0.0,
        "B": 0.005981245078146458
      },
      "extension": {
        "length": 4954.847480255127,
        "rating": 252.2801637649536
      }
    },
    {
      "class": "Branch",
      "id": "branch_33564_33565_1",
      "ports": {
        "bus1": 33565,
        "bus2": 33564
      },
      "params": {
        "R": 0.0004640434344764799,
        "X": 0.028192492201924324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33564_33565_2",
      "ports": {
        "bus1": 33565,
        "bus2": 33564
      },
      "params": {
        "R": 0.0004640434344764799,
        "X": 0.028192492201924324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33564_33565_3",
      "ports": {
        "bus1": 33565,
        "bus2": 33564
      },
      "params": {
        "R": 0.0004640434344764799,
        "X": 0.028192492201924324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33564_33566_1",
      "ports": {
        "bus1": 33564,
        "bus2": 33566
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33567_33568_1",
      "ports": {
        "bus1": 33567,
        "bus2": 33568
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33568_33570_1",
      "ports": {
        "bus1": 33570,
        "bus2": 33568
      },
      "params": {
        "R": 0.001002887962386012,
        "X": 0.007171150762587785,
        "G": 0.0,
        "B": 0.002773814834654331
      },
      "extension": {
        "length": 3118.56290222168,
        "rating": 281.9162130355835
      }
    },
    {
      "class": "Branch",
      "id": "branch_33568_33570_2",
      "ports": {
        "bus1": 33570,
        "bus2": 33568
      },
      "params": {
        "R": 0.001002887962386012,
        "X": 0.007171150762587785,
        "G": 0.0,
        "B": 0.002773814834654331
      },
      "extension": {
        "length": 3118.56290222168,
        "rating": 281.9162130355835
      }
    },
    {
      "class": "Branch",
      "id": "branch_33569_33572_1",
      "ports": {
        "bus1": 33569,
        "bus2": 33572
      },
      "params": {
        "R": 0.0056630768813192844,
        "X": 0.03030894324183464,
        "G": 0.0,
        "B": 0.0836494192481041
      },
      "extension": {
        "length": 34344.82549072266,
        "rating": 226.82015895843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_33570_33571_1",
      "ports": {
        "bus1": 33570,
        "bus2": 33571
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33572_33574_1",
      "ports": {
        "bus1": 33574,
        "bus2": 33572
      },
      "params": {
        "R": 0.0010851010447368026,
        "X": 0.007375733926892281,
        "G": 0.0,
        "B": 0.00551682198420167
      },
      "extension": {
        "length": 4395.227348144532,
        "rating": 201.34682655334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_33574_33575_1",
      "ports": {
        "bus1": 33574,
        "bus2": 33575
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33574_36337_1",
      "ports": {
        "bus1": 33574,
        "bus2": 36337
      },
      "params": {
        "R": 0.005285907536745071,
        "X": 0.03919779136776924,
        "G": 0.0,
        "B": 0.01751580275595188
      },
      "extension": {
        "length": 19129.52788989258,
        "rating": 213.13543319702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_33576_33582_1",
      "ports": {
        "bus1": 33576,
        "bus2": 33582
      },
      "params": {
        "R": 0.00443328358232975,
        "X": 0.022743994370102882,
        "G": 0.0,
        "B": 0.015654608607292175
      },
      "extension": {
        "length": 13502.215607299806,
        "rating": 256.2898635864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_33576_33585_1",
      "ports": {
        "bus1": 33585,
        "bus2": 33576
      },
      "params": {
        "R": 0.006657751742750406,
        "X": 0.04187728464603424,
        "G": 0.0,
        "B": 0.016644252464175224
      },
      "extension": {
        "length": 19353.831314941406,
        "rating": 271.5529680252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_33576_33636_1",
      "ports": {
        "bus1": 33576,
        "bus2": 33636
      },
      "params": {
        "R": 0.0066991630010306835,
        "X": 0.0508033148944378,
        "G": 0.0,
        "B": 0.010205386206507683
      },
      "extension": {
        "length": 15986.320864013673,
        "rating": 210.5149507522583
      }
    },
    {
      "class": "Branch",
      "id": "branch_33576_33826_1",
      "ports": {
        "bus1": 33576,
        "bus2": 33826
      },
      "params": {
        "R": 0.016176734119653702,
        "X": 0.06830380111932755,
        "G": 0.0,
        "B": 0.015727855265140533
      },
      "extension": {
        "length": 24870.798332885744,
        "rating": 187.46670484542847
      }
    },
    {
      "class": "Branch",
      "id": "branch_33577_33579_1",
      "ports": {
        "bus1": 33579,
        "bus2": 33577
      },
      "params": {
        "R": 0.0025917296297848225,
        "X": 0.01767847128212452,
        "G": 0.0,
        "B": 0.008465348742902279
      },
      "extension": {
        "length": 8761.573017333985,
        "rating": 265.3522253036499
      }
    },
    {
      "class": "Branch",
      "id": "branch_33577_33829_1",
      "ports": {
        "bus1": 33829,
        "bus2": 33577
      },
      "params": {
        "R": 0.0070840464904904366,
        "X": 0.03573816642165184,
        "G": 0.0,
        "B": 0.022506171837449074
      },
      "extension": {
        "length": 18983.098176635744,
        "rating": 202.44009494781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_33578_33579_1",
      "ports": {
        "bus1": 33579,
        "bus2": 33578
      },
      "params": {
        "R": 0.0006646391120739281,
        "X": 0.030986253172159195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33578_33579_2",
      "ports": {
        "bus1": 33579,
        "bus2": 33578
      },
      "params": {
        "R": 0.0006646391120739281,
        "X": 0.030986253172159195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33578_33579_3",
      "ports": {
        "bus1": 33579,
        "bus2": 33578
      },
      "params": {
        "R": 0.0006646391120739281,
        "X": 0.030986253172159195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33578_33580_1",
      "ports": {
        "bus1": 33578,
        "bus2": 33580
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33579_33582_1",
      "ports": {
        "bus1": 33582,
        "bus2": 33579
      },
      "params": {
        "R": 0.002061262493953109,
        "X": 0.0134445084258914,
        "G": 0.0,
        "B": 0.00392193766310811
      },
      "extension": {
        "length": 5058.409356628418,
        "rating": 281.4521074295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_33579_33582_2",
      "ports": {
        "bus1": 33582,
        "bus2": 33579
      },
      "params": {
        "R": 0.002061262493953109,
        "X": 0.0134445084258914,
        "G": 0.0,
        "B": 0.00392193766310811
      },
      "extension": {
        "length": 5058.409356628418,
        "rating": 281.4521074295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_33581_33582_1",
      "ports": {
        "bus1": 33581,
        "bus2": 33582
      },
      "params": {
        "R": 0.00027560320449993014,
        "X": 0.0010478640906512737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33582_33628_1",
      "ports": {
        "bus1": 33582,
        "bus2": 33628
      },
      "params": {
        "R": 0.008565007708966732,
        "X": 0.049807082861661904,
        "G": 0.0,
        "B": 0.06650639325380325
      },
      "extension": {
        "length": 40848.36935888672,
        "rating": 216.77203178405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_33582_33854_1",
      "ports": {
        "bus1": 33582,
        "bus2": 33854
      },
      "params": {
        "R": 0.014558990485966206,
        "X": 0.07450509816408157,
        "G": 0.0,
        "B": 0.06919822096824646
      },
      "extension": {
        "length": 50746.092189697265,
        "rating": 226.61967277526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_33583_33585_1",
      "ports": {
        "bus1": 33585,
        "bus2": 33583
      },
      "params": {
        "R": 0.003857793752104044,
        "X": 0.022851111367344856,
        "G": 0.0,
        "B": 0.02524161897599697
      },
      "extension": {
        "length": 17471.699872558595,
        "rating": 237.34774589538574
      }
    },
    {
      "class": "Branch",
      "id": "branch_33583_33586_1",
      "ports": {
        "bus1": 33583,
        "bus2": 33586
      },
      "params": {
        "R": 0.002669317414984107,
        "X": 0.017669571563601494,
        "G": 0.0,
        "B": 0.04266703501343727
      },
      "extension": {
        "length": 21126.77011999512,
        "rating": 213.74614238739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_33584_33853_1",
      "ports": {
        "bus1": 33584,
        "bus2": 33853
      },
      "params": {
        "R": 0.0022821028251200914,
        "X": 0.013828288763761519,
        "G": 0.0,
        "B": 0.013085205107927322
      },
      "extension": {
        "length": 8900.481492004395,
        "rating": 225.88047981262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_33584_33855_1",
      "ports": {
        "bus1": 33584,
        "bus2": 33855
      },
      "params": {
        "R": 0.0024952020030468702,
        "X": 0.015066858381032944,
        "G": 0.0,
        "B": 0.017445461824536324
      },
      "extension": {
        "length": 11633.584945495606,
        "rating": 222.77905941009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_33585_33829_1",
      "ports": {
        "bus1": 33585,
        "bus2": 33829
      },
      "params": {
        "R": 0.017042944207787514,
        "X": 0.11548720300197601,
        "G": 0.0,
        "B": 0.0397568941116333
      },
      "extension": {
        "length": 48494.37102758789,
        "rating": 241.61722660064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_33586_33587_1",
      "ports": {
        "bus1": 33586,
        "bus2": 33587
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33586_33680_1",
      "ports": {
        "bus1": 33586,
        "bus2": 33680
      },
      "params": {
        "R": 0.01919497549533844,
        "X": 0.0838167667388916,
        "G": 0.0,
        "B": 0.043345097452402115
      },
      "extension": {
        "length": 44290.68854589844,
        "rating": 213.42878341674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_33586_33855_1",
      "ports": {
        "bus1": 33586,
        "bus2": 33855
      },
      "params": {
        "R": 0.0030564728658646345,
        "X": 0.015314746648073196,
        "G": 0.0,
        "B": 0.00782437901943922
      },
      "extension": {
        "length": 7377.4065053100585,
        "rating": 195.54096460342407
      }
    },
    {
      "class": "Branch",
      "id": "branch_33588_33589_1",
      "ports": {
        "bus1": 33588,
        "bus2": 33589
      },
      "params": {
        "R": 0.0002009599556913599,
        "X": 0.001184707274660468,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33589_33590_1",
      "ports": {
        "bus1": 33590,
        "bus2": 33589
      },
      "params": {
        "R": 0.0014811587752774358,
        "X": 0.007024318445473909,
        "G": 0.0,
        "B": 0.010450865142047405
      },
      "extension": {
        "length": 6062.861906433106,
        "rating": 237.59496212005615
      }
    },
    {
      "class": "Branch",
      "id": "branch_33590_33603_1",
      "ports": {
        "bus1": 33590,
        "bus2": 33603
      },
      "params": {
        "R": 0.005666210316121578,
        "X": 0.026103995740413666,
        "G": 0.0,
        "B": 0.025200869888067245
      },
      "extension": {
        "length": 17564.157159301758,
        "rating": 238.25273513793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_33591_33592_1",
      "ports": {
        "bus1": 33591,
        "bus2": 33592
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33592_33603_1",
      "ports": {
        "bus1": 33603,
        "bus2": 33592
      },
      "params": {
        "R": 0.003973138984292746,
        "X": 0.020234093070030212,
        "G": 0.0,
        "B": 0.03188493475317955
      },
      "extension": {
        "length": 18789.791371215822,
        "rating": 217.28687286376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_33592_33604_1",
      "ports": {
        "bus1": 33604,
        "bus2": 33592
      },
      "params": {
        "R": 0.0033077830448746686,
        "X": 0.018627038225531578,
        "G": 0.0,
        "B": 0.008588115684688091
      },
      "extension": {
        "length": 9438.042470581055,
        "rating": 231.39874935150146
      }
    },
    {
      "class": "Branch",
      "id": "branch_33593_33598_1",
      "ports": {
        "bus1": 33593,
        "bus2": 33598
      },
      "params": {
        "R": 0.009443720802664757,
        "X": 0.05467420816421508,
        "G": 0.0,
        "B": 0.025501025840640065
      },
      "extension": {
        "length": 25175.18710217285,
        "rating": 232.45017528533936
      }
    },
    {
      "class": "Branch",
      "id": "branch_33593_33600_1",
      "ports": {
        "bus1": 33600,
        "bus2": 33593
      },
      "params": {
        "R": 0.003445351729169488,
        "X": 0.017439203336834908,
        "G": 0.0,
        "B": 0.03306232765316963
      },
      "extension": {
        "length": 15707.42495727539,
        "rating": 188.51622343063354
      }
    },
    {
      "class": "Branch",
      "id": "branch_33594_33596_1",
      "ports": {
        "bus1": 33596,
        "bus2": 33594
      },
      "params": {
        "R": 0.0016317411791533232,
        "X": 0.009877230040729046,
        "G": 0.0,
        "B": 0.005544290412217379
      },
      "extension": {
        "length": 5228.764911804199,
        "rating": 208.9308500289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_33594_33597_1",
      "ports": {
        "bus1": 33594,
        "bus2": 33597
      },
      "params": {
        "R": 0.0026861757505685095,
        "X": 0.013326777145266533,
        "G": 0.0,
        "B": 0.005459344945847988
      },
      "extension": {
        "length": 6282.347625549317,
        "rating": 216.22233390808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_33594_34157_1",
      "ports": {
        "bus1": 34157,
        "bus2": 33594
      },
      "params": {
        "R": 0.006736826617270708,
        "X": 0.024638406932353973,
        "G": 0.0,
        "B": 0.011895973235368729
      },
      "extension": {
        "length": 11593.815466003418,
        "rating": 199.8267412185669
      }
    },
    {
      "class": "Branch",
      "id": "branch_33595_34111_1",
      "ports": {
        "bus1": 33595,
        "bus2": 34111
      },
      "params": {
        "R": 0.0010958303464576602,
        "X": 0.014908600598573685,
        "G": 0.0,
        "B": 0.24114719033241272
      },
      "extension": {
        "length": 44915.20689111328,
        "rating": 1207.9570770263672
      }
    },
    {
      "class": "Branch",
      "id": "branch_33596_34157_1",
      "ports": {
        "bus1": 34157,
        "bus2": 33596
      },
      "params": {
        "R": 0.0035319386515766387,
        "X": 0.023138215765357018,
        "G": 0.0,
        "B": 0.011310890316963196
      },
      "extension": {
        "length": 11783.982091003418,
        "rating": 213.17484378814697
      }
    },
    {
      "class": "Branch",
      "id": "branch_33597_33730_1",
      "ports": {
        "bus1": 33730,
        "bus2": 33597
      },
      "params": {
        "R": 0.008256305009126663,
        "X": 0.04634212702512742,
        "G": 0.0,
        "B": 0.020869439467787743
      },
      "extension": {
        "length": 21753.185465698243,
        "rating": 232.35855102539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_33598_33599_1",
      "ports": {
        "bus1": 33598,
        "bus2": 33599
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33600_33601_1",
      "ports": {
        "bus1": 33600,
        "bus2": 33601
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33602_33603_1",
      "ports": {
        "bus1": 33602,
        "bus2": 33603
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33603_33612_1",
      "ports": {
        "bus1": 33603,
        "bus2": 33612
      },
      "params": {
        "R": 0.005431662779301405,
        "X": 0.030252618715167046,
        "G": 0.0,
        "B": 0.020754290744662285
      },
      "extension": {
        "length": 18319.675973510744,
        "rating": 247.87132740020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_33605_33606_1",
      "ports": {
        "bus1": 33605,
        "bus2": 33606
      },
      "params": {
        "R": 0.005860642995685339,
        "X": 0.029723873361945152,
        "G": 0.0,
        "B": 0.009038061834871769
      },
      "extension": {
        "length": 10863.586922058106,
        "rating": 227.51190662384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_33606_33607_1",
      "ports": {
        "bus1": 33606,
        "bus2": 33607
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33606_33687_1",
      "ports": {
        "bus1": 33606,
        "bus2": 33687
      },
      "params": {
        "R": 0.004091261886060238,
        "X": 0.02381782792508602,
        "G": 0.0,
        "B": 0.017824992537498474
      },
      "extension": {
        "length": 13746.732217163086,
        "rating": 215.2690887451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_33608_33609_1",
      "ports": {
        "bus1": 33608,
        "bus2": 33609
      },
      "params": {
        "R": 0.0027607250958681107,
        "X": 0.014244329184293747,
        "G": 0.0,
        "B": 0.009765854105353355
      },
      "extension": {
        "length": 8575.023125061036,
        "rating": 227.66058444976807
      }
    },
    {
      "class": "Branch",
      "id": "branch_33609_33610_1",
      "ports": {
        "bus1": 33610,
        "bus2": 33609
      },
      "params": {
        "R": 0.004710804205387831,
        "X": 0.025208873674273494,
        "G": 0.0,
        "B": 0.010795455425977707
      },
      "extension": {
        "length": 12267.094858154298,
        "rating": 231.34613037109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33610_33611_1",
      "ports": {
        "bus1": 33610,
        "bus2": 33611
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33613_33616_1",
      "ports": {
        "bus1": 33613,
        "bus2": 33616
      },
      "params": {
        "R": -0.0006082532927393913,
        "X": -0.01595790684223175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33613_33617_1",
      "ports": {
        "bus1": 33613,
        "bus2": 33617
      },
      "params": {
        "R": 0.0002492768981028348,
        "X": 0.0011873856419697404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33613_33618_1",
      "ports": {
        "bus1": 33613,
        "bus2": 33618
      },
      "params": {
        "R": 0.0002157534472644329,
        "X": 0.0010791340610012412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33614_33616_1",
      "ports": {
        "bus1": 33614,
        "bus2": 33616
      },
      "params": {
        "R": 0.00690882932394743,
        "X": 0.18125753104686737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33615_33616_1",
      "ports": {
        "bus1": 33615,
        "bus2": 33616
      },
      "params": {
        "R": 0.00690882932394743,
        "X": 0.18125753104686737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33617_33621_1",
      "ports": {
        "bus1": 33617,
        "bus2": 33621
      },
      "params": {
        "R": 0.003243312006816268,
        "X": 0.017946748062968254,
        "G": 0.0,
        "B": 0.015806134790182114
      },
      "extension": {
        "length": 12770.024834289552,
        "rating": 237.22379207611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_33617_35253_1",
      "ports": {
        "bus1": 35253,
        "bus2": 33617
      },
      "params": {
        "R": 0.005548469722270966,
        "X": 0.02814878337085247,
        "G": 0.0,
        "B": 0.06312930583953857
      },
      "extension": {
        "length": 27533.7618815918,
        "rating": 224.0689754486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_33619_35268_1",
      "ports": {
        "bus1": 33619,
        "bus2": 35268
      },
      "params": {
        "R": 0.002763355616480112,
        "X": 0.01635845936834812,
        "G": 0.0,
        "B": 0.048662621527910226
      },
      "extension": {
        "length": 20098.904348144533,
        "rating": 235.48545837402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_33620_33621_1",
      "ports": {
        "bus1": 33620,
        "bus2": 33621
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33621_35268_1",
      "ports": {
        "bus1": 33621,
        "bus2": 35268
      },
      "params": {
        "R": 0.002395657589659095,
        "X": 0.010673686861991882,
        "G": 0.0,
        "B": 0.011197546496987343
      },
      "extension": {
        "length": 8116.907483276367,
        "rating": 255.3960084915161
      }
    },
    {
      "class": "Branch",
      "id": "branch_33622_33623_1",
      "ports": {
        "bus1": 33622,
        "bus2": 33623
      },
      "params": {
        "R": 0.0016001651529222727,
        "X": 0.009288139641284943,
        "G": 0.0,
        "B": 0.011649622581899166
      },
      "extension": {
        "length": 7525.651107788086,
        "rating": 196.56401872634888
      }
    },
    {
      "class": "Branch",
      "id": "branch_33623_33624_1",
      "ports": {
        "bus1": 33624,
        "bus2": 33623
      },
      "params": {
        "R": 0.0028836349956691265,
        "X": 0.015983425080776215,
        "G": 0.0,
        "B": 0.013464958406984806
      },
      "extension": {
        "length": 10183.78927661133,
        "rating": 227.35974788665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_33624_33626_1",
      "ports": {
        "bus1": 33626,
        "bus2": 33624
      },
      "params": {
        "R": 0.003289364743977785,
        "X": 0.020953040570020676,
        "G": 0.0,
        "B": 0.009336316026747227
      },
      "extension": {
        "length": 9966.943396362305,
        "rating": 224.479341506958
      }
    },
    {
      "class": "Branch",
      "id": "branch_33626_33627_1",
      "ports": {
        "bus1": 33626,
        "bus2": 33627
      },
      "params": {
        "R": 0.00021953760005999357,
        "X": 0.0011965320445597172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33626_33828_1",
      "ports": {
        "bus1": 33626,
        "bus2": 33828
      },
      "params": {
        "R": 0.008820222690701485,
        "X": 0.045972369611263275,
        "G": 0.0,
        "B": 0.024520834907889366
      },
      "extension": {
        "length": 23454.01829992676,
        "rating": 221.26014232635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_33628_33629_1",
      "ports": {
        "bus1": 33628,
        "bus2": 33629
      },
      "params": {
        "R": 0.00028863147599622607,
        "X": 0.0011586383916437626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33628_33638_1",
      "ports": {
        "bus1": 33638,
        "bus2": 33628
      },
      "params": {
        "R": 0.0017279506428167224,
        "X": 0.010753070935606956,
        "G": 0.0,
        "B": 0.019619416445493698
      },
      "extension": {
        "length": 10124.879430541992,
        "rating": 242.59331226348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_33630_33631_1",
      "ports": {
        "bus1": 33630,
        "bus2": 33631
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33632_33633_1",
      "ports": {
        "bus1": 33632,
        "bus2": 33633
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33632_33845_1",
      "ports": {
        "bus1": 33845,
        "bus2": 33632
      },
      "params": {
        "R": 0.0013582492247223854,
        "X": 0.013582094572484493,
        "G": 0.0,
        "B": 0.3029933869838715
      },
      "extension": {
        "length": 44573.49816723633,
        "rating": 1220.0632095336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_33634_33635_1",
      "ports": {
        "bus1": 33634,
        "bus2": 33635
      },
      "params": {
        "R": 0.00024153012782335281,
        "X": 0.0010472838766872883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33634_33854_1",
      "ports": {
        "bus1": 33634,
        "bus2": 33854
      },
      "params": {
        "R": 0.0035932911559939384,
        "X": 0.016492275521159172,
        "G": 0.0,
        "B": 0.004829695913940668
      },
      "extension": {
        "length": 6704.700357238769,
        "rating": 184.97334718704224
      }
    },
    {
      "class": "Branch",
      "id": "branch_33638_33639_1",
      "ports": {
        "bus1": 33638,
        "bus2": 33639
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33638_33642_1",
      "ports": {
        "bus1": 33642,
        "bus2": 33638
      },
      "params": {
        "R": 0.0017683522310107946,
        "X": 0.011118419468402864,
        "G": 0.0,
        "B": 0.005617391783744097
      },
      "extension": {
        "length": 5762.856113800049,
        "rating": 234.17341709136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_33640_33641_1",
      "ports": {
        "bus1": 33640,
        "bus2": 33641
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33640_33642_1",
      "ports": {
        "bus1": 33640,
        "bus2": 33642
      },
      "params": {
        "R": 0.0042135766707360744,
        "X": 0.025397753342986107,
        "G": 0.0,
        "B": 0.008591482415795326
      },
      "extension": {
        "length": 10691.642859191896,
        "rating": 228.09076309204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_33640_33853_1",
      "ports": {
        "bus1": 33640,
        "bus2": 33853
      },
      "params": {
        "R": 0.0035346087533980604,
        "X": 0.017532888799905777,
        "G": 0.0,
        "B": 0.06015625223517418
      },
      "extension": {
        "length": 23378.80898364258,
        "rating": 219.15090084075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_33644_33645_1",
      "ports": {
        "bus1": 33645,
        "bus2": 33644
      },
      "params": {
        "R": 0.005037559662014246,
        "X": 0.036972206085920334,
        "G": 0.0,
        "B": 0.016901886090636253
      },
      "extension": {
        "length": 18894.32592077637,
        "rating": 212.60337829589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_33645_33646_1",
      "ports": {
        "bus1": 33645,
        "bus2": 33646
      },
      "params": {
        "R": 0.0002762674121186137,
        "X": 0.001116632716730237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33648_33649_1",
      "ports": {
        "bus1": 33649,
        "bus2": 33648
      },
      "params": {
        "R": 0.003102197544649243,
        "X": 0.017092373222112656,
        "G": 0.0,
        "B": 0.007950639352202415
      },
      "extension": {
        "length": 7976.469590332032,
        "rating": 266.7609930038452
      }
    },
    {
      "class": "Branch",
      "id": "branch_33648_33871_1",
      "ports": {
        "bus1": 33648,
        "bus2": 33871
      },
      "params": {
        "R": 0.005941175855696202,
        "X": 0.034507133066654205,
        "G": 0.0,
        "B": 0.014565142802894115
      },
      "extension": {
        "length": 16325.093534545898,
        "rating": 269.17877197265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_33649_33651_1",
      "ports": {
        "bus1": 33649,
        "bus2": 33651
      },
      "params": {
        "R": 0.0047631640918552876,
        "X": 0.025116767734289166,
        "G": 0.0,
        "B": 0.026847295463085175
      },
      "extension": {
        "length": 17965.173239868163,
        "rating": 203.942608833313
      }
    },
    {
      "class": "Branch",
      "id": "branch_33650_33651_1",
      "ports": {
        "bus1": 33650,
        "bus2": 33651
      },
      "params": {
        "R": 0.0002523871080484241,
        "X": 0.0010350317461416125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33652_33700_1",
      "ports": {
        "bus1": 33652,
        "bus2": 33700
      },
      "params": {
        "R": 0.003579457756131887,
        "X": 0.01889234595000744,
        "G": 0.0,
        "B": 0.116094209253788
      },
      "extension": {
        "length": 35220.84987963867,
        "rating": 221.58262729644775
      }
    },
    {
      "class": "Branch",
      "id": "branch_33653_33654_1",
      "ports": {
        "bus1": 33653,
        "bus2": 33654
      },
      "params": {
        "R": 0.00020917376969009635,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33654_33714_1",
      "ports": {
        "bus1": 33654,
        "bus2": 33714
      },
      "params": {
        "R": 0.032648876309394836,
        "X": 0.15657676756381989,
        "G": 0.0,
        "B": 0.027807133272290233
      },
      "extension": {
        "length": 49344.04000195313,
        "rating": 168.48831176757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_33654_33719_1",
      "ports": {
        "bus1": 33654,
        "bus2": 33719
      },
      "params": {
        "R": 0.016762971878051758,
        "X": 0.08332758396863937,
        "G": 0.0,
        "B": 0.03130540996789932
      },
      "extension": {
        "length": 33573.28039892578,
        "rating": 196.9568371772766
      }
    },
    {
      "class": "Branch",
      "id": "branch_33654_33727_1",
      "ports": {
        "bus1": 33654,
        "bus2": 33727
      },
      "params": {
        "R": 0.015715718269348145,
        "X": 0.09654846787452698,
        "G": 0.0,
        "B": 0.03119536116719246
      },
      "extension": {
        "length": 38635.70860327149,
        "rating": 199.35009479522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_33655_33656_1",
      "ports": {
        "bus1": 33655,
        "bus2": 33656
      },
      "params": {
        "R": 0.0036253402940928936,
        "X": 0.02183295041322708,
        "G": 0.0,
        "B": 0.01329056266695261
      },
      "extension": {
        "length": 11534.357699890137,
        "rating": 167.82209873199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_33655_33663_1",
      "ports": {
        "bus1": 33655,
        "bus2": 33663
      },
      "params": {
        "R": 0.006115403957664967,
        "X": 0.03144856542348862,
        "G": 0.0,
        "B": 0.020693669095635414
      },
      "extension": {
        "length": 19013.30744897461,
        "rating": 177.3992657661438
      }
    },
    {
      "class": "Branch",
      "id": "branch_33656_33657_1",
      "ports": {
        "bus1": 33656,
        "bus2": 33657
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33658_33659_1",
      "ports": {
        "bus1": 33659,
        "bus2": 33658
      },
      "params": {
        "R": 0.0033956568222492933,
        "X": 0.0189024917781353,
        "G": 0.0,
        "B": 0.009575207717716694
      },
      "extension": {
        "length": 9859.0983046875,
        "rating": 225.56912899017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_33658_33666_1",
      "ports": {
        "bus1": 33658,
        "bus2": 33666
      },
      "params": {
        "R": 0.004793085623532534,
        "X": 0.030850600451231003,
        "G": 0.0,
        "B": 0.007917609065771103
      },
      "extension": {
        "length": 11362.874841430665,
        "rating": 231.786847114563
      }
    },
    {
      "class": "Branch",
      "id": "branch_33659_33660_1",
      "ports": {
        "bus1": 33659,
        "bus2": 33660
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33659_33661_1",
      "ports": {
        "bus1": 33661,
        "bus2": 33659
      },
      "params": {
        "R": 0.007698298431932927,
        "X": 0.045974090695381165,
        "G": 0.0,
        "B": 0.021165193989872932
      },
      "extension": {
        "length": 22262.042033569338,
        "rating": 224.12948608398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_33662_33663_1",
      "ports": {
        "bus1": 33662,
        "bus2": 33663
      },
      "params": {
        "R": 0.0028286068700253963,
        "X": 0.013872914947569369,
        "G": 0.0,
        "B": 0.0056013064458966255
      },
      "extension": {
        "length": 6336.208012390137,
        "rating": 202.41315364837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_33663_33664_1",
      "ports": {
        "bus1": 33663,
        "bus2": 33664
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33663_33666_1",
      "ports": {
        "bus1": 33663,
        "bus2": 33666
      },
      "params": {
        "R": 0.005315246060490607,
        "X": 0.02567804977297783,
        "G": 0.0,
        "B": 0.004297723062336445
      },
      "extension": {
        "length": 7851.817012939453,
        "rating": 180.08882999420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_33665_33666_1",
      "ports": {
        "bus1": 33666,
        "bus2": 33665
      },
      "params": {
        "R": 0.00046037716674618423,
        "X": 0.030061636120080948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33665_33667_1",
      "ports": {
        "bus1": 33665,
        "bus2": 33667
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33668_34067_1",
      "ports": {
        "bus1": 34067,
        "bus2": 33668
      },
      "params": {
        "R": 0.0029711539391428232,
        "X": 0.018314989283680916,
        "G": 0.0,
        "B": 0.023443931713700294
      },
      "extension": {
        "length": 15028.10846850586,
        "rating": 250.8657932281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_33669_33671_1",
      "ports": {
        "bus1": 33671,
        "bus2": 33669
      },
      "params": {
        "R": 0.0008977545076049864,
        "X": 0.005762851797044277,
        "G": 0.0,
        "B": 0.0018954470288008451
      },
      "extension": {
        "length": 2527.592573226929,
        "rating": 241.24469757080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_33669_33673_1",
      "ports": {
        "bus1": 33669,
        "bus2": 33673
      },
      "params": {
        "R": 0.0013351188972592354,
        "X": 0.008427921682596207,
        "G": 0.0,
        "B": 0.004696046933531761
      },
      "extension": {
        "length": 4401.885267333984,
        "rating": 220.67937850952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_33670_33671_1",
      "ports": {
        "bus1": 33671,
        "bus2": 33670
      },
      "params": {
        "R": 0.0004878072359133512,
        "X": 0.034004777669906616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33670_33672_1",
      "ports": {
        "bus1": 33670,
        "bus2": 33672
      },
      "params": {
        "R": 0.00029221895965747535,
        "X": 0.001175889396108687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33670_33986_1",
      "ports": {
        "bus1": 33670,
        "bus2": 33986
      },
      "params": {
        "R": 0.0009880876168608665,
        "X": 0.011417971923947334,
        "G": 0.0,
        "B": 0.2691425681114197
      },
      "extension": {
        "length": 38187.301275878905,
        "rating": 1171.6896057128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_33670_34105_1",
      "ports": {
        "bus1": 34105,
        "bus2": 33670
      },
      "params": {
        "R": 0.0006918861181475222,
        "X": 0.00879621785134077,
        "G": 0.0,
        "B": 0.11184802651405334
      },
      "extension": {
        "length": 22250.52957348633,
        "rating": 1085.588264465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_33671_33673_1",
      "ports": {
        "bus1": 33671,
        "bus2": 33673
      },
      "params": {
        "R": 0.001684884657151997,
        "X": 0.008293427526950836,
        "G": 0.0,
        "B": 0.0036601636093109846
      },
      "extension": {
        "length": 4024.7037086791993,
        "rating": 253.42655181884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_33673_33674_1",
      "ports": {
        "bus1": 33673,
        "bus2": 33674
      },
      "params": {
        "R": 0.00029902788810431957,
        "X": 0.001024074968881905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33673_33676_1",
      "ports": {
        "bus1": 33673,
        "bus2": 33676
      },
      "params": {
        "R": 0.0028102886863052845,
        "X": 0.011096037924289703,
        "G": 0.0,
        "B": 0.0038781778421252966
      },
      "extension": {
        "length": 4718.155230010986,
        "rating": 252.46460437774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_33678_33680_1",
      "ports": {
        "bus1": 33680,
        "bus2": 33678
      },
      "params": {
        "R": 0.00924721546471119,
        "X": 0.035616807639598846,
        "G": 0.0,
        "B": 0.011532148346304893
      },
      "extension": {
        "length": 13830.665280029298,
        "rating": 207.64503479003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_33678_33681_1",
      "ports": {
        "bus1": 33678,
        "bus2": 33681
      },
      "params": {
        "R": 0.0018334301421418788,
        "X": 0.01082274690270424,
        "G": 0.0,
        "B": 0.004140909295529127
      },
      "extension": {
        "length": 4719.729157196045,
        "rating": 190.17434120178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_33679_33680_1",
      "ports": {
        "bus1": 33679,
        "bus2": 33680
      },
      "params": {
        "R": 0.00026737956795841455,
        "X": 0.0011850186856463552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33682_33684_1",
      "ports": {
        "bus1": 33684,
        "bus2": 33682
      },
      "params": {
        "R": 0.006165732629597187,
        "X": 0.024156050756573677,
        "G": 0.0,
        "B": 0.020474284887313843
      },
      "extension": {
        "length": 15212.524235229494,
        "rating": 212.5110387802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_33682_33689_1",
      "ports": {
        "bus1": 33682,
        "bus2": 33689
      },
      "params": {
        "R": 0.00865102931857109,
        "X": 0.033801887184381485,
        "G": 0.0,
        "B": 0.036479875445365906
      },
      "extension": {
        "length": 23185.23512475586,
        "rating": 202.074933052063
      }
    },
    {
      "class": "Branch",
      "id": "branch_33683_33805_1",
      "ports": {
        "bus1": 33683,
        "bus2": 33805
      },
      "params": {
        "R": 0.001211047056131065,
        "X": 0.014867367222905159,
        "G": 0.0,
        "B": 0.2630460262298584
      },
      "extension": {
        "length": 44209.5165703125,
        "rating": 1212.1143341064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_33685_33686_1",
      "ports": {
        "bus1": 33685,
        "bus2": 33686
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33685_33690_1",
      "ports": {
        "bus1": 33685,
        "bus2": 33690
      },
      "params": {
        "R": 0.006218222435563803,
        "X": 0.04363323003053665,
        "G": 0.0,
        "B": 0.01707853004336357
      },
      "extension": {
        "length": 21137.512115478516,
        "rating": 245.8024501800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_33685_33806_1",
      "ports": {
        "bus1": 33685,
        "bus2": 33806
      },
      "params": {
        "R": 0.008779919706285,
        "X": 0.04216255992650986,
        "G": 0.0,
        "B": 0.03207976743578911
      },
      "extension": {
        "length": 27783.79452685547,
        "rating": 251.6310214996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_33687_33688_1",
      "ports": {
        "bus1": 33687,
        "bus2": 33688
      },
      "params": {
        "R": 0.00023991990019567314,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33689_33691_1",
      "ports": {
        "bus1": 33689,
        "bus2": 33691
      },
      "params": {
        "R": 0.005386926233768464,
        "X": 0.043565984815359116,
        "G": 0.0,
        "B": 0.009235701523721218
      },
      "extension": {
        "length": 14433.24840600586,
        "rating": 193.63646507263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_33689_33936_1",
      "ports": {
        "bus1": 33936,
        "bus2": 33689
      },
      "params": {
        "R": 0.007005380932241678,
        "X": 0.04347440227866172,
        "G": 0.0,
        "B": 0.019541801884770393
      },
      "extension": {
        "length": 19204.778645507813,
        "rating": 153.9187788963318
      }
    },
    {
      "class": "Branch",
      "id": "branch_33690_33691_1",
      "ports": {
        "bus1": 33690,
        "bus2": 33691
      },
      "params": {
        "R": 0.005575608927756547,
        "X": 0.031840886920690536,
        "G": 0.0,
        "B": 0.00905832089483738
      },
      "extension": {
        "length": 13141.65198779297,
        "rating": 175.65442323684692
      }
    },
    {
      "class": "Branch",
      "id": "branch_33692_33693_1",
      "ports": {
        "bus1": 33692,
        "bus2": 33693
      },
      "params": {
        "R": 0.00028031758847646415,
        "X": 0.0010059364140033722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33692_33700_1",
      "ports": {
        "bus1": 33700,
        "bus2": 33692
      },
      "params": {
        "R": 0.0022888320963829756,
        "X": 0.012100582011044025,
        "G": 0.0,
        "B": 0.004901930224150419
      },
      "extension": {
        "length": 5626.312366882325,
        "rating": 247.12395668029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_33692_34033_1",
      "ports": {
        "bus1": 34033,
        "bus2": 33692
      },
      "params": {
        "R": 0.004154058173298836,
        "X": 0.023943167179822922,
        "G": 0.0,
        "B": 0.009872055612504482
      },
      "extension": {
        "length": 10947.455523742676,
        "rating": 249.05006885528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_33694_33697_1",
      "ports": {
        "bus1": 33694,
        "bus2": 33697
      },
      "params": {
        "R": -0.0005401400849223137,
        "X": -0.018259242177009583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33694_33698_1",
      "ports": {
        "bus1": 33694,
        "bus2": 33698
      },
      "params": {
        "R": 0.00028028260567225516,
        "X": 0.0010647550225257874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33694_33699_1",
      "ports": {
        "bus1": 33694,
        "bus2": 33699
      },
      "params": {
        "R": 0.0002595209516584873,
        "X": 0.0010162334656342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33695_33697_1",
      "ports": {
        "bus1": 33695,
        "bus2": 33697
      },
      "params": {
        "R": 0.007447925861924887,
        "X": 0.251774400472641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33696_33697_1",
      "ports": {
        "bus1": 33696,
        "bus2": 33697
      },
      "params": {
        "R": 0.007447925861924887,
        "X": 0.251774400472641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33698_33928_1",
      "ports": {
        "bus1": 33698,
        "bus2": 33928
      },
      "params": {
        "R": 0.03105273842811584,
        "X": 0.1718423068523407,
        "G": 0.0,
        "B": 0.09425116330385207
      },
      "extension": {
        "length": 88972.9757006836,
        "rating": 220.68758010864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_33698_34033_1",
      "ports": {
        "bus1": 33698,
        "bus2": 34033
      },
      "params": {
        "R": 0.0003019703144673258,
        "X": 0.001841590739786625,
        "G": 0.0,
        "B": 0.0017653540708124638
      },
      "extension": {
        "length": 1239.581616394043,
        "rating": 231.8023443222046
      }
    },
    {
      "class": "Branch",
      "id": "branch_33698_34076_1",
      "ports": {
        "bus1": 34076,
        "bus2": 33698
      },
      "params": {
        "R": 0.0019571324810385704,
        "X": 0.013161523267626764,
        "G": 0.0,
        "B": 0.0056790257804095745
      },
      "extension": {
        "length": 6356.307239044189,
        "rating": 195.513653755188
