      }
    },
    {
      "class": "Branch",
      "id": "branch_33701_33702_1",
      "ports": {
        "bus1": 33701,
        "bus2": 33702
      },
      "params": {
        "R": 0.0029824867378920317,
        "X": 0.011473852209746838,
        "G": 0.0,
        "B": 0.01256457716226578
      },
      "extension": {
        "length": 8802.216559753419,
        "rating": 244.70906257629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_33701_34076_1",
      "ports": {
        "bus1": 33701,
        "bus2": 34076
      },
      "params": {
        "R": 0.0026302027981728315,
        "X": 0.018443886190652847,
        "G": 0.0,
        "B": 0.015114864334464073
      },
      "extension": {
        "length": 10761.945451721193,
        "rating": 186.71761751174927
      }
    },
    {
      "class": "Branch",
      "id": "branch_33701_34084_1",
      "ports": {
        "bus1": 33701,
        "bus2": 34084
      },
      "params": {
        "R": 0.00250179972499609,
        "X": 0.012706749141216278,
        "G": 0.0,
        "B": 0.003046283964067697
      },
      "extension": {
        "length": 4841.181697357178,
        "rating": 240.6324863433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_33702_33703_1",
      "ports": {
        "bus1": 33702,
        "bus2": 33703
      },
      "params": {
        "R": 0.0002024391578743234,
        "X": 0.0011009043082594872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33702_33722_1",
      "ports": {
        "bus1": 33702,
        "bus2": 33722
      },
      "params": {
        "R": 0.009544327855110168,
        "X": 0.060089293867349625,
        "G": 0.0,
        "B": 0.038140054792165756
      },
      "extension": {
        "length": 33523.86629882813,
        "rating": 199.52462911605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_33704_33707_1",
      "ports": {
        "bus1": 33707,
        "bus2": 33704
      },
      "params": {
        "R": 0.0017821904039010406,
        "X": 0.011125664226710796,
        "G": 0.0,
        "B": 0.012324574403464792
      },
      "extension": {
        "length": 8221.80731286621,
        "rating": 203.080153465271
      }
    },
    {
      "class": "Branch",
      "id": "branch_33704_33708_1",
      "ports": {
        "bus1": 33708,
        "bus2": 33704
      },
      "params": {
        "R": 0.00287148030474782,
        "X": 0.018595777451992035,
        "G": 0.0,
        "B": 0.01623302325606346
      },
      "extension": {
        "length": 12929.550143554688,
        "rating": 178.5566806793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_33705_33706_1",
      "ports": {
        "bus1": 33705,
        "bus2": 33706
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33705_33707_1",
      "ports": {
        "bus1": 33707,
        "bus2": 33705
      },
      "params": {
        "R": 0.003415394574403763,
        "X": 0.015385755337774752,
        "G": 0.0,
        "B": 0.003262361278757453
      },
      "extension": {
        "length": 4810.2050299987795,
        "rating": 217.0060634613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_33705_33846_1",
      "ports": {
        "bus1": 33705,
        "bus2": 33846
      },
      "params": {
        "R": 0.0031271707266569133,
        "X": 0.019382264465093613,
        "G": 0.0,
        "B": 0.13082629442214966
      },
      "extension": {
        "length": 36134.19729272461,
        "rating": 231.72788619995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_33709_33830_1",
      "ports": {
        "bus1": 33709,
        "bus2": 33830
      },
      "params": {
        "R": 0.002739374991506338,
        "X": 0.016654249280691147,
        "G": 0.0,
        "B": 0.019261643290519714
      },
      "extension": {
        "length": 12987.657294433595,
        "rating": 221.65601253509521
      }
    },
    {
      "class": "Branch",
      "id": "branch_33709_34972_1",
      "ports": {
        "bus1": 33709,
        "bus2": 34972
      },
      "params": {
        "R": 0.0021826557349413633,
        "X": 0.010983518324792383,
        "G": 0.0,
        "B": 0.009283262304961681
      },
      "extension": {
        "length": 6771.506698059082,
        "rating": 210.6527805328369
      }
    },
    {
      "class": "Branch",
      "id": "branch_33710_33713_1",
      "ports": {
        "bus1": 33713,
        "bus2": 33710
      },
      "params": {
        "R": 0.0037191766314208508,
        "X": 0.022564098238945007,
        "G": 0.0,
        "B": 0.00891039613634348
      },
      "extension": {
        "length": 9880.580760864259,
        "rating": 187.94013261795044
      }
    },
    {
      "class": "Branch",
      "id": "branch_33711_33712_1",
      "ports": {
        "bus1": 33711,
        "bus2": 33712
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33711_33713_1",
      "ports": {
        "bus1": 33713,
        "bus2": 33711
      },
      "params": {
        "R": 0.00135272485204041,
        "X": 0.008740933611989021,
        "G": 0.0,
        "B": 0.004070869646966457
      },
      "extension": {
        "length": 3970.7869183044436,
        "rating": 192.47376918792725
      }
    },
    {
      "class": "Branch",
      "id": "branch_33714_33717_1",
      "ports": {
        "bus1": 33714,
        "bus2": 33717
      },
      "params": {
        "R": 0.0016526040853932502,
        "X": 0.010327471420168877,
        "G": 0.0,
        "B": 0.004264732822775841
      },
      "extension": {
        "length": 4696.845054016114,
        "rating": 210.60497760772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_33715_33716_1",
      "ports": {
        "bus1": 33715,
        "bus2": 33716
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33715_33718_1",
      "ports": {
        "bus1": 33718,
        "bus2": 33715
      },
      "params": {
        "R": 0.00100405712146312,
        "X": 0.0051253968849778175,
        "G": 0.0,
        "B": 0.0014930007746443152
      },
      "extension": {
        "length": 2001.1214119262695,
        "rating": 229.74834442138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_33715_33727_1",
      "ports": {
        "bus1": 33715,
        "bus2": 33727
      },
      "params": {
        "R": 0.0026928759180009365,
        "X": 0.020923202857375145,
        "G": 0.0,
        "B": 0.043038640171289444
      },
      "extension": {
        "length": 20714.040521850588,
        "rating": 219.38791275024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_33715_33728_1",
      "ports": {
        "bus1": 33715,
        "bus2": 33728
      },
      "params": {
        "R": 0.002116002608090639,
        "X": 0.01570247858762741,
        "G": 0.0,
        "B": 0.008428717963397503
      },
      "extension": {
        "length": 8894.25254663086,
        "rating": 221.5101957321167
      }
    },
    {
      "class": "Branch",
      "id": "branch_33717_33718_1",
      "ports": {
        "bus1": 33717,
        "bus2": 33718
      },
      "params": {
        "R": 0.0018161138286814094,
        "X": 0.00983964279294014,
        "G": 0.0,
        "B": 0.0029758990276604895
      },
      "extension": {
        "length": 4077.0385142211917,
        "rating": 227.16326713562012
      }
    },
    {
      "class": "Branch",
      "id": "branch_33719_33720_1",
      "ports": {
        "bus1": 33720,
        "bus2": 33719
      },
      "params": {
        "R": 0.004468559753149748,
        "X": 0.1345464140176773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33719_33721_1",
      "ports": {
        "bus1": 33719,
        "bus2": 33721
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33719_33723_1",
      "ports": {
        "bus1": 33723,
        "bus2": 33719
      },
      "params": {
        "R": 0.0031381989829242225,
        "X": 0.0194304957985878,
        "G": 0.0,
        "B": 0.005014998838305473
      },
      "extension": {
        "length": 7286.226931274415,
        "rating": 209.5076322555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_33719_33726_1",
      "ports": {
        "bus1": 33719,
        "bus2": 33726
      },
      "params": {
        "R": 0.006462890189141035,
        "X": 0.026509350165724754,
        "G": 0.0,
        "B": 0.009330585598945618
      },
      "extension": {
        "length": 11268.559691345215,
        "rating": 211.46771907806396
      }
    },
    {
      "class": "Branch",
      "id": "branch_33720_45688_1",
      "ports": {
        "bus1": 33720,
        "bus2": 45688
      },
      "params": {
        "R": 0.008350084535777569,
        "X": 0.032346732914447784,
        "G": 0.0,
        "B": 0.004258054308593273
      },
      "extension": {
        "length": 7986.088886901855,
        "rating": 131.18635416030884
      }
    },
    {
      "class": "Branch",
      "id": "branch_33720_45691_1",
      "ports": {
        "bus1": 33720,
        "bus2": 45691
      },
      "params": {
        "R": 0.010191284120082855,
        "X": 0.044994376599788666,
        "G": 0.0,
        "B": 0.0045824977569282055
      },
      "extension": {
        "length": 9832.785096862794,
        "rating": 132.07701444625854
      }
    },
    {
      "class": "Branch",
      "id": "branch_33723_33724_1",
      "ports": {
        "bus1": 33724,
        "bus2": 33723
      },
      "params": {
        "R": 0.005314725451171398,
        "X": 0.15296009182929993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33723_33725_1",
      "ports": {
        "bus1": 33723,
        "bus2": 33725
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33724_45689_1",
      "ports": {
        "bus1": 33724,
        "bus2": 45689
      },
      "params": {
        "R": 0.016903437674045563,
        "X": 0.06493043899536133,
        "G": 0.0,
        "B": 0.00978539977222681
      },
      "extension": {
        "length": 18062.21494445801,
        "rating": 133.67241621017456
      }
    },
    {
      "class": "Branch",
      "id": "branch_33724_45691_1",
      "ports": {
        "bus1": 33724,
        "bus2": 45691
      },
      "params": {
        "R": 0.0026797319296747446,
        "X": 0.010940546169877052,
        "G": 0.0,
        "B": 0.0008197209099307656
      },
      "extension": {
        "length": 2274.5960565490723,
        "rating": 130.061137676239
      }
    },
    {
      "class": "Branch",
      "id": "branch_33727_34012_1",
      "ports": {
        "bus1": 34012,
        "bus2": 33727
      },
      "params": {
        "R": 0.0017355915624648333,
        "X": 0.010388799011707306,
        "G": 0.0,
        "B": 0.003786674700677395
      },
      "extension": {
        "length": 4303.8194740905765,
        "rating": 237.08150386810303
      }
    },
    {
      "class": "Branch",
      "id": "branch_33728_33729_1",
      "ports": {
        "bus1": 33728,
        "bus2": 33729
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33728_34012_1",
      "ports": {
        "bus1": 33728,
        "bus2": 34012
      },
      "params": {
        "R": 0.00251882360316813,
        "X": 0.018961170688271523,
        "G": 0.0,
        "B": 0.005517049226909876
      },
      "extension": {
        "length": 7215.067158508301,
        "rating": 226.27840042114258
      }
    },
    {
      "class": "Branch",
      "id": "branch_33730_33731_1",
      "ports": {
        "bus1": 33730,
        "bus2": 33731
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33730_33863_1",
      "ports": {
        "bus1": 33730,
        "bus2": 33863
      },
      "params": {
        "R": 0.004515016917139292,
        "X": 0.027516499161720276,
        "G": 0.0,
        "B": 0.020757699385285378
      },
      "extension": {
        "length": 17366.416345458983,
        "rating": 234.5015525817871
      }
    },
    {
      "class": "Branch",
      "id": "branch_33732_33733_1",
      "ports": {
        "bus1": 33732,
        "bus2": 33733
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33732_33734_1",
      "ports": {
        "bus1": 33734,
        "bus2": 33732
      },
      "params": {
        "R": 0.003498596604913473,
        "X": 0.022368229925632477,
        "G": 0.0,
        "B": 0.004319190047681332
      },
      "extension": {
        "length": 6847.995261840821,
        "rating": 219.27332878112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_33732_33740_1",
      "ports": {
        "bus1": 33740,
        "bus2": 33732
      },
      "params": {
        "R": 0.008670760318636894,
        "X": 0.05000312253832818,
        "G": 0.0,
        "B": 0.015357586555182932
      },
      "extension": {
        "length": 18853.388466064454,
        "rating": 210.73858737945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_33732_33748_1",
      "ports": {
        "bus1": 33732,
        "bus2": 33748
      },
      "params": {
        "R": 0.006304292939603329,
        "X": 0.03273710608482361,
        "G": 0.0,
        "B": 0.010827373713254929
      },
      "extension": {
        "length": 13799.917296386719,
        "rating": 190.6145215034485
      }
    },
    {
      "class": "Branch",
      "id": "branch_33734_33738_1",
      "ports": {
        "bus1": 33738,
        "bus2": 33734
      },
      "params": {
        "R": 0.005629982333630324,
        "X": 0.03254261240363121,
        "G": 0.0,
        "B": 0.012361966073513031
      },
      "extension": {
        "length": 14212.998361450196,
        "rating": 223.91629219055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_33735_33736_1",
      "ports": {
        "bus1": 33736,
        "bus2": 33735
      },
      "params": {
        "R": 0.0041209314949810505,
        "X": 0.026656692847609523,
        "G": 0.0,
        "B": 0.0068858033046126366
      },
      "extension": {
        "length": 9878.080587890625,
        "rating": 186.89978122711182
      }
    },
    {
      "class": "Branch",
      "id": "branch_33735_33741_1",
      "ports": {
        "bus1": 33735,
        "bus2": 33741
      },
      "params": {
        "R": 0.004541255068033934,
        "X": 0.025560706853866577,
        "G": 0.0,
        "B": 0.008888757787644863
      },
      "extension": {
        "length": 10162.37435119629,
        "rating": 130.09870052337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_33736_33737_1",
      "ports": {
        "bus1": 33736,
        "bus2": 33737
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33739_33740_1",
      "ports": {
        "bus1": 33740,
        "bus2": 33739
      },
      "params": {
        "R": 0.0022997399792075157,
        "X": 0.013290381059050558,
        "G": 0.0,
        "B": 0.008683493360877037
      },
      "extension": {
        "length": 6936.926368469239,
        "rating": 192.94317960739136
      }
    },
    {
      "class": "Branch",
      "id": "branch_33739_33861_1",
      "ports": {
        "bus1": 33739,
        "bus2": 33861
      },
      "params": {
        "R": 0.006375091150403022,
        "X": 0.030694838613271713,
        "G": 0.0,
        "B": 0.026043813675642014
      },
      "extension": {
        "length": 19204.86919812012,
        "rating": 186.38834953308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_33740_33741_1",
      "ports": {
        "bus1": 33741,
        "bus2": 33740
      },
      "params": {
        "R": 0.005326763261109591,
        "X": 0.029018830507993698,
        "G": 0.0,
        "B": 0.006457943003624678
      },
      "extension": {
        "length": 10123.551837158204,
        "rating": 182.337749004364
      }
    },
    {
      "class": "Branch",
      "id": "branch_33741_33742_1",
      "ports": {
        "bus1": 33741,
        "bus2": 33742
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33741_33861_1",
      "ports": {
        "bus1": 33861,
        "bus2": 33741
      },
      "params": {
        "R": 0.004920194856822491,
        "X": 0.031879622489213943,
        "G": 0.0,
        "B": 0.027565192431211468
      },
      "extension": {
        "length": 19738.684521606447,
        "rating": 172.2692370414734
      }
    },
    {
      "class": "Branch",
      "id": "branch_33743_33744_1",
      "ports": {
        "bus1": 33743,
        "bus2": 33744
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33744_33745_1",
      "ports": {
        "bus1": 33745,
        "bus2": 33744
      },
      "params": {
        "R": 0.0013589813606813552,
        "X": 0.008678795769810677,
        "G": 0.0,
        "B": 0.005506895482540131
      },
      "extension": {
        "length": 5280.606666046143,
        "rating": 209.74888801574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_33745_33746_1",
      "ports": {
        "bus1": 33745,
        "bus2": 33746
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33745_33750_1",
      "ports": {
        "bus1": 33745,
        "bus2": 33750
      },
      "params": {
        "R": 0.007286343257874251,
        "X": 0.038290925323963165,
        "G": 0.0,
        "B": 0.01926659606397152
      },
      "extension": {
        "length": 18543.53430944824,
        "rating": 218.7281370162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_33747_33748_1",
      "ports": {
        "bus1": 33747,
        "bus2": 33748
      },
      "params": {
        "R": 0.00026071546017192304,
        "X": 0.0011421857634559274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33748_33750_1",
      "ports": {
        "bus1": 33750,
        "bus2": 33748
      },
      "params": {
        "R": 0.0031463659834116697,
        "X": 0.016721636056900024,
        "G": 0.0,
        "B": 0.02315998077392578
      },
      "extension": {
        "length": 14588.061142456056,
        "rating": 234.03551578521729
      }
    },
    {
      "class": "Branch",
      "id": "branch_33749_33750_1",
      "ports": {
        "bus1": 33749,
        "bus2": 33750
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33751_33991_1",
      "ports": {
        "bus1": 33991,
        "bus2": 33751
      },
      "params": {
        "R": 0.0045427302829921246,
        "X": 0.03126726299524307,
        "G": 0.0,
        "B": 0.01196165941655636
      },
      "extension": {
        "length": 14155.305603881836,
        "rating": 247.2001075744629
      }
    },
    {
      "class": "Branch",
      "id": "branch_33753_33754_1",
      "ports": {
        "bus1": 33753,
        "bus2": 33754
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33753_33756_1",
      "ports": {
        "bus1": 33756,
        "bus2": 33753
      },
      "params": {
        "R": 0.002610742812976241,
        "X": 0.016343215480446815,
        "G": 0.0,
        "B": 0.05345922335982323
      },
      "extension": {
        "length": 18505.971858032226,
        "rating": 221.04170322418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_33756_33757_1",
      "ports": {
        "bus1": 33756,
        "bus2": 33757
      },
      "params": {
        "R": 0.0002996917755808681,
        "X": 0.0011526023736223578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33758_33761_1",
      "ports": {
        "bus1": 33758,
        "bus2": 33761
      },
      "params": {
        "R": 0.0051035201177001,
        "X": 0.028308510780334473,
        "G": 0.0,
        "B": 0.029069833457469944
      },
      "extension": {
        "length": 19315.952696777345,
        "rating": 192.50284433364868
      }
    },
    {
      "class": "Branch",
      "id": "branch_33758_33766_1",
      "ports": {
        "bus1": 33766,
        "bus2": 33758
      },
      "params": {
        "R": 0.002651861170306802,
        "X": 0.017983492463827133,
        "G": 0.0,
        "B": 0.013033641502261162
      },
      "extension": {
        "length": 11512.95658758545,
        "rating": 181.76774978637695
      }
    },
    {
      "class": "Branch",
      "id": "branch_33759_33760_1",
      "ports": {
        "bus1": 33759,
        "bus2": 33760
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33759_33771_1",
      "ports": {
        "bus1": 33759,
        "bus2": 33771
      },
      "params": {
        "R": 0.0015374756185337901,
        "X": 0.008894710801541805,
        "G": 0.0,
        "B": 0.021884465590119362
      },
      "extension": {
        "length": 9771.80865600586,
        "rating": 233.54418277740479
      }
    },
    {
      "class": "Branch",
      "id": "branch_33761_33780_1",
      "ports": {
        "bus1": 33761,
        "bus2": 33780
      },
      "params": {
        "R": 0.0031974280718714,
        "X": 0.024350346997380257,
        "G": 0.0,
        "B": 0.01048277784138918
      },
      "extension": {
        "length": 10555.652020385742,
        "rating": 202.1421194076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_33762_33765_1",
      "ports": {
        "bus1": 33762,
        "bus2": 33765
      },
      "params": {
        "R": -0.00033028610050678253,
        "X": -0.008175596594810486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33762_33766_1",
      "ports": {
        "bus1": 33762,
        "bus2": 33766
      },
      "params": {
        "R": 0.00029081571847200394,
        "X": 0.0011514262296259403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33762_33767_1",
      "ports": {
        "bus1": 33762,
        "bus2": 33767
      },
      "params": {
        "R": 0.00024246927932836113,
        "X": 0.001141898101195693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33763_33765_1",
      "ports": {
        "bus1": 33763,
        "bus2": 33765
      },
      "params": {
        "R": 0.0057724108919501305,
        "X": 0.14288492500782013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33764_33765_1",
      "ports": {
        "bus1": 33764,
        "bus2": 33765
      },
      "params": {
        "R": 0.0057724108919501305,
        "X": 0.14288492500782013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33768_33769_1",
      "ports": {
        "bus1": 33768,
        "bus2": 33769
      },
      "params": {
        "R": 0.00022358856222126633,
        "X": 0.001154501223936677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33770_33771_1",
      "ports": {
        "bus1": 33770,
        "bus2": 33771
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33772_33773_1",
      "ports": {
        "bus1": 33772,
        "bus2": 33773
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33773_33774_1",
      "ports": {
        "bus1": 33773,
        "bus2": 33774
      },
      "params": {
        "R": 0.0071461983025074005,
        "X": 0.03385702148079872,
        "G": 0.0,
        "B": 0.011121334508061409
      },
      "extension": {
        "length": 14640.178007812501,
        "rating": 212.82939910888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_33773_34055_1",
      "ports": {
        "bus1": 33773,
        "bus2": 34055
      },
      "params": {
        "R": 0.0018706604605540633,
        "X": 0.010304577648639679,
        "G": 0.0,
        "B": 0.011622833088040352
      },
      "extension": {
        "length": 7578.515415893555,
        "rating": 252.4496078491211
      }
    },
    {
      "class": "Branch",
      "id": "branch_33774_33776_1",
      "ports": {
        "bus1": 33774,
        "bus2": 33776
      },
      "params": {
        "R": 0.007579169236123562,
        "X": 0.03334537148475647,
        "G": 0.0,
        "B": 0.0156923308968544
      },
      "extension": {
        "length": 16753.533243530273,
        "rating": 214.80038166046143
      }
    },
    {
      "class": "Branch",
      "id": "branch_33775_33776_1",
      "ports": {
        "bus1": 33776,
        "bus2": 33775
      },
      "params": {
        "R": 0.001850278815254569,
        "X": 0.012588693760335445,
        "G": 0.0,
        "B": 0.0037367239128798246
      },
      "extension": {
        "length": 4684.685296234131,
        "rating": 216.7508602142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_33778_33779_1",
      "ports": {
        "bus1": 33778,
        "bus2": 33779
      },
      "params": {
        "R": 0.007023145444691181,
        "X": 0.037146177142858505,
        "G": 0.0,
        "B": 0.0179858710616827
      },
      "extension": {
        "length": 19333.159227905275,
        "rating": 265.67084789276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_33779_33857_1",
      "ports": {
        "bus1": 33779,
        "bus2": 33857
      },
      "params": {
        "R": 0.005024743732064962,
        "X": 0.03140025585889816,
        "G": 0.0,
        "B": 0.0042519336566329
      },
      "extension": {
        "length": 8472.400923889161,
        "rating": 238.31048011779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_33779_33965_1",
      "ports": {
        "bus1": 33779,
        "bus2": 33965
      },
      "params": {
        "R": 0.00286609074100852,
        "X": 0.016358211636543274,
        "G": 0.0,
        "B": 0.011925180442631245
      },
      "extension": {
        "length": 10478.149727783204,
        "rating": 279.3529272079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_33779_33965_2",
      "ports": {
        "bus1": 33779,
        "bus2": 33965
      },
      "params": {
        "R": 0.00286609074100852,
        "X": 0.016358211636543274,
        "G": 0.0,
        "B": 0.011925180442631245
      },
      "extension": {
        "length": 10478.149727783204,
        "rating": 279.3529272079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_33780_33860_1",
      "ports": {
        "bus1": 33780,
        "bus2": 33860
      },
      "params": {
        "R": 0.0024774314370006323,
        "X": 0.015517405234277247,
        "G": 0.0,
        "B": 0.007141922600567341
      },
      "extension": {
        "length": 6861.915807495117,
        "rating": 209.31243896484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_33782_34150_1",
      "ports": {
        "bus1": 33782,
        "bus2": 34150
      },
      "params": {
        "R": 0.0023479915689677,
        "X": 0.014968091621994972,
        "G": 0.0,
        "B": 0.04133139178156853
      },
      "extension": {
        "length": 18597.85820288086,
        "rating": 213.77403736114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_33783_33784_1",
      "ports": {
        "bus1": 33784,
        "bus2": 33783
      },
      "params": {
        "R": 0.00222798902541399,
        "X": 0.014378239400684834,
        "G": 0.0,
        "B": 0.007618627045303583
      },
      "extension": {
        "length": 7354.120670837403,
        "rating": 181.19484186172485
      }
    },
    {
      "class": "Branch",
      "id": "branch_33783_33792_1",
      "ports": {
        "bus1": 33783,
        "bus2": 33792
      },
      "params": {
        "R": 0.006191791500896215,
        "X": 0.03058168664574623,
        "G": 0.0,
        "B": 0.027752134948968887
      },
      "extension": {
        "length": 18777.30431945801,
        "rating": 160.18670797348022
      }
    },
    {
      "class": "Branch",
      "id": "branch_33785_33786_1",
      "ports": {
        "bus1": 33785,
        "bus2": 33786
      },
      "params": {
        "R": 0.0002570467768236995,
        "X": 0.0010555303888395429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33785_33787_1",
      "ports": {
        "bus1": 33787,
        "bus2": 33785
      },
      "params": {
        "R": 0.0015547790098935366,
        "X": 0.009983662515878677,
        "G": 0.0,
        "B": 0.001762482919730246
      },
      "extension": {
        "length": 3078.692126586914,
        "rating": 199.0422248840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_33787_33788_1",
      "ports": {
        "bus1": 33787,
        "bus2": 33788
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33787_33991_1",
      "ports": {
        "bus1": 33787,
        "bus2": 33991
      },
      "params": {
        "R": 0.0010953092714771628,
        "X": 0.005590253043919802,
        "G": 0.0,
        "B": 0.00333671597763896
      },
      "extension": {
        "length": 3111.6789851989747,
        "rating": 206.2070608139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_33789_34150_1",
      "ports": {
        "bus1": 34150,
        "bus2": 33789
      },
      "params": {
        "R": 0.002885972848162055,
        "X": 0.018810920417308807,
        "G": 0.0,
        "B": 0.01024507824331522
      },
      "extension": {
        "length": 10130.525923095704,
        "rating": 239.53468799591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_33790_33791_1",
      "ports": {
        "bus1": 33790,
        "bus2": 33791
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33790_34150_1",
      "ports": {
        "bus1": 33790,
        "bus2": 34150
      },
      "params": {
        "R": 0.005745661910623312,
        "X": 0.02927899919450283,
        "G": 0.0,
        "B": 0.010524997487664223
      },
      "extension": {
        "length": 12695.937449523926,
        "rating": 177.4706244468689
      }
    },
    {
      "class": "Branch",
      "id": "branch_33792_33793_1",
      "ports": {
        "bus1": 33792,
        "bus2": 33793
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33792_33796_1",
      "ports": {
        "bus1": 33792,
        "bus2": 33796
      },
      "params": {
        "R": 0.006251080427318811,
        "X": 0.03459882363677025,
        "G": 0.0,
        "B": 0.009988323785364628
      },
      "extension": {
        "length": 11767.72175793457,
        "rating": 184.14448499679565
      }
    },
    {
      "class": "Branch",
      "id": "branch_33794_33796_1",
      "ports": {
        "bus1": 33796,
        "bus2": 33794
      },
      "params": {
        "R": 0.0012148047098889947,
        "X": 0.005355757661163807,
        "G": 0.0,
        "B": 0.002723864745348692
      },
      "extension": {
        "length": 2648.9451601867677,
        "rating": 198.29065799713135
      }
    },
    {
      "class": "Branch",
      "id": "branch_33795_33796_1",
      "ports": {
        "bus1": 33795,
        "bus2": 33796
      },
      "params": {
        "R": 0.0002827810822054744,
        "X": 0.0011157530825585127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33797_33800_1",
      "ports": {
        "bus1": 33797,
        "bus2": 33800
      },
      "params": {
        "R": 0.00024886103346943855,
        "X": 0.008359253406524658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33797_33801_1",
      "ports": {
        "bus1": 33797,
        "bus2": 33801
      },
      "params": {
        "R": 0.00022473280841950324,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33797_33802_1",
      "ports": {
        "bus1": 33797,
        "bus2": 33802
      },
      "params": {
        "R": 0.00029298188746906817,
        "X": 0.0010738284327089787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33798_33800_1",
      "ports": {
        "bus1": 33798,
        "bus2": 33800
      },
      "params": {
        "R": 0.004973049275577068,
        "X": 0.16704493761062622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33799_33800_1",
      "ports": {
        "bus1": 33799,
        "bus2": 33800
      },
      "params": {
        "R": 0.004973049275577068,
        "X": 0.16704493761062622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33802_33803_1",
      "ports": {
        "bus1": 33802,
        "bus2": 33803
      },
      "params": {
        "R": 0.003587193088606,
        "X": 0.023043064400553703,
        "G": 0.0,
        "B": 0.01039801724255085
      },
      "extension": {
        "length": 11988.981694335938,
        "rating": 207.27918148040771
      }
    },
    {
      "class": "Branch",
      "id": "branch_33802_33806_1",
      "ports": {
        "bus1": 33806,
        "bus2": 33802
      },
      "params": {
        "R": 0.0035139278043061495,
        "X": 0.016772594302892685,
        "G": 0.0,
        "B": 0.004621831700205803
      },
      "extension": {
        "length": 6432.565968017579,
        "rating": 224.810791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_33803_33804_1",
      "ports": {
        "bus1": 33803,
        "bus2": 33804
      },
      "params": {
        "R": 0.00026690648519434035,
        "X": 0.0011899939272552729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33803_33806_1",
      "ports": {
        "bus1": 33803,
        "bus2": 33806
      },
      "params": {
        "R": 0.0021378786768764257,
        "X": 0.0144405672326684,
        "G": 0.0,
        "B": 0.029710713773965836
      },
      "extension": {
        "length": 15265.495978637697,
        "rating": 258.19921493530273
      }
    },
    {
      "class": "Branch",
      "id": "branch_33803_33808_1",
      "ports": {
        "bus1": 33803,
        "bus2": 33808
      },
      "params": {
        "R": 0.0076036565005779275,
        "X": 0.04215306788682938,
        "G": 0.0,
        "B": 0.014252327382564545
      },
      "extension": {
        "length": 17710.64365979004,
        "rating": 260.52660942077637
      }
    },
    {
      "class": "Branch",
      "id": "branch_33805_33806_1",
      "ports": {
        "bus1": 33806,
        "bus2": 33805
      },
      "params": {
        "R": 0.00031996905454434454,
        "X": 0.020500654354691505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33805_33806_2",
      "ports": {
        "bus1": 33806,
        "bus2": 33805
      },
      "params": {
        "R": 0.00031996905454434454,
        "X": 0.020500654354691505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33805_33806_3",
      "ports": {
        "bus1": 33806,
        "bus2": 33805
      },
      "params": {
        "R": 0.00031996905454434454,
        "X": 0.020500654354691505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33805_33807_1",
      "ports": {
        "bus1": 33805,
        "bus2": 33807
      },
      "params": {
        "R": 0.00024366388970520347,
        "X": 0.001044756849296391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33808_33809_1",
      "ports": {
        "bus1": 33808,
        "bus2": 33809
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33808_33812_1",
      "ports": {
        "bus1": 33808,
        "bus2": 33812
      },
      "params": {
        "R": 0.004290496464818716,
        "X": 0.022873153910040855,
        "G": 0.0,
        "B": 0.010176494717597961
      },
      "extension": {
        "length": 11380.396004516602,
        "rating": 256.5255403518677
      }
    },
    {
      "class": "Branch",
      "id": "branch_33808_33936_1",
      "ports": {
        "bus1": 33808,
        "bus2": 33936
      },
      "params": {
        "R": 0.004919152706861496,
        "X": 0.034292541444301605,
        "G": 0.0,
        "B": 0.015259668231010437
      },
      "extension": {
        "length": 17199.234736083985,
        "rating": 179.1223168373108
      }
    },
    {
      "class": "Branch",
      "id": "branch_33810_33811_1",
      "ports": {
        "bus1": 33810,
        "bus2": 33811
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33813_33815_1",
      "ports": {
        "bus1": 33813,
        "bus2": 33815
      },
      "params": {
        "R": 0.0024066949263215065,
        "X": 0.011514980345964432,
        "G": 0.0,
        "B": 0.0064613609574735165
      },
      "extension": {
        "length": 5901.872023773193,
        "rating": 233.59661102294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_33814_33815_1",
      "ports": {
        "bus1": 33815,
        "bus2": 33814
      },
      "params": {
        "R": 0.0035852836444973946,
        "X": 0.016855353489518166,
        "G": 0.0,
        "B": 0.017547309398651123
      },
      "extension": {
        "length": 12358.2452711792,
        "rating": 192.60940551757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_33816_33817_1",
      "ports": {
        "bus1": 33817,
        "bus2": 33816
      },
      "params": {
        "R": 0.0029967876616865396,
        "X": 0.014887270517647266,
        "G": 0.0,
        "B": 0.015486744232475758
      },
      "extension": {
        "length": 11662.231801574708,
        "rating": 264.104700088501
      }
    },
    {
      "class": "Branch",
      "id": "branch_33817_33818_1",
      "ports": {
        "bus1": 33818,
        "bus2": 33817
      },
      "params": {
        "R": 0.0009685877594165505,
        "X": 0.005822912789881229,
        "G": 0.0,
        "B": 0.003679309505969286
      },
      "extension": {
        "length": 3301.458843109131,
        "rating": 268.87547969818115
      }
    },
    {
      "class": "Branch",
      "id": "branch_33818_34176_1",
      "ports": {
        "bus1": 33818,
        "bus2": 34176
      },
      "params": {
        "R": 0.001207139459438622,
        "X": 0.007266656029969454,
        "G": 0.0,
        "B": 0.001607135869562626
      },
      "extension": {
        "length": 2415.26858052063,
        "rating": 289.65132236480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_33818_34176_2",
      "ports": {
        "bus1": 33818,
        "bus2": 34176
      },
      "params": {
        "R": 0.001207139459438622,
        "X": 0.007266656029969454,
        "G": 0.0,
        "B": 0.001607135869562626
      },
      "extension": {
        "length": 2415.26858052063,
        "rating": 289.65132236480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_33819_33820_1",
      "ports": {
        "bus1": 33819,
        "bus2": 33820
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33821_33822_1",
      "ports": {
        "bus1": 33821,
        "bus2": 33822
      },
      "params": {
        "R": 0.0002612493699416518,
        "X": 0.0011457584332674742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33821_34176_1",
      "ports": {
        "bus1": 34176,
        "bus2": 33821
      },
      "params": {
        "R": 0.0044068340212106705,
        "X": 0.026862068101763725,
        "G": 0.0,
        "B": 0.017254315316677094
      },
      "extension": {
        "length": 14151.59755114746,
        "rating": 254.06394004821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_33823_33905_1",
      "ports": {
        "bus1": 33905,
        "bus2": 33823
      },
      "params": {
        "R": 0.001700917608104646,
        "X": 0.008709609508514404,
        "G": 0.0,
        "B": 0.012856749817728996
      },
      "extension": {
        "length": 7544.296504577637,
        "rating": 222.40588665008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_33826_33827_1",
      "ports": {
        "bus1": 33826,
        "bus2": 33827
      },
      "params": {
        "R": 0.00022554471797775477,
        "X": 0.0011523476568982005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33828_33829_1",
      "ports": {
        "bus1": 33829,
        "bus2": 33828
      },
      "params": {
        "R": 0.004497027024626732,
        "X": 0.034441232681274414,
        "G": 0.0,
        "B": 0.009662124328315258
      },
      "extension": {
        "length": 13207.901199829103,
        "rating": 201.98664665222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_33830_33831_1",
      "ports": {
        "bus1": 33830,
        "bus2": 33831
      },
      "params": {
        "R": 0.004739891737699509,
        "X": 0.026222050189971924,
        "G": 0.0,
        "B": 0.007103293668478728
      },
      "extension": {
        "length": 9787.521069030761,
        "rating": 228.89676094055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_33831_34984_1",
      "ports": {
        "bus1": 33831,
        "bus2": 34984
      },
      "params": {
        "R": 0.004792997147887945,
        "X": 0.021901579573750492,
        "G": 0.0,
        "B": 0.007561536505818368
      },
      "extension": {
        "length": 8429.915633422852,
        "rating": 239.54017162322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_33832_33833_1",
      "ports": {
        "bus1": 33832,
        "bus2": 33833
      },
      "params": {
        "R": 0.00026455626357346773,
        "X": 0.001149251009337604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33832_34984_1",
      "ports": {
        "bus1": 34984,
        "bus2": 33832
      },
      "params": {
        "R": 0.002787116914987564,
        "X": 0.017306074500083923,
        "G": 0.0,
        "B": 0.010158761404454708
      },
      "extension": {
        "length": 9930.490598144532,
        "rating": 196.6583490371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_33832_34985_1",
      "ports": {
        "bus1": 34985,
        "bus2": 33832
      },
      "params": {
        "R": 0.0008965854067355395,
        "X": 0.004182100761681795,
        "G": 0.0,
        "B": 0.0009574084542691707
      },
      "extension": {
        "length": 1473.4153201904298,
        "rating": 218.78268718719482
      }
    },
    {
      "class": "Branch",
      "id": "branch_33834_33835_1",
      "ports": {
        "bus1": 33834,
        "bus2": 33835
      },
      "params": {
        "R": 0.005542389582842588,
        "X": 0.03184770420193672,
        "G": 0.0,
        "B": 0.022268258035182953
      },
      "extension": {
        "length": 19264.778192504884,
        "rating": 258.5141897201538
      }
    },
    {
      "class": "Branch",
      "id": "branch_33835_33836_1",
      "ports": {
        "bus1": 33835,
        "bus2": 33836
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33835_33844_1",
      "ports": {
        "bus1": 33844,
        "bus2": 33835
      },
      "params": {
        "R": 0.007250476162880658,
        "X": 0.04273467883467675,
        "G": 0.0,
        "B": 0.010053267702460289
      },
      "extension": {
        "length": 14113.550106079101,
        "rating": 249.5232105255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_33837_33838_1",
      "ports": {
        "bus1": 33837,
        "bus2": 33838
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33838_33839_1",
      "ports": {
        "bus1": 33838,
        "bus2": 33839
      },
      "params": {
        "R": 0.0027824726421386,
        "X": 0.019569268450140953,
        "G": 0.0,
        "B": 0.017576400190591812
      },
      "extension": {
        "length": 13090.644775634766,
        "rating": 231.56259059906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_33838_34985_1",
      "ports": {
        "bus1": 33838,
        "bus2": 34985
      },
      "params": {
        "R": 0.005823635030537845,
        "X": 0.030248798429965973,
        "G": 0.0,
        "B": 0.02028260938823223
      },
      "extension": {
        "length": 17845.14805444336,
        "rating": 227.75187492370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_33839_33848_1",
      "ports": {
        "bus1": 33839,
        "bus2": 33848
      },
      "params": {
        "R": 0.00515897199511528,
        "X": 0.032239045947790146,
        "G": 0.0,
        "B": 0.019931454211473465
      },
      "extension": {
        "length": 19580.217450073244,
        "rating": 226.25854015350342
      }
    },
    {
      "class": "Branch",
      "id": "branch_33839_34983_1",
      "ports": {
        "bus1": 33839,
        "bus2": 34983
      },
      "params": {
        "R": 0.0022446876391768456,
        "X": 0.011951726861298084,
        "G": 0.0,
        "B": 0.0756661593914032
      },
      "extension": {
        "length": 22281.507775634767,
        "rating": 243.07520389556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_33840_33841_1",
      "ports": {
        "bus1": 33840,
        "bus2": 33841
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33840_34978_1",
      "ports": {
        "bus1": 34978,
        "bus2": 33840
      },
      "params": {
        "R": 0.003757867962121964,
        "X": 0.020419619977474213,
        "G": 0.0,
        "B": 0.010844660922884941
      },
      "extension": {
        "length": 10802.183042175293,
        "rating": 222.15027809143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_33840_34980_1",
      "ports": {
        "bus1": 33840,
        "bus2": 34980
      },
      "params": {
        "R": 0.003164818277582526,
        "X": 0.012929501011967657,
        "G": 0.0,
        "B": 0.006482668220996856
      },
      "extension": {
        "length": 6158.8952539672855,
        "rating": 215.43817520141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_33842_34978_1",
      "ports": {
        "bus1": 33842,
        "bus2": 34978
      },
      "params": {
        "R": 0.002870642812922597,
        "X": 0.012755248695611954,
        "G": 0.0,
        "B": 0.008805770426988602
      },
      "extension": {
        "length": 7054.805150024415,
        "rating": 162.78040409088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_33843_33844_1",
      "ports": {
        "bus1": 33843,
        "bus2": 33844
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33844_33851_1",
      "ports": {
        "bus1": 33844,
        "bus2": 33851
      },
      "params": {
        "R": 0.006539511494338512,
        "X": 0.041783709079027176,
        "G": 0.0,
        "B": 0.02801836468279362
      },
      "extension": {
        "length": 23330.621180786133,
        "rating": 234.8020315170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_33845_33846_1",
      "ports": {
        "bus1": 33846,
        "bus2": 33845
      },
      "params": {
        "R": 0.0005963094881735742,
        "X": 0.034881994128227234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33845_33847_1",
      "ports": {
        "bus1": 33845,
        "bus2": 33847
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33845_34961_1",
      "ports": {
        "bus1": 33845,
        "bus2": 34961
      },
      "params": {
        "R": 0.00109583861194551,
        "X": 0.0131305530667305,
        "G": 0.0,
        "B": 0.25794124603271484
      },
      "extension": {
        "length": 40932.44208764649,
        "rating": 1166.6475296020508
      }
    },
    {
      "class": "Branch",
      "id": "branch_33846_33848_1",
      "ports": {
        "bus1": 33848,
        "bus2": 33846
      },
      "params": {
        "R": 0.003074364503845573,
        "X": 0.015957875177264214,
        "G": 0.0,
        "B": 0.008061068132519722
      },
      "extension": {
        "length": 8715.042787719727,
        "rating": 257.50694274902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_33849_34984_1",
      "ports": {
        "bus1": 34984,
        "bus2": 33849
      },
      "params": {
        "R": 0.003388357115909457,
        "X": 0.01707962527871132,
        "G": 0.0,
        "B": 0.017266573384404182
      },
      "extension": {
        "length": 12710.838726013184,
        "rating": 237.02392578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_33850_33854_1",
      "ports": {
        "bus1": 33850,
        "bus2": 33854
      },
      "params": {
        "R": 0.0034564423840492964,
        "X": 0.02311936393380165,
        "G": 0.0,
        "B": 0.07393014430999756
      },
      "extension": {
        "length": 26424.76557348633,
        "rating": 233.48572254180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_33851_33852_1",
      "ports": {
        "bus1": 33851,
        "bus2": 33852
      },
      "params": {
        "R": 0.00027767359279096127,
        "X": 0.0011336968746036291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33851_34978_1",
      "ports": {
        "bus1": 33851,
        "bus2": 34978
      },
      "params": {
        "R": 0.0028500144835561514,
        "X": 0.015383770689368248,
        "G": 0.0,
        "B": 0.006791895721107721
      },
      "extension": {
        "length": 7674.983876403809,
        "rating": 224.41766262054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_33855_33856_1",
      "ports": {
        "bus1": 33855,
        "bus2": 33856
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33857_33860_1",
      "ports": {
        "bus1": 33860,
        "bus2": 33857
      },
      "params": {
        "R": 0.0021033044904470444,
        "X": 0.012793464586138727,
        "G": 0.0,
        "B": 0.0079022366553545
      },
      "extension": {
        "length": 7156.2731890869145,
        "rating": 226.66327953338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_33858_33859_1",
      "ports": {
        "bus1": 33858,
        "bus2": 33859
      },
      "params": {
        "R": 0.00021644996013492349,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33858_33860_1",
      "ports": {
        "bus1": 33858,
        "bus2": 33860
      },
      "params": {
        "R": 0.004274244885891676,
        "X": 0.03138565644621849,
        "G": 0.0,
        "B": 0.00949838012456894
      },
      "extension": {
        "length": 11774.005188354493,
        "rating": 200.3037691116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_33861_33862_1",
      "ports": {
        "bus1": 33861,
        "bus2": 33862
      },
      "params": {
        "R": 0.0002290827396791428,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33863_33864_1",
      "ports": {
        "bus1": 33863,
        "bus2": 33864
      },
      "params": {
        "R": 0.0031200437806546692,
        "X": 0.021606281399726868,
        "G": 0.0,
        "B": 0.011614281684160233
      },
      "extension": {
        "length": 11493.808547058106,
        "rating": 235.5471134185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_33863_34108_1",
      "ports": {
        "bus1": 34108,
        "bus2": 33863
      },
      "params": {
        "R": 0.0026086042635142803,
        "X": 0.018307145684957504,
        "G": 0.0,
        "B": 0.01173503790050745
      },
      "extension": {
        "length": 9983.61735534668,
        "rating": 267.64862537384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_33864_33865_1",
      "ports": {
        "bus1": 33864,
        "bus2": 33865
      },
      "params": {
        "R": 0.00023401821090374142,
        "X": 0.0011952490312978625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33864_33873_1",
      "ports": {
        "bus1": 33864,
        "bus2": 33873
      },
      "params": {
        "R": 0.0039667896926403046,
        "X": 0.02009580284357071,
        "G": 0.0,
        "B": 0.011937461793422699
      },
      "extension": {
        "length": 10743.396746704102,
        "rating": 232.7165126800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_33867_33868_1",
      "ports": {
        "bus1": 33868,
        "bus2": 33867
      },
      "params": {
        "R": 0.0043215262703597546,
        "X": 0.024551874026656147,
        "G": 0.0,
        "B": 0.008565036579966545
      },
      "extension": {
        "length": 10562.118090820313,
        "rating": 181.77261352539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_33868_33898_1",
      "ports": {
        "bus1": 33868,
        "bus2": 33898
      },
      "params": {
        "R": 0.003354951972141862,
        "X": 0.018830815330147743,
        "G": 0.0,
        "B": 0.05212297663092613
      },
      "extension": {
        "length": 23304.720064086916,
        "rating": 223.81188869476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_33869_33870_1",
      "ports": {
        "bus1": 33870,
        "bus2": 33869
      },
      "params": {
        "R": 0.0013525529066100717,
        "X": 0.008230178616940975,
        "G": 0.0,
        "B": 0.00775288138538599
      },
      "extension": {
        "length": 5177.240475402832,
        "rating": 168.51259469985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_33869_33871_1",
      "ports": {
        "bus1": 33869,
        "bus2": 33871
      },
      "params": {
        "R": 0.0021629631519317627,
        "X": 0.012243056669831276,
        "G": 0.0,
        "B": 0.007664117496460676
      },
      "extension": {
        "length": 7115.218322937012,
        "rating": 176.88281536102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_33871_33883_1",
      "ports": {
        "bus1": 33871,
        "bus2": 33883
      },
      "params": {
        "R": 0.003035397734493017,
        "X": 0.019710004329681396,
        "G": 0.0,
        "B": 0.007400330156087875
      },
      "extension": {
        "length": 8380.648873168946,
        "rating": 269.10364627838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_33872_33873_1",
      "ports": {
        "bus1": 33873,
        "bus2": 33872
      },
      "params": {
        "R": 0.0015538461739197371,
        "X": 0.008622708730399609,
        "G": 0.0,
        "B": 0.002687506377696991
      },
      "extension": {
        "length": 3073.709238876343,
        "rating": 223.2830286026001
      }
    },
    {
      "class": "Branch",
      "id": "branch_33872_33875_1",
      "ports": {
        "bus1": 33875,
        "bus2": 33872
      },
      "params": {
        "R": 0.002961063990369439,
        "X": 0.018119757995009422,
        "G": 0.0,
        "B": 0.007270267698913813
      },
      "extension": {
        "length": 7632.088029602051,
        "rating": 211.70690059661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_33873_33874_1",
      "ports": {
        "bus1": 33873,
        "bus2": 33874
      },
      "params": {
        "R": 0.00023447434068657455,
        "X": 0.0010524529498070478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33875_33876_1",
      "ports": {
        "bus1": 33875,
        "bus2": 33876
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33875_33878_1",
      "ports": {
        "bus1": 33875,
        "bus2": 33878
      },
      "params": {
        "R": 0.0010428528767079115,
        "X": 0.006647510454058648,
        "G": 0.0,
        "B": 0.025621943175792694
      },
      "extension": {
        "length": 9143.839335388184,
        "rating": 260.119366645813
      }
    },
    {
      "class": "Branch",
      "id": "branch_33877_33878_1",
      "ports": {
        "bus1": 33877,
        "bus2": 33878
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33878_33884_1",
      "ports": {
        "bus1": 33884,
        "bus2": 33878
      },
      "params": {
        "R": 0.0038399649783968925,
        "X": 0.018686361610889435,
        "G": 0.0,
        "B": 0.010805660858750343
      },
      "extension": {
        "length": 10080.022889465332,
        "rating": 265.29412269592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_33879_33880_1",
      "ports": {
        "bus1": 33880,
        "bus2": 33879
      },
      "params": {
        "R": 0.00047040366916917264,
        "X": 0.020831186324357986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33879_33880_2",
      "ports": {
        "bus1": 33880,
        "bus2": 33879
      },
      "params": {
        "R": 0.00047040366916917264,
        "X": 0.020831186324357986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33879_33880_3",
      "ports": {
        "bus1": 33880,
        "bus2": 33879
      },
      "params": {
        "R": 0.00047040366916917264,
        "X": 0.020831186324357986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33879_33881_1",
      "ports": {
        "bus1": 33879,
        "bus2": 33881
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33880_33883_1",
      "ports": {
        "bus1": 33883,
        "bus2": 33880
      },
      "params": {
        "R": 0.0008220166200771927,
        "X": 0.0048399753868579865,
        "G": 0.0,
        "B": 0.00680281175300479
      },
      "extension": {
        "length": 3738.953429626465,
        "rating": 273.5543727874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_33880_33884_1",
      "ports": {
        "bus1": 33880,
        "bus2": 33884
      },
      "params": {
        "R": 0.0039462861604988575,
        "X": 0.02084452286362648,
        "G": 0.0,
        "B": 0.008458116091787815
      },
      "extension": {
        "length": 9879.77422869873,
        "rating": 286.42046451568604
      }
    },
    {
      "class": "Branch",
      "id": "branch_33880_33884_2",
      "ports": {
        "bus1": 33880,
        "bus2": 33884
      },
      "params": {
        "R": 0.0039462861604988575,
        "X": 0.02084452286362648,
        "G": 0.0,
        "B": 0.008458116091787815
      },
      "extension": {
        "length": 9879.77422869873,
        "rating": 286.42046451568604
      }
    },
    {
      "class": "Branch",
      "id": "branch_33881_34111_1",
      "ports": {
        "bus1": 33881,
        "bus2": 34111
      },
      "params": {
        "R": 0.0005582845187745988,
        "X": 0.0070171058177948,
        "G": 0.0,
        "B": 0.08329739421606064
      },
      "extension": {
        "length": 17997.48517456055,
        "rating": 1097.0065116882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_33881_34173_1",
      "ports": {
        "bus1": 33881,
        "bus2": 34173
      },
      "params": {
        "R": 0.0012697398196905851,
        "X": 0.017685947939753532,
        "G": 0.0,
        "B": 0.576437771320343
      },
      "extension": {
        "length": 69054.89417578126,
        "rating": 1178.8710594177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_33882_33884_1",
      "ports": {
        "bus1": 33884,
        "bus2": 33882
      },
      "params": {
        "R": 0.0039802794344723225,
        "X": 0.022397268563508987,
        "G": 0.0,
        "B": 0.006736699026077986
      },
      "extension": {
        "length": 8606.198547729493,
        "rating": 267.4253225326538
      }
    },
    {
      "class": "Branch",
      "id": "branch_33884_33885_1",
      "ports": {
        "bus1": 33884,
        "bus2": 33885
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33886_33894_1",
      "ports": {
        "bus1": 33894,
        "bus2": 33886
      },
      "params": {
        "R": 0.0028214866761118174,
        "X": 0.014085876755416395,
        "G": 0.0,
        "B": 0.013499671593308449
      },
      "extension": {
        "length": 8763.884411132813,
        "rating": 213.7878656387329
      }
    },
    {
      "class": "Branch",
      "id": "branch_33887_33890_1",
      "ports": {
        "bus1": 33887,
        "bus2": 33890
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0033078789710998535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33887_33891_1",
      "ports": {
        "bus1": 33887,
        "bus2": 33891
      },
      "params": {
        "R": 0.00022208910377230495,
        "X": 0.0011560135753825307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33887_33892_1",
      "ports": {
        "bus1": 33887,
        "bus2": 33892
      },
      "params": {
        "R": 0.0002484062861185521,
        "X": 0.0011280546896159649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33888_33890_1",
      "ports": {
        "bus1": 33888,
        "bus2": 33890
      },
      "params": {
        "R": 0.0036637638695538044,
        "X": 0.13655447959899902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33889_33890_1",
      "ports": {
        "bus1": 33889,
        "bus2": 33890
      },
      "params": {
        "R": 0.0036637638695538044,
        "X": 0.13655447959899902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33891_33894_1",
      "ports": {
        "bus1": 33894,
        "bus2": 33891
      },
      "params": {
        "R": 0.002316745463758707,
        "X": 0.015059876255691051,
        "G": 0.0,
        "B": 0.0033222078345716
      },
      "extension": {
        "length": 4993.956616333008,
        "rating": 224.03154373168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_33893_33894_1",
      "ports": {
        "bus1": 33893,
        "bus2": 33894
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33896_33897_1",
      "ports": {
        "bus1": 33896,
        "bus2": 33897
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33896_33898_1",
      "ports": {
        "bus1": 33898,
        "bus2": 33896
      },
      "params": {
        "R": 0.0042976438999176025,
        "X": 0.023915575817227364,
        "G": 0.0,
        "B": 0.04841357842087746
      },
      "extension": {
        "length": 20893.24874597168,
        "rating": 208.32087993621826
      }
    },
    {
      "class": "Branch",
      "id": "branch_33899_33900_1",
      "ports": {
        "bus1": 33899,
        "bus2": 33900
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33899_33901_1",
      "ports": {
        "bus1": 33901,
        "bus2": 33899
      },
      "params": {
        "R": 0.004476778209209442,
        "X": 0.023500584065914154,
        "G": 0.0,
        "B": 0.006883699446916579
      },
      "extension": {
        "length": 9518.232180541992,
        "rating": 191.33208990097046
      }
    },
    {
      "class": "Branch",
      "id": "branch_33901_33903_1",
      "ports": {
        "bus1": 33903,
        "bus2": 33901
      },
      "params": {
        "R": 0.006607025861740112,
        "X": 0.031631529331207275,
        "G": 0.0,
        "B": 0.007885290309786797
      },
      "extension": {
        "length": 11009.341327697754,
        "rating": 192.32537746429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_33901_33907_1",
      "ports": {
        "bus1": 33907,
        "bus2": 33901
      },
      "params": {
        "R": 0.003615383524447679,
        "X": 0.017243262380361557,
        "G": 0.0,
        "B": 0.011930201202630997
      },
      "extension": {
        "length": 10496.826587768555,
        "rating": 200.56521892547607
      }
    },
    {
      "class": "Branch",
      "id": "branch_33902_33903_1",
      "ports": {
        "bus1": 33903,
        "bus2": 33902
      },
      "params": {
        "R": 0.002342370804399252,
        "X": 0.01455129124224186,
        "G": 0.0,
        "B": 0.007271844893693925
      },
      "extension": {
        "length": 7222.061964111328,
        "rating": 201.24704837799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_33902_33905_1",
      "ports": {
        "bus1": 33905,
        "bus2": 33902
      },
      "params": {
        "R": 0.0034185755066573624,
        "X": 0.019904112443327904,
        "G": 0.0,
        "B": 0.010265725664794445
      },
      "extension": {
        "length": 9554.77783355713,
        "rating": 218.17831993103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_33904_33905_1",
      "ports": {
        "bus1": 33904,
        "bus2": 33905
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33906_33907_1",
      "ports": {
        "bus1": 33907,
        "bus2": 33906
      },
      "params": {
        "R": 0.0036032744683325286,
        "X": 0.02190934680402279,
        "G": 0.0,
        "B": 0.00964961014688015
      },
      "extension": {
        "length": 9904.613270690917,
        "rating": 204.39996719360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_33908_33909_1",
      "ports": {
        "bus1": 33908,
        "bus2": 33909
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33909_33913_1",
      "ports": {
        "bus1": 33909,
        "bus2": 33913
      },
      "params": {
        "R": 0.00039514256059192126,
        "X": 0.002252690028399229,
        "G": 0.0,
        "B": 0.0029612213838845487
      },
      "extension": {
        "length": 1939.9769115600586,
        "rating": 258.7657928466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_33909_33913_2",
      "ports": {
        "bus1": 33909,
        "bus2": 33913
      },
      "params": {
        "R": 0.00039514256059192126,
        "X": 0.002252690028399229,
        "G": 0.0,
        "B": 0.0029612213838845487
      },
      "extension": {
        "length": 1939.9769115600586,
        "rating": 258.7657928466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_33909_33932_1",
      "ports": {
        "bus1": 33909,
        "bus2": 33932
      },
      "params": {
        "R": 0.0020031570456922054,
        "X": 0.01199615653604269,
        "G": 0.0,
        "B": 0.008782416582107544
      },
      "extension": {
        "length": 7343.775418579102,
        "rating": 257.5392723083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_33909_33932_2",
      "ports": {
        "bus1": 33909,
        "bus2": 33932
      },
      "params": {
        "R": 0.0020031570456922054,
        "X": 0.01199615653604269,
        "G": 0.0,
        "B": 0.008782416582107544
      },
      "extension": {
        "length": 7343.775418579102,
        "rating": 257.5392723083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_33910_33911_1",
      "ports": {
        "bus1": 33910,
        "bus2": 33911
      },
      "params": {
        "R": 0.0034190246369689703,
        "X": 0.017080551013350487,
        "G": 0.0,
        "B": 0.009384633973240852
      },
      "extension": {
        "length": 9025.546160522461,
        "rating": 141.14952087402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_33911_33913_1",
      "ports": {
        "bus1": 33913,
        "bus2": 33911
      },
      "params": {
        "R": 0.0017683969344943762,
        "X": 0.009928847663104534,
        "G": 0.0,
        "B": 0.0054676770232617855
      },
      "extension": {
        "length": 4826.386321380615,
        "rating": 196.44659757614136
      }
    },
    {
      "class": "Branch",
      "id": "branch_33912_33913_1",
      "ports": {
        "bus1": 33913,
        "bus2": 33912
      },
      "params": {
        "R": 0.0007573312032036483,
        "X": 0.0365506149828434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33912_33913_2",
      "ports": {
        "bus1": 33913,
        "bus2": 33912
      },
      "params": {
        "R": 0.0007573312032036483,
        "X": 0.0365506149828434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33912_33913_3",
      "ports": {
        "bus1": 33913,
        "bus2": 33912
      },
      "params": {
        "R": 0.0007573312032036483,
        "X": 0.0365506149828434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33912_33914_1",
      "ports": {
        "bus1": 33912,
        "bus2": 33914
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33915_33916_1",
      "ports": {
        "bus1": 33915,
        "bus2": 33916
      },
      "params": {
        "R": 0.002926101908087731,
        "X": 0.01402320619672537,
        "G": 0.0,
        "B": 0.017419682815670967
      },
      "extension": {
        "length": 11166.287422302246,
        "rating": 207.1575403213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_33915_33917_1",
      "ports": {
        "bus1": 33915,
        "bus2": 33917
      },
      "params": {
        "R": 0.003168208058923483,
        "X": 0.017762476578354836,
        "G": 0.0,
        "B": 0.00485068466514349
      },
      "extension": {
        "length": 6985.33211151123,
        "rating": 203.46543788909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_33919_33920_1",
      "ports": {
        "bus1": 33919,
        "bus2": 33920
      },
      "params": {
        "R": 0.0002933687355834991,
        "X": 0.001182748470455408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33921_33922_1",
      "ports": {
        "bus1": 33921,
        "bus2": 33922
      },
      "params": {
        "R": 0.00029905038536526263,
        "X": 0.0010870086262002587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33921_33923_1",
      "ports": {
        "bus1": 33921,
        "bus2": 33923
      },
      "params": {
        "R": 0.0026526623405516148,
        "X": 0.014361015520989895,
        "G": 0.0,
        "B": 0.011612165719270706
      },
      "extension": {
        "length": 9383.145333068847,
        "rating": 196.10214233398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_33923_33924_1",
      "ports": {
        "bus1": 33924,
        "bus2": 33923
      },
      "params": {
        "R": 0.003952772356569767,
        "X": 0.02432532049715519,
        "G": 0.0,
        "B": 0.015152925625443459
      },
      "extension": {
        "length": 13496.865329223634,
        "rating": 221.17226123809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_33926_33927_1",
      "ports": {
        "bus1": 33927,
        "bus2": 33926
      },
      "params": {
        "R": 0.0015256957849487662,
        "X": 0.009189624339342117,
        "G": 0.0,
        "B": 0.005783857777714729
      },
      "extension": {
        "length": 4815.346576629639,
        "rating": 192.6459550857544
      }
    },
    {
      "class": "Branch",
      "id": "branch_33926_33928_1",
      "ports": {
        "bus1": 33928,
        "bus2": 33926
      },
      "params": {
        "R": 0.003481135703623295,
        "X": 0.019627735018730164,
        "G": 0.0,
        "B": 0.004786951467394829
      },
      "extension": {
        "length": 6574.913139770508,
        "rating": 199.27682876586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_33929_46176_1",
      "ports": {
        "bus1": 46176,
        "bus2": 33929
      },
      "params": {
        "R": 0.04027988389134407,
        "X": 0.22471225261688232,
        "G": 0.0,
        "B": 0.14644357562065125
      },
      "extension": {
        "length": 130165.322203125,
        "rating": 208.26852321624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_33930_33931_1",
      "ports": {
        "bus1": 33930,
        "bus2": 33931
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33930_33935_1",
      "ports": {
        "bus1": 33935,
        "bus2": 33930
      },
      "params": {
        "R": 0.0023942755069583654,
        "X": 0.014431069605052471,
        "G": 0.0,
        "B": 0.003229836700484157
      },
      "extension": {
        "length": 5022.059005645752,
        "rating": 248.46327304840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_33932_33933_1",
      "ports": {
        "bus1": 33933,
        "bus2": 33932
      },
      "params": {
        "R": 0.0045821997337043285,
        "X": 0.02332167886197567,
        "G": 0.0,
        "B": 0.005417283158749342
      },
      "extension": {
        "length": 8552.798597900392,
        "rating": 255.96458911895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_33933_33934_1",
      "ports": {
        "bus1": 33933,
        "bus2": 33934
      },
      "params": {
        "R": 0.0002849531010724604,
        "X": 0.001191436662338674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33937_33938_1",
      "ports": {
        "bus1": 33938,
        "bus2": 33937
      },
      "params": {
        "R": 0.00405185017734766,
        "X": 0.025276973843574524,
        "G": 0.0,
        "B": 0.008509628474712372
      },
      "extension": {
        "length": 11311.21611090088,
        "rating": 222.25520610809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_33938_33939_1",
      "ports": {
        "bus1": 33939,
        "bus2": 33938
      },
      "params": {
        "R": 0.004659599158912897,
        "X": 0.02586810477077961,
        "G": 0.0,
        "B": 0.013752749189734459
      },
      "extension": {
        "length": 12868.38492352295,
        "rating": 218.23863983154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_33939_33940_1",
      "ports": {
        "bus1": 33939,
        "bus2": 33940
      },
      "params": {
        "R": 0.00022363280004356054,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33941_33942_1",
      "ports": {
        "bus1": 33941,
        "bus2": 33942
      },
      "params": {
        "R": 0.00029903362155891955,
        "X": 0.0011971461353823543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33941_33944_1",
      "ports": {
        "bus1": 33944,
        "bus2": 33941
      },
      "params": {
        "R": 0.002582599874585867,
        "X": 0.015633702278137207,
        "G": 0.0,
        "B": 0.007878774777054787
      },
      "extension": {
        "length": 7907.604328674317,
        "rating": 262.3732328414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_33941_33944_2",
      "ports": {
        "bus1": 33944,
        "bus2": 33941
      },
      "params": {
        "R": 0.002582599874585867,
        "X": 0.015633702278137207,
        "G": 0.0,
        "B": 0.007878774777054787
      },
      "extension": {
        "length": 7907.604328674317,
        "rating": 262.3732328414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_33941_34166_1",
      "ports": {
        "bus1": 34166,
        "bus2": 33941
      },
      "params": {
        "R": 0.0030495496466755867,
        "X": 0.015404325909912586,
        "G": 0.0,
        "B": 0.005163300316780806
      },
      "extension": {
        "length": 6024.951441375732,
        "rating": 259.12725925445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_33941_34166_2",
      "ports": {
        "bus1": 34166,
        "bus2": 33941
      },
      "params": {
        "R": 0.0030495496466755867,
        "X": 0.015404325909912586,
        "G": 0.0,
        "B": 0.005163300316780806
      },
      "extension": {
        "length": 6024.951441375732,
        "rating": 259.12725925445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_33943_33944_1",
      "ports": {
        "bus1": 33944,
        "bus2": 33943
      },
      "params": {
        "R": 0.0002286654053023085,
        "X": 0.01565532013773918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33943_33945_1",
      "ports": {
        "bus1": 33943,
        "bus2": 33945
      },
      "params": {
        "R": 0.0004609508905559778,
        "X": 0.0238305926322937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33943_33946_1",
      "ports": {
        "bus1": 33943,
        "bus2": 33946
      },
      "params": {
        "R": 0.00037763890577480197,
        "X": 0.029758594930171967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33943_33947_1",
      "ports": {
        "bus1": 33943,
        "bus2": 33947
      },
      "params": {
        "R": 0.00028012445545755327,
        "X": 0.001175258425064385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33943_33948_1",
      "ports": {
        "bus1": 33943,
        "bus2": 33948
      },
      "params": {
        "R": 0.00022689970501232892,
        "X": 0.001063860603608191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33947_34116_1",
      "ports": {
        "bus1": 34116,
        "bus2": 33947
      },
      "params": {
        "R": 0.00022717857791576535,
        "X": 0.0026539547834545374,
        "G": 0.0,
        "B": 0.025086555629968643
      },
      "extension": {
        "length": 6224.768826141358,
        "rating": 1117.0896530151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_33949_33950_1",
      "ports": {
        "bus1": 33949,
        "bus2": 33950
      },
      "params": {
        "R": 0.000232764970860444,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33950_34009_1",
      "ports": {
        "bus1": 34009,
        "bus2": 33950
      },
      "params": {
        "R": 0.0005313138826750219,
        "X": 0.005833376664668322,
        "G": 0.0,
        "B": 0.16311238706111908
      },
      "extension": {
        "length": 21475.630965454104,
        "rating": 1308.8571548461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_33950_34031_1",
      "ports": {
        "bus1": 34031,
        "bus2": 33950
      },
      "params": {
        "R": 0.0004018708423245698,
        "X": 0.004480932839214802,
        "G": 0.0,
        "B": 0.19685722887516022
      },
      "extension": {
        "length": 21699.0058425293,
        "rating": 1152.7251243591309
      }
    },
    {
      "class": "Branch",
      "id": "branch_33950_46458_1",
      "ports": {
        "bus1": 33950,
        "bus2": 46458
      },
      "params": {
        "R": 0.0006044009351171553,
        "X": 0.006805669516324997,
        "G": 0.0,
        "B": 0.3889138400554657
      },
      "extension": {
        "length": 33837.4085559082,
        "rating": 1134.4063758850098
      }
    },
    {
      "class": "Branch",
      "id": "branch_33951_33952_1",
      "ports": {
        "bus1": 33951,
        "bus2": 33952
      },
      "params": {
        "R": 0.00041196696111001074,
        "X": 0.022780396044254303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33951_33953_1",
      "ports": {
        "bus1": 33951,
        "bus2": 33953
      },
      "params": {
        "R": 0.00021943674073554575,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33953_34154_1",
      "ports": {
        "bus1": 33953,
        "bus2": 34154
      },
      "params": {
        "R": 0.000506458105519414,
        "X": 0.0053668394684791565,
        "G": 0.0,
        "B": 0.18312335014343262
      },
      "extension": {
        "length": 23087.76521374512,
        "rating": 1125.1409530639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_33953_43041_1",
      "ports": {
        "bus1": 33953,
        "bus2": 43041
      },
      "params": {
        "R": 0.0015694568865001202,
        "X": 0.016302932053804398,
        "G": 0.0,
        "B": 0.4125841557979584
      },
      "extension": {
        "length": 58859.787357421876,
        "rating": 1295.4384803771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33955_1",
      "ports": {
        "bus1": 33955,
        "bus2": 33954
      },
      "params": {
        "R": 0.0005479299579747021,
        "X": 0.026556532829999924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33956_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33956
      },
      "params": {
        "R": 0.00041236483957618475,
        "X": 0.027766993269324303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33957_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33957
      },
      "params": {
        "R": 0.0006344828871078789,
        "X": 0.029173320159316063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33958_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33958
      },
      "params": {
        "R": 0.00048337961197830737,
        "X": 0.03182201087474823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33959_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33959
      },
      "params": {
        "R": 0.000496532884426415,
        "X": 0.025544196367263794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33960_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33960
      },
      "params": {
        "R": 0.0006727177533321083,
        "X": 0.036438677459955215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33961_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33961
      },
      "params": {
        "R": 0.00044423475628718734,
        "X": 0.030045319348573685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33962_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33962
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33954_33963_1",
      "ports": {
        "bus1": 33954,
        "bus2": 33963
      },
      "params": {
        "R": 0.00020677069551311433,
        "X": 0.0011390040162950754,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33955_35797_1",
      "ports": {
        "bus1": 33955,
        "bus2": 35797
      },
      "params": {
        "R": 0.007112960331141949,
        "X": 0.07027510553598404,
        "G": 0.0,
        "B": 0.36731016635894775
      },
      "extension": {
        "length": 119444.15075097657,
        "rating": 571.0206031799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_33962_34081_1",
      "ports": {
        "bus1": 34081,
        "bus2": 33962
      },
      "params": {
        "R": 0.00030064446036703885,
        "X": 0.0032757099252194166,
        "G": 0.0,
        "B": 0.06552816182374954
      },
      "extension": {
        "length": 10364.959729797363,
        "rating": 1001.5179634094238
      }
    },
    {
      "class": "Branch",
      "id": "branch_33962_42604_1",
      "ports": {
        "bus1": 42604,
        "bus2": 33962
      },
      "params": {
        "R": 0.0002843582769855857,
        "X": 0.0034700792748481035,
        "G": 0.0,
        "B": 0.12532150745391846
      },
      "extension": {
        "length": 14585.94159741211,
        "rating": 1316.0138130187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33965_1",
      "ports": {
        "bus1": 33965,
        "bus2": 33964
      },
      "params": {
        "R": 0.0003742119879461825,
        "X": 0.020105397328734398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33965_2",
      "ports": {
        "bus1": 33965,
        "bus2": 33964
      },
      "params": {
        "R": 0.0003742119879461825,
        "X": 0.020105397328734398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33965_3",
      "ports": {
        "bus1": 33965,
        "bus2": 33964
      },
      "params": {
        "R": 0.0003742119879461825,
        "X": 0.020105397328734398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33966_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33966
      },
      "params": {
        "R": 0.0003689584555104375,
        "X": 0.02109830267727375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33967_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33967
      },
      "params": {
        "R": 0.0005622323369607329,
        "X": 0.03192315623164177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33968_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33968
      },
      "params": {
        "R": 0.00045912593486718833,
        "X": 0.028941314667463303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33969_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33969
      },
      "params": {
        "R": 0.0007611128385178745,
        "X": 0.04554978758096695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33970_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33970
      },
      "params": {
        "R": 0.0006727445288561285,
        "X": 0.04070223122835159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33971_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33971
      },
      "params": {
        "R": 0.0005439517553895712,
        "X": 0.027210349217057228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33972_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33972
      },
      "params": {
        "R": 0.00028787931660190225,
        "X": 0.0011028384324163198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33964_33973_1",
      "ports": {
        "bus1": 33964,
        "bus2": 33973
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33972_34105_1",
      "ports": {
        "bus1": 34105,
        "bus2": 33972
      },
      "params": {
        "R": 0.000516541360411793,
        "X": 0.006245380733162165,
        "G": 0.0,
        "B": 0.12362217158079147
      },
      "extension": {
        "length": 19047.887803344725,
        "rating": 1149.580192565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_33974_33975_1",
      "ports": {
        "bus1": 33974,
        "bus2": 33975
      },
      "params": {
        "R": 0.002086724154651165,
        "X": 0.07771877944469452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33974_33976_1",
      "ports": {
        "bus1": 33974,
        "bus2": 33976
      },
      "params": {
        "R": 0.006591908633708954,
        "X": 0.17971059679985046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33974_33977_1",
      "ports": {
        "bus1": 33974,
        "bus2": 33977
      },
      "params": {
        "R": 0.00024016741372179237,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33974_33978_1",
      "ports": {
        "bus1": 33974,
        "bus2": 33978
      },
      "params": {
        "R": 0.000232256599701941,
        "X": 0.0010387357324361801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33977_34055_1",
      "ports": {
        "bus1": 34055,
        "bus2": 33977
      },
      "params": {
        "R": 0.0017235728446394207,
        "X": 0.00787352304905653,
        "G": 0.0,
        "B": 0.006430975161492825
      },
      "extension": {
        "length": 5349.704832092285,
        "rating": 250.03674030303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_33977_34058_1",
      "ports": {
        "bus1": 33977,
        "bus2": 34058
      },
      "params": {
        "R": 0.0018703084206208587,
        "X": 0.009382111951708794,
        "G": 0.0,
        "B": 0.00396492937579751
      },
      "extension": {
        "length": 4726.693650695801,
        "rating": 275.6118059158325
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33980_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33980
      },
      "params": {
        "R": 0.0004985044943168759,
        "X": 0.026953943073749542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33981_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33981
      },
      "params": {
        "R": 0.0005587509367614985,
        "X": 0.03160363435745239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33982_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33982
      },
      "params": {
        "R": 0.0006266208947636187,
        "X": 0.03829829767346382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33983_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33983
      },
      "params": {
        "R": 0.0005104509764350951,
        "X": 0.028982408344745636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33984_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33984
      },
      "params": {
        "R": 0.00047776472638361156,
        "X": 0.029062392190098763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33985_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33985
      },
      "params": {
        "R": 0.00046222974197007716,
        "X": 0.030123578384518623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33986_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33986
      },
      "params": {
        "R": 0.0002601113519631326,
        "X": 0.001084955525584519,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33979_33987_1",
      "ports": {
        "bus1": 33979,
        "bus2": 33987
      },
      "params": {
        "R": 0.0002709086984395981,
        "X": 0.0011717251036316156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33986_34062_1",
      "ports": {
        "bus1": 33986,
        "bus2": 34062
      },
      "params": {
        "R": 0.0001682719012023881,
        "X": 0.00227668066509068,
        "G": 0.0,
        "B": 0.054694775491952896
      },
      "extension": {
        "length": 7825.255936523437,
        "rating": 1256.471824645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_33988_33989_1",
      "ports": {
        "bus1": 33988,
        "bus2": 33989
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33990_33991_1",
      "ports": {
        "bus1": 33990,
        "bus2": 33991
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33992_33995_1",
      "ports": {
        "bus1": 33992,
        "bus2": 33995
      },
      "params": {
        "R": 0.0003385272575542331,
        "X": 0.027391016483306885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33992_33996_1",
      "ports": {
        "bus1": 33992,
        "bus2": 33996
      },
      "params": {
        "R": 0.0004404827777761966,
        "X": 0.02222578041255474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_33992_33997_1",
      "ports": {
        "bus1": 33992,
        "bus2": 33997
      },
      "params": {
        "R": 0.0004232988867443055,
        "X": 0.027632730081677437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_33992_33998_1",
      "ports": {
        "bus1": 33992,
        "bus2": 33998
      },
      "params": {
        "R": 0.0003681944217532873,
        "X": 0.02585650607943535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33992_33999_1",
      "ports": {
        "bus1": 33992,
        "bus2": 33999
      },
      "params": {
        "R": 0.00026979835820384324,
        "X": 0.0011373430024832487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33992_34000_1",
      "ports": {
        "bus1": 33992,
        "bus2": 34000
      },
      "params": {
        "R": 0.00025509551051072776,
        "X": 0.0011171859223395586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33993_33995_1",
      "ports": {
        "bus1": 33993,
        "bus2": 33995
      },
      "params": {
        "R": -0.00014145858585834503,
        "X": -0.01144573837518692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33993_42728_1",
      "ports": {
        "bus1": 42728,
        "bus2": 33993
      },
      "params": {
        "R": 0.001315583591349423,
        "X": 0.011127031408250332,
        "G": 0.0,
        "B": 0.030879005789756775
      },
      "extension": {
        "length": 11983.398895568847,
        "rating": 558.2074642181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_33994_33995_1",
      "ports": {
        "bus1": 33994,
        "bus2": 33995
      },
      "params": {
        "R": 0.0010803969344124198,
        "X": 0.08741738647222519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_33999_34134_1",
      "ports": {
        "bus1": 33999,
        "bus2": 34134
      },
      "params": {
        "R": 0.0004514198808465153,
        "X": 0.004965838510543108,
        "G": 0.0,
        "B": 0.15491759777069092
      },
      "extension": {
        "length": 19011.203251831055,
        "rating": 1116.8316841125488
      }
    },
    {
      "class": "Branch",
      "id": "branch_33999_42729_1",
      "ports": {
        "bus1": 42729,
        "bus2": 33999
      },
      "params": {
        "R": 0.0003730239113792777,
        "X": 0.004290101118385792,
        "G": 0.0,
        "B": 0.0609959214925766
      },
      "extension": {
        "length": 11259.558915161133,
        "rating": 1098.9688873291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34002_1",
      "ports": {
        "bus1": 34002,
        "bus2": 34001
      },
      "params": {
        "R": 0.0005772841395810246,
        "X": 0.03259916603565216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34002_2",
      "ports": {
        "bus1": 34002,
        "bus2": 34001
      },
      "params": {
        "R": 0.0005772841395810246,
        "X": 0.03259916603565216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34003_1",
      "ports": {
        "bus1": 34001,
        "bus2": 34003
      },
      "params": {
        "R": 0.00033216318115592003,
        "X": 0.018086077645421028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34004_1",
      "ports": {
        "bus1": 34001,
        "bus2": 34004
      },
      "params": {
        "R": 0.0004259241686668247,
        "X": 0.023648329079151154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34005_1",
      "ports": {
        "bus1": 34001,
        "bus2": 34005
      },
      "params": {
        "R": 0.0005376284825615585,
        "X": 0.027225211262702942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34006_1",
      "ports": {
        "bus1": 34001,
        "bus2": 34006
      },
      "params": {
        "R": 0.0003292504989076406,
        "X": 0.018492890521883965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34007_1",
      "ports": {
        "bus1": 34001,
        "bus2": 34007
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34001_34008_1",
      "ports": {
        "bus1": 34001,
        "bus2": 34008
      },
      "params": {
        "R": 0.00026067672297358513,
        "X": 0.0011308423709124327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34002_35637_1",
      "ports": {
        "bus1": 35637,
        "bus2": 34002
      },
      "params": {
        "R": 0.0013674469664692879,
        "X": 0.011588869616389275,
        "G": 0.0,
        "B": 0.05736077204346657
      },
      "extension": {
        "length": 19003.81170300293,
        "rating": 634.5771312713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_34007_36884_1",
      "ports": {
        "bus1": 34007,
        "bus2": 36884
      },
      "params": {
        "R": 0.0004061316722072661,
        "X": 0.005388390738517046,
        "G": 0.0,
        "B": 0.1726628839969635
      },
      "extension": {
        "length": 19678.029619262696,
        "rating": 1216.0540580749512
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34010_1",
      "ports": {
        "bus1": 34010,
        "bus2": 34009
      },
      "params": {
        "R": 0.0003526077198330313,
        "X": 0.02420317381620407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34010_2",
      "ports": {
        "bus1": 34010,
        "bus2": 34009
      },
      "params": {
        "R": 0.0003526077198330313,
        "X": 0.02420317381620407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34014_1",
      "ports": {
        "bus1": 34009,
        "bus2": 34014
      },
      "params": {
        "R": 0.0002464309800416231,
        "X": 0.018358061090111732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34015_1",
      "ports": {
        "bus1": 34009,
        "bus2": 34015
      },
      "params": {
        "R": 0.00040708796586841345,
        "X": 0.023570343852043152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34016_1",
      "ports": {
        "bus1": 34009,
        "bus2": 34016
      },
      "params": {
        "R": 0.0005501111736521125,
        "X": 0.02851557917892933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34017_1",
      "ports": {
        "bus1": 34009,
        "bus2": 34017
      },
      "params": {
        "R": 0.0005640899762511253,
        "X": 0.030720088630914688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34018_1",
      "ports": {
        "bus1": 34009,
        "bus2": 34018
      },
      "params": {
        "R": 0.0005290383705869317,
        "X": 0.027609745040535927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_34019_1",
      "ports": {
        "bus1": 34009,
        "bus2": 34019
      },
      "params": {
        "R": 0.0006280179950408638,
        "X": 0.03299275413155556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34009_46458_1",
      "ports": {
        "bus1": 46458,
        "bus2": 34009
      },
      "params": {
        "R": 0.0005108512123115361,
        "X": 0.00583984237164259,
        "G": 0.0,
        "B": 0.09567435830831528
      },
      "extension": {
        "length": 17570.351571899413,
        "rating": 1226.8646240234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_34010_34011_1",
      "ports": {
        "bus1": 34011,
        "bus2": 34010
      },
      "params": {
        "R": 0.0023746578954160213,
        "X": 0.08784918487071991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34010_34020_1",
      "ports": {
        "bus1": 34010,
        "bus2": 34020
      },
      "params": {
        "R": 0.00022321812866721302,
        "X": 0.0011840083170682192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34010_34021_1",
      "ports": {
        "bus1": 34010,
        "bus2": 34021
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34011_34012_1",
      "ports": {
        "bus1": 34012,
        "bus2": 34011
      },
      "params": {
        "R": 0.007730322424322367,
        "X": 0.17860250174999237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34011_44626_1",
      "ports": {
        "bus1": 44626,
        "bus2": 34011
      },
      "params": {
        "R": 0.010265389457345009,
        "X": 0.06114030256867409,
        "G": 0.0,
        "B": 0.051124200224876404
      },
      "extension": {
        "length": 42110.427208007815,
        "rating": 233.22646617889404
      }
    },
    {
      "class": "Branch",
      "id": "branch_34012_34013_1",
      "ports": {
        "bus1": 34013,
        "bus2": 34012
      },
      "params": {
        "R": 0.003288872539997101,
        "X": 0.12119249999523163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34012_46359_1",
      "ports": {
        "bus1": 34012,
        "bus2": 46359
      },
      "params": {
        "R": 0.002854146296158433,
        "X": 0.019025219604372978,
        "G": 0.0,
        "B": 0.016586145386099815
      },
      "extension": {
        "length": 12072.247890930175,
        "rating": 252.76501178741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_34013_45190_1",
      "ports": {
        "bus1": 34013,
        "bus2": 45190
      },
      "params": {
        "R": 0.03976742550730705,
        "X": 0.15767325460910797,
        "G": 0.0,
        "B": 0.030837884172797203
      },
      "extension": {
        "length": 48304.04171484375,
        "rating": 134.84702110290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_34013_45698_1",
      "ports": {
        "bus1": 34013,
        "bus2": 45698
      },
      "params": {
        "R": 0.011399796232581139,
        "X": 0.04681358486413956,
        "G": 0.0,
        "B": 0.005507871508598328
      },
      "extension": {
        "length": 11477.720877868653,
        "rating": 114.72746133804321
      }
    },
    {
      "class": "Branch",
      "id": "branch_34020_34041_1",
      "ports": {
        "bus1": 34041,
        "bus2": 34020
      },
      "params": {
        "R": 0.003031505737453699,
        "X": 0.02949998900294304,
        "G": 0.0,
        "B": 0.07988017797470093
      },
      "extension": {
        "length": 37229.98519775391,
        "rating": 516.9673919677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_34020_46358_1",
      "ports": {
        "bus1": 34020,
        "bus2": 46358
      },
      "params": {
        "R": 0.001503690262325108,
        "X": 0.013844008557498455,
        "G": 0.0,
        "B": 0.02742490917444229
      },
      "extension": {
        "length": 13430.118845214844,
        "rating": 501.00393295288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34023_1",
      "ports": {
        "bus1": 34023,
        "bus2": 34022
      },
      "params": {
        "R": 0.000786371121648699,
        "X": 0.03868499770760536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34024_1",
      "ports": {
        "bus1": 34022,
        "bus2": 34024
      },
      "params": {
        "R": 0.0005467163282446563,
        "X": 0.02982458472251892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34025_1",
      "ports": {
        "bus1": 34022,
        "bus2": 34025
      },
      "params": {
        "R": 0.00046474585542455316,
        "X": 0.03375880792737007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34026_1",
      "ports": {
        "bus1": 34022,
        "bus2": 34026
      },
      "params": {
        "R": 0.00036586966598406434,
        "X": 0.019153302535414696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34027_1",
      "ports": {
        "bus1": 34022,
        "bus2": 34027
      },
      "params": {
        "R": 0.000400446355342865,
        "X": 0.023883935064077377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34028_1",
      "ports": {
        "bus1": 34022,
        "bus2": 34028
      },
      "params": {
        "R": 0.0005056443042121828,
        "X": 0.03170355036854744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34029_1",
      "ports": {
        "bus1": 34022,
        "bus2": 34029
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34022_34030_1",
      "ports": {
        "bus1": 34022,
        "bus2": 34030
      },
      "params": {
        "R": 0.00024632885470055044,
        "X": 0.0011059533571824431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34023_34123_1",
      "ports": {
        "bus1": 34023,
        "bus2": 34123
      },
      "params": {
        "R": 0.0011517804814502597,
        "X": 0.007219759281724691,
        "G": 0.0,
        "B": 0.00414841715246439
      },
      "extension": {
        "length": 3517.7364673461916,
        "rating": 306.6789388656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_34023_34373_1",
      "ports": {
        "bus1": 34023,
        "bus2": 34373
      },
      "params": {
        "R": 0.005077069159597158,
        "X": 0.025545839220285416,
        "G": 0.0,
        "B": 0.022349899634718895
      },
      "extension": {
        "length": 17253.027592163086,
        "rating": 257.9366683959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_34023_35268_1",
      "ports": {
        "bus1": 35268,
        "bus2": 34023
      },
      "params": {
        "R": 0.001535268733277917,
        "X": 0.010015596635639668,
        "G": 0.0,
        "B": 0.005745442118495703
      },
      "extension": {
        "length": 5409.667160430909,
        "rating": 275.4732608795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_34023_35269_1",
      "ports": {
        "bus1": 34023,
        "bus2": 35269
      },
      "params": {
        "R": 0.0005679544992744923,
        "X": 0.004016423597931862,
        "G": 0.0,
        "B": 0.002191700041294098
      },
      "extension": {
        "length": 2090.7942058410645,
        "rating": 292.7619457244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_34029_34126_1",
      "ports": {
        "bus1": 34029,
        "bus2": 34126
      },
      "params": {
        "R": 9.453763050260022e-05,
        "X": 0.001168172457255423,
        "G": 0.0,
        "B": 0.021076297387480736
      },
      "extension": {
        "length": 3434.8547356567383,
        "rating": 930.9713363647461
      }
    },
    {
      "class": "Branch",
      "id": "branch_34029_35271_1",
      "ports": {
        "bus1": 34029,
        "bus2": 35271
      },
      "params": {
        "R": 0.0005443893023766577,
        "X": 0.0063122655265033245,
        "G": 0.0,
        "B": 0.12806950509548187
      },
      "extension": {
        "length": 20691.612635009766,
        "rating": 1114.1761779785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_34029_35515_1",
      "ports": {
        "bus1": 34029,
        "bus2": 35515
      },
      "params": {
        "R": 0.0004031323187518865,
        "X": 0.005408324301242828,
        "G": 0.0,
        "B": 0.18221387267112732
      },
      "extension": {
        "length": 21852.36820239258,
        "rating": 1167.1387672424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_34029_35537_1",
      "ports": {
        "bus1": 34029,
        "bus2": 35537
      },
      "params": {
        "R": 0.0005535914096981287,
        "X": 0.005923862103372812,
        "G": 0.0,
        "B": 0.1660066545009613
      },
      "extension": {
        "length": 22048.107650024416,
        "rating": 1187.352180480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34032_1",
      "ports": {
        "bus1": 34032,
        "bus2": 34031
      },
      "params": {
        "R": 0.00033240224001929164,
        "X": 0.020138045772910118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34035_1",
      "ports": {
        "bus1": 34031,
        "bus2": 34035
      },
      "params": {
        "R": 0.0008015056373551488,
        "X": 0.03865673393011093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.9375082254409,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34036_1",
      "ports": {
        "bus1": 34031,
        "bus2": 34036
      },
      "params": {
        "R": 0.0006344335852190852,
        "X": 0.028708459809422493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34037_1",
      "ports": {
        "bus1": 34031,
        "bus2": 34037
      },
      "params": {
        "R": 0.0005775488098151982,
        "X": 0.03614179790019989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34038_1",
      "ports": {
        "bus1": 34031,
        "bus2": 34038
      },
      "params": {
        "R": 0.00039798812940716743,
        "X": 0.021577531471848488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34039_1",
      "ports": {
        "bus1": 34031,
        "bus2": 34039
      },
      "params": {
        "R": 0.0003219585050828755,
        "X": 0.0244440995156765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34040_1",
      "ports": {
        "bus1": 34031,
        "bus2": 34040
      },
      "params": {
        "R": 0.0005837664357386529,
        "X": 0.03924998268485069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34031_34090_1",
      "ports": {
        "bus1": 34090,
        "bus2": 34031
      },
      "params": {
        "R": 0.00036648206878453493,
        "X": 0.004967880435287952,
        "G": 0.0,
        "B": 0.0816120132803917
      },
      "extension": {
        "length": 14761.582969482422,
        "rating": 1101.6254425048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_34032_34033_1",
      "ports": {
        "bus1": 34033,
        "bus2": 34032
      },
      "params": {
        "R": 0.0011971911881119013,
        "X": 0.06456024199724197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34032_34033_2",
      "ports": {
        "bus1": 34033,
        "bus2": 34032
      },
      "params": {
        "R": 0.0011971911881119013,
        "X": 0.06456024199724197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34032_34033_3",
      "ports": {
        "bus1": 34033,
        "bus2": 34032
      },
      "params": {
        "R": 0.0011971911881119013,
        "X": 0.06456024199724197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34032_34041_1",
      "ports": {
        "bus1": 34032,
        "bus2": 34041
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34032_34042_1",
      "ports": {
        "bus1": 34032,
        "bus2": 34042
      },
      "params": {
        "R": 0.00026617010007612407,
        "X": 0.0011529423063620925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34033_34034_1",
      "ports": {
        "bus1": 34034,
        "bus2": 34033
      },
      "params": {
        "R": 0.005906556732952595,
        "X": 0.1726251095533371,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34034_45688_1",
      "ports": {
        "bus1": 34034,
        "bus2": 45688
      },
      "params": {
        "R": 0.008099157363176346,
        "X": 0.03414241597056389,
        "G": 0.0,
        "B": 0.0037749537732452154
      },
      "extension": {
        "length": 8147.7859240722655,
        "rating": 133.3726406097412
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34044_1",
      "ports": {
        "bus1": 34044,
        "bus2": 34043
      },
      "params": {
        "R": 0.0004276565450709313,
        "X": 0.025229383260011673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34044_2",
      "ports": {
        "bus1": 34044,
        "bus2": 34043
      },
      "params": {
        "R": 0.0004276565450709313,
        "X": 0.025229383260011673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34044_3",
      "ports": {
        "bus1": 34044,
        "bus2": 34043
      },
      "params": {
        "R": 0.0004276565450709313,
        "X": 0.025229383260011673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34046_1",
      "ports": {
        "bus1": 34043,
        "bus2": 34046
      },
      "params": {
        "R": 0.00024193190620280802,
        "X": 0.01574578694999218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34047_1",
      "ports": {
        "bus1": 34043,
        "bus2": 34047
      },
      "params": {
        "R": 0.00041257115663029253,
        "X": 0.02452259324491024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34048_1",
      "ports": {
        "bus1": 34043,
        "bus2": 34048
      },
      "params": {
        "R": 0.0004034958255942911,
        "X": 0.021012330427765846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34049_1",
      "ports": {
        "bus1": 34043,
        "bus2": 34049
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34043_34050_1",
      "ports": {
        "bus1": 34043,
        "bus2": 34050
      },
      "params": {
        "R": 0.00023939061793498695,
        "X": 0.0011875800555571914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_34045_1",
      "ports": {
        "bus1": 34045,
        "bus2": 34044
      },
      "params": {
        "R": 0.0017478049267083406,
        "X": 0.08004646003246307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_34045_2",
      "ports": {
        "bus1": 34045,
        "bus2": 34044
      },
      "params": {
        "R": 0.0017478049267083406,
        "X": 0.08004646003246307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_34045_3",
      "ports": {
        "bus1": 34045,
        "bus2": 34044
      },
      "params": {
        "R": 0.0017478049267083406,
        "X": 0.08004646003246307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_41793_1",
      "ports": {
        "bus1": 34044,
        "bus2": 41793
      },
      "params": {
        "R": 0.005969526246190071,
        "X": 0.05769546329975128,
        "G": 0.0,
        "B": 0.18545116484165192
      },
      "extension": {
        "length": 72591.88535156251,
        "rating": 642.3063278198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_41793_2",
      "ports": {
        "bus1": 34044,
        "bus2": 41793
      },
      "params": {
        "R": 0.005969526246190071,
        "X": 0.05769546329975128,
        "G": 0.0,
        "B": 0.18545116484165192
      },
      "extension": {
        "length": 72591.88535156251,
        "rating": 642.3063278198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_42304_1",
      "ports": {
        "bus1": 42304,
        "bus2": 34044
      },
      "params": {
        "R": 0.0014108676696196198,
        "X": 0.012461098842322826,
        "G": 0.0,
        "B": 0.04138987883925438
      },
      "extension": {
        "length": 15205.78190258789,
        "rating": 581.8712711334229
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_43038_1",
      "ports": {
        "bus1": 43038,
        "bus2": 34044
      },
      "params": {
        "R": 0.002139654941856861,
        "X": 0.01843365468084812,
        "G": 0.0,
        "B": 0.08074279129505157
      },
      "extension": {
        "length": 26527.878907470706,
        "rating": 628.9912700653076
      }
    },
    {
      "class": "Branch",
      "id": "branch_34044_43038_2",
      "ports": {
        "bus1": 43038,
        "bus2": 34044
      },
      "params": {
        "R": 0.002139654941856861,
        "X": 0.01843365468084812,
        "G": 0.0,
        "B": 0.08074279129505157
      },
      "extension": {
        "length": 26527.878907470706,
        "rating": 628.9912700653076
      }
    },
    {
      "class": "Branch",
      "id": "branch_34049_34185_1",
      "ports": {
        "bus1": 34049,
        "bus2": 34185
      },
      "params": {
        "R": 0.0010942406952381134,
        "X": 0.011020984500646591,
        "G": 0.0,
        "B": 0.23834773898124695
      },
      "extension": {
        "length": 35589.74587426758,
        "rating": 1272.3447799682617
      }
    },
    {
      "class": "Branch",
      "id": "branch_34049_43041_1",
      "ports": {
        "bus1": 34049,
        "bus2": 43041
      },
      "params": {
        "R": 0.0007531982846558094,
        "X": 0.008577287197113037,
        "G": 0.0,
        "B": 0.17472761869430542
      },
      "extension": {
        "length": 26094.52787036133,
        "rating": 1350.585651397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_34049_43041_2",
      "ports": {
        "bus1": 34049,
        "bus2": 43041
      },
      "params": {
        "R": 0.0007531982846558094,
        "X": 0.008577287197113037,
        "G": 0.0,
        "B": 0.17472761869430542
      },
      "extension": {
        "length": 26094.52787036133,
        "rating": 1350.585651397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_34051_34054_1",
      "ports": {
        "bus1": 34051,
        "bus2": 34054
      },
      "params": {
        "R": -0.0005243830382823944,
        "X": -0.015113204717636108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34051_34055_1",
      "ports": {
        "bus1": 34051,
        "bus2": 34055
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34051_34056_1",
      "ports": {
        "bus1": 34051,
        "bus2": 34056
      },
      "params": {
        "R": 0.00028255293727852404,
        "X": 0.0010114669566974044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34052_34054_1",
      "ports": {
        "bus1": 34052,
        "bus2": 34054
      },
      "params": {
        "R": 0.008686328306794167,
        "X": 0.25034838914871216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34053_34054_1",
      "ports": {
        "bus1": 34053,
        "bus2": 34054
      },
      "params": {
        "R": 0.008686328306794167,
        "X": 0.25034838914871216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34058_1",
      "ports": {
        "bus1": 34058,
        "bus2": 34057
      },
      "params": {
        "R": 0.0005098295514471829,
        "X": 0.027982570230960846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34058_2",
      "ports": {
        "bus1": 34058,
        "bus2": 34057
      },
      "params": {
        "R": 0.0005098295514471829,
        "X": 0.027982570230960846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34058_3",
      "ports": {
        "bus1": 34058,
        "bus2": 34057
      },
      "params": {
        "R": 0.0005098295514471829,
        "X": 0.027982570230960846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34059_1",
      "ports": {
        "bus1": 34057,
        "bus2": 34059
      },
      "params": {
        "R": 0.00045681159826926887,
        "X": 0.02406885288655758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34060_1",
      "ports": {
        "bus1": 34057,
        "bus2": 34060
      },
      "params": {
        "R": 0.00031061386107467115,
        "X": 0.0184994637966156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34061_1",
      "ports": {
        "bus1": 34057,
        "bus2": 34061
      },
      "params": {
        "R": 0.00047920941142365336,
        "X": 0.024197662249207497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34062_1",
      "ports": {
        "bus1": 34057,
        "bus2": 34062
      },
      "params": {
        "R": 0.00027130887610837817,
        "X": 0.0010762496385723352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34057_34063_1",
      "ports": {
        "bus1": 34057,
        "bus2": 34063
      },
      "params": {
        "R": 0.0002929216716438532,
        "X": 0.0010435092262923717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34064_34065_1",
      "ports": {
        "bus1": 34064,
        "bus2": 34065
      },
      "params": {
        "R": 0.004232036881148815,
        "X": 0.10026545822620392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34064_34066_1",
      "ports": {
        "bus1": 34064,
        "bus2": 34066
      },
      "params": {
        "R": 0.004559625871479511,
        "X": 0.1421365588903427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34064_34067_1",
      "ports": {
        "bus1": 34064,
        "bus2": 34067
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34064_34068_1",
      "ports": {
        "bus1": 34064,
        "bus2": 34068
      },
      "params": {
        "R": 0.00026399962371215224,
        "X": 0.001149173709563911,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34067_34084_1",
      "ports": {
        "bus1": 34084,
        "bus2": 34067
      },
      "params": {
        "R": 0.002538105007261038,
        "X": 0.013814873993396759,
        "G": 0.0,
        "B": 0.004198900423943996
      },
      "extension": {
        "length": 5452.987376678467,
        "rating": 239.03400897979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_34069_34070_1",
      "ports": {
        "bus1": 34069,
        "bus2": 34070
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34070_34166_1",
      "ports": {
        "bus1": 34070,
        "bus2": 34166
      },
      "params": {
        "R": 0.003979585599154234,
        "X": 0.019555633887648582,
        "G": 0.0,
        "B": 0.007649742998182774
      },
      "extension": {
        "length": 8606.26761328125,
        "rating": 271.66662216186523
      }
    },
    {
      "class": "Branch",
      "id": "branch_34070_34166_2",
      "ports": {
        "bus1": 34070,
        "bus2": 34166
      },
      "params": {
        "R": 0.003979585599154234,
        "X": 0.019555633887648582,
        "G": 0.0,
        "B": 0.007649742998182774
      },
      "extension": {
        "length": 8606.26761328125,
        "rating": 271.66662216186523
      }
    },
    {
      "class": "Branch",
      "id": "branch_34071_34072_1",
      "ports": {
        "bus1": 34071,
        "bus2": 34072
      },
      "params": {
        "R": 0.00019302763394080102,
        "X": 0.01194249652326107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34071_34073_1",
      "ports": {
        "bus1": 34071,
        "bus2": 34073
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34073_42604_1",
      "ports": {
        "bus1": 34073,
        "bus2": 42604
      },
      "params": {
        "R": 0.0015472365776076913,
        "X": 0.0174759179353714,
        "G": 0.0,
        "B": 0.4036699831485749
      },
      "extension": {
        "length": 60627.92687402344,
        "rating": 1226.0170936584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_34074_34075_1",
      "ports": {
        "bus1": 34074,
        "bus2": 34075
      },
      "params": {
        "R": 0.006224753335118294,
        "X": 0.14616556465625763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34074_34076_1",
      "ports": {
        "bus1": 34074,
        "bus2": 34076
      },
      "params": {
        "R": 0.00021259197092149407,
        "X": 0.0011608151253312826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34077_34078_1",
      "ports": {
        "bus1": 34078,
        "bus2": 34077
      },
      "params": {
        "R": 0.0005352943553589284,
        "X": 0.03128361329436302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 137.1374967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34077_34078_2",
      "ports": {
        "bus1": 34078,
        "bus2": 34077
      },
      "params": {
        "R": 0.0005352943553589284,
        "X": 0.03128361329436302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 137.1374967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34077_34079_1",
      "ports": {
        "bus1": 34077,
        "bus2": 34079
      },
      "params": {
        "R": 0.00020008315914310515,
        "X": 0.01154601201415062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 373.03123354911804,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_34077_34080_1",
      "ports": {
        "bus1": 34077,
        "bus2": 34080
      },
      "params": {
        "R": 0.00018573610577732325,
        "X": 0.012358817271888256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 373.03123354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34077_34081_1",
      "ports": {
        "bus1": 34077,
        "bus2": 34081
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34077_34082_1",
      "ports": {
        "bus1": 34077,
        "bus2": 34082
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34081_34180_1",
      "ports": {
        "bus1": 34180,
        "bus2": 34081
      },
      "params": {
        "R": 0.0008385233231820166,
        "X": 0.009521792642772198,
        "G": 0.0,
        "B": 0.16915251314640045
      },
      "extension": {
        "length": 28103.55882275391,
        "rating": 1143.0350303649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_34083_34086_1",
      "ports": {
        "bus1": 34083,
        "bus2": 34086
      },
      "params": {
        "R": 0.00033828511368483305,
        "X": 0.02240966260433197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34083_34087_1",
      "ports": {
        "bus1": 34083,
        "bus2": 34087
      },
      "params": {
        "R": 0.0006273984326981008,
        "X": 0.03807513043284416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34083_34088_1",
      "ports": {
        "bus1": 34083,
        "bus2": 34088
      },
      "params": {
        "R": 0.0007463443325832486,
        "X": 0.0474405474960804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34083_34089_1",
      "ports": {
        "bus1": 34083,
        "bus2": 34089
      },
      "params": {
        "R": 0.0006008425843901932,
        "X": 0.03635416552424431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34083_34090_1",
      "ports": {
        "bus1": 34083,
        "bus2": 34090
      },
      "params": {
        "R": 0.00029928539879620075,
        "X": 0.0011000813683494925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34083_34091_1",
      "ports": {
        "bus1": 34083,
        "bus2": 34091
      },
      "params": {
        "R": 0.00026409587007947266,
        "X": 0.0011817262275144458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34084_34086_1",
      "ports": {
        "bus1": 34084,
        "bus2": 34086
      },
      "params": {
        "R": -5.544409214053303e-05,
        "X": -0.0036728903651237488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34085_34086_1",
      "ports": {
        "bus1": 34085,
        "bus2": 34086
      },
      "params": {
        "R": 0.0019099056953564286,
        "X": 0.126521497964859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34092_34093_1",
      "ports": {
        "bus1": 34092,
        "bus2": 34093
      },
      "params": {
        "R": 0.004319455474615097,
        "X": 0.14295341074466705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34092_34094_1",
      "ports": {
        "bus1": 34092,
        "bus2": 34094
      },
      "params": {
        "R": 0.005304065067321062,
        "X": 0.12233249843120575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34092_34095_1",
      "ports": {
        "bus1": 34092,
        "bus2": 34095
      },
      "params": {
        "R": 0.005585591308772564,
        "X": 0.16615158319473267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34092_34096_1",
      "ports": {
        "bus1": 34092,
        "bus2": 34096
      },
      "params": {
        "R": 0.00020405456598382443,
        "X": 0.0011584225576370955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34092_34097_1",
      "ports": {
        "bus1": 34092,
        "bus2": 34097
      },
      "params": {
        "R": 0.000267412222456187,
        "X": 0.0010396825382485986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34098_34101_1",
      "ports": {
        "bus1": 34098,
        "bus2": 34101
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0017040520906448364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34098_34102_1",
      "ports": {
        "bus1": 34098,
        "bus2": 34102
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34099_34101_1",
      "ports": {
        "bus1": 34099,
        "bus2": 34101
      },
      "params": {
        "R": 0.004036205820739269,
        "X": 0.1308424025774002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34100_34101_1",
      "ports": {
        "bus1": 34100,
        "bus2": 34101
      },
      "params": {
        "R": 0.004036205820739269,
        "X": 0.1308424025774002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34103_34104_1",
      "ports": {
        "bus1": 34104,
        "bus2": 34103
      },
      "params": {
        "R": 0.00045650082756765187,
        "X": 0.027628032490611076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34103_34104_2",
      "ports": {
        "bus1": 34104,
        "bus2": 34103
      },
      "params": {
        "R": 0.00045650082756765187,
        "X": 0.027628032490611076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34103_34104_3",
      "ports": {
        "bus1": 34104,
        "bus2": 34103
      },
      "params": {
        "R": 0.00045650082756765187,
        "X": 0.027628032490611076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34103_34105_1",
      "ports": {
        "bus1": 34103,
        "bus2": 34105
      },
      "params": {
        "R": 0.00024807287263683975,
        "X": 0.0011846799170598388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34103_34106_1",
      "ports": {
        "bus1": 34103,
        "bus2": 34106
      },
      "params": {
        "R": 0.00028530744020827115,
        "X": 0.0010318683926016092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34107_34108_1",
      "ports": {
        "bus1": 34108,
        "bus2": 34107
      },
      "params": {
        "R": 0.0003921041788998991,
        "X": 0.02369922772049904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34107_34109_1",
      "ports": {
        "bus1": 34107,
        "bus2": 34109
      },
      "params": {
        "R": 0.0005379119538702071,
        "X": 0.025041231885552406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34107_34110_1",
      "ports": {
        "bus1": 34107,
        "bus2": 34110
      },
      "params": {
        "R": 0.0003217305347789079,
        "X": 0.021362315863370895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34107_34111_1",
      "ports": {
        "bus1": 34107,
        "bus2": 34111
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34107_34112_1",
      "ports": {
        "bus1": 34107,
        "bus2": 34112
      },
      "params": {
        "R": 0.00021934619871899486,
        "X": 0.0011814064346253872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34113_34114_1",
      "ports": {
        "bus1": 34113,
        "bus2": 34114
      },
      "params": {
        "R": 0.0006832235958427191,
        "X": 0.031955279409885406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34113_34115_1",
      "ports": {
        "bus1": 34113,
        "bus2": 34115
      },
      "params": {
        "R": 0.0003163148066960275,
        "X": 0.015290303155779839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34113_34116_1",
      "ports": {
        "bus1": 34113,
        "bus2": 34116
      },
      "params": {
        "R": 0.0002685343206394464,
        "X": 0.0010633578058332205,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34113_34117_1",
      "ports": {
        "bus1": 34113,
        "bus2": 34117
      },
      "params": {
        "R": 0.00020443358516786247,
        "X": 0.0011567740002647042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34116_34185_1",
      "ports": {
        "bus1": 34185,
        "bus2": 34116
      },
      "params": {
        "R": 0.001258621457964182,
        "X": 0.01523092482239008,
        "G": 0.0,
        "B": 0.31526461243629456
      },
      "extension": {
        "length": 48040.4231081543,
        "rating": 1259.1334342956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_34118_34119_1",
      "ports": {
        "bus1": 34118,
        "bus2": 34119
      },
      "params": {
        "R": 0.008917740546166897,
        "X": 0.22322769463062286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34118_34120_1",
      "ports": {
        "bus1": 34118,
        "bus2": 34120
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34118_34121_1",
      "ports": {
        "bus1": 34118,
        "bus2": 34121
      },
      "params": {
        "R": 0.00024301678058691326,
        "X": 0.0010221607517451048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34120_34129_1",
      "ports": {
        "bus1": 34120,
        "bus2": 34129
      },
      "params": {
        "R": 0.006839385721832514,
        "X": 0.034059226512908936,
        "G": 0.0,
        "B": 0.014359612949192526
      },
      "extension": {
        "length": 15078.151832519532,
        "rating": 238.32197189331055
      }
    },
    {
      "class": "Branch",
      "id": "branch_34122_34123_1",
      "ports": {
        "bus1": 34123,
        "bus2": 34122
      },
      "params": {
        "R": 0.0004059444763697684,
        "X": 0.023663755506277084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34122_34124_1",
      "ports": {
        "bus1": 34122,
        "bus2": 34124
      },
      "params": {
        "R": 0.0001604047283763066,
        "X": 0.010160351172089577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34122_34125_1",
      "ports": {
        "bus1": 34122,
        "bus2": 34125
      },
      "params": {
        "R": 0.0002153039677068591,
        "X": 0.01573391817510128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34122_34126_1",
      "ports": {
        "bus1": 34122,
        "bus2": 34126
      },
      "params": {
        "R": 0.00024206734087783843,
        "X": 0.0010592782637104392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34122_34127_1",
      "ports": {
        "bus1": 34122,
        "bus2": 34127
      },
      "params": {
        "R": 0.0002448472077958286,
        "X": 0.001165380934253335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34129_1",
      "ports": {
        "bus1": 34129,
        "bus2": 34128
      },
      "params": {
        "R": 0.00047884651576168835,
        "X": 0.028713947162032127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34129_2",
      "ports": {
        "bus1": 34129,
        "bus2": 34128
      },
      "params": {
        "R": 0.00047884651576168835,
        "X": 0.028713947162032127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34129_3",
      "ports": {
        "bus1": 34129,
        "bus2": 34128
      },
      "params": {
        "R": 0.00047884651576168835,
        "X": 0.028713947162032127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34130_1",
      "ports": {
        "bus1": 34128,
        "bus2": 34130
      },
      "params": {
        "R": 0.00036463377182371914,
        "X": 0.02589017152786255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34131_1",
      "ports": {
        "bus1": 34128,
        "bus2": 34131
      },
      "params": {
        "R": 0.00029253936372697353,
        "X": 0.020940043032169342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34132_1",
      "ports": {
        "bus1": 34128,
        "bus2": 34132
      },
      "params": {
        "R": 0.0003001231234520674,
        "X": 0.018018847331404686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34133_1",
      "ports": {
        "bus1": 34128,
        "bus2": 34133
      },
      "params": {
        "R": 0.00017361513164360076,
        "X": 0.0117046432569623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34134_1",
      "ports": {
        "bus1": 34128,
        "bus2": 34134
      },
      "params": {
        "R": 0.00025721805286593735,
        "X": 0.0010408030357211828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34128_34135_1",
      "ports": {
        "bus1": 34128,
        "bus2": 34135
      },
      "params": {
        "R": 0.0002814054023474455,
        "X": 0.001188291935250163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34136_34137_1",
      "ports": {
        "bus1": 34137,
        "bus2": 34136
      },
      "params": {
        "R": 0.0003523024788592011,
        "X": 0.021146327257156372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34136_34141_1",
      "ports": {
        "bus1": 34136,
        "bus2": 34141
      },
      "params": {
        "R": 0.00034067087108269334,
        "X": 0.020641542971134186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34136_34142_1",
      "ports": {
        "bus1": 34136,
        "bus2": 34142
      },
      "params": {
        "R": 0.0002329284034203738,
        "X": 0.015138479880988598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34136_34143_1",
      "ports": {
        "bus1": 34136,
        "bus2": 34143
      },
      "params": {
        "R": 0.00022467084636446089,
        "X": 0.016365477815270424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34136_34144_1",
      "ports": {
        "bus1": 34136,
        "bus2": 34144
      },
      "params": {
        "R": 0.00036557737621478736,
        "X": 0.02267599105834961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34136_43044_1",
      "ports": {
        "bus1": 43044,
        "bus2": 34136
      },
      "params": {
        "R": 0.0008465391583740711,
        "X": 0.008056665770709515,
        "G": 0.0,
        "B": 0.3546104431152344
      },
      "extension": {
        "length": 40075.00093652344,
        "rating": 1227.6312828063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_34137_34140_1",
      "ports": {
        "bus1": 34137,
        "bus2": 34140
      },
      "params": {
        "R": 0.002169280545786023,
        "X": 0.08332422375679016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34137_34145_1",
      "ports": {
        "bus1": 34137,
        "bus2": 34145
      },
      "params": {
        "R": 0.00022143333626445383,
        "X": 0.0010966056725010276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34137_34146_1",
      "ports": {
        "bus1": 34137,
        "bus2": 34146
      },
      "params": {
        "R": 0.00024382905394304544,
        "X": 0.001049187034368515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34138_34140_1",
      "ports": {
        "bus1": 34138,
        "bus2": 34140
      },
      "params": {
        "R": -0.0010144233237951994,
        "X": -0.03896501660346985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34139_34140_1",
      "ports": {
        "bus1": 34139,
        "bus2": 34140
      },
      "params": {
        "R": 0.007952886633574963,
        "X": 0.3054782748222351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34145_41374_1",
      "ports": {
        "bus1": 34145,
        "bus2": 41374
      },
      "params": {
        "R": 0.004643503576517105,
        "X": 0.04816277697682381,
        "G": 0.0,
        "B": 0.2816137373447418
      },
      "extension": {
        "length": 86193.8515678711,
        "rating": 536.5944862365723
      }
    },
    {
      "class": "Branch",
      "id": "branch_34145_41915_1",
      "ports": {
        "bus1": 34145,
        "bus2": 41915
      },
      "params": {
        "R": 0.0042922887951135635,
        "X": 0.03916214033961296,
        "G": 0.0,
        "B": 0.22229380905628204
      },
      "extension": {
        "length": 62834.79533203125,
        "rating": 404.2740821838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_34145_42565_1",
      "ports": {
        "bus1": 34145,
        "bus2": 42565
      },
      "params": {
        "R": 0.007222939282655716,
        "X": 0.06793971359729767,
        "G": 0.0,
        "B": 0.2985081374645233
      },
      "extension": {
        "length": 102839.34326660157,
        "rating": 573.2738018035889
      }
    },
    {
      "class": "Branch",
      "id": "branch_34145_42946_1",
      "ports": {
        "bus1": 42946,
        "bus2": 34145
      },
      "params": {
        "R": 0.0007190530886873603,
        "X": 0.006732359062880278,
        "G": 0.0,
        "B": 0.01633285917341709
      },
      "extension": {
        "length": 7286.82396459961,
        "rating": 609.8087787628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_34147_34148_1",
      "ports": {
        "bus1": 34147,
        "bus2": 34148
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34149_34150_1",
      "ports": {
        "bus1": 34150,
        "bus2": 34149
      },
      "params": {
        "R": 0.00045393171603791416,
        "X": 0.028359953314065933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34149_34151_1",
      "ports": {
        "bus1": 34149,
        "bus2": 34151
      },
      "params": {
        "R": 0.0002221540198661387,
        "X": 0.013030033558607101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34149_34152_1",
      "ports": {
        "bus1": 34149,
        "bus2": 34152
      },
      "params": {
        "R": 0.0002634876291267574,
        "X": 0.013231918215751648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34149_34153_1",
      "ports": {
        "bus1": 34149,
        "bus2": 34153
      },
      "params": {
        "R": 0.0003513018018566072,
        "X": 0.017995325848460197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34149_34154_1",
      "ports": {
        "bus1": 34149,
        "bus2": 34154
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34149_34155_1",
      "ports": {
        "bus1": 34149,
        "bus2": 34155
      },
      "params": {
        "R": 0.0002181812742492184,
        "X": 0.0011805904796347022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34156_34157_1",
      "ports": {
        "bus1": 34156,
        "bus2": 34157
      },
      "params": {
        "R": 0.00020314514404162767,
        "X": 0.0010551810264587402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34158_34159_1",
      "ports": {
        "bus1": 34158,
        "bus2": 34159
      },
      "params": {
        "R": 0.020569225773215294,
        "X": 0.5463559627532959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34158_34160_1",
      "ports": {
        "bus1": 34158,
        "bus2": 34160
      },
      "params": {
        "R": 0.010188422165811062,
        "X": 0.318450391292572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34158_34161_1",
      "ports": {
        "bus1": 34158,
        "bus2": 34161
      },
      "params": {
        "R": 0.021713629364967346,
        "X": 0.6391302943229675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34158_34162_1",
      "ports": {
        "bus1": 34158,
        "bus2": 34162
      },
      "params": {
        "R": 0.02552633546292782,
        "X": 0.8989792466163635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34158_34163_1",
      "ports": {
        "bus1": 34158,
        "bus2": 34163
      },
      "params": {
        "R": 0.0002108344779117033,
        "X": 0.00109756994061172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34158_34164_1",
      "ports": {
        "bus1": 34158,
        "bus2": 34164
      },
      "params": {
        "R": 0.00023134164803195745,
        "X": 0.0010865816147997975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34165_34166_1",
      "ports": {
        "bus1": 34165,
        "bus2": 34166
      },
      "params": {
        "R": 0.00027203172794543207,
        "X": 0.001171854673884809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34167_34168_1",
      "ports": {
        "bus1": 34167,
        "bus2": 34168
      },
      "params": {
        "R": 0.0006408009212464094,
        "X": 0.04069213569164276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34167_34169_1",
      "ports": {
        "bus1": 34167,
        "bus2": 34169
      },
      "params": {
        "R": 0.0005982916336506605,
        "X": 0.032195400446653366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34167_34170_1",
      "ports": {
        "bus1": 34167,
        "bus2": 34170
      },
      "params": {
        "R": 0.0006778750685043633,
        "X": 0.0404609814286232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34167_34171_1",
      "ports": {
        "bus1": 34167,
        "bus2": 34171
      },
      "params": {
        "R": 0.0009620630298741162,
        "X": 0.053800735622644424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34167_34172_1",
      "ports": {
        "bus1": 34167,
        "bus2": 34172
      },
      "params": {
        "R": 0.0008054178324528039,
        "X": 0.056792646646499634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.9375082254409,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34167_34173_1",
      "ports": {
        "bus1": 34167,
        "bus2": 34173
      },
      "params": {
        "R": 0.00020922663679812104,
        "X": 0.0011705615324899554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34167_34174_1",
      "ports": {
        "bus1": 34167,
        "bus2": 34174
      },
      "params": {
        "R": 0.00025312582147307694,
        "X": 0.0011823928216472268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34176_1",
      "ports": {
        "bus1": 34176,
        "bus2": 34175
      },
      "params": {
        "R": 0.0004771983076352626,
        "X": 0.027275262400507927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34176_2",
      "ports": {
        "bus1": 34176,
        "bus2": 34175
      },
      "params": {
        "R": 0.0004771983076352626,
        "X": 0.027275262400507927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34176_3",
      "ports": {
        "bus1": 34176,
        "bus2": 34175
      },
      "params": {
        "R": 0.0004771983076352626,
        "X": 0.027275262400507927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34177_1",
      "ports": {
        "bus1": 34175,
        "bus2": 34177
      },
      "params": {
        "R": 0.0004134638875257224,
        "X": 0.023885559290647507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34178_1",
      "ports": {
        "bus1": 34175,
        "bus2": 34178
      },
      "params": {
        "R": 0.00028936518356204033,
        "X": 0.018326254561543465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34179_1",
      "ports": {
        "bus1": 34175,
        "bus2": 34179
      },
      "params": {
        "R": 0.0002209571684943512,
        "X": 0.014273312874138355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34180_1",
      "ports": {
        "bus1": 34175,
        "bus2": 34180
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34175_34181_1",
      "ports": {
        "bus1": 34175,
        "bus2": 34181
      },
      "params": {
        "R": 0.00023460433294530958,
        "X": 0.0010967230191454291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34182_34183_1",
      "ports": {
        "bus1": 34182,
        "bus2": 34183
      },
      "params": {
        "R": 0.00041990820318460464,
        "X": 0.02853611297905445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_34182_34184_1",
      "ports": {
        "bus1": 34182,
        "bus2": 34184
      },
      "params": {
        "R": 0.00042341285734437406,
        "X": 0.021324051544070244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34182_34185_1",
      "ports": {
        "bus1": 34182,
        "bus2": 34185
      },
      "params": {
        "R": 0.00024984838091768324,
        "X": 0.001121147652156651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34182_34186_1",
      "ports": {
        "bus1": 34182,
        "bus2": 34186
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34185_43041_1",
      "ports": {
        "bus1": 43041,
        "bus2": 34185
      },
      "params": {
        "R": 0.0004251781792845577,
        "X": 0.005014245398342609,
        "G": 0.0,
        "B": 0.1445992887020111
      },
      "extension": {
        "length": 18644.813569335936,
        "rating": 1185.0652694702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_34187_34189_1",
      "ports": {
        "bus1": 34189,
        "bus2": 34187
      },
      "params": {
        "R": 0.00303007778711617,
        "X": 0.02400627359747887,
        "G": 0.0,
        "B": 0.008044611662626266
      },
      "extension": {
        "length": 9665.317249145508,
        "rating": 201.02214813232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_34187_34201_1",
      "ports": {
        "bus1": 34187,
        "bus2": 34201
      },
      "params": {
        "R": 0.0031671728938817974,
        "X": 0.017050480470061302,
        "G": 0.0,
        "B": 0.006662704050540923
      },
      "extension": {
        "length": 7996.579176818848,
        "rating": 214.27123546600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_34188_34200_1",
      "ports": {
        "bus1": 34200,
        "bus2": 34188
      },
      "params": {
        "R": 0.008156764321029186,
        "X": 0.04615147411823273,
        "G": 0.0,
        "B": 0.013826095499098301
      },
      "extension": {
        "length": 18049.370286621095,
        "rating": 195.08575201034546
      }
    },
    {
      "class": "Branch",
      "id": "branch_34188_34202_1",
      "ports": {
        "bus1": 34202,
        "bus2": 34188
      },
      "params": {
        "R": 0.002096849959343672,
        "X": 0.014817503280937672,
        "G": 0.0,
        "B": 0.00936818215996027
      },
      "extension": {
        "length": 8514.863959899903,
        "rating": 224.61819648742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_34188_35186_1",
      "ports": {
        "bus1": 34188,
        "bus2": 35186
      },
      "params": {
        "R": 0.005991441663354635,
        "X": 0.037317272275686264,
        "G": 0.0,
        "B": 0.009639102965593338
      },
      "extension": {
        "length": 13379.613509399414,
        "rating": 224.234938621521
      }
    },
    {
      "class": "Branch",
      "id": "branch_34189_34193_1",
      "ports": {
        "bus1": 34193,
        "bus2": 34189
      },
      "params": {
        "R": 0.0026646519545465708,
        "X": 0.01807965151965618,
        "G": 0.0,
        "B": 0.00820785854011774
      },
      "extension": {
        "length": 8868.145000671388,
        "rating": 187.65802383422852
      }
    },
    {
      "class": "Branch",
      "id": "branch_34190_34191_1",
      "ports": {
        "bus1": 34190,
        "bus2": 34191
      },
      "params": {
        "R": 0.00040597253246232867,
        "X": 0.002564962487667799,
        "G": 0.0,
        "B": 0.002677495591342449
      },
      "extension": {
        "length": 1675.7543649902345,
        "rating": 214.71967697143555
      }
    },
    {
      "class": "Branch",
      "id": "branch_34190_34192_1",
      "ports": {
        "bus1": 34190,
        "bus2": 34192
      },
      "params": {
        "R": 0.0023037223145365715,
        "X": 0.016043245792388916,
        "G": 0.0,
        "B": 0.030241722241044044
      },
      "extension": {
        "length": 15331.02230456543,
        "rating": 246.61753177642822
      }
    },
    {
      "class": "Branch",
      "id": "branch_34190_34204_1",
      "ports": {
        "bus1": 34190,
        "bus2": 34204
      },
      "params": {
        "R": 0.0023014077451080084,
        "X": 0.009874372743070126,
        "G": 0.0,
        "B": 0.003273731796070933
      },
      "extension": {
        "length": 3851.649992614746,
        "rating": 202.0312786102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_34191_34204_1",
      "ports": {
        "bus1": 34204,
        "bus2": 34191
      },
      "params": {
        "R": 0.0021086435299366713,
        "X": 0.012026835232973099,
        "G": 0.0,
        "B": 0.0018793505150824785
      },
      "extension": {
        "length": 3382.4923038940433,
        "rating": 188.8738989830017
      }
    },
    {
      "class": "Branch",
      "id": "branch_34192_35435_1",
      "ports": {
        "bus1": 34192,
        "bus2": 35435
      },
      "params": {
        "R": 0.0014073343481868505,
        "X": 0.0083128297701478,
        "G": 0.0,
        "B": 0.004116217140108347
      },
      "extension": {
        "length": 4160.865292877197,
        "rating": 257.0103406906128
      }
    },
    {
      "class": "Branch",
      "id": "branch_34193_34194_1",
      "ports": {
        "bus1": 34194,
        "bus2": 34193
      },
      "params": {
        "R": 0.004988270811736584,
        "X": 0.029402390122413635,
        "G": 0.0,
        "B": 0.011345110833644867
      },
      "extension": {
        "length": 13282.22954663086,
        "rating": 220.62642574310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_34193_34207_1",
      "ports": {
        "bus1": 34193,
        "bus2": 34207
      },
      "params": {
        "R": 0.003601678414270282,
        "X": 0.022747011855244637,
        "G": 0.0,
        "B": 0.00913968589156866
      },
      "extension": {
        "length": 10336.189323120117,
        "rating": 208.45892429351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_34194_34197_1",
      "ports": {
        "bus1": 34197,
        "bus2": 34194
      },
      "params": {
        "R": 0.0015243374509736896,
        "X": 0.007196334190666676,
        "G": 0.0,
        "B": 0.002762660849839449
      },
      "extension": {
        "length": 3137.613867279053,
        "rating": 233.14144611358643
      }
    },
    {
      "class": "Branch",
      "id": "branch_34195_34196_1",
      "ports": {
        "bus1": 34195,
        "bus2": 34196
      },
      "params": {
        "R": 0.0002745479578152299,
        "X": 0.0011149608762934804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34195_34610_1",
      "ports": {
        "bus1": 34610,
        "bus2": 34195
      },
      "params": {
        "R": 0.0009015986579470336,
        "X": 0.010451938956975937,
        "G": 0.0,
        "B": 0.2285473495721817
      },
      "extension": {
        "length": 35141.722244384764,
        "rating": 1224.5325088500977
      }
    },
    {
      "class": "Branch",
      "id": "branch_34195_35491_1",
      "ports": {
        "bus1": 34195,
        "bus2": 35491
      },
      "params": {
        "R": 0.0008368068956770003,
        "X": 0.011531209573149681,
        "G": 0.0,
        "B": 0.1515531837940216
      },
      "extension": {
        "length": 30174.865415771485,
        "rating": 1235.5125427246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_34197_34768_1",
      "ports": {
        "bus1": 34197,
        "bus2": 34768
      },
      "params": {
        "R": 0.00576532119885087,
        "X": 0.03250402212142944,
        "G": 0.0,
        "B": 0.023190142586827278
      },
      "extension": {
        "length": 18623.59356225586,
        "rating": 247.92451858520508
      }
    },
    {
      "class": "Branch",
      "id": "branch_34198_34204_1",
      "ports": {
        "bus1": 34204,
        "bus2": 34198
      },
      "params": {
        "R": 0.004094529896974564,
        "X": 0.019931383430957794,
        "G": 0.0,
        "B": 0.007455259561538696
      },
      "extension": {
        "length": 8579.362743896485,
        "rating": 201.46493911743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_34198_34614_1",
      "ports": {
        "bus1": 34614,
        "bus2": 34198
      },
      "params": {
        "R": 0.009853293187916279,
        "X": 0.04224540665745735,
        "G": 0.0,
        "B": 0.023097991943359375
      },
      "extension": {
        "length": 21930.66705102539,
        "rating": 189.66493606567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_34199_34986_1",
      "ports": {
        "bus1": 34199,
        "bus2": 34986
      },
      "params": {
        "R": 0.004435595590621233,
        "X": 0.021991794928908348,
        "G": 0.0,
        "B": 0.03272496163845062
      },
      "extension": {
        "length": 20668.913090332033,
        "rating": 230.04064559936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_34199_35110_1",
      "ports": {
        "bus1": 35110,
        "bus2": 34199
      },
      "params": {
        "R": 0.004237269517034292,
        "X": 0.018450159579515457,
        "G": 0.0,
        "B": 0.011024086736142635
      },
      "extension": {
        "length": 10630.363297302247,
        "rating": 228.5581350326538
      }
    },
    {
      "class": "Branch",
      "id": "branch_34200_35226_1",
      "ports": {
        "bus1": 34200,
        "bus2": 35226
      },
      "params": {
        "R": 0.002764863893389702,
        "X": 0.016417639330029488,
        "G": 0.0,
        "B": 0.005193021614104509
      },
      "extension": {
        "length": 6245.372998718262,
        "rating": 220.92649936676025
      }
    },
    {
      "class": "Branch",
      "id": "branch_34200_35228_1",
      "ports": {
        "bus1": 35228,
        "bus2": 34200
      },
      "params": {
        "R": 0.006174578331410885,
        "X": 0.04158536344766617,
        "G": 0.0,
        "B": 0.008671310730278492
      },
      "extension": {
        "length": 12837.502645751954,
        "rating": 226.33373737335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_34201_35186_1",
      "ports": {
        "bus1": 34201,
        "bus2": 35186
      },
      "params": {
        "R": 0.0038940913509577517,
        "X": 0.028775405138731006,
        "G": 0.0,
        "B": 0.006135463248938322
      },
      "extension": {
        "length": 9864.457791503906,
        "rating": 218.82200241088867
      }
    },
    {
      "class": "Branch",
      "id": "branch_34202_34205_1",
      "ports": {
        "bus1": 34202,
        "bus2": 34205
      },
      "params": {
        "R": 0.0051847524009644985,
        "X": 0.03738793358206749,
        "G": 0.0,
        "B": 0.008212802931666374
      },
      "extension": {
        "length": 13438.768921875,
        "rating": 210.11855602264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_34203_34204_1",
      "ports": {
        "bus1": 34203,
        "bus2": 34204
      },
      "params": {
        "R": 0.0002379177458351478,
        "X": 0.0010943119414150715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34205_34207_1",
      "ports": {
        "bus1": 34207,
        "bus2": 34205
      },
      "params": {
        "R": 0.0036688242107629776,
        "X": 0.01706826686859131,
        "G": 0.0,
        "B": 0.009915700182318687
      },
      "extension": {
        "length": 9273.907419433594,
        "rating": 205.65447807312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_34205_34821_1",
      "ports": {
        "bus1": 34205,
        "bus2": 34821
      },
      "params": {
        "R": 0.007948520593345165,
        "X": 0.03182235360145569,
        "G": 0.0,
        "B": 0.021514330059289932
      },
      "extension": {
        "length": 19154.214987670897,
        "rating": 224.91183280944824
      }
    },
    {
      "class": "Branch",
      "id": "branch_34206_34822_1",
      "ports": {
        "bus1": 34206,
        "bus2": 34822
      },
      "params": {
        "R": 0.00274645141325891,
        "X": 0.017129948362708092,
        "G": 0.0,
        "B": 0.020560316741466522
      },
      "extension": {
        "length": 12919.161149780273,
        "rating": 202.4583101272583
      }
    },
    {
      "class": "Branch",
      "id": "branch_34206_34986_1",
      "ports": {
        "bus1": 34206,
        "bus2": 34986
      },
      "params": {
        "R": 0.006242216099053621,
        "X": 0.038502588868141174,
        "G": 0.0,
        "B": 0.011891301721334457
      },
      "extension": {
        "length": 14956.849701782226,
        "rating": 228.1796932220459
      }
    },
    {
      "class": "Branch",
      "id": "branch_34206_35117_1",
      "ports": {
        "bus1": 35117,
        "bus2": 34206
      },
      "params": {
        "R": 0.006960576865822077,
        "X": 0.03954456374049187,
        "G": 0.0,
        "B": 0.010103662498295307
      },
      "extension": {
        "length": 14702.475135498047,
        "rating": 200.40876865386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_34208_34209_1",
      "ports": {
        "bus1": 34208,
        "bus2": 34209
      },
      "params": {
        "R": 0.000214857398532331,
        "X": 0.001064441166818142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34209_34222_1",
      "ports": {
        "bus1": 34222,
        "bus2": 34209
      },
      "params": {
        "R": 0.0024463487789034843,
        "X": 0.012178515084087849,
        "G": 0.0,
        "B": 0.005382312461733818
      },
      "extension": {
        "length": 5805.683278747559,
        "rating": 226.98733806610107
      }
    },
    {
      "class": "Branch",
      "id": "branch_34210_34664_1",
      "ports": {
        "bus1": 34210,
        "bus2": 34664
      },
      "params": {
        "R": 0.0021480622235685587,
        "X": 0.009515621699392796,
        "G": 0.0,
        "B": 0.0023758262395858765
      },
      "extension": {
        "length": 3519.420515716553,
        "rating": 266.56103134155273
      }
    },
    {
      "class": "Branch",
      "id": "branch_34210_34679_1",
      "ports": {
        "bus1": 34210,
        "bus2": 34679
      },
      "params": {
        "R": 0.002496939618140459,
        "X": 0.013438043184578419,
        "G": 0.0,
        "B": 0.01093335822224617
      },
      "extension": {
        "length": 8802.062313354492,
        "rating": 267.4647331237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_34211_34212_1",
      "ports": {
        "bus1": 34211,
        "bus2": 34212
      },
      "params": {
        "R": 0.0002936928067356348,
        "X": 0.0011939018731936812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34211_34232_1",
      "ports": {
        "bus1": 34211,
        "bus2": 34232
      },
      "params": {
        "R": 0.0026463845279067755,
        "X": 0.017077531665563583,
        "G": 0.0,
        "B": 0.006772770546376705
      },
      "extension": {
        "length": 7122.358166198731,
        "rating": 207.91633129119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_34213_34214_1",
      "ports": {
        "bus1": 34213,
        "bus2": 34214
      },
      "params": {
        "R": 0.00027564377523958683,
        "X": 0.0010931027354672551,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34213_34218_1",
      "ports": {
        "bus1": 34218,
        "bus2": 34213
      },
      "params": {
        "R": 0.0007580987294204532,
        "X": 0.004086117725819349,
        "G": 0.0,
        "B": 0.002804872812703252
      },
      "extension": {
        "length": 2142.691404373169,
        "rating": 213.13116550445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_34213_34250_1",
      "ports": {
        "bus1": 34213,
        "bus2": 34250
      },
      "params": {
        "R": 0.0052582724019885054,
        "X": 0.02300734631717205,
        "G": 0.0,
        "B": 0.012491422705352306
      },
      "extension": {
        "length": 12772.95858544922,
        "rating": 210.5356216430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_34213_34252_1",
      "ports": {
        "bus1": 34213,
        "bus2": 34252
      },
      "params": {
        "R": 0.0006436576950363815,
        "X": 0.004470088053494692,
        "G": 0.0,
        "B": 0.008715851232409477
      },
      "extension": {
        "length": 4222.422268066406,
        "rating": 237.15252876281738
      }
    },
    {
      "class": "Branch",
      "id": "branch_34215_34216_1",
      "ports": {
        "bus1": 34215,
        "bus2": 34216
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34216_34247_1",
      "ports": {
        "bus1": 34216,
        "bus2": 34247
      },
      "params": {
        "R": 0.00240213330835104,
        "X": 0.011779095977544785,
        "G": 0.0,
        "B": 0.003308910876512528
      },
      "extension": {
        "length": 4425.407843170166,
        "rating": 222.03099727630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_34216_34252_1",
      "ports": {
        "bus1": 34216,
        "bus2": 34252
      },
      "params": {
        "R": 0.0011312729911878705,
        "X": 0.006830469239503144,
        "G": 0.0,
        "B": 0.009252918884158134
      },
      "extension": {
        "length": 5562.181548797607,
        "rating": 229.7504425048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_34217_34218_1",
      "ports": {
        "bus1": 34217,
        "bus2": 34218
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34218_34226_1",
      "ports": {
        "bus1": 34218,
        "bus2": 34226
      },
      "params": {
        "R": 0.005805967841297387,
        "X": 0.029598936438560486,
        "G": 0.0,
        "B": 0.013679141178727152
      },
      "extension": {
        "length": 14861.922937866211,
        "rating": 220.63605785369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_34219_34220_1",
      "ports": {
        "bus1": 34219,
        "bus2": 34220
      },
      "params": {
        "R": 0.0008560719434171914,
        "X": 0.006138005293905735,
        "G": 0.0,
        "B": 0.006898766849189997
      },
      "extension": {
        "length": 4814.208146118164,
        "rating": 241.95613861083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_34219_34231_1",
      "ports": {
        "bus1": 34219,
        "bus2": 34231
      },
      "params": {
        "R": 0.003616407979279756,
        "X": 0.020873896777629852,
        "G": 0.0,
        "B": 0.007273560855537653
      },
      "extension": {
        "length": 7996.3021472167975,
        "rating": 220.79310417175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_34220_34221_1",
      "ports": {
        "bus1": 34220,
        "bus2": 34221
      },
      "params": {
        "R": 0.00022831078968010843,
        "X": 0.0010220137191936374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34220_34231_1",
      "ports": {
        "bus1": 34231,
        "bus2": 34220
      },
      "params": {
        "R": 0.001153980614617467,
        "X": 0.006442594341933727,
        "G": 0.0,
        "B": 0.002959567354992032
      },
      "extension": {
        "length": 3311.631815185547,
        "rating": 240.78893661499023
      }
    },
    {
      "class": "Branch",
      "id": "branch_34223_34224_1",
      "ports": {
        "bus1": 34223,
        "bus2": 34224
      },
      "params": {
        "R": 0.0030410892795771356,
        "X": 0.01520966552197933,
        "G": 0.0,
        "B": 0.0037257021758705378
      },
      "extension": {
        "length": 5666.979698547363,
        "rating": 244.80819702148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_34223_34246_1",
      "ports": {
        "bus1": 34246,
        "bus2": 34223
      },
      "params": {
        "R": 0.0012589336838573217,
        "X": 0.008657936006784439,
        "G": 0.0,
        "B": 0.004732226021587849
      },
      "extension": {
        "length": 4524.970056701661,
        "rating": 241.24934673309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_34224_34225_1",
      "ports": {
        "bus1": 34224,
        "bus2": 34225
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34224_35031_1",
      "ports": {
        "bus1": 34224,
        "bus2": 35031
      },
      "params": {
        "R": 0.002279220148921013,
        "X": 0.015385042876005173,
        "G": 0.0,
        "B": 0.010118328034877777
      },
      "extension": {
        "length": 8139.207982543946,
        "rating": 249.7563123703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_34226_34227_1",
      "ports": {
        "bus1": 34226,
        "bus2": 34227
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34228_34229_1",
      "ports": {
        "bus1": 34228,
        "bus2": 34229
      },
      "params": {
        "R": 0.00021860268316231665,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34229_34233_1",
      "ports": {
        "bus1": 34229,
        "bus2": 34233
      },
      "params": {
        "R": 0.0017925756983458996,
        "X": 0.006605612579733134,
        "G": 0.0,
        "B": 0.00378649216145277
      },
      "extension": {
        "length": 3464.671869140625,
        "rating": 252.65300273895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_34229_34235_1",
      "ports": {
        "bus1": 34235,
        "bus2": 34229
      },
      "params": {
        "R": 0.0035731096286326647,
        "X": 0.015351811423897743,
        "G": 0.0,
        "B": 0.0058629196137189865
      },
      "extension": {
        "length": 6798.516700561524,
        "rating": 257.1181058883667
      }
    },
    {
      "class": "Branch",
      "id": "branch_34230_34231_1",
      "ports": {
        "bus1": 34230,
        "bus2": 34231
      },
      "params": {
        "R": 0.0002226343349320814,
        "X": 0.0011770862620323896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34231_34232_1",
      "ports": {
        "bus1": 34231,
        "bus2": 34232
      },
      "params": {
        "R": 0.0029935315251350407,
        "X": 0.011806181631982327,
        "G": 0.0,
        "B": 0.0038724187761545177
      },
      "extension": {
        "length": 4209.77751663208,
        "rating": 200.16467571258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_34231_34249_1",
      "ports": {
        "bus1": 34249,
        "bus2": 34231
      },
      "params": {
        "R": 0.0032666316255927086,
        "X": 0.014607775956392288,
        "G": 0.0,
        "B": 0.007356463931500913
      },
      "extension": {
        "length": 7208.578066223145,
        "rating": 227.92487144470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_34231_34254_1",
      "ports": {
        "bus1": 34231,
        "bus2": 34254
      },
      "params": {
        "R": 0.0031073710415512323,
        "X": 0.01668928563594818,
        "G": 0.0,
        "B": 0.011393425986170769
      },
      "extension": {
        "length": 10082.674239257813,
        "rating": 242.10538864135742
      }
    },
    {
      "class": "Branch",
      "id": "branch_34233_34255_1",
      "ports": {
        "bus1": 34233,
        "bus2": 34255
      },
      "params": {
        "R": 0.001136939274147153,
        "X": 0.006487193051725626,
        "G": 0.0,
        "B": 0.004165268037468195
      },
      "extension": {
        "length": 3872.6981032104495,
        "rating": 248.76770973205566
      }
    },
    {
      "class": "Branch",
      "id": "branch_34234_34244_1",
      "ports": {
        "bus1": 34234,
        "bus2": 34244
      },
      "params": {
        "R": 0.0013521934160962703,
        "X": 0.007392695173621178,
        "G": 0.0,
        "B": 0.002234342508018017
      },
      "extension": {
        "length": 2635.726013580322,
        "rating": 225.7260799407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_34234_34250_1",
      "ports": {
        "bus1": 34234,
        "bus2": 34250
      },
      "params": {
        "R": 0.0015692936722189188,
        "X": 0.007837984710931778,
        "G": 0.0,
        "B": 0.004155988339334726
      },
      "extension": {
        "length": 3750.141281616211,
        "rating": 221.9320297241211
      }
    },
    {
      "class": "Branch",
      "id": "branch_34235_34236_1",
      "ports": {
        "bus1": 34235,
        "bus2": 34236
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34235_34242_1",
      "ports": {
        "bus1": 34242,
        "bus2": 34235
      },
      "params": {
        "R": 0.0011696707224473357,
        "X": 0.007994580082595348,
        "G": 0.0,
        "B": 0.010591506026685238
      },
      "extension": {
        "length": 6430.324790863037,
        "rating": 221.10280990600586
      }
    },
    {
      "class": "Branch",
      "id": "branch_34235_34254_1",
      "ports": {
        "bus1": 34254,
        "bus2": 34235
      },
      "params": {
        "R": 0.0010421954793855548,
        "X": 0.006851638201624155,
        "G": 0.0,
        "B": 0.002601487096399069
      },
      "extension": {
        "length": 3137.4348723907474,
        "rating": 238.00585269927979
      }
    },
    {
      "class": "Branch",
      "id": "branch_34237_34240_1",
      "ports": {
        "bus1": 34237,
        "bus2": 34240
      },
      "params": {
        "R": 0.00020902330288663507,
        "X": 0.013747531920671463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34237_34241_1",
      "ports": {
        "bus1": 34237,
        "bus2": 34241
      },
      "params": {
        "R": 0.0002712491841521114,
        "X": 0.0011922866106033325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34238_34240_1",
      "ports": {
        "bus1": 34238,
        "bus2": 34240
      },
      "params": {
        "R": 0.00014913041377440095,
        "X": 0.00980835035443306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34238_34242_1",
      "ports": {
        "bus1": 34238,
        "bus2": 34242
      },
      "params": {
        "R": 0.0016651097685098648,
        "X": 0.011831025592982769,
        "G": 0.0,
        "B": 0.009827117435634136
      },
      "extension": {
        "length": 7108.060829589844,
        "rating": 231.2107801437378
      }
    },
    {
      "class": "Branch",
      "id": "branch_34238_34245_1",
      "ports": {
        "bus1": 34245,
        "bus2": 34238
      },
      "params": {
        "R": 0.0011373080778867006,
        "X": 0.007371891289949417,
        "G": 0.0,
        "B": 0.0018747254507616162
      },
      "extension": {
        "length": 2774.556405807495,
        "rating": 243.22969913482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_34239_34240_1",
      "ports": {
        "bus1": 34239,
        "bus2": 34240
      },
      "params": {
        "R": 0.0021675971802324057,
        "X": 0.1425635665655136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34241_34243_1",
      "ports": {
        "bus1": 34241,
        "bus2": 34243
      },
      "params": {
        "R": 0.0004650221671909094,
        "X": 0.005181528627872467,
        "G": 0.0,
        "B": 0.07586878538131714
      },
      "extension": {
        "length": 13357.40356274414,
        "rating": 1192.8680419921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_34244_34246_1",
      "ports": {
        "bus1": 34246,
        "bus2": 34244
      },
      "params": {
        "R": 0.0018590519903227687,
        "X": 0.009751761332154274,
        "G": 0.0,
        "B": 0.005576377734541893
      },
      "extension": {
        "length": 5379.931370819092,
        "rating": 236.69512271881104
      }
    },
    {
      "class": "Branch",
      "id": "branch_34245_34249_1",
      "ports": {
        "bus1": 34245,
        "bus2": 34249
      },
      "params": {
        "R": 0.0018956325948238373,
        "X": 0.011574087664484978,
        "G": 0.0,
        "B": 0.002602597698569298
      },
      "extension": {
        "length": 4117.885032623291,
        "rating": 218.93091201782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_34245_34256_1",
      "ports": {
        "bus1": 34245,
        "bus2": 34256
      },
      "params": {
        "R": 0.0014493732014670966,
        "X": 0.007346784230321646,
        "G": 0.0,
        "B": 0.0074868425726890555
      },
      "extension": {
        "length": 5246.6467505493165,
        "rating": 263.4190320968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_34248_34249_1",
      "ports": {
        "bus1": 34248,
        "bus2": 34249
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34251_34252_1",
      "ports": {
        "bus1": 34251,
        "bus2": 34252
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34253_34254_1",
      "ports": {
        "bus1": 34253,
        "bus2": 34254
      },
      "params": {
        "R": 0.00021924867178313431,
        "X": 0.0011030860478058457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34255_34666_1",
      "ports": {
        "bus1": 34255,
        "bus2": 34666
      },
      "params": {
        "R": 0.0009035092080011965,
        "X": 0.0043883793987333775,
        "G": 0.0,
        "B": 0.004253405146300793
      },
      "extension": {
        "length": 2785.584064086914,
        "rating": 244.42505836486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_34256_34260_1",
      "ports": {
        "bus1": 34260,
        "bus2": 34256
      },
      "params": {
        "R": 0.004760066047310829,
        "X": 0.017396267503499985,
        "G": 0.0,
        "B": 0.011127241887152195
      },
      "extension": {
        "length": 9818.653517578125,
        "rating": 255.87289333343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_34257_34258_1",
      "ports": {
        "bus1": 34257,
        "bus2": 34258
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34257_34260_1",
      "ports": {
        "bus1": 34260,
        "bus2": 34257
      },
      "params": {
        "R": 0.0027417843230068684,
        "X": 0.011579664424061777,
        "G": 0.0,
        "B": 0.005271074827760458
      },
      "extension": {
        "length": 5216.573307128906,
        "rating": 224.45454597473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_34257_34261_1",
      "ports": {
        "bus1": 34257,
        "bus2": 34261
      },
      "params": {
        "R": 0.0013696892419829965,
        "X": 0.005814349278807641,
        "G": 0.0,
        "B": 0.002965852152556181
      },
      "extension": {
        "length": 3003.7385446929934,
        "rating": 213.7286901473999
      }
    },
    {
      "class": "Branch",
      "id": "branch_34257_34671_1",
      "ports": {
        "bus1": 34671,
        "bus2": 34257
      },
      "params": {
        "R": 0.0016786397900432348,
        "X": 0.01010142732411623,
        "G": 0.0,
        "B": 0.002701894147321582
      },
      "extension": {
        "length": 3469.36257119751,
        "rating": 245.00296115875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_34259_34260_1",
      "ports": {
        "bus1": 34259,
        "bus2": 34260
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34262_34281_1",
      "ports": {
        "bus1": 34262,
        "bus2": 34281
      },
      "params": {
        "R": 0.003639529692009092,
        "X": 0.016559602692723274,
        "G": 0.0,
        "B": 0.0321647971868515
      },
      "extension": {
        "length": 15032.160314208984,
        "rating": 226.08530521392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_34262_34733_1",
      "ports": {
        "bus1": 34262,
        "bus2": 34733
      },
      "params": {
        "R": 0.003877755254507065,
        "X": 0.020856333896517754,
        "G": 0.0,
        "B": 0.014900000765919687
      },
      "extension": {
        "length": 12014.868230529786,
        "rating": 222.88434505462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_34263_34280_1",
      "ports": {
        "bus1": 34263,
        "bus2": 34280
      },
      "params": {
        "R": 0.00296841119416058,
        "X": 0.022287530824542046,
        "G": 0.0,
        "B": 0.009668219834566116
      },
      "extension": {
        "length": 8916.426425720216,
        "rating": 209.05964374542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_34263_34282_1",
      "ports": {
        "bus1": 34263,
        "bus2": 34282
      },
      "params": {
        "R": 0.0025859088636934757,
        "X": 0.0164650771766901,
        "G": 0.0,
        "B": 0.04708677902817726
      },
      "extension": {
        "length": 19842.020400146484,
        "rating": 212.9408359527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_34264_34265_1",
      "ports": {
        "bus1": 34265,
        "bus2": 34264
      },
      "params": {
        "R": 0.0008847496355883777,
        "X": 0.0046795508824288845,
        "G": 0.0,
        "B": 0.0021165471989661455
      },
      "extension": {
        "length": 2154.593125579834,
        "rating": 252.4930477142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_34264_34780_1",
      "ports": {
        "bus1": 34780,
        "bus2": 34264
      },
      "params": {
        "R": 0.003779466729611159,
        "X": 0.016498610377311707,
        "G": 0.0,
        "B": 0.0038322210311889644
      },
      "extension": {
        "length": 6010.307242218018,
        "rating": 258.71684551239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_34265_34779_1",
      "ports": {
        "bus1": 34265,
        "bus2": 34779
      },
      "params": {
        "R": 0.002028780523687601,
        "X": 0.009833423420786858,
        "G": 0.0,
        "B": 0.0062084654346108445
      },
      "extension": {
        "length": 5503.075633300781,
        "rating": 218.47944259643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_34265_34797_1",
      "ports": {
        "bus1": 34265,
        "bus2": 34797
      },
      "params": {
        "R": 0.0029575780499726534,
        "X": 0.019253786653280258,
        "G": 0.0,
        "B": 0.04745130240917206
      },
      "extension": {
        "length": 22059.385287231446,
        "rating": 260.6508493423462
      }
    },
    {
      "class": "Branch",
      "id": "branch_34266_34271_1",
      "ports": {
        "bus1": 34266,
        "bus2": 34271
      },
      "params": {
        "R": 0.007766176946461201,
        "X": 0.027182936668396,
        "G": 0.0,
        "B": 0.010384035296738148
      },
      "extension": {
        "length": 11547.314397399903,
        "rating": 236.00401878356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_34266_34802_1",
      "ports": {
        "bus1": 34266,
        "bus2": 34802
      },
      "params": {
        "R": 0.00393326859921217,
        "X": 0.025660401210188866,
        "G": 0.0,
        "B": 0.010979865677654743
      },
      "extension": {
        "length": 13039.77415979004,
        "rating": 245.44811248779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_34267_34273_1",
      "ports": {
        "bus1": 34267,
        "bus2": 34273
      },
      "params": {
        "R": 0.004165080841630697,
        "X": 0.019137876108288765,
        "G": 0.0,
        "B": 0.029782475903630257
      },
      "extension": {
        "length": 17280.534099243163,
        "rating": 202.43282318115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_34267_34690_1",
      "ports": {
        "bus1": 34267,
        "bus2": 34690
      },
      "params": {
        "R": 0.004848622716963291,
        "X": 0.029486102983355522,
        "G": 0.0,
        "B": 0.007242763414978981
      },
      "extension": {
        "length": 10523.497401672365,
        "rating": 196.17538452148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_34268_34269_1",
      "ports": {
        "bus1": 34268,
        "bus2": 34269
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34268_34274_1",
      "ports": {
        "bus1": 34268,
        "bus2": 34274
      },
      "params": {
        "R": 0.00430462509393692,
        "X": 0.028510682284832,
        "G": 0.0,
        "B": 0.008116569370031357
      },
      "extension": {
        "length": 10901.174697509767,
        "rating": 204.840350151062
      }
    },
    {
      "class": "Branch",
      "id": "branch_34268_34277_1",
      "ports": {
        "bus1": 34277,
        "bus2": 34268
      },
      "params": {
        "R": 0.004126929212361574,
        "X": 0.02221810631453991,
        "G": 0.0,
        "B": 0.007524073123931885
      },
      "extension": {
        "length": 9845.82467303467,
        "rating": 240.6587839126587
      }
    },
    {
      "class": "Branch",
      "id": "branch_34268_34797_1",
      "ports": {
        "bus1": 34268,
        "bus2": 34797
      },
      "params": {
        "R": 0.003655671840533614,
        "X": 0.0239583607763052,
        "G": 0.0,
        "B": 0.01270963530987501
      },
      "extension": {
        "length": 11801.662104858398,
        "rating": 259.5655679702759
      }
    },
    {
      "class": "Branch",
      "id": "branch_34270_34275_1",
      "ports": {
        "bus1": 34275,
        "bus2": 34270
      },
      "params": {
        "R": 0.0026427193079143763,
        "X": 0.016653580591082573,
        "G": 0.0,
        "B": 0.01277607586234808
      },
      "extension": {
        "length": 9597.385139831544,
        "rating": 229.57987785339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_34270_34785_1",
      "ports": {
        "bus1": 34785,
        "bus2": 34270
      },
      "params": {
        "R": 0.0023915828205645084,
        "X": 0.012439832091331482,
        "G": 0.0,
        "B": 0.013483483344316483
      },
      "extension": {
        "length": 9852.060524963379,
        "rating": 224.1804599761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_34271_34275_1",
      "ports": {
        "bus1": 34271,
        "bus2": 34275
      },
      "params": {
        "R": 0.0036852259654551744,
        "X": 0.016574503853917122,
        "G": 0.0,
        "B": 0.011378566734492779
      },
      "extension": {
        "length": 9873.104031188965,
        "rating": 231.9568157196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_34272_34277_1",
      "ports": {
        "bus1": 34277,
        "bus2": 34272
      },
      "params": {
        "R": 0.0034184299875050787,
        "X": 0.01694396324455738,
        "G": 0.0,
        "B": 0.00358641822822392
      },
      "extension": {
        "length": 6047.71199395752,
        "rating": 223.80242347717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_34272_34279_1",
      "ports": {
        "bus1": 34272,
        "bus2": 34279
      },
      "params": {
        "R": 0.0024804191198199987,
        "X": 0.01921442151069641,
        "G": 0.0,
        "B": 0.013528912328183651
      },
      "extension": {
        "length": 11849.41479473877,
        "rating": 219.29216384887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_34273_34277_1",
      "ports": {
        "bus1": 34273,
        "bus2": 34277
      },
      "params": {
        "R": 0.0070531019009649745,
        "X": 0.03148011863231659,
        "G": 0.0,
        "B": 0.00918642245233059
      },
      "extension": {
        "length": 11200.008294250489,
        "rating": 207.52098560333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_34274_34791_1",
      "ports": {
        "bus1": 34791,
        "bus2": 34274
      },
      "params": {
        "R": 0.003675508312880993,
        "X": 0.02282453142106533,
        "G": 0.0,
        "B": 0.009451285935938358
      },
      "extension": {
        "length": 11328.37352874756,
        "rating": 198.07313680648804
      }
    },
    {
      "class": "Branch",
      "id": "branch_34276_34801_1",
      "ports": {
        "bus1": 34801,
        "bus2": 34276
      },
      "params": {
        "R": 0.0007475168677046895,
        "X": 0.008666223846375942,
        "G": 0.0,
        "B": 0.14802739024162292
      },
      "extension": {
        "length": 25812.359791259765,
        "rating": 1100.7779121398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_34276_35353_1",
      "ports": {
        "bus1": 34276,
        "bus2": 35353
      },
      "params": {
        "R": 0.0010157483629882336,
        "X": 0.009735808707773685,
        "G": 0.0,
        "B": 0.46647799015045166
      },
      "extension": {
        "length": 50749.490214843754,
        "rating": 1100.0685691833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_34277_34278_1",
      "ports": {
        "bus1": 34277,
        "bus2": 34278
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34279_34281_1",
      "ports": {
        "bus1": 34279,
        "bus2": 34281
      },
      "params": {
        "R": 0.002118817763403058,
        "X": 0.013403315097093582,
        "G": 0.0,
        "B": 0.03242717310786247
      },
      "extension": {
        "length": 14995.362188232422,
        "rating": 230.1806926727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_34279_34284_1",
      "ports": {
        "bus1": 34284,
        "bus2": 34279
      },
      "params": {
        "R": 0.0012414007214829326,
        "X": 0.008243883028626442,
        "G": 0.0,
        "B": 0.009175051935017109
      },
      "extension": {
        "length": 6613.680401367188,
        "rating": 201.1955738067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_34280_34705_1",
      "ports": {
        "bus1": 34705,
        "bus2": 34280
      },
      "params": {
        "R": 0.002451717620715499,
        "X": 0.014026821590960026,
        "G": 0.0,
        "B": 0.009848258458077908
      },
      "extension": {
        "length": 9059.401326599122,
        "rating": 206.90009593963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_34282_35167_1",
      "ports": {
        "bus1": 35167,
        "bus2": 34282
      },
      "params": {
        "R": 0.005652543157339096,
        "X": 0.03446660935878754,
        "G": 0.0,
        "B": 0.02810405753552914
      },
      "extension": {
        "length": 22020.91117053223,
        "rating": 216.79084300994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_34283_34284_1",
      "ports": {
        "bus1": 34283,
        "bus2": 34284
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34284_34285_1",
      "ports": {
        "bus1": 34285,
        "bus2": 34284
      },
      "params": {
        "R": 0.0029902367386966944,
        "X": 0.0143183134496212,
        "G": 0.0,
        "B": 0.003932854626327753
      },
      "extension": {
        "length": 5518.07513635254,
        "rating": 206.94894790649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_34285_34286_1",
      "ports": {
        "bus1": 34285,
        "bus2": 34286
      },
      "params": {
        "R": 0.00020176258112769574,
        "X": 0.0010753381066024303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34285_34288_1",
      "ports": {
        "bus1": 34285,
        "bus2": 34288
      },
      "params": {
        "R": 0.00346143520437181,
        "X": 0.01824849471449852,
        "G": 0.0,
        "B": 0.04905669391155243
      },
      "extension": {
        "length": 20019.741412719726,
        "rating": 209.43889617919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_34287_34791_1",
      "ports": {
        "bus1": 34287,
        "bus2": 34791
      },
      "params": {
        "R": 0.005491000600159168,
        "X": 0.02805783413350582,
        "G": 0.0,
        "B": 0.027804888784885403
      },
      "extension": {
        "length": 21372.16923413086,
        "rating": 226.27568244934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_34287_35167_1",
      "ports": {
        "bus1": 35167,
        "bus2": 34287
      },
      "params": {
        "R": 0.004320183303207159,
        "X": 0.023197665810585022,
        "G": 0.0,
        "B": 0.00923136342316866
      },
      "extension": {
        "length": 9843.56315991211,
        "rating": 224.41437244415283
      }
    },
    {
      "class": "Branch",
      "id": "branch_34288_34750_1",
      "ports": {
        "bus1": 34288,
        "bus2": 34750
      },
      "params": {
        "R": 0.0037432538811117415,
        "X": 0.020982228219509125,
        "G": 0.0,
        "B": 0.012012760154902935
      },
      "extension": {
        "length": 10914.06923602295,
        "rating": 215.14322757720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_34289_34291_1",
      "ports": {
        "bus1": 34291,
        "bus2": 34289
      },
      "params": {
        "R": 0.0031412160024046902,
        "X": 0.021594980731606483,
        "G": 0.0,
        "B": 0.00961326900869608
      },
      "extension": {
        "length": 10611.935073303222,
        "rating": 176.3355851173401
      }
    },
    {
      "class": "Branch",
      "id": "branch_34289_34304_1",
      "ports": {
        "bus1": 34304,
        "bus2": 34289
      },
      "params": {
        "R": 0.003810339141637087,
        "X": 0.01892179809510708,
        "G": 0.0,
        "B": 0.021408744156360626
      },
      "extension": {
        "length": 13347.709828857422,
        "rating": 253.45416069030762
      }
    },
    {
      "class": "Branch",
      "id": "branch_34289_34307_1",
      "ports": {
        "bus1": 34289,
        "bus2": 34307
      },
      "params": {
        "R": 0.009646750055253506,
        "X": 0.039860423654317856,
        "G": 0.0,
        "B": 0.012817969545722008
      },
      "extension": {
        "length": 16434.250871704102,
        "rating": 254.8497200012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_34290_34291_1",
      "ports": {
        "bus1": 34290,
        "bus2": 34291
      },
      "params": {
        "R": 0.00025834052939899266,
        "X": 0.0011870396556332707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34291_34487_1",
      "ports": {
        "bus1": 34487,
        "bus2": 34291
      },
      "params": {
        "R": 0.005413861013948918,
        "X": 0.028416745364665985,
        "G": 0.0,
        "B": 0.00910236220806837
      },
      "extension": {
        "length": 11067.44847857666,
        "rating": 181.66242837905884
      }
    },
    {
      "class": "Branch",
      "id": "branch_34292_34293_1",
      "ports": {
        "bus1": 34292,
        "bus2": 34293
      },
      "params": {
        "R": 0.00022283194994088265,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34292_34294_1",
      "ports": {
        "bus1": 34294,
        "bus2": 34292
      },
      "params": {
        "R": 0.003662650007754564,
        "X": 0.023289863020181656,
        "G": 0.0,
        "B": 0.0069549111649394035
      },
      "extension": {
        "length": 9052.49630621338,
        "rating": 189.44993019104004
      }
    },
    {
      "class": "Branch",
      "id": "branch_34292_34298_1",
      "ports": {
        "bus1": 34298,
        "bus2": 34292
      },
      "params": {
        "R": 0.0028063624631613493,
        "X": 0.01961638405919075,
        "G": 0.0,
        "B": 0.012292777188122272
      },
      "extension": {
        "length": 11360.450640563966,
        "rating": 197.3771095275879
      }
    },
    {
      "class": "Branch",
      "id": "branch_34294_34295_1",
      "ports": {
        "bus1": 34295,
        "bus2": 34294
      },
      "params": {
        "R": 0.0021152226254343987,
        "X": 0.013347327709197998,
        "G": 0.0,
        "B": 0.005409900099039078
      },
      "extension": {
        "length": 6253.670841064453,
        "rating": 179.6180009841919
      }
    },
    {
      "class": "Branch",
      "id": "branch_34295_34403_1",
      "ports": {
        "bus1": 34403,
        "bus2": 34295
      },
      "params": {
        "R": 0.0068693356588482865,
        "X": 0.03017153777182102,
        "G": 0.0,
        "B": 0.019441738724708557
      },
      "extension": {
        "length": 15230.935576538086,
        "rating": 209.07979011535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_34295_34425_1",
      "ports": {
        "bus1": 34425,
        "bus2": 34295
      },
      "params": {
        "R": 0.0013306151377037168,
        "X": 0.007418994791805745,
        "G": 0.0,
        "B": 0.042599257081747055
      },
      "extension": {
        "length": 12625.253461669923,
        "rating": 202.59616374969482
      }
    },
    {
      "class": "Branch",
      "id": "branch_34296_34297_1",
      "ports": {
        "bus1": 34296,
        "bus2": 34297
      },
      "params": {
        "R": 0.0002743494405876845,
        "X": 0.0011744258226826787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34296_34306_1",
      "ports": {
        "bus1": 34296,
        "bus2": 34306
      },
      "params": {
        "R": 0.0045409598387777805,
        "X": 0.023544875904917717,
        "G": 0.0,
        "B": 0.008273469284176826
      },
      "extension": {
        "length": 9748.690881042481,
        "rating": 179.58319187164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_34296_34308_1",
      "ports": {
        "bus1": 34296,
        "bus2": 34308
      },
      "params": {
        "R": 0.007068305276334287,
        "X": 0.029450645670294765,
        "G": 0.0,
        "B": 0.013790778815746307
      },
      "extension": {
        "length": 13464.874165649415,
        "rating": 160.68015098571777
      }
    },
    {
      "class": "Branch",
      "id": "branch_34298_35034_1",
      "ports": {
        "bus1": 35034,
        "bus2": 34298
      },
      "params": {
        "R": 0.007990943267941475,
        "X": 0.04398685693740845,
        "G": 0.0,
        "B": 0.014647982083261013
      },
      "extension": {
        "length": 17302.57521899414,
        "rating": 200.34241676330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_34299_34300_1",
      "ports": {
        "bus1": 34299,
        "bus2": 34300
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34299_34301_1",
      "ports": {
        "bus1": 34301,
        "bus2": 34299
      },
      "params": {
        "R": 0.002148129977285862,
        "X": 0.01462685689330101,
        "G": 0.0,
        "B": 0.01275593601167202
      },
      "extension": {
        "length": 10080.644479431152,
        "rating": 198.15590381622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_34299_34403_1",
      "ports": {
        "bus1": 34403,
        "bus2": 34299
      },
      "params": {
        "R": 0.00673302635550499,
        "X": 0.037923045456409454,
        "G": 0.0,
        "B": 0.007671740371733904
      },
      "extension": {
        "length": 11962.280952026367,
        "rating": 201.59399509429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_34301_34302_1",
      "ports": {
        "bus1": 34301,
        "bus2": 34302
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34301_34415_1",
      "ports": {
        "bus1": 34301,
        "bus2": 34415
      },
      "params": {
        "R": 0.005629314575344325,
        "X": 0.034072283655405045,
        "G": 0.0,
        "B": 0.008277203887701035
      },
      "extension": {
        "length": 11729.746447998048,
        "rating": 191.48213863372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_34303_34486_1",
      "ports": {
        "bus1": 34303,
        "bus2": 34486
      },
      "params": {
        "R": 0.0036196988075971603,
        "X": 0.020610252395272255,
        "G": 0.0,
        "B": 0.011355984024703503
      },
      "extension": {
        "length": 10270.656858032227,
        "rating": 259.5724821090698
      }
    },
    {
      "class": "Branch",
      "id": "branch_34303_34489_1",
      "ports": {
        "bus1": 34303,
        "bus2": 34489
      },
      "params": {
        "R": 0.0018008818151429296,
        "X": 0.009944939985871315,
        "G": 0.0,
        "B": 0.0044050635769963264
      },
      "extension": {
        "length": 4709.2814577026365,
        "rating": 261.7091655731201
      }
    },
    {
      "class": "Branch",
      "id": "branch_34304_34308_1",
      "ports": {
        "bus1": 34308,
        "bus2": 34304
      },
      "params": {
        "R": 0.006488556042313576,
        "X": 0.03837639093399048,
        "G": 0.0,
        "B": 0.018165655434131622
      },
      "extension": {
        "length": 17425.80197644043,
        "rating": 174.7927188873291
      }
    },
    {
      "class": "Branch",
      "id": "branch_34304_34489_1",
      "ports": {
        "bus1": 34304,
        "bus2": 34489
      },
      "params": {
        "R": 0.005277624819427728,
        "X": 0.021626843139529228,
        "G": 0.0,
        "B": 0.020656153559684753
      },
      "extension": {
        "length": 14435.633469726563,
        "rating": 256.67974948883057
      }
    },
    {
      "class": "Branch",
      "id": "branch_34305_34306_1",
      "ports": {
        "bus1": 34305,
        "bus2": 34306
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34306_35281_1",
      "ports": {
        "bus1": 35281,
        "bus2": 34306
      },
      "params": {
        "R": 0.003599493531510234,
        "X": 0.01791848987340927,
        "G": 0.0,
        "B": 0.026270257309079174
      },
      "extension": {
        "length": 15750.566370483399,
        "rating": 185.4427456855774
      }
    },
    {
      "class": "Branch",
      "id": "branch_34307_35242_1",
      "ports": {
        "bus1": 34307,
        "bus2": 35242
      },
      "params": {
        "R": 0.003660820657387376,
        "X": 0.026459036394953724,
        "G": 0.0,
        "B": 0.011800541542470455
      },
      "extension": {
        "length": 12642.992564941407,
        "rating": 250.5195140838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_34308_34309_1",
      "ports": {
        "bus1": 34308,
        "bus2": 34309
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34310_34488_1",
      "ports": {
        "bus1": 34488,
        "bus2": 34310
      },
      "params": {
        "R": 0.0008853193139657378,
        "X": 0.009769449010491371,
        "G": 0.0,
        "B": 0.3002819418907166
      },
      "extension": {
        "length": 35163.927586669924,
        "rating": 1143.7714576721191
      }
    },
    {
      "class": "Branch",
      "id": "branch_34310_35143_1",
      "ports": {
        "bus1": 34310,
        "bus2": 35143
      },
      "params": {
        "R": 0.002664445899426937,
        "X": 0.036412134766578674,
        "G": 0.0,
        "B": 0.7483382821083069
      },
      "extension": {
        "length": 115350.06762597656,
        "rating": 1151.741123199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_34311_34312_1",
      "ports": {
        "bus1": 34312,
        "bus2": 34311
      },
      "params": {
        "R": 0.007332794833928347,
        "X": 0.20694425702095032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34311_34312_2",
      "ports": {
        "bus1": 34312,
        "bus2": 34311
      },
      "params": {
        "R": 0.007332794833928347,
        "X": 0.20694425702095032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34311_34312_3",
      "ports": {
        "bus1": 34312,
        "bus2": 34311
      },
      "params": {
        "R": 0.007332794833928347,
        "X": 0.20694425702095032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34311_34313_1",
      "ports": {
        "bus1": 34311,
        "bus2": 34313
      },
      "params": {
        "R": 0.00023749010870233175,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34311_37080_1",
      "ports": {
        "bus1": 34311,
        "bus2": 37080
      },
      "params": {
        "R": 0.0014229548396542668,
        "X": 0.007607207633554935,
        "G": 0.0,
        "B": 0.026997949928045273
      },
      "extension": {
        "length": 9660.131960998535,
        "rating": 259.454083442688
      }
    },
    {
      "class": "Branch",
      "id": "branch_34312_36465_1",
      "ports": {
        "bus1": 36465,
        "bus2": 34312
      },
      "params": {
        "R": 0.002342002000659704,
        "X": 0.010720237158238888,
        "G": 0.0,
        "B": 0.001124073751270771
      },
      "extension": {
        "length": 2425.4582434387207,
        "rating": 146.80626392364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_34314_34315_1",
      "ports": {
        "bus1": 34314,
        "bus2": 34315
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34315_35058_1",
      "ports": {
        "bus1": 34315,
        "bus2": 35058
      },
      "params": {
        "R": 0.003304341342300176,
        "X": 0.01368835847824812,
        "G": 0.0,
        "B": 0.05149402096867561
      },
      "extension": {
        "length": 18055.30838928223,
        "rating": 196.27668857574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_34316_34317_1",
      "ports": {
        "bus1": 34316,
        "bus2": 34317
      },
      "params": {
        "R": 0.00024348098668269816,
        "X": 0.001031572581268847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34317_34318_1",
      "ports": {
        "bus1": 34317,
        "bus2": 34318
      },
      "params": {
        "R": 0.0020125957671552896,
        "X": 0.013044086284935474,
        "G": 0.0,
        "B": 0.011542427353560925
      },
      "extension": {
        "length": 8074.278689941407,
        "rating": 253.13458442687988
      }
    },
    {
      "class": "Branch",
      "id": "branch_34318_37080_1",
      "ports": {
        "bus1": 34318,
        "bus2": 37080
      },
      "params": {
        "R": 0.00936122890561819,
        "X": 0.04320415854454041,
        "G": 0.0,
        "B": 0.02187410742044449
      },
      "extension": {
        "length": 21181.83838659668,
        "rating": 256.0876131057739
      }
    },
    {
      "class": "Branch",
      "id": "branch_34319_34330_1",
      "ports": {
        "bus1": 34330,
        "bus2": 34319
      },
      "params": {
        "R": 0.003334710607305169,
        "X": 0.017324067652225494,
        "G": 0.0,
        "B": 0.00405814778059721
      },
      "extension": {
        "length": 6471.612561401367,
        "rating": 216.98312759399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_34320_34330_1",
      "ports": {
        "bus1": 34320,
        "bus2": 34330
      },
      "params": {
        "R": 0.0005695608560927212,
        "X": 0.002826502313837409,
        "G": 0.0,
        "B": 0.0032527165021747355
      },
      "extension": {
        "length": 2229.6994190826417,
        "rating": 225.8281707763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_34320_35058_1",
      "ports": {
        "bus1": 35058,
        "bus2": 34320
      },
      "params": {
        "R": 0.00262019457295537,
        "X": 0.01581358164548874,
        "G": 0.0,
        "B": 0.0054952469654381275
      },
      "extension": {
        "length": 6370.332917816162,
        "rating": 230.29367923736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_34321_34322_1",
      "ports": {
        "bus1": 34322,
        "bus2": 34321
      },
      "params": {
        "R": 0.0005454777856357396,
        "X": 0.028435420244932175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34321_34323_1",
      "ports": {
        "bus1": 34321,
        "bus2": 34323
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34321_36828_1",
      "ports": {
        "bus1": 36828,
        "bus2": 34321
      },
      "params": {
        "R": 0.0002192719402955845,
        "X": 0.0024645482189953327,
        "G": 0.0,
        "B": 0.03198371082544327
      },
      "extension": {
        "length": 6445.500411071777,
        "rating": 1313.3706092834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_34322_36829_1",
      "ports": {
        "bus1": 36829,
        "bus2": 34322
      },
      "params": {
        "R": 0.0007171548786573112,
        "X": 0.005421419162303209,
        "G": 0.0,
        "B": 0.012346514500677586
      },
      "extension": {
        "length": 5958.074500213624,
        "rating": 555.5866241455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_34322_37306_1",
      "ports": {
        "bus1": 34322,
        "bus2": 37306
      },
      "params": {
        "R": 0.002237156266346574,
        "X": 0.0175455454736948,
        "G": 0.0,
        "B": 0.1494440883398056
      },
      "extension": {
        "length": 30569.00870654297,
        "rating": 643.040943145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_34324_34325_1",
      "ports": {
        "bus1": 34324,
        "bus2": 34325
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34324_34326_1",
      "ports": {
        "bus1": 34326,
        "bus2": 34324
      },
      "params": {
        "R": 0.0021115196868777275,
        "X": 0.011968702077865599,
        "G": 0.0,
        "B": 0.00837194174528122
      },
      "extension": {
        "length": 7134.489146667481,
        "rating": 177.45649814605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_34324_34582_1",
      "ports": {
        "bus1": 34324,
        "bus2": 34582
      },
      "params": {
        "R": 0.0012068799696862698,
        "X": 0.007830986753106117,
        "G": 0.0,
        "B": 0.005102130584418774
      },
      "extension": {
        "length": 4661.350732177734,
        "rating": 196.4725375175476
      }
    },
    {
      "class": "Branch",
      "id": "branch_34327_34587_1",
      "ports": {
        "bus1": 34327,
        "bus2": 34587
      },
      "params": {
        "R": 0.003405544441193342,
        "X": 0.019610745832324028,
        "G": 0.0,
        "B": 0.01746939867734909
      },
      "extension": {
        "length": 12604.071824340821,
        "rating": 227.78046131134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_34328_34329_1",
      "ports": {
        "bus1": 34328,
        "bus2": 34329
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34328_34331_1",
      "ports": {
        "bus1": 34328,
        "bus2": 34331
      },
      "params": {
        "R": 0.0012750491732731462,
        "X": 0.0062933387234807014,
        "G": 0.0,
        "B": 0.0023665286134928465
      },
      "extension": {
        "length": 2950.4939923553466,
        "rating": 252.98984050750732
      }
    },
    {
      "class": "Branch",
      "id": "branch_34328_35055_1",
      "ports": {
        "bus1": 35055,
        "bus2": 34328
      },
      "params": {
        "R": 0.003997552674263716,
        "X": 0.02283499203622341,
        "G": 0.0,
        "B": 0.024111466482281685
      },
      "extension": {
        "length": 15493.083854370117,
        "rating": 265.79952239990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_34328_37288_1",
      "ports": {
        "bus1": 34328,
        "bus2": 37288
      },
      "params": {
        "R": 0.06628350168466568,
        "X": 0.3174852728843689,
        "G": 0.0,
        "B": 0.057438965886831284
      },
      "extension": {
        "length": 89120.21117871095,
        "rating": 215.97073078155518
      }
    },
    {
      "class": "Branch",
      "id": "branch_34331_34332_1",
      "ports": {
        "bus1": 34331,
        "bus2": 34332
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34331_36838_1",
      "ports": {
        "bus1": 34331,
        "bus2": 36838
      },
      "params": {
        "R": 0.015486984513700008,
        "X": 0.06163008511066437,
        "G": 0.0,
        "B": 0.02841845713555813
      },
      "extension": {
        "length": 31197.121530029297,
        "rating": 246.90074920654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_34333_34339_1",
      "ports": {
        "bus1": 34339,
        "bus2": 34333
      },
      "params": {
        "R": 0.0012472780654206872,
        "X": 0.007225892972201108,
        "G": 0.0,
        "B": 0.006017111707478761
      },
      "extension": {
        "length": 4451.7943372192385,
        "rating": 289.89384174346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_34333_34834_1",
      "ports": {
        "bus1": 34834,
        "bus2": 34333
      },
      "params": {
        "R": 0.0054669915698468685,
        "X": 0.036381796002388,
        "G": 0.0,
        "B": 0.006747042294591664
      },
      "extension": {
        "length": 10637.464770812989,
        "rating": 273.88761043548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_34333_35601_1",
      "ports": {
        "bus1": 34333,
        "bus2": 35601
      },
      "params": {
        "R": 0.00627884129062295,
        "X": 0.029974043369293213,
        "G": 0.0,
        "B": 0.018089832738041878
      },
      "extension": {
        "length": 17325.112075927736,
        "rating": 260.9654426574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_34334_34335_1",
      "ports": {
        "bus1": 34334,
        "bus2": 34335
      },
      "params": {
        "R": 0.0002861181856133044,
        "X": 0.0011245525674894452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34334_34337_1",
      "ports": {
        "bus1": 34337,
        "bus2": 34334
      },
      "params": {
        "R": 0.000905387569218874,
        "X": 0.004830291029065847,
        "G": 0.0,
        "B": 0.0018506267806515098
      },
      "extension": {
        "length": 2214.2567454071045,
        "rating": 288.19661140441895
      }
    },
    {
      "class": "Branch",
      "id": "branch_34334_34834_1",
      "ports": {
        "bus1": 34834,
        "bus2": 34334
      },
      "params": {
        "R": 0.0029046002309769388,
        "X": 0.018482085317373276,
        "G": 0.0,
        "B": 0.009507603012025356
      },
      "extension": {
        "length": 9531.256408813477,
        "rating": 275.40690898895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_34336_34337_1",
      "ports": {
        "bus1": 34337,
        "bus2": 34336
      },
      "params": {
        "R": 0.0007787329377606511,
        "X": 0.036625463515520096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34336_34338_1",
      "ports": {
        "bus1": 34336,
        "bus2": 34338
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34336_35432_1",
      "ports": {
        "bus1": 34336,
        "bus2": 35432
      },
      "params": {
        "R": 0.00317767565138638,
        "X": 0.03161725774407387,
        "G": 0.0,
        "B": 0.6234729290008545
      },
      "extension": {
        "length": 104472.93694921875,
        "rating": 1249.6703147888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_34336_35534_1",
      "ports": {
        "bus1": 34336,
        "bus2": 35534
      },
      "params": {
        "R": 0.0007129310979507864,
        "X": 0.009067119099199772,
        "G": 0.0,
        "B": 0.22207011282444
      },
      "extension": {
        "length": 33903.757529296876,
        "rating": 1315.7429695129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_34339_34340_1",
      "ports": {
        "bus1": 34340,
        "bus2": 34339
      },
      "params": {
        "R": 0.005686108488589525,
        "X": 0.16770915687084198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34339_34340_2",
      "ports": {
        "bus1": 34340,
        "bus2": 34339
      },
      "params": {
        "R": 0.005686108488589525,
        "X": 0.16770915687084198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34339_34340_3",
      "ports": {
        "bus1": 34340,
        "bus2": 34339
      },
      "params": {
        "R": 0.005686108488589525,
        "X": 0.16770915687084198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34339_34341_1",
      "ports": {
        "bus1": 34339,
        "bus2": 34341
      },
      "params": {
        "R": 0.00028187534189783037,
        "X": 0.001028854283504188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34340_35611_1",
      "ports": {
        "bus1": 35611,
        "bus2": 34340
      },
      "params": {
        "R": 0.0028609612490981817,
        "X": 0.012822827324271202,
        "G": 0.0,
        "B": 0.001130155986174941
      },
      "extension": {
        "length": 2692.9479743041993,
        "rating": 155.39535284042358
      }
    },
    {
      "class": "Branch",
      "id": "branch_34340_35623_1",
      "ports": {
        "bus1": 34340,
        "bus2": 35623
      },
      "params": {
        "R": 0.016667315736413002,
        "X": 0.07346514612436295,
        "G": 0.0,
        "B": 0.007258813828229904
      },
      "extension": {
        "length": 16695.776024780273,
        "rating": 134.14695262908936
      }
    },
    {
      "class": "Branch",
      "id": "branch_34342_34368_1",
      "ports": {
        "bus1": 34342,
        "bus2": 34368
      },
      "params": {
        "R": 0.0018871277570724485,
        "X": 0.010960695333778858,
        "G": 0.0,
        "B": 0.006793641950935125
      },
      "extension": {
        "length": 5817.909799896241,
        "rating": 247.6466178894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_34342_35266_1",
      "ports": {
        "bus1": 34342,
        "bus2": 35266
      },
      "params": {
        "R": 0.00283229723572731,
        "X": 0.0155418673530221,
        "G": 0.0,
        "B": 0.006259215530008078
      },
      "extension": {
        "length": 6954.572616943359,
        "rating": 258.9017152786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_34343_34344_1",
      "ports": {
        "bus1": 34343,
        "bus2": 34344
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34344_34365_1",
      "ports": {
        "bus1": 34365,
        "bus2": 34344
      },
      "params": {
        "R": 0.0022436375729739666,
        "X": 0.015452524647116661,
        "G": 0.0,
        "B": 0.006601789966225625
      },
      "extension": {
        "length": 7128.485048034669,
        "rating": 234.15610790252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_34344_34368_1",
      "ports": {
        "bus1": 34368,
        "bus2": 34344
      },
      "params": {
        "R": 0.0033985122572630644,
        "X": 0.01857960969209671,
        "G": 0.0,
        "B": 0.010324492119252682
      },
      "extension": {
        "length": 10113.53733215332,
        "rating": 243.4068202972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_34345_34786_1",
      "ports": {
        "bus1": 34786,
        "bus2": 34345
      },
      "params": {
        "R": 0.001898766029626131,
        "X": 0.01058447826653719,
        "G": 0.0,
        "B": 0.004393460229039192
      },
      "extension": {
        "length": 4672.57273324585,
        "rating": 236.16666793823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_34345_35255_1",
      "ports": {
        "bus1": 34345,
        "bus2": 35255
      },
      "params": {
        "R": 0.005359864328056573,
        "X": 0.02632727660238743,
        "G": 0.0,
        "B": 0.0253265630453825
      },
      "extension": {
        "length": 19805.002799194335,
        "rating": 249.90694522857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_34346_34347_1",
      "ports": {
        "bus1": 34346,
        "bus2": 34347
      },
      "params": {
        "R": 0.0010426646331325173,
        "X": 0.0060428380966186515,
        "G": 0.0,
        "B": 0.0019168147118762136
      },
      "extension": {
        "length": 2536.2104192962647,
        "rating": 239.98260498046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_34346_34776_1",
      "ports": {
        "bus1": 34346,
        "bus2": 34776
      },
      "params": {
        "R": 0.003716608975082636,
        "X": 0.01922140084207058,
        "G": 0.0,
        "B": 0.04646240919828415
      },
      "extension": {
        "length": 20528.493614868166,
        "rating": 220.6247329711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_34346_34786_1",
      "ports": {
        "bus1": 34786,
        "bus2": 34346
      },
      "params": {
        "R": 0.0019146016566082837,
        "X": 0.010032360441982746,
        "G": 0.0,
        "B": 0.013611810281872751
      },
      "extension": {
        "length": 8334.368814331056,
        "rating": 208.63714218139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_34347_34348_1",
      "ports": {
        "bus1": 34347,
        "bus2": 34348
      },
      "params": {
        "R": 0.0014599033165723085,
        "X": 0.008948291651904583,
        "G": 0.0,
        "B": 0.005661902949213982
      },
      "extension": {
        "length": 4394.921924926758,
        "rating": 243.54851245880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_34348_34775_1",
      "ports": {
        "bus1": 34348,
        "bus2": 34775
      },
      "params": {
        "R": 0.0030707726255059242,
        "X": 0.019305234774947166,
        "G": 0.0,
        "B": 0.009239561855793
      },
      "extension": {
        "length": 9727.832317016602,
        "rating": 266.98193550109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34348_35272_1",
      "ports": {
        "bus1": 34348,
        "bus2": 35272
      },
      "params": {
        "R": 0.008658798411488533,
        "X": 0.04971249774098396,
        "G": 0.0,
        "B": 0.02683081664144993
      },
      "extension": {
        "length": 23351.35619421387,
        "rating": 279.8147201538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_34349_34859_1",
      "ports": {
        "bus1": 34859,
        "bus2": 34349
      },
      "params": {
        "R": 0.0016326983459293842,
        "X": 0.008839174173772335,
        "G": 0.0,
        "B": 0.0017945617437362669
      },
      "extension": {
        "length": 2996.6428266448975,
        "rating": 282.35180377960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_34349_34863_1",
      "ports": {
        "bus1": 34349,
        "bus2": 34863
      },
      "params": {
        "R": 0.0017248939257115126,
        "X": 0.008840242400765419,
        "G": 0.0,
        "B": 0.006196192465722561
      },
      "extension": {
        "length": 5086.822157226563,
        "rating": 279.007625579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_34349_34869_1",
      "ports": {
        "bus1": 34349,
        "bus2": 34869
      },
      "params": {
        "R": 0.003472602926194668,
        "X": 0.018386289477348328,
        "G": 0.0,
        "B": 0.005366651341319084
      },
      "extension": {
        "length": 7709.652481201172,
        "rating": 212.00814247131348
      }
    },
    {
      "class": "Branch",
      "id": "branch_34350_34351_1",
      "ports": {
        "bus1": 34350,
        "bus2": 34351
      },
      "params": {
        "R": 0.0018620167393237352,
        "X": 0.011960651725530624,
        "G": 0.0,
        "B": 0.008073730394244194
      },
      "extension": {
        "length": 7082.052277587891,
        "rating": 184.0770721435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_34350_34393_1",
      "ports": {
        "bus1": 34393,
        "bus2": 34350
      },
      "params": {
        "R": 0.003418693318963051,
        "X": 0.02090737782418728,
        "G": 0.0,
        "B": 0.00786568783223629
      },
      "extension": {
        "length": 9176.173524536132,
        "rating": 195.59086561203003
      }
    },
    {
      "class": "Branch",
      "id": "branch_34351_34869_1",
      "ports": {
        "bus1": 34869,
        "bus2": 34351
      },
      "params": {
        "R": 0.001648925943300128,
        "X": 0.010377146303653717,
        "G": 0.0,
        "B": 0.00859212689101696
      },
      "extension": {
        "length": 7088.699453247071,
        "rating": 170.07298469543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_34352_34391_1",
      "ports": {
        "bus1": 34352,
        "bus2": 34391
      },
      "params": {
        "R": 0.001650594873353839,
        "X": 0.011223890818655493,
        "G": 0.0,
        "B": 0.017739061266183853
      },
      "extension": {
        "length": 9727.496197998047,
        "rating": 214.25631046295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_34352_34852_1",
      "ports": {
        "bus1": 34352,
        "bus2": 34852
      },
      "params": {
        "R": 0.0033760813530534506,
        "X": 0.021316509693861008,
        "G": 0.0,
        "B": 0.006848870776593685
      },
      "extension": {
        "length": 8616.85996673584,
        "rating": 213.31787109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_34353_34384_1",
      "ports": {
        "bus1": 34353,
        "bus2": 34384
      },
      "params": {
        "R": 0.005021694581955671,
        "X": 0.021386705338954926,
        "G": 0.0,
        "B": 0.013007526285946371
      },
      "extension": {
        "length": 12077.324976379396,
        "rating": 195.58249711990356
      }
    },
    {
      "class": "Branch",
      "id": "branch_34353_34856_1",
      "ports": {
        "bus1": 34353,
        "bus2": 34856
      },
      "params": {
        "R": 0.00913943350315094,
        "X": 0.04254814609885216,
        "G": 0.0,
        "B": 0.014278078451752663
      },
      "extension": {
        "length": 18327.85180004883,
        "rating": 191.2703514099121
      }
    },
    {
      "class": "Branch",
      "id": "branch_34354_34362_1",
      "ports": {
        "bus1": 34354,
        "bus2": 34362
      },
      "params": {
        "R": 0.0027711503207683563,
        "X": 0.015506424009799956,
        "G": 0.0,
        "B": 0.003577672876417637
      },
      "extension": {
        "length": 5060.1643890380865,
        "rating": 232.26637840270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_34354_34379_1",
      "ports": {
        "bus1": 34379,
        "bus2": 34354
      },
      "params": {
        "R": 0.0021479735150933266,
        "X": 0.009407899342477322,
        "G": 0.0,
        "B": 0.00398492394015193
      },
      "extension": {
        "length": 4356.941626922608,
        "rating": 212.4211549758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_34355_34356_1",
      "ports": {
        "bus1": 34355,
        "bus2": 34356
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34355_34370_1",
      "ports": {
        "bus1": 34355,
        "bus2": 34370
      },
      "params": {
        "R": 0.001419360050931573,
        "X": 0.00805172324180603,
        "G": 0.0,
        "B": 0.010936083272099495
      },
      "extension": {
        "length": 6776.198551208497,
        "rating": 208.17139148712158
      }
    },
    {
      "class": "Branch",
      "id": "branch_34355_35506_1",
      "ports": {
        "bus1": 34355,
        "bus2": 35506
      },
      "params": {
        "R": 0.004676492419093847,
        "X": 0.018228083848953247,
        "G": 0.0,
        "B": 0.012589626014232635
      },
      "extension": {
        "length": 10465.879081420899,
        "rating": 231.2826156616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_34357_34360_1",
      "ports": {
        "bus1": 34357,
        "bus2": 34360
      },
      "params": {
        "R": 0.001643223688006401,
        "X": 0.08370885252952576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34357_34361_1",
      "ports": {
        "bus1": 34357,
        "bus2": 34361
      },
      "params": {
        "R": 0.0002624120970722288,
        "X": 0.0011138772824779153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34358_34360_1",
      "ports": {
        "bus1": 34358,
        "bus2": 34360
      },
      "params": {
        "R": -0.0010272394865751266,
        "X": -0.05232948064804077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34358_36500_1",
      "ports": {
        "bus1": 34358,
        "bus2": 36500
      },
      "params": {
        "R": 0.0006512183463200927,
        "X": 0.004816396161913872,
        "G": 0.0,
        "B": 0.012449542991816998
      },
      "extension": {
        "length": 5237.234650634766,
        "rating": 547.6498126983643
      }
    },
    {
      "class": "Branch",
      "id": "branch_34359_34360_1",
      "ports": {
        "bus1": 34359,
        "bus2": 34360
      },
      "params": {
        "R": 0.003535314928740263,
        "X": 0.18009546399116516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34361_35515_1",
      "ports": {
        "bus1": 34361,
        "bus2": 35515
      },
      "params": {
        "R": 0.0005972777144052088,
        "X": 0.007120735943317413,
        "G": 0.0,
        "B": 0.1540292352437973
      },
      "extension": {
        "length": 22741.51351135254,
        "rating": 1112.1987342834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_34362_34367_1",
      "ports": {
        "bus1": 34362,
        "bus2": 34367
      },
      "params": {
        "R": 0.0018516924465075135,
        "X": 0.009170630015432835,
        "G": 0.0,
        "B": 0.0025396510027348995
      },
      "extension": {
        "length": 3569.8456587524415,
        "rating": 247.068452835083
      }
    },
    {
      "class": "Branch",
      "id": "branch_34363_34364_1",
      "ports": {
        "bus1": 34363,
        "bus2": 34364
      },
      "params": {
        "R": 0.00021673926676157862,
        "X": 0.0011836078483611345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34363_34388_1",
      "ports": {
        "bus1": 34363,
        "bus2": 34388
      },
      "params": {
        "R": 0.004944337531924248,
        "X": 0.020390188321471214,
        "G": 0.0,
        "B": 0.016034141182899475
      },
      "extension": {
        "length": 13404.260702636719,
        "rating": 215.76802730560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_34363_36506_1",
      "ports": {
        "bus1": 36506,
        "bus2": 34363
      },
      "params": {
        "R": 0.003862423822283745,
        "X": 0.019929111003875732,
        "G": 0.0,
        "B": 0.0036647256929427385
      },
      "extension": {
        "length": 6264.122761230469,
        "rating": 226.27556324005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_34365_34366_1",
      "ports": {
        "bus1": 34366,
        "bus2": 34365
      },
      "params": {
        "R": 0.003956472035497427,
        "X": 0.01770135946571827,
        "G": 0.0,
        "B": 0.005729242227971554
      },
      "extension": {
        "length": 7726.637235168458,
        "rating": 223.04141521453857
      }
    },
    {
      "class": "Branch",
      "id": "branch_34366_34392_1",
      "ports": {
        "bus1": 34392,
        "bus2": 34366
      },
      "params": {
        "R": 0.0024617044255137444,
        "X": 0.011009062640368938,
        "G": 0.0,
        "B": 0.003987396601587534
      },
      "extension": {
        "length": 4688.6366131896975,
        "rating": 209.3456745147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_34367_34374_1",
      "ports": {
        "bus1": 34374,
        "bus2": 34367
      },
      "params": {
        "R": 0.0022724613081663847,
        "X": 0.01004654448479414,
        "G": 0.0,
        "B": 0.004492748528718948
      },
      "extension": {
        "length": 4773.344361328125,
        "rating": 259.35771465301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_34368_34379_1",
      "ports": {
        "bus1": 34379,
        "bus2": 34368
      },
      "params": {
        "R": 0.0028832461684942245,
        "X": 0.016000906005501747,
        "G": 0.0,
        "B": 0.00498016644269228
      },
      "extension": {
        "length": 6672.713030639648,
        "rating": 185.86175441741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_34369_34370_1",
      "ports": {
        "bus1": 34369,
        "bus2": 34370
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34370_35274_1",
      "ports": {
        "bus1": 35274,
        "bus2": 34370
      },
      "params": {
        "R": 0.0010049038100987673,
        "X": 0.00704438565298915,
        "G": 0.0,
        "B": 0.005524755921214819
      },
      "extension": {
        "length": 4684.169223083496,
        "rating": 179.5440912246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_34371_35265_1",
      "ports": {
        "bus1": 34371,
        "bus2": 35265
      },
      "params": {
        "R": 0.0021371166221797466,
        "X": 0.01228348445147276,
        "G": 0.0,
        "B": 0.004048934206366539
      },
      "extension": {
        "length": 4808.244335723877,
        "rating": 261.9502305984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_34371_35270_1",
      "ports": {
        "bus1": 34371,
        "bus2": 35270
      },
      "params": {
        "R": 0.0021144927013665438,
        "X": 0.011725603602826594,
        "G": 0.0,
        "B": 0.01666630618274212
      },
      "extension": {
        "length": 10579.206443115234,
        "rating": 268.8807487487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_34372_34373_1",
      "ports": {
        "bus1": 34372,
        "bus2": 34373
      },
      "params": {
        "R": 0.0002514212392270565,
        "X": 0.0010853196727111936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34373_35270_1",
      "ports": {
        "bus1": 34373,
        "bus2": 35270
      },
      "params": {
        "R": 0.0017004432156682012,
        "X": 0.009088854305446148,
        "G": 0.0,
        "B": 0.008581983856856823
      },
      "extension": {
        "length": 6135.1255769348145,
        "rating": 271.02489471435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_34374_35264_1",
      "ports": {
        "bus1": 34374,
        "bus2": 35264
      },
      "params": {
        "R": 0.0010171314934268594,
        "X": 0.005606293678283691,
        "G": 0.0,
        "B": 0.0026829135604202747
      },
      "extension": {
        "length": 2688.5214479827882,
        "rating": 267.1511173248291
      }
    },
    {
      "class": "Branch",
      "id": "branch_34375_34376_1",
      "ports": {
        "bus1": 34375,
        "bus2": 34376
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34375_34377_1",
      "ports": {
        "bus1": 34375,
        "bus2": 34377
      },
      "params": {
        "R": 0.0019550370052456856,
        "X": 0.010500552132725716,
        "G": 0.0,
        "B": 0.00252021593041718
      },
      "extension": {
        "length": 3935.7595563354494,
        "rating": 215.11268615722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_34375_34378_1",
      "ports": {
        "bus1": 34378,
        "bus2": 34375
      },
      "params": {
        "R": 0.001013528904877603,
        "X": 0.006449283100664616,
        "G": 0.0,
        "B": 0.003999889362603426
      },
      "extension": {
        "length": 3893.9227146606445,
        "rating": 191.06096029281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_34377_36506_1",
      "ports": {
        "bus1": 34377,
        "bus2": 36506
      },
      "params": {
        "R": 0.003158098086714745,
        "X": 0.017064426094293594,
        "G": 0.0,
        "B": 0.008292175829410553
      },
      "extension": {
        "length": 7548.902409484864,
        "rating": 232.52418041229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_34378_34392_1",
      "ports": {
        "bus1": 34378,
        "bus2": 34392
      },
      "params": {
        "R": 0.003190867137163878,
        "X": 0.01788775809109211,
        "G": 0.0,
        "B": 0.0233517698943615
      },
      "extension": {
        "length": 15266.232677856446,
        "rating": 194.97931003570557
      }
    },
    {
      "class": "Branch",
      "id": "branch_34380_34383_1",
      "ports": {
        "bus1": 34380,
        "bus2": 34383
      },
      "params": {
        "R": 0.004447389394044876,
        "X": 0.12710601091384888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34380_34384_1",
      "ports": {
        "bus1": 34380,
        "bus2": 34384
      },
      "params": {
        "R": 0.00022664324205834419,
        "X": 0.001060341950505972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34381_34383_1",
      "ports": {
        "bus1": 34381,
        "bus2": 34383
      },
      "params": {
        "R": -0.00013858266174793243,
        "X": -0.003960661590099335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34381_36221_1",
      "ports": {
        "bus1": 34381,
        "bus2": 36221
      },
      "params": {
        "R": 0.003125200979411602,
        "X": 0.014758414588868618,
        "G": 0.0,
        "B": 0.002142097568139434
      },
      "extension": {
        "length": 4013.1210319519046,
        "rating": 122.81632423400879
      }
    },
    {
      "class": "Branch",
      "id": "branch_34382_34383_1",
      "ports": {
        "bus1": 34382,
        "bus2": 34383
      },
      "params": {
        "R": 0.026617949828505516,
        "X": 0.7607389092445374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34384_34387_1",
      "ports": {
        "bus1": 34387,
        "bus2": 34384
      },
      "params": {
        "R": 0.0037305161822587256,
        "X": 0.012776232324540615,
        "G": 0.0,
        "B": 0.005245373584330082
      },
      "extension": {
        "length": 5908.429414215088,
        "rating": 226.62901878356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_34384_34395_1",
      "ports": {
        "bus1": 34384,
        "bus2": 34395
      },
      "params": {
        "R": 0.0019592340104281902,
        "X": 0.014011101797223091,
        "G": 0.0,
        "B": 0.05255030840635299
      },
      "extension": {
        "length": 18644.79208227539,
        "rating": 259.8196744918823
      }
    },
    {
      "class": "Branch",
      "id": "branch_34385_34386_1",
      "ports": {
        "bus1": 34386,
        "bus2": 34385
      },
      "params": {
        "R": 0.003093821695074439,
        "X": 0.09910035878419876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34385_34387_1",
      "ports": {
        "bus1": 34385,
        "bus2": 34387
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34386_36221_1",
      "ports": {
        "bus1": 34386,
        "bus2": 36221
      },
      "params": {
        "R": 0.004911710973829031,
        "X": 0.018599502742290497,
        "G": 0.0,
        "B": 0.0015500261215493083
      },
      "extension": {
        "length": 3687.6342713928225,
        "rating": 124.89913702011108
      }
    },
    {
      "class": "Branch",
      "id": "branch_34388_34389_1",
      "ports": {
        "bus1": 34388,
        "bus2": 34389
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34388_34393_1",
      "ports": {
        "bus1": 34393,
        "bus2": 34388
      },
      "params": {
        "R": 0.0031846945639699697,
        "X": 0.01942119561135769,
        "G": 0.0,
        "B": 0.006645740475505591
      },
      "extension": {
        "length": 7789.456191467285,
        "rating": 206.31816387176514
      }
    },
    {
      "class": "Branch",
      "id": "branch_34390_34391_1",
      "ports": {
        "bus1": 34390,
        "bus2": 34391
      },
      "params": {
        "R": 0.00027921126456931233,
        "X": 0.0010592194739729166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34391_34394_1",
      "ports": {
        "bus1": 34394,
        "bus2": 34391
      },
      "params": {
        "R": 0.002863706322386861,
        "X": 0.014529762789607048,
        "G": 0.0,
        "B": 0.0030016093514859676
      },
      "extension": {
        "length": 4904.719319091797,
        "rating": 190.4871940612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_34391_34871_1",
      "ports": {
        "bus1": 34391,
        "bus2": 34871
      },
      "params": {
        "R": 0.003445814363658428,
        "X": 0.02096991240978241,
        "G": 0.0,
        "B": 0.007001070305705071
      },
      "extension": {
        "length": 8821.6646517334,
        "rating": 232.60111808776855
      }
    },
    {
      "class": "Branch",
      "id": "branch_34393_34394_1",
      "ports": {
        "bus1": 34394,
        "bus2": 34393
      },
      "params": {
        "R": 0.002467934275045991,
        "X": 0.015769628807902336,
        "G": 0.0,
        "B": 0.005732170771807432
      },
      "extension": {
        "length": 7315.360315795899,
        "rating": 139.81822729110718
      }
    },
    {
      "class": "Branch",
      "id": "branch_34395_35252_1",
      "ports": {
        "bus1": 34395,
        "bus2": 35252
      },
      "params": {
        "R": 0.005430393386632204,
        "X": 0.027857722714543343,
        "G": 0.0,
        "B": 0.04474713280797005
      },
      "extension": {
        "length": 26974.561130859376,
        "rating": 263.70835304260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_34396_34397_1",
      "ports": {
        "bus1": 34397,
        "bus2": 34396
      },
      "params": {
        "R": 0.0030046608299016957,
        "X": 0.01936098374426365,
        "G": 0.0,
        "B": 0.013288106769323349
      },
      "extension": {
        "length": 11506.001686523437,
        "rating": 220.73302268981934
      }
    },
    {
      "class": "Branch",
      "id": "branch_34396_35215_1",
      "ports": {
        "bus1": 35215,
        "bus2": 34396
      },
      "params": {
        "R": 0.005209649913012981,
        "X": 0.029167627915740013,
        "G": 0.0,
        "B": 0.0161153394728899
      },
      "extension": {
        "length": 14238.356162475586,
        "rating": 224.88205432891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_34397_34398_1",
      "ports": {
        "bus1": 34397,
        "bus2": 34398
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34397_34399_1",
      "ports": {
        "bus1": 34399,
        "bus2": 34397
      },
      "params": {
        "R": 0.003743937239050865,
        "X": 0.017841318622231483,
        "G": 0.0,
        "B": 0.023749755695462227
      },
      "extension": {
        "length": 13089.59037487793,
        "rating": 224.55649375915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_34397_34413_1",
      "ports": {
        "bus1": 34397,
        "bus2": 34413
      },
      "params": {
        "R": 0.004303224850445986,
        "X": 0.014637780375778675,
        "G": 0.0,
        "B": 0.005449892953038216
      },
      "extension": {
        "length": 6713.847705871583,
        "rating": 176.90436840057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_34399_34410_1",
      "ports": {
        "bus1": 34410,
        "bus2": 34399
      },
      "params": {
        "R": 0.003749994095414877,
        "X": 0.023122208192944527,
        "G": 0.0,
        "B": 0.02377915941178799
      },
      "extension": {
        "length": 16407.382837280275,
        "rating": 221.40533924102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_34400_34401_1",
      "ports": {
        "bus1": 34400,
        "bus2": 34401
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34401_34402_1",
      "ports": {
        "bus1": 34402,
        "bus2": 34401
      },
      "params": {
        "R": 0.0026673458050936456,
        "X": 0.015457483939826488,
        "G": 0.0,
        "B": 0.02304479293525219
      },
      "extension": {
        "length": 13256.41437817383,
        "rating": 241.71667098999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_34401_34414_1",
      "ports": {
        "bus1": 34401,
        "bus2": 34414
      },
      "params": {
        "R": 0.00871594063937664,
        "X": 0.049489844590425484,
        "G": 0.0,
        "B": 0.012163432314991951
      },
      "extension": {
        "length": 17216.238674926757,
        "rating": 219.7481632232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_34401_34647_1",
      "ports": {
        "bus1": 34401,
        "bus2": 34647
      },
      "params": {
        "R": 0.007940865121781826,
        "X": 0.03895718604326248,
        "G": 0.0,
        "B": 0.06975530833005905
      },
      "extension": {
        "length": 37360.22441088867,
        "rating": 266.28429889678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_34402_35201_1",
      "ports": {
        "bus1": 35201,
        "bus2": 34402
      },
      "params": {
        "R": 0.0026039653457701206,
        "X": 0.011105678044259548,
        "G": 0.0,
        "B": 0.0036413609050214286
      },
      "extension": {
        "length": 4949.1699082031255,
        "rating": 239.58442211151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_34404_34405_1",
      "ports": {
        "bus1": 34404,
        "bus2": 34405
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34404_35295_1",
      "ports": {
        "bus1": 34404,
        "bus2": 35295
      },
      "params": {
        "R": 0.005106632132083178,
        "X": 0.030808776617050174,
        "G": 0.0,
        "B": 0.012970875017344952
      },
      "extension": {
        "length": 14203.263188232422,
        "rating": 238.9178991317749
      }
    },
    {
      "class": "Branch",
      "id": "branch_34404_35296_1",
      "ports": {
        "bus1": 34404,
        "bus2": 35296
      },
      "params": {
        "R": 0.003810321679338813,
        "X": 0.016572685912251472,
        "G": 0.0,
        "B": 0.0641653761267662
      },
      "extension": {
        "length": 23089.671422973635,
        "rating": 231.5091848373413
      }
    },
    {
      "class": "Branch",
      "id": "branch_34406_34407_1",
      "ports": {
        "bus1": 34406,
        "bus2": 34407
      },
      "params": {
        "R": 0.00021630550327245146,
        "X": 0.0011066630249843001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34406_34414_1",
      "ports": {
        "bus1": 34406,
        "bus2": 34414
      },
      "params": {
        "R": 0.0051159667782485485,
        "X": 0.03235141187906265,
        "G": 0.0,
        "B": 0.03373429551720619
      },
      "extension": {
        "length": 23279.638525268554,
        "rating": 217.2241449356079
      }
    },
    {
      "class": "Branch",
      "id": "branch_34406_35305_1",
      "ports": {
        "bus1": 35305,
        "bus2": 34406
      },
      "params": {
        "R": 0.0025108533445745707,
        "X": 0.013550247065722942,
        "G": 0.0,
        "B": 0.008419116027653217
      },
      "extension": {
        "length": 7950.664398010254,
        "rating": 207.65092372894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_34408_34409_1",
      "ports": {
        "bus1": 34408,
        "bus2": 34409
      },
      "params": {
        "R": 0.00029903362155891955,
        "X": 0.0011971461353823543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34408_35296_1",
      "ports": {
        "bus1": 34408,
        "bus2": 35296
      },
      "params": {
        "R": 0.0025833789259195328,
        "X": 0.019700119271874428,
        "G": 0.0,
        "B": 0.006833687424659729
      },
      "extension": {
        "length": 8403.654608459474,
        "rating": 212.7023458480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_34408_35305_1",
      "ports": {
        "bus1": 35305,
        "bus2": 34408
      },
      "params": {
        "R": 0.0029290809761732817,
        "X": 0.018647179007530212,
        "G": 0.0,
        "B": 0.0048570637591183186
      },
      "extension": {
        "length": 6990.528143188477,
        "rating": 219.734525680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_34410_34412_1",
      "ports": {
        "bus1": 34410,
        "bus2": 34412
      },
      "params": {
        "R": 0.004719904158264399,
        "X": 0.024748189374804497,
        "G": 0.0,
        "B": 0.028184453025460247
      },
      "extension": {
        "length": 18594.593704467774,
        "rating": 216.07890129089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_34411_34412_1",
      "ports": {
        "bus1": 34411,
        "bus2": 34412
      },
      "params": {
        "R": 0.00020497893274296078,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34412_35200_1",
      "ports": {
        "bus1": 35200,
        "bus2": 34412
      },
      "params": {
        "R": 0.004389033652842045,
        "X": 0.02381159737706184,
        "G": 0.0,
        "B": 0.015232848934829233
      },
      "extension": {
        "length": 14554.351014038086,
        "rating": 255.42669296264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_34412_35201_1",
      "ports": {
        "bus1": 34412,
        "bus2": 35201
      },
      "params": {
        "R": 0.0041541229002177715,
        "X": 0.026630716398358345,
        "G": 0.0,
        "B": 0.009636808186769485
      },
      "extension": {
        "length": 11406.299423400878,
        "rating": 234.2238426208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_34413_34415_1",
      "ports": {
        "bus1": 34415,
        "bus2": 34413
      },
      "params": {
        "R": 0.003925743978470564,
        "X": 0.018351564183831215,
        "G": 0.0,
        "B": 0.00847055297344923
      },
      "extension": {
        "length": 8552.156288269043,
        "rating": 184.7757339477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_34416_34426_1",
      "ports": {
        "bus1": 34426,
        "bus2": 34416
      },
      "params": {
        "R": 0.0037052829284220934,
        "X": 0.020467130467295647,
        "G": 0.0,
        "B": 0.01270938664674759
      },
      "extension": {
        "length": 11410.932187133789,
        "rating": 205.13367652893066
      }
    },
    {
      "class": "Branch",
      "id": "branch_34416_34427_1",
      "ports": {
        "bus1": 34416,
        "bus2": 34427
      },
      "params": {
        "R": 0.009927727282047272,
        "X": 0.04985690116882324,
        "G": 0.0,
        "B": 0.010769736021757126
      },
      "extension": {
        "length": 16025.134169311525,
        "rating": 199.71904754638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_34417_34418_1",
      "ports": {
        "bus1": 34417,
        "bus2": 34418
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34417_34426_1",
      "ports": {
        "bus1": 34417,
        "bus2": 34426
      },
      "params": {
        "R": 0.00680713402107358,
        "X": 0.038541119545698166,
        "G": 0.0,
        "B": 0.011296084150671959
      },
      "extension": {
        "length": 15442.59386645508,
        "rating": 209.14978981018066
      }
    },
    {
      "class": "Branch",
      "id": "branch_34417_35052_1",
      "ports": {
        "bus1": 34417,
        "bus2": 35052
      },
      "params": {
        "R": 0.004728975240141153,
        "X": 0.026696380227804184,
        "G": 0.0,
        "B": 0.0074716717936098576
      },
      "extension": {
        "length": 10355.922886047363,
        "rating": 214.52925205230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_34419_34420_1",
      "ports": {
        "bus1": 34420,
        "bus2": 34419
      },
      "params": {
        "R": 0.0012383273569867015,
        "X": 0.007444588001817465,
        "G": 0.0,
        "B": 0.002454657107591629
      },
      "extension": {
        "length": 3029.914580657959,
        "rating": 184.75401401519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_34419_34422_1",
      "ports": {
        "bus1": 34422,
        "bus2": 34419
      },
      "params": {
        "R": 0.007875654846429825,
        "X": 0.046695977449417114,
        "G": 0.0,
        "B": 0.01395221333950758
      },
      "extension": {
        "length": 18385.384939453124,
        "rating": 226.3303279876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_34419_34427_1",
      "ports": {
        "bus1": 34419,
        "bus2": 34427
      },
      "params": {
        "R": 0.0059471274726092815,
        "X": 0.034001871943473816,
        "G": 0.0,
        "B": 0.01715615764260292
      },
      "extension": {
        "length": 17888.871153076172,
        "rating": 211.0982894897461
      }
    },
    {
      "class": "Branch",
      "id": "branch_34419_34746_1",
      "ports": {
        "bus1": 34419,
        "bus2": 34746
      },
      "params": {
        "R": 0.0037515161093324423,
        "X": 0.019356664270162582,
        "G": 0.0,
        "B": 0.009139151312410831
      },
      "extension": {
        "length": 10324.1381517334,
        "rating": 207.58860111236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_34420_34421_1",
      "ports": {
        "bus1": 34420,
        "bus2": 34421
      },
      "params": {
        "R": 0.00024074768589343876,
        "X": 0.0011049858294427395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34420_34710_1",
      "ports": {
        "bus1": 34420,
        "bus2": 34710
      },
      "params": {
        "R": 0.003383572679013014,
        "X": 0.025772124528884884,
        "G": 0.0,
        "B": 0.010613266378641129
      },
      "extension": {
        "length": 11716.106001525879,
        "rating": 197.76345491409302
      }
    },
    {
      "class": "Branch",
      "id": "branch_34422_34429_1",
      "ports": {
        "bus1": 34422,
        "bus2": 34429
      },
      "params": {
        "R": 0.0054593635722994804,
        "X": 0.02903045527637005,
        "G": 0.0,
        "B": 0.010085484012961388
      },
      "extension": {
        "length": 12861.152992858888,
        "rating": 225.99377632141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_34422_34698_1",
      "ports": {
        "bus1": 34422,
        "bus2": 34698
      },
      "params": {
        "R": 0.007399169728159904,
        "X": 0.0510924868285656,
        "G": 0.0,
        "B": 0.0364164263010025
      },
      "extension": {
        "length": 28528.43781884766,
        "rating": 180.22338151931763
      }
    },
    {
      "class": "Branch",
      "id": "branch_34423_34424_1",
      "ports": {
        "bus1": 34423,
        "bus2": 34424
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34423_34692_1",
      "ports": {
        "bus1": 34423,
        "bus2": 34692
      },
      "params": {
        "R": 0.011682202108204365,
        "X": 0.05624346062541008,
        "G": 0.0,
        "B": 0.009967785328626633
      },
      "extension": {
        "length": 18213.012670166016,
        "rating": 184.97488498687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_34423_34752_1",
      "ports": {
        "bus1": 34423,
        "bus2": 34752
      },
      "params": {
        "R": 0.005834705661982298,
        "X": 0.034701138734817505,
        "G": 0.0,
        "B": 0.010326393879950047
      },
      "extension": {
        "length": 12432.499948059083,
        "rating": 192.29354858398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_34425_34428_1",
      "ports": {
        "bus1": 34425,
        "bus2": 34428
      },
      "params": {
        "R": 0.0019749354105442762,
        "X": 0.010566643439233303,
        "G": 0.0,
        "B": 0.008768703788518906
      },
      "extension": {
        "length": 6990.939466918946,
        "rating": 209.02552604675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_34427_34694_1",
      "ports": {
        "bus1": 34694,
        "bus2": 34427
      },
      "params": {
        "R": 0.008439398370683193,
        "X": 0.04669808968901634,
        "G": 0.0,
        "B": 0.010194113478064537
      },
      "extension": {
        "length": 15934.518630615235,
        "rating": 194.58295106887817
      }
    },
    {
      "class": "Branch",
      "id": "branch_34428_35207_1",
      "ports": {
        "bus1": 35207,
        "bus2": 34428
      },
      "params": {
        "R": 0.004668027628213167,
        "X": 0.026105744764208794,
        "G": 0.0,
        "B": 0.008674295619130135
      },
      "extension": {
        "length": 11457.334261779786,
        "rating": 213.42201232910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_34429_34430_1",
      "ports": {
        "bus1": 34429,
        "bus2": 34430
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34429_35207_1",
      "ports": {
        "bus1": 35207,
        "bus2": 34429
      },
      "params": {
        "R": 0.004262842703610659,
        "X": 0.022283433005213737,
        "G": 0.0,
        "B": 0.03287891671061516
      },
      "extension": {
        "length": 20019.155122924807,
        "rating": 223.4874725341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_34431_34441_1",
      "ports": {
        "bus1": 34431,
        "bus2": 34441
      },
      "params": {
        "R": 0.004443998448550701,
        "X": 0.025494907051324844,
        "G": 0.0,
        "B": 0.01991254650056362
      },
      "extension": {
        "length": 16473.183890625,
        "rating": 236.90757751464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_34431_34485_1",
      "ports": {
        "bus1": 34485,
        "bus2": 34431
      },
      "params": {
        "R": 0.0074293091893196115,
        "X": 0.04347508400678634,
        "G": 0.0,
        "B": 0.010292807593941689
      },
      "extension": {
        "length": 15374.564297973633,
        "rating": 238.6164665222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_34432_34435_1",
      "ports": {
        "bus1": 34432,
        "bus2": 34435
      },
      "params": {
        "R": 0.0038932377938181158,
        "X": 0.02267729863524437,
        "G": 0.0,
        "B": 0.01021262351423502
      },
      "extension": {
        "length": 10895.799862792968,
        "rating": 245.09599208831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_34432_34442_1",
      "ports": {
        "bus1": 34442,
        "bus2": 34432
      },
      "params": {
        "R": 0.004146782215684652,
        "X": 0.02352757751941681,
        "G": 0.0,
        "B": 0.012452762573957443
      },
      "extension": {
        "length": 12056.122619384765,
        "rating": 238.67928981781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_34433_34434_1",
      "ports": {
        "bus1": 34433,
        "bus2": 34434
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34434_34435_1",
      "ports": {
        "bus1": 34434,
        "bus2": 34435
      },
      "params": {
        "R": 0.003150561824440956,
        "X": 0.017398575320839882,
        "G": 0.0,
        "B": 0.006180099211633205
      },
      "extension": {
        "length": 7823.167854675293,
        "rating": 177.45496034622192
      }
    },
    {
      "class": "Branch",
      "id": "branch_34434_35204_1",
      "ports": {
        "bus1": 35204,
        "bus2": 34434
      },
      "params": {
        "R": 0.004276334773749113,
        "X": 0.017072945833206177,
        "G": 0.0,
        "B": 0.006427141372114421
      },
      "extension": {
        "length": 7024.205273620606,
        "rating": 174.33490753173828
      }
    },
    {
      "class": "Branch",
      "id": "branch_34435_35200_1",
      "ports": {
        "bus1": 34435,
        "bus2": 35200
      },
      "params": {
        "R": 0.004676309879869223,
        "X": 0.025080990046262738,
        "G": 0.0,
        "B": 0.030638284981250763
      },
      "extension": {
        "length": 20438.746767333985,
        "rating": 254.80175018310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_34436_34437_1",
      "ports": {
        "bus1": 34436,
        "bus2": 34437
      },
      "params": {
        "R": 0.00277352100238204,
        "X": 0.01460611168295145,
        "G": 0.0,
        "B": 0.005994435399770736
      },
      "extension": {
        "length": 6376.34469039917,
        "rating": 205.46514987945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_34436_34438_1",
      "ports": {
        "bus1": 34438,
        "bus2": 34436
      },
      "params": {
        "R": 0.0027679244522005324,
        "X": 0.018664531409740448,
        "G": 0.0,
        "B": 0.010178807191550732
      },
      "extension": {
        "length": 10608.670574890137,
        "rating": 218.8995361328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_34437_34440_1",
      "ports": {
        "bus1": 34437,
        "bus2": 34440
      },
      "params": {
        "R": 0.005494584329426289,
        "X": 0.036112334579229355,
        "G": 0.0,
        "B": 0.01977466233074665
      },
      "extension": {
        "length": 18242.878149536133,
        "rating": 228.83081436157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_34437_34626_1",
      "ports": {
        "bus1": 34626,
        "bus2": 34437
      },
      "params": {
        "R": 0.0037034577690064907,
        "X": 0.022057391703128815,
        "G": 0.0,
        "B": 0.0106350714340806
      },
      "extension": {
        "length": 10502.499939147949,
        "rating": 236.73474788665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_34438_34606_1",
      "ports": {
        "bus1": 34438,
        "bus2": 34606
      },
      "params": {
        "R": 0.0015266193076968193,
        "X": 0.0113291647285223,
        "G": 0.0,
        "B": 0.014652949757874014
      },
      "extension": {
        "length": 8992.361697692872,
        "rating": 227.3454189300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_34439_34626_1",
      "ports": {
        "bus1": 34439,
        "bus2": 34626
      },
      "params": {
        "R": 0.004242689814418554,
        "X": 0.02528420090675354,
        "G": 0.0,
        "B": 0.011100038886070251
      },
      "extension": {
        "length": 11222.68174749756,
        "rating": 233.25743675231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_34439_34627_1",
      "ports": {
        "bus1": 34627,
        "bus2": 34439
      },
      "params": {
        "R": 0.003903562668710947,
        "X": 0.023038262501358986,
        "G": 0.0,
        "B": 0.005867024417966604
      },
      "extension": {
        "length": 8137.060811279297,
        "rating": 229.61697578430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_34440_34442_1",
      "ports": {
        "bus1": 34440,
        "bus2": 34442
      },
      "params": {
        "R": 0.0013986481353640554,
        "X": 0.009515242651104927,
        "G": 0.0,
        "B": 0.008419814519584179
      },
      "extension": {
        "length": 6668.84842932129,
        "rating": 225.54001808166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_34440_35229_1",
      "ports": {
        "bus1": 34440,
        "bus2": 35229
      },
      "params": {
        "R": 0.0038021085783839226,
        "X": 0.015333899296820164,
        "G": 0.0,
        "B": 0.025656728073954582
      },
      "extension": {
        "length": 13968.854705566408,
        "rating": 188.4607434272766
      }
    },
    {
      "class": "Branch",
      "id": "branch_34441_35291_1",
      "ports": {
        "bus1": 34441,
        "bus2": 35291
      },
      "params": {
        "R": 0.004936265293508768,
        "X": 0.02101111225783825,
        "G": 0.0,
        "B": 0.05243394151329994
      },
      "extension": {
        "length": 23359.383146118165,
        "rating": 231.44354820251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_34442_35229_1",
      "ports": {
        "bus1": 34442,
        "bus2": 35229
      },
      "params": {
        "R": 0.002550280187278986,
        "X": 0.015609257854521275,
        "G": 0.0,
        "B": 0.010609609074890614
      },
      "extension": {
        "length": 9629.161432800292,
        "rating": 198.70233535766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_34443_34450_1",
      "ports": {
        "bus1": 34450,
        "bus2": 34443
      },
      "params": {
        "R": 0.002015570644289255,
        "X": 0.009886864572763443,
        "G": 0.0,
        "B": 0.007176502142101526
      },
      "extension": {
        "length": 6420.677100677491,
        "rating": 273.89612197875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_34443_34483_1",
      "ports": {
        "bus1": 34443,
        "bus2": 34483
      },
      "params": {
        "R": 0.006996053736656905,
        "X": 0.035634007304906845,
        "G": 0.0,
        "B": 0.010747657157480717
      },
      "extension": {
        "length": 14660.59378491211,
        "rating": 206.4471960067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_34443_35449_1",
      "ports": {
        "bus1": 35449,
        "bus2": 34443
      },
      "params": {
        "R": 0.002667489927262068,
        "X": 0.012883191928267479,
        "G": 0.0,
        "B": 0.0028715983498841524
      },
      "extension": {
        "length": 4240.644830200195,
        "rating": 278.3017635345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_34444_34445_1",
      "ports": {
        "bus1": 34445,
        "bus2": 34444
      },
      "params": {
        "R": 0.0028005861677229404,
        "X": 0.016578752547502518,
        "G": 0.0,
        "B": 0.01038153376430273
      },
      "extension": {
        "length": 9036.182255493164,
        "rating": 209.52188968658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_34444_34482_1",
      "ports": {
        "bus1": 34444,
        "bus2": 34482
      },
      "params": {
        "R": 0.005605969112366438,
        "X": 0.03257457911968231,
        "G": 0.0,
        "B": 0.010388539172708988
      },
      "extension": {
        "length": 12506.643352661133,
        "rating": 241.88790321350098
      }
    },
    {
      "class": "Branch",
      "id": "branch_34444_34750_1",
      "ports": {
        "bus1": 34444,
        "bus2": 34750
      },
      "params": {
        "R": 0.018979866057634354,
        "X": 0.07981151342391968,
        "G": 0.0,
        "B": 0.02868105284869671
      },
      "extension": {
        "length": 35035.4779387207,
        "rating": 221.71685695648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_34445_34449_1",
      "ports": {
        "bus1": 34445,
        "bus2": 34449
      },
      "params": {
        "R": 0.0034630615264177327,
        "X": 0.02192341350018978,
        "G": 0.0,
        "B": 0.01844063773751259
      },
      "extension": {
        "length": 12985.395013916015,
        "rating": 203.8527250289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_34446_34459_1",
      "ports": {
        "bus1": 34459,
        "bus2": 34446
      },
      "params": {
        "R": 0.004904322791844606,
        "X": 0.02339986525475979,
        "G": 0.0,
        "B": 0.005662545561790466
      },
      "extension": {
        "length": 8817.428631225586,
        "rating": 187.34148740768433
      }
    },
    {
      "class": "Branch",
      "id": "branch_34446_34476_1",
      "ports": {
        "bus1": 34476,
        "bus2": 34446
      },
      "params": {
        "R": 0.0024628471583127975,
        "X": 0.012874406762421131,
        "G": 0.0,
        "B": 0.010896093212068081
      },
      "extension": {
        "length": 8376.882498413086,
        "rating": 194.69586610794067
      }
    },
    {
      "class": "Branch",
      "id": "branch_34447_34471_1",
      "ports": {
        "bus1": 34471,
        "bus2": 34447
      },
      "params": {
        "R": 0.005108116194605827,
        "X": 0.036495521664619446,
        "G": 0.0,
        "B": 0.013200541958212852
      },
      "extension": {
        "length": 15005.149544311524,
        "rating": 219.85244750976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_34447_35047_1",
      "ports": {
        "bus1": 34447,
        "bus2": 35047
      },
      "params": {
        "R": 0.004871498327702284,
        "X": 0.02748474851250648,
        "G": 0.0,
        "B": 0.016170907765626907
      },
      "extension": {
        "length": 15212.849610717774,
        "rating": 223.22447299957275
      }
    },
    {
      "class": "Branch",
      "id": "branch_34448_34449_1",
      "ports": {
        "bus1": 34448,
        "bus2": 34449
      },
      "params": {
        "R": 0.0002753993321675807,
        "X": 0.0011678379960358143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34449_34450_1",
      "ports": {
        "bus1": 34449,
        "bus2": 34450
      },
      "params": {
        "R": 0.0015940582379698753,
        "X": 0.007986982353031635,
        "G": 0.0,
        "B": 0.007555683609098196
      },
      "extension": {
        "length": 5869.667140686035,
        "rating": 253.00941467285156
      }
    },
    {
      "class": "Branch",
      "id": "branch_34449_34455_1",
      "ports": {
        "bus1": 34449,
        "bus2": 34455
      },
      "params": {
        "R": 0.010593388229608536,
        "X": 0.05067480355501175,
        "G": 0.0,
        "B": 0.01878982037305832
      },
      "extension": {
        "length": 21350.164949340822,
        "rating": 195.5950379371643
      }
    },
    {
      "class": "Branch",
      "id": "branch_34449_34472_1",
      "ports": {
        "bus1": 34449,
        "bus2": 34472
      },
      "params": {
        "R": 0.006781658623367548,
        "X": 0.04886663705110549,
        "G": 0.0,
        "B": 0.013287042267620564
      },
      "extension": {
        "length": 17819.094993530274,
        "rating": 203.4759521484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_34449_35142_1",
      "ports": {
        "bus1": 34449,
        "bus2": 35142
      },
      "params": {
        "R": 0.011190772987902164,
        "X": 0.06017040833830833,
        "G": 0.0,
        "B": 0.043849311769008636
      },
      "extension": {
        "length": 32697.658125,
        "rating": 230.177903175354
      }
    },
    {
      "class": "Branch",
      "id": "branch_34450_34451_1",
      "ports": {
        "bus1": 34451,
        "bus2": 34450
      },
      "params": {
        "R": 0.002049896866083145,
        "X": 0.011334587819874285,
        "G": 0.0,
        "B": 0.004102332983165979
      },
      "extension": {
        "length": 5144.471940673829,
        "rating": 254.309344291687
      }
    },
    {
      "class": "Branch",
      "id": "branch_34450_34483_1",
      "ports": {
        "bus1": 34450,
        "bus2": 34483
      },
      "params": {
        "R": 0.006957334466278552,
        "X": 0.040687911212444305,
        "G": 0.0,
        "B": 0.011806565336883068
      },
      "extension": {
        "length": 15364.201395629883,
        "rating": 201.4805555343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_34450_35051_1",
      "ports": {
        "bus1": 34450,
        "bus2": 35051
      },
      "params": {
        "R": 0.008328532800078392,
        "X": 0.05179854482412338,
        "G": 0.0,
        "B": 0.03828676417469978
      },
      "extension": {
        "length": 29624.82122241211,
        "rating": 211.10711097717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_34451_34472_1",
      "ports": {
        "bus1": 34451,
        "bus2": 34472
      },
      "params": {
        "R": 0.0020626981277018785,
        "X": 0.010924283415079117,
        "G": 0.0,
        "B": 0.03498898819088936
      },
      "extension": {
        "length": 13142.61737072754,
        "rating": 243.93916130065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_34452_35044_1",
      "ports": {
        "bus1": 35044,
        "bus2": 34452
      },
      "params": {
        "R": 0.0036571554373949766,
        "X": 0.016312049701809883,
        "G": 0.0,
        "B": 0.009746864438056946
      },
      "extension": {
        "length": 8547.66012084961,
        "rating": 228.4088373184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_34452_35390_1",
      "ports": {
        "bus1": 34452,
        "bus2": 35390
      },
      "params": {
        "R": 0.003362528281286359,
        "X": 0.0174645334482193,
        "G": 0.0,
        "B": 0.014569438993930817
      },
      "extension": {
        "length": 11059.373948181154,
        "rating": 229.05890941619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_34453_34454_1",
      "ports": {
        "bus1": 34453,
        "bus2": 34454
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34454_34463_1",
      "ports": {
        "bus1": 34454,
        "bus2": 34463
      },
      "params": {
        "R": 0.0031531853601336484,
        "X": 0.015921151265501976,
        "G": 0.0,
        "B": 0.002765727462247014
      },
      "extension": {
        "length": 5044.651882415772,
        "rating": 253.02352905273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_34454_35449_1",
      "ports": {
        "bus1": 35449,
        "bus2": 34454
      },
      "params": {
        "R": 0.0007827577646821737,
        "X": 0.004790437873452902,
        "G": 0.0,
        "B": 0.009207419119775295
      },
      "extension": {
        "length": 4830.605075500488,
        "rating": 257.8332185745239
      }
    },
    {
      "class": "Branch",
      "id": "branch_34455_34480_1",
      "ports": {
        "bus1": 34480,
        "bus2": 34455
      },
      "params": {
        "R": 0.004267148673534393,
        "X": 0.02171969786286354,
        "G": 0.0,
        "B": 0.01079360581934452
      },
      "extension": {
        "length": 11456.193145385743,
        "rating": 192.16362237930298
      }
    },
    {
      "class": "Branch",
      "id": "branch_34456_34457_1",
      "ports": {
        "bus1": 34456,
        "bus2": 34457
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34456_34461_1",
      "ports": {
        "bus1": 34461,
        "bus2": 34456
      },
      "params": {
        "R": 0.0027222284115850925,
        "X": 0.012740354984998703,
        "G": 0.0,
        "B": 0.015521151013672354
      },
      "extension": {
        "length": 10914.271828308107,
        "rating": 164.45879936218262
      }
    },
    {
      "class": "Branch",
      "id": "branch_34456_35134_1",
      "ports": {
        "bus1": 34456,
        "bus2": 35134
      },
      "params": {
        "R": 0.009624281898140907,
        "X": 0.05438414588570595,
        "G": 0.0,
        "B": 0.016340740025043488
      },
      "extension": {
        "length": 21762.65512023926,
        "rating": 179.58730459213257
      }
    },
    {
      "class": "Branch",
      "id": "branch_34456_35149_1",
      "ports": {
        "bus1": 34456,
        "bus2": 35149
      },
      "params": {
        "R": 0.014364049769937992,
        "X": 0.07772328704595566,
        "G": 0.0,
        "B": 0.042183298617601395
      },
      "extension": {
        "length": 39128.57265893555,
        "rating": 149.99090433120728
      }
    },
    {
      "class": "Branch",
      "id": "branch_34458_34459_1",
      "ports": {
        "bus1": 34458,
        "bus2": 34459
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34459_34507_1",
      "ports": {
        "bus1": 34459,
        "bus2": 34507
      },
      "params": {
        "R": 0.0018318211659789085,
        "X": 0.011976954527199268,
        "G": 0.0,
        "B": 0.09141609072685242
      },
      "extension": {
        "length": 22328.541416381835,
        "rating": 196.03339433670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_34459_35169_1",
      "ports": {
        "bus1": 34459,
        "bus2": 35169
      },
      "params": {
        "R": 0.0056933783926069745,
        "X": 0.03244668245315552,
        "G": 0.0,
        "B": 0.026201413944363594
      },
      "extension": {
        "length": 20202.11590869141,
        "rating": 181.77902698516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_34460_34461_1",
      "ports": {
        "bus1": 34460,
        "bus2": 34461
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34461_34508_1",
      "ports": {
        "bus1": 34461,
        "bus2": 34508
      },
      "params": {
        "R": 0.00475334795191884,
        "X": 0.039186298847198486,
        "G": 0.0,
        "B": 0.027434088289737705
      },
      "extension": {
        "length": 22809.902220703127,
        "rating": 166.8086290359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_34462_34686_1",
      "ports": {
        "bus1": 34462,
        "bus2": 34686
      },
      "params": {
        "R": 0.005472770892083646,
        "X": 0.030481282621622086,
        "G": 0.0,
        "B": 0.00878990814089775
      },
      "extension": {
        "length": 12376.079531433106,
        "rating": 182.34235048294067
      }
    },
    {
      "class": "Branch",
      "id": "branch_34462_34751_1",
      "ports": {
        "bus1": 34751,
        "bus2": 34462
      },
      "params": {
        "R": 0.0016515604220330713,
        "X": 0.01052194647490978,
        "G": 0.0,
        "B": 0.004973796661943197
      },
      "extension": {
        "length": 5455.669805969238,
        "rating": 165.69064855575562
      }
    },
    {
      "class": "Branch",
      "id": "branch_34463_34469_1",
      "ports": {
        "bus1": 34469,
        "bus2": 34463
      },
      "params": {
        "R": 0.004602937027812004,
        "X": 0.023023789748549465,
        "G": 0.0,
        "B": 0.008010259829461575
      },
      "extension": {
        "length": 10322.092276611329,
        "rating": 244.3225622177124
      }
    },
    {
      "class": "Branch",
      "id": "branch_34464_34465_1",
      "ports": {
        "bus1": 34464,
        "bus2": 34465
      },
      "params": {
        "R": 0.00023459061048924923,
        "X": 0.0010075417812913656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34465_34472_1",
      "ports": {
        "bus1": 34472,
        "bus2": 34465
      },
      "params": {
        "R": 0.0021362972911447287,
        "X": 0.0098562715575099,
        "G": 0.0,
        "B": 0.005989268422126769
      },
      "extension": {
        "length": 5404.420480682374,
        "rating": 253.00226211547852
      }
    },
    {
      "class": "Branch",
      "id": "branch_34465_34474_1",
      "ports": {
        "bus1": 34465,
        "bus2": 34474
      },
      "params": {
        "R": 0.0025190534070134163,
        "X": 0.01512203924357891,
        "G": 0.0,
        "B": 0.0079504931345582
      },
      "extension": {
        "length": 7810.086839172363,
        "rating": 217.11888313293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_34465_34479_1",
      "ports": {
        "bus1": 34465,
        "bus2": 34479
      },
      "params": {
        "R": 0.0019225656287744641,
        "X": 0.012425893917679787,
        "G": 0.0,
        "B": 0.006024885457009077
      },
      "extension": {
        "length": 5286.355222137451,
        "rating": 225.59452056884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_34466_34467_1",
      "ports": {
        "bus1": 34466,
        "bus2": 34467
      },
      "params": {
        "R": 0.00024369684979319575,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34466_34479_1",
      "ports": {
        "bus1": 34479,
        "bus2": 34466
      },
      "params": {
        "R": 0.001866555190645158,
        "X": 0.014071604236960413,
        "G": 0.0,
        "B": 0.008228272199630737
      },
      "extension": {
        "length": 7551.33121472168,
        "rating": 222.83122539520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_34466_35138_1",
      "ports": {
        "bus1": 35138,
        "bus2": 34466
      },
      "params": {
        "R": 0.0020564866717904806,
        "X": 0.01465339120477438,
        "G": 0.0,
        "B": 0.005976886954158545
      },
      "extension": {
        "length": 6094.694986633301,
        "rating": 212.50195503234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34468_35138_1",
      "ports": {
        "bus1": 35138,
        "bus2": 34468
      },
      "params": {
        "R": 0.0036574588157236576,
        "X": 0.020703671500086784,
        "G": 0.0,
        "B": 0.0048938896507024765
      },
      "extension": {
        "length": 7141.2545011596685,
        "rating": 190.56411981582642
      }
    },
    {
      "class": "Branch",
      "id": "branch_34468_35140_1",
      "ports": {
        "bus1": 35140,
        "bus2": 34468
      },
      "params": {
        "R": 0.003921919967979193,
        "X": 0.020232854411005974,
        "G": 0.0,
        "B": 0.006213956978172064
      },
      "extension": {
        "length": 7931.319904357911,
        "rating": 198.24602603912354
      }
    },
    {
      "class": "Branch",
      "id": "branch_34468_35142_1",
      "ports": {
        "bus1": 34468,
        "bus2": 35142
      },
      "params": {
        "R": 0.0020018594805151224,
        "X": 0.012737358920276165,
        "G": 0.0,
        "B": 0.0036754293832927947
      },
      "extension": {
        "length": 4740.044789245606,
        "rating": 179.21003103256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_34468_35168_1",
      "ports": {
        "bus1": 34468,
        "bus2": 35168
      },
      "params": {
        "R": 0.004864363465458155,
        "X": 0.01916680298745632,
        "G": 0.0,
        "B": 0.014809212647378445
      },
      "extension": {
        "length": 10685.219762878418,
        "rating": 220.51594257354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_34469_34470_1",
      "ports": {
        "bus1": 34469,
        "bus2": 34470
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34469_34752_1",
      "ports": {
        "bus1": 34469,
        "bus2": 34752
      },
      "params": {
        "R": 0.0010225739097222686,
        "X": 0.0056356098502874374,
        "G": 0.0,
        "B": 0.014650736935436727
      },
      "extension": {
        "length": 6664.445116699219,
        "rating": 241.19665622711182
      }
    },
    {
      "class": "Branch",
      "id": "branch_34471_34475_1",
      "ports": {
        "bus1": 34471,
        "bus2": 34475
      },
      "params": {
        "R": 0.010780146345496178,
        "X": 0.07109404355287552,
        "G": 0.0,
        "B": 0.02718544937670231
      },
      "extension": {
        "length": 27329.766798339846,
        "rating": 203.7231683731079
      }
    },
    {
      "class": "Branch",
      "id": "branch_34472_34481_1",
      "ports": {
        "bus1": 34481,
        "bus2": 34472
      },
      "params": {
        "R": 0.0013252486241981387,
        "X": 0.00855939369648695,
        "G": 0.0,
        "B": 0.0063240458257496366
      },
      "extension": {
        "length": 5195.92385824585,
        "rating": 181.3660740852356
      }
    },
    {
      "class": "Branch",
      "id": "branch_34473_34474_1",
      "ports": {
        "bus1": 34473,
        "bus2": 34474
      },
      "params": {
        "R": 0.00022198795340955255,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34474_34477_1",
      "ports": {
        "bus1": 34474,
        "bus2": 34477
      },
      "params": {
        "R": 0.015190443955361843,
        "X": 0.08252489566802979,
        "G": 0.0,
        "B": 0.022186279296875
      },
      "extension": {
        "length": 31232.519927490237,
        "rating": 199.1572618484497
      }
    },
    {
      "class": "Branch",
      "id": "branch_34475_34476_1",
      "ports": {
        "bus1": 34475,
        "bus2": 34476
      },
      "params": {
        "R": 0.0016273049404844642,
        "X": 0.01148162689059973,
        "G": 0.0,
        "B": 0.006932918913662434
      },
      "extension": {
        "length": 6232.608149963379,
        "rating": 190.6785011291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_34476_34477_1",
      "ports": {
        "bus1": 34476,
        "bus2": 34477
      },
      "params": {
        "R": 0.004596730228513479,
        "X": 0.02618828602135181,
        "G": 0.0,
        "B": 0.008121775463223457
      },
      "extension": {
        "length": 10259.11139996338,
        "rating": 181.23741149902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_34477_34478_1",
      "ports": {
        "bus1": 34477,
        "bus2": 34478
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34480_34481_1",
      "ports": {
        "bus1": 34481,
        "bus2": 34480
      },
      "params": {
        "R": 0.002438010647892952,
        "X": 0.013901421800255775,
        "G": 0.0,
        "B": 0.006169970612972975
      },
      "extension": {
        "length": 6828.66227911377,
        "rating": 188.79849910736084
      }
    },
    {
      "class": "Branch",
      "id": "branch_34482_35449_1",
      "ports": {
        "bus1": 34482,
        "bus2": 35449
      },
      "params": {
        "R": 0.00194737093988806,
        "X": 0.012042927555739881,
        "G": 0.0,
        "B": 0.007387755438685417
      },
      "extension": {
        "length": 6212.5100744018555,
        "rating": 245.9639072418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_34484_34486_1",
      "ports": {
        "bus1": 34484,
        "bus2": 34486
      },
      "params": {
        "R": 0.003050706814974547,
        "X": 0.01887580007314682,
        "G": 0.0,
        "B": 0.019663764163851738
      },
      "extension": {
        "length": 14467.897825927736,
        "rating": 245.4312562942505
      }
    },
    {
      "class": "Branch",
      "id": "branch_34484_34767_1",
      "ports": {
        "bus1": 34767,
        "bus2": 34484
      },
      "params": {
        "R": 0.0065386462956666955,
        "X": 0.035822249948978424,
        "G": 0.0,
        "B": 0.020154492929577827
      },
      "extension": {
        "length": 17488.66390686035,
        "rating": 242.6581621170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_34485_34767_1",
      "ports": {
        "bus1": 34485,
        "bus2": 34767
      },
      "params": {
        "R": 0.005097615998238325,
        "X": 0.03133050724864006,
        "G": 0.0,
        "B": 0.015717916190624237
      },
      "extension": {
        "length": 16865.526872680664,
        "rating": 240.79265594482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_34486_34487_1",
      "ports": {
        "bus1": 34487,
        "bus2": 34486
      },
      "params": {
        "R": 0.002575778169557452,
        "X": 0.014942323789000511,
        "G": 0.0,
        "B": 0.002839988097548485
      },
      "extension": {
        "length": 4673.600275177002,
        "rating": 199.3787169456482
      }
    },
    {
      "class": "Branch",
      "id": "branch_34488_34489_1",
      "ports": {
        "bus1": 34489,
        "bus2": 34488
      },
      "params": {
        "R": 0.0005566179170273244,
        "X": 0.03142094612121582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34488_34490_1",
      "ports": {
        "bus1": 34488,
        "bus2": 34490
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34488_35214_1",
      "ports": {
        "bus1": 34488,
        "bus2": 35214
      },
      "params": {
        "R": 0.0011597288539633155,
        "X": 0.014986712485551834,
        "G": 0.0,
        "B": 0.3050607144832611
      },
      "extension": {
        "length": 45514.77875903321,
        "rating": 1027.9562950134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_34491_34492_1",
      "ports": {
        "bus1": 34492,
        "bus2": 34491
      },
      "params": {
        "R": 0.0036163481418043375,
        "X": 0.022058216854929924,
        "G": 0.0,
        "B": 0.01675346866250038
      },
      "extension": {
        "length": 13050.84153076172,
        "rating": 265.4015064239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_34491_34496_1",
      "ports": {
        "bus1": 34496,
        "bus2": 34491
      },
      "params": {
        "R": 0.005544231738895178,
        "X": 0.028955837711691856,
        "G": 0.0,
        "B": 0.01815093494951725
      },
      "extension": {
        "length": 14181.274251342775,
        "rating": 268.86048316955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_34492_34559_1",
      "ports": {
        "bus1": 34559,
        "bus2": 34492
      },
      "params": {
        "R": 0.007298266515135765,
        "X": 0.03787710517644882,
        "G": 0.0,
        "B": 0.011467966251075268
      },
      "extension": {
        "length": 14030.129663085938,
        "rating": 189.22468423843384
      }
    },
    {
      "class": "Branch",
      "id": "branch_34492_34563_1",
      "ports": {
        "bus1": 34563,
        "bus2": 34492
      },
      "params": {
        "R": 0.0077030910179018966,
        "X": 0.046031966805458076,
        "G": 0.0,
        "B": 0.01460648886859417
      },
      "extension": {
        "length": 17820.0388894043,
        "rating": 252.47044563293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_34493_35427_1",
      "ports": {
        "bus1": 35427,
        "bus2": 34493
      },
      "params": {
        "R": 0.0006509438389912248,
        "X": 0.007326771505177021,
        "G": 0.0,
        "B": 0.13086871802806854
      },
      "extension": {
        "length": 22038.94802307129,
        "rating": 1284.53369140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_34494_34501_1",
      "ports": {
        "bus1": 34501,
        "bus2": 34494
      },
      "params": {
        "R": 0.003357679583132267,
        "X": 0.020412299782037735,
        "G": 0.0,
        "B": 0.01991642825305462
      },
      "extension": {
        "length": 13767.981385253906,
        "rating": 252.87573337554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_34495_34496_1",
      "ports": {
        "bus1": 34495,
        "bus2": 34496
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34496_35372_1",
      "ports": {
        "bus1": 34496,
        "bus2": 35372
      },
      "params": {
        "R": 0.004824087023735046,
        "X": 0.023484740406274796,
        "G": 0.0,
        "B": 0.008996550925076008
      },
      "extension": {
        "length": 10026.716561828614,
        "rating": 269.987416267395
      }
    },
    {
      "class": "Branch",
      "id": "branch_34497_34498_1",
      "ports": {
        "bus1": 34498,
        "bus2": 34497
      },
      "params": {
        "R": 0.002523553790524602,
        "X": 0.01679767481982708,
        "G": 0.0,
        "B": 0.004366271197795868
      },
      "extension": {
        "length": 6589.755326843262,
        "rating": 162.77334690093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_34497_34505_1",
      "ports": {
        "bus1": 34497,
        "bus2": 34505
      },
      "params": {
        "R": 0.0031104185618460174,
        "X": 0.021712351590394974,
        "G": 0.0,
        "B": 0.023159556090831757
      },
      "extension": {
        "length": 15492.336411621094,
        "rating": 164.66270685195923
      }
    },
    {
      "class": "Branch",
      "id": "branch_34498_34499_1",
      "ports": {
        "bus1": 34498,
        "bus2": 34499
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34498_35222_1",
      "ports": {
        "bus1": 35222,
        "bus2": 34498
      },
      "params": {
        "R": 0.006385813467204571,
        "X": 0.0391930490732193,
        "G": 0.0,
        "B": 0.014721843414008616
      },
      "extension": {
        "length": 17076.400884887695,
        "rating": 188.48682641983032
      }
    },
    {
      "class": "Branch",
      "id": "branch_34500_35464_1",
      "ports": {
        "bus1": 34500,
        "bus2": 35464
      },
      "params": {
        "R": 0.0010243119904771447,
        "X": 0.005926768295466899,
        "G": 0.0,
        "B": 0.0019771368242800236
      },
      "extension": {
        "length": 2221.3680032043458,
        "rating": 225.91698169708252
      }
    },
    {
      "class": "Branch",
      "id": "branch_34501_35422_1",
      "ports": {
        "bus1": 35422,
        "bus2": 34501
      },
      "params": {
        "R": 0.0056902943179011345,
        "X": 0.03422574698925018,
        "G": 0.0,
        "B": 0.02229325845837593
      },
      "extension": {
        "length": 20049.487178466796,
        "rating": 255.18157482147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_34502_34505_1",
      "ports": {
        "bus1": 34502,
        "bus2": 34505
      },
      "params": {
        "R": 0.0033470420166850094,
        "X": 0.01762535236775875,
        "G": 0.0,
        "B": 0.009407841600477695
      },
      "extension": {
        "length": 9135.787059448243,
        "rating": 193.75427961349487
      }
    },
    {
      "class": "Branch",
      "id": "branch_34502_34598_1",
      "ports": {
        "bus1": 34502,
        "bus2": 34598
      },
      "params": {
        "R": 0.002751280786469579,
        "X": 0.010806839913129807,
        "G": 0.0,
        "B": 0.004004728514701128
      },
      "extension": {
        "length": 4862.185299041748,
        "rating": 204.64065074920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_34503_34504_1",
      "ports": {
        "bus1": 34503,
        "bus2": 34504
      },
      "params": {
        "R": 0.00029999978141859174,
        "X": 0.0011248019291087985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34504_34598_1",
      "ports": {
        "bus1": 34504,
        "bus2": 34598
      },
      "params": {
        "R": 0.0036407397128641605,
        "X": 0.022558175027370456,
        "G": 0.0,
        "B": 0.01884959265589714
      },
      "extension": {
        "length": 12716.456057556154,
        "rating": 199.97615814208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_34504_35070_1",
      "ports": {
        "bus1": 35070,
        "bus2": 34504
      },
      "params": {
        "R": 0.007138880901038647,
        "X": 0.03242170810699463,
        "G": 0.0,
        "B": 0.025765683501958847
      },
      "extension": {
        "length": 18890.52424584961,
        "rating": 207.60478973388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_34506_34508_1",
      "ports": {
        "bus1": 34506,
        "bus2": 34508
      },
      "params": {
        "R": 0.0013136600609868763,
        "X": 0.00889914482831955,
        "G": 0.0,
        "B": 0.005318902898579836
      },
      "extension": {
        "length": 4917.539803985595,
        "rating": 181.33081197738647
      }
    },
    {
      "class": "Branch",
      "id": "branch_34506_34518_1",
      "ports": {
        "bus1": 34506,
        "bus2": 34518
      },
      "params": {
        "R": 0.0060727898962795734,
        "X": 0.03431425616145134,
        "G": 0.0,
        "B": 0.0306006483733654
      },
      "extension": {
        "length": 22320.161462768556,
        "rating": 190.64080715179443
      }
    },
    {
      "class": "Branch",
      "id": "branch_34506_34532_1",
      "ports": {
        "bus1": 34506,
        "bus2": 34532
      },
      "params": {
        "R": 0.006200824864208699,
        "X": 0.03524991124868393,
        "G": 0.0,
        "B": 0.01417025737464428
      },
      "extension": {
        "length": 16634.140391601562,
        "rating": 144.21364068984985
      }
    },
    {
      "class": "Branch",
      "id": "branch_34507_34532_1",
      "ports": {
        "bus1": 34532,
        "bus2": 34507
      },
      "params": {
        "R": 0.005962004419416189,
        "X": 0.03289779648184776,
        "G": 0.0,
        "B": 0.012155365198850632
      },
      "extension": {
        "length": 15150.986828613282,
        "rating": 176.48561000823975
      }
    },
    {
      "class": "Branch",
      "id": "branch_34508_34509_1",
      "ports": {
        "bus1": 34508,
        "bus2": 34509
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34510_34517_1",
      "ports": {
        "bus1": 34510,
        "bus2": 34517
      },
      "params": {
        "R": 0.005709806922823191,
        "X": 0.029367582872509956,
        "G": 0.0,
        "B": 0.013192407786846161
      },
      "extension": {
        "length": 13210.651543579103,
        "rating": 182.6121687889099
      }
    },
    {
      "class": "Branch",
      "id": "branch_34510_34529_1",
      "ports": {
        "bus1": 34529,
        "bus2": 34510
      },
      "params": {
        "R": 0.00573283014819026,
        "X": 0.03533777967095375,
        "G": 0.0,
        "B": 0.00791086070239544
      },
      "extension": {
        "length": 11094.483037719727,
        "rating": 186.7746114730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_34511_34512_1",
      "ports": {
        "bus1": 34511,
        "bus2": 34512
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34511_34518_1",
      "ports": {
        "bus1": 34518,
        "bus2": 34511
      },
      "params": {
        "R": 0.003076440421864391,
        "X": 0.016975518316030502,
        "G": 0.0,
        "B": 0.004710052628070116
      },
      "extension": {
        "length": 6531.236852233887,
        "rating": 217.48483180999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_34511_34534_1",
      "ports": {
        "bus1": 34534,
        "bus2": 34511
      },
      "params": {
        "R": 0.0032598683610558514,
        "X": 0.02023252658545971,
        "G": 0.0,
        "B": 0.0050430395640432835
      },
      "extension": {
        "length": 7846.593355041504,
        "rating": 222.10850715637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_34513_34514_1",
      "ports": {
        "bus1": 34513,
        "bus2": 34514
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34514_34523_1",
      "ports": {
        "bus1": 34514,
        "bus2": 34523
      },
      "params": {
        "R": 0.009764584712684155,
        "X": 0.04189319536089897,
        "G": 0.0,
        "B": 0.009890362620353699
      },
      "extension": {
        "length": 15421.688491333009,
        "rating": 247.0301866531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_34514_34538_1",
      "ports": {
        "bus1": 34514,
        "bus2": 34538
      },
      "params": {
        "R": 0.008704841136932373,
        "X": 0.04514628276228904,
        "G": 0.0,
        "B": 0.014854696579277515
      },
      "extension": {
        "length": 19298.354794189454,
        "rating": 245.78239917755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_34515_34516_1",
      "ports": {
        "bus1": 34515,
        "bus2": 34516
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34516_34517_1",
      "ports": {
        "bus1": 34516,
        "bus2": 34517
      },
      "params": {
        "R": 0.006278029642999172,
        "X": 0.03140085190534592,
        "G": 0.0,
        "B": 0.011475425213575363
      },
      "extension": {
        "length": 12745.165072631837,
        "rating": 148.81365299224854
      }
    },
    {
      "class": "Branch",
      "id": "branch_34516_34528_1",
      "ports": {
        "bus1": 34516,
        "bus2": 34528
      },
      "params": {
        "R": 0.015769394114613533,
        "X": 0.09527725726366043,
        "G": 0.0,
        "B": 0.03176453337073326
      },
      "extension": {
        "length": 40107.65819897461,
        "rating": 166.1169409751892
      }
    },
    {
      "class": "Branch",
      "id": "branch_34519_34520_1",
      "ports": {
        "bus1": 34519,
        "bus2": 34520
      },
      "params": {
        "R": 0.01594720408320427,
        "X": 0.09374072402715683,
        "G": 0.0,
        "B": 0.03475428745150566
      },
      "extension": {
        "length": 38587.6451184082,
        "rating": 187.83495426177979
      }
    },
    {
      "class": "Branch",
      "id": "branch_34519_34527_1",
      "ports": {
        "bus1": 34519,
        "bus2": 34527
      },
      "params": {
        "R": 0.022212591022253036,
        "X": 0.08562449365854263,
        "G": 0.0,
        "B": 0.04512882977724075
      },
      "extension": {
        "length": 45527.628021240234,
        "rating": 201.51987075805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_34519_34528_1",
      "ports": {
        "bus1": 34519,
        "bus2": 34528
      },
      "params": {
        "R": 0.01604863628745079,
        "X": 0.08841858059167862,
        "G": 0.0,
        "B": 0.03612901642918587
      },
      "extension": {
        "length": 39001.1513203125,
        "rating": 201.61657333374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_34519_34534_1",
      "ports": {
        "bus1": 34519,
        "bus2": 34534
      },
      "params": {
        "R": 0.00879703089594841,
        "X": 0.050135787576436996,
        "G": 0.0,
        "B": 0.011653830297291279
      },
      "extension": {
        "length": 17993.48397692871,
        "rating": 198.45365285873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_34519_34535_1",
      "ports": {
        "bus1": 34519,
        "bus2": 34535
      },
      "params": {
        "R": 0.008977975696325302,
        "X": 0.05738404020667077,
        "G": 0.0,
        "B": 0.03392740711569786
      },
      "extension": {
        "length": 30032.94952001953,
        "rating": 206.62765502929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_34520_34521_1",
      "ports": {
        "bus1": 34520,
        "bus2": 34521
      },
      "params": {
        "R": 0.0002770984428934753,
        "X": 0.0010266231838613749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34520_34535_1",
      "ports": {
        "bus1": 34535,
        "bus2": 34520
      },
      "params": {
        "R": 0.004674864932894707,
        "X": 0.02791156806051731,
        "G": 0.0,
        "B": 0.009792395867407322
      },
      "extension": {
        "length": 10627.765665161132,
        "rating": 201.92995071411133
      }
    },
    {
      "class": "Branch",
      "id": "branch_34520_35050_1",
      "ports": {
        "bus1": 34520,
        "bus2": 35050
      },
      "params": {
        "R": 0.004591094795614481,
        "X": 0.02210701070725918,
        "G": 0.0,
        "B": 0.006185645703226327
      },
      "extension": {
        "length": 8482.444589904786,
        "rating": 153.8459062576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_34522_34523_1",
      "ports": {
        "bus1": 34523,
        "bus2": 34522
      },
      "params": {
        "R": 0.004341385792940855,
        "X": 0.02139027789235115,
        "G": 0.0,
        "B": 0.009056821465492249
      },
      "extension": {
        "length": 10318.247627563476,
        "rating": 247.49581813812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_34522_35086_1",
      "ports": {
        "bus1": 34522,
        "bus2": 35086
      },
      "params": {
        "R": 0.004501387942582369,
        "X": 0.03105629235506058,
        "G": 0.0,
        "B": 0.012065364047884941
      },
      "extension": {
        "length": 14170.908279418945,
        "rating": 181.73104524612427
      }
    },
    {
      "class": "Branch",
      "id": "branch_34522_35090_1",
      "ports": {
        "bus1": 34522,
        "bus2": 35090
      },
      "params": {
        "R": 0.0034110662527382374,
        "X": 0.016809962689876556,
        "G": 0.0,
        "B": 0.06476113200187683
      },
      "extension": {
        "length": 22603.867401489257,
        "rating": 243.95935535430908
      }
    },
    {
      "class": "Branch",
      "id": "branch_34524_34534_1",
      "ports": {
        "bus1": 34524,
        "bus2": 34534
      },
      "params": {
        "R": 0.005048338323831558,
        "X": 0.025902632623910907,
        "G": 0.0,
        "B": 0.02787216193974018
      },
      "extension": {
        "length": 19880.54823449707,
        "rating": 243.15333366394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_34524_35499_1",
      "ports": {
        "bus1": 35499,
        "bus2": 34524
      },
      "params": {
        "R": 0.0036609738599509,
        "X": 0.02161385305225849,
        "G": 0.0,
        "B": 0.012745422311127188
      },
      "extension": {
        "length": 11144.648417541504,
        "rating": 245.8118438720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_34525_34526_1",
      "ports": {
        "bus1": 34525,
        "bus2": 34526
      },
      "params": {
        "R": 0.0002716912713367492,
        "X": 0.0010130276205018163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34525_34527_1",
      "ports": {
        "bus1": 34527,
        "bus2": 34525
      },
      "params": {
        "R": 0.00181116396561265,
        "X": 0.013996539637446405,
        "G": 0.0,
        "B": 0.0069499216042459
      },
      "extension": {
        "length": 6910.7451525878905,
        "rating": 208.02035331726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_34525_34528_1",
      "ports": {
        "bus1": 34528,
        "bus2": 34525
      },
      "params": {
        "R": 0.00224610255099833,
        "X": 0.011853650212287903,
        "G": 0.0,
        "B": 0.02771294303238392
      },
      "extension": {
        "length": 12020.566138549804,
        "rating": 203.95944118499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_34525_35036_1",
      "ports": {
        "bus1": 34525,
        "bus2": 35036
      },
      "params": {
        "R": 0.002719413721933961,
        "X": 0.0173445213586092,
        "G": 0.0,
        "B": 0.011967107653617859
      },
      "extension": {
        "length": 9895.44290020752,
        "rating": 227.8331756591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_34529_34536_1",
      "ports": {
        "bus1": 34536,
        "bus2": 34529
      },
      "params": {
        "R": 0.0027765913400799036,
        "X": 0.012791384011507034,
        "G": 0.0,
        "B": 0.008870221674442291
      },
      "extension": {
        "length": 7121.223956359863,
        "rating": 194.26560401916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_34530_34531_1",
      "ports": {
        "bus1": 34530,
        "bus2": 34531
      },
      "params": {
        "R": 0.0002210209786426276,
        "X": 0.001106081996113062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34533_34535_1",
      "ports": {
        "bus1": 34533,
        "bus2": 34535
      },
      "params": {
        "R": 0.002760165138170123,
        "X": 0.01628716103732586,
        "G": 0.0,
        "B": 0.004076677840203047
      },
      "extension": {
        "length": 6212.318993041992,
        "rating": 234.002947807312
      }
    },
    {
      "class": "Branch",
      "id": "branch_34533_35499_1",
      "ports": {
        "bus1": 34533,
        "bus2": 35499
      },
      "params": {
        "R": 0.006015182472765446,
        "X": 0.030270196497440338,
        "G": 0.0,
        "B": 0.012881563976407051
      },
      "extension": {
        "length": 14329.61938256836,
        "rating": 236.02848052978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_34536_35026_1",
      "ports": {
        "bus1": 35026,
        "bus2": 34536
      },
      "params": {
        "R": 0.00274169584736228,
        "X": 0.016980957239866257,
        "G": 0.0,
        "B": 0.007376388646662235
      },
      "extension": {
        "length": 7945.117666809082,
        "rating": 195.18404006958008
      }
    },
    {
      "class": "Branch",
      "id": "branch_34538_34539_1",
      "ports": {
        "bus1": 34538,
        "bus2": 34539
      },
      "params": {
        "R": 0.005743511486798525,
        "X": 0.04051877185702324,
        "G": 0.0,
        "B": 0.008801165968179703
      },
      "extension": {
        "length": 14066.821888549804,
        "rating": 222.5390911102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_34539_34540_1",
      "ports": {
        "bus1": 34539,
        "bus2": 34540
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34541_34543_1",
      "ports": {
        "bus1": 34543,
        "bus2": 34541
      },
      "params": {
        "R": 0.0029673052486032243,
        "X": 0.01804335042834282,
        "G": 0.0,
        "B": 0.005003945901989937
      },
      "extension": {
        "length": 6969.645789916993,
        "rating": 210.02345085144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_34541_34552_1",
      "ports": {
        "bus1": 34541,
        "bus2": 34552
      },
      "params": {
        "R": 0.004351397976279259,
        "X": 0.029512202367186546,
        "G": 0.0,
        "B": 0.0862690880894661
      },
      "extension": {
        "length": 34610.73400415039,
        "rating": 248.46172332763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_34541_34558_1",
      "ports": {
        "bus1": 34558,
        "bus2": 34541
      },
      "params": {
        "R": 0.0017331576673313978,
        "X": 0.012674983590841293,
        "G": 0.0,
        "B": 0.02964532002806664
      },
      "extension": {
        "length": 13186.272938598633,
        "rating": 224.3746519088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_34543_34544_1",
      "ports": {
        "bus1": 34543,
        "bus2": 34544
      },
      "params": {
        "R": 0.00021644996013492349,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34543_34545_1",
      "ports": {
        "bus1": 34543,
        "bus2": 34545
      },
      "params": {
        "R": 0.0071681491099298,
        "X": 0.03041435033082962,
        "G": 0.0,
        "B": 0.022959409281611443
      },
      "extension": {
        "length": 19274.827997680666,
        "rating": 218.69778633117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_34543_34562_1",
      "ports": {
        "bus1": 34562,
        "bus2": 34543
      },
      "params": {
        "R": 0.003821123857051134,
        "X": 0.026145398616790768,
        "G": 0.0,
        "B": 0.009487726725637913
      },
      "extension": {
        "length": 11362.724432006837,
        "rating": 231.4194679260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_34545_34546_1",
      "ports": {
        "bus1": 34545,
        "bus2": 34546
      },
      "params": {
        "R": 0.0002984871680382639,
        "X": 0.0011094157816842198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34545_34554_1",
      "ports": {
        "bus1": 34554,
        "bus2": 34545
      },
      "params": {
        "R": 0.006569921970367432,
        "X": 0.039523154497146606,
        "G": 0.0,
        "B": 0.0083607267588377
      },
      "extension": {
        "length": 13630.52558935547,
        "rating": 203.8877010345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_34547_34557_1",
      "ports": {
        "bus1": 34547,
        "bus2": 34557
      },
      "params": {
        "R": 0.003929744474589825,
        "X": 0.024282041937112808,
        "G": 0.0,
        "B": 0.0230142530053854
      },
      "extension": {
        "length": 16602.198341308595,
        "rating": 221.9712257385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_34547_34558_1",
      "ports": {
        "bus1": 34547,
        "bus2": 34558
      },
      "params": {
        "R": 0.0046538738533854485,
        "X": 0.02321618795394897,
        "G": 0.0,
        "B": 0.009961524978280067
      },
      "extension": {
        "length": 11419.036645935059,
        "rating": 225.17611980438232
      }
    },
    {
      "class": "Branch",
      "id": "branch_34547_34559_1",
      "ports": {
        "bus1": 34547,
        "bus2": 34559
      },
      "params": {
        "R": 0.011503073386847973,
        "X": 0.05575916543602943,
        "G": 0.0,
        "B": 0.04733276739716529
      },
      "extension": {
        "length": 36256.12715258789,
        "rating": 247.6351499557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_34547_34562_1",
      "ports": {
        "bus1": 34547,
        "bus2": 34562
      },
      "params": {
        "R": 0.0038885525427758694,
        "X": 0.02449202910065651,
        "G": 0.0,
        "B": 0.030314035713672638
      },
      "extension": {
        "length": 20595.67137487793,
        "rating": 199.44968223571777
      }
    },
    {
      "class": "Branch",
      "id": "branch_34547_34565_1",
      "ports": {
        "bus1": 34565,
        "bus2": 34547
      },
      "params": {
        "R": 0.0032748987432569265,
        "X": 0.019515153020620346,
        "G": 0.0,
        "B": 0.009032990783452988
      },
      "extension": {
        "length": 9375.427641357423,
        "rating": 220.19579410552979
      }
    },
    {
      "class": "Branch",
      "id": "branch_34548_34549_1",
      "ports": {
        "bus1": 34548,
        "bus2": 34549
      },
      "params": {
        "R": 0.00021943674073554578,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34548_35032_1",
      "ports": {
        "bus1": 34548,
        "bus2": 35032
      },
      "params": {
        "R": 0.0015515885315835476,
        "X": 0.0085145877674222,
        "G": 0.0,
        "B": 0.012911221012473106
      },
      "extension": {
        "length": 7814.560752136231,
        "rating": 209.165620803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_34550_34551_1",
      "ports": {
        "bus1": 34550,
        "bus2": 34551
      },
      "params": {
        "R": 0.00021659705089405182,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34551_34557_1",
      "ports": {
        "bus1": 34557,
        "bus2": 34551
      },
      "params": {
        "R": 0.002942090854048729,
        "X": 0.017639027908444405,
        "G": 0.0,
        "B": 0.006997466087341309
      },
      "extension": {
        "length": 7437.816608642578,
        "rating": 242.76435375213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_34552_35033_1",
      "ports": {
        "bus1": 34552,
        "bus2": 35033
      },
      "params": {
        "R": 0.004429451655596495,
        "X": 0.024192340672016144,
        "G": 0.0,
        "B": 0.02810262329876423
      },
      "extension": {
        "length": 19302.38515283203,
        "rating": 236.57174110412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_34553_34556_1",
      "ports": {
        "bus1": 34553,
        "bus2": 34556
      },
      "params": {
        "R": 0.0039015428628772497,
        "X": 0.02202721498906612,
        "G": 0.0,
        "B": 0.024309324100613594
      },
      "extension": {
        "length": 17314.443750366212,
        "rating": 242.15922355651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_34554_34555_1",
      "ports": {
        "bus1": 34554,
        "bus2": 34555
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34556_34557_1",
      "ports": {
        "bus1": 34556,
        "bus2": 34557
      },
      "params": {
        "R": 0.0027206011582165956,
        "X": 0.01526122447103262,
        "G": 0.0,
        "B": 0.010111645795404911
      },
      "extension": {
        "length": 8840.181893554687,
        "rating": 208.98752212524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_34559_34602_1",
      "ports": {
        "bus1": 34602,
        "bus2": 34559
      },
      "params": {
        "R": 0.005386951379477978,
        "X": 0.03886422887444496,
        "G": 0.0,
        "B": 0.00739565584808588
      },
      "extension": {
        "length": 12813.929038146973,
        "rating": 270.6238269805908
      }
    },
    {
      "class": "Branch",
      "id": "branch_34560_34562_1",
      "ports": {
        "bus1": 34562,
        "bus2": 34560
      },
      "params": {
        "R": 0.0030986308120191097,
        "X": 0.0170233603566885,
        "G": 0.0,
        "B": 0.010451196692883968
      },
      "extension": {
        "length": 9055.898935729982,
        "rating": 227.07343101501465
      }
    },
    {
      "class": "Branch",
      "id": "branch_34560_34591_1",
      "ports": {
        "bus1": 34560,
        "bus2": 34591
      },
      "params": {
        "R": 0.004473793786019087,
        "X": 0.026354296132922173,
        "G": 0.0,
        "B": 0.017015032470226288
      },
      "extension": {
        "length": 13691.860403686524,
        "rating": 226.47724151611328
      }
    },
    {
      "class": "Branch",
      "id": "branch_34561_34562_1",
      "ports": {
        "bus1": 34561,
        "bus2": 34562
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34562_34563_1",
      "ports": {
        "bus1": 34562,
        "bus2": 34563
      },
      "params": {
        "R": 0.008622891269624233,
        "X": 0.04614903032779694,
        "G": 0.0,
        "B": 0.017093602567911148
      },
      "extension": {
        "length": 20039.472673461914,
        "rating": 247.6386308670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_34563_34564_1",
      "ports": {
        "bus1": 34563,
        "bus2": 34564
      },
      "params": {
        "R": 0.0002750902494881302,
        "X": 0.0011046727886423469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34565_34942_1",
      "ports": {
        "bus1": 34942,
        "bus2": 34565
      },
      "params": {
        "R": 0.01207698043435812,
        "X": 0.03795701637864113,
        "G": 0.0,
        "B": 0.01402441319078207
      },
      "extension": {
        "length": 16028.410946044922,
        "rating": 236.61606311798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_34566_34567_1",
      "ports": {
        "bus1": 34566,
        "bus2": 34567
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34566_34570_1",
      "ports": {
        "bus1": 34570,
        "bus2": 34566
      },
      "params": {
        "R": 0.003557605901733041,
        "X": 0.02016735076904297,
        "G": 0.0,
        "B": 0.017204320058226585
      },
      "extension": {
        "length": 12807.800621520997,
        "rating": 212.88347244262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_34566_34591_1",
      "ports": {
        "bus1": 34591,
        "bus2": 34566
      },
      "params": {
        "R": 0.0051392377354204655,
        "X": 0.026537483558058742,
        "G": 0.0,
        "B": 0.007484546396881342
      },
      "extension": {
        "length": 10755.94135308838,
        "rating": 216.96078777313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_34568_34569_1",
      "ports": {
        "bus1": 34568,
        "bus2": 34569
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34569_34570_1",
      "ports": {
        "bus1": 34569,
        "bus2": 34570
      },
      "params": {
        "R": 0.0029288937803357844,
        "X": 0.016587110236287117,
        "G": 0.0,
        "B": 0.00810933392494917
      },
      "extension": {
        "length": 7467.603813720703,
        "rating": 210.54108142852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_34570_34571_1",
      "ports": {
        "bus1": 34570,
        "bus2": 34571
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34573_34574_1",
      "ports": {
        "bus1": 34573,
        "bus2": 34574
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34575_34576_1",
      "ports": {
        "bus1": 34575,
        "bus2": 34576
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34575_34588_1",
      "ports": {
        "bus1": 34575,
        "bus2": 34588
      },
      "params": {
        "R": 0.0013782451860606673,
        "X": 0.007751174271106721,
        "G": 0.0,
        "B": 0.013430364429950714
      },
      "extension": {
        "length": 6937.161958740235,
        "rating": 207.67621994018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_34575_34589_1",
      "ports": {
        "bus1": 34589,
        "bus2": 34575
      },
      "params": {
        "R": 0.0026448513381183147,
        "X": 0.012191751040518284,
        "G": 0.0,
        "B": 0.0056009674444794655
      },
      "extension": {
        "length": 5048.299310943604,
        "rating": 233.33873748779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_34577_34580_1",
      "ports": {
        "bus1": 34577,
        "bus2": 34580
      },
      "params": {
        "R": 0.0003788245376199484,
        "X": 0.013705775141716003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34577_34581_1",
      "ports": {
        "bus1": 34577,
        "bus2": 34581
      },
      "params": {
        "R": 0.00025298443506471813,
        "X": 0.0010361700551584363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34577_34582_1",
      "ports": {
        "bus1": 34577,
        "bus2": 34582
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34578_34580_1",
      "ports": {
        "bus1": 34578,
        "bus2": 34580
      },
      "params": {
        "R": 0.0038748837541788816,
        "X": 0.14019230008125305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34579_34580_1",
      "ports": {
        "bus1": 34579,
        "bus2": 34580
      },
      "params": {
        "R": 0.0038748837541788816,
        "X": 0.14019230008125305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34583_34586_1",
      "ports": {
        "bus1": 34583,
        "bus2": 34586
      },
      "params": {
        "R": 0.003904124489054084,
        "X": 0.1191963478922844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34583_34587_1",
      "ports": {
        "bus1": 34583,
        "bus2": 34587
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34584_34586_1",
      "ports": {
        "bus1": 34584,
        "bus2": 34586
      },
      "params": {
        "R": 0.00040983385406434536,
        "X": 0.01251261681318283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34584_36469_1",
      "ports": {
        "bus1": 34584,
        "bus2": 36469
      },
      "params": {
        "R": 0.004614789038896561,
        "X": 0.019273532554507256,
        "G": 0.0,
        "B": 0.0017566835740581155
      },
      "extension": {
        "length": 4249.091163482666,
        "rating": 126.28815174102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_34585_34586_1",
      "ports": {
        "bus1": 34585,
        "bus2": 34586
      },
      "params": {
        "R": 0.021613454446196556,
        "X": 0.6598778367042542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34590_34591_1",
      "ports": {
        "bus1": 34590,
        "bus2": 34591
      },
      "params": {
        "R": 0.007927507162094116,
        "X": 0.05958838015794754,
        "G": 0.0,
        "B": 0.014921117573976518
      },
      "extension": {
        "length": 23109.10953881836,
        "rating": 203.9125919342041
      }
    },
    {
      "class": "Branch",
      "id": "branch_34590_34595_1",
      "ports": {
        "bus1": 34595,
        "bus2": 34590
      },
      "params": {
        "R": 0.004566084127873182,
        "X": 0.021349227055907246,
        "G": 0.0,
        "B": 0.010252360254526138
      },
      "extension": {
        "length": 10332.802041503906,
        "rating": 202.9993772506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_34592_34594_1",
      "ports": {
        "bus1": 34592,
        "bus2": 34594
      },
      "params": {
        "R": 0.007547727320343255,
        "X": 0.036849863827228546,
        "G": 0.0,
        "B": 0.01291706692427397
      },
      "extension": {
        "length": 14339.142754760742,
        "rating": 140.2015209197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_34593_34594_1",
      "ports": {
        "bus1": 34593,
        "bus2": 34594
      },
      "params": {
        "R": 0.004326540045440197,
        "X": 0.03040363825857639,
        "G": 0.0,
        "B": 0.008282473310828209
      },
      "extension": {
        "length": 11649.690264770508,
        "rating": 172.11111783981323
      }
    },
    {
      "class": "Branch",
      "id": "branch_34593_34595_1",
      "ports": {
        "bus1": 34595,
        "bus2": 34593
      },
      "params": {
        "R": 0.006747682578861713,
        "X": 0.03635561093688011,
        "G": 0.0,
        "B": 0.02067527547478676
      },
      "extension": {
        "length": 19674.215666015625,
        "rating": 185.92451810836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_34595_34596_1",
      "ports": {
