        "bus1": 34595,
        "bus2": 34596
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34597_34598_1",
      "ports": {
        "bus1": 34598,
        "bus2": 34597
      },
      "params": {
        "R": 0.0004430880071595311,
        "X": 0.02813090942800045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34597_34599_1",
      "ports": {
        "bus1": 34597,
        "bus2": 34599
      },
      "params": {
        "R": 0.00026772645651362836,
        "X": 0.001067977282218635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34597_35468_1",
      "ports": {
        "bus1": 35468,
        "bus2": 34597
      },
      "params": {
        "R": 0.000985899823717773,
        "X": 0.010728880763053894,
        "G": 0.0,
        "B": 0.2215214818716049
      },
      "extension": {
        "length": 34048.01244506836,
        "rating": 1155.1512718200684
      }
    },
    {
      "class": "Branch",
      "id": "branch_34598_34600_1",
      "ports": {
        "bus1": 34598,
        "bus2": 34600
      },
      "params": {
        "R": 0.0014446743298321962,
        "X": 0.010938682593405245,
        "G": 0.0,
        "B": 0.007363947574049234
      },
      "extension": {
        "length": 6388.398163970947,
        "rating": 276.9658327102661
      }
    },
    {
      "class": "Branch",
      "id": "branch_34600_34601_1",
      "ports": {
        "bus1": 34600,
        "bus2": 34601
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34600_34602_1",
      "ports": {
        "bus1": 34602,
        "bus2": 34600
      },
      "params": {
        "R": 0.004713612142950296,
        "X": 0.023944376036524773,
        "G": 0.0,
        "B": 0.037436772137880325
      },
      "extension": {
        "length": 20722.36368823242,
        "rating": 271.73922061920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_34602_34603_1",
      "ports": {
        "bus1": 34602,
        "bus2": 34603
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34604_34612_1",
      "ports": {
        "bus1": 34604,
        "bus2": 34612
      },
      "params": {
        "R": 0.0016497874166816473,
        "X": 0.011476144194602966,
        "G": 0.0,
        "B": 0.003980263136327267
      },
      "extension": {
        "length": 4711.074859863282,
        "rating": 237.95044422149658
      }
    },
    {
      "class": "Branch",
      "id": "branch_34604_34613_1",
      "ports": {
        "bus1": 34613,
        "bus2": 34604
      },
      "params": {
        "R": 0.0016321403672918675,
        "X": 0.011813919059932232,
        "G": 0.0,
        "B": 0.0049841515719890594
      },
      "extension": {
        "length": 5539.678840942383,
        "rating": 259.6261739730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_34605_34608_1",
      "ports": {
        "bus1": 34605,
        "bus2": 34608
      },
      "params": {
        "R": 0.0005594866815954447,
        "X": 0.036424439400434494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34605_34609_1",
      "ports": {
        "bus1": 34605,
        "bus2": 34609
      },
      "params": {
        "R": 0.00026407724362798035,
        "X": 0.001182759995572269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34605_34610_1",
      "ports": {
        "bus1": 34605,
        "bus2": 34610
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34606_34608_1",
      "ports": {
        "bus1": 34606,
        "bus2": 34608
      },
      "params": {
        "R": -0.00017687305808067322,
        "X": -0.011515024118125439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34606_34613_1",
      "ports": {
        "bus1": 34613,
        "bus2": 34606
      },
      "params": {
        "R": 0.0014113864162936807,
        "X": 0.006822836119681596,
        "G": 0.0,
        "B": 0.0037473617121577263
      },
      "extension": {
        "length": 3672.186993347168,
        "rating": 274.98185634613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_34607_34608_1",
      "ports": {
        "bus1": 34607,
        "bus2": 34608
      },
      "params": {
        "R": 0.002047192770987749,
        "X": 0.13327904045581818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34610_35441_1",
      "ports": {
        "bus1": 35441,
        "bus2": 34610
      },
      "params": {
        "R": 0.0005985275493003428,
        "X": 0.00665400642901659,
        "G": 0.0,
        "B": 0.13233467936515808
      },
      "extension": {
        "length": 19895.589176879883,
        "rating": 1124.698829650879
      }
    },
    {
      "class": "Branch",
      "id": "branch_34611_34612_1",
      "ports": {
        "bus1": 34611,
        "bus2": 34612
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34612_34624_1",
      "ports": {
        "bus1": 34624,
        "bus2": 34612
      },
      "params": {
        "R": 0.004201175179332495,
        "X": 0.03200129419565201,
        "G": 0.0,
        "B": 0.00606151157990098
      },
      "extension": {
        "length": 10646.736437438965,
        "rating": 211.981201171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_34614_34624_1",
      "ports": {
        "bus1": 34614,
        "bus2": 34624
      },
      "params": {
        "R": 0.016275640577077866,
        "X": 0.10189058631658554,
        "G": 0.0,
        "B": 0.02568545006215572
      },
      "extension": {
        "length": 36702.17704248047,
        "rating": 198.58771562576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_34614_34627_1",
      "ports": {
        "bus1": 34614,
        "bus2": 34627
      },
      "params": {
        "R": 0.015456553548574448,
        "X": 0.07813642174005508,
        "G": 0.0,
        "B": 0.018339725211262703
      },
      "extension": {
        "length": 26137.21959008789,
        "rating": 161.10165119171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_34614_34635_1",
      "ports": {
        "bus1": 34614,
        "bus2": 34635
      },
      "params": {
        "R": 0.005770386196672916,
        "X": 0.034745071083307266,
        "G": 0.0,
        "B": 0.011790089309215546
      },
      "extension": {
        "length": 14899.34879296875,
        "rating": 195.7375407218933
      }
    },
    {
      "class": "Branch",
      "id": "branch_34615_34616_1",
      "ports": {
        "bus1": 34615,
        "bus2": 34616
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34616_35441_1",
      "ports": {
        "bus1": 34616,
        "bus2": 35441
      },
      "params": {
        "R": 0.0007178610539995134,
        "X": 0.007401441689580679,
        "G": 0.0,
        "B": 0.10322443395853043
      },
      "extension": {
        "length": 20098.166114135744,
        "rating": 1265.998649597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_34616_35486_1",
      "ports": {
        "bus1": 34616,
        "bus2": 35486
      },
      "params": {
        "R": 0.0005753932637162507,
        "X": 0.006529572885483503,
        "G": 0.0,
        "B": 0.12337957322597505
      },
      "extension": {
        "length": 20204.92610925293,
        "rating": 1247.66263961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_34617_34618_1",
      "ports": {
        "bus1": 34617,
        "bus2": 34618
      },
      "params": {
        "R": 0.0034692150074988604,
        "X": 0.021219786256551746,
        "G": 0.0,
        "B": 0.009475305676460266
      },
      "extension": {
        "length": 10239.113085754394,
        "rating": 207.71923065185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_34617_34823_1",
      "ports": {
        "bus1": 34823,
        "bus2": 34617
      },
      "params": {
        "R": 0.0031410821247845892,
        "X": 0.017924664542078972,
        "G": 0.0,
        "B": 0.012414287775754929
      },
      "extension": {
        "length": 10075.772288452148,
        "rating": 198.55823516845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_34618_34826_1",
      "ports": {
        "bus1": 34618,
        "bus2": 34826
      },
      "params": {
        "R": 0.0037744864821434017,
        "X": 0.01469544228166342,
        "G": 0.0,
        "B": 0.011110996827483177
      },
      "extension": {
        "length": 8101.228835632324,
        "rating": 238.95020484924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_34619_34620_1",
      "ports": {
        "bus1": 34619,
        "bus2": 34620
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34620_34621_1",
      "ports": {
        "bus1": 34620,
        "bus2": 34621
      },
      "params": {
        "R": 0.001798365730792284,
        "X": 0.010542919859290123,
        "G": 0.0,
        "B": 0.007214528974145651
      },
      "extension": {
        "length": 6321.188173370361,
        "rating": 178.7803053855896
      }
    },
    {
      "class": "Branch",
      "id": "branch_34620_34770_1",
      "ports": {
        "bus1": 34620,
        "bus2": 34770
      },
      "params": {
        "R": 0.003361104987561703,
        "X": 0.02015528455376625,
        "G": 0.0,
        "B": 0.005560352932661772
      },
      "extension": {
        "length": 7904.9030982055665,
        "rating": 198.18975925445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_34621_34622_1",
      "ports": {
        "bus1": 34622,
        "bus2": 34621
      },
      "params": {
        "R": 0.006214710418134928,
        "X": 0.03164840117096901,
        "G": 0.0,
        "B": 0.007129690144211054
      },
      "extension": {
        "length": 9806.847145202637,
        "rating": 198.86354207992554
      }
    },
    {
      "class": "Branch",
      "id": "branch_34621_34769_1",
      "ports": {
        "bus1": 34769,
        "bus2": 34621
      },
      "params": {
        "R": 0.002968412358313799,
        "X": 0.012299858033657074,
        "G": 0.0,
        "B": 0.004917905665934086
      },
      "extension": {
        "length": 5686.493402801514,
        "rating": 199.17062520980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_34622_34623_1",
      "ports": {
        "bus1": 34622,
        "bus2": 34623
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34622_34633_1",
      "ports": {
        "bus1": 34633,
        "bus2": 34622
      },
      "params": {
        "R": 0.0023658927530050278,
        "X": 0.011860448867082596,
        "G": 0.0,
        "B": 0.0056537967175245285
      },
      "extension": {
        "length": 5970.640209960938,
        "rating": 189.4149661064148
      }
    },
    {
      "class": "Branch",
      "id": "branch_34624_34625_1",
      "ports": {
        "bus1": 34624,
        "bus2": 34625
      },
      "params": {
        "R": 0.0038544598501175638,
        "X": 0.017764264717698097,
        "G": 0.0,
        "B": 0.009430968202650547
      },
      "extension": {
        "length": 8959.582419433595,
        "rating": 170.8646535873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_34625_34633_1",
      "ports": {
        "bus1": 34625,
        "bus2": 34633
      },
      "params": {
        "R": 0.0018488020868971944,
        "X": 0.008844854310154915,
        "G": 0.0,
        "B": 0.004261043854057789
      },
      "extension": {
        "length": 4638.109790313721,
        "rating": 168.81617307662964
      }
    },
    {
      "class": "Branch",
      "id": "branch_34627_34632_1",
      "ports": {
        "bus1": 34627,
        "bus2": 34632
      },
      "params": {
        "R": 0.0028041342739015818,
        "X": 0.012341199442744253,
        "G": 0.0,
        "B": 0.023661535233259198
      },
      "extension": {
        "length": 11049.585057312011,
        "rating": 228.92944812774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_34628_34629_1",
      "ports": {
        "bus1": 34628,
        "bus2": 34629
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34629_34630_1",
      "ports": {
        "bus1": 34629,
        "bus2": 34630
      },
      "params": {
        "R": 0.0037575960159301758,
        "X": 0.0178937129676342,
        "G": 0.0,
        "B": 0.02075398899614811
      },
      "extension": {
        "length": 13685.976018676758,
        "rating": 215.77482223510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_34629_34817_1",
      "ports": {
        "bus1": 34817,
        "bus2": 34629
      },
      "params": {
        "R": 0.003437289269641042,
        "X": 0.020615538582205772,
        "G": 0.0,
        "B": 0.005069258622825146
      },
      "extension": {
        "length": 7362.963363647461,
        "rating": 197.6994752883911
      }
    },
    {
      "class": "Branch",
      "id": "branch_34629_34818_1",
      "ports": {
        "bus1": 34629,
        "bus2": 34818
      },
      "params": {
        "R": 0.007728051859885454,
        "X": 0.04630847647786141,
        "G": 0.0,
        "B": 0.01050645112991333
      },
      "extension": {
        "length": 15512.681588378906,
        "rating": 207.5028657913208
      }
    },
    {
      "class": "Branch",
      "id": "branch_34629_34995_1",
      "ports": {
        "bus1": 34629,
        "bus2": 34995
      },
      "params": {
        "R": 0.005733005236834288,
        "X": 0.03861341252923012,
        "G": 0.0,
        "B": 0.024739760905504227
      },
      "extension": {
        "length": 21681.461657592776,
        "rating": 211.5142583847046
      }
    },
    {
      "class": "Branch",
      "id": "branch_34630_34632_1",
      "ports": {
        "bus1": 34630,
        "bus2": 34632
      },
      "params": {
        "R": 0.0028499311301857237,
        "X": 0.015864785760641098,
        "G": 0.0,
        "B": 0.00296381302177906
      },
      "extension": {
        "length": 4897.847296691894,
        "rating": 223.69163036346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_34631_34632_1",
      "ports": {
        "bus1": 34631,
        "bus2": 34632
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34634_34635_1",
      "ports": {
        "bus1": 34635,
        "bus2": 34634
      },
      "params": {
        "R": 0.002574164653196931,
        "X": 0.013945326209068298,
        "G": 0.0,
        "B": 0.0035640061832964416
      },
      "extension": {
        "length": 4778.93636883545,
        "rating": 212.69845962524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_34634_34638_1",
      "ports": {
        "bus1": 34634,
        "bus2": 34638
      },
      "params": {
        "R": 0.0019718818366527557,
        "X": 0.00974522065371275,
        "G": 0.0,
        "B": 0.007606002036482097
      },
      "extension": {
        "length": 6331.548389831543,
        "rating": 266.31245613098145
      }
    },
    {
      "class": "Branch",
      "id": "branch_34634_34639_1",
      "ports": {
        "bus1": 34634,
        "bus2": 34639
      },
      "params": {
        "R": 0.0025565160904079676,
        "X": 0.014404472894966602,
        "G": 0.0,
        "B": 0.00640978291630745
      },
      "extension": {
        "length": 6667.681988891602,
        "rating": 244.75345611572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_34635_34636_1",
      "ports": {
        "bus1": 34635,
        "bus2": 34636
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34637_34638_1",
      "ports": {
        "bus1": 34637,
        "bus2": 34638
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34638_35435_1",
      "ports": {
        "bus1": 34638,
        "bus2": 35435
      },
      "params": {
        "R": 0.0013978134375065565,
        "X": 0.008455461822450161,
        "G": 0.0,
        "B": 0.004985401406884193
      },
      "extension": {
        "length": 4708.269263671875,
        "rating": 270.9601879119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_34639_34818_1",
      "ports": {
        "bus1": 34818,
        "bus2": 34639
      },
      "params": {
        "R": 0.003409904660657048,
        "X": 0.018661245703697205,
        "G": 0.0,
        "B": 0.02019609324634075
      },
      "extension": {
        "length": 14221.476541625978,
        "rating": 209.62011814117432
      }
    },
    {
      "class": "Branch",
      "id": "branch_34639_34819_1",
      "ports": {
        "bus1": 34639,
        "bus2": 34819
      },
      "params": {
        "R": 0.00467718206346035,
        "X": 0.03396031633019447,
        "G": 0.0,
        "B": 0.03254910185933113
      },
      "extension": {
        "length": 24975.3528347168,
        "rating": 219.85085010528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_34640_34641_1",
      "ports": {
        "bus1": 34641,
        "bus2": 34640
      },
      "params": {
        "R": 0.002120250603184104,
        "X": 0.013551691547036171,
        "G": 0.0,
        "B": 0.005724924150854349
      },
      "extension": {
        "length": 6477.214545043946,
        "rating": 207.9249143600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_34640_34875_1",
      "ports": {
        "bus1": 34640,
        "bus2": 34875
      },
      "params": {
        "R": 0.007306150626391172,
        "X": 0.04217734560370446,
        "G": 0.0,
        "B": 0.008587958291172981
      },
      "extension": {
        "length": 13955.198143798829,
        "rating": 211.39342784881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_34641_34651_1",
      "ports": {
        "bus1": 34651,
        "bus2": 34641
      },
      "params": {
        "R": 0.0040249451994895935,
        "X": 0.023744940757751465,
        "G": 0.0,
        "B": 0.0291344802826643
      },
      "extension": {
        "length": 17952.833527954102,
        "rating": 199.6885061264038
      }
    },
    {
      "class": "Branch",
      "id": "branch_34642_34645_1",
      "ports": {
        "bus1": 34645,
        "bus2": 34642
      },
      "params": {
        "R": 0.002737490925937891,
        "X": 0.01770511455833912,
        "G": 0.0,
        "B": 0.009814320132136345
      },
      "extension": {
        "length": 9462.272200927735,
        "rating": 208.9179277420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_34642_34647_1",
      "ports": {
        "bus1": 34642,
        "bus2": 34647
      },
      "params": {
        "R": 0.00960828922688961,
        "X": 0.06619199365377426,
        "G": 0.0,
        "B": 0.022822652012109756
      },
      "extension": {
        "length": 25834.40244580078,
        "rating": 202.8799057006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_34643_34644_1",
      "ports": {
        "bus1": 34643,
        "bus2": 34644
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34643_34736_1",
      "ports": {
        "bus1": 34643,
        "bus2": 34736
      },
      "params": {
        "R": 0.004823368042707443,
        "X": 0.03553285822272301,
        "G": 0.0,
        "B": 0.013080590404570103
      },
      "extension": {
        "length": 15023.525585449219,
        "rating": 225.5936861038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_34643_35205_1",
      "ports": {
        "bus1": 35205,
        "bus2": 34643
      },
      "params": {
        "R": 0.007397937122732401,
        "X": 0.039520181715488434,
        "G": 0.0,
        "B": 0.02030932530760765
      },
      "extension": {
        "length": 20193.838786010743,
        "rating": 222.44079113006592
      }
    },
    {
      "class": "Branch",
      "id": "branch_34643_35217_1",
      "ports": {
        "bus1": 35217,
        "bus2": 34643
      },
      "params": {
        "R": 0.002553342143073678,
        "X": 0.012759185396134852,
        "G": 0.0,
        "B": 0.03235568106174469
      },
      "extension": {
        "length": 14121.26396081543,
        "rating": 159.56448316574097
      }
    },
    {
      "class": "Branch",
      "id": "branch_34645_34646_1",
      "ports": {
        "bus1": 34645,
        "bus2": 34646
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34645_34648_1",
      "ports": {
        "bus1": 34648,
        "bus2": 34645
      },
      "params": {
        "R": 0.003375702304765582,
        "X": 0.014980908483266832,
        "G": 0.0,
        "B": 0.023258965462446213
      },
      "extension": {
        "length": 13153.778363891603,
        "rating": 212.1079683303833
      }
    },
    {
      "class": "Branch",
      "id": "branch_34647_34660_1",
      "ports": {
        "bus1": 34647,
        "bus2": 34660
      },
      "params": {
        "R": 0.003048676997423172,
        "X": 0.016747795045375824,
        "G": 0.0,
        "B": 0.014670943841338158
      },
      "extension": {
        "length": 10304.06540020752,
        "rating": 256.29491806030273
      }
    },
    {
      "class": "Branch",
      "id": "branch_34648_34649_1",
      "ports": {
        "bus1": 34648,
        "bus2": 34649
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34648_34653_1",
      "ports": {
        "bus1": 34648,
        "bus2": 34653
      },
      "params": {
        "R": 0.006707346998155117,
        "X": 0.03748360276222229,
        "G": 0.0,
        "B": 0.009698173962533474
      },
      "extension": {
        "length": 14068.177108154297,
        "rating": 216.42887592315674
      }
    },
    {
      "class": "Branch",
      "id": "branch_34650_34651_1",
      "ports": {
        "bus1": 34651,
        "bus2": 34650
      },
      "params": {
        "R": 0.002339679514989257,
        "X": 0.012570376507937908,
        "G": 0.0,
        "B": 0.0038042520172893997
      },
      "extension": {
        "length": 4809.2941321105955,
        "rating": 229.60269451141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_34650_34652_1",
      "ports": {
        "bus1": 34652,
        "bus2": 34650
      },
      "params": {
        "R": 0.0024937791749835014,
        "X": 0.014915202744305134,
        "G": 0.0,
        "B": 0.00477229431271553
      },
      "extension": {
        "length": 6096.883213531494,
        "rating": 224.74477291107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_34651_34661_1",
      "ports": {
        "bus1": 34661,
        "bus2": 34651
      },
      "params": {
        "R": 0.00440572202205658,
        "X": 0.023740274831652638,
        "G": 0.0,
        "B": 0.014583312906324863
      },
      "extension": {
        "length": 13312.856281860351,
        "rating": 228.49583625793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_34651_34877_1",
      "ports": {
        "bus1": 34651,
        "bus2": 34877
      },
      "params": {
        "R": 0.014172979630529879,
        "X": 0.0782645046710968,
        "G": 0.0,
        "B": 0.01913500390946865
      },
      "extension": {
        "length": 28343.94377783203,
        "rating": 159.59312915802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_34652_34883_1",
      "ports": {
        "bus1": 34652,
        "bus2": 34883
      },
      "params": {
        "R": 0.007524364162236452,
        "X": 0.032839156687259674,
        "G": 0.0,
        "B": 0.027496904134750366
      },
      "extension": {
        "length": 18677.636589111327,
        "rating": 212.98391819000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_34653_34656_1",
      "ports": {
        "bus1": 34656,
        "bus2": 34653
      },
      "params": {
        "R": 0.004394367802888155,
        "X": 0.02598814107477665,
        "G": 0.0,
        "B": 0.006128294393420219
      },
      "extension": {
        "length": 9564.01189782715,
        "rating": 228.60264778137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_34654_34659_1",
      "ports": {
        "bus1": 34659,
        "bus2": 34654
      },
      "params": {
        "R": 0.003974911291152239,
        "X": 0.02833014540374279,
        "G": 0.0,
        "B": 0.007979695685207844
      },
      "extension": {
        "length": 11450.591161743165,
        "rating": 231.7723035812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_34654_35212_1",
      "ports": {
        "bus1": 34654,
        "bus2": 35212
      },
      "params": {
        "R": 0.006142409518361092,
        "X": 0.036354392766952515,
        "G": 0.0,
        "B": 0.014955184422433378
      },
      "extension": {
        "length": 17572.412794921875,
        "rating": 223.99582862854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_34655_34656_1",
      "ports": {
        "bus1": 34656,
        "bus2": 34655
      },
      "params": {
        "R": 0.0006265239790081978,
        "X": 0.035085540264844894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34655_34657_1",
      "ports": {
        "bus1": 34655,
        "bus2": 34657
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34656_34659_1",
      "ports": {
        "bus1": 34659,
        "bus2": 34656
      },
      "params": {
        "R": 0.0021943107713013887,
        "X": 0.012195715680718422,
        "G": 0.0,
        "B": 0.006955957971513271
      },
      "extension": {
        "length": 6634.542802368164,
        "rating": 281.84447288513184
      }
    },
    {
      "class": "Branch",
      "id": "branch_34656_35308_1",
      "ports": {
        "bus1": 34656,
        "bus2": 35308
      },
      "params": {
        "R": 0.011659556068480017,
        "X": 0.0677085742354393,
        "G": 0.0,
        "B": 0.022630149498581886
      },
      "extension": {
        "length": 28204.471267822268,
        "rating": 258.07948112487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_34657_35398_1",
      "ports": {
        "bus1": 35398,
        "bus2": 34657
      },
      "params": {
        "R": 0.0010343542089685798,
        "X": 0.013378730043768883,
        "G": 0.0,
        "B": 0.27267828583717346
      },
      "extension": {
        "length": 45254.30647192383,
        "rating": 1193.0922508239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_34657_35528_1",
      "ports": {
        "bus1": 34657,
        "bus2": 35528
      },
      "params": {
        "R": 0.0007267612963914871,
        "X": 0.008960166946053505,
        "G": 0.0,
        "B": 0.31339776515960693
      },
      "extension": {
        "length": 37860.99877441407,
        "rating": 1109.047508239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_34658_34659_1",
      "ports": {
        "bus1": 34658,
        "bus2": 34659
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34659_34660_1",
      "ports": {
        "bus1": 34660,
        "bus2": 34659
      },
      "params": {
        "R": 0.0018500679871067405,
        "X": 0.010029049590229988,
        "G": 0.0,
        "B": 0.0060487985610961905
      },
      "extension": {
        "length": 5902.349343475342,
        "rating": 259.34808254241943
      }
    },
    {
      "class": "Branch",
      "id": "branch_34659_34737_1",
      "ports": {
        "bus1": 34659,
        "bus2": 34737
      },
      "params": {
        "R": 0.01861606538295746,
        "X": 0.09957566857337953,
        "G": 0.0,
        "B": 0.031504690647125244
      },
      "extension": {
        "length": 37286.391801269536,
        "rating": 177.52959728240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_34661_34662_1",
      "ports": {
        "bus1": 34661,
        "bus2": 34662
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34661_34878_1",
      "ports": {
        "bus1": 34661,
        "bus2": 34878
      },
      "params": {
        "R": 0.002206144155934453,
        "X": 0.011998545378446579,
        "G": 0.0,
        "B": 0.07938122004270554
      },
      "extension": {
        "length": 22368.79128515625,
        "rating": 223.99260997772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_34661_35120_1",
      "ports": {
        "bus1": 34661,
        "bus2": 35120
      },
      "params": {
        "R": 0.032729052007198334,
        "X": 0.13546350598335266,
        "G": 0.0,
        "B": 0.0275348499417305
      },
      "extension": {
        "length": 44844.492974853514,
        "rating": 193.98784637451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_34663_34665_1",
      "ports": {
        "bus1": 34665,
        "bus2": 34663
      },
      "params": {
        "R": 0.0012788877356797457,
        "X": 0.00879269652068615,
        "G": 0.0,
        "B": 0.0020336683373898268
      },
      "extension": {
        "length": 3191.8124834747314,
        "rating": 247.3499059677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_34664_34675_1",
      "ports": {
        "bus1": 34675,
        "bus2": 34664
      },
      "params": {
        "R": 0.0024212487041950226,
        "X": 0.013443336822092533,
        "G": 0.0,
        "B": 0.0040112766437232494
      },
      "extension": {
        "length": 5134.873363769531,
        "rating": 259.7346782684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_34665_34675_1",
      "ports": {
        "bus1": 34665,
        "bus2": 34675
      },
      "params": {
        "R": 0.0015970758395269513,
        "X": 0.008916527032852173,
        "G": 0.0,
        "B": 0.010641462169587612
      },
      "extension": {
        "length": 6792.194900390626,
        "rating": 254.8842430114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_34666_34673_1",
      "ports": {
        "bus1": 34673,
        "bus2": 34666
      },
      "params": {
        "R": 0.0016124018002301455,
        "X": 0.00786209013313055,
        "G": 0.0,
        "B": 0.0049378531984984875
      },
      "extension": {
        "length": 4555.776746063232,
        "rating": 240.79453945159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_34667_34673_1",
      "ports": {
        "bus1": 34667,
        "bus2": 34673
      },
      "params": {
        "R": 0.004268117249011993,
        "X": 0.028655884787440303,
        "G": 0.0,
        "B": 0.013231843709945679
      },
      "extension": {
        "length": 12751.77157635498,
        "rating": 203.87403964996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_34668_34669_1",
      "ports": {
        "bus1": 34668,
        "bus2": 34669
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34669_34670_1",
      "ports": {
        "bus1": 34670,
        "bus2": 34669
      },
      "params": {
        "R": 0.003852986032143235,
        "X": 0.018644897267222404,
        "G": 0.0,
        "B": 0.008513822220265865
      },
      "extension": {
        "length": 9183.792989685058,
        "rating": 245.0843095779419
      }
    },
    {
      "class": "Branch",
      "id": "branch_34670_34673_1",
      "ports": {
        "bus1": 34673,
        "bus2": 34670
      },
      "params": {
        "R": 0.0025424801278859377,
        "X": 0.011558771133422853,
        "G": 0.0,
        "B": 0.0031869243830442433
      },
      "extension": {
        "length": 4478.95283065796,
        "rating": 251.29632949829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_34671_34672_1",
      "ports": {
        "bus1": 34671,
        "bus2": 34672
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34673_34674_1",
      "ports": {
        "bus1": 34673,
        "bus2": 34674
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34675_34676_1",
      "ports": {
        "bus1": 34675,
        "bus2": 34676
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34677_34678_1",
      "ports": {
        "bus1": 34677,
        "bus2": 34678
      },
      "params": {
        "R": 0.00029713372350670397,
        "X": 0.0011791059514507651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34680_34681_1",
      "ports": {
        "bus1": 34680,
        "bus2": 34681
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34681_34701_1",
      "ports": {
        "bus1": 34701,
        "bus2": 34681
      },
      "params": {
        "R": 0.0032106959261000156,
        "X": 0.01613014191389084,
        "G": 0.0,
        "B": 0.008686007000505924
      },
      "extension": {
        "length": 8225.756327636718,
        "rating": 177.8170108795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_34681_34704_1",
      "ports": {
        "bus1": 34704,
        "bus2": 34681
      },
      "params": {
        "R": 0.002723399084061384,
        "X": 0.018045462667942047,
        "G": 0.0,
        "B": 0.01194543857127428
      },
      "extension": {
        "length": 10225.28769708252,
        "rating": 159.21711921691895
      }
    },
    {
      "class": "Branch",
      "id": "branch_34682_34683_1",
      "ports": {
        "bus1": 34682,
        "bus2": 34683
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34682_34684_1",
      "ports": {
        "bus1": 34684,
        "bus2": 34682
      },
      "params": {
        "R": 0.001570492284372449,
        "X": 0.009439114481210709,
        "G": 0.0,
        "B": 0.004981965757906437
      },
      "extension": {
        "length": 4927.989038269043,
        "rating": 232.03051090240479
      }
    },
    {
      "class": "Branch",
      "id": "branch_34682_34739_1",
      "ports": {
        "bus1": 34682,
        "bus2": 34739
      },
      "params": {
        "R": 0.0014828336425125599,
        "X": 0.008067786693572998,
        "G": 0.0,
        "B": 0.005652706138789654
      },
      "extension": {
        "length": 4507.865972808838,
        "rating": 230.10637760162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_34684_34765_1",
      "ports": {
        "bus1": 34684,
        "bus2": 34765
      },
      "params": {
        "R": 0.004455925896763802,
        "X": 0.024005429819226265,
        "G": 0.0,
        "B": 0.021335678175091743
      },
      "extension": {
        "length": 15954.782463500977,
        "rating": 235.50615310668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_34685_34686_1",
      "ports": {
        "bus1": 34685,
        "bus2": 34686
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34686_34691_1",
      "ports": {
        "bus1": 34691,
        "bus2": 34686
      },
      "params": {
        "R": 0.0023253948893398046,
        "X": 0.0154959037899971,
        "G": 0.0,
        "B": 0.009624570608139038
      },
      "extension": {
        "length": 7774.285559326172,
        "rating": 200.54068565368652
      }
    },
    {
      "class": "Branch",
      "id": "branch_34687_34688_1",
      "ports": {
        "bus1": 34687,
        "bus2": 34688
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34687_34689_1",
      "ports": {
        "bus1": 34689,
        "bus2": 34687
      },
      "params": {
        "R": 0.0025243028067052364,
        "X": 0.013770287856459618,
        "G": 0.0,
        "B": 0.00437136460095644
      },
      "extension": {
        "length": 5739.10063357544,
        "rating": 188.96511793136597
      }
    },
    {
      "class": "Branch",
      "id": "branch_34687_34709_1",
      "ports": {
        "bus1": 34709,
        "bus2": 34687
      },
      "params": {
        "R": 0.0031020776368677616,
        "X": 0.01408520247787237,
        "G": 0.0,
        "B": 0.0060167331248521805
      },
      "extension": {
        "length": 6661.69323815918,
        "rating": 200.50323009490967
      }
    },
    {
      "class": "Branch",
      "id": "branch_34689_35368_1",
      "ports": {
        "bus1": 35368,
        "bus2": 34689
      },
      "params": {
        "R": 0.003469230839982629,
        "X": 0.018297836184501648,
        "G": 0.0,
        "B": 0.0062102749943733215
      },
      "extension": {
        "length": 7326.680927124024,
        "rating": 190.73036909103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_34690_34751_1",
      "ports": {
        "bus1": 34690,
        "bus2": 34751
      },
      "params": {
        "R": 0.003242557169869542,
        "X": 0.02212202548980713,
        "G": 0.0,
        "B": 0.00812323484569788
      },
      "extension": {
        "length": 9500.417105163575,
        "rating": 184.36200618743896
      }
    },
    {
      "class": "Branch",
      "id": "branch_34691_34710_1",
      "ports": {
        "bus1": 34710,
        "bus2": 34691
      },
      "params": {
        "R": 0.004133313428610563,
        "X": 0.018543867394328117,
        "G": 0.0,
        "B": 0.01698356308043003
      },
      "extension": {
        "length": 11685.734808837891,
        "rating": 206.55412673950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_34692_34693_1",
      "ports": {
        "bus1": 34692,
        "bus2": 34693
      },
      "params": {
        "R": 0.00026803824584931135,
        "X": 0.0010809168452396989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34692_34752_1",
      "ports": {
        "bus1": 34752,
        "bus2": 34692
      },
      "params": {
        "R": 0.0034109733533114195,
        "X": 0.01846650056540966,
        "G": 0.0,
        "B": 0.006305297371000052
      },
      "extension": {
        "length": 7619.154353942871,
        "rating": 232.232928276062
      }
    },
    {
      "class": "Branch",
      "id": "branch_34692_35489_1",
      "ports": {
        "bus1": 34692,
        "bus2": 35489
      },
      "params": {
        "R": 0.0010358219733461738,
        "X": 0.005768905393779278,
        "G": 0.0,
        "B": 0.0033357057254761457
      },
      "extension": {
        "length": 3319.211375793457,
        "rating": 235.39080619812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_34694_34710_1",
      "ports": {
        "bus1": 34710,
        "bus2": 34694
      },
      "params": {
        "R": 0.004054621793329716,
        "X": 0.024138284847140312,
        "G": 0.0,
        "B": 0.008251238614320755
      },
      "extension": {
        "length": 9515.536321838379,
        "rating": 226.4324426651001
      }
    },
    {
      "class": "Branch",
      "id": "branch_34694_35489_1",
      "ports": {
        "bus1": 35489,
        "bus2": 34694
      },
      "params": {
        "R": 0.002766707912087441,
        "X": 0.015668442472815514,
        "G": 0.0,
        "B": 0.010967686772346497
      },
      "extension": {
        "length": 8702.408396118164,
        "rating": 237.42070198059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_34695_34715_1",
      "ports": {
        "bus1": 34695,
        "bus2": 34715
      },
      "params": {
        "R": 0.0019434636924415827,
        "X": 0.01309366151690483,
        "G": 0.0,
        "B": 0.002941373735666275
      },
      "extension": {
        "length": 4259.453682128907,
        "rating": 175.64809322357178
      }
    },
    {
      "class": "Branch",
      "id": "branch_34695_34716_1",
      "ports": {
        "bus1": 34695,
        "bus2": 34716
      },
      "params": {
        "R": 0.0026889473665505648,
        "X": 0.014869306236505507,
        "G": 0.0,
        "B": 0.008817722089588642
      },
      "extension": {
        "length": 8040.251627380371,
        "rating": 186.22472286224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_34696_34697_1",
      "ports": {
        "bus1": 34696,
        "bus2": 34697
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34696_34698_1",
      "ports": {
        "bus1": 34698,
        "bus2": 34696
      },
      "params": {
        "R": 0.0014696469297632573,
        "X": 0.008539542555809021,
        "G": 0.0,
        "B": 0.003911866806447506
      },
      "extension": {
        "length": 4166.627662078858,
        "rating": 229.1059970855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_34696_34715_1",
      "ports": {
        "bus1": 34696,
        "bus2": 34715
      },
      "params": {
        "R": 0.002550333272665739,
        "X": 0.014635809697210789,
        "G": 0.0,
        "B": 0.007935279048979282
      },
      "extension": {
        "length": 8362.037241760254,
        "rating": 236.4393949508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_34698_34711_1",
      "ports": {
        "bus1": 34711,
        "bus2": 34698
      },
      "params": {
        "R": 0.0006912326207384468,
        "X": 0.004081808030605316,
        "G": 0.0,
        "B": 0.003081741509959102
      },
      "extension": {
        "length": 2717.0476311950683,
        "rating": 208.17866325378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_34699_34700_1",
      "ports": {
        "bus1": 34699,
        "bus2": 34700
      },
      "params": {
        "R": 0.0002941040729638189,
        "X": 0.0011634371476247907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34700_34703_1",
      "ports": {
        "bus1": 34703,
        "bus2": 34700
      },
      "params": {
        "R": 0.0023131140042096376,
        "X": 0.011555126868188381,
        "G": 0.0,
        "B": 0.002518533729016781
      },
      "extension": {
        "length": 4030.2113027343753,
        "rating": 256.1685562133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_34700_34707_1",
      "ports": {
        "bus1": 34700,
        "bus2": 34707
      },
      "params": {
        "R": 0.0008098804391920567,
        "X": 0.004653007723391056,
        "G": 0.0,
        "B": 0.008804255165159702
      },
      "extension": {
        "length": 4898.1968451232915,
        "rating": 244.03011798858643
      }
    },
    {
      "class": "Branch",
      "id": "branch_34701_34733_1",
      "ports": {
        "bus1": 34701,
        "bus2": 34733
      },
      "params": {
        "R": 0.0023981945123523474,
        "X": 0.011616651900112629,
        "G": 0.0,
        "B": 0.025144660845398903
      },
      "extension": {
        "length": 12269.809901733399,
        "rating": 204.3987274169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_34702_34712_1",
      "ports": {
        "bus1": 34712,
        "bus2": 34702
      },
      "params": {
        "R": 0.00176474719773978,
        "X": 0.010195913724601269,
        "G": 0.0,
        "B": 0.00619227159768343
      },
      "extension": {
        "length": 5526.814230834962,
        "rating": 212.42554187774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_34702_34766_1",
      "ports": {
        "bus1": 34702,
        "bus2": 34766
      },
      "params": {
        "R": 0.0037373499944806095,
        "X": 0.016311101615428925,
        "G": 0.0,
        "B": 0.012045292183756828
      },
      "extension": {
        "length": 9835.832422485351,
        "rating": 222.60639667510986
      }
    },
    {
      "class": "Branch",
      "id": "branch_34703_34732_1",
      "ports": {
        "bus1": 34732,
        "bus2": 34703
      },
      "params": {
        "R": 0.002801302587613464,
        "X": 0.015205981209874153,
        "G": 0.0,
        "B": 0.00606438098475337
      },
      "extension": {
        "length": 6811.559346313476,
        "rating": 222.53026962280273
      }
    },
    {
      "class": "Branch",
      "id": "branch_34703_34739_1",
      "ports": {
        "bus1": 34703,
        "bus2": 34739
      },
      "params": {
        "R": 0.002808991819620133,
        "X": 0.0144436564296484,
        "G": 0.0,
        "B": 0.04073874279856682
      },
      "extension": {
        "length": 16758.84208227539,
        "rating": 273.6900329589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_34704_34719_1",
      "ports": {
        "bus1": 34719,
        "bus2": 34704
      },
      "params": {
        "R": 0.0012807173188775778,
        "X": 0.008900492452085018,
        "G": 0.0,
        "B": 0.004604587331414223
      },
      "extension": {
        "length": 4431.790651245117,
        "rating": 197.8459119796753
      }
    },
    {
      "class": "Branch",
      "id": "branch_34705_34706_1",
      "ports": {
        "bus1": 34705,
        "bus2": 34706
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34705_35368_1",
      "ports": {
        "bus1": 35368,
        "bus2": 34705
      },
      "params": {
        "R": 0.002700251527130604,
        "X": 0.01599559374153614,
        "G": 0.0,
        "B": 0.004823894705623388
      },
      "extension": {
        "length": 5931.387187316895,
        "rating": 155.79043626785278
      }
    },
    {
      "class": "Branch",
      "id": "branch_34707_34708_1",
      "ports": {
        "bus1": 34707,
        "bus2": 34708
      },
      "params": {
        "R": 0.00022076231834944335,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34707_34734_1",
      "ports": {
        "bus1": 34707,
        "bus2": 34734
      },
      "params": {
        "R": 0.0014302170602604745,
        "X": 0.007719459943473339,
        "G": 0.0,
        "B": 0.0019119088537991045
      },
      "extension": {
        "length": 2610.0710388336183,
        "rating": 237.15345859527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_34709_34719_1",
      "ports": {
        "bus1": 34719,
        "bus2": 34709
      },
      "params": {
        "R": 0.0008436118951067328,
        "X": 0.0052440473809838295,
        "G": 0.0,
        "B": 0.0017621906008571386
      },
      "extension": {
        "length": 2124.0014986724855,
        "rating": 209.73968505859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_34711_34734_1",
      "ports": {
        "bus1": 34734,
        "bus2": 34711
      },
      "params": {
        "R": 0.001904393662698567,
        "X": 0.009985881857573986,
        "G": 0.0,
        "B": 0.002782373921945691
      },
      "extension": {
        "length": 3951.3737427978517,
        "rating": 196.20612859725952
      }
    },
    {
      "class": "Branch",
      "id": "branch_34712_35363_1",
      "ports": {
        "bus1": 34712,
        "bus2": 35363
      },
      "params": {
        "R": 0.0029510376043617725,
        "X": 0.01658257655799389,
        "G": 0.0,
        "B": 0.003239154117181897
      },
      "extension": {
        "length": 5118.931883331299,
        "rating": 196.63294553756714
      }
    },
    {
      "class": "Branch",
      "id": "branch_34713_34742_1",
      "ports": {
        "bus1": 34713,
        "bus2": 34742
      },
      "params": {
        "R": 0.0019095099996775389,
        "X": 0.00999082624912262,
        "G": 0.0,
        "B": 0.032695528119802475
      },
      "extension": {
        "length": 13435.120725952149,
        "rating": 181.70180320739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_34713_35124_1",
      "ports": {
        "bus1": 34713,
        "bus2": 35124
      },
      "params": {
        "R": 0.0019552591256797314,
        "X": 0.012754365801811217,
        "G": 0.0,
        "B": 0.009787462651729584
      },
      "extension": {
        "length": 7428.66158605957,
        "rating": 208.7416410446167
      }
    },
    {
      "class": "Branch",
      "id": "branch_34714_34715_1",
      "ports": {
        "bus1": 34714,
        "bus2": 34715
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34715_34735_1",
      "ports": {
        "bus1": 34715,
        "bus2": 34735
      },
      "params": {
        "R": 0.0018742160173133016,
        "X": 0.013090820983052252,
        "G": 0.0,
        "B": 0.016839321702718735
      },
      "extension": {
        "length": 10113.300207092285,
        "rating": 249.70073699951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_34716_34720_1",
      "ports": {
        "bus1": 34716,
        "bus2": 34720
      },
      "params": {
        "R": 0.001105975708924234,
        "X": 0.006709965877234936,
        "G": 0.0,
        "B": 0.005739651620388031
      },
      "extension": {
        "length": 4488.518025878906,
        "rating": 242.30966567993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_34716_34744_1",
      "ports": {
        "bus1": 34716,
        "bus2": 34744
      },
      "params": {
        "R": 0.0020350997801870108,
        "X": 0.007401071488857269,
        "G": 0.0,
        "B": 0.0027778749354183674
      },
      "extension": {
        "length": 3228.1200521850587,
        "rating": 258.24925899505615
      }
    },
    {
      "class": "Branch",
      "id": "branch_34717_34718_1",
      "ports": {
        "bus1": 34717,
        "bus2": 34718
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34717_35398_1",
      "ports": {
        "bus1": 34717,
        "bus2": 35398
      },
      "params": {
        "R": 0.0007896290626376867,
        "X": 0.009629727341234684,
        "G": 0.0,
        "B": 0.27694451808929443
      },
      "extension": {
        "length": 34345.69418188477,
        "rating": 1040.6466484069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_34717_35446_1",
      "ports": {
        "bus1": 35446,
        "bus2": 34717
      },
      "params": {
        "R": 0.00039395992644131184,
        "X": 0.004814798478037119,
        "G": 0.0,
        "B": 0.13789261877536774
      },
      "extension": {
        "length": 18089.968552734375,
        "rating": 1057.4031829833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_34719_34734_1",
      "ports": {
        "bus1": 34719,
        "bus2": 34734
      },
      "params": {
        "R": 0.001648950856178999,
        "X": 0.008890246972441673,
        "G": 0.0,
        "B": 0.007113474886864424
      },
      "extension": {
        "length": 5851.4526361999515,
        "rating": 233.41083526611328
      }
    },
    {
      "class": "Branch",
      "id": "branch_34720_34736_1",
      "ports": {
        "bus1": 34720,
        "bus2": 34736
      },
      "params": {
        "R": 0.001992727629840374,
        "X": 0.013454565778374672,
        "G": 0.0,
        "B": 0.009609329514205456
      },
      "extension": {
        "length": 7592.4374963378905,
        "rating": 231.35039806365967
      }
    },
    {
      "class": "Branch",
      "id": "branch_34721_34722_1",
      "ports": {
        "bus1": 34721,
        "bus2": 34722
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34721_34724_1",
      "ports": {
        "bus1": 34721,
        "bus2": 34724
      },
      "params": {
        "R": 0.0035146230366081,
        "X": 0.0200869869440794,
        "G": 0.0,
        "B": 0.012021529488265514
      },
      "extension": {
        "length": 10845.982112915039,
        "rating": 267.89047718048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_34721_34742_1",
      "ports": {
        "bus1": 34721,
        "bus2": 34742
      },
      "params": {
        "R": 0.0018291471060365436,
        "X": 0.007098785135895014,
        "G": 0.0,
        "B": 0.00470018433406949
      },
      "extension": {
        "length": 4414.41682800293,
        "rating": 190.82740545272827
      }
    },
    {
      "class": "Branch",
      "id": "branch_34721_34749_1",
      "ports": {
        "bus1": 34721,
        "bus2": 34749
      },
      "params": {
        "R": 0.0052268365398049355,
        "X": 0.02517356537282467,
        "G": 0.0,
        "B": 0.03272346034646034
      },
      "extension": {
        "length": 20275.472733398437,
        "rating": 252.9395341873169
      }
    },
    {
      "class": "Branch",
      "id": "branch_34723_34726_1",
      "ports": {
        "bus1": 34723,
        "bus2": 34726
      },
      "params": {
        "R": 0.0010133958421647549,
        "X": 0.0772610455751419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34723_34727_1",
      "ports": {
        "bus1": 34723,
        "bus2": 34727
      },
      "params": {
        "R": 0.0002816359337884933,
        "X": 0.0010965188266709447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34723_34759_1",
      "ports": {
        "bus1": 34723,
        "bus2": 34759
      },
      "params": {
        "R": 0.0005791409057565033,
        "X": 0.00709796417504549,
        "G": 0.0,
        "B": 0.3030928373336792
      },
      "extension": {
        "length": 31001.24241650391,
        "rating": 1159.9811553955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_34724_34726_1",
      "ports": {
        "bus1": 34724,
        "bus2": 34726
      },
      "params": {
        "R": -0.0005407159333117306,
        "X": -0.04122404754161835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34724_34735_1",
      "ports": {
        "bus1": 34735,
        "bus2": 34724
      },
      "params": {
        "R": 0.0018985014175996187,
        "X": 0.011098962277173998,
        "G": 0.0,
        "B": 0.0023293618578463793
      },
      "extension": {
        "length": 3797.550178527832,
        "rating": 253.80942821502686
      }
    },
    {
      "class": "Branch",
      "id": "branch_34724_34737_1",
      "ports": {
        "bus1": 34724,
        "bus2": 34737
      },
      "params": {
        "R": 0.0043521905317902565,
        "X": 0.021573195233941075,
        "G": 0.0,
        "B": 0.0037798695266246796
      },
      "extension": {
        "length": 6548.56770135498,
        "rating": 231.25545978546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_34724_34744_1",
      "ports": {
        "bus1": 34744,
        "bus2": 34724
      },
      "params": {
        "R": 0.0015480821020901203,
        "X": 0.010638212785124779,
        "G": 0.0,
        "B": 0.002825911622494459
      },
      "extension": {
        "length": 4164.479723419189,
        "rating": 266.5872573852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_34724_34746_1",
      "ports": {
        "bus1": 34724,
        "bus2": 34746
      },
      "params": {
        "R": 0.004231018479913473,
        "X": 0.029891377314925197,
        "G": 0.0,
        "B": 0.012633603066205978
      },
      "extension": {
        "length": 14545.074743041992,
        "rating": 222.4536895751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_34725_34726_1",
      "ports": {
        "bus1": 34725,
        "bus2": 34726
      },
      "params": {
        "R": 0.0024651847779750824,
        "X": 0.18794511258602142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34728_34729_1",
      "ports": {
        "bus1": 34728,
        "bus2": 34729
      },
      "params": {
        "R": 0.00027031690115109086,
        "X": 0.0010280973510816693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34728_34732_1",
      "ports": {
        "bus1": 34728,
        "bus2": 34732
      },
      "params": {
        "R": 0.0013112906599417329,
        "X": 0.008238880895078182,
        "G": 0.0,
        "B": 0.0020539765246212482
      },
      "extension": {
        "length": 3017.865711456299,
        "rating": 202.5973081588745
      }
    },
    {
      "class": "Branch",
      "id": "branch_34728_34741_1",
      "ports": {
        "bus1": 34741,
        "bus2": 34728
      },
      "params": {
        "R": 0.003882241901010275,
        "X": 0.020829100161790848,
        "G": 0.0,
        "B": 0.009759640321135521
      },
      "extension": {
        "length": 10483.694156799316,
        "rating": 152.54675149917603
      }
    },
    {
      "class": "Branch",
      "id": "branch_34730_34737_1",
      "ports": {
        "bus1": 34730,
        "bus2": 34737
      },
      "params": {
        "R": 0.002090074820443988,
        "X": 0.012416476383805275,
        "G": 0.0,
        "B": 0.05666274577379226
      },
      "extension": {
        "length": 18926.519676635744,
        "rating": 219.73540782928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_34730_35363_1",
      "ports": {
        "bus1": 35363,
        "bus2": 34730
      },
      "params": {
        "R": 0.0018016347894445062,
        "X": 0.010966698639094831,
        "G": 0.0,
        "B": 0.010109762661159039
      },
      "extension": {
        "length": 7955.588771850586,
        "rating": 196.47611379623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_34731_34766_1",
      "ports": {
        "bus1": 34731,
        "bus2": 34766
      },
      "params": {
        "R": 0.0030095060355961323,
        "X": 0.015911569818854332,
        "G": 0.0,
        "B": 0.012169952504336834
      },
      "extension": {
        "length": 10222.960955383302,
        "rating": 230.89523315429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_34731_35124_1",
      "ports": {
        "bus1": 35124,
        "bus2": 34731
      },
      "params": {
        "R": 0.0014567751204594972,
        "X": 0.008637065067887306,
        "G": 0.0,
        "B": 0.0030656002927571535
      },
      "extension": {
        "length": 3595.3753562622073,
        "rating": 213.96410465240479
      }
    },
    {
      "class": "Branch",
      "id": "branch_34737_34738_1",
      "ports": {
        "bus1": 34737,
        "bus2": 34738
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34739_34775_1",
      "ports": {
        "bus1": 34739,
        "bus2": 34775
      },
      "params": {
        "R": 0.005014833062887192,
        "X": 0.03052402287721634,
        "G": 0.0,
        "B": 0.05323120951652527
      },
      "extension": {
        "length": 27302.131368896484,
        "rating": 263.67645263671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_34740_34741_1",
      "ports": {
        "bus1": 34740,
        "bus2": 34741
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34741_34761_1",
      "ports": {
        "bus1": 34741,
        "bus2": 34761
      },
      "params": {
        "R": 0.001398961991071701,
        "X": 0.0070985788479447365,
        "G": 0.0,
        "B": 0.00472077215090394
      },
      "extension": {
        "length": 4020.491861114502,
        "rating": 198.28882217407227
      }
    },
    {
      "class": "Branch",
      "id": "branch_34742_34743_1",
      "ports": {
        "bus1": 34742,
        "bus2": 34743
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34744_34745_1",
      "ports": {
        "bus1": 34744,
        "bus2": 34745
      },
      "params": {
        "R": 0.00028333227965049446,
        "X": 0.0010418950114399195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34746_34747_1",
      "ports": {
        "bus1": 34746,
        "bus2": 34747
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34748_34749_1",
      "ports": {
        "bus1": 34748,
        "bus2": 34749
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34749_35213_1",
      "ports": {
        "bus1": 34749,
        "bus2": 35213
      },
      "params": {
        "R": 0.0038725372869521375,
        "X": 0.024208255112171173,
        "G": 0.0,
        "B": 0.0326232872903347
      },
      "extension": {
        "length": 19994.67215222168,
        "rating": 237.71522045135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_34749_35217_1",
      "ports": {
        "bus1": 35217,
        "bus2": 34749
      },
      "params": {
        "R": 0.0038930957671254873,
        "X": 0.0261556226760149,
        "G": 0.0,
        "B": 0.008484751917421818
      },
      "extension": {
        "length": 10821.941929138184,
        "rating": 167.34412908554077
      }
    },
    {
      "class": "Branch",
      "id": "branch_34752_34753_1",
      "ports": {
        "bus1": 34752,
        "bus2": 34753
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34754_35126_1",
      "ports": {
        "bus1": 34754,
        "bus2": 35126
      },
      "params": {
        "R": 0.0030487696640193462,
        "X": 0.018467161804437637,
        "G": 0.0,
        "B": 0.009787660092115402
      },
      "extension": {
        "length": 9373.605078186036,
        "rating": 211.14606857299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_34754_35133_1",
      "ports": {
        "bus1": 34754,
        "bus2": 35133
      },
      "params": {
        "R": 0.00048102709115482867,
        "X": 0.003425449365749955,
        "G": 0.0,
        "B": 0.002725782338529825
      },
      "extension": {
        "length": 2136.0277297210696,
        "rating": 195.45931816101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_34755_34756_1",
      "ports": {
        "bus1": 34755,
        "bus2": 34756
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34755_34761_1",
      "ports": {
        "bus1": 34755,
        "bus2": 34761
      },
      "params": {
        "R": 0.0034250894095748663,
        "X": 0.013585635460913181,
        "G": 0.0,
        "B": 0.004424659535288811
      },
      "extension": {
        "length": 5584.489722015381,
        "rating": 225.19264221191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_34755_34763_1",
      "ports": {
        "bus1": 34763,
        "bus2": 34755
      },
      "params": {
        "R": 0.002505681710317731,
        "X": 0.017766237258911133,
        "G": 0.0,
        "B": 0.0074942014180123815
      },
      "extension": {
        "length": 8034.75324206543,
        "rating": 232.66913890838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_34757_34758_1",
      "ports": {
        "bus1": 34757,
        "bus2": 34758
      },
      "params": {
        "R": 0.00023681500169914219,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34758_34774_1",
      "ports": {
        "bus1": 34758,
        "bus2": 34774
      },
      "params": {
        "R": 0.00776136526837945,
        "X": 0.034439001232385635,
        "G": 0.0,
        "B": 0.017509939149022102
      },
      "extension": {
        "length": 16541.948623535158,
        "rating": 242.08214282989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_34758_35128_1",
      "ports": {
        "bus1": 34758,
        "bus2": 35128
      },
      "params": {
        "R": 0.0018971612444147468,
        "X": 0.010410353541374207,
        "G": 0.0,
        "B": 0.0037364254239946604
      },
      "extension": {
        "length": 4576.449984191895,
        "rating": 228.55236530303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_34759_34760_1",
      "ports": {
        "bus1": 34759,
        "bus2": 34760
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34759_34862_1",
      "ports": {
        "bus1": 34862,
        "bus2": 34759
      },
      "params": {
        "R": 0.0005729020340368152,
        "X": 0.007116077002137899,
        "G": 0.0,
        "B": 0.14017833769321442
      },
      "extension": {
        "length": 21327.67567089844,
        "rating": 1068.9205169677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_34759_35398_1",
      "ports": {
        "bus1": 35398,
        "bus2": 34759
      },
      "params": {
        "R": 0.00041077242349274457,
        "X": 0.005062964744865894,
        "G": 0.0,
        "B": 0.11888718605041504
      },
      "extension": {
        "length": 16874.678825683593,
        "rating": 1130.97505569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_34761_34762_1",
      "ports": {
        "bus1": 34761,
        "bus2": 34762
      },
      "params": {
        "R": 0.0002808591234497726,
        "X": 0.001182824489660561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34763_34764_1",
      "ports": {
        "bus1": 34763,
        "bus2": 34764
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34763_34863_1",
      "ports": {
        "bus1": 34763,
        "bus2": 34863
      },
      "params": {
        "R": 0.0020869846921414137,
        "X": 0.012998080812394619,
        "G": 0.0,
        "B": 0.014663114212453365
      },
      "extension": {
        "length": 9966.537444396972,
        "rating": 250.2469539642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_34765_34783_1",
      "ports": {
        "bus1": 34765,
        "bus2": 34783
      },
      "params": {
        "R": 0.0015351232141256332,
        "X": 0.007048092316836119,
        "G": 0.0,
        "B": 0.014760361053049564
      },
      "extension": {
        "length": 7013.250709716797,
        "rating": 237.22949028015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_34766_35128_1",
      "ports": {
        "bus1": 34766,
        "bus2": 35128
      },
      "params": {
        "R": 0.001963113434612751,
        "X": 0.010855680331587791,
        "G": 0.0,
        "B": 0.006945137865841388
      },
      "extension": {
        "length": 6160.651053771973,
        "rating": 218.79205703735352
      }
    },
    {
      "class": "Branch",
      "id": "branch_34766_35129_1",
      "ports": {
        "bus1": 34766,
        "bus2": 35129
      },
      "params": {
        "R": 0.0015347017906606195,
        "X": 0.011982982978224754,
        "G": 0.0,
        "B": 0.026140881702303883
      },
      "extension": {
        "length": 13670.173820434571,
        "rating": 233.858323097229
      }
    },
    {
      "class": "Branch",
      "id": "branch_34768_35243_1",
      "ports": {
        "bus1": 34768,
        "bus2": 35243
      },
      "params": {
        "R": 0.002173054264858365,
        "X": 0.015443668700754642,
        "G": 0.0,
        "B": 0.02603066712617874
      },
      "extension": {
        "length": 15124.956789550783,
        "rating": 250.8340358734131
      }
    },
    {
      "class": "Branch",
      "id": "branch_34769_34770_1",
      "ports": {
        "bus1": 34769,
        "bus2": 34770
      },
      "params": {
        "R": 0.001012694090604782,
        "X": 0.005945132579654455,
        "G": 0.0,
        "B": 0.004936253186315298
      },
      "extension": {
        "length": 3796.4834994506837,
        "rating": 213.55211734771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_34770_34771_1",
      "ports": {
        "bus1": 34770,
        "bus2": 34771
      },
      "params": {
        "R": 0.011917146854102612,
        "X": 0.04632503539323807,
        "G": 0.0,
        "B": 0.01136830821633339
      },
      "extension": {
        "length": 16834.715962646485,
        "rating": 235.23635864257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_34771_34772_1",
      "ports": {
        "bus1": 34771,
        "bus2": 34772
      },
      "params": {
        "R": 0.00028127801488153636,
        "X": 0.0010057692416012287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34771_35242_1",
      "ports": {
        "bus1": 35242,
        "bus2": 34771
      },
      "params": {
        "R": 0.006361217238008976,
        "X": 0.03478420898318291,
        "G": 0.0,
        "B": 0.012337861582636833
      },
      "extension": {
        "length": 15200.565151245117,
        "rating": 246.79017066955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_34773_34774_1",
      "ports": {
        "bus1": 34773,
        "bus2": 34774
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34774_34788_1",
      "ports": {
        "bus1": 34774,
        "bus2": 34788
      },
      "params": {
        "R": 0.0017144604353234174,
        "X": 0.011521145701408388,
        "G": 0.0,
        "B": 0.006915604695677757
      },
      "extension": {
        "length": 6300.265148162842,
        "rating": 247.73180484771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_34776_34783_1",
      "ports": {
        "bus1": 34783,
        "bus2": 34776
      },
      "params": {
        "R": 0.0043619847856462,
        "X": 0.028515608981251717,
        "G": 0.0,
        "B": 0.014376546256244184
      },
      "extension": {
        "length": 13868.448741210937,
        "rating": 213.9080047607422
      }
    },
    {
      "class": "Branch",
      "id": "branch_34777_34778_1",
      "ports": {
        "bus1": 34777,
        "bus2": 34778
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34777_34814_1",
      "ports": {
        "bus1": 34777,
        "bus2": 34814
      },
      "params": {
        "R": 0.003229510737583041,
        "X": 0.020483918488025665,
        "G": 0.0,
        "B": 0.0062075527384877205
      },
      "extension": {
        "length": 7440.46565625,
        "rating": 211.28876209259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_34777_34958_1",
      "ports": {
        "bus1": 34777,
        "bus2": 34958
      },
      "params": {
        "R": 0.004197380505502224,
        "X": 0.021966693922877308,
        "G": 0.0,
        "B": 0.047660227864980705
      },
      "extension": {
        "length": 18348.70192272949,
        "rating": 216.8752670288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_34779_34782_1",
      "ports": {
        "bus1": 34779,
        "bus2": 34782
      },
      "params": {
        "R": 0.005375958979129791,
        "X": 0.01815948262810707,
        "G": 0.0,
        "B": 0.003731486620381475
      },
      "extension": {
        "length": 6219.930400543213,
        "rating": 223.1564998626709
      }
    },
    {
      "class": "Branch",
      "id": "branch_34780_34781_1",
      "ports": {
        "bus1": 34781,
        "bus2": 34780
      },
      "params": {
        "R": 0.005645813420414925,
        "X": 0.030372168868780136,
        "G": 0.0,
        "B": 0.013176392763853075
      },
      "extension": {
        "length": 14102.25712097168,
        "rating": 261.375093460083
      }
    },
    {
      "class": "Branch",
      "id": "branch_34781_35254_1",
      "ports": {
        "bus1": 34781,
        "bus2": 35254
      },
      "params": {
        "R": 0.0044260695576667786,
        "X": 0.022551797330379483,
        "G": 0.0,
        "B": 0.00991655234247446
      },
      "extension": {
        "length": 10498.50334588623,
        "rating": 225.09143352508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_34781_35260_1",
      "ports": {
        "bus1": 34781,
        "bus2": 35260
      },
      "params": {
        "R": 0.0029212299268692736,
        "X": 0.01373481471091509,
        "G": 0.0,
        "B": 0.0895041674375534
      },
      "extension": {
        "length": 25605.70491687012,
        "rating": 237.87055015563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_34782_34965_1",
      "ports": {
        "bus1": 34965,
        "bus2": 34782
      },
      "params": {
        "R": 0.006606421899050474,
        "X": 0.03581022843718529,
        "G": 0.0,
        "B": 0.015724370256066322
      },
      "extension": {
        "length": 16547.555211547853,
        "rating": 225.52428245544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_34783_34784_1",
      "ports": {
        "bus1": 34783,
        "bus2": 34784
      },
      "params": {
        "R": 0.00029302429175004363,
        "X": 0.0010494656162336469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34783_34785_1",
      "ports": {
        "bus1": 34783,
        "bus2": 34785
      },
      "params": {
        "R": 0.0038077046629041433,
        "X": 0.014065750874578953,
        "G": 0.0,
        "B": 0.008612207137048244
      },
      "extension": {
        "length": 7512.619972961426,
        "rating": 222.46811389923096
      }
    },
    {
      "class": "Branch",
      "id": "branch_34786_34787_1",
      "ports": {
        "bus1": 34786,
        "bus2": 34787
      },
      "params": {
        "R": 0.000256306811934337,
        "X": 0.0010249689221382141,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34786_34788_1",
      "ports": {
        "bus1": 34788,
        "bus2": 34786
      },
      "params": {
        "R": 0.0035519315861165524,
        "X": 0.01577143184840679,
        "G": 0.0,
        "B": 0.014654547907412052
      },
      "extension": {
        "length": 10546.409514770508,
        "rating": 252.20749378204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_34789_34790_1",
      "ports": {
        "bus1": 34790,
        "bus2": 34789
      },
      "params": {
        "R": 0.0035139063838869333,
        "X": 0.022320050746202472,
        "G": 0.0,
        "B": 0.015328689478337766
      },
      "extension": {
        "length": 12790.55495324707,
        "rating": 229.75647449493408
      }
    },
    {
      "class": "Branch",
      "id": "branch_34789_34792_1",
      "ports": {
        "bus1": 34792,
        "bus2": 34789
      },
      "params": {
        "R": 0.0031582156661897898,
        "X": 0.01857549510896206,
        "G": 0.0,
        "B": 0.007963309995830059
      },
      "extension": {
        "length": 8800.392461791993,
        "rating": 233.79533290863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_34790_35344_1",
      "ports": {
        "bus1": 35344,
        "bus2": 34790
      },
      "params": {
        "R": 0.003049672581255436,
        "X": 0.021037237718701363,
        "G": 0.0,
        "B": 0.02474929764866829
      },
      "extension": {
        "length": 15763.558368164064,
        "rating": 224.20241832733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_34791_35339_1",
      "ports": {
        "bus1": 34791,
        "bus2": 35339
      },
      "params": {
        "R": 0.0035097028594464064,
        "X": 0.019552046433091164,
        "G": 0.0,
        "B": 0.01018360536545515
      },
      "extension": {
        "length": 10351.529549560548,
        "rating": 216.3658618927002
      }
    },
    {
      "class": "Branch",
      "id": "branch_34792_34804_1",
      "ports": {
        "bus1": 34792,
        "bus2": 34804
      },
      "params": {
        "R": 0.0013751975493505597,
        "X": 0.008847299963235855,
        "G": 0.0,
        "B": 0.057702407240867615
      },
      "extension": {
        "length": 16493.951134643554,
        "rating": 237.88692951202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_34793_34794_1",
      "ports": {
        "bus1": 34793,
        "bus2": 34794
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34793_34808_1",
      "ports": {
        "bus1": 34793,
        "bus2": 34808
      },
      "params": {
        "R": 0.002433476038277149,
        "X": 0.012718149460852146,
        "G": 0.0,
        "B": 0.009872048161923885
      },
      "extension": {
        "length": 8141.064311096192,
        "rating": 181.05621337890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_34793_34811_1",
      "ports": {
        "bus1": 34811,
        "bus2": 34793
      },
      "params": {
        "R": 0.001997394720092416,
        "X": 0.012127695605158806,
        "G": 0.0,
        "B": 0.0049444218166172504
      },
      "extension": {
        "length": 5518.505644958496,
        "rating": 194.4746494293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_34795_34796_1",
      "ports": {
        "bus1": 34795,
        "bus2": 34796
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34795_34799_1",
      "ports": {
        "bus1": 34795,
        "bus2": 34799
      },
      "params": {
        "R": 0.003253465285524726,
        "X": 0.01857636123895645,
        "G": 0.0,
        "B": 0.007629217579960823
      },
      "extension": {
        "length": 8216.889845581056,
        "rating": 196.09451293945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_34795_34816_1",
      "ports": {
        "bus1": 34816,
        "bus2": 34795
      },
      "params": {
        "R": 0.0015454118838533757,
        "X": 0.010505888611078264,
        "G": 0.0,
        "B": 0.003137175459414721
      },
      "extension": {
        "length": 4377.433376129151,
        "rating": 201.8077850341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_34798_34802_1",
      "ports": {
        "bus1": 34798,
        "bus2": 34802
      },
      "params": {
        "R": 0.002178047550842166,
        "X": 0.011858558282256126,
        "G": 0.0,
        "B": 0.009443860501050949
      },
      "extension": {
        "length": 7798.270490661621,
        "rating": 245.36302089691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_34798_34809_1",
      "ports": {
        "bus1": 34809,
        "bus2": 34798
      },
      "params": {
        "R": 0.0052215359173715115,
        "X": 0.029029816389083862,
        "G": 0.0,
        "B": 0.01949530467391014
      },
      "extension": {
        "length": 16906.62087597656,
        "rating": 242.22424030303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_34799_34808_1",
      "ports": {
        "bus1": 34808,
        "bus2": 34799
      },
      "params": {
        "R": 0.0015521406894549725,
        "X": 0.01332333218306303,
        "G": 0.0,
        "B": 0.011012646369636059
      },
      "extension": {
        "length": 8263.96492565918,
        "rating": 180.36682605743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_34800_34805_1",
      "ports": {
        "bus1": 34800,
        "bus2": 34805
      },
      "params": {
        "R": 0.003630033228546381,
        "X": 0.018830053508281708,
        "G": 0.0,
        "B": 0.00821460597217083
      },
      "extension": {
        "length": 9312.754490112306,
        "rating": 246.19886875152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_34800_34976_1",
      "ports": {
        "bus1": 34800,
        "bus2": 34976
      },
      "params": {
        "R": 0.004534523468464613,
        "X": 0.021821385249495506,
        "G": 0.0,
        "B": 0.024029800668358806
      },
      "extension": {
        "length": 16611.959605957032,
        "rating": 253.25560569763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_34801_34802_1",
      "ports": {
        "bus1": 34802,
        "bus2": 34801
      },
      "params": {
        "R": 0.00030620588222518563,
        "X": 0.020271115005016327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34801_34803_1",
      "ports": {
        "bus1": 34801,
        "bus2": 34803
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34801_34961_1",
      "ports": {
        "bus1": 34961,
        "bus2": 34801
      },
      "params": {
        "R": 0.0006561647751368582,
        "X": 0.008266963064670563,
        "G": 0.0,
        "B": 0.19163542985916138
      },
      "extension": {
        "length": 29390.394322265627,
        "rating": 1158.0280303955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_34802_34811_1",
      "ports": {
        "bus1": 34802,
        "bus2": 34811
      },
      "params": {
        "R": 0.002842006739228964,
        "X": 0.016438044607639313,
        "G": 0.0,
        "B": 0.01239017304033041
      },
      "extension": {
        "length": 10910.790157104493,
        "rating": 202.16188430786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_34804_34809_1",
      "ports": {
        "bus1": 34804,
        "bus2": 34809
      },
      "params": {
        "R": 0.003012191271409392,
        "X": 0.01523374579846859,
        "G": 0.0,
        "B": 0.006178121082484722
      },
      "extension": {
        "length": 7033.031851135254,
        "rating": 240.65895080566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_34805_34806_1",
      "ports": {
        "bus1": 34805,
        "bus2": 34806
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34805_34966_1",
      "ports": {
        "bus1": 34805,
        "bus2": 34966
      },
      "params": {
        "R": 0.003821868682280183,
        "X": 0.02368435636162758,
        "G": 0.0,
        "B": 0.007515720557421446
      },
      "extension": {
        "length": 9925.979082824708,
        "rating": 243.70732307434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_34807_34808_1",
      "ports": {
        "bus1": 34807,
        "bus2": 34808
      },
      "params": {
        "R": 0.00022530225396621975,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34809_34810_1",
      "ports": {
        "bus1": 34809,
        "bus2": 34810
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34811_34812_1",
      "ports": {
        "bus1": 34811,
        "bus2": 34812
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34813_34814_1",
      "ports": {
        "bus1": 34813,
        "bus2": 34814
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34814_34816_1",
      "ports": {
        "bus1": 34816,
        "bus2": 34814
      },
      "params": {
        "R": 0.0021613750141113997,
        "X": 0.013054019771516323,
        "G": 0.0,
        "B": 0.009673651307821274
      },
      "extension": {
        "length": 6935.33709338379,
        "rating": 208.78517627716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_34815_34816_1",
      "ports": {
        "bus1": 34815,
        "bus2": 34816
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34817_34827_1",
      "ports": {
        "bus1": 34817,
        "bus2": 34827
      },
      "params": {
        "R": 0.006019090302288532,
        "X": 0.019196605309844017,
        "G": 0.0,
        "B": 0.008463438600301743
      },
      "extension": {
        "length": 8611.907966674806,
        "rating": 191.4004683494568
      }
    },
    {
      "class": "Branch",
      "id": "branch_34819_34820_1",
      "ports": {
        "bus1": 34819,
        "bus2": 34820
      },
      "params": {
        "R": 0.003613965352997184,
        "X": 0.020390303805470467,
        "G": 0.0,
        "B": 0.008342040702700615
      },
      "extension": {
        "length": 9554.851503479003,
        "rating": 209.75027084350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_34821_34822_1",
      "ports": {
        "bus1": 34821,
        "bus2": 34822
      },
      "params": {
        "R": 0.003062923438847065,
        "X": 0.010278022848069668,
        "G": 0.0,
        "B": 0.0029994884971529245
      },
      "extension": {
        "length": 4175.724362640381,
        "rating": 206.85970783233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_34822_34823_1",
      "ports": {
        "bus1": 34822,
        "bus2": 34823
      },
      "params": {
        "R": 0.0035717501305043697,
        "X": 0.01596998982131481,
        "G": 0.0,
        "B": 0.010358301922678947
      },
      "extension": {
        "length": 9642.23093737793,
        "rating": 216.51229858398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_34824_34825_1",
      "ports": {
        "bus1": 34824,
        "bus2": 34825
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34824_34995_1",
      "ports": {
        "bus1": 34824,
        "bus2": 34995
      },
      "params": {
        "R": 0.001515127485617995,
        "X": 0.009590203873813152,
        "G": 0.0,
        "B": 0.007158177904784679
      },
      "extension": {
        "length": 5378.216626647949,
        "rating": 222.6668119430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_34824_35484_1",
      "ports": {
        "bus1": 34824,
        "bus2": 35484
      },
      "params": {
        "R": 0.0024021780118346214,
        "X": 0.013249057345092297,
        "G": 0.0,
        "B": 0.0055808015167713165
      },
      "extension": {
        "length": 6602.481805847168,
        "rating": 225.1805543899536
      }
    },
    {
      "class": "Branch",
      "id": "branch_34826_35484_1",
      "ports": {
        "bus1": 34826,
        "bus2": 35484
      },
      "params": {
        "R": 0.002393276896327734,
        "X": 0.013425577431917189,
        "G": 0.0,
        "B": 0.0041526732966303825
      },
      "extension": {
        "length": 5494.6695882568365,
        "rating": 243.0799961090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_34827_34828_1",
      "ports": {
        "bus1": 34827,
        "bus2": 34828
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34827_34988_1",
      "ports": {
        "bus1": 34827,
        "bus2": 34988
      },
      "params": {
        "R": 0.0018739596707746387,
        "X": 0.01224878616631031,
        "G": 0.0,
        "B": 0.02293795347213745
      },
      "extension": {
        "length": 12796.478475402833,
        "rating": 184.05771255493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_34829_34833_1",
      "ports": {
        "bus1": 34829,
        "bus2": 34833
      },
      "params": {
        "R": 0.0007813142728991807,
        "X": 0.004536472260951996,
        "G": 0.0,
        "B": 0.008911063894629478
      },
      "extension": {
        "length": 4534.060234405518,
        "rating": 245.28038501739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_34829_34836_1",
      "ports": {
        "bus1": 34829,
        "bus2": 34836
      },
      "params": {
        "R": 0.002047616057097912,
        "X": 0.012119436636567114,
        "G": 0.0,
        "B": 0.026897717267274857
      },
      "extension": {
        "length": 12452.703156738282,
        "rating": 188.3057951927185
      }
    },
    {
      "class": "Branch",
      "id": "branch_34829_34845_1",
      "ports": {
        "bus1": 34829,
        "bus2": 34845
      },
      "params": {
        "R": 0.012223760597407816,
        "X": 0.07065434753894806,
        "G": 0.0,
        "B": 0.02005329728126526
      },
      "extension": {
        "length": 27642.977540771484,
        "rating": 203.33433151245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_34829_35071_1",
      "ports": {
        "bus1": 34829,
        "bus2": 35071
      },
      "params": {
        "R": 0.013945653103291988,
        "X": 0.06227993592619896,
        "G": 0.0,
        "B": 0.15163633227348328
      },
      "extension": {
        "length": 74564.69218945313,
        "rating": 228.2371997833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_34830_35057_1",
      "ports": {
        "bus1": 34830,
        "bus2": 35057
      },
      "params": {
        "R": 0.0017225429182872176,
        "X": 0.008746026083827019,
        "G": 0.0,
        "B": 0.010927421040832996
      },
      "extension": {
        "length": 6985.650580444336,
        "rating": 238.09664249420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_34831_34832_1",
      "ports": {
        "bus1": 34831,
        "bus2": 34832
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34831_35289_1",
      "ports": {
        "bus1": 34831,
        "bus2": 35289
      },
      "params": {
        "R": 0.003715511877089739,
        "X": 0.023200826719403267,
        "G": 0.0,
        "B": 0.021378332749009132
      },
      "extension": {
        "length": 17349.260462402344,
        "rating": 252.30822563171387
      }
    },
    {
      "class": "Branch",
      "id": "branch_34833_34835_1",
      "ports": {
        "bus1": 34833,
        "bus2": 34835
      },
      "params": {
        "R": 0.0035663817543536425,
        "X": 0.02001064084470272,
        "G": 0.0,
        "B": 0.013274031691253185
      },
      "extension": {
        "length": 10468.623286010743,
        "rating": 243.56741905212402
      }
    },
    {
      "class": "Branch",
      "id": "branch_34835_35057_1",
      "ports": {
        "bus1": 34835,
        "bus2": 35057
      },
      "params": {
        "R": 0.0019606011919677258,
        "X": 0.013979959301650524,
        "G": 0.0,
        "B": 0.019735855981707573
      },
      "extension": {
        "length": 10972.227034973144,
        "rating": 239.87412452697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_34836_34838_1",
      "ports": {
        "bus1": 34838,
        "bus2": 34836
      },
      "params": {
        "R": 0.0019220230169594288,
        "X": 0.010131122544407845,
        "G": 0.0,
        "B": 0.007546387147158384
      },
      "extension": {
        "length": 6094.800503448487,
        "rating": 209.73169803619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_34837_34838_1",
      "ports": {
        "bus1": 34838,
        "bus2": 34837
      },
      "params": {
        "R": 0.0028246487490832806,
        "X": 0.017478549852967262,
        "G": 0.0,
        "B": 0.013767857104539871
      },
      "extension": {
        "length": 11537.161761291505,
        "rating": 223.7945318222046
      }
    },
    {
      "class": "Branch",
      "id": "branch_34837_34839_1",
      "ports": {
        "bus1": 34837,
        "bus2": 34839
      },
      "params": {
        "R": 0.0034124811645597224,
        "X": 0.021163001656532288,
        "G": 0.0,
        "B": 0.007171172183007002
      },
      "extension": {
        "length": 8341.293019592285,
        "rating": 191.3584589958191
      }
    },
    {
      "class": "Branch",
      "id": "branch_34837_35080_1",
      "ports": {
        "bus1": 34837,
        "bus2": 35080
      },
      "params": {
        "R": 0.02983679249882698,
        "X": 0.1737029999494553,
        "G": 0.0,
        "B": 0.06060754507780075
      },
      "extension": {
        "length": 79368.20438378907,
        "rating": 209.37986373901367
      }
    },
    {
      "class": "Branch",
      "id": "branch_34837_35317_1",
      "ports": {
        "bus1": 34837,
        "bus2": 35317
      },
      "params": {
        "R": 0.03696699067950249,
        "X": 0.19542728364467624,
        "G": 0.0,
        "B": 0.07753326743841171
      },
      "extension": {
        "length": 91515.61324511719,
        "rating": 196.3551163673401
      }
    },
    {
      "class": "Branch",
      "id": "branch_34837_35336_1",
      "ports": {
        "bus1": 34837,
        "bus2": 35336
      },
      "params": {
        "R": 0.03761237859725952,
        "X": 0.2611807882785797,
        "G": 0.0,
        "B": 0.06407430022954941
      },
      "extension": {
        "length": 95223.22395996095,
        "rating": 190.3187394142151
      }
    },
    {
      "class": "Branch",
      "id": "branch_34837_35387_1",
      "ports": {
        "bus1": 34837,
        "bus2": 35387
      },
      "params": {
        "R": 0.007982264272868633,
        "X": 0.056320078670978546,
        "G": 0.0,
        "B": 0.025397414341568947
      },
      "extension": {
        "length": 25969.8967800293,
        "rating": 199.33102130889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_34839_34845_1",
      "ports": {
        "bus1": 34845,
        "bus2": 34839
      },
      "params": {
        "R": 0.011237849481403828,
        "X": 0.06312315165996552,
        "G": 0.0,
        "B": 0.011983866803348063
      },
      "extension": {
        "length": 18735.341625,
        "rating": 185.37533283233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_34840_34841_1",
      "ports": {
        "bus1": 34841,
        "bus2": 34840
      },
      "params": {
        "R": 0.006188574247062205,
        "X": 0.029375609010457993,
        "G": 0.0,
        "B": 0.005395900458097458
      },
      "extension": {
        "length": 9773.440905212403,
        "rating": 235.46950817108154
      }
    },
    {
      "class": "Branch",
      "id": "branch_34840_35285_1",
      "ports": {
        "bus1": 35285,
        "bus2": 34840
      },
      "params": {
        "R": 0.005960493814200162,
        "X": 0.0459766499698162,
        "G": 0.0,
        "B": 0.018237115815281868
      },
      "extension": {
        "length": 20970.75103857422,
        "rating": 224.61473941802979
      }
    },
    {
      "class": "Branch",
      "id": "branch_34841_34843_1",
      "ports": {
        "bus1": 34841,
        "bus2": 34843
      },
      "params": {
        "R": 0.0021039044950157404,
        "X": 0.012814830057322979,
        "G": 0.0,
        "B": 0.008620562963187695
      },
      "extension": {
        "length": 7546.125974304199,
        "rating": 246.18520736694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_34842_34843_1",
      "ports": {
        "bus1": 34843,
        "bus2": 34842
      },
      "params": {
        "R": 0.00047467401600442827,
        "X": 0.03126576915383339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34842_34844_1",
      "ports": {
        "bus1": 34842,
        "bus2": 34844
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34843_35230_1",
      "ports": {
        "bus1": 35230,
        "bus2": 34843
      },
      "params": {
        "R": 0.002683191560208798,
        "X": 0.010356205515563488,
        "G": 0.0,
        "B": 0.005263187922537327
      },
      "extension": {
        "length": 5452.291349395752,
        "rating": 175.98506212234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_34843_35289_1",
      "ports": {
        "bus1": 34843,
        "bus2": 35289
      },
      "params": {
        "R": 0.006945203058421612,
        "X": 0.037145648151636124,
        "G": 0.0,
        "B": 0.04406750947237015
      },
      "extension": {
        "length": 27744.543806396487,
        "rating": 260.4684591293335
      }
    },
    {
      "class": "Branch",
      "id": "branch_34844_35378_1",
      "ports": {
        "bus1": 34844,
        "bus2": 35378
      },
      "params": {
        "R": 0.0007832317496649921,
        "X": 0.00888423714786768,
        "G": 0.0,
        "B": 0.17498503625392914
      },
      "extension": {
        "length": 28151.10968774414,
        "rating": 1030.9527397155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_34844_35522_1",
      "ports": {
        "bus1": 34844,
        "bus2": 35522
      },
      "params": {
        "R": 0.0022057045716792345,
        "X": 0.024703947827219963,
        "G": 0.0,
        "B": 0.5084097981452942
      },
      "extension": {
        "length": 70914.96761572266,
        "rating": 1176.6629219055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_34845_34846_1",
      "ports": {
        "bus1": 34845,
        "bus2": 34846
      },
      "params": {
        "R": 0.002577954437583685,
        "X": 0.015383642166852951,
        "G": 0.0,
        "B": 0.004845036659389734
      },
      "extension": {
        "length": 6335.083394989014,
        "rating": 211.8255615234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_34845_35374_1",
      "ports": {
        "bus1": 34845,
        "bus2": 35374
      },
      "params": {
        "R": 0.00462660938501358,
        "X": 0.023296423256397247,
        "G": 0.0,
        "B": 0.005231809802353382
      },
      "extension": {
        "length": 8211.130545959473,
        "rating": 240.50822257995605
      }
    },
    {
      "class": "Branch",
      "id": "branch_34846_34847_1",
      "ports": {
        "bus1": 34847,
        "bus2": 34846
      },
      "params": {
        "R": 0.005446689203381538,
        "X": 0.15809011459350586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34846_34847_2",
      "ports": {
        "bus1": 34847,
        "bus2": 34846
      },
      "params": {
        "R": 0.005446689203381538,
        "X": 0.15809011459350586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34846_34847_3",
      "ports": {
        "bus1": 34847,
        "bus2": 34846
      },
      "params": {
        "R": 0.005446689203381538,
        "X": 0.15809011459350586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34846_34848_1",
      "ports": {
        "bus1": 34846,
        "bus2": 34848
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34846_35374_1",
      "ports": {
        "bus1": 34846,
        "bus2": 35374
      },
      "params": {
        "R": 0.0033843673299998045,
        "X": 0.01867145299911499,
        "G": 0.0,
        "B": 0.009596203453838825
      },
      "extension": {
        "length": 9279.385852478028,
        "rating": 264.0446424484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_34847_35618_1",
      "ports": {
        "bus1": 34847,
        "bus2": 35618
      },
      "params": {
        "R": 0.003716772887855768,
        "X": 0.01667514443397522,
        "G": 0.0,
        "B": 0.0016598197398707268
      },
      "extension": {
        "length": 3717.502820343018,
        "rating": 153.77203226089478
      }
    },
    {
      "class": "Branch",
      "id": "branch_34849_34852_1",
      "ports": {
        "bus1": 34849,
        "bus2": 34852
      },
      "params": {
        "R": 0.0030005616135895252,
        "X": 0.016052929684519768,
        "G": 0.0,
        "B": 0.006703668739646673
      },
      "extension": {
        "length": 7070.770803405762,
        "rating": 208.36687088012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_34849_35118_1",
      "ports": {
        "bus1": 34849,
        "bus2": 35118
      },
      "params": {
        "R": 0.0038290468510240316,
        "X": 0.020967071875929832,
        "G": 0.0,
        "B": 0.06541609764099121
      },
      "extension": {
        "length": 24258.530681762695,
        "rating": 201.41284465789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_34850_34851_1",
      "ports": {
        "bus1": 34850,
        "bus2": 34851
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34850_35130_1",
      "ports": {
        "bus1": 34850,
        "bus2": 35130
      },
      "params": {
        "R": 0.0025295508094131947,
        "X": 0.012723922729492188,
        "G": 0.0,
        "B": 0.021674074232578278
      },
      "extension": {
        "length": 11492.780237731933,
        "rating": 185.03484725952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_34850_35132_1",
      "ports": {
        "bus1": 34850,
        "bus2": 35132
      },
      "params": {
        "R": 0.0013587602879852059,
        "X": 0.006474481429904699,
        "G": 0.0,
        "B": 0.011775759048759936
      },
      "extension": {
        "length": 6552.1406925659185,
        "rating": 190.43564796447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_34853_34886_1",
      "ports": {
        "bus1": 34886,
        "bus2": 34853
      },
      "params": {
        "R": 0.0032401138450950384,
        "X": 0.020132580772042274,
        "G": 0.0,
        "B": 0.007535642944276333
      },
      "extension": {
        "length": 9556.404710998535,
        "rating": 152.5404691696167
      }
    },
    {
      "class": "Branch",
      "id": "branch_34854_34855_1",
      "ports": {
        "bus1": 34854,
        "bus2": 34855
      },
      "params": {
        "R": 0.00026690648519434035,
        "X": 0.0011899939272552729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34854_34856_1",
      "ports": {
        "bus1": 34856,
        "bus2": 34854
      },
      "params": {
        "R": 0.0029589631594717503,
        "X": 0.020981118083000183,
        "G": 0.0,
        "B": 0.008770962245762348
      },
      "extension": {
        "length": 9746.503037841798,
        "rating": 185.52026748657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_34854_34885_1",
      "ports": {
        "bus1": 34854,
        "bus2": 34885
      },
      "params": {
        "R": 0.003990106750279665,
        "X": 0.023231271654367447,
        "G": 0.0,
        "B": 0.015363774262368679
      },
      "extension": {
        "length": 14558.005349121095,
        "rating": 178.3092975616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_34856_34857_1",
      "ports": {
        "bus1": 34856,
        "bus2": 34857
      },
      "params": {
        "R": 0.0002297387691214681,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34858_34861_1",
      "ports": {
        "bus1": 34858,
        "bus2": 34861
      },
      "params": {
        "R": 0.001170995063148439,
        "X": 0.06613022089004517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34858_34862_1",
      "ports": {
        "bus1": 34858,
        "bus2": 34862
      },
      "params": {
        "R": 0.0002993658999912441,
        "X": 0.00109644397161901,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34859_34861_1",
      "ports": {
        "bus1": 34859,
        "bus2": 34861
      },
      "params": {
        "R": -0.000512573984451592,
        "X": -0.02894686348736286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34859_34871_1",
      "ports": {
        "bus1": 34859,
        "bus2": 34871
      },
      "params": {
        "R": 0.0013622465776279569,
        "X": 0.009938639588654041,
        "G": 0.0,
        "B": 0.002105873776599765
      },
      "extension": {
        "length": 3267.224967590332,
        "rating": 245.96283435821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_34859_35122_1",
      "ports": {
        "bus1": 34859,
        "bus2": 35122
      },
      "params": {
        "R": 0.006803101859986782,
        "X": 0.03857406601309776,
        "G": 0.0,
        "B": 0.01229524053633213
      },
      "extension": {
        "length": 15466.344742309571,
        "rating": 244.5730209350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_34860_34861_1",
      "ports": {
        "bus1": 34860,
        "bus2": 34861
      },
      "params": {
        "R": 0.0025729297194629908,
        "X": 0.145302414894104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34862_35515_1",
      "ports": {
        "bus1": 34862,
        "bus2": 35515
      },
      "params": {
        "R": 0.0009389497572556138,
        "X": 0.011247093789279461,
        "G": 0.0,
        "B": 0.5367549061775208
      },
      "extension": {
        "length": 50699.388528808595,
        "rating": 1167.8452491760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_34863_34864_1",
      "ports": {
        "bus1": 34863,
        "bus2": 34864
      },
      "params": {
        "R": 0.0002048181486316025,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34863_35129_1",
      "ports": {
        "bus1": 35129,
        "bus2": 34863
      },
      "params": {
        "R": 0.0020201008301228285,
        "X": 0.00981366727501154,
        "G": 0.0,
        "B": 0.0033269550185650587
      },
      "extension": {
        "length": 4185.865104125976,
        "rating": 240.18044471740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_34865_34868_1",
      "ports": {
        "bus1": 34865,
        "bus2": 34868
      },
      "params": {
        "R": -0.00017703138291835785,
        "X": -0.004295840859413147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34865_34869_1",
      "ports": {
        "bus1": 34865,
        "bus2": 34869
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34865_34870_1",
      "ports": {
        "bus1": 34865,
        "bus2": 34870
      },
      "params": {
        "R": 0.0002911293413490057,
        "X": 0.001106484909541905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34866_34868_1",
      "ports": {
        "bus1": 34866,
        "bus2": 34868
      },
      "params": {
        "R": 0.006444508209824562,
        "X": 0.15638220310211182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34867_34868_1",
      "ports": {
        "bus1": 34867,
        "bus2": 34868
      },
      "params": {
        "R": 0.006444508209824562,
        "X": 0.15638220310211182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34872_34873_1",
      "ports": {
        "bus1": 34872,
        "bus2": 34873
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34872_34874_1",
      "ports": {
        "bus1": 34874,
        "bus2": 34872
      },
      "params": {
        "R": 0.0025244508869946003,
        "X": 0.014684362336993217,
        "G": 0.0,
        "B": 0.015770798549056053
      },
      "extension": {
        "length": 10286.284090209962,
        "rating": 185.28295755386353
      }
    },
    {
      "class": "Branch",
      "id": "branch_34872_35118_1",
      "ports": {
        "bus1": 34872,
        "bus2": 35118
      },
      "params": {
        "R": 0.0020845287945121527,
        "X": 0.01345315482467413,
        "G": 0.0,
        "B": 0.0032151895575225353
      },
      "extension": {
        "length": 4749.4549706726075,
        "rating": 193.45256090164185
      }
    },
    {
      "class": "Branch",
      "id": "branch_34874_34876_1",
      "ports": {
        "bus1": 34876,
        "bus2": 34874
      },
      "params": {
        "R": 0.003311233362182975,
        "X": 0.020963631570339203,
        "G": 0.0,
        "B": 0.007944945245981216
      },
      "extension": {
        "length": 8885.242561706544,
        "rating": 223.6811876296997
      }
    },
    {
      "class": "Branch",
      "id": "branch_34874_34885_1",
      "ports": {
        "bus1": 34874,
        "bus2": 34885
      },
      "params": {
        "R": 0.003475076286122203,
        "X": 0.018575705587863922,
        "G": 0.0,
        "B": 0.040259379893541336
      },
      "extension": {
        "length": 20143.10630126953,
        "rating": 223.4708309173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_34875_34876_1",
      "ports": {
        "bus1": 34875,
        "bus2": 34876
      },
      "params": {
        "R": 0.0009724522242322564,
        "X": 0.004970293026417494,
        "G": 0.0,
        "B": 0.01951756700873375
      },
      "extension": {
        "length": 6980.797574340821,
        "rating": 218.08040142059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_34877_34880_1",
      "ports": {
        "bus1": 34880,
        "bus2": 34877
      },
      "params": {
        "R": 0.004119375254958868,
        "X": 0.022195879369974136,
        "G": 0.0,
        "B": 0.0064522079192101955
      },
      "extension": {
        "length": 8481.690240600587,
        "rating": 163.99048566818237
      }
    },
    {
      "class": "Branch",
      "id": "branch_34878_34879_1",
      "ports": {
        "bus1": 34878,
        "bus2": 34879
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34878_35526_1",
      "ports": {
        "bus1": 35526,
        "bus2": 34878
      },
      "params": {
        "R": 0.0025875128339976072,
        "X": 0.01940719224512577,
        "G": 0.0,
        "B": 0.006937253288924694
      },
      "extension": {
        "length": 8634.322807800294,
        "rating": 228.19454669952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_34880_34881_1",
      "ports": {
        "bus1": 34880,
        "bus2": 34881
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34880_34882_1",
      "ports": {
        "bus1": 34882,
        "bus2": 34880
      },
      "params": {
        "R": 0.0024328785948455334,
        "X": 0.014009397476911545,
        "G": 0.0,
        "B": 0.02208363078534603
      },
      "extension": {
        "length": 11998.385352905274,
        "rating": 281.9984197616577
      }
    },
    {
      "class": "Branch",
      "id": "branch_34880_35526_1",
      "ports": {
        "bus1": 35526,
        "bus2": 34880
      },
      "params": {
        "R": 0.0016421448672190309,
        "X": 0.012450853362679482,
        "G": 0.0,
        "B": 0.006727783940732479
      },
      "extension": {
        "length": 6028.924245391846,
        "rating": 283.0273628234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_34882_34888_1",
      "ports": {
        "bus1": 34882,
        "bus2": 34888
      },
      "params": {
        "R": 0.0033610234968364243,
        "X": 0.02119715884327888,
        "G": 0.0,
        "B": 0.008470574393868446
      },
      "extension": {
        "length": 10028.26286279297,
        "rating": 232.30605125427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_34882_35309_1",
      "ports": {
        "bus1": 34882,
        "bus2": 35309
      },
      "params": {
        "R": 0.004068505484610796,
        "X": 0.02306085266172886,
        "G": 0.0,
        "B": 0.12097380310297012
      },
      "extension": {
        "length": 38813.57849047852,
        "rating": 252.73051261901855
      }
    },
    {
      "class": "Branch",
      "id": "branch_34882_35326_1",
      "ports": {
        "bus1": 34882,
        "bus2": 35326
      },
      "params": {
        "R": 0.029209736734628677,
        "X": 0.17169854044914246,
        "G": 0.0,
        "B": 0.032840047031641006
      },
      "extension": {
        "length": 57102.30542285156,
        "rating": 236.21628284454346
      }
    },
    {
      "class": "Branch",
      "id": "branch_34883_35300_1",
      "ports": {
        "bus1": 34883,
        "bus2": 35300
      },
      "params": {
        "R": 0.006872583646327258,
        "X": 0.041864801198244095,
        "G": 0.0,
        "B": 0.01589416153728962
      },
      "extension": {
        "length": 19587.728712524415,
        "rating": 212.13114261627197
      }
    },
    {
      "class": "Branch",
      "id": "branch_34884_34885_1",
      "ports": {
        "bus1": 34885,
        "bus2": 34884
      },
      "params": {
        "R": 0.002295123413205147,
        "X": 0.015658864751458168,
        "G": 0.0,
        "B": 0.0077137723565101615
      },
      "extension": {
        "length": 7505.483199279785,
        "rating": 231.90255165100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_34884_34886_1",
      "ports": {
        "bus1": 34884,
        "bus2": 34886
      },
      "params": {
        "R": 0.0033602577168494463,
        "X": 0.016221236437559128,
        "G": 0.0,
        "B": 0.0055479686707258224
      },
      "extension": {
        "length": 6920.869395080566,
        "rating": 237.53249645233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_34886_34887_1",
      "ports": {
        "bus1": 34886,
        "bus2": 34887
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34886_37031_1",
      "ports": {
        "bus1": 37031,
        "bus2": 34886
      },
      "params": {
        "R": 0.0025082381907850504,
        "X": 0.012804421596229076,
        "G": 0.0,
        "B": 0.0028295177035033703
      },
      "extension": {
        "length": 4469.2610152587895,
        "rating": 245.5000638961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_34888_35312_1",
      "ports": {
        "bus1": 34888,
        "bus2": 35312
      },
      "params": {
        "R": 0.00851495936512947,
        "X": 0.05479799583554268,
        "G": 0.0,
        "B": 0.06705377995967865
      },
      "extension": {
        "length": 43936.498909423826,
        "rating": 226.77178382873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_34890_34903_1",
      "ports": {
        "bus1": 34903,
        "bus2": 34890
      },
      "params": {
        "R": 0.004358841106295586,
        "X": 0.03030441701412201,
        "G": 0.0,
        "B": 0.008628835901618004
      },
      "extension": {
        "length": 12068.455424743654,
        "rating": 234.52861309051514
      }
    },
    {
      "class": "Branch",
      "id": "branch_34890_34912_1",
      "ports": {
        "bus1": 34890,
        "bus2": 34912
      },
      "params": {
        "R": 0.006061687599867582,
        "X": 0.031153840944170952,
        "G": 0.0,
        "B": 0.04273176193237305
      },
      "extension": {
        "length": 25028.47191796875,
        "rating": 230.84383010864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_34891_34899_1",
      "ports": {
        "bus1": 34891,
        "bus2": 34899
      },
      "params": {
        "R": 0.003388852812349796,
        "X": 0.018264714628458023,
        "G": 0.0,
        "B": 0.008682820945978165
      },
      "extension": {
        "length": 8644.757845275879,
        "rating": 260.6351852416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_34891_34922_1",
      "ports": {
        "bus1": 34891,
        "bus2": 34922
      },
      "params": {
        "R": 0.011315868236124514,
        "X": 0.05616465583443642,
        "G": 0.0,
        "B": 0.018129577860236168
      },
      "extension": {
        "length": 20412.095138305664,
        "rating": 198.4634280204773
      }
    },
    {
      "class": "Branch",
      "id": "branch_34891_34929_1",
      "ports": {
        "bus1": 34929,
        "bus2": 34891
      },
      "params": {
        "R": 0.002731438959017396,
        "X": 0.012813808396458626,
        "G": 0.0,
        "B": 0.01722036488354206
      },
      "extension": {
        "length": 11172.164900756836,
        "rating": 250.7814884185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_34892_34893_1",
      "ports": {
        "bus1": 34892,
        "bus2": 34893
      },
      "params": {
        "R": 0.004020213149487972,
        "X": 0.023499252274632454,
        "G": 0.0,
        "B": 0.008191656321287155
      },
      "extension": {
        "length": 9459.06986151123,
        "rating": 237.6225233078003
      }
    },
    {
      "class": "Branch",
      "id": "branch_34893_35342_1",
      "ports": {
        "bus1": 34893,
        "bus2": 35342
      },
      "params": {
        "R": 0.005699942819774151,
        "X": 0.030976416543126103,
        "G": 0.0,
        "B": 0.020899541676044464
      },
      "extension": {
        "length": 18769.47382067871,
        "rating": 235.35854816436768
      }
    },
    {
      "class": "Branch",
      "id": "branch_34894_34903_1",
      "ports": {
        "bus1": 34894,
        "bus2": 34903
      },
      "params": {
        "R": 0.004527768585830927,
        "X": 0.026880413293838498,
        "G": 0.0,
        "B": 0.047802455723285675
      },
      "extension": {
        "length": 23136.666693969728,
        "rating": 226.57740116119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_34896_34897_1",
      "ports": {
        "bus1": 34896,
        "bus2": 34897
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34898_34901_1",
      "ports": {
        "bus1": 34898,
        "bus2": 34901
      },
      "params": {
        "R": 0.002539023756980896,
        "X": 0.015389474108815193,
        "G": 0.0,
        "B": 0.008621484972536564
      },
      "extension": {
        "length": 8321.775862060547,
        "rating": 217.43929386138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_34898_34941_1",
      "ports": {
        "bus1": 34941,
        "bus2": 34898
      },
      "params": {
        "R": 0.002900142455473542,
        "X": 0.017830023542046547,
        "G": 0.0,
        "B": 0.010637624189257622
      },
      "extension": {
        "length": 9695.727578979493,
        "rating": 213.42265605926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_34899_34900_1",
      "ports": {
        "bus1": 34899,
        "bus2": 34900
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34899_34905_1",
      "ports": {
        "bus1": 34899,
        "bus2": 34905
      },
      "params": {
        "R": 0.0025153986643999815,
        "X": 0.012674572877585888,
        "G": 0.0,
        "B": 0.006152982357889414
      },
      "extension": {
        "length": 6364.613139038086,
        "rating": 262.988018989563
      }
    },
    {
      "class": "Branch",
      "id": "branch_34901_34902_1",
      "ports": {
        "bus1": 34901,
        "bus2": 34902
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34901_34938_1",
      "ports": {
        "bus1": 34901,
        "bus2": 34938
      },
      "params": {
        "R": 0.0028520985506474976,
        "X": 0.013566693291068077,
        "G": 0.0,
        "B": 0.028142828494310382
      },
      "extension": {
        "length": 14597.813198364258,
        "rating": 222.29690551757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_34903_34904_1",
      "ports": {
        "bus1": 34903,
        "bus2": 34904
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34905_34906_1",
      "ports": {
        "bus1": 34905,
        "bus2": 34906
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34905_34910_1",
      "ports": {
        "bus1": 34910,
        "bus2": 34905
      },
      "params": {
        "R": 0.0032345731742680077,
        "X": 0.018364418298006058,
        "G": 0.0,
        "B": 0.0033421746920794253
      },
      "extension": {
        "length": 5887.698237762452,
        "rating": 264.04340267181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_34907_34908_1",
      "ports": {
        "bus1": 34908,
        "bus2": 34907
      },
      "params": {
        "R": 0.0005643936456181109,
        "X": 0.036512341350317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34907_34909_1",
      "ports": {
        "bus1": 34907,
        "bus2": 34909
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34907_34923_1",
      "ports": {
        "bus1": 34923,
        "bus2": 34907
      },
      "params": {
        "R": 0.0006751210894435644,
        "X": 0.008238331414759159,
        "G": 0.0,
        "B": 0.3484727442264557
      },
      "extension": {
        "length": 37903.92071264648,
        "rating": 1174.1873741149902
      }
    },
    {
      "class": "Branch",
      "id": "branch_34908_34910_1",
      "ports": {
        "bus1": 34908,
        "bus2": 34910
      },
      "params": {
        "R": 0.0017860261723399162,
        "X": 0.008680111728608608,
        "G": 0.0,
        "B": 0.021528922021389008
      },
      "extension": {
        "length": 9052.269924682618,
        "rating": 267.6769018173218
      }
    },
    {
      "class": "Branch",
      "id": "branch_34910_34911_1",
      "ports": {
        "bus1": 34910,
        "bus2": 34911
      },
      "params": {
        "R": 0.00025423368788324296,
        "X": 0.0011953534558415413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34912_34913_1",
      "ports": {
        "bus1": 34912,
        "bus2": 34913
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34912_35356_1",
      "ports": {
        "bus1": 34912,
        "bus2": 35356
      },
      "params": {
        "R": 0.0023551713675260544,
        "X": 0.013405609875917435,
        "G": 0.0,
        "B": 0.009961455129086971
      },
      "extension": {
        "length": 8041.0274637451175,
        "rating": 223.54207038879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_34914_34915_1",
      "ports": {
        "bus1": 34914,
        "bus2": 34915
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34915_34916_1",
      "ports": {
        "bus1": 34915,
        "bus2": 34916
      },
      "params": {
        "R": 0.0014070119941607118,
        "X": 0.009959203191101551,
        "G": 0.0,
        "B": 0.021104855462908745
      },
      "extension": {
        "length": 9923.477375061035,
        "rating": 192.13417768478394
      }
    },
    {
      "class": "Branch",
      "id": "branch_34915_34932_1",
      "ports": {
        "bus1": 34932,
        "bus2": 34915
      },
      "params": {
        "R": 0.0016640754183754325,
        "X": 0.009950549341738224,
        "G": 0.0,
        "B": 0.006258494686335325
      },
      "extension": {
        "length": 5524.817085296631,
        "rating": 198.29871654510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_34916_34917_1",
      "ports": {
        "bus1": 34916,
        "bus2": 34917
      },
      "params": {
        "R": 0.0029949652962386612,
        "X": 0.018442831933498383,
        "G": 0.0,
        "B": 0.005274235270917416
      },
      "extension": {
        "length": 7144.815214050293,
        "rating": 182.6011061668396
      }
    },
    {
      "class": "Branch",
      "id": "branch_34916_34932_1",
      "ports": {
        "bus1": 34916,
        "bus2": 34932
      },
      "params": {
        "R": 0.005368401296436786,
        "X": 0.031156977638602257,
        "G": 0.0,
        "B": 0.010747709311544895
      },
      "extension": {
        "length": 12018.216375,
        "rating": 199.4187831878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_34916_35016_1",
      "ports": {
        "bus1": 34916,
        "bus2": 35016
      },
      "params": {
        "R": 0.007348503451794386,
        "X": 0.042938098311424255,
        "G": 0.0,
        "B": 0.02492363192141056
      },
      "extension": {
        "length": 25265.882449951172,
        "rating": 221.87354564666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_34917_34937_1",
      "ports": {
        "bus1": 34917,
        "bus2": 34937
      },
      "params": {
        "R": 0.0028125904500484467,
        "X": 0.01689297705888748,
        "G": 0.0,
        "B": 0.02271079830825329
      },
      "extension": {
        "length": 13853.819122558594,
        "rating": 189.3618106842041
      }
    },
    {
      "class": "Branch",
      "id": "branch_34918_34919_1",
      "ports": {
        "bus1": 34918,
        "bus2": 34919
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34920_34921_1",
      "ports": {
        "bus1": 34920,
        "bus2": 34921
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34920_34924_1",
      "ports": {
        "bus1": 34924,
        "bus2": 34920
      },
      "params": {
        "R": 0.0024699904024600983,
        "X": 0.013215569779276848,
        "G": 0.0,
        "B": 0.0024837327655404806
      },
      "extension": {
        "length": 4409.632120056152,
        "rating": 259.00282859802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_34920_34934_1",
      "ports": {
        "bus1": 34920,
        "bus2": 34934
      },
      "params": {
        "R": 0.0033127930946648117,
        "X": 0.01784450188279152,
        "G": 0.0,
        "B": 0.020138755440711975
      },
      "extension": {
        "length": 13003.551580078125,
        "rating": 243.0447816848755
      }
    },
    {
      "class": "Branch",
      "id": "branch_34923_34926_1",
      "ports": {
        "bus1": 34923,
        "bus2": 34926
      },
      "params": {
        "R": 0.0014304080978035927,
        "X": 0.07918202131986618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34923_34927_1",
      "ports": {
        "bus1": 34923,
        "bus2": 34927
      },
      "params": {
        "R": 0.00026426263502798975,
        "X": 0.0010148129658773541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34923_34933_1",
      "ports": {
        "bus1": 34933,
        "bus2": 34923
      },
      "params": {
        "R": 0.0005225766799412668,
        "X": 0.006039071828126907,
        "G": 0.0,
        "B": 0.1674838364124298
      },
      "extension": {
        "length": 20584.303185058594,
        "rating": 1153.4725189208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_34924_34926_1",
      "ports": {
        "bus1": 34924,
        "bus2": 34926
      },
      "params": {
        "R": -0.0008414569310843945,
        "X": -0.04657990485429764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34925_34926_1",
      "ports": {
        "bus1": 34925,
        "bus2": 34926
      },
      "params": {
        "R": 0.003119556698948145,
        "X": 0.17268693447113037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34928_34938_1",
      "ports": {
        "bus1": 34928,
        "bus2": 34938
      },
      "params": {
        "R": 0.002238799352198839,
        "X": 0.015543154440820217,
        "G": 0.0,
        "B": 0.05188234895467758
      },
      "extension": {
        "length": 21793.875819213867,
        "rating": 223.56858253479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_34928_35147_1",
      "ports": {
        "bus1": 35147,
        "bus2": 34928
      },
      "params": {
        "R": 0.004199940245598555,
        "X": 0.01933615654706955,
        "G": 0.0,
        "B": 0.02119048312306404
      },
      "extension": {
        "length": 15008.636587280274,
        "rating": 218.90344619750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_34929_34938_1",
      "ports": {
        "bus1": 34938,
        "bus2": 34929
      },
      "params": {
        "R": 0.0029132755007594824,
        "X": 0.016849303618073463,
        "G": 0.0,
        "B": 0.017125196754932404
      },
      "extension": {
        "length": 11363.711302001953,
        "rating": 244.49870586395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_34930_34936_1",
      "ports": {
        "bus1": 34936,
        "bus2": 34930
      },
      "params": {
        "R": 0.001787579501979053,
        "X": 0.011720443144440651,
        "G": 0.0,
        "B": 0.03433624655008316
      },
      "extension": {
        "length": 14684.550322631836,
        "rating": 196.39509916305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_34930_35148_1",
      "ports": {
        "bus1": 34930,
        "bus2": 35148
      },
      "params": {
        "R": 0.009016093797981739,
        "X": 0.039329592138528824,
        "G": 0.0,
        "B": 0.01585032045841217
      },
      "extension": {
        "length": 18201.458770751953,
        "rating": 194.29839849472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_34931_34932_1",
      "ports": {
        "bus1": 34932,
        "bus2": 34931
      },
      "params": {
        "R": 0.0005796324112452567,
        "X": 0.0310940220952034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34931_34933_1",
      "ports": {
        "bus1": 34931,
        "bus2": 34933
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34932_34936_1",
      "ports": {
        "bus1": 34932,
        "bus2": 34936
      },
      "params": {
        "R": 0.0018405311275273561,
        "X": 0.012349817901849747,
        "G": 0.0,
        "B": 0.00858687050640583
      },
      "extension": {
        "length": 7084.507174255371,
        "rating": 220.02127170562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_34933_35159_1",
      "ports": {
        "bus1": 35159,
        "bus2": 34933
      },
      "params": {
        "R": 0.000908431364223361,
        "X": 0.012486174702644348,
        "G": 0.0,
        "B": 0.13815099000930786
      },
      "extension": {
        "length": 29150.343951416016,
        "rating": 1149.7318267822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_34934_34935_1",
      "ports": {
        "bus1": 34934,
        "bus2": 34935
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34934_34937_1",
      "ports": {
        "bus1": 34934,
        "bus2": 34937
      },
      "params": {
        "R": 0.005189795512706041,
        "X": 0.0348675474524498,
        "G": 0.0,
        "B": 0.006531558930873872
      },
      "extension": {
        "length": 10492.556034484864,
        "rating": 223.9145278930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_34938_34939_1",
      "ports": {
        "bus1": 34939,
        "bus2": 34938
      },
      "params": {
        "R": 0.0023006461560726166,
        "X": 0.0126400850713253,
        "G": 0.0,
        "B": 0.006069286726415157
      },
      "extension": {
        "length": 6360.9093069763185,
        "rating": 193.7643527984619
      }
    },
    {
      "class": "Branch",
      "id": "branch_34939_34940_1",
      "ports": {
        "bus1": 34939,
        "bus2": 34940
      },
      "params": {
        "R": 0.00023631234944332394,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34941_35145_1",
      "ports": {
        "bus1": 34941,
        "bus2": 35145
      },
      "params": {
        "R": 0.003038549562916159,
        "X": 0.016693921759724617,
        "G": 0.0,
        "B": 0.04219171032309532
      },
      "extension": {
        "length": 19142.73782775879,
        "rating": 207.20598697662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_34942_34943_1",
      "ports": {
        "bus1": 34943,
        "bus2": 34942
      },
      "params": {
        "R": 0.0028579318895936012,
        "X": 0.019021078944206238,
        "G": 0.0,
        "B": 0.00790431722998619
      },
      "extension": {
        "length": 9334.932206176758,
        "rating": 279.55617904663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_34943_34944_1",
      "ports": {
        "bus1": 34944,
        "bus2": 34943
      },
      "params": {
        "R": 0.00468361796811223,
        "X": 0.03367665782570839,
        "G": 0.0,
        "B": 0.015187354758381844
      },
      "extension": {
        "length": 16022.058450073242,
        "rating": 271.9965696334839
      }
    },
    {
      "class": "Branch",
      "id": "branch_34943_34948_1",
      "ports": {
        "bus1": 34948,
        "bus2": 34943
      },
      "params": {
        "R": 0.002684932667762041,
        "X": 0.01625242456793785,
        "G": 0.0,
        "B": 0.009433886036276817
      },
      "extension": {
        "length": 9462.538486999512,
        "rating": 211.43271923065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_34944_34945_1",
      "ports": {
        "bus1": 34944,
        "bus2": 34945
      },
      "params": {
        "R": 0.0002441836113575846,
        "X": 0.0010797337163239717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34947_34951_1",
      "ports": {
        "bus1": 34951,
        "bus2": 34947
      },
      "params": {
        "R": 0.0022918120957911015,
        "X": 0.012753543443977831,
        "G": 0.0,
        "B": 0.006160397548228502
      },
      "extension": {
        "length": 6678.1623026733405,
        "rating": 269.8716402053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_34948_34949_1",
      "ports": {
        "bus1": 34948,
        "bus2": 34949
      },
      "params": {
        "R": 0.00022413124679587781,
        "X": 0.0010583627736195922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34950_34951_1",
      "ports": {
        "bus1": 34951,
        "bus2": 34950
      },
      "params": {
        "R": 0.00043633271707221866,
        "X": 0.0245084036141634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34950_34952_1",
      "ports": {
        "bus1": 34950,
        "bus2": 34952
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34953_34954_1",
      "ports": {
        "bus1": 34953,
        "bus2": 34954
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34955_34956_1",
      "ports": {
        "bus1": 34955,
        "bus2": 34956
      },
      "params": {
        "R": 0.0002437438815832138,
        "X": 0.0011607574997469783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34956_34957_1",
      "ports": {
        "bus1": 34957,
        "bus2": 34956
      },
      "params": {
        "R": 0.004638150334358215,
        "X": 0.02694488689303398,
        "G": 0.0,
        "B": 0.008064882829785347
      },
      "extension": {
        "length": 10958.717813049318,
        "rating": 205.43255805969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_34956_34982_1",
      "ports": {
        "bus1": 34982,
        "bus2": 34956
      },
      "params": {
        "R": 0.003822959028184414,
        "X": 0.023259146139025688,
        "G": 0.0,
        "B": 0.012243370525538921
      },
      "extension": {
        "length": 10791.933714294433,
        "rating": 210.01620292663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_34957_34968_1",
      "ports": {
        "bus1": 34968,
        "bus2": 34957
      },
      "params": {
        "R": 0.004301276057958603,
        "X": 0.02808687649667263,
        "G": 0.0,
        "B": 0.011220989748835564
      },
      "extension": {
        "length": 11843.888015808107,
        "rating": 196.99822664260864
      }
    },
    {
      "class": "Branch",
      "id": "branch_34958_35254_1",
      "ports": {
        "bus1": 34958,
        "bus2": 35254
      },
      "params": {
        "R": 0.002078944817185402,
        "X": 0.011499062180519104,
        "G": 0.0,
        "B": 0.03976992890238762
      },
      "extension": {
        "length": 14789.53303088379,
        "rating": 218.7718152999878
      }
    },
    {
      "class": "Branch",
      "id": "branch_34959_34960_1",
      "ports": {
        "bus1": 34960,
        "bus2": 34959
      },
      "params": {
        "R": 0.0006119203753769398,
        "X": 0.03586312383413315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34959_34961_1",
      "ports": {
        "bus1": 34959,
        "bus2": 34961
      },
      "params": {
        "R": 0.00029723747866228223,
        "X": 0.0010882222559303045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34960_34963_1",
      "ports": {
        "bus1": 34960,
        "bus2": 34963
      },
      "params": {
        "R": 0.0014986847527325151,
        "X": 0.008410900831222534,
        "G": 0.0,
        "B": 0.003297765040770173
      },
      "extension": {
        "length": 3704.9302040405273,
        "rating": 230.08480072021484
      }
    },
    {
      "class": "Branch",
      "id": "branch_34962_34963_1",
      "ports": {
        "bus1": 34962,
        "bus2": 34963
      },
      "params": {
        "R": 0.0019338583806529641,
        "X": 0.008550873026251793,
        "G": 0.0,
        "B": 0.008974801748991013
      },
      "extension": {
        "length": 5935.2303015747075,
        "rating": 221.67303562164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_34962_34974_1",
      "ports": {
        "bus1": 34962,
        "bus2": 34974
      },
      "params": {
        "R": 0.0030612710397690535,
        "X": 0.016191646456718445,
        "G": 0.0,
        "B": 0.0067274309694767
      },
      "extension": {
        "length": 7460.966614196777,
        "rating": 257.6650142669678
      }
    },
    {
      "class": "Branch",
      "id": "branch_34962_34983_1",
      "ports": {
        "bus1": 34983,
        "bus2": 34962
      },
      "params": {
        "R": 0.0020415352191776037,
        "X": 0.010666239075362684,
        "G": 0.0,
        "B": 0.012771070934832096
      },
      "extension": {
        "length": 7974.006252319336,
        "rating": 236.80343627929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_34964_34965_1",
      "ports": {
        "bus1": 34965,
        "bus2": 34964
      },
      "params": {
        "R": 0.004153361078351736,
        "X": 0.02168779820203781,
        "G": 0.0,
        "B": 0.011775617487728596
      },
      "extension": {
        "length": 11361.698424865723,
        "rating": 228.01809310913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_34964_34973_1",
      "ports": {
        "bus1": 34964,
        "bus2": 34973
      },
      "params": {
        "R": 0.0018491994123905897,
        "X": 0.01213080622255802,
        "G": 0.0,
        "B": 0.02120855823159218
      },
      "extension": {
        "length": 11701.250001342774,
        "rating": 230.4577112197876
      }
    },
    {
      "class": "Branch",
      "id": "branch_34966_34967_1",
      "ports": {
        "bus1": 34966,
        "bus2": 34967
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34966_34969_1",
      "ports": {
        "bus1": 34966,
        "bus2": 34969
      },
      "params": {
        "R": 0.0018623361829668281,
        "X": 0.01235519163310528,
        "G": 0.0,
        "B": 0.0036045059096068144
      },
      "extension": {
        "length": 4715.259464904785,
        "rating": 183.34509134292603
      }
    },
    {
      "class": "Branch",
      "id": "branch_34966_35341_1",
      "ports": {
        "bus1": 34966,
        "bus2": 35341
      },
      "params": {
        "R": 0.002073784125968814,
        "X": 0.015035232529044151,
        "G": 0.0,
        "B": 0.09609270840883255
      },
      "extension": {
        "length": 28030.06386694336,
        "rating": 244.68560218811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_34968_34969_1",
      "ports": {
        "bus1": 34969,
        "bus2": 34968
      },
      "params": {
        "R": 0.00458563631400466,
        "X": 0.019733844324946404,
        "G": 0.0,
        "B": 0.011507296934723854
      },
      "extension": {
        "length": 10145.726483642578,
        "rating": 191.18812084197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_34969_34970_1",
      "ports": {
        "bus1": 34969,
        "bus2": 34970
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34971_34972_1",
      "ports": {
        "bus1": 34972,
        "bus2": 34971
      },
      "params": {
        "R": 0.001662575639784336,
        "X": 0.011644269339740276,
        "G": 0.0,
        "B": 0.009369423612952232
      },
      "extension": {
        "length": 7081.095335998535,
        "rating": 214.6728754043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_34971_35253_1",
      "ports": {
        "bus1": 35253,
        "bus2": 34971
      },
      "params": {
        "R": 0.0028641987591981888,
        "X": 0.015247280709445477,
        "G": 0.0,
        "B": 0.008314494974911213
      },
      "extension": {
        "length": 7473.920242126465,
        "rating": 219.30675506591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_34972_34973_1",
      "ports": {
        "bus1": 34972,
        "bus2": 34973
      },
      "params": {
        "R": 0.003243095939978957,
        "X": 0.01745758205652237,
        "G": 0.0,
        "B": 0.005894887726753949
      },
      "extension": {
        "length": 7507.367921447754,
        "rating": 232.30268955230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_34974_34975_1",
      "ports": {
        "bus1": 34974,
        "bus2": 34975
      },
      "params": {
        "R": 0.00020931722247041765,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34974_34976_1",
      "ports": {
        "bus1": 34976,
        "bus2": 34974
      },
      "params": {
        "R": 0.002787781180813908,
        "X": 0.013545315712690353,
        "G": 0.0,
        "B": 0.011571788229048252
      },
      "extension": {
        "length": 8336.583516357423,
        "rating": 255.97379207611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_34976_34977_1",
      "ports": {
        "bus1": 34976,
        "bus2": 34977
      },
      "params": {
        "R": 0.00026561543927527964,
        "X": 0.0011211594101041555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34978_34979_1",
      "ports": {
        "bus1": 34978,
        "bus2": 34979
      },
      "params": {
        "R": 0.00020299358584452418,
        "X": 0.0011889798333868384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34980_34981_1",
      "ports": {
        "bus1": 34980,
        "bus2": 34981
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34980_34982_1",
      "ports": {
        "bus1": 34980,
        "bus2": 34982
      },
      "params": {
        "R": 0.0035764086060225964,
        "X": 0.024145156145095825,
        "G": 0.0,
        "B": 0.006945257540792228
      },
      "extension": {
        "length": 8334.414858032227,
        "rating": 213.40794563293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_34987_34988_1",
      "ports": {
        "bus1": 34987,
        "bus2": 34988
      },
      "params": {
        "R": 0.0026049937587231398,
        "X": 0.012060880661010742,
        "G": 0.0,
        "B": 0.011538606137037277
      },
      "extension": {
        "length": 8819.410045166016,
        "rating": 207.76207447052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_34987_35015_1",
      "ports": {
        "bus1": 34987,
        "bus2": 35015
      },
      "params": {
        "R": 0.004840753972530365,
        "X": 0.022011473774909977,
        "G": 0.0,
        "B": 0.040242720395326614
      },
      "extension": {
        "length": 21361.731127075196,
        "rating": 210.50841808319092
      }
    },
    {
      "class": "Branch",
      "id": "branch_34989_34990_1",
      "ports": {
        "bus1": 34989,
        "bus2": 34990
      },
      "params": {
        "R": 0.0035064769908785816,
        "X": 0.017403140664100647,
        "G": 0.0,
        "B": 0.008332876488566399
      },
      "extension": {
        "length": 8612.4067734375,
        "rating": 205.67729473114014
      }
    },
    {
      "class": "Branch",
      "id": "branch_34989_34991_1",
      "ports": {
        "bus1": 34989,
        "bus2": 34991
      },
      "params": {
        "R": 0.0026066377758979797,
        "X": 0.013269439339637756,
        "G": 0.0,
        "B": 0.0032864294480532403
      },
      "extension": {
        "length": 4712.493005859375,
        "rating": 202.12810039520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_34990_35006_1",
      "ports": {
        "bus1": 35006,
        "bus2": 34990
      },
      "params": {
        "R": 0.0017541018314659598,
        "X": 0.0115337073802948,
        "G": 0.0,
        "B": 0.0057011982426047325
      },
      "extension": {
        "length": 5605.038642150879,
        "rating": 208.0808162689209
      }
    },
    {
      "class": "Branch",
      "id": "branch_34991_34992_1",
      "ports": {
        "bus1": 34991,
        "bus2": 34992
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34991_35104_1",
      "ports": {
        "bus1": 35104,
        "bus2": 34991
      },
      "params": {
        "R": 0.0017311690608039496,
        "X": 0.009614024311304092,
        "G": 0.0,
        "B": 0.0033799889497458935
      },
      "extension": {
        "length": 4017.7342271118164,
        "rating": 197.88702726364136
      }
    },
    {
      "class": "Branch",
      "id": "branch_34993_34994_1",
      "ports": {
        "bus1": 34993,
        "bus2": 34994
      },
      "params": {
        "R": 0.0023539129178971052,
        "X": 0.011214030906558037,
        "G": 0.0,
        "B": 0.0032088940497487783
      },
      "extension": {
        "length": 4639.468846893311,
        "rating": 211.59796714782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_34993_35003_1",
      "ports": {
        "bus1": 34993,
        "bus2": 35003
      },
      "params": {
        "R": 0.003492804942652583,
        "X": 0.020079778507351875,
        "G": 0.0,
        "B": 0.00660472922027111
      },
      "extension": {
        "length": 8128.677020690919,
        "rating": 185.74658632278442
      }
    },
    {
      "class": "Branch",
      "id": "branch_34994_34995_1",
      "ports": {
        "bus1": 34995,
        "bus2": 34994
      },
      "params": {
        "R": 0.0032149155158549547,
        "X": 0.022350484505295753,
        "G": 0.0,
        "B": 0.008327094838023186
      },
      "extension": {
        "length": 10471.406627746583,
        "rating": 227.73869037628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_34996_34997_1",
      "ports": {
        "bus1": 34996,
        "bus2": 34997
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34996_35005_1",
      "ports": {
        "bus1": 34996,
        "bus2": 35005
      },
      "params": {
        "R": 0.0005185598274692893,
        "X": 0.003326918464154005,
        "G": 0.0,
        "B": 0.002044331282377243
      },
      "extension": {
        "length": 1840.4950826568604,
        "rating": 224.3835210800171
      }
    },
    {
      "class": "Branch",
      "id": "branch_34998_34999_1",
      "ports": {
        "bus1": 34998,
        "bus2": 34999
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_34998_35413_1",
      "ports": {
        "bus1": 35413,
        "bus2": 34998
      },
      "params": {
        "R": 0.001806437270715833,
        "X": 0.011726404540240765,
        "G": 0.0,
        "B": 0.0015034509124234319
      },
      "extension": {
        "length": 3114.4137891998294,
        "rating": 194.0036416053772
      }
    },
    {
      "class": "Branch",
      "id": "branch_35000_35001_1",
      "ports": {
        "bus1": 35000,
        "bus2": 35001
      },
      "params": {
        "R": 0.00022460192849393934,
        "X": 0.0010236591333523393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35001_35003_1",
      "ports": {
        "bus1": 35003,
        "bus2": 35001
      },
      "params": {
        "R": 0.0020107419695705175,
        "X": 0.00989419873803854,
        "G": 0.0,
        "B": 0.0039149182848632336
      },
      "extension": {
        "length": 4512.5090963745115,
        "rating": 209.37447547912598
      }
    },
    {
      "class": "Branch",
      "id": "branch_35001_35413_1",
      "ports": {
        "bus1": 35001,
        "bus2": 35413
      },
      "params": {
        "R": 0.0010591089958325028,
        "X": 0.005906983278691769,
        "G": 0.0,
        "B": 0.006560966372489928
      },
      "extension": {
        "length": 4386.530076690674,
        "rating": 239.3017053604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_35002_35005_1",
      "ports": {
        "bus1": 35002,
        "bus2": 35005
      },
      "params": {
        "R": 0.0009255988989025354,
        "X": 0.0054334914311766624,
        "G": 0.0,
        "B": 0.03336004912853241
      },
      "extension": {
        "length": 10129.6142578125,
        "rating": 207.14917182922363
      }
    },
    {
      "class": "Branch",
      "id": "branch_35002_35413_1",
      "ports": {
        "bus1": 35002,
        "bus2": 35413
      },
      "params": {
        "R": 0.0022597406059503555,
        "X": 0.011768787167966366,
        "G": 0.0,
        "B": 0.005596245639026165
      },
      "extension": {
        "length": 5986.574783843995,
        "rating": 234.4923973083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_35003_35004_1",
      "ports": {
        "bus1": 35003,
        "bus2": 35004
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35006_35008_1",
      "ports": {
        "bus1": 35006,
        "bus2": 35008
      },
      "params": {
        "R": 0.003515093820169568,
        "X": 0.02015923708677292,
        "G": 0.0,
        "B": 0.0073766177520155915
      },
      "extension": {
        "length": 8160.2898585205085,
        "rating": 229.20677661895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_35007_35010_1",
      "ports": {
        "bus1": 35007,
        "bus2": 35010
      },
      "params": {
        "R": 1.5895813703536987e-05,
        "X": 0.0008499007672071457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35007_35011_1",
      "ports": {
        "bus1": 35007,
        "bus2": 35011
      },
      "params": {
        "R": 0.00023049063747748733,
        "X": 0.001076882123015821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35007_35012_1",
      "ports": {
        "bus1": 35007,
        "bus2": 35012
      },
      "params": {
        "R": 0.0002194639528170228,
        "X": 0.001086943899281323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35008_35010_1",
      "ports": {
        "bus1": 35008,
        "bus2": 35010
      },
      "params": {
        "R": 0.0007272688671946526,
        "X": 0.03888474404811859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35009_35010_1",
      "ports": {
        "bus1": 35009,
        "bus2": 35010
      },
      "params": {
        "R": 0.003938613925129175,
        "X": 0.2105851024389267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35012_35414_1",
      "ports": {
        "bus1": 35414,
        "bus2": 35012
      },
      "params": {
        "R": 0.0006886468618176877,
        "X": 0.006090101320296526,
        "G": 0.0,
        "B": 0.16310451924800873
      },
      "extension": {
        "length": 19162.845112060546,
        "rating": 1091.3700103759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_35013_35014_1",
      "ports": {
        "bus1": 35013,
        "bus2": 35014
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35013_35476_1",
      "ports": {
        "bus1": 35013,
        "bus2": 35476
      },
      "params": {
        "R": 0.0030282605439424515,
        "X": 0.01397678442299366,
        "G": 0.0,
        "B": 0.006482143886387348
      },
      "extension": {
        "length": 6484.090404418946,
        "rating": 247.79517650604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_35015_35286_1",
      "ports": {
        "bus1": 35286,
        "bus2": 35015
      },
      "params": {
        "R": 0.0034438571892678733,
        "X": 0.0209501925855875,
        "G": 0.0,
        "B": 0.008519304916262627
      },
      "extension": {
        "length": 9624.676776306153,
        "rating": 212.47930526733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_35016_35021_1",
      "ports": {
        "bus1": 35016,
        "bus2": 35021
      },
      "params": {
        "R": 0.002086495980620384,
        "X": 0.011466387659311295,
        "G": 0.0,
        "B": 0.009444314986467361
      },
      "extension": {
        "length": 7616.459262634277,
        "rating": 236.13433837890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_35016_35024_1",
      "ports": {
        "bus1": 35016,
        "bus2": 35024
      },
      "params": {
        "R": 0.003362271934747696,
        "X": 0.01864052750170231,
        "G": 0.0,
        "B": 0.00898050144314766
      },
      "extension": {
        "length": 8998.219223876953,
        "rating": 221.09651565551758
      }
    },
    {
      "class": "Branch",
      "id": "branch_35017_35022_1",
      "ports": {
        "bus1": 35017,
        "bus2": 35022
      },
      "params": {
        "R": 0.006062161177396774,
        "X": 0.03217429295182228,
        "G": 0.0,
        "B": 0.007144406903535128
      },
      "extension": {
        "length": 10701.028867675781,
        "rating": 219.95692253112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_35017_35027_1",
      "ports": {
        "bus1": 35027,
        "bus2": 35017
      },
      "params": {
        "R": 0.0038549408782273535,
        "X": 0.025781374424695972,
        "G": 0.0,
        "B": 0.006754768081009388
      },
      "extension": {
        "length": 9800.011190368652,
        "rating": 217.06478595733643
      }
    },
    {
      "class": "Branch",
      "id": "branch_35017_35029_1",
      "ports": {
        "bus1": 35017,
        "bus2": 35029
      },
      "params": {
        "R": 0.008273945190012455,
        "X": 0.0531761609017849,
        "G": 0.0,
        "B": 0.01166777964681387
      },
      "extension": {
        "length": 17890.941584838867,
        "rating": 240.37435054779053
      }
    },
    {
      "class": "Branch",
      "id": "branch_35018_35021_1",
      "ports": {
        "bus1": 35021,
        "bus2": 35018
      },
      "params": {
        "R": 0.0035175557713955636,
        "X": 0.019136950373649597,
        "G": 0.0,
        "B": 0.010688389651477337
      },
      "extension": {
        "length": 10666.295034301758,
        "rating": 233.4606647491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_35018_35027_1",
      "ports": {
        "bus1": 35018,
        "bus2": 35027
      },
      "params": {
        "R": 0.0033908279146999125,
        "X": 0.017965584993362427,
        "G": 0.0,
        "B": 0.03632880002260208
      },
      "extension": {
        "length": 17829.508543945314,
        "rating": 232.8653335571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_35019_35020_1",
      "ports": {
        "bus1": 35019,
        "bus2": 35020
      },
      "params": {
        "R": 0.00028533648583106697,
        "X": 0.001108180615119636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35022_35023_1",
      "ports": {
        "bus1": 35022,
        "bus2": 35023
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35022_35162_1",
      "ports": {
        "bus1": 35022,
        "bus2": 35162
      },
      "params": {
        "R": 0.003610901534557342,
        "X": 0.018017996102571487,
        "G": 0.0,
        "B": 0.01864887960255146
      },
      "extension": {
        "length": 13835.796083129882,
        "rating": 222.8395700454712
      }
    },
    {
      "class": "Branch",
      "id": "branch_35024_35025_1",
      "ports": {
        "bus1": 35024,
        "bus2": 35025
      },
      "params": {
        "R": 0.0002539197448641062,
        "X": 0.0011136720422655344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35026_35027_1",
      "ports": {
        "bus1": 35027,
        "bus2": 35026
      },
      "params": {
        "R": 0.0011222615139558911,
        "X": 0.00645451294258237,
        "G": 0.0,
        "B": 0.008567077107727528
      },
      "extension": {
        "length": 5413.113915161133,
        "rating": 198.97761344909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_35027_35028_1",
      "ports": {
        "bus1": 35027,
        "bus2": 35028
      },
      "params": {
        "R": 0.00021985117928124964,
        "X": 0.0011283108033239841,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35030_35031_1",
      "ports": {
        "bus1": 35030,
        "bus2": 35031
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35031_35032_1",
      "ports": {
        "bus1": 35031,
        "bus2": 35032
      },
      "params": {
        "R": 0.003586646867915988,
        "X": 0.021802792325615883,
        "G": 0.0,
        "B": 0.01597101241350174
      },
      "extension": {
        "length": 13012.791016113282,
        "rating": 256.40599727630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_35034_35035_1",
      "ports": {
        "bus1": 35034,
        "bus2": 35035
      },
      "params": {
        "R": 0.00527975196018815,
        "X": 0.03655306622385979,
        "G": 0.0,
        "B": 0.006599061656743288
      },
      "extension": {
        "length": 11140.864392700196,
        "rating": 202.33168601989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_35035_35043_1",
      "ports": {
        "bus1": 35035,
        "bus2": 35043
      },
      "params": {
        "R": 0.006433475762605667,
        "X": 0.040920864790678024,
        "G": 0.0,
        "B": 0.019079945981502533
      },
      "extension": {
        "length": 18909.77358251953,
        "rating": 206.08506202697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_35036_35037_1",
      "ports": {
        "bus1": 35036,
        "bus2": 35037
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35036_35279_1",
      "ports": {
        "bus1": 35036,
        "bus2": 35279
      },
      "params": {
        "R": 0.0027366215363144875,
        "X": 0.014606996439397335,
        "G": 0.0,
        "B": 0.008472786284983158
      },
      "extension": {
        "length": 8566.011605346679,
        "rating": 225.96042156219482
      }
    },
    {
      "class": "Branch",
      "id": "branch_35038_35039_1",
      "ports": {
        "bus1": 35038,
        "bus2": 35039
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35038_35040_1",
      "ports": {
        "bus1": 35038,
        "bus2": 35040
      },
      "params": {
        "R": 0.003700154833495617,
        "X": 0.0250482726842165,
        "G": 0.0,
        "B": 0.01076293084770441
      },
      "extension": {
        "length": 11523.985588806152,
        "rating": 225.88977813720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_35038_35050_1",
      "ports": {
        "bus1": 35038,
        "bus2": 35050
      },
      "params": {
        "R": 0.0042282030917704105,
        "X": 0.02262919954955578,
        "G": 0.0,
        "B": 0.01128990575671196
      },
      "extension": {
        "length": 11659.709374145508,
        "rating": 229.38601970672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_35040_35041_1",
      "ports": {
        "bus1": 35040,
        "bus2": 35041
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35040_35043_1",
      "ports": {
        "bus1": 35043,
        "bus2": 35040
      },
      "params": {
        "R": 0.0033703905064612627,
        "X": 0.017997223883867264,
        "G": 0.0,
        "B": 0.006767656654119492
      },
      "extension": {
        "length": 7411.572466369629,
        "rating": 222.51629829406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_35042_35043_1",
      "ports": {
        "bus1": 35042,
        "bus2": 35043
      },
      "params": {
        "R": 0.00023335615696851164,
        "X": 0.0010304185561835766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35044_35045_1",
      "ports": {
        "bus1": 35044,
        "bus2": 35045
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35044_35047_1",
      "ports": {
        "bus1": 35047,
        "bus2": 35044
      },
      "params": {
        "R": 0.003929709084331989,
        "X": 0.021253786981105804,
        "G": 0.0,
        "B": 0.011965272948145866
      },
      "extension": {
        "length": 11695.316503051758,
        "rating": 225.9444236755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_35046_35048_1",
      "ports": {
        "bus1": 35048,
        "bus2": 35046
      },
      "params": {
        "R": 0.003957302309572697,
        "X": 0.017212703824043274,
        "G": 0.0,
        "B": 0.008452399633824825
      },
      "extension": {
        "length": 8486.027557250976,
        "rating": 231.85501098632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_35046_35049_1",
      "ports": {
        "bus1": 35046,
        "bus2": 35049
      },
      "params": {
        "R": 0.003923952113837004,
        "X": 0.023028597235679626,
        "G": 0.0,
        "B": 0.008602416142821312
      },
      "extension": {
        "length": 10219.252135253906,
        "rating": 233.7904453277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_35048_35050_1",
      "ports": {
        "bus1": 35048,
        "bus2": 35050
      },
      "params": {
        "R": 0.0043441662564873695,
        "X": 0.025639556348323822,
        "G": 0.0,
        "B": 0.005676683504134417
      },
      "extension": {
        "length": 7917.844447814941,
        "rating": 231.26583099365234
      }
    },
    {
      "class": "Branch",
      "id": "branch_35049_35390_1",
      "ports": {
        "bus1": 35049,
        "bus2": 35390
      },
      "params": {
        "R": 0.003502810839563608,
        "X": 0.020915480330586433,
        "G": 0.0,
        "B": 0.005645713768899441
      },
      "extension": {
        "length": 7359.424137817383,
        "rating": 235.70077419281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_35051_35390_1",
      "ports": {
        "bus1": 35390,
        "bus2": 35051
      },
      "params": {
        "R": 0.0020894273184239864,
        "X": 0.010022331029176712,
        "G": 0.0,
        "B": 0.0033583275508135557
      },
      "extension": {
        "length": 4273.468617370606,
        "rating": 224.32234287261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_35052_35053_1",
      "ports": {
        "bus1": 35053,
        "bus2": 35052
      },
      "params": {
        "R": 0.003521137172356248,
        "X": 0.019985876977443695,
        "G": 0.0,
        "B": 0.012156499549746513
      },
      "extension": {
        "length": 10621.556672058106,
        "rating": 225.9012222290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_35053_35390_1",
      "ports": {
        "bus1": 35053,
        "bus2": 35390
      },
      "params": {
        "R": 0.00307792192324996,
        "X": 0.013947528786957266,
        "G": 0.0,
        "B": 0.007063550874590874
      },
      "extension": {
        "length": 7204.500129089356,
        "rating": 232.62910842895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_35054_35055_1",
      "ports": {
        "bus1": 35054,
        "bus2": 35055
      },
      "params": {
        "R": 0.0017131558852270246,
        "X": 0.009798823855817318,
        "G": 0.0,
        "B": 0.002193652791902423
      },
      "extension": {
        "length": 3407.802526428223,
        "rating": 227.73172855377197
      }
    },
    {
      "class": "Branch",
      "id": "branch_35055_35056_1",
      "ports": {
        "bus1": 35056,
        "bus2": 35055
      },
      "params": {
        "R": 0.001835102797485888,
        "X": 0.01339397020637989,
        "G": 0.0,
        "B": 0.006392701994627715
      },
      "extension": {
        "length": 6836.825059936524,
        "rating": 282.28724002838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_35058_35059_1",
      "ports": {
        "bus1": 35058,
        "bus2": 35059
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35058_37080_1",
      "ports": {
        "bus1": 37080,
        "bus2": 35058
      },
      "params": {
        "R": 0.0013780430890619755,
        "X": 0.00704375421628356,
        "G": 0.0,
        "B": 0.002595991361886263
      },
      "extension": {
        "length": 3006.4347870941165,
        "rating": 243.56787204742432
      }
    },
    {
      "class": "Branch",
      "id": "branch_35060_35061_1",
      "ports": {
        "bus1": 35061,
        "bus2": 35060
      },
      "params": {
        "R": 0.003011198714375496,
        "X": 0.01738102175295353,
        "G": 0.0,
        "B": 0.01250353455543518
      },
      "extension": {
        "length": 10008.159415466309,
        "rating": 218.05109977722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_35060_35063_1",
      "ports": {
        "bus1": 35060,
        "bus2": 35063
      },
      "params": {
        "R": 0.0069277905859053135,
        "X": 0.029268542304635044,
        "G": 0.0,
        "B": 0.012189096771180631
      },
      "extension": {
        "length": 14666.068380981445,
        "rating": 218.89891624450684
      }
    },
    {
      "class": "Branch",
      "id": "branch_35061_35062_1",
      "ports": {
        "bus1": 35061,
        "bus2": 35062
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35061_35063_1",
      "ports": {
        "bus1": 35063,
        "bus2": 35061
      },
      "params": {
        "R": 0.0058536515571177,
        "X": 0.030993204563856125,
        "G": 0.0,
        "B": 0.009050111286342144
      },
      "extension": {
        "length": 12026.783572998047,
        "rating": 225.68132877349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_35063_35066_1",
      "ports": {
        "bus1": 35063,
        "bus2": 35066
      },
      "params": {
        "R": 0.004706547129899263,
        "X": 0.026920435950160027,
        "G": 0.0,
        "B": 0.009409545920789242
      },
      "extension": {
        "length": 12058.800060607911,
        "rating": 240.66791534423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_35064_35065_1",
      "ports": {
        "bus1": 35065,
        "bus2": 35064
      },
      "params": {
        "R": 0.006724279373884201,
        "X": 0.03519700467586517,
        "G": 0.0,
        "B": 0.02487999200820923
      },
      "extension": {
        "length": 21772.207653442383,
        "rating": 233.6200714111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_35064_35082_1",
      "ports": {
        "bus1": 35082,
        "bus2": 35064
      },
      "params": {
        "R": 0.002860797569155693,
        "X": 0.023655377328395844,
        "G": 0.0,
        "B": 0.02445550076663494
      },
      "extension": {
        "length": 17559.446888671875,
        "rating": 233.83126258850098
      }
    },
    {
      "class": "Branch",
      "id": "branch_35065_35068_1",
      "ports": {
        "bus1": 35065,
        "bus2": 35068
      },
      "params": {
        "R": 0.0063751330599188805,
        "X": 0.03911993280053139,
        "G": 0.0,
        "B": 0.019819432869553566
      },
      "extension": {
        "length": 19498.666381347655,
        "rating": 231.49206638336182
      }
    },
    {
      "class": "Branch",
      "id": "branch_35066_35070_1",
      "ports": {
        "bus1": 35066,
        "bus2": 35070
      },
      "params": {
        "R": 0.004818842746317387,
        "X": 0.027106113731861115,
        "G": 0.0,
        "B": 0.012172548100352286
      },
      "extension": {
        "length": 12627.556414123535,
        "rating": 246.61436080932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_35067_35070_1",
      "ports": {
        "bus1": 35070,
        "bus2": 35067
      },
      "params": {
        "R": 0.004850707016885281,
        "X": 0.030026117339730263,
        "G": 0.0,
        "B": 0.025551456958055496
      },
      "extension": {
        "length": 20111.40060864258,
        "rating": 259.95657444000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_35067_35190_1",
      "ports": {
        "bus1": 35190,
        "bus2": 35067
      },
      "params": {
        "R": 0.007373250089585781,
        "X": 0.034880489110946655,
        "G": 0.0,
        "B": 0.024005478248000145
      },
      "extension": {
        "length": 18368.247473876952,
        "rating": 261.68370246887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_35068_35069_1",
      "ports": {
        "bus1": 35068,
        "bus2": 35069
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35071_35073_1",
      "ports": {
        "bus1": 35071,
        "bus2": 35073
      },
      "params": {
        "R": 0.004724228288978338,
        "X": 0.02609129808843136,
        "G": 0.0,
        "B": 0.022129205986857414
      },
      "extension": {
        "length": 16394.84820703125,
        "rating": 233.46521854400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_35072_35073_1",
      "ports": {
        "bus1": 35072,
        "bus2": 35073
      },
      "params": {
        "R": 0.00028316822135820985,
        "X": 0.0011880667880177498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35073_35076_1",
      "ports": {
        "bus1": 35073,
        "bus2": 35076
      },
      "params": {
        "R": 0.0014800365315750241,
        "X": 0.010024811141192913,
        "G": 0.0,
        "B": 0.0023798600304871798
      },
      "extension": {
        "length": 3355.080570098877,
        "rating": 179.6036720275879
      }
    },
    {
      "class": "Branch",
      "id": "branch_35073_35077_1",
      "ports": {
        "bus1": 35073,
        "bus2": 35077
      },
      "params": {
        "R": 0.005313346162438393,
        "X": 0.03389141336083412,
        "G": 0.0,
        "B": 0.033682819455862045
      },
      "extension": {
        "length": 22435.970579956054,
        "rating": 234.6599817276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_35074_35075_1",
      "ports": {
        "bus1": 35074,
        "bus2": 35075
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35075_35199_1",
      "ports": {
        "bus1": 35075,
        "bus2": 35199
      },
      "params": {
        "R": 0.006632416509091854,
        "X": 0.03042239136993885,
        "G": 0.0,
        "B": 0.048959724605083466
      },
      "extension": {
        "length": 27914.739743408205,
        "rating": 229.58998680114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_35075_35241_1",
      "ports": {
        "bus1": 35241,
        "bus2": 35075
      },
      "params": {
        "R": 0.0018179342150688174,
        "X": 0.010606142692267895,
        "G": 0.0,
        "B": 0.0035189720802009106
      },
      "extension": {
        "length": 4406.043780944824,
        "rating": 224.88634586334229
      }
    },
    {
      "class": "Branch",
      "id": "branch_35076_35204_1",
      "ports": {
        "bus1": 35076,
        "bus2": 35204
      },
      "params": {
        "R": 0.0065114181488752365,
        "X": 0.03208674490451813,
        "G": 0.0,
        "B": 0.006408273242413998
      },
      "extension": {
        "length": 10646.535379943847,
        "rating": 197.1654772758484
      }
    },
    {
      "class": "Branch",
      "id": "branch_35077_35078_1",
      "ports": {
        "bus1": 35077,
        "bus2": 35078
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35077_35519_1",
      "ports": {
        "bus1": 35519,
        "bus2": 35077
      },
      "params": {
        "R": 0.00022844120394438505,
        "X": 0.0014756766613572836,
        "G": 0.0,
        "B": 0.0011123630683869123
      },
      "extension": {
        "length": 889.1806091308594,
        "rating": 238.4582281112671
      }
    },
    {
      "class": "Branch",
      "id": "branch_35079_35080_1",
      "ports": {
        "bus1": 35079,
        "bus2": 35080
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35080_35519_1",
      "ports": {
        "bus1": 35080,
        "bus2": 35519
      },
      "params": {
        "R": 0.002255538711324334,
        "X": 0.016007859259843826,
        "G": 0.0,
        "B": 0.007045754697173834
      },
      "extension": {
        "length": 7872.131493896484,
        "rating": 219.25227642059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_35081_35299_1",
      "ports": {
        "bus1": 35299,
        "bus2": 35081
      },
      "params": {
        "R": 0.0019447199301794171,
        "X": 0.010503255762159824,
        "G": 0.0,
        "B": 0.007058683782815932
      },
      "extension": {
        "length": 6523.0088428344725,
        "rating": 241.20380878448486
      }
    },
    {
      "class": "Branch",
      "id": "branch_35081_35325_1",
      "ports": {
        "bus1": 35081,
        "bus2": 35325
      },
      "params": {
        "R": 0.0012751083122566342,
        "X": 0.005760414991527796,
        "G": 0.0,
        "B": 0.04254160076379776
      },
      "extension": {
        "length": 10634.989154479981,
        "rating": 238.16726207733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_35082_35083_1",
      "ports": {
        "bus1": 35082,
        "bus2": 35083
      },
      "params": {
        "R": 0.00020193999807816002,
        "X": 0.0011138049885630608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35082_35085_1",
      "ports": {
        "bus1": 35082,
        "bus2": 35085
      },
      "params": {
        "R": 0.00583723746240139,
        "X": 0.030643934383988377,
        "G": 0.0,
        "B": 0.020571215078234673
      },
      "extension": {
        "length": 17736.139591918945,
        "rating": 235.32755374908447
      }
    },
    {
      "class": "Branch",
      "id": "branch_35084_35091_1",
      "ports": {
        "bus1": 35084,
        "bus2": 35091
      },
      "params": {
        "R": 0.010256147012114525,
        "X": 0.0448526069521904,
        "G": 0.0,
        "B": 0.018119119107723236
      },
      "extension": {
        "length": 22086.75366320801,
        "rating": 251.1268138885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_35084_35198_1",
      "ports": {
        "bus1": 35198,
        "bus2": 35084
      },
      "params": {
        "R": 0.0036250895354896784,
        "X": 0.023311041295528415,
        "G": 0.0,
        "B": 0.04351184144616127
      },
      "extension": {
        "length": 22836.945221191407,
        "rating": 266.8214797973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_35086_35087_1",
      "ports": {
        "bus1": 35086,
        "bus2": 35087
      },
      "params": {
        "R": 0.004708792082965374,
        "X": 0.022333186119794842,
        "G": 0.0,
        "B": 0.013100991025567053
      },
      "extension": {
        "length": 11912.21533355713,
        "rating": 188.86736631393433
      }
    },
    {
      "class": "Branch",
      "id": "branch_35087_35088_1",
      "ports": {
        "bus1": 35087,
        "bus2": 35088
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35087_35091_1",
      "ports": {
        "bus1": 35091,
        "bus2": 35087
      },
      "params": {
        "R": 0.004766877740621567,
        "X": 0.031265802681446075,
        "G": 0.0,
        "B": 0.02441207878291607
      },
      "extension": {
        "length": 19355.422892211915,
        "rating": 196.69264554977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_35089_35090_1",
      "ports": {
        "bus1": 35089,
        "bus2": 35090
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35090_35092_1",
      "ports": {
        "bus1": 35090,
        "bus2": 35092
      },
      "params": {
        "R": 0.00522330217063427,
        "X": 0.041664961725473404,
        "G": 0.0,
        "B": 0.011847754940390587
      },
      "extension": {
        "length": 15396.778848999023,
        "rating": 247.99654483795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_35091_35092_1",
      "ports": {
        "bus1": 35092,
        "bus2": 35091
      },
      "params": {
        "R": 0.004447441082447767,
        "X": 0.026067109778523445,
        "G": 0.0,
        "B": 0.006867273710668086
      },
      "extension": {
        "length": 9741.872576293945,
        "rating": 281.731653213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_35093_35094_1",
      "ports": {
        "bus1": 35093,
        "bus2": 35094
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35093_35096_1",
      "ports": {
        "bus1": 35093,
        "bus2": 35096
      },
      "params": {
        "R": 0.003166846698150039,
        "X": 0.018269749358296394,
        "G": 0.0,
        "B": 0.010997030884027481
      },
      "extension": {
        "length": 10377.594888793945,
        "rating": 210.83333492279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_35093_35102_1",
      "ports": {
        "bus1": 35093,
        "bus2": 35102
      },
      "params": {
        "R": 0.002253941260278225,
        "X": 0.01148642785847187,
        "G": 0.0,
        "B": 0.006497723516076803
      },
      "extension": {
        "length": 5868.5482787475585,
        "rating": 226.75797939300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_35093_35107_1",
      "ports": {
        "bus1": 35107,
        "bus2": 35093
      },
      "params": {
        "R": 0.004718521609902382,
        "X": 0.02863741666078567,
        "G": 0.0,
        "B": 0.006508112885057926
      },
      "extension": {
        "length": 9458.31704699707,
        "rating": 201.87711715698242
      }
    },
    {
      "class": "Branch",
      "id": "branch_35095_35096_1",
      "ports": {
        "bus1": 35095,
        "bus2": 35096
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35096_35114_1",
      "ports": {
        "bus1": 35114,
        "bus2": 35096
      },
      "params": {
        "R": 0.0048558213748037815,
        "X": 0.026535898447036743,
        "G": 0.0,
        "B": 0.007751637138426304
      },
      "extension": {
        "length": 10268.970891174316,
        "rating": 214.27247524261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_35097_35106_1",
      "ports": {
        "bus1": 35106,
        "bus2": 35097
      },
      "params": {
        "R": 0.009522588923573494,
        "X": 0.0681082233786583,
        "G": 0.0,
        "B": 0.011389476247131824
      },
      "extension": {
        "length": 18931.8653503418,
        "rating": 210.7964038848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_35097_35112_1",
      "ports": {
        "bus1": 35097,
        "bus2": 35112
      },
      "params": {
        "R": 0.0032928786240518093,
        "X": 0.01901901513338089,
        "G": 0.0,
        "B": 0.020455628633499146
      },
      "extension": {
        "length": 14833.662848876953,
        "rating": 212.81957626342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_35097_35116_1",
      "ports": {
        "bus1": 35116,
        "bus2": 35097
      },
      "params": {
        "R": 0.004996937699615955,
        "X": 0.030206114053726196,
        "G": 0.0,
        "B": 0.009165091440081596
      },
      "extension": {
        "length": 11397.096822326661,
        "rating": 235.7569694519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_35098_35099_1",
      "ports": {
        "bus1": 35098,
        "bus2": 35099
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35100_35101_1",
      "ports": {
        "bus1": 35101,
        "bus2": 35100
      },
      "params": {
        "R": 0.0041203573346138,
        "X": 0.025523269549012184,
        "G": 0.0,
        "B": 0.006728464271873235
      },
      "extension": {
        "length": 8907.193896240235,
        "rating": 210.2375030517578
      }
    },
    {
      "class": "Branch",
      "id": "branch_35100_35102_1",
      "ports": {
        "bus1": 35102,
        "bus2": 35100
      },
      "params": {
        "R": 0.002304358407855034,
        "X": 0.013793815858662128,
        "G": 0.0,
        "B": 0.003675648709759116
      },
      "extension": {
        "length": 4958.871316040039,
        "rating": 218.8018560409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_35104_35105_1",
      "ports": {
        "bus1": 35104,
        "bus2": 35105
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35104_35106_1",
      "ports": {
        "bus1": 35104,
        "bus2": 35106
      },
      "params": {
        "R": 0.004678897559642792,
        "X": 0.023059643805027008,
        "G": 0.0,
        "B": 0.01006995514035225
      },
      "extension": {
        "length": 10758.811410461427,
        "rating": 181.24111890792847
      }
    },
    {
      "class": "Branch",
      "id": "branch_35104_35109_1",
      "ports": {
        "bus1": 35109,
        "bus2": 35104
      },
      "params": {
        "R": 0.002159836469218135,
        "X": 0.012954032979905604,
        "G": 0.0,
        "B": 0.0061544859781861305
      },
      "extension": {
        "length": 6392.775385162354,
        "rating": 174.73280429840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_35106_35107_1",
      "ports": {
        "bus1": 35106,
        "bus2": 35107
      },
      "params": {
        "R": 0.0011601261794567108,
        "X": 0.007308830041438341,
        "G": 0.0,
        "B": 0.005831238813698291
      },
      "extension": {
        "length": 4566.704067443848,
        "rating": 210.1867914199829
      }
    },
    {
      "class": "Branch",
      "id": "branch_35107_35108_1",
      "ports": {
        "bus1": 35107,
        "bus2": 35108
      },
      "params": {
        "R": 0.0002489908947609365,
        "X": 0.0011963312281295657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35109_35115_1",
      "ports": {
        "bus1": 35115,
        "bus2": 35109
      },
      "params": {
        "R": 0.0022609555162489414,
        "X": 0.011870544403791428,
        "G": 0.0,
        "B": 0.0035396092571318154
      },
      "extension": {
        "length": 4821.212160461426,
        "rating": 180.78774213790894
      }
    },
    {
      "class": "Branch",
      "id": "branch_35110_35111_1",
      "ports": {
        "bus1": 35110,
        "bus2": 35111
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35110_35116_1",
      "ports": {
        "bus1": 35110,
        "bus2": 35116
      },
      "params": {
        "R": 0.0030695039313286543,
        "X": 0.017702313140034676,
        "G": 0.0,
        "B": 0.006776595953851938
      },
      "extension": {
        "length": 8038.6262847290045,
        "rating": 239.43088054656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_35110_35184_1",
      "ports": {
        "bus1": 35110,
        "bus2": 35184
      },
      "params": {
        "R": 0.014988820999860764,
        "X": 0.06796535104513168,
        "G": 0.0,
        "B": 0.037509847432374954
      },
      "extension": {
        "length": 35086.38385473633,
        "rating": 209.3209981918335
      }
    },
    {
      "class": "Branch",
      "id": "branch_35110_35459_1",
      "ports": {
        "bus1": 35110,
        "bus2": 35459
      },
      "params": {
        "R": 0.005521262530237435,
        "X": 0.03247358277440071,
        "G": 0.0,
        "B": 0.03940931707620621
      },
      "extension": {
        "length": 25427.752151000976,
        "rating": 255.08713722229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_35112_35113_1",
      "ports": {
        "bus1": 35112,
        "bus2": 35113
      },
      "params": {
        "R": 0.002890800591558218,
        "X": 0.01639878749847412,
        "G": 0.0,
        "B": 0.004852823913097382
      },
      "extension": {
        "length": 6675.030563598633,
        "rating": 192.4860954284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_35112_35114_1",
      "ports": {
        "bus1": 35112,
        "bus2": 35114
      },
      "params": {
        "R": 0.00357127096503973,
        "X": 0.0225276742130518,
        "G": 0.0,
        "B": 0.009714660234749317
      },
      "extension": {
        "length": 10730.28657019043,
        "rating": 218.27561855316162
      }
    },
    {
      "class": "Branch",
      "id": "branch_35112_35227_1",
      "ports": {
        "bus1": 35112,
        "bus2": 35227
      },
      "params": {
        "R": 0.00952310673892498,
        "X": 0.0597909577190876,
        "G": 0.0,
        "B": 0.0325997993350029
      },
      "extension": {
        "length": 30844.31934375,
        "rating": 208.91377925872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_35115_35117_1",
      "ports": {
        "bus1": 35117,
        "bus2": 35115
      },
      "params": {
        "R": 0.007476387079805136,
        "X": 0.03133469447493553,
        "G": 0.0,
        "B": 0.0065139164216816425
      },
      "extension": {
        "length": 10241.835803283691,
        "rating": 191.1602258682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_35118_35119_1",
      "ports": {
        "bus1": 35118,
        "bus2": 35119
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35120_35121_1",
      "ports": {
        "bus1": 35120,
        "bus2": 35121
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35120_35122_1",
      "ports": {
        "bus1": 35120,
        "bus2": 35122
      },
      "params": {
        "R": 0.004405692219734192,
        "X": 0.02227460965514183,
        "G": 0.0,
        "B": 0.011520369909703732
      },
      "extension": {
        "length": 11540.531392822266,
        "rating": 219.03512477874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_35120_35132_1",
      "ports": {
        "bus1": 35132,
        "bus2": 35120
      },
      "params": {
        "R": 0.004478544928133488,
        "X": 0.020554019138216972,
        "G": 0.0,
        "B": 0.0034855946432799105
      },
      "extension": {
        "length": 6129.236971252441,
        "rating": 205.98692893981934
      }
    },
    {
      "class": "Branch",
      "id": "branch_35122_35125_1",
      "ports": {
        "bus1": 35125,
        "bus2": 35122
      },
      "params": {
        "R": 0.001737078302539885,
        "X": 0.008972407318651676,
        "G": 0.0,
        "B": 0.008163658902049065
      },
      "extension": {
        "length": 6140.575616363526,
        "rating": 218.78435611724854
      }
    },
    {
      "class": "Branch",
      "id": "branch_35123_35127_1",
      "ports": {
        "bus1": 35127,
        "bus2": 35123
      },
      "params": {
        "R": 0.0013687495375052094,
        "X": 0.006738106720149517,
        "G": 0.0,
        "B": 0.006836088839918375
      },
      "extension": {
        "length": 4585.8148893127445,
        "rating": 197.3744511604309
      }
    },
    {
      "class": "Branch",
      "id": "branch_35123_35133_1",
      "ports": {
        "bus1": 35123,
        "bus2": 35133
      },
      "params": {
        "R": 0.002186995930969715,
        "X": 0.01310095377266407,
        "G": 0.0,
        "B": 0.00951375812292099
      },
      "extension": {
        "length": 7458.0159803466795,
        "rating": 183.8544249534607
      }
    },
    {
      "class": "Branch",
      "id": "branch_35125_35126_1",
      "ports": {
        "bus1": 35126,
        "bus2": 35125
      },
      "params": {
        "R": 0.0023872002493590117,
        "X": 0.01648089289665222,
        "G": 0.0,
        "B": 0.004608512856066227
      },
      "extension": {
        "length": 5820.884606689453,
        "rating": 215.1724100112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_35127_35419_1",
      "ports": {
        "bus1": 35419,
        "bus2": 35127
      },
      "params": {
        "R": 0.0011404437245801091,
        "X": 0.006269715260714293,
        "G": 0.0,
        "B": 0.0015382730634883046
      },
      "extension": {
        "length": 2354.279861343384,
        "rating": 202.3920774459839
      }
    },
    {
      "class": "Branch",
      "id": "branch_35128_35130_1",
      "ports": {
        "bus1": 35128,
        "bus2": 35130
      },
      "params": {
        "R": 0.0015153794083744287,
        "X": 0.009903531521558762,
        "G": 0.0,
        "B": 0.020032407715916634
      },
      "extension": {
        "length": 10475.482262695314,
        "rating": 161.88952922821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_35130_35131_1",
      "ports": {
        "bus1": 35130,
        "bus2": 35131
      },
      "params": {
        "R": 0.00028783458401449025,
        "X": 0.0011124119628220797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35130_35419_1",
      "ports": {
        "bus1": 35130,
        "bus2": 35419
      },
      "params": {
        "R": 0.002358571393415332,
        "X": 0.015049518086016178,
        "G": 0.0,
        "B": 0.00629851222038269
      },
      "extension": {
        "length": 7030.067404174805,
        "rating": 197.78629541397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_35134_35169_1",
      "ports": {
        "bus1": 35134,
        "bus2": 35169
      },
      "params": {
        "R": 0.004482764285057783,
        "X": 0.02479465864598751,
        "G": 0.0,
        "B": 0.00832187570631504
      },
      "extension": {
        "length": 10020.69788269043,
        "rating": 207.05325603485107
      }
    },
    {
      "class": "Branch",
      "id": "branch_35135_35170_1",
      "ports": {
        "bus1": 35170,
        "bus2": 35135
      },
      "params": {
        "R": 0.0016137886559590697,
        "X": 0.007642067037522793,
        "G": 0.0,
        "B": 0.005253484472632408
      },
      "extension": {
        "length": 4470.52107788086,
        "rating": 177.64441967010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_35135_35172_1",
      "ports": {
        "bus1": 35172,
        "bus2": 35135
      },
      "params": {
        "R": 0.003389929188415408,
        "X": 0.01647963747382164,
        "G": 0.0,
        "B": 0.0055950176902115345
      },
      "extension": {
        "length": 7093.960713500976,
        "rating": 190.7066822052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_35136_35137_1",
      "ports": {
        "bus1": 35136,
        "bus2": 35137
      },
      "params": {
        "R": 0.00025932397693395615,
        "X": 0.0010341680608689785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35136_35145_1",
      "ports": {
        "bus1": 35136,
        "bus2": 35145
      },
      "params": {
        "R": 0.002799195703119039,
        "X": 0.013010472990572453,
        "G": 0.0,
        "B": 0.010581680573523045
      },
      "extension": {
        "length": 8409.1445524292,
        "rating": 194.31426525115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_35136_35154_1",
      "ports": {
        "bus1": 35154,
        "bus2": 35136
      },
      "params": {
        "R": 0.0028946888633072376,
        "X": 0.015381870791316032,
        "G": 0.0,
        "B": 0.008783607743680477
      },
      "extension": {
        "length": 8281.481484375001,
        "rating": 183.350670337677
      }
    },
    {
      "class": "Branch",
      "id": "branch_35138_35139_1",
      "ports": {
        "bus1": 35138,
        "bus2": 35139
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35140_35142_1",
      "ports": {
        "bus1": 35140,
        "bus2": 35142
      },
      "params": {
        "R": 0.0017965714214369655,
        "X": 0.011608228087425232,
        "G": 0.0,
        "B": 0.0044312612153589725
      },
      "extension": {
        "length": 5299.428563690186,
        "rating": 208.20481777191162
      }
    },
    {
      "class": "Branch",
      "id": "branch_35141_35142_1",
      "ports": {
        "bus1": 35141,
        "bus2": 35142
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35143_35353_1",
      "ports": {
        "bus1": 35143,
        "bus2": 35353
      },
      "params": {
        "R": 0.0005999666173011065,
        "X": 0.006939814891666174,
        "G": 0.0,
        "B": 0.21861228346824646
      },
      "extension": {
        "length": 29988.24415576172,
        "rating": 1098.7963676452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_35144_35155_1",
      "ports": {
        "bus1": 35155,
        "bus2": 35144
      },
      "params": {
        "R": 0.001865793252363801,
        "X": 0.008568646386265755,
        "G": 0.0,
        "B": 0.005602284800261259
      },
      "extension": {
        "length": 5249.103949401856,
        "rating": 201.45046710968018
      }
    },
    {
      "class": "Branch",
      "id": "branch_35144_35172_1",
      "ports": {
        "bus1": 35144,
        "bus2": 35172
      },
      "params": {
        "R": 0.002618420636281371,
        "X": 0.016308210790157318,
        "G": 0.0,
        "B": 0.0056091295555233955
      },
      "extension": {
        "length": 6404.753654022217,
        "rating": 196.41518592834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_35145_35146_1",
      "ports": {
        "bus1": 35145,
        "bus2": 35146
      },
      "params": {
        "R": 0.00028461532201617956,
        "X": 0.0010712355142459273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35147_35155_1",
      "ports": {
        "bus1": 35147,
        "bus2": 35155
      },
      "params": {
        "R": 0.001841400982812047,
        "X": 0.009162714704871178,
        "G": 0.0,
        "B": 0.021260475739836693
      },
      "extension": {
        "length": 10154.544619812012,
        "rating": 226.8704652786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_35147_35219_1",
      "ports": {
        "bus1": 35219,
        "bus2": 35147
      },
      "params": {
        "R": 0.0028243265114724636,
        "X": 0.016937486827373505,
        "G": 0.0,
        "B": 0.007595893461257219
      },
      "extension": {
        "length": 7824.473960998535,
        "rating": 200.0394105911255
      }
    },
    {
      "class": "Branch",
      "id": "branch_35148_35219_1",
      "ports": {
        "bus1": 35148,
        "bus2": 35219
      },
      "params": {
        "R": 0.004889317322522402,
        "X": 0.026142681017518047,
        "G": 0.0,
        "B": 0.005820289719849824
      },
      "extension": {
        "length": 9197.80485534668,
        "rating": 206.3544750213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_35149_35150_1",
      "ports": {
        "bus1": 35149,
        "bus2": 35150
      },
      "params": {
        "R": 0.0028156593907624483,
        "X": 0.014418274164199827,
        "G": 0.0,
        "B": 0.006926133297383786
      },
      "extension": {
        "length": 7062.683227294922,
        "rating": 181.13635778427124
      }
    },
    {
      "class": "Branch",
      "id": "branch_35149_35174_1",
      "ports": {
        "bus1": 35149,
        "bus2": 35174
      },
      "params": {
        "R": 0.0011461436515673995,
        "X": 0.006691368296742438,
        "G": 0.0,
        "B": 0.010109386406838894
      },
      "extension": {
        "length": 6135.757910430909,
        "rating": 178.4734010696411
      }
    },
    {
      "class": "Branch",
      "id": "branch_35150_35151_1",
      "ports": {
        "bus1": 35150,
        "bus2": 35151
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35150_35176_1",
      "ports": {
        "bus1": 35176,
        "bus2": 35150
      },
      "params": {
        "R": 0.0009293628390878439,
        "X": 0.006123181898146868,
        "G": 0.0,
        "B": 0.0063139526173472404
      },
      "extension": {
        "length": 4515.935515136719,
        "rating": 189.79089260101318
      }
    },
    {
      "class": "Branch",
      "id": "branch_35152_35153_1",
      "ports": {
        "bus1": 35152,
        "bus2": 35153
      },
      "params": {
        "R": 0.00028933509020134807,
        "X": 0.0010512839071452618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35152_35154_1",
      "ports": {
        "bus1": 35154,
        "bus2": 35152
      },
      "params": {
        "R": 0.0011305660009384155,
        "X": 0.00436850730329752,
        "G": 0.0,
        "B": 0.003513047005981207
      },
      "extension": {
        "length": 2859.1384930114746,
        "rating": 193.25244426727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_35152_35155_1",
      "ports": {
        "bus1": 35155,
        "bus2": 35152
      },
      "params": {
        "R": 0.0020936664659529924,
        "X": 0.012660675682127476,
        "G": 0.0,
        "B": 0.008789743296802044
      },
      "extension": {
        "length": 7858.908510314942,
        "rating": 201.9779920578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_35156_35351_1",
      "ports": {
        "bus1": 35351,
        "bus2": 35156
      },
      "params": {
        "R": 0.002428376581519842,
        "X": 0.013261056505143642,
        "G": 0.0,
        "B": 0.008918137289583683
      },
      "extension": {
        "length": 8007.762424438477,
        "rating": 231.98261260986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_35156_35352_1",
      "ports": {
        "bus1": 35352,
        "bus2": 35156
      },
      "params": {
        "R": 0.0038391989655792713,
        "X": 0.020605402067303658,
        "G": 0.0,
        "B": 0.003754322649911046
      },
      "extension": {
        "length": 6574.012218017579,
        "rating": 229.24489974975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_35157_35158_1",
      "ports": {
        "bus1": 35157,
        "bus2": 35158
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35157_35160_1",
      "ports": {
        "bus1": 35157,
        "bus2": 35160
      },
      "params": {
        "R": 0.0028059177566319704,
        "X": 0.01230351999402046,
        "G": 0.0,
        "B": 0.006051352247595788
      },
      "extension": {
        "length": 6172.350374542237,
        "rating": 191.5722131729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_35157_35172_1",
      "ports": {
        "bus1": 35172,
        "bus2": 35157
      },
      "params": {
        "R": 0.0024368264712393284,
        "X": 0.01557881198823452,
        "G": 0.0,
        "B": 0.006753817666321993
      },
      "extension": {
        "length": 7931.867824401856,
        "rating": 173.44318628311157
      }
    },
    {
      "class": "Branch",
      "id": "branch_35159_35160_1",
      "ports": {
        "bus1": 35160,
        "bus2": 35159
      },
      "params": {
        "R": 0.0004077926278114319,
        "X": 0.021811896935105324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35159_35161_1",
      "ports": {
        "bus1": 35159,
        "bus2": 35161
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35160_35162_1",
      "ports": {
        "bus1": 35160,
        "bus2": 35162
      },
      "params": {
        "R": 0.003542338730767369,
        "X": 0.017148802056908607,
        "G": 0.0,
        "B": 0.00752705242484808
      },
      "extension": {
        "length": 8329.518110412599,
        "rating": 229.3968915939331
      }
    },
    {
      "class": "Branch",
      "id": "branch_35160_35169_1",
      "ports": {
        "bus1": 35160,
        "bus2": 35169
      },
      "params": {
        "R": 0.0071902647614479065,
        "X": 0.044444028288126,
        "G": 0.0,
        "B": 0.03408074378967285
      },
      "extension": {
        "length": 26480.042571533206,
        "rating": 209.20605659484863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35160_35170_1",
      "ports": {
        "bus1": 35160,
        "bus2": 35170
      },
      "params": {
        "R": 0.005304213147610427,
        "X": 0.032830893993377686,
        "G": 0.0,
        "B": 0.02982838079333305
      },
      "extension": {
        "length": 19729.205658325194,
        "rating": 176.9853711128235
      }
    },
    {
      "class": "Branch",
      "id": "branch_35163_35164_1",
      "ports": {
        "bus1": 35163,
        "bus2": 35164
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35164_35166_1",
      "ports": {
        "bus1": 35166,
        "bus2": 35164
      },
      "params": {
        "R": 0.0053158081136643895,
        "X": 0.023832030594348907,
        "G": 0.0,
        "B": 0.012911541387438774
      },
      "extension": {
        "length": 11152.857242065431,
        "rating": 198.90238046646118
      }
    },
    {
      "class": "Branch",
      "id": "branch_35164_35173_1",
      "ports": {
        "bus1": 35164,
        "bus2": 35173
      },
      "params": {
        "R": 0.0025546543765813112,
        "X": 0.012677001766860485,
        "G": 0.0,
        "B": 0.006889733020216226
      },
      "extension": {
        "length": 6732.918239501953,
        "rating": 204.54983711242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_35164_35347_1",
      "ports": {
        "bus1": 35164,
        "bus2": 35347
      },
      "params": {
        "R": 0.002223352203145623,
        "X": 0.01518184971064329,
        "G": 0.0,
        "B": 0.015215814113616945
      },
      "extension": {
        "length": 11321.024186645509,
        "rating": 226.0021448135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_35165_35166_1",
      "ports": {
        "bus1": 35165,
        "bus2": 35166
      },
      "params": {
        "R": 0.00021590037795249375,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35166_35176_1",
      "ports": {
        "bus1": 35176,
        "bus2": 35166
      },
      "params": {
        "R": 0.002067713998258114,
        "X": 0.010822758078575134,
        "G": 0.0,
        "B": 0.0050292667001485825
      },
      "extension": {
        "length": 5210.220811157226,
        "rating": 194.82526779174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_35168_35352_1",
      "ports": {
        "bus1": 35168,
        "bus2": 35352
      },
      "params": {
        "R": 0.00524028530344367,
        "X": 0.023573070764541623,
        "G": 0.0,
        "B": 0.010304899886250496
      },
      "extension": {
        "length": 10638.025736572266,
        "rating": 224.053955078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_35170_35171_1",
      "ports": {
        "bus1": 35170,
        "bus2": 35171
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35173_35174_1",
      "ports": {
        "bus1": 35174,
        "bus2": 35173
      },
      "params": {
        "R": 0.005063924007117748,
        "X": 0.028106102719902992,
        "G": 0.0,
        "B": 0.008680564351379871
      },
      "extension": {
        "length": 10547.400221740723,
        "rating": 195.56503295898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_35174_35175_1",
      "ports": {
        "bus1": 35174,
        "bus2": 35175
      },
      "params": {
        "R": 0.00027392926858738065,
        "X": 0.001152875367552042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35177_35178_1",
      "ports": {
        "bus1": 35177,
        "bus2": 35178
      },
      "params": {
        "R": 0.0038912396412342787,
        "X": 0.019297098740935326,
        "G": 0.0,
        "B": 0.007877805270254612
      },
      "extension": {
        "length": 9173.556707519532,
        "rating": 296.83544635772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_35177_35181_1",
      "ports": {
        "bus1": 35181,
        "bus2": 35177
      },
      "params": {
        "R": 0.002278400817885995,
        "X": 0.010447339154779911,
        "G": 0.0,
        "B": 0.01181154418736696
      },
      "extension": {
        "length": 8049.138829101563,
        "rating": 286.6340398788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_35178_35179_1",
      "ports": {
        "bus1": 35178,
        "bus2": 35179
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35178_35187_1",
      "ports": {
        "bus1": 35187,
        "bus2": 35178
      },
      "params": {
        "R": 0.006478527560830116,
        "X": 0.035156309604644775,
        "G": 0.0,
        "B": 0.02268834225833416
      },
      "extension": {
        "length": 20858.45812536621,
        "rating": 280.76794147491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_35180_35181_1",
      "ports": {
        "bus1": 35181,
        "bus2": 35180
      },
      "params": {
        "R": 0.0005028300220146775,
        "X": 0.033237650990486145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35180_35182_1",
      "ports": {
        "bus1": 35180,
        "bus2": 35182
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35180_35491_1",
      "ports": {
        "bus1": 35180,
        "bus2": 35491
      },
      "params": {
        "R": 0.0009497281280346215,
        "X": 0.010043292306363583,
        "G": 0.0,
        "B": 0.204953134059906
      },
      "extension": {
        "length": 31239.702744873048,
        "rating": 1355.008316040039
      }
    },
    {
      "class": "Branch",
      "id": "branch_35181_35190_1",
      "ports": {
        "bus1": 35181,
        "bus2": 35190
      },
      "params": {
        "R": 0.006687536835670471,
        "X": 0.046453807502985,
        "G": 0.0,
        "B": 0.031511012464761734
      },
      "extension": {
        "length": 27842.426575927737,
        "rating": 261.71412467956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_35181_35192_1",
      "ports": {
        "bus1": 35192,
        "bus2": 35181
      },
      "params": {
        "R": 0.005428028758615256,
        "X": 0.031852371990680695,
        "G": 0.0,
        "B": 0.007940185256302357
      },
      "extension": {
        "length": 11799.537188049317,
        "rating": 260.77256202697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_35181_35248_1",
      "ports": {
        "bus1": 35181,
        "bus2": 35248
      },
      "params": {
        "R": 0.010117311961948872,
        "X": 0.06002700701355934,
        "G": 0.0,
        "B": 0.03157280385494232
      },
      "extension": {
        "length": 32856.736042968754,
        "rating": 249.27923679351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_35183_35195_1",
      "ports": {
        "bus1": 35195,
        "bus2": 35183
      },
      "params": {
        "R": 0.008690424263477325,
        "X": 0.041523657739162445,
        "G": 0.0,
        "B": 0.01065126433968544
      },
      "extension": {
        "length": 15736.742516601564,
        "rating": 215.40744304656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_35183_35250_1",
      "ports": {
        "bus1": 35183,
        "bus2": 35250
      },
      "params": {
        "R": 0.005212048534303904,
        "X": 0.033102571964263916,
        "G": 0.0,
        "B": 0.0158696249127388
      },
      "extension": {
        "length": 17290.031380004883,
        "rating": 209.22489166259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_35184_35185_1",
      "ports": {
        "bus1": 35184,
        "bus2": 35185
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35184_35187_1",
      "ports": {
        "bus1": 35184,
        "bus2": 35187
      },
      "params": {
        "R": 0.0026108797173947096,
        "X": 0.012170845642685888,
        "G": 0.0,
        "B": 0.003881783224642277
      },
      "extension": {
        "length": 4878.271049743653,
        "rating": 223.4530210494995
      }
    },
    {
      "class": "Branch",
      "id": "branch_35186_35187_1",
      "ports": {
        "bus1": 35186,
        "bus2": 35187
      },
      "params": {
        "R": 0.0051844012923538685,
        "X": 0.020881643518805504,
        "G": 0.0,
        "B": 0.019646218046545982
      },
      "extension": {
        "length": 15063.001920043946,
        "rating": 269.3061113357544
      }
    },
    {
      "class": "Branch",
      "id": "branch_35186_35189_1",
      "ports": {
        "bus1": 35186,
        "bus2": 35189
      },
      "params": {
        "R": 0.008215507492423058,
        "X": 0.051297508180141456,
        "G": 0.0,
        "B": 0.025213735178112984
      },
      "extension": {
        "length": 25586.55994592285,
        "rating": 199.65146780014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_35187_35188_1",
      "ports": {
        "bus1": 35187,
        "bus2": 35188
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35189_35223_1",
      "ports": {
        "bus1": 35189,
        "bus2": 35223
      },
      "params": {
        "R": 0.0033776711206883188,
        "X": 0.014543493278324604,
        "G": 0.0,
        "B": 0.03670349717140198
      },
      "extension": {
        "length": 16169.715995361328,
        "rating": 199.9023199081421
      }
    },
    {
      "class": "Branch",
      "id": "branch_35191_35192_1",
      "ports": {
        "bus1": 35191,
        "bus2": 35192
      },
      "params": {
        "R": 0.005696594249457121,
        "X": 0.028608495369553566,
        "G": 0.0,
        "B": 0.014264932833611965
      },
      "extension": {
        "length": 15324.841705078126,
        "rating": 261.66882514953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_35191_35193_1",
      "ports": {
        "bus1": 35193,
        "bus2": 35191
      },
      "params": {
        "R": 0.0015966437058523297,
        "X": 0.009866530075669289,
        "G": 0.0,
        "B": 0.00727588776499033
      },
      "extension": {
        "length": 6025.75797354126,
        "rating": 263.7497901916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_35193_35194_1",
      "ports": {
        "bus1": 35193,
        "bus2": 35194
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35193_35198_1",
      "ports": {
        "bus1": 35193,
        "bus2": 35198
      },
      "params": {
        "R": 0.004733183421194553,
        "X": 0.02949650026857853,
        "G": 0.0,
        "B": 0.018554389476776123
      },
      "extension": {
        "length": 15869.675286254884,
        "rating": 265.3264045715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_35195_35196_1",
      "ports": {
        "bus1": 35195,
        "bus2": 35196
      },
      "params": {
        "R": 0.00024012096400838343,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35195_35197_1",
      "ports": {
        "bus1": 35197,
        "bus2": 35195
      },
      "params": {
        "R": 0.0055710100568830976,
        "X": 0.021590741351246834,
        "G": 0.0,
        "B": 0.005694191437214613
      },
      "extension": {
        "length": 7902.024599487305,
        "rating": 218.86475086212158
      }
    },
    {
      "class": "Branch",
      "id": "branch_35197_35248_1",
      "ports": {
        "bus1": 35248,
        "bus2": 35197
      },
      "params": {
        "R": 0.004015559796243906,
        "X": 0.021220356225967407,
        "G": 0.0,
        "B": 0.008651691488921642
      },
      "extension": {
        "length": 9526.9628336792,
        "rating": 224.5028257369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_35199_35204_1",
      "ports": {
        "bus1": 35199,
        "bus2": 35204
      },
      "params": {
        "R": 0.004863152280449867,
        "X": 0.03086247481405735,
        "G": 0.0,
        "B": 0.00885179452598095
      },
      "extension": {
        "length": 11958.77395678711,
        "rating": 204.4658899307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_35199_35296_1",
      "ports": {
        "bus1": 35199,
        "bus2": 35296
      },
      "params": {
        "R": 0.005044312682002783,
        "X": 0.02934178896248341,
        "G": 0.0,
        "B": 0.016468683257699013
      },
      "extension": {
        "length": 15937.190700073243,
        "rating": 251.267409324646
      }
    },
    {
      "class": "Branch",
      "id": "branch_35201_35202_1",
      "ports": {
        "bus1": 35201,
        "bus2": 35202
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35203_35204_1",
      "ports": {
        "bus1": 35203,
        "bus2": 35204
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35205_35206_1",
      "ports": {
        "bus1": 35205,
        "bus2": 35206
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35205_35212_1",
      "ports": {
        "bus1": 35212,
        "bus2": 35205
      },
      "params": {
        "R": 0.005104735027998686,
        "X": 0.035445455461740494,
        "G": 0.0,
        "B": 0.01302762608975172
      },
      "extension": {
        "length": 15863.893732177736,
        "rating": 220.12226581573486
      }
    },
    {
      "class": "Branch",
      "id": "branch_35205_35218_1",
      "ports": {
        "bus1": 35218,
        "bus2": 35205
      },
      "params": {
        "R": 0.0017743371427059174,
        "X": 0.013547469861805439,
        "G": 0.0,
        "B": 0.009430923499166965
      },
      "extension": {
        "length": 8421.755922180177,
        "rating": 245.35822868347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_35207_35208_1",
      "ports": {
        "bus1": 35207,
        "bus2": 35208
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35207_35209_1",
      "ports": {
        "bus1": 35207,
        "bus2": 35209
      },
      "params": {
        "R": 0.002233170671388507,
        "X": 0.013282169587910174,
        "G": 0.0,
        "B": 0.020952535793185234
      },
      "extension": {
        "length": 11315.918707580568,
        "rating": 177.26647853851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_35209_35213_1",
      "ports": {
        "bus1": 35213,
        "bus2": 35209
      },
      "params": {
        "R": 0.005024537444114685,
        "X": 0.03000282496213913,
        "G": 0.0,
        "B": 0.009745567105710506
      },
      "extension": {
        "length": 12531.213806396485,
        "rating": 162.84948587417603
      }
    },
    {
      "class": "Branch",
      "id": "branch_35210_35211_1",
      "ports": {
        "bus1": 35210,
        "bus2": 35211
      },
      "params": {
        "R": 0.0002195477281929925,
        "X": 0.0011572351213544607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35211_35218_1",
      "ports": {
        "bus1": 35211,
        "bus2": 35218
      },
      "params": {
        "R": 0.0036206042859703302,
        "X": 0.021401681005954742,
        "G": 0.0,
        "B": 0.015211159363389015
      },
      "extension": {
        "length": 12602.071992919922,
        "rating": 241.93999767303467
      }
    },
    {
      "class": "Branch",
      "id": "branch_35211_35295_1",
      "ports": {
        "bus1": 35295,
        "bus2": 35211
      },
      "params": {
        "R": 0.0036896080709993835,
        "X": 0.021336356177926064,
        "G": 0.0,
        "B": 0.014202418737113478
      },
      "extension": {
        "length": 11309.919213317871,
        "rating": 240.54434299468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_35213_35215_1",
      "ports": {
        "bus1": 35213,
        "bus2": 35215
      },
      "params": {
        "R": 0.009718400426208973,
        "X": 0.029797084629535675,
        "G": 0.0,
        "B": 0.013168273493647575
      },
      "extension": {
        "length": 13846.955541503907,
        "rating": 229.84769344329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_35214_35314_1",
      "ports": {
        "bus1": 35314,
        "bus2": 35214
      },
      "params": {
        "R": 0.0013162557734176517,
        "X": 0.01735280081629753,
        "G": 0.0,
        "B": 0.3318701982498169
      },
      "extension": {
        "length": 54521.58666796875,
        "rating": 1030.7793617248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_35215_35216_1",
      "ports": {
        "bus1": 35215,
        "bus2": 35216
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35220_35221_1",
      "ports": {
        "bus1": 35220,
        "bus2": 35221
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35220_35222_1",
      "ports": {
        "bus1": 35220,
        "bus2": 35222
      },
      "params": {
        "R": 0.0062705641612410545,
        "X": 0.032500676810741425,
        "G": 0.0,
        "B": 0.00849867332726717
      },
      "extension": {
        "length": 11379.716859924316,
        "rating": 191.7830467224121
      }
    },
    {
      "class": "Branch",
      "id": "branch_35220_35223_1",
      "ports": {
        "bus1": 35223,
        "bus2": 35220
      },
      "params": {
        "R": 0.003947010729461908,
        "X": 0.02425650879740715,
        "G": 0.0,
        "B": 0.008152605034410954
      },
      "extension": {
        "length": 10562.285382934571,
        "rating": 195.1690912246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_35224_35225_1",
      "ports": {
        "bus1": 35224,
        "bus2": 35225
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35224_35228_1",
      "ports": {
        "bus1": 35224,
        "bus2": 35228
      },
      "params": {
        "R": 0.004009683150798082,
        "X": 0.017883623018860817,
        "G": 0.0,
        "B": 0.007859533652663231
      },
      "extension": {
        "length": 8645.954214111329,
        "rating": 227.80320644378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_35224_35459_1",
      "ports": {
        "bus1": 35224,
        "bus2": 35459
      },
      "params": {
        "R": 0.0010388315422460437,
        "X": 0.007899506017565727,
        "G": 0.0,
        "B": 0.009486129507422447
      },
      "extension": {
        "length": 6260.675239105225,
        "rating": 228.54852676391602
      }
    },
    {
      "class": "Branch",
      "id": "branch_35226_35227_1",
      "ports": {
        "bus1": 35227,
        "bus2": 35226
      },
      "params": {
        "R": 0.0049498737789690495,
        "X": 0.024753231555223465,
        "G": 0.0,
        "B": 0.0056295921094715595
      },
      "extension": {
        "length": 9174.681708618164,
        "rating": 217.32676029205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_35230_35231_1",
      "ports": {
        "bus1": 35230,
        "bus2": 35231
      },
      "params": {
        "R": 0.00020706397481262687,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35230_35233_1",
      "ports": {
        "bus1": 35230,
        "bus2": 35233
      },
      "params": {
        "R": 0.0046913051046431065,
        "X": 0.031880319118499756,
        "G": 0.0,
        "B": 0.011412073858082294
      },
      "extension": {
        "length": 13670.047967651368,
        "rating": 192.63651371002197
      }
    },
    {
      "class": "Branch",
      "id": "branch_35230_35387_1",
      "ports": {
        "bus1": 35230,
        "bus2": 35387
      },
      "params": {
        "R": 0.00488200644031167,
        "X": 0.025868088006973267,
        "G": 0.0,
        "B": 0.03620719164609909
      },
      "extension": {
        "length": 22049.58718762207,
        "rating": 195.52099704742432
      }
    },
    {
      "class": "Branch",
      "id": "branch_35232_35233_1",
      "ports": {
        "bus1": 35232,
        "bus2": 35233
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35233_35237_1",
      "ports": {
        "bus1": 35233,
        "bus2": 35237
      },
      "params": {
        "R": 0.0018622779753059147,
        "X": 0.010574386455118658,
        "G": 0.0,
        "B": 0.02523828111588955
      },
      "extension": {
        "length": 12305.707105957032,
        "rating": 201.9653081893921
      }
    },
    {
      "class": "Branch",
      "id": "branch_35234_35235_1",
      "ports": {
        "bus1": 35234,
        "bus2": 35235
      },
      "params": {
        "R": 0.00020932366896886379,
        "X": 0.001161091960966587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35235_35238_1",
      "ports": {
        "bus1": 35235,
        "bus2": 35238
      },
      "params": {
        "R": 0.003346656216308474,
        "X": 0.025221014395356175,
        "G": 0.0,
        "B": 0.005070793442428112
      },
      "extension": {
        "length": 8126.947312316895,
        "rating": 152.3656964302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_35235_35374_1",
      "ports": {
        "bus1": 35235,
        "bus2": 35374
      },
      "params": {
        "R": 0.0035937402863055468,
        "X": 0.02089647948741913,
        "G": 0.0,
        "B": 0.033795066177845
      },
      "extension": {
        "length": 19418.11906530762,
        "rating": 170.05044221878052
      }
    },
    {
      "class": "Branch",
      "id": "branch_35236_35237_1",
      "ports": {
        "bus1": 35236,
        "bus2": 35237
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35237_35238_1",
      "ports": {
        "bus1": 35238,
        "bus2": 35237
      },
      "params": {
        "R": 0.004135178402066231,
        "X": 0.02059139311313629,
        "G": 0.0,
        "B": 0.0140738170593977
      },
      "extension": {
        "length": 12224.779161987304,
        "rating": 190.76526165008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_35237_35241_1",
      "ports": {
        "bus1": 35237,
        "bus2": 35241
      },
      "params": {
        "R": 0.0060150837525725365,
        "X": 0.02920050360262394,
        "G": 0.0,
        "B": 0.008539140224456787
      },
      "extension": {
        "length": 11032.328645507812,
        "rating": 220.59097290039062
      }
    },
    {
      "class": "Branch",
      "id": "branch_35238_35239_1",
      "ports": {
        "bus1": 35238,
        "bus2": 35239
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35240_35241_1",
      "ports": {
        "bus1": 35240,
        "bus2": 35241
      },
      "params": {
        "R": 0.0002431242901366204,
        "X": 0.0011164059396833181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35243_35244_1",
      "ports": {
        "bus1": 35243,
        "bus2": 35244
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35243_35247_1",
      "ports": {
        "bus1": 35247,
        "bus2": 35243
      },
      "params": {
        "R": 0.0035844456870108843,
        "X": 0.02217637002468109,
        "G": 0.0,
        "B": 0.01094959769397974
      },
      "extension": {
        "length": 12115.288775390625,
        "rating": 237.63809204101562
      }
    },
    {
      "class": "Branch",
      "id": "branch_35243_35250_1",
      "ports": {
        "bus1": 35243,
        "bus2": 35250
      },
      "params": {
        "R": 0.004679068457335234,
        "X": 0.031403783708810806,
        "G": 0.0,
        "B": 0.01061286497861147
      },
      "extension": {
        "length": 13658.137996948242,
        "rating": 206.30338191986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_35245_35246_1",
      "ports": {
        "bus1": 35245,
        "bus2": 35246
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35245_35247_1",
      "ports": {
        "bus1": 35245,
        "bus2": 35247
      },
      "params": {
        "R": 0.00322781503200531,
        "X": 0.02320941537618637,
        "G": 0.0,
        "B": 0.015180410817265512
      },
      "extension": {
        "length": 12513.330432861329,
        "rating": 241.6849136352539
      }
    },
    {
      "class": "Branch",
      "id": "branch_35245_35248_1",
      "ports": {
        "bus1": 35248,
        "bus2": 35245
      },
      "params": {
        "R": 0.0032368437387049194,
        "X": 0.021942855790257454,
        "G": 0.0,
        "B": 0.013375239446759224
      },
      "extension": {
        "length": 12556.596164062501,
        "rating": 243.08106899261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_35248_35249_1",
      "ports": {
        "bus1": 35248,
        "bus2": 35249
      },
      "params": {
        "R": 0.0002093517978210002,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35250_35251_1",
      "ports": {
        "bus1": 35250,
        "bus2": 35251
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35254_35262_1",
      "ports": {
        "bus1": 35254,
        "bus2": 35262
      },
      "params": {
        "R": 0.002813192550092936,
        "X": 0.017807265743613243,
        "G": 0.0,
        "B": 0.006826813798397779
      },
      "extension": {
        "length": 8555.487550048829,
        "rating": 250.41050910949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_35255_35274_1",
      "ports": {
        "bus1": 35255,
        "bus2": 35274
      },
      "params": {
        "R": 0.007087090983986854,
        "X": 0.025611300021409985,
        "G": 0.0,
        "B": 0.01064974069595337
      },
      "extension": {
        "length": 11246.788694641114,
        "rating": 252.59394645690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_35256_35259_1",
      "ports": {
        "bus1": 35259,
        "bus2": 35256
      },
      "params": {
        "R": 0.0021131657995283604,
        "X": 0.008850733749568462,
        "G": 0.0,
        "B": 0.0030531231313943863
      },
      "extension": {
        "length": 3689.863170227051,
        "rating": 261.6896629333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_35256_35275_1",
      "ports": {
        "bus1": 35275,
        "bus2": 35256
      },
      "params": {
        "R": 0.0012380757834762335,
        "X": 0.00741573004052043,
        "G": 0.0,
        "B": 0.0063365050591528424
      },
      "extension": {
        "length": 5074.844272064209,
        "rating": 259.43405628204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_35257_35258_1",
      "ports": {
        "bus1": 35257,
        "bus2": 35258
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35257_35259_1",
      "ports": {
        "bus1": 35257,
        "bus2": 35259
      },
      "params": {
        "R": 0.0016805705381557345,
        "X": 0.009371004067361355,
        "G": 0.0,
        "B": 0.009607400745153427
      },
      "extension": {
        "length": 6019.873204833984,
        "rating": 264.04526233673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_35257_35260_1",
      "ports": {
        "bus1": 35260,
        "bus2": 35257
      },
      "params": {
        "R": 0.004835556726902723,
        "X": 0.02443592436611652,
        "G": 0.0,
        "B": 0.010992007330060005
      },
      "extension": {
        "length": 10676.497551086426,
        "rating": 240.34628868103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_35257_35269_1",
      "ports": {
        "bus1": 35257,
        "bus2": 35269
      },
      "params": {
        "R": 0.0013821065658703446,
        "X": 0.01143514644354582,
        "G": 0.0,
        "B": 0.010551048442721367
      },
      "extension": {
        "length": 7494.743505981445,
        "rating": 279.4241428375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_35260_35261_1",
      "ports": {
        "bus1": 35260,
        "bus2": 35261
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35262_35272_1",
      "ports": {
        "bus1": 35262,
        "bus2": 35272
      },
      "params": {
        "R": 0.005055688321590424,
        "X": 0.03005782514810562,
        "G": 0.0,
        "B": 0.008376417681574821
      },
      "extension": {
        "length": 11297.042324890137,
        "rating": 254.64880466461182
      }
    },
    {
      "class": "Branch",
      "id": "branch_35263_35264_1",
      "ports": {
        "bus1": 35264,
        "bus2": 35263
      },
      "params": {
        "R": 0.002694785827770829,
        "X": 0.014484535902738571,
        "G": 0.0,
        "B": 0.004290055017918348
      },
      "extension": {
        "length": 5091.998236633301,
        "rating": 237.73620128631592
      }
    },
    {
      "class": "Branch",
      "id": "branch_35263_35506_1",
      "ports": {
        "bus1": 35506,
        "bus2": 35263
      },
      "params": {
        "R": 0.001227478845976293,
        "X": 0.0066124326549470425,
        "G": 0.0,
        "B": 0.00271511054597795
      },
      "extension": {
        "length": 3014.13079989624,
        "rating": 223.12424182891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_35264_35506_1",
      "ports": {
        "bus1": 35264,
        "bus2": 35506
      },
      "params": {
        "R": 0.0013235056539997458,
        "X": 0.008300113491714,
        "G": 0.0,
        "B": 0.00964056234806776
      },
      "extension": {
        "length": 6560.6503359375,
        "rating": 275.22830963134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_35265_35266_1",
      "ports": {
        "bus1": 35266,
        "bus2": 35265
      },
      "params": {
        "R": 0.0031734216026961803,
        "X": 0.018971461802721024,
        "G": 0.0,
        "B": 0.0032337906304746866
      },
      "extension": {
        "length": 5959.7719779968265,
        "rating": 259.6911907196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_35266_35267_1",
      "ports": {
        "bus1": 35266,
        "bus2": 35267
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35271_35272_1",
      "ports": {
        "bus1": 35272,
        "bus2": 35271
      },
      "params": {
        "R": 0.0004907688708044589,
        "X": 0.03227277472615242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35271_35273_1",
      "ports": {
        "bus1": 35271,
        "bus2": 35273
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35274_35275_1",
      "ports": {
        "bus1": 35274,
        "bus2": 35275
      },
      "params": {
        "R": 0.0026722608599811792,
        "X": 0.01238741260021925,
        "G": 0.0,
        "B": 0.007125800475478173
      },
      "extension": {
        "length": 6439.461012268067,
        "rating": 255.31387329101562
      }
    },
    {
      "class": "Branch",
      "id": "branch_35276_35277_1",
      "ports": {
        "bus1": 35276,
        "bus2": 35277
      },
      "params": {
        "R": 0.005004452541470528,
        "X": 0.03590844199061394,
        "G": 0.0,
        "B": 0.008970627561211586
      },
      "extension": {
        "length": 13258.193199829102,
        "rating": 216.90127849578857
      }
    },
    {
      "class": "Branch",
      "id": "branch_35276_35279_1",
      "ports": {
        "bus1": 35279,
        "bus2": 35276
      },
      "params": {
        "R": 0.0026960172690451145,
        "X": 0.012572111561894417,
        "G": 0.0,
        "B": 0.004386452026665211
      },
      "extension": {
        "length": 5512.427876403809,
        "rating": 224.25649166107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_35277_35278_1",
      "ports": {
        "bus1": 35277,
        "bus2": 35278
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35277_35282_1",
      "ports": {
        "bus1": 35277,
        "bus2": 35282
      },
      "params": {
        "R": 0.0062223938293755054,
        "X": 0.02965708263218403,
        "G": 0.0,
        "B": 0.03470958396792412
      },
      "extension": {
        "length": 22656.384847045898,
        "rating": 209.81545448303223
      }
    },
    {
      "class": "Branch",
      "id": "branch_35280_35281_1",
      "ports": {
        "bus1": 35280,
        "bus2": 35281
      },
      "params": {
        "R": 0.00029200417338870466,
        "X": 0.0010853228159248829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35281_35284_1",
      "ports": {
        "bus1": 35281,
        "bus2": 35284
      },
      "params": {
        "R": 0.00575250806286931,
        "X": 0.030110910534858704,
        "G": 0.0,
        "B": 0.009639088995754719
      },
      "extension": {
        "length": 12619.194877990723,
        "rating": 190.39713144302368
      }
    },
    {
      "class": "Branch",
      "id": "branch_35282_35283_1",
      "ports": {
        "bus1": 35283,
        "bus2": 35282
      },
      "params": {
        "R": 0.0033914630766958,
        "X": 0.025841044262051582,
        "G": 0.0,
        "B": 0.010400892235338688
      },
      "extension": {
        "length": 10790.987516235351,
        "rating": 179.50767278671265
      }
    },
    {
      "class": "Branch",
      "id": "branch_35282_35284_1",
      "ports": {
        "bus1": 35284,
        "bus2": 35282
      },
      "params": {
        "R": 0.0020923439878970385,
        "X": 0.011189728043973444,
        "G": 0.0,
        "B": 0.004120886325836182
      },
      "extension": {
        "length": 5167.213692077637,
        "rating": 199.14886951446533
      }
    },
    {
      "class": "Branch",
      "id": "branch_35283_35284_1",
      "ports": {
        "bus1": 35283,
        "bus2": 35284
      },
      "params": {
        "R": 0.0062151686288416386,
        "X": 0.037931252270936966,
        "G": 0.0,
        "B": 0.009645716287195683
      },
      "extension": {
        "length": 14394.553279541016,
        "rating": 155.77269792556763
      }
    },
    {
      "class": "Branch",
      "id": "branch_35285_35294_1",
      "ports": {
        "bus1": 35285,
        "bus2": 35294
      },
      "params": {
        "R": 0.007120031397789717,
        "X": 0.038582928478717804,
        "G": 0.0,
        "B": 0.027856998145580292
      },
      "extension": {
        "length": 23924.561904052734,
        "rating": 183.91882181167603
      }
    },
    {
      "class": "Branch",
      "id": "branch_35286_35287_1",
      "ports": {
        "bus1": 35286,
        "bus2": 35287
      },
      "params": {
        "R": 0.0002290827396791428,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35286_35288_1",
      "ports": {
        "bus1": 35286,
        "bus2": 35288
      },
      "params": {
        "R": 0.006597518455237149,
        "X": 0.029186477884650227,
        "G": 0.0,
        "B": 0.016061970964074135
      },
      "extension": {
        "length": 15494.9455546875,
        "rating": 216.64984226226807
      }
    },
    {
      "class": "Branch",
      "id": "branch_35288_35294_1",
      "ports": {
        "bus1": 35294,
        "bus2": 35288
      },
      "params": {
        "R": 0.005363906268030405,
        "X": 0.03225328400731087,
        "G": 0.0,
        "B": 0.02477499470114708
      },
      "extension": {
        "length": 20469.020500854494,
        "rating": 225.12688636779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_35289_35290_1",
      "ports": {
        "bus1": 35289,
        "bus2": 35290
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35291_35292_1",
      "ports": {
        "bus1": 35291,
        "bus2": 35292
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35291_35294_1",
      "ports": {
        "bus1": 35291,
        "bus2": 35294
      },
      "params": {
        "R": 0.0026013960596174,
        "X": 0.018562112003564835,
        "G": 0.0,
        "B": 0.009965425357222557
      },
      "extension": {
        "length": 10105.493497558595,
        "rating": 231.01489543914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_35293_35294_1",
      "ports": {
        "bus1": 35293,
        "bus2": 35294
      },
      "params": {
        "R": 0.00028464102069847286,
        "X": 0.0011666727950796485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35296_35297_1",
      "ports": {
        "bus1": 35296,
        "bus2": 35297
      },
      "params": {
        "R": 0.00024016741372179237,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35298_35305_1",
      "ports": {
        "bus1": 35298,
        "bus2": 35305
      },
      "params": {
        "R": 0.0030040130950510498,
        "X": 0.016095731407403946,
        "G": 0.0,
        "B": 0.004030412528663874
      },
      "extension": {
        "length": 6061.226971343995,
        "rating": 192.4412488937378
      }
    },
    {
      "class": "Branch",
      "id": "branch_35298_35313_1",
      "ports": {
        "bus1": 35298,
        "bus2": 35313
      },
      "params": {
        "R": 0.0030645350925624375,
        "X": 0.016284562647342682,
        "G": 0.0,
        "B": 0.0073776450008153915
      },
      "extension": {
        "length": 8259.51096496582,
        "rating": 197.567880153656
      }
    },
    {
      "class": "Branch",
      "id": "branch_35299_35307_1",
      "ports": {
        "bus1": 35299,
        "bus2": 35307
      },
      "params": {
        "R": 0.005635788664221764,
        "X": 0.0314299538731575,
        "G": 0.0,
        "B": 0.005990552715957166
      },
      "extension": {
        "length": 9562.524686279297,
        "rating": 243.81272792816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_35300_35301_1",
      "ports": {
        "bus1": 35300,
        "bus2": 35301
      },
      "params": {
        "R": 0.0002596698177512735,
        "X": 0.0011318979086354375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35300_35402_1",
      "ports": {
        "bus1": 35402,
        "bus2": 35300
      },
      "params": {
        "R": 0.003973087761551142,
        "X": 0.029910992830991745,
        "G": 0.0,
        "B": 0.019183631986379623
      },
      "extension": {
        "length": 17863.91239746094,
        "rating": 256.2892198562622
      }
    },
    {
      "class": "Branch",
      "id": "branch_35300_35496_1",
      "ports": {
        "bus1": 35496,
        "bus2": 35300
      },
      "params": {
        "R": 0.00304901204071939,
        "X": 0.015894945710897446,
        "G": 0.0,
        "B": 0.004642046522349119
      },
      "extension": {
        "length": 6310.684070343018,
        "rating": 269.38655376434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_35302_35303_1",
      "ports": {
        "bus1": 35302,
        "bus2": 35303
      },
      "params": {
        "R": 0.00020527976448647678,
        "X": 0.0010251839412376285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35302_35330_1",
      "ports": {
        "bus1": 35302,
        "bus2": 35330
      },
      "params": {
        "R": 0.005240451078861952,
        "X": 0.02899782918393612,
        "G": 0.0,
        "B": 0.027369458228349686
      },
      "extension": {
        "length": 21486.663036254882,
        "rating": 208.7535858154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_35302_35496_1",
      "ports": {
        "bus1": 35496,
        "bus2": 35302
      },
      "params": {
        "R": 0.0017823517555370927,
        "X": 0.010953232645988464,
        "G": 0.0,
        "B": 0.0028023705817759037
      },
      "extension": {
        "length": 4140.981704223633,
        "rating": 210.49365997314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_35304_35305_1",
      "ports": {
        "bus1": 35304,
        "bus2": 35305
      },
      "params": {
        "R": 0.00021762684627901765,
        "X": 0.0011477053631097078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35306_35307_1",
      "ports": {
        "bus1": 35306,
        "bus2": 35307
      },
      "params": {
        "R": 0.0002966042666230351,
        "X": 0.0010691288625821471,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35307_35318_1",
      "ports": {
        "bus1": 35307,
        "bus2": 35318
      },
      "params": {
        "R": 0.001194592914544046,
        "X": 0.005960796494036912,
        "G": 0.0,
        "B": 0.004995502065867186
      },
      "extension": {
        "length": 3974.893249053955,
        "rating": 249.76067543029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_35308_35309_1",
      "ports": {
        "bus1": 35308,
        "bus2": 35309
      },
      "params": {
        "R": 0.003929684404283762,
        "X": 0.020675381645560265,
        "G": 0.0,
        "B": 0.03975827246904373
      },
      "extension": {
        "length": 21374.842838378907,
        "rating": 252.87315845489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_35309_35310_1",
      "ports": {
        "bus1": 35309,
        "bus2": 35310
      },
      "params": {
        "R": 0.00020763072825502604,
        "X": 0.0010887791868299246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35309_35311_1",
      "ports": {
        "bus1": 35309,
        "bus2": 35311
      },
      "params": {
        "R": 0.0006564184441231191,
        "X": 0.003589578438550234,
        "G": 0.0,
        "B": 0.0066163912415504456
      },
      "extension": {
        "length": 3482.6903041992186,
        "rating": 282.74834156036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_35311_35313_1",
      "ports": {
        "bus1": 35313,
        "bus2": 35311
      },
      "params": {
        "R": 0.0031454777345061302,
        "X": 0.020451050251722336,
        "G": 0.0,
        "B": 0.005967527162283659
      },
      "extension": {
        "length": 8044.166109375,
        "rating": 281.80580139160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_35312_35315_1",
      "ports": {
        "bus1": 35315,
        "bus2": 35312
      },
      "params": {
        "R": 0.005910707172006369,
        "X": 0.02789880894124508,
        "G": 0.0,
        "B": 0.009547710418701172
      },
      "extension": {
        "length": 10979.297045288085,
        "rating": 192.18900203704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_35313_35318_1",
      "ports": {
        "bus1": 35318,
        "bus2": 35313
      },
      "params": {
        "R": 0.0016506275860592723,
        "X": 0.009536034427583218,
        "G": 0.0,
        "B": 0.01101381704211235
      },
      "extension": {
        "length": 7117.832070373535,
        "rating": 259.3897819519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_35314_35319_1",
      "ports": {
        "bus1": 35314,
        "bus2": 35319
      },
      "params": {
        "R": 0.00043722710688598454,
        "X": 0.004595040809363127,
        "G": 0.0,
        "B": 0.22855208814144135
      },
      "extension": {
        "length": 20253.486866088868,
        "rating": 1041.069221496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_35315_35316_1",
      "ports": {
        "bus1": 35315,
        "bus2": 35316
      },
      "params": {
        "R": 0.00022839782468508926,
        "X": 0.00101850728970021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35315_35330_1",
      "ports": {
        "bus1": 35315,
        "bus2": 35330
      },
      "params": {
        "R": 0.0032266608905047183,
        "X": 0.019372547045350075,
        "G": 0.0,
        "B": 0.0038141929544508453
      },
      "extension": {
        "length": 6184.7284562072755,
        "rating": 200.7028102874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_35317_35334_1",
      "ports": {
        "bus1": 35334,
        "bus2": 35317
      },
      "params": {
        "R": 0.002204430988058448,
        "X": 0.01494679693132639,
        "G": 0.0,
        "B": 0.004094825591892004
      },
      "extension": {
        "length": 5542.266880645752,
        "rating": 213.61732482910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_35317_35336_1",
      "ports": {
        "bus1": 35317,
        "bus2": 35336
      },
      "params": {
        "R": 0.0007778892177157104,
        "X": 0.004171186592429876,
        "G": 0.0,
        "B": 0.0040906332433223724
      },
      "extension": {
        "length": 3070.616253250122,
        "rating": 173.850679397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_35319_35432_1",
      "ports": {
        "bus1": 35319,
        "bus2": 35432
      },
      "params": {
        "R": 0.0008108691545203328,
        "X": 0.010204617865383625,
        "G": 0.0,
        "B": 0.15237465500831604
      },
      "extension": {
        "length": 25912.67673779297,
        "rating": 1193.300724029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_35319_35528_1",
      "ports": {
        "bus1": 35319,
        "bus2": 35528
      },
      "params": {
        "R": 0.0010106732370331883,
        "X": 0.013057666830718517,
        "G": 0.0,
        "B": 0.5074247121810913
      },
      "extension": {
        "length": 58989.37888916016,
        "rating": 1220.5018043518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_35320_35323_1",
      "ports": {
        "bus1": 35320,
        "bus2": 35323
      },
      "params": {
        "R": -0.00017120828852057457,
        "X": -0.004505813121795654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35320_35324_1",
      "ports": {
        "bus1": 35320,
        "bus2": 35324
      },
      "params": {
        "R": 0.0002717188326641917,
        "X": 0.0011848172871395946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35320_35325_1",
      "ports": {
        "bus1": 35320,
        "bus2": 35325
      },
      "params": {
        "R": 0.00021438597468659282,
        "X": 0.001163781387731433,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35321_35323_1",
      "ports": {
        "bus1": 35321,
        "bus2": 35323
      },
      "params": {
        "R": 0.0076552280224859715,
        "X": 0.20146819949150085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35322_35323_1",
      "ports": {
        "bus1": 35322,
        "bus2": 35323
      },
      "params": {
        "R": 0.0076552280224859715,
        "X": 0.20146819949150085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35325_35335_1",
      "ports": {
        "bus1": 35325,
        "bus2": 35335
      },
      "params": {
        "R": 0.0010144481202587485,
        "X": 0.006429658271372319,
        "G": 0.0,
        "B": 0.001843255362473428
      },
      "extension": {
        "length": 2459.921378219605,
        "rating": 227.57456302642822
      }
    },
    {
      "class": "Branch",
      "id": "branch_35326_35327_1",
      "ports": {
        "bus1": 35327,
        "bus2": 35326
      },
      "params": {
        "R": 0.00288609741255641,
        "X": 0.018573887646198273,
        "G": 0.0,
        "B": 0.0037934042047709227
      },
      "extension": {
        "length": 6078.235130859375,
        "rating": 225.1439094543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_35327_35336_1",
      "ports": {
        "bus1": 35336,
        "bus2": 35327
      },
      "params": {
        "R": 0.00112179946154356,
        "X": 0.007461530156433582,
        "G": 0.0,
        "B": 0.01108077634125948
      },
      "extension": {
        "length": 6548.490194458008,
        "rating": 207.55255222320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_35328_35329_1",
      "ports": {
        "bus1": 35328,
        "bus2": 35329
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35328_35332_1",
      "ports": {
        "bus1": 35328,
        "bus2": 35332
      },
      "params": {
        "R": 0.0028078276664018635,
        "X": 0.014984474517405033,
        "G": 0.0,
        "B": 0.06087812781333923
      },
      "extension": {
        "length": 18797.54973486328,
        "rating": 269.86403465270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_35328_35496_1",
      "ports": {
        "bus1": 35328,
        "bus2": 35496
      },
      "params": {
        "R": 0.00251864199526608,
        "X": 0.01679796725511551,
        "G": 0.0,
        "B": 0.009579182602465153
      },
      "extension": {
        "length": 9465.901979370117,
        "rating": 277.3066282272339
      }
    },
    {
      "class": "Branch",
      "id": "branch_35330_35331_1",
      "ports": {
        "bus1": 35330,
        "bus2": 35331
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35332_35333_1",
      "ports": {
        "bus1": 35332,
        "bus2": 35333
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35332_36809_1",
      "ports": {
        "bus1": 35332,
        "bus2": 36809
      },
      "params": {
        "R": 0.002631416544318199,
        "X": 0.016720982268452644,
        "G": 0.0,
        "B": 0.004305259790271521
      },
      "extension": {
        "length": 6313.204195587158,
        "rating": 268.02523136138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_35334_35335_1",
      "ports": {
        "bus1": 35335,
        "bus2": 35334
      },
      "params": {
        "R": 0.0018515627598389985,
        "X": 0.009860602207481861,
        "G": 0.0,
        "B": 0.010317966341972351
      },
      "extension": {
        "length": 7394.303776245118,
        "rating": 223.74999523162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_35337_35338_1",
      "ports": {
        "bus1": 35337,
        "bus2": 35338
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35337_35343_1",
      "ports": {
        "bus1": 35337,
        "bus2": 35343
      },
      "params": {
        "R": 0.0055468021892011166,
        "X": 0.024390876293182373,
        "G": 0.0,
        "B": 0.012834307737648487
      },
      "extension": {
        "length": 11835.25405444336,
        "rating": 228.17633152008057
      }
    },
    {
      "class": "Branch",
      "id": "branch_35337_35346_1",
      "ports": {
        "bus1": 35337,
        "bus2": 35346
      },
      "params": {
        "R": 0.007050583604723215,
        "X": 0.04499766975641251,
        "G": 0.0,
        "B": 0.01552939508110285
      },
      "extension": {
        "length": 20520.90868249512,
        "rating": 236.09249591827393
      }
    },
    {
      "class": "Branch",
      "id": "branch_35337_35355_1",
      "ports": {
        "bus1": 35337,
        "bus2": 35355
      },
      "params": {
        "R": 0.0035978485830128193,
        "X": 0.018572639673948288,
        "G": 0.0,
        "B": 0.016582556068897247
      },
      "extension": {
        "length": 12034.594886901856,
        "rating": 209.09955501556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_35339_35340_1",
      "ports": {
        "bus1": 35339,
        "bus2": 35340
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35339_35344_1",
      "ports": {
        "bus1": 35344,
        "bus2": 35339
      },
      "params": {
        "R": 0.004916800186038017,
        "X": 0.024740396067500114,
        "G": 0.0,
        "B": 0.006607174873352052
      },
      "extension": {
        "length": 9008.755557495117,
        "rating": 221.6161012649536
      }
    },
    {
      "class": "Branch",
      "id": "branch_35341_35357_1",
      "ports": {
        "bus1": 35357,
        "bus2": 35341
      },
      "params": {
        "R": 0.002837659791111946,
        "X": 0.017948323860764503,
        "G": 0.0,
        "B": 0.012694192118942738
      },
      "extension": {
        "length": 10053.372027832032,
        "rating": 239.00201320648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_35342_35343_1",
      "ports": {
        "bus1": 35343,
        "bus2": 35342
      },
      "params": {
        "R": 0.0022883987985551357,
        "X": 0.015679599717259407,
        "G": 0.0,
        "B": 0.004994744434952736
      },
      "extension": {
        "length": 6578.884408996582,
        "rating": 232.12573528289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_35345_35346_1",
      "ports": {
        "bus1": 35345,
        "bus2": 35346
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35346_35348_1",
      "ports": {
        "bus1": 35348,
        "bus2": 35346
      },
      "params": {
        "R": 0.0037212157621979713,
        "X": 0.021375417709350586,
        "G": 0.0,
        "B": 0.011345959268510342
      },
      "extension": {
        "length": 10363.971325012208,
        "rating": 233.86616706848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_35347_35348_1",
      "ports": {
        "bus1": 35347,
        "bus2": 35348
      },
      "params": {
        "R": 0.0020347810350358486,
        "X": 0.014512504450976849,
        "G": 0.0,
        "B": 0.00527397682890296
      },
      "extension": {
        "length": 5694.037663238526,
        "rating": 230.27923107147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_35348_35349_1",
      "ports": {
        "bus1": 35348,
        "bus2": 35349
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35350_35351_1",
      "ports": {
        "bus1": 35350,
        "bus2": 35351
      },
      "params": {
        "R": 0.00022960900969337675,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35351_35357_1",
      "ports": {
        "bus1": 35357,
        "bus2": 35351
      },
      "params": {
        "R": 0.003364562755450606,
        "X": 0.019979039207100868,
        "G": 0.0,
        "B": 0.00789436511695385
      },
      "extension": {
        "length": 9383.695555297852,
        "rating": 235.71503162384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_35354_35355_1",
      "ports": {
        "bus1": 35354,
        "bus2": 35355
      },
      "params": {
        "R": 0.0002065674343612045,
        "X": 0.0011602488812059164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35355_35356_1",
      "ports": {
        "bus1": 35356,
        "bus2": 35355
      },
      "params": {
        "R": 0.003668201854452491,
        "X": 0.021361816674470898,
        "G": 0.0,
        "B": 0.0067454641684889785
      },
      "extension": {
        "length": 9270.481768066407,
        "rating": 217.15164184570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_35357_35358_1",
      "ports": {
        "bus1": 35357,
        "bus2": 35358
      },
      "params": {
        "R": 0.0002050632465397939,
        "X": 0.0010965797118842602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35359_35362_1",
      "ports": {
        "bus1": 35359,
        "bus2": 35362
      },
      "params": {
        "R": -0.0003826003521680832,
        "X": -0.010320991277694702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35359_35363_1",
      "ports": {
        "bus1": 35359,
        "bus2": 35363
      },
      "params": {
        "R": 0.0002553971135057509,
        "X": 0.0010583120165392756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35360_35362_1",
      "ports": {
        "bus1": 35360,
        "bus2": 35362
      },
      "params": {
        "R": 0.005201635416597128,
        "X": 0.1403188407421112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35361_35362_1",
      "ports": {
        "bus1": 35361,
        "bus2": 35362
      },
      "params": {
        "R": 0.005201635416597128,
        "X": 0.1403188407421112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35364_35365_1",
      "ports": {
        "bus1": 35364,
        "bus2": 35365
      },
      "params": {
        "R": 0.005357047077268362,
        "X": 0.15931537747383118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35364_35366_1",
      "ports": {
        "bus1": 35364,
        "bus2": 35366
      },
      "params": {
        "R": 0.004153948277235031,
        "X": 0.12186209112405777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35364_35367_1",
      "ports": {
        "bus1": 35364,
        "bus2": 35367
      },
      "params": {
        "R": 0.011364592239260674,
        "X": 0.3883437216281891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35364_35368_1",
      "ports": {
        "bus1": 35364,
        "bus2": 35368
      },
      "params": {
        "R": 0.00029897099011577666,
        "X": 0.001052936539053917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35364_35369_1",
      "ports": {
        "bus1": 35364,
        "bus2": 35369
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35370_35371_1",
      "ports": {
        "bus1": 35370,
        "bus2": 35371
      },
      "params": {
        "R": 0.010168184526264668,
        "X": 0.292662113904953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35370_35372_1",
      "ports": {
        "bus1": 35370,
        "bus2": 35372
      },
      "params": {
        "R": 0.0002092969516525045,
        "X": 0.0010030829580500722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35372_35464_1",
      "ports": {
        "bus1": 35372,
        "bus2": 35464
      },
      "params": {
        "R": 0.0022108142729848623,
        "X": 0.010697453282773496,
        "G": 0.0,
        "B": 0.0036146712955087423
      },
      "extension": {
        "length": 4758.641072753906,
        "rating": 258.3721399307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_35373_35374_1",
      "ports": {
        "bus1": 35374,
        "bus2": 35373
      },
      "params": {
        "R": 0.000546502647921443,
        "X": 0.030063429847359657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35373_35377_1",
      "ports": {
        "bus1": 35373,
        "bus2": 35377
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0018141865730285645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35373_35378_1",
      "ports": {
        "bus1": 35373,
        "bus2": 35378
      },
      "params": {
        "R": 0.000283613073406741,
        "X": 0.0011685163481160998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35373_35379_1",
      "ports": {
        "bus1": 35373,
        "bus2": 35379
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35375_35377_1",
      "ports": {
        "bus1": 35375,
        "bus2": 35377
      },
      "params": {
        "R": 0.00092013378161937,
        "X": 0.050784289836883545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35376_35377_1",
      "ports": {
        "bus1": 35376,
        "bus2": 35377
      },
      "params": {
        "R": 0.00092013378161937,
        "X": 0.050784289836883545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35378_35400_1",
      "ports": {
        "bus1": 35378,
        "bus2": 35400
      },
      "params": {
        "R": 0.00308421952649951,
        "X": 0.043736591935157776,
        "G": 0.0,
        "B": 0.9354243874549866
      },
      "extension": {
        "length": 139506.11577246094,
        "rating": 1268.9778327941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_35378_35432_1",
      "ports": {
        "bus1": 35432,
        "bus2": 35378
      },
      "params": {
        "R": 0.0013599891681224108,
        "X": 0.01910216175019741,
        "G": 0.0,
        "B": 0.4930059611797333
      },
      "extension": {
        "length": 66499.26002929687,
        "rating": 1147.0212936401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_35378_36890_1",
      "ports": {
        "bus1": 35378,
        "bus2": 36890
      },
      "params": {
        "R": 0.004491767846047878,
        "X": 0.05491103604435921,
        "G": 0.0,
        "B": 1.1913543939590454
      },
      "extension": {
        "length": 164291.2927734375,
        "rating": 1232.649803161621
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35381_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35381
      },
      "params": {
        "R": 0.004816631320863962,
        "X": 0.15010471642017365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35382_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35382
      },
      "params": {
        "R": 0.008394674398005009,
        "X": 0.2556231915950775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35383_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35383
      },
      "params": {
        "R": 0.01312391646206379,
        "X": 0.41553837060928345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35384_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35384
      },
      "params": {
        "R": 0.029113614931702614,
        "X": 1.0442981719970703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35385_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35385
      },
      "params": {
        "R": 0.03383059427142143,
        "X": 0.8446054458618164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35386_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35386
      },
      "params": {
        "R": 0.8273148536682129,
        "X": 22.572656631469727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35387_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35387
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35380_35388_1",
      "ports": {
        "bus1": 35380,
        "bus2": 35388
      },
      "params": {
        "R": 0.0002993890957441181,
        "X": 0.0011734883300960064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35389_35390_1",
      "ports": {
        "bus1": 35390,
        "bus2": 35389
      },
      "params": {
        "R": 0.0004034618323203176,
        "X": 0.018894361332058907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35389_35391_1",
      "ports": {
        "bus1": 35389,
        "bus2": 35391
      },
      "params": {
        "R": 0.00034723099088296294,
        "X": 0.023327194154262543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35389_35392_1",
      "ports": {
        "bus1": 35389,
        "bus2": 35392
      },
      "params": {
        "R": 0.00022308414918370545,
        "X": 0.0010547833517193794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35389_35393_1",
      "ports": {
        "bus1": 35389,
        "bus2": 35393
      },
      "params": {
        "R": 0.00021511540398932993,
        "X": 0.0011426071869209409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35392_35456_1",
      "ports": {
        "bus1": 35392,
        "bus2": 35456
      },
      "params": {
        "R": 0.0010266442550346255,
        "X": 0.012124347500503063,
        "G": 0.0,
        "B": 0.16689816117286682
      },
      "extension": {
        "length": 34557.00714404297,
        "rating": 1120.1970100402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_35392_35503_1",
      "ports": {
        "bus1": 35503,
        "bus2": 35392
      },
      "params": {
        "R": 0.0014137617545202374,
        "X": 0.01595684513449669,
        "G": 0.0,
        "B": 0.23272009193897247
      },
      "extension": {
        "length": 44843.050272216795,
        "rating": 1078.1122207641602
      }
    },
    {
      "class": "Branch",
      "id": "branch_35394_35395_1",
      "ports": {
        "bus1": 35394,
        "bus2": 35395
      },
      "params": {
        "R": 0.00013522108201868832,
        "X": 0.010066995397210121,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35394_35396_1",
      "ports": {
        "bus1": 35394,
        "bus2": 35396
      },
      "params": {
        "R": 0.0001283245801459998,
        "X": 0.00943273026496172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35394_35397_1",
      "ports": {
        "bus1": 35394,
        "bus2": 35397
      },
      "params": {
        "R": 0.00014212747919373214,
        "X": 0.009180297143757343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35394_35398_1",
      "ports": {
        "bus1": 35394,
        "bus2": 35398
      },
      "params": {
        "R": 0.00023349655384663492,
        "X": 0.0010824836790561676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35394_35399_1",
      "ports": {
        "bus1": 35394,
        "bus2": 35399
      },
      "params": {
        "R": 0.0002996917755808681,
        "X": 0.0011526023736223578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35400_35401_1",
      "ports": {
        "bus1": 35401,
        "bus2": 35400
      },
      "params": {
        "R": 0.0007265666499733925,
        "X": 0.038233064115047455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35400_35403_1",
      "ports": {
        "bus1": 35400,
        "bus2": 35403
      },
      "params": {
        "R": 0.000511273683514446,
        "X": 0.03520757332444191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35400_35404_1",
      "ports": {
        "bus1": 35400,
        "bus2": 35404
      },
      "params": {
        "R": 0.000389496679417789,
        "X": 0.01958012394607067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35400_35405_1",
      "ports": {
        "bus1": 35400,
        "bus2": 35405
      },
      "params": {
        "R": 0.0007687463657930493,
        "X": 0.035757534205913544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35400_35406_1",
      "ports": {
        "bus1": 35400,
        "bus2": 35406
      },
      "params": {
        "R": 0.0004598405212163925,
        "X": 0.02384292148053646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35400_35528_1",
      "ports": {
        "bus1": 35528,
        "bus2": 35400
      },
      "params": {
        "R": 0.00014677502622362226,
        "X": 0.001619777176529169,
        "G": 0.0,
        "B": 0.06417985260486603
      },
      "extension": {
        "length": 6712.442605590821,
        "rating": 1087.3828887939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_35401_35402_1",
      "ports": {
        "bus1": 35402,
        "bus2": 35401
      },
      "params": {
        "R": 0.0022169288713485003,
        "X": 0.07405128329992294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35401_35407_1",
      "ports": {
        "bus1": 35401,
        "bus2": 35407
      },
      "params": {
        "R": 0.00024108373327180743,
        "X": 0.0010944652603939176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35401_35408_1",
      "ports": {
        "bus1": 35401,
        "bus2": 35408
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35407_35529_1",
      "ports": {
        "bus1": 35407,
        "bus2": 35529
      },
      "params": {
        "R": 0.0007514202152378857,
        "X": 0.0071971057914197445,
        "G": 0.0,
        "B": 0.012276641093194485
      },
      "extension": {
        "length": 6857.271532836914,
        "rating": 508.1488609313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_35407_36806_1",
      "ports": {
        "bus1": 36806,
        "bus2": 35407
      },
      "params": {
        "R": 0.005081468727439642,
        "X": 0.048183243721723557,
        "G": 0.0,
        "B": 0.11396414041519165
      },
      "extension": {
        "length": 49660.182193359375,
        "rating": 541.5635585784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_35409_35410_1",
      "ports": {
        "bus1": 35409,
        "bus2": 35410
      },
      "params": {
        "R": 0.0002761320793069899,
        "X": 0.016186188906431198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35409_35411_1",
      "ports": {
        "bus1": 35409,
        "bus2": 35411
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35411_35481_1",
      "ports": {
        "bus1": 35411,
        "bus2": 35481
      },
      "params": {
        "R": 0.0001325060147792101,
        "X": 0.0014551233034580946,
        "G": 0.0,
        "B": 0.0244319885969162
      },
      "extension": {
        "length": 4323.312458679199,
        "rating": 1098.9952087402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_35412_35413_1",
      "ports": {
        "bus1": 35413,
        "bus2": 35412
      },
      "params": {
        "R": 0.00046618867781944573,
        "X": 0.029453568160533905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35412_35414_1",
      "ports": {
        "bus1": 35412,
        "bus2": 35414
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35412_35415_1",
      "ports": {
        "bus1": 35412,
        "bus2": 35415
      },
      "params": {
        "R": 0.00028588337590917945,
        "X": 0.0011514557991176844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35414_35481_1",
      "ports": {
        "bus1": 35481,
        "bus2": 35414
      },
      "params": {
        "R": 0.00025035921134985983,
        "X": 0.0028369317296892405,
        "G": 0.0,
        "B": 0.06268930435180664
      },
      "extension": {
        "length": 9275.954829345703,
        "rating": 1167.641258239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_35414_35486_1",
      "ports": {
        "bus1": 35414,
        "bus2": 35486
      },
      "params": {
        "R": 0.000493785715661943,
        "X": 0.004487663507461548,
        "G": 0.0,
        "B": 0.19970519840717318
      },
      "extension": {
        "length": 19969.14552429199,
        "rating": 1249.413776397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_35416_35417_1",
      "ports": {
        "bus1": 35416,
        "bus2": 35417
      },
      "params": {
        "R": 0.010167725384235382,
        "X": 0.26949313282966614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35416_35418_1",
      "ports": {
        "bus1": 35416,
        "bus2": 35418
      },
      "params": {
        "R": 0.005914529785513878,
        "X": 0.1998670995235443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35416_35419_1",
      "ports": {
        "bus1": 35416,
        "bus2": 35419
      },
      "params": {
        "R": 0.0002510479826014489,
        "X": 0.0010582400718703866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35416_35420_1",
      "ports": {
        "bus1": 35416,
        "bus2": 35420
      },
      "params": {
        "R": 0.00022925622761249542,
        "X": 0.0011576280230656266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35421_35424_1",
      "ports": {
        "bus1": 35421,
        "bus2": 35424
      },
      "params": {
        "R": 0.0005680092726834118,
        "X": 0.03361436352133751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35421_35425_1",
      "ports": {
        "bus1": 35421,
        "bus2": 35425
      },
      "params": {
        "R": 0.0005726020317524672,
        "X": 0.03486073389649391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35421_35426_1",
      "ports": {
        "bus1": 35421,
        "bus2": 35426
      },
      "params": {
        "R": 0.0005418005748651922,
        "X": 0.03461828827857971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35421_35427_1",
      "ports": {
        "bus1": 35421,
        "bus2": 35427
      },
      "params": {
        "R": 0.0002825750270858407,
        "X": 0.0011178378481417894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35421_35428_1",
      "ports": {
        "bus1": 35421,
        "bus2": 35428
      },
      "params": {
        "R": 0.0002803131064865738,
        "X": 0.0010576389031484723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35422_35424_1",
      "ports": {
        "bus1": 35422,
        "bus2": 35424
      },
      "params": {
        "R": -0.00010824290802702308,
        "X": -0.006405729800462723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35423_35424_1",
      "ports": {
        "bus1": 35423,
        "bus2": 35424
      },
      "params": {
        "R": 0.0026162543799728155,
        "X": 0.1548280119895935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35427_35468_1",
      "ports": {
        "bus1": 35468,
        "bus2": 35427
      },
      "params": {
        "R": 0.00015789573080837727,
        "X": 0.0015882435254752636,
        "G": 0.0,
        "B": 0.03553125634789467
      },
      "extension": {
        "length": 5591.803380249024,
        "rating": 1391.4737701416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_35429_35430_1",
      "ports": {
        "bus1": 35429,
        "bus2": 35430
      },
      "params": {
        "R": 0.0002586827031336725,
        "X": 0.017079105600714684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35429_35431_1",
      "ports": {
        "bus1": 35429,
        "bus2": 35431
      },
      "params": {
        "R": 0.0002911871997639537,
        "X": 0.01707029715180397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35429_35432_1",
      "ports": {
        "bus1": 35429,
        "bus2": 35432
      },
      "params": {
        "R": 0.00028406569617800415,
        "X": 0.0010704811429604888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35429_35433_1",
      "ports": {
        "bus1": 35429,
        "bus2": 35433
      },
      "params": {
        "R": 0.00024345856218133122,
        "X": 0.0010880782501772046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35432_35522_1",
      "ports": {
        "bus1": 35522,
        "bus2": 35432
      },
      "params": {
        "R": 0.0003521802427712828,
        "X": 0.004098733887076378,
        "G": 0.0,
        "B": 0.06755664944648743
      },
      "extension": {
        "length": 10706.277082214356,
        "rating": 1115.0099754333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_35434_35437_1",
      "ports": {
        "bus1": 35434,
        "bus2": 35437
      },
      "params": {
        "R": 0.00039837928488850594,
        "X": 0.018004130572080612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35434_35438_1",
      "ports": {
        "bus1": 35434,
        "bus2": 35438
      },
      "params": {
        "R": 0.00011024694686057046,
        "X": 0.006073531229048967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35434_35439_1",
      "ports": {
        "bus1": 35434,
        "bus2": 35439
      },
      "params": {
        "R": 0.00012320047244429588,
        "X": 0.00847962498664856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35434_35440_1",
      "ports": {
        "bus1": 35434,
        "bus2": 35440
      },
      "params": {
        "R": 0.0002445077698212117,
        "X": 0.013207003474235535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35434_35441_1",
      "ports": {
        "bus1": 35434,
        "bus2": 35441
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35434_35442_1",
      "ports": {
        "bus1": 35434,
        "bus2": 35442
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35435_35437_1",
      "ports": {
        "bus1": 35435,
        "bus2": 35437
      },
      "params": {
        "R": 0.000264917965978384,
        "X": 0.011972558684647083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35436_35437_1",
      "ports": {
        "bus1": 35436,
        "bus2": 35437
      },
      "params": {
        "R": 0.003943426534533501,
        "X": 0.1782170534133911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35443_35444_1",
      "ports": {
        "bus1": 35443,
        "bus2": 35444
      },
      "params": {
        "R": 0.00042309920536354184,
        "X": 0.02769997902214527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35443_35445_1",
      "ports": {
        "bus1": 35443,
        "bus2": 35445
      },
      "params": {
        "R": 0.0004643969296012074,
        "X": 0.029466968029737473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35443_35446_1",
      "ports": {
        "bus1": 35443,
        "bus2": 35446
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35443_35447_1",
      "ports": {
        "bus1": 35443,
        "bus2": 35447
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35446_35456_1",
      "ports": {
        "bus1": 35456,
        "bus2": 35446
      },
      "params": {
        "R": 0.0013778208522126079,
        "X": 0.014576292596757412,
        "G": 0.0,
        "B": 0.10674453526735306
      },
      "extension": {
        "length": 27108.133907958985,
        "rating": 1184.8875045776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35449_1",
      "ports": {
        "bus1": 35449,
        "bus2": 35448
      },
      "params": {
        "R": 0.00036967999767512083,
        "X": 0.01779811456799507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35450_1",
      "ports": {
        "bus1": 35448,
        "bus2": 35450
      },
      "params": {
        "R": 0.0006995610310696065,
        "X": 0.04747613146901131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35451_1",
      "ports": {
        "bus1": 35448,
        "bus2": 35451
      },
      "params": {
        "R": 0.0005528906476683915,
        "X": 0.03778761997818947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35452_1",
      "ports": {
        "bus1": 35448,
        "bus2": 35452
      },
      "params": {
        "R": 0.0005346238031052053,
        "X": 0.03353016451001167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35453_1",
      "ports": {
        "bus1": 35448,
        "bus2": 35453
      },
      "params": {
        "R": 0.0009002363658510149,
        "X": 0.05656953528523445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35454_1",
      "ports": {
        "bus1": 35448,
        "bus2": 35454
      },
      "params": {
        "R": 0.0013674958609044552,
        "X": 0.08019165694713593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35456_1",
      "ports": {
        "bus1": 35448,
        "bus2": 35456
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35448_35457_1",
      "ports": {
        "bus1": 35448,
        "bus2": 35457
      },
      "params": {
        "R": 0.00024392502382397652,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35449_35455_1",
      "ports": {
        "bus1": 35449,
        "bus2": 35455
      },
      "params": {
        "R": 0.17705658078193665,
        "X": 5.4025702476501465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35458_35459_1",
      "ports": {
        "bus1": 35459,
        "bus2": 35458
      },
      "params": {
        "R": 0.0006115603027865291,
        "X": 0.03694389387965202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35458_35460_1",
      "ports": {
        "bus1": 35458,
        "bus2": 35460
      },
      "params": {
        "R": 0.0009805753361433744,
        "X": 0.050568562000989914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35458_35461_1",
      "ports": {
        "bus1": 35458,
        "bus2": 35461
      },
      "params": {
        "R": 0.0002098420518450439,
        "X": 0.0010379926534369588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35458_35462_1",
      "ports": {
        "bus1": 35458,
        "bus2": 35462
      },
      "params": {
        "R": 0.00020498120284173638,
        "X": 0.001127872965298593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35461_35468_1",
      "ports": {
        "bus1": 35461,
        "bus2": 35468
      },
      "params": {
        "R": 0.0006379838450811803,
        "X": 0.008707082830369473,
        "G": 0.0,
        "B": 0.14902463555335999
      },
      "extension": {
        "length": 26190.292629638672,
        "rating": 1249.8781204223633
      }
    },
    {
      "class": "Branch",
      "id": "branch_35461_35491_1",
      "ports": {
        "bus1": 35491,
        "bus2": 35461
      },
      "params": {
        "R": 0.0009575822041369975,
        "X": 0.012420101091265678,
        "G": 0.0,
        "B": 0.26102232933044434
      },
      "extension": {
        "length": 38416.0156875,
        "rating": 1300.8129119873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_35463_35464_1",
      "ports": {
        "bus1": 35464,
        "bus2": 35463
      },
      "params": {
        "R": 0.0006018509157001972,
        "X": 0.03828470781445503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35463_35465_1",
      "ports": {
        "bus1": 35463,
        "bus2": 35465
      },
      "params": {
        "R": 0.00019870235701091588,
        "X": 0.011857885867357254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35463_35466_1",
      "ports": {
        "bus1": 35463,
        "bus2": 35466
      },
      "params": {
        "R": 0.0001794795971363783,
        "X": 0.010605834424495697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35463_35467_1",
      "ports": {
        "bus1": 35463,
        "bus2": 35467
      },
      "params": {
        "R": 0.0002483115822542459,
        "X": 0.01115117222070694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35463_35468_1",
      "ports": {
        "bus1": 35463,
        "bus2": 35468
      },
      "params": {
        "R": 0.0002758340851869434,
        "X": 0.0011663107434287667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35463_35469_1",
      "ports": {
        "bus1": 35463,
        "bus2": 35469
      },
      "params": {
        "R": 0.0002067891909973696,
        "X": 0.0010782517492771149,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35470_35471_1",
      "ports": {
        "bus1": 35470,
        "bus2": 35471
      },
      "params": {
        "R": 0.0001927153061842546,
        "X": 0.012094801291823387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35470_35472_1",
      "ports": {
        "bus1": 35470,
        "bus2": 35472
      },
      "params": {
        "R": 0.00021554982231464237,
        "X": 0.015417641028761864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35470_35473_1",
      "ports": {
        "bus1": 35470,
        "bus2": 35473
      },
      "params": {
        "R": 0.00023860640067141503,
        "X": 0.00106781255453825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35470_35474_1",
      "ports": {
        "bus1": 35470,
        "bus2": 35474
      },
      "params": {
        "R": 0.00024393812054768205,
        "X": 0.0011169944191351533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35473_35534_1",
      "ports": {
        "bus1": 35534,
        "bus2": 35473
      },
      "params": {
        "R": 0.00017364093218930066,
        "X": 0.00241104350425303,
        "G": 0.0,
        "B": 0.04420950263738632
      },
      "extension": {
        "length": 6906.418579467773,
        "rating": 1201.473045349121
      }
    },
    {
      "class": "Branch",
      "id": "branch_35475_35478_1",
      "ports": {
        "bus1": 35475,
        "bus2": 35478
      },
      "params": {
        "R": 9.782724373508245e-05,
        "X": 0.007947197183966637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35475_35479_1",
      "ports": {
        "bus1": 35475,
        "bus2": 35479
      },
      "params": {
        "R": 0.0002243511553388089,
        "X": 0.014122278429567814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35475_35480_1",
      "ports": {
        "bus1": 35475,
        "bus2": 35480
      },
      "params": {
        "R": 0.00021916777768637985,
        "X": 0.013486936688423157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35475_35481_1",
      "ports": {
        "bus1": 35475,
        "bus2": 35481
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35475_35482_1",
      "ports": {
        "bus1": 35475,
        "bus2": 35482
      },
      "params": {
        "R": 0.00020911963656544685,
        "X": 0.0011828331043943763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35476_35478_1",
      "ports": {
        "bus1": 35476,
        "bus2": 35478
      },
      "params": {
        "R": 0.00010374603152740747,
        "X": 0.008428020402789116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35477_35478_1",
      "ports": {
        "bus1": 35477,
        "bus2": 35478
      },
      "params": {
        "R": 0.0011796446051448584,
        "X": 0.09583083540201187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35483_35484_1",
      "ports": {
        "bus1": 35484,
        "bus2": 35483
      },
      "params": {
        "R": 0.0005376798799261451,
        "X": 0.035440266132354736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35483_35485_1",
      "ports": {
        "bus1": 35483,
        "bus2": 35485
      },
      "params": {
        "R": 0.0006650697905570269,
        "X": 0.03885510563850403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35483_35486_1",
      "ports": {
        "bus1": 35483,
        "bus2": 35486
      },
      "params": {
        "R": 0.0002376074844505638,
        "X": 0.0011845044791698456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35483_35487_1",
      "ports": {
        "bus1": 35483,
        "bus2": 35487
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35488_35489_1",
      "ports": {
        "bus1": 35488,
        "bus2": 35489
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35490_35491_1",
      "ports": {
        "bus1": 35490,
        "bus2": 35491
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35492_35495_1",
      "ports": {
        "bus1": 35492,
        "bus2": 35495
      },
      "params": {
        "R": -0.00013908836990594864,
        "X": -0.0031919628381729126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35492_35496_1",
      "ports": {
        "bus1": 35492,
        "bus2": 35496
      },
      "params": {
        "R": 0.0002082429564325139,
        "X": 0.0011610058136284351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35492_35497_1",
      "ports": {
        "bus1": 35492,
        "bus2": 35497
      },
      "params": {
        "R": 0.00024466420290991664,
        "X": 0.0010629735188558698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35493_35495_1",
      "ports": {
        "bus1": 35493,
        "bus2": 35495
      },
      "params": {
        "R": 0.0034175326582044363,
        "X": 0.07842952013015747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35494_35495_1",
      "ports": {
        "bus1": 35494,
        "bus2": 35495
      },
      "params": {
        "R": 0.0034175326582044363,
        "X": 0.07842952013015747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35498_35501_1",
      "ports": {
        "bus1": 35498,
        "bus2": 35501
      },
      "params": {
        "R": 0.0008007559808902442,
        "X": 0.05058695375919342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35498_35502_1",
      "ports": {
        "bus1": 35498,
        "bus2": 35502
      },
      "params": {
        "R": 0.0011730726109817624,
        "X": 0.048907045274972916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35498_35503_1",
      "ports": {
        "bus1": 35498,
        "bus2": 35503
      },
      "params": {
        "R": 0.0002791253209579736,
        "X": 0.0010069160489365458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35498_35504_1",
      "ports": {
        "bus1": 35498,
        "bus2": 35504
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35499_35501_1",
      "ports": {
        "bus1": 35499,
        "bus2": 35501
      },
      "params": {
        "R": -0.0003902353928424418,
        "X": -0.02465272694826126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35500_35501_1",
      "ports": {
        "bus1": 35500,
        "bus2": 35501
      },
      "params": {
        "R": 0.0020993181969970465,
        "X": 0.13262233138084412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35508_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35508
      },
      "params": {
        "R": 0.000548489682842046,
        "X": 0.03801053762435913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35509_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35509
      },
      "params": {
        "R": 0.000617112556938082,
        "X": 0.0401502326130867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35510_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35510
      },
      "params": {
        "R": 0.0008407703717239201,
        "X": 0.05307489633560181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35511_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35511
      },
      "params": {
        "R": 0.0004939076607115567,
        "X": 0.03191182017326355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35512_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35512
      },
      "params": {
        "R": 0.0006305898423306644,
        "X": 0.037164539098739624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35513_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35513
      },
      "params": {
        "R": 0.0005081822746433318,
        "X": 0.029741330072283745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35514_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35514
      },
      "params": {
        "R": 0.000460695824585855,
        "X": 0.025510258972644806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35515_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35515
      },
      "params": {
        "R": 0.00020785855303984135,
        "X": 0.0010700143175199628,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35505_35516_1",
      "ports": {
        "bus1": 35505,
        "bus2": 35516
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35506_35508_1",
      "ports": {
        "bus1": 35506,
        "bus2": 35508
      },
      "params": {
        "R": -0.00011144061863888055,
        "X": -0.007722882553935051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35507_35508_1",
      "ports": {
        "bus1": 35507,
        "bus2": 35508
      },
      "params": {
        "R": 0.0028473944403231144,
        "X": 0.1973254680633545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35517_35518_1",
      "ports": {
        "bus1": 35518,
        "bus2": 35517
      },
      "params": {
        "R": 0.0006239520153030753,
        "X": 0.03683101758360863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35517_35520_1",
      "ports": {
        "bus1": 35517,
        "bus2": 35520
      },
      "params": {
        "R": 0.0003295497444923967,
        "X": 0.02004556730389595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35517_35521_1",
      "ports": {
        "bus1": 35517,
        "bus2": 35521
      },
      "params": {
        "R": 0.0004468265688046813,
        "X": 0.028526825830340385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35517_35522_1",
      "ports": {
        "bus1": 35517,
        "bus2": 35522
      },
      "params": {
        "R": 0.0002577952400315553,
        "X": 0.0010772250825539231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35518_35519_1",
      "ports": {
        "bus1": 35519,
        "bus2": 35518
      },
      "params": {
        "R": 0.0010739233111962676,
        "X": 0.04772759601473808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35518_35523_1",
      "ports": {
        "bus1": 35518,
        "bus2": 35523
      },
      "params": {
        "R": 0.0002557219995651394,
        "X": 0.0010841599432751536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35522_36828_1",
      "ports": {
        "bus1": 35522,
        "bus2": 36828
      },
      "params": {
        "R": 0.004192966967821121,
        "X": 0.05020173266530037,
        "G": 0.0,
        "B": 0.919770359992981
      },
      "extension": {
        "length": 156177.70504101564,
        "rating": 1164.370059967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_35523_36814_1",
      "ports": {
        "bus1": 35523,
        "bus2": 36814
      },
      "params": {
        "R": 0.0010426752269268036,
        "X": 0.00907919928431511,
        "G": 0.0,
        "B": 0.027903513982892036
      },
      "extension": {
        "length": 10266.829091674805,
        "rating": 405.33790588378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_35524_35525_1",
      "ports": {
        "bus1": 35525,
        "bus2": 35524
      },
      "params": {
        "R": 0.00040568169788457453,
        "X": 0.024092204868793488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35524_35527_1",
      "ports": {
        "bus1": 35524,
        "bus2": 35527
      },
      "params": {
        "R": 7.838593592168763e-05,
        "X": 0.005844178609549999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35524_35528_1",
      "ports": {
        "bus1": 35524,
        "bus2": 35528
      },
      "params": {
        "R": 0.00021041558647993952,
        "X": 0.00112525827717036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35525_35526_1",
      "ports": {
        "bus1": 35526,
        "bus2": 35525
      },
      "params": {
        "R": 0.0009787239832803607,
        "X": 0.054012004286050797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35525_35526_2",
      "ports": {
        "bus1": 35526,
        "bus2": 35525
      },
      "params": {
        "R": 0.0009787239832803607,
        "X": 0.054012004286050797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35525_35526_3",
      "ports": {
        "bus1": 35526,
        "bus2": 35525
      },
      "params": {
        "R": 0.0009787239832803607,
        "X": 0.054012004286050797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35525_35529_1",
      "ports": {
        "bus1": 35525,
        "bus2": 35529
      },
      "params": {
        "R": 0.0002678160381037742,
        "X": 0.0010001299669966102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35529_36891_1",
      "ports": {
        "bus1": 36891,
        "bus2": 35529
      },
      "params": {
        "R": 0.0013623387785628438,
        "X": 0.011444618925452232,
        "G": 0.0,
        "B": 0.047124166041612625
      },
      "extension": {
        "length": 17292.568387939453,
        "rating": 520.2760219573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_35530_35531_1",
      "ports": {
        "bus1": 35530,
        "bus2": 35531
      },
      "params": {
        "R": 0.0004923140513710678,
        "X": 0.02663174644112587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35530_35532_1",
      "ports": {
        "bus1": 35530,
        "bus2": 35532
      },
      "params": {
        "R": 0.0004905425012111664,
        "X": 0.023380989208817482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35530_35533_1",
      "ports": {
        "bus1": 35530,
        "bus2": 35533
      },
      "params": {
        "R": 0.00045134106767363846,
        "X": 0.024022329598665237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35530_35534_1",
      "ports": {
        "bus1": 35530,
        "bus2": 35534
      },
      "params": {
        "R": 0.00027433206560090184,
        "X": 0.001156831975094974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35530_35535_1",
      "ports": {
        "bus1": 35530,
        "bus2": 35535
      },
      "params": {
        "R": 0.00023078348021954298,
        "X": 0.0011991264764219522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35536_35537_1",
      "ports": {
        "bus1": 35536,
        "bus2": 35537
      },
      "params": {
        "R": 0.00021501851733773947,
        "X": 0.0010396483121439815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35538_35544_1",
      "ports": {
        "bus1": 35538,
        "bus2": 35544
      },
      "params": {
        "R": 0.018427152186632156,
        "X": 0.083323173224926,
        "G": 0.0,
        "B": 0.007522404659539461
      },
      "extension": {
        "length": 18102.607548706055,
        "rating": 130.84439039230347
      }
    },
    {
      "class": "Branch",
      "id": "branch_35538_36819_1",
      "ports": {
        "bus1": 36819,
        "bus2": 35538
      },
      "params": {
        "R": 0.006137797608971596,
        "X": 0.02422034740447998,
        "G": 0.0,
        "B": 0.00272924592718482
      },
      "extension": {
        "length": 6322.489291625977,
        "rating": 132.4692726135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_35539_35545_1",
      "ports": {
        "bus1": 35545,
        "bus2": 35539
      },
      "params": {
        "R": 0.017498861998319626,
        "X": 0.06294939666986465,
        "G": 0.0,
        "B": 0.01008707843720913
      },
      "extension": {
        "length": 17841.459953979494,
        "rating": 138.34365606307983
      }
    },
    {
      "class": "Branch",
      "id": "branch_35539_37135_1",
      "ports": {
        "bus1": 35539,
        "bus2": 37135
      },
      "params": {
        "R": 0.00960473157465458,
        "X": 0.04748174548149109,
        "G": 0.0,
        "B": 0.00643185805529356
      },
      "extension": {
        "length": 12776.714216674805,
        "rating": 135.28467416763306
      }
    },
    {
      "class": "Branch",
      "id": "branch_35540_35650_1",
      "ports": {
        "bus1": 35650,
        "bus2": 35540
      },
      "params": {
        "R": 0.015227139927446842,
        "X": 0.0674937441945076,
        "G": 0.0,
        "B": 0.007156522013247014
      },
      "extension": {
        "length": 16265.299649414063,
        "rating": 137.93436288833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_35540_37135_1",
      "ports": {
        "bus1": 35540,
        "bus2": 37135
      },
      "params": {
        "R": 0.003857875242829323,
        "X": 0.013977089896798134,
        "G": 0.0,
        "B": 0.002249124925583601
      },
      "extension": {
        "length": 3563.0615030822755,
        "rating": 139.17691707611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_35541_35543_1",
      "ports": {
        "bus1": 35543,
        "bus2": 35541
      },
      "params": {
        "R": 0.0169670470058918,
        "X": 0.09701502323150635,
        "G": 0.0,
        "B": 0.01212056539952755
      },
      "extension": {
        "length": 25210.117388671875,
        "rating": 131.45883083343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_35541_36728_1",
      "ports": {
        "bus1": 35541,
        "bus2": 36728
      },
      "params": {
        "R": 0.012188872322440147,
        "X": 0.05687221884727478,
        "G": 0.0,
        "B": 0.007987446151673794
      },
      "extension": {
        "length": 14792.800598876953,
        "rating": 136.15906238555908
      }
    },
    {
      "class": "Branch",
      "id": "branch_35542_35639_1",
      "ports": {
        "bus1": 35639,
        "bus2": 35542
      },
      "params": {
        "R": 0.0027039286214858294,
        "X": 0.024216320365667343,
        "G": 0.0,
        "B": 0.041553713381290436
      },
      "extension": {
        "length": 24399.82191796875,
        "rating": 535.2356433868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_35542_36760_1",
      "ports": {
        "bus1": 35542,
        "bus2": 36760
      },
      "params": {
        "R": 0.005332387052476406,
        "X": 0.04963751882314682,
        "G": 0.0,
        "B": 0.1405697464942932
      },
      "extension": {
        "length": 63106.078680175786,
        "rating": 402.1311283111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_35542_36875_1",
      "ports": {
        "bus1": 35542,
        "bus2": 36875
      },
      "params": {
        "R": 0.0033347560092806816,
        "X": 0.03222880885004997,
        "G": 0.0,
        "B": 0.07277798652648926
      },
      "extension": {
        "length": 37522.332004394535,
        "rating": 551.1234760284424
      }
    },
    {
      "class": "Branch",
      "id": "branch_35543_36420_1",
      "ports": {
        "bus1": 35543,
        "bus2": 36420
      },
      "params": {
        "R": 0.01629112847149372,
        "X": 0.06941227614879608,
        "G": 0.0,
        "B": 0.008447341620922089
      },
      "extension": {
        "length": 17125.337665283205,
        "rating": 128.63041162490845
      }
    },
    {
      "class": "Branch",
      "id": "branch_35544_36763_1",
      "ports": {
        "bus1": 35544,
        "bus2": 36763
      },
      "params": {
        "R": 0.015987129881978035,
        "X": 0.05831906571984291,
        "G": 0.0,
        "B": 0.013226291164755821
      },
      "extension": {
        "length": 17716.40679638672,
        "rating": 129.19812202453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_35545_35548_1",
      "ports": {
        "bus1": 35548,
        "bus2": 35545
      },
      "params": {
        "R": 0.02687566541135311,
        "X": 0.07594502717256546,
        "G": 0.0,
        "B": 0.011227079667150974
      },
      "extension": {
        "length": 20885.464290893557,
        "rating": 135.88858842849731
      }
    },
    {
      "class": "Branch",
      "id": "branch_35545_36871_1",
      "ports": {
        "bus1": 36871,
        "bus2": 35545
      },
      "params": {
        "R": 0.021339938044548035,
        "X": 0.09509988874197006,
        "G": 0.0,
        "B": 0.00799176748842001
      },
      "extension": {
        "length": 19937.690002441406,
        "rating": 155.1772117614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_35545_36871_2",
      "ports": {
        "bus1": 36871,
        "bus2": 35545
      },
      "params": {
        "R": 0.021339938044548035,
        "X": 0.09509988874197006,
        "G": 0.0,
        "B": 0.00799176748842001
      },
      "extension": {
        "length": 19937.690002441406,
        "rating": 155.1772117614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_35546_35547_1",
      "ports": {
        "bus1": 35546,
        "bus2": 35547
      },
      "params": {
        "R": 0.013744205236434937,
        "X": 0.06234816089272499,
        "G": 0.0,
        "B": 0.011122070252895355
      },
      "extension": {
        "length": 19583.353026123048,
        "rating": 133.63244533538818
      }
    },
    {
      "class": "Branch",
      "id": "branch_35546_35548_1",
      "ports": {
        "bus1": 35546,
        "bus2": 35548
      },
      "params": {
        "R": 0.01305976789444685,
        "X": 0.0585857555270195,
        "G": 0.0,
        "B": 0.0064899129793047905
      },
      "extension": {
        "length": 12619.561692810059,
        "rating": 132.51590728759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_35546_36725_1",
      "ports": {
        "bus1": 35546,
        "bus2": 36725
      },
      "params": {
        "R": 0.056363850831985474,
        "X": 0.2498524785041809,
        "G": 0.0,
        "B": 0.02268158830702305
      },
      "extension": {
        "length": 51393.95469140625,
        "rating": 119.3155288696289
      }
    },
    {
      "class": "Branch",
      "id": "branch_35547_35640_1",
      "ports": {
        "bus1": 35547,
        "bus2": 35640
      },
      "params": {
        "R": 0.029427222907543182,
        "X": 0.09187529236078262,
        "G": 0.0,
        "B": 0.007178836967796087
      },
      "extension": {
        "length": 17906.708482910155,
        "rating": 129.7577977180481
      }
    },
    {
      "class": "Branch",
      "id": "branch_35548_35549_1",
      "ports": {
        "bus1": 35548,
        "bus2": 35549
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35550_35551_1",
      "ports": {
        "bus1": 35550,
        "bus2": 35551
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35550_35552_1",
      "ports": {
        "bus1": 35552,
        "bus2": 35550
      },
      "params": {
        "R": 0.0066873920150101185,
        "X": 0.030489208176732063,
        "G": 0.0,
        "B": 0.0028320839628577232
      },
      "extension": {
        "length": 6823.064899841309,
        "rating": 146.1655616760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_35550_36559_1",
      "ports": {
        "bus1": 36559,
        "bus2": 35550
      },
      "params": {
        "R": 0.010414643213152885,
        "X": 0.052331313490867615,
        "G": 0.0,
        "B": 0.0058328378945589066
      },
      "extension": {
        "length": 12667.811654663086,
        "rating": 149.26732778549194
      }
    },
    {
      "class": "Branch",
      "id": "branch_35552_36785_1",
      "ports": {
        "bus1": 35552,
        "bus2": 36785
      },
      "params": {
        "R": 0.018681557849049568,
        "X": 0.08368749171495438,
        "G": 0.0,
        "B": 0.011533834971487522
      },
      "extension": {
        "length": 22939.25739477539,
        "rating": 140.50766229629517
      }
    },
    {
      "class": "Branch",
      "id": "branch_35553_35554_1",
      "ports": {
        "bus1": 35554,
        "bus2": 35553
      },
      "params": {
        "R": 0.014697909355163574,
        "X": 0.05793369561433792,
        "G": 0.0,
        "B": 0.007324008271098137
      },
      "extension": {
        "length": 14264.835895019532,
        "rating": 123.69018793106079
      }
    },
    {
      "class": "Branch",
      "id": "branch_35553_35557_1",
      "ports": {
        "bus1": 35553,
        "bus2": 35557
      },
      "params": {
        "R": 0.012079290114343166,
        "X": 0.05483102798461914,
        "G": 0.0,
        "B": 0.005072595085948706
      },
      "extension": {
        "length": 11484.820049194337,
        "rating": 132.27156400680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_35554_35555_1",
      "ports": {
        "bus1": 35554,
        "bus2": 35555
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35554_35578_1",
      "ports": {
        "bus1": 35578,
        "bus2": 35554
      },
      "params": {
        "R": 0.01669837348163128,
        "X": 0.08419923484325409,
        "G": 0.0,
        "B": 0.007168737705796957
      },
      "extension": {
        "length": 16699.322924560547,
        "rating": 93.41064691543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_35556_35557_1",
      "ports": {
        "bus1": 35556,
        "bus2": 35557
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35557_35559_1",
      "ports": {
        "bus1": 35557,
        "bus2": 35559
      },
      "params": {
        "R": 0.011582743376493454,
        "X": 0.040632445365190506,
        "G": 0.0,
        "B": 0.003988330252468586
      },
      "extension": {
        "length": 8712.561032226562,
        "rating": 150.93958377838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_35557_36560_1",
      "ports": {
        "bus1": 35557,
        "bus2": 36560
      },
      "params": {
        "R": 0.018065597862005234,
        "X": 0.0635194480419159,
        "G": 0.0,
        "B": 0.02326500043272972
      },
      "extension": {
        "length": 26633.05806884766,
        "rating": 132.2116255760193
      }
    },
    {
      "class": "Branch",
      "id": "branch_35557_36811_1",
      "ports": {
        "bus1": 36811,
        "bus2": 35557
      },
      "params": {
        "R": 0.021811142563819885,
        "X": 0.08125042170286179,
        "G": 0.0,
        "B": 0.009662083350121975
      },
      "extension": {
        "length": 20037.738360717773,
        "rating": 145.36653757095337
      }
    },
    {
      "class": "Branch",
      "id": "branch_35558_35561_1",
      "ports": {
        "bus1": 35558,
        "bus2": 35561
      },
      "params": {
        "R": 0.0016472302377223969,
        "X": 0.06823190301656723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35558_35562_1",
      "ports": {
        "bus1": 35558,
        "bus2": 35562
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35559_35561_1",
      "ports": {
        "bus1": 35559,
        "bus2": 35561
      },
      "params": {
        "R": -0.0007704012095928192,
        "X": -0.031911708414554596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35559_35579_1",
      "ports": {
        "bus1": 35559,
        "bus2": 35579
      },
      "params": {
        "R": 0.010127547197043896,
        "X": 0.044787853956222534,
        "G": 0.0,
        "B": 0.0041897292248904705
      },
      "extension": {
        "length": 10473.477826904296,
        "rating": 162.50492334365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_35559_35579_2",
      "ports": {
        "bus1": 35559,
        "bus2": 35579
      },
      "params": {
        "R": 0.010127547197043896,
        "X": 0.044787853956222534,
        "G": 0.0,
        "B": 0.0041897292248904705
      },
      "extension": {
        "length": 10473.477826904296,
        "rating": 162.50492334365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_35560_35561_1",
      "ports": {
        "bus1": 35560,
        "bus2": 35561
      },
      "params": {
        "R": 0.004736698232591152,
        "X": 0.19620446860790253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35562_37019_1",
      "ports": {
        "bus1": 35562,
        "bus2": 37019
      },
      "params": {
        "R": 0.0037345460150390863,
        "X": 0.03700856491923332,
        "G": 0.0,
        "B": 0.10551333427429199
      },
      "extension": {
        "length": 44181.178207031255,
        "rating": 615.8867359161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_35563_35564_1",
      "ports": {
        "bus1": 35563,
        "bus2": 35564
      },
      "params": {
        "R": 0.009180238470435143,
        "X": 0.0455966591835022,
        "G": 0.0,
        "B": 0.004580323584377766
      },
      "extension": {
        "length": 10100.681930786133,
        "rating": 126.84314250946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_35563_35569_1",
      "ports": {
        "bus1": 35563,
        "bus2": 35569
      },
      "params": {
        "R": 0.0226645115762949,
        "X": 0.0886847972869873,
        "G": 0.0,
        "B": 0.009247738867998123
      },
      "extension": {
        "length": 20760.21621496582,
        "rating": 122.39271402359009
      }
    },
    {
      "class": "Branch",
      "id": "branch_35564_35565_1",
      "ports": {
        "bus1": 35564,
        "bus2": 35565
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35564_36808_1",
      "ports": {
        "bus1": 35564,
        "bus2": 36808
      },
      "params": {
        "R": 0.015517836436629295,
        "X": 0.06282394379377365,
        "G": 0.0,
        "B": 0.004399426747113466
      },
      "extension": {
        "length": 12854.726059570314,
        "rating": 129.83734607696533
      }
    },
    {
      "class": "Branch",
      "id": "branch_35566_35567_1",
      "ports": {
        "bus1": 35567,
        "bus2": 35566
      },
      "params": {
        "R": 0.006783592514693737,
        "X": 0.030687106773257256,
        "G": 0.0,
        "B": 0.005787983536720276
      },
      "extension": {
        "length": 8984.933313903808,
        "rating": 152.27900743484497
      }
    },
    {
      "class": "Branch",
      "id": "branch_35566_35571_1",
      "ports": {
        "bus1": 35566,
        "bus2": 35571
      },
      "params": {
        "R": 0.01604076288640499,
        "X": 0.06555899977684021,
        "G": 0.0,
        "B": 0.00533681595697999
      },
      "extension": {
        "length": 13646.627071655274,
        "rating": 150.71711540222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_35567_35568_1",
      "ports": {
        "bus1": 35567,
        "bus2": 35568
      },
      "params": {
        "R": 0.00029875931795686483,
        "X": 0.001173923839814961,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35567_35570_1",
      "ports": {
        "bus1": 35570,
        "bus2": 35567
      },
      "params": {
        "R": 0.012866431847214699,
        "X": 0.05745363608002663,
        "G": 0.0,
        "B": 0.00708996644243598
      },
      "extension": {
        "length": 14057.451995361329,
        "rating": 118.94123554229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_35567_35579_1",
      "ports": {
        "bus1": 35579,
        "bus2": 35567
      },
      "params": {
        "R": 0.01130657084286213,
        "X": 0.04091280698776245,
        "G": 0.0,
        "B": 0.0037451279349625106
      },
      "extension": {
        "length": 8866.123682189942,
        "rating": 160.0809097290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_35567_35579_2",
      "ports": {
        "bus1": 35579,
        "bus2": 35567
      },
      "params": {
        "R": 0.01130657084286213,
        "X": 0.04091280698776245,
        "G": 0.0,
        "B": 0.0037451279349625106
      },
      "extension": {
        "length": 8866.123682189942,
        "rating": 160.0809097290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_35567_36714_1",
      "ports": {
        "bus1": 35567,
        "bus2": 36714
      },
      "params": {
        "R": 0.03121853433549404,
        "X": 0.1330869495868683,
        "G": 0.0,
        "B": 0.0109733697026968
      },
      "extension": {
        "length": 27151.26457763672,
        "rating": 123.90857934951782
      }
    },
    {
      "class": "Branch",
      "id": "branch_35569_36805_1",
      "ports": {
        "bus1": 35569,
        "bus2": 36805
      },
      "params": {
        "R": 0.010479666292667389,
        "X": 0.044774651527404785,
        "G": 0.0,
        "B": 0.00557668088003993
      },
      "extension": {
        "length": 10971.469616088867,
        "rating": 129.6674370765686
      }
    },
    {
      "class": "Branch",
      "id": "branch_35569_36813_1",
      "ports": {
        "bus1": 35569,
        "bus2": 36813
      },
      "params": {
        "R": 0.02250456064939499,
        "X": 0.0986630991101265,
        "G": 0.0,
        "B": 0.01579163409769535
      },
      "extension": {
        "length": 29730.224463134768,
        "rating": 139.9287223815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_35570_35578_1",
      "ports": {
        "bus1": 35570,
        "bus2": 35578
      },
      "params": {
        "R": 0.007323992904275656,
        "X": 0.0280207060277462,
        "G": 0.0,
        "B": 0.0020991486962884665
      },
      "extension": {
        "length": 5682.041360595704,
        "rating": 110.68117618560791
      }
    },
    {
      "class": "Branch",
      "id": "branch_35571_35572_1",
      "ports": {
        "bus1": 35571,
        "bus2": 35572
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35571_36430_1",
      "ports": {
        "bus1": 36430,
        "bus2": 35571
      },
      "params": {
        "R": 0.01652306318283081,
        "X": 0.06754457950592041,
        "G": 0.0,
        "B": 0.009670577012002468
      },
      "extension": {
        "length": 17625.100602172854,
        "rating": 145.13938426971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_35571_36712_1",
      "ports": {
        "bus1": 36712,
        "bus2": 35571
      },
      "params": {
        "R": 0.009296193718910217,
        "X": 0.03881896287202835,
        "G": 0.0,
        "B": 0.005025765392929316
      },
      "extension": {
        "length": 10669.116745788575,
        "rating": 115.66605567932129
      }
    },
    {
      "class": "Branch",
      "id": "branch_35573_35576_1",
      "ports": {
        "bus1": 35573,
        "bus2": 35576
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0007912144064903259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35573_35577_1",
      "ports": {
        "bus1": 35573,
        "bus2": 35577
      },
      "params": {
        "R": 0.00025102123618125916,
        "X": 0.0011890885652974248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35573_35578_1",
      "ports": {
        "bus1": 35573,
        "bus2": 35578
      },
      "params": {
        "R": 0.0002727850805968046,
        "X": 0.0010062097571790218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35574_35576_1",
      "ports": {
        "bus1": 35574,
        "bus2": 35576
      },
      "params": {
        "R": 0.0013596551725640893,
        "X": 0.03950454667210579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35575_35576_1",
      "ports": {
        "bus1": 35575,
        "bus2": 35576
      },
      "params": {
        "R": 0.0013596551725640893,
        "X": 0.03950454667210579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35579_35580_1",
      "ports": {
        "bus1": 35579,
        "bus2": 35580
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35581_35582_1",
      "ports": {
        "bus1": 35581,
        "bus2": 35582
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35581_35741_1",
      "ports": {
        "bus1": 35581,
        "bus2": 35741
      },
      "params": {
        "R": 0.013883866369724274,
        "X": 0.06562881171703339,
        "G": 0.0,
        "B": 0.004959378391504288
      },
      "extension": {
        "length": 12711.831735168458,
        "rating": 117.87916421890259
      }
    },
    {
      "class": "Branch",
      "id": "branch_35581_35936_1",
      "ports": {
        "bus1": 35936,
        "bus2": 35581
      },
      "params": {
        "R": 0.013949776068329811,
        "X": 0.0558355376124382,
        "G": 0.0,
        "B": 0.003759623970836401
      },
      "extension": {
        "length": 10706.84341973877,
        "rating": 108.68840217590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_35583_35745_1",
      "ports": {
        "bus1": 35745,
        "bus2": 35583
      },
      "params": {
        "R": 0.015237788669764996,
        "X": 0.06678736954927444,
        "G": 0.0,
        "B": 0.01401362195611
      },
      "extension": {
        "length": 22114.284726928712,
        "rating": 148.48967790603638
      }
    },
    {
      "class": "Branch",
      "id": "branch_35583_36549_1",
      "ports": {
        "bus1": 35583,
        "bus2": 36549
      },
      "params": {
        "R": 0.023447314277291298,
        "X": 0.08965981006622314,
        "G": 0.0,
        "B": 0.008020889945328236
      },
      "extension": {
        "length": 18717.413742553712,
        "rating": 138.47450017929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_35583_36888_1",
      "ports": {
        "bus1": 35583,
        "bus2": 36888
      },
      "params": {
        "R": 0.01302205678075552,
        "X": 0.0450734980404377,
        "G": 0.0,
        "B": 0.0035219234414398666
      },
      "extension": {
        "length": 8802.501263305665,
        "rating": 123.8836407661438
      }
    },
    {
      "class": "Branch",
      "id": "branch_35584_36549_1",
      "ports": {
        "bus1": 35584,
        "bus2": 36549
      },
      "params": {
        "R": 0.03499126806855202,
        "X": 0.14474205672740936,
        "G": 0.0,
        "B": 0.009825562126934528
      },
      "extension": {
        "length": 26056.486564453127,
        "rating": 114.78601694107056
      }
    },
    {
      "class": "Branch",
      "id": "branch_35584_37171_1",
      "ports": {
        "bus1": 37171,
        "bus2": 35584
      },
      "params": {
        "R": 0.006799931172281504,
        "X": 0.02845733053982258,
        "G": 0.0,
        "B": 0.0019260947592556477
      },
      "extension": {
        "length": 5286.793788391114,
        "rating": 120.95550298690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_35585_35589_1",
      "ports": {
        "bus1": 35585,
        "bus2": 35589
      },
      "params": {
        "R": 0.013105218298733234,
        "X": 0.055691979825496674,
        "G": 0.0,
        "B": 0.006373425479978322
      },
      "extension": {
        "length": 12900.318532470703,
        "rating": 131.67808055877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_35585_36582_1",
      "ports": {
        "bus1": 36582,
        "bus2": 35585
      },
      "params": {
        "R": 0.008882164023816586,
        "X": 0.04381658136844635,
        "G": 0.0,
        "B": 0.004297924228012562
      },
      "extension": {
        "length": 9860.576307495117,
        "rating": 126.42078399658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_35586_35595_1",
      "ports": {
        "bus1": 35595,
        "bus2": 35586
      },
      "params": {
        "R": 0.011588530614972115,
        "X": 0.056345369666814804,
        "G": 0.0,
        "B": 0.004092947579920292
      },
      "extension": {
        "length": 11229.307436096191,
        "rating": 122.10613489151001
      }
    },
    {
      "class": "Branch",
      "id": "branch_35586_36977_1",
      "ports": {
        "bus1": 35586,
        "bus2": 36977
      },
      "params": {
        "R": 0.009091089479625225,
        "X": 0.03417351841926575,
        "G": 0.0,
        "B": 0.006089506670832634
      },
      "extension": {
        "length": 10314.072998657226,
        "rating": 128.73075008392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_35587_37049_1",
      "ports": {
        "bus1": 35587,
        "bus2": 37049
      },
      "params": {
        "R": 0.0040754093788564205,
        "X": 0.014807418920099735,
        "G": 0.0,
        "B": 0.0015250990400090814
      },
      "extension": {
        "length": 3367.743739013672,
        "rating": 134.17762517929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_35587_37200_1",
      "ports": {
        "bus1": 35587,
        "bus2": 37200
      },
      "params": {
        "R": 0.01814151555299759,
        "X": 0.08663014322519302,
        "G": 0.0,
        "B": 0.011775425635278225
      },
      "extension": {
        "length": 22670.026060913086,
        "rating": 130.06725311279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_35588_35589_1",
      "ports": {
        "bus1": 35589,
        "bus2": 35588
      },
      "params": {
        "R": 0.0013799999142065644,
        "X": 0.06495092809200287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35588_35589_2",
      "ports": {
        "bus1": 35589,
        "bus2": 35588
      },
      "params": {
        "R": 0.0013799999142065644,
        "X": 0.06495092809200287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35588_35589_3",
      "ports": {
        "bus1": 35589,
        "bus2": 35588
      },
      "params": {
        "R": 0.0013799999142065644,
        "X": 0.06495092809200287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35588_35590_1",
      "ports": {
        "bus1": 35588,
        "bus2": 35590
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35588_35935_1",
      "ports": {
        "bus1": 35588,
        "bus2": 35935
      },
      "params": {
        "R": 0.0019390403758734465,
        "X": 0.02003249153494835,
        "G": 0.0,
        "B": 0.10833825170993805
      },
      "extension": {
        "length": 31930.174087646486,
        "rating": 520.3151702880859
      }
    },
    {
      "class": "Branch",
      "id": "branch_35588_36572_1",
      "ports": {
        "bus1": 35588,
        "bus2": 36572
      },
      "params": {
        "R": 0.001778448116965592,
        "X": 0.018517525866627693,
        "G": 0.0,
        "B": 0.07523084431886673
      },
      "extension": {
        "length": 23616.9424017334,
        "rating": 537.4995708465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_35589_35595_1",
      "ports": {
        "bus1": 35589,
        "bus2": 35595
      },
      "params": {
        "R": 0.022747011855244637,
        "X": 0.08180594444274902,
        "G": 0.0,
        "B": 0.00739099457859993
      },
      "extension": {
        "length": 16798.09740710449,
        "rating": 128.07650566101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_35589_37049_1",
      "ports": {
        "bus1": 37049,
        "bus2": 35589
      },
      "params": {
        "R": 0.001395653118379414,
        "X": 0.005638662725687027,
        "G": 0.0,
        "B": 0.0009951271349564195
      },
      "extension": {
        "length": 1769.0362176818849,
        "rating": 152.37325429916382
      }
    },
    {
      "class": "Branch",
      "id": "branch_35589_37049_2",
      "ports": {
        "bus1": 37049,
        "bus2": 35589
      },
      "params": {
        "R": 0.001395653118379414,
        "X": 0.005638662725687027,
        "G": 0.0,
        "B": 0.0009951271349564195
      },
      "extension": {
        "length": 1769.0362176818849,
        "rating": 152.37325429916382
      }
    },
    {
      "class": "Branch",
      "id": "branch_35589_37196_1",
      "ports": {
        "bus1": 35589,
        "bus2": 37196
      },
      "params": {
        "R": 0.017737211659550667,
        "X": 0.06486493349075317,
        "G": 0.0,
        "B": 0.00883168913424015
      },
      "extension": {
        "length": 18503.97202661133,
        "rating": 133.649480342865
      }
    },
    {
      "class": "Branch",
      "id": "branch_35591_35592_1",
      "ports": {
        "bus1": 35591,
        "bus2": 35592
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35592_35596_1",
      "ports": {
        "bus1": 35596,
        "bus2": 35592
      },
      "params": {
        "R": 0.01651034876704216,
        "X": 0.07257229089736938,
        "G": 0.0,
        "B": 0.006824076175689698
      },
      "extension": {
        "length": 15886.040752441406,
        "rating": 121.99195623397827
      }
    },
    {
      "class": "Branch",
      "id": "branch_35592_37196_1",
      "ports": {
        "bus1": 35592,
        "bus2": 37196
      },
      "params": {
        "R": 0.009883549064397812,
        "X": 0.04080626741051674,
        "G": 0.0,
        "B": 0.0073340884409844875
      },
      "extension": {
        "length": 12827.317779052735,
        "rating": 116.80238246917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_35593_35594_1",
      "ports": {
        "bus1": 35593,
        "bus2": 35594
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35593_35744_1",
      "ports": {
        "bus1": 35744,
        "bus2": 35593
      },
      "params": {
        "R": 0.0044890400022268295,
        "X": 0.03649388998746872,
        "G": 0.0,
        "B": 0.06529455631971359
      },
      "extension": {
        "length": 33842.62684204102,
        "rating": 487.6347541809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_35593_37192_1",
      "ports": {
        "bus1": 35593,
        "bus2": 37192
      },
      "params": {
        "R": 0.001839837059378624,
        "X": 0.017450682818889618,
        "G": 0.0,
        "B": 0.029294557869434357
      },
      "extension": {
        "length": 16779.11205432129,
        "rating": 478.6733627319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_35595_35741_1",
      "ports": {
        "bus1": 35595,
        "bus2": 35741
      },
      "params": {
        "R": 0.02018270082771778,
        "X": 0.09185738116502762,
        "G": 0.0,
        "B": 0.024858223274350166
      },
      "extension": {
        "length": 32734.634286621094,
        "rating": 131.74220323562622
      }
    },
    {
      "class": "Branch",
      "id": "branch_35595_37196_1",
      "ports": {
        "bus1": 35595,
        "bus2": 37196
      },
      "params": {
        "R": 0.0076011051423847675,
        "X": 0.033455125987529755,
        "G": 0.0,
        "B": 0.00486729247495532
      },
      "extension": {
        "length": 9732.02382861328,
        "rating": 111.55647039413452
      }
    },
    {
      "class": "Branch",
      "id": "branch_35596_36769_1",
      "ports": {
        "bus1": 35596,
        "bus2": 36769
      },
      "params": {
        "R": 0.011948688887059689,
        "X": 0.04841478168964386,
        "G": 0.0,
        "B": 0.005277491174638271
      },
      "extension": {
        "length": 10604.766069030762,
        "rating": 129.11847829818726
      }
    },
    {
      "class": "Branch",
      "id": "branch_35597_35600_1",
      "ports": {
        "bus1": 35597,
        "bus2": 35600
      },
      "params": {
        "R": 0.0019025634974241257,
        "X": 0.020015908405184746,
        "G": 0.0,
        "B": 0.11845353245735168
      },
      "extension": {
        "length": 32722.712037597656,
        "rating": 565.8918380737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_35597_36620_1",
      "ports": {
        "bus1": 35597,
        "bus2": 36620
      },
      "params": {
        "R": 0.002056299475952983,
        "X": 0.020998230203986168,
        "G": 0.0,
        "B": 0.06524117290973663
      },
      "extension": {
        "length": 24488.936432006838,
        "rating": 573.4178066253662
      }
    },
    {
      "class": "Branch",
      "id": "branch_35598_35599_1",
      "ports": {
        "bus1": 35599,
        "bus2": 35598
      },
      "params": {
        "R": 0.008187249302864075,
        "X": 0.02929314784705639,
        "G": 0.0,
        "B": 0.004102898295968771
      },
      "extension": {
        "length": 8135.757774536133,
        "rating": 140.1933789253235
      }
    },
    {
      "class": "Branch",
      "id": "branch_35598_35609_1",
      "ports": {
        "bus1": 35609,
        "bus2": 35598
      },
      "params": {
        "R": 0.020402399823069572,
        "X": 0.07775938510894775,
        "G": 0.0,
        "B": 0.008271368220448494
      },
      "extension": {
        "length": 19497.99414331055,
        "rating": 133.39390754699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_35599_35606_1",
      "ports": {
        "bus1": 35606,
        "bus2": 35599
      },
      "params": {
        "R": 0.010015612468123436,
        "X": 0.05025424435734749,
        "G": 0.0,
        "B": 0.0074760098941624165
      },
      "extension": {
        "length": 13117.71693713379,
        "rating": 142.50322580337524
      }
    },
    {
      "class": "Branch",
      "id": "branch_35600_35603_1",
      "ports": {
        "bus1": 35600,
        "bus2": 35603
      },
      "params": {
        "R": 0.0015290628653019667,
        "X": 0.08102312684059143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35600_35604_1",
      "ports": {
        "bus1": 35600,
        "bus2": 35604
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35600_35612_1",
      "ports": {
        "bus1": 35600,
        "bus2": 35612
      },
      "params": {
        "R": 0.001363901305012405,
        "X": 0.01336471177637577,
        "G": 0.0,
        "B": 0.06493376195430756
      },
      "extension": {
        "length": 21081.54446191406,
        "rating": 494.5148468017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_35601_35603_1",
      "ports": {
        "bus1": 35601,
        "bus2": 35603
      },
      "params": {
        "R": -0.0005436923820525408,
        "X": -0.028809577226638794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35602_35603_1",
      "ports": {
        "bus1": 35602,
        "bus2": 35603
      },
      "params": {
        "R": 0.006703143008053303,
        "X": 0.3551912009716034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35605_35611_1",
      "ports": {
        "bus1": 35605,
        "bus2": 35611
      },
      "params": {
        "R": 0.01225471030920744,
        "X": 0.04746567830443382,
        "G": 0.0,
        "B": 0.00409336294978857
      },
      "extension": {
        "length": 10094.56425769043,
        "rating": 126.83827877044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_35605_37130_1",
      "ports": {
        "bus1": 35605,
        "bus2": 37130
      },
      "params": {
        "R": 0.01916472613811493,
        "X": 0.07983659207820892,
        "G": 0.0,
        "B": 0.009198353625833988
      },
      "extension": {
        "length": 19073.804267944335,
        "rating": 117.58759021759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_35606_35607_1",
      "ports": {
        "bus1": 35606,
        "bus2": 35607
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35606_35610_1",
      "ports": {
        "bus1": 35606,
        "bus2": 35610
      },
      "params": {
        "R": 0.021558256819844246,
        "X": 0.09175305813550949,
        "G": 0.0,
        "B": 0.00896891113370657
      },
      "extension": {
        "length": 18374.75651843262,
        "rating": 147.37741947174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_35608_35620_1",
      "ports": {
        "bus1": 35620,
        "bus2": 35608
      },
      "params": {
        "R": 0.01912005990743637,
        "X": 0.07376718521118164,
        "G": 0.0,
        "B": 0.005161190405488014
      },
      "extension": {
        "length": 12710.22404260254,
        "rating": 130.32686710357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_35608_35717_1",
      "ports": {
