        "bus1": 35608,
        "bus2": 35717
      },
      "params": {
        "R": 0.01182463951408863,
        "X": 0.05693327262997627,
        "G": 0.0,
        "B": 0.00623316364362836
      },
      "extension": {
        "length": 13603.637602661132,
        "rating": 123.57465028762817
      }
    },
    {
      "class": "Branch",
      "id": "branch_35609_35723_1",
      "ports": {
        "bus1": 35609,
        "bus2": 35723
      },
      "params": {
        "R": 0.02082214690744877,
        "X": 0.08475630730390549,
        "G": 0.0,
        "B": 0.0078078568913042545
      },
      "extension": {
        "length": 19975.55480749512,
        "rating": 127.61306762695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_35609_36415_1",
      "ports": {
        "bus1": 36415,
        "bus2": 35609
      },
      "params": {
        "R": 0.017522718757390976,
        "X": 0.07819273322820663,
        "G": 0.0,
        "B": 0.005172236356884241
      },
      "extension": {
        "length": 14857.387633300781,
        "rating": 105.05034923553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_35610_35618_1",
      "ports": {
        "bus1": 35618,
        "bus2": 35610
      },
      "params": {
        "R": 0.014169437810778618,
        "X": 0.07101647555828094,
        "G": 0.0,
        "B": 0.005764595232903957
      },
      "extension": {
        "length": 14601.054674926758,
        "rating": 149.43833351135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_35611_35620_1",
      "ports": {
        "bus1": 35611,
        "bus2": 35620
      },
      "params": {
        "R": 0.009642505086958408,
        "X": 0.03732513263821602,
        "G": 0.0,
        "B": 0.004535615909844637
      },
      "extension": {
        "length": 9388.906167480469,
        "rating": 134.8484754562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_35612_35613_1",
      "ports": {
        "bus1": 35612,
        "bus2": 35613
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35612_36829_1",
      "ports": {
        "bus1": 35612,
        "bus2": 36829
      },
      "params": {
        "R": 0.003362425370141864,
        "X": 0.030325118452310562,
        "G": 0.0,
        "B": 0.11704615503549576
      },
      "extension": {
        "length": 44194.678220214846,
        "rating": 472.5015640258789
      }
    },
    {
      "class": "Branch",
      "id": "branch_35612_37085_1",
      "ports": {
        "bus1": 37085,
        "bus2": 35612
      },
      "params": {
        "R": 0.0016667683375999331,
        "X": 0.012302109971642494,
        "G": 0.0,
        "B": 0.07279016077518463
      },
      "extension": {
        "length": 20812.888674316408,
        "rating": 413.63182067871094
      }
    },
    {
      "class": "Branch",
      "id": "branch_35614_35617_1",
      "ports": {
        "bus1": 35614,
        "bus2": 35617
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.000215873122215271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35614_35618_1",
      "ports": {
        "bus1": 35614,
        "bus2": 35618
      },
      "params": {
        "R": 0.00020282236800994724,
        "X": 0.00110189791303128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35614_35619_1",
      "ports": {
        "bus1": 35614,
        "bus2": 35619
      },
      "params": {
        "R": 0.0002660400641616434,
        "X": 0.0011604302562773228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35615_35617_1",
      "ports": {
        "bus1": 35615,
        "bus2": 35617
      },
      "params": {
        "R": 0.0015006432076916099,
        "X": 0.04026712849736214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35616_35617_1",
      "ports": {
        "bus1": 35616,
        "bus2": 35617
      },
      "params": {
        "R": 0.0015006432076916099,
        "X": 0.04026712849736214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35621_35622_1",
      "ports": {
        "bus1": 35621,
        "bus2": 35622
      },
      "params": {
        "R": 0.003962058108299971,
        "X": 0.017753582447767258,
        "G": 0.0,
        "B": 0.002269152784720063
      },
      "extension": {
        "length": 4524.4332638854985,
        "rating": 112.04261779785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_35621_35623_1",
      "ports": {
        "bus1": 35621,
        "bus2": 35623
      },
      "params": {
        "R": 0.010330514051020145,
        "X": 0.04553098604083061,
        "G": 0.0,
        "B": 0.004419231787323952
      },
      "extension": {
        "length": 10798.06213092041,
        "rating": 128.7177324295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_35621_35624_1",
      "ports": {
        "bus1": 35621,
        "bus2": 35624
      },
      "params": {
        "R": 0.010249845683574677,
        "X": 0.03731757029891014,
        "G": 0.0,
        "B": 0.004616254940629005
      },
      "extension": {
        "length": 9814.598602294922,
        "rating": 118.22371482849121
      }
    },
    {
      "class": "Branch",
      "id": "branch_35622_35625_1",
      "ports": {
        "bus1": 35622,
        "bus2": 35625
      },
      "params": {
        "R": 0.012739392928779125,
        "X": 0.06261452287435532,
        "G": 0.0,
        "B": 0.006890791002660991
      },
      "extension": {
        "length": 14991.04175427246,
        "rating": 112.76799440383911
      }
    },
    {
      "class": "Branch",
      "id": "branch_35624_36415_1",
      "ports": {
        "bus1": 35624,
        "bus2": 36415
      },
      "params": {
        "R": 0.013575367629528046,
        "X": 0.07480232417583466,
        "G": 0.0,
        "B": 0.0067824944853782645
      },
      "extension": {
        "length": 15413.053762573243,
        "rating": 100.36238431930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_35625_37130_1",
      "ports": {
        "bus1": 37130,
        "bus2": 35625
      },
      "params": {
        "R": 0.013889222405850887,
        "X": 0.07090924680233002,
        "G": 0.0,
        "B": 0.0066537042148411265
      },
      "extension": {
        "length": 16166.443822998048,
        "rating": 117.67956018447876
      }
    },
    {
      "class": "Branch",
      "id": "branch_35626_35627_1",
      "ports": {
        "bus1": 35626,
        "bus2": 35627
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35626_35628_1",
      "ports": {
        "bus1": 35628,
        "bus2": 35626
      },
      "params": {
        "R": 0.0077196829952299595,
        "X": 0.03409909829497337,
        "G": 0.0,
        "B": 0.005791614763438702
      },
      "extension": {
        "length": 10075.451517333984,
        "rating": 127.32189893722534
      }
    },
    {
      "class": "Branch",
      "id": "branch_35626_35649_1",
      "ports": {
        "bus1": 35649,
        "bus2": 35626
      },
      "params": {
        "R": 0.026188924908638,
        "X": 0.11983510106801987,
        "G": 0.0,
        "B": 0.01322447042912245
      },
      "extension": {
        "length": 28823.771326904298,
        "rating": 132.2534680366516
      }
    },
    {
      "class": "Branch",
      "id": "branch_35628_35629_1",
      "ports": {
        "bus1": 35628,
        "bus2": 35629
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35628_35630_1",
      "ports": {
        "bus1": 35630,
        "bus2": 35628
      },
      "params": {
        "R": 0.005464884918183088,
        "X": 0.021702660247683525,
        "G": 0.0,
        "B": 0.003175219986587763
      },
      "extension": {
        "length": 5538.734561370849,
        "rating": 110.19759178161621
      }
    },
    {
      "class": "Branch",
      "id": "branch_35628_35799_1",
      "ports": {
        "bus1": 35799,
        "bus2": 35628
      },
      "params": {
        "R": 0.012574928812682629,
        "X": 0.0415060892701149,
        "G": 0.0,
        "B": 0.004027257673442364
      },
      "extension": {
        "length": 9950.97313861084,
        "rating": 117.18592643737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_35630_35652_1",
      "ports": {
        "bus1": 35652,
        "bus2": 35630
      },
      "params": {
        "R": 0.006804461590945721,
        "X": 0.030225297436118126,
        "G": 0.0,
        "B": 0.0037027772050350904
      },
      "extension": {
        "length": 6724.690997497559,
        "rating": 105.82388639450073
      }
    },
    {
      "class": "Branch",
      "id": "branch_35631_35800_1",
      "ports": {
        "bus1": 35800,
        "bus2": 35631
      },
      "params": {
        "R": 0.001680869492702186,
        "X": 0.015804104506969452,
        "G": 0.0,
        "B": 0.12441287934780121
      },
      "extension": {
        "length": 31213.66963623047,
        "rating": 607.3506355285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_35631_35872_1",
      "ports": {
        "bus1": 35872,
        "bus2": 35631
      },
      "params": {
        "R": 0.0018110476667061448,
        "X": 0.016316061839461327,
        "G": 0.0,
        "B": 0.07520347088575363
      },
      "extension": {
        "length": 23663.67675842285,
        "rating": 599.0696430206299
      }
    },
    {
      "class": "Branch",
      "id": "branch_35632_35633_1",
      "ports": {
        "bus1": 35632,
        "bus2": 35633
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35633_35647_1",
      "ports": {
        "bus1": 35647,
        "bus2": 35633
      },
      "params": {
        "R": 0.013399271294474602,
        "X": 0.07464529573917389,
        "G": 0.0,
        "B": 0.013339469209313391
      },
      "extension": {
        "length": 19951.38646875,
        "rating": 129.3962836265564
      }
    },
    {
      "class": "Branch",
      "id": "branch_35633_35825_1",
      "ports": {
        "bus1": 35633,
        "bus2": 35825
      },
      "params": {
        "R": 0.011746631003916264,
        "X": 0.058418549597263336,
        "G": 0.0,
        "B": 0.005666727665811777
      },
      "extension": {
        "length": 12870.225904174806,
        "rating": 135.36821603775024
      }
    },
    {
      "class": "Branch",
      "id": "branch_35634_35635_1",
      "ports": {
        "bus1": 35634,
        "bus2": 35635
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35634_35818_1",
      "ports": {
        "bus1": 35634,
        "bus2": 35818
      },
      "params": {
        "R": 0.01807848922908306,
        "X": 0.08202900737524033,
        "G": 0.0,
        "B": 0.012064145877957344
      },
      "extension": {
        "length": 22166.90500341797,
        "rating": 123.69421720504761
      }
    },
    {
      "class": "Branch",
      "id": "branch_35634_35846_1",
      "ports": {
        "bus1": 35634,
        "bus2": 35846
      },
      "params": {
        "R": 0.009955051355063915,
        "X": 0.037135060876607895,
        "G": 0.0,
        "B": 0.002181475283578038
      },
      "extension": {
        "length": 6569.00112854004,
        "rating": 116.10311269760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_35636_35648_1",
      "ports": {
        "bus1": 35636,
        "bus2": 35648
      },
      "params": {
        "R": 0.011079882271587849,
        "X": 0.04668375477194786,
        "G": 0.0,
        "B": 0.003214867552742362
      },
      "extension": {
        "length": 8362.140840087892,
        "rating": 104.38212156295776
      }
    },
    {
      "class": "Branch",
      "id": "branch_35636_35651_1",
      "ports": {
        "bus1": 35636,
        "bus2": 35651
      },
      "params": {
        "R": 0.015603947453200817,
        "X": 0.062343839555978775,
        "G": 0.0,
        "B": 0.010274695232510567
      },
      "extension": {
        "length": 17584.172356201172,
        "rating": 114.51388597488403
      }
    },
    {
      "class": "Branch",
      "id": "branch_35637_35800_1",
      "ports": {
        "bus1": 35637,
        "bus2": 35800
      },
      "params": {
        "R": 0.0030044515151530504,
        "X": 0.02702721208333969,
        "G": 0.0,
        "B": 0.06256530433893204
      },
      "extension": {
        "length": 31272.59329541016,
        "rating": 626.3914108276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_35638_35639_1",
      "ports": {
        "bus1": 35638,
        "bus2": 35639
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35639_36066_1",
      "ports": {
        "bus1": 36066,
        "bus2": 35639
      },
      "params": {
        "R": 0.003626578487455845,
        "X": 0.03422698378562927,
        "G": 0.0,
        "B": 0.1284957230091095
      },
      "extension": {
        "length": 47984.925100341796,
        "rating": 606.5076351165771
      }
    },
    {
      "class": "Branch",
      "id": "branch_35640_35641_1",
      "ports": {
        "bus1": 35640,
        "bus2": 35641
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35640_35642_1",
      "ports": {
        "bus1": 35640,
        "bus2": 35642
      },
      "params": {
        "R": 0.005768935661762953,
        "X": 0.024279186502099037,
        "G": 0.0,
        "B": 0.0026026014238595963
      },
      "extension": {
        "length": 5297.807441711426,
        "rating": 122.61953353881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_35642_35643_1",
      "ports": {
        "bus1": 35643,
        "bus2": 35642
      },
      "params": {
        "R": 0.006449677981436253,
        "X": 0.028598692268133163,
        "G": 0.0,
        "B": 0.008092631585896015
      },
      "extension": {
        "length": 10368.56725378418,
        "rating": 128.22409868240356
      }
    },
    {
      "class": "Branch",
      "id": "branch_35642_36420_1",
      "ports": {
        "bus1": 35642,
        "bus2": 36420
      },
      "params": {
        "R": 0.02519720047712326,
        "X": 0.0939725711941719,
        "G": 0.0,
        "B": 0.007928810082376003
      },
      "extension": {
        "length": 20704.514080078126,
        "rating": 124.15449619293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_35643_35645_1",
      "ports": {
        "bus1": 35643,
        "bus2": 35645
      },
      "params": {
        "R": 0.012472599744796753,
        "X": 0.06827504187822342,
        "G": 0.0,
        "B": 0.00659580947831273
      },
      "extension": {
        "length": 15326.912136840821,
        "rating": 106.63374662399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_35643_36054_1",
      "ports": {
        "bus1": 35643,
        "bus2": 36054
      },
      "params": {
        "R": 0.023282058537006378,
        "X": 0.10480612516403198,
        "G": 0.0,
        "B": 0.008965030312538147
      },
      "extension": {
        "length": 21306.067361938476,
        "rating": 123.69205951690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_35644_35645_1",
      "ports": {
        "bus1": 35644,
        "bus2": 35645
      },
      "params": {
        "R": 0.009540930390357971,
        "X": 0.044208936393260956,
        "G": 0.0,
        "B": 0.005857569165527821
      },
      "extension": {
        "length": 11185.623474609376,
        "rating": 113.4109377861023
      }
    },
    {
      "class": "Branch",
      "id": "branch_35644_35856_1",
      "ports": {
        "bus1": 35856,
        "bus2": 35644
      },
      "params": {
        "R": 0.012105424888432026,
        "X": 0.05481958016753197,
        "G": 0.0,
        "B": 0.01085332129150629
      },
      "extension": {
        "length": 17875.46783166504,
        "rating": 119.94158029556274
      }
    },
    {
      "class": "Branch",
      "id": "branch_35645_35646_1",
      "ports": {
        "bus1": 35645,
        "bus2": 35646
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35647_35651_1",
      "ports": {
        "bus1": 35651,
        "bus2": 35647
      },
      "params": {
        "R": 0.01650834083557129,
        "X": 0.06498215347528458,
        "G": 0.0,
        "B": 0.006792592350393534
      },
      "extension": {
        "length": 14605.794106567384,
        "rating": 123.93091917037964
      }
    },
    {
      "class": "Branch",
      "id": "branch_35648_35807_1",
      "ports": {
        "bus1": 35648,
        "bus2": 35807
      },
      "params": {
        "R": 0.009382732212543488,
        "X": 0.03680136054754257,
        "G": 0.0,
        "B": 0.0064315004274249086
      },
      "extension": {
        "length": 10696.083774169922,
        "rating": 121.14914655685425
      }
    },
    {
      "class": "Branch",
      "id": "branch_35649_35650_1",
      "ports": {
        "bus1": 35649,
        "bus2": 35650
      },
      "params": {
        "R": 0.012811556458473206,
        "X": 0.041152119636535645,
        "G": 0.0,
        "B": 0.003271932248026133
      },
      "extension": {
        "length": 8662.152388183595,
        "rating": 135.85937023162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_35652_35653_1",
      "ports": {
        "bus1": 35652,
        "bus2": 35653
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35652_35807_1",
      "ports": {
        "bus1": 35807,
        "bus2": 35652
      },
      "params": {
        "R": 0.005181011278182268,
        "X": 0.024205323308706284,
        "G": 0.0,
        "B": 0.002783364849165082
      },
      "extension": {
        "length": 5504.343753570557,
        "rating": 130.5506467819214
      }
    },
    {
      "class": "Branch",
      "id": "branch_35652_35845_1",
      "ports": {
        "bus1": 35652,
        "bus2": 35845
      },
      "params": {
        "R": 0.011353121139109135,
        "X": 0.06287329643964767,
        "G": 0.0,
        "B": 0.007840380072593689
      },
      "extension": {
        "length": 15723.219481567383,
        "rating": 135.007905960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_35654_35813_1",
      "ports": {
        "bus1": 35813,
        "bus2": 35654
      },
      "params": {
        "R": 0.008034526370465755,
        "X": 0.02989124320447445,
        "G": 0.0,
        "B": 0.002605332527309656
      },
      "extension": {
        "length": 6152.049706695557,
        "rating": 137.00451850891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_35654_36316_1",
      "ports": {
        "bus1": 36316,
        "bus2": 35654
      },
      "params": {
        "R": 0.002961892168968916,
        "X": 0.011940211988985538,
        "G": 0.0,
        "B": 0.0015736871864646673
      },
      "extension": {
        "length": 2984.0686755523684,
        "rating": 147.6938247680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_35655_36305_1",
      "ports": {
        "bus1": 35655,
        "bus2": 36305
      },
      "params": {
        "R": 0.00632485980167985,
        "X": 0.027329817414283752,
        "G": 0.0,
        "B": 0.004902134649455547
      },
      "extension": {
        "length": 8348.039189208985,
        "rating": 145.7403302192688
      }
    },
    {
      "class": "Branch",
      "id": "branch_35655_36309_1",
      "ports": {
        "bus1": 35655,
        "bus2": 36309
      },
      "params": {
        "R": 0.0029229605570435524,
        "X": 0.011206615716218948,
        "G": 0.0,
        "B": 0.002922522835433483
      },
      "extension": {
        "length": 3826.548885223389,
        "rating": 139.34940099716187
      }
    },
    {
      "class": "Branch",
      "id": "branch_35656_35657_1",
      "ports": {
        "bus1": 35656,
        "bus2": 35657
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35656_35835_1",
      "ports": {
        "bus1": 35656,
        "bus2": 35835
      },
      "params": {
        "R": 0.006145030725747347,
        "X": 0.02703314647078514,
        "G": 0.0,
        "B": 0.0039060479030013084
      },
      "extension": {
        "length": 7466.64303515625,
        "rating": 123.8783597946167
      }
    },
    {
      "class": "Branch",
      "id": "branch_35656_36794_1",
      "ports": {
        "bus1": 36794,
        "bus2": 35656
      },
      "params": {
        "R": 0.002982034580782056,
        "X": 0.013602281920611858,
        "G": 0.0,
        "B": 0.00150463473983109
      },
      "extension": {
        "length": 3383.9008574523928,
        "rating": 135.18307209014893
      }
    },
    {
      "class": "Branch",
      "id": "branch_35658_35662_1",
      "ports": {
        "bus1": 35658,
        "bus2": 35662
      },
      "params": {
        "R": 0.006974495947360992,
        "X": 0.0334504134953022,
        "G": 0.0,
        "B": 0.002531860489398241
      },
      "extension": {
        "length": 6561.677110473633,
        "rating": 139.47168588638306
      }
    },
    {
      "class": "Branch",
      "id": "branch_35658_36297_1",
      "ports": {
        "bus1": 36297,
        "bus2": 35658
      },
      "params": {
        "R": 0.0048407879658043385,
        "X": 0.024642305448651314,
        "G": 0.0,
        "B": 0.0027869909536093473
      },
      "extension": {
        "length": 6018.9327622375495,
        "rating": 132.88873434066772
      }
    },
    {
      "class": "Branch",
      "id": "branch_35659_35660_1",
      "ports": {
        "bus1": 35659,
        "bus2": 35660
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35659_35671_1",
      "ports": {
        "bus1": 35671,
        "bus2": 35659
      },
      "params": {
        "R": 0.009923321194946766,
        "X": 0.04206284135580063,
        "G": 0.0,
        "B": 0.0027644354850053787
      },
      "extension": {
        "length": 8003.407457702637,
        "rating": 136.88515424728394
      }
    },
    {
      "class": "Branch",
      "id": "branch_35659_35703_1",
      "ports": {
        "bus1": 35659,
        "bus2": 35703
      },
      "params": {
        "R": 0.010181624442338943,
        "X": 0.04375508055090904,
        "G": 0.0,
        "B": 0.004703120794147253
      },
      "extension": {
        "length": 10361.129661254883,
        "rating": 130.29255867004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_35659_36297_1",
      "ports": {
        "bus1": 35659,
        "bus2": 36297
      },
      "params": {
        "R": 0.005996344611048698,
        "X": 0.026979032903909683,
        "G": 0.0,
        "B": 0.0037766636814922094
      },
      "extension": {
        "length": 7187.564488403321,
        "rating": 141.08394384384155
      }
    },
    {
      "class": "Branch",
      "id": "branch_35661_36298_1",
      "ports": {
        "bus1": 35661,
        "bus2": 36298
      },
      "params": {
        "R": 0.004970368929207325,
        "X": 0.019429603591561317,
        "G": 0.0,
        "B": 0.001493346644565463
      },
      "extension": {
        "length": 4055.1240146484374,
        "rating": 123.36112260818481
      }
    },
    {
      "class": "Branch",
      "id": "branch_35661_36314_1",
      "ports": {
        "bus1": 36314,
        "bus2": 35661
      },
      "params": {
        "R": 0.0024184880312532187,
        "X": 0.01125282607972622,
        "G": 0.0,
        "B": 0.0008875191560946405
      },
      "extension": {
        "length": 2423.2078575439455,
        "rating": 112.4559760093689
      }
    },
    {
      "class": "Branch",
      "id": "branch_35662_35716_1",
      "ports": {
        "bus1": 35716,
        "bus2": 35662
      },
      "params": {
        "R": 0.0025592755991965532,
        "X": 0.013153431005775928,
        "G": 0.0,
        "B": 0.0015212692087516189
      },
      "extension": {
        "length": 3233.2577618408204,
        "rating": 133.70732069015503
      }
    },
    {
      "class": "Branch",
      "id": "branch_35662_36296_1",
      "ports": {
        "bus1": 35662,
        "bus2": 36296
      },
      "params": {
        "R": 0.0020890282467007637,
        "X": 0.008811363019049168,
        "G": 0.0,
        "B": 0.001724606612697244
      },
      "extension": {
        "length": 2758.158133483887,
        "rating": 131.29154443740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_35663_35664_1",
      "ports": {
        "bus1": 35664,
        "bus2": 35663
      },
      "params": {
        "R": 0.007319747935980558,
        "X": 0.02317240461707115,
        "G": 0.0,
        "B": 0.002080504549667239
      },
      "extension": {
        "length": 4783.543041137696,
        "rating": 113.79035711288452
      }
    },
    {
      "class": "Branch",
      "id": "branch_35663_36293_1",
      "ports": {
        "bus1": 36293,
        "bus2": 35663
      },
      "params": {
        "R": 0.0025494880974292755,
        "X": 0.013162724673748016,
        "G": 0.0,
        "B": 0.0009527883958071471
      },
      "extension": {
        "length": 2451.5199375457764,
        "rating": 145.1062798500061
      }
    },
    {
      "class": "Branch",
      "id": "branch_35663_36300_1",
      "ports": {
        "bus1": 35663,
        "bus2": 36300
      },
      "params": {
        "R": 0.00470772385597229,
        "X": 0.0178273543715477,
        "G": 0.0,
        "B": 0.0026195121463388205
      },
      "extension": {
        "length": 5146.460261169434,
        "rating": 129.8454761505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_35664_36301_1",
      "ports": {
        "bus1": 36301,
        "bus2": 35664
      },
      "params": {
        "R": 0.0025208706501871347,
        "X": 0.011280323378741741,
        "G": 0.0,
        "B": 0.0033733274322003126
      },
      "extension": {
        "length": 4399.482553527832,
        "rating": 142.05825328826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_35664_36309_1",
      "ports": {
        "bus1": 35664,
        "bus2": 36309
      },
      "params": {
        "R": 0.007067767903208733,
        "X": 0.02882729470729828,
        "G": 0.0,
        "B": 0.004433090798556805
      },
      "extension": {
        "length": 7862.724765747071,
        "rating": 134.56957340240479
      }
    },
    {
      "class": "Branch",
      "id": "branch_35665_35669_1",
      "ports": {
        "bus1": 35665,
        "bus2": 35669
      },
      "params": {
        "R": 0.0038992275949567556,
        "X": 0.017846906557679176,
        "G": 0.0,
        "B": 0.0019356807461008427
      },
      "extension": {
        "length": 4187.849971343994,
        "rating": 125.15379190444946
      }
    },
    {
      "class": "Branch",
      "id": "branch_35665_35682_1",
      "ports": {
        "bus1": 35665,
        "bus2": 35682
      },
      "params": {
        "R": 0.005767314229160547,
        "X": 0.028647297993302345,
        "G": 0.0,
        "B": 0.004545323550701141
      },
      "extension": {
        "length": 8254.456133972168,
        "rating": 137.06352710723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_35666_36672_1",
      "ports": {
        "bus1": 35666,
        "bus2": 36672
      },
      "params": {
        "R": 0.01258304063230753,
        "X": 0.046744149178266525,
        "G": 0.0,
        "B": 0.006088354624807835
      },
      "extension": {
        "length": 11694.19917590332,
        "rating": 131.61580562591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_35666_36674_1",
      "ports": {
        "bus1": 35666,
        "bus2": 36674
      },
      "params": {
        "R": 0.010112721472978592,
        "X": 0.03336988016963005,
        "G": 0.0,
        "B": 0.0024795716162770987
      },
      "extension": {
        "length": 6663.913311950684,
        "rating": 122.76874780654907
      }
    },
    {
      "class": "Branch",
      "id": "branch_35667_35668_1",
      "ports": {
        "bus1": 35667,
        "bus2": 35668
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35668_35694_1",
      "ports": {
        "bus1": 35694,
        "bus2": 35668
      },
      "params": {
        "R": 0.0036705995444208384,
        "X": 0.016525927931070328,
        "G": 0.0,
        "B": 0.0017408012645319104
      },
      "extension": {
        "length": 3995.2533900146486,
        "rating": 141.46370887756348
      }
    },
    {
      "class": "Branch",
      "id": "branch_35668_35709_1",
      "ports": {
        "bus1": 35668,
        "bus2": 35709
      },
      "params": {
        "R": 0.00788606982678175,
        "X": 0.028811318799853325,
        "G": 0.0,
        "B": 0.00491674430668354
      },
      "extension": {
        "length": 7664.251857055664,
        "rating": 119.10046339035034
      }
    },
    {
      "class": "Branch",
      "id": "branch_35668_36992_1",
      "ports": {
        "bus1": 35668,
        "bus2": 36992
      },
      "params": {
        "R": 0.008941324427723885,
        "X": 0.037306468933820724,
        "G": 0.0,
        "B": 0.0069656488485634336
      },
      "extension": {
        "length": 12020.469446777344,
        "rating": 118.19363832473755
      }
    },
    {
      "class": "Branch",
      "id": "branch_35669_35670_1",
      "ports": {
        "bus1": 35669,
        "bus2": 35670
      },
      "params": {
        "R": 0.00024366709112655371,
        "X": 0.001089328434318304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35669_35709_1",
      "ports": {
        "bus1": 35709,
        "bus2": 35669
      },
      "params": {
        "R": 0.004207811783999205,
        "X": 0.02098092995584011,
        "G": 0.0,
        "B": 0.002743803896009922
      },
      "extension": {
        "length": 5153.659577545166,
        "rating": 108.8301420211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_35671_35675_1",
      "ports": {
        "bus1": 35675,
        "bus2": 35671
      },
      "params": {
        "R": 0.0033499905839562416,
        "X": 0.013405169360339642,
        "G": 0.0,
        "B": 0.0016688061878085139
      },
      "extension": {
        "length": 3346.9473339843753,
        "rating": 147.65058755874634
      }
    },
    {
      "class": "Branch",
      "id": "branch_35672_35673_1",
      "ports": {
        "bus1": 35673,
        "bus2": 35672
      },
      "params": {
        "R": 0.0021817036904394627,
        "X": 0.07271920144557953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35672_35673_2",
      "ports": {
        "bus1": 35673,
        "bus2": 35672
      },
      "params": {
        "R": 0.0021817036904394627,
        "X": 0.07271920144557953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35672_35673_3",
      "ports": {
        "bus1": 35673,
        "bus2": 35672
      },
      "params": {
        "R": 0.0021817036904394627,
        "X": 0.07271920144557953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35672_35674_1",
      "ports": {
        "bus1": 35672,
        "bus2": 35674
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35672_35715_1",
      "ports": {
        "bus1": 35672,
        "bus2": 35715
      },
      "params": {
        "R": 0.0010723875602707267,
        "X": 0.00953696295619011,
        "G": 0.0,
        "B": 0.01449963916093111
      },
      "extension": {
        "length": 9109.338790100099,
        "rating": 434.37304496765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_35672_37093_1",
      "ports": {
        "bus1": 35672,
        "bus2": 37093
      },
      "params": {
        "R": 0.001427116570994258,
        "X": 0.011374483816325665,
        "G": 0.0,
        "B": 0.014800581149756908
      },
      "extension": {
        "length": 9811.792238708496,
        "rating": 622.3836898803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_35673_35711_1",
      "ports": {
        "bus1": 35673,
        "bus2": 35711
      },
      "params": {
        "R": 0.008560744114220142,
        "X": 0.03316817060112953,
        "G": 0.0,
        "B": 0.0025350789073854685
      },
      "extension": {
        "length": 6483.825653137207,
        "rating": 146.00569009780884
      }
    },
    {
      "class": "Branch",
      "id": "branch_35673_37138_1",
      "ports": {
        "bus1": 37138,
        "bus2": 35673
      },
      "params": {
        "R": 0.0013820449821650982,
        "X": 0.006388823036104441,
        "G": 0.0,
        "B": 0.0006071067182347178
      },
      "extension": {
        "length": 1491.5357228622438,
        "rating": 147.89081811904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_35675_35676_1",
      "ports": {
        "bus1": 35675,
        "bus2": 35676
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35675_37138_1",
      "ports": {
        "bus1": 35675,
        "bus2": 37138
      },
      "params": {
        "R": 0.004816939122974873,
        "X": 0.021891163662075996,
        "G": 0.0,
        "B": 0.0039639403112232685
      },
      "extension": {
        "length": 6515.5229044189455,
        "rating": 151.33675336837769
      }
    },
    {
      "class": "Branch",
      "id": "branch_35675_37138_2",
      "ports": {
        "bus1": 35675,
        "bus2": 37138
      },
      "params": {
        "R": 0.004816939122974873,
        "X": 0.021891163662075996,
        "G": 0.0,
        "B": 0.0039639403112232685
      },
      "extension": {
        "length": 6515.5229044189455,
        "rating": 151.33675336837769
      }
    },
    {
      "class": "Branch",
      "id": "branch_35677_35678_1",
      "ports": {
        "bus1": 35677,
        "bus2": 35678
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35677_35680_1",
      "ports": {
        "bus1": 35677,
        "bus2": 35680
      },
      "params": {
        "R": 0.001030024141073227,
        "X": 0.008703059516847134,
        "G": 0.0,
        "B": 0.02797449752688408
      },
      "extension": {
        "length": 11603.656539733887,
        "rating": 433.7456226348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_35677_41447_1",
      "ports": {
        "bus1": 35677,
        "bus2": 41447
      },
      "params": {
        "R": 0.002362567000091076,
        "X": 0.021793829277157784,
        "G": 0.0,
        "B": 0.07457444071769714
      },
      "extension": {
        "length": 25968.95748852539,
        "rating": 476.02195739746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_35679_35681_1",
      "ports": {
        "bus1": 35681,
        "bus2": 35679
      },
      "params": {
        "R": 0.005822580773383379,
        "X": 0.02496766299009323,
        "G": 0.0,
        "B": 0.002375692129135132
      },
      "extension": {
        "length": 5393.350807525635,
        "rating": 149.11566972732544
      }
    },
    {
      "class": "Branch",
      "id": "branch_35679_35684_1",
      "ports": {
        "bus1": 35684,
        "bus2": 35679
      },
      "params": {
        "R": 0.004908288363367319,
        "X": 0.021382372826337814,
        "G": 0.0,
        "B": 0.006509276106953622
      },
      "extension": {
        "length": 8161.855344360351,
        "rating": 151.29330158233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_35679_35684_2",
      "ports": {
        "bus1": 35684,
        "bus2": 35679
      },
      "params": {
        "R": 0.004908288363367319,
        "X": 0.021382372826337814,
        "G": 0.0,
        "B": 0.006509276106953622
      },
      "extension": {
        "length": 8161.855344360351,
        "rating": 151.29330158233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_35680_37093_1",
      "ports": {
        "bus1": 37093,
        "bus2": 35680
      },
      "params": {
        "R": 0.0010491694556549191,
        "X": 0.008587371557950974,
        "G": 0.0,
        "B": 0.02405114471912384
      },
      "extension": {
        "length": 9963.650504333496,
        "rating": 459.77463722229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_35681_35704_1",
      "ports": {
        "bus1": 35681,
        "bus2": 35704
      },
      "params": {
        "R": 0.0064115519635379314,
        "X": 0.035786282271146774,
        "G": 0.0,
        "B": 0.005755063146352768
      },
      "extension": {
        "length": 10604.891154418945,
        "rating": 143.71240139007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_35682_36954_1",
      "ports": {
        "bus1": 35682,
        "bus2": 36954
      },
      "params": {
        "R": 0.00358795584179461,
        "X": 0.018742000684142113,
        "G": 0.0,
        "B": 0.0011452240869402885
      },
      "extension": {
        "length": 3442.130407836914,
        "rating": 140.2867555618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_35683_35684_1",
      "ports": {
        "bus1": 35683,
        "bus2": 35684
      },
      "params": {
        "R": 0.006308968644589186,
        "X": 0.031187817454338074,
        "G": 0.0,
        "B": 0.008728614076972008
      },
      "extension": {
        "length": 11853.659256591798,
        "rating": 145.47854661941528
      }
    },
    {
      "class": "Branch",
      "id": "branch_35683_35707_1",
      "ports": {
        "bus1": 35683,
        "bus2": 35707
      },
      "params": {
        "R": 0.004261775873601437,
        "X": 0.02372938022017479,
        "G": 0.0,
        "B": 0.002841836540028453
      },
      "extension": {
        "length": 6109.007287445069,
        "rating": 141.00269079208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_35684_35685_1",
      "ports": {
        "bus1": 35684,
        "bus2": 35685
      },
      "params": {
        "R": 0.0002984871680382639,
        "X": 0.0011094157816842198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35684_37088_1",
      "ports": {
        "bus1": 35684,
        "bus2": 37088
      },
      "params": {
        "R": 0.004756378009915352,
        "X": 0.013504124246537685,
        "G": 0.0,
        "B": 0.0013930597342550755
      },
      "extension": {
        "length": 3180.0417949676516,
        "rating": 158.71871709823608
      }
    },
    {
      "class": "Branch",
      "id": "branch_35684_37088_2",
      "ports": {
        "bus1": 35684,
        "bus2": 37088
      },
      "params": {
        "R": 0.004756378009915352,
        "X": 0.013504124246537685,
        "G": 0.0,
        "B": 0.0013930597342550755
      },
      "extension": {
        "length": 3180.0417949676516,
        "rating": 158.71871709823608
      }
    },
    {
      "class": "Branch",
      "id": "branch_35686_35710_1",
      "ports": {
        "bus1": 35686,
        "bus2": 35710
      },
      "params": {
        "R": 0.010031323879957199,
        "X": 0.04240049421787262,
        "G": 0.0,
        "B": 0.0032052514143288136
      },
      "extension": {
        "length": 8203.803458312988,
        "rating": 124.09930229187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_35686_37052_1",
      "ports": {
        "bus1": 35686,
        "bus2": 37052
      },
      "params": {
        "R": 0.009510318748652935,
        "X": 0.04148451238870621,
        "G": 0.0,
        "B": 0.010894672013819218
      },
      "extension": {
        "length": 14081.12152734375,
        "rating": 137.76839971542358
      }
    },
    {
      "class": "Branch",
      "id": "branch_35687_35688_1",
      "ports": {
        "bus1": 35688,
        "bus2": 35687
      },
      "params": {
        "R": 0.00180247169919312,
        "X": 0.08659392595291138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35687_35688_2",
      "ports": {
        "bus1": 35688,
        "bus2": 35687
      },
      "params": {
        "R": 0.00180247169919312,
        "X": 0.08659392595291138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35687_35688_3",
      "ports": {
        "bus1": 35688,
        "bus2": 35687
      },
      "params": {
        "R": 0.00180247169919312,
        "X": 0.08659392595291138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35687_35689_1",
      "ports": {
        "bus1": 35687,
        "bus2": 35689
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35687_36843_1",
      "ports": {
        "bus1": 35687,
        "bus2": 36843
      },
      "params": {
        "R": 0.0014791005523875356,
        "X": 0.013725552707910538,
        "G": 0.0,
        "B": 0.06872080266475676
      },
      "extension": {
        "length": 20277.004453857422,
        "rating": 601.0198593139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_35688_36671_1",
      "ports": {
        "bus1": 36671,
        "bus2": 35688
      },
      "params": {
        "R": 0.008658476173877716,
        "X": 0.043138038367033005,
        "G": 0.0,
        "B": 0.0033967483323067427
      },
      "extension": {
        "length": 8536.42775994873,
        "rating": 154.88039255142212
      }
    },
    {
      "class": "Branch",
      "id": "branch_35688_36671_2",
      "ports": {
        "bus1": 36671,
        "bus2": 35688
      },
      "params": {
        "R": 0.008658476173877716,
        "X": 0.043138038367033005,
        "G": 0.0,
        "B": 0.0033967483323067427
      },
      "extension": {
        "length": 8536.42775994873,
        "rating": 154.88039255142212
      }
    },
    {
      "class": "Branch",
      "id": "branch_35688_36676_1",
      "ports": {
        "bus1": 35688,
        "bus2": 36676
      },
      "params": {
        "R": 0.013021079823374748,
        "X": 0.0618492029607296,
        "G": 0.0,
        "B": 0.010798175819218159
      },
      "extension": {
        "length": 17923.72776965332,
        "rating": 137.1010661125183
      }
    },
    {
      "class": "Branch",
      "id": "branch_35688_36992_1",
      "ports": {
        "bus1": 35688,
        "bus2": 36992
      },
      "params": {
        "R": 0.0029431197326630354,
        "X": 0.012596314772963524,
        "G": 0.0,
        "B": 0.002463151467964053
      },
      "extension": {
        "length": 4173.746401977539,
        "rating": 118.45409870147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_35690_35692_1",
      "ports": {
        "bus1": 35692,
        "bus2": 35690
      },
      "params": {
        "R": 0.0016836452996358275,
        "X": 0.007947208359837532,
        "G": 0.0,
        "B": 0.0006161215715110302
      },
      "extension": {
        "length": 1572.9524015350341,
        "rating": 132.43781328201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_35690_37140_1",
      "ports": {
        "bus1": 35690,
        "bus2": 37140
      },
      "params": {
        "R": 0.004844516050070524,
        "X": 0.024118462577462196,
        "G": 0.0,
        "B": 0.0020371752325445414
      },
      "extension": {
        "length": 5134.808518890381,
        "rating": 142.13502407073975
      }
    },
    {
      "class": "Branch",
      "id": "branch_35691_35692_1",
      "ports": {
        "bus1": 35692,
        "bus2": 35691
      },
      "params": {
        "R": 0.003903024597093463,
        "X": 0.018407801166176796,
        "G": 0.0,
        "B": 0.0016023633070290086
      },
      "extension": {
        "length": 4036.075735473633,
        "rating": 142.23098754882812
      }
    },
    {
      "class": "Branch",
      "id": "branch_35691_37140_1",
      "ports": {
        "bus1": 37140,
        "bus2": 35691
      },
      "params": {
        "R": 0.001774806878529489,
        "X": 0.007575143128633499,
        "G": 0.0,
        "B": 0.0008970843628048898
      },
      "extension": {
        "length": 1815.3066840820313,
        "rating": 149.00575876235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_35692_35693_1",
      "ports": {
        "bus1": 35692,
        "bus2": 35693
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35692_35700_1",
      "ports": {
        "bus1": 35692,
        "bus2": 35700
      },
      "params": {
        "R": 0.004496970679610968,
        "X": 0.017649993300437927,
        "G": 0.0,
        "B": 0.0015786483418196442
      },
      "extension": {
        "length": 3945.458278289795,
        "rating": 146.65875434875488
      }
    },
    {
      "class": "Branch",
      "id": "branch_35694_35695_1",
      "ports": {
        "bus1": 35694,
        "bus2": 35695
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35694_35710_1",
      "ports": {
        "bus1": 35710,
        "bus2": 35694
      },
      "params": {
        "R": 0.004379373975098133,
        "X": 0.017467131838202477,
        "G": 0.0,
        "B": 0.0013767939526587725
      },
      "extension": {
        "length": 3602.5301637268067,
        "rating": 147.93463945388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_35696_35699_1",
      "ports": {
        "bus1": 35696,
        "bus2": 35699
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0020742230117321014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35696_35700_1",
      "ports": {
        "bus1": 35696,
        "bus2": 35700
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35696_35701_1",
      "ports": {
        "bus1": 35696,
        "bus2": 35701
      },
      "params": {
        "R": 0.00022444417118094862,
        "X": 0.0011371909640729427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35697_35699_1",
      "ports": {
        "bus1": 35697,
        "bus2": 35699
      },
      "params": {
        "R": 0.0013193212216719985,
        "X": 0.038765646517276764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35698_35699_1",
      "ports": {
        "bus1": 35698,
        "bus2": 35699
      },
      "params": {
        "R": 0.0013193212216719985,
        "X": 0.038765646517276764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35700_36668_1",
      "ports": {
        "bus1": 36668,
        "bus2": 35700
      },
      "params": {
        "R": 0.006802172865718603,
        "X": 0.032759103924036026,
        "G": 0.0,
        "B": 0.006217969581484795
      },
      "extension": {
        "length": 10350.769828491211,
        "rating": 132.9754114151001
      }
    },
    {
      "class": "Branch",
      "id": "branch_35702_35703_1",
      "ports": {
        "bus1": 35702,
        "bus2": 35703
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35703_36980_1",
      "ports": {
        "bus1": 35703,
        "bus2": 36980
      },
      "params": {
        "R": 0.006178594660013914,
        "X": 0.029231280088424683,
        "G": 0.0,
        "B": 0.003849783213809132
      },
      "extension": {
        "length": 7555.132889648437,
        "rating": 133.1668257713318
      }
    },
    {
      "class": "Branch",
      "id": "branch_35704_35705_1",
      "ports": {
        "bus1": 35705,
        "bus2": 35704
      },
      "params": {
        "R": 0.009305610321462154,
        "X": 0.03865521401166916,
        "G": 0.0,
        "B": 0.0035399750340729948
      },
      "extension": {
        "length": 8920.537360839844,
        "rating": 129.6288013458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_35704_41466_1",
      "ports": {
        "bus1": 35704,
        "bus2": 41466
      },
      "params": {
        "R": 0.004822355229407549,
        "X": 0.015872102230787277,
        "G": 0.0,
        "B": 0.002268187701702118
      },
      "extension": {
        "length": 4197.48384841919,
        "rating": 118.16682815551758
      }
    },
    {
      "class": "Branch",
      "id": "branch_35705_35706_1",
      "ports": {
        "bus1": 35705,
        "bus2": 35706
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35705_36736_1",
      "ports": {
        "bus1": 35705,
        "bus2": 36736
      },
      "params": {
        "R": 0.012922781519591808,
        "X": 0.06689441204071045,
        "G": 0.0,
        "B": 0.007302138023078442
      },
      "extension": {
        "length": 14540.944623046875,
        "rating": 121.26175165176392
      }
    },
    {
      "class": "Branch",
      "id": "branch_35707_35708_1",
      "ports": {
        "bus1": 35707,
        "bus2": 35708
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35707_36738_1",
      "ports": {
        "bus1": 36738,
        "bus2": 35707
      },
      "params": {
        "R": 0.0096167903393507,
        "X": 0.052629970014095306,
        "G": 0.0,
        "B": 0.005108634475618601
      },
      "extension": {
        "length": 12134.558064331055,
        "rating": 133.55308771133423
      }
    },
    {
      "class": "Branch",
      "id": "branch_35710_35713_1",
      "ports": {
        "bus1": 35710,
        "bus2": 35713
      },
      "params": {
        "R": 0.00750065129250288,
        "X": 0.03432611748576164,
        "G": 0.0,
        "B": 0.00462025823071599
      },
      "extension": {
        "length": 8421.76513092041,
        "rating": 145.75964212417603
      }
    },
    {
      "class": "Branch",
      "id": "branch_35711_35712_1",
      "ports": {
        "bus1": 35711,
        "bus2": 35712
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35711_36296_1",
      "ports": {
        "bus1": 35711,
        "bus2": 36296
      },
      "params": {
        "R": 0.004508301615715027,
        "X": 0.01606026105582714,
        "G": 0.0,
        "B": 0.002366643166169524
      },
      "extension": {
        "length": 4257.266606323243,
        "rating": 138.18613290786743
      }
    },
    {
      "class": "Branch",
      "id": "branch_35713_35714_1",
      "ports": {
        "bus1": 35713,
        "bus2": 35714
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35713_37052_1",
      "ports": {
        "bus1": 35713,
        "bus2": 37052
      },
      "params": {
        "R": 0.001694160862825811,
        "X": 0.007172301411628723,
        "G": 0.0,
        "B": 0.0006773921195417643
      },
      "extension": {
        "length": 1456.4321010131837,
        "rating": 149.4717001914978
      }
    },
    {
      "class": "Branch",
      "id": "branch_35713_37052_2",
      "ports": {
        "bus1": 35713,
        "bus2": 37052
      },
      "params": {
        "R": 0.001694160862825811,
        "X": 0.007172301411628723,
        "G": 0.0,
        "B": 0.0006773921195417643
      },
      "extension": {
        "length": 1456.4321010131837,
        "rating": 149.4717001914978
      }
    },
    {
      "class": "Branch",
      "id": "branch_35715_35837_1",
      "ports": {
        "bus1": 35837,
        "bus2": 35715
      },
      "params": {
        "R": 0.001660727197304368,
        "X": 0.013903091661632061,
        "G": 0.0,
        "B": 0.04601738229393959
      },
      "extension": {
        "length": 17576.87289477539,
        "rating": 384.99226570129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_35716_36927_1",
      "ports": {
        "bus1": 35716,
        "bus2": 36927
      },
      "params": {
        "R": 0.008283980190753937,
        "X": 0.035333793610334396,
        "G": 0.0,
        "B": 0.0047081694938242435
      },
      "extension": {
        "length": 9510.16455670166,
        "rating": 144.19589042663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_35717_36414_1",
      "ports": {
        "bus1": 35717,
        "bus2": 36414
      },
      "params": {
        "R": 0.015191032551229,
        "X": 0.06544344872236252,
        "G": 0.0,
        "B": 0.010256389155983925
      },
      "extension": {
        "length": 18511.045873901367,
        "rating": 121.2326169013977
      }
    },
    {
      "class": "Branch",
      "id": "branch_35718_35719_1",
      "ports": {
        "bus1": 35718,
        "bus2": 35719
      },
      "params": {
        "R": 0.00022858376905787736,
        "X": 0.0011301992926746607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35719_35721_1",
      "ports": {
        "bus1": 35719,
        "bus2": 35721
      },
      "params": {
        "R": 0.004869374912232161,
        "X": 0.018063466995954514,
        "G": 0.0,
        "B": 0.0025190419983118773
      },
      "extension": {
        "length": 4917.049438568115,
        "rating": 148.58540296554565
      }
    },
    {
      "class": "Branch",
      "id": "branch_35719_35724_1",
      "ports": {
        "bus1": 35724,
        "bus2": 35719
      },
      "params": {
        "R": 0.01928762160241604,
        "X": 0.06246424838900566,
        "G": 0.0,
        "B": 0.011000172235071659
      },
      "extension": {
        "length": 18049.824584472655,
        "rating": 142.94824600219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_35721_1",
      "ports": {
        "bus1": 35721,
        "bus2": 35720
      },
      "params": {
        "R": 0.001154518686234951,
        "X": 0.04902666434645653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_35721_2",
      "ports": {
        "bus1": 35721,
        "bus2": 35720
      },
      "params": {
        "R": 0.001154518686234951,
        "X": 0.04902666434645653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_35721_3",
      "ports": {
        "bus1": 35721,
        "bus2": 35720
      },
      "params": {
        "R": 0.001154518686234951,
        "X": 0.04902666434645653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_35721_4",
      "ports": {
        "bus1": 35721,
        "bus2": 35720
      },
      "params": {
        "R": 0.001154518686234951,
        "X": 0.04902666434645653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_35722_1",
      "ports": {
        "bus1": 35720,
        "bus2": 35722
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_36416_1",
      "ports": {
        "bus1": 35720,
        "bus2": 36416
      },
      "params": {
        "R": 0.004415194038301706,
        "X": 0.037801921367645264,
        "G": 0.0,
        "B": 0.06433039903640747
      },
      "extension": {
        "length": 36164.122628906254,
        "rating": 553.3612728118896
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_36417_1",
      "ports": {
        "bus1": 36417,
        "bus2": 35720
      },
      "params": {
        "R": 0.0039024329744279385,
        "X": 0.03197092190384865,
        "G": 0.0,
        "B": 0.09733035415410995
      },
      "extension": {
        "length": 40222.11363134766,
        "rating": 577.0129680633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_35720_37275_1",
      "ports": {
        "bus1": 35720,
        "bus2": 37275
      },
      "params": {
        "R": 0.0015784638235345483,
        "X": 0.012838464230298996,
        "G": 0.0,
        "B": 0.07879183441400528
      },
      "extension": {
        "length": 23655.269178588867,
        "rating": 358.5333585739136
      }
    },
    {
      "class": "Branch",
      "id": "branch_35721_37274_1",
      "ports": {
        "bus1": 35721,
        "bus2": 37274
      },
      "params": {
        "R": 0.016432499513030052,
        "X": 0.08690018206834793,
        "G": 0.0,
        "B": 0.011150659061968327
      },
      "extension": {
        "length": 22035.450236572266,
        "rating": 167.3771858215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_35721_37274_2",
      "ports": {
        "bus1": 35721,
        "bus2": 37274
      },
      "params": {
        "R": 0.016432499513030052,
        "X": 0.08690018206834793,
        "G": 0.0,
        "B": 0.011150659061968327
      },
      "extension": {
        "length": 22035.450236572266,
        "rating": 167.3771858215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_35721_37274_3",
      "ports": {
        "bus1": 35721,
        "bus2": 37274
      },
      "params": {
        "R": 0.016432499513030052,
        "X": 0.08690018206834793,
        "G": 0.0,
        "B": 0.011150659061968327
      },
      "extension": {
        "length": 22035.450236572266,
        "rating": 167.3771858215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_35723_36278_1",
      "ports": {
        "bus1": 36278,
        "bus2": 35723
      },
      "params": {
        "R": 0.01671260967850685,
        "X": 0.07952316105365753,
        "G": 0.0,
        "B": 0.011383368633687496
      },
      "extension": {
        "length": 21503.914076293946,
        "rating": 123.64418506622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_35724_35725_1",
      "ports": {
        "bus1": 35724,
        "bus2": 35725
      },
      "params": {
        "R": 0.011794417165219784,
        "X": 0.046635646373033524,
        "G": 0.0,
        "B": 0.006268911063671112
      },
      "extension": {
        "length": 12289.582601806642,
        "rating": 141.4339303970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_35725_35726_1",
      "ports": {
        "bus1": 35725,
        "bus2": 35726
      },
      "params": {
        "R": 0.00020337618479970843,
        "X": 0.001006457139737904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35725_35727_1",
      "ports": {
        "bus1": 35725,
        "bus2": 35727
      },
      "params": {
        "R": 0.012419089674949646,
        "X": 0.05836881324648857,
        "G": 0.0,
        "B": 0.01873224601149559
      },
      "extension": {
        "length": 24473.448865722658,
        "rating": 104.3771743774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_35725_37273_1",
      "ports": {
        "bus1": 35725,
        "bus2": 37273
      },
      "params": {
        "R": 0.0013535794569179416,
        "X": 0.0062698363326489925,
        "G": 0.0,
        "B": 0.0006338385865092278
      },
      "extension": {
        "length": 1364.3214849700928,
        "rating": 140.4079794883728
      }
    },
    {
      "class": "Branch",
      "id": "branch_35725_37274_1",
      "ports": {
        "bus1": 37274,
        "bus2": 35725
      },
      "params": {
        "R": 0.014500022865831852,
        "X": 0.060542695224285126,
        "G": 0.0,
        "B": 0.005277679767459631
      },
      "extension": {
        "length": 12950.934373168946,
        "rating": 102.38367319107056
      }
    },
    {
      "class": "Branch",
      "id": "branch_35727_35728_1",
      "ports": {
        "bus1": 35727,
        "bus2": 35728
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35727_36414_1",
      "ports": {
        "bus1": 35727,
        "bus2": 36414
      },
      "params": {
        "R": 0.02386690117418766,
        "X": 0.11101336032152176,
        "G": 0.0,
        "B": 0.010945122689008713
      },
      "extension": {
        "length": 23076.886621948244,
        "rating": 115.96270799636841
      }
    },
    {
      "class": "Branch",
      "id": "branch_35729_35730_1",
      "ports": {
        "bus1": 35729,
        "bus2": 35730
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35729_35732_1",
      "ports": {
        "bus1": 35729,
        "bus2": 35732
      },
      "params": {
        "R": 0.012498180381953716,
        "X": 0.061076901853084564,
        "G": 0.0,
        "B": 0.006165232509374619
      },
      "extension": {
        "length": 13282.990802490234,
        "rating": 128.10882329940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_35729_35749_1",
      "ports": {
        "bus1": 35729,
        "bus2": 35749
      },
      "params": {
        "R": 0.012143705040216446,
        "X": 0.0551566481590271,
        "G": 0.0,
        "B": 0.010965416207909584
      },
      "extension": {
        "length": 14675.680770996094,
        "rating": 132.18377828598022
      }
    },
    {
      "class": "Branch",
      "id": "branch_35731_35754_1",
      "ports": {
        "bus1": 35731,
        "bus2": 35754
      },
      "params": {
        "R": 0.014315931126475334,
        "X": 0.0639706403017044,
        "G": 0.0,
        "B": 0.012606251984834671
      },
      "extension": {
        "length": 19837.90409326172,
        "rating": 111.45303249359131
      }
    },
    {
      "class": "Branch",
      "id": "branch_35731_36546_1",
      "ports": {
        "bus1": 35731,
        "bus2": 36546
      },
      "params": {
        "R": 0.023051287978887558,
        "X": 0.1062680184841156,
        "G": 0.0,
        "B": 0.010336710140109062
      },
      "extension": {
        "length": 22053.45639331055,
        "rating": 121.02059125900269
      }
    },
    {
      "class": "Branch",
      "id": "branch_35732_35733_1",
      "ports": {
        "bus1": 35732,
        "bus2": 35733
      },
      "params": {
        "R": 0.009650909341871738,
        "X": 0.043957505375146866,
        "G": 0.0,
        "B": 0.004815501626580954
      },
      "extension": {
        "length": 10929.155454711914,
        "rating": 124.73361492156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_35733_35774_1",
      "ports": {
        "bus1": 35774,
        "bus2": 35733
      },
      "params": {
        "R": 0.016913363710045815,
        "X": 0.07421828806400299,
        "G": 0.0,
        "B": 0.0072312038391828546
      },
      "extension": {
        "length": 14571.620471557617,
        "rating": 135.48450469970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_35733_35975_1",
      "ports": {
        "bus1": 35733,
        "bus2": 35975
      },
      "params": {
        "R": 0.016100436449050903,
        "X": 0.08143064379692078,
        "G": 0.0,
        "B": 0.013104591518640518
      },
      "extension": {
        "length": 23136.67897229004,
        "rating": 141.3865089416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_35734_35740_1",
      "ports": {
        "bus1": 35740,
        "bus2": 35734
      },
      "params": {
        "R": 0.004857617896050215,
        "X": 0.023467063903808594,
        "G": 0.0,
        "B": 0.00312409782782197
      },
      "extension": {
        "length": 5999.324284698487,
        "rating": 114.41006660461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_35734_35789_1",
      "ports": {
        "bus1": 35734,
        "bus2": 35789
      },
      "params": {
        "R": 0.00844106636941433,
        "X": 0.03329266235232353,
        "G": 0.0,
        "B": 0.004342035856097937
      },
      "extension": {
        "length": 8003.30309197998,
        "rating": 96.11206650733948
      }
    },
    {
      "class": "Branch",
      "id": "branch_35735_35736_1",
      "ports": {
        "bus1": 35735,
        "bus2": 35736
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35736_35740_1",
      "ports": {
        "bus1": 35740,
        "bus2": 35736
      },
      "params": {
        "R": 0.010683279484510422,
        "X": 0.045505814254283905,
        "G": 0.0,
        "B": 0.004841001238673925
      },
      "extension": {
        "length": 10768.88884185791,
        "rating": 119.5278525352478
      }
    },
    {
      "class": "Branch",
      "id": "branch_35736_36597_1",
      "ports": {
        "bus1": 35736,
        "bus2": 36597
      },
      "params": {
        "R": 0.007825907319784164,
        "X": 0.03472135215997696,
        "G": 0.0,
        "B": 0.0031069717369973664
      },
      "extension": {
        "length": 6668.24218725586,
        "rating": 100.37134885787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_35736_36679_1",
      "ports": {
        "bus1": 36679,
        "bus2": 35736
      },
      "params": {
        "R": 0.014516244642436504,
        "X": 0.05677679181098938,
        "G": 0.0,
        "B": 0.008222716860473156
      },
      "extension": {
        "length": 15371.912180786134,
        "rating": 124.82877969741821
      }
    },
    {
      "class": "Branch",
      "id": "branch_35737_35738_1",
      "ports": {
        "bus1": 35737,
        "bus2": 35738
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35737_35754_1",
      "ports": {
        "bus1": 35754,
        "bus2": 35737
      },
      "params": {
        "R": 0.012143402360379696,
        "X": 0.05247407406568527,
        "G": 0.0,
        "B": 0.006457291543483734
      },
      "extension": {
        "length": 12294.027353759766,
        "rating": 130.43794631958008
      }
    },
    {
      "class": "Branch",
      "id": "branch_35737_36545_1",
      "ports": {
        "bus1": 35737,
        "bus2": 36545
      },
      "params": {
        "R": 0.009966593235731125,
        "X": 0.04735492542386055,
        "G": 0.0,
        "B": 0.004654610995203257
      },
      "extension": {
        "length": 11518.406627014161,
        "rating": 133.61214399337769
      }
    },
    {
      "class": "Branch",
      "id": "branch_35739_35777_1",
      "ports": {
        "bus1": 35777,
        "bus2": 35739
      },
      "params": {
        "R": 0.00791645422577858,
        "X": 0.03935258090496063,
        "G": 0.0,
        "B": 0.0048815663903951645
      },
      "extension": {
        "length": 9548.591094909669,
        "rating": 132.6016902923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_35739_35781_1",
      "ports": {
        "bus1": 35739,
        "bus2": 35781
      },
      "params": {
        "R": 0.01984822377562523,
        "X": 0.08578183501958847,
        "G": 0.0,
        "B": 0.007931122556328773
      },
      "extension": {
        "length": 19522.001329101564,
        "rating": 133.90698432922363
      }
    },
    {
      "class": "Branch",
      "id": "branch_35742_36594_1",
      "ports": {
        "bus1": 36594,
        "bus2": 35742
      },
      "params": {
        "R": 0.014364558272063732,
        "X": 0.047026947140693665,
        "G": 0.0,
        "B": 0.0038242703303694725
      },
      "extension": {
        "length": 9418.030343261718,
        "rating": 137.90935277938843
      }
    },
    {
      "class": "Branch",
      "id": "branch_35742_37017_1",
      "ports": {
        "bus1": 37017,
        "bus2": 35742
      },
      "params": {
        "R": 0.01562962867319584,
        "X": 0.04936197027564049,
        "G": 0.0,
        "B": 0.004299214109778404
      },
      "extension": {
        "length": 10496.191184692383,
        "rating": 144.79095935821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_35743_35744_1",
      "ports": {
        "bus1": 35744,
        "bus2": 35743
      },
      "params": {
        "R": 0.00021707073028665036,
        "X": 0.015245892107486725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35743_35746_1",
      "ports": {
        "bus1": 35743,
        "bus2": 35746
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35743_35747_1",
      "ports": {
        "bus1": 35743,
        "bus2": 35747
      },
      "params": {
        "R": 0.00022684386931359768,
        "X": 0.0010104371467605233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35744_35745_1",
      "ports": {
        "bus1": 35745,
        "bus2": 35744
      },
      "params": {
        "R": 0.0017133617075160146,
        "X": 0.07854431867599487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35744_35745_2",
      "ports": {
        "bus1": 35745,
        "bus2": 35744
      },
      "params": {
        "R": 0.0017133617075160146,
        "X": 0.07854431867599487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35744_35745_3",
      "ports": {
        "bus1": 35745,
        "bus2": 35744
      },
      "params": {
        "R": 0.0017133617075160146,
        "X": 0.07854431867599487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35744_36542_1",
      "ports": {
        "bus1": 36542,
        "bus2": 35744
      },
      "params": {
        "R": 0.00423675961792469,
        "X": 0.0389326773583889,
        "G": 0.0,
        "B": 0.05108857899904251
      },
      "extension": {
        "length": 32948.51034814453,
        "rating": 546.5028285980225
      }
    },
    {
      "class": "Branch",
      "id": "branch_35745_36769_1",
      "ports": {
        "bus1": 35745,
        "bus2": 36769
      },
      "params": {
        "R": 0.021319257095456123,
        "X": 0.08306336402893066,
        "G": 0.0,
        "B": 0.007686049211770296
      },
      "extension": {
        "length": 18968.12323022461,
        "rating": 125.97157955169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_35745_36770_1",
      "ports": {
        "bus1": 35745,
        "bus2": 36770
      },
      "params": {
        "R": 0.013470636680722237,
        "X": 0.057219166308641434,
        "G": 0.0,
        "B": 0.005372009240090847
      },
      "extension": {
        "length": 11623.88890942383,
        "rating": 125.60263872146606
      }
    },
    {
      "class": "Branch",
      "id": "branch_35745_37017_1",
      "ports": {
        "bus1": 35745,
        "bus2": 37017
      },
      "params": {
        "R": 0.006639496888965368,
        "X": 0.025377120822668076,
        "G": 0.0,
        "B": 0.0016881732735782862
      },
      "extension": {
        "length": 4813.524780853271,
        "rating": 140.20092487335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_35747_37065_1",
      "ports": {
        "bus1": 35747,
        "bus2": 37065
      },
      "params": {
        "R": 0.0005586729384958744,
        "X": 0.007601340766996145,
        "G": 0.0,
        "B": 0.9251729249954224
      },
      "extension": {
        "length": 57882.825966796874,
        "rating": 2667.5296783447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_35748_35774_1",
      "ports": {
        "bus1": 35748,
        "bus2": 35774
      },
      "params": {
        "R": 0.01742658019065857,
        "X": 0.09182517975568771,
        "G": 0.0,
        "B": 0.006818086374551058
      },
      "extension": {
        "length": 17732.442282714845,
        "rating": 137.13864088058472
      }
    },
    {
      "class": "Branch",
      "id": "branch_35748_35776_1",
      "ports": {
        "bus1": 35748,
        "bus2": 35776
      },
      "params": {
        "R": 0.011273500509560108,
        "X": 0.053714387118816376,
        "G": 0.0,
        "B": 0.004892953671514988
      },
      "extension": {
        "length": 11342.89417730713,
        "rating": 106.57733678817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_35748_35791_1",
      "ports": {
        "bus1": 35748,
        "bus2": 35791
      },
      "params": {
        "R": 0.005128543358296156,
        "X": 0.024904413148760796,
        "G": 0.0,
        "B": 0.0031822060700505968
      },
      "extension": {
        "length": 6378.264329040528,
        "rating": 142.25530624389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_35749_35754_1",
      "ports": {
        "bus1": 35749,
        "bus2": 35754
      },
      "params": {
        "R": 0.009742293506860733,
        "X": 0.03842160105705261,
        "G": 0.0,
        "B": 0.004149285610765219
      },
      "extension": {
        "length": 8698.035011901855,
        "rating": 136.11608743667603
      }
    },
    {
      "class": "Branch",
      "id": "branch_35750_35752_1",
      "ports": {
        "bus1": 35752,
        "bus2": 35750
      },
      "params": {
        "R": 0.007923217490315437,
        "X": 0.03487381711602211,
        "G": 0.0,
        "B": 0.0018867325270548463
      },
      "extension": {
        "length": 5853.547240905762,
        "rating": 110.80896854400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_35750_35777_1",
      "ports": {
        "bus1": 35777,
        "bus2": 35750
      },
      "params": {
        "R": 0.0053681135177612305,
        "X": 0.019619883969426155,
        "G": 0.0,
        "B": 0.0041160243563354015
      },
      "extension": {
        "length": 6138.688975708008,
        "rating": 119.77682113647461
      }
    },
    {
      "class": "Branch",
      "id": "branch_35750_35786_1",
      "ports": {
        "bus1": 35750,
        "bus2": 35786
      },
      "params": {
        "R": 0.0119257727637887,
        "X": 0.04867115989327431,
        "G": 0.0,
        "B": 0.012238471768796444
      },
      "extension": {
        "length": 16391.365768432617,
        "rating": 118.9595103263855
      }
    },
    {
      "class": "Branch",
      "id": "branch_35751_35752_1",
      "ports": {
        "bus1": 35752,
        "bus2": 35751
      },
      "params": {
        "R": 0.0021219300106167793,
        "X": 0.09547455608844757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35751_35752_2",
      "ports": {
        "bus1": 35752,
        "bus2": 35751
      },
      "params": {
        "R": 0.0021219300106167793,
        "X": 0.09547455608844757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35751_35752_3",
      "ports": {
        "bus1": 35752,
        "bus2": 35751
      },
      "params": {
        "R": 0.0021219300106167793,
        "X": 0.09547455608844757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35751_35753_1",
      "ports": {
        "bus1": 35751,
        "bus2": 35753
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35751_36542_1",
      "ports": {
        "bus1": 36542,
        "bus2": 35751
      },
      "params": {
        "R": 0.0023889162112027407,
        "X": 0.022776279598474503,
        "G": 0.0,
        "B": 0.05606731399893761
      },
      "extension": {
        "length": 25361.90812353516,
        "rating": 462.8684997558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_35751_36937_1",
      "ports": {
        "bus1": 35751,
        "bus2": 36937
      },
      "params": {
        "R": 0.0031130388379096985,
        "X": 0.028203856199979782,
        "G": 0.0,
        "B": 0.10046020895242691
      },
      "extension": {
        "length": 39788.51702783203,
        "rating": 539.6364212036133
      }
    },
    {
      "class": "Branch",
      "id": "branch_35752_35777_1",
      "ports": {
        "bus1": 35777,
        "bus2": 35752
      },
      "params": {
        "R": 0.006429941393435001,
        "X": 0.025379488244652748,
        "G": 0.0,
        "B": 0.003080893307924271
      },
      "extension": {
        "length": 6221.507781005859,
        "rating": 106.53889179229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_35752_35976_1",
      "ports": {
        "bus1": 35752,
        "bus2": 35976
      },
      "params": {
        "R": 0.04189062863588333,
        "X": 0.1741098165512085,
        "G": 0.0,
        "B": 0.01272248663008213
      },
      "extension": {
        "length": 35996.90725415039,
        "rating": 145.7771897315979
      }
    },
    {
      "class": "Branch",
      "id": "branch_35752_36550_1",
      "ports": {
        "bus1": 35752,
        "bus2": 36550
      },
      "params": {
        "R": 0.0321623757481575,
        "X": 0.14071814715862274,
        "G": 0.0,
        "B": 0.020683027803897858
      },
      "extension": {
        "length": 38371.32567114258,
        "rating": 146.02800607681274
      }
    },
    {
      "class": "Branch",
      "id": "branch_35754_36547_1",
      "ports": {
        "bus1": 36547,
        "bus2": 35754
      },
      "params": {
        "R": 0.014287538826465607,
        "X": 0.07385711371898651,
        "G": 0.0,
        "B": 0.010635944083333015
      },
      "extension": {
        "length": 19415.255147094726,
        "rating": 120.46629190444946
      }
    },
    {
      "class": "Branch",
      "id": "branch_35755_35853_1",
      "ports": {
        "bus1": 35853,
        "bus2": 35755
      },
      "params": {
        "R": 0.012600828893482685,
        "X": 0.04786334186792374,
        "G": 0.0,
        "B": 0.004124699160456657
      },
      "extension": {
        "length": 9981.820883605957,
        "rating": 123.08555841445923
      }
    },
    {
      "class": "Branch",
      "id": "branch_35755_37100_1",
      "ports": {
        "bus1": 37100,
        "bus2": 35755
      },
      "params": {
        "R": 0.008164950646460056,
        "X": 0.03377151861786842,
        "G": 0.0,
        "B": 0.006906782742589712
      },
      "extension": {
        "length": 11370.131328735351,
        "rating": 130.22043704986572
      }
    },
    {
      "class": "Branch",
      "id": "branch_35756_35761_1",
      "ports": {
        "bus1": 35761,
        "bus2": 35756
      },
      "params": {
        "R": 0.011015955358743668,
        "X": 0.04608677327632904,
        "G": 0.0,
        "B": 0.005068354774266481
      },
      "extension": {
        "length": 10511.33879498291,
        "rating": 144.52192783355713
      }
    },
    {
      "class": "Branch",
      "id": "branch_35756_36237_1",
      "ports": {
        "bus1": 36237,
        "bus2": 35756
      },
      "params": {
        "R": 0.006781813222914934,
        "X": 0.03424092009663582,
        "G": 0.0,
        "B": 0.006174903828650712
      },
      "extension": {
        "length": 10522.838976745606,
        "rating": 133.05341005325317
      }
    },
    {
      "class": "Branch",
      "id": "branch_35757_35758_1",
      "ports": {
        "bus1": 35757,
        "bus2": 35758
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35757_36236_1",
      "ports": {
        "bus1": 35757,
        "bus2": 36236
      },
      "params": {
        "R": 0.004445857368409634,
        "X": 0.021946152672171593,
        "G": 0.0,
        "B": 0.0029822508804500103
      },
      "extension": {
        "length": 6100.563640045166,
        "rating": 132.721209526062
      }
    },
    {
      "class": "Branch",
      "id": "branch_35757_36636_1",
      "ports": {
        "bus1": 35757,
        "bus2": 36636
      },
      "params": {
        "R": 0.004625009372830391,
        "X": 0.01598381996154785,
        "G": 0.0,
        "B": 0.0023070652969181538
      },
      "extension": {
        "length": 4481.1383716735845,
        "rating": 118.02698373794556
      }
    },
    {
      "class": "Branch",
      "id": "branch_35759_35761_1",
      "ports": {
        "bus1": 35761,
        "bus2": 35759
      },
      "params": {
        "R": 0.005799481179565191,
        "X": 0.02352501079440117,
        "G": 0.0,
        "B": 0.002764669945463538
      },
      "extension": {
        "length": 5770.665509216309,
        "rating": 97.89223074913025
      }
    },
    {
      "class": "Branch",
      "id": "branch_35759_36245_1",
      "ports": {
        "bus1": 35759,
        "bus2": 36245
      },
      "params": {
        "R": 0.013998378999531269,
        "X": 0.05269044265151024,
        "G": 0.0,
        "B": 0.006970174144953489
      },
      "extension": {
        "length": 12830.154838439941,
        "rating": 125.23225545883179
      }
    },
    {
      "class": "Branch",
      "id": "branch_35760_35763_1",
      "ports": {
        "bus1": 35760,
        "bus2": 35763
      },
      "params": {
        "R": 0.001349366270005703,
        "X": 0.06296280026435852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35760_35764_1",
      "ports": {
        "bus1": 35760,
        "bus2": 35764
      },
      "params": {
        "R": 0.00023167890321929008,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35760_36235_1",
      "ports": {
        "bus1": 35760,
        "bus2": 36235
      },
      "params": {
        "R": 0.0011748344404622912,
        "X": 0.009797345846891403,
        "G": 0.0,
        "B": 0.02595779113471508
      },
      "extension": {
        "length": 11682.243928894044,
        "rating": 553.3313751220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_35761_35763_1",
      "ports": {
        "bus1": 35761,
        "bus2": 35763
      },
      "params": {
        "R": -2.154387766495347e-05,
        "X": -0.0010052360594272614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35761_36236_1",
      "ports": {
        "bus1": 36236,
        "bus2": 35761
      },
      "params": {
        "R": 0.004266707692295313,
        "X": 0.017512327060103416,
        "G": 0.0,
        "B": 0.004852609243243933
      },
      "extension": {
        "length": 6655.836479370118,
        "rating": 138.46710920333862
      }
    },
    {
      "class": "Branch",
      "id": "branch_35762_35763_1",
      "ports": {
        "bus1": 35762,
        "bus2": 35763
      },
      "params": {
        "R": 0.007476503029465675,
        "X": 0.34886133670806885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35765_35768_1",
      "ports": {
        "bus1": 35765,
        "bus2": 35768
      },
      "params": {
        "R": 0.0008354012970812619,
        "X": 0.03180685266852379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35765_35769_1",
      "ports": {
        "bus1": 35765,
        "bus2": 35769
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35765_35775_1",
      "ports": {
        "bus1": 35765,
        "bus2": 35775
      },
      "params": {
        "R": 0.002743014134466648,
        "X": 0.024160418659448624,
        "G": 0.0,
        "B": 0.0710081160068512
      },
      "extension": {
        "length": 28451.191836181642,
        "rating": 588.5236263275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_35765_36066_1",
      "ports": {
        "bus1": 36066,
        "bus2": 35765
      },
      "params": {
        "R": 0.0021967533975839615,
        "X": 0.024911612272262573,
        "G": 0.0,
        "B": 0.09880344569683075
      },
      "extension": {
        "length": 34355.15155810547,
        "rating": 542.2954559326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_35765_36997_1",
      "ports": {
        "bus1": 35765,
        "bus2": 36997
      },
      "params": {
        "R": 0.0015740847447887063,
        "X": 0.015439060516655445,
        "G": 0.0,
        "B": 0.24632219970226288
      },
      "extension": {
        "length": 44344.114587158205,
        "rating": 589.995002746582
      }
    },
    {
      "class": "Branch",
      "id": "branch_35766_35768_1",
      "ports": {
        "bus1": 35766,
        "bus2": 35768
      },
      "params": {
        "R": 0.0006849582423456013,
        "X": 0.026078905910253525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35766_35772_1",
      "ports": {
        "bus1": 35766,
        "bus2": 35772
      },
      "params": {
        "R": 0.0038574126083403826,
        "X": 0.01691470295190811,
        "G": 0.0,
        "B": 0.002214894164353609
      },
      "extension": {
        "length": 4002.4373584899904,
        "rating": 123.62477779388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_35766_36170_1",
      "ports": {
        "bus1": 35766,
        "bus2": 36170
      },
      "params": {
        "R": 0.01937083899974823,
        "X": 0.08224229514598846,
        "G": 0.0,
        "B": 0.01491865422576666
      },
      "extension": {
        "length": 23190.73274267578,
        "rating": 150.04191398620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_35767_35768_1",
      "ports": {
        "bus1": 35767,
        "bus2": 35768
      },
      "params": {
        "R": 0.009380345232784748,
        "X": 0.3571447432041168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35770_35771_1",
      "ports": {
        "bus1": 35770,
        "bus2": 35771
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35771_36551_1",
      "ports": {
        "bus1": 36551,
        "bus2": 35771
      },
      "params": {
        "R": 0.013799592852592468,
        "X": 0.05939371511340141,
        "G": 0.0,
        "B": 0.009740537032485008
      },
      "extension": {
        "length": 18103.56372290039,
        "rating": 114.45515155792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_35771_36552_1",
      "ports": {
        "bus1": 35771,
        "bus2": 36552
      },
      "params": {
        "R": 0.013646195642650127,
        "X": 0.0571892224252224,
        "G": 0.0,
        "B": 0.006962396670132876
      },
      "extension": {
        "length": 15343.197793945314,
        "rating": 115.67591428756714
      }
    },
    {
      "class": "Branch",
      "id": "branch_35772_35773_1",
      "ports": {
        "bus1": 35772,
        "bus2": 35773
      },
      "params": {
        "R": 0.00982965249568224,
        "X": 0.050751786679029465,
        "G": 0.0,
        "B": 0.006187897175550462
      },
      "extension": {
        "length": 12837.46043902588,
        "rating": 126.70876979827881
      }
    },
    {
      "class": "Branch",
      "id": "branch_35772_36056_1",
      "ports": {
        "bus1": 35772,
        "bus2": 36056
      },
      "params": {
        "R": 0.01942039653658867,
        "X": 0.08850441873073578,
        "G": 0.0,
        "B": 0.010472472757101059
      },
      "extension": {
        "length": 22432.34694067383,
        "rating": 131.43714666366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_35773_35795_1",
      "ports": {
        "bus1": 35773,
        "bus2": 35795
      },
      "params": {
        "R": 0.01606343314051628,
        "X": 0.07472430169582367,
        "G": 0.0,
        "B": 0.009856815449893475
      },
      "extension": {
        "length": 19967.926901000978,
        "rating": 128.28010320663452
      }
    },
    {
      "class": "Branch",
      "id": "branch_35775_35782_1",
      "ports": {
        "bus1": 35775,
        "bus2": 35782
      },
      "params": {
        "R": 0.0017821232322603464,
        "X": 0.015117961913347244,
        "G": 0.0,
        "B": 0.036706455051898956
      },
      "extension": {
        "length": 17185.70709667969,
        "rating": 609.459924697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_35776_35788_1",
      "ports": {
        "bus1": 35788,
        "bus2": 35776
      },
      "params": {
        "R": 0.010355416685342789,
        "X": 0.04267631471157074,
        "G": 0.0,
        "B": 0.00826177280396223
      },
      "extension": {
        "length": 12422.436329772949,
        "rating": 112.20465898513794
      }
    },
    {
      "class": "Branch",
      "id": "branch_35776_35791_1",
      "ports": {
        "bus1": 35776,
        "bus2": 35791
      },
      "params": {
        "R": 0.02228170447051525,
        "X": 0.08080044388771057,
        "G": 0.0,
        "B": 0.00784505158662796
      },
      "extension": {
        "length": 17860.066213623046,
        "rating": 123.6272931098938
      }
    },
    {
      "class": "Branch",
      "id": "branch_35777_35778_1",
      "ports": {
        "bus1": 35777,
        "bus2": 35778
      },
      "params": {
        "R": 0.0002927786554209888,
        "X": 0.0010999931255355477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35779_35780_1",
      "ports": {
        "bus1": 35780,
        "bus2": 35779
      },
      "params": {
        "R": 0.0001454918965464458,
        "X": 0.010576661676168442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35779_35780_2",
      "ports": {
        "bus1": 35780,
        "bus2": 35779
      },
      "params": {
        "R": 0.0001454918965464458,
        "X": 0.010576661676168442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35779_35783_1",
      "ports": {
        "bus1": 35779,
        "bus2": 35783
      },
      "params": {
        "R": 0.00024249816488008946,
        "X": 0.0011301295598968863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35780_35781_1",
      "ports": {
        "bus1": 35781,
        "bus2": 35780
      },
      "params": {
        "R": 0.0016622795956209302,
        "X": 0.06369051337242126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35780_35781_2",
      "ports": {
        "bus1": 35781,
        "bus2": 35780
      },
      "params": {
        "R": 0.0016622795956209302,
        "X": 0.06369051337242126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35780_35781_3",
      "ports": {
        "bus1": 35781,
        "bus2": 35780
      },
      "params": {
        "R": 0.0016622795956209302,
        "X": 0.06369051337242126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35780_35781_4",
      "ports": {
        "bus1": 35781,
        "bus2": 35780
      },
      "params": {
        "R": 0.0016622795956209302,
        "X": 0.06369051337242126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35780_35782_1",
      "ports": {
        "bus1": 35780,
        "bus2": 35782
      },
      "params": {
        "R": 0.0002809648576658219,
        "X": 0.0010756783885881305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35781_35790_1",
      "ports": {
        "bus1": 35781,
        "bus2": 35790
      },
      "params": {
        "R": 0.0036923056468367577,
        "X": 0.01809929683804512,
        "G": 0.0,
        "B": 0.0017813523299992085
      },
      "extension": {
        "length": 4307.072461578369,
        "rating": 175.07065534591675
      }
    },
    {
      "class": "Branch",
      "id": "branch_35781_35790_2",
      "ports": {
        "bus1": 35781,
        "bus2": 35790
      },
      "params": {
        "R": 0.0036923056468367577,
        "X": 0.01809929683804512,
        "G": 0.0,
        "B": 0.0017813523299992085
      },
      "extension": {
        "length": 4307.072461578369,
        "rating": 175.07065534591675
      }
    },
    {
      "class": "Branch",
      "id": "branch_35781_35790_3",
      "ports": {
        "bus1": 35781,
        "bus2": 35790
      },
      "params": {
        "R": 0.0036923056468367577,
        "X": 0.01809929683804512,
        "G": 0.0,
        "B": 0.0017813523299992085
      },
      "extension": {
        "length": 4307.072461578369,
        "rating": 175.07065534591675
      }
    },
    {
      "class": "Branch",
      "id": "branch_35783_36194_1",
      "ports": {
        "bus1": 36194,
        "bus2": 35783
      },
      "params": {
        "R": 0.0005045827711001039,
        "X": 0.0091027757152915,
        "G": 0.0,
        "B": 1.152580976486206
      },
      "extension": {
        "length": 72830.32419287109,
        "rating": 3201.0406494140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_35783_36985_1",
      "ports": {
        "bus1": 36985,
        "bus2": 35783
      },
      "params": {
        "R": 0.0003140138869639486,
        "X": 0.005075440276414156,
        "G": 0.0,
        "B": 0.5448154807090759
      },
      "extension": {
        "length": 36800.41588330078,
        "rating": 2719.268798828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_35783_37001_1",
      "ports": {
        "bus1": 37001,
        "bus2": 35783
      },
      "params": {
        "R": 0.0003827116743195802,
        "X": 0.005703263450413942,
        "G": 0.0,
        "B": 0.5657529830932617
      },
      "extension": {
        "length": 39908.632765869144,
        "rating": 2687.726402282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_35783_37076_1",
      "ports": {
        "bus1": 35783,
        "bus2": 37076
      },
      "params": {
        "R": 0.0003788896428886801,
        "X": 0.006431829649955034,
        "G": 0.0,
        "B": 0.7736262083053589
      },
      "extension": {
        "length": 49269.37246655273,
        "rating": 2799.624443054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_35784_35785_1",
      "ports": {
        "bus1": 35784,
        "bus2": 35785
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35785_35790_1",
      "ports": {
        "bus1": 35790,
        "bus2": 35785
      },
      "params": {
        "R": 0.0034127850085496902,
        "X": 0.01842295378446579,
        "G": 0.0,
        "B": 0.0018249446293339135
      },
      "extension": {
        "length": 4393.10128024292,
        "rating": 160.6221318244934
      }
    },
    {
      "class": "Branch",
      "id": "branch_35785_35790_2",
      "ports": {
        "bus1": 35790,
        "bus2": 35785
      },
      "params": {
        "R": 0.0034127850085496902,
        "X": 0.01842295378446579,
        "G": 0.0,
        "B": 0.0018249446293339135
      },
      "extension": {
        "length": 4393.10128024292,
        "rating": 160.6221318244934
      }
    },
    {
      "class": "Branch",
      "id": "branch_35785_35790_3",
      "ports": {
        "bus1": 35790,
        "bus2": 35785
      },
      "params": {
        "R": 0.0034127850085496902,
        "X": 0.01842295378446579,
        "G": 0.0,
        "B": 0.0018249446293339135
      },
      "extension": {
        "length": 4393.10128024292,
        "rating": 160.6221318244934
      }
    },
    {
      "class": "Branch",
      "id": "branch_35785_35791_1",
      "ports": {
        "bus1": 35791,
        "bus2": 35785
      },
      "params": {
        "R": 0.005937432404607534,
        "X": 0.024283520877361298,
        "G": 0.0,
        "B": 0.002945277839899063
      },
      "extension": {
        "length": 5939.540375701905,
        "rating": 150.66595077514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_35785_35791_2",
      "ports": {
        "bus1": 35791,
        "bus2": 35785
      },
      "params": {
        "R": 0.005937432404607534,
        "X": 0.024283520877361298,
        "G": 0.0,
        "B": 0.002945277839899063
      },
      "extension": {
        "length": 5939.540375701905,
        "rating": 150.66595077514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_35785_35793_1",
      "ports": {
        "bus1": 35785,
        "bus2": 35793
      },
      "params": {
        "R": 0.006763742305338383,
        "X": 0.0310239028185606,
        "G": 0.0,
        "B": 0.0032193402294069533
      },
      "extension": {
        "length": 6847.174916564942,
        "rating": 135.74141263961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_35785_35796_1",
      "ports": {
        "bus1": 35796,
        "bus2": 35785
      },
      "params": {
        "R": 0.010022884234786034,
        "X": 0.04878513142466545,
        "G": 0.0,
        "B": 0.0037348198238760233
      },
      "extension": {
        "length": 9377.174232421876,
        "rating": 131.85397386550903
      }
    },
    {
      "class": "Branch",
      "id": "branch_35786_35787_1",
      "ports": {
        "bus1": 35786,
        "bus2": 35787
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35786_35788_1",
      "ports": {
        "bus1": 35786,
        "bus2": 35788
      },
      "params": {
        "R": 0.004133783280849457,
        "X": 0.01886211335659027,
        "G": 0.0,
        "B": 0.001452307216823101
      },
      "extension": {
        "length": 3728.3879349975587,
        "rating": 104.82120513916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_35789_36237_1",
      "ports": {
        "bus1": 35789,
        "bus2": 36237
      },
      "params": {
        "R": 0.010480119846761227,
        "X": 0.04633714258670807,
        "G": 0.0,
        "B": 0.007405733689665795
      },
      "extension": {
        "length": 12602.302211425782,
        "rating": 121.41562700271606
      }
    },
    {
      "class": "Branch",
      "id": "branch_35790_37096_1",
      "ports": {
        "bus1": 35790,
        "bus2": 37096
      },
      "params": {
        "R": 0.007966895587742329,
        "X": 0.03344385325908661,
        "G": 0.0,
        "B": 0.0026718159206211567
      },
      "extension": {
        "length": 6785.429545898438,
        "rating": 139.66339826583862
      }
    },
    {
      "class": "Branch",
      "id": "branch_35792_35794_1",
      "ports": {
        "bus1": 35794,
        "bus2": 35792
      },
      "params": {
        "R": 0.0036068405024707317,
        "X": 0.015068759210407734,
        "G": 0.0,
        "B": 0.002328692004084587
      },
      "extension": {
        "length": 4389.766948883057,
        "rating": 121.8590497970581
      }
    },
    {
      "class": "Branch",
      "id": "branch_35792_35795_1",
      "ports": {
        "bus1": 35795,
        "bus2": 35792
      },
      "params": {
        "R": 0.01078928541392088,
        "X": 0.027847036719322205,
        "G": 0.0,
        "B": 0.004352422431111336
      },
      "extension": {
        "length": 6847.14498815918,
        "rating": 110.39508581161499
      }
    },
    {
      "class": "Branch",
      "id": "branch_35793_35794_1",
      "ports": {
        "bus1": 35793,
        "bus2": 35794
      },
      "params": {
        "R": 0.007810718845576048,
        "X": 0.031165089458227158,
        "G": 0.0,
        "B": 0.005469446536153555
      },
      "extension": {
        "length": 9826.726513183594,
        "rating": 130.3284764289856
      }
    },
    {
      "class": "Branch",
      "id": "branch_35795_37096_1",
      "ports": {
        "bus1": 35795,
        "bus2": 37096
      },
      "params": {
        "R": 0.008189467713236809,
        "X": 0.03637660667300224,
        "G": 0.0,
        "B": 0.0035569132305681705
      },
      "extension": {
        "length": 7589.21443725586,
        "rating": 139.79772329330444
      }
    },
    {
      "class": "Branch",
      "id": "branch_35796_37100_1",
      "ports": {
        "bus1": 35796,
        "bus2": 37100
      },
      "params": {
        "R": 0.00815804023295641,
        "X": 0.03633216768503189,
        "G": 0.0,
        "B": 0.005491010844707489
      },
      "extension": {
        "length": 10139.720082824708,
        "rating": 129.47109937667847
      }
    },
    {
      "class": "Branch",
      "id": "branch_35797_35816_1",
      "ports": {
        "bus1": 35816,
        "bus2": 35797
      },
      "params": {
        "R": 0.0012834310764446855,
        "X": 0.01090308465063572,
        "G": 0.0,
        "B": 0.033938612788915634
      },
      "extension": {
        "length": 13175.7181875,
        "rating": 573.3436584472656
      }
    },
    {
      "class": "Branch",
      "id": "branch_35798_35818_1",
      "ports": {
        "bus1": 35818,
        "bus2": 35798
      },
      "params": {
        "R": 0.007653032895177603,
        "X": 0.028290651738643646,
        "G": 0.0,
        "B": 0.00219600647687912
      },
      "extension": {
        "length": 5871.498912597656,
        "rating": 120.77155113220215
      }
    },
    {
      "class": "Branch",
      "id": "branch_35798_36395_1",
      "ports": {
        "bus1": 36395,
        "bus2": 35798
      },
      "params": {
        "R": 0.009302061051130295,
        "X": 0.045631617307662964,
        "G": 0.0,
        "B": 0.007688811514526606
      },
      "extension": {
        "length": 12028.363639343263,
        "rating": 128.07087898254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_35799_35844_1",
      "ports": {
        "bus1": 35799,
        "bus2": 35844
      },
      "params": {
        "R": 0.006436938885599375,
        "X": 0.03413693606853485,
        "G": 0.0,
        "B": 0.0034136318136006594
      },
      "extension": {
        "length": 7525.3947978515625,
        "rating": 102.78867483139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_35800_35801_1",
      "ports": {
        "bus1": 35800,
        "bus2": 35801
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35802_35805_1",
      "ports": {
        "bus1": 35802,
        "bus2": 35805
      },
      "params": {
        "R": 0.00012319418601691723,
        "X": 0.010561270639300346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35802_35806_1",
      "ports": {
        "bus1": 35802,
        "bus2": 35806
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35803_35805_1",
      "ports": {
        "bus1": 35803,
        "bus2": 35805
      },
      "params": {
        "R": 3.234751056879759e-05,
        "X": 0.002773104701191187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35803_35838_1",
      "ports": {
        "bus1": 35803,
        "bus2": 35838
      },
      "params": {
        "R": 0.0010813601547852159,
        "X": 0.00992262177169323,
        "G": 0.0,
        "B": 0.04206080734729767
      },
      "extension": {
        "length": 14475.732929077149,
        "rating": 498.3236312866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_35804_35805_1",
      "ports": {
        "bus1": 35804,
        "bus2": 35805
      },
      "params": {
        "R": 0.0008045725990086794,
        "X": 0.06897490471601486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35806_35834_1",
      "ports": {
        "bus1": 35806,
        "bus2": 35834
      },
      "params": {
        "R": 0.00026052299654111266,
        "X": 0.004565379116684198,
        "G": 0.0,
        "B": 0.44211214780807495
      },
      "extension": {
        "length": 32802.55488500977,
        "rating": 2194.83642578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_35807_35808_1",
      "ports": {
        "bus1": 35808,
        "bus2": 35807
      },
      "params": {
        "R": 0.00836537592113018,
        "X": 0.032168228179216385,
        "G": 0.0,
        "B": 0.003568735439330339
      },
      "extension": {
        "length": 7268.014345275879,
        "rating": 116.56738519668579
      }
    },
    {
      "class": "Branch",
      "id": "branch_35808_35820_1",
      "ports": {
        "bus1": 35820,
        "bus2": 35808
      },
      "params": {
        "R": 0.007015261799097061,
        "X": 0.02928006276488304,
        "G": 0.0,
        "B": 0.0035398260224610567
      },
      "extension": {
        "length": 7911.067582397462,
        "rating": 128.49600315093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_35809_35811_1",
      "ports": {
        "bus1": 35809,
        "bus2": 35811
      },
      "params": {
        "R": 0.00565638393163681,
        "X": 0.0208878256380558,
        "G": 0.0,
        "B": 0.004751553293317556
      },
      "extension": {
        "length": 7428.092946350098,
        "rating": 128.73828411102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_35809_35812_1",
      "ports": {
        "bus1": 35809,
        "bus2": 35812
      },
      "params": {
        "R": 0.011446044780313969,
        "X": 0.04089812561869621,
        "G": 0.0,
        "B": 0.0046521639451384544
      },
      "extension": {
        "length": 9391.36029675293,
        "rating": 122.67653942108154
      }
    },
    {
      "class": "Branch",
      "id": "branch_35809_35814_1",
      "ports": {
        "bus1": 35814,
        "bus2": 35809
      },
      "params": {
        "R": 0.0065424563363194466,
        "X": 0.02479633502662182,
        "G": 0.0,
        "B": 0.002614230616018176
      },
      "extension": {
        "length": 5838.221211273193,
        "rating": 139.05802965164185
      }
    },
    {
      "class": "Branch",
      "id": "branch_35809_36397_1",
      "ports": {
        "bus1": 35809,
        "bus2": 36397
      },
      "params": {
        "R": 0.010647437535226345,
        "X": 0.05244756117463112,
        "G": 0.0,
        "B": 0.005139998625963926
      },
      "extension": {
        "length": 11669.70853125,
        "rating": 140.4833436012268
      }
    },
    {
      "class": "Branch",
      "id": "branch_35810_35811_1",
      "ports": {
        "bus1": 35810,
        "bus2": 35811
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35811_36352_1",
      "ports": {
        "bus1": 36352,
        "bus2": 35811
      },
      "params": {
        "R": 0.009174508973956108,
        "X": 0.03281833603978157,
        "G": 0.0,
        "B": 0.004190236795693636
      },
      "extension": {
        "length": 7891.053152893067,
        "rating": 135.4912519454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_35811_36393_1",
      "ports": {
        "bus1": 36393,
        "bus2": 35811
      },
      "params": {
        "R": 0.002865249989554286,
        "X": 0.011261172592639923,
        "G": 0.0,
        "B": 0.0009473374229855837
      },
      "extension": {
        "length": 2171.935677474976,
        "rating": 127.30270624160767
      }
    },
    {
      "class": "Branch",
      "id": "branch_35812_35840_1",
      "ports": {
        "bus1": 35812,
        "bus2": 35840
      },
      "params": {
        "R": 0.008498819544911385,
        "X": 0.042676448822021484,
        "G": 0.0,
        "B": 0.0032415788155049086
      },
      "extension": {
        "length": 8469.574608032226,
        "rating": 106.70602321624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_35813_36340_1",
      "ports": {
        "bus1": 35813,
        "bus2": 36340
      },
      "params": {
        "R": 0.008963378146290779,
        "X": 0.03489108011126518,
        "G": 0.0,
        "B": 0.004573252517729998
      },
      "extension": {
        "length": 9061.889221252442,
        "rating": 122.24816083908081
      }
    },
    {
      "class": "Branch",
      "id": "branch_35814_35815_1",
      "ports": {
        "bus1": 35814,
        "bus2": 35815
      },
      "params": {
        "R": 0.0002913129865191877,
        "X": 0.0011348591651767492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35814_35820_1",
      "ports": {
        "bus1": 35814,
        "bus2": 35820
      },
      "params": {
        "R": 0.009569637477397919,
        "X": 0.041730307042598724,
        "G": 0.0,
        "B": 0.007100749295204877
      },
      "extension": {
        "length": 10715.087544433594,
        "rating": 134.54681634902954
      }
    },
    {
      "class": "Branch",
      "id": "branch_35816_35817_1",
      "ports": {
        "bus1": 35816,
        "bus2": 35817
      },
      "params": {
        "R": 0.00023627847258467227,
        "X": 0.0010287719778716564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35816_36367_1",
      "ports": {
        "bus1": 36367,
        "bus2": 35816
      },
      "params": {
        "R": 0.0014219527365639806,
        "X": 0.012479296885430813,
        "G": 0.0,
        "B": 0.035726938396692276
      },
      "extension": {
        "length": 15431.155076293946,
        "rating": 558.3566188812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_35818_35819_1",
      "ports": {
        "bus1": 35818,
        "bus2": 35819
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35818_35822_1",
      "ports": {
        "bus1": 35822,
        "bus2": 35818
      },
      "params": {
        "R": 0.004675322212278843,
        "X": 0.0189351849257946,
        "G": 0.0,
        "B": 0.001393232261762023
      },
      "extension": {
        "length": 3962.489459655762,
        "rating": 120.26808261871338
      }
    },
    {
      "class": "Branch",
      "id": "branch_35820_35821_1",
      "ports": {
        "bus1": 35820,
        "bus2": 35821
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35822_35845_1",
      "ports": {
        "bus1": 35845,
        "bus2": 35822
      },
      "params": {
        "R": 0.0047039552591741085,
        "X": 0.022014817222952843,
        "G": 0.0,
        "B": 0.002455094363540411
      },
      "extension": {
        "length": 5416.826955963135,
        "rating": 126.90318822860718
      }
    },
    {
      "class": "Branch",
      "id": "branch_35823_35825_1",
      "ports": {
        "bus1": 35823,
        "bus2": 35825
      },
      "params": {
        "R": 0.007099620532244444,
        "X": 0.03581696376204491,
        "G": 0.0,
        "B": 0.004491931758821011
      },
      "extension": {
        "length": 9551.678325073242,
        "rating": 127.92357206344604
      }
    },
    {
      "class": "Branch",
      "id": "branch_35823_36803_1",
      "ports": {
        "bus1": 35823,
        "bus2": 36803
      },
      "params": {
        "R": 0.010820041410624981,
        "X": 0.04513898864388466,
        "G": 0.0,
        "B": 0.004170568194240332
      },
      "extension": {
        "length": 10252.524848510742,
        "rating": 133.5450530052185
      }
    },
    {
      "class": "Branch",
      "id": "branch_35824_35825_1",
      "ports": {
        "bus1": 35824,
        "bus2": 35825
      },
      "params": {
        "R": 0.007337746676057577,
        "X": 0.02530667930841446,
        "G": 0.0,
        "B": 0.0018306992715224624
      },
      "extension": {
        "length": 5262.1684659118655,
        "rating": 124.43171739578247
      }
    },
    {
      "class": "Branch",
      "id": "branch_35824_35843_1",
      "ports": {
        "bus1": 35824,
        "bus2": 35843
      },
      "params": {
        "R": 0.01291254535317421,
        "X": 0.05164259299635887,
        "G": 0.0,
        "B": 0.007752425502985716
      },
      "extension": {
        "length": 13510.340785766602,
        "rating": 128.97857427597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_35826_35827_1",
      "ports": {
        "bus1": 35826,
        "bus2": 35827
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35827_35841_1",
      "ports": {
        "bus1": 35841,
        "bus2": 35827
      },
      "params": {
        "R": 0.004546898417174816,
        "X": 0.02339959889650345,
        "G": 0.0,
        "B": 0.0015461378498002887
      },
      "extension": {
        "length": 4358.430756958008,
        "rating": 117.03076362609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_35827_36298_1",
      "ports": {
        "bus1": 35827,
        "bus2": 36298
      },
      "params": {
        "R": 0.0059090531431138515,
        "X": 0.01784648187458515,
        "G": 0.0,
        "B": 0.0026061420794576406
      },
      "extension": {
        "length": 4245.884603393555,
        "rating": 122.37268686294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_35827_36323_1",
      "ports": {
        "bus1": 35827,
        "bus2": 36323
      },
      "params": {
        "R": 0.004268006421625614,
        "X": 0.014001491479575634,
        "G": 0.0,
        "B": 0.0016317105619236827
      },
      "extension": {
        "length": 3416.996302459717,
        "rating": 101.07918977737427
      }
    },
    {
      "class": "Branch",
      "id": "branch_35828_35832_1",
      "ports": {
        "bus1": 35828,
        "bus2": 35832
      },
      "params": {
        "R": 0.0005405506235547364,
        "X": 0.04055170714855194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35828_35834_1",
      "ports": {
        "bus1": 35828,
        "bus2": 35834
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35829_35830_1",
      "ports": {
        "bus1": 35830,
        "bus2": 35829
      },
      "params": {
        "R": 0.0015950700035318732,
        "X": 0.07146860659122467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35829_35830_2",
      "ports": {
        "bus1": 35830,
        "bus2": 35829
      },
      "params": {
        "R": 0.0015950700035318732,
        "X": 0.07146860659122467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35829_35830_3",
      "ports": {
        "bus1": 35830,
        "bus2": 35829
      },
      "params": {
        "R": 0.0015950700035318732,
        "X": 0.07146860659122467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35829_35830_4",
      "ports": {
        "bus1": 35830,
        "bus2": 35829
      },
      "params": {
        "R": 0.0015950700035318732,
        "X": 0.07146860659122467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35829_35832_1",
      "ports": {
        "bus1": 35829,
        "bus2": 35832
      },
      "params": {
        "R": -0.0002803163952194154,
        "X": -0.02102912776172161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35829_35833_1",
      "ports": {
        "bus1": 35829,
        "bus2": 35833
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35830_35836_1",
      "ports": {
        "bus1": 35836,
        "bus2": 35830
      },
      "params": {
        "R": 0.010090439580380917,
        "X": 0.0377066470682621,
        "G": 0.0,
        "B": 0.0045090774074196815
      },
      "extension": {
        "length": 9688.566248657227,
        "rating": 145.79344987869263
      }
    },
    {
      "class": "Branch",
      "id": "branch_35830_36794_1",
      "ports": {
        "bus1": 35830,
        "bus2": 36794
      },
      "params": {
        "R": 0.006585446652024984,
        "X": 0.023695727810263634,
        "G": 0.0,
        "B": 0.001822971273213625
      },
      "extension": {
        "length": 4705.474794708252,
        "rating": 157.47236013412476
      }
    },
    {
      "class": "Branch",
      "id": "branch_35830_36794_2",
      "ports": {
        "bus1": 35830,
        "bus2": 36794
      },
      "params": {
        "R": 0.006585446652024984,
        "X": 0.023695727810263634,
        "G": 0.0,
        "B": 0.001822971273213625
      },
      "extension": {
        "length": 4705.474794708252,
        "rating": 157.47236013412476
      }
    },
    {
      "class": "Branch",
      "id": "branch_35830_36798_1",
      "ports": {
        "bus1": 35830,
        "bus2": 36798
      },
      "params": {
        "R": 0.010726061649620533,
        "X": 0.04536063224077225,
        "G": 0.0,
        "B": 0.003029116429388523
      },
      "extension": {
        "length": 8406.619055419922,
        "rating": 140.5796766281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_35830_36803_1",
      "ports": {
        "bus1": 35830,
        "bus2": 36803
      },
      "params": {
        "R": 0.016379427164793015,
        "X": 0.06612399220466614,
        "G": 0.0,
        "B": 0.008183849044144154
      },
      "extension": {
        "length": 16329.107010498048,
        "rating": 139.2505168914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_35831_35832_1",
      "ports": {
        "bus1": 35831,
        "bus2": 35832
      },
      "params": {
        "R": 0.0013417096342891455,
        "X": 0.10065406560897827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35833_36793_1",
      "ports": {
        "bus1": 35833,
        "bus2": 36793
      },
      "params": {
        "R": 0.0010493299923837185,
        "X": 0.010579390451312065,
        "G": 0.0,
        "B": 0.03002440743148327
      },
      "extension": {
        "length": 12204.66804071045,
        "rating": 492.13104248046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_35833_36843_1",
      "ports": {
        "bus1": 35833,
        "bus2": 36843
      },
      "params": {
        "R": 0.0015888332854956388,
        "X": 0.012741198763251305,
        "G": 0.0,
        "B": 0.11360014230012894
      },
      "extension": {
        "length": 27025.19385424805,
        "rating": 552.4007320404053
      }
    },
    {
      "class": "Branch",
      "id": "branch_35834_37061_1",
      "ports": {
        "bus1": 35834,
        "bus2": 37061
      },
      "params": {
        "R": 0.0001848759566200897,
        "X": 0.003133987309411168,
        "G": 0.0,
        "B": 0.3308863341808319
      },
      "extension": {
        "length": 24259.595826049805,
        "rating": 2633.314323425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_35835_36339_1",
      "ports": {
        "bus1": 36339,
        "bus2": 35835
      },
      "params": {
        "R": 0.00660153990611434,
        "X": 0.03463675081729889,
        "G": 0.0,
        "B": 0.0029014127794653177
      },
      "extension": {
        "length": 7592.5963471069335,
        "rating": 141.41826629638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_35835_36794_1",
      "ports": {
        "bus1": 35835,
        "bus2": 36794
      },
      "params": {
        "R": 0.00444046501070261,
        "X": 0.0178560558706522,
        "G": 0.0,
        "B": 0.0027867869939655066
      },
      "extension": {
        "length": 4807.381400024414,
        "rating": 145.75222730636597
      }
    },
    {
      "class": "Branch",
      "id": "branch_35836_35843_1",
      "ports": {
        "bus1": 35836,
        "bus2": 35843
      },
      "params": {
        "R": 0.008080415427684784,
        "X": 0.03129091486334801,
        "G": 0.0,
        "B": 0.003047679318115115
      },
      "extension": {
        "length": 6798.634879394532,
        "rating": 137.2971773147583
      }
    },
    {
      "class": "Branch",
      "id": "branch_35837_37062_1",
      "ports": {
        "bus1": 35837,
        "bus2": 37062
      },
      "params": {
        "R": 0.0021180910989642143,
        "X": 0.016819898039102554,
        "G": 0.0,
        "B": 0.08003896474838257
      },
      "extension": {
        "length": 27091.80374194336,
        "rating": 450.65531730651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_35838_36311_1",
      "ports": {
        "bus1": 36311,
        "bus2": 35838
      },
      "params": {
        "R": 0.0009592808200977743,
        "X": 0.008220836520195007,
        "G": 0.0,
        "B": 0.04335154965519906
      },
      "extension": {
        "length": 13208.923369995118,
        "rating": 558.3038806915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_35839_35840_1",
      "ports": {
        "bus1": 35839,
        "bus2": 35840
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35840_36375_1",
      "ports": {
        "bus1": 35840,
        "bus2": 36375
      },
      "params": {
        "R": 0.005306569393724203,
        "X": 0.023440321907401085,
        "G": 0.0,
        "B": 0.00617566704750061
      },
      "extension": {
        "length": 8875.40762713623,
        "rating": 124.55389499664307
      }
    },
    {
      "class": "Branch",
      "id": "branch_35841_36323_1",
      "ports": {
        "bus1": 36323,
        "bus2": 35841
      },
      "params": {
        "R": 0.0033423565328121185,
        "X": 0.01656443439424038,
        "G": 0.0,
        "B": 0.0033566756173968315
      },
      "extension": {
        "length": 5118.644493896484,
        "rating": 121.28763198852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_35841_36339_1",
      "ports": {
        "bus1": 35841,
        "bus2": 36339
      },
      "params": {
        "R": 0.003081496339291334,
        "X": 0.013278137892484665,
        "G": 0.0,
        "B": 0.0019333144882693887
      },
      "extension": {
        "length": 3324.2282207336425,
        "rating": 137.4651551246643
      }
    },
    {
      "class": "Branch",
      "id": "branch_35842_35843_1",
      "ports": {
        "bus1": 35842,
        "bus2": 35843
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35844_35846_1",
      "ports": {
        "bus1": 35844,
        "bus2": 35846
      },
      "params": {
        "R": 0.005076219793409109,
        "X": 0.0169973187148571,
        "G": 0.0,
        "B": 0.0020057344809174538
      },
      "extension": {
        "length": 4236.25034262085,
        "rating": 108.65787267684937
      }
    },
    {
      "class": "Branch",
      "id": "branch_35845_36397_1",
      "ports": {
        "bus1": 35845,
        "bus2": 36397
      },
      "params": {
        "R": 0.009959868155419827,
        "X": 0.048359714448451996,
        "G": 0.0,
        "B": 0.012456698343157768
      },
      "extension": {
        "length": 16945.136432006835,
        "rating": 147.78149127960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_35847_35848_1",
      "ports": {
        "bus1": 35847,
        "bus2": 35848
      },
      "params": {
        "R": 0.0002534080995246768,
        "X": 0.0011625560000538826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35848_35869_1",
      "ports": {
        "bus1": 35848,
        "bus2": 35869
      },
      "params": {
        "R": 0.010333864949643612,
        "X": 0.05370127409696579,
        "G": 0.0,
        "B": 0.0051449076272547245
      },
      "extension": {
        "length": 11494.32807348633,
        "rating": 124.790358543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_35848_35871_1",
      "ports": {
        "bus1": 35871,
        "bus2": 35848
      },
      "params": {
        "R": 0.015510139055550098,
        "X": 0.06668000668287277,
        "G": 0.0,
        "B": 0.005964729003608227
      },
      "extension": {
        "length": 13865.159686157227,
        "rating": 126.68546438217163
      }
    },
    {
      "class": "Branch",
      "id": "branch_35849_35850_1",
      "ports": {
        "bus1": 35850,
        "bus2": 35849
      },
      "params": {
        "R": 0.011220049113035202,
        "X": 0.05281851813197136,
        "G": 0.0,
        "B": 0.004172470420598984
      },
      "extension": {
        "length": 11036.101159423828,
        "rating": 116.83648824691772
      }
    },
    {
      "class": "Branch",
      "id": "branch_35849_35853_1",
      "ports": {
        "bus1": 35849,
        "bus2": 35853
      },
      "params": {
        "R": 0.00979570485651493,
        "X": 0.04036892205476761,
        "G": 0.0,
        "B": 0.004015355370938778
      },
      "extension": {
        "length": 8444.56980871582,
        "rating": 119.3474292755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_35849_36055_1",
      "ports": {
        "bus1": 35849,
        "bus2": 36055
      },
      "params": {
        "R": 0.013547909446060658,
        "X": 0.055202335119247437,
        "G": 0.0,
        "B": 0.008257569745182991
      },
      "extension": {
        "length": 15610.748532714844,
        "rating": 125.46343803405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_35850_35851_1",
      "ports": {
        "bus1": 35850,
        "bus2": 35851
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35850_36268_1",
      "ports": {
        "bus1": 35850,
        "bus2": 36268
      },
      "params": {
        "R": 0.009522035717964172,
        "X": 0.042268406599760056,
        "G": 0.0,
        "B": 0.00409807451069355
      },
      "extension": {
        "length": 9347.931877807618,
        "rating": 121.7259168624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_35852_35853_1",
      "ports": {
        "bus1": 35852,
        "bus2": 35853
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35854_36063_1",
      "ports": {
        "bus1": 35854,
        "bus2": 36063
      },
      "params": {
        "R": 0.01797890104353428,
        "X": 0.07674990594387054,
        "G": 0.0,
        "B": 0.007007279898971319
      },
      "extension": {
        "length": 17116.919341918947,
        "rating": 122.47976064682007
      }
    },
    {
      "class": "Branch",
      "id": "branch_35854_36422_1",
      "ports": {
        "bus1": 35854,
        "bus2": 36422
      },
      "params": {
        "R": 0.037124041467905045,
        "X": 0.16507422924041748,
        "G": 0.0,
        "B": 0.012101422995328903
      },
      "extension": {
        "length": 33000.08236303711,
        "rating": 120.40948867797852
      }
    },
    {
      "class": "Branch",
      "id": "branch_35855_35863_1",
      "ports": {
        "bus1": 35855,
        "bus2": 35863
      },
      "params": {
        "R": 0.015762828290462494,
        "X": 0.08529604971408844,
        "G": 0.0,
        "B": 0.008385175839066505
      },
      "extension": {
        "length": 19446.00773510742,
        "rating": 126.271653175354
      }
    },
    {
      "class": "Branch",
      "id": "branch_35855_36750_1",
      "ports": {
        "bus1": 35855,
        "bus2": 36750
      },
      "params": {
        "R": 0.03562219813466072,
        "X": 0.16712896525859833,
        "G": 0.0,
        "B": 0.01691455952823162
      },
      "extension": {
        "length": 38289.727023925785,
        "rating": 123.8717794418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_35856_35866_1",
      "ports": {
        "bus1": 35866,
        "bus2": 35856
      },
      "params": {
        "R": 0.01595534384250641,
        "X": 0.055033594369888306,
        "G": 0.0,
        "B": 0.015787553042173386
      },
      "extension": {
        "length": 19621.127278564454,
        "rating": 124.70711469650269
      }
    },
    {
      "class": "Branch",
      "id": "branch_35857_35860_1",
      "ports": {
        "bus1": 35857,
        "bus2": 35860
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.001369168981909752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35857_35861_1",
      "ports": {
        "bus1": 35857,
        "bus2": 35861
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35857_35862_1",
      "ports": {
        "bus1": 35857,
        "bus2": 35862
      },
      "params": {
        "R": 0.00029826603713445365,
        "X": 0.0010981172090396285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35858_35860_1",
      "ports": {
        "bus1": 35858,
        "bus2": 35860
      },
      "params": {
        "R": 0.000911091105081141,
        "X": 0.027471058070659637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35859_35860_1",
      "ports": {
        "bus1": 35859,
        "bus2": 35860
      },
      "params": {
        "R": 0.000911091105081141,
        "X": 0.027471058070659637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35862_35863_1",
      "ports": {
        "bus1": 35862,
        "bus2": 35863
      },
      "params": {
        "R": 0.010595479048788548,
        "X": 0.047250207513570786,
        "G": 0.0,
        "B": 0.004407987464219332
      },
      "extension": {
        "length": 10913.784532470703,
        "rating": 133.47665071487427
      }
    },
    {
      "class": "Branch",
      "id": "branch_35862_36059_1",
      "ports": {
        "bus1": 36059,
        "bus2": 35862
      },
      "params": {
        "R": 0.010924359783530235,
        "X": 0.05496872961521149,
        "G": 0.0,
        "B": 0.008198422379791737
      },
      "extension": {
        "length": 14745.891276123048,
        "rating": 111.63572072982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_35862_36060_1",
      "ports": {
        "bus1": 35862,
        "bus2": 36060
      },
      "params": {
        "R": 0.01782960817217827,
        "X": 0.07069814205169678,
        "G": 0.0,
        "B": 0.014117679558694361
      },
      "extension": {
        "length": 22539.665599365235,
        "rating": 127.00951099395752
      }
    },
    {
      "class": "Branch",
      "id": "branch_35863_35871_1",
      "ports": {
        "bus1": 35863,
        "bus2": 35871
      },
      "params": {
        "R": 0.02156749740242958,
        "X": 0.07937593013048172,
        "G": 0.0,
        "B": 0.015326708555221558
      },
      "extension": {
        "length": 23118.711185302735,
        "rating": 146.58665657043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_35864_35865_1",
      "ports": {
        "bus1": 35864,
        "bus2": 35865
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35864_36265_1",
      "ports": {
        "bus1": 36265,
        "bus2": 35864
      },
      "params": {
        "R": 0.00844191201031208,
        "X": 0.02966701239347458,
        "G": 0.0,
        "B": 0.0033427448943257336
      },
      "extension": {
        "length": 7550.419549438477,
        "rating": 128.52563858032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_35864_36802_1",
      "ports": {
        "bus1": 36802,
        "bus2": 35864
      },
      "params": {
        "R": 0.01500852219760418,
        "X": 0.045017533004283905,
        "G": 0.0,
        "B": 0.005821606144309044
      },
      "extension": {
        "length": 11350.021742248535,
        "rating": 113.64117860794067
      }
    },
    {
      "class": "Branch",
      "id": "branch_35866_35869_1",
      "ports": {
        "bus1": 35869,
        "bus2": 35866
      },
      "params": {
        "R": 0.008632042445242405,
        "X": 0.04136747121810913,
        "G": 0.0,
        "B": 0.0028985626995563507
      },
      "extension": {
        "length": 7738.392959472657,
        "rating": 131.4060091972351
      }
    },
    {
      "class": "Branch",
      "id": "branch_35867_35868_1",
      "ports": {
        "bus1": 35867,
        "bus2": 35868
      },
      "params": {
        "R": 0.0002150727086700499,
        "X": 0.0011960417032241821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35868_35869_1",
      "ports": {
        "bus1": 35868,
        "bus2": 35869
      },
      "params": {
        "R": 0.013992710039019585,
        "X": 0.061380866914987564,
        "G": 0.0,
        "B": 0.0046097696758806705
      },
      "extension": {
        "length": 11604.277362304689,
        "rating": 125.08580684661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_35868_35871_1",
      "ports": {
        "bus1": 35871,
        "bus2": 35868
      },
      "params": {
        "R": 0.009899970144033432,
        "X": 0.045134641230106354,
        "G": 0.0,
        "B": 0.0033696282189339395
      },
      "extension": {
        "length": 8651.701235412598,
        "rating": 131.6340684890747
      }
    },
    {
      "class": "Branch",
      "id": "branch_35870_35871_1",
      "ports": {
        "bus1": 35871,
        "bus2": 35870
      },
      "params": {
        "R": 0.0023487836588174105,
        "X": 0.08776597678661346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35870_35871_2",
      "ports": {
        "bus1": 35871,
        "bus2": 35870
      },
      "params": {
        "R": 0.0023487836588174105,
        "X": 0.08776597678661346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35870_35871_3",
      "ports": {
        "bus1": 35871,
        "bus2": 35870
      },
      "params": {
        "R": 0.0023487836588174105,
        "X": 0.08776597678661346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35870_35872_1",
      "ports": {
        "bus1": 35870,
        "bus2": 35872
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35872_36272_1",
      "ports": {
        "bus1": 36272,
        "bus2": 35872
      },
      "params": {
        "R": 0.002064852975308895,
        "X": 0.017257213592529297,
        "G": 0.0,
        "B": 0.06297120451927185
      },
      "extension": {
        "length": 24414.931925903322,
        "rating": 475.742244720459
      }
    },
    {
      "class": "Branch",
      "id": "branch_35873_35901_1",
      "ports": {
        "bus1": 35873,
        "bus2": 35901
      },
      "params": {
        "R": 0.02109583653509617,
        "X": 0.09252005070447922,
        "G": 0.0,
        "B": 0.011707969941198826
      },
      "extension": {
        "length": 22781.939880981445,
        "rating": 134.735369682312
      }
    },
    {
      "class": "Branch",
      "id": "branch_35873_36431_1",
      "ports": {
        "bus1": 36431,
        "bus2": 35873
      },
      "params": {
        "R": 0.005345966201275587,
        "X": 0.023809250444173813,
        "G": 0.0,
        "B": 0.006254046224057674
      },
      "extension": {
        "length": 9200.615055908203,
        "rating": 123.78127574920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_35873_36780_1",
      "ports": {
        "bus1": 35873,
        "bus2": 36780
      },
      "params": {
        "R": 0.027397917583584785,
        "X": 0.12769833207130432,
        "G": 0.0,
        "B": 0.01148710772395134
      },
      "extension": {
        "length": 25517.13678808594,
        "rating": 121.99972867965698
      }
    },
    {
      "class": "Branch",
      "id": "branch_35874_35875_1",
      "ports": {
        "bus1": 35874,
        "bus2": 35875
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35874_35898_1",
      "ports": {
        "bus1": 35874,
        "bus2": 35898
      },
      "params": {
        "R": 0.025393951684236526,
        "X": 0.09136924892663956,
        "G": 0.0,
        "B": 0.012503440491855146
      },
      "extension": {
        "length": 23949.858313476565,
        "rating": 119.65078115463257
      }
    },
    {
      "class": "Branch",
      "id": "branch_35874_35902_1",
      "ports": {
        "bus1": 35902,
        "bus2": 35874
      },
      "params": {
        "R": 0.018014470115303993,
        "X": 0.08178117126226425,
        "G": 0.0,
        "B": 0.010852448642253876
      },
      "extension": {
        "length": 21200.753139038086,
        "rating": 124.75541830062866
      }
    },
    {
      "class": "Branch",
      "id": "branch_35876_35878_1",
      "ports": {
        "bus1": 35876,
        "bus2": 35878
      },
      "params": {
        "R": 0.0034919986501336098,
        "X": 0.0174566637724638,
        "G": 0.0,
        "B": 0.001817187643609941
      },
      "extension": {
        "length": 3904.6063881225587,
        "rating": 140.42385816574097
      }
    },
    {
      "class": "Branch",
      "id": "branch_35876_35881_1",
      "ports": {
        "bus1": 35881,
        "bus2": 35876
      },
      "params": {
        "R": 0.008372635580599308,
        "X": 0.03785739466547966,
        "G": 0.0,
        "B": 0.006104727275669574
      },
      "extension": {
        "length": 10905.240356323242,
        "rating": 142.74176359176636
      }
    },
    {
      "class": "Branch",
      "id": "branch_35877_35878_1",
      "ports": {
        "bus1": 35877,
        "bus2": 35878
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35878_35901_1",
      "ports": {
        "bus1": 35878,
        "bus2": 35901
      },
      "params": {
        "R": 0.008365226909518242,
        "X": 0.0406981036067009,
        "G": 0.0,
        "B": 0.004415055736899376
      },
      "extension": {
        "length": 9920.110813110352,
        "rating": 136.59096956253052
      }
    },
    {
      "class": "Branch",
      "id": "branch_35879_35880_1",
      "ports": {
        "bus1": 35879,
        "bus2": 35880
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35879_35892_1",
      "ports": {
        "bus1": 35892,
        "bus2": 35879
      },
      "params": {
        "R": 0.003632137319073081,
        "X": 0.03629086911678314,
        "G": 0.0,
        "B": 0.0754641517996788
      },
      "extension": {
        "length": 38782.39769604492,
        "rating": 606.8803787231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_35879_36961_1",
      "ports": {
        "bus1": 36961,
        "bus2": 35879
      },
      "params": {
        "R": 0.001962119247764349,
        "X": 0.016993265599012375,
        "G": 0.0,
        "B": 0.058137260377407074
      },
      "extension": {
        "length": 21753.675063720704,
        "rating": 608.5747718811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_35881_35882_1",
      "ports": {
        "bus1": 35881,
        "bus2": 35882
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35881_35884_1",
      "ports": {
        "bus1": 35881,
        "bus2": 35884
      },
      "params": {
        "R": 0.01531719509512186,
        "X": 0.09272611141204834,
        "G": 0.0,
        "B": 0.009284453466534615
      },
      "extension": {
        "length": 21915.632247802736,
        "rating": 151.9423007965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_35881_35884_2",
      "ports": {
        "bus1": 35881,
        "bus2": 35884
      },
      "params": {
        "R": 0.01531719509512186,
        "X": 0.09272611141204834,
        "G": 0.0,
        "B": 0.009284453466534615
      },
      "extension": {
        "length": 21915.632247802736,
        "rating": 151.9423007965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_35881_35900_1",
      "ports": {
        "bus1": 35881,
        "bus2": 35900
      },
      "params": {
        "R": 0.027038535103201866,
        "X": 0.07773828506469727,
        "G": 0.0,
        "B": 0.007675939239561558
      },
      "extension": {
        "length": 18030.38493383789,
        "rating": 131.39095306396484
      }
    },
    {
      "class": "Branch",
      "id": "branch_35883_35884_1",
      "ports": {
        "bus1": 35883,
        "bus2": 35884
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35884_35885_1",
      "ports": {
        "bus1": 35884,
        "bus2": 35885
      },
      "params": {
        "R": 0.011066307313740253,
        "X": 0.04372308403253555,
        "G": 0.0,
        "B": 0.00841481238603592
      },
      "extension": {
        "length": 12977.262161499024,
        "rating": 116.24356508255005
      }
    },
    {
      "class": "Branch",
      "id": "branch_35884_36711_1",
      "ports": {
        "bus1": 35884,
        "bus2": 36711
      },
      "params": {
        "R": 0.02604832872748375,
        "X": 0.08302377909421921,
        "G": 0.0,
        "B": 0.009370354004204273
      },
      "extension": {
        "length": 21169.009076660157,
        "rating": 134.05059576034546
      }
    },
    {
      "class": "Branch",
      "id": "branch_35884_36947_1",
      "ports": {
        "bus1": 36947,
        "bus2": 35884
      },
      "params": {
        "R": 0.005971420556306839,
        "X": 0.034148991107940674,
        "G": 0.0,
        "B": 0.004976924508810043
      },
      "extension": {
        "length": 8767.775103881837,
        "rating": 167.827570438385
      }
    },
    {
      "class": "Branch",
      "id": "branch_35884_36947_2",
      "ports": {
        "bus1": 36947,
        "bus2": 35884
      },
      "params": {
        "R": 0.005971420556306839,
        "X": 0.034148991107940674,
        "G": 0.0,
        "B": 0.004976924508810043
      },
      "extension": {
        "length": 8767.775103881837,
        "rating": 167.827570438385
      }
    },
    {
      "class": "Branch",
      "id": "branch_35885_35893_1",
      "ports": {
        "bus1": 35885,
        "bus2": 35893
      },
      "params": {
        "R": 0.06352537125349045,
        "X": 0.2623915374279022,
        "G": 0.0,
        "B": 0.019305817782878876
      },
      "extension": {
        "length": 54593.77705224609,
        "rating": 144.45931911468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_35885_36276_1",
      "ports": {
        "bus1": 35885,
        "bus2": 36276
      },
      "params": {
        "R": 0.035353466868400574,
        "X": 0.17604218423366547,
        "G": 0.0,
        "B": 0.013113705441355705
      },
      "extension": {
        "length": 33640.68223828125,
        "rating": 142.9683804512024
      }
    },
    {
      "class": "Branch",
      "id": "branch_35885_36947_1",
      "ports": {
        "bus1": 35885,
        "bus2": 36947
      },
      "params": {
        "R": 0.00965165626257658,
        "X": 0.0429316945374012,
        "G": 0.0,
        "B": 0.0028063624631613493
      },
      "extension": {
        "length": 8264.371645019532,
        "rating": 156.82848691940308
      }
    },
    {
      "class": "Branch",
      "id": "branch_35885_36947_2",
      "ports": {
        "bus1": 35885,
        "bus2": 36947
      },
      "params": {
        "R": 0.00965165626257658,
        "X": 0.0429316945374012,
        "G": 0.0,
        "B": 0.0028063624631613493
      },
      "extension": {
        "length": 8264.371645019532,
        "rating": 156.82848691940308
      }
    },
    {
      "class": "Branch",
      "id": "branch_35886_35887_1",
      "ports": {
        "bus1": 35887,
        "bus2": 35886
      },
      "params": {
        "R": 0.011232513003051281,
        "X": 0.052989862859249115,
        "G": 0.0,
        "B": 0.006653773132711649
      },
      "extension": {
        "length": 12803.764123718262,
        "rating": 135.3362798690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_35886_36477_1",
      "ports": {
        "bus1": 35886,
        "bus2": 36477
      },
      "params": {
        "R": 0.025123534724116325,
        "X": 0.10355391353368759,
        "G": 0.0,
        "B": 0.009015381336212158
      },
      "extension": {
        "length": 22334.910795043947,
        "rating": 134.10780429840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_35887_35888_1",
      "ports": {
        "bus1": 35887,
        "bus2": 35888
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35887_36947_1",
      "ports": {
        "bus1": 35887,
        "bus2": 36947
      },
      "params": {
        "R": 0.014745636843144894,
        "X": 0.07326251268386841,
        "G": 0.0,
        "B": 0.0054679191671311855
      },
      "extension": {
        "length": 14375.993063598633,
        "rating": 138.49917650222778
      }
    },
    {
      "class": "Branch",
      "id": "branch_35889_35890_1",
      "ports": {
        "bus1": 35889,
        "bus2": 35890
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35889_35900_1",
      "ports": {
        "bus1": 35889,
        "bus2": 35900
      },
      "params": {
        "R": 0.012724432162940502,
        "X": 0.05568700656294823,
        "G": 0.0,
        "B": 0.013560666702687742
      },
      "extension": {
        "length": 18489.54653503418,
        "rating": 130.38675785064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_35889_36473_1",
      "ports": {
        "bus1": 36473,
        "bus2": 35889
      },
      "params": {
        "R": 0.015321017242968082,
        "X": 0.06399501115083694,
        "G": 0.0,
        "B": 0.009572229348123074
      },
      "extension": {
        "length": 16048.653291870118,
        "rating": 129.67209815979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_35891_35897_1",
      "ports": {
        "bus1": 35897,
        "bus2": 35891
      },
      "params": {
        "R": 0.017869848757982254,
        "X": 0.0684526190161705,
        "G": 0.0,
        "B": 0.005108123645186424
      },
      "extension": {
        "length": 12061.756833618165,
        "rating": 127.97107696533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_35891_36781_1",
      "ports": {
        "bus1": 35891,
        "bus2": 36781
      },
      "params": {
        "R": 0.019600965082645416,
        "X": 0.07195233553647995,
        "G": 0.0,
        "B": 0.010260225273668766
      },
      "extension": {
        "length": 19839.698262817383,
        "rating": 125.13545751571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_35892_37225_1",
      "ports": {
        "bus1": 37225,
        "bus2": 35892
      },
      "params": {
        "R": 0.002430306514725089,
        "X": 0.01910710148513317,
        "G": 0.0,
        "B": 0.09055975079536438
      },
      "extension": {
        "length": 29223.25261743164,
        "rating": 574.3606567382812
      }
    },
    {
      "class": "Branch",
      "id": "branch_35892_37646_1",
      "ports": {
        "bus1": 37646,
        "bus2": 35892
      },
      "params": {
        "R": 0.0020171606447547674,
        "X": 0.016328856348991394,
        "G": 0.0,
        "B": 0.04042864590883255
      },
      "extension": {
        "length": 18170.007853271483,
        "rating": 426.48420333862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_35893_35894_1",
      "ports": {
        "bus1": 35893,
        "bus2": 35894
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35893_35895_1",
      "ports": {
        "bus1": 35893,
        "bus2": 35895
      },
      "params": {
        "R": 0.012292694300413132,
        "X": 0.04692210257053375,
        "G": 0.0,
        "B": 0.004324021749198437
      },
      "extension": {
        "length": 10112.419237609864,
        "rating": 123.3888030052185
      }
    },
    {
      "class": "Branch",
      "id": "branch_35893_35896_1",
      "ports": {
        "bus1": 35896,
        "bus2": 35893
      },
      "params": {
        "R": 0.011821012943983078,
        "X": 0.03859677165746689,
        "G": 0.0,
        "B": 0.006131306290626525
      },
      "extension": {
        "length": 11836.620784973145,
        "rating": 138.51282596588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_35895_37645_1",
      "ports": {
        "bus1": 35895,
        "bus2": 37645
      },
      "params": {
        "R": 0.014873138628900051,
        "X": 0.062002018094062805,
        "G": 0.0,
        "B": 0.011765026487410069
      },
      "extension": {
        "length": 18238.926065185547,
        "rating": 156.12035989761353
      }
    },
    {
      "class": "Branch",
      "id": "branch_35895_37645_2",
      "ports": {
        "bus1": 35895,
        "bus2": 37645
      },
      "params": {
        "R": 0.014873138628900051,
        "X": 0.062002018094062805,
        "G": 0.0,
        "B": 0.011765026487410069
      },
      "extension": {
        "length": 18238.926065185547,
        "rating": 156.12035989761353
      }
    },
    {
      "class": "Branch",
      "id": "branch_35895_38120_1",
      "ports": {
        "bus1": 35895,
        "bus2": 38120
      },
      "params": {
        "R": 0.01990138180553913,
        "X": 0.0687679871916771,
        "G": 0.0,
        "B": 0.011672918684780598
      },
      "extension": {
        "length": 20718.8659017334,
        "rating": 148.96860122680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_35895_38120_2",
      "ports": {
        "bus1": 35895,
        "bus2": 38120
      },
      "params": {
        "R": 0.01990138180553913,
        "X": 0.0687679871916771,
        "G": 0.0,
        "B": 0.011672918684780598
      },
      "extension": {
        "length": 20718.8659017334,
        "rating": 148.96860122680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_35896_37642_1",
      "ports": {
        "bus1": 37642,
        "bus2": 35896
      },
      "params": {
        "R": 0.007857216522097588,
        "X": 0.03450049087405205,
        "G": 0.0,
        "B": 0.006978321820497513
      },
      "extension": {
        "length": 11073.246915344238,
        "rating": 136.15609407424927
      }
    },
    {
      "class": "Branch",
      "id": "branch_35897_35902_1",
      "ports": {
        "bus1": 35902,
        "bus2": 35897
      },
      "params": {
        "R": 0.016214003786444664,
        "X": 0.07773727923631668,
        "G": 0.0,
        "B": 0.008434794843196869
      },
      "extension": {
        "length": 18159.86903027344,
        "rating": 110.06757020950317
      }
    },
    {
      "class": "Branch",
      "id": "branch_35897_36275_1",
      "ports": {
        "bus1": 36275,
        "bus2": 35897
      },
      "params": {
        "R": 0.016489213332533836,
        "X": 0.064961738884449,
        "G": 0.0,
        "B": 0.014849042519927025
      },
      "extension": {
        "length": 20453.726318115234,
        "rating": 128.67369651794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_35898_36778_1",
      "ports": {
        "bus1": 36778,
        "bus2": 35898
      },
      "params": {
        "R": 0.009654139168560505,
        "X": 0.039554961025714874,
        "G": 0.0,
        "B": 0.004801146686077118
      },
      "extension": {
        "length": 9697.616905517578,
        "rating": 104.0018081665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_35899_35900_1",
      "ports": {
        "bus1": 35899,
        "bus2": 35900
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35900_35961_1",
      "ports": {
        "bus1": 35900,
        "bus2": 35961
      },
      "params": {
        "R": 0.07985714823007584,
        "X": 0.27220383286476135,
        "G": 0.0,
        "B": 0.02491202764213085
      },
      "extension": {
        "length": 59022.05149951172,
        "rating": 113.20439577102661
      }
    },
    {
      "class": "Branch",
      "id": "branch_35902_36277_1",
      "ports": {
        "bus1": 35902,
        "bus2": 36277
      },
      "params": {
        "R": 0.02781200036406517,
        "X": 0.12535810470581055,
        "G": 0.0,
        "B": 0.009999156929552555
      },
      "extension": {
        "length": 26450.510141601564,
        "rating": 130.08592128753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_35903_35910_1",
      "ports": {
        "bus1": 35903,
        "bus2": 35910
      },
      "params": {
        "R": 0.0115568358451128,
        "X": 0.04659275338053703,
        "G": 0.0,
        "B": 0.007813948206603527
      },
      "extension": {
        "length": 13227.259506591798,
        "rating": 130.9584379196167
      }
    },
    {
      "class": "Branch",
      "id": "branch_35903_35990_1",
      "ports": {
        "bus1": 35903,
        "bus2": 35990
      },
      "params": {
        "R": 0.01513022743165493,
        "X": 0.07105953246355057,
        "G": 0.0,
        "B": 0.014962736517190933
      },
      "extension": {
        "length": 21762.266818359374,
        "rating": 140.5570149421692
      }
    },
    {
      "class": "Branch",
      "id": "branch_35904_35905_1",
      "ports": {
        "bus1": 35904,
        "bus2": 35905
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35904_35910_1",
      "ports": {
        "bus1": 35910,
        "bus2": 35904
      },
      "params": {
        "R": 0.00832565687596798,
        "X": 0.0373043492436409,
        "G": 0.0,
        "B": 0.003367121797055006
      },
      "extension": {
        "length": 8372.134625427247,
        "rating": 117.04988479614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_35904_37330_1",
      "ports": {
        "bus1": 35904,
        "bus2": 37330
      },
      "params": {
        "R": 0.024143515154719353,
        "X": 0.10491184145212173,
        "G": 0.0,
        "B": 0.012882891111075876
      },
      "extension": {
        "length": 25264.59629589844,
        "rating": 119.61079835891724
      }
    },
    {
      "class": "Branch",
      "id": "branch_35906_35907_1",
      "ports": {
        "bus1": 35907,
        "bus2": 35906
      },
      "params": {
        "R": 0.0002804684336297214,
        "X": 0.016988463699817657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35906_35908_1",
      "ports": {
        "bus1": 35906,
        "bus2": 35908
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35906_38157_1",
      "ports": {
        "bus1": 38157,
        "bus2": 35906
      },
      "params": {
        "R": 0.00032653575181029737,
        "X": 0.0057311952114105225,
        "G": 0.0,
        "B": 0.5533596277236938
      },
      "extension": {
        "length": 41807.677594482426,
        "rating": 2324.9452590942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_35907_35909_1",
      "ports": {
        "bus1": 35909,
        "bus2": 35907
      },
      "params": {
        "R": 0.0016425936482846737,
        "X": 0.015739627182483673,
        "G": 0.0,
        "B": 0.04478345811367035
      },
      "extension": {
        "length": 19876.987521606447,
        "rating": 516.8819904327393
      }
    },
    {
      "class": "Branch",
      "id": "branch_35907_35946_1",
      "ports": {
        "bus1": 35907,
        "bus2": 35946
      },
      "params": {
        "R": 0.0017336989985778928,
        "X": 0.015594142489135265,
        "G": 0.0,
        "B": 0.040635906159877784
      },
      "extension": {
        "length": 18182.731262695313,
        "rating": 436.21559143066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_35909_38156_1",
      "ports": {
        "bus1": 35909,
        "bus2": 38156
      },
      "params": {
        "R": 0.002085605403408408,
        "X": 0.019932562485337257,
        "G": 0.0,
        "B": 0.10463488847017288
      },
      "extension": {
        "length": 32149.86700341797,
        "rating": 498.8530158996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_35911_35912_1",
      "ports": {
        "bus1": 35911,
        "bus2": 35912
      },
      "params": {
        "R": 0.006417945493012667,
        "X": 0.025254592299461365,
        "G": 0.0,
        "B": 0.003233385505154729
      },
      "extension": {
        "length": 6536.739841918946,
        "rating": 132.64586925506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_35911_35917_1",
      "ports": {
        "bus1": 35917,
        "bus2": 35911
      },
      "params": {
        "R": 0.010598673485219479,
        "X": 0.04077143594622612,
        "G": 0.0,
        "B": 0.00827075820416212
      },
      "extension": {
        "length": 12968.00277319336,
        "rating": 135.06633043289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_35912_36740_1",
      "ports": {
        "bus1": 35912,
        "bus2": 36740
      },
      "params": {
        "R": 0.018288567662239075,
        "X": 0.08136991411447525,
        "G": 0.0,
        "B": 0.010748048312962055
      },
      "extension": {
        "length": 21271.069544677735,
        "rating": 127.90656089782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_35913_35926_1",
      "ports": {
        "bus1": 35913,
        "bus2": 35926
      },
      "params": {
        "R": 0.015016845427453518,
        "X": 0.05396074429154396,
        "G": 0.0,
        "B": 0.0145063204690814
      },
      "extension": {
        "length": 18534.844328247073,
        "rating": 125.65860748291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_35913_36958_1",
      "ports": {
        "bus1": 35913,
        "bus2": 36958
      },
      "params": {
        "R": 0.004724632948637009,
        "X": 0.01866976171731949,
        "G": 0.0,
        "B": 0.0029667348135262728
      },
      "extension": {
        "length": 4749.056308959961,
        "rating": 129.35309410095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_35914_35915_1",
      "ports": {
        "bus1": 35914,
        "bus2": 35915
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35915_35920_1",
      "ports": {
        "bus1": 35920,
        "bus2": 35915
      },
      "params": {
        "R": 0.015204272232949734,
        "X": 0.05642014741897583,
        "G": 0.0,
        "B": 0.009937143884599209
      },
      "extension": {
        "length": 15195.999150878906,
        "rating": 127.68940925598145
      }
    },
    {
      "class": "Branch",
      "id": "branch_35915_35925_1",
      "ports": {
        "bus1": 35915,
        "bus2": 35925
      },
      "params": {
        "R": 0.015536464750766754,
        "X": 0.06166929751634598,
        "G": 0.0,
        "B": 0.0050772689282894135
      },
      "extension": {
        "length": 12894.34819921875,
        "rating": 131.62742853164673
      }
    },
    {
      "class": "Branch",
      "id": "branch_35916_35917_1",
      "ports": {
        "bus1": 35917,
        "bus2": 35916
      },
      "params": {
        "R": 0.0010351059027016163,
        "X": 0.04819456487894058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35916_35917_2",
      "ports": {
        "bus1": 35917,
        "bus2": 35916
      },
      "params": {
        "R": 0.0010351059027016163,
        "X": 0.04819456487894058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35916_35917_3",
      "ports": {
        "bus1": 35917,
        "bus2": 35916
      },
      "params": {
        "R": 0.0010351059027016163,
        "X": 0.04819456487894058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35916_35918_1",
      "ports": {
        "bus1": 35916,
        "bus2": 35918
      },
      "params": {
        "R": 0.0002375144831603393,
        "X": 0.0011428213911131024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35916_36648_1",
      "ports": {
        "bus1": 36648,
        "bus2": 35916
      },
      "params": {
        "R": 0.001493508811108768,
        "X": 0.015127270482480526,
        "G": 0.0,
        "B": 0.03239881619811058
      },
      "extension": {
        "length": 14718.780744873047,
        "rating": 513.8578414916992
      }
    },
    {
      "class": "Branch",
      "id": "branch_35916_37064_1",
      "ports": {
        "bus1": 35916,
        "bus2": 37064
      },
      "params": {
        "R": 0.0031879530288279057,
        "X": 0.028563478961586952,
        "G": 0.0,
        "B": 0.064586341381073
      },
      "extension": {
        "length": 28434.011396484377,
        "rating": 607.3132514953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_35917_36630_1",
      "ports": {
        "bus1": 36630,
        "bus2": 35917
      },
      "params": {
        "R": 0.014432910829782486,
        "X": 0.0599590428173542,
        "G": 0.0,
        "B": 0.007525266148149968
      },
      "extension": {
        "length": 15645.916711669923,
        "rating": 164.01324272155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_35917_36630_2",
      "ports": {
        "bus1": 36630,
        "bus2": 35917
      },
      "params": {
        "R": 0.014432910829782486,
        "X": 0.0599590428173542,
        "G": 0.0,
        "B": 0.007525266148149968
      },
      "extension": {
        "length": 15645.916711669923,
        "rating": 164.01324272155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_35917_36630_3",
      "ports": {
        "bus1": 36630,
        "bus2": 35917
      },
      "params": {
        "R": 0.014432910829782486,
        "X": 0.0599590428173542,
        "G": 0.0,
        "B": 0.007525266148149968
      },
      "extension": {
        "length": 15645.916711669923,
        "rating": 164.01324272155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_35919_36592_1",
      "ports": {
        "bus1": 36592,
        "bus2": 35919
      },
      "params": {
        "R": 0.010152040049433708,
        "X": 0.05462436005473137,
        "G": 0.0,
        "B": 0.005097672343254089
      },
      "extension": {
        "length": 11603.56982409668,
        "rating": 106.14819526672363
      }
    },
    {
      "class": "Branch",
      "id": "branch_35919_37146_1",
      "ports": {
        "bus1": 37146,
        "bus2": 35919
      },
      "params": {
        "R": 0.011435235850512981,
        "X": 0.051735881716012955,
        "G": 0.0,
        "B": 0.004845741204917431
      },
      "extension": {
        "length": 12185.927486938477,
        "rating": 98.79112243652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_35920_35921_1",
      "ports": {
        "bus1": 35920,
        "bus2": 35921
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35920_36605_1",
      "ports": {
        "bus1": 36605,
        "bus2": 35920
      },
      "params": {
        "R": 0.008115951903164387,
        "X": 0.0259575042873621,
        "G": 0.0,
        "B": 0.001527064014226198
      },
      "extension": {
        "length": 4771.244768554688,
        "rating": 121.41872644424438
      }
    },
    {
      "class": "Branch",
      "id": "branch_35922_35923_1",
      "ports": {
        "bus1": 35922,
        "bus2": 35923
      },
      "params": {
        "R": 0.00022434616403188556,
        "X": 0.0011411133455112576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35922_36578_1",
      "ports": {
        "bus1": 35922,
        "bus2": 36578
      },
      "params": {
        "R": 0.012950622476637363,
        "X": 0.06416167318820953,
        "G": 0.0,
        "B": 0.0045993877574801445
      },
      "extension": {
        "length": 12948.546239868165,
        "rating": 109.13276672363281
      }
    },
    {
      "class": "Branch",
      "id": "branch_35922_41899_1",
      "ports": {
        "bus1": 35922,
        "bus2": 41899
      },
      "params": {
        "R": 0.010822821408510208,
        "X": 0.04169940948486328,
        "G": 0.0,
        "B": 0.004055569879710674
      },
      "extension": {
        "length": 9485.228055541993,
        "rating": 115.75734615325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_35924_35925_1",
      "ports": {
        "bus1": 35924,
        "bus2": 35925
      },
      "params": {
        "R": 0.0052330889739096165,
        "X": 0.02500360831618309,
        "G": 0.0,
        "B": 0.0030005888547748327
      },
      "extension": {
        "length": 6042.555099426269,
        "rating": 126.56662464141846
      }
    },
    {
      "class": "Branch",
      "id": "branch_35924_41898_1",
      "ports": {
        "bus1": 35924,
        "bus2": 41898
      },
      "params": {
        "R": 0.01947616972029209,
        "X": 0.08537662029266357,
        "G": 0.0,
        "B": 0.011714285239577293
      },
      "extension": {
        "length": 22564.170057128908,
        "rating": 133.55342149734497
      }
    },
    {
      "class": "Branch",
      "id": "branch_35925_35926_1",
      "ports": {
        "bus1": 35925,
        "bus2": 35926
      },
      "params": {
        "R": 0.00706601794809103,
        "X": 0.027336692437529564,
        "G": 0.0,
        "B": 0.0018342689145356417
      },
      "extension": {
        "length": 5274.280261505127,
        "rating": 130.21200895309448
      }
    },
    {
      "class": "Branch",
      "id": "branch_35926_35927_1",
      "ports": {
        "bus1": 35926,
        "bus2": 35927
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35926_35932_1",
      "ports": {
        "bus1": 35926,
        "bus2": 35932
      },
      "params": {
        "R": 0.010919839143753052,
        "X": 0.0372915156185627,
        "G": 0.0,
        "B": 0.0035118339583277702
      },
      "extension": {
        "length": 7905.365837402344,
        "rating": 124.25702810287476
      }
    },
    {
      "class": "Branch",
      "id": "branch_35928_35929_1",
      "ports": {
        "bus1": 35928,
        "bus2": 35929
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35928_42481_1",
      "ports": {
        "bus1": 42481,
        "bus2": 35928
      },
      "params": {
        "R": 0.008324113674461842,
        "X": 0.03747313842177391,
        "G": 0.0,
        "B": 0.0069952611811459064
      },
      "extension": {
        "length": 11041.997822753907,
        "rating": 136.90052032470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_35928_42483_1",
      "ports": {
        "bus1": 42483,
        "bus2": 35928
      },
      "params": {
        "R": 0.007185064256191254,
        "X": 0.028910351917147636,
        "G": 0.0,
        "B": 0.004916964564472437
      },
      "extension": {
        "length": 8258.806496337891,
        "rating": 138.09956312179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_35930_35931_1",
      "ports": {
        "bus1": 35930,
        "bus2": 35931
      },
      "params": {
        "R": 0.013129708357155323,
        "X": 0.06592337042093277,
        "G": 0.0,
        "B": 0.007799085695296526
      },
      "extension": {
        "length": 16666.440047973632,
        "rating": 132.56850242614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_35930_42364_1",
      "ports": {
        "bus1": 35930,
        "bus2": 42364
      },
      "params": {
        "R": 0.01502692699432373,
        "X": 0.053013939410448074,
        "G": 0.0,
        "B": 0.011346464045345783
      },
      "extension": {
        "length": 16417.4894296875,
        "rating": 123.1020450592041
      }
    },
    {
      "class": "Branch",
      "id": "branch_35930_42481_1",
      "ports": {
        "bus1": 35930,
        "bus2": 42481
      },
      "params": {
        "R": 0.0020328464452177286,
        "X": 0.008548247627913952,
        "G": 0.0,
        "B": 0.0007574146147817373
      },
      "extension": {
        "length": 1889.4692735595704,
        "rating": 123.37830066680908
      }
    },
    {
      "class": "Branch",
      "id": "branch_35931_36958_1",
      "ports": {
        "bus1": 36958,
        "bus2": 35931
      },
      "params": {
        "R": 0.010026125237345695,
        "X": 0.04282582923769951,
        "G": 0.0,
        "B": 0.009567645378410816
      },
      "extension": {
        "length": 13651.773222656251,
        "rating": 128.50931882858276
      }
    },
    {
      "class": "Branch",
      "id": "branch_35932_35933_1",
      "ports": {
        "bus1": 35933,
        "bus2": 35932
      },
      "params": {
        "R": 0.016652915626764297,
        "X": 0.06829038262367249,
        "G": 0.0,
        "B": 0.007600770797580481
      },
      "extension": {
        "length": 16927.458720336916,
        "rating": 128.0141830444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_35933_41897_1",
      "ports": {
        "bus1": 41897,
        "bus2": 35933
      },
      "params": {
        "R": 0.007489967159926891,
        "X": 0.026474129408597946,
        "G": 0.0,
        "B": 0.003793559269979596
      },
      "extension": {
        "length": 6868.4662913818365,
        "rating": 113.48961591720581
      }
    },
    {
      "class": "Branch",
      "id": "branch_35933_41899_1",
      "ports": {
        "bus1": 41899,
        "bus2": 35933
      },
      "params": {
        "R": 0.01831936091184616,
        "X": 0.047500211745500565,
        "G": 0.0,
        "B": 0.0040154894813895226
      },
      "extension": {
        "length": 9961.310716918946,
        "rating": 124.55700635910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_35934_35935_1",
      "ports": {
        "bus1": 35934,
        "bus2": 35935
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35935_36542_1",
      "ports": {
        "bus1": 35935,
        "bus2": 36542
      },
      "params": {
        "R": 0.003227416193112731,
        "X": 0.024753917008638382,
        "G": 0.0,
        "B": 0.3267790675163269
      },
      "extension": {
        "length": 63866.843406738284,
        "rating": 578.2637596130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_35935_43060_1",
      "ports": {
        "bus1": 35935,
        "bus2": 43060
      },
      "params": {
        "R": 0.0028573612216860056,
        "X": 0.02499603107571602,
        "G": 0.0,
        "B": 0.43081775307655334
      },
      "extension": {
        "length": 70307.8660678711,
        "rating": 659.8416328430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_35936_37146_1",
      "ports": {
        "bus1": 37146,
        "bus2": 35936
      },
      "params": {
        "R": 0.007777991704642773,
        "X": 0.030367514118552208,
        "G": 0.0,
        "B": 0.0027667435351759195
      },
      "extension": {
        "length": 6741.728701721192,
        "rating": 104.83115911483765
      }
    },
    {
      "class": "Branch",
      "id": "branch_35937_35938_1",
      "ports": {
        "bus1": 35937,
        "bus2": 35938
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35937_36583_1",
      "ports": {
        "bus1": 36583,
        "bus2": 35937
      },
      "params": {
        "R": 0.01959647610783577,
        "X": 0.0771760568022728,
        "G": 0.0,
        "B": 0.010707625187933445
      },
      "extension": {
        "length": 19611.416661987307,
        "rating": 112.05815076828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_35937_37146_1",
      "ports": {
        "bus1": 35937,
        "bus2": 37146
      },
      "params": {
        "R": 0.00909738801419735,
        "X": 0.03457333892583847,
        "G": 0.0,
        "B": 0.004000468645244837
      },
      "extension": {
        "length": 7950.677443725586,
        "rating": 106.32344484329224
      }
    },
    {
      "class": "Branch",
      "id": "branch_35939_35944_1",
      "ports": {
        "bus1": 35939,
        "bus2": 35944
      },
      "params": {
        "R": 0.018954366445541382,
        "X": 0.08855961263179779,
        "G": 0.0,
        "B": 0.00963085051625967
      },
      "extension": {
        "length": 21724.67367114258,
        "rating": 121.10894918441772
      }
    },
    {
      "class": "Branch",
      "id": "branch_35939_36553_1",
      "ports": {
        "bus1": 36553,
        "bus2": 35939
      },
      "params": {
        "R": 0.02015531249344349,
        "X": 0.07988906651735306,
        "G": 0.0,
        "B": 0.0036524983588606123
      },
      "extension": {
        "length": 12059.196036437988,
        "rating": 119.18859481811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_35940_35943_1",
      "ports": {
        "bus1": 35943,
        "bus2": 35940
      },
      "params": {
        "R": 0.00618697376921773,
        "X": 0.026017501950263977,
        "G": 0.0,
        "B": 0.00643010763451457
      },
      "extension": {
        "length": 7712.138073669434,
        "rating": 138.14568519592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_35940_35963_1",
      "ports": {
        "bus1": 35940,
        "bus2": 35963
      },
      "params": {
        "R": 0.018426591530442238,
        "X": 0.06937530636787415,
        "G": 0.0,
        "B": 0.00966666266322136
      },
      "extension": {
        "length": 18203.059556762695,
        "rating": 140.26533365249634
      }
    },
    {
      "class": "Branch",
      "id": "branch_35941_35967_1",
      "ports": {
        "bus1": 35967,
        "bus2": 35941
      },
      "params": {
        "R": 0.007010390516370535,
        "X": 0.03653387725353241,
        "G": 0.0,
        "B": 0.0027133761905133724
      },
      "extension": {
        "length": 7708.643356750488,
        "rating": 127.93294191360474
      }
    },
    {
      "class": "Branch",
      "id": "branch_35941_36483_1",
      "ports": {
        "bus1": 36483,
        "bus2": 35941
      },
      "params": {
        "R": 0.017980478703975677,
        "X": 0.060293737798929214,
        "G": 0.0,
        "B": 0.009320025332272053
      },
      "extension": {
        "length": 16749.080817626953,
        "rating": 124.20779466629028
      }
    },
    {
      "class": "Branch",
      "id": "branch_35942_35943_1",
      "ports": {
        "bus1": 35942,
        "bus2": 35943
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35943_35992_1",
      "ports": {
        "bus1": 35943,
        "bus2": 35992
      },
      "params": {
        "R": 0.017625685781240463,
        "X": 0.071617990732193,
        "G": 0.0,
        "B": 0.013508631847798826
      },
      "extension": {
        "length": 21830.067703125,
        "rating": 135.5754852294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_35944_35947_1",
      "ports": {
        "bus1": 35944,
        "bus2": 35947
      },
      "params": {
        "R": 0.00959271751344204,
        "X": 0.04653090238571167,
        "G": 0.0,
        "B": 0.004670561291277409
      },
      "extension": {
        "length": 10042.709841430664,
        "rating": 131.80205821990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_35944_35949_1",
      "ports": {
        "bus1": 35944,
        "bus2": 35949
      },
      "params": {
        "R": 0.007548081688582897,
        "X": 0.03131971135735512,
        "G": 0.0,
        "B": 0.0036640381440520282
      },
      "extension": {
        "length": 7678.210005065918,
        "rating": 108.76104831695557
      }
    },
    {
      "class": "Branch",
      "id": "branch_35945_35949_1",
      "ports": {
        "bus1": 35945,
        "bus2": 35949
      },
      "params": {
        "R": 0.01933780126273632,
        "X": 0.08170590549707413,
        "G": 0.0,
        "B": 0.007211080286651849
      },
      "extension": {
        "length": 17201.63361291504,
        "rating": 112.29279041290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_35945_35969_1",
      "ports": {
        "bus1": 35969,
        "bus2": 35945
      },
      "params": {
        "R": 0.018828019499778748,
        "X": 0.08323939889669418,
        "G": 0.0,
        "B": 0.007426777388900519
      },
      "extension": {
        "length": 19046.371430786134,
        "rating": 128.00315618515015
      }
    },
    {
      "class": "Branch",
      "id": "branch_35946_35997_1",
      "ports": {
        "bus1": 35946,
        "bus2": 35997
      },
      "params": {
        "R": 0.001959708286449313,
        "X": 0.017676370218396187,
        "G": 0.0,
        "B": 0.051923103630542755
      },
      "extension": {
        "length": 20843.289795410157,
        "rating": 398.4902620315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_35947_35948_1",
      "ports": {
        "bus1": 35947,
        "bus2": 35948
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35947_36203_1",
      "ports": {
        "bus1": 35947,
        "bus2": 36203
      },
      "params": {
        "R": 0.01785985939204693,
        "X": 0.0843488797545433,
        "G": 0.0,
        "B": 0.013238420709967611
      },
      "extension": {
        "length": 23961.30938195801,
        "rating": 139.5431399345398
      }
    },
    {
      "class": "Branch",
      "id": "branch_35949_35980_1",
      "ports": {
        "bus1": 35980,
        "bus2": 35949
      },
      "params": {
        "R": 0.010703064501285553,
        "X": 0.04471363499760628,
        "G": 0.0,
        "B": 0.0058921813033521175
      },
      "extension": {
        "length": 11470.721467895508,
        "rating": 138.7279510498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_35949_36867_1",
      "ports": {
        "bus1": 35949,
        "bus2": 36867
      },
      "params": {
        "R": 0.010656888596713543,
        "X": 0.04789618402719498,
        "G": 0.0,
        "B": 0.014887398108839989
      },
      "extension": {
        "length": 18295.965002197267,
        "rating": 130.7488203048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_35950_35955_1",
      "ports": {
        "bus1": 35950,
        "bus2": 35955
      },
      "params": {
        "R": 0.004453219007700682,
        "X": 0.020368220284581184,
        "G": 0.0,
        "B": 0.002303679473698139
      },
      "extension": {
        "length": 4710.045399444581,
        "rating": 122.30582237243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_35950_35956_1",
      "ports": {
        "bus1": 35956,
        "bus2": 35950
      },
      "params": {
        "R": 0.0065934918820858,
        "X": 0.03090449795126915,
        "G": 0.0,
        "B": 0.004847052972763777
      },
      "extension": {
        "length": 8582.113855041503,
        "rating": 130.32747507095337
      }
    },
    {
      "class": "Branch",
      "id": "branch_35950_36187_1",
      "ports": {
        "bus1": 35950,
        "bus2": 36187
      },
      "params": {
        "R": 0.008215829730033875,
        "X": 0.027908185496926308,
        "G": 0.0,
        "B": 0.002349038142710924
      },
      "extension": {
        "length": 5656.44259753418,
        "rating": 131.51304721832275
      }
    },
    {
      "class": "Branch",
      "id": "branch_35951_35952_1",
      "ports": {
        "bus1": 35951,
        "bus2": 35952
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35952_35955_1",
      "ports": {
        "bus1": 35955,
        "bus2": 35952
      },
      "params": {
        "R": 0.0036425155121833086,
        "X": 0.011803212575614452,
        "G": 0.0,
        "B": 0.0016089552082121372
      },
      "extension": {
        "length": 2736.7829207611085,
        "rating": 111.05741262435913
      }
    },
    {
      "class": "Branch",
      "id": "branch_35952_36971_1",
      "ports": {
        "bus1": 35952,
        "bus2": 36971
      },
      "params": {
        "R": 0.002561830682680011,
        "X": 0.01166551373898983,
        "G": 0.0,
        "B": 0.0009530453244224191
      },
      "extension": {
        "length": 2455.684014770508,
        "rating": 125.42078495025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_35953_35954_1",
      "ports": {
        "bus1": 35953,
        "bus2": 35954
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35953_35957_1",
      "ports": {
        "bus1": 35957,
        "bus2": 35953
      },
      "params": {
        "R": 0.0037979583721607924,
        "X": 0.014552770182490349,
        "G": 0.0,
        "B": 0.0018272980814799664
      },
      "extension": {
        "length": 3949.6827878723147,
        "rating": 121.62517309188843
      }
    },
    {
      "class": "Branch",
      "id": "branch_35953_36187_1",
      "ports": {
        "bus1": 35953,
        "bus2": 36187
      },
      "params": {
        "R": 0.016921482980251312,
        "X": 0.06664489209651947,
        "G": 0.0,
        "B": 0.005664614494889975
      },
      "extension": {
        "length": 13682.723798583986,
        "rating": 105.45251369476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_35955_36187_1",
      "ports": {
        "bus1": 36187,
        "bus2": 35955
      },
      "params": {
        "R": 0.00726703368127346,
        "X": 0.02946201153099537,
        "G": 0.0,
        "B": 0.004867816809564829
      },
      "extension": {
        "length": 8261.812382629394,
        "rating": 122.86007404327393
      }
    },
    {
      "class": "Branch",
      "id": "branch_35955_36971_1",
      "ports": {
        "bus1": 35955,
        "bus2": 36971
      },
      "params": {
        "R": 0.0019510238198563457,
        "X": 0.011495370417833328,
        "G": 0.0,
        "B": 0.0025431793183088303
      },
      "extension": {
        "length": 3593.6859361267093,
        "rating": 128.0692219734192
      }
    },
    {
      "class": "Branch",
      "id": "branch_35956_36202_1",
      "ports": {
        "bus1": 35956,
        "bus2": 36202
      },
      "params": {
        "R": 0.009238939732313156,
        "X": 0.03630762919783592,
        "G": 0.0,
        "B": 0.0034481636248528957
      },
      "extension": {
        "length": 7860.665077514649,
        "rating": 121.0155725479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_35957_35958_1",
      "ports": {
        "bus1": 35957,
        "bus2": 35958
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35957_35985_1",
      "ports": {
        "bus1": 35985,
        "bus2": 35957
      },
      "params": {
        "R": 0.0020268582738935947,
        "X": 0.009063143283128738,
        "G": 0.0,
        "B": 0.0011997604742646217
      },
      "extension": {
        "length": 2353.6041700286864,
        "rating": 132.08976984024048
      }
    },
    {
      "class": "Branch",
      "id": "branch_35959_35960_1",
      "ports": {
        "bus1": 35959,
        "bus2": 35960
      },
      "params": {
        "R": 0.0002399199001956731,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35959_35972_1",
      "ports": {
        "bus1": 35972,
        "bus2": 35959
      },
      "params": {
        "R": 0.007291043177247047,
        "X": 0.027274174615740776,
        "G": 0.0,
        "B": 0.0025333543308079243
      },
      "extension": {
        "length": 6182.235189788818,
        "rating": 119.06338930130005
      }
    },
    {
      "class": "Branch",
      "id": "branch_35959_36125_1",
      "ports": {
        "bus1": 35959,
        "bus2": 36125
      },
      "params": {
        "R": 0.013350442051887512,
        "X": 0.05300034210085869,
        "G": 0.0,
        "B": 0.006259281188249588
      },
      "extension": {
        "length": 11602.614417297364,
        "rating": 127.30852365493774
      }
    },
    {
      "class": "Branch",
      "id": "branch_35961_35963_1",
      "ports": {
        "bus1": 35961,
        "bus2": 35963
      },
      "params": {
        "R": 0.006827851291745901,
        "X": 0.0295305997133255,
        "G": 0.0,
        "B": 0.004677920136600733
      },
      "extension": {
        "length": 8897.692011108398,
        "rating": 142.7552580833435
      }
    },
    {
      "class": "Branch",
      "id": "branch_35961_36030_1",
      "ports": {
        "bus1": 35961,
        "bus2": 36030
      },
      "params": {
        "R": 0.018618222326040268,
        "X": 0.0925413966178894,
        "G": 0.0,
        "B": 0.007712343242019415
      },
      "extension": {
        "length": 19586.04811743164,
        "rating": 134.40377712249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_35962_35965_1",
      "ports": {
        "bus1": 35962,
        "bus2": 35965
      },
      "params": {
        "R": 0.002557358704507351,
        "X": 0.1054956316947937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35962_35966_1",
      "ports": {
        "bus1": 35962,
        "bus2": 35966
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35963_35965_1",
      "ports": {
        "bus1": 35963,
        "bus2": 35965
      },
      "params": {
        "R": -0.000969025248195976,
        "X": -0.03997403383255005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35963_35967_1",
      "ports": {
        "bus1": 35963,
        "bus2": 35967
      },
      "params": {
        "R": 0.007931379601359367,
        "X": 0.0329694040119648,
        "G": 0.0,
        "B": 0.0065536508336663255
      },
      "extension": {
        "length": 9836.368831604004,
        "rating": 133.18207263946533
      }
    },
    {
      "class": "Branch",
      "id": "branch_35963_36539_1",
      "ports": {
        "bus1": 35963,
        "bus2": 36539
      },
      "params": {
        "R": 0.026105184108018875,
        "X": 0.1265127956867218,
        "G": 0.0,
        "B": 0.012491926550865173
      },
      "extension": {
        "length": 27420.05542675781,
        "rating": 126.21079683303833
      }
    },
    {
      "class": "Branch",
      "id": "branch_35964_35965_1",
      "ports": {
        "bus1": 35964,
        "bus2": 35965
      },
      "params": {
        "R": 0.009375302121043205,
        "X": 0.38674795627593994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35966_36209_1",
      "ports": {
        "bus1": 35966,
        "bus2": 36209
      },
      "params": {
        "R": 0.001681359950453043,
        "X": 0.014265922829508781,
        "G": 0.0,
        "B": 0.06180455535650253
      },
      "extension": {
        "length": 21661.997450317383,
        "rating": 548.6679553985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_35967_35968_1",
      "ports": {
        "bus1": 35967,
        "bus2": 35968
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35969_35970_1",
      "ports": {
        "bus1": 35969,
        "bus2": 35970
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35969_35971_1",
      "ports": {
        "bus1": 35971,
        "bus2": 35969
      },
      "params": {
        "R": 0.0025469292886555195,
        "X": 0.011489158496260643,
        "G": 0.0,
        "B": 0.001803556689992547
      },
      "extension": {
        "length": 3347.7715162353516,
        "rating": 134.1740608215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_35971_36098_1",
      "ports": {
        "bus1": 35971,
        "bus2": 36098
      },
      "params": {
        "R": 0.009894665330648422,
        "X": 0.038206618279218674,
        "G": 0.0,
        "B": 0.0028194542974233627
      },
      "extension": {
        "length": 7540.942988342285,
        "rating": 139.27621841430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_35972_36098_1",
      "ports": {
        "bus1": 36098,
        "bus2": 35972
      },
      "params": {
        "R": 0.004166662693023682,
        "X": 0.014978381805121899,
        "G": 0.0,
        "B": 0.0030663043726235624
      },
      "extension": {
        "length": 4437.231098236084,
        "rating": 101.78301334381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_35973_35974_1",
      "ports": {
        "bus1": 35974,
        "bus2": 35973
      },
      "params": {
        "R": 0.006687433458864689,
        "X": 0.03142687678337097,
        "G": 0.0,
        "B": 0.0033480103593319654
      },
      "extension": {
        "length": 7443.733224243164,
        "rating": 120.84040641784668
      }
    },
    {
      "class": "Branch",
      "id": "branch_35973_35994_1",
      "ports": {
        "bus1": 35994,
        "bus2": 35973
      },
      "params": {
        "R": 0.008519775234162807,
        "X": 0.031586360186338425,
        "G": 0.0,
        "B": 0.0025411327369511127
      },
      "extension": {
        "length": 6071.6102096557615,
        "rating": 126.50631666183472
      }
    },
    {
      "class": "Branch",
      "id": "branch_35974_36556_1",
      "ports": {
        "bus1": 35974,
        "bus2": 36556
      },
      "params": {
        "R": 0.005688285455107689,
        "X": 0.02544897235929966,
        "G": 0.0,
        "B": 0.004874045494943857
      },
      "extension": {
        "length": 7527.795209472656,
        "rating": 118.5221791267395
      }
    },
    {
      "class": "Branch",
      "id": "branch_35975_35976_1",
      "ports": {
        "bus1": 35975,
        "bus2": 35976
      },
      "params": {
        "R": 0.011915051378309727,
        "X": 0.043631862848997116,
        "G": 0.0,
        "B": 0.008211416192352772
      },
      "extension": {
        "length": 14133.413358764648,
        "rating": 122.61207103729248
      }
    },
    {
      "class": "Branch",
      "id": "branch_35975_36202_1",
      "ports": {
        "bus1": 36202,
        "bus2": 35975
      },
      "params": {
        "R": 0.0068847923539578915,
        "X": 0.026487456634640694,
        "G": 0.0,
        "B": 0.0034910952672362328
      },
      "extension": {
        "length": 6977.838499145508,
        "rating": 142.6729440689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_35976_35978_1",
      "ports": {
        "bus1": 35978,
        "bus2": 35976
      },
      "params": {
        "R": 0.00995803065598011,
        "X": 0.04904411360621452,
        "G": 0.0,
        "B": 0.0033081125002354383
      },
      "extension": {
        "length": 8461.128658447265,
        "rating": 128.74072790145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_35977_36181_1",
      "ports": {
        "bus1": 36181,
        "bus2": 35977
      },
      "params": {
        "R": 0.0019254757789894938,
        "X": 0.01801971346139908,
        "G": 0.0,
        "B": 0.04624977335333824
      },
      "extension": {
        "length": 20617.29349694824,
        "rating": 541.8132305145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_35977_36542_1",
      "ports": {
        "bus1": 35977,
        "bus2": 36542
      },
      "params": {
        "R": 0.005490508396178484,
        "X": 0.04185442626476288,
        "G": 0.0,
        "B": 0.1234857365489006
      },
      "extension": {
        "length": 52241.772708984376,
        "rating": 557.0026874542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_35978_35979_1",
      "ports": {
        "bus1": 35978,
        "bus2": 35979
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35978_35981_1",
      "ports": {
        "bus1": 35978,
        "bus2": 35981
      },
      "params": {
        "R": 0.017601417377591133,
        "X": 0.08554936200380325,
        "G": 0.0,
        "B": 0.02077792026102543
      },
      "extension": {
        "length": 29338.26057421875,
        "rating": 119.31945085525513
      }
    },
    {
      "class": "Branch",
      "id": "branch_35980_35987_1",
      "ports": {
        "bus1": 35980,
        "bus2": 35987
      },
      "params": {
        "R": 0.012549278326332569,
        "X": 0.04482683539390564,
        "G": 0.0,
        "B": 0.006252430379390717
      },
      "extension": {
        "length": 11649.607386108399,
        "rating": 141.39928817749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_35981_35982_1",
      "ports": {
        "bus1": 35981,
        "bus2": 35982
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35981_35983_1",
      "ports": {
        "bus1": 35983,
        "bus2": 35981
      },
      "params": {
        "R": 0.007843810133635998,
        "X": 0.034725919365882874,
        "G": 0.0,
        "B": 0.004731230437755585
      },
      "extension": {
        "length": 9160.239334350586,
        "rating": 147.94851541519165
      }
    },
    {
      "class": "Branch",
      "id": "branch_35981_36098_1",
      "ports": {
        "bus1": 36098,
        "bus2": 35981
      },
      "params": {
        "R": 0.00683415774255991,
        "X": 0.03059227205812931,
        "G": 0.0,
        "B": 0.0036366735585033894
      },
      "extension": {
        "length": 8003.408992492676,
        "rating": 146.1411952972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_35983_36079_1",
      "ports": {
        "bus1": 36079,
        "bus2": 35983
      },
      "params": {
        "R": 0.004411351401358843,
        "X": 0.019592026248574257,
        "G": 0.0,
        "B": 0.0021659904159605503
      },
      "extension": {
        "length": 4607.1012760620115,
        "rating": 151.23764276504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_35983_36079_2",
      "ports": {
        "bus1": 36079,
        "bus2": 35983
      },
      "params": {
        "R": 0.004411351401358843,
        "X": 0.019592026248574257,
        "G": 0.0,
        "B": 0.0021659904159605503
      },
      "extension": {
        "length": 4607.1012760620115,
        "rating": 151.23764276504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_35984_35985_1",
      "ports": {
        "bus1": 35984,
        "bus2": 35985
      },
      "params": {
        "R": 0.0029551058541983366,
        "X": 0.012450437061488628,
        "G": 0.0,
        "B": 0.0016847169026732447
      },
      "extension": {
        "length": 3099.1455060424805,
        "rating": 152.1590232849121
      }
    },
    {
      "class": "Branch",
      "id": "branch_35984_35985_2",
      "ports": {
        "bus1": 35984,
        "bus2": 35985
      },
      "params": {
        "R": 0.0029551058541983366,
        "X": 0.012450437061488628,
        "G": 0.0,
        "B": 0.0016847169026732447
      },
      "extension": {
        "length": 3099.1455060424805,
        "rating": 152.1590232849121
      }
    },
    {
      "class": "Branch",
      "id": "branch_35984_36074_1",
      "ports": {
        "bus1": 35984,
        "bus2": 36074
      },
      "params": {
        "R": 0.0018051719525828958,
        "X": 0.00743617070838809,
        "G": 0.0,
        "B": 0.00270636985078454
      },
      "extension": {
        "length": 3117.910616455078,
        "rating": 158.57465267181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_35984_36074_2",
      "ports": {
        "bus1": 35984,
        "bus2": 36074
      },
      "params": {
        "R": 0.0018051719525828958,
        "X": 0.00743617070838809,
        "G": 0.0,
        "B": 0.00270636985078454
      },
      "extension": {
        "length": 3117.910616455078,
        "rating": 158.57465267181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_35984_36079_1",
      "ports": {
        "bus1": 35984,
        "bus2": 36079
      },
      "params": {
        "R": 0.0074068899266421795,
        "X": 0.02727385051548481,
        "G": 0.0,
        "B": 0.002349243266507983
      },
      "extension": {
        "length": 6035.584850463867,
        "rating": 118.78373622894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_35985_35986_1",
      "ports": {
        "bus1": 35985,
        "bus2": 35986
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35985_36971_1",
      "ports": {
        "bus1": 36971,
        "bus2": 35985
      },
      "params": {
        "R": 0.003712958423420787,
        "X": 0.014093292877078056,
        "G": 0.0,
        "B": 0.0017350156558677552
      },
      "extension": {
        "length": 3568.2640576171875,
        "rating": 136.47693395614624
      }
    },
    {
      "class": "Branch",
      "id": "branch_35987_35988_1",
      "ports": {
        "bus1": 35987,
        "bus2": 35988
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35987_36550_1",
      "ports": {
        "bus1": 36550,
        "bus2": 35987
      },
      "params": {
        "R": 0.030766082927584648,
        "X": 0.10905446112155914,
        "G": 0.0,
        "B": 0.011112167499959469
      },
      "extension": {
        "length": 26104.147934326174,
        "rating": 144.25506591796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_35989_35990_1",
      "ports": {
        "bus1": 35990,
        "bus2": 35989
      },
      "params": {
        "R": 0.008657093159854412,
        "X": 0.03507576510310173,
        "G": 0.0,
        "B": 0.003327193902805448
      },
      "extension": {
        "length": 7768.93528125,
        "rating": 126.22874975204468
      }
    },
    {
      "class": "Branch",
      "id": "branch_35989_36867_1",
      "ports": {
        "bus1": 35989,
        "bus2": 36867
      },
      "params": {
        "R": 0.004757263697683811,
        "X": 0.020901760086417198,
        "G": 0.0,
        "B": 0.0021735220216214657
      },
      "extension": {
        "length": 4465.676129425049,
        "rating": 130.84737062454224
      }
    },
    {
      "class": "Branch",
      "id": "branch_35990_35991_1",
      "ports": {
        "bus1": 35990,
        "bus2": 35991
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35990_36411_1",
      "ports": {
        "bus1": 36411,
        "bus2": 35990
      },
      "params": {
        "R": 0.017124488949775696,
        "X": 0.08924493193626404,
        "G": 0.0,
        "B": 0.008734221570193768
      },
      "extension": {
        "length": 19297.254349731447,
        "rating": 133.7958812713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_35992_35993_1",
      "ports": {
        "bus1": 35992,
        "bus2": 35993
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35992_35994_1",
      "ports": {
        "bus1": 35994,
        "bus2": 35992
      },
      "params": {
        "R": 0.01622907631099224,
        "X": 0.06378176808357239,
        "G": 0.0,
        "B": 0.005049747880548239
      },
      "extension": {
        "length": 13038.744315673828,
        "rating": 131.35523796081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_35992_35996_1",
      "ports": {
        "bus1": 35996,
        "bus2": 35992
      },
      "params": {
        "R": 0.005747635383158922,
        "X": 0.02719305083155632,
        "G": 0.0,
        "B": 0.005613582208752632
      },
      "extension": {
        "length": 8023.701218994141,
        "rating": 109.81969833374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_35994_35995_1",
      "ports": {
        "bus1": 35994,
        "bus2": 35995
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35996_35999_1",
      "ports": {
        "bus1": 35999,
        "bus2": 35996
      },
      "params": {
        "R": 0.006840687245130539,
        "X": 0.03451838344335556,
        "G": 0.0,
        "B": 0.003268216503784061
      },
      "extension": {
        "length": 7772.7407931518555,
        "rating": 126.30572319030762
      }
    },
    {
      "class": "Branch",
      "id": "branch_35997_36072_1",
      "ports": {
        "bus1": 35997,
        "bus2": 36072
      },
      "params": {
        "R": 0.0011672046966850758,
        "X": 0.010413744486868382,
        "G": 0.0,
        "B": 0.08253940939903259
      },
      "extension": {
        "length": 20778.83321813965,
        "rating": 422.55444526672363
      }
    },
    {
      "class": "Branch",
      "id": "branch_35998_35999_1",
      "ports": {
        "bus1": 35998,
        "bus2": 35999
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35999_36207_1",
      "ports": {
        "bus1": 36207,
        "bus2": 35999
      },
      "params": {
        "R": 0.011825686320662498,
        "X": 0.048171866685152054,
        "G": 0.0,
        "B": 0.0048446510918438435
      },
      "extension": {
        "length": 10343.047532409668,
        "rating": 141.69946908950806
      }
    },
    {
      "class": "Branch",
      "id": "branch_36000_36107_1",
      "ports": {
        "bus1": 36000,
        "bus2": 36107
      },
      "params": {
        "R": 0.006304592825472355,
        "X": 0.02985365130007267,
        "G": 0.0,
        "B": 0.004794270731508732
      },
      "extension": {
        "length": 8400.451501647949,
        "rating": 147.29156494140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_36000_36207_1",
      "ports": {
        "bus1": 36000,
        "bus2": 36207
      },
      "params": {
        "R": 0.006316983141005039,
        "X": 0.024523572996258736,
        "G": 0.0,
        "B": 0.0026403036899864674
      },
      "extension": {
        "length": 6030.648198303223,
        "rating": 140.02927541732788
      }
    },
    {
      "class": "Branch",
      "id": "branch_36001_36002_1",
      "ports": {
        "bus1": 36001,
        "bus2": 36002
      },
      "params": {
        "R": 0.01361905224621296,
        "X": 0.05031917616724968,
        "G": 0.0,
        "B": 0.007247334346175194
      },
      "extension": {
        "length": 12772.812780395509,
        "rating": 145.23766040802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_36001_36024_1",
      "ports": {
        "bus1": 36024,
        "bus2": 36001
      },
      "params": {
        "R": 0.0127487201243639,
        "X": 0.05516699701547623,
        "G": 0.0,
        "B": 0.006026680115610361
      },
      "extension": {
        "length": 13654.77066760254,
        "rating": 143.565571308136
      }
    },
    {
      "class": "Branch",
      "id": "branch_36002_36003_1",
      "ports": {
        "bus1": 36002,
        "bus2": 36003
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36002_36995_1",
      "ports": {
        "bus1": 36002,
        "bus2": 36995
      },
      "params": {
        "R": 0.018063656985759735,
        "X": 0.07938167452812195,
        "G": 0.0,
        "B": 0.011105288751423359
      },
      "extension": {
        "length": 21897.58158215332,
        "rating": 146.868634223938
      }
    },
    {
      "class": "Branch",
      "id": "branch_36004_36005_1",
      "ports": {
        "bus1": 36005,
        "bus2": 36004
      },
      "params": {
        "R": 0.007392084691673517,
        "X": 0.028925415128469467,
        "G": 0.0,
        "B": 0.003657463472336531
      },
      "extension": {
        "length": 6906.11392364502,
        "rating": 153.5553216934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_36004_36005_2",
      "ports": {
        "bus1": 36005,
        "bus2": 36004
      },
      "params": {
        "R": 0.007392084691673517,
        "X": 0.028925415128469467,
        "G": 0.0,
        "B": 0.003657463472336531
      },
      "extension": {
        "length": 6906.11392364502,
        "rating": 153.5553216934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_36004_36032_1",
      "ports": {
        "bus1": 36032,
        "bus2": 36004
      },
      "params": {
        "R": 0.0065560233779251575,
        "X": 0.02574154920876026,
        "G": 0.0,
        "B": 0.0024467697367072105
      },
      "extension": {
        "length": 5342.9483026428225,
        "rating": 166.50758981704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_36004_36032_2",
      "ports": {
        "bus1": 36032,
        "bus2": 36004
      },
      "params": {
        "R": 0.0065560233779251575,
        "X": 0.02574154920876026,
        "G": 0.0,
        "B": 0.0024467697367072105
      },
      "extension": {
        "length": 5342.9483026428225,
        "rating": 166.50758981704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_36004_36519_1",
      "ports": {
        "bus1": 36519,
        "bus2": 36004
      },
      "params": {
        "R": 0.013115622103214264,
        "X": 0.05947137624025345,
        "G": 0.0,
        "B": 0.005086827557533979
      },
      "extension": {
        "length": 11572.965343322754,
        "rating": 129.4307827949524
      }
    },
    {
      "class": "Branch",
      "id": "branch_36005_36025_1",
      "ports": {
        "bus1": 36005,
        "bus2": 36025
      },
      "params": {
        "R": 0.007410658057779074,
        "X": 0.03528306633234024,
        "G": 0.0,
        "B": 0.0035612836945801973
      },
      "extension": {
        "length": 8500.988690551758,
        "rating": 149.87365007400513
      }
    },
    {
      "class": "Branch",
      "id": "branch_36005_36050_1",
      "ports": {
        "bus1": 36005,
        "bus2": 36050
      },
      "params": {
        "R": 0.013151933439075947,
        "X": 0.06637834012508392,
        "G": 0.0,
        "B": 0.01692773960530758
      },
      "extension": {
        "length": 22843.874798217774,
        "rating": 125.38210153579712
      }
    },
    {
      "class": "Branch",
      "id": "branch_36006_36154_1",
      "ports": {
        "bus1": 36154,
        "bus2": 36006
      },
      "params": {
        "R": 0.005978174973279238,
        "X": 0.02791137620806694,
        "G": 0.0,
        "B": 0.0029421730432659388
      },
      "extension": {
        "length": 6614.488468322754,
        "rating": 138.79542350769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_36006_36161_1",
      "ports": {
        "bus1": 36161,
        "bus2": 36006
      },
      "params": {
        "R": 0.010791871696710587,
        "X": 0.03820440173149109,
        "G": 0.0,
        "B": 0.005186057649552822
      },
      "extension": {
        "length": 9279.31755432129,
        "rating": 149.23229217529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_36007_36008_1",
      "ports": {
        "bus1": 36007,
        "bus2": 36008
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36007_36034_1",
      "ports": {
        "bus1": 36007,
        "bus2": 36034
      },
      "params": {
        "R": 0.005386922508478165,
        "X": 0.022578831762075424,
        "G": 0.0,
        "B": 0.002131224609911442
      },
      "extension": {
        "length": 4726.783435913086,
        "rating": 116.39044284820557
      }
    },
    {
      "class": "Branch",
      "id": "branch_36007_36042_1",
      "ports": {
        "bus1": 36042,
        "bus2": 36007
      },
      "params": {
        "R": 0.008409406989812851,
        "X": 0.03332188352942467,
        "G": 0.0,
        "B": 0.003420593915507198
      },
      "extension": {
        "length": 8241.970617004396,
        "rating": 117.86926984786987
      }
    },
    {
      "class": "Branch",
      "id": "branch_36009_36013_1",
      "ports": {
        "bus1": 36013,
        "bus2": 36009
      },
      "params": {
        "R": 0.0017832914600148797,
        "X": 0.018728483468294144,
        "G": 0.0,
        "B": 0.12354506552219392
      },
      "extension": {
        "length": 31242.999473876953,
        "rating": 570.8282470703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_36009_36037_1",
      "ports": {
        "bus1": 36037,
        "bus2": 36009
      },
      "params": {
        "R": 0.0007480743806809187,
        "X": 0.007150938268750906,
        "G": 0.0,
        "B": 0.04945160076022148
      },
      "extension": {
        "length": 13487.56910595703,
        "rating": 444.54236030578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_36009_36159_1",
      "ports": {
        "bus1": 36159,
        "bus2": 36009
      },
      "params": {
        "R": 0.0012894542887806892,
        "X": 0.012518294155597687,
        "G": 0.0,
        "B": 0.049707427620887756
      },
      "extension": {
        "length": 19321.87084716797,
        "rating": 575.3242492675781
      }
    },
    {
      "class": "Branch",
      "id": "branch_36010_36034_1",
      "ports": {
        "bus1": 36010,
        "bus2": 36034
      },
      "params": {
        "R": 0.013147820718586445,
        "X": 0.05534692853689194,
        "G": 0.0,
        "B": 0.0067814337089657775
      },
      "extension": {
        "length": 13533.956600097657,
        "rating": 131.83854818344116
      }
    },
    {
      "class": "Branch",
      "id": "branch_36010_36154_1",
      "ports": {
        "bus1": 36010,
        "bus2": 36154
      },
      "params": {
        "R": 0.02573394775390625,
        "X": 0.08551456779241562,
        "G": 0.0,
        "B": 0.018809067085385323
      },
      "extension": {
        "length": 26100.102227783205,
        "rating": 134.01087522506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_36011_36014_1",
      "ports": {
        "bus1": 36011,
        "bus2": 36014
      },
      "params": {
        "R": 0.005592810921370983,
        "X": 0.018635807558894157,
        "G": 0.0,
        "B": 0.001655661151744425
      },
      "extension": {
        "length": 4072.963262969971,
        "rating": 125.7054328918457
      }
    },
    {
      "class": "Branch",
      "id": "branch_36011_36724_1",
      "ports": {
        "bus1": 36011,
        "bus2": 36724
      },
      "params": {
        "R": 0.020356914028525352,
        "X": 0.09382303059101105,
        "G": 0.0,
        "B": 0.01404354814440012
      },
      "extension": {
        "length": 23442.73912792969,
        "rating": 132.70576000213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_36012_36014_1",
      "ports": {
        "bus1": 36012,
        "bus2": 36014
      },
      "params": {
        "R": 0.009808684699237347,
        "X": 0.03780030831694603,
        "G": 0.0,
        "B": 0.0046271285973489285
      },
      "extension": {
        "length": 9358.840398010254,
        "rating": 117.85885095596313
      }
    },
    {
      "class": "Branch",
      "id": "branch_36012_36720_1",
      "ports": {
        "bus1": 36012,
        "bus2": 36720
      },
      "params": {
        "R": 0.01792820543050766,
        "X": 0.07624663412570953,
        "G": 0.0,
        "B": 0.007928557693958282
      },
      "extension": {
        "length": 18766.53009338379,
        "rating": 110.84027290344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_36013_36442_1",
      "ports": {
        "bus1": 36013,
        "bus2": 36442
      },
      "params": {
        "R": 0.003293416928499937,
        "X": 0.03099590539932251,
        "G": 0.0,
        "B": 0.05737774446606636
      },
      "extension": {
        "length": 31195.313547363283,
        "rating": 583.1807613372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_36015_36023_1",
      "ports": {
        "bus1": 36023,
        "bus2": 36015
      },
      "params": {
        "R": 0.013650325126945972,
        "X": 0.060572002083063126,
        "G": 0.0,
        "B": 0.0053441706113517284
      },
      "extension": {
        "length": 13671.056324707031,
        "rating": 111.8151068687439
      }
    },
    {
      "class": "Branch",
      "id": "branch_36015_36430_1",
      "ports": {
        "bus1": 36015,
        "bus2": 36430
      },
      "params": {
        "R": 0.024874888360500336,
        "X": 0.1048385500907898,
        "G": 0.0,
        "B": 0.013086346909403803
      },
      "extension": {
        "length": 25251.20218322754,
        "rating": 135.00171899795532
      }
    },
    {
      "class": "Branch",
      "id": "branch_36016_36019_1",
      "ports": {
        "bus1": 36016,
        "bus2": 36019
      },
      "params": {
        "R": -0.0002195893321186304,
        "X": -0.00532308965921402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36016_36020_1",
      "ports": {
        "bus1": 36016,
        "bus2": 36020
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36016_36021_1",
      "ports": {
        "bus1": 36016,
        "bus2": 36021
      },
      "params": {
        "R": 0.00028589137946255505,
        "X": 0.0010053229052573442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36017_36019_1",
      "ports": {
        "bus1": 36017,
        "bus2": 36019
      },
      "params": {
        "R": 0.0027494486421346664,
        "X": 0.06664968281984329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36018_36019_1",
      "ports": {
        "bus1": 36018,
        "bus2": 36019
      },
      "params": {
        "R": 0.0027494486421346664,
        "X": 0.06664968281984329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36021_36023_1",
      "ports": {
        "bus1": 36021,
        "bus2": 36023
      },
      "params": {
        "R": 0.015004436485469341,
        "X": 0.06602320820093155,
        "G": 0.0,
        "B": 0.00511608412489295
      },
      "extension": {
        "length": 13269.751703613281,
        "rating": 119.00327205657959
      }
    },
    {
      "class": "Branch",
      "id": "branch_36021_36024_1",
      "ports": {
        "bus1": 36024,
        "bus2": 36021
      },
      "params": {
        "R": 0.016478443518280983,
        "X": 0.04227565973997116,
        "G": 0.0,
        "B": 0.0036985708866268396
      },
      "extension": {
        "length": 9348.769873168945,
        "rating": 132.5875997543335
      }
    },
    {
      "class": "Branch",
      "id": "branch_36022_36037_1",
      "ports": {
        "bus1": 36022,
        "bus2": 36037
      },
      "params": {
        "R": 0.001497229328379035,
        "X": 0.013977410271763802,
        "G": 0.0,
        "B": 0.07785874605178833
      },
      "extension": {
        "length": 23617.686774902344,
        "rating": 609.1329097747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_36022_36427_1",
      "ports": {
        "bus1": 36022,
        "bus2": 36427
      },
      "params": {
        "R": 0.003494101343676448,
        "X": 0.031136613339185715,
        "G": 0.0,
        "B": 0.08568458259105682
      },
      "extension": {
        "length": 37507.64713330078,
        "rating": 535.3781700134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_36022_36757_1",
      "ports": {
        "bus1": 36022,
        "bus2": 36757
      },
      "params": {
        "R": 0.009497568942606449,
        "X": 0.09003759920597076,
        "G": 0.0,
        "B": 0.2863108813762665
      },
      "extension": {
        "length": 123425.62940039062,
        "rating": 534.7500324249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_36023_36035_1",
      "ports": {
        "bus1": 36023,
        "bus2": 36035
      },
      "params": {
        "R": 0.0348348543047905,
        "X": 0.11938435584306717,
        "G": 0.0,
        "B": 0.014012403786182404
      },
      "extension": {
        "length": 30042.713854248046,
        "rating": 134.355890750885
      }
    },
    {
      "class": "Branch",
      "id": "branch_36023_36049_1",
      "ports": {
        "bus1": 36023,
        "bus2": 36049
      },
      "params": {
        "R": 0.013481151312589645,
        "X": 0.05969332158565521,
        "G": 0.0,
        "B": 0.006806478835642337
      },
      "extension": {
        "length": 15002.070755493165,
        "rating": 142.35684871673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_36025_36026_1",
      "ports": {
        "bus1": 36025,
        "bus2": 36026
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36025_36068_1",
      "ports": {
        "bus1": 36025,
        "bus2": 36068
      },
      "params": {
        "R": 0.026810236275196075,
        "X": 0.0999150350689888,
        "G": 0.0,
        "B": 0.007247199770063161
      },
      "extension": {
        "length": 20655.457586059572,
        "rating": 146.87621593475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_36027_36028_1",
      "ports": {
        "bus1": 36027,
        "bus2": 36028
      },
      "params": {
        "R": 0.0002942720311693847,
        "X": 0.001014190842397511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36027_36029_1",
      "ports": {
        "bus1": 36029,
        "bus2": 36027
      },
      "params": {
        "R": 0.005303800106048584,
        "X": 0.023282526060938835,
        "G": 0.0,
        "B": 0.002457320922985673
      },
      "extension": {
        "length": 5440.660326782227,
        "rating": 136.16946935653687
      }
    },
    {
      "class": "Branch",
      "id": "branch_36027_36197_1",
      "ports": {
        "bus1": 36197,
        "bus2": 36027
      },
      "params": {
        "R": 0.003999529406428337,
        "X": 0.016385894268751144,
        "G": 0.0,
        "B": 0.0021235377062112093
      },
      "extension": {
        "length": 3927.7805666198733,
        "rating": 131.6049098968506
      }
    },
    {
      "class": "Branch",
      "id": "branch_36029_36030_1",
      "ports": {
        "bus1": 36030,
        "bus2": 36029
      },
      "params": {
        "R": 0.005585718899965286,
        "X": 0.021260032430291176,
        "G": 0.0,
        "B": 0.002053977223113179
      },
      "extension": {
        "length": 4323.494331298828,
        "rating": 144.48459148406982
      }
    },
    {
      "class": "Branch",
      "id": "branch_36030_36108_1",
      "ports": {
        "bus1": 36030,
        "bus2": 36108
      },
      "params": {
        "R": 0.0071410308592021465,
        "X": 0.026167789474129677,
        "G": 0.0,
        "B": 0.006029237527400255
      },
      "extension": {
        "length": 8447.601786437988,
        "rating": 132.44447708129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_36031_36032_1",
      "ports": {
        "bus1": 36032,
        "bus2": 36031
      },
      "params": {
        "R": 0.0011880624806508422,
        "X": 0.05699588358402252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36031_36032_2",
      "ports": {
        "bus1": 36032,
        "bus2": 36031
      },
      "params": {
        "R": 0.0011880624806508422,
        "X": 0.05699588358402252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36031_36032_3",
      "ports": {
        "bus1": 36032,
        "bus2": 36031
      },
      "params": {
        "R": 0.0011880624806508422,
        "X": 0.05699588358402252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36031_36033_1",
      "ports": {
        "bus1": 36031,
        "bus2": 36033
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36033_36037_1",
      "ports": {
        "bus1": 36033,
        "bus2": 36037
      },
      "params": {
        "R": 0.0018826692830771208,
        "X": 0.017548803240060806,
        "G": 0.0,
        "B": 0.035067662596702576
      },
      "extension": {
        "length": 16906.967738525393,
        "rating": 576.3187408447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_36035_36040_1",
      "ports": {
        "bus1": 36040,
        "bus2": 36035
      },
      "params": {
        "R": 0.004321637563407421,
        "X": 0.020896436646580696,
        "G": 0.0,
        "B": 0.001396381063386798
      },
      "extension": {
        "length": 3895.202729553223,
        "rating": 128.12210321426392
      }
    },
    {
      "class": "Branch",
      "id": "branch_36035_36141_1",
      "ports": {
        "bus1": 36141,
        "bus2": 36035
      },
      "params": {
        "R": 0.004447423852980137,
        "X": 0.018318483605980873,
        "G": 0.0,
        "B": 0.0034500085748732086
      },
      "extension": {
        "length": 5024.81357006836,
        "rating": 136.42767667770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_36036_36037_1",
      "ports": {
        "bus1": 36037,
        "bus2": 36036
      },
      "params": {
        "R": 0.00017203978495672345,
        "X": 0.014743582345545292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36036_36038_1",
      "ports": {
        "bus1": 36036,
        "bus2": 36038
      },
      "params": {
        "R": 0.0002739772025961429,
        "X": 0.0010592617327347398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36037_36137_1",
      "ports": {
        "bus1": 36137,
        "bus2": 36037
      },
      "params": {
        "R": 0.0016177856596186757,
        "X": 0.013783658854663372,
        "G": 0.0,
        "B": 0.032731570303440094
      },
      "extension": {
        "length": 15495.02843334961,
        "rating": 653.4542083740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_36038_36216_1",
      "ports": {
        "bus1": 36216,
        "bus2": 36038
      },
      "params": {
        "R": 0.00023986019368749112,
        "X": 0.004620091523975134,
        "G": 0.0,
        "B": 0.4668112993240356
      },
      "extension": {
        "length": 32713.58617602539,
        "rating": 2331.747627258301
      }
    },
    {
      "class": "Branch",
      "id": "branch_36038_36426_1",
      "ports": {
        "bus1": 36038,
        "bus2": 36426
      },
      "params": {
        "R": 0.0005308943800628185,
        "X": 0.009008589200675488,
        "G": 0.0,
        "B": 0.7124077677726746
      },
      "extension": {
        "length": 58544.55376171875,
        "rating": 2997.4205017089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_36038_36525_1",
      "ports": {
        "bus1": 36038,
        "bus2": 36525
      },
      "params": {
        "R": 0.0004426717641763389,
        "X": 0.00774467783048749,
        "G": 0.0,
        "B": 0.6326555609703064
      },
      "extension": {
        "length": 49641.755504150395,
        "rating": 2579.0374755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_36039_36040_1",
      "ports": {
        "bus1": 36039,
        "bus2": 36040
      },
      "params": {
        "R": 0.007812848314642906,
        "X": 0.02716820314526558,
        "G": 0.0,
        "B": 0.0022031860426068306
      },
      "extension": {
        "length": 5317.334575378418,
        "rating": 136.98692321777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_36039_36069_1",
      "ports": {
        "bus1": 36039,
        "bus2": 36069
      },
      "params": {
        "R": 0.0048622917383909225,
        "X": 0.02428988181054592,
        "G": 0.0,
        "B": 0.003671791637316346
      },
      "extension": {
        "length": 6144.429857849122,
        "rating": 146.84330224990845
      }
    },
    {
      "class": "Branch",
      "id": "branch_36040_36041_1",
      "ports": {
        "bus1": 36040,
        "bus2": 36041
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36042_36043_1",
      "ports": {
        "bus1": 36042,
        "bus2": 36043
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36042_36141_1",
      "ports": {
        "bus1": 36141,
        "bus2": 36042
      },
      "params": {
        "R": 0.0065179793164134026,
        "X": 0.023963559418916702,
        "G": 0.0,
        "B": 0.002583886729553342
      },
      "extension": {
        "length": 5190.217892578125,
        "rating": 129.90046739578247
      }
    },
    {
      "class": "Branch",
      "id": "branch_36044_36045_1",
      "ports": {
        "bus1": 36044,
        "bus2": 36045
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36045_36105_1",
      "ports": {
        "bus1": 36045,
        "bus2": 36105
      },
      "params": {
        "R": 0.003835865994915366,
        "X": 0.01839122548699379,
        "G": 0.0,
        "B": 0.0017391968285664916
      },
      "extension": {
        "length": 4068.698848846436,
        "rating": 147.98108339309692
      }
    },
    {
      "class": "Branch",
      "id": "branch_36045_36166_1",
      "ports": {
        "bus1": 36045,
        "bus2": 36166
      },
      "params": {
        "R": 0.005615501198917627,
        "X": 0.02628849819302559,
        "G": 0.0,
        "B": 0.0030725158285349603
      },
      "extension": {
        "length": 6364.630789123536,
        "rating": 134.74068641662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_36046_36047_1",
      "ports": {
        "bus1": 36046,
        "bus2": 36047
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36046_36137_1",
      "ports": {
        "bus1": 36137,
        "bus2": 36046
      },
      "params": {
        "R": 0.001072441809810698,
        "X": 0.0090603306889534,
        "G": 0.0,
        "B": 0.020997826009988785
      },
      "extension": {
        "length": 8927.265112976074,
        "rating": 506.7152500152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_36046_36159_1",
      "ports": {
        "bus1": 36159,
        "bus2": 36046
      },
      "params": {
        "R": 0.0006077102734707296,
        "X": 0.006178191863000393,
        "G": 0.0,
        "B": 0.016687361523509026
      },
      "extension": {
        "length": 7658.814863342285,
        "rating": 534.6132278442383
      }
    },
    {
      "class": "Branch",
      "id": "branch_36048_36067_1",
      "ports": {
        "bus1": 36048,
        "bus2": 36067
      },
      "params": {
        "R": 0.004746414255350828,
        "X": 0.024281471967697144,
        "G": 0.0,
        "B": 0.002449515275657177
      },
      "extension": {
        "length": 5705.187529174805,
        "rating": 133.57332944869995
      }
    },
    {
      "class": "Branch",
      "id": "branch_36048_36109_1",
      "ports": {
        "bus1": 36109,
        "bus2": 36048
      },
      "params": {
        "R": 0.0058129350654780865,
        "X": 0.02438083104789257,
        "G": 0.0,
        "B": 0.0029218695126473904
      },
      "extension": {
        "length": 6366.7794951782225,
        "rating": 157.74240493774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_36048_36109_2",
      "ports": {
        "bus1": 36109,
        "bus2": 36048
      },
      "params": {
        "R": 0.0058129350654780865,
        "X": 0.02438083104789257,
        "G": 0.0,
        "B": 0.0029218695126473904
      },
      "extension": {
        "length": 6366.7794951782225,
        "rating": 157.74240493774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_36048_36115_1",
      "ports": {
        "bus1": 36115,
        "bus2": 36048
      },
      "params": {
        "R": 0.003242058213800192,
        "X": 0.01218098122626543,
        "G": 0.0,
        "B": 0.00098303088452667
      },
      "extension": {
        "length": 2523.7504182128905,
        "rating": 153.82314920425415
      }
    },
    {
      "class": "Branch",
      "id": "branch_36048_36115_2",
      "ports": {
        "bus1": 36115,
        "bus2": 36048
      },
      "params": {
        "R": 0.003242058213800192,
        "X": 0.01218098122626543,
        "G": 0.0,
        "B": 0.00098303088452667
      },
      "extension": {
        "length": 2523.7504182128905,
        "rating": 153.82314920425415
      }
    },
    {
      "class": "Branch",
      "id": "branch_36049_36429_1",
      "ports": {
        "bus1": 36049,
        "bus2": 36429
      },
      "params": {
        "R": 0.014113888144493103,
        "X": 0.05715661495923996,
        "G": 0.0,
        "B": 0.014181009493768213
      },
      "extension": {
        "length": 17822.450044555666,
        "rating": 145.86044549942017
      }
    },
    {
      "class": "Branch",
      "id": "branch_36050_36052_1",
      "ports": {
        "bus1": 36052,
        "bus2": 36050
      },
      "params": {
        "R": 0.0121915303170681,
        "X": 0.0482083223760128,
        "G": 0.0,
        "B": 0.004811202175915241
      },
      "extension": {
        "length": 11407.064516235352,
        "rating": 109.44929122924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_36050_36717_1",
      "ports": {
        "bus1": 36050,
        "bus2": 36717
      },
      "params": {
        "R": 0.012267098762094975,
        "X": 0.041528210043907166,
        "G": 0.0,
        "B": 0.00425407849252224
      },
      "extension": {
        "length": 9373.295050598144,
        "rating": 114.89726305007935
      }
    },
    {
      "class": "Branch",
      "id": "branch_36051_36052_1",
      "ports": {
        "bus1": 36051,
        "bus2": 36052
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36052_36512_1",
      "ports": {
        "bus1": 36512,
        "bus2": 36052
      },
      "params": {
        "R": 0.014120501466095448,
        "X": 0.05833759903907776,
        "G": 0.0,
        "B": 0.010931972414255142
      },
      "extension": {
        "length": 17158.26812036133,
        "rating": 106.14931583404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_36052_36516_1",
      "ports": {
        "bus1": 36516,
        "bus2": 36052
      },
      "params": {
        "R": 0.00997213739901781,
        "X": 0.050683632493019104,
        "G": 0.0,
        "B": 0.00680153351277113
      },
      "extension": {
        "length": 13301.488092041016,
        "rating": 105.71445226669312
      }
    },
    {
      "class": "Branch",
      "id": "branch_36052_36716_1",
      "ports": {
        "bus1": 36052,
        "bus2": 36716
      },
      "params": {
        "R": 0.019694454967975616,
        "X": 0.09652082622051239,
        "G": 0.0,
        "B": 0.010918399319052696
      },
      "extension": {
        "length": 22909.384241455078,
        "rating": 107.34214782714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_36053_36054_1",
      "ports": {
        "bus1": 36054,
        "bus2": 36053
      },
      "params": {
        "R": 0.018240340054035187,
        "X": 0.07738634943962097,
        "G": 0.0,
        "B": 0.010385856032371521
      },
      "extension": {
        "length": 20767.368336547854,
        "rating": 126.3824462890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_36053_36436_1",
      "ports": {
        "bus1": 36053,
        "bus2": 36436
      },
      "params": {
        "R": 0.03284050524234772,
        "X": 0.1154596284031868,
        "G": 0.0,
        "B": 0.015846963971853256
      },
      "extension": {
        "length": 32291.59258520508,
        "rating": 118.93496513366699
      }
    },
    {
      "class": "Branch",
      "id": "branch_36054_36734_1",
      "ports": {
        "bus1": 36054,
        "bus2": 36734
      },
      "params": {
        "R": 0.034377701580524445,
        "X": 0.1383630931377411,
        "G": 0.0,
        "B": 0.023636233061552048
      },
      "extension": {
        "length": 35279.11050952149,
        "rating": 117.5236701965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_36055_36061_1",
      "ports": {
        "bus1": 36055,
        "bus2": 36061
      },
      "params": {
        "R": 0.009396038018167019,
        "X": 0.05522054433822632,
        "G": 0.0,
        "B": 0.006809718441218138
      },
      "extension": {
        "length": 12955.910162475586,
        "rating": 122.94738292694092
      }
    },
    {
      "class": "Branch",
      "id": "branch_36056_36057_1",
      "ports": {
        "bus1": 36056,
        "bus2": 36057
      },
      "params": {
        "R": 0.00989478174597025,
        "X": 0.0469743013381958,
        "G": 0.0,
        "B": 0.002794174011796713
      },
      "extension": {
        "length": 8540.550205993653,
        "rating": 111.51227951049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_36056_36200_1",
      "ports": {
        "bus1": 36200,
        "bus2": 36056
      },
      "params": {
        "R": 0.01403811201453209,
        "X": 0.06068688631057739,
        "G": 0.0,
        "B": 0.007353606633841991
      },
      "extension": {
        "length": 14389.724830078125,
        "rating": 128.28636169433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_36057_36061_1",
      "ports": {
        "bus1": 36057,
        "bus2": 36061
      },
      "params": {
        "R": 0.015281153842806816,
        "X": 0.07197190821170807,
        "G": 0.0,
        "B": 0.007316403090953827
      },
      "extension": {
        "length": 15441.398265014648,
        "rating": 116.62963628768921
      }
    },
    {
      "class": "Branch",
      "id": "branch_36058_36059_1",
      "ports": {
        "bus1": 36058,
        "bus2": 36059
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36059_36060_1",
      "ports": {
        "bus1": 36059,
        "bus2": 36060
      },
      "params": {
        "R": 0.017151080071926117,
        "X": 0.05721573159098625,
        "G": 0.0,
        "B": 0.006481739692389964
      },
      "extension": {
        "length": 13886.820177978516,
        "rating": 128.80491018295288
      }
    },
    {
      "class": "Branch",
      "id": "branch_36059_36063_1",
      "ports": {
        "bus1": 36063,
        "bus2": 36059
      },
      "params": {
        "R": 0.007494749501347542,
        "X": 0.032262180000543594,
        "G": 0.0,
        "B": 0.0035261118318885565
      },
      "extension": {
        "length": 7378.800862060547,
        "rating": 132.87291526794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_36060_36724_1",
      "ports": {
        "bus1": 36724,
        "bus2": 36060
      },
      "params": {
        "R": 0.016918165609240532,
        "X": 0.08072438091039658,
        "G": 0.0,
        "B": 0.01260843500494957
      },
      "extension": {
        "length": 21450.850245483398,
        "rating": 135.57158708572388
      }
    },
    {
      "class": "Branch",
      "id": "branch_36062_36065_1",
      "ports": {
        "bus1": 36062,
        "bus2": 36065
      },
      "params": {
        "R": 0.0016451661940664053,
        "X": 0.08189478516578674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36062_36066_1",
      "ports": {
        "bus1": 36062,
        "bus2": 36066
      },
      "params": {
        "R": 0.0002210660750279203,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36063_36065_1",
      "ports": {
        "bus1": 36063,
        "bus2": 36065
      },
      "params": {
        "R": 0.00014803721569478512,
        "X": 0.007369164377450943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36064_36065_1",
      "ports": {
        "bus1": 36064,
        "bus2": 36065
      },
      "params": {
        "R": 0.008348015137016773,
        "X": 0.4155562222003937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36067_36115_1",
      "ports": {
        "bus1": 36067,
        "bus2": 36115
      },
      "params": {
        "R": 0.005212938878685236,
        "X": 0.016964979469776154,
        "G": 0.0,
        "B": 0.001672284328378737
      },
      "extension": {
        "length": 3559.6089928894044,
        "rating": 120.44239044189453
      }
    },
    {
      "class": "Branch",
      "id": "branch_36067_36138_1",
      "ports": {
        "bus1": 36138,
        "bus2": 36067
      },
      "params": {
        "R": 0.0014287966769188643,
        "X": 0.007744997274130583,
        "G": 0.0,
        "B": 0.0019298444967716932
      },
      "extension": {
        "length": 2659.6604886932373,
        "rating": 161.81973218917847
      }
    },
    {
      "class": "Branch",
      "id": "branch_36067_36138_2",
      "ports": {
        "bus1": 36138,
        "bus2": 36067
      },
      "params": {
        "R": 0.0014287966769188643,
        "X": 0.007744997274130583,
        "G": 0.0,
        "B": 0.0019298444967716932
      },
      "extension": {
        "length": 2659.6604886932373,
        "rating": 161.81973218917847
      }
    },
    {
      "class": "Branch",
      "id": "branch_36067_36140_1",
      "ports": {
        "bus1": 36140,
        "bus2": 36067
      },
      "params": {
        "R": 0.004061964340507984,
        "X": 0.018729379400610924,
        "G": 0.0,
        "B": 0.002177448943257332
      },
      "extension": {
        "length": 4397.023819885254,
        "rating": 149.35182332992554
      }
    },
    {
      "class": "Branch",
      "id": "branch_36068_36069_1",
      "ports": {
        "bus1": 36068,
        "bus2": 36069
      },
      "params": {
        "R": 0.00771487457677722,
        "X": 0.036419257521629333,
        "G": 0.0,
        "B": 0.003429974662140012
      },
      "extension": {
        "length": 8224.05194329834,
        "rating": 142.14080572128296
      }
    },
    {
      "class": "Branch",
      "id": "branch_36069_36070_1",
      "ports": {
        "bus1": 36069,
        "bus2": 36070
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36069_36197_1",
      "ports": {
        "bus1": 36069,
        "bus2": 36197
      },
      "params": {
        "R": 0.006509150844067335,
        "X": 0.03211221098899841,
        "G": 0.0,
        "B": 0.003990495577454567
      },
      "extension": {
        "length": 8001.304027954102,
        "rating": 125.28308629989624
      }
    },
    {
      "class": "Branch",
      "id": "branch_36071_36137_1",
      "ports": {
        "bus1": 36071,
        "bus2": 36137
      },
      "params": {
        "R": 0.0011715347645804286,
        "X": 0.012569940648972988,
        "G": 0.0,
        "B": 0.034846704453229904
      },
      "extension": {
        "length": 14306.758684936523,
        "rating": 499.31468963623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_36071_36209_1",
      "ports": {
        "bus1": 36209,
        "bus2": 36071
      },
      "params": {
        "R": 0.0023236393462866545,
        "X": 0.017179099842905998,
        "G": 0.0,
        "B": 0.025932272896170616
      },
      "extension": {
        "length": 15496.643032470703,
        "rating": 507.13043212890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_36072_36217_1",
      "ports": {
        "bus1": 36217,
        "bus2": 36072
      },
      "params": {
        "R": 0.001181462430395186,
        "X": 0.009736464358866215,
        "G": 0.0,
        "B": 0.054730355739593506
      },
      "extension": {
        "length": 16552.24246032715,
        "rating": 465.1332378387451
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36074_1",
      "ports": {
        "bus1": 36074,
        "bus2": 36073
      },
      "params": {
        "R": 0.0012312039034441113,
        "X": 0.05221830680966377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36074_2",
      "ports": {
        "bus1": 36074,
        "bus2": 36073
      },
      "params": {
        "R": 0.0012312039034441113,
        "X": 0.05221830680966377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36074_3",
      "ports": {
        "bus1": 36074,
        "bus2": 36073
      },
      "params": {
        "R": 0.0012312039034441113,
        "X": 0.05221830680966377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36074_4",
      "ports": {
        "bus1": 36074,
        "bus2": 36073
      },
      "params": {
        "R": 0.0012312039034441113,
        "X": 0.05221830680966377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36074_5",
      "ports": {
        "bus1": 36074,
        "bus2": 36073
      },
      "params": {
        "R": 0.0012312039034441113,
        "X": 0.05221830680966377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36075_1",
      "ports": {
        "bus1": 36073,
        "bus2": 36075
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36133_1",
      "ports": {
        "bus1": 36073,
        "bus2": 36133
      },
      "params": {
        "R": 0.0010070855496451259,
        "X": 0.009835419245064259,
        "G": 0.0,
        "B": 0.04338966310024261
      },
      "extension": {
        "length": 14935.88907421875,
        "rating": 545.667028427124
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36181_1",
      "ports": {
        "bus1": 36073,
        "bus2": 36181
      },
      "params": {
        "R": 0.0006519024027511477,
        "X": 0.0061746519058942795,
        "G": 0.0,
        "B": 0.02762211300432682
      },
      "extension": {
        "length": 9914.722165283203,
        "rating": 629.1632175445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_36073_36193_1",
      "ports": {
        "bus1": 36073,
        "bus2": 36193
      },
      "params": {
        "R": 0.0016764821484684944,
        "X": 0.015009262599050999,
        "G": 0.0,
        "B": 0.026442114263772964
      },
      "extension": {
        "length": 14805.499451660156,
        "rating": 604.1391372680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_36074_36079_1",
      "ports": {
        "bus1": 36074,
        "bus2": 36079
      },
      "params": {
        "R": 0.0027746702544391155,
        "X": 0.012924674898386002,
        "G": 0.0,
        "B": 0.0013508392730727792
      },
      "extension": {
        "length": 3001.199810119629,
        "rating": 155.8566927909851
      }
    },
    {
      "class": "Branch",
      "id": "branch_36074_36079_2",
      "ports": {
        "bus1": 36074,
        "bus2": 36079
      },
      "params": {
        "R": 0.0027746702544391155,
        "X": 0.012924674898386002,
        "G": 0.0,
        "B": 0.0013508392730727792
      },
      "extension": {
        "length": 3001.199810119629,
        "rating": 155.8566927909851
      }
    },
    {
      "class": "Branch",
      "id": "branch_36074_36082_1",
      "ports": {
        "bus1": 36074,
        "bus2": 36082
      },
      "params": {
        "R": 0.0035656120162457228,
        "X": 0.01545645296573639,
        "G": 0.0,
        "B": 0.0021712754387408495
      },
      "extension": {
        "length": 3992.301221374512,
        "rating": 163.66806030273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_36074_36082_2",
      "ports": {
        "bus1": 36074,
        "bus2": 36082
      },
      "params": {
        "R": 0.0035656120162457228,
        "X": 0.01545645296573639,
        "G": 0.0,
        "B": 0.0021712754387408495
      },
      "extension": {
        "length": 3992.301221374512,
        "rating": 163.66806030273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_36074_36101_1",
      "ports": {
        "bus1": 36074,
        "bus2": 36101
      },
      "params": {
        "R": 0.007231498137116432,
        "X": 0.03204803168773651,
        "G": 0.0,
        "B": 0.0030587580986320972
      },
      "extension": {
        "length": 6708.128310791016,
        "rating": 154.5038938522339
      }
    },
    {
      "class": "Branch",
      "id": "branch_36074_36101_2",
      "ports": {
        "bus1": 36074,
        "bus2": 36101
      },
      "params": {
        "R": 0.007231498137116432,
        "X": 0.03204803168773651,
        "G": 0.0,
        "B": 0.0030587580986320972
      },
      "extension": {
        "length": 6708.128310791016,
        "rating": 154.5038938522339
      }
    },
    {
      "class": "Branch",
      "id": "branch_36076_36077_1",
      "ports": {
        "bus1": 36076,
        "bus2": 36077
      },
      "params": {
        "R": 0.0029544676654040813,
        "X": 0.014851695857942104,
        "G": 0.0,
        "B": 0.001375591498799622
      },
      "extension": {
        "length": 3086.9314550628665,
        "rating": 124.31018352508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_36076_36119_1",
      "ports": {
        "bus1": 36119,
        "bus2": 36076
      },
      "params": {
        "R": 0.0037711430341005325,
        "X": 0.017193568870425224,
        "G": 0.0,
        "B": 0.0013484522933140397
      },
      "extension": {
        "length": 3377.348455078125,
        "rating": 111.83410882949829
      }
    },
    {
      "class": "Branch",
      "id": "branch_36076_36909_1",
      "ports": {
        "bus1": 36076,
        "bus2": 36909
      },
      "params": {
        "R": 0.008363636210560799,
        "X": 0.0372941829264164,
        "G": 0.0,
        "B": 0.01247884798794985
      },
      "extension": {
        "length": 14501.067708251954,
        "rating": 141.37314558029175
      }
    },
    {
      "class": "Branch",
      "id": "branch_36077_36084_1",
      "ports": {
        "bus1": 36084,
        "bus2": 36077
      },
      "params": {
        "R": 0.004620125517249107,
        "X": 0.017043093219399452,
        "G": 0.0,
        "B": 0.0011943295830860734
      },
      "extension": {
        "length": 3245.589416107178,
        "rating": 136.57816648483276
      }
    },
    {
      "class": "Branch",
      "id": "branch_36077_36127_1",
      "ports": {
        "bus1": 36077,
        "bus2": 36127
      },
      "params": {
        "R": 0.0053053381852805614,
        "X": 0.026269741356372833,
        "G": 0.0,
        "B": 0.003806969849392772
      },
      "extension": {
        "length": 7198.602698364258,
        "rating": 144.8678970336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_36078_36119_1",
      "ports": {
        "bus1": 36078,
        "bus2": 36119
      },
      "params": {
        "R": 0.0018949027871713042,
        "X": 0.011707787401974201,
        "G": 0.0,
        "B": 0.0016922670183703303
      },
      "extension": {
        "length": 2933.7285215148927,
        "rating": 129.4836163520813
      }
    },
    {
      "class": "Branch",
      "id": "branch_36078_36124_1",
      "ports": {
        "bus1": 36078,
        "bus2": 36124
      },
      "params": {
        "R": 0.0054003335535526276,
        "X": 0.023293355479836464,
        "G": 0.0,
        "B": 0.004583203233778477
      },
      "extension": {
        "length": 6407.84165158081,
        "rating": 138.01358938217163
      }
    },
    {
      "class": "Branch",
      "id": "branch_36079_36080_1",
      "ports": {
        "bus1": 36079,
        "bus2": 36080
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36079_36082_1",
      "ports": {
        "bus1": 36082,
        "bus2": 36079
      },
      "params": {
        "R": 0.002497057430446148,
        "X": 0.011263513006269932,
        "G": 0.0,
        "B": 0.0020743052009493113
      },
      "extension": {
        "length": 3348.168643157959,
        "rating": 128.78684997558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_36081_36082_1",
      "ports": {
        "bus1": 36081,
        "bus2": 36082
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36082_36107_1",
      "ports": {
        "bus1": 36082,
        "bus2": 36107
      },
      "params": {
        "R": 0.006161618512123823,
        "X": 0.027765687555074692,
        "G": 0.0,
        "B": 0.0016196669312193992
      },
      "extension": {
        "length": 4907.549088226318,
        "rating": 167.65464544296265
      }
    },
    {
      "class": "Branch",
      "id": "branch_36082_36107_2",
      "ports": {
        "bus1": 36082,
        "bus2": 36107
      },
      "params": {
        "R": 0.006161618512123823,
        "X": 0.027765687555074692,
        "G": 0.0,
        "B": 0.0016196669312193992
      },
      "extension": {
        "length": 4907.549088226318,
        "rating": 167.65464544296265
      }
    },
    {
      "class": "Branch",
      "id": "branch_36083_36091_1",
      "ports": {
        "bus1": 36083,
        "bus2": 36091
      },
      "params": {
        "R": 0.003128454554826021,
        "X": 0.015229776501655579,
        "G": 0.0,
        "B": 0.002019096864387393
      },
      "extension": {
        "length": 3822.7333971862795,
        "rating": 131.04653358459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_36083_36116_1",
      "ports": {
        "bus1": 36083,
        "bus2": 36116
      },
      "params": {
        "R": 0.003605135250836611,
        "X": 0.013653303496539593,
        "G": 0.0,
        "B": 0.0017055178759619594
      },
      "extension": {
        "length": 3585.3451196594237,
        "rating": 135.3235125541687
      }
    },
    {
      "class": "Branch",
      "id": "branch_36083_36151_1",
      "ports": {
        "bus1": 36151,
        "bus2": 36083
      },
      "params": {
        "R": 0.006435790099203587,
        "X": 0.02441970817744732,
        "G": 0.0,
        "B": 0.0023943614214658737
      },
      "extension": {
        "length": 5106.610972595215,
        "rating": 135.5264663696289
      }
    },
    {
      "class": "Branch",
      "id": "branch_36083_36196_1",
      "ports": {
        "bus1": 36196,
        "bus2": 36083
      },
      "params": {
        "R": 0.004232043866068125,
        "X": 0.017021041363477707,
        "G": 0.0,
        "B": 0.002575215417891741
      },
      "extension": {
        "length": 4585.457666931153,
        "rating": 138.8938546180725
      }
    },
    {
      "class": "Branch",
      "id": "branch_36084_36096_1",
      "ports": {
        "bus1": 36084,
        "bus2": 36096
      },
      "params": {
        "R": 0.0025945662055164576,
        "X": 0.013135982677340508,
        "G": 0.0,
        "B": 0.002021700842306018
      },
      "extension": {
        "length": 3698.494062011719,
        "rating": 128.56916189193726
      }
    },
    {
      "class": "Branch",
      "id": "branch_36085_36086_1",
      "ports": {
        "bus1": 36085,
        "bus2": 36086
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36086_36126_1",
      "ports": {
        "bus1": 36086,
        "bus2": 36126
      },
      "params": {
        "R": 0.0058339801616966724,
        "X": 0.027955934405326843,
        "G": 0.0,
        "B": 0.0033714617602527137
      },
      "extension": {
        "length": 6794.752627990722,
        "rating": 152.84051895141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_36086_36126_2",
      "ports": {
        "bus1": 36086,
        "bus2": 36126
      },
      "params": {
        "R": 0.0058339801616966724,
        "X": 0.027955934405326843,
        "G": 0.0,
        "B": 0.0033714617602527137
      },
      "extension": {
        "length": 6794.752627990722,
        "rating": 152.84051895141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_36086_36149_1",
      "ports": {
        "bus1": 36086,
        "bus2": 36149
      },
      "params": {
        "R": 0.003052135929465294,
        "X": 0.014349675737321377,
        "G": 0.0,
        "B": 0.0014753362629562616
      },
      "extension": {
        "length": 3150.0450910491945,
        "rating": 149.7349977493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_36087_36090_1",
      "ports": {
        "bus1": 36087,
        "bus2": 36090
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0015699639916419983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36087_36091_1",
      "ports": {
        "bus1": 36087,
        "bus2": 36091
      },
      "params": {
        "R": 0.0002523364091757685,
        "X": 0.0010084158275276423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36087_36092_1",
      "ports": {
        "bus1": 36087,
        "bus2": 36092
      },
      "params": {
        "R": 0.0002974429226014763,
        "X": 0.0011733085848391056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36088_36090_1",
      "ports": {
        "bus1": 36088,
        "bus2": 36090
      },
      "params": {
        "R": 0.0016412729164585471,
        "X": 0.04568452388048172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36089_36090_1",
      "ports": {
        "bus1": 36089,
        "bus2": 36090
      },
      "params": {
        "R": 0.0016412729164585471,
        "X": 0.04568452388048172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36091_36102_1",
      "ports": {
        "bus1": 36102,
        "bus2": 36091
      },
      "params": {
        "R": 0.0025486587546765804,
        "X": 0.010628914460539818,
        "G": 0.0,
        "B": 0.00199829856865108
      },
      "extension": {
        "length": 3410.484955718994,
        "rating": 113.51062059402466
      }
    },
    {
      "class": "Branch",
      "id": "branch_36091_36218_1",
      "ports": {
        "bus1": 36091,
        "bus2": 36218
      },
      "params": {
        "R": 0.005611346568912268,
        "X": 0.027856864035129547,
        "G": 0.0,
        "B": 0.0027779643423855305
      },
      "extension": {
        "length": 6313.537245025635,
        "rating": 118.17598342895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_36093_36094_1",
      "ports": {
        "bus1": 36093,
        "bus2": 36094
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36094_36151_1",
      "ports": {
        "bus1": 36094,
        "bus2": 36151
      },
      "params": {
        "R": 0.0031114486046135426,
        "X": 0.01024096179753542,
        "G": 0.0,
        "B": 0.0024844245053827763
      },
      "extension": {
        "length": 3786.491632598877,
        "rating": 142.75413751602173
      }
    },
    {
      "class": "Branch",
      "id": "branch_36094_36166_1",
      "ports": {
        "bus1": 36094,
        "bus2": 36166
      },
      "params": {
        "R": 0.0026613599620759487,
        "X": 0.010710572823882103,
        "G": 0.0,
        "B": 0.001575762638822198
      },
      "extension": {
        "length": 2709.0600082855226,
        "rating": 150.6001591682434
      }
    },
    {
      "class": "Branch",
      "id": "branch_36094_36166_2",
      "ports": {
        "bus1": 36094,
        "bus2": 36166
      },
      "params": {
        "R": 0.0026613599620759487,
        "X": 0.010710572823882103,
        "G": 0.0,
        "B": 0.001575762638822198
      },
      "extension": {
        "length": 2709.0600082855226,
        "rating": 150.6001591682434
      }
    },
    {
      "class": "Branch",
      "id": "branch_36095_36099_1",
      "ports": {
        "bus1": 36095,
        "bus2": 36099
      },
      "params": {
        "R": 0.002215140964835882,
        "X": 0.009378175251185894,
        "G": 0.0,
        "B": 0.0014302983181551099
      },
      "extension": {
        "length": 2609.450791809082,
        "rating": 130.28115034103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_36095_36127_1",
      "ports": {
        "bus1": 36095,
        "bus2": 36127
      },
      "params": {
        "R": 0.0029401269275695086,
        "X": 0.012074276804924011,
        "G": 0.0,
        "B": 0.001068935147486627
      },
      "extension": {
        "length": 2636.70463407898,
        "rating": 150.07963180541992
      }
    },
    {
      "class": "Branch",
      "id": "branch_36095_36136_1",
      "ports": {
        "bus1": 36136,
        "bus2": 36095
      },
      "params": {
        "R": 0.005319884046912193,
        "X": 0.018536124378442764,
        "G": 0.0,
        "B": 0.001967137213796377
      },
      "extension": {
        "length": 4555.229977111817,
        "rating": 143.6772108078003
      }
    },
    {
      "class": "Branch",
      "id": "branch_36096_36097_1",
      "ports": {
        "bus1": 36096,
        "bus2": 36097
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36096_36102_1",
      "ports": {
        "bus1": 36096,
        "bus2": 36102
      },
      "params": {
        "R": 0.002164326375350356,
        "X": 0.009065497666597366,
        "G": 0.0,
        "B": 0.0015028729103505611
      },
      "extension": {
        "length": 2578.93801473999,
        "rating": 126.738440990448
      }
    },
    {
      "class": "Branch",
      "id": "branch_36096_36156_1",
      "ports": {
        "bus1": 36156,
        "bus2": 36096
      },
      "params": {
        "R": 0.003386925207450986,
        "X": 0.011915861628949642,
        "G": 0.0,
        "B": 0.0011222127359360456
      },
      "extension": {
        "length": 2576.0696840057376,
        "rating": 117.73852109909058
      }
    },
    {
      "class": "Branch",
      "id": "branch_36099_36101_1",
      "ports": {
        "bus1": 36099,
        "bus2": 36101
      },
      "params": {
        "R": 0.003995531238615513,
        "X": 0.021831199526786804,
        "G": 0.0,
        "B": 0.0019397491123527286
      },
      "extension": {
        "length": 4505.133279144287,
        "rating": 152.97741889953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_36099_36101_2",
      "ports": {
        "bus1": 36099,
        "bus2": 36101
      },
      "params": {
        "R": 0.003995531238615513,
        "X": 0.021831199526786804,
        "G": 0.0,
        "B": 0.0019397491123527286
      },
      "extension": {
        "length": 4505.133279144287,
        "rating": 152.97741889953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_36099_36124_1",
      "ports": {
        "bus1": 36124,
        "bus2": 36099
      },
      "params": {
        "R": 0.004204331897199154,
        "X": 0.01679321378469467,
        "G": 0.0,
        "B": 0.0019881248008459806
      },
      "extension": {
        "length": 3919.14200088501,
        "rating": 142.9174780845642
      }
    },
    {
      "class": "Branch",
      "id": "branch_36100_36101_1",
      "ports": {
        "bus1": 36100,
        "bus2": 36101
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36102_36103_1",
      "ports": {
        "bus1": 36102,
        "bus2": 36103
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36104_36109_1",
      "ports": {
        "bus1": 36104,
        "bus2": 36109
      },
      "params": {
        "R": 0.007036828435957432,
        "X": 0.033516038209199905,
        "G": 0.0,
        "B": 0.004216786939650774
      },
      "extension": {
        "length": 8163.360205993653,
        "rating": 136.0811471939087
      }
    },
    {
      "class": "Branch",
      "id": "branch_36104_36207_1",
      "ports": {
        "bus1": 36207,
        "bus2": 36104
      },
      "params": {
        "R": 0.007193276658654213,
        "X": 0.03459589555859566,
        "G": 0.0,
        "B": 0.004731333814561367
      },
      "extension": {
        "length": 9018.638837951661,
        "rating": 127.42666006088257
      }
    },
    {
      "class": "Branch",
      "id": "branch_36105_36108_1",
      "ports": {
        "bus1": 36105,
        "bus2": 36108
      },
      "params": {
        "R": 0.01825140416622162,
        "X": 0.0770765021443367,
        "G": 0.0,
        "B": 0.01066611148416996
      },
      "extension": {
        "length": 19679.63961401367,
        "rating": 140.8370852470398
      }
    },
    {
      "class": "Branch",
      "id": "branch_36105_36138_1",
      "ports": {
        "bus1": 36105,
        "bus2": 36138
      },
      "params": {
        "R": 0.003712198929861188,
        "X": 0.014362666755914688,
        "G": 0.0,
        "B": 0.0013814984122291207
      },
      "extension": {
        "length": 3392.818754974365,
        "rating": 166.46262407302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_36105_36138_2",
      "ports": {
        "bus1": 36105,
        "bus2": 36138
      },
      "params": {
        "R": 0.003712198929861188,
        "X": 0.014362666755914688,
        "G": 0.0,
        "B": 0.0013814984122291207
      },
      "extension": {
        "length": 3392.818754974365,
        "rating": 166.46262407302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_36106_36107_1",
      "ports": {
        "bus1": 36106,
        "bus2": 36107
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36107_36125_1",
      "ports": {
        "bus1": 36107,
        "bus2": 36125
      },
      "params": {
        "R": 0.003018392715603113,
        "X": 0.01758556067943573,
        "G": 0.0,
        "B": 0.002117665484547615
      },
      "extension": {
        "length": 4182.318204345704,
        "rating": 147.66314029693604
      }
    },
    {
      "class": "Branch",
      "id": "branch_36109_36196_1",
      "ports": {
        "bus1": 36196,
        "bus2": 36109
      },
      "params": {
        "R": 0.006473223213106394,
        "X": 0.02868284098803997,
        "G": 0.0,
        "B": 0.0017425268888473513
      },
      "extension": {
        "length": 4952.984245147705,
        "rating": 144.43062543869019
      }
    },
    {
      "class": "Branch",
      "id": "branch_36110_36113_1",
      "ports": {
        "bus1": 36110,
        "bus2": 36113
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.00015855953097343445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36110_36114_1",
      "ports": {
        "bus1": 36110,
        "bus2": 36114
      },
      "params": {
        "R": 0.00020146447059232742,
        "X": 0.0010988640133291483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36110_36115_1",
      "ports": {
        "bus1": 36110,
        "bus2": 36115
      },
      "params": {
        "R": 0.00022863075719214976,
        "X": 0.0010957762133330107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36111_36113_1",
      "ports": {
        "bus1": 36111,
        "bus2": 36113
      },
      "params": {
        "R": 0.0013005166547372937,
        "X": 0.03880883380770683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36112_36113_1",
      "ports": {
        "bus1": 36112,
        "bus2": 36113
      },
      "params": {
        "R": 0.0013005166547372937,
        "X": 0.03880883380770683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36115_36138_1",
      "ports": {
        "bus1": 36138,
        "bus2": 36115
      },
      "params": {
        "R": 0.003331271465867758,
        "X": 0.013862776570022106,
        "G": 0.0,
        "B": 0.001001151860691607
      },
      "extension": {
        "length": 2667.530316467285,
        "rating": 153.9603352546692
      }
    },
    {
      "class": "Branch",
      "id": "branch_36115_36138_2",
      "ports": {
        "bus1": 36138,
        "bus2": 36115
      },
      "params": {
        "R": 0.003331271465867758,
        "X": 0.013862776570022106,
        "G": 0.0,
        "B": 0.001001151860691607
      },
      "extension": {
        "length": 2667.530316467285,
        "rating": 153.9603352546692
      }
    },
    {
      "class": "Branch",
      "id": "branch_36116_36218_1",
      "ports": {
        "bus1": 36116,
        "bus2": 36218
      },
      "params": {
        "R": 0.0021966248750686646,
        "X": 0.009734525345265865,
        "G": 0.0,
        "B": 0.0013892947463318706
      },
      "extension": {
        "length": 2484.814521560669,
        "rating": 125.07349252700806
      }
    },
    {
      "class": "Branch",
      "id": "branch_36117_36118_1",
      "ports": {
        "bus1": 36117,
        "bus2": 36118
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36117_36125_1",
      "ports": {
        "bus1": 36117,
        "bus2": 36125
      },
      "params": {
        "R": 0.007649424485862255,
        "X": 0.028379902243614197,
        "G": 0.0,
        "B": 0.002230894286185503
      },
      "extension": {
        "length": 6096.893957061768,
        "rating": 132.26546049118042
      }
    },
    {
      "class": "Branch",
      "id": "branch_36117_36129_1",
      "ports": {
        "bus1": 36129,
        "bus2": 36117
      },
      "params": {
        "R": 0.005869984161108732,
        "X": 0.024558011442422867,
        "G": 0.0,
        "B": 0.0027956117410212755
      },
      "extension": {
        "length": 5239.711418060303,
        "rating": 110.67758798599243
      }
    },
    {
      "class": "Branch",
      "id": "branch_36119_36120_1",
      "ports": {
        "bus1": 36119,
        "bus2": 36120
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36119_36129_1",
      "ports": {
        "bus1": 36129,
        "bus2": 36119
      },
      "params": {
        "R": 0.0035871081054210663,
        "X": 0.014043533243238926,
        "G": 0.0,
        "B": 0.0017088204622268677
      },
      "extension": {
        "length": 3600.3695630493166,
        "rating": 118.10415983200073
      }
    },
    {
      "class": "Branch",
      "id": "branch_36121_36128_1",
      "ports": {
        "bus1": 36121,
        "bus2": 36128
      },
      "params": {
        "R": 0.003411027602851391,
        "X": 0.01477610319852829,
        "G": 0.0,
        "B": 0.002857693238183856
      },
      "extension": {
        "length": 4661.749393890381,
        "rating": 138.560152053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_36121_36146_1",
      "ports": {
        "bus1": 36121,
        "bus2": 36146
      },
      "params": {
        "R": 0.0030166241340339184,
        "X": 0.013102754019200802,
        "G": 0.0,
        "B": 0.0009766126750037074
      },
      "extension": {
        "length": 2488.996824417114,
        "rating": 117.03149080276489
      }
    },
    {
      "class": "Branch",
      "id": "branch_36121_36184_1",
      "ports": {
        "bus1": 36184,
        "bus2": 36121
      },
      "params": {
        "R": 0.0020010063890367746,
        "X": 0.010350685566663742,
        "G": 0.0,
        "B": 0.00134976115077734
      },
      "extension": {
        "length": 2612.0468891601563,
        "rating": 157.78546333312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_36121_36184_2",
      "ports": {
        "bus1": 36184,
        "bus2": 36121
      },
      "params": {
        "R": 0.0020010063890367746,
        "X": 0.010350685566663742,
        "G": 0.0,
        "B": 0.00134976115077734
      },
      "extension": {
        "length": 2612.0468891601563,
        "rating": 157.78546333312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_36121_37068_1",
      "ports": {
        "bus1": 36121,
        "bus2": 37068
      },
      "params": {
        "R": 0.002229357371106744,
        "X": 0.01094545517116785,
        "G": 0.0,
        "B": 0.0014830644940957427
      },
      "extension": {
        "length": 3000.5356297302246,
        "rating": 132.56741762161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_36121_37104_1",
      "ports": {
        "bus1": 36121,
        "bus2": 37104
      },
      "params": {
        "R": 0.0017557664541527629,
        "X": 0.008532430045306683,
        "G": 0.0,
        "B": 0.0006220603827387094
      },
      "extension": {
        "length": 1778.0308547058105,
        "rating": 127.31834650039673
      }
    },
    {
      "class": "Branch",
      "id": "branch_36122_36130_1",
      "ports": {
        "bus1": 36122,
        "bus2": 36130
      },
      "params": {
        "R": 0.0035571041516959667,
        "X": 0.012959782034158707,
        "G": 0.0,
        "B": 0.0015016831457614899
      },
      "extension": {
        "length": 3415.59964352417,
        "rating": 133.34718942642212
      }
    },
    {
      "class": "Branch",
      "id": "branch_36122_36149_1",
      "ports": {
        "bus1": 36122,
        "bus2": 36149
      },
      "params": {
        "R": 0.0028232329059392214,
        "X": 0.01267224084585905,
        "G": 0.0,
        "B": 0.0019529067212715745
      },
      "extension": {
        "length": 3148.263583511353,
        "rating": 139.31612968444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_36123_36124_1",
      "ports": {
        "bus1": 36123,
        "bus2": 36124
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36126_36131_1",
      "ports": {
        "bus1": 36131,
        "bus2": 36126
      },
      "params": {
        "R": 0.0030841820407658815,
        "X": 0.013690432533621788,
        "G": 0.0,
        "B": 0.001519307610578835
      },
      "extension": {
        "length": 2977.822463790894,
        "rating": 156.62966966629028
      }
    },
    {
      "class": "Branch",
      "id": "branch_36126_36131_2",
      "ports": {
        "bus1": 36131,
        "bus2": 36126
      },
      "params": {
        "R": 0.0030841820407658815,
        "X": 0.013690432533621788,
        "G": 0.0,
        "B": 0.001519307610578835
      },
      "extension": {
        "length": 2977.822463790894,
        "rating": 156.62966966629028
      }
    },
    {
      "class": "Branch",
      "id": "branch_36126_36849_1",
      "ports": {
        "bus1": 36126,
        "bus2": 36849
      },
      "params": {
        "R": 0.0025879940949380398,
        "X": 0.013995431363582611,
        "G": 0.0,
        "B": 0.0023764593061059713
      },
      "extension": {
        "length": 4241.582203216552,
        "rating": 120.25755643844604
      }
    },
    {
      "class": "Branch",
      "id": "branch_36128_36135_1",
      "ports": {
        "bus1": 36135,
        "bus2": 36128
      },
      "params": {
        "R": 0.003697205102071166,
        "X": 0.017594972625374794,
        "G": 0.0,
        "B": 0.0015674986643716695
      },
      "extension": {
        "length": 3710.8579468688968,
        "rating": 132.6990246772766
      }
    },
    {
      "class": "Branch",
      "id": "branch_36130_36156_1",
      "ports": {
        "bus1": 36130,
        "bus2": 36156
      },
      "params": {
        "R": 0.004147289786487818,
        "X": 0.018825922161340714,
        "G": 0.0,
        "B": 0.0017467522993683815
      },
      "extension": {
        "length": 4084.1211865539553,
        "rating": 125.685715675354
      }
    },
    {
      "class": "Branch",
      "id": "branch_36131_36147_1",
      "ports": {
        "bus1": 36147,
        "bus2": 36131
      },
      "params": {
        "R": 0.004974177572876215,
        "X": 0.018045661970973015,
        "G": 0.0,
        "B": 0.0012054216349497437
      },
      "extension": {
        "length": 3298.403459838867,
        "rating": 143.2552456855774
      }
    },
    {
      "class": "Branch",
      "id": "branch_36131_37104_1",
      "ports": {
        "bus1": 37104,
        "bus2": 36131
      },
      "params": {
        "R": 0.0038445487152785063,
        "X": 0.01708340458571911,
        "G": 0.0,
        "B": 0.0012259393697604537
      },
      "extension": {
        "length": 3377.954313446045,
        "rating": 180.77253103256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_36131_37104_2",
      "ports": {
        "bus1": 37104,
        "bus2": 36131
      },
      "params": {
        "R": 0.0038445487152785063,
        "X": 0.01708340458571911,
        "G": 0.0,
        "B": 0.0012259393697604537
      },
      "extension": {
        "length": 3377.954313446045,
        "rating": 180.77253103256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_36131_37104_3",
      "ports": {
        "bus1": 37104,
        "bus2": 36131
      },
      "params": {
        "R": 0.0038445487152785063,
        "X": 0.01708340458571911,
        "G": 0.0,
        "B": 0.0012259393697604537
      },
      "extension": {
        "length": 3377.954313446045,
        "rating": 180.77253103256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_36132_36165_1",
      "ports": {
        "bus1": 36132,
        "bus2": 36165
      },
      "params": {
        "R": 0.006693297531455755,
        "X": 0.027130218222737312,
        "G": 0.0,
        "B": 0.0027397542726248503
      },
      "extension": {
        "length": 5677.633443603516,
        "rating": 124.93588924407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_36132_36849_1",
      "ports": {
        "bus1": 36132,
        "bus2": 36849
      },
      "params": {
        "R": 0.008359460160136223,
        "X": 0.036765292286872864,
        "G": 0.0,
        "B": 0.003314300905913115
      },
      "extension": {
        "length": 7701.133629089356,
        "rating": 134.12327766418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_36133_36134_1",
      "ports": {
        "bus1": 36133,
        "bus2": 36134
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36133_36193_1",
      "ports": {
        "bus1": 36193,
        "bus2": 36133
      },
      "params": {
        "R": 0.0013325061881914735,
        "X": 0.01310840342193842,
        "G": 0.0,
        "B": 0.03484201058745384
      },
      "extension": {
        "length": 15480.378862426758,
        "rating": 537.5960350036621
      }
    },
    {
      "class": "Branch",
      "id": "branch_36133_36217_1",
      "ports": {
        "bus1": 36133,
        "bus2": 36217
      },
      "params": {
        "R": 0.0008152395021170378,
        "X": 0.008843736723065376,
        "G": 0.0,
        "B": 0.02949836105108261
      },
      "extension": {
        "length": 12013.0456673584,
        "rating": 498.23451042175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_36135_36849_1",
      "ports": {
        "bus1": 36849,
        "bus2": 36135
      },
      "params": {
        "R": 0.005427229218184948,
        "X": 0.020244423300027847,
        "G": 0.0,
        "B": 0.0020167564507573843
      },
      "extension": {
        "length": 4426.326798706054,
        "rating": 134.3746304512024
      }
    },
    {
      "class": "Branch",
      "id": "branch_36135_37068_1",
      "ports": {
        "bus1": 36135,
        "bus2": 37068
      },
      "params": {
        "R": 0.00955277495086193,
        "X": 0.027830759063363075,
        "G": 0.0,
        "B": 0.0032017510384321213
      },
      "extension": {
        "length": 6487.4723142700195,
        "rating": 132.49177932739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_36136_36145_1",
      "ports": {
        "bus1": 36136,
        "bus2": 36145
      },
      "params": {
        "R": 0.004217313602566719,
        "X": 0.020421894267201424,
        "G": 0.0,
        "B": 0.0016669102478772402
      },
      "extension": {
        "length": 4360.582916290284,
        "rating": 133.55871438980103
      }
    },
    {
      "class": "Branch",
      "id": "branch_36136_36190_1",
      "ports": {
        "bus1": 36190,
        "bus2": 36136
      },
      "params": {
        "R": 0.006977037526667118,
        "X": 0.029143288731575012,
        "G": 0.0,
        "B": 0.005226395558565855
      },
      "extension": {
        "length": 8561.881485351563,
        "rating": 153.17214727401733
      }
    },
    {
      "class": "Branch",
      "id": "branch_36136_36190_2",
      "ports": {
        "bus1": 36190,
        "bus2": 36136
      },
      "params": {
        "R": 0.006977037526667118,
        "X": 0.029143288731575012,
        "G": 0.0,
        "B": 0.005226395558565855
      },
      "extension": {
        "length": 8561.881485351563,
        "rating": 153.17214727401733
      }
    },
    {
      "class": "Branch",
      "id": "branch_36137_36138_1",
      "ports": {
        "bus1": 36138,
        "bus2": 36137
      },
      "params": {
        "R": 0.0018273463938385248,
        "X": 0.07683338224887848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36137_36138_2",
      "ports": {
        "bus1": 36138,
        "bus2": 36137
      },
      "params": {
        "R": 0.0018273463938385248,
        "X": 0.07683338224887848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36137_36138_3",
      "ports": {
        "bus1": 36138,
        "bus2": 36137
      },
      "params": {
        "R": 0.0018273463938385248,
        "X": 0.07683338224887848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36137_36138_4",
      "ports": {
        "bus1": 36138,
        "bus2": 36137
      },
      "params": {
        "R": 0.0018273463938385248,
        "X": 0.07683338224887848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36137_36139_1",
      "ports": {
        "bus1": 36137,
        "bus2": 36139
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36140_36162_1",
      "ports": {
        "bus1": 36140,
        "bus2": 36162
      },
      "params": {
        "R": 0.004705521743744612,
        "X": 0.0184729415923357,
        "G": 0.0,
        "B": 0.008748537860810757
      },
      "extension": {
        "length": 7515.174630981445,
        "rating": 144.00759935379028
      }
    },
    {
      "class": "Branch",
      "id": "branch_36142_36178_1",
      "ports": {
        "bus1": 36142,
        "bus2": 36178
      },
      "params": {
        "R": 0.002072693081572652,
        "X": 0.010917479172348976,
        "G": 0.0,
        "B": 0.0011979829287156463
      },
      "extension": {
        "length": 2694.308949371338,
        "rating": 133.0570101737976
      }
    },
    {
      "class": "Branch",
      "id": "branch_36142_36179_1",
      "ports": {
        "bus1": 36142,
        "bus2": 36179
      },
      "params": {
        "R": 0.003582063829526305,
        "X": 0.020102621987462044,
        "G": 0.0,
        "B": 0.0015419444534927604
      },
      "extension": {
        "length": 4041.3147412719727,
        "rating": 120.64480781555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_36143_36163_1",
      "ports": {
        "bus1": 36143,
        "bus2": 36163
      },
      "params": {
        "R": 0.0050636944361031055,
        "X": 0.019787726923823357,
        "G": 0.0,
        "B": 0.0020925807766616344
      },
      "extension": {
        "length": 4843.222200714112,
        "rating": 138.68054151535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_36143_37068_1",
      "ports": {
        "bus1": 36143,
        "bus2": 37068
      },
      "params": {
        "R": 0.005051117856055498,
        "X": 0.02062142640352249,
        "G": 0.0,
        "B": 0.0016141239320859313
      },
      "extension": {
        "length": 3923.099840698242,
        "rating": 148.23607206344604
      }
    },
    {
      "class": "Branch",
      "id": "branch_36144_36146_1",
      "ports": {
        "bus1": 36146,
        "bus2": 36144
      },
      "params": {
        "R": 0.006177955772727728,
        "X": 0.02450697496533394,
        "G": 0.0,
        "B": 0.0024380823597311974
      },
      "extension": {
        "length": 5046.469457519532,
        "rating": 147.10140228271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_36144_36147_1",
      "ports": {
        "bus1": 36144,
        "bus2": 36147
      },
      "params": {
        "R": 0.007427220698446035,
        "X": 0.03298475965857506,
        "G": 0.0,
        "B": 0.0027896021492779255
      },
      "extension": {
        "length": 7445.931043579102,
        "rating": 129.07884120941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_36144_36186_1",
      "ports": {
        "bus1": 36144,
        "bus2": 36186
      },
      "params": {
        "R": 0.005170837510377169,
        "X": 0.022695042192935944,
        "G": 0.0,
        "B": 0.0018674855818971992
      },
      "extension": {
        "length": 4779.241024658203,
        "rating": 121.95494174957275
      }
    },
    {
      "class": "Branch",
      "id": "branch_36145_36147_1",
      "ports": {
        "bus1": 36145,
        "bus2": 36147
      },
      "params": {
        "R": 0.002322206972166896,
        "X": 0.01195988617837429,
        "G": 0.0,
        "B": 0.0019011530093848707
      },
      "extension": {
        "length": 3097.1257223510743,
        "rating": 117.11887121200562
      }
    },
    {
      "class": "Branch",
      "id": "branch_36146_36184_1",
      "ports": {
        "bus1": 36146,
        "bus2": 36184
      },
      "params": {
        "R": 0.002119723241776228,
        "X": 0.009589381515979767,
        "G": 0.0,
        "B": 0.0008557697874493897
      },
      "extension": {
        "length": 2215.719592163086,
        "rating": 154.27755117416382
      }
    },
    {
      "class": "Branch",
      "id": "branch_36146_36184_2",
      "ports": {
        "bus1": 36146,
        "bus2": 36184
      },
      "params": {
        "R": 0.002119723241776228,
        "X": 0.009589381515979767,
        "G": 0.0,
        "B": 0.0008557697874493897
      },
      "extension": {
        "length": 2215.719592163086,
        "rating": 154.27755117416382
      }
    },
    {
      "class": "Branch",
      "id": "branch_36146_37104_1",
      "ports": {
        "bus1": 36146,
        "bus2": 37104
      },
      "params": {
        "R": 0.004285210743546486,
        "X": 0.01873607188463211,
        "G": 0.0,
        "B": 0.0014005204429849982
      },
      "extension": {
        "length": 3883.3035023803714,
        "rating": 121.74084186553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_36147_36909_1",
      "ports": {
        "bus1": 36909,
        "bus2": 36147
      },
      "params": {
        "R": 0.0015203277580440044,
        "X": 0.00784157682210207,
        "G": 0.0,
        "B": 0.0007584416889585555
      },
      "extension": {
        "length": 1738.8002783660888,
        "rating": 140.9414291381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_36148_36153_1",
      "ports": {
        "bus1": 36148,
        "bus2": 36153
      },
      "params": {
        "R": 0.0034027358051389456,
        "X": 0.01424203347414732,
        "G": 0.0,
        "B": 0.001285503269173205
      },
      "extension": {
        "length": 3185.4356227111816,
        "rating": 127.9118299484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_36148_36179_1",
      "ports": {
        "bus1": 36148,
        "bus2": 36179
      },
      "params": {
        "R": 0.009794377721846104,
        "X": 0.0543937012553215,
        "G": 0.0,
        "B": 0.011197815649211407
      },
      "extension": {
        "length": 17785.061024414063,
        "rating": 119.86267566680908
      }
    },
    {
      "class": "Branch",
      "id": "branch_36148_36849_1",
      "ports": {
        "bus1": 36849,
        "bus2": 36148
      },
      "params": {
        "R": 0.0022752333898097277,
        "X": 0.00925600714981556,
        "G": 0.0,
        "B": 0.0008817411144264042
      },
      "extension": {
        "length": 2003.8458560943604,
        "rating": 119.37321424484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_36149_36150_1",
      "ports": {
        "bus1": 36149,
        "bus2": 36150
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36152_36153_1",
      "ports": {
        "bus1": 36152,
        "bus2": 36153
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36153_36155_1",
      "ports": {
        "bus1": 36155,
        "bus2": 36153
      },
      "params": {
        "R": 0.0031280010007321835,
        "X": 0.01879144087433815,
        "G": 0.0,
        "B": 0.0019475109875202181
      },
      "extension": {
        "length": 4365.857989654542,
        "rating": 150.45522451400757
      }
    },
    {
      "class": "Branch",
      "id": "branch_36153_36168_1",
      "ports": {
        "bus1": 36153,
        "bus2": 36168
      },
      "params": {
        "R": 0.00862934160977602,
        "X": 0.029609858989715576,
        "G": 0.0,
        "B": 0.006605303846299648
      },
      "extension": {
        "length": 9896.118975219726,
        "rating": 155.0246238708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_36153_36168_2",
      "ports": {
        "bus1": 36153,
        "bus2": 36168
      },
      "params": {
        "R": 0.00862934160977602,
        "X": 0.029609858989715576,
        "G": 0.0,
        "B": 0.006605303846299648
      },
      "extension": {
        "length": 9896.118975219726,
        "rating": 155.0246238708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_36155_36166_1",
      "ports": {
        "bus1": 36166,
        "bus2": 36155
      },
      "params": {
        "R": 0.003719668136909604,
        "X": 0.015430023893713951,
        "G": 0.0,
        "B": 0.0023615285754203796
      },
      "extension": {
        "length": 4083.2237180786133,
        "rating": 147.57070541381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_36157_36163_1",
      "ports": {
        "bus1": 36157,
        "bus2": 36163
      },
      "params": {
        "R": 0.006331092212349176,
        "X": 0.030985146760940552,
        "G": 0.0,
        "B": 0.0014856765046715736
      },
      "extension": {
        "length": 4910.914115386963,
        "rating": 121.87117338180542
      }
    },
    {
      "class": "Branch",
      "id": "branch_36157_36164_1",
      "ports": {
        "bus1": 36157,
        "bus2": 36164
      },
      "params": {
        "R": 0.0035376304294914007,
        "X": 0.015285403467714787,
        "G": 0.0,
        "B": 0.001876700669527054
      },
      "extension": {
        "length": 3919.3879509887697,
        "rating": 140.6676173210144
      }
    },
    {
      "class": "Branch",
      "id": "branch_36157_36198_1",
      "ports": {
        "bus1": 36157,
        "bus2": 36198
      },
      "params": {
        "R": 0.022041749209165573,
        "X": 0.09212052077054977,
        "G": 0.0,
        "B": 0.004780888557434082
      },
      "extension": {
        "length": 16111.682514404298,
        "rating": 139.18849229812622
      }
    },
    {
      "class": "Branch",
      "id": "branch_36158_36162_1",
      "ports": {
        "bus1": 36158,
        "bus2": 36162
      },
      "params": {
        "R": 0.00258817826397717,
        "X": 0.008631893433630466,
        "G": 0.0,
        "B": 0.0007665533921681345
      },
      "extension": {
        "length": 2000.7494171905519,
        "rating": 128.4067153930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_36158_36166_1",
      "ports": {
        "bus1": 36158,
        "bus2": 36166
      },
      "params": {
        "R": 0.004766564350575209,
        "X": 0.023355042561888695,
        "G": 0.0,
        "B": 0.002366516040638089
      },
      "extension": {
        "length": 5538.876529449463,
        "rating": 116.17918014526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_36159_36160_1",
      "ports": {
        "bus1": 36159,
        "bus2": 36160
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36161_36195_1",
      "ports": {
        "bus1": 36195,
        "bus2": 36161
      },
      "params": {
        "R": 0.008785798214375973,
        "X": 0.034770239144563675,
        "G": 0.0,
        "B": 0.010305570438504219
      },
      "extension": {
        "length": 13311.789602783203,
        "rating": 130.59014081954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_36161_36719_1",
      "ports": {
        "bus1": 36161,
        "bus2": 36719
      },
      "params": {
        "R": 0.01780104637145996,
        "X": 0.06725344061851501,
        "G": 0.0,
        "B": 0.005149153061211109
      },
      "extension": {
        "length": 13998.618888793946,
        "rating": 145.83178758621216
      }
    },
    {
      "class": "Branch",
      "id": "branch_36164_36165_1",
      "ports": {
        "bus1": 36164,
        "bus2": 36165
      },
      "params": {
        "R": 0.008534726686775684,
        "X": 0.035860855132341385,
        "G": 0.0,
        "B": 0.0035864608362317085
      },
      "extension": {
        "length": 8163.680977111817,
        "rating": 105.3228497505188
      }
    },
    {
      "class": "Branch",
      "id": "branch_36164_36195_1",
      "ports": {
        "bus1": 36164,
        "bus2": 36195
      },
      "params": {
        "R": 0.008003512397408485,
        "X": 0.02827044390141964,
        "G": 0.0,
        "B": 0.0043837521225214005
      },
      "extension": {
        "length": 7652.968848083497,
        "rating": 133.71731042861938
      }
    },
    {
      "class": "Branch",
      "id": "branch_36166_36167_1",
      "ports": {
        "bus1": 36166,
        "bus2": 36167
      },
      "params": {
        "R": 0.0002880553074646741,
        "X": 0.0011580721475183964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36168_36995_1",
      "ports": {
        "bus1": 36168,
        "bus2": 36995
      },
      "params": {
        "R": 0.01610177755355835,
        "X": 0.06764648109674454,
        "G": 0.0,
        "B": 0.006121357437223196
      },
      "extension": {
        "length": 15168.690631713867,
        "rating": 160.66536903381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_36168_36995_2",
      "ports": {
        "bus1": 36168,
        "bus2": 36995
      },
      "params": {
        "R": 0.01610177755355835,
        "X": 0.06764648109674454,
        "G": 0.0,
        "B": 0.006121357437223196
      },
      "extension": {
        "length": 15168.690631713867,
        "rating": 160.66536903381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_36169_36170_1",
      "ports": {
        "bus1": 36169,
        "bus2": 36170
      },
      "params": {
        "R": 0.006928557064384222,
        "X": 0.02386048436164856,
        "G": 0.0,
        "B": 0.002089200308546424
      },
      "extension": {
        "length": 5232.28418536377,
        "rating": 145.36031484603882
      }
    },
    {
      "class": "Branch",
      "id": "branch_36169_36171_1",
      "ports": {
        "bus1": 36171,
        "bus2": 36169
      },
      "params": {
        "R": 0.005358688533306122,
        "X": 0.024345507845282555,
        "G": 0.0,
        "B": 0.002253709128126502
      },
      "extension": {
        "length": 5301.154818786621,
        "rating": 132.21535682678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_36169_36552_1",
      "ports": {
        "bus1": 36169,
        "bus2": 36552
      },
      "params": {
        "R": 0.00952874030917883,
        "X": 0.041124358773231506,
        "G": 0.0,
        "B": 0.0035050828009843826
      },
      "extension": {
        "length": 7990.078573608399,
        "rating": 121.10697031021118
      }
    },
    {
      "class": "Branch",
      "id": "branch_36171_36172_1",
      "ports": {
        "bus1": 36171,
        "bus2": 36172
      },
      "params": {
        "R": 0.004489364568144083,
        "X": 0.014368745498359203,
        "G": 0.0,
        "B": 0.0016546254046261308
      },
      "extension": {
        "length": 3378.7462651062015,
        "rating": 123.5899567604065
      }
    },
    {
      "class": "Branch",
      "id": "branch_36172_36186_1",
      "ports": {
        "bus1": 36186,
        "bus2": 36172
      },
      "params": {
        "R": 0.005337021313607693,
        "X": 0.02257533371448517,
        "G": 0.0,
        "B": 0.0016197597142308948
      },
      "extension": {
        "length": 4173.918682159424,
        "rating": 112.50574588775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_36173_36185_1",
      "ports": {
        "bus1": 36185,
        "bus2": 36173
      },
      "params": {
        "R": 0.0011992439394816756,
        "X": 0.012577645480632782,
        "G": 0.0,
        "B": 0.02390585094690323
      },
      "extension": {
        "length": 12142.657151367188,
        "rating": 610.1366996765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_36173_36997_1",
      "ports": {
        "bus1": 36173,
        "bus2": 36997
      },
      "params": {
        "R": 0.0011499985121190548,
        "X": 0.011268682777881622,
        "G": 0.0,
        "B": 0.02128605730831623
      },
      "extension": {
        "length": 11477.03712890625,
        "rating": 424.2396831512451
      }
    },
    {
      "class": "Branch",
      "id": "branch_36173_37110_1",
      "ports": {
        "bus1": 37110,
        "bus2": 36173
      },
      "params": {
        "R": 0.0020035046618431807,
        "X": 0.020472945645451546,
        "G": 0.0,
        "B": 0.06051545590162277
      },
      "extension": {
        "length": 25169.05715075684,
        "rating": 630.8365345001221
      }
    },
    {
      "class": "Branch",
      "id": "branch_36174_36175_1",
      "ports": {
        "bus1": 36174,
        "bus2": 36175
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36174_36176_1",
      "ports": {
        "bus1": 36176,
        "bus2": 36174
      },
      "params": {
        "R": 0.007406395860016346,
        "X": 0.027803199365735054,
        "G": 0.0,
        "B": 0.00289307557977736
      },
      "extension": {
        "length": 6635.872697937012,
        "rating": 151.25941038131714
      }
    },
    {
      "class": "Branch",
      "id": "branch_36174_36176_2",
      "ports": {
        "bus1": 36176,
        "bus2": 36174
      },
      "params": {
        "R": 0.007406395860016346,
        "X": 0.027803199365735054,
        "G": 0.0,
        "B": 0.00289307557977736
      },
      "extension": {
        "length": 6635.872697937012,
        "rating": 151.25941038131714
      }
    },
    {
      "class": "Branch",
      "id": "branch_36174_36995_1",
      "ports": {
        "bus1": 36174,
        "bus2": 36995
      },
      "params": {
        "R": 0.0051274774596095085,
        "X": 0.024504635483026505,
        "G": 0.0,
        "B": 0.003358359215781092
      },
      "extension": {
        "length": 6624.399375,
        "rating": 155.64181804656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_36174_36995_2",
      "ports": {
        "bus1": 36174,
        "bus2": 36995
      },
      "params": {
        "R": 0.0051274774596095085,
        "X": 0.024504635483026505,
        "G": 0.0,
        "B": 0.003358359215781092
      },
      "extension": {
        "length": 6624.399375,
        "rating": 155.64181804656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_36176_36177_1",
      "ports": {
        "bus1": 36176,
        "bus2": 36177
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36176_36198_1",
      "ports": {
        "bus1": 36198,
        "bus2": 36176
      },
      "params": {
        "R": 0.0028922315686941147,
        "X": 0.014146878384053707,
        "G": 0.0,
        "B": 0.0019439760362729428
      },
      "extension": {
        "length": 3851.2490287170413,
        "rating": 134.57695245742798
      }
    },
    {
      "class": "Branch",
      "id": "branch_36176_36199_1",
      "ports": {
        "bus1": 36199,
        "bus2": 36176
      },
      "params": {
        "R": 0.011628729291260242,
        "X": 0.055221669375896454,
        "G": 0.0,
        "B": 0.006249077618122102
      },
      "extension": {
        "length": 13466.654522094726,
        "rating": 129.62350845336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_36178_36184_1",
      "ports": {
        "bus1": 36184,
        "bus2": 36178
      },
      "params": {
        "R": 0.006348197348415852,
        "X": 0.02111734449863434,
        "G": 0.0,
        "B": 0.0020185213070362806
      },
      "extension": {
        "length": 4623.91835421753,
        "rating": 143.27845573425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_36179_36199_1",
      "ports": {
        "bus1": 36179,
        "bus2": 36199
      },
      "params": {
        "R": 0.023114124312996864,
        "X": 0.06851902604103088,
        "G": 0.0,
        "B": 0.008751562796533108
      },
      "extension": {
        "length": 16649.804458740236,
        "rating": 125.02542734146118
      }
    },
    {
      "class": "Branch",
      "id": "branch_36180_36718_1",
      "ports": {
        "bus1": 36180,
        "bus2": 36718
      },
      "params": {
        "R": 0.010090084746479988,
        "X": 0.04101381450891495,
        "G": 0.0,
        "B": 0.0030732108280062675
      },
      "extension": {
        "length": 8091.765320251465,
        "rating": 150.6752371788025
      }
    },
    {
      "class": "Branch",
      "id": "branch_36180_36718_2",
      "ports": {
        "bus1": 36180,
        "bus2": 36718
      },
      "params": {
        "R": 0.010090084746479988,
        "X": 0.04101381450891495,
        "G": 0.0,
        "B": 0.0030732108280062675
      },
      "extension": {
        "length": 8091.765320251465,
        "rating": 150.6752371788025
      }
    },
    {
      "class": "Branch",
      "id": "branch_36180_36719_1",
      "ports": {
        "bus1": 36719,
        "bus2": 36180
      },
      "params": {
        "R": 0.006235560402274132,
        "X": 0.021656861528754234,
        "G": 0.0,
        "B": 0.0023330110125243664
      },
      "extension": {
        "length": 5517.229467041016,
        "rating": 150.32728910446167
      }
    },
    {
      "class": "Branch",
      "id": "branch_36181_36182_1",
      "ports": {
        "bus1": 36181,
        "bus2": 36182
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36181_36193_1",
      "ports": {
        "bus1": 36181,
        "bus2": 36193
      },
      "params": {
        "R": 0.0011918648378923535,
        "X": 0.009882567450404167,
        "G": 0.0,
        "B": 0.019140757620334625
      },
      "extension": {
        "length": 10428.977357116699,
        "rating": 559.8762512207031
      }
    },
    {
      "class": "Branch",
      "id": "branch_36183_36184_1",
      "ports": {
        "bus1": 36184,
        "bus2": 36183
      },
      "params": {
        "R": 0.0013605589047074318,
        "X": 0.04959749057888985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36183_36184_2",
      "ports": {
        "bus1": 36184,
        "bus2": 36183
      },
      "params": {
        "R": 0.0013605589047074318,
        "X": 0.04959749057888985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36183_36184_3",
      "ports": {
        "bus1": 36184,
        "bus2": 36183
      },
      "params": {
        "R": 0.0013605589047074318,
        "X": 0.04959749057888985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36183_36184_4",
      "ports": {
        "bus1": 36184,
        "bus2": 36183
      },
      "params": {
        "R": 0.0013605589047074318,
        "X": 0.04959749057888985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36183_36184_5",
      "ports": {
        "bus1": 36184,
        "bus2": 36183
      },
      "params": {
        "R": 0.0013605589047074318,
        "X": 0.04959749057888985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36183_36185_1",
      "ports": {
        "bus1": 36183,
        "bus2": 36185
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36184_37068_1",
      "ports": {
        "bus1": 37068,
        "bus2": 36184
      },
      "params": {
        "R": 0.003564713755622506,
        "X": 0.018731040880084038,
        "G": 0.0,
        "B": 0.001202173763886094
      },
      "extension": {
        "length": 3678.5133978881836,
        "rating": 141.548752784729
      }
    },
    {
      "class": "Branch",
      "id": "branch_36184_37104_1",
      "ports": {
        "bus1": 37104,
        "bus2": 36184
      },
      "params": {
        "R": 0.0036923799198120832,
        "X": 0.013373252004384995,
        "G": 0.0,
        "B": 0.0014665686758235097
      },
      "extension": {
        "length": 2975.0575395355227,
        "rating": 168.38512420654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_36184_37104_2",
      "ports": {
        "bus1": 37104,
        "bus2": 36184
      },
      "params": {
        "R": 0.0036923799198120832,
        "X": 0.013373252004384995,
        "G": 0.0,
        "B": 0.0014665686758235097
      },
      "extension": {
        "length": 2975.0575395355227,
        "rating": 168.38512420654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_36184_37104_3",
      "ports": {
        "bus1": 37104,
        "bus2": 36184
      },
      "params": {
        "R": 0.0036923799198120832,
        "X": 0.013373252004384995,
        "G": 0.0,
        "B": 0.0014665686758235097
      },
      "extension": {
        "length": 2975.0575395355227,
        "rating": 168.38512420654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_36185_36193_1",
      "ports": {
        "bus1": 36193,
        "bus2": 36185
      },
      "params": {
        "R": 0.0008032928453758359,
        "X": 0.007488334085792303,
        "G": 0.0,
        "B": 0.050724681466817856
      },
      "extension": {
        "length": 12582.310036376954,
        "rating": 620.77317237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_36185_36997_1",
      "ports": {
        "bus1": 36185,
        "bus2": 36997
      },
      "params": {
        "R": 0.0017547598108649254,
        "X": 0.01608724519610405,
        "G": 0.0,
        "B": 0.04680125042796135
      },
      "extension": {
        "length": 20600.133009521483,
        "rating": 585.1523399353027
      }
    },
    {
      "class": "Branch",
      "id": "branch_36187_36190_1",
      "ports": {
        "bus1": 36190,
        "bus2": 36187
      },
      "params": {
        "R": 0.004235206637531519,
        "X": 0.01981944963335991,
        "G": 0.0,
        "B": 0.0025755148380994797
      },
      "extension": {
        "length": 5183.477862121582,
        "rating": 150.6982922554016
      }
    },
    {
      "class": "Branch",
      "id": "branch_36187_36190_2",
      "ports": {
        "bus1": 36190,
        "bus2": 36187
      },
      "params": {
        "R": 0.004235206637531519,
        "X": 0.01981944963335991,
        "G": 0.0,
        "B": 0.0025755148380994797
      },
      "extension": {
        "length": 5183.477862121582,
        "rating": 150.6982922554016
      }
    },
    {
      "class": "Branch",
      "id": "branch_36188_36189_1",
      "ports": {
        "bus1": 36189,
        "bus2": 36188
      },
      "params": {
        "R": 0.00027045002207159996,
        "X": 0.016738679260015488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36188_36189_2",
      "ports": {
        "bus1": 36189,
        "bus2": 36188
      },
      "params": {
        "R": 0.00027045002207159996,
        "X": 0.016738679260015488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36188_36189_3",
      "ports": {
        "bus1": 36189,
        "bus2": 36188
      },
      "params": {
        "R": 0.00027045002207159996,
        "X": 0.016738679260015488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36188_36194_1",
      "ports": {
        "bus1": 36188,
        "bus2": 36194
      },
      "params": {
        "R": 0.000253244856139645,
        "X": 0.0011331409914419055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36189_36192_1",
      "ports": {
        "bus1": 36189,
        "bus2": 36192
      },
      "params": {
        "R": 0.003314323490485549,
        "X": 0.12126657366752625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36189_36193_1",
      "ports": {
        "bus1": 36189,
        "bus2": 36193
      },
      "params": {
        "R": 0.0002443277626298368,
        "X": 0.001024413388222456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36190_36192_1",
      "ports": {
        "bus1": 36190,
        "bus2": 36192
      },
      "params": {
        "R": -0.002103532897308469,
        "X": -0.07696540653705597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36190_36204_1",
      "ports": {
        "bus1": 36190,
        "bus2": 36204
      },
      "params": {
        "R": 0.009061153046786785,
        "X": 0.04600246623158455,
        "G": 0.0,
        "B": 0.008188148029148579
      },
      "extension": {
        "length": 14789.051106811525,
        "rating": 124.53687191009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_36191_36192_1",
      "ports": {
        "bus1": 36191,
        "bus2": 36192
      },
      "params": {
        "R": 0.007296438328921795,
        "X": 0.2669667601585388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36194_36216_1",
      "ports": {
        "bus1": 36194,
        "bus2": 36216
      },
      "params": {
        "R": 0.00024897701223380864,
        "X": 0.004565858282148838,
        "G": 0.0,
        "B": 0.3716701269149781
      },
      "extension": {
        "length": 30778.710139160157,
        "rating": 2554.123306274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_36194_37119_1",
      "ports": {
        "bus1": 37119,
        "bus2": 36194
      },
      "params": {
        "R": 0.00029427671688608825,
        "X": 0.005011421628296375,
        "G": 0.0,
        "B": 0.5219480395317078
      },
      "extension": {
        "length": 39174.496646484375,
        "rating": 2604.93221282959
      }
    },
    {
      "class": "Branch",
      "id": "branch_36198_36200_1",
      "ports": {
        "bus1": 36198,
        "bus2": 36200
      },
      "params": {
        "R": 0.01337913703173399,
        "X": 0.04991602525115013,
        "G": 0.0,
        "B": 0.0059424228966236115
      },
      "extension": {
        "length": 12627.150462158204,
        "rating": 123.1698989868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_36200_36201_1",
      "ports": {
        "bus1": 36200,
        "bus2": 36201
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36202_36203_1",
      "ports": {
        "bus1": 36203,
        "bus2": 36202
      },
      "params": {
        "R": 0.00475648557767272,
        "X": 0.022404367104172707,
        "G": 0.0,
        "B": 0.005876503419131041
      },
      "extension": {
        "length": 8616.998097839356,
        "rating": 145.75892686843872
      }
    },
    {
      "class": "Branch",
      "id": "branch_36204_36205_1",
      "ports": {
        "bus1": 36204,
        "bus2": 36205
      },
      "params": {
        "R": 0.00024373702763114125,
        "X": 0.00109583989251405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36204_36551_1",
      "ports": {
        "bus1": 36204,
        "bus2": 36551
      },
      "params": {
        "R": 0.006426150910556316,
        "X": 0.028082886710762978,
        "G": 0.0,
        "B": 0.002557778265327215
      },
      "extension": {
        "length": 6342.369043304444,
        "rating": 119.19898986816406
      }
    },
    {
      "class": "Branch",
      "id": "branch_36206_36207_1",
      "ports": {
        "bus1": 36206,
        "bus2": 36207
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36208_36211_1",
      "ports": {
        "bus1": 36208,
        "bus2": 36211
      },
      "params": {
        "R": 0.00023945560678839684,
        "X": 0.01705232821404934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36208_36215_1",
      "ports": {
        "bus1": 36208,
        "bus2": 36215
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36208_36216_1",
      "ports": {
        "bus1": 36208,
        "bus2": 36216
      },
      "params": {
        "R": 0.00024704556562937796,
        "X": 0.0011570930946618319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36209_36211_1",
      "ports": {
        "bus1": 36209,
        "bus2": 36211
      },
      "params": {
        "R": -4.958966746926308e-05,
        "X": -0.0035314206033945084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36209_36214_1",
      "ports": {
        "bus1": 36209,
        "bus2": 36214
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.00039964355528354645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36209_36217_1",
      "ports": {
        "bus1": 36209,
        "bus2": 36217
      },
      "params": {
        "R": 0.0009735089261084795,
        "X": 0.009981095790863037,
        "G": 0.0,
        "B": 0.04110751673579216
      },
      "extension": {
        "length": 14064.220419433594,
        "rating": 558.8646411895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_36210_36211_1",
      "ports": {
        "bus1": 36210,
        "bus2": 36211
      },
      "params": {
        "R": 0.0011861762031912804,
        "X": 0.08447106927633286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36212_36214_1",
      "ports": {
        "bus1": 36212,
        "bus2": 36214
      },
      "params": {
        "R": 0.0005574411479756236,
        "X": 0.030388496816158295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36213_36214_1",
      "ports": {
        "bus1": 36213,
        "bus2": 36214
      },
      "params": {
        "R": 0.0005574411479756236,
        "X": 0.030388496816158295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36219_36220_1",
      "ports": {
        "bus1": 36220,
        "bus2": 36219
      },
      "params": {
        "R": 0.009265696629881859,
        "X": 0.04390173405408859,
        "G": 0.0,
        "B": 0.005304114893078804
      },
      "extension": {
        "length": 10644.695166687012,
        "rating": 130.276620388031
      }
    },
    {
      "class": "Branch",
      "id": "branch_36219_36821_1",
      "ports": {
        "bus1": 36219,
        "bus2": 36821
      },
      "params": {
        "R": 0.02950981631875038,
        "X": 0.10998287796974182,
        "G": 0.0,
        "B": 0.01206960529088974
      },
      "extension": {
        "length": 24270.078442016602,
        "rating": 133.07881355285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_36220_36224_1",
      "ports": {
        "bus1": 36220,
        "bus2": 36224
      },
      "params": {
        "R": 0.016745058819651604,
        "X": 0.07820992171764374,
        "G": 0.0,
        "B": 0.0090989014133811
      },
      "extension": {
        "length": 18445.890967163086,
        "rating": 116.32095575332642
      }
    },
    {
      "class": "Branch",
      "id": "branch_36220_36558_1",
      "ports": {
        "bus1": 36220,
        "bus2": 36558
      },
      "params": {
        "R": 0.014307817444205284,
        "X": 0.06417562812566757,
        "G": 0.0,
        "B": 0.007378809619694948
      },
      "extension": {
        "length": 13643.896680175782,
        "rating": 135.38731336593628
      }
    },
    {
      "class": "Branch",
      "id": "branch_36221_36222_1",
      "ports": {
        "bus1": 36221,
        "bus2": 36222
      },
      "params": {
        "R": 0.01768936775624752,
        "X": 0.06853232532739639,
        "G": 0.0,
        "B": 0.007687724195420742
      },
      "extension": {
        "length": 17629.038873413087,
        "rating": 132.60314464569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_36222_36223_1",
      "ports": {
        "bus1": 36222,
        "bus2": 36223
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36222_36226_1",
      "ports": {
        "bus1": 36226,
        "bus2": 36222
      },
      "params": {
        "R": 0.014060568064451218,
        "X": 0.05311272665858269,
        "G": 0.0,
        "B": 0.005326403304934502
      },
      "extension": {
        "length": 12073.603110534668,
        "rating": 127.03278064727783
      }
    },
    {
      "class": "Branch",
      "id": "branch_36224_36226_1",
      "ports": {
        "bus1": 36224,
        "bus2": 36226
      },
      "params": {
        "R": 0.00820139329880476,
        "X": 0.03949404135346413,
        "G": 0.0,
        "B": 0.0032984421122819185
      },
      "extension": {
        "length": 7395.553095336914,
        "rating": 121.84550762176514
      }
    },
    {
      "class": "Branch",
      "id": "branch_36225_36226_1",
      "ports": {
        "bus1": 36225,
        "bus2": 36226
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36227_36500_1",
      "ports": {
        "bus1": 36227,
        "bus2": 36500
      },
      "params": {
        "R": 0.0029891005251556635,
        "X": 0.03203434869647026,
        "G": 0.0,
        "B": 0.13919642567634583
      },
      "extension": {
        "length": 46384.191272460936,
        "rating": 483.95652770996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_36227_37039_1",
      "ports": {
        "bus1": 37039,
        "bus2": 36227
      },
      "params": {
        "R": 0.0008291774429380894,
        "X": 0.008375695906579494,
        "G": 0.0,
        "B": 0.07915425300598145
      },
      "extension": {
        "length": 18698.22886706543,
        "rating": 475.8943557739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_36228_36444_1",
      "ports": {
        "bus1": 36444,
        "bus2": 36228
      },
      "params": {
        "R": 0.01314667146652937,
        "X": 0.056534431874752045,
        "G": 0.0,
        "B": 0.006676152814179659
      },
      "extension": {
        "length": 13920.679181030275,
        "rating": 137.2928500175476
      }
    },
    {
      "class": "Branch",
      "id": "branch_36228_36447_1",
      "ports": {
        "bus1": 36447,
        "bus2": 36228
      },
      "params": {
        "R": 0.020009318366646767,
        "X": 0.08838880807161331,
        "G": 0.0,
        "B": 0.00748569006100297
      },
      "extension": {
        "length": 18577.858353881835,
        "rating": 127.81468629837036
      }
    },
    {
      "class": "Branch",
      "id": "branch_36229_36230_1",
      "ports": {
        "bus1": 36229,
        "bus2": 36230
      },
      "params": {
        "R": 0.018367938697338104,
        "X": 0.06751670688390732,
        "G": 0.0,
        "B": 0.006862517911940813
      },
      "extension": {
        "length": 16228.018064575195,
        "rating": 144.15619373321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_36229_36231_1",
      "ports": {
        "bus1": 36231,
        "bus2": 36229
      },
      "params": {
        "R": 0.013688297010958195,
        "X": 0.055658645927906036,
        "G": 0.0,
        "B": 0.01363517064601183
      },
      "extension": {
        "length": 19040.609828979494,
        "rating": 142.3438549041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_36230_36487_1",
      "ports": {
        "bus1": 36487,
        "bus2": 36230
      },
      "params": {
        "R": 0.023815585300326347,
        "X": 0.12777234613895416,
        "G": 0.0,
        "B": 0.013145912438631058
      },
      "extension": {
        "length": 28361.51098461914,
        "rating": 146.72069549560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_36231_36451_1",
      "ports": {
        "bus1": 36231,
        "bus2": 36451
      },
      "params": {
        "R": 0.019653942435979843,
        "X": 0.08329158276319504,
        "G": 0.0,
        "B": 0.009191017597913742
      },
      "extension": {
        "length": 19736.36698864746,
        "rating": 118.25097799301147
      }
    },
    {
      "class": "Branch",
      "id": "branch_36231_36452_1",
      "ports": {
        "bus1": 36231,
        "bus2": 36452
      },
      "params": {
        "R": 0.013084831647574902,
        "X": 0.05936180427670479,
        "G": 0.0,
        "B": 0.0039304508827626705
      },
      "extension": {
        "length": 11353.426673950196,
        "rating": 127.0580530166626
      }
    },
    {
      "class": "Branch",
      "id": "branch_36232_36233_1",
      "ports": {
        "bus1": 36232,
        "bus2": 36233
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36233_36259_1",
      "ports": {
        "bus1": 36233,
        "bus2": 36259
      },
      "params": {
        "R": 0.006867694202810526,
        "X": 0.02455076202750206,
        "G": 0.0,
        "B": 0.0024868075270205736
      },
      "extension": {
        "length": 5830.523855529786,
        "rating": 120.92043161392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_36233_36660_1",
      "ports": {
        "bus1": 36660,
        "bus2": 36233
      },
      "params": {
        "R": 0.006784596014767885,
        "X": 0.025065531954169273,
        "G": 0.0,
        "B": 0.0023678625002503395
      },
      "extension": {
        "length": 5707.051147979737,
        "rating": 105.81074953079224
      }
    },
    {
      "class": "Branch",
      "id": "branch_36233_36663_1",
      "ports": {
        "bus1": 36233,
        "bus2": 36663
      },
      "params": {
        "R": 0.005745717324316502,
        "X": 0.02411818504333496,
        "G": 0.0,
        "B": 0.005024429876357317
      },
      "extension": {
        "length": 7820.247916625976,
        "rating": 114.91652727127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_36234_36248_1",
      "ports": {
        "bus1": 36234,
        "bus2": 36248
      },
      "params": {
        "R": 0.005697889253497124,
        "X": 0.03172031417489052,
        "G": 0.0,
        "B": 0.006838184315711261
      },
      "extension": {
        "length": 10152.541718811035,
        "rating": 134.43909883499146
      }
    },
    {
      "class": "Branch",
      "id": "branch_36234_36271_1",
      "ports": {
        "bus1": 36234,
        "bus2": 36271
      },
      "params": {
        "R": 0.012905851006507874,
        "X": 0.051354553550481796,
        "G": 0.0,
        "B": 0.004616850055754185
      },
      "extension": {
        "length": 9931.254156188965,
        "rating": 130.03360033035278
      }
    },
    {
      "class": "Branch",
      "id": "branch_36235_36642_1",
      "ports": {
        "bus1": 36235,
        "bus2": 36642
      },
      "params": {
        "R": 0.0008582682930864394,
        "X": 0.007635375484824181,
        "G": 0.0,
        "B": 0.040294304490089417
      },
      "extension": {
        "length": 11509.012177185059,
        "rating": 577.3561477661133
      }
    },
    {
      "class": "Branch",
      "id": "branch_36236_36238_1",
      "ports": {
        "bus1": 36238,
        "bus2": 36236
      },
      "params": {
        "R": 0.0053110080771148205,
        "X": 0.020325547084212303,
        "G": 0.0,
        "B": 0.0021204554941505194
      },
      "extension": {
        "length": 4700.248834625244,
        "rating": 113.13202381134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_36238_36239_1",
      "ports": {
        "bus1": 36238,
        "bus2": 36239
      },
      "params": {
        "R": 0.00026863859966397285,
        "X": 0.0011683573247864842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36238_37006_1",
      "ports": {
        "bus1": 37006,
        "bus2": 36238
      },
      "params": {
        "R": 0.003456257516518235,
        "X": 0.013695293106138706,
        "G": 0.0,
        "B": 0.0016624811105430126
      },
      "extension": {
        "length": 3430.761066925049,
        "rating": 132.83673524856567
      }
    },
    {
      "class": "Branch",
      "id": "branch_36240_36241_1",
      "ports": {
        "bus1": 36240,
        "bus2": 36241
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36241_36636_1",
      "ports": {
        "bus1": 36241,
        "bus2": 36636
      },
      "params": {
        "R": 0.004749940242618322,
        "X": 0.017391866073012352,
        "G": 0.0,
        "B": 0.002541446592658758
      },
      "extension": {
        "length": 4548.462320434571,
        "rating": 126.72549486160278
      }
    },
    {
      "class": "Branch",
      "id": "branch_36241_37006_1",
      "ports": {
        "bus1": 36241,
        "bus2": 37006
      },
      "params": {
        "R": 0.007232450880110264,
        "X": 0.026221826672554016,
        "G": 0.0,
        "B": 0.0022273175418376923
      },
      "extension": {
        "length": 5135.674140472413,
        "rating": 137.84117698669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_36242_37006_1",
      "ports": {
        "bus1": 36242,
        "bus2": 37006
      },
      "params": {
        "R": 0.0058683897368609905,
        "X": 0.021515877917408943,
        "G": 0.0,
        "B": 0.001383849186822772
      },
      "extension": {
        "length": 4190.927609069824,
        "rating": 149.2312788963318
      }
    },
    {
      "class": "Branch",
      "id": "branch_36242_37046_1",
      "ports": {
        "bus1": 37046,
        "bus2": 36242
      },
      "params": {
        "R": 0.008002147078514099,
        "X": 0.031145883724093437,
        "G": 0.0,
        "B": 0.002203598152846098
      },
      "extension": {
        "length": 5881.425167175294,
        "rating": 152.68090963363647
      }
    },
    {
      "class": "Branch",
      "id": "branch_36242_37046_2",
      "ports": {
        "bus1": 37046,
        "bus2": 36242
      },
      "params": {
        "R": 0.008002147078514099,
        "X": 0.031145883724093437,
        "G": 0.0,
        "B": 0.002203598152846098
      },
      "extension": {
        "length": 5881.425167175294,
        "rating": 152.68090963363647
      }
    },
    {
      "class": "Branch",
      "id": "branch_36243_36244_1",
      "ports": {
        "bus1": 36243,
        "bus2": 36244
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36244_36634_1",
      "ports": {
        "bus1": 36244,
        "bus2": 36634
      },
      "params": {
        "R": 0.003310018451884389,
        "X": 0.014133086428046227,
        "G": 0.0,
        "B": 0.0019982473459094763
      },
      "extension": {
        "length": 3855.7732060546878,
        "rating": 98.22387099266052
      }
    },
    {
      "class": "Branch",
      "id": "branch_36244_36651_1",
      "ports": {
        "bus1": 36651,
        "bus2": 36244
      },
      "params": {
        "R": 0.0029409511480480433,
        "X": 0.012403054162859917,
        "G": 0.0,
        "B": 0.0016369121149182317
      },
      "extension": {
        "length": 3051.0655221862794,
        "rating": 118.63865852355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_36245_36252_1",
      "ports": {
        "bus1": 36252,
        "bus2": 36245
      },
      "params": {
        "R": 0.005028894171118736,
        "X": 0.02173902466893196,
        "G": 0.0,
        "B": 0.003577832132577896
      },
      "extension": {
        "length": 6321.609473236084,
        "rating": 141.06847047805786
      }
    },
    {
      "class": "Branch",
      "id": "branch_36246_36247_1",
      "ports": {
        "bus1": 36246,
        "bus2": 36247
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36247_36253_1",
      "ports": {
        "bus1": 36247,
        "bus2": 36253
      },
      "params": {
        "R": 0.008419455029070377,
        "X": 0.02583078294992447,
        "G": 0.0,
        "B": 0.0034161305520683527
      },
      "extension": {
        "length": 5758.354574615479,
        "rating": 140.59910774230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_36247_36266_1",
      "ports": {
        "bus1": 36266,
        "bus2": 36247
      },
      "params": {
        "R": 0.005895745474845171,
        "X": 0.020957987755537033,
        "G": 0.0,
        "B": 0.001541945617645979
      },
      "extension": {
        "length": 4103.2941674194335,
        "rating": 146.3703989982605
      }
    },
    {
      "class": "Branch",
      "id": "branch_36248_36252_1",
      "ports": {
        "bus1": 36252,
        "bus2": 36248
      },
      "params": {
        "R": 0.006386003457009792,
        "X": 0.026329003274440765,
        "G": 0.0,
        "B": 0.0023529978934675455
      },
      "extension": {
        "length": 5862.885287200928,
        "rating": 138.35617303848267
      }
    },
    {
      "class": "Branch",
      "id": "branch_36249_36250_1",
      "ports": {
        "bus1": 36249,
        "bus2": 36250
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36250_36254_1",
      "ports": {
        "bus1": 36250,
        "bus2": 36254
      },
      "params": {
        "R": 0.00886585284024477,
        "X": 0.03400854021310806,
        "G": 0.0,
        "B": 0.0036124705802649255
      },
      "extension": {
        "length": 7800.388500915527,
        "rating": 141.06990098953247
      }
    },
    {
      "class": "Branch",
      "id": "branch_36250_36652_1",
      "ports": {
        "bus1": 36652,
        "bus2": 36250
      },
      "params": {
        "R": 0.006611342541873455,
        "X": 0.026656970381736755,
        "G": 0.0,
        "B": 0.002670113230124116
      },
      "extension": {
        "length": 5652.172811645508,
        "rating": 145.5097794532776
      }
    },
    {
      "class": "Branch",
      "id": "branch_36251_36252_1",
      "ports": {
        "bus1": 36251,
        "bus2": 36252
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36252_36654_1",
      "ports": {
        "bus1": 36654,
        "bus2": 36252
      },
      "params": {
        "R": 0.0033069490455091,
        "X": 0.017637494951486588,
        "G": 0.0,
        "B": 0.0019421494798734784
      },
      "extension": {
        "length": 4243.661460021973,
        "rating": 153.51784229278564
      }
    },
    {
      "class": "Branch",
      "id": "branch_36252_36654_2",
      "ports": {
        "bus1": 36654,
        "bus2": 36252
      },
      "params": {
        "R": 0.0033069490455091,
        "X": 0.017637494951486588,
        "G": 0.0,
        "B": 0.0019421494798734784
      },
      "extension": {
        "length": 4243.661460021973,
        "rating": 153.51784229278564
      }
    },
    {
      "class": "Branch",
      "id": "branch_36253_36268_1",
      "ports": {
        "bus1": 36253,
        "bus2": 36268
      },
      "params": {
        "R": 0.018608124926686287,
        "X": 0.07496502250432968,
        "G": 0.0,
        "B": 0.009445354342460632
      },
      "extension": {
        "length": 18855.389832275392,
        "rating": 136.50104999542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_36254_36665_1",
      "ports": {
        "bus1": 36665,
        "bus2": 36254
      },
      "params": {
        "R": 0.004009487107396126,
        "X": 0.019205788150429726,
        "G": 0.0,
        "B": 0.001911866245791316
      },
      "extension": {
        "length": 4548.344141601563,
        "rating": 126.29534006118774
      }
    },
    {
      "class": "Branch",
      "id": "branch_36254_37006_1",
      "ports": {
        "bus1": 36254,
        "bus2": 37006
      },
      "params": {
        "R": 0.008821331895887852,
        "X": 0.040625765919685364,
        "G": 0.0,
        "B": 0.008307143114507198
      },
      "extension": {
        "length": 12780.137565856934,
        "rating": 106.92760944366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_36255_36256_1",
      "ports": {
        "bus1": 36255,
        "bus2": 36256
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36255_36265_1",
      "ports": {
        "bus1": 36255,
        "bus2": 36265
      },
      "params": {
        "R": 0.00580824026837945,
        "X": 0.02524130791425705,
        "G": 0.0,
        "B": 0.0024871411733329296
      },
      "extension": {
        "length": 6108.3081905822755,
        "rating": 97.12980389595032
      }
    },
    {
      "class": "Branch",
      "id": "branch_36255_36266_1",
      "ports": {
        "bus1": 36266,
        "bus2": 36255
      },
      "params": {
        "R": 0.006933440919965506,
        "X": 0.025133343413472176,
        "G": 0.0,
        "B": 0.0017749025719240308
      },
      "extension": {
        "length": 4973.822089508057,
        "rating": 121.88034057617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_36257_36658_1",
      "ports": {
        "bus1": 36658,
        "bus2": 36257
      },
      "params": {
        "R": 0.002657737582921982,
        "X": 0.01282391045242548,
        "G": 0.0,
        "B": 0.0013120566727593541
      },
      "extension": {
        "length": 2993.4099832763673,
        "rating": 135.96317768096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_36257_37008_1",
      "ports": {
        "bus1": 36257,
        "bus2": 37008
      },
      "params": {
        "R": 0.0019665160216391087,
        "X": 0.007744283881038427,
        "G": 0.0,
        "B": 0.0008556172833777963
      },
      "extension": {
        "length": 1676.1988785552978,
        "rating": 142.56091117858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_36258_36259_1",
      "ports": {
        "bus1": 36258,
        "bus2": 36259
      },
      "params": {
        "R": 0.0023232954554259777,
        "X": 0.011312906630337238,
        "G": 0.0,
        "B": 0.0013550020521506667
      },
      "extension": {
        "length": 2965.1986238708496,
        "rating": 129.63168621063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_36258_36984_1",
      "ports": {
        "bus1": 36258,
        "bus2": 36984
      },
      "params": {
        "R": 0.006686318665742874,
        "X": 0.030796678736805916,
        "G": 0.0,
        "B": 0.003958240617066622
      },
      "extension": {
        "length": 7552.849889465332,
        "rating": 136.92618608474731
      }
    },
    {
      "class": "Branch",
      "id": "branch_36260_36261_1",
      "ports": {
        "bus1": 36261,
        "bus2": 36260
      },
      "params": {
        "R": 0.0019444883801043034,
        "X": 0.0873924195766449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36260_36261_2",
      "ports": {
        "bus1": 36261,
        "bus2": 36260
      },
      "params": {
        "R": 0.0019444883801043034,
        "X": 0.0873924195766449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36260_36261_3",
      "ports": {
        "bus1": 36261,
        "bus2": 36260
      },
      "params": {
        "R": 0.0019444883801043034,
        "X": 0.0873924195766449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36260_36262_1",
      "ports": {
        "bus1": 36260,
        "bus2": 36262
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36260_36272_1",
      "ports": {
        "bus1": 36272,
        "bus2": 36260
      },
      "params": {
        "R": 0.0013266162713989615,
        "X": 0.012389999814331532,
        "G": 0.0,
        "B": 0.059039629995822906
      },
      "extension": {
        "length": 20228.241104736328,
        "rating": 434.55066680908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_36260_36653_1",
      "ports": {
        "bus1": 36260,
        "bus2": 36653
      },
      "params": {
        "R": 0.0010813861154019833,
        "X": 0.0089119803160429,
        "G": 0.0,
        "B": 0.06277535855770111
      },
      "extension": {
        "length": 18007.534979736327,
        "rating": 460.3898525238037
      }
    },
    {
      "class": "Branch",
      "id": "branch_36260_37014_1",
      "ports": {
        "bus1": 37014,
        "bus2": 36260
      },
      "params": {
        "R": 0.0013127988204360008,
        "X": 0.0121798450127244,
        "G": 0.0,
        "B": 0.029677415266633034
      },
      "extension": {
        "length": 14421.19876940918,
        "rating": 593.480110168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_36261_36265_1",
      "ports": {
        "bus1": 36261,
        "bus2": 36265
      },
      "params": {
        "R": 0.006244608201086521,
        "X": 0.02337339147925377,
        "G": 0.0,
        "B": 0.0030118199065327644
      },
      "extension": {
        "length": 6108.440182525635,
        "rating": 137.93272972106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_36261_36266_1",
      "ports": {
        "bus1": 36261,
        "bus2": 36266
      },
      "params": {
        "R": 0.003167566144838929,
        "X": 0.012480929493904114,
        "G": 0.0,
        "B": 0.0009083734476007521
      },
      "extension": {
        "length": 2388.802661087036,
        "rating": 151.5044927597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_36261_36266_2",
      "ports": {
        "bus1": 36261,
        "bus2": 36266
      },
      "params": {
        "R": 0.003167566144838929,
        "X": 0.012480929493904114,
        "G": 0.0,
        "B": 0.0009083734476007521
      },
      "extension": {
        "length": 2388.802661087036,
        "rating": 151.5044927597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_36263_36264_1",
      "ports": {
        "bus1": 36263,
        "bus2": 36264
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36263_36658_1",
      "ports": {
        "bus1": 36263,
        "bus2": 36658
      },
      "params": {
        "R": 0.004082337953150272,
        "X": 0.015871349722146988,
        "G": 0.0,
        "B": 0.0015501397429034112
      },
      "extension": {
        "length": 3635.7806225280765,
        "rating": 129.56783771514893
      }
    },
    {
      "class": "Branch",
      "id": "branch_36263_36660_1",
      "ports": {
        "bus1": 36263,
        "bus2": 36660
      },
      "params": {
        "R": 0.002934763440862298,
        "X": 0.013321071863174438,
        "G": 0.0,
        "B": 0.001196016906760633
      },
      "extension": {
        "length": 2868.407473754883,
        "rating": 119.31602954864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_36267_36268_1",
      "ports": {
        "bus1": 36267,
        "bus2": 36268
      },
      "params": {
        "R": 0.006798683665692806,
        "X": 0.0338163748383522,
        "G": 0.0,
        "B": 0.002690281718969345
      },
      "extension": {
        "length": 6700.254837890625,
        "rating": 110.42675971984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36267_36271_1",
      "ports": {
        "bus1": 36271,
        "bus2": 36267
      },
      "params": {
        "R": 0.008369495160877705,
        "X": 0.03244003280997276,
        "G": 0.0,
        "B": 0.002668358851224184
      },
      "extension": {
        "length": 6934.973348144532,
        "rating": 116.53338670730591
      }
    },
    {
      "class": "Branch",
      "id": "branch_36268_36269_1",
      "ports": {
        "bus1": 36268,
        "bus2": 36269
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36270_36271_1",
      "ports": {
        "bus1": 36270,
        "bus2": 36271
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36273_36283_1",
      "ports": {
        "bus1": 36273,
        "bus2": 36283
      },
      "params": {
        "R": 0.01553016621619463,
        "X": 0.06733357161283493,
        "G": 0.0,
        "B": 0.014996679499745369
      },
      "extension": {
        "length": 22096.404422973632,
        "rating": 118.09219121932983
      }
    },
    {
      "class": "Branch",
      "id": "branch_36273_36684_1",
      "ports": {
        "bus1": 36273,
        "bus2": 36684
      },
      "params": {
        "R": 0.015578461810946465,
        "X": 0.07351704686880112,
        "G": 0.0,
        "B": 0.01046433299779892
      },
      "extension": {
        "length": 19809.079201538087,
        "rating": 107.44824409484863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36273_36691_1",
      "ports": {
        "bus1": 36691,
        "bus2": 36273
      },
      "params": {
        "R": 0.017976222559809685,
        "X": 0.07564596831798553,
        "G": 0.0,
        "B": 0.013397161848843096
      },
      "extension": {
        "length": 22805.29324621582,
        "rating": 119.14231777191162
      }
    },
    {
      "class": "Branch",
      "id": "branch_36274_36417_1",
      "ports": {
        "bus1": 36417,
        "bus2": 36274
      },
      "params": {
        "R": 0.004035183694213629,
        "X": 0.03930657356977463,
        "G": 0.0,
        "B": 0.10530620813369751
      },
      "extension": {
        "length": 49527.92626611328,
        "rating": 591.1355495452881
      }
    },
    {
      "class": "Branch",
      "id": "branch_36274_36851_1",
      "ports": {
        "bus1": 36274,
        "bus2": 36851
      },
      "params": {
        "R": 0.005667614750564098,
        "X": 0.05623443052172661,
        "G": 0.0,
        "B": 0.10283064842224121
      },
      "extension": {
        "length": 56186.26291845703,
        "rating": 594.4311618804932
      }
    },
    {
      "class": "Branch",
      "id": "branch_36274_36961_1",
      "ports": {
        "bus1": 36961,
        "bus2": 36274
      },
      "params": {
        "R": 0.0025930888950824738,
        "X": 0.02385590970516205,
        "G": 0.0,
        "B": 0.10747408866882324
      },
      "extension": {
        "length": 37670.47914770508,
        "rating": 420.9505558013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_36275_36285_1",
      "ports": {
        "bus1": 36285,
        "bus2": 36275
      },
      "params": {
        "R": 0.010467946529388428,
        "X": 0.047841791063547134,
        "G": 0.0,
        "B": 0.0073166629299521455
      },
      "extension": {
        "length": 12662.71691912842,
        "rating": 135.51017045974731
      }
    },
    {
      "class": "Branch",
      "id": "branch_36276_36277_1",
      "ports": {
        "bus1": 36276,
        "bus2": 36277
      },
      "params": {
        "R": 0.006809254642575979,
        "X": 0.036278385668992996,
        "G": 0.0,
        "B": 0.006266916636377573
      },
      "extension": {
        "length": 10612.156083068849,
        "rating": 137.6821756362915
      }
    },
    {
      "class": "Branch",
      "id": "branch_36276_36283_1",
      "ports": {
        "bus1": 36283,
        "bus2": 36276
      },
      "params": {
        "R": 0.01360313594341278,
        "X": 0.05885040760040283,
        "G": 0.0,
        "B": 0.007221776992082596
      },
      "extension": {
        "length": 14315.904498779297,
        "rating": 115.22132158279419
      }
    },
    {
      "class": "Branch",
      "id": "branch_36277_36279_1",
      "ports": {
        "bus1": 36277,
        "bus2": 36279
      },
      "params": {
        "R": 0.0323551669716835,
        "X": 0.09883538633584976,
        "G": 0.0,
        "B": 0.0146549753844738
      },
      "extension": {
        "length": 25959.647452148438,
        "rating": 79.15998101234436
      }
    },
    {
      "class": "Branch",
      "id": "branch_36278_36778_1",
      "ports": {
        "bus1": 36278,
        "bus2": 36778
      },
      "params": {
        "R": 0.01836119219660759,
        "X": 0.07994917035102844,
        "G": 0.0,
        "B": 0.024763988330960274
      },
      "extension": {
        "length": 32752.839966064454,
        "rating": 121.59678936004639
      }
    },
    {
      "class": "Branch",
      "id": "branch_36279_36280_1",
      "ports": {
        "bus1": 36279,
        "bus2": 36280
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36279_36281_1",
      "ports": {
        "bus1": 36279,
        "bus2": 36281
      },
      "params": {
        "R": 0.008015964180231094,
        "X": 0.03730268031358719,
        "G": 0.0,
        "B": 0.0027910275384783745
      },
      "extension": {
        "length": 6977.63744165039,
        "rating": 131.31656646728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_36279_36523_1",
      "ports": {
        "bus1": 36279,
        "bus2": 36523
      },
      "params": {
        "R": 0.036167118698358536,
        "X": 0.13399137556552887,
        "G": 0.0,
        "B": 0.011750902980566025
      },
      "extension": {
        "length": 30046.302193359377,
        "rating": 135.73098182678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_36281_36282_1",
      "ports": {
        "bus1": 36281,
        "bus2": 36282
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36281_36841_1",
      "ports": {
        "bus1": 36281,
        "bus2": 36841
      },
      "params": {
        "R": 0.05312080308794975,
        "X": 0.2083205282688141,
        "G": 0.0,
        "B": 0.03520061820745468
      },
      "extension": {
        "length": 60978.89038183594,
        "rating": 127.93407440185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_36283_36284_1",
      "ports": {
        "bus1": 36283,
        "bus2": 36284
      },
      "params": {
        "R": 0.00026993395294994116,
        "X": 0.001156021375209093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36285_36286_1",
      "ports": {
        "bus1": 36285,
        "bus2": 36286
      },
      "params": {
        "R": 0.02424630895256996,
        "X": 0.0818077102303505,
        "G": 0.0,
        "B": 0.013287048786878586
      },
      "extension": {
        "length": 20374.752161865235,
        "rating": 122.37710952758789
      }
    },
    {
      "class": "Branch",
      "id": "branch_36285_36291_1",
      "ports": {
        "bus1": 36291,
        "bus2": 36285
      },
      "params": {
        "R": 0.010729988105595112,
        "X": 0.04854914918541908,
        "G": 0.0,
        "B": 0.017229430377483368
      },
      "extension": {
        "length": 20356.164319702148,
        "rating": 129.07023429870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_36286_37108_1",
      "ports": {
        "bus1": 36286,
        "bus2": 37108
      },
      "params": {
        "R": 0.020723814144730568,
        "X": 0.09457491338253021,
        "G": 0.0,
        "B": 0.009828883223235607
      },
      "extension": {
        "length": 22032.030724365235,
        "rating": 126.86513662338257
      }
    },
    {
      "class": "Branch",
      "id": "branch_36287_36290_1",
      "ports": {
        "bus1": 36287,
        "bus2": 36290
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0007411986589431763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36287_36291_1",
      "ports": {
        "bus1": 36287,
        "bus2": 36291
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36287_36292_1",
      "ports": {
        "bus1": 36287,
        "bus2": 36292
      },
      "params": {
        "R": 0.00024393331841565669,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36288_36290_1",
      "ports": {
        "bus1": 36288,
        "bus2": 36290
      },
      "params": {
        "R": 0.0018077674321830273,
        "X": 0.052182700484991074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36289_36290_1",
      "ports": {
        "bus1": 36289,
        "bus2": 36290
      },
      "params": {
        "R": 0.0018077674321830273,
        "X": 0.052182700484991074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36291_36685_1",
      "ports": {
        "bus1": 36291,
        "bus2": 36685
      },
      "params": {
        "R": 0.023442061617970467,
        "X": 0.08054739236831665,
        "G": 0.0,
        "B": 0.008094431832432747
      },
      "extension": {
        "length": 19879.185340942382,
        "rating": 132.55999088287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_36293_36294_1",
      "ports": {
        "bus1": 36293,
        "bus2": 36294
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36293_36299_1",
      "ports": {
        "bus1": 36299,
        "bus2": 36293
      },
      "params": {
        "R": 0.012126580812036991,
        "X": 0.03405582532286644,
        "G": 0.0,
        "B": 0.003711771685630083
      },
      "extension": {
        "length": 8315.717278381348,
        "rating": 150.64854621887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_36293_36299_2",
      "ports": {
        "bus1": 36299,
        "bus2": 36293
      },
      "params": {
        "R": 0.012126580812036991,
        "X": 0.03405582532286644,
        "G": 0.0,
        "B": 0.003711771685630083
      },
      "extension": {
        "length": 8315.717278381348,
        "rating": 150.64854621887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_36293_36308_1",
      "ports": {
        "bus1": 36293,
        "bus2": 36308
      },
      "params": {
        "R": 0.004547191318124533,
        "X": 0.02698769047856331,
        "G": 0.0,
        "B": 0.002195284003391862
      },
      "extension": {
        "length": 5343.894884399414,
        "rating": 122.44690656661987
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36301_1",
      "ports": {
        "bus1": 36301,
        "bus2": 36295
      },
      "params": {
        "R": 0.007011791691184044,
        "X": 0.02990160696208477,
        "G": 0.0,
        "B": 0.0031073715072125196
      },
      "extension": {
        "length": 6775.623772338868,
        "rating": 130.40043115615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36305_1",
      "ports": {
        "bus1": 36295,
        "bus2": 36305
      },
      "params": {
        "R": 0.00834142230451107,
        "X": 0.021210527047514915,
        "G": 0.0,
        "B": 0.0038848451804369692
      },
      "extension": {
        "length": 6464.193386352539,
        "rating": 161.9571089744568
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36305_2",
      "ports": {
        "bus1": 36295,
        "bus2": 36305
      },
      "params": {
        "R": 0.00834142230451107,
        "X": 0.021210527047514915,
        "G": 0.0,
        "B": 0.0038848451804369692
      },
      "extension": {
        "length": 6464.193386352539,
        "rating": 161.9571089744568
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36305_3",
      "ports": {
        "bus1": 36295,
        "bus2": 36305
      },
      "params": {
        "R": 0.00834142230451107,
        "X": 0.021210527047514915,
        "G": 0.0,
        "B": 0.0038848451804369692
      },
      "extension": {
        "length": 6464.193386352539,
        "rating": 161.9571089744568
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36309_1",
      "ports": {
        "bus1": 36309,
        "bus2": 36295
      },
      "params": {
        "R": 0.005192277953028679,
        "X": 0.019153060391545296,
        "G": 0.0,
        "B": 0.0034737195819616318
      },
      "extension": {
        "length": 5398.045730255127,
        "rating": 136.22329235076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36333_1",
      "ports": {
        "bus1": 36333,
        "bus2": 36295
      },
      "params": {
        "R": 0.0024522480089217424,
        "X": 0.011727802455425262,
        "G": 0.0,
        "B": 0.0013703048462048173
      },
      "extension": {
        "length": 2716.6865718383788,
        "rating": 159.4259262084961
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36333_2",
      "ports": {
        "bus1": 36333,
        "bus2": 36295
      },
      "params": {
        "R": 0.0024522480089217424,
        "X": 0.011727802455425262,
        "G": 0.0,
        "B": 0.0013703048462048173
      },
      "extension": {
        "length": 2716.6865718383788,
        "rating": 159.4259262084961
      }
    },
    {
      "class": "Branch",
      "id": "branch_36295_36333_3",
      "ports": {
        "bus1": 36333,
        "bus2": 36295
      },
      "params": {
        "R": 0.0024522480089217424,
        "X": 0.011727802455425262,
        "G": 0.0,
        "B": 0.0013703048462048173
      },
      "extension": {
        "length": 2716.6865718383788,
        "rating": 159.4259262084961
      }
    },
    {
      "class": "Branch",
      "id": "branch_36297_36313_1",
      "ports": {
        "bus1": 36313,
        "bus2": 36297
      },
      "params": {
        "R": 0.005006971303373575,
        "X": 0.0225480068475008,
        "G": 0.0,
        "B": 0.0017299706814810634
      },
      "extension": {
        "length": 4438.7589817199705,
        "rating": 148.34047555923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_36298_36310_1",
      "ports": {
        "bus1": 36298,
        "bus2": 36310
      },
      "params": {
        "R": 0.003679001936689019,
        "X": 0.012597408145666122,
        "G": 0.0,
        "B": 0.0019176328787580132
      },
      "extension": {
        "length": 3327.94816809082,
        "rating": 122.27474451065063
      }
    },
    {
      "class": "Branch",
      "id": "branch_36298_36313_1",
      "ports": {
        "bus1": 36298,
        "bus2": 36313
      },
      "params": {
        "R": 0.004620034247636795,
        "X": 0.01759280078113079,
        "G": 0.0,
        "B": 0.002104005543515086
      },
      "extension": {
        "length": 4225.514486297608,
        "rating": 146.01943492889404
      }
    },
    {
      "class": "Branch",
      "id": "branch_36299_37088_1",
      "ports": {
        "bus1": 37088,
        "bus2": 36299
      },
      "params": {
        "R": 0.01073102094233036,
        "X": 0.036762382835149765,
        "G": 0.0,
        "B": 0.003084850497543812
      },
      "extension": {
        "length": 8117.751617797851,
        "rating": 152.66445875167847
      }
    },
    {
      "class": "Branch",
      "id": "branch_36299_37088_2",
      "ports": {
        "bus1": 37088,
        "bus2": 36299
      },
      "params": {
        "R": 0.01073102094233036,
        "X": 0.036762382835149765,
        "G": 0.0,
        "B": 0.003084850497543812
      },
      "extension": {
        "length": 8117.751617797851,
        "rating": 152.66445875167847
      }
    },
    {
      "class": "Branch",
      "id": "branch_36300_36374_1",
      "ports": {
        "bus1": 36374,
        "bus2": 36300
      },
      "params": {
        "R": 0.0029560215771198273,
        "X": 0.014014923013746738,
        "G": 0.0,
        "B": 0.00397251034155488
      },
      "extension": {
        "length": 5566.105623229981,
        "rating": 122.95001745223999
      }
    },
    {
      "class": "Branch",
      "id": "branch_36301_36305_1",
      "ports": {
        "bus1": 36301,
        "bus2": 36305
      },
      "params": {
        "R": 0.0019117550691589713,
        "X": 0.008946758694946766,
        "G": 0.0,
        "B": 0.0020345060620456934
      },
      "extension": {
        "length": 2987.531161880493,
        "rating": 153.19510698318481
      }
    },
    {
      "class": "Branch",
      "id": "branch_36301_36305_2",
      "ports": {
        "bus1": 36301,
        "bus2": 36305
      },
      "params": {
        "R": 0.0019117550691589713,
        "X": 0.008946758694946766,
        "G": 0.0,
        "B": 0.0020345060620456934
      },
      "extension": {
        "length": 2987.531161880493,
        "rating": 153.19510698318481
      }
    },
    {
      "class": "Branch",
      "id": "branch_36301_36308_1",
      "ports": {
        "bus1": 36308,
        "bus2": 36301
      },
      "params": {
        "R": 0.006626180373132229,
        "X": 0.028731269761919975,
        "G": 0.0,
        "B": 0.003249554894864559
      },
      "extension": {
        "length": 6987.443982604981,
        "rating": 107.94113874435425
      }
    },
    {
      "class": "Branch",
      "id": "branch_36302_36303_1",
      "ports": {
        "bus1": 36302,
        "bus2": 36303
      },
      "params": {
        "R": 0.00022416429419536144,
        "X": 0.001052057952620089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36302_36309_1",
      "ports": {
        "bus1": 36302,
        "bus2": 36309
      },
      "params": {
        "R": 0.0044113812036812305,
        "X": 0.0180658008903265,
        "G": 0.0,
        "B": 0.002439790405333042
      },
      "extension": {
        "length": 5032.223152679444,
        "rating": 152.99772024154663
      }
    },
    {
      "class": "Branch",
      "id": "branch_36302_36309_2",
      "ports": {
        "bus1": 36302,
        "bus2": 36309
      },
      "params": {
        "R": 0.0044113812036812305,
        "X": 0.0180658008903265,
        "G": 0.0,
        "B": 0.002439790405333042
      },
      "extension": {
        "length": 5032.223152679444,
        "rating": 152.99772024154663
      }
    },
    {
      "class": "Branch",
      "id": "branch_36302_36316_1",
      "ports": {
        "bus1": 36302,
        "bus2": 36316
      },
      "params": {
        "R": 0.0044409045949578285,
        "X": 0.017121462151408195,
        "G": 0.0,
        "B": 0.0018185490043833854
      },
      "extension": {
        "length": 4137.719507995605,
        "rating": 157.80447721481323
      }
    },
    {
      "class": "Branch",
      "id": "branch_36302_36316_2",
      "ports": {
        "bus1": 36302,
        "bus2": 36316
      },
      "params": {
        "R": 0.0044409045949578285,
        "X": 0.017121462151408195,
        "G": 0.0,
        "B": 0.0018185490043833854
      },
      "extension": {
        "length": 4137.719507995605,
        "rating": 157.80447721481323
      }
    },
    {
      "class": "Branch",
      "id": "branch_36302_36379_1",
      "ports": {
        "bus1": 36379,
        "bus2": 36302
      },
      "params": {
        "R": 0.0018576397560536861,
        "X": 0.010234756395220757,
        "G": 0.0,
        "B": 0.0032084123231470585
      },
      "extension": {
        "length": 4291.329352752686,
        "rating": 131.73797130584717
      }
    },
    {
      "class": "Branch",
      "id": "branch_36304_36305_1",
      "ports": {
        "bus1": 36305,
        "bus2": 36304
      },
      "params": {
        "R": 0.001364144147373736,
        "X": 0.04475640505552292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36304_36305_2",
      "ports": {
        "bus1": 36305,
        "bus2": 36304
      },
      "params": {
        "R": 0.001364144147373736,
        "X": 0.04475640505552292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36304_36305_3",
      "ports": {
        "bus1": 36305,
        "bus2": 36304
      },
      "params": {
        "R": 0.001364144147373736,
