        "X": 0.04475640505552292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36304_36305_4",
      "ports": {
        "bus1": 36305,
        "bus2": 36304
      },
      "params": {
        "R": 0.001364144147373736,
        "X": 0.04475640505552292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36304_36306_1",
      "ports": {
        "bus1": 36304,
        "bus2": 36306
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36306_36366_1",
      "ports": {
        "bus1": 36366,
        "bus2": 36306
      },
      "params": {
        "R": 0.002113429829478264,
        "X": 0.015372554771602154,
        "G": 0.0,
        "B": 0.06107792630791664
      },
      "extension": {
        "length": 19480.24429650879,
        "rating": 536.2677097320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_36306_36367_1",
      "ports": {
        "bus1": 36306,
        "bus2": 36367
      },
      "params": {
        "R": 0.001103551359847188,
        "X": 0.010975077748298645,
        "G": 0.0,
        "B": 0.05747201666235924
      },
      "extension": {
        "length": 18043.22191772461,
        "rating": 522.5940704345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_36306_36389_1",
      "ports": {
        "bus1": 36306,
        "bus2": 36389
      },
      "params": {
        "R": 0.0014338280307129025,
        "X": 0.013594220392405987,
        "G": 0.0,
        "B": 0.06686528027057648
      },
      "extension": {
        "length": 20899.708677246093,
        "rating": 627.7570247650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_36307_36373_1",
      "ports": {
        "bus1": 36307,
        "bus2": 36373
      },
      "params": {
        "R": 0.003794181626290083,
        "X": 0.013987801969051361,
        "G": 0.0,
        "B": 0.001328629325143993
      },
      "extension": {
        "length": 3241.7236636962893,
        "rating": 130.90946674346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_36307_36975_1",
      "ports": {
        "bus1": 36307,
        "bus2": 36975
      },
      "params": {
        "R": 0.0017892480827867985,
        "X": 0.0077814324758946896,
        "G": 0.0,
        "B": 0.0007984481053426862
      },
      "extension": {
        "length": 1765.8275472564699,
        "rating": 140.32485485076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_36310_36323_1",
      "ports": {
        "bus1": 36323,
        "bus2": 36310
      },
      "params": {
        "R": 0.0026542514096945524,
        "X": 0.01071249321103096,
        "G": 0.0,
        "B": 0.0017799491761252284
      },
      "extension": {
        "length": 2894.3665287780764,
        "rating": 113.02707195281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_36311_36312_1",
      "ports": {
        "bus1": 36311,
        "bus2": 36312
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36311_36324_1",
      "ports": {
        "bus1": 36311,
        "bus2": 36324
      },
      "params": {
        "R": 0.0010092767188325524,
        "X": 0.009748531505465508,
        "G": 0.0,
        "B": 0.01313858199864626
      },
      "extension": {
        "length": 8775.812031921387,
        "rating": 526.4551639556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_36314_36315_1",
      "ports": {
        "bus1": 36314,
        "bus2": 36315
      },
      "params": {
        "R": 0.0002251342957606539,
        "X": 0.0010344263864681125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36314_36326_1",
      "ports": {
        "bus1": 36326,
        "bus2": 36314
      },
      "params": {
        "R": 0.004880951717495918,
        "X": 0.01940971054136753,
        "G": 0.0,
        "B": 0.0017605677712708712
      },
      "extension": {
        "length": 4223.383046630859,
        "rating": 143.4058666229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_36314_36342_1",
      "ports": {
        "bus1": 36314,
        "bus2": 36342
      },
      "params": {
        "R": 0.009685447439551353,
        "X": 0.039717111736536026,
        "G": 0.0,
        "B": 0.009690121747553349
      },
      "extension": {
        "length": 12307.956340759278,
        "rating": 131.84409141540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_36316_36317_1",
      "ports": {
        "bus1": 36316,
        "bus2": 36317
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36316_36326_1",
      "ports": {
        "bus1": 36316,
        "bus2": 36326
      },
      "params": {
        "R": 0.001710688229650259,
        "X": 0.00717291422188282,
        "G": 0.0,
        "B": 0.00105792167596519
      },
      "extension": {
        "length": 1811.409276626587,
        "rating": 98.86063933372498
      }
    },
    {
      "class": "Branch",
      "id": "branch_36316_36371_1",
      "ports": {
        "bus1": 36371,
        "bus2": 36316
      },
      "params": {
        "R": 0.0030678012408316135,
        "X": 0.014908460900187492,
        "G": 0.0,
        "B": 0.0015384465223178265
      },
      "extension": {
        "length": 3373.462366699219,
        "rating": 121.31141424179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_36318_36319_1",
      "ports": {
        "bus1": 36318,
        "bus2": 36319
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36318_36374_1",
      "ports": {
        "bus1": 36318,
        "bus2": 36374
      },
      "params": {
        "R": 0.005926044657826424,
        "X": 0.023164113983511925,
        "G": 0.0,
        "B": 0.002215135144069791
      },
      "extension": {
        "length": 5213.622673278809,
        "rating": 115.21910429000854
      }
    },
    {
      "class": "Branch",
      "id": "branch_36318_36399_1",
      "ports": {
        "bus1": 36318,
        "bus2": 36399
      },
      "params": {
        "R": 0.010900681838393211,
        "X": 0.0503571443259716,
        "G": 0.0,
        "B": 0.005777718033641577
      },
      "extension": {
        "length": 11012.298100708009,
        "rating": 128.061842918396
      }
    },
    {
      "class": "Branch",
      "id": "branch_36318_36402_1",
      "ports": {
        "bus1": 36402,
        "bus2": 36318
      },
      "params": {
        "R": 0.005813765339553356,
        "X": 0.021792706102132797,
        "G": 0.0,
        "B": 0.002346545225009322
      },
      "extension": {
        "length": 5215.083026000977,
        "rating": 120.71623802185059
      }
    },
    {
      "class": "Branch",
      "id": "branch_36320_36348_1",
      "ports": {
        "bus1": 36320,
        "bus2": 36348
      },
      "params": {
        "R": 0.003898213617503643,
        "X": 0.013994194567203522,
        "G": 0.0,
        "B": 0.0032117841765284543
      },
      "extension": {
        "length": 4651.176225311279,
        "rating": 125.36039352416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_36320_36378_1",
      "ports": {
        "bus1": 36378,
        "bus2": 36320
      },
      "params": {
        "R": 0.004276378080248833,
        "X": 0.018408218398690224,
        "G": 0.0,
        "B": 0.0021128333173692226
      },
      "extension": {
        "length": 4615.9451199646,
        "rating": 136.36304140090942
      }
    },
    {
      "class": "Branch",
      "id": "branch_36321_36322_1",
      "ports": {
        "bus1": 36321,
        "bus2": 36322
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36322_36345_1",
      "ports": {
        "bus1": 36345,
        "bus2": 36322
      },
      "params": {
        "R": 0.004846608266234398,
        "X": 0.02705615758895874,
        "G": 0.0,
        "B": 0.0036959953140467405
      },
      "extension": {
        "length": 7594.9791086425785,
        "rating": 130.26422262191772
      }
    },
    {
      "class": "Branch",
      "id": "branch_36324_36325_1",
      "ports": {
        "bus1": 36325,
        "bus2": 36324
      },
      "params": {
        "R": 0.0013770012883469462,
        "X": 0.05211173743009567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36324_36325_2",
      "ports": {
        "bus1": 36325,
        "bus2": 36324
      },
      "params": {
        "R": 0.0013770012883469462,
        "X": 0.05211173743009567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36324_36325_3",
      "ports": {
        "bus1": 36325,
        "bus2": 36324
      },
      "params": {
        "R": 0.0013770012883469462,
        "X": 0.05211173743009567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36324_36329_1",
      "ports": {
        "bus1": 36324,
        "bus2": 36329
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36324_36336_1",
      "ports": {
        "bus1": 36324,
        "bus2": 36336
      },
      "params": {
        "R": 0.0011837719939649105,
        "X": 0.009547341614961624,
        "G": 0.0,
        "B": 0.03478555008769035
      },
      "extension": {
        "length": 13342.861427124024,
        "rating": 504.961633682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_36325_36328_1",
      "ports": {
        "bus1": 36325,
        "bus2": 36328
      },
      "params": {
        "R": 0.007325266487896442,
        "X": 0.18455719947814941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36325_36330_1",
      "ports": {
        "bus1": 36325,
        "bus2": 36330
      },
      "params": {
        "R": 0.00029833006556145847,
        "X": 0.0010095196776092052,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36326_36328_1",
      "ports": {
        "bus1": 36326,
        "bus2": 36328
      },
      "params": {
        "R": -0.0015674559399485588,
        "X": -0.03949142247438431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36327_36328_1",
      "ports": {
        "bus1": 36327,
        "bus2": 36328
      },
      "params": {
        "R": 0.030759457498788834,
        "X": 0.7749722599983215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36331_36335_1",
      "ports": {
        "bus1": 36331,
        "bus2": 36335
      },
      "params": {
        "R": 0.002297902014106512,
        "X": 0.011767040938138962,
        "G": 0.0,
        "B": 0.000851636694278568
      },
      "extension": {
        "length": 2226.7955963287354,
        "rating": 107.42974281311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_36331_36347_1",
      "ports": {
        "bus1": 36347,
        "bus2": 36331
      },
      "params": {
        "R": 0.007102837320417166,
        "X": 0.026792729273438454,
        "G": 0.0,
        "B": 0.005072879604995251
      },
      "extension": {
        "length": 8975.930235534668,
        "rating": 116.89329147338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_36331_36380_1",
      "ports": {
        "bus1": 36331,
        "bus2": 36380
      },
      "params": {
        "R": 0.002766776829957962,
        "X": 0.012515755370259285,
        "G": 0.0,
        "B": 0.0034253178164362907
      },
      "extension": {
        "length": 4342.441314331055,
        "rating": 107.69152641296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_36332_36333_1",
      "ports": {
        "bus1": 36332,
        "bus2": 36333
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36333_36334_1",
      "ports": {
        "bus1": 36334,
        "bus2": 36333
      },
      "params": {
        "R": 0.002119132550433278,
        "X": 0.011350694112479687,
        "G": 0.0,
        "B": 0.001311044325120747
      },
      "extension": {
        "length": 2946.2433913421632,
        "rating": 138.5332226753235
      }
    },
    {
      "class": "Branch",
      "id": "branch_36333_36344_1",
      "ports": {
        "bus1": 36333,
        "bus2": 36344
      },
      "params": {
        "R": 0.005272382404655218,
        "X": 0.022463222965598106,
        "G": 0.0,
        "B": 0.003109790151938796
      },
      "extension": {
        "length": 5865.080036956787,
        "rating": 144.5565938949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_36333_36379_1",
      "ports": {
        "bus1": 36333,
        "bus2": 36379
      },
      "params": {
        "R": 0.004040015395730734,
        "X": 0.014186710119247437,
        "G": 0.0,
        "B": 0.002334377495571971
      },
      "extension": {
        "length": 4059.4214267578127,
        "rating": 142.08272695541382
      }
    },
    {
      "class": "Branch",
      "id": "branch_36334_36335_1",
      "ports": {
        "bus1": 36335,
        "bus2": 36334
      },
      "params": {
        "R": 0.0028868953231722116,
        "X": 0.013974033296108246,
        "G": 0.0,
        "B": 0.0011944770812988281
      },
      "extension": {
        "length": 2791.3886400146484,
        "rating": 126.88335180282593
      }
    },
    {
      "class": "Branch",
      "id": "branch_36336_36337_1",
      "ports": {
        "bus1": 36337,
        "bus2": 36336
      },
      "params": {
        "R": 0.0021375396754592657,
        "X": 0.07626405358314514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36336_36338_1",
      "ports": {
        "bus1": 36336,
        "bus2": 36338
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36336_36365_1",
      "ports": {
        "bus1": 36336,
        "bus2": 36365
      },
      "params": {
        "R": 0.0013281170977279544,
        "X": 0.010992513969540596,
        "G": 0.0,
        "B": 0.021988395601511
      },
      "extension": {
        "length": 11419.784088684082,
        "rating": 468.81465911865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_36336_36389_1",
      "ports": {
        "bus1": 36336,
        "bus2": 36389
      },
      "params": {
        "R": 0.0012158582685515285,
        "X": 0.012648203410208225,
        "G": 0.0,
        "B": 0.03037339262664318
      },
      "extension": {
        "length": 15197.537010498047,
        "rating": 520.5451488494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_36340_36341_1",
      "ports": {
        "bus1": 36340,
        "bus2": 36341
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36340_36342_1",
      "ports": {
        "bus1": 36340,
        "bus2": 36342
      },
      "params": {
        "R": 0.0038735473062843084,
        "X": 0.015726612880825996,
        "G": 0.0,
        "B": 0.0036292674485594034
      },
      "extension": {
        "length": 5504.057515228272,
        "rating": 125.57963132858276
      }
    },
    {
      "class": "Branch",
      "id": "branch_36340_36375_1",
      "ports": {
        "bus1": 36375,
        "bus2": 36340
      },
      "params": {
        "R": 0.00488331587985158,
        "X": 0.020641600713133812,
        "G": 0.0,
        "B": 0.0022247156593948603
      },
      "extension": {
        "length": 5111.05534085083,
        "rating": 129.6829104423523
      }
    },
    {
      "class": "Branch",
      "id": "branch_36342_36343_1",
      "ports": {
        "bus1": 36342,
        "bus2": 36343
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36344_36975_1",
      "ports": {
        "bus1": 36975,
        "bus2": 36344
      },
      "params": {
        "R": 0.003142168978229165,
        "X": 0.012843756936490536,
        "G": 0.0,
        "B": 0.0017479142406955361
      },
      "extension": {
        "length": 3499.5023942871094,
        "rating": 136.8076205253601
      }
    },
    {
      "class": "Branch",
      "id": "branch_36345_36346_1",
      "ports": {
        "bus1": 36345,
        "bus2": 36346
      },
      "params": {
        "R": 0.00022991553123574704,
        "X": 0.0010227053426206112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36345_36356_1",
      "ports": {
        "bus1": 36345,
        "bus2": 36356
      },
      "params": {
        "R": 0.004482817370444536,
        "X": 0.01986706629395485,
        "G": 0.0,
        "B": 0.006633645389229059
      },
      "extension": {
        "length": 8330.058356506348,
        "rating": 121.50224447250366
      }
    },
    {
      "class": "Branch",
      "id": "branch_36347_36349_1",
      "ports": {
        "bus1": 36347,
        "bus2": 36349
      },
      "params": {
        "R": 0.005286877043545246,
        "X": 0.02642444148659706,
        "G": 0.0,
        "B": 0.0016490332782268524
      },
      "extension": {
        "length": 4914.296025238037,
        "rating": 130.19404411315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_36348_36358_1",
      "ports": {
        "bus1": 36348,
        "bus2": 36358
      },
      "params": {
        "R": 0.004741230048239231,
        "X": 0.01483999378979206,
        "G": 0.0,
        "B": 0.0017953029600903392
      },
      "extension": {
        "length": 3699.91681237793,
        "rating": 110.29877662658691
      }
    },
    {
      "class": "Branch",
      "id": "branch_36349_36401_1",
      "ports": {
        "bus1": 36349,
        "bus2": 36401
      },
      "params": {
        "R": 0.004833637736737728,
        "X": 0.02226053923368454,
        "G": 0.0,
        "B": 0.0017565289745107293
      },
      "extension": {
        "length": 4070.5716763916016,
        "rating": 136.7659091949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_36350_36358_1",
      "ports": {
        "bus1": 36350,
        "bus2": 36358
      },
      "params": {
        "R": 0.011303526349365711,
        "X": 0.04687947779893875,
        "G": 0.0,
        "B": 0.008669128641486168
      },
      "extension": {
        "length": 14163.016389038086,
        "rating": 131.12350702285767
      }
    },
    {
      "class": "Branch",
      "id": "branch_36350_36385_1",
      "ports": {
        "bus1": 36350,
        "bus2": 36385
      },
      "params": {
        "R": 0.008062135428190231,
        "X": 0.029396431520581245,
        "G": 0.0,
        "B": 0.0022169232834130526
      },
      "extension": {
        "length": 5999.594024047852,
        "rating": 115.49869775772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_36350_41441_1",
      "ports": {
        "bus1": 36350,
        "bus2": 41441
      },
      "params": {
        "R": 0.021486764773726463,
        "X": 0.09183014929294586,
        "G": 0.0,
        "B": 0.0105471545830369
      },
      "extension": {
        "length": 21892.42622241211,
        "rating": 135.3229522705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_36351_36354_1",
      "ports": {
        "bus1": 36351,
        "bus2": 36354
      },
      "params": {
        "R": 0.005856698844581842,
        "X": 0.028875747695565224,
        "G": 0.0,
        "B": 0.002725829603150487
      },
      "extension": {
        "length": 6534.614925109863,
        "rating": 116.27858877182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_36351_36369_1",
      "ports": {
        "bus1": 36369,
        "bus2": 36351
      },
      "params": {
        "R": 0.0070039695128798485,
        "X": 0.02420465275645256,
        "G": 0.0,
        "B": 0.004127422347664833
      },
      "extension": {
        "length": 6737.332295654297,
        "rating": 128.29424142837524
      }
    },
    {
      "class": "Branch",
      "id": "branch_36352_36353_1",
      "ports": {
        "bus1": 36352,
        "bus2": 36353
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36354_36355_1",
      "ports": {
        "bus1": 36354,
        "bus2": 36355
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36354_36373_1",
      "ports": {
        "bus1": 36373,
        "bus2": 36354
      },
      "params": {
        "R": 0.004060435574501753,
        "X": 0.019249480217695236,
        "G": 0.0,
        "B": 0.0017691649263724687
      },
      "extension": {
        "length": 4142.323494415284,
        "rating": 125.77813863754272
      }
    },
    {
      "class": "Branch",
      "id": "branch_36356_36380_1",
      "ports": {
        "bus1": 36380,
        "bus2": 36356
      },
      "params": {
        "R": 0.0029249093495309353,
        "X": 0.013273061253130436,
        "G": 0.0,
        "B": 0.001156397396698594
      },
      "extension": {
        "length": 2831.894243179321,
        "rating": 132.01712369918823
      }
    },
    {
      "class": "Branch",
      "id": "branch_36356_36392_1",
      "ports": {
        "bus1": 36392,
        "bus2": 36356
      },
      "params": {
        "R": 0.006277018692344427,
        "X": 0.024835754185914993,
        "G": 0.0,
        "B": 0.0020029584411531687
      },
      "extension": {
        "length": 4972.770758331299,
        "rating": 131.8015456199646
      }
    },
    {
      "class": "Branch",
      "id": "branch_36357_36358_1",
      "ports": {
        "bus1": 36357,
        "bus2": 36358
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36359_36360_1",
      "ports": {
        "bus1": 36360,
        "bus2": 36359
      },
      "params": {
        "R": 0.0011007654247805476,
        "X": 0.05888955295085907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36359_36360_2",
      "ports": {
        "bus1": 36360,
        "bus2": 36359
      },
      "params": {
        "R": 0.0011007654247805476,
        "X": 0.05888955295085907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36359_36360_3",
      "ports": {
        "bus1": 36360,
        "bus2": 36359
      },
      "params": {
        "R": 0.0011007654247805476,
        "X": 0.05888955295085907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36359_36365_1",
      "ports": {
        "bus1": 36359,
        "bus2": 36365
      },
      "params": {
        "R": 0.00027761253295466304,
        "X": 0.001136962091550231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36360_36363_1",
      "ports": {
        "bus1": 36360,
        "bus2": 36363
      },
      "params": {
        "R": 0.008253663778305054,
        "X": 0.19565671682357788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36360_36364_1",
      "ports": {
        "bus1": 36360,
        "bus2": 36364
      },
      "params": {
        "R": 0.00028012445545755327,
        "X": 0.001175258425064385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36361_36363_1",
      "ports": {
        "bus1": 36361,
        "bus2": 36363
      },
      "params": {
        "R": -0.004950657486915588,
        "X": -0.11735749989748001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36361_36368_1",
      "ports": {
        "bus1": 36361,
        "bus2": 36368
      },
      "params": {
        "R": 0.015179868787527084,
        "X": 0.05260787531733513,
        "G": 0.0,
        "B": 0.003949424251914024
      },
      "extension": {
        "length": 11167.626526611328,
        "rating": 131.87247514724731
      }
    },
    {
      "class": "Branch",
      "id": "branch_36362_36363_1",
      "ports": {
        "bus1": 36362,
        "bus2": 36363
      },
      "params": {
        "R": 0.017958931624889374,
        "X": 0.42572420835494995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36366_36386_1",
      "ports": {
        "bus1": 36366,
        "bus2": 36386
      },
      "params": {
        "R": 0.0013335196999832988,
        "X": 0.01105998270213604,
        "G": 0.0,
        "B": 0.11005473136901855
      },
      "extension": {
        "length": 22636.340489135742,
        "rating": 548.7030506134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_36368_36397_1",
      "ports": {
        "bus1": 36368,
        "bus2": 36397
      },
      "params": {
        "R": 0.006528852973133326,
        "X": 0.02813667431473732,
        "G": 0.0,
        "B": 0.0016647276934236286
      },
      "extension": {
        "length": 5032.350156555176,
        "rating": 126.29820108413696
      }
    },
    {
      "class": "Branch",
      "id": "branch_36369_36370_1",
      "ports": {
        "bus1": 36369,
        "bus2": 36370
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36369_36392_1",
      "ports": {
        "bus1": 36392,
        "bus2": 36369
      },
      "params": {
        "R": 0.0036107914056628942,
        "X": 0.015271329320967197,
        "G": 0.0,
        "B": 0.0026008891873061657
      },
      "extension": {
        "length": 4056.7036972961428,
        "rating": 133.15863609313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_36371_36372_1",
      "ports": {
        "bus1": 36371,
        "bus2": 36372
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36371_36373_1",
      "ports": {
        "bus1": 36373,
        "bus2": 36371
      },
      "params": {
        "R": 0.005910960026085377,
        "X": 0.025433391332626343,
        "G": 0.0,
        "B": 0.002727138577029109
      },
      "extension": {
        "length": 6250.839920837402,
        "rating": 113.76949548721313
      }
    },
    {
      "class": "Branch",
      "id": "branch_36376_36377_1",
      "ports": {
        "bus1": 36376,
        "bus2": 36377
      },
      "params": {
        "R": 0.0002859767701011151,
        "X": 0.0011342340148985386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36376_42284_1",
      "ports": {
        "bus1": 42284,
        "bus2": 36376
      },
      "params": {
        "R": 0.016773439943790436,
        "X": 0.06430727988481522,
        "G": 0.0,
        "B": 0.010403494350612164
      },
      "extension": {
        "length": 17827.131154174804,
        "rating": 135.81148386001587
      }
    },
    {
      "class": "Branch",
      "id": "branch_36378_36401_1",
      "ports": {
        "bus1": 36401,
        "bus2": 36378
      },
      "params": {
        "R": 0.0034429808147251606,
        "X": 0.017608582973480225,
        "G": 0.0,
        "B": 0.0015385679434984922
      },
      "extension": {
        "length": 3720.1959931640627,
        "rating": 140.16822576522827
      }
    },
    {
      "class": "Branch",
      "id": "branch_36381_36382_1",
      "ports": {
        "bus1": 36381,
        "bus2": 36382
      },
      "params": {
        "R": 0.0002911293413490057,
        "X": 0.001106484909541905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36381_36398_1",
      "ports": {
        "bus1": 36398,
        "bus2": 36381
      },
      "params": {
        "R": 0.010679833590984344,
        "X": 0.0407620444893837,
        "G": 0.0,
        "B": 0.004709113389253616
      },
      "extension": {
        "length": 9642.953823486328,
        "rating": 141.68564081192017
      }
    },
    {
      "class": "Branch",
      "id": "branch_36383_36392_1",
      "ports": {
        "bus1": 36383,
        "bus2": 36392
      },
      "params": {
        "R": 0.002930094487965107,
        "X": 0.01325886882841587,
        "G": 0.0,
        "B": 0.0010877219028770924
      },
      "extension": {
        "length": 2504.853124008179,
        "rating": 127.15216875076294
      }
    },
    {
      "class": "Branch",
      "id": "branch_36384_36385_1",
      "ports": {
        "bus1": 36384,
        "bus2": 36385
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36386_36387_1",
      "ports": {
        "bus1": 36387,
        "bus2": 36386
      },
      "params": {
        "R": 0.0017698961310088634,
        "X": 0.08307284861803055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36386_36387_2",
      "ports": {
        "bus1": 36387,
        "bus2": 36386
      },
      "params": {
        "R": 0.0017698961310088634,
        "X": 0.08307284861803055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36386_36387_3",
      "ports": {
        "bus1": 36387,
        "bus2": 36386
      },
      "params": {
        "R": 0.0017698961310088634,
        "X": 0.08307284861803055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36386_36388_1",
      "ports": {
        "bus1": 36386,
        "bus2": 36388
      },
      "params": {
        "R": 0.00022094747691880912,
        "X": 0.0011636957060545683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36386_43052_1",
      "ports": {
        "bus1": 36386,
        "bus2": 43052
      },
      "params": {
        "R": 0.0014066623989492655,
        "X": 0.01189055759459734,
        "G": 0.0,
        "B": 0.10541325807571411
      },
      "extension": {
        "length": 23395.874314086916,
        "rating": 674.5815753936768
      }
    },
    {
      "class": "Branch",
      "id": "branch_36389_36390_1",
      "ports": {
        "bus1": 36390,
        "bus2": 36389
      },
      "params": {
        "R": 0.0012859601993113756,
        "X": 0.06379847228527069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36389_36390_2",
      "ports": {
        "bus1": 36390,
        "bus2": 36389
      },
      "params": {
        "R": 0.0012859601993113756,
        "X": 0.06379847228527069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36389_36390_3",
      "ports": {
        "bus1": 36390,
        "bus2": 36389
      },
      "params": {
        "R": 0.0012859601993113756,
        "X": 0.06379847228527069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36389_36391_1",
      "ports": {
        "bus1": 36389,
        "bus2": 36391
      },
      "params": {
        "R": 0.00023688457440584898,
        "X": 0.001155929290689528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36389_42972_1",
      "ports": {
        "bus1": 36389,
        "bus2": 42972
      },
      "params": {
        "R": 0.001683301292359829,
        "X": 0.015458693727850914,
        "G": 0.0,
        "B": 0.05368134379386902
      },
      "extension": {
        "length": 20395.03287744141,
        "rating": 645.3708171844482
      }
    },
    {
      "class": "Branch",
      "id": "branch_36393_36394_1",
      "ports": {
        "bus1": 36393,
        "bus2": 36394
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36395_36396_1",
      "ports": {
        "bus1": 36395,
        "bus2": 36396
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36395_36398_1",
      "ports": {
        "bus1": 36398,
        "bus2": 36395
      },
      "params": {
        "R": 0.00495129032060504,
        "X": 0.023785952478647232,
        "G": 0.0,
        "B": 0.0014711609110236168
      },
      "extension": {
        "length": 4455.297879180908,
        "rating": 135.52104234695435
      }
    },
    {
      "class": "Branch",
      "id": "branch_36399_36400_1",
      "ports": {
        "bus1": 36399,
        "bus2": 36400
      },
      "params": {
        "R": 0.0002939303813036531,
        "X": 0.001071282080374658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36399_41464_1",
      "ports": {
        "bus1": 36399,
        "bus2": 41464
      },
      "params": {
        "R": 0.02897820621728897,
        "X": 0.10445743799209595,
        "G": 0.0,
        "B": 0.00882945116609335
      },
      "extension": {
        "length": 21515.750377075197,
        "rating": 133.073091506958
      }
    },
    {
      "class": "Branch",
      "id": "branch_36401_36408_1",
      "ports": {
        "bus1": 36408,
        "bus2": 36401
      },
      "params": {
        "R": 0.004418938420712948,
        "X": 0.024881014600396156,
        "G": 0.0,
        "B": 0.003036882495507598
      },
      "extension": {
        "length": 6101.2289715271,
        "rating": 152.4830937385559
      }
    },
    {
      "class": "Branch",
      "id": "branch_36401_36408_2",
      "ports": {
        "bus1": 36408,
        "bus2": 36401
      },
      "params": {
        "R": 0.004418938420712948,
        "X": 0.024881014600396156,
        "G": 0.0,
        "B": 0.003036882495507598
      },
      "extension": {
        "length": 6101.2289715271,
        "rating": 152.4830937385559
      }
    },
    {
      "class": "Branch",
      "id": "branch_36402_41468_1",
      "ports": {
        "bus1": 41468,
        "bus2": 36402
      },
      "params": {
        "R": 0.011869614012539387,
        "X": 0.04047488048672676,
        "G": 0.0,
        "B": 0.003679347923025489
      },
      "extension": {
        "length": 8814.814883789062,
        "rating": 112.26789951324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_36403_36406_1",
      "ports": {
        "bus1": 36403,
        "bus2": 36406
      },
      "params": {
        "R": 0.00017105787992477417,
        "X": 0.004479017108678818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36403_36407_1",
      "ports": {
        "bus1": 36403,
        "bus2": 36407
      },
      "params": {
        "R": 0.00028028260567225516,
        "X": 0.0010647550225257874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36403_36408_1",
      "ports": {
        "bus1": 36403,
        "bus2": 36408
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36404_36406_1",
      "ports": {
        "bus1": 36404,
        "bus2": 36406
      },
      "params": {
        "R": 0.0015810150653123856,
        "X": 0.04139764979481697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36405_36406_1",
      "ports": {
        "bus1": 36405,
        "bus2": 36406
      },
      "params": {
        "R": 0.0015810150653123856,
        "X": 0.04139764979481697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36408_36409_1",
      "ports": {
        "bus1": 36408,
        "bus2": 36409
      },
      "params": {
        "R": 0.00715299230068922,
        "X": 0.03158024698495865,
        "G": 0.0,
        "B": 0.0033167744986712933
      },
      "extension": {
        "length": 7610.197319274903,
        "rating": 155.85602521896362
      }
    },
    {
      "class": "Branch",
      "id": "branch_36408_36409_2",
      "ports": {
        "bus1": 36408,
        "bus2": 36409
      },
      "params": {
        "R": 0.00715299230068922,
        "X": 0.03158024698495865,
        "G": 0.0,
        "B": 0.0033167744986712933
      },
      "extension": {
        "length": 7610.197319274903,
        "rating": 155.85602521896362
      }
    },
    {
      "class": "Branch",
      "id": "branch_36409_41454_1",
      "ports": {
        "bus1": 41454,
        "bus2": 36409
      },
      "params": {
        "R": 0.0019689351320266724,
        "X": 0.009047809056937695,
        "G": 0.0,
        "B": 0.0006311009055934846
      },
      "extension": {
        "length": 1854.1950022430422,
        "rating": 111.67106628417969
      }
    },
    {
      "class": "Branch",
      "id": "branch_36409_41461_1",
      "ports": {
        "bus1": 36409,
        "bus2": 41461
      },
      "params": {
        "R": 0.00905426312237978,
        "X": 0.040160585194826126,
        "G": 0.0,
        "B": 0.002847060328349471
      },
      "extension": {
        "length": 6821.594570983887,
        "rating": 155.3534984588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_36409_41461_2",
      "ports": {
        "bus1": 36409,
        "bus2": 41461
      },
      "params": {
        "R": 0.00905426312237978,
        "X": 0.040160585194826126,
        "G": 0.0,
        "B": 0.002847060328349471
      },
      "extension": {
        "length": 6821.594570983887,
        "rating": 155.3534984588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_36410_37106_1",
      "ports": {
        "bus1": 37106,
        "bus2": 36410
      },
      "params": {
        "R": 0.02434767410159111,
        "X": 0.09652555733919144,
        "G": 0.0,
        "B": 0.009152424521744251
      },
      "extension": {
        "length": 21930.106852661134,
        "rating": 139.16606903076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_36410_37636_1",
      "ports": {
        "bus1": 36410,
        "bus2": 37636
      },
      "params": {
        "R": 0.014102153480052948,
        "X": 0.056649789214134216,
        "G": 0.0,
        "B": 0.014080695807933807
      },
      "extension": {
        "length": 21373.23591320801,
        "rating": 135.27183532714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_36411_36412_1",
      "ports": {
        "bus1": 36411,
        "bus2": 36412
      },
      "params": {
        "R": 0.0134067228063941,
        "X": 0.051674749702215195,
        "G": 0.0,
        "B": 0.007078400347381829
      },
      "extension": {
        "length": 13789.02796105957,
        "rating": 135.73052883148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_36412_36413_1",
      "ports": {
        "bus1": 36412,
        "bus2": 36413
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36412_37636_1",
      "ports": {
        "bus1": 37636,
        "bus2": 36412
      },
      "params": {
        "R": 0.02306431718170643,
        "X": 0.10851431638002396,
        "G": 0.0,
        "B": 0.010553250089287758
      },
      "extension": {
        "length": 24146.314508056643,
        "rating": 139.0720248222351
      }
    },
    {
      "class": "Branch",
      "id": "branch_36416_37085_1",
      "ports": {
        "bus1": 37085,
        "bus2": 36416
      },
      "params": {
        "R": 0.0026247557252645493,
        "X": 0.02289588376879692,
        "G": 0.0,
        "B": 0.10735534131526947
      },
      "extension": {
        "length": 34261.57233984375,
        "rating": 563.64426612854
      }
    },
    {
      "class": "Branch",
      "id": "branch_36418_36419_1",
      "ports": {
        "bus1": 36418,
        "bus2": 36419
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36418_36780_1",
      "ports": {
        "bus1": 36418,
        "bus2": 36780
      },
      "params": {
        "R": 0.011270985007286072,
        "X": 0.04152391478419304,
        "G": 0.0,
        "B": 0.008984268642961979
      },
      "extension": {
        "length": 14387.304466186524,
        "rating": 98.68651032447815
      }
    },
    {
      "class": "Branch",
      "id": "branch_36418_36781_1",
      "ports": {
        "bus1": 36418,
        "bus2": 36781
      },
      "params": {
        "R": 0.00761683564633131,
        "X": 0.025297557935118675,
        "G": 0.0,
        "B": 0.0025095688179135323
      },
      "extension": {
        "length": 5755.940733581543,
        "rating": 113.08131217956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_36421_36422_1",
      "ports": {
        "bus1": 36421,
        "bus2": 36422
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36422_36731_1",
      "ports": {
        "bus1": 36422,
        "bus2": 36731
      },
      "params": {
        "R": 0.016668057069182396,
        "X": 0.06477536261081696,
        "G": 0.0,
        "B": 0.00861583836376667
      },
      "extension": {
        "length": 17745.296149291993,
        "rating": 126.84234380722046
      }
    },
    {
      "class": "Branch",
      "id": "branch_36422_36749_1",
      "ports": {
        "bus1": 36749,
        "bus2": 36422
      },
      "params": {
        "R": 0.010244333185255527,
        "X": 0.047571416944265366,
        "G": 0.0,
        "B": 0.006311637349426746
      },
      "extension": {
        "length": 11487.560416809083,
        "rating": 130.1701307296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_36423_36424_1",
      "ports": {
        "bus1": 36423,
        "bus2": 36424
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36423_36425_1",
      "ports": {
        "bus1": 36425,
        "bus2": 36423
      },
      "params": {
        "R": 0.009315730072557926,
        "X": 0.03384958952665329,
        "G": 0.0,
        "B": 0.0037247557193040848
      },
      "extension": {
        "length": 8726.084067260743,
        "rating": 123.69797229766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_36423_36722_1",
      "ports": {
        "bus1": 36423,
        "bus2": 36722
      },
      "params": {
        "R": 0.02234124392271042,
        "X": 0.08635696023702621,
        "G": 0.0,
        "B": 0.01066912803798914
      },
      "extension": {
        "length": 21726.137860839845,
        "rating": 117.74313449859619
      }
    },
    {
      "class": "Branch",
      "id": "branch_36425_36753_1",
      "ports": {
        "bus1": 36425,
        "bus2": 36753
      },
      "params": {
        "R": 0.041834812611341476,
        "X": 0.13472600281238556,
        "G": 0.0,
        "B": 0.012612828984856606
      },
      "extension": {
        "length": 30696.608080810547,
        "rating": 127.75082588195801
      }
    },
    {
      "class": "Branch",
      "id": "branch_36426_36427_1",
      "ports": {
        "bus1": 36427,
        "bus2": 36426
      },
      "params": {
        "R": 0.000319346523610875,
        "X": 0.01881350576877594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36426_36428_1",
      "ports": {
        "bus1": 36426,
        "bus2": 36428
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36426_36914_1",
      "ports": {
        "bus1": 36426,
        "bus2": 36914
      },
      "params": {
        "R": 0.000839840155094862,
        "X": 0.015135664492845535,
        "G": 0.0,
        "B": 1.5497639179229736
      },
      "extension": {
        "length": 111252.69391113281,
        "rating": 3036.233711242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_36426_36951_1",
      "ports": {
        "bus1": 36951,
        "bus2": 36426
      },
      "params": {
        "R": 0.0006375525845214725,
        "X": 0.011021777987480164,
        "G": 0.0,
        "B": 1.322077989578247
      },
      "extension": {
        "length": 85043.48345947266,
        "rating": 3070.2550888061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_36426_37027_1",
      "ports": {
        "bus1": 37027,
        "bus2": 36426
      },
      "params": {
        "R": 0.000398241332732141,
        "X": 0.007086159195750952,
        "G": 0.0,
        "B": 0.6940315961837769
      },
      "extension": {
        "length": 53325.40200732422,
        "rating": 3342.017364501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_36427_36715_1",
      "ports": {
        "bus1": 36427,
        "bus2": 36715
      },
      "params": {
        "R": 0.002225002972409129,
        "X": 0.019726024940609932,
        "G": 0.0,
        "B": 0.09908157587051392
      },
      "extension": {
        "length": 32057.297677001956,
        "rating": 560.6065273284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_36429_36785_1",
      "ports": {
        "bus1": 36785,
        "bus2": 36429
      },
      "params": {
        "R": 0.025478536263108253,
        "X": 0.09214086830615997,
        "G": 0.0,
        "B": 0.007385321892797948
      },
      "extension": {
        "length": 19609.752949584963,
        "rating": 148.8762378692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_36431_36432_1",
      "ports": {
        "bus1": 36431,
        "bus2": 36432
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36431_37640_1",
      "ports": {
        "bus1": 37640,
        "bus2": 36431
      },
      "params": {
        "R": 0.010029290802776814,
        "X": 0.03813841938972473,
        "G": 0.0,
        "B": 0.002736451104283333
      },
      "extension": {
        "length": 7336.600275146485,
        "rating": 115.21477699279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_36433_36434_1",
      "ports": {
        "bus1": 36433,
        "bus2": 36434
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36433_37639_1",
      "ports": {
        "bus1": 37639,
        "bus2": 36433
      },
      "params": {
        "R": 0.006894149351865053,
        "X": 0.029351849108934402,
        "G": 0.0,
        "B": 0.0036386707797646523
      },
      "extension": {
        "length": 6918.0154530029295,
        "rating": 124.51153993606567
      }
    },
    {
      "class": "Branch",
      "id": "branch_36433_38116_1",
      "ports": {
        "bus1": 36433,
        "bus2": 38116
      },
      "params": {
        "R": 0.0110616534948349,
        "X": 0.05116880685091019,
        "G": 0.0,
        "B": 0.0060179694555699825
      },
      "extension": {
        "length": 11991.69673791504,
        "rating": 117.73746013641357
      }
    },
    {
      "class": "Branch",
      "id": "branch_36435_36436_1",
      "ports": {
        "bus1": 36435,
        "bus2": 36436
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36436_36749_1",
      "ports": {
        "bus1": 36436,
        "bus2": 36749
      },
      "params": {
        "R": 0.009024613536894321,
        "X": 0.04019914194941521,
        "G": 0.0,
        "B": 0.005958878435194492
      },
      "extension": {
        "length": 11453.453545166016,
        "rating": 116.35115146636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_36437_36441_1",
      "ports": {
        "bus1": 36437,
        "bus2": 36441
      },
      "params": {
        "R": 0.007296660915017128,
        "X": 0.03829760476946831,
        "G": 0.0,
        "B": 0.006456781644374133
      },
      "extension": {
        "length": 10721.074760375977,
        "rating": 108.25703144073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_36437_36989_1",
      "ports": {
        "bus1": 36989,
        "bus2": 36437
      },
      "params": {
        "R": 0.010725214146077633,
        "X": 0.04142259433865547,
        "G": 0.0,
        "B": 0.003668210469186306
      },
      "extension": {
        "length": 9228.292692077637,
        "rating": 120.57141065597534
      }
    },
    {
      "class": "Branch",
      "id": "branch_36438_36439_1",
      "ports": {
        "bus1": 36439,
        "bus2": 36438
      },
      "params": {
        "R": 0.0003642246301751584,
        "X": 0.021777603775262833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36438_36440_1",
      "ports": {
        "bus1": 36438,
        "bus2": 36440
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36438_36876_1",
      "ports": {
        "bus1": 36876,
        "bus2": 36438
      },
      "params": {
        "R": 0.0006055183475837111,
        "X": 0.011014786548912525,
        "G": 0.0,
        "B": 1.227327823638916
      },
      "extension": {
        "length": 82076.6422265625,
        "rating": 2917.688751220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_36438_37119_1",
      "ports": {
        "bus1": 36438,
        "bus2": 37119
      },
      "params": {
        "R": 0.0004673426446970552,
        "X": 0.009253374300897121,
        "G": 0.0,
        "B": 0.7453590035438538
      },
      "extension": {
        "length": 61807.7322553711,
        "rating": 2814.2995834350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_36439_36442_1",
      "ports": {
        "bus1": 36439,
        "bus2": 36442
      },
      "params": {
        "R": 0.001375220948830247,
        "X": 0.014086119830608368,
        "G": 0.0,
        "B": 0.036335382610559464
      },
      "extension": {
        "length": 16290.310587890626,
        "rating": 521.7406749725342
      }
    },
    {
      "class": "Branch",
      "id": "branch_36441_36749_1",
      "ports": {
        "bus1": 36441,
        "bus2": 36749
      },
      "params": {
        "R": 0.012407433241605759,
        "X": 0.055147986859083176,
        "G": 0.0,
        "B": 0.005886098835617304
      },
      "extension": {
        "length": 12899.187392211914,
        "rating": 120.95869779586792
      }
    },
    {
      "class": "Branch",
      "id": "branch_36441_36752_1",
      "ports": {
        "bus1": 36441,
        "bus2": 36752
      },
      "params": {
        "R": 0.015701185911893845,
        "X": 0.07495030760765076,
        "G": 0.0,
        "B": 0.012233722023665905
      },
      "extension": {
        "length": 21225.105652587892,
        "rating": 118.01893711090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_36442_36735_1",
      "ports": {
        "bus1": 36735,
        "bus2": 36442
      },
      "params": {
        "R": 0.0025438922457396984,
        "X": 0.025213537737727165,
        "G": 0.0,
        "B": 0.09203173220157623
      },
      "extension": {
        "length": 34805.29626782227,
        "rating": 516.7024612426758
      }
    },
    {
      "class": "Branch",
      "id": "branch_36443_36735_1",
      "ports": {
        "bus1": 36735,
        "bus2": 36443
      },
      "params": {
        "R": 0.0037591299042105675,
        "X": 0.03466733917593956,
        "G": 0.0,
        "B": 0.06912674009799957
      },
      "extension": {
        "length": 37331.94436962891,
        "rating": 523.5774993896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_36443_37019_1",
      "ports": {
        "bus1": 37019,
        "bus2": 36443
      },
      "params": {
        "R": 0.0012733788462355733,
        "X": 0.011473624035716057,
        "G": 0.0,
        "B": 0.09987730532884598
      },
      "extension": {
        "length": 24301.90998742676,
        "rating": 531.7749500274658
      }
    },
    {
      "class": "Branch",
      "id": "branch_36444_36445_1",
      "ports": {
        "bus1": 36444,
        "bus2": 36445
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36444_36447_1",
      "ports": {
        "bus1": 36444,
        "bus2": 36447
      },
      "params": {
        "R": 0.02143363654613495,
        "X": 0.10397608578205109,
        "G": 0.0,
        "B": 0.007159475702792406
      },
      "extension": {
        "length": 19492.742091796874,
        "rating": 143.10550689697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_36444_36764_1",
      "ports": {
        "bus1": 36764,
        "bus2": 36444
      },
      "params": {
        "R": 0.013927311636507511,
        "X": 0.058054108172655106,
        "G": 0.0,
        "B": 0.012382945977151394
      },
      "extension": {
        "length": 19085.740330078126,
        "rating": 156.13057613372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_36444_36764_2",
      "ports": {
        "bus1": 36764,
        "bus2": 36444
      },
      "params": {
        "R": 0.013927311636507511,
        "X": 0.058054108172655106,
        "G": 0.0,
        "B": 0.012382945977151394
      },
      "extension": {
        "length": 19085.740330078126,
        "rating": 156.13057613372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_36446_36447_1",
      "ports": {
        "bus1": 36446,
        "bus2": 36447
      },
      "params": {
        "R": 0.00726766511797905,
        "X": 0.03212825581431389,
        "G": 0.0,
        "B": 0.004433434456586838
      },
      "extension": {
        "length": 9065.809842407227,
        "rating": 132.49006271362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_36446_36753_1",
      "ports": {
        "bus1": 36753,
        "bus2": 36446
      },
      "params": {
        "R": 0.018848329782485962,
        "X": 0.09242810308933258,
        "G": 0.0,
        "B": 0.008630874566733837
      },
      "extension": {
        "length": 20272.901960083007,
        "rating": 129.09189462661743
      }
    },
    {
      "class": "Branch",
      "id": "branch_36447_36448_1",
      "ports": {
        "bus1": 36447,
        "bus2": 36448
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36447_37004_1",
      "ports": {
        "bus1": 37004,
        "bus2": 36447
      },
      "params": {
        "R": 0.004815956111997366,
        "X": 0.01973513886332512,
        "G": 0.0,
        "B": 0.004051809199154377
      },
      "extension": {
        "length": 6632.123973266602,
        "rating": 129.1416049003601
      }
    },
    {
      "class": "Branch",
      "id": "branch_36449_36450_1",
      "ports": {
        "bus1": 36449,
        "bus2": 36450
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36450_36451_1",
      "ports": {
        "bus1": 36450,
        "bus2": 36451
      },
      "params": {
        "R": 0.013971628621220589,
        "X": 0.05978771671652794,
        "G": 0.0,
        "B": 0.00649378402158618
      },
      "extension": {
        "length": 13752.116260620118,
        "rating": 134.96283292770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_36450_36784_1",
      "ports": {
        "bus1": 36450,
        "bus2": 36784
      },
      "params": {
        "R": 0.014675559476017952,
        "X": 0.07316142320632935,
        "G": 0.0,
        "B": 0.010769495740532875
      },
      "extension": {
        "length": 19144.49209277344,
        "rating": 129.41968441009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_36451_37004_1",
      "ports": {
        "bus1": 36451,
        "bus2": 37004
      },
      "params": {
        "R": 0.0071663507260382175,
        "X": 0.03353814035654068,
        "G": 0.0,
        "B": 0.002552227582782507
      },
      "extension": {
        "length": 7077.63284967041,
        "rating": 129.91540431976318
      }
    },
    {
      "class": "Branch",
      "id": "branch_36452_36453_1",
      "ports": {
        "bus1": 36452,
        "bus2": 36453
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36452_36753_1",
      "ports": {
        "bus1": 36452,
        "bus2": 36753
      },
      "params": {
        "R": 0.02539941668510437,
        "X": 0.10381194949150085,
        "G": 0.0,
        "B": 0.025448655709624287
      },
      "extension": {
        "length": 34476.94942602539,
        "rating": 121.43595218658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_36454_36455_1",
      "ports": {
        "bus1": 36455,
        "bus2": 36454
      },
      "params": {
        "R": 0.006952857133001089,
        "X": 0.03654421120882034,
        "G": 0.0,
        "B": 0.004126886371523142
      },
      "extension": {
        "length": 8863.923560668945,
        "rating": 133.62547159194946
      }
    },
    {
      "class": "Branch",
      "id": "branch_36454_37316_1",
      "ports": {
        "bus1": 36454,
        "bus2": 37316
      },
      "params": {
        "R": 0.013013211078941822,
        "X": 0.054208386689424515,
        "G": 0.0,
        "B": 0.007214523386210202
      },
      "extension": {
        "length": 14690.664926147461,
        "rating": 130.05950450897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_36455_36456_1",
      "ports": {
        "bus1": 36456,
        "bus2": 36455
      },
      "params": {
        "R": 0.009129191748797894,
        "X": 0.03336314111948013,
        "G": 0.0,
        "B": 0.0025005931966006756
      },
      "extension": {
        "length": 7068.616725585937,
        "rating": 141.76208972930908
      }
    },
    {
      "class": "Branch",
      "id": "branch_36456_36464_1",
      "ports": {
        "bus1": 36464,
        "bus2": 36456
      },
      "params": {
        "R": 0.00846735667437315,
        "X": 0.032165322452783585,
        "G": 0.0,
        "B": 0.007892555557191372
      },
      "extension": {
        "length": 10805.920255920411,
        "rating": 106.30708932876587
      }
    },
    {
      "class": "Branch",
      "id": "branch_36456_36831_1",
      "ports": {
        "bus1": 36831,
        "bus2": 36456
      },
      "params": {
        "R": 0.004615047946572304,
        "X": 0.017902877181768417,
        "G": 0.0,
        "B": 0.0016119943466037512
      },
      "extension": {
        "length": 4047.73630279541,
        "rating": 151.09374523162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_36457_36458_1",
      "ports": {
        "bus1": 36457,
        "bus2": 36458
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36457_36464_1",
      "ports": {
        "bus1": 36464,
        "bus2": 36457
      },
      "params": {
        "R": 0.004248759709298611,
        "X": 0.019757520407438278,
        "G": 0.0,
        "B": 0.0032892383169382806
      },
      "extension": {
        "length": 5770.5707359313965,
        "rating": 115.0901198387146
      }
    },
    {
      "class": "Branch",
      "id": "branch_36457_36466_1",
      "ports": {
        "bus1": 36457,
        "bus2": 36466
      },
      "params": {
        "R": 0.005436123348772526,
        "X": 0.024704396724700928,
        "G": 0.0,
        "B": 0.002738063922151923
      },
      "extension": {
        "length": 5645.453500854493,
        "rating": 121.6942548751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_36459_36462_1",
      "ports": {
        "bus1": 36459,
        "bus2": 36462
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0020760558545589447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36459_36463_1",
      "ports": {
        "bus1": 36459,
        "bus2": 36463
      },
      "params": {
        "R": 0.0002806084230542183,
        "X": 0.0011914045317098498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36459_36464_1",
      "ports": {
        "bus1": 36459,
        "bus2": 36464
      },
      "params": {
        "R": 0.0002729168045334518,
        "X": 0.0010292001534253359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36460_36462_1",
      "ports": {
        "bus1": 36460,
        "bus2": 36462
      },
      "params": {
        "R": 0.0022750243078917265,
        "X": 0.058804236352443695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36461_36462_1",
      "ports": {
        "bus1": 36461,
        "bus2": 36462
      },
      "params": {
        "R": 0.0022750243078917265,
        "X": 0.058804236352443695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36465_36466_1",
      "ports": {
        "bus1": 36465,
        "bus2": 36466
      },
      "params": {
        "R": 0.014140435494482517,
        "X": 0.06396010518074036,
        "G": 0.0,
        "B": 0.006346870679408312
      },
      "extension": {
        "length": 14179.041131835938,
        "rating": 131.32869005203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_36466_36467_1",
      "ports": {
        "bus1": 36466,
        "bus2": 36467
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36468_36469_1",
      "ports": {
        "bus1": 36469,
        "bus2": 36468
      },
      "params": {
        "R": 0.008917978033423424,
        "X": 0.037535108625888824,
        "G": 0.0,
        "B": 0.0030760869849473234
      },
      "extension": {
        "length": 7147.42282232666,
        "rating": 130.87533712387085
      }
    },
    {
      "class": "Branch",
      "id": "branch_36468_36831_1",
      "ports": {
        "bus1": 36831,
        "bus2": 36468
      },
      "params": {
        "R": 0.004675061441957951,
        "X": 0.02456631138920784,
        "G": 0.0,
        "B": 0.00234193610958755
      },
      "extension": {
        "length": 5378.7883359375,
        "rating": 136.48746013641357
      }
    },
    {
      "class": "Branch",
      "id": "branch_36469_37133_1",
      "ports": {
        "bus1": 36469,
        "bus2": 37133
      },
      "params": {
        "R": 0.0015052217058837414,
        "X": 0.0059112622402608395,
        "G": 0.0,
        "B": 0.0012436375254765153
      },
      "extension": {
        "length": 1906.5413187103272,
        "rating": 139.92282152175903
      }
    },
    {
      "class": "Branch",
      "id": "branch_36470_36475_1",
      "ports": {
        "bus1": 36475,
        "bus2": 36470
      },
      "params": {
        "R": 0.008009822107851505,
        "X": 0.03618396446108818,
        "G": 0.0,
        "B": 0.0057975719682872295
      },
      "extension": {
        "length": 10345.084198791505,
        "rating": 104.81350421905518
      }
    },
    {
      "class": "Branch",
      "id": "branch_36470_37883_1",
      "ports": {
        "bus1": 36470,
        "bus2": 37883
      },
      "params": {
        "R": 0.009911986999213696,
        "X": 0.0389501191675663,
        "G": 0.0,
        "B": 0.0045892223715782166
      },
      "extension": {
        "length": 9572.678857177734,
        "rating": 116.35135412216187
      }
    },
    {
      "class": "Branch",
      "id": "branch_36471_36475_1",
      "ports": {
        "bus1": 36475,
        "bus2": 36471
      },
      "params": {
        "R": 0.010911990888416767,
        "X": 0.042173393070697784,
        "G": 0.0,
        "B": 0.003945763222873211
      },
      "extension": {
        "length": 9844.943703552246,
        "rating": 116.65335893630981
      }
    },
    {
      "class": "Branch",
      "id": "branch_36471_37884_1",
      "ports": {
        "bus1": 37884,
        "bus2": 36471
      },
      "params": {
        "R": 0.01712476648390293,
        "X": 0.0680568516254425,
        "G": 0.0,
        "B": 0.006745334714651107
      },
      "extension": {
        "length": 14587.023624389649,
        "rating": 106.11262321472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_36472_36479_1",
      "ports": {
        "bus1": 36472,
        "bus2": 36479
      },
      "params": {
        "R": 0.007883072830736637,
        "X": 0.032854605466127396,
        "G": 0.0,
        "B": 0.004062401596456766
      },
      "extension": {
        "length": 8298.615112976075,
        "rating": 120.62158584594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_36472_37206_1",
      "ports": {
        "bus1": 36472,
        "bus2": 37206
      },
      "params": {
        "R": 0.04875995218753815,
        "X": 0.22358658909797668,
        "G": 0.0,
        "B": 0.013939525932073591
      },
      "extension": {
        "length": 41582.22921606446,
        "rating": 104.48578596115112
      }
    },
    {
      "class": "Branch",
      "id": "branch_36472_37223_1",
      "ports": {
        "bus1": 36472,
        "bus2": 37223
      },
      "params": {
        "R": 0.05856398865580559,
        "X": 0.24435119330883026,
        "G": 0.0,
        "B": 0.03974442929029465
      },
      "extension": {
        "length": 63804.60460107422,
        "rating": 116.913902759552
      }
    },
    {
      "class": "Branch",
      "id": "branch_36472_37643_1",
      "ports": {
        "bus1": 36472,
        "bus2": 37643
      },
      "params": {
        "R": 0.03930108994245529,
        "X": 0.18532727658748627,
        "G": 0.0,
        "B": 0.013736184686422348
      },
      "extension": {
        "length": 37305.849869384765,
        "rating": 91.80067777633667
      }
    },
    {
      "class": "Branch",
      "id": "branch_36473_36474_1",
      "ports": {
        "bus1": 36473,
        "bus2": 36474
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36473_37210_1",
      "ports": {
        "bus1": 36473,
        "bus2": 37210
      },
      "params": {
        "R": 0.003591227577999234,
        "X": 0.014072823338210583,
        "G": 0.0,
        "B": 0.0012035735417157412
      },
      "extension": {
        "length": 3136.7670468750002,
        "rating": 124.8940110206604
      }
    },
    {
      "class": "Branch",
      "id": "branch_36475_36476_1",
      "ports": {
        "bus1": 36476,
        "bus2": 36475
      },
      "params": {
        "R": 0.005739483516663313,
        "X": 0.02329772710800171,
        "G": 0.0,
        "B": 0.007328670937567949
      },
      "extension": {
        "length": 9725.405046569824,
        "rating": 121.70330286026001
      }
    },
    {
      "class": "Branch",
      "id": "branch_36476_36481_1",
      "ports": {
        "bus1": 36476,
        "bus2": 36481
      },
      "params": {
        "R": 0.009167129173874855,
        "X": 0.033774856477975845,
        "G": 0.0,
        "B": 0.0025822229217737913
      },
      "extension": {
        "length": 6666.434204589844,
        "rating": 128.89193296432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_36477_36481_1",
      "ports": {
        "bus1": 36481,
        "bus2": 36477
      },
      "params": {
        "R": 0.016627995297312737,
        "X": 0.07482362538576126,
        "G": 0.0,
        "B": 0.01168055646121502
      },
      "extension": {
        "length": 22118.895236206055,
        "rating": 129.34386730194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_36478_36482_1",
      "ports": {
        "bus1": 36478,
        "bus2": 36482
      },
      "params": {
        "R": 0.0019224812276661396,
        "X": 0.016114458441734314,
        "G": 0.0,
        "B": 0.050944652408361435
      },
      "extension": {
        "length": 20779.560708618166,
        "rating": 549.6854305267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_36478_37646_1",
      "ports": {
        "bus1": 36478,
        "bus2": 37646
      },
      "params": {
        "R": 0.0027221268974244595,
        "X": 0.024621911346912384,
        "G": 0.0,
        "B": 0.06855044513940811
      },
      "extension": {
        "length": 29922.509098388673,
        "rating": 538.2712841033936
      }
    },
    {
      "class": "Branch",
      "id": "branch_36479_36480_1",
      "ports": {
        "bus1": 36479,
        "bus2": 36480
      },
      "params": {
        "R": 0.0002556860272306949,
        "X": 0.0011910847388207912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36479_37210_1",
      "ports": {
        "bus1": 36479,
        "bus2": 37210
      },
      "params": {
        "R": 0.019728386774659157,
        "X": 0.08556469529867172,
        "G": 0.0,
        "B": 0.00983663834631443
      },
      "extension": {
        "length": 20307.087873413086,
        "rating": 124.37117099761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_36481_36484_1",
      "ports": {
        "bus1": 36484,
        "bus2": 36481
      },
      "params": {
        "R": 0.008351524360477924,
        "X": 0.044554777443408966,
        "G": 0.0,
        "B": 0.004691079258918762
      },
      "extension": {
        "length": 10839.635756103517,
        "rating": 119.80690956115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_36482_36531_1",
      "ports": {
        "bus1": 36531,
        "bus2": 36482
      },
      "params": {
        "R": 0.0028106640093028545,
        "X": 0.0267927348613739,
        "G": 0.0,
        "B": 0.1438615918159485
      },
      "extension": {
        "length": 43057.28522680664,
        "rating": 564.2915725708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_36483_36484_1",
      "ports": {
        "bus1": 36483,
        "bus2": 36484
      },
      "params": {
        "R": 0.011536558158695698,
        "X": 0.05245440453290939,
        "G": 0.0,
        "B": 0.008346469141542912
      },
      "extension": {
        "length": 14732.665990356445,
        "rating": 128.38903665542603
      }
    },
    {
      "class": "Branch",
      "id": "branch_36483_36513_1",
      "ports": {
        "bus1": 36483,
        "bus2": 36513
      },
      "params": {
        "R": 0.03016718663275242,
        "X": 0.11671613156795502,
        "G": 0.0,
        "B": 0.010476997122168541
      },
      "extension": {
        "length": 24427.709052978516,
        "rating": 127.47528553009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_36484_36485_1",
      "ports": {
        "bus1": 36484,
        "bus2": 36485
      },
      "params": {
        "R": 0.0002500431437510997,
        "X": 0.0011528866598382592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36486_36489_1",
      "ports": {
        "bus1": 36489,
        "bus2": 36486
      },
      "params": {
        "R": 0.022549254819750786,
        "X": 0.08532936125993729,
        "G": 0.0,
        "B": 0.012217555195093155
      },
      "extension": {
        "length": 21146.077778686526,
        "rating": 101.11300945281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_36486_36507_1",
      "ports": {
        "bus1": 36486,
        "bus2": 36507
      },
      "params": {
        "R": 0.006503083743155003,
        "X": 0.027700133621692657,
        "G": 0.0,
        "B": 0.004503391217440367
      },
      "extension": {
        "length": 7650.138695251465,
        "rating": 115.67275524139404
      }
    },
    {
      "class": "Branch",
      "id": "branch_36487_36488_1",
      "ports": {
        "bus1": 36487,
        "bus2": 36488
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36487_36496_1",
      "ports": {
        "bus1": 36487,
        "bus2": 36496
      },
      "params": {
        "R": 0.01666562631726265,
        "X": 0.06568555533885956,
        "G": 0.0,
        "B": 0.005558202508836985
      },
      "extension": {
        "length": 13624.871422851564,
        "rating": 149.72283840179443
      }
    },
    {
      "class": "Branch",
      "id": "branch_36489_36498_1",
      "ports": {
        "bus1": 36498,
        "bus2": 36489
      },
      "params": {
        "R": 0.011521056294441223,
        "X": 0.05109638348221779,
        "G": 0.0,
        "B": 0.009029182605445385
      },
      "extension": {
        "length": 14476.604689819336,
        "rating": 105.8813214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_36490_36494_1",
      "ports": {
        "bus1": 36494,
        "bus2": 36490
      },
      "params": {
        "R": 0.014656389132142067,
        "X": 0.062020182609558105,
        "G": 0.0,
        "B": 0.005821781698614359
      },
      "extension": {
        "length": 12554.00850805664,
        "rating": 100.7935643196106
      }
    },
    {
      "class": "Branch",
      "id": "branch_36490_36510_1",
      "ports": {
        "bus1": 36490,
        "bus2": 36510
      },
      "params": {
        "R": 0.005296361166983843,
        "X": 0.028592294082045555,
        "G": 0.0,
        "B": 0.002713105408474803
      },
      "extension": {
        "length": 6431.755982574463,
        "rating": 118.11389923095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_36491_36492_1",
      "ports": {
        "bus1": 36491,
        "bus2": 36492
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36491_36494_1",
      "ports": {
        "bus1": 36491,
        "bus2": 36494
      },
      "params": {
        "R": 0.005925318691879511,
        "X": 0.023743297904729843,
        "G": 0.0,
        "B": 0.002739142393693328
      },
      "extension": {
        "length": 6066.621758331299,
        "rating": 115.32073020935059
      }
    },
    {
      "class": "Branch",
      "id": "branch_36491_36496_1",
      "ports": {
        "bus1": 36496,
        "bus2": 36491
      },
      "params": {
        "R": 0.010830703191459179,
        "X": 0.04138769209384918,
        "G": 0.0,
        "B": 0.011174929328262806
      },
      "extension": {
        "length": 14845.853686157227,
        "rating": 125.77333450317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_36493_36494_1",
      "ports": {
        "bus1": 36493,
        "bus2": 36494
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36495_36496_1",
      "ports": {
        "bus1": 36496,
        "bus2": 36495
      },
      "params": {
        "R": 0.0008686308865435421,
        "X": 0.03388860821723938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36495_36496_2",
      "ports": {
        "bus1": 36496,
        "bus2": 36495
      },
      "params": {
        "R": 0.0008686308865435421,
        "X": 0.03388860821723938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36495_36496_3",
      "ports": {
        "bus1": 36496,
        "bus2": 36495
      },
      "params": {
        "R": 0.0008686308865435421,
        "X": 0.03388860821723938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36495_36497_1",
      "ports": {
        "bus1": 36495,
        "bus2": 36497
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36495_36925_1",
      "ports": {
        "bus1": 36495,
        "bus2": 36925
      },
      "params": {
        "R": 0.0015830121701583266,
        "X": 0.013837845996022224,
        "G": 0.0,
        "B": 0.030483989045023918
      },
      "extension": {
        "length": 15423.745109985352,
        "rating": 488.51680755615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_36496_36508_1",
      "ports": {
        "bus1": 36496,
        "bus2": 36508
      },
      "params": {
        "R": 0.005363964010030031,
        "X": 0.02243710495531559,
        "G": 0.0,
        "B": 0.002034093253314495
      },
      "extension": {
        "length": 4980.613535430908,
        "rating": 128.67509126663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_36496_36510_1",
      "ports": {
        "bus1": 36496,
        "bus2": 36510
      },
      "params": {
        "R": 0.006216438487172127,
        "X": 0.026830028742551804,
        "G": 0.0,
        "B": 0.005254335235804319
      },
      "extension": {
        "length": 8469.672834594727,
        "rating": 126.4752745628357
      }
    },
    {
      "class": "Branch",
      "id": "branch_36498_36499_1",
      "ports": {
        "bus1": 36498,
        "bus2": 36499
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36498_36502_1",
      "ports": {
        "bus1": 36502,
        "bus2": 36498
      },
      "params": {
        "R": 0.0036790892481803894,
        "X": 0.018733013421297073,
        "G": 0.0,
        "B": 0.0022320908028632402
      },
      "extension": {
        "length": 4817.156477783204,
        "rating": 116.56700372695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_36500_36504_1",
      "ports": {
        "bus1": 36500,
        "bus2": 36504
      },
      "params": {
        "R": 0.0029200417920947075,
        "X": 0.13452067971229553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36500_36505_1",
      "ports": {
        "bus1": 36500,
        "bus2": 36505
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36501_36502_1",
      "ports": {
        "bus1": 36502,
        "bus2": 36501
      },
      "params": {
        "R": 0.0026408624835312366,
        "X": 0.07342119514942169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36501_36504_1",
      "ports": {
        "bus1": 36501,
        "bus2": 36504
      },
      "params": {
        "R": -0.0015139789320528507,
        "X": -0.06974607706069946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36501_36506_1",
      "ports": {
        "bus1": 36501,
        "bus2": 36506
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36503_36504_1",
      "ports": {
        "bus1": 36503,
        "bus2": 36504
      },
      "params": {
        "R": 0.006374094635248184,
        "X": 0.2936422526836395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36507_36508_1",
      "ports": {
        "bus1": 36508,
        "bus2": 36507
      },
      "params": {
        "R": 0.009515177458524704,
        "X": 0.04941278696060181,
        "G": 0.0,
        "B": 0.006409023888409137
      },
      "extension": {
        "length": 13234.7523515625,
        "rating": 121.94015979766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_36508_36509_1",
      "ports": {
        "bus1": 36508,
        "bus2": 36509
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36511_36512_1",
      "ports": {
        "bus1": 36511,
        "bus2": 36512
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36512_36515_1",
      "ports": {
        "bus1": 36515,
        "bus2": 36512
      },
      "params": {
        "R": 0.011521181091666222,
        "X": 0.06610342115163803,
        "G": 0.0,
        "B": 0.008392161689698696
      },
      "extension": {
        "length": 16297.907798583985,
        "rating": 112.55483627319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_36512_36524_1",
      "ports": {
        "bus1": 36512,
        "bus2": 36524
      },
      "params": {
        "R": 0.023433798924088478,
        "X": 0.12464015185832977,
        "G": 0.0,
        "B": 0.016741665080189705
      },
      "extension": {
        "length": 31942.63965234375,
        "rating": 119.0233588218689
      }
    },
    {
      "class": "Branch",
      "id": "branch_36513_36514_1",
      "ports": {
        "bus1": 36514,
        "bus2": 36513
      },
      "params": {
        "R": 0.010067944414913654,
        "X": 0.04041064530611038,
        "G": 0.0,
        "B": 0.0026930533349514008
      },
      "extension": {
        "length": 7650.649012939453,
        "rating": 133.78314971923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_36514_36540_1",
      "ports": {
        "bus1": 36514,
        "bus2": 36540
      },
      "params": {
        "R": 0.014096307568252087,
        "X": 0.05552353709936142,
        "G": 0.0,
        "B": 0.007380378432571889
      },
      "extension": {
        "length": 12400.310029174805,
        "rating": 136.61590814590454
      }
    },
    {
      "class": "Branch",
      "id": "branch_36515_36516_1",
      "ports": {
        "bus1": 36515,
        "bus2": 36516
      },
      "params": {
        "R": 0.009042320773005486,
        "X": 0.0397883839905262,
        "G": 0.0,
        "B": 0.003709210315719247
      },
      "extension": {
        "length": 9146.035619934082,
        "rating": 110.38259267807007
      }
    },
    {
      "class": "Branch",
      "id": "branch_36516_36521_1",
      "ports": {
        "bus1": 36516,
        "bus2": 36521
      },
      "params": {
        "R": 0.01113591156899929,
        "X": 0.04214290529489517,
        "G": 0.0,
        "B": 0.004553953185677528
      },
      "extension": {
        "length": 10382.636674072266,
        "rating": 120.18572092056274
      }
    },
    {
      "class": "Branch",
      "id": "branch_36517_36522_1",
      "ports": {
        "bus1": 36517,
        "bus2": 36522
      },
      "params": {
        "R": 0.010884434916079044,
        "X": 0.047163546085357666,
        "G": 0.0,
        "B": 0.007200609426945448
      },
      "extension": {
        "length": 12990.312481201172,
        "rating": 145.36643028259277
      }
    },
    {
      "class": "Branch",
      "id": "branch_36517_36533_1",
      "ports": {
        "bus1": 36517,
        "bus2": 36533
      },
      "params": {
        "R": 0.007369323633611202,
        "X": 0.02616598829627037,
        "G": 0.0,
        "B": 0.0029349098913371563
      },
      "extension": {
        "length": 6482.029181396485,
        "rating": 160.05511283874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_36517_36533_2",
      "ports": {
        "bus1": 36517,
        "bus2": 36533
      },
      "params": {
        "R": 0.007369323633611202,
        "X": 0.02616598829627037,
        "G": 0.0,
        "B": 0.0029349098913371563
      },
      "extension": {
        "length": 6482.029181396485,
        "rating": 160.05511283874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_36517_36705_1",
      "ports": {
        "bus1": 36517,
        "bus2": 36705
      },
      "params": {
        "R": 0.028853239491581917,
        "X": 0.11415240168571472,
        "G": 0.0,
        "B": 0.016164792701601982
      },
      "extension": {
        "length": 27528.59884790039,
        "rating": 121.24356031417847
      }
    },
    {
      "class": "Branch",
      "id": "branch_36517_36709_1",
      "ports": {
        "bus1": 36517,
        "bus2": 36709
      },
      "params": {
        "R": 0.03070841357111931,
        "X": 0.1467372477054596,
        "G": 0.0,
        "B": 0.013463160023093225
      },
      "extension": {
        "length": 30661.34167529297,
        "rating": 132.21694231033325
      }
    },
    {
      "class": "Branch",
      "id": "branch_36518_36537_1",
      "ports": {
        "bus1": 36518,
        "bus2": 36537
      },
      "params": {
        "R": 0.0022532993461936712,
        "X": 0.0223492830991745,
        "G": 0.0,
        "B": 0.026201898232102394
      },
      "extension": {
        "length": 18447.50403149414,
        "rating": 533.2763671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_36518_36715_1",
      "ports": {
        "bus1": 36518,
        "bus2": 36715
      },
      "params": {
        "R": 0.004394694697111845,
        "X": 0.03217177838087082,
        "G": 0.0,
        "B": 0.08470579236745834
      },
      "extension": {
        "length": 36947.56541308594,
        "rating": 543.6386108398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_36519_36520_1",
      "ports": {
        "bus1": 36519,
        "bus2": 36520
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36519_36521_1",
      "ports": {
        "bus1": 36519,
        "bus2": 36521
      },
      "params": {
        "R": 0.008093306794762611,
        "X": 0.0340396910905838,
        "G": 0.0,
        "B": 0.0033482257276773453
      },
      "extension": {
        "length": 8112.236349792481,
        "rating": 124.61909055709839
      }
    },
    {
      "class": "Branch",
      "id": "branch_36522_36523_1",
      "ports": {
        "bus1": 36522,
        "bus2": 36523
      },
      "params": {
        "R": 0.01182061992585659,
        "X": 0.036078546196222305,
        "G": 0.0,
        "B": 0.00411897711455822
      },
      "extension": {
        "length": 8726.230639709473,
        "rating": 139.4585371017456
      }
    },
    {
      "class": "Branch",
      "id": "branch_36522_36705_1",
      "ports": {
        "bus1": 36522,
        "bus2": 36705
      },
      "params": {
        "R": 0.01622721739113331,
        "X": 0.06872997432947159,
        "G": 0.0,
        "B": 0.012193669565021992
      },
      "extension": {
        "length": 19958.091966430664,
        "rating": 119.35532093048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_36522_36708_1",
      "ports": {
        "bus1": 36522,
        "bus2": 36708
      },
      "params": {
        "R": 0.014184357598423958,
        "X": 0.05576604977250099,
        "G": 0.0,
        "B": 0.0074398103170096866
      },
      "extension": {
        "length": 12941.80851159668,
        "rating": 116.93907976150513
      }
    },
    {
      "class": "Branch",
      "id": "branch_36522_36710_1",
      "ports": {
        "bus1": 36522,
        "bus2": 36710
      },
      "params": {
        "R": 0.006923601496964693,
        "X": 0.03401124104857445,
        "G": 0.0,
        "B": 0.0032203632872551675
      },
      "extension": {
        "length": 7768.268414978028,
        "rating": 120.99889516830444
      }
    },
    {
      "class": "Branch",
      "id": "branch_36524_36527_1",
      "ports": {
        "bus1": 36524,
        "bus2": 36527
      },
      "params": {
        "R": 0.006451009772717953,
        "X": 0.02746005170047283,
        "G": 0.0,
        "B": 0.004512323532253504
      },
      "extension": {
        "length": 8349.841800109863,
        "rating": 136.67404651641846
      }
    },
    {
      "class": "Branch",
      "id": "branch_36525_36529_1",
      "ports": {
        "bus1": 36525,
        "bus2": 36529
      },
      "params": {
        "R": 0.0001882048964034766,
        "X": 0.012877427041530609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36525_36530_1",
      "ports": {
        "bus1": 36525,
        "bus2": 36530
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36525_36951_1",
      "ports": {
        "bus1": 36525,
        "bus2": 36951
      },
      "params": {
        "R": 0.00032809964613988996,
        "X": 0.005004439037293196,
        "G": 0.0,
        "B": 0.5285513997077942
      },
      "extension": {
        "length": 34682.81388354492,
        "rating": 2175.1693725585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_36526_36527_1",
      "ports": {
        "bus1": 36527,
        "bus2": 36526
      },
      "params": {
        "R": 0.00269109383225441,
        "X": 0.09489835053682327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36526_36527_2",
      "ports": {
        "bus1": 36527,
        "bus2": 36526
      },
      "params": {
        "R": 0.00269109383225441,
        "X": 0.09489835053682327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36526_36527_3",
      "ports": {
        "bus1": 36527,
        "bus2": 36526
      },
      "params": {
        "R": 0.00269109383225441,
        "X": 0.09489835053682327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36526_36529_1",
      "ports": {
        "bus1": 36526,
        "bus2": 36529
      },
      "params": {
        "R": -2.5969056878238916e-06,
        "X": -0.00017768843099474907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36526_36531_1",
      "ports": {
        "bus1": 36526,
        "bus2": 36531
      },
      "params": {
        "R": 0.0002277811145177111,
        "X": 0.0010030309204012156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36527_36539_1",
      "ports": {
        "bus1": 36539,
        "bus2": 36527
      },
      "params": {
        "R": 0.007190460804849863,
        "X": 0.0256809052079916,
        "G": 0.0,
        "B": 0.002595883095636964
      },
      "extension": {
        "length": 5767.858378234863,
        "rating": 139.99611139297485
      }
    },
    {
      "class": "Branch",
      "id": "branch_36527_36540_1",
      "ports": {
        "bus1": 36540,
        "bus2": 36527
      },
      "params": {
        "R": 0.0021433967631310225,
        "X": 0.00709634181112051,
        "G": 0.0,
        "B": 0.0016059334157034755
      },
      "extension": {
        "length": 2321.3822124023436,
        "rating": 147.86128997802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_36528_36529_1",
      "ports": {
        "bus1": 36528,
        "bus2": 36529
      },
      "params": {
        "R": 0.0010745779145509005,
        "X": 0.07352517545223236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36531_36537_1",
      "ports": {
        "bus1": 36531,
        "bus2": 36537
      },
      "params": {
        "R": 0.0012969840317964554,
        "X": 0.012727421708405018,
        "G": 0.0,
        "B": 0.04973611608147621
      },
      "extension": {
        "length": 18058.936632934572,
        "rating": 472.45264053344727
      }
    },
    {
      "class": "Branch",
      "id": "branch_36532_36533_1",
      "ports": {
        "bus1": 36533,
        "bus2": 36532
      },
      "params": {
        "R": 0.0015462703304365277,
        "X": 0.057738758623600006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36532_36533_2",
      "ports": {
        "bus1": 36533,
        "bus2": 36532
      },
      "params": {
        "R": 0.0015462703304365277,
        "X": 0.057738758623600006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36532_36533_3",
      "ports": {
        "bus1": 36533,
        "bus2": 36532
      },
      "params": {
        "R": 0.0015462703304365277,
        "X": 0.057738758623600006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36532_36537_1",
      "ports": {
        "bus1": 36532,
        "bus2": 36537
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36532_36538_1",
      "ports": {
        "bus1": 36532,
        "bus2": 36538
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36533_36536_1",
      "ports": {
        "bus1": 36533,
        "bus2": 36536
      },
      "params": {
        "R": 0.00010092358570545912,
        "X": 0.0028041955083608627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36534_36536_1",
      "ports": {
        "bus1": 36534,
        "bus2": 36536
      },
      "params": {
        "R": 0.0010285122552886605,
        "X": 0.028577538207173347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36535_36536_1",
      "ports": {
        "bus1": 36535,
        "bus2": 36536
      },
      "params": {
        "R": 0.0010285122552886605,
        "X": 0.028577538207173347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36540_36541_1",
      "ports": {
        "bus1": 36540,
        "bus2": 36541
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36542_36543_1",
      "ports": {
        "bus1": 36543,
        "bus2": 36542
      },
      "params": {
        "R": 0.0014327367534860969,
        "X": 0.06837993860244751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36542_36543_2",
      "ports": {
        "bus1": 36543,
        "bus2": 36542
      },
      "params": {
        "R": 0.0014327367534860969,
        "X": 0.06837993860244751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36542_36543_3",
      "ports": {
        "bus1": 36543,
        "bus2": 36542
      },
      "params": {
        "R": 0.0014327367534860969,
        "X": 0.06837993860244751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36542_36544_1",
      "ports": {
        "bus1": 36542,
        "bus2": 36544
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36543_36545_1",
      "ports": {
        "bus1": 36545,
        "bus2": 36543
      },
      "params": {
        "R": 0.004161221906542778,
        "X": 0.016813527792692184,
        "G": 0.0,
        "B": 0.0013724884483963251
      },
      "extension": {
        "length": 3694.3643257141116,
        "rating": 136.7985486984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_36543_36546_1",
      "ports": {
        "bus1": 36546,
        "bus2": 36543
      },
      "params": {
        "R": 0.006333214230835438,
        "X": 0.03461657837033272,
        "G": 0.0,
        "B": 0.002540850779041648
      },
      "extension": {
        "length": 7177.4041783447265,
        "rating": 142.96631813049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_36546_36547_1",
      "ports": {
        "bus1": 36546,
        "bus2": 36547
      },
      "params": {
        "R": 0.009209515526890755,
        "X": 0.03839443251490593,
        "G": 0.0,
        "B": 0.006501212250441313
      },
      "extension": {
        "length": 12097.805982055665,
        "rating": 129.04878854751587
      }
    },
    {
      "class": "Branch",
      "id": "branch_36547_36548_1",
      "ports": {
        "bus1": 36547,
        "bus2": 36548
      },
      "params": {
        "R": 0.00021619022300001234,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36549_37106_1",
      "ports": {
        "bus1": 36549,
        "bus2": 37106
      },
      "params": {
        "R": 0.006251706276088953,
        "X": 0.031927041709423065,
        "G": 0.0,
        "B": 0.0027618862222880125
      },
      "extension": {
        "length": 7094.865472229004,
        "rating": 138.40776681900024
      }
    },
    {
      "class": "Branch",
      "id": "branch_36553_36555_1",
      "ports": {
        "bus1": 36555,
        "bus2": 36553
      },
      "params": {
        "R": 0.007456765975803137,
        "X": 0.03748815506696701,
        "G": 0.0,
        "B": 0.0034916491713374853
      },
      "extension": {
        "length": 8569.124926940918,
        "rating": 113.5302186012268
      }
    },
    {
      "class": "Branch",
      "id": "branch_36554_36555_1",
      "ports": {
        "bus1": 36554,
        "bus2": 36555
      },
      "params": {
        "R": 0.00020380737259984016,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36555_36699_1",
      "ports": {
        "bus1": 36555,
        "bus2": 36699
      },
      "params": {
        "R": 0.011571981944143772,
        "X": 0.04976886510848999,
        "G": 0.0,
        "B": 0.004793436732143164
      },
      "extension": {
        "length": 11300.106533203125,
        "rating": 100.1359224319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_36556_36699_1",
      "ports": {
        "bus1": 36556,
        "bus2": 36699
      },
      "params": {
        "R": 0.013370656408369541,
        "X": 0.05138503760099411,
        "G": 0.0,
        "B": 0.008200418204069138
      },
      "extension": {
        "length": 13373.847303222658,
        "rating": 114.55920934677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_36557_36559_1",
      "ports": {
        "bus1": 36557,
        "bus2": 36559
      },
      "params": {
        "R": 0.018278827890753746,
        "X": 0.07789228111505508,
        "G": 0.0,
        "B": 0.010738234035670757
      },
      "extension": {
        "length": 21111.75373425293,
        "rating": 130.11964559555054
      }
    },
    {
      "class": "Branch",
      "id": "branch_36557_36562_1",
      "ports": {
        "bus1": 36557,
        "bus2": 36562
      },
      "params": {
        "R": 0.011509162373840809,
        "X": 0.04751997068524361,
        "G": 0.0,
        "B": 0.005398822017014027
      },
      "extension": {
        "length": 11104.161423706055,
        "rating": 131.81275129318237
      }
    },
    {
      "class": "Branch",
      "id": "branch_36558_36559_1",
      "ports": {
        "bus1": 36558,
        "bus2": 36559
      },
      "params": {
        "R": 0.018262360244989395,
        "X": 0.07398805022239685,
        "G": 0.0,
        "B": 0.007759173866361379
      },
      "extension": {
        "length": 17385.466159423828,
        "rating": 131.4156413078308
      }
    },
    {
      "class": "Branch",
      "id": "branch_36560_36561_1",
      "ports": {
        "bus1": 36560,
        "bus2": 36561
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36560_36566_1",
      "ports": {
        "bus1": 36560,
        "bus2": 36566
      },
      "params": {
        "R": 0.01649489253759384,
        "X": 0.0823119729757309,
        "G": 0.0,
        "B": 0.008197091519832611
      },
      "extension": {
        "length": 19414.314320800782,
        "rating": 142.4402952194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_36562_36563_1",
      "ports": {
        "bus1": 36562,
        "bus2": 36563
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36562_36565_1",
      "ports": {
        "bus1": 36565,
        "bus2": 36562
      },
      "params": {
        "R": 0.018803192302584648,
        "X": 0.0791986808180809,
        "G": 0.0,
        "B": 0.005255258642137051
      },
      "extension": {
        "length": 15466.036249511719,
        "rating": 140.44193029403687
      }
    },
    {
      "class": "Branch",
      "id": "branch_36564_36566_1",
      "ports": {
        "bus1": 36564,
        "bus2": 36566
      },
      "params": {
        "R": 0.021762743592262268,
        "X": 0.0960773378610611,
        "G": 0.0,
        "B": 0.011975325644016266
      },
      "extension": {
        "length": 23459.90882409668,
        "rating": 146.31106853485107
      }
    },
    {
      "class": "Branch",
      "id": "branch_36564_36821_1",
      "ports": {
        "bus1": 36821,
        "bus2": 36564
      },
      "params": {
        "R": 0.007636982947587967,
        "X": 0.03992326930165291,
        "G": 0.0,
        "B": 0.008362442255020142
      },
      "extension": {
        "length": 12113.810772583009,
        "rating": 147.3120927810669
      }
    },
    {
      "class": "Branch",
      "id": "branch_36565_36821_1",
      "ports": {
        "bus1": 36565,
        "bus2": 36821
      },
      "params": {
        "R": 0.011201120913028717,
        "X": 0.057201359421014786,
        "G": 0.0,
        "B": 0.004545991308987141
      },
      "extension": {
        "length": 11669.602630737305,
        "rating": 145.59777975082397
      }
    },
    {
      "class": "Branch",
      "id": "branch_36566_36567_1",
      "ports": {
        "bus1": 36566,
        "bus2": 36567
      },
      "params": {
        "R": 0.00021100424055475742,
        "X": 0.0011174052488058805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36568_36571_1",
      "ports": {
        "bus1": 36571,
        "bus2": 36568
      },
      "params": {
        "R": 0.007612327113747597,
        "X": 0.028269227594137192,
        "G": 0.0,
        "B": 0.002869663992896676
      },
      "extension": {
        "length": 6522.087201416016,
        "rating": 115.27397632598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_36568_36907_1",
      "ports": {
        "bus1": 36568,
        "bus2": 36907
      },
      "params": {
        "R": 0.008135156705975533,
        "X": 0.027179395779967308,
        "G": 0.0,
        "B": 0.0023059954401105642
      },
      "extension": {
        "length": 5910.951074249268,
        "rating": 132.6235055923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_36568_36977_1",
      "ports": {
        "bus1": 36568,
        "bus2": 36977
      },
      "params": {
        "R": 0.0167988408356905,
        "X": 0.060764044523239136,
        "G": 0.0,
        "B": 0.007626296952366829
      },
      "extension": {
        "length": 15448.613312988282,
        "rating": 144.27194595336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_36569_36570_1",
      "ports": {
        "bus1": 36569,
        "bus2": 36570
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36569_36581_1",
      "ports": {
        "bus1": 36569,
        "bus2": 36581
      },
      "params": {
        "R": 0.007484175730496645,
        "X": 0.03793583810329437,
        "G": 0.0,
        "B": 0.0042686848901212215
      },
      "extension": {
        "length": 8619.927244628907,
        "rating": 121.75471782684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_36569_37880_1",
      "ports": {
        "bus1": 36569,
        "bus2": 37880
      },
      "params": {
        "R": 0.015026327222585678,
        "X": 0.05222434550523758,
        "G": 0.0,
        "B": 0.003584852209314704
      },
      "extension": {
        "length": 9869.241732055665,
        "rating": 109.90511178970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_36569_37882_1",
      "ports": {
        "bus1": 36569,
        "bus2": 37882
      },
      "params": {
        "R": 0.02582341991364956,
        "X": 0.11189211159944534,
        "G": 0.0,
        "B": 0.012657588347792625
      },
      "extension": {
        "length": 27674.26884008789,
        "rating": 118.70932579040527
      }
    },
    {
      "class": "Branch",
      "id": "branch_36571_36578_1",
      "ports": {
        "bus1": 36571,
        "bus2": 36578
      },
      "params": {
        "R": 0.015635896474123,
        "X": 0.08077359199523926,
        "G": 0.0,
        "B": 0.006385801825672387
      },
      "extension": {
        "length": 16051.512605712891,
        "rating": 101.8877387046814
      }
    },
    {
      "class": "Branch",
      "id": "branch_36572_41130_1",
      "ports": {
        "bus1": 41130,
        "bus2": 36572
      },
      "params": {
        "R": 0.002799771726131439,
        "X": 0.02443774603307247,
        "G": 0.0,
        "B": 0.05380991846323013
      },
      "extension": {
        "length": 27498.504684814456,
        "rating": 544.0149307250977
      }
    },
    {
      "class": "Branch",
      "id": "branch_36573_36582_1",
      "ports": {
        "bus1": 36573,
        "bus2": 36582
      },
      "params": {
        "R": 0.01876159943640232,
        "X": 0.07203691452741623,
        "G": 0.0,
        "B": 0.008390768431127071
      },
      "extension": {
        "length": 17011.077151245117,
        "rating": 123.7342357635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_36573_36583_1",
      "ports": {
        "bus1": 36583,
        "bus2": 36573
      },
      "params": {
        "R": 0.01079134177416563,
        "X": 0.054227426648139954,
        "G": 0.0,
        "B": 0.00602287333458662
      },
      "extension": {
        "length": 12691.024586608886,
        "rating": 119.79557275772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_36574_36577_1",
      "ports": {
        "bus1": 36574,
        "bus2": 36577
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.001575663685798645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36574_36578_1",
      "ports": {
        "bus1": 36574,
        "bus2": 36578
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36574_36579_1",
      "ports": {
        "bus1": 36574,
        "bus2": 36579
      },
      "params": {
        "R": 0.0002460014366079122,
        "X": 0.0011608253698796034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36575_36577_1",
      "ports": {
        "bus1": 36575,
        "bus2": 36577
      },
      "params": {
        "R": 0.001266224542632699,
        "X": 0.03507417067885399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36576_36577_1",
      "ports": {
        "bus1": 36576,
        "bus2": 36577
      },
      "params": {
        "R": 0.001266224542632699,
        "X": 0.03507417067885399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36580_36581_1",
      "ports": {
        "bus1": 36580,
        "bus2": 36581
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36581_36907_1",
      "ports": {
        "bus1": 36581,
        "bus2": 36907
      },
      "params": {
        "R": 0.007544949650764465,
        "X": 0.034543827176094055,
        "G": 0.0,
        "B": 0.0044839028269052505
      },
      "extension": {
        "length": 8602.696924255371,
        "rating": 124.56076145172119
      }
    },
    {
      "class": "Branch",
      "id": "branch_36584_36585_1",
      "ports": {
        "bus1": 36584,
        "bus2": 36585
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36584_36622_1",
      "ports": {
        "bus1": 36622,
        "bus2": 36584
      },
      "params": {
        "R": 0.006987444125115871,
        "X": 0.0323268286883831,
        "G": 0.0,
        "B": 0.002463586861267686
      },
      "extension": {
        "length": 6595.011982727051,
        "rating": 119.04147863388062
      }
    },
    {
      "class": "Branch",
      "id": "branch_36584_36626_1",
      "ports": {
        "bus1": 36584,
        "bus2": 36626
      },
      "params": {
        "R": 0.004225027281790972,
        "X": 0.019580839201807976,
        "G": 0.0,
        "B": 0.0017634941032156346
      },
      "extension": {
        "length": 3800.7306471862794,
        "rating": 106.60216808319092
      }
    },
    {
      "class": "Branch",
      "id": "branch_36586_36587_1",
      "ports": {
        "bus1": 36587,
        "bus2": 36586
      },
      "params": {
        "R": 0.00538798701018095,
        "X": 0.02349984645843506,
        "G": 0.0,
        "B": 0.006241221446543931
      },
      "extension": {
        "length": 7796.469414550782,
        "rating": 139.1839623451233
      }
    },
    {
      "class": "Branch",
      "id": "branch_36586_36630_1",
      "ports": {
        "bus1": 36586,
        "bus2": 36630
      },
      "params": {
        "R": 0.015421980060636997,
        "X": 0.047205600887537,
        "G": 0.0,
        "B": 0.0032012923620641227
      },
      "extension": {
        "length": 9315.836348510742,
        "rating": 144.61008310317993
      }
    },
    {
      "class": "Branch",
      "id": "branch_36587_36588_1",
      "ports": {
        "bus1": 36587,
        "bus2": 36588
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36587_36589_1",
      "ports": {
        "bus1": 36587,
        "bus2": 36589
      },
      "params": {
        "R": 0.005168804433196783,
        "X": 0.023319873958826065,
        "G": 0.0,
        "B": 0.004260088317096233
      },
      "extension": {
        "length": 6428.423953399659,
        "rating": 139.5693302154541
      }
    },
    {
      "class": "Branch",
      "id": "branch_36587_36747_1",
      "ports": {
        "bus1": 36587,
        "bus2": 36747
      },
      "params": {
        "R": 0.024135960265994072,
        "X": 0.09203231334686279,
        "G": 0.0,
        "B": 0.010510241612792015
      },
      "extension": {
        "length": 22805.455933959962,
        "rating": 120.86644172668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_36589_36590_1",
      "ports": {
        "bus1": 36589,
        "bus2": 36590
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36589_36628_1",
      "ports": {
        "bus1": 36628,
        "bus2": 36589
      },
      "params": {
        "R": 0.003555097384378314,
        "X": 0.0178634412586689,
        "G": 0.0,
        "B": 0.0016756592085584998
      },
      "extension": {
        "length": 4028.756321777344,
        "rating": 134.1249704360962
      }
    },
    {
      "class": "Branch",
      "id": "branch_36591_36599_1",
      "ports": {
        "bus1": 36591,
        "bus2": 36599
      },
      "params": {
        "R": 0.009910454973578453,
        "X": 0.045956142246723175,
        "G": 0.0,
        "B": 0.005868108943104744
      },
      "extension": {
        "length": 11217.295401855468,
        "rating": 135.980224609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_36591_36601_1",
      "ports": {
        "bus1": 36591,
        "bus2": 36601
      },
      "params": {
        "R": 0.004630993120372295,
        "X": 0.021683139726519585,
        "G": 0.0,
        "B": 0.004043415654450655
      },
      "extension": {
        "length": 6319.596212402344,
        "rating": 128.72060537338257
      }
    },
    {
      "class": "Branch",
      "id": "branch_36592_36593_1",
      "ports": {
        "bus1": 36592,
        "bus2": 36593
      },
      "params": {
        "R": 0.015662692487239838,
        "X": 0.07052911818027496,
        "G": 0.0,
        "B": 0.008402685634791851
      },
      "extension": {
        "length": 17181.718177368166,
        "rating": 122.65278100967407
      }
    },
    {
      "class": "Branch",
      "id": "branch_36593_36594_1",
      "ports": {
        "bus1": 36593,
        "bus2": 36594
      },
      "params": {
        "R": 0.005395743064582348,
        "X": 0.021540479734539986,
        "G": 0.0,
        "B": 0.002996040740981698
      },
      "extension": {
        "length": 5411.210391815186,
        "rating": 131.54048919677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_36595_36596_1",
      "ports": {
        "bus1": 36595,
        "bus2": 36596
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36595_36628_1",
      "ports": {
        "bus1": 36628,
        "bus2": 36595
      },
      "params": {
        "R": 0.008975598961114883,
        "X": 0.03786109387874603,
        "G": 0.0,
        "B": 0.005132903810590506
      },
      "extension": {
        "length": 9853.970571166992,
        "rating": 129.95597124099731
      }
    },
    {
      "class": "Branch",
      "id": "branch_36595_36678_1",
      "ports": {
        "bus1": 36678,
        "bus2": 36595
      },
      "params": {
        "R": 0.004485407844185829,
        "X": 0.017361292615532875,
        "G": 0.0,
        "B": 0.0034035532735288143
      },
      "extension": {
        "length": 5165.52235345459,
        "rating": 139.09236192703247
      }
    },
    {
      "class": "Branch",
      "id": "branch_36597_36598_1",
      "ports": {
        "bus1": 36597,
        "bus2": 36598
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36597_36678_1",
      "ports": {
        "bus1": 36597,
        "bus2": 36678
      },
      "params": {
        "R": 0.011288715526461601,
        "X": 0.048816364258527756,
        "G": 0.0,
        "B": 0.005893251392990351
      },
      "extension": {
        "length": 10891.73727355957,
        "rating": 123.71245622634888
      }
    },
    {
      "class": "Branch",
      "id": "branch_36599_36628_1",
      "ports": {
        "bus1": 36628,
        "bus2": 36599
      },
      "params": {
        "R": 0.011657188646495342,
        "X": 0.041462574154138565,
        "G": 0.0,
        "B": 0.004292637575417757
      },
      "extension": {
        "length": 9907.124187194824,
        "rating": 144.84447240829468
      }
    },
    {
      "class": "Branch",
      "id": "branch_36600_36601_1",
      "ports": {
        "bus1": 36601,
        "bus2": 36600
      },
      "params": {
        "R": 0.007951738312840462,
        "X": 0.03341314569115639,
        "G": 0.0,
        "B": 0.0028249709866940975
      },
      "extension": {
        "length": 6593.390477050782,
        "rating": 115.6606912612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_36600_36605_1",
      "ports": {
        "bus1": 36600,
        "bus2": 36605
      },
      "params": {
        "R": 0.015689656138420105,
        "X": 0.06265401840209961,
        "G": 0.0,
        "B": 0.010849977843463421
      },
      "extension": {
        "length": 19849.094247436526,
        "rating": 110.1426362991333
      }
    },
    {
      "class": "Branch",
      "id": "branch_36602_36603_1",
      "ports": {
        "bus1": 36602,
        "bus2": 36603
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36603_36648_1",
      "ports": {
        "bus1": 36603,
        "bus2": 36648
      },
      "params": {
        "R": 0.003049527294933796,
        "X": 0.02466415800154209,
        "G": 0.0,
        "B": 0.09678393602371216
      },
      "extension": {
        "length": 34451.8157043457,
        "rating": 532.2628498077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_36603_36937_1",
      "ports": {
        "bus1": 36603,
        "bus2": 36937
      },
      "params": {
        "R": 0.0009343441342934966,
        "X": 0.008695117197930813,
        "G": 0.0,
        "B": 0.06001776084303856
      },
      "extension": {
        "length": 15530.56956628418,
        "rating": 517.1099185943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_36604_36605_1",
      "ports": {
        "bus1": 36604,
        "bus2": 36605
      },
      "params": {
        "R": 0.00020701723406091332,
        "X": 0.0011375334579497576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36606_36614_1",
      "ports": {
        "bus1": 36606,
        "bus2": 36614
      },
      "params": {
        "R": 0.038101714104413986,
        "X": 0.15240478515625,
        "G": 0.0,
        "B": 0.01053271722048521
      },
      "extension": {
        "length": 29356.168504394533,
        "rating": 122.58669137954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_36606_36686_1",
      "ports": {
        "bus1": 36606,
        "bus2": 36686
      },
      "params": {
        "R": 0.01952868327498436,
        "X": 0.08255738765001297,
        "G": 0.0,
        "B": 0.006815303582698107
      },
      "extension": {
        "length": 18028.885443969728,
        "rating": 124.57808256149292
      }
    },
    {
      "class": "Branch",
      "id": "branch_36607_36610_1",
      "ports": {
        "bus1": 36607,
        "bus2": 36610
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0006701238453388214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36607_36611_1",
      "ports": {
        "bus1": 36607,
        "bus2": 36611
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36607_36612_1",
      "ports": {
        "bus1": 36607,
        "bus2": 36612
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36608_36610_1",
      "ports": {
        "bus1": 36608,
        "bus2": 36610
      },
      "params": {
        "R": 0.0013730694772675633,
        "X": 0.03963478282094002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36609_36610_1",
      "ports": {
        "bus1": 36609,
        "bus2": 36610
      },
      "params": {
        "R": 0.0013730694772675633,
        "X": 0.03963478282094002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36612_36613_1",
      "ports": {
        "bus1": 36612,
        "bus2": 36613
      },
      "params": {
        "R": 0.038802191615104675,
        "X": 0.13276226818561554,
        "G": 0.0,
        "B": 0.01202679704874754
      },
      "extension": {
        "length": 27152.986612060547,
        "rating": 121.2712287902832
      }
    },
    {
      "class": "Branch",
      "id": "branch_36612_36816_1",
      "ports": {
        "bus1": 36816,
        "bus2": 36612
      },
      "params": {
        "R": 0.023300817236304283,
        "X": 0.09930779039859772,
        "G": 0.0,
        "B": 0.012645167298614979
      },
      "extension": {
        "length": 24268.514490966798,
        "rating": 127.00942754745483
      }
    },
    {
      "class": "Branch",
      "id": "branch_36613_37108_1",
      "ports": {
        "bus1": 37108,
        "bus2": 36613
      },
      "params": {
        "R": 0.01559851411730051,
        "X": 0.07896015048027039,
        "G": 0.0,
        "B": 0.010650845244526863
      },
      "extension": {
        "length": 20105.411857910156,
        "rating": 119.14241313934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_36614_37108_1",
      "ports": {
        "bus1": 36614,
        "bus2": 37108
      },
      "params": {
        "R": 0.006565502844750881,
        "X": 0.034194644540548325,
        "G": 0.0,
        "B": 0.003952393773943186
      },
      "extension": {
        "length": 8578.45491558838,
        "rating": 115.55136442184448
      }
    },
    {
      "class": "Branch",
      "id": "branch_36615_36618_1",
      "ports": {
        "bus1": 36615,
        "bus2": 36618
      },
      "params": {
        "R": 0.00010266772005707026,
        "X": 0.0044112615287303925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36615_36619_1",
      "ports": {
        "bus1": 36615,
        "bus2": 36619
      },
      "params": {
        "R": 0.0002936064556706697,
        "X": 0.0011908500455319881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36615_36620_1",
      "ports": {
        "bus1": 36615,
        "bus2": 36620
      },
      "params": {
        "R": 0.00026484709815122187,
        "X": 0.001094374107196927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36616_36618_1",
      "ports": {
        "bus1": 36616,
        "bus2": 36618
      },
      "params": {
        "R": 0.0012888287892565131,
        "X": 0.05537636950612068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36617_36618_1",
      "ports": {
        "bus1": 36617,
        "bus2": 36618
      },
      "params": {
        "R": 0.0012888287892565131,
        "X": 0.05537636950612068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36620_37148_1",
      "ports": {
        "bus1": 36620,
        "bus2": 37148
      },
      "params": {
        "R": 0.00416773883625865,
        "X": 0.03792937844991684,
        "G": 0.0,
        "B": 0.13790076971054077
      },
      "extension": {
        "length": 54058.79221875,
        "rating": 579.8144817352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_36621_36624_1",
      "ports": {
        "bus1": 36621,
        "bus2": 36624
      },
      "params": {
        "R": 0.002361779101192951,
        "X": 0.10493295639753342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36621_36625_1",
      "ports": {
        "bus1": 36621,
        "bus2": 36625
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36621_36648_1",
      "ports": {
        "bus1": 36648,
        "bus2": 36621
      },
      "params": {
        "R": 0.002142057754099369,
        "X": 0.020206108689308167,
        "G": 0.0,
        "B": 0.03522805497050285
      },
      "extension": {
        "length": 18802.095782958986,
        "rating": 539.4728660583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_36622_36624_1",
      "ports": {
        "bus1": 36622,
        "bus2": 36624
      },
      "params": {
        "R": -0.0004141927929595113,
        "X": -0.01840243488550186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36622_36678_1",
      "ports": {
        "bus1": 36622,
        "bus2": 36678
      },
      "params": {
        "R": 0.011036775074899197,
        "X": 0.04248623177409172,
        "G": 0.0,
        "B": 0.0027240822091698647
      },
      "extension": {
        "length": 8236.389353027344,
        "rating": 149.3537187576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_36623_36624_1",
      "ports": {
        "bus1": 36623,
        "bus2": 36624
      },
      "params": {
        "R": 0.009344082325696945,
        "X": 0.41515403985977173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36626_36630_1",
      "ports": {
        "bus1": 36626,
        "bus2": 36630
      },
      "params": {
        "R": 0.011101421900093555,
        "X": 0.047649092972278595,
        "G": 0.0,
        "B": 0.0057313875295221806
      },
      "extension": {
        "length": 11086.746928527833,
        "rating": 125.15984773635864
      }
    },
    {
      "class": "Branch",
      "id": "branch_36627_36637_1",
      "ports": {
        "bus1": 36637,
        "bus2": 36627
      },
      "params": {
        "R": 0.005247090943157673,
        "X": 0.01874457485973835,
        "G": 0.0,
        "B": 0.0017391896108165383
      },
      "extension": {
        "length": 3940.943309692383,
        "rating": 106.81391954421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_36627_36641_1",
      "ports": {
        "bus1": 36641,
        "bus2": 36627
      },
      "params": {
        "R": 0.004060589242726564,
        "X": 0.018633993342518806,
        "G": 0.0,
        "B": 0.0017511079786345363
      },
      "extension": {
        "length": 4177.521601776123,
        "rating": 119.45641040802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_36628_36629_1",
      "ports": {
        "bus1": 36628,
        "bus2": 36629
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36630_36632_1",
      "ports": {
        "bus1": 36632,
        "bus2": 36630
      },
      "params": {
        "R": 0.008445744402706623,
        "X": 0.029840588569641113,
        "G": 0.0,
        "B": 0.0028097021859139204
      },
      "extension": {
        "length": 7010.787371704102,
        "rating": 145.28847932815552
      }
    },
    {
      "class": "Branch",
      "id": "branch_36630_36637_1",
      "ports": {
        "bus1": 36630,
        "bus2": 36637
      },
      "params": {
        "R": 0.01105673797428608,
        "X": 0.04783773422241211,
        "G": 0.0,
        "B": 0.004445421509444714
      },
      "extension": {
        "length": 10700.408045104981,
        "rating": 143.7654972076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_36631_36632_1",
      "ports": {
        "bus1": 36631,
        "bus2": 36632
      },
      "params": {
        "R": 0.006111533846706152,
        "X": 0.020611204206943512,
        "G": 0.0,
        "B": 0.0020312704145908356
      },
      "extension": {
        "length": 4825.133165313721,
        "rating": 127.63580083847046
      }
    },
    {
      "class": "Branch",
      "id": "branch_36631_36640_1",
      "ports": {
        "bus1": 36640,
        "bus2": 36631
      },
      "params": {
        "R": 0.0033799586817622185,
        "X": 0.014420070685446262,
        "G": 0.0,
        "B": 0.0018967350479215386
      },
      "extension": {
        "length": 3682.697235534668,
        "rating": 108.71549844741821
      }
    },
    {
      "class": "Branch",
      "id": "branch_36631_36650_1",
      "ports": {
        "bus1": 36631,
        "bus2": 36650
      },
      "params": {
        "R": 0.008519139140844345,
        "X": 0.024853670969605446,
        "G": 0.0,
        "B": 0.003562724217772484
      },
      "extension": {
        "length": 6515.72856628418,
        "rating": 110.52021980285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_36632_36641_1",
      "ports": {
        "bus1": 36641,
        "bus2": 36632
      },
      "params": {
        "R": 0.004249955527484417,
        "X": 0.020701611414551735,
        "G": 0.0,
        "B": 0.0016187757719308138
      },
      "extension": {
        "length": 4324.618181304932,
        "rating": 127.38052606582642
      }
    },
    {
      "class": "Branch",
      "id": "branch_36633_36634_1",
      "ports": {
        "bus1": 36633,
        "bus2": 36634
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36634_36635_1",
      "ports": {
        "bus1": 36634,
        "bus2": 36635
      },
      "params": {
        "R": 0.0032272348180413246,
        "X": 0.013104808516800404,
        "G": 0.0,
        "B": 0.0019306015456095338
      },
      "extension": {
        "length": 3740.9517262573245,
        "rating": 113.63295316696167
      }
    },
    {
      "class": "Branch",
      "id": "branch_36635_36650_1",
      "ports": {
        "bus1": 36635,
        "bus2": 36650
      },
      "params": {
        "R": 0.007125497329980135,
        "X": 0.027243901044130325,
        "G": 0.0,
        "B": 0.0024037258699536324
      },
      "extension": {
        "length": 5895.629648986816,
        "rating": 136.26748323440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_36636_36679_1",
      "ports": {
        "bus1": 36636,
        "bus2": 36679
      },
      "params": {
        "R": 0.006595364771783352,
        "X": 0.022478215396404266,
        "G": 0.0,
        "B": 0.002604337874799967
      },
      "extension": {
        "length": 5260.667441253662,
        "rating": 130.88854551315308
      }
    },
    {
      "class": "Branch",
      "id": "branch_36637_36638_1",
      "ports": {
        "bus1": 36637,
        "bus2": 36638
      },
      "params": {
        "R": 0.0002891592448577285,
        "X": 0.0011307669337838888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36637_36651_1",
      "ports": {
        "bus1": 36651,
        "bus2": 36637
      },
      "params": {
        "R": 0.005095063243061304,
        "X": 0.023477645590901375,
        "G": 0.0,
        "B": 0.0027827033773064613
      },
      "extension": {
        "length": 5869.41390032959,
        "rating": 133.42021703720093
      }
    },
    {
      "class": "Branch",
      "id": "branch_36639_36644_1",
      "ports": {
        "bus1": 36644,
        "bus2": 36639
      },
      "params": {
        "R": 0.003528970293700695,
        "X": 0.01530859712511301,
        "G": 0.0,
        "B": 0.0008222961914725602
      },
      "extension": {
        "length": 2693.4387234191895,
        "rating": 138.96206617355347
      }
    },
    {
      "class": "Branch",
      "id": "branch_36639_36646_1",
      "ports": {
        "bus1": 36639,
        "bus2": 36646
      },
      "params": {
        "R": 0.002213806612417102,
        "X": 0.010405835695564747,
        "G": 0.0,
        "B": 0.002487179357558489
      },
      "extension": {
        "length": 3685.012082611084,
        "rating": 120.50924301147461
      }
    },
    {
      "class": "Branch",
      "id": "branch_36639_36929_1",
      "ports": {
        "bus1": 36929,
        "bus2": 36639
      },
      "params": {
        "R": 0.007232776843011379,
        "X": 0.03223921358585358,
        "G": 0.0,
        "B": 0.003346984507516027
      },
      "extension": {
        "length": 7290.272637817383,
        "rating": 137.19770908355713
      }
    },
    {
      "class": "Branch",
      "id": "branch_36640_36674_1",
      "ports": {
        "bus1": 36674,
        "bus2": 36640
      },
      "params": {
        "R": 0.011077960953116417,
        "X": 0.05154280737042427,
        "G": 0.0,
        "B": 0.004118438344448805
      },
      "extension": {
        "length": 10787.810500854492,
        "rating": 118.53281259536743
      }
    },
    {
      "class": "Branch",
      "id": "branch_36642_36643_1",
      "ports": {
        "bus1": 36642,
        "bus2": 36643
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36642_36793_1",
      "ports": {
        "bus1": 36642,
        "bus2": 36793
      },
      "params": {
        "R": 0.0046782111749053,
        "X": 0.0380256325006485,
        "G": 0.0,
        "B": 0.10219968855381012
      },
      "extension": {
        "length": 42288.92942871094,
        "rating": 476.75185203552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_36642_37000_1",
      "ports": {
        "bus1": 36642,
        "bus2": 37000
      },
      "params": {
        "R": 0.0012526338687166572,
        "X": 0.008902131579816341,
        "G": 0.0,
        "B": 0.02302304096519947
      },
      "extension": {
        "length": 11145.576965515136,
        "rating": 575.7464408874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_36644_36665_1",
      "ports": {
        "bus1": 36644,
        "bus2": 36665
      },
      "params": {
        "R": 0.011580641381442547,
        "X": 0.0425378680229187,
        "G": 0.0,
        "B": 0.0034543490037322044
      },
      "extension": {
        "length": 8794.481985351562,
        "rating": 140.58114290237427
      }
    },
    {
      "class": "Branch",
      "id": "branch_36644_36932_1",
      "ports": {
        "bus1": 36932,
        "bus2": 36644
      },
      "params": {
        "R": 0.006585189141333103,
        "X": 0.025279486551880836,
        "G": 0.0,
        "B": 0.0026245887856930494
      },
      "extension": {
        "length": 5534.015465698242,
        "rating": 157.0767045021057
      }
    },
    {
      "class": "Branch",
      "id": "branch_36644_36932_2",
      "ports": {
        "bus1": 36932,
        "bus2": 36644
      },
      "params": {
        "R": 0.006585189141333103,
        "X": 0.025279486551880836,
        "G": 0.0,
        "B": 0.0026245887856930494
      },
      "extension": {
        "length": 5534.015465698242,
        "rating": 157.0767045021057
      }
    },
    {
      "class": "Branch",
      "id": "branch_36645_36646_1",
      "ports": {
        "bus1": 36645,
        "bus2": 36646
      },
      "params": {
        "R": 0.0002678160381037742,
        "X": 0.0010001299669966102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36646_36670_1",
      "ports": {
        "bus1": 36670,
        "bus2": 36646
      },
      "params": {
        "R": 0.010689451359212399,
        "X": 0.046000268310308456,
        "G": 0.0,
        "B": 0.004559225402772427
      },
      "extension": {
        "length": 9918.88758544922,
        "rating": 130.5355191230774
      }
    },
    {
      "class": "Branch",
      "id": "branch_36647_36648_1",
      "ports": {
        "bus1": 36648,
        "bus2": 36647
      },
      "params": {
        "R": 0.0002289991098223254,
        "X": 0.016422173008322716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36647_36649_1",
      "ports": {
        "bus1": 36647,
        "bus2": 36649
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36648_36681_1",
      "ports": {
        "bus1": 36648,
        "bus2": 36681
      },
      "params": {
        "R": 0.0020425801631063223,
        "X": 0.01782829500734806,
        "G": 0.0,
        "B": 0.045721977949142456
      },
      "extension": {
        "length": 21651.439629638673,
        "rating": 519.0370082855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_36649_37076_1",
      "ports": {
        "bus1": 37076,
        "bus2": 36649
      },
      "params": {
        "R": 0.00018410180928185582,
        "X": 0.003361753886565566,
        "G": 0.0,
        "B": 0.3515540957450867
      },
      "extension": {
        "length": 24065.61217822266,
        "rating": 2522.2213745117188
      }
    },
    {
      "class": "Branch",
      "id": "branch_36650_36661_1",
      "ports": {
        "bus1": 36650,
        "bus2": 36661
      },
      "params": {
        "R": 0.008167722262442112,
        "X": 0.02598378248512745,
        "G": 0.0,
        "B": 0.0031517522875219584
      },
      "extension": {
        "length": 6954.606382324219,
        "rating": 118.58439445495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_36650_36929_1",
      "ports": {
        "bus1": 36650,
        "bus2": 36929
      },
      "params": {
        "R": 0.004619635175913572,
        "X": 0.019279690459370613,
        "G": 0.0,
        "B": 0.0014491736656054854
      },
      "extension": {
        "length": 3774.0832388305666,
        "rating": 140.47826528549194
      }
    },
    {
      "class": "Branch",
      "id": "branch_36652_36662_1",
      "ports": {
        "bus1": 36652,
        "bus2": 36662
      },
      "params": {
        "R": 0.0054257032461464405,
        "X": 0.015546925365924835,
        "G": 0.0,
        "B": 0.0014152105432003736
      },
      "extension": {
        "length": 3401.435449951172,
        "rating": 151.0509967803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_36652_36662_2",
      "ports": {
        "bus1": 36652,
        "bus2": 36662
      },
      "params": {
        "R": 0.0054257032461464405,
        "X": 0.015546925365924835,
        "G": 0.0,
        "B": 0.0014152105432003736
      },
      "extension": {
        "length": 3401.435449951172,
        "rating": 151.0509967803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_36653_36656_1",
      "ports": {
        "bus1": 36653,
        "bus2": 36656
      },
      "params": {
        "R": 0.0007616286166012287,
        "X": 0.028078462928533554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36653_36657_1",
      "ports": {
        "bus1": 36653,
        "bus2": 36657
      },
      "params": {
        "R": 0.0002186727651860565,
        "X": 0.0011692820116877556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36653_36983_1",
      "ports": {
        "bus1": 36653,
        "bus2": 36983
      },
      "params": {
        "R": 0.0009720188099890947,
        "X": 0.009651890955865383,
        "G": 0.0,
        "B": 0.021075407043099403
      },
      "extension": {
        "length": 11024.467450927736,
        "rating": 529.3017864227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_36654_36656_1",
      "ports": {
        "bus1": 36654,
        "bus2": 36656
      },
      "params": {
        "R": 0.0005243048071861267,
        "X": 0.019329186528921127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36655_36656_1",
      "ports": {
        "bus1": 36655,
        "bus2": 36656
      },
      "params": {
        "R": 0.00728404289111495,
        "X": 0.26853594183921814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36658_36659_1",
      "ports": {
        "bus1": 36658,
        "bus2": 36659
      },
      "params": {
        "R": 0.000248865457251668,
        "X": 0.0011349170235916972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36661_36665_1",
      "ports": {
        "bus1": 36665,
        "bus2": 36661
      },
      "params": {
        "R": 0.003499834332615137,
        "X": 0.016495000571012497,
        "G": 0.0,
        "B": 0.0012278177309781313
      },
      "extension": {
        "length": 3207.382544723511,
        "rating": 131.69922828674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_36662_36984_1",
      "ports": {
        "bus1": 36662,
        "bus2": 36984
      },
      "params": {
        "R": 0.0040170359425246716,
        "X": 0.011459327302873135,
        "G": 0.0,
        "B": 0.0008849796140566468
      },
      "extension": {
        "length": 2371.305287246704,
        "rating": 154.72843647003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_36662_36984_2",
      "ports": {
        "bus1": 36662,
        "bus2": 36984
      },
      "params": {
        "R": 0.0040170359425246716,
        "X": 0.011459327302873135,
        "G": 0.0,
        "B": 0.0008849796140566468
      },
      "extension": {
        "length": 2371.305287246704,
        "rating": 154.72843647003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_36663_36664_1",
      "ports": {
        "bus1": 36663,
        "bus2": 36664
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36663_36932_1",
      "ports": {
        "bus1": 36932,
        "bus2": 36663
      },
      "params": {
        "R": 0.004549683537334204,
        "X": 0.019049789756536484,
        "G": 0.0,
        "B": 0.002343397354707122
      },
      "extension": {
        "length": 4907.856813629151,
        "rating": 122.40511178970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_36665_36666_1",
      "ports": {
        "bus1": 36665,
        "bus2": 36666
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36667_36788_1",
      "ports": {
        "bus1": 36667,
        "bus2": 36788
      },
      "params": {
        "R": 0.005222558043897152,
        "X": 0.020370231941342354,
        "G": 0.0,
        "B": 0.0014971685595810413
      },
      "extension": {
        "length": 4252.345685760498,
        "rating": 128.50040197372437
      }
    },
    {
      "class": "Branch",
      "id": "branch_36667_36826_1",
      "ports": {
        "bus1": 36826,
        "bus2": 36667
      },
      "params": {
        "R": 0.003393397433683276,
        "X": 0.011469696648418903,
        "G": 0.0,
        "B": 0.0017488875892013314
      },
      "extension": {
        "length": 3331.294777770996,
        "rating": 118.53878498077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_36668_36669_1",
      "ports": {
        "bus1": 36669,
        "bus2": 36668
      },
      "params": {
        "R": 0.004306995775550604,
        "X": 0.018992410972714424,
        "G": 0.0,
        "B": 0.0023258072324097157
      },
      "extension": {
        "length": 4687.314391571045,
        "rating": 124.37642812728882
      }
    },
    {
      "class": "Branch",
      "id": "branch_36669_36677_1",
      "ports": {
        "bus1": 36669,
        "bus2": 36677
      },
      "params": {
        "R": 0.005990935489535332,
        "X": 0.02790648490190506,
        "G": 0.0,
        "B": 0.002183670410886407
      },
      "extension": {
        "length": 5616.622469970704,
        "rating": 110.66811084747314
      }
    },
    {
      "class": "Branch",
      "id": "branch_36670_36671_1",
      "ports": {
        "bus1": 36671,
        "bus2": 36670
      },
      "params": {
        "R": 0.004228145349770784,
        "X": 0.020776985213160515,
        "G": 0.0,
        "B": 0.003042111871764064
      },
      "extension": {
        "length": 5766.912947570801,
        "rating": 152.08474397659302
      }
    },
    {
      "class": "Branch",
      "id": "branch_36670_36671_2",
      "ports": {
        "bus1": 36671,
        "bus2": 36670
      },
      "params": {
        "R": 0.004228145349770784,
        "X": 0.020776985213160515,
        "G": 0.0,
        "B": 0.003042111871764064
      },
      "extension": {
        "length": 5766.912947570801,
        "rating": 152.08474397659302
      }
    },
    {
      "class": "Branch",
      "id": "branch_36670_36672_1",
      "ports": {
        "bus1": 36672,
        "bus2": 36670
      },
      "params": {
        "R": 0.0045219408348202705,
        "X": 0.02092592790722847,
        "G": 0.0,
        "B": 0.0014603056479245424
      },
      "extension": {
        "length": 4270.227140808106,
        "rating": 140.25503396987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_36673_36932_1",
      "ports": {
        "bus1": 36673,
        "bus2": 36932
      },
      "params": {
        "R": 0.003324564779177308,
        "X": 0.011386385187506676,
        "G": 0.0,
        "B": 0.0010352303506806493
      },
      "extension": {
        "length": 2417.5671204528808,
        "rating": 155.30887842178345
      }
    },
    {
      "class": "Branch",
      "id": "branch_36673_36932_2",
      "ports": {
        "bus1": 36673,
        "bus2": 36932
      },
      "params": {
        "R": 0.003324564779177308,
        "X": 0.011386385187506676,
        "G": 0.0,
        "B": 0.0010352303506806493
      },
      "extension": {
        "length": 2417.5671204528808,
        "rating": 155.30887842178345
      }
    },
    {
      "class": "Branch",
      "id": "branch_36673_37008_1",
      "ports": {
        "bus1": 36673,
        "bus2": 37008
      },
      "params": {
        "R": 0.001347611891105771,
        "X": 0.006128067150712013,
        "G": 0.0,
        "B": 0.0009814973454922438
      },
      "extension": {
        "length": 1659.1918701324464,
        "rating": 158.01146030426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_36673_37008_2",
      "ports": {
        "bus1": 36673,
        "bus2": 37008
      },
      "params": {
        "R": 0.001347611891105771,
        "X": 0.006128067150712013,
        "G": 0.0,
        "B": 0.0009814973454922438
      },
      "extension": {
        "length": 1659.1918701324464,
        "rating": 158.01146030426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_36675_36677_1",
      "ports": {
        "bus1": 36677,
        "bus2": 36675
      },
      "params": {
        "R": 0.004748885985463858,
        "X": 0.020933855324983597,
        "G": 0.0,
        "B": 0.0031347894109785552
      },
      "extension": {
        "length": 5557.756365417481,
        "rating": 127.50791311264038
      }
    },
    {
      "class": "Branch",
      "id": "branch_36675_36802_1",
      "ports": {
        "bus1": 36675,
        "bus2": 36802
      },
      "params": {
        "R": 0.011598999612033367,
        "X": 0.04640386253595352,
        "G": 0.0,
        "B": 0.007977575995028019
      },
      "extension": {
        "length": 13669.081049926759,
        "rating": 106.20522499084473
      }
    },
    {
      "class": "Branch",
      "id": "branch_36676_36677_1",
      "ports": {
        "bus1": 36677,
        "bus2": 36676
      },
      "params": {
        "R": 0.0030415193177759647,
        "X": 0.012674507685005665,
        "G": 0.0,
        "B": 0.0013705972814932466
      },
      "extension": {
        "length": 2912.768085800171,
        "rating": 130.99006414413452
      }
    },
    {
      "class": "Branch",
      "id": "branch_36679_36680_1",
      "ports": {
        "bus1": 36679,
        "bus2": 36680
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36681_37064_1",
      "ports": {
        "bus1": 37064,
        "bus2": 36681
      },
      "params": {
        "R": 0.002886777278035879,
        "X": 0.02454957738518715,
        "G": 0.0,
        "B": 0.10102660953998566
      },
      "extension": {
        "length": 38007.72163256836,
        "rating": 529.3391704559326
      }
    },
    {
      "class": "Branch",
      "id": "branch_36682_36685_1",
      "ports": {
        "bus1": 36682,
        "bus2": 36685
      },
      "params": {
        "R": 0.01775239035487175,
        "X": 0.06565475463867188,
        "G": 0.0,
        "B": 0.00967258121818304
      },
      "extension": {
        "length": 19076.51624194336,
        "rating": 148.17728996276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_36682_36695_1",
      "ports": {
        "bus1": 36682,
        "bus2": 36695
      },
      "params": {
        "R": 0.011580678634345531,
        "X": 0.05246143043041229,
        "G": 0.0,
        "B": 0.005464782007038593
      },
      "extension": {
        "length": 12622.585996582031,
        "rating": 150.28343200683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_36683_36684_1",
      "ports": {
        "bus1": 36683,
        "bus2": 36684
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36684_36685_1",
      "ports": {
        "bus1": 36684,
        "bus2": 36685
      },
      "params": {
        "R": 0.004332598764449358,
        "X": 0.025155382230877876,
        "G": 0.0,
        "B": 0.0021269407588988543
      },
      "extension": {
        "length": 5055.474454376221,
        "rating": 119.1017746925354
      }
    },
    {
      "class": "Branch",
      "id": "branch_36686_36687_1",
      "ports": {
        "bus1": 36686,
        "bus2": 36687
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36686_36813_1",
      "ports": {
        "bus1": 36813,
        "bus2": 36686
      },
      "params": {
        "R": 0.016205180436372757,
        "X": 0.06626693904399872,
        "G": 0.0,
        "B": 0.010612044483423233
      },
      "extension": {
        "length": 18647.728135620117,
        "rating": 129.64435815811157
      }
    },
    {
      "class": "Branch",
      "id": "branch_36688_36689_1",
      "ports": {
        "bus1": 36688,
        "bus2": 36689
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36688_36690_1",
      "ports": {
        "bus1": 36690,
        "bus2": 36688
      },
      "params": {
        "R": 0.012948538176715374,
        "X": 0.05345527082681656,
        "G": 0.0,
        "B": 0.006243397016078233
      },
      "extension": {
        "length": 11781.762784606934,
        "rating": 91.68581962585449
      }
    },
    {
      "class": "Branch",
      "id": "branch_36688_36692_1",
      "ports": {
        "bus1": 36692,
        "bus2": 36688
      },
      "params": {
        "R": 0.013667146675288677,
        "X": 0.05215808004140854,
        "G": 0.0,
        "B": 0.01104207243770361
      },
      "extension": {
        "length": 17958.99110559082,
        "rating": 114.88785743713379
      }
    },
    {
      "class": "Branch",
      "id": "branch_36690_36712_1",
      "ports": {
        "bus1": 36690,
        "bus2": 36712
      },
      "params": {
        "R": 0.014550058171153069,
        "X": 0.06213048845529556,
        "G": 0.0,
        "B": 0.01236065477132797
      },
      "extension": {
        "length": 19330.51171508789,
        "rating": 108.86247158050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_36691_36692_1",
      "ports": {
        "bus1": 36692,
        "bus2": 36691
      },
      "params": {
        "R": 0.015186307020485401,
        "X": 0.07155968248844147,
        "G": 0.0,
        "B": 0.01064252108335495
      },
      "extension": {
        "length": 18508.969302978516,
        "rating": 120.7455039024353
      }
    },
    {
      "class": "Branch",
      "id": "branch_36691_36703_1",
      "ports": {
        "bus1": 36703,
        "bus2": 36691
      },
      "params": {
        "R": 0.016313238069415092,
        "X": 0.06940992176532745,
        "G": 0.0,
        "B": 0.011107527650892735
      },
      "extension": {
        "length": 19384.237040405274,
        "rating": 105.38731813430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_36692_36693_1",
      "ports": {
        "bus1": 36692,
        "bus2": 36693
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36692_36694_1",
      "ports": {
        "bus1": 36694,
        "bus2": 36692
      },
      "params": {
        "R": 0.01749315857887268,
        "X": 0.08121547102928162,
        "G": 0.0,
        "B": 0.01001094002276659
      },
      "extension": {
        "length": 19376.309849853515,
        "rating": 131.4932107925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_36694_36811_1",
      "ports": {
        "bus1": 36694,
        "bus2": 36811
      },
      "params": {
        "R": 0.010432165116071701,
        "X": 0.05211513862013817,
        "G": 0.0,
        "B": 0.009103050455451012
      },
      "extension": {
        "length": 14846.149900634766,
        "rating": 140.4603123664856
      }
    },
    {
      "class": "Branch",
      "id": "branch_36695_36696_1",
      "ports": {
        "bus1": 36696,
        "bus2": 36695
      },
      "params": {
        "R": 0.016556233167648315,
        "X": 0.053157877177000046,
        "G": 0.0,
        "B": 0.00578966923058033
      },
      "extension": {
        "length": 12082.125799621583,
        "rating": 151.90900564193726
      }
    },
    {
      "class": "Branch",
      "id": "branch_36696_36697_1",
      "ports": {
        "bus1": 36696,
        "bus2": 36697
      },
      "params": {
        "R": 0.00026690648519434035,
        "X": 0.0011899939272552729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36696_36808_1",
      "ports": {
        "bus1": 36808,
        "bus2": 36696
      },
      "params": {
        "R": 0.019589317962527275,
        "X": 0.06902208924293518,
        "G": 0.0,
        "B": 0.005170844495296478
      },
      "extension": {
        "length": 13439.186384765626,
        "rating": 153.2252073287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_36698_37883_1",
      "ports": {
        "bus1": 36698,
        "bus2": 37883
      },
      "params": {
        "R": 0.011837293393909931,
        "X": 0.038478899747133255,
        "G": 0.0,
        "B": 0.004511293489485979
      },
      "extension": {
        "length": 8558.21947631836,
        "rating": 120.36311626434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_36698_37884_1",
      "ports": {
        "bus1": 36698,
        "bus2": 37884
      },
      "params": {
        "R": 0.007892939262092113,
        "X": 0.03468657284975052,
        "G": 0.0,
        "B": 0.006588379852473736
      },
      "extension": {
        "length": 10673.074201904297,
        "rating": 116.60083532333374
      }
    },
    {
      "class": "Branch",
      "id": "branch_36699_36700_1",
      "ports": {
        "bus1": 36699,
        "bus2": 36700
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36701_36702_1",
      "ports": {
        "bus1": 36701,
        "bus2": 36702
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36702_37215_1",
      "ports": {
        "bus1": 37215,
        "bus2": 36702
      },
      "params": {
        "R": 0.0023145645391196012,
        "X": 0.021580368280410767,
        "G": 0.0,
        "B": 0.036661069840192795
      },
      "extension": {
        "length": 21546.06248034668,
        "rating": 559.0767860412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_36702_38156_1",
      "ports": {
        "bus1": 36702,
        "bus2": 38156
      },
      "params": {
        "R": 0.001558867865242064,
        "X": 0.013275306671857834,
        "G": 0.0,
        "B": 0.0542423389852047
      },
      "extension": {
        "length": 20891.241240600586,
        "rating": 565.0218486785889
      }
    },
    {
      "class": "Branch",
      "id": "branch_36703_36709_1",
      "ports": {
        "bus1": 36703,
        "bus2": 36709
      },
      "params": {
        "R": 0.01308812852948904,
        "X": 0.052637334913015366,
        "G": 0.0,
        "B": 0.005657038185745478
      },
      "extension": {
        "length": 11855.594626831054,
        "rating": 116.09441041946411
      }
    },
    {
      "class": "Branch",
      "id": "branch_36704_36705_1",
      "ports": {
        "bus1": 36705,
        "bus2": 36704
      },
      "params": {
        "R": 0.015142613090574741,
        "X": 0.07012981921434402,
        "G": 0.0,
        "B": 0.00749354436993599
      },
      "extension": {
        "length": 16846.635142089843,
        "rating": 113.40715885162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_36704_36714_1",
      "ports": {
        "bus1": 36714,
        "bus2": 36704
      },
      "params": {
        "R": 0.016383333131670952,
        "X": 0.07962536066770554,
        "G": 0.0,
        "B": 0.010607121512293816
      },
      "extension": {
        "length": 20273.0784609375,
        "rating": 117.42490530014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_36706_36707_1",
      "ports": {
        "bus1": 36706,
        "bus2": 36707
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36707_36946_1",
      "ports": {
        "bus1": 36707,
        "bus2": 36946
      },
      "params": {
        "R": 0.0010722674196586013,
        "X": 0.010545136407017708,
        "G": 0.0,
        "B": 0.04875675588846207
      },
      "extension": {
        "length": 15655.229817626954,
        "rating": 400.4868984222412
      }
    },
    {
      "class": "Branch",
      "id": "branch_36707_36961_1",
      "ports": {
        "bus1": 36707,
        "bus2": 36961
      },
      "params": {
        "R": 0.001446718000806868,
        "X": 0.013911932706832886,
        "G": 0.0,
        "B": 0.05943949893116951
      },
      "extension": {
        "length": 18731.77630773926,
        "rating": 458.57276916503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_36708_36711_1",
      "ports": {
        "bus1": 36708,
        "bus2": 36711
      },
      "params": {
        "R": 0.004581192974001169,
        "X": 0.018070880323648453,
        "G": 0.0,
        "B": 0.003895995672792196
      },
      "extension": {
        "length": 6007.490518798828,
        "rating": 115.95953702926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_36710_36711_1",
      "ports": {
        "bus1": 36711,
        "bus2": 36710
      },
      "params": {
        "R": 0.003178826766088605,
        "X": 0.015867041423916817,
        "G": 0.0,
        "B": 0.0018959717126563191
      },
      "extension": {
        "length": 3793.0118043823245,
        "rating": 108.62011909484863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36712_36713_1",
      "ports": {
        "bus1": 36712,
        "bus2": 36713
      },
      "params": {
        "R": 0.00024922500597313046,
        "X": 0.0010889427503570914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36716_36717_1",
      "ports": {
        "bus1": 36716,
        "bus2": 36717
      },
      "params": {
        "R": 0.006112228147685528,
        "X": 0.03161054849624634,
        "G": 0.0,
        "B": 0.0031425473280251026
      },
      "extension": {
        "length": 7253.256571655274,
        "rating": 102.02637910842896
      }
    },
    {
      "class": "Branch",
      "id": "branch_36718_36995_1",
      "ports": {
        "bus1": 36995,
        "bus2": 36718
      },
      "params": {
        "R": 0.012363548390567303,
        "X": 0.06646208465099335,
        "G": 0.0,
        "B": 0.006326971575617789
      },
      "extension": {
        "length": 15144.190778320313,
        "rating": 151.79970264434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_36718_36995_2",
      "ports": {
        "bus1": 36995,
        "bus2": 36718
      },
      "params": {
        "R": 0.012363548390567303,
        "X": 0.06646208465099335,
        "G": 0.0,
        "B": 0.006326971575617789
      },
      "extension": {
        "length": 15144.190778320313,
        "rating": 151.79970264434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_36720_36721_1",
      "ports": {
        "bus1": 36720,
        "bus2": 36721
      },
      "params": {
        "R": 0.00028800024301745,
        "X": 0.0010534240864217281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36720_36722_1",
      "ports": {
        "bus1": 36722,
        "bus2": 36720
      },
      "params": {
        "R": 0.010452229529619217,
        "X": 0.05962676927447319,
        "G": 0.0,
        "B": 0.0033466126769781117
      },
      "extension": {
        "length": 10242.43053442383,
        "rating": 109.26598310470581
      }
    },
    {
      "class": "Branch",
      "id": "branch_36722_36723_1",
      "ports": {
        "bus1": 36722,
        "bus2": 36723
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36725_36728_1",
      "ports": {
        "bus1": 36728,
        "bus2": 36725
      },
      "params": {
        "R": 0.007863938808441162,
        "X": 0.035470496863126755,
        "G": 0.0,
        "B": 0.004930838942527771
      },
      "extension": {
        "length": 8478.347467895508,
        "rating": 114.33888673782349
      }
    },
    {
      "class": "Branch",
      "id": "branch_36725_36763_1",
      "ports": {
        "bus1": 36763,
        "bus2": 36725
      },
      "params": {
        "R": 0.009416423738002777,
        "X": 0.038163039833307266,
        "G": 0.0,
        "B": 0.005246005952358246
      },
      "extension": {
        "length": 9959.647771911621,
        "rating": 119.54680681228638
      }
    },
    {
      "class": "Branch",
      "id": "branch_36726_36728_1",
      "ports": {
        "bus1": 36726,
        "bus2": 36728
      },
      "params": {
        "R": 0.01075022667646408,
        "X": 0.05934864655137062,
        "G": 0.0,
        "B": 0.00859497394412756
      },
      "extension": {
        "length": 16286.825079711914,
        "rating": 154.24444675445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_36726_36730_1",
      "ports": {
        "bus1": 36730,
        "bus2": 36726
      },
      "params": {
        "R": 0.019343912601470947,
        "X": 0.08598487824201584,
        "G": 0.0,
        "B": 0.0059492620639503
      },
      "extension": {
        "length": 17534.571011718752,
        "rating": 140.22884368896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_36726_36758_1",
      "ports": {
        "bus1": 36726,
        "bus2": 36758
      },
      "params": {
        "R": 0.014020748436450958,
        "X": 0.05731445178389549,
        "G": 0.0,
        "B": 0.006270114798098803
      },
      "extension": {
        "length": 13817.961822875977,
        "rating": 124.978768825531
      }
    },
    {
      "class": "Branch",
      "id": "branch_36727_36728_1",
      "ports": {
        "bus1": 36728,
        "bus2": 36727
      },
      "params": {
        "R": 0.0013577555073425174,
        "X": 0.053375083953142166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36727_36728_2",
      "ports": {
        "bus1": 36728,
        "bus2": 36727
      },
      "params": {
        "R": 0.0013577555073425174,
        "X": 0.053375083953142166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36727_36728_3",
      "ports": {
        "bus1": 36728,
        "bus2": 36727
      },
      "params": {
        "R": 0.0013577555073425174,
        "X": 0.053375083953142166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36727_36729_1",
      "ports": {
        "bus1": 36727,
        "bus2": 36729
      },
      "params": {
        "R": 0.0002761656360235065,
        "X": 0.0011882248800247908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36727_36757_1",
      "ports": {
        "bus1": 36727,
        "bus2": 36757
      },
      "params": {
        "R": 0.0010532299056649208,
        "X": 0.010632222518324852,
        "G": 0.0,
        "B": 0.06639326363801956
      },
      "extension": {
        "length": 19420.847921997072,
        "rating": 554.073429107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_36730_36734_1",
      "ports": {
        "bus1": 36730,
        "bus2": 36734
      },
      "params": {
        "R": 0.02363228052854538,
        "X": 0.08830823004245758,
        "G": 0.0,
        "B": 0.010684738866984844
      },
      "extension": {
        "length": 20299.335648925782,
        "rating": 131.94620609283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_36731_36734_1",
      "ports": {
        "bus1": 36734,
        "bus2": 36731
      },
      "params": {
        "R": 0.008567782118916512,
        "X": 0.024615876376628876,
        "G": 0.0,
        "B": 0.002510244492441416
      },
      "extension": {
        "length": 5708.012310241699,
        "rating": 130.9253215789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_36732_36733_1",
      "ports": {
        "bus1": 36732,
        "bus2": 36733
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36732_36734_1",
      "ports": {
        "bus1": 36734,
        "bus2": 36732
      },
      "params": {
        "R": 0.011476757004857063,
        "X": 0.05793626606464386,
        "G": 0.0,
        "B": 0.014589532278478146
      },
      "extension": {
        "length": 19740.78718395996,
        "rating": 119.4034218788147
      }
    },
    {
      "class": "Branch",
      "id": "branch_36732_36755_1",
      "ports": {
        "bus1": 36732,
        "bus2": 36755
      },
      "params": {
        "R": 0.015156780369579792,
        "X": 0.08678837865591049,
        "G": 0.0,
        "B": 0.006952552590519189
      },
      "extension": {
        "length": 17797.354692626952,
        "rating": 126.88983678817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_36736_36737_1",
      "ports": {
        "bus1": 36736,
        "bus2": 36737
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36736_36745_1",
      "ports": {
        "bus1": 36745,
        "bus2": 36736
      },
      "params": {
        "R": 0.013376881368458271,
        "X": 0.06461068242788315,
        "G": 0.0,
        "B": 0.011533791199326515
      },
      "extension": {
        "length": 18840.325868041993,
        "rating": 115.28130769729614
      }
    },
    {
      "class": "Branch",
      "id": "branch_36738_36739_1",
      "ports": {
        "bus1": 36738,
        "bus2": 36739
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36738_36741_1",
      "ports": {
        "bus1": 36738,
        "bus2": 36741
      },
      "params": {
        "R": 0.020393969491124153,
        "X": 0.08453569561243057,
        "G": 0.0,
        "B": 0.008746710605919361
      },
      "extension": {
        "length": 19488.07019091797,
        "rating": 127.57161855697632
      }
    },
    {
      "class": "Branch",
      "id": "branch_36740_36741_1",
      "ports": {
        "bus1": 36741,
        "bus2": 36740
      },
      "params": {
        "R": 0.0075233615934848785,
        "X": 0.03580670431256294,
        "G": 0.0,
        "B": 0.004188745282590389
      },
      "extension": {
        "length": 9511.396225708007,
        "rating": 122.33984470367432
      }
    },
    {
      "class": "Branch",
      "id": "branch_36740_36743_1",
      "ports": {
        "bus1": 36740,
        "bus2": 36743
      },
      "params": {
        "R": 0.0077387443743646145,
        "X": 0.041627392172813416,
        "G": 0.0,
        "B": 0.006285203620791435
      },
      "extension": {
        "length": 12271.176632263185,
        "rating": 119.0248966217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_36740_36745_1",
      "ports": {
        "bus1": 36740,
        "bus2": 36745
      },
      "params": {
        "R": 0.006506144069135189,
        "X": 0.026523254811763763,
        "G": 0.0,
        "B": 0.0035747159272432327
      },
      "extension": {
        "length": 6329.465296051026,
        "rating": 106.55559301376343
      }
    },
    {
      "class": "Branch",
      "id": "branch_36740_36746_1",
      "ports": {
        "bus1": 36746,
        "bus2": 36740
      },
      "params": {
        "R": 0.01039255689829588,
        "X": 0.052732013165950775,
        "G": 0.0,
        "B": 0.0045026144944131374
      },
      "extension": {
        "length": 11771.164291992189,
        "rating": 127.98380851745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_36742_36743_1",
      "ports": {
        "bus1": 36742,
        "bus2": 36743
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36743_42484_1",
      "ports": {
        "bus1": 42484,
        "bus2": 36743
      },
      "params": {
        "R": 0.011740211397409439,
        "X": 0.04123089835047722,
        "G": 0.0,
        "B": 0.006432990077883005
      },
      "extension": {
        "length": 11014.644027282715,
        "rating": 110.89764833450317
      }
    },
    {
      "class": "Branch",
      "id": "branch_36744_36745_1",
      "ports": {
        "bus1": 36744,
        "bus2": 36745
      },
      "params": {
        "R": 0.0002458939852658659,
        "X": 0.0011063602287322283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36746_36747_1",
      "ports": {
        "bus1": 36746,
        "bus2": 36747
      },
      "params": {
        "R": 0.0063831317238509655,
        "X": 0.02956990897655487,
        "G": 0.0,
        "B": 0.007665122859179974
      },
      "extension": {
        "length": 10456.944301208496,
        "rating": 124.28280115127563
      }
    },
    {
      "class": "Branch",
      "id": "branch_36748_36749_1",
      "ports": {
        "bus1": 36748,
        "bus2": 36749
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36750_36751_1",
      "ports": {
        "bus1": 36750,
        "bus2": 36751
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36750_36752_1",
      "ports": {
        "bus1": 36752,
        "bus2": 36750
      },
      "params": {
        "R": 0.007282124366611242,
        "X": 0.03746119886636734,
        "G": 0.0,
        "B": 0.004882013890892267
      },
      "extension": {
        "length": 9098.332043334962,
        "rating": 121.3884949684143
      }
    },
    {
      "class": "Branch",
      "id": "branch_36753_36754_1",
      "ports": {
        "bus1": 36753,
        "bus2": 36754
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36753_36989_1",
      "ports": {
        "bus1": 36753,
        "bus2": 36989
      },
      "params": {
        "R": 0.026166744530200958,
        "X": 0.09524264186620712,
        "G": 0.0,
        "B": 0.011351306922733784
      },
      "extension": {
        "length": 21068.851748291017,
        "rating": 120.3254222869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_36755_36758_1",
      "ports": {
        "bus1": 36758,
        "bus2": 36755
      },
      "params": {
        "R": 0.016396332532167435,
        "X": 0.0795665755867958,
        "G": 0.0,
        "B": 0.012554069049656391
      },
      "extension": {
        "length": 20113.188639038086,
        "rating": 131.4431667327881
      }
    },
    {
      "class": "Branch",
      "id": "branch_36756_36758_1",
      "ports": {
        "bus1": 36758,
        "bus2": 36756
      },
      "params": {
        "R": 0.011495057493448257,
        "X": 0.045259930193424225,
        "G": 0.0,
        "B": 0.0036099727731198072
      },
      "extension": {
        "length": 9752.807955322265,
        "rating": 128.42711210250854
      }
    },
    {
      "class": "Branch",
      "id": "branch_36756_36767_1",
      "ports": {
        "bus1": 36756,
        "bus2": 36767
      },
      "params": {
        "R": 0.017458157613873482,
        "X": 0.06229821592569351,
        "G": 0.0,
        "B": 0.005653997417539358
      },
      "extension": {
        "length": 13658.656755981447,
        "rating": 138.77489566802979
      }
    },
    {
      "class": "Branch",
      "id": "branch_36757_36760_1",
      "ports": {
        "bus1": 36760,
        "bus2": 36757
      },
      "params": {
        "R": 0.0014651543460786343,
        "X": 0.01371428370475769,
        "G": 0.0,
        "B": 0.03889668732881546
      },
      "extension": {
        "length": 15008.960427978516,
        "rating": 498.789644241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_36757_36861_1",
      "ports": {
        "bus1": 36861,
        "bus2": 36757
      },
      "params": {
        "R": 0.0014127565082162619,
        "X": 0.013949264772236347,
        "G": 0.0,
        "B": 0.09962011873722076
      },
      "extension": {
        "length": 26713.652963378907,
        "rating": 607.1289539337158
      }
    },
    {
      "class": "Branch",
      "id": "branch_36758_36759_1",
      "ports": {
        "bus1": 36758,
        "bus2": 36759
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36760_36761_1",
      "ports": {
        "bus1": 36761,
        "bus2": 36760
      },
      "params": {
        "R": 0.0014999816194176674,
        "X": 0.059025149792432785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36760_36761_2",
      "ports": {
        "bus1": 36761,
        "bus2": 36760
      },
      "params": {
        "R": 0.0014999816194176674,
        "X": 0.059025149792432785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36760_36761_3",
      "ports": {
        "bus1": 36761,
        "bus2": 36760
      },
      "params": {
        "R": 0.0014999816194176674,
        "X": 0.059025149792432785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36760_36762_1",
      "ports": {
        "bus1": 36760,
        "bus2": 36762
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36760_36925_1",
      "ports": {
        "bus1": 36760,
        "bus2": 36925
      },
      "params": {
        "R": 0.0016107931733131409,
        "X": 0.017419908195734024,
        "G": 0.0,
        "B": 0.03681446984410286
      },
      "extension": {
        "length": 18354.689138671874,
        "rating": 614.3694877624512
      }
    },
    {
      "class": "Branch",
      "id": "branch_36761_36768_1",
      "ports": {
        "bus1": 36761,
        "bus2": 36768
      },
      "params": {
        "R": 0.0073648313991725445,
        "X": 0.032735247164964676,
        "G": 0.0,
        "B": 0.003741022665053606
      },
      "extension": {
        "length": 7246.637022216797,
        "rating": 164.86530303955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_36761_36768_2",
      "ports": {
        "bus1": 36761,
        "bus2": 36768
      },
      "params": {
        "R": 0.0073648313991725445,
        "X": 0.032735247164964676,
        "G": 0.0,
        "B": 0.003741022665053606
      },
      "extension": {
        "length": 7246.637022216797,
        "rating": 164.86530303955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_36764_36765_1",
      "ports": {
        "bus1": 36764,
        "bus2": 36765
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36764_36768_1",
      "ports": {
        "bus1": 36768,
        "bus2": 36764
      },
      "params": {
        "R": 0.011380649171769619,
        "X": 0.04254453256726265,
        "G": 0.0,
        "B": 0.006323263049125671
      },
      "extension": {
        "length": 11318.865504455567,
        "rating": 160.92150211334229
      }
    },
    {
      "class": "Branch",
      "id": "branch_36764_36768_2",
      "ports": {
        "bus1": 36768,
        "bus2": 36764
      },
      "params": {
        "R": 0.011380649171769619,
        "X": 0.04254453256726265,
        "G": 0.0,
        "B": 0.006323263049125671
      },
      "extension": {
        "length": 11318.865504455567,
        "rating": 160.92150211334229
      }
    },
    {
      "class": "Branch",
      "id": "branch_36766_36767_1",
      "ports": {
        "bus1": 36766,
        "bus2": 36767
      },
      "params": {
        "R": 0.00021980742167215794,
        "X": 0.001111283665522933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36767_36858_1",
      "ports": {
        "bus1": 36767,
        "bus2": 36858
      },
      "params": {
        "R": 0.032899487763643265,
        "X": 0.12523938715457916,
        "G": 0.0,
        "B": 0.01013367809355259
      },
      "extension": {
        "length": 26575.503442382815,
        "rating": 146.59918546676636
      }
    },
    {
      "class": "Branch",
      "id": "branch_36769_36770_1",
      "ports": {
        "bus1": 36770,
        "bus2": 36769
      },
      "params": {
        "R": 0.005927248392254114,
        "X": 0.03289343789219856,
        "G": 0.0,
        "B": 0.004465024918317795
      },
      "extension": {
        "length": 9044.823123413085,
        "rating": 122.8057861328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_36771_36772_1",
      "ports": {
        "bus1": 36771,
        "bus2": 36772
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36771_37274_1",
      "ports": {
        "bus1": 36771,
        "bus2": 37274
      },
      "params": {
        "R": 0.029064185917377472,
        "X": 0.1027117595076561,
        "G": 0.0,
        "B": 0.009404638782143593
      },
      "extension": {
        "length": 21835.92906628418,
        "rating": 128.48182916641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_36771_38006_1",
      "ports": {
        "bus1": 36771,
        "bus2": 38006
      },
      "params": {
        "R": 0.012240946292877197,
        "X": 0.05543715879321098,
        "G": 0.0,
        "B": 0.004622244276106358
      },
      "extension": {
        "length": 11954.194910705566,
        "rating": 105.58037757873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_36771_38008_1",
      "ports": {
        "bus1": 38008,
        "bus2": 36771
      },
      "params": {
        "R": 0.003688298398628831,
        "X": 0.015534667298197746,
        "G": 0.0,
        "B": 0.0023178996052592993
      },
      "extension": {
        "length": 4290.68320614624,
        "rating": 113.96856307983398
      }
    },
    {
      "class": "Branch",
      "id": "branch_36771_38027_1",
      "ports": {
        "bus1": 36771,
        "bus2": 38027
      },
      "params": {
        "R": 0.002816063119098544,
        "X": 0.014721659012138844,
        "G": 0.0,
        "B": 0.0018335705390200019
      },
      "extension": {
        "length": 3889.5466445617676,
        "rating": 112.94375658035278
      }
    },
    {
      "class": "Branch",
      "id": "branch_36773_36774_1",
      "ports": {
        "bus1": 36773,
        "bus2": 36774
      },
      "params": {
        "R": 0.0002859284868463874,
        "X": 0.0011159784626215696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36773_36782_1",
      "ports": {
        "bus1": 36773,
        "bus2": 36782
      },
      "params": {
        "R": 0.003471685340628028,
        "X": 0.015709087252616882,
        "G": 0.0,
        "B": 0.0018322895048186183
      },
      "extension": {
        "length": 3738.7400938110354,
        "rating": 108.6718201637268
      }
    },
    {
      "class": "Branch",
      "id": "branch_36773_36943_1",
      "ports": {
        "bus1": 36943,
        "bus2": 36773
      },
      "params": {
        "R": 0.0016087825642898679,
        "X": 0.006422270089387894,
        "G": 0.0,
        "B": 0.0005033536581322551
      },
      "extension": {
        "length": 1320.2763682022096,
        "rating": 120.74633836746216
      }
    },
    {
      "class": "Branch",
      "id": "branch_36775_36776_1",
      "ports": {
        "bus1": 36775,
        "bus2": 36776
      },
      "params": {
        "R": 0.00022881943732500076,
        "X": 0.0011118057882413268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36775_36943_1",
      "ports": {
        "bus1": 36943,
        "bus2": 36775
      },
      "params": {
        "R": 0.009840001352131367,
        "X": 0.042456354945898056,
        "G": 0.0,
        "B": 0.004682548344135284
      },
      "extension": {
        "length": 10361.050619567872,
        "rating": 122.23800420761108
      }
    },
    {
      "class": "Branch",
      "id": "branch_36775_37273_1",
      "ports": {
        "bus1": 36775,
        "bus2": 37273
      },
      "params": {
        "R": 0.01107680145651102,
        "X": 0.05014896020293236,
        "G": 0.0,
        "B": 0.01323462463915348
      },
      "extension": {
        "length": 20006.21377331543,
        "rating": 135.5679988861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_36775_37980_1",
      "ports": {
        "bus1": 36775,
        "bus2": 37980
      },
      "params": {
        "R": 0.00302761304192245,
        "X": 0.016733380034565926,
        "G": 0.0,
        "B": 0.0036313601303845644
      },
      "extension": {
        "length": 5449.438942108154,
        "rating": 142.33916997909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_36777_36778_1",
      "ports": {
        "bus1": 36777,
        "bus2": 36778
      },
      "params": {
        "R": 0.005051789805293083,
        "X": 0.024288885295391083,
        "G": 0.0,
        "B": 0.0021726232953369617
      },
      "extension": {
        "length": 5302.960499267579,
        "rating": 112.58159875869751
      }
    },
    {
      "class": "Branch",
      "id": "branch_36777_36782_1",
      "ports": {
        "bus1": 36777,
        "bus2": 36782
      },
      "params": {
        "R": 0.011084772646427155,
        "X": 0.03925711661577225,
        "G": 0.0,
        "B": 0.006019537802785635
      },
      "extension": {
        "length": 10864.616766174317,
        "rating": 100.26252269744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_36779_36780_1",
      "ports": {
        "bus1": 36779,
        "bus2": 36780
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36782_36912_1",
      "ports": {
        "bus1": 36782,
        "bus2": 36912
      },
      "params": {
        "R": 0.002289640251547098,
        "X": 0.0070905135944485664,
        "G": 0.0,
        "B": 0.0006004847818985581
      },
      "extension": {
        "length": 1510.1455317077637,
        "rating": 117.07727909088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_36783_36784_1",
      "ports": {
        "bus1": 36783,
        "bus2": 36784
      },
      "params": {
        "R": 0.00020827248226851225,
        "X": 0.0010135783813893795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36784_36785_1",
      "ports": {
        "bus1": 36784,
        "bus2": 36785
      },
      "params": {
        "R": 0.014960029162466526,
        "X": 0.06873644888401031,
        "G": 0.0,
        "B": 0.006118399556726217
      },
      "extension": {
        "length": 14804.893209594728,
        "rating": 123.87591600418091
      }
    },
    {
      "class": "Branch",
      "id": "branch_36786_36787_1",
      "ports": {
        "bus1": 36786,
        "bus2": 36787
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36787_36796_1",
      "ports": {
        "bus1": 36787,
        "bus2": 36796
      },
      "params": {
        "R": 0.00252373144030571,
        "X": 0.009188691154122353,
        "G": 0.0,
        "B": 0.0012412065407261252
      },
      "extension": {
        "length": 2342.0491195220948,
        "rating": 114.64295387268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_36787_36798_1",
      "ports": {
        "bus1": 36787,
        "bus2": 36798
      },
      "params": {
        "R": 0.003911544103175402,
        "X": 0.015048123896121979,
        "G": 0.0,
        "B": 0.0020359556656330824
      },
      "extension": {
        "length": 4201.872580535889,
        "rating": 123.62697124481201
      }
    },
    {
      "class": "Branch",
      "id": "branch_36788_36789_1",
      "ports": {
        "bus1": 36788,
        "bus2": 36789
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36788_36796_1",
      "ports": {
        "bus1": 36788,
        "bus2": 36796
      },
      "params": {
        "R": 0.010395538061857224,
        "X": 0.034583982080221176,
        "G": 0.0,
        "B": 0.009302030317485332
      },
      "extension": {
        "length": 11575.840005065918,
        "rating": 131.01849555969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_36788_36797_1",
      "ports": {
        "bus1": 36788,
        "bus2": 36797
      },
      "params": {
        "R": 0.008755072951316833,
        "X": 0.034353047609329224,
        "G": 0.0,
        "B": 0.0028920997865498066
      },
      "extension": {
        "length": 6615.142288879395,
        "rating": 150.9883165359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_36788_36797_2",
      "ports": {
        "bus1": 36788,
        "bus2": 36797
      },
      "params": {
        "R": 0.008755072951316833,
        "X": 0.034353047609329224,
        "G": 0.0,
        "B": 0.0028920997865498066
      },
      "extension": {
        "length": 6615.142288879395,
        "rating": 150.9883165359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_36790_36791_1",
      "ports": {
        "bus1": 36790,
        "bus2": 36791
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36790_36800_1",
      "ports": {
        "bus1": 36790,
        "bus2": 36800
      },
      "params": {
        "R": 0.003869918640702963,
        "X": 0.020600704476237297,
        "G": 0.0,
        "B": 0.0014820464421063662
      },
      "extension": {
        "length": 4119.73675680542,
        "rating": 129.3479561805725
      }
    },
    {
      "class": "Branch",
      "id": "branch_36790_36804_1",
      "ports": {
        "bus1": 36790,
        "bus2": 36804
      },
      "params": {
        "R": 0.004910129122436047,
        "X": 0.02039172127842903,
        "G": 0.0,
        "B": 0.0017036913195624948
      },
      "extension": {
        "length": 3974.2183251342776,
        "rating": 112.58963346481323
      }
    },
    {
      "class": "Branch",
      "id": "branch_36792_36793_1",
      "ports": {
        "bus1": 36792,
        "bus2": 36793
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36795_36796_1",
      "ports": {
        "bus1": 36795,
        "bus2": 36796
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36796_36798_1",
      "ports": {
        "bus1": 36798,
        "bus2": 36796
      },
      "params": {
        "R": 0.004543363582342863,
        "X": 0.016617901623249054,
        "G": 0.0,
        "B": 0.0020175292156636715
      },
      "extension": {
        "length": 3878.5341423339846,
        "rating": 117.82723665237427
      }
    },
    {
      "class": "Branch",
      "id": "branch_36796_36800_1",
      "ports": {
        "bus1": 36796,
        "bus2": 36800
      },
      "params": {
        "R": 0.004428674932569265,
        "X": 0.015627041459083557,
        "G": 0.0,
        "B": 0.002550714649260044
      },
      "extension": {
        "length": 4453.978727142334,
        "rating": 120.96759080886841
      }
    },
    {
      "class": "Branch",
      "id": "branch_36797_37140_1",
      "ports": {
        "bus1": 36797,
        "bus2": 37140
      },
      "params": {
        "R": 0.006062340922653675,
        "X": 0.02487470768392086,
        "G": 0.0,
        "B": 0.002480092691257596
      },
      "extension": {
        "length": 5771.529596008301,
        "rating": 156.37109279632568
      }
    },
    {
      "class": "Branch",
      "id": "branch_36797_37140_2",
      "ports": {
        "bus1": 36797,
        "bus2": 37140
      },
      "params": {
        "R": 0.006062340922653675,
        "X": 0.02487470768392086,
        "G": 0.0,
        "B": 0.002480092691257596
      },
      "extension": {
        "length": 5771.529596008301,
        "rating": 156.37109279632568
      }
    },
    {
      "class": "Branch",
      "id": "branch_36798_36799_1",
      "ports": {
        "bus1": 36798,
        "bus2": 36799
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36800_36826_1",
      "ports": {
        "bus1": 36826,
        "bus2": 36800
      },
      "params": {
        "R": 0.006641000974923372,
        "X": 0.0180291049182415,
        "G": 0.0,
        "B": 0.001766289118677378
      },
      "extension": {
        "length": 4225.301917877197,
        "rating": 132.77876377105713
      }
    },
    {
      "class": "Branch",
      "id": "branch_36801_36802_1",
      "ports": {
        "bus1": 36801,
        "bus2": 36802
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36802_36804_1",
      "ports": {
        "bus1": 36804,
        "bus2": 36802
      },
      "params": {
        "R": 0.007070114836096764,
        "X": 0.036890722811222076,
        "G": 0.0,
        "B": 0.004519763868302107
      },
      "extension": {
        "length": 9575.71543927002,
        "rating": 90.04940986633301
      }
    },
    {
      "class": "Branch",
      "id": "branch_36805_36808_1",
      "ports": {
        "bus1": 36805,
        "bus2": 36808
      },
      "params": {
        "R": 0.020272528752684593,
        "X": 0.08676300197839737,
        "G": 0.0,
        "B": 0.007836557924747467
      },
      "extension": {
        "length": 19912.30610998535,
        "rating": 133.91625881195068
      }
    },
    {
      "class": "Branch",
      "id": "branch_36806_36807_1",
      "ports": {
        "bus1": 36807,
        "bus2": 36806
      },
      "params": {
        "R": 0.0020292559638619423,
        "X": 0.06409305334091187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36806_36807_2",
      "ports": {
        "bus1": 36807,
        "bus2": 36806
      },
      "params": {
        "R": 0.0020292559638619423,
        "X": 0.06409305334091187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36806_36807_3",
      "ports": {
        "bus1": 36807,
        "bus2": 36806
      },
      "params": {
        "R": 0.0020292559638619423,
        "X": 0.06409305334091187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36806_36810_1",
      "ports": {
        "bus1": 36806,
        "bus2": 36810
      },
      "params": {
        "R": 0.00020687674987129867,
        "X": 0.0010687699541449547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36806_36814_1",
      "ports": {
        "bus1": 36806,
        "bus2": 36814
      },
      "params": {
        "R": 0.0021235670428723097,
        "X": 0.019660063087940216,
        "G": 0.0,
        "B": 0.07678434252738953
      },
      "extension": {
        "length": 29812.12392919922,
        "rating": 437.4865531921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_36806_36897_1",
      "ports": {
        "bus1": 36897,
        "bus2": 36806
      },
      "params": {
        "R": 0.0018282890086993575,
        "X": 0.01702883094549179,
        "G": 0.0,
        "B": 0.07719968259334564
      },
      "extension": {
        "length": 25498.78376879883,
        "rating": 493.806791305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_36807_36808_1",
      "ports": {
        "bus1": 36808,
        "bus2": 36807
      },
      "params": {
        "R": 0.002373646479099989,
        "X": 0.07964979112148285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36807_36808_2",
      "ports": {
        "bus1": 36808,
        "bus2": 36807
      },
      "params": {
        "R": 0.002373646479099989,
        "X": 0.07964979112148285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36807_36808_3",
      "ports": {
        "bus1": 36808,
        "bus2": 36807
      },
      "params": {
        "R": 0.002373646479099989,
        "X": 0.07964979112148285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36807_36808_4",
      "ports": {
        "bus1": 36808,
        "bus2": 36807
      },
      "params": {
        "R": 0.002373646479099989,
        "X": 0.07964979112148285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36807_36809_1",
      "ports": {
        "bus1": 36807,
        "bus2": 36809
      },
      "params": {
        "R": 0.0002256213774671778,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36808_36815_1",
      "ports": {
        "bus1": 36808,
        "bus2": 36815
      },
      "params": {
        "R": 0.024457909166812897,
        "X": 0.1184738352894783,
        "G": 0.0,
        "B": 0.012066717259585857
      },
      "extension": {
        "length": 27304.494945556642,
        "rating": 148.10585975646973
      }
    },
    {
      "class": "Branch",
      "id": "branch_36811_36812_1",
      "ports": {
        "bus1": 36811,
        "bus2": 36812
      },
      "params": {
        "R": 0.00022664818970952183,
        "X": 0.0010685196612030268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36813_36815_1",
      "ports": {
        "bus1": 36813,
        "bus2": 36815
      },
      "params": {
        "R": 0.009574229829013348,
        "X": 0.05360634997487068,
        "G": 0.0,
        "B": 0.004465274978429079
      },
      "extension": {
        "length": 10782.658978088379,
        "rating": 137.74168491363525
      }
    },
    {
      "class": "Branch",
      "id": "branch_36813_36816_1",
      "ports": {
        "bus1": 36813,
        "bus2": 36816
      },
      "params": {
        "R": 0.00698313070461154,
        "X": 0.026378577575087547,
        "G": 0.0,
        "B": 0.0020886564161628485
      },
      "extension": {
        "length": 5569.360912902832,
        "rating": 137.13793754577637
      }
    },
    {
      "class": "Branch",
      "id": "branch_36816_36817_1",
      "ports": {
        "bus1": 36816,
        "bus2": 36817
      },
      "params": {
        "R": 0.00024349360319320112,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36818_36819_1",
      "ports": {
        "bus1": 36818,
        "bus2": 36819
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36819_36871_1",
      "ports": {
        "bus1": 36871,
        "bus2": 36819
      },
      "params": {
        "R": 0.0029476573690772057,
        "X": 0.014146903529763222,
        "G": 0.0,
        "B": 0.001934911822900176
      },
      "extension": {
        "length": 3456.023710968018,
        "rating": 120.15384435653687
      }
    },
    {
      "class": "Branch",
      "id": "branch_36820_36821_1",
      "ports": {
        "bus1": 36821,
        "bus2": 36820
      },
      "params": {
        "R": 0.002311458345502615,
        "X": 0.07676669955253601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36820_36821_2",
      "ports": {
        "bus1": 36821,
        "bus2": 36820
      },
      "params": {
        "R": 0.002311458345502615,
        "X": 0.07676669955253601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36820_36821_3",
      "ports": {
        "bus1": 36821,
        "bus2": 36820
      },
      "params": {
        "R": 0.002311458345502615,
        "X": 0.07676669955253601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36820_36822_1",
      "ports": {
        "bus1": 36820,
        "bus2": 36822
      },
      "params": {
        "R": 0.0012136693112552166,
        "X": 0.05778150632977486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36820_36823_1",
      "ports": {
        "bus1": 36820,
        "bus2": 36823
      },
      "params": {
        "R": 0.00029233997338451445,
        "X": 0.0011404388351365924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36820_36824_1",
      "ports": {
        "bus1": 36820,
        "bus2": 36824
      },
      "params": {
        "R": 0.00023855279141571373,
        "X": 0.001131867989897728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36823_37039_1",
      "ports": {
        "bus1": 36823,
        "bus2": 37039
      },
      "params": {
        "R": 0.001676433370448649,
        "X": 0.015135415829718113,
        "G": 0.0,
        "B": 0.047312371432781226
      },
      "extension": {
        "length": 20061.541419433594,
        "rating": 546.6411113739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_36825_36826_1",
      "ports": {
        "bus1": 36825,
        "bus2": 36826
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36828_1",
      "ports": {
        "bus1": 36828,
        "bus2": 36827
      },
      "params": {
        "R": 0.00018366181757301092,
        "X": 0.011062891222536564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36832_1",
      "ports": {
        "bus1": 36827,
        "bus2": 36832
      },
      "params": {
        "R": 0.0001859127514762804,
        "X": 0.012249061837792397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36833_1",
      "ports": {
        "bus1": 36827,
        "bus2": 36833
      },
      "params": {
        "R": 0.00012688331480603665,
        "X": 0.009284128434956074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36834_1",
      "ports": {
        "bus1": 36827,
        "bus2": 36834
      },
      "params": {
        "R": 0.00011364158126525581,
        "X": 0.008349107578396797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36835_1",
      "ports": {
        "bus1": 36827,
        "bus2": 36835
      },
      "params": {
        "R": 0.00024999427841976285,
        "X": 0.01729011721909046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36836_1",
      "ports": {
        "bus1": 36827,
        "bus2": 36836
      },
      "params": {
        "R": 0.00016272814536932856,
        "X": 0.010828043334186077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36837_1",
      "ports": {
        "bus1": 36827,
        "bus2": 36837
      },
      "params": {
        "R": 0.00024666404351592064,
        "X": 0.012999413534998894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36827_36839_1",
      "ports": {
        "bus1": 36827,
        "bus2": 36839
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36828_36829_1",
      "ports": {
        "bus1": 36829,
        "bus2": 36828
      },
      "params": {
        "R": 0.00034110003616660833,
        "X": 0.01743338443338871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36829_36830_1",
      "ports": {
        "bus1": 36830,
        "bus2": 36829
      },
      "params": {
        "R": 0.0016274239169433713,
        "X": 0.0754208192229271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36830_36831_1",
      "ports": {
        "bus1": 36831,
        "bus2": 36830
      },
      "params": {
        "R": 0.003983668517321348,
        "X": 0.1113872304558754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36830_36831_2",
      "ports": {
        "bus1": 36831,
        "bus2": 36830
      },
      "params": {
        "R": 0.003983668517321348,
        "X": 0.1113872304558754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36830_36831_3",
      "ports": {
        "bus1": 36831,
        "bus2": 36830
      },
      "params": {
        "R": 0.003983668517321348,
        "X": 0.1113872304558754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36830_36831_4",
      "ports": {
        "bus1": 36831,
        "bus2": 36830
      },
      "params": {
        "R": 0.003983668517321348,
        "X": 0.1113872304558754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36830_36838_1",
      "ports": {
        "bus1": 36830,
        "bus2": 36838
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36839_37084_1",
      "ports": {
        "bus1": 36839,
        "bus2": 37084
      },
      "params": {
        "R": 0.00014822694356553257,
        "X": 0.0029632144141942263,
        "G": 0.0,
        "B": 0.36565035581588745
      },
      "extension": {
        "length": 22924.251752563476,
        "rating": 2593.9010620117188
      }
    },
    {
      "class": "Branch",
      "id": "branch_36840_36841_1",
      "ports": {
        "bus1": 36840,
        "bus2": 36841
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36841_36912_1",
      "ports": {
        "bus1": 36841,
        "bus2": 36912
      },
      "params": {
        "R": 0.00693084578961134,
        "X": 0.023036997765302658,
        "G": 0.0,
        "B": 0.0022568251006305218
      },
      "extension": {
        "length": 5244.006144287109,
        "rating": 114.52857255935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_36841_36943_1",
      "ports": {
        "bus1": 36943,
        "bus2": 36841
      },
      "params": {
        "R": 0.0007697579567320645,
        "X": 0.003028832608833909,
        "G": 0.0,
        "B": 0.0008589043864049017
      },
      "extension": {
        "length": 1125.7190925979614,
        "rating": 130.57185411453247
      }
    },
    {
      "class": "Branch",
      "id": "branch_36842_36845_1",
      "ports": {
        "bus1": 36842,
        "bus2": 36845
      },
      "params": {
        "R": 0.0003600043710321188,
        "X": 0.030775025486946106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36842_36846_1",
      "ports": {
        "bus1": 36842,
        "bus2": 36846
      },
      "params": {
        "R": 0.00024781242245808244,
        "X": 0.0010885216761380434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36842_36847_1",
      "ports": {
        "bus1": 36842,
        "bus2": 36847
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36843_36845_1",
      "ports": {
        "bus1": 36843,
        "bus2": 36845
      },
      "params": {
        "R": -0.00013034149014856666,
        "X": -0.011142261326313019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36843_37062_1",
      "ports": {
        "bus1": 37062,
        "bus2": 36843
      },
      "params": {
        "R": 0.0003265521372668445,
        "X": 0.0029123430140316486,
        "G": 0.0,
        "B": 0.014080462045967579
      },
      "extension": {
        "length": 4619.728377410889,
        "rating": 472.6259708404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_36844_36845_1",
      "ports": {
        "bus1": 36844,
        "bus2": 36845
      },
      "params": {
        "R": 0.0010676191886886954,
        "X": 0.09126558154821396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36846_37061_1",
      "ports": {
        "bus1": 37061,
        "bus2": 36846
      },
      "params": {
        "R": 3.567348176147789e-05,
        "X": 0.0005896628135815263,
        "G": 0.0,
        "B": 0.09101183712482452
      },
      "extension": {
        "length": 4937.315189941406,
        "rating": 3107.681083679199
      }
    },
    {
      "class": "Branch",
      "id": "branch_36846_37076_1",
      "ports": {
        "bus1": 36846,
        "bus2": 37076
      },
      "params": {
        "R": 0.00022016593720763922,
        "X": 0.003727687755599618,
        "G": 0.0,
        "B": 0.5096635222434998
      },
      "extension": {
        "length": 29978.78064038086,
        "rating": 2945.2194213867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_36846_37094_1",
      "ports": {
        "bus1": 36846,
        "bus2": 37094
      },
      "params": {
        "R": 0.00011477668158477172,
        "X": 0.0017418285133317113,
        "G": 0.0,
        "B": 0.20766128599643707
      },
      "extension": {
        "length": 12114.776922912599,
        "rating": 2776.6992568969727
      }
    },
    {
      "class": "Branch",
      "id": "branch_36846_42973_1",
      "ports": {
        "bus1": 36846,
        "bus2": 42973
      },
      "params": {
        "R": 0.00045386486453935504,
        "X": 0.007316349074244499,
        "G": 0.0,
        "B": 0.9165307879447937
      },
      "extension": {
        "length": 57786.03596777344,
        "rating": 3227.758026123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_36848_36849_1",
      "ports": {
        "bus1": 36848,
        "bus2": 36849
      },
      "params": {
        "R": 0.00020698468142654747,
        "X": 0.001144063426181674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36850_36851_1",
      "ports": {
        "bus1": 36851,
        "bus2": 36850
      },
      "params": {
        "R": 0.00026301699108444154,
        "X": 0.019340472295880318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36850_36852_1",
      "ports": {
        "bus1": 36850,
        "bus2": 36852
      },
      "params": {
        "R": 0.00018194060248788446,
        "X": 0.011976207606494427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36850_36853_1",
      "ports": {
        "bus1": 36850,
        "bus2": 36853
      },
      "params": {
        "R": 0.00017037252837326378,
        "X": 0.012513377703726292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36850_36854_1",
      "ports": {
        "bus1": 36850,
        "bus2": 36854
      },
      "params": {
        "R": 0.0001685628085397184,
        "X": 0.0126767223700881,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36850_36855_1",
      "ports": {
        "bus1": 36850,
        "bus2": 36855
      },
      "params": {
        "R": 0.00022960973728913814,
        "X": 0.0011068395106121898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36850_36856_1",
      "ports": {
        "bus1": 36850,
        "bus2": 36856
      },
      "params": {
        "R": 0.0002486931625753641,
        "X": 0.0011709616519510746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36851_37148_1",
      "ports": {
        "bus1": 37148,
        "bus2": 36851
      },
      "params": {
        "R": 0.00024297738855239004,
        "X": 0.002367490902543068,
        "G": 0.0,
        "B": 0.023941457271575928
      },
      "extension": {
        "length": 5839.376140777588,
        "rating": 499.50995445251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_36855_36904_1",
      "ports": {
        "bus1": 36904,
        "bus2": 36855
      },
      "params": {
        "R": 7.123169052647427e-05,
        "X": 0.0012809898471459746,
        "G": 0.0,
        "B": 0.12119054049253464
      },
      "extension": {
        "length": 9140.395266540527,
        "rating": 2328.2562255859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_36855_37154_1",
      "ports": {
        "bus1": 37154,
        "bus2": 36855
      },
      "params": {
        "R": 5.237181539996527e-05,
        "X": 0.0008616348495706916,
        "G": 0.0,
        "B": 0.0800761803984642
      },
      "extension": {
        "length": 6104.088285369873,
        "rating": 2854.656982421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_36857_36858_1",
      "ports": {
        "bus1": 36858,
        "bus2": 36857
      },
      "params": {
        "R": 0.0009754648781381547,
        "X": 0.04364041984081268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36857_36860_1",
      "ports": {
        "bus1": 36857,
        "bus2": 36860
      },
      "params": {
        "R": 0.0018448299961164594,
        "X": 0.07997538149356842,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36857_36861_1",
      "ports": {
        "bus1": 36857,
        "bus2": 36861
      },
      "params": {
        "R": 0.00024397624656558037,
        "X": 0.0011517812963575125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36857_36862_1",
      "ports": {
        "bus1": 36857,
        "bus2": 36862
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36858_36859_1",
      "ports": {
        "bus1": 36858,
        "bus2": 36859
      },
      "params": {
        "R": 0.0012425011955201626,
        "X": 0.035669874399900436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36861_36925_1",
      "ports": {
        "bus1": 36925,
        "bus2": 36861
      },
      "params": {
        "R": 0.0016895477892830968,
        "X": 0.01622602716088295,
        "G": 0.0,
        "B": 0.022659910842776295
      },
      "extension": {
        "length": 13925.817658081056,
        "rating": 534.8471164703369
      }
    },
    {
      "class": "Branch",
      "id": "branch_36863_36866_1",
      "ports": {
        "bus1": 36863,
        "bus2": 36866
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0003879740834236145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36863_36867_1",
      "ports": {
        "bus1": 36863,
        "bus2": 36867
      },
      "params": {
        "R": 0.0002853751357179135,
        "X": 0.0011836534831672907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36863_36868_1",
      "ports": {
        "bus1": 36863,
        "bus2": 36868
      },
      "params": {
        "R": 0.0002887934970203787,
        "X": 0.001001641503535211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36864_36866_1",
      "ports": {
        "bus1": 36864,
        "bus2": 36866
      },
      "params": {
        "R": 0.001330253784544766,
        "X": 0.03812190145254135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36865_36866_1",
      "ports": {
        "bus1": 36865,
        "bus2": 36866
      },
      "params": {
        "R": 0.001330253784544766,
        "X": 0.03812190145254135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36869_36870_1",
      "ports": {
        "bus1": 36870,
        "bus2": 36869
      },
      "params": {
        "R": 0.00017784602823667228,
        "X": 0.013704415410757065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36869_36874_1",
      "ports": {
        "bus1": 36869,
        "bus2": 36874
      },
      "params": {
        "R": 0.00013334241521079093,
        "X": 0.008384402841329575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36869_36876_1",
      "ports": {
        "bus1": 36869,
        "bus2": 36876
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36870_36873_1",
      "ports": {
        "bus1": 36870,
        "bus2": 36873
      },
      "params": {
        "R": 0.000925157277379185,
        "X": 0.04163719341158867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36870_36875_1",
      "ports": {
        "bus1": 36870,
        "bus2": 36875
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36871_36873_1",
      "ports": {
        "bus1": 36871,
        "bus2": 36873
      },
      "params": {
        "R": -0.00030316499760374427,
        "X": -0.013644102960824966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36872_36873_1",
      "ports": {
        "bus1": 36872,
        "bus2": 36873
      },
      "params": {
        "R": 0.003636736422777176,
        "X": 0.16367322206497192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36875_36879_1",
      "ports": {
        "bus1": 36879,
        "bus2": 36875
      },
      "params": {
        "R": 0.003133123740553856,
        "X": 0.026525208726525307,
        "G": 0.0,
        "B": 0.04069387912750244
      },
      "extension": {
        "length": 24321.42484277344,
        "rating": 640.2374744415283
      }
    },
    {
      "class": "Branch",
      "id": "branch_36876_36885_1",
      "ports": {
        "bus1": 36885,
        "bus2": 36876
      },
      "params": {
        "R": 0.00021292488963808864,
        "X": 0.003578855888918042,
        "G": 0.0,
        "B": 0.29487138986587524
      },
      "extension": {
        "length": 24460.62569494629,
        "rating": 2841.8771743774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_36877_36878_1",
      "ports": {
        "bus1": 36878,
        "bus2": 36877
      },
      "params": {
        "R": 0.000211741091334261,
        "X": 0.01529727689921856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36877_36880_1",
      "ports": {
        "bus1": 36877,
        "bus2": 36880
      },
      "params": {
        "R": 0.0001466152025386691,
        "X": 0.010923202149569988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 534.375011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36877_36881_1",
      "ports": {
        "bus1": 36877,
        "bus2": 36881
      },
      "params": {
        "R": 0.00011855203774757683,
        "X": 0.009484999813139439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 534.375011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36877_36882_1",
      "ports": {
        "bus1": 36877,
        "bus2": 36882
      },
      "params": {
        "R": 9.021720325108618e-05,
        "X": 0.00733427656814456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36877_36883_1",
      "ports": {
        "bus1": 36877,
        "bus2": 36883
      },
      "params": {
        "R": 0.0001233350922120735,
        "X": 0.00914447009563446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36877_36885_1",
      "ports": {
        "bus1": 36877,
        "bus2": 36885
      },
      "params": {
        "R": 0.00024153012782335281,
        "X": 0.0010472838766872883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36878_36879_1",
      "ports": {
        "bus1": 36879,
        "bus2": 36878
      },
      "params": {
        "R": 0.00010028209362644702,
        "X": 0.006954480893909931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36878_36879_2",
      "ports": {
        "bus1": 36879,
        "bus2": 36878
      },
      "params": {
        "R": 0.00010028209362644702,
        "X": 0.006954480893909931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36878_36884_1",
      "ports": {
        "bus1": 36878,
        "bus2": 36884
      },
      "params": {
        "R": 0.00020922663679812104,
        "X": 0.0011705615324899554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36886_36887_1",
      "ports": {
        "bus1": 36886,
        "bus2": 36887
      },
      "params": {
        "R": 0.002550890203565359,
        "X": 0.06952715665102005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36886_36888_1",
      "ports": {
        "bus1": 36886,
        "bus2": 36888
      },
      "params": {
        "R": 0.00028794468380510807,
        "X": 0.0010452900314703584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36888_37171_1",
      "ports": {
        "bus1": 36888,
        "bus2": 37171
      },
      "params": {
        "R": 0.016695648431777954,
        "X": 0.08945906907320023,
        "G": 0.0,
        "B": 0.012475411407649515
      },
      "extension": {
        "length": 22976.284204467775,
        "rating": 123.89688491821289
      }
    },
    {
      "class": "Branch",
      "id": "branch_36889_36890_1",
      "ports": {
        "bus1": 36890,
        "bus2": 36889
      },
      "params": {
        "R": 0.00019577347848098725,
        "X": 0.014347518794238567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36889_36892_1",
      "ports": {
        "bus1": 36889,
        "bus2": 36892
      },
      "params": {
        "R": 0.00012222038640175015,
        "X": 0.009579187259078026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36889_36893_1",
      "ports": {
        "bus1": 36889,
        "bus2": 36893
      },
      "params": {
        "R": 0.00013440939073916525,
        "X": 0.009083656594157219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36889_36894_1",
      "ports": {
        "bus1": 36889,
        "bus2": 36894
      },
      "params": {
        "R": 0.00029265182092785835,
        "X": 0.0010035252198576927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36889_36895_1",
      "ports": {
        "bus1": 36889,
        "bus2": 36895
      },
      "params": {
        "R": 0.0002088562905555591,
        "X": 0.0011304999934509397,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36890_36891_1",
      "ports": {
        "bus1": 36891,
        "bus2": 36890
      },
      "params": {
        "R": 0.0004895803285762668,
        "X": 0.026047419756650925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36891_37039_1",
      "ports": {
        "bus1": 36891,
        "bus2": 37039
      },
      "params": {
        "R": 0.0008889839518815279,
        "X": 0.008272023871541023,
        "G": 0.0,
        "B": 0.02431562729179859
      },
      "extension": {
        "length": 9458.74448602295,
        "rating": 498.0471134185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_36894_37027_1",
      "ports": {
        "bus1": 36894,
        "bus2": 37027
      },
      "params": {
        "R": 0.00021575753635261208,
        "X": 0.004130244255065918,
        "G": 0.0,
        "B": 0.4824293553829193
      },
      "extension": {
        "length": 31754.320914550783,
        "rating": 2558.772850036621
      }
    },
    {
      "class": "Branch",
      "id": "branch_36894_37040_1",
      "ports": {
        "bus1": 36894,
        "bus2": 37040
      },
      "params": {
        "R": 8.732363494345918e-05,
        "X": 0.0014341827481985092,
        "G": 0.0,
        "B": 0.1686205863952637
      },
      "extension": {
        "length": 10196.125918945312,
        "rating": 2451.7807006835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_36896_36899_1",
      "ports": {
        "bus1": 36896,
        "bus2": 36899
      },
      "params": {
        "R": 0.0005884699639864266,
        "X": 0.04357973486185074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36896_36900_1",
      "ports": {
        "bus1": 36896,
        "bus2": 36900
      },
      "params": {
        "R": 0.00014354831364471465,
        "X": 0.011254267767071724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36896_36901_1",
      "ports": {
        "bus1": 36896,
        "bus2": 36901
      },
      "params": {
        "R": 0.0002909475879278034,
        "X": 0.01858668588101864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36896_36902_1",
      "ports": {
        "bus1": 36896,
        "bus2": 36902
      },
      "params": {
        "R": 0.00016496739408466965,
        "X": 0.01220439001917839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36896_36903_1",
      "ports": {
        "bus1": 36896,
        "bus2": 36903
      },
      "params": {
        "R": 0.0002241401671199128,
        "X": 0.017790794372558594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36896_36904_1",
      "ports": {
        "bus1": 36896,
        "bus2": 36904
      },
      "params": {
        "R": 0.00029928539879620075,
        "X": 0.0011000813683494925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36896_36905_1",
      "ports": {
        "bus1": 36896,
        "bus2": 36905
      },
      "params": {
        "R": 0.00020385194511618465,
        "X": 0.0011584493331611156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36897_36899_1",
      "ports": {
        "bus1": 36897,
        "bus2": 36899
      },
      "params": {
        "R": -0.00031172827584668994,
        "X": -0.023085350170731544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36897_37148_1",
      "ports": {
        "bus1": 37148,
        "bus2": 36897
      },
      "params": {
        "R": 0.0010247761383652687,
        "X": 0.009347938001155853,
        "G": 0.0,
        "B": 0.022539246827363968
      },
      "extension": {
        "length": 9925.638359436036,
        "rating": 459.58003997802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_36898_36899_1",
      "ports": {
        "bus1": 36898,
        "bus2": 36899
      },
      "params": {
        "R": 0.0017230194061994553,
        "X": 0.12759992480278015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36904_37154_1",
      "ports": {
        "bus1": 36904,
        "bus2": 37154
      },
      "params": {
        "R": 8.606223855167627e-05,
        "X": 0.0015472248196601868,
        "G": 0.0,
        "B": 0.15616448223590854
      },
      "extension": {
        "length": 11552.734508422853,
        "rating": 2698.8967895507812
      }
    },
    {
      "class": "Branch",
      "id": "branch_36906_36907_1",
      "ports": {
        "bus1": 36906,
        "bus2": 36907
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36907_37880_1",
      "ports": {
        "bus1": 36907,
        "bus2": 37880
      },
      "params": {
        "R": 0.016777517274022102,
        "X": 0.07596448808908463,
        "G": 0.0,
        "B": 0.009009364061057568
      },
      "extension": {
        "length": 17277.997091308593,
        "rating": 119.3856954574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_36908_36909_1",
      "ports": {
        "bus1": 36908,
        "bus2": 36909
      },
      "params": {
        "R": 0.00028541177744045854,
        "X": 0.0011280309408903122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36910_36911_1",
      "ports": {
        "bus1": 36910,
        "bus2": 36911
      },
      "params": {
        "R": 0.0027082383166998625,
        "X": 0.08524429798126221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36910_36912_1",
      "ports": {
        "bus1": 36910,
        "bus2": 36912
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36910_36913_1",
      "ports": {
        "bus1": 36910,
        "bus2": 36913
      },
      "params": {
        "R": 0.0002369106514379382,
        "X": 0.0011570375645533204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36914_36915_1",
      "ports": {
        "bus1": 36915,
        "bus2": 36914
      },
      "params": {
        "R": 0.00022368623467627913,
        "X": 0.013900871388614178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36914_36918_1",
      "ports": {
        "bus1": 36914,
        "bus2": 36918
      },
      "params": {
        "R": 0.00022318850096780807,
        "X": 0.014921026304364204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36914_36919_1",
      "ports": {
        "bus1": 36914,
        "bus2": 36919
      },
      "params": {
        "R": 0.00024188729003071785,
        "X": 0.014535194262862206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36914_36920_1",
      "ports": {
        "bus1": 36914,
        "bus2": 36920
      },
      "params": {
        "R": 0.00027631339617073536,
        "X": 0.016848376020789146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36914_36921_1",
      "ports": {
        "bus1": 36914,
        "bus2": 36921
      },
      "params": {
        "R": 0.0001524576946394518,
        "X": 0.01072933804243803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36914_36922_1",
      "ports": {
        "bus1": 36914,
        "bus2": 36922
      },
      "params": {
        "R": 0.0001913052547024563,
        "X": 0.014602206647396088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36914_36923_1",
      "ports": {
        "bus1": 36914,
        "bus2": 36923
      },
      "params": {
        "R": 0.0002239341993117705,
        "X": 0.01365943718701601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36915_36916_1",
      "ports": {
        "bus1": 36916,
        "bus2": 36915
      },
      "params": {
        "R": 0.0002505367447156459,
        "X": 0.015788642689585686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36915_36916_2",
      "ports": {
        "bus1": 36916,
        "bus2": 36915
      },
      "params": {
        "R": 0.0002505367447156459,
        "X": 0.015788642689585686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36915_36916_3",
      "ports": {
        "bus1": 36916,
        "bus2": 36915
      },
      "params": {
        "R": 0.0002505367447156459,
        "X": 0.015788642689585686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36915_36924_1",
      "ports": {
        "bus1": 36915,
        "bus2": 36924
      },
      "params": {
        "R": 0.00022143333626445383,
        "X": 0.0010966056725010276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36916_36917_1",
      "ports": {
        "bus1": 36917,
        "bus2": 36916
      },
      "params": {
        "R": 0.0014261766336858273,
        "X": 0.07821471989154816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36916_36925_1",
      "ports": {
        "bus1": 36916,
        "bus2": 36925
      },
      "params": {
        "R": 0.00028125953394919634,
        "X": 0.0011537736281752586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36926_36927_1",
      "ports": {
        "bus1": 36926,
        "bus2": 36927
      },
      "params": {
        "R": 0.00022918135800864547,
        "X": 0.0010284851305186749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36927_36954_1",
      "ports": {
        "bus1": 36927,
        "bus2": 36954
      },
      "params": {
        "R": 0.0007390781538560987,
        "X": 0.002652642782777548,
        "G": 0.0,
        "B": 0.0006070116069167852
      },
      "extension": {
        "length": 839.8439200057984,
        "rating": 137.96061277389526
      }
    },
    {
      "class": "Branch",
      "id": "branch_36928_36929_1",
      "ports": {
        "bus1": 36928,
        "bus2": 36929
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36930_36931_1",
      "ports": {
        "bus1": 36930,
        "bus2": 36931
      },
      "params": {
        "R": 0.0011419533984735608,
        "X": 0.03147878497838974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36930_36932_1",
      "ports": {
        "bus1": 36930,
        "bus2": 36932
      },
      "params": {
        "R": 0.00028391898376867175,
        "X": 0.0011921222321689129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36930_36933_1",
      "ports": {
        "bus1": 36930,
        "bus2": 36933
      },
      "params": {
        "R": 0.0002315401507075876,
        "X": 0.0010248374892398715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36934_36935_1",
      "ports": {
        "bus1": 36934,
        "bus2": 36935
      },
      "params": {
        "R": 0.0032067124266177416,
        "X": 0.10187774896621704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36934_36936_1",
      "ports": {
        "bus1": 36934,
        "bus2": 36936
      },
      "params": {
        "R": 0.0023945390712469816,
        "X": 0.09614996612071991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36934_36937_1",
      "ports": {
        "bus1": 36934,
        "bus2": 36937
      },
      "params": {
        "R": 0.0002804075775202364,
        "X": 0.001084060873836279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36934_36938_1",
      "ports": {
        "bus1": 36934,
        "bus2": 36938
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36939_36942_1",
      "ports": {
        "bus1": 36939,
        "bus2": 36942
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.00014675036072731018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36939_36943_1",
      "ports": {
        "bus1": 36939,
        "bus2": 36943
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36939_36944_1",
      "ports": {
        "bus1": 36939,
        "bus2": 36944
      },
      "params": {
        "R": 0.00020495532953646034,
        "X": 0.0010692711221054196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36940_36942_1",
      "ports": {
        "bus1": 36940,
        "bus2": 36942
      },
      "params": {
        "R": 0.0020145722664892673,
        "X": 0.06030646711587906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36941_36942_1",
      "ports": {
        "bus1": 36941,
        "bus2": 36942
      },
      "params": {
        "R": 0.0020145722664892673,
        "X": 0.06030646711587906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36945_36946_1",
      "ports": {
        "bus1": 36946,
        "bus2": 36945
      },
      "params": {
        "R": 0.00019876421720255166,
        "X": 0.014111571945250034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36945_36948_1",
      "ports": {
        "bus1": 36945,
        "bus2": 36948
      },
      "params": {
        "R": 0.00018479368009138852,
        "X": 0.015053157694637775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36945_36949_1",
      "ports": {
        "bus1": 36945,
        "bus2": 36949
      },
      "params": {
        "R": 0.00022597843781113625,
        "X": 0.015420552343130112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36945_36950_1",
      "ports": {
        "bus1": 36945,
        "bus2": 36950
      },
      "params": {
        "R": 0.00018232791626360267,
        "X": 0.014096710830926895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36945_36951_1",
      "ports": {
        "bus1": 36945,
        "bus2": 36951
      },
      "params": {
        "R": 0.0002361544902669266,
        "X": 0.0010661418782547116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36945_36952_1",
      "ports": {
        "bus1": 36945,
        "bus2": 36952
      },
      "params": {
        "R": 0.00029939148225821555,
        "X": 0.0011500430991873145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36946_36947_1",
      "ports": {
        "bus1": 36947,
        "bus2": 36946
      },
      "params": {
        "R": 0.0013789011863991618,
        "X": 0.05076060816645622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36946_36947_2",
      "ports": {
        "bus1": 36947,
        "bus2": 36946
      },
      "params": {
        "R": 0.0013789011863991618,
        "X": 0.05076060816645622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36946_36947_3",
      "ports": {
        "bus1": 36947,
        "bus2": 36946
      },
      "params": {
        "R": 0.0013789011863991618,
        "X": 0.05076060816645622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36946_36947_4",
      "ports": {
        "bus1": 36947,
        "bus2": 36946
      },
      "params": {
        "R": 0.0013789011863991618,
        "X": 0.05076060816645622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36951_36965_1",
      "ports": {
        "bus1": 36965,
        "bus2": 36951
      },
      "params": {
        "R": 0.00011297621676931158,
        "X": 0.001978059532120824,
        "G": 0.0,
        "B": 0.2037644386291504
      },
      "extension": {
        "length": 14048.269346557618,
        "rating": 2350.6298065185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_36951_37125_1",
      "ports": {
        "bus1": 36951,
        "bus2": 37125
      },
      "params": {
        "R": 0.000595805118791759,
        "X": 0.011309081688523293,
        "G": 0.0,
        "B": 0.9797863960266113
      },
      "extension": {
        "length": 76950.68906250001,
        "rating": 2973.4695434570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_36953_36954_1",
      "ports": {
        "bus1": 36953,
        "bus2": 36954
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36954_37088_1",
      "ports": {
        "bus1": 36954,
        "bus2": 37088
      },
      "params": {
        "R": 0.0025366933550685644,
        "X": 0.009908776730298996,
        "G": 0.0,
        "B": 0.001425997936166823
      },
      "extension": {
        "length": 2783.865674789429,
        "rating": 151.0000228881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_36954_37088_2",
      "ports": {
        "bus1": 36954,
        "bus2": 37088
      },
      "params": {
        "R": 0.0025366933550685644,
        "X": 0.009908776730298996,
        "G": 0.0,
        "B": 0.001425997936166823
      },
      "extension": {
        "length": 2783.865674789429,
        "rating": 151.0000228881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_36955_36956_1",
      "ports": {
        "bus1": 36955,
        "bus2": 36956
      },
      "params": {
        "R": 0.0024729399010539055,
        "X": 0.06048280745744705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36955_36957_1",
      "ports": {
        "bus1": 36955,
        "bus2": 36957
      },
      "params": {
        "R": 0.010299505665898323,
        "X": 0.27445557713508606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36955_36958_1",
      "ports": {
        "bus1": 36955,
        "bus2": 36958
      },
      "params": {
        "R": 0.00028461532201617956,
        "X": 0.0010712355142459273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36955_36959_1",
      "ports": {
        "bus1": 36955,
        "bus2": 36959
      },
      "params": {
        "R": 0.00020360782218631357,
        "X": 0.0011458868393674493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36960_36961_1",
      "ports": {
        "bus1": 36961,
        "bus2": 36960
      },
      "params": {
        "R": 0.0002128614141838625,
        "X": 0.013292201794683933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36960_36962_1",
      "ports": {
        "bus1": 36960,
        "bus2": 36962
      },
      "params": {
        "R": 0.00014867451682221144,
        "X": 0.00896159652620554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36960_36963_1",
      "ports": {
        "bus1": 36960,
        "bus2": 36963
      },
      "params": {
        "R": 0.0001868172112153843,
        "X": 0.009837751276791096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36960_36964_1",
      "ports": {
        "bus1": 36960,
        "bus2": 36964
      },
      "params": {
        "R": 0.0002522204304113984,
        "X": 0.015739331021904945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36960_36965_1",
      "ports": {
        "bus1": 36960,
        "bus2": 36965
      },
      "params": {
        "R": 0.0002728416002355516,
        "X": 0.0010518276831135154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36960_36966_1",
      "ports": {
        "bus1": 36960,
        "bus2": 36966
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36965_37125_1",
      "ports": {
        "bus1": 36965,
        "bus2": 37125
      },
      "params": {
        "R": 0.0005997239495627582,
        "X": 0.008297042921185493,
        "G": 0.0,
        "B": 0.7717042565345763
      },
      "extension": {
        "length": 61452.33013476562,
        "rating": 3232.483673095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_36965_37154_1",
      "ports": {
        "bus1": 36965,
        "bus2": 37154
      },
      "params": {
        "R": 0.0005928843165747821,
        "X": 0.00974042434245348,
        "G": 0.0,
        "B": 1.0873658657073975
      },
      "extension": {
        "length": 71842.30617480469,
        "rating": 3066.136360168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_36967_36970_1",
      "ports": {
        "bus1": 36967,
        "bus2": 36970
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0004935897886753082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36967_36971_1",
      "ports": {
        "bus1": 36967,
        "bus2": 36971
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36967_36972_1",
      "ports": {
        "bus1": 36967,
        "bus2": 36972
      },
      "params": {
        "R": 0.0002956016396638006,
        "X": 0.001044136588461697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36968_36970_1",
      "ports": {
        "bus1": 36968,
        "bus2": 36970
      },
      "params": {
        "R": 0.0021115022245794535,
        "X": 0.0578332282602787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36969_36970_1",
      "ports": {
        "bus1": 36969,
        "bus2": 36970
      },
      "params": {
        "R": 0.0021115022245794535,
        "X": 0.0578332282602787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36973_36974_1",
      "ports": {
        "bus1": 36973,
        "bus2": 36974
      },
      "params": {
        "R": 0.0016625002026557922,
        "X": 0.04598552733659744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36973_36975_1",
      "ports": {
        "bus1": 36973,
        "bus2": 36975
      },
      "params": {
        "R": 0.00024366388970520347,
        "X": 0.001044756849296391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36976_36977_1",
      "ports": {
        "bus1": 36976,
        "bus2": 36977
      },
      "params": {
        "R": 0.0002165337064070627,
        "X": 0.0011593762319535017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36977_37049_1",
      "ports": {
        "bus1": 36977,
        "bus2": 37049
      },
      "params": {
        "R": 0.0011369588319212198,
        "X": 0.005711418576538563,
        "G": 0.0,
        "B": 0.0009683099342510104
      },
      "extension": {
        "length": 1592.5329650802612,
        "rating": 147.09997177124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_36978_36979_1",
      "ports": {
        "bus1": 36978,
        "bus2": 36979
      },
      "params": {
        "R": 0.0012553930282592773,
        "X": 0.03286038711667061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36978_36980_1",
      "ports": {
        "bus1": 36978,
        "bus2": 36980
      },
      "params": {
        "R": 0.00026944081764668226,
        "X": 0.0010370868258178234,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36978_36981_1",
      "ports": {
        "bus1": 36978,
        "bus2": 36981
      },
      "params": {
        "R": 0.00025787652703002095,
        "X": 0.0011032701004296541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36980_37140_1",
      "ports": {
        "bus1": 36980,
        "bus2": 37140
      },
      "params": {
        "R": 0.000919841811992228,
        "X": 0.004458651877939701,
        "G": 0.0,
        "B": 0.00034532934660091996
      },
      "extension": {
        "length": 850.0920967941285,
        "rating": 111.34339570999146
      }
    },
    {
      "class": "Branch",
      "id": "branch_36982_36983_1",
      "ports": {
        "bus1": 36983,
        "bus2": 36982
      },
      "params": {
        "R": 0.00025932627613656223,
        "X": 0.020685669034719467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36982_36985_1",
      "ports": {
        "bus1": 36982,
        "bus2": 36985
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36982_36986_1",
      "ports": {
        "bus1": 36982,
        "bus2": 36986
      },
      "params": {
        "R": 0.00021751588792540133,
        "X": 0.0011211258824914694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36983_36984_1",
      "ports": {
        "bus1": 36984,
        "bus2": 36983
      },
      "params": {
        "R": 0.0009831504430621862,
        "X": 0.05676198750734329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36983_36984_2",
      "ports": {
        "bus1": 36984,
        "bus2": 36983
      },
      "params": {
        "R": 0.0009831504430621862,
        "X": 0.05676198750734329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36983_36984_3",
      "ports": {
        "bus1": 36984,
        "bus2": 36983
      },
      "params": {
        "R": 0.0009831504430621862,
        "X": 0.05676198750734329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36983_37000_1",
      "ports": {
        "bus1": 37000,
        "bus2": 36983
      },
      "params": {
        "R": 0.0008487393497489393,
        "X": 0.007752672303467989,
        "G": 0.0,
        "B": 0.01569799706339836
      },
      "extension": {
        "length": 7343.651867980957,
        "rating": 531.5845489501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_36984_37046_1",
      "ports": {
        "bus1": 36984,
        "bus2": 37046
      },
      "params": {
        "R": 0.009083877317607403,
        "X": 0.036050599068403244,
        "G": 0.0,
        "B": 0.003983363043516874
      },
      "extension": {
        "length": 8387.33748815918,
        "rating": 151.0090947151184
      }
    },
    {
      "class": "Branch",
      "id": "branch_36984_37046_2",
      "ports": {
        "bus1": 36984,
        "bus2": 37046
      },
      "params": {
        "R": 0.009083877317607403,
        "X": 0.036050599068403244,
        "G": 0.0,
        "B": 0.003983363043516874
      },
      "extension": {
        "length": 8387.33748815918,
        "rating": 151.0090947151184
      }
    },
    {
      "class": "Branch",
      "id": "branch_36985_37001_1",
      "ports": {
        "bus1": 36985,
        "bus2": 37001
      },
      "params": {
        "R": 5.6096880143741146e-05,
        "X": 0.001048904494382441,
        "G": 0.0,
        "B": 0.10767364501953125
      },
      "extension": {
        "length": 7670.170774841309,
        "rating": 2251.8857955932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_36985_37076_1",
      "ports": {
        "bus1": 37076,
        "bus2": 36985
      },
      "params": {
        "R": 0.00015853950753808022,
        "X": 0.0027079188730567694,
        "G": 0.0,
        "B": 0.2319810837507248
      },
      "extension": {
        "length": 17708.626945678712,
        "rating": 2635.776901245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_36987_36988_1",
      "ports": {
        "bus1": 36987,
        "bus2": 36988
      },
      "params": {
        "R": 0.001040537259541452,
        "X": 0.029980618506669998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36987_36989_1",
      "ports": {
        "bus1": 36987,
        "bus2": 36989
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36987_36990_1",
      "ports": {
        "bus1": 36987,
        "bus2": 36990
      },
      "params": {
        "R": 0.0002001060638576746,
        "X": 0.001129765878431499,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36991_36992_1",
      "ports": {
        "bus1": 36991,
        "bus2": 36992
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36993_36994_1",
      "ports": {
        "bus1": 36994,
        "bus2": 36993
      },
      "params": {
        "R": 0.00020830750872846693,
        "X": 0.01419301237910986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 240.06251096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36993_36996_1",
      "ports": {
        "bus1": 36993,
        "bus2": 36996
      },
      "params": {
        "R": 0.00015011944924481213,
        "X": 0.013156003318727016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_36993_36998_1",
      "ports": {
        "bus1": 36993,
        "bus2": 36998
      },
      "params": {
        "R": 0.0002133468078682199,
        "X": 0.0010831324616447091,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36994_36995_1",
      "ports": {
        "bus1": 36995,
        "bus2": 36994
      },
      "params": {
        "R": 0.0011009022127836943,
        "X": 0.050783075392246246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36994_36995_2",
      "ports": {
        "bus1": 36995,
        "bus2": 36994
      },
      "params": {
        "R": 0.0011009022127836943,
        "X": 0.050783075392246246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36994_36995_3",
      "ports": {
        "bus1": 36995,
        "bus2": 36994
      },
      "params": {
        "R": 0.0011009022127836943,
        "X": 0.050783075392246246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36994_36995_4",
      "ports": {
        "bus1": 36995,
        "bus2": 36994
      },
      "params": {
        "R": 0.0011009022127836943,
        "X": 0.050783075392246246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36994_36997_1",
      "ports": {
        "bus1": 36994,
        "bus2": 36997
      },
      "params": {
        "R": 0.00029081571847200394,
        "X": 0.0011514262296259403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36998_37119_1",
      "ports": {
        "bus1": 37119,
        "bus2": 36998
      },
      "params": {
        "R": 0.00018894759705290198,
        "X": 0.0029510455206036568,
        "G": 0.0,
        "B": 0.30815550684928894
      },
      "extension": {
        "length": 20668.75193737793,
        "rating": 2608.129119873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_36999_37000_1",
      "ports": {
        "bus1": 37000,
        "bus2": 36999
      },
      "params": {
        "R": 0.00022932641149964184,
        "X": 0.01743650622665882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36999_37001_1",
      "ports": {
        "bus1": 36999,
        "bus2": 37001
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_36999_37002_1",
      "ports": {
        "bus1": 36999,
        "bus2": 37002
      },
      "params": {
        "R": 0.0002377031050855294,
        "X": 0.001040943432599306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37001_37061_1",
      "ports": {
        "bus1": 37001,
        "bus2": 37061
      },
      "params": {
        "R": 0.0002950779162347317,
        "X": 0.00538649270310998,
        "G": 0.0,
        "B": 0.5544410347938538
      },
      "extension": {
        "length": 38969.875368896486,
        "rating": 2843.5163497924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_37003_37004_1",
      "ports": {
        "bus1": 37003,
        "bus2": 37004
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37005_37006_1",
      "ports": {
        "bus1": 37005,
        "bus2": 37006
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37007_37010_1",
      "ports": {
        "bus1": 37007,
        "bus2": 37010
      },
      "params": {
        "R": 0.002254477934911847,
        "X": 0.09051380306482315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37007_37013_1",
      "ports": {
        "bus1": 37007,
        "bus2": 37013
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00442616268992424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37007_37014_1",
      "ports": {
        "bus1": 37007,
        "bus2": 37014
      },
      "params": {
        "R": 0.0002601113519631326,
        "X": 0.001084955525584519,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37007_37015_1",
      "ports": {
        "bus1": 37007,
        "bus2": 37015
      },
      "params": {
        "R": 0.00026507573784328997,
        "X": 0.001163477310910821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37008_37010_1",
      "ports": {
        "bus1": 37008,
        "bus2": 37010
      },
      "params": {
        "R": -0.0011733898427337408,
        "X": -0.04710979014635086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37009_37010_1",
      "ports": {
        "bus1": 37009,
        "bus2": 37010
      },
      "params": {
        "R": 0.005572511814534664,
        "X": 0.2237277328968048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37011_37013_1",
      "ports": {
        "bus1": 37011,
        "bus2": 37013
      },
      "params": {
        "R": 0.0009179371409118176,
        "X": 0.041209328919649124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37012_37013_1",
      "ports": {
        "bus1": 37012,
        "bus2": 37013
      },
      "params": {
        "R": 0.0009179371409118176,
        "X": 0.041209328919649124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37014_37070_1",
      "ports": {
        "bus1": 37070,
        "bus2": 37014
      },
      "params": {
        "R": 0.0002407870488241315,
        "X": 0.0023474220652133226,
        "G": 0.0,
        "B": 0.011005531996488571
      },
      "extension": {
        "length": 3800.6903589477542,
        "rating": 665.2341842651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_37016_37017_1",
      "ports": {
        "bus1": 37016,
        "bus2": 37017
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37021_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37021
      },
      "params": {
        "R": 0.0003024730540346354,
        "X": 0.02335239015519619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37022_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37022
      },
      "params": {
        "R": 0.00016317819245159626,
        "X": 0.00945522915571928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37023_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37023
      },
      "params": {
        "R": 0.00023605833121109754,
        "X": 0.015324528329074383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37024_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37024
      },
      "params": {
        "R": 0.0003057326830457896,
        "X": 0.02046642079949379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37025_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37025
      },
      "params": {
        "R": 0.00021963981271255761,
        "X": 0.014901656657457352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37026_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37026
      },
      "params": {
        "R": 0.00022358061687555164,
        "X": 0.016388533636927605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37027_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37027
      },
      "params": {
        "R": 0.00028787931660190225,
        "X": 0.0011028384324163198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37018_37028_1",
      "ports": {
        "bus1": 37018,
        "bus2": 37028
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37019_37021_1",
      "ports": {
        "bus1": 37019,
        "bus2": 37021
      },
      "params": {
        "R": -0.00014704259228892624,
        "X": -0.011352403089404106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37020_37021_1",
      "ports": {
        "bus1": 37020,
        "bus2": 37021
      },
      "params": {
        "R": 0.0007906733662821352,
        "X": 0.06104382500052452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37027_37040_1",
      "ports": {
        "bus1": 37027,
        "bus2": 37040
      },
      "params": {
        "R": 0.0001922626979649067,
        "X": 0.003958424553275108,
        "G": 0.0,
        "B": 0.3408794999122619
      },
      "extension": {
        "length": 28010.559755126953,
        "rating": 2615.584945678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_37029_37030_1",
      "ports": {
        "bus1": 37030,
        "bus2": 37029
      },
      "params": {
        "R": 0.0002714481670409441,
        "X": 0.0216382946819067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37029_37034_1",
      "ports": {
        "bus1": 37029,
        "bus2": 37034
      },
      "params": {
        "R": 0.00021444627782329917,
        "X": 0.016550498083233833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37029_37035_1",
      "ports": {
        "bus1": 37029,
        "bus2": 37035
      },
      "params": {
        "R": 0.00021534242841880769,
        "X": 0.0147713553160429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37029_37036_1",
      "ports": {
        "bus1": 37029,
        "bus2": 37036
      },
      "params": {
        "R": 0.00024698549532331526,
        "X": 0.015118368901312351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37029_37037_1",
      "ports": {
        "bus1": 37029,
        "bus2": 37037
      },
      "params": {
        "R": 0.0001418072497472167,
        "X": 0.010332168079912663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37029_37038_1",
      "ports": {
        "bus1": 37029,
        "bus2": 37038
      },
      "params": {
        "R": 0.00018602059572003782,
        "X": 0.012737253680825233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37029_37040_1",
      "ports": {
        "bus1": 37029,
        "bus2": 37040
      },
      "params": {
        "R": 0.00021733681205660105,
        "X": 0.0010873666033148766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37030_37033_1",
      "ports": {
        "bus1": 37030,
        "bus2": 37033
      },
      "params": {
        "R": 0.0019286030437797308,
        "X": 0.08489596098661423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37030_37039_1",
      "ports": {
        "bus1": 37030,
        "bus2": 37039
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37031_37033_1",
      "ports": {
        "bus1": 37031,
        "bus2": 37033
      },
      "params": {
        "R": -0.0006562878261320293,
        "X": -0.02888939529657364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37032_37033_1",
      "ports": {
        "bus1": 37032,
        "bus2": 37033
      },
      "params": {
        "R": 0.007146493531763554,
        "X": 0.3145844340324402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37041_37042_1",
      "ports": {
        "bus1": 37041,
        "bus2": 37042
      },
      "params": {
        "R": 0.0026162019930779934,
        "X": 0.07521862536668777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37041_37043_1",
      "ports": {
        "bus1": 37041,
        "bus2": 37043
      },
      "params": {
        "R": 0.0008774542366154492,
        "X": 0.02535531483590603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37041_37044_1",
      "ports": {
        "bus1": 37041,
        "bus2": 37044
      },
      "params": {
        "R": 0.0021769742015749216,
        "X": 0.05330386385321617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37041_37045_1",
      "ports": {
        "bus1": 37041,
        "bus2": 37045
      },
      "params": {
        "R": 0.0021792128682136536,
        "X": 0.05915899574756622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37041_37046_1",
      "ports": {
        "bus1": 37041,
        "bus2": 37046
      },
      "params": {
        "R": 0.00023812480503693223,
        "X": 0.0010489642154425383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37041_37047_1",
      "ports": {
        "bus1": 37041,
        "bus2": 37047
      },
      "params": {
        "R": 0.00020340124319773167,
        "X": 0.0011326487874612212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37048_37049_1",
      "ports": {
        "bus1": 37048,
        "bus2": 37049
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37054_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37054
      },
      "params": {
        "R": 0.00032011460280045867,
        "X": 0.023463085293769836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37055_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37055
      },
      "params": {
        "R": 0.00012525066267699003,
        "X": 0.008493470028042793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37056_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37056
      },
      "params": {
        "R": 0.00021782718249596655,
        "X": 0.01586287096142769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37057_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37057
      },
      "params": {
        "R": 0.00021301014930941164,
        "X": 0.014722309075295925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37058_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37058
      },
      "params": {
        "R": 0.00016919182962737978,
        "X": 0.012737184762954712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37059_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37059
      },
      "params": {
        "R": 0.0003018246788997203,
        "X": 0.021813159808516502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37060_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37060
      },
      "params": {
        "R": 0.00019525834068190306,
        "X": 0.013718374073505402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37050_37061_1",
      "ports": {
        "bus1": 37050,
        "bus2": 37061
      },
      "params": {
        "R": 0.00022321812866721302,
        "X": 0.0011840083170682192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37051_37052_1",
      "ports": {
        "bus1": 37052,
        "bus2": 37051
      },
      "params": {
        "R": 0.0007537883939221501,
        "X": 0.03652478754520416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37051_37052_2",
      "ports": {
        "bus1": 37052,
        "bus2": 37051
      },
      "params": {
        "R": 0.0007537883939221501,
        "X": 0.03652478754520416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37051_37052_3",
      "ports": {
        "bus1": 37052,
        "bus2": 37051
      },
      "params": {
        "R": 0.0007537883939221501,
        "X": 0.03652478754520416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37051_37054_1",
      "ports": {
        "bus1": 37051,
        "bus2": 37054
      },
      "params": {
        "R": -0.00015451037324965,
        "X": -0.01132497563958168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37051_37062_1",
      "ports": {
        "bus1": 37051,
        "bus2": 37062
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37053_37054_1",
      "ports": {
        "bus1": 37053,
        "bus2": 37054
      },
      "params": {
        "R": 0.0009164586081169546,
        "X": 0.06717263907194138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37061_37076_1",
      "ports": {
        "bus1": 37076,
        "bus2": 37061
      },
      "params": {
        "R": 0.0002306619135197252,
        "X": 0.003796945558860898,
        "G": 0.0,
        "B": 0.4490678310394287
      },
      "extension": {
        "length": 27399.89135522461,
        "rating": 2817.2842025756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_37061_37094_1",
      "ports": {
        "bus1": 37061,
        "bus2": 37094
      },
      "params": {
        "R": 0.00015374408394563943,
        "X": 0.0026807442773133516,
        "G": 0.0,
        "B": 0.30996209383010864
      },
      "extension": {
        "length": 19974.15968334961,
        "rating": 2782.6990127563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_37062_37143_1",
      "ports": {
        "bus1": 37143,
        "bus2": 37062
      },
      "params": {
        "R": 0.0008165081380866468,
        "X": 0.005836907308548689,
        "G": 0.0,
        "B": 0.021013474091887474
      },
      "extension": {
        "length": 7586.3819822387695,
        "rating": 597.0837593078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_37063_37064_1",
      "ports": {
        "bus1": 37064,
        "bus2": 37063
      },
      "params": {
        "R": 0.00014567200560122728,
        "X": 0.010885154828429222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37063_37065_1",
      "ports": {
        "bus1": 37063,
        "bus2": 37065
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37063_37066_1",
      "ports": {
        "bus1": 37063,
        "bus2": 37066
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37065_37189_1",
      "ports": {
        "bus1": 37065,
        "bus2": 37189
      },
      "params": {
        "R": 0.0007911057909950614,
        "X": 0.014357903972268105,
        "G": 0.0,
        "B": 1.2142832279205322
      },
      "extension": {
        "length": 101989.6650834961,
        "rating": 2717.6591873168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_37065_42852_1",
      "ports": {
        "bus1": 37065,
        "bus2": 42852
      },
      "params": {
        "R": 0.0008333178702741861,
        "X": 0.012824585661292076,
        "G": 0.0,
        "B": 1.0631096363067627
      },
      "extension": {
        "length": 86583.99519580079,
        "rating": 2789.4472122192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_37065_42907_1",
      "ports": {
        "bus1": 37065,
        "bus2": 42907
      },
      "params": {
        "R": 0.00025499326875433326,
        "X": 0.00512715382501483,
        "G": 0.0,
        "B": 0.5701331496238708
      },
      "extension": {
        "length": 38152.72859545898,
        "rating": 2749.04842376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_37067_37068_1",
      "ports": {
        "bus1": 37067,
        "bus2": 37068
      },
      "params": {
        "R": 0.00024410508922301233,
        "X": 0.0011637881398200989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37068_37104_1",
      "ports": {
        "bus1": 37104,
        "bus2": 37068
      },
      "params": {
        "R": 0.0021744370460510254,
        "X": 0.00955210067331791,
        "G": 0.0,
        "B": 0.0012155486037954688
      },
      "extension": {
        "length": 2360.3209867858886,
        "rating": 121.63591384887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37070_1",
      "ports": {
        "bus1": 37070,
        "bus2": 37069
      },
      "params": {
        "R": 0.00023820405476726592,
        "X": 0.015213903039693832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37071_1",
      "ports": {
        "bus1": 37069,
        "bus2": 37071
      },
      "params": {
        "R": 0.0002635032869875431,
        "X": 0.0200402420014143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37072_1",
      "ports": {
        "bus1": 37069,
        "bus2": 37072
      },
      "params": {
        "R": 0.0002932119823526591,
        "X": 0.02522929012775421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37073_1",
      "ports": {
        "bus1": 37069,
        "bus2": 37073
      },
      "params": {
        "R": 0.000280001200735569,
        "X": 0.0197562538087368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37074_1",
      "ports": {
        "bus1": 37069,
        "bus2": 37074
      },
      "params": {
        "R": 0.0003410716017242521,
        "X": 0.024616707116365433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37075_1",
      "ports": {
        "bus1": 37069,
        "bus2": 37075
      },
      "params": {
        "R": 0.00045745118404738605,
        "X": 0.02711428515613079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37076_1",
      "ports": {
        "bus1": 37069,
        "bus2": 37076
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37069_37077_1",
      "ports": {
        "bus1": 37069,
        "bus2": 37077
      },
      "params": {
        "R": 0.00020835657778661698,
        "X": 0.0010019199689850211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37078_37079_1",
      "ports": {
        "bus1": 37079,
        "bus2": 37078
      },
      "params": {
        "R": 0.0002484100987203419,
        "X": 0.016620252281427383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37078_37081_1",
      "ports": {
        "bus1": 37078,
        "bus2": 37081
      },
      "params": {
        "R": 0.00016167500871233642,
        "X": 0.010811181738972664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 534.375011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37078_37082_1",
      "ports": {
        "bus1": 37078,
        "bus2": 37082
      },
      "params": {
        "R": 4.014661317341961e-05,
        "X": 0.0032221809960901737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37078_37083_1",
      "ports": {
        "bus1": 37078,
        "bus2": 37083
      },
      "params": {
        "R": 0.0002602023014333099,
        "X": 0.01739453338086605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 543.749988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37078_37084_1",
      "ports": {
        "bus1": 37078,
        "bus2": 37084
      },
      "params": {
        "R": 0.00024022605794016272,
        "X": 0.0010591162135824561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37079_37080_1",
      "ports": {
        "bus1": 37080,
        "bus2": 37079
      },
      "params": {
        "R": 0.0013268297770991921,
        "X": 0.04075660556554794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37079_37080_2",
      "ports": {
        "bus1": 37080,
        "bus2": 37079
      },
      "params": {
        "R": 0.0013268297770991921,
        "X": 0.04075660556554794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37079_37080_3",
      "ports": {
        "bus1": 37080,
        "bus2": 37079
      },
      "params": {
        "R": 0.0013268297770991921,
        "X": 0.04075660556554794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37079_37085_1",
      "ports": {
        "bus1": 37079,
        "bus2": 37085
      },
      "params": {
        "R": 0.0002909593458753079,
        "X": 0.0010200944961979985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37084_37154_1",
      "ports": {
        "bus1": 37084,
        "bus2": 37154
      },
      "params": {
        "R": 0.0011427419958636165,
        "X": 0.01793980412185192,
        "G": 0.0,
        "B": 1.711967945098877
      },
      "extension": {
        "length": 124677.1954248047,
        "rating": 2843.9422607421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_37086_37087_1",
      "ports": {
        "bus1": 37087,
        "bus2": 37086
      },
      "params": {
        "R": 0.00016104515816550702,
        "X": 0.010032369755208492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37086_37087_2",
      "ports": {
        "bus1": 37087,
        "bus2": 37086
      },
      "params": {
        "R": 0.00016104515816550702,
        "X": 0.010032369755208492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37086_37091_1",
      "ports": {
        "bus1": 37086,
        "bus2": 37091
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0009094420820474625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37086_37092_1",
      "ports": {
        "bus1": 37086,
        "bus2": 37092
      },
      "params": {
        "R": 0.0003891385276801884,
        "X": 0.031351055949926376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37086_37094_1",
      "ports": {
        "bus1": 37086,
        "bus2": 37094
      },
      "params": {
        "R": 0.00028928942629136145,
        "X": 0.0010296141263097525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37087_37088_1",
      "ports": {
        "bus1": 37088,
        "bus2": 37087
      },
      "params": {
        "R": 0.001515258103609085,
        "X": 0.06680186837911606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37087_37088_2",
      "ports": {
        "bus1": 37088,
        "bus2": 37087
      },
      "params": {
        "R": 0.001515258103609085,
        "X": 0.06680186837911606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37087_37088_3",
      "ports": {
        "bus1": 37088,
        "bus2": 37087
      },
      "params": {
        "R": 0.001515258103609085,
        "X": 0.06680186837911606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37087_37088_4",
      "ports": {
        "bus1": 37088,
        "bus2": 37087
      },
      "params": {
        "R": 0.001515258103609085,
        "X": 0.06680186837911606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37087_37093_1",
      "ports": {
        "bus1": 37087,
        "bus2": 37093
      },
      "params": {
        "R": 0.00026979835820384324,
        "X": 0.0011373430024832487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37089_37091_1",
      "ports": {
        "bus1": 37089,
        "bus2": 37091
      },
      "params": {
        "R": 0.00029718276346102357,
        "X": 0.021466732025146484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37090_37091_1",
      "ports": {
        "bus1": 37090,
        "bus2": 37091
      },
      "params": {
        "R": 0.00029718276346102357,
        "X": 0.021466732025146484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37094_42973_1",
      "ports": {
        "bus1": 37094,
        "bus2": 42973
      },
      "params": {
        "R": 0.00041657534893602133,
        "X": 0.007613570895045996,
        "G": 0.0,
        "B": 0.5047016739845276
      },
      "extension": {
        "length": 45589.29281542969,
        "rating": 2996.0657119750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_37094_43051_1",
      "ports": {
        "bus1": 37094,
        "bus2": 43051
      },
      "params": {
        "R": 0.00038484588731080294,
        "X": 0.007175632752478123,
        "G": 0.0,
        "B": 0.767967939376831
      },
      "extension": {
        "length": 51435.191430175786,
        "rating": 3111.4824295043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_37095_37096_1",
      "ports": {
        "bus1": 37095,
        "bus2": 37096
      },
      "params": {
        "R": 0.00023903977125883102,
        "X": 0.0010655299993231893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37097_37098_1",
      "ports": {
        "bus1": 37097,
        "bus2": 37098
      },
      "params": {
        "R": 0.004384255968034267,
        "X": 0.1267818808555603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37097_37099_1",
      "ports": {
        "bus1": 37097,
        "bus2": 37099
      },
      "params": {
        "R": 0.00485802860930562,
        "X": 0.13115733861923218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37097_37100_1",
      "ports": {
        "bus1": 37097,
        "bus2": 37100
      },
      "params": {
        "R": 0.00029914642800576985,
        "X": 0.0011431621387600899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37097_37101_1",
      "ports": {
        "bus1": 37097,
        "bus2": 37101
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37102_37103_1",
      "ports": {
        "bus1": 37102,
        "bus2": 37103
      },
      "params": {
        "R": 0.002909175818786025,
        "X": 0.08631013333797455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37102_37104_1",
      "ports": {
        "bus1": 37102,
        "bus2": 37104
      },
      "params": {
        "R": 0.00026953741325996816,
        "X": 0.0011126039316877723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37105_37106_1",
      "ports": {
        "bus1": 37105,
        "bus2": 37106
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37107_37108_1",
      "ports": {
        "bus1": 37107,
        "bus2": 37108
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37112_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37112
      },
      "params": {
        "R": 0.00022059105685912073,
        "X": 0.012532487511634827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37113_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37113
      },
      "params": {
        "R": 0.00020818326447624713,
        "X": 0.01442066952586174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37114_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37114
      },
      "params": {
        "R": 0.000317109894240275,
        "X": 0.022184094414114952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37115_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37115
      },
      "params": {
        "R": 0.0002539649431128055,
        "X": 0.016606440767645836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37116_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37116
      },
      "params": {
        "R": 0.00016394050908274949,
        "X": 0.012790260836482048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37117_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37117
      },
      "params": {
        "R": 0.0003335663059260696,
        "X": 0.0217233058065176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37118_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37118
      },
      "params": {
        "R": 0.00026038839132525027,
        "X": 0.017262788489460945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37119_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37119
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37109_37120_1",
      "ports": {
        "bus1": 37109,
        "bus2": 37120
      },
      "params": {
        "R": 0.0002549149503465742,
        "X": 0.0010170246241614223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37110_37112_1",
      "ports": {
        "bus1": 37110,
        "bus2": 37112
      },
      "params": {
        "R": 4.1116581996902823e-05,
        "X": 0.0023359660990536213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37111_37112_1",
      "ports": {
        "bus1": 37111,
        "bus2": 37112
      },
      "params": {
        "R": 0.0013850114773958921,
        "X": 0.07868696749210358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37121_37124_1",
      "ports": {
        "bus1": 37121,
        "bus2": 37124
      },
      "params": {
        "R": 0.00031710753683000803,
        "X": 0.020213745534420013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37121_37125_1",
      "ports": {
        "bus1": 37121,
        "bus2": 37125
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37121_37126_1",
      "ports": {
        "bus1": 37121,
        "bus2": 37126
      },
      "params": {
        "R": 0.0002983523881994188,
        "X": 0.001186131383292377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37122_37124_1",
      "ports": {
        "bus1": 37122,
        "bus2": 37124
      },
      "params": {
        "R": -5.4334188462235034e-05,
        "X": -0.0034634843468666077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37122_37981_1",
      "ports": {
        "bus1": 37122,
        "bus2": 37981
      },
      "params": {
        "R": 0.0016318090492859483,
        "X": 0.013655655086040497,
        "G": 0.0,
        "B": 0.31768715381622314
      },
      "extension": {
        "length": 44236.28023901367,
        "rating": 657.8375339508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_37123_37124_1",
      "ports": {
        "bus1": 37123,
        "bus2": 37124
      },
      "params": {
        "R": 0.0012668374693021178,
        "X": 0.08075346797704697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37125_38029_1",
      "ports": {
        "bus1": 37125,
        "bus2": 38029
      },
      "params": {
        "R": 0.0003680549270939082,
        "X": 0.006635595578700304,
        "G": 0.0,
        "B": 0.6889662146568298
      },
      "extension": {
        "length": 42540.413985351566,
        "rating": 2873.3030319213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_37125_38377_1",
      "ports": {
        "bus1": 38377,
        "bus2": 37125
      },
      "params": {
        "R": 0.0004780295421369374,
        "X": 0.007435464765876532,
        "G": 0.0,
        "B": 0.6095030307769775
      },
      "extension": {
        "length": 49944.738405761724,
        "rating": 3182.3509216308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_37127_37128_1",
      "ports": {
        "bus1": 37127,
        "bus2": 37128
      },
      "params": {
        "R": 0.0016864725621417165,
        "X": 0.04945845156908035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37127_37129_1",
      "ports": {
        "bus1": 37127,
        "bus2": 37129
      },
      "params": {
        "R": 0.002512214006856084,
        "X": 0.07003466039896011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37127_37130_1",
      "ports": {
        "bus1": 37127,
        "bus2": 37130
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37127_37131_1",
      "ports": {
        "bus1": 37127,
        "bus2": 37131
      },
      "params": {
        "R": 0.0002807397104334086,
        "X": 0.0010062246583402157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37132_37133_1",
      "ports": {
        "bus1": 37132,
        "bus2": 37133
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37133_37315_1",
      "ports": {
        "bus1": 37133,
        "bus2": 37315
      },
      "params": {
        "R": 0.009814419783651829,
        "X": 0.03855283558368683,
        "G": 0.0,
        "B": 0.00501992367208004
      },
      "extension": {
        "length": 9678.876351745606,
        "rating": 140.15991687774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_37134_37135_1",
      "ports": {
        "bus1": 37134,
        "bus2": 37135
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37136_37137_1",
      "ports": {
        "bus1": 37136,
        "bus2": 37137
      },
      "params": {
        "R": 0.0009500837768428028,
        "X": 0.029660142958164215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37136_37138_1",
      "ports": {
        "bus1": 37136,
        "bus2": 37138
      },
      "params": {
        "R": 0.0002754917659331113,
        "X": 0.001167077454738319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37139_37140_1",
      "ports": {
        "bus1": 37140,
        "bus2": 37139
      },
      "params": {
        "R": 0.0009077189606614411,
        "X": 0.0481247641146183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37139_37140_2",
      "ports": {
        "bus1": 37140,
        "bus2": 37139
      },
      "params": {
        "R": 0.0009077189606614411,
        "X": 0.0481247641146183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37139_37140_3",
      "ports": {
        "bus1": 37140,
        "bus2": 37139
      },
      "params": {
        "R": 0.0009077189606614411,
        "X": 0.0481247641146183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37139_37141_1",
      "ports": {
        "bus1": 37139,
        "bus2": 37141
      },
      "params": {
        "R": 0.0016499623889103532,
        "X": 0.05366446077823639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.049999952316284,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 241.4999890327453,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37139_37142_1",
      "ports": {
        "bus1": 37139,
        "bus2": 37142
      },
      "params": {
        "R": 0.0016933457227423787,
        "X": 0.058251384645700455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.049999952316284,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 241.4999890327453,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37139_37143_1",
      "ports": {
        "bus1": 37139,
        "bus2": 37143
      },
      "params": {
        "R": 0.00024166973889805377,
        "X": 0.0010631147306412458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37139_37144_1",
      "ports": {
        "bus1": 37139,
        "bus2": 37144
      },
      "params": {
        "R": 0.00026851845905184746,
        "X": 0.0010733366943895817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37145_37146_1",
      "ports": {
        "bus1": 37145,
        "bus2": 37146
      },
      "params": {
        "R": 0.00022519849881064147,
        "X": 0.0011094248620793223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37148_1",
      "ports": {
        "bus1": 37148,
        "bus2": 37147
      },
      "params": {
        "R": 9.8487435025163e-05,
        "X": 0.006552949547767639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37149_1",
      "ports": {
        "bus1": 37147,
        "bus2": 37149
      },
      "params": {
        "R": 0.00014255612040869892,
        "X": 0.009007487446069717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37150_1",
      "ports": {
        "bus1": 37147,
        "bus2": 37150
      },
      "params": {
        "R": 0.00013368150393944234,
        "X": 0.010160173289477825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37151_1",
      "ports": {
        "bus1": 37147,
        "bus2": 37151
      },
      "params": {
        "R": 8.883603732101619e-05,
        "X": 0.00794158410280943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37152_1",
      "ports": {
        "bus1": 37147,
        "bus2": 37152
      },
      "params": {
        "R": 0.00013575523917097598,
        "X": 0.010870816186070442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37153_1",
      "ports": {
        "bus1": 37147,
        "bus2": 37153
      },
      "params": {
        "R": 0.00011658237053779885,
        "X": 0.007554640527814627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37154_1",
      "ports": {
        "bus1": 37147,
        "bus2": 37154
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37147_37155_1",
      "ports": {
        "bus1": 37147,
        "bus2": 37155
      },
      "params": {
        "R": 0.0002976497635245323,
        "X": 0.0011321414494886994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37156_37159_1",
      "ports": {
        "bus1": 37156,
        "bus2": 37159
      },
      "params": {
        "R": 0.016695823520421982,
        "X": 0.08198986202478409,
        "G": 0.0,
        "B": 0.00942547619342804
      },
      "extension": {
        "length": 20123.05580419922,
        "rating": 130.82232475280762
      }
    },
    {
      "class": "Branch",
      "id": "branch_37156_37197_1",
      "ports": {
        "bus1": 37156,
        "bus2": 37197
      },
      "params": {
        "R": 0.023029960691928864,
        "X": 0.09690488129854202,
        "G": 0.0,
        "B": 0.01103594247251749
      },
      "extension": {
        "length": 24005.730810058594,
        "rating": 135.55984497070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_37157_37158_1",
      "ports": {
        "bus1": 37157,
        "bus2": 37158
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37157_37162_1",
      "ports": {
        "bus1": 37162,
        "bus2": 37157
      },
      "params": {
        "R": 0.018992509692907333,
        "X": 0.07138215750455856,
        "G": 0.0,
        "B": 0.004555161111056805
      },
      "extension": {
        "length": 13588.26821520996,
        "rating": 130.88091611862183
      }
    },
    {
      "class": "Branch",
      "id": "branch_37157_37622_1",
      "ports": {
        "bus1": 37157,
        "bus2": 37622
      },
      "params": {
        "R": 0.031199386343359947,
        "X": 0.13794191181659698,
        "G": 0.0,
        "B": 0.010900718159973621
      },
      "extension": {
        "length": 29325.239415527343,
        "rating": 124.81257915496826
      }
    },
    {
      "class": "Branch",
      "id": "branch_37159_37636_1",
      "ports": {
        "bus1": 37159,
        "bus2": 37636
      },
      "params": {
        "R": 0.008731338195502758,
        "X": 0.036699067801237106,
        "G": 0.0,
        "B": 0.00731644406914711
      },
      "extension": {
        "length": 11404.59580645752,
        "rating": 122.79969453811646
      }
    },
    {
      "class": "Branch",
      "id": "branch_37160_37161_1",
      "ports": {
        "bus1": 37161,
        "bus2": 37160
      },
      "params": {
        "R": 0.013804028742015362,
        "X": 0.04333144798874855,
        "G": 0.0,
        "B": 0.0060094865038990974
      },
      "extension": {
        "length": 11577.344866699219,
        "rating": 114.1497015953064
      }
    },
    {
      "class": "Branch",
      "id": "branch_37160_37184_1",
      "ports": {
        "bus1": 37160,
        "bus2": 37184
      },
      "params": {
        "R": 0.02291521616280079,
        "X": 0.09428752958774567,
        "G": 0.0,
        "B": 0.005996255204081535
      },
      "extension": {
        "length": 17874.758758666994,
        "rating": 108.2562804222107
      }
    },
    {
      "class": "Branch",
      "id": "branch_37161_37162_1",
      "ports": {
        "bus1": 37162,
        "bus2": 37161
      },
      "params": {
        "R": 0.008441404439508915,
        "X": 0.032727159559726715,
        "G": 0.0,
        "B": 0.0038550598546862602
      },
      "extension": {
        "length": 8138.410659118653,
        "rating": 121.23844623565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_37162_37164_1",
      "ports": {
        "bus1": 37162,
        "bus2": 37164
      },
      "params": {
        "R": 0.017027975991368294,
        "X": 0.07551469653844833,
        "G": 0.0,
        "B": 0.00949531327933073
      },
      "extension": {
        "length": 19850.205435424807,
        "rating": 137.85938024520874
      }
    },
    {
      "class": "Branch",
      "id": "branch_37163_37181_1",
      "ports": {
        "bus1": 37181,
        "bus2": 37163
      },
      "params": {
        "R": 0.009630715474486351,
        "X": 0.03546424210071564,
        "G": 0.0,
        "B": 0.0034213210456073284
      },
      "extension": {
        "length": 7553.709371887207,
        "rating": 119.05871629714966
      }
    },
    {
      "class": "Branch",
      "id": "branch_37163_37184_1",
      "ports": {
        "bus1": 37163,
        "bus2": 37184
      },
      "params": {
        "R": 0.0069788480177521706,
        "X": 0.03184766694903374,
        "G": 0.0,
        "B": 0.0027840849943459034
      },
      "extension": {
        "length": 6741.5506660766605,
        "rating": 123.21813106536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_37164_37954_1",
      "ports": {
        "bus1": 37954,
        "bus2": 37164
      },
      "params": {
        "R": 0.017704762518405914,
        "X": 0.07132945209741592,
        "G": 0.0,
        "B": 0.005919413175433874
      },
      "extension": {
        "length": 15474.275002441407,
        "rating": 148.58765602111816
      }
    },
    {
      "class": "Branch",
      "id": "branch_37164_37956_1",
      "ports": {
        "bus1": 37164,
        "bus2": 37956
      },
      "params": {
        "R": 0.007406760472804308,
        "X": 0.034465376287698746,
        "G": 0.0,
        "B": 0.00512252002954483
      },
      "extension": {
        "length": 9891.041889770508,
        "rating": 131.82145357131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_37165_37176_1",
      "ports": {
        "bus1": 37176,
        "bus2": 37165
      },
      "params": {
        "R": 0.0019199580419808626,
        "X": 0.016524536535143852,
        "G": 0.0,
        "B": 0.07458984851837158
      },
      "extension": {
        "length": 20702.451322265624,
        "rating": 498.26884269714355
      }
    },
    {
      "class": "Branch",
      "id": "branch_37165_38207_1",
      "ports": {
        "bus1": 37165,
        "bus2": 38207
      },
      "params": {
        "R": 0.004232442006468773,
        "X": 0.04245370253920555,
        "G": 0.0,
        "B": 0.06281481683254242
      },
      "extension": {
        "length": 37318.56713964844,
        "rating": 505.57665824890137
      }
    },
    {
      "class": "Branch",
      "id": "branch_37166_37167_1",
      "ports": {
        "bus1": 37166,
        "bus2": 37167
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37166_37168_1",
      "ports": {
        "bus1": 37166,
        "bus2": 37168
      },
      "params": {
        "R": 0.009516033343970776,
        "X": 0.04574168846011162,
        "G": 0.0,
        "B": 0.006544806528836489
      },
      "extension": {
        "length": 11894.398723388673,
        "rating": 123.42770099639893
      }
    },
    {
      "class": "Branch",
      "id": "branch_37166_38118_1",
      "ports": {
        "bus1": 37166,
        "bus2": 38118
      },
      "params": {
        "R": 0.017518041655421257,
        "X": 0.06506682187318802,
        "G": 0.0,
        "B": 0.008981460705399513
      },
      "extension": {
        "length": 16107.14414025879,
        "rating": 130.7256817817688
      }
    },
    {
      "class": "Branch",
      "id": "branch_37168_37199_1",
      "ports": {
        "bus1": 37168,
        "bus2": 37199
      },
      "params": {
        "R": 0.02256813272833824,
        "X": 0.084866963326931,
        "G": 0.0,
        "B": 0.007539770565927029
      },
      "extension": {
        "length": 19564.763649169923,
        "rating": 115.42483568191528
      }
    },
    {
      "class": "Branch",
      "id": "branch_37169_37170_1",
      "ports": {
        "bus1": 37169,
        "bus2": 37170
      },
      "params": {
        "R": 0.010032744146883488,
        "X": 0.04556862264871597,
        "G": 0.0,
        "B": 0.004277640487998724
      },
      "extension": {
        "length": 10251.369919006347,
        "rating": 129.23444509506226
      }
    },
    {
      "class": "Branch",
      "id": "branch_37169_37200_1",
      "ports": {
        "bus1": 37169,
        "bus2": 37200
      },
      "params": {
        "R": 0.051415424793958664,
        "X": 0.1698099821805954,
        "G": 0.0,
        "B": 0.013944308273494244
      },
      "extension": {
        "length": 35658.796078125,
        "rating": 133.83452892303467
      }
    },
    {
      "class": "Branch",
      "id": "branch_37170_37904_1",
      "ports": {
        "bus1": 37904,
        "bus2": 37170
      },
      "params": {
        "R": 0.009859217330813408,
        "X": 0.04225420951843262,
        "G": 0.0,
        "B": 0.006103915628045797
      },
      "extension": {
        "length": 11447.70191949463,
        "rating": 123.51477146148682
      }
    },
    {
      "class": "Branch",
      "id": "branch_37172_37175_1",
      "ports": {
        "bus1": 37172,
        "bus2": 37175
      },
      "params": {
        "R": 0.004411961883306503,
        "X": 0.19025325775146484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37172_37176_1",
      "ports": {
        "bus1": 37172,
        "bus2": 37176
      },
      "params": {
        "R": 0.0002638525911606848,
        "X": 0.0011890793684870005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37172_37177_1",
      "ports": {
        "bus1": 37172,
        "bus2": 37177
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37173_37175_1",
      "ports": {
        "bus1": 37173,
        "bus2": 37175
      },
      "params": {
        "R": -0.0030648643150925636,
        "X": -0.13216350972652435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37173_37183_1",
      "ports": {
        "bus1": 37173,
        "bus2": 37183
      },
      "params": {
        "R": 0.009710772894322872,
        "X": 0.04679415747523308,
        "G": 0.0,
        "B": 0.006981011014431715
      },
      "extension": {
        "length": 12576.794000976563,
        "rating": 138.78378868103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_37173_37190_1",
      "ports": {
        "bus1": 37173,
        "bus2": 37190
      },
      "params": {
        "R": 0.004435030277818441,
        "X": 0.016672061756253242,
        "G": 0.0,
        "B": 0.0016151734162122011
      },
      "extension": {
        "length": 3675.5585433654787,
        "rating": 126.43295526504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_37173_37191_1",
      "ports": {
        "bus1": 37173,
        "bus2": 37191
      },
      "params": {
        "R": 0.01457932684570551,
        "X": 0.06047605350613594,
        "G": 0.0,
        "B": 0.007365176454186439
      },
      "extension": {
        "length": 14107.754738891603,
        "rating": 137.41247653961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_37174_37175_1",
      "ports": {
        "bus1": 37174,
        "bus2": 37175
      },
      "params": {
        "R": 0.008058014325797558,
        "X": 0.34747886657714844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37176_37188_1",
      "ports": {
        "bus1": 37176,
        "bus2": 37188
      },
      "params": {
        "R": 0.0007312181405723095,
        "X": 0.006820729002356529,
        "G": 0.0,
        "B": 0.03884447365999222
      },
      "extension": {
        "length": 11315.658560668946,
        "rating": 614.2715454101562
      }
    },
    {
      "class": "Branch",
      "id": "branch_37176_37192_1",
      "ports": {
        "bus1": 37192,
        "bus2": 37176
      },
      "params": {
        "R": 0.001306964666582644,
        "X": 0.008504843339323997,
        "G": 0.0,
        "B": 0.07462490350008011
      },
      "extension": {
        "length": 18407.831243774413,
        "rating": 448.24347496032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_37176_37637_1",
      "ports": {
        "bus1": 37176,
        "bus2": 37637
      },
      "params": {
        "R": 0.0033502639271318913,
        "X": 0.02921820618212223,
        "G": 0.0,
        "B": 0.16242890059947968
      },
      "extension": {
        "length": 49278.722407470705,
        "rating": 591.681718826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_37178_37179_1",
      "ports": {
        "bus1": 37178,
        "bus2": 37179
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37179_37190_1",
      "ports": {
        "bus1": 37179,
        "bus2": 37190
      },
      "params": {
        "R": 0.00451262854039669,
        "X": 0.02283615618944168,
        "G": 0.0,
        "B": 0.003186426823958754
      },
      "extension": {
        "length": 5529.1551693420415,
        "rating": 131.99020624160767
      }
    },
    {
      "class": "Branch",
      "id": "branch_37179_37194_1",
      "ports": {
        "bus1": 37194,
        "bus2": 37179
      },
      "params": {
        "R": 0.00507988128811121,
        "X": 0.023250382393598557,
        "G": 0.0,
        "B": 0.0022477912716567516
      },
      "extension": {
        "length": 5322.815310607911,
        "rating": 135.73832511901855
      }
    },
    {
      "class": "Branch",
      "id": "branch_37180_37183_1",
      "ports": {
        "bus1": 37183,
        "bus2": 37180
      },
      "params": {
        "R": 0.004269519355148077,
        "X": 0.019833356142044067,
        "G": 0.0,
        "B": 0.0031318643596023317
      },
      "extension": {
        "length": 5333.731888458252,
        "rating": 132.17875957489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_37180_37185_1",
      "ports": {
        "bus1": 37180,
        "bus2": 37185
      },
      "params": {
        "R": 0.006916993297636509,
        "X": 0.03311798721551895,
        "G": 0.0,
        "B": 0.004947729874402285
      },
      "extension": {
        "length": 8763.679516662598,
        "rating": 127.67127752304077
      }
    },
    {
      "class": "Branch",
      "id": "branch_37181_37182_1",
      "ports": {
        "bus1": 37181,
        "bus2": 37182
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37181_37185_1",
      "ports": {
        "bus1": 37185,
        "bus2": 37181
      },
      "params": {
        "R": 0.005380351562052965,
        "X": 0.019036242738366127,
        "G": 0.0,
        "B": 0.002817462896928191
      },
      "extension": {
        "length": 4832.009792083741,
        "rating": 103.52287292480469
      }
    },
    {
      "class": "Branch",
      "id": "branch_37184_37186_1",
      "ports": {
        "bus1": 37184,
        "bus2": 37186
      },
      "params": {
        "R": 0.012550823390483856,
        "X": 0.04475691169500351,
        "G": 0.0,
        "B": 0.014216925948858263
      },
      "extension": {
        "length": 18766.117234863283,
        "rating": 131.4048171043396
      }
    },
    {
      "class": "Branch",
      "id": "branch_37185_37197_1",
      "ports": {
        "bus1": 37197,
        "bus2": 37185
      },
      "params": {
        "R": 0.00455884262919426,
        "X": 0.021006084978580475,
        "G": 0.0,
        "B": 0.0018540614983066919
      },
      "extension": {
        "length": 4860.469403778076,
        "rating": 115.25529623031616
      }
    },
    {
      "class": "Branch",
      "id": "branch_37186_37190_1",
      "ports": {
        "bus1": 37190,
        "bus2": 37186
      },
      "params": {
        "R": 0.006195518188178539,
        "X": 0.02642713114619255,
        "G": 0.0,
        "B": 0.0054787578992545605
      },
      "extension": {
        "length": 8046.795972106934,
        "rating": 136.24480962753296
      }
    },
    {
      "class": "Branch",
      "id": "branch_37187_37188_1",
      "ports": {
        "bus1": 37188,
        "bus2": 37187
      },
      "params": {
        "R": 0.0002304440422449261,
        "X": 0.015842340886592865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37187_37189_1",
      "ports": {
        "bus1": 37187,
        "bus2": 37189
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37188_37955_1",
      "ports": {
        "bus1": 37955,
        "bus2": 37188
      },
      "params": {
        "R": 0.0017453430918976665,
        "X": 0.018020957708358765,
        "G": 0.0,
        "B": 0.11082583665847778
      },
      "extension": {
        "length": 29857.354191650393,
        "rating": 439.269495010376
      }
    },
    {
      "class": "Branch",
      "id": "branch_37189_37611_1",
      "ports": {
        "bus1": 37611,
        "bus2": 37189
      },
      "params": {
        "R": 0.0005990492645651102,
        "X": 0.009253580123186111,
        "G": 0.0,
        "B": 0.8545053601264954
      },
      "extension": {
        "length": 59619.48387011719,
        "rating": 3169.9031829833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_37189_38206_1",
      "ports": {
        "bus1": 37189,
        "bus2": 38206
      },
      "params": {
        "R": 0.0004879865446127951,
        "X": 0.006485213991254568,
        "G": 0.0,
        "B": 1.1164268255233765
      },
      "extension": {
        "length": 57124.203807128906,
        "rating": 2943.1312561035156
      }
    },
    {
      "class": "Branch",
      "id": "branch_37191_37197_1",
      "ports": {
        "bus1": 37191,
        "bus2": 37197
      },
      "params": {
        "R": 0.006133233197033405,
        "X": 0.02808496356010437,
        "G": 0.0,
        "B": 0.0027271711733192205
      },
      "extension": {
        "length": 5804.549836303711,
        "rating": 135.37105321884155
      }
    },
    {
      "class": "Branch",
      "id": "branch_37192_37193_1",
      "ports": {
        "bus1": 37192,
        "bus2": 37193
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37194_37195_1",
      "ports": {
        "bus1": 37194,
        "bus2": 37195
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37194_37196_1",
      "ports": {
        "bus1": 37196,
        "bus2": 37194
      },
      "params": {
        "R": 0.008959300816059113,
        "X": 0.04051126912236214,
        "G": 0.0,
        "B": 0.00510693434625864
      },
      "extension": {
        "length": 10701.52000048828,
        "rating": 137.53691911697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_37197_37198_1",
      "ports": {
        "bus1": 37197,
        "bus2": 37198
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37199_37200_1",
      "ports": {
        "bus1": 37200,
        "bus2": 37199
      },
      "params": {
        "R": 0.00841684453189373,
        "X": 0.043166160583496094,
        "G": 0.0,
        "B": 0.006845862139016389
      },
      "extension": {
        "length": 11880.712233215332,
        "rating": 109.41306352615356
      }
    },
    {
      "class": "Branch",
      "id": "branch_37201_37202_1",
      "ports": {
        "bus1": 37202,
        "bus2": 37201
      },
      "params": {
        "R": 0.0014917416265234351,
        "X": 0.06523382663726807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37201_37203_1",
      "ports": {
        "bus1": 37201,
        "bus2": 37203
      },
      "params": {
        "R": 0.0002050632465397939,
        "X": 0.0010965797118842602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37201_37219_1",
      "ports": {
        "bus1": 37219,
        "bus2": 37201
      },
      "params": {
        "R": 0.002289572963491082,
        "X": 0.02342086099088192,
        "G": 0.0,
        "B": 0.05736631527543068
      },
      "extension": {
        "length": 26453.966488769533,
        "rating": 620.7112789154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_37201_37230_1",
      "ports": {
        "bus1": 37230,
        "bus2": 37201
      },
      "params": {
        "R": 0.0017511750338599086,
        "X": 0.01556424144655466,
        "G": 0.0,
        "B": 0.12002230435609818
      },
      "extension": {
        "length": 30554.84873364258,
        "rating": 542.9293155670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_37202_37204_1",
      "ports": {
        "bus1": 37202,
        "bus2": 37204
      },
      "params": {
        "R": 0.022183792665600777,
        "X": 0.1012747511267662,
        "G": 0.0,
        "B": 0.010317055508494377
      },
      "extension": {
        "length": 21251.502506469726,
        "rating": 131.8154215812683
      }
    },
    {
      "class": "Branch",
      "id": "branch_37202_37221_1",
      "ports": {
        "bus1": 37221,
        "bus2": 37202
      },
      "params": {
        "R": 0.016151661053299904,
        "X": 0.07711484283208847,
        "G": 0.0,
        "B": 0.006952594965696335
      },
      "extension": {
        "length": 16577.89340625,
        "rating": 128.02495956420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_37204_37206_1",
      "ports": {
        "bus1": 37206,
        "bus2": 37204
      },
      "params": {
        "R": 0.015503502450883389,
        "X": 0.07009167969226837,
        "G": 0.0,
        "B": 0.007875790819525719
      },
      "extension": {
        "length": 17427.000647460936,
        "rating": 115.83064794540405
      }
    },
    {
      "class": "Branch",
      "id": "branch_37205_37206_1",
      "ports": {
        "bus1": 37205,
        "bus2": 37206
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37206_37207_1",
      "ports": {
        "bus1": 37207,
        "bus2": 37206
      },
      "params": {
        "R": 0.007987147197127342,
        "X": 0.03390416502952576,
        "G": 0.0,
        "B": 0.003911267966032028
      },
      "extension": {
        "length": 7470.908216674805,
        "rating": 119.24511194229126
      }
    },
    {
      "class": "Branch",
      "id": "branch_37206_37336_1",
      "ports": {
        "bus1": 37206,
        "bus2": 37336
      },
      "params": {
        "R": 0.014124919660389423,
        "X": 0.0736086368560791,
        "G": 0.0,
        "B": 0.006539516616612674
      },
      "extension": {
        "length": 15610.423157226563,
        "rating": 122.04657793045044
      }
    },
    {
      "class": "Branch",
      "id": "branch_37207_37220_1",
      "ports": {
        "bus1": 37207,
        "bus2": 37220
      },
      "params": {
        "R": 0.021537289023399353,
        "X": 0.10590287297964096,
        "G": 0.0,
        "B": 0.014479012228548525
      },
      "extension": {
        "length": 26798.603592041018,
        "rating": 103.46308946609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_37208_37220_1",
      "ports": {
        "bus1": 37208,
        "bus2": 37220
      },
      "params": {
        "R": 0.015633119270205498,
        "X": 0.07186655700206757,
        "G": 0.0,
        "B": 0.008871415629982948
      },
      "extension": {
        "length": 17005.76984729004,
        "rating": 113.22509050369263
      }
    },
    {
      "class": "Branch",
      "id": "branch_37208_37222_1",
      "ports": {
        "bus1": 37208,
        "bus2": 37222
      },
      "params": {
        "R": 0.008864245377480984,
        "X": 0.03414225950837135,
        "G": 0.0,
        "B": 0.005995297338813543
      },
      "extension": {
        "length": 10043.428123168946,
        "rating": 122.87410497665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_37209_37211_1",
      "ports": {
        "bus1": 37211,
        "bus2": 37209
      },
      "params": {
        "R": 0.013057311065495014,
        "X": 0.06243276223540306,
        "G": 0.0,
        "B": 0.008179140277206898
      },
      "extension": {
        "length": 15337.942672851563,
        "rating": 119.24893856048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_37209_37959_1",
      "ports": {
        "bus1": 37209,
        "bus2": 37959
      },
      "params": {
        "R": 0.029713211581110954,
        "X": 0.10238132625818253,
        "G": 0.0,
        "B": 0.009296069853007793
      },
      "extension": {
        "length": 20472.513682983397,
        "rating": 124.50945377349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_37211_37643_1",
      "ports": {
        "bus1": 37211,
        "bus2": 37643
      },
      "params": {
        "R": 0.01875557005405426,
        "X": 0.08156091719865799,
        "G": 0.0,
        "B": 0.006250756327062845
      },
      "extension": {
        "length": 17290.695944091796,
        "rating": 112.09545135498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_37212_37885_1",
      "ports": {
        "bus1": 37212,
        "bus2": 37885
      },
      "params": {
        "R": 0.006518280133605003,
        "X": 0.022039657458662987,
        "G": 0.0,
        "B": 0.0036771076265722513
      },
      "extension": {
        "length": 6463.254094848633,
        "rating": 137.61605024337769
      }
    },
    {
      "class": "Branch",
      "id": "branch_37212_38198_1",
      "ports": {
        "bus1": 37212,
        "bus2": 38198
      },
      "params": {
        "R": 0.010260206647217274,
        "X": 0.03130875527858734,
        "G": 0.0,
        "B": 0.004431415814906359
      },
      "extension": {
        "length": 7883.368459167481,
        "rating": 124.78916645050049
      }
    },
    {
      "class": "Branch",
      "id": "branch_37213_37214_1",
      "ports": {
        "bus1": 37213,
        "bus2": 37214
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37213_37336_1",
      "ports": {
        "bus1": 37336,
        "bus2": 37213
      },
      "params": {
        "R": 0.009853526949882507,
        "X": 0.04785750061273575,
        "G": 0.0,
        "B": 0.0041953762993216515
      },
      "extension": {
        "length": 10456.008079284667,
        "rating": 121.81779146194458
      }
    },
    {
      "class": "Branch",
      "id": "branch_37213_37960_1",
      "ports": {
        "bus1": 37213,
        "bus2": 37960
      },
      "params": {
        "R": 0.00993412733078003,
        "X": 0.050466205924749374,
        "G": 0.0,
        "B": 0.004788762889802456
      },
      "extension": {
        "length": 11934.60868762207,
        "rating": 112.32452392578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_37215_37216_1",
      "ports": {
        "bus1": 37216,
        "bus2": 37215
      },
      "params": {
        "R": 0.001773970085196197,
        "X": 0.0631827861070633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37215_37216_2",
      "ports": {
        "bus1": 37216,
        "bus2": 37215
      },
      "params": {
        "R": 0.001773970085196197,
        "X": 0.0631827861070633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37215_37216_3",
      "ports": {
        "bus1": 37216,
        "bus2": 37215
      },
      "params": {
        "R": 0.001773970085196197,
        "X": 0.0631827861070633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37215_37217_1",
      "ports": {
        "bus1": 37215,
        "bus2": 37217
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37215_37219_1",
      "ports": {
        "bus1": 37215,
        "bus2": 37219
      },
      "params": {
        "R": 0.0012685732217505574,
        "X": 0.013786545023322105,
        "G": 0.0,
        "B": 0.038319896906614304
      },
      "extension": {
        "length": 16334.12730871582,
        "rating": 524.144697189331
      }
    },
    {
      "class": "Branch",
      "id": "branch_37216_37957_1",
