      "ports": {
        "bus1": 37216,
        "bus2": 37957
      },
      "params": {
        "R": 0.008427257649600506,
        "X": 0.03474507853388786,
        "G": 0.0,
        "B": 0.00285477377474308
      },
      "extension": {
        "length": 7667.4158267211915,
        "rating": 140.61483144760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_37216_37959_1",
      "ports": {
        "bus1": 37216,
        "bus2": 37959
      },
      "params": {
        "R": 0.01781214214861393,
        "X": 0.05614931136369705,
        "G": 0.0,
        "B": 0.0076380628161132336
      },
      "extension": {
        "length": 14070.123221923828,
        "rating": 145.01980543136597
      }
    },
    {
      "class": "Branch",
      "id": "branch_37216_37961_1",
      "ports": {
        "bus1": 37961,
        "bus2": 37216
      },
      "params": {
        "R": 0.008137923665344715,
        "X": 0.0367349237203598,
        "G": 0.0,
        "B": 0.004425891675055027
      },
      "extension": {
        "length": 8847.090750915528,
        "rating": 153.12938690185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_37216_37961_2",
      "ports": {
        "bus1": 37961,
        "bus2": 37216
      },
      "params": {
        "R": 0.008137923665344715,
        "X": 0.0367349237203598,
        "G": 0.0,
        "B": 0.004425891675055027
      },
      "extension": {
        "length": 8847.090750915528,
        "rating": 153.12938690185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_37218_37219_1",
      "ports": {
        "bus1": 37218,
        "bus2": 37219
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37219_37334_1",
      "ports": {
        "bus1": 37219,
        "bus2": 37334
      },
      "params": {
        "R": 0.001383734866976738,
        "X": 0.012243433855473995,
        "G": 0.0,
        "B": 0.05096733197569847
      },
      "extension": {
        "length": 17403.978796875,
        "rating": 528.4919261932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_37219_38156_1",
      "ports": {
        "bus1": 37219,
        "bus2": 38156
      },
      "params": {
        "R": 0.0017512886552140117,
        "X": 0.01621711626648903,
        "G": 0.0,
        "B": 0.07694918662309647
      },
      "extension": {
        "length": 24045.181053222655,
        "rating": 628.4228801727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_37221_37222_1",
      "ports": {
        "bus1": 37221,
        "bus2": 37222
      },
      "params": {
        "R": 0.011498486623167992,
        "X": 0.05068738013505936,
        "G": 0.0,
        "B": 0.00677103828638792
      },
      "extension": {
        "length": 12514.907429626464,
        "rating": 125.70302486419678
      }
    },
    {
      "class": "Branch",
      "id": "branch_37223_37872_1",
      "ports": {
        "bus1": 37872,
        "bus2": 37223
      },
      "params": {
        "R": 0.014681095257401466,
        "X": 0.05747789144515991,
        "G": 0.0,
        "B": 0.0064516691491007805
      },
      "extension": {
        "length": 12387.039467102051,
        "rating": 104.71497774124146
      }
    },
    {
      "class": "Branch",
      "id": "branch_37224_37229_1",
      "ports": {
        "bus1": 37229,
        "bus2": 37224
      },
      "params": {
        "R": 0.023465411737561226,
        "X": 0.08384063839912415,
        "G": 0.0,
        "B": 0.006189233157783746
      },
      "extension": {
        "length": 16601.082548950195,
        "rating": 134.8832607269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_37224_37868_1",
      "ports": {
        "bus1": 37868,
        "bus2": 37224
      },
      "params": {
        "R": 0.01728338934481144,
        "X": 0.08607887476682663,
        "G": 0.0,
        "B": 0.007375318557024002
      },
      "extension": {
        "length": 19413.92755371094,
        "rating": 125.19645690917969
      }
    },
    {
      "class": "Branch",
      "id": "branch_37224_37872_1",
      "ports": {
        "bus1": 37872,
        "bus2": 37224
      },
      "params": {
        "R": 0.012734522111713886,
        "X": 0.05383830890059471,
        "G": 0.0,
        "B": 0.004123379476368427
      },
      "extension": {
        "length": 10925.257088012695,
        "rating": 111.29049062728882
      }
    },
    {
      "class": "Branch",
      "id": "branch_37225_37230_1",
      "ports": {
        "bus1": 37230,
        "bus2": 37225
      },
      "params": {
        "R": 0.001347557408735156,
        "X": 0.013357938267290592,
        "G": 0.0,
        "B": 0.05275700241327286
      },
      "extension": {
        "length": 18564.272392456056,
        "rating": 547.9943752288818
      }
    },
    {
      "class": "Branch",
      "id": "branch_37225_38376_1",
      "ports": {
        "bus1": 38376,
        "bus2": 37225
      },
      "params": {
        "R": 0.0015381249831989408,
        "X": 0.013837979175150394,
        "G": 0.0,
        "B": 0.026085568591952324
      },
      "extension": {
        "length": 14289.95273400879,
        "rating": 393.7584638595581
      }
    },
    {
      "class": "Branch",
      "id": "branch_37226_37227_1",
      "ports": {
        "bus1": 37226,
        "bus2": 37227
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37226_38122_1",
      "ports": {
        "bus1": 38122,
        "bus2": 37226
      },
      "params": {
        "R": 0.012461524456739426,
        "X": 0.05846910551190376,
        "G": 0.0,
        "B": 0.005548065062612295
      },
      "extension": {
        "length": 12527.353042053222,
        "rating": 130.70873022079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_37226_38124_1",
      "ports": {
        "bus1": 38124,
        "bus2": 37226
      },
      "params": {
        "R": 0.0154030816629529,
        "X": 0.06688832491636276,
        "G": 0.0,
        "B": 0.004955534357577562
      },
      "extension": {
        "length": 12752.896577453614,
        "rating": 116.2112832069397
      }
    },
    {
      "class": "Branch",
      "id": "branch_37228_37229_1",
      "ports": {
        "bus1": 37229,
        "bus2": 37228
      },
      "params": {
        "R": 0.0013429709943011403,
        "X": 0.04712231457233429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37228_37229_2",
      "ports": {
        "bus1": 37229,
        "bus2": 37228
      },
      "params": {
        "R": 0.0013429709943011403,
        "X": 0.04712231457233429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37228_37229_3",
      "ports": {
        "bus1": 37229,
        "bus2": 37228
      },
      "params": {
        "R": 0.0013429709943011403,
        "X": 0.04712231457233429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37228_37230_1",
      "ports": {
        "bus1": 37228,
        "bus2": 37230
      },
      "params": {
        "R": 0.00026378995971754193,
        "X": 0.0010150698944926262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37229_37231_1",
      "ports": {
        "bus1": 37229,
        "bus2": 37231
      },
      "params": {
        "R": 0.010931982658803463,
        "X": 0.04779723659157753,
        "G": 0.0,
        "B": 0.009282378479838371
      },
      "extension": {
        "length": 14328.927192260742,
        "rating": 160.9811305999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_37229_37231_2",
      "ports": {
        "bus1": 37229,
        "bus2": 37231
      },
      "params": {
        "R": 0.010931982658803463,
        "X": 0.04779723659157753,
        "G": 0.0,
        "B": 0.009282378479838371
      },
      "extension": {
        "length": 14328.927192260742,
        "rating": 160.9811305999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_37229_37231_3",
      "ports": {
        "bus1": 37229,
        "bus2": 37231
      },
      "params": {
        "R": 0.010931982658803463,
        "X": 0.04779723659157753,
        "G": 0.0,
        "B": 0.009282378479838371
      },
      "extension": {
        "length": 14328.927192260742,
        "rating": 160.9811305999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_37231_37869_1",
      "ports": {
        "bus1": 37869,
        "bus2": 37231
      },
      "params": {
        "R": 0.017857445403933525,
        "X": 0.06488452851772308,
        "G": 0.0,
        "B": 0.006276352331042291
      },
      "extension": {
        "length": 14648.079106933594,
        "rating": 134.29865837097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_37231_37873_1",
      "ports": {
        "bus1": 37231,
        "bus2": 37873
      },
      "params": {
        "R": 0.020759278908371925,
        "X": 0.07515400648117065,
        "G": 0.0,
        "B": 0.012170451693236828
      },
      "extension": {
        "length": 22550.220350463867,
        "rating": 152.31949090957642
      }
    },
    {
      "class": "Branch",
      "id": "branch_37231_37873_2",
      "ports": {
        "bus1": 37231,
        "bus2": 37873
      },
      "params": {
        "R": 0.020759278908371925,
        "X": 0.07515400648117065,
        "G": 0.0,
        "B": 0.012170451693236828
      },
      "extension": {
        "length": 22550.220350463867,
        "rating": 152.31949090957642
      }
    },
    {
      "class": "Branch",
      "id": "branch_37232_37235_1",
      "ports": {
        "bus1": 37235,
        "bus2": 37232
      },
      "params": {
        "R": 0.010387301445007324,
        "X": 0.0484086275100708,
        "G": 0.0,
        "B": 0.005646194331347942
      },
      "extension": {
        "length": 11916.57030029297,
        "rating": 145.96076011657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_37232_37270_1",
      "ports": {
        "bus1": 37232,
        "bus2": 37270
      },
      "params": {
        "R": 0.018724286928772926,
        "X": 0.0872526615858078,
        "G": 0.0,
        "B": 0.010924230329692364
      },
      "extension": {
        "length": 21668.612395385742,
        "rating": 142.89766550064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_37233_37237_1",
      "ports": {
        "bus1": 37233,
        "bus2": 37237
      },
      "params": {
        "R": 0.0020522179547697306,
        "X": 0.07720780372619629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37233_37238_1",
      "ports": {
        "bus1": 37233,
        "bus2": 37238
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37233_37239_1",
      "ports": {
        "bus1": 37233,
        "bus2": 37239
      },
      "params": {
        "R": 0.000234259816352278,
        "X": 0.0010421514743939042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37234_37235_1",
      "ports": {
        "bus1": 37235,
        "bus2": 37234
      },
      "params": {
        "R": 0.004391306079924107,
        "X": 0.12505340576171875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37234_37235_2",
      "ports": {
        "bus1": 37235,
        "bus2": 37234
      },
      "params": {
        "R": 0.004391306079924107,
        "X": 0.12505340576171875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37234_37235_3",
      "ports": {
        "bus1": 37235,
        "bus2": 37234
      },
      "params": {
        "R": 0.004391306079924107,
        "X": 0.12505340576171875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37234_37237_1",
      "ports": {
        "bus1": 37234,
        "bus2": 37237
      },
      "params": {
        "R": -0.000606949208304286,
        "X": -0.02283441834151745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37236_37237_1",
      "ports": {
        "bus1": 37236,
        "bus2": 37237
      },
      "params": {
        "R": 0.0068520437926054,
        "X": 0.2577851414680481,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37240_37241_1",
      "ports": {
        "bus1": 37240,
        "bus2": 37241
      },
      "params": {
        "R": 0.007534237578511238,
        "X": 0.03807218745350838,
        "G": 0.0,
        "B": 0.006312984507530928
      },
      "extension": {
        "length": 10949.555116516114,
        "rating": 108.63425731658936
      }
    },
    {
      "class": "Branch",
      "id": "branch_37240_37250_1",
      "ports": {
        "bus1": 37240,
        "bus2": 37250
      },
      "params": {
        "R": 0.019704945385456085,
        "X": 0.08747782558202744,
        "G": 0.0,
        "B": 0.010741927661001682
      },
      "extension": {
        "length": 22278.143515869142,
        "rating": 104.43333387374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_37240_37257_1",
      "ports": {
        "bus1": 37257,
        "bus2": 37240
      },
      "params": {
        "R": 0.00979186687618494,
        "X": 0.032573070377111435,
        "G": 0.0,
        "B": 0.0058500636368989944
      },
      "extension": {
        "length": 9100.03642767334,
        "rating": 115.45075178146362
      }
    },
    {
      "class": "Branch",
      "id": "branch_37241_38304_1",
      "ports": {
        "bus1": 38304,
        "bus2": 37241
      },
      "params": {
        "R": 0.005015835631638765,
        "X": 0.023880748078227043,
        "G": 0.0,
        "B": 0.003824338549748063
      },
      "extension": {
        "length": 6747.250108886719,
        "rating": 124.6622085571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_37242_37243_1",
      "ports": {
        "bus1": 37243,
        "bus2": 37242
      },
      "params": {
        "R": 0.0007260158308781683,
        "X": 0.04154013842344284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37242_37243_2",
      "ports": {
        "bus1": 37243,
        "bus2": 37242
      },
      "params": {
        "R": 0.0007260158308781683,
        "X": 0.04154013842344284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37242_37244_1",
      "ports": {
        "bus1": 37242,
        "bus2": 37244
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37242_37254_1",
      "ports": {
        "bus1": 37242,
        "bus2": 37254
      },
      "params": {
        "R": 0.0050284177996218204,
        "X": 0.04223792999982834,
        "G": 0.0,
        "B": 0.04911765828728676
      },
      "extension": {
        "length": 34227.90825512695,
        "rating": 476.86023712158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_37242_38293_1",
      "ports": {
        "bus1": 37242,
        "bus2": 38293
      },
      "params": {
        "R": 0.0014948648167774081,
        "X": 0.01366210076957941,
        "G": 0.0,
        "B": 0.02753135934472084
      },
      "extension": {
        "length": 13426.383166259766,
        "rating": 569.025182723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_37243_37246_1",
      "ports": {
        "bus1": 37243,
        "bus2": 37246
      },
      "params": {
        "R": 0.003075759392231703,
        "X": 0.014802255667746067,
        "G": 0.0,
        "B": 0.0013081415090709925
      },
      "extension": {
        "length": 3181.6903513183593,
        "rating": 128.26396226882935
      }
    },
    {
      "class": "Branch",
      "id": "branch_37243_37249_1",
      "ports": {
        "bus1": 37249,
        "bus2": 37243
      },
      "params": {
        "R": 0.007203009445220232,
        "X": 0.035818926990032196,
        "G": 0.0,
        "B": 0.006255402695387602
      },
      "extension": {
        "length": 11207.071398010254,
        "rating": 138.25387954711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_37243_37257_1",
      "ports": {
        "bus1": 37243,
        "bus2": 37257
      },
      "params": {
        "R": 0.012751108966767788,
        "X": 0.057889025658369064,
        "G": 0.0,
        "B": 0.0065697324462234965
      },
      "extension": {
        "length": 14480.673418212891,
        "rating": 120.92530727386475
      }
    },
    {
      "class": "Branch",
      "id": "branch_37245_37246_1",
      "ports": {
        "bus1": 37245,
        "bus2": 37246
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37246_37250_1",
      "ports": {
        "bus1": 37246,
        "bus2": 37250
      },
      "params": {
        "R": 0.01195377204567194,
        "X": 0.04746340960264206,
        "G": 0.0,
        "B": 0.004154592286795378
      },
      "extension": {
        "length": 10376.309502136231,
        "rating": 117.48071908950806
      }
    },
    {
      "class": "Branch",
      "id": "branch_37247_37248_1",
      "ports": {
        "bus1": 37247,
        "bus2": 37248
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37247_37258_1",
      "ports": {
        "bus1": 37247,
        "bus2": 37258
      },
      "params": {
        "R": 0.030300933867692947,
        "X": 0.1118817999958992,
        "G": 0.0,
        "B": 0.011608590371906757
      },
      "extension": {
        "length": 26309.306388427736,
        "rating": 108.8496208190918
      }
    },
    {
      "class": "Branch",
      "id": "branch_37249_37258_1",
      "ports": {
        "bus1": 37258,
        "bus2": 37249
      },
      "params": {
        "R": 0.013933035545051098,
        "X": 0.0579642690718174,
        "G": 0.0,
        "B": 0.005854747258126736
      },
      "extension": {
        "length": 12716.990931884766,
        "rating": 132.11774826049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_37251_37252_1",
      "ports": {
        "bus1": 37251,
        "bus2": 37252
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37251_38304_1",
      "ports": {
        "bus1": 37251,
        "bus2": 38304
      },
      "params": {
        "R": 0.021206555888056755,
        "X": 0.11424294114112854,
        "G": 0.0,
        "B": 0.012996672652661799
      },
      "extension": {
        "length": 24204.871352416994,
        "rating": 109.98539924621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_37253_37255_1",
      "ports": {
        "bus1": 37255,
        "bus2": 37253
      },
      "params": {
        "R": 0.010331050492823124,
        "X": 0.03834491968154907,
        "G": 0.0,
        "B": 0.004147930536419153
      },
      "extension": {
        "length": 8373.25962652588,
        "rating": 122.55189418792725
      }
    },
    {
      "class": "Branch",
      "id": "branch_37253_37263_1",
      "ports": {
        "bus1": 37253,
        "bus2": 37263
      },
      "params": {
        "R": 0.008570914156734943,
        "X": 0.039485037326812744,
        "G": 0.0,
        "B": 0.003959713503718376
      },
      "extension": {
        "length": 8694.822696350098,
        "rating": 127.80032157897949
      }
    },
    {
      "class": "Branch",
      "id": "branch_37254_37665_1",
      "ports": {
        "bus1": 37254,
        "bus2": 37665
      },
      "params": {
        "R": 0.002721467288210988,
        "X": 0.024409359320998192,
        "G": 0.0,
        "B": 0.06130494922399521
      },
      "extension": {
        "length": 29581.988302001955,
        "rating": 450.2314567565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_37255_37256_1",
      "ports": {
        "bus1": 37255,
        "bus2": 37256
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37255_37263_1",
      "ports": {
        "bus1": 37255,
        "bus2": 37263
      },
      "params": {
        "R": 0.014531486667692661,
        "X": 0.068722203373909,
        "G": 0.0,
        "B": 0.007671358063817024
      },
      "extension": {
        "length": 17701.45947619629,
        "rating": 127.15998888015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_37255_37668_1",
      "ports": {
        "bus1": 37255,
        "bus2": 37668
      },
      "params": {
        "R": 0.016298465430736542,
        "X": 0.0706072673201561,
        "G": 0.0,
        "B": 0.01214413158595562
      },
      "extension": {
        "length": 21056.834342285158,
        "rating": 131.4527153968811
      }
    },
    {
      "class": "Branch",
      "id": "branch_37258_37259_1",
      "ports": {
        "bus1": 37259,
        "bus2": 37258
      },
      "params": {
        "R": 0.007334262132644653,
        "X": 0.03361137583851814,
        "G": 0.0,
        "B": 0.0033924737945199017
      },
      "extension": {
        "length": 7536.238856872559,
        "rating": 130.5914282798767
      }
    },
    {
      "class": "Branch",
      "id": "branch_37259_37595_1",
      "ports": {
        "bus1": 37259,
        "bus2": 37595
      },
      "params": {
        "R": 0.01885051652789116,
        "X": 0.10047285258769989,
        "G": 0.0,
        "B": 0.01331618707627058
      },
      "extension": {
        "length": 25532.49082763672,
        "rating": 127.06713676452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_37260_37261_1",
      "ports": {
        "bus1": 37261,
        "bus2": 37260
      },
      "params": {
        "R": 0.015910165384411812,
        "X": 0.07150956243276596,
        "G": 0.0,
        "B": 0.007998839020729065
      },
      "extension": {
        "length": 15740.745249023437,
        "rating": 126.79903507232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_37260_38085_1",
      "ports": {
        "bus1": 37260,
        "bus2": 38085
      },
      "params": {
        "R": 0.020043017342686653,
        "X": 0.1089761033654213,
        "G": 0.0,
        "B": 0.008571340702474117
      },
      "extension": {
        "length": 21991.203774536134,
        "rating": 122.73623943328857
      }
    },
    {
      "class": "Branch",
      "id": "branch_37262_37263_1",
      "ports": {
        "bus1": 37263,
        "bus2": 37262
      },
      "params": {
        "R": 0.005148902535438538,
        "X": 0.020791850984096527,
        "G": 0.0,
        "B": 0.0013760190922766924
      },
      "extension": {
        "length": 3853.092695251465,
        "rating": 144.45925951004028
      }
    },
    {
      "class": "Branch",
      "id": "branch_37262_38340_1",
      "ports": {
        "bus1": 38340,
        "bus2": 37262
      },
      "params": {
        "R": 0.0055840942077338696,
        "X": 0.020841097459197044,
        "G": 0.0,
        "B": 0.0034991400316357617
      },
      "extension": {
        "length": 6233.0263802490235,
        "rating": 146.46356105804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_37262_38340_2",
      "ports": {
        "bus1": 38340,
        "bus2": 37262
      },
      "params": {
        "R": 0.0055840942077338696,
        "X": 0.020841097459197044,
        "G": 0.0,
        "B": 0.0034991400316357617
      },
      "extension": {
        "length": 6233.0263802490235,
        "rating": 146.46356105804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_37264_37265_1",
      "ports": {
        "bus1": 37264,
        "bus2": 37265
      },
      "params": {
        "R": 0.017061792314052582,
        "X": 0.0658489316701889,
        "G": 0.0,
        "B": 0.005920873023569584
      },
      "extension": {
        "length": 13067.813239013673,
        "rating": 113.63581418991089
      }
    },
    {
      "class": "Branch",
      "id": "branch_37264_37579_1",
      "ports": {
        "bus1": 37264,
        "bus2": 37579
      },
      "params": {
        "R": 0.031053440645337105,
        "X": 0.10446208715438843,
        "G": 0.0,
        "B": 0.01599787175655365
      },
      "extension": {
        "length": 29433.24872973633,
        "rating": 103.9347767829895
      }
    },
    {
      "class": "Branch",
      "id": "branch_37264_37581_1",
      "ports": {
        "bus1": 37264,
        "bus2": 37581
      },
      "params": {
        "R": 0.01197984628379345,
        "X": 0.055619873106479645,
        "G": 0.0,
        "B": 0.0068185050040483475
      },
      "extension": {
        "length": 13689.507570556641,
        "rating": 113.75914812088013
      }
    },
    {
      "class": "Branch",
      "id": "branch_37264_37587_1",
      "ports": {
        "bus1": 37264,
        "bus2": 37587
      },
      "params": {
        "R": 0.017442651093006134,
        "X": 0.07287044823169708,
        "G": 0.0,
        "B": 0.008329717442393303
      },
      "extension": {
        "length": 17707.162755981444,
        "rating": 88.49275708198547
      }
    },
    {
      "class": "Branch",
      "id": "branch_37265_37269_1",
      "ports": {
        "bus1": 37265,
        "bus2": 37269
      },
      "params": {
        "R": 0.01697022281587124,
        "X": 0.07439761608839035,
        "G": 0.0,
        "B": 0.011588172987103462
      },
      "extension": {
        "length": 20683.904919433593,
        "rating": 121.78013324737549
      }
    },
    {
      "class": "Branch",
      "id": "branch_37266_37493_1",
      "ports": {
        "bus1": 37266,
        "bus2": 37493
      },
      "params": {
        "R": 0.002176594687625766,
        "X": 0.02045680396258831,
        "G": 0.0,
        "B": 0.05945983901619911
      },
      "extension": {
        "length": 23845.997536743165,
        "rating": 501.3979911804199
      }
    },
    {
      "class": "Branch",
      "id": "branch_37266_37594_1",
      "ports": {
        "bus1": 37594,
        "bus2": 37266
      },
      "params": {
        "R": 0.00234980508685112,
        "X": 0.019626827910542488,
        "G": 0.0,
        "B": 0.031169287860393524
      },
      "extension": {
        "length": 16583.631986206055,
        "rating": 512.7466678619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_37267_37268_1",
      "ports": {
        "bus1": 37267,
        "bus2": 37268
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37268_37270_1",
      "ports": {
        "bus1": 37268,
        "bus2": 37270
      },
      "params": {
        "R": 0.011427823454141617,
        "X": 0.05375096946954727,
        "G": 0.0,
        "B": 0.004115548450499773
      },
      "extension": {
        "length": 11458.203720336915,
        "rating": 137.12005615234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_37268_37591_1",
      "ports": {
        "bus1": 37268,
        "bus2": 37591
      },
      "params": {
        "R": 0.04284936934709549,
        "X": 0.1497163027524948,
        "G": 0.0,
        "B": 0.0223426204174757
      },
      "extension": {
        "length": 38876.842535888674,
        "rating": 130.86140155792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_37269_38089_1",
      "ports": {
        "bus1": 38089,
        "bus2": 37269
      },
      "params": {
        "R": 0.009423569776117802,
        "X": 0.05344504490494728,
        "G": 0.0,
        "B": 0.005041289143264294
      },
      "extension": {
        "length": 11871.129004211427,
        "rating": 126.95934772491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_37271_37272_1",
      "ports": {
        "bus1": 37271,
        "bus2": 37272
      },
      "params": {
        "R": 0.00027767359279096127,
        "X": 0.0011336968746036291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37271_37276_1",
      "ports": {
        "bus1": 37276,
        "bus2": 37271
      },
      "params": {
        "R": 0.014436486177146435,
        "X": 0.06887254863977432,
        "G": 0.0,
        "B": 0.005152937024831772
      },
      "extension": {
        "length": 14444.92201904297,
        "rating": 135.60054302215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_37271_37992_1",
      "ports": {
        "bus1": 37271,
        "bus2": 37992
      },
      "params": {
        "R": 0.01477670855820179,
        "X": 0.059662844985723495,
        "G": 0.0,
        "B": 0.010024485178291798
      },
      "extension": {
        "length": 17341.004826782228,
        "rating": 127.88137197494507
      }
    },
    {
      "class": "Branch",
      "id": "branch_37274_37276_1",
      "ports": {
        "bus1": 37276,
        "bus2": 37274
      },
      "params": {
        "R": 0.01618267595767975,
        "X": 0.06966261565685272,
        "G": 0.0,
        "B": 0.006516289431601763
      },
      "extension": {
        "length": 14145.054741210937,
        "rating": 142.39394664764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_37274_38006_1",
      "ports": {
        "bus1": 37274,
        "bus2": 38006
      },
      "params": {
        "R": 0.01205684058368206,
        "X": 0.05205720290541649,
        "G": 0.0,
        "B": 0.010164666920900345
      },
      "extension": {
        "length": 15696.253220581055,
        "rating": 163.9407753944397
      }
    },
    {
      "class": "Branch",
      "id": "branch_37274_38006_2",
      "ports": {
        "bus1": 37274,
        "bus2": 38006
      },
      "params": {
        "R": 0.01205684058368206,
        "X": 0.05205720290541649,
        "G": 0.0,
        "B": 0.010164666920900345
      },
      "extension": {
        "length": 15696.253220581055,
        "rating": 163.9407753944397
      }
    },
    {
      "class": "Branch",
      "id": "branch_37275_37282_1",
      "ports": {
        "bus1": 37275,
        "bus2": 37282
      },
      "params": {
        "R": 0.0018212766153737903,
        "X": 0.016151443123817444,
        "G": 0.0,
        "B": 0.06599139422178268
      },
      "extension": {
        "length": 21262.511555419922,
        "rating": 487.0368957519531
      }
    },
    {
      "class": "Branch",
      "id": "branch_37275_37306_1",
      "ports": {
        "bus1": 37306,
        "bus2": 37275
      },
      "params": {
        "R": 0.004121788311749697,
        "X": 0.03608281537890434,
        "G": 0.0,
        "B": 0.07887573540210724
      },
      "extension": {
        "length": 34609.92977416993,
        "rating": 502.1659851074219
      }
    },
    {
      "class": "Branch",
      "id": "branch_37277_37303_1",
      "ports": {
        "bus1": 37277,
        "bus2": 37303
      },
      "params": {
        "R": 0.01941502094268799,
        "X": 0.07513284683227539,
        "G": 0.0,
        "B": 0.008777615614235401
      },
      "extension": {
        "length": 19845.885001464845,
        "rating": 141.93981885910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_37277_37307_1",
      "ports": {
        "bus1": 37307,
        "bus2": 37277
      },
      "params": {
        "R": 0.00887881126254797,
        "X": 0.04516977444291115,
        "G": 0.0,
        "B": 0.007031385321170092
      },
      "extension": {
        "length": 13555.245672729492,
        "rating": 144.465172290802
      }
    },
    {
      "class": "Branch",
      "id": "branch_37278_37279_1",
      "ports": {
        "bus1": 37278,
        "bus2": 37279
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37278_37283_1",
      "ports": {
        "bus1": 37278,
        "bus2": 37283
      },
      "params": {
        "R": 0.007928101345896721,
        "X": 0.03561003506183624,
        "G": 0.0,
        "B": 0.005559057462960482
      },
      "extension": {
        "length": 8892.43535522461,
        "rating": 117.41288900375366
      }
    },
    {
      "class": "Branch",
      "id": "branch_37278_37284_1",
      "ports": {
        "bus1": 37278,
        "bus2": 37284
      },
      "params": {
        "R": 0.010503252036869526,
        "X": 0.043936390429735184,
        "G": 0.0,
        "B": 0.00897697638720274
      },
      "extension": {
        "length": 12045.379856506348,
        "rating": 129.76936101913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_37280_37281_1",
      "ports": {
        "bus1": 37280,
        "bus2": 37281
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37281_37303_1",
      "ports": {
        "bus1": 37281,
        "bus2": 37303
      },
      "params": {
        "R": 0.009057321585714817,
        "X": 0.04939663037657738,
        "G": 0.0,
        "B": 0.01673259772360325
      },
      "extension": {
        "length": 20711.505048706054,
        "rating": 136.79256439208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_37281_38014_1",
      "ports": {
        "bus1": 37281,
        "bus2": 38014
      },
      "params": {
        "R": 0.008143054321408272,
        "X": 0.03992975130677223,
        "G": 0.0,
        "B": 0.005005174782127142
      },
      "extension": {
        "length": 9832.565621887208,
        "rating": 126.94499492645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_37282_37313_1",
      "ports": {
        "bus1": 37313,
        "bus2": 37282
      },
      "params": {
        "R": 0.00263474159874022,
        "X": 0.02174472250044346,
        "G": 0.0,
        "B": 0.10399853438138963
      },
      "extension": {
        "length": 32482.299456298828,
        "rating": 432.4314594268799
      }
    },
    {
      "class": "Branch",
      "id": "branch_37282_38035_1",
      "ports": {
        "bus1": 38035,
        "bus2": 37282
      },
      "params": {
        "R": 0.0021111632231622934,
        "X": 0.017607927322387695,
        "G": 0.0,
        "B": 0.033856529742479324
      },
      "extension": {
        "length": 18322.21912060547,
        "rating": 489.2306327819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_37283_37814_1",
      "ports": {
        "bus1": 37283,
        "bus2": 37814
      },
      "params": {
        "R": 0.01823778823018074,
        "X": 0.0631827637553215,
        "G": 0.0,
        "B": 0.006723733618855477
      },
      "extension": {
        "length": 13659.169375854493,
        "rating": 110.29884815216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_37283_38014_1",
      "ports": {
        "bus1": 37283,
        "bus2": 38014
      },
      "params": {
        "R": 0.007983568124473095,
        "X": 0.04090442508459091,
        "G": 0.0,
        "B": 0.003892074571922422
      },
      "extension": {
        "length": 9146.95495916748,
        "rating": 96.82816863059998
      }
    },
    {
      "class": "Branch",
      "id": "branch_37284_37305_1",
      "ports": {
        "bus1": 37305,
        "bus2": 37284
      },
      "params": {
        "R": 0.0204024538397789,
        "X": 0.10026619583368301,
        "G": 0.0,
        "B": 0.01058902032673359
      },
      "extension": {
        "length": 23314.14060534668,
        "rating": 133.63691568374634
      }
    },
    {
      "class": "Branch",
      "id": "branch_37285_37286_1",
      "ports": {
        "bus1": 37285,
        "bus2": 37286
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37285_37299_1",
      "ports": {
        "bus1": 37285,
        "bus2": 37299
      },
      "params": {
        "R": 0.007355840876698494,
        "X": 0.038515686988830566,
        "G": 0.0,
        "B": 0.0033807291183620687
      },
      "extension": {
        "length": 7673.315559631348,
        "rating": 125.14674663543701
      }
    },
    {
      "class": "Branch",
      "id": "branch_37285_37845_1",
      "ports": {
        "bus1": 37285,
        "bus2": 37845
      },
      "params": {
        "R": 0.014611005783081055,
        "X": 0.04899723455309868,
        "G": 0.0,
        "B": 0.010503157041966915
      },
      "extension": {
        "length": 15551.72204260254,
        "rating": 120.14715671539307
      }
    },
    {
      "class": "Branch",
      "id": "branch_37287_37288_1",
      "ports": {
        "bus1": 37288,
        "bus2": 37287
      },
      "params": {
        "R": 0.001479473547078669,
        "X": 0.06531183421611786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37287_37289_1",
      "ports": {
        "bus1": 37287,
        "bus2": 37289
      },
      "params": {
        "R": 0.00020922663679812104,
        "X": 0.0011705615324899554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37287_37313_1",
      "ports": {
        "bus1": 37313,
        "bus2": 37287
      },
      "params": {
        "R": 0.0011888298904523253,
        "X": 0.011076410301029682,
        "G": 0.0,
        "B": 0.059015702456235886
      },
      "extension": {
        "length": 18639.765644897463,
        "rating": 461.13476753234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37287_37838_1",
      "ports": {
        "bus1": 37287,
        "bus2": 37838
      },
      "params": {
        "R": 0.0013166596181690693,
        "X": 0.014225181192159653,
        "G": 0.0,
        "B": 0.039409391582012177
      },
      "extension": {
        "length": 15560.760421142579,
        "rating": 491.85986518859863
      }
    },
    {
      "class": "Branch",
      "id": "branch_37290_37291_1",
      "ports": {
        "bus1": 37290,
        "bus2": 37291
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37290_37297_1",
      "ports": {
        "bus1": 37297,
        "bus2": 37290
      },
      "params": {
        "R": 0.008329414762556553,
        "X": 0.036286190152168274,
        "G": 0.0,
        "B": 0.005655045621097088
      },
      "extension": {
        "length": 9218.053340332031,
        "rating": 132.862389087677
      }
    },
    {
      "class": "Branch",
      "id": "branch_37290_37300_1",
      "ports": {
        "bus1": 37290,
        "bus2": 37300
      },
      "params": {
        "R": 0.024084461852908134,
        "X": 0.06435497850179672,
        "G": 0.0,
        "B": 0.008213367313146591
      },
      "extension": {
        "length": 15948.583446533203,
        "rating": 141.8992280960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_37292_37295_1",
      "ports": {
        "bus1": 37292,
        "bus2": 37295
      },
      "params": {
        "R": 0.0029398563783615828,
        "X": 0.11447525769472122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37292_37296_1",
      "ports": {
        "bus1": 37292,
        "bus2": 37296
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37292_37306_1",
      "ports": {
        "bus1": 37292,
        "bus2": 37306
      },
      "params": {
        "R": 0.0012822459684684873,
        "X": 0.011233428493142128,
        "G": 0.0,
        "B": 0.053631287068128586
      },
      "extension": {
        "length": 17510.01590588379,
        "rating": 487.71705627441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_37293_37295_1",
      "ports": {
        "bus1": 37293,
        "bus2": 37295
      },
      "params": {
        "R": -0.00083373230881989,
        "X": -0.03246476501226425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37294_37295_1",
      "ports": {
        "bus1": 37294,
        "bus2": 37295
      },
      "params": {
        "R": 0.009097496047616005,
        "X": 0.35424795746803284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37297_37298_1",
      "ports": {
        "bus1": 37297,
        "bus2": 37298
      },
      "params": {
        "R": 0.011552030220627785,
        "X": 0.053823139518499374,
        "G": 0.0,
        "B": 0.01189171988517046
      },
      "extension": {
        "length": 16904.475239501953,
        "rating": 125.82557201385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_37298_37304_1",
      "ports": {
        "bus1": 37298,
        "bus2": 37304
      },
      "params": {
        "R": 0.026188287883996964,
        "X": 0.09584623575210571,
        "G": 0.0,
        "B": 0.005922995507717133
      },
      "extension": {
        "length": 16635.57081591797,
        "rating": 117.1908974647522
      }
    },
    {
      "class": "Branch",
      "id": "branch_37301_37302_1",
      "ports": {
        "bus1": 37301,
        "bus2": 37302
      },
      "params": {
        "R": 0.0002483106800355017,
        "X": 0.0010268789483234286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37301_37843_1",
      "ports": {
        "bus1": 37301,
        "bus2": 37843
      },
      "params": {
        "R": 0.011197603307664394,
        "X": 0.05480039864778519,
        "G": 0.0,
        "B": 0.0092832762748003
      },
      "extension": {
        "length": 15911.461479858399,
        "rating": 135.71786880493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_37304_37307_1",
      "ports": {
        "bus1": 37307,
        "bus2": 37304
      },
      "params": {
        "R": 0.006270602345466614,
        "X": 0.029998820275068283,
        "G": 0.0,
        "B": 0.0026992796920239925
      },
      "extension": {
        "length": 6854.668528930664,
        "rating": 102.2257924079895
      }
    },
    {
      "class": "Branch",
      "id": "branch_37305_37843_1",
      "ports": {
        "bus1": 37305,
        "bus2": 37843
      },
      "params": {
        "R": 0.018637314438819885,
        "X": 0.07965223491191864,
        "G": 0.0,
        "B": 0.012163642793893814
      },
      "extension": {
        "length": 23267.257374023437,
        "rating": 137.25671768188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_37306_37827_1",
      "ports": {
        "bus1": 37306,
        "bus2": 37827
      },
      "params": {
        "R": 0.002393953735008836,
        "X": 0.021119067445397377,
        "G": 0.0,
        "B": 0.2798454761505127
      },
      "extension": {
        "length": 53229.011053710936,
        "rating": 607.1388244628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_37307_37316_1",
      "ports": {
        "bus1": 37316,
        "bus2": 37307
      },
      "params": {
        "R": 0.017078019678592682,
        "X": 0.05777028948068619,
        "G": 0.0,
        "B": 0.005680607631802559
      },
      "extension": {
        "length": 13089.743853881837,
        "rating": 149.6707797050476
      }
    },
    {
      "class": "Branch",
      "id": "branch_37308_37309_1",
      "ports": {
        "bus1": 37308,
        "bus2": 37309
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37308_37311_1",
      "ports": {
        "bus1": 37308,
        "bus2": 37311
      },
      "params": {
        "R": 0.00855486374348402,
        "X": 0.03240508958697319,
        "G": 0.0,
        "B": 0.0035545199643820524
      },
      "extension": {
        "length": 7661.877536865235,
        "rating": 126.63404941558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_37308_37798_1",
      "ports": {
        "bus1": 37308,
        "bus2": 37798
      },
      "params": {
        "R": 0.01379948016256094,
        "X": 0.0684160366654396,
        "G": 0.0,
        "B": 0.010429104790091515
      },
      "extension": {
        "length": 18535.869567993166,
        "rating": 134.63785648345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_37310_37311_1",
      "ports": {
        "bus1": 37310,
        "bus2": 37311
      },
      "params": {
        "R": 0.010543972253799438,
        "X": 0.048842817544937134,
        "G": 0.0,
        "B": 0.005596215836703777
      },
      "extension": {
        "length": 11418.366710083008,
        "rating": 118.21502447128296
      }
    },
    {
      "class": "Branch",
      "id": "branch_37310_37818_1",
      "ports": {
        "bus1": 37818,
        "bus2": 37310
      },
      "params": {
        "R": 0.009624280966818333,
        "X": 0.04272421449422836,
        "G": 0.0,
        "B": 0.00601643742993474
      },
      "extension": {
        "length": 12317.49506085205,
        "rating": 113.21040391921997
      }
    },
    {
      "class": "Branch",
      "id": "branch_37311_37312_1",
      "ports": {
        "bus1": 37311,
        "bus2": 37312
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37313_37314_1",
      "ports": {
        "bus1": 37313,
        "bus2": 37314
      },
      "params": {
        "R": 0.00022358856222126633,
        "X": 0.001154501223936677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37315_37316_1",
      "ports": {
        "bus1": 37315,
        "bus2": 37316
      },
      "params": {
        "R": 0.00846213847398758,
        "X": 0.03830530494451523,
        "G": 0.0,
        "B": 0.006415356881916522
      },
      "extension": {
        "length": 11417.220989318848,
        "rating": 135.05655527114868
      }
    },
    {
      "class": "Branch",
      "id": "branch_37317_37318_1",
      "ports": {
        "bus1": 37317,
        "bus2": 37318
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37317_37333_1",
      "ports": {
        "bus1": 37317,
        "bus2": 37333
      },
      "params": {
        "R": 0.03564155846834183,
        "X": 0.17979218065738678,
        "G": 0.0,
        "B": 0.01822565495967865
      },
      "extension": {
        "length": 38907.75627685547,
        "rating": 123.30936193466187
      }
    },
    {
      "class": "Branch",
      "id": "branch_37317_37626_1",
      "ports": {
        "bus1": 37317,
        "bus2": 37626
      },
      "params": {
        "R": 0.03382456302642822,
        "X": 0.1471463143825531,
        "G": 0.0,
        "B": 0.024554844945669174
      },
      "extension": {
        "length": 40670.50868041992,
        "rating": 132.12159872055054
      }
    },
    {
      "class": "Branch",
      "id": "branch_37317_37977_1",
      "ports": {
        "bus1": 37317,
        "bus2": 37977
      },
      "params": {
        "R": 0.024139221757650375,
        "X": 0.0969984233379364,
        "G": 0.0,
        "B": 0.00784977525472641
      },
      "extension": {
        "length": 18821.61831225586,
        "rating": 119.3621039390564
      }
    },
    {
      "class": "Branch",
      "id": "branch_37317_37978_1",
      "ports": {
        "bus1": 37978,
        "bus2": 37317
      },
      "params": {
        "R": 0.009156138636171818,
        "X": 0.040462467819452286,
        "G": 0.0,
        "B": 0.0038470181170850997
      },
      "extension": {
        "length": 9349.04076361084,
        "rating": 109.96284484863281
      }
    },
    {
      "class": "Branch",
      "id": "branch_37319_37320_1",
      "ports": {
        "bus1": 37319,
        "bus2": 37320
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37319_37334_1",
      "ports": {
        "bus1": 37319,
        "bus2": 37334
      },
      "params": {
        "R": 0.002187308156862855,
        "X": 0.019738681614398956,
        "G": 0.0,
        "B": 0.09844303131103516
      },
      "extension": {
        "length": 30570.589540283203,
        "rating": 543.285083770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_37319_38150_1",
      "ports": {
        "bus1": 37319,
        "bus2": 38150
      },
      "params": {
        "R": 0.002168484730646014,
        "X": 0.01974608562886715,
        "G": 0.0,
        "B": 0.08301018178462982
      },
      "extension": {
        "length": 28457.93877319336,
        "rating": 562.2542381286621
      }
    },
    {
      "class": "Branch",
      "id": "branch_37321_37322_1",
      "ports": {
        "bus1": 37322,
        "bus2": 37321
      },
      "params": {
        "R": 0.010914621874690056,
        "X": 0.04957656189799309,
        "G": 0.0,
        "B": 0.004484877921640873
      },
      "extension": {
        "length": 10970.383752136231,
        "rating": 128.1582236289978
      }
    },
    {
      "class": "Branch",
      "id": "branch_37321_37328_1",
      "ports": {
        "bus1": 37321,
        "bus2": 37328
      },
      "params": {
        "R": 0.016201728954911232,
        "X": 0.06167091801762581,
        "G": 0.0,
        "B": 0.006097046658396721
      },
      "extension": {
        "length": 13778.381122558594,
        "rating": 122.33707904815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_37322_37323_1",
      "ports": {
        "bus1": 37322,
        "bus2": 37323
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37322_37331_1",
      "ports": {
        "bus1": 37331,
        "bus2": 37322
      },
      "params": {
        "R": 0.019664453342556953,
        "X": 0.08736838400363922,
        "G": 0.0,
        "B": 0.00887160561978817
      },
      "extension": {
        "length": 19758.15947241211,
        "rating": 133.4939956665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_37324_37325_1",
      "ports": {
        "bus1": 37324,
        "bus2": 37325
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37325_37328_1",
      "ports": {
        "bus1": 37328,
        "bus2": 37325
      },
      "params": {
        "R": 0.016178682446479797,
        "X": 0.05786275491118431,
        "G": 0.0,
        "B": 0.011218629777431488
      },
      "extension": {
        "length": 17108.6468236084,
        "rating": 128.64341735839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_37325_37330_1",
      "ports": {
        "bus1": 37325,
        "bus2": 37330
      },
      "params": {
        "R": 0.013874790631234646,
        "X": 0.050347890704870224,
        "G": 0.0,
        "B": 0.006929913070052862
      },
      "extension": {
        "length": 13748.05213659668,
        "rating": 126.50291919708252
      }
    },
    {
      "class": "Branch",
      "id": "branch_37326_37327_1",
      "ports": {
        "bus1": 37327,
        "bus2": 37326
      },
      "params": {
        "R": 0.015596529468894005,
        "X": 0.0695405900478363,
        "G": 0.0,
        "B": 0.00617926474660635
      },
      "extension": {
        "length": 13776.596161743164,
        "rating": 129.44356203079224
      }
    },
    {
      "class": "Branch",
      "id": "branch_37326_37332_1",
      "ports": {
        "bus1": 37326,
        "bus2": 37332
      },
      "params": {
        "R": 0.01788141578435898,
        "X": 0.06561805307865143,
        "G": 0.0,
        "B": 0.0067679183557629585
      },
      "extension": {
        "length": 14250.812518432618,
        "rating": 133.24711322784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_37327_37329_1",
      "ports": {
        "bus1": 37329,
        "bus2": 37327
      },
      "params": {
        "R": 0.011373834684491158,
        "X": 0.04885994270443916,
        "G": 0.0,
        "B": 0.003604733850806952
      },
      "extension": {
        "length": 9623.090570800781,
        "rating": 128.3337950706482
      }
    },
    {
      "class": "Branch",
      "id": "branch_37327_37960_1",
      "ports": {
        "bus1": 37960,
        "bus2": 37327
      },
      "params": {
        "R": 0.015107742510735989,
        "X": 0.06364678591489792,
        "G": 0.0,
        "B": 0.008974052965641022
      },
      "extension": {
        "length": 16924.597871704103,
        "rating": 115.26001691818237
      }
    },
    {
      "class": "Branch",
      "id": "branch_37328_38232_1",
      "ports": {
        "bus1": 37328,
        "bus2": 38232
      },
      "params": {
        "R": 0.005233423318713903,
        "X": 0.023277651518583298,
        "G": 0.0,
        "B": 0.0020014727488160133
      },
      "extension": {
        "length": 5026.840260314942,
        "rating": 123.4513521194458
      }
    },
    {
      "class": "Branch",
      "id": "branch_37329_38232_1",
      "ports": {
        "bus1": 38232,
        "bus2": 37329
      },
      "params": {
        "R": 0.004441326949745417,
        "X": 0.024470558390021324,
        "G": 0.0,
        "B": 0.0021245090756565332
      },
      "extension": {
        "length": 5477.652603698731,
        "rating": 123.33863973617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_37331_38151_1",
      "ports": {
        "bus1": 37331,
        "bus2": 38151
      },
      "params": {
        "R": 0.00852084532380104,
        "X": 0.03504770249128342,
        "G": 0.0,
        "B": 0.006623613648116588
      },
      "extension": {
        "length": 10863.302985900878,
        "rating": 135.06606817245483
      }
    },
    {
      "class": "Branch",
      "id": "branch_37332_37648_1",
      "ports": {
        "bus1": 37332,
        "bus2": 37648
      },
      "params": {
        "R": 0.016121353954076767,
        "X": 0.06402286887168884,
        "G": 0.0,
        "B": 0.012141307815909386
      },
      "extension": {
        "length": 17529.702657714843,
        "rating": 135.0751757621765
      }
    },
    {
      "class": "Branch",
      "id": "branch_37333_37726_1",
      "ports": {
        "bus1": 37333,
        "bus2": 37726
      },
      "params": {
        "R": 0.04349730163812637,
        "X": 0.1966305673122406,
        "G": 0.0,
        "B": 0.02559494972229004
      },
      "extension": {
        "length": 47118.96893408203,
        "rating": 137.25218772888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_37333_38326_1",
      "ports": {
        "bus1": 38326,
        "bus2": 37333
      },
      "params": {
        "R": 0.0016225326107814908,
        "X": 0.007852504029870033,
        "G": 0.0,
        "B": 0.0009612738504074514
      },
      "extension": {
        "length": 1893.662319946289,
        "rating": 134.60183143615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_37334_37335_1",
      "ports": {
        "bus1": 37334,
        "bus2": 37335
      },
      "params": {
        "R": 0.00026659731520339847,
        "X": 0.0011734297731891274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37336_37958_1",
      "ports": {
        "bus1": 37336,
        "bus2": 37958
      },
      "params": {
        "R": 0.009783889167010784,
        "X": 0.04014149680733681,
        "G": 0.0,
        "B": 0.004137064330279827
      },
      "extension": {
        "length": 9173.291188842773,
        "rating": 135.4626178741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_37337_37338_1",
      "ports": {
        "bus1": 37338,
        "bus2": 37337
      },
      "params": {
        "R": 0.0001420181943103671,
        "X": 0.010421324521303177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37337_37339_1",
      "ports": {
        "bus1": 37337,
        "bus2": 37339
      },
      "params": {
        "R": 0.00023307093943003565,
        "X": 0.001021668897010386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37337_37934_1",
      "ports": {
        "bus1": 37337,
        "bus2": 37934
      },
      "params": {
        "R": 0.00027592951664701104,
        "X": 0.005414253566414118,
        "G": 0.0,
        "B": 0.5877368450164795
      },
      "extension": {
        "length": 40262.515444335935,
        "rating": 2504.008674621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_37337_38321_1",
      "ports": {
        "bus1": 38321,
        "bus2": 37337
      },
      "params": {
        "R": 0.00019559700740501285,
        "X": 0.00358090759254992,
        "G": 0.0,
        "B": 0.5069881677627563
      },
      "extension": {
        "length": 27913.97848754883,
        "rating": 2438.364028930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_37338_37383_1",
      "ports": {
        "bus1": 37338,
        "bus2": 37383
      },
      "params": {
        "R": 0.0019989178981631994,
        "X": 0.0172086413949728,
        "G": 0.0,
        "B": 0.06018165126442909
      },
      "extension": {
        "length": 20962.278997558595,
        "rating": 586.2183094024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_37338_37406_1",
      "ports": {
        "bus1": 37338,
        "bus2": 37406
      },
      "params": {
        "R": 0.0010818089358508587,
        "X": 0.009092399850487709,
        "G": 0.0,
        "B": 0.07358421385288239
      },
      "extension": {
        "length": 16464.928255004885,
        "rating": 646.9793796539307
      }
    },
    {
      "class": "Branch",
      "id": "branch_37340_37343_1",
      "ports": {
        "bus1": 37343,
        "bus2": 37340
      },
      "params": {
        "R": 0.00963589921593666,
        "X": 0.03345984220504761,
        "G": 0.0,
        "B": 0.0036550529766827826
      },
      "extension": {
        "length": 8186.0981204223635,
        "rating": 110.8443021774292
      }
    },
    {
      "class": "Branch",
      "id": "branch_37340_37390_1",
      "ports": {
        "bus1": 37340,
        "bus2": 37390
      },
      "params": {
        "R": 0.006766580510884523,
        "X": 0.0315319187939167,
        "G": 0.0,
        "B": 0.006302758120000362
      },
      "extension": {
        "length": 10116.890080993653,
        "rating": 121.03525400161743
      }
    },
    {
      "class": "Branch",
      "id": "branch_37341_37342_1",
      "ports": {
        "bus1": 37341,
        "bus2": 37342
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37341_37344_1",
      "ports": {
        "bus1": 37344,
        "bus2": 37341
      },
      "params": {
        "R": 0.003775634802877903,
        "X": 0.018591567873954773,
        "G": 0.0,
        "B": 0.0021674414165318012
      },
      "extension": {
        "length": 4579.386804931641,
        "rating": 115.92589616775513
      }
    },
    {
      "class": "Branch",
      "id": "branch_37341_37350_1",
      "ports": {
        "bus1": 37341,
        "bus2": 37350
      },
      "params": {
        "R": 0.005965763237327337,
        "X": 0.03102588839828968,
        "G": 0.0,
        "B": 0.004574555438011885
      },
      "extension": {
        "length": 7601.63933001709,
        "rating": 127.56861448287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_37343_37428_1",
      "ports": {
        "bus1": 37428,
        "bus2": 37343
      },
      "params": {
        "R": 0.006474328693002462,
        "X": 0.03046761080622673,
        "G": 0.0,
        "B": 0.004419627599418163
      },
      "extension": {
        "length": 8014.309838745117,
        "rating": 129.95582818984985
      }
    },
    {
      "class": "Branch",
      "id": "branch_37344_37387_1",
      "ports": {
        "bus1": 37387,
        "bus2": 37344
      },
      "params": {
        "R": 0.0035369056276977062,
        "X": 0.015240414068102837,
        "G": 0.0,
        "B": 0.0010237647220492363
      },
      "extension": {
        "length": 2952.2365545959474,
        "rating": 114.60139751434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_37344_37407_1",
      "ports": {
        "bus1": 37407,
        "bus2": 37344
      },
      "params": {
        "R": 0.004967787768691778,
        "X": 0.015139875933527946,
        "G": 0.0,
        "B": 0.0018527951324358585
      },
      "extension": {
        "length": 3786.2487520751956,
        "rating": 117.34706163406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_37345_37420_1",
      "ports": {
        "bus1": 37345,
        "bus2": 37420
      },
      "params": {
        "R": 0.005154491867870092,
        "X": 0.020983612164855003,
        "G": 0.0,
        "B": 0.001427205977961421
      },
      "extension": {
        "length": 4078.3925827331545,
        "rating": 127.81563997268677
      }
    },
    {
      "class": "Branch",
      "id": "branch_37345_37462_1",
      "ports": {
        "bus1": 37345,
        "bus2": 37462
      },
      "params": {
        "R": 0.003517398377880454,
        "X": 0.014149722643196583,
        "G": 0.0,
        "B": 0.002152392640709877
      },
      "extension": {
        "length": 3485.802858398438,
        "rating": 134.78924036026
      }
    },
    {
      "class": "Branch",
      "id": "branch_37346_37347_1",
      "ports": {
        "bus1": 37346,
        "bus2": 37347
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37346_38068_1",
      "ports": {
        "bus1": 37346,
        "bus2": 38068
      },
      "params": {
        "R": 0.003930806647986174,
        "X": 0.01662409119307995,
        "G": 0.0,
        "B": 0.0014236149145290256
      },
      "extension": {
        "length": 3500.4877294921876,
        "rating": 130.30142784118652
      }
    },
    {
      "class": "Branch",
      "id": "branch_37346_38077_1",
      "ports": {
        "bus1": 37346,
        "bus2": 38077
      },
      "params": {
        "R": 0.009297838434576988,
        "X": 0.0390620082616806,
        "G": 0.0,
        "B": 0.0032941012177616358
      },
      "extension": {
        "length": 8196.13718206787,
        "rating": 136.37174367904663
      }
    },
    {
      "class": "Branch",
      "id": "branch_37348_37349_1",
      "ports": {
        "bus1": 37348,
        "bus2": 37349
      },
      "params": {
        "R": 0.00021619022300001234,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37348_37470_1",
      "ports": {
        "bus1": 37470,
        "bus2": 37348
      },
      "params": {
        "R": 0.006094926502555609,
        "X": 0.026969963684678078,
        "G": 0.0,
        "B": 0.002526753582060337
      },
      "extension": {
        "length": 5241.0992519531255,
        "rating": 132.58471488952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_37348_37498_1",
      "ports": {
        "bus1": 37348,
        "bus2": 37498
      },
      "params": {
        "R": 0.004953762982040644,
        "X": 0.019354846328496933,
        "G": 0.0,
        "B": 0.0018110158853232863
      },
      "extension": {
        "length": 4364.838121673584,
        "rating": 125.82594156265259
      }
    },
    {
      "class": "Branch",
      "id": "branch_37350_37420_1",
      "ports": {
        "bus1": 37420,
        "bus2": 37350
      },
      "params": {
        "R": 0.0036306928377598524,
        "X": 0.01845763809978962,
        "G": 0.0,
        "B": 0.0037336954846978188
      },
      "extension": {
        "length": 5938.786793792725,
        "rating": 119.47265863418579
      }
    },
    {
      "class": "Branch",
      "id": "branch_37350_37427_1",
      "ports": {
        "bus1": 37350,
        "bus2": 37427
      },
      "params": {
        "R": 0.00428733928129077,
        "X": 0.022435681894421577,
        "G": 0.0,
        "B": 0.0025938856415450573
      },
      "extension": {
        "length": 5550.297285827637,
        "rating": 124.87262487411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_37351_37352_1",
      "ports": {
        "bus1": 37351,
        "bus2": 37352
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37352_37354_1",
      "ports": {
        "bus1": 37352,
        "bus2": 37354
      },
      "params": {
        "R": 0.0037149295676499605,
        "X": 0.013167113065719604,
        "G": 0.0,
        "B": 0.00243354425765574
      },
      "extension": {
        "length": 4367.174839508057,
        "rating": 129.43038940429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_37352_37355_1",
      "ports": {
        "bus1": 37355,
        "bus2": 37352
      },
      "params": {
        "R": 0.006739768665283918,
        "X": 0.027886493131518364,
        "G": 0.0,
        "B": 0.0026192229706794024
      },
      "extension": {
        "length": 5897.328277862549,
        "rating": 141.95929765701294
      }
    },
    {
      "class": "Branch",
      "id": "branch_37352_37478_1",
      "ports": {
        "bus1": 37352,
        "bus2": 37478
      },
      "params": {
        "R": 0.005941280163824558,
        "X": 0.017527496442198753,
        "G": 0.0,
        "B": 0.002273786813020706
      },
      "extension": {
        "length": 4364.543441986084,
        "rating": 123.1252908706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_37353_37355_1",
      "ports": {
        "bus1": 37353,
        "bus2": 37355
      },
      "params": {
        "R": 0.005216692108660936,
        "X": 0.020902683958411217,
        "G": 0.0,
        "B": 0.001849217340350151
      },
      "extension": {
        "length": 4321.647595184327,
        "rating": 115.6861424446106
      }
    },
    {
      "class": "Branch",
      "id": "branch_37353_37425_1",
      "ports": {
        "bus1": 37353,
        "bus2": 37425
      },
      "params": {
        "R": 0.009401161223649979,
        "X": 0.03668704628944397,
        "G": 0.0,
        "B": 0.0068876431323587894
      },
      "extension": {
        "length": 11620.898371032716,
        "rating": 120.87771892547607
      }
    },
    {
      "class": "Branch",
      "id": "branch_37353_37479_1",
      "ports": {
        "bus1": 37479,
        "bus2": 37353
      },
      "params": {
        "R": 0.004430956207215786,
        "X": 0.02446857839822769,
        "G": 0.0,
        "B": 0.0035956921055912976
      },
      "extension": {
        "length": 6402.217413482666,
        "rating": 138.03035020828247
      }
    },
    {
      "class": "Branch",
      "id": "branch_37353_37683_1",
      "ports": {
        "bus1": 37353,
        "bus2": 37683
      },
      "params": {
        "R": 0.007984134368598461,
        "X": 0.029955744743347168,
        "G": 0.0,
        "B": 0.0031694425269961353
      },
      "extension": {
        "length": 7047.4297164917,
        "rating": 139.41857814788818
      }
    },
    {
      "class": "Branch",
      "id": "branch_37354_37443_1",
      "ports": {
        "bus1": 37443,
        "bus2": 37354
      },
      "params": {
        "R": 0.007566270884126425,
        "X": 0.026209987699985504,
        "G": 0.0,
        "B": 0.002170058898627758
      },
      "extension": {
        "length": 5578.1080650329595,
        "rating": 124.0713119506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_37355_37356_1",
      "ports": {
        "bus1": 37355,
        "bus2": 37356
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37355_37481_1",
      "ports": {
        "bus1": 37355,
        "bus2": 37481
      },
      "params": {
        "R": 0.0031510472763329744,
        "X": 0.012820073403418064,
        "G": 0.0,
        "B": 0.002269607037305832
      },
      "extension": {
        "length": 3688.186412109375,
        "rating": 139.4176721572876
      }
    },
    {
      "class": "Branch",
      "id": "branch_37355_37685_1",
      "ports": {
        "bus1": 37355,
        "bus2": 37685
      },
      "params": {
        "R": 0.009765643626451492,
        "X": 0.04067675769329071,
        "G": 0.0,
        "B": 0.006804592907428741
      },
      "extension": {
        "length": 11913.120092285157,
        "rating": 156.54956102371216
      }
    },
    {
      "class": "Branch",
      "id": "branch_37355_37685_2",
      "ports": {
        "bus1": 37355,
        "bus2": 37685
      },
      "params": {
        "R": 0.009765643626451492,
        "X": 0.04067675769329071,
        "G": 0.0,
        "B": 0.006804592907428741
      },
      "extension": {
        "length": 11913.120092285157,
        "rating": 156.54956102371216
      }
    },
    {
      "class": "Branch",
      "id": "branch_37357_37362_1",
      "ports": {
        "bus1": 37362,
        "bus2": 37357
      },
      "params": {
        "R": 0.007823600433766842,
        "X": 0.03491589054465294,
        "G": 0.0,
        "B": 0.005589345004409552
      },
      "extension": {
        "length": 9760.056001281739,
        "rating": 114.59589004516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_37357_37492_1",
      "ports": {
        "bus1": 37492,
        "bus2": 37357
      },
      "params": {
        "R": 0.006452787667512894,
        "X": 0.030354928225278854,
        "G": 0.0,
        "B": 0.0026279985904693604
      },
      "extension": {
        "length": 6129.9790422363285,
        "rating": 111.40282154083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_37358_37394_1",
      "ports": {
        "bus1": 37358,
        "bus2": 37394
      },
      "params": {
        "R": 0.001981144305318594,
        "X": 0.009000536054372787,
        "G": 0.0,
        "B": 0.0010397846344858408
      },
      "extension": {
        "length": 2258.9611504211425,
        "rating": 149.66377019882202
      }
    },
    {
      "class": "Branch",
      "id": "branch_37358_37394_2",
      "ports": {
        "bus1": 37358,
        "bus2": 37394
      },
      "params": {
        "R": 0.001981144305318594,
        "X": 0.009000536054372787,
        "G": 0.0,
        "B": 0.0010397846344858408
      },
      "extension": {
        "length": 2258.9611504211425,
        "rating": 149.66377019882202
      }
    },
    {
      "class": "Branch",
      "id": "branch_37358_37421_1",
      "ports": {
        "bus1": 37421,
        "bus2": 37358
      },
      "params": {
        "R": 0.002431374043226242,
        "X": 0.010579802095890045,
        "G": 0.0,
        "B": 0.0014249247033149004
      },
      "extension": {
        "length": 2622.47751411438,
        "rating": 144.81405019760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_37358_37421_2",
      "ports": {
        "bus1": 37421,
        "bus2": 37358
      },
      "params": {
        "R": 0.002431374043226242,
        "X": 0.010579802095890045,
        "G": 0.0,
        "B": 0.0014249247033149004
      },
      "extension": {
        "length": 2622.47751411438,
        "rating": 144.81405019760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_37359_37362_1",
      "ports": {
        "bus1": 37362,
        "bus2": 37359
      },
      "params": {
        "R": 0.004109145142138004,
        "X": 0.018522027879953384,
        "G": 0.0,
        "B": 0.002383698709309101
      },
      "extension": {
        "length": 4776.867855560303,
        "rating": 134.92523431777954
      }
    },
    {
      "class": "Branch",
      "id": "branch_37359_37671_1",
      "ports": {
        "bus1": 37671,
        "bus2": 37359
      },
      "params": {
        "R": 0.00717681972309947,
        "X": 0.028613511472940445,
        "G": 0.0,
        "B": 0.002945301355794072
      },
      "extension": {
        "length": 6742.394033203125,
        "rating": 142.28357076644897
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37361_1",
      "ports": {
        "bus1": 37360,
        "bus2": 37361
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37655_1",
      "ports": {
        "bus1": 37655,
        "bus2": 37360
      },
      "params": {
        "R": 0.005849156063050032,
        "X": 0.024808214977383614,
        "G": 0.0,
        "B": 0.002172034466639161
      },
      "extension": {
        "length": 5539.649296234131,
        "rating": 145.0916051864624
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37655_2",
      "ports": {
        "bus1": 37655,
        "bus2": 37360
      },
      "params": {
        "R": 0.005849156063050032,
        "X": 0.024808214977383614,
        "G": 0.0,
        "B": 0.002172034466639161
      },
      "extension": {
        "length": 5539.649296234131,
        "rating": 145.0916051864624
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37659_1",
      "ports": {
        "bus1": 37360,
        "bus2": 37659
      },
      "params": {
        "R": 0.003902520053088665,
        "X": 0.015285155735909939,
        "G": 0.0,
        "B": 0.002271591452881694
      },
      "extension": {
        "length": 4316.759288909912,
        "rating": 158.61107110977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37659_2",
      "ports": {
        "bus1": 37360,
        "bus2": 37659
      },
      "params": {
        "R": 0.003902520053088665,
        "X": 0.015285155735909939,
        "G": 0.0,
        "B": 0.002271591452881694
      },
      "extension": {
        "length": 4316.759288909912,
        "rating": 158.61107110977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37671_1",
      "ports": {
        "bus1": 37360,
        "bus2": 37671
      },
      "params": {
        "R": 0.008937627077102661,
        "X": 0.036812860518693924,
        "G": 0.0,
        "B": 0.003490475006401539
      },
      "extension": {
        "length": 8035.42471270752,
        "rating": 134.48216915130615
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37672_1",
      "ports": {
        "bus1": 37672,
        "bus2": 37360
      },
      "params": {
        "R": 0.014436590485274792,
        "X": 0.039567604660987854,
        "G": 0.0,
        "B": 0.0044267079792916775
      },
      "extension": {
        "length": 9606.208647766114,
        "rating": 105.54232597351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_37360_37675_1",
      "ports": {
        "bus1": 37360,
        "bus2": 37675
      },
      "params": {
        "R": 0.009205958805978298,
        "X": 0.03159887716174126,
        "G": 0.0,
        "B": 0.003585781436413527
      },
      "extension": {
        "length": 7545.426877441407,
        "rating": 110.48877239227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_37362_37363_1",
      "ports": {
        "bus1": 37362,
        "bus2": 37363
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37362_37392_1",
      "ports": {
        "bus1": 37392,
        "bus2": 37362
      },
      "params": {
        "R": 0.004000942222774029,
        "X": 0.015800269320607185,
        "G": 0.0,
        "B": 0.001837264746427536
      },
      "extension": {
        "length": 3792.431270050049,
        "rating": 123.89661073684692
      }
    },
    {
      "class": "Branch",
      "id": "branch_37364_37380_1",
      "ports": {
        "bus1": 37364,
        "bus2": 37380
      },
      "params": {
        "R": 0.002093649934977293,
        "X": 0.008907322771847248,
        "G": 0.0,
        "B": 0.0007812539115548134
      },
      "extension": {
        "length": 1817.4492509765626,
        "rating": 128.22579145431519
      }
    },
    {
      "class": "Branch",
      "id": "branch_37364_37414_1",
      "ports": {
        "bus1": 37364,
        "bus2": 37414
      },
      "params": {
        "R": 0.003951637074351311,
        "X": 0.02045106515288353,
        "G": 0.0,
        "B": 0.002877773717045784
      },
      "extension": {
        "length": 5304.459989135742,
        "rating": 120.64146995544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_37365_37366_1",
      "ports": {
        "bus1": 37365,
        "bus2": 37366
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37365_37395_1",
      "ports": {
        "bus1": 37395,
        "bus2": 37365
      },
      "params": {
        "R": 0.0009369719191454351,
        "X": 0.01070405077189207,
        "G": 0.0,
        "B": 0.013056166470050812
      },
      "extension": {
        "length": 8724.43263317871,
        "rating": 471.2191581726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_37365_37406_1",
      "ports": {
        "bus1": 37365,
        "bus2": 37406
      },
      "params": {
        "R": 0.0013183692935854197,
        "X": 0.011391101405024529,
        "G": 0.0,
        "B": 0.07671181112527847
      },
      "extension": {
        "length": 19583.848763305665,
        "rating": 512.9667282104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_37367_37370_1",
      "ports": {
        "bus1": 37367,
        "bus2": 37370
      },
      "params": {
        "R": 0.00011754606384783983,
        "X": 0.00327485054731369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37367_37371_1",
      "ports": {
        "bus1": 37367,
        "bus2": 37371
      },
      "params": {
        "R": 0.00021399487741291523,
        "X": 0.0010001335758715868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37367_37372_1",
      "ports": {
        "bus1": 37367,
        "bus2": 37372
      },
      "params": {
        "R": 0.00028167208074592054,
        "X": 0.0010298230918124318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37368_37370_1",
      "ports": {
        "bus1": 37368,
        "bus2": 37370
      },
      "params": {
        "R": 0.001850385800935328,
        "X": 0.05155198276042938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37369_37370_1",
      "ports": {
        "bus1": 37369,
        "bus2": 37370
      },
      "params": {
        "R": 0.001850385800935328,
        "X": 0.05155198276042938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37371_37389_1",
      "ports": {
        "bus1": 37389,
        "bus2": 37371
      },
      "params": {
        "R": 0.0019835601560771465,
        "X": 0.010364976711571217,
        "G": 0.0,
        "B": 0.0013868706300854683
      },
      "extension": {
        "length": 2712.5796655426025,
        "rating": 140.2530312538147
      }
    },
    {
      "class": "Branch",
      "id": "branch_37371_37408_1",
      "ports": {
        "bus1": 37371,
        "bus2": 37408
      },
      "params": {
        "R": 0.003166457638144493,
        "X": 0.011843779124319553,
        "G": 0.0,
        "B": 0.0017403243109583855
      },
      "extension": {
        "length": 3054.9683014068605,
        "rating": 148.5806941986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_37371_37408_2",
      "ports": {
        "bus1": 37371,
        "bus2": 37408
      },
      "params": {
        "R": 0.003166457638144493,
        "X": 0.011843779124319553,
        "G": 0.0,
        "B": 0.0017403243109583855
      },
      "extension": {
        "length": 3054.9683014068605,
        "rating": 148.5806941986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_37373_37374_1",
      "ports": {
        "bus1": 37373,
        "bus2": 37374
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37373_37388_1",
      "ports": {
        "bus1": 37388,
        "bus2": 37373
      },
      "params": {
        "R": 0.006701804231852293,
        "X": 0.022436590865254402,
        "G": 0.0,
        "B": 0.0021895752288401127
      },
      "extension": {
        "length": 5311.271387329101,
        "rating": 112.7637267112732
      }
    },
    {
      "class": "Branch",
      "id": "branch_37373_37656_1",
      "ports": {
        "bus1": 37656,
        "bus2": 37373
      },
      "params": {
        "R": 0.004258432891219854,
        "X": 0.014932384714484215,
        "G": 0.0,
        "B": 0.00153973454143852
      },
      "extension": {
        "length": 3727.8630368041995,
        "rating": 111.00893020629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_37373_37669_1",
      "ports": {
        "bus1": 37669,
        "bus2": 37373
      },
      "params": {
        "R": 0.0019074005540460348,
        "X": 0.010139520280063152,
        "G": 0.0,
        "B": 0.0012046305928379297
      },
      "extension": {
        "length": 2548.0033622589112,
        "rating": 126.44778490066528
      }
    },
    {
      "class": "Branch",
      "id": "branch_37373_37671_1",
      "ports": {
        "bus1": 37373,
        "bus2": 37671
      },
      "params": {
        "R": 0.009417053312063217,
        "X": 0.029869018122553825,
        "G": 0.0,
        "B": 0.002645429689437151
      },
      "extension": {
        "length": 6615.295767883301,
        "rating": 134.906268119812
      }
    },
    {
      "class": "Branch",
      "id": "branch_37375_37376_1",
      "ports": {
        "bus1": 37375,
        "bus2": 37376
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37375_37414_1",
      "ports": {
        "bus1": 37375,
        "bus2": 37414
      },
      "params": {
        "R": 0.0027407065499573946,
        "X": 0.012219179421663284,
        "G": 0.0,
        "B": 0.0020803199149668217
      },
      "extension": {
        "length": 3595.50120904541,
        "rating": 132.26029872894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_37375_37453_1",
      "ports": {
        "bus1": 37375,
        "bus2": 37453
      },
      "params": {
        "R": 0.0029477356001734734,
        "X": 0.013160531409084797,
        "G": 0.0,
        "B": 0.0014401095686480403
      },
      "extension": {
        "length": 3017.517314117432,
        "rating": 120.74774503707886
      }
    },
    {
      "class": "Branch",
      "id": "branch_37375_38283_1",
      "ports": {
        "bus1": 38283,
        "bus2": 37375
      },
      "params": {
        "R": 0.006722709164023399,
        "X": 0.020618945360183716,
        "G": 0.0,
        "B": 0.0015580079052597286
      },
      "extension": {
        "length": 3998.1038788146975,
        "rating": 142.28708744049072
      }
    },
    {
      "class": "Branch",
      "id": "branch_37377_37378_1",
      "ports": {
        "bus1": 37377,
        "bus2": 37378
      },
      "params": {
        "R": 0.0002880073443520814,
        "X": 0.0011783185182139277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37378_37394_1",
      "ports": {
        "bus1": 37378,
        "bus2": 37394
      },
      "params": {
        "R": 0.00492006354033947,
        "X": 0.022710606455802917,
        "G": 0.0,
        "B": 0.003431471530348063
      },
      "extension": {
        "length": 6103.5760491943365,
        "rating": 125.9567379951477
      }
    },
    {
      "class": "Branch",
      "id": "branch_37378_37460_1",
      "ports": {
        "bus1": 37460,
        "bus2": 37378
      },
      "params": {
        "R": 0.00832658726722002,
        "X": 0.03593387454748154,
        "G": 0.0,
        "B": 0.00415020203217864
      },
      "extension": {
        "length": 8403.057575134277,
        "rating": 117.65891313552856
      }
    },
    {
      "class": "Branch",
      "id": "branch_37379_37382_1",
      "ports": {
        "bus1": 37382,
        "bus2": 37379
      },
      "params": {
        "R": 0.004945822060108185,
        "X": 0.02356899157166481,
        "G": 0.0,
        "B": 0.0018864604644477367
      },
      "extension": {
        "length": 5194.011893554688,
        "rating": 133.4539294242859
      }
    },
    {
      "class": "Branch",
      "id": "branch_37379_37453_1",
      "ports": {
        "bus1": 37453,
        "bus2": 37379
      },
      "params": {
        "R": 0.0023231280501931906,
        "X": 0.01175696961581707,
        "G": 0.0,
        "B": 0.0009285893174819647
      },
      "extension": {
        "length": 2384.767698074341,
        "rating": 94.53880190849304
      }
    },
    {
      "class": "Branch",
      "id": "branch_37380_37419_1",
      "ports": {
        "bus1": 37419,
        "bus2": 37380
      },
      "params": {
        "R": 0.0018007468897849321,
        "X": 0.00856794323772192,
        "G": 0.0,
        "B": 0.00095032574608922
      },
      "extension": {
        "length": 2072.2146131744385,
        "rating": 132.63843059539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_37380_38254_1",
      "ports": {
        "bus1": 37380,
        "bus2": 38254
      },
      "params": {
        "R": 0.005306341219693422,
        "X": 0.02165111154317856,
        "G": 0.0,
        "B": 0.0024616378359496593
      },
      "extension": {
        "length": 5235.2390398864745,
        "rating": 130.12197017669678
      }
    },
    {
      "class": "Branch",
      "id": "branch_37381_37382_1",
      "ports": {
        "bus1": 37381,
        "bus2": 37382
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37382_38283_1",
      "ports": {
        "bus1": 38283,
        "bus2": 37382
      },
      "params": {
        "R": 0.0037620069924741983,
        "X": 0.013654560782015324,
        "G": 0.0,
        "B": 0.0015618739416822791
      },
      "extension": {
        "length": 3321.415334289551,
        "rating": 137.02962398529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_37384_1",
      "ports": {
        "bus1": 37384,
        "bus2": 37383
      },
      "params": {
        "R": 0.001508037676103413,
        "X": 0.06903287023305893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_37384_2",
      "ports": {
        "bus1": 37384,
        "bus2": 37383
      },
      "params": {
        "R": 0.001508037676103413,
        "X": 0.06903287023305893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_37384_3",
      "ports": {
        "bus1": 37384,
        "bus2": 37383
      },
      "params": {
        "R": 0.001508037676103413,
        "X": 0.06903287023305893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_37384_4",
      "ports": {
        "bus1": 37384,
        "bus2": 37383
      },
      "params": {
        "R": 0.001508037676103413,
        "X": 0.06903287023305893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_37385_1",
      "ports": {
        "bus1": 37383,
        "bus2": 37385
      },
      "params": {
        "R": 0.0002283978246850893,
        "X": 0.00101850728970021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_37406_1",
      "ports": {
        "bus1": 37406,
        "bus2": 37383
      },
      "params": {
        "R": 0.0008732480346225202,
        "X": 0.007892121560871601,
        "G": 0.0,
        "B": 0.03896404057741165
      },
      "extension": {
        "length": 10866.933531738281,
        "rating": 518.190860748291
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_38242_1",
      "ports": {
        "bus1": 37383,
        "bus2": 38242
      },
      "params": {
        "R": 0.0009130325051955879,
        "X": 0.008667301386594772,
        "G": 0.0,
        "B": 0.08908993750810623
      },
      "extension": {
        "length": 20462.5298737793,
        "rating": 550.5901336669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_37383_38374_1",
      "ports": {
        "bus1": 37383,
        "bus2": 38374
      },
      "params": {
        "R": 0.0010494362795725465,
        "X": 0.009443419985473156,
        "G": 0.0,
        "B": 0.014684773050248623
      },
      "extension": {
        "length": 8551.137187683105,
        "rating": 491.17465019226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_37384_37397_1",
      "ports": {
        "bus1": 37384,
        "bus2": 37397
      },
      "params": {
        "R": 0.007988100871443748,
        "X": 0.042807627469301224,
        "G": 0.0,
        "B": 0.00451113423332572
      },
      "extension": {
        "length": 10383.876784423828,
        "rating": 137.49324083328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_37384_37408_1",
      "ports": {
        "bus1": 37384,
        "bus2": 37408
      },
      "params": {
        "R": 0.0024064737372100353,
        "X": 0.010683074593544006,
        "G": 0.0,
        "B": 0.0012864349409937859
      },
      "extension": {
        "length": 2768.4794046478273,
        "rating": 165.9483790397644
      }
    },
    {
      "class": "Branch",
      "id": "branch_37384_37408_2",
      "ports": {
        "bus1": 37384,
        "bus2": 37408
      },
      "params": {
        "R": 0.0024064737372100353,
        "X": 0.010683074593544006,
        "G": 0.0,
        "B": 0.0012864349409937859
      },
      "extension": {
        "length": 2768.4794046478273,
        "rating": 165.9483790397644
      }
    },
    {
      "class": "Branch",
      "id": "branch_37384_37408_3",
      "ports": {
        "bus1": 37384,
        "bus2": 37408
      },
      "params": {
        "R": 0.0024064737372100353,
        "X": 0.010683074593544006,
        "G": 0.0,
        "B": 0.0012864349409937859
      },
      "extension": {
        "length": 2768.4794046478273,
        "rating": 165.9483790397644
      }
    },
    {
      "class": "Branch",
      "id": "branch_37384_37422_1",
      "ports": {
        "bus1": 37422,
        "bus2": 37384
      },
      "params": {
        "R": 0.0029753760900348425,
        "X": 0.011453165672719479,
        "G": 0.0,
        "B": 0.0015861156862229107
      },
      "extension": {
        "length": 3139.3901949005126,
        "rating": 147.72039651870728
      }
    },
    {
      "class": "Branch",
      "id": "branch_37384_37422_2",
      "ports": {
        "bus1": 37422,
        "bus2": 37384
      },
      "params": {
        "R": 0.0029753760900348425,
        "X": 0.011453165672719479,
        "G": 0.0,
        "B": 0.0015861156862229107
      },
      "extension": {
        "length": 3139.3901949005126,
        "rating": 147.72039651870728
      }
    },
    {
      "class": "Branch",
      "id": "branch_37384_37460_1",
      "ports": {
        "bus1": 37384,
        "bus2": 37460
      },
      "params": {
        "R": 0.0074297296814620495,
        "X": 0.02988618239760399,
        "G": 0.0,
        "B": 0.0028789942152798176
      },
      "extension": {
        "length": 6790.4183809204105,
        "rating": 134.7224473953247
      }
    },
    {
      "class": "Branch",
      "id": "branch_37386_37387_1",
      "ports": {
        "bus1": 37386,
        "bus2": 37387
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37387_37407_1",
      "ports": {
        "bus1": 37407,
        "bus2": 37387
      },
      "params": {
        "R": 0.0034094725269824266,
        "X": 0.013381910510361195,
        "G": 0.0,
        "B": 0.001889683189801872
      },
      "extension": {
        "length": 3333.2424263305666,
        "rating": 127.3838996887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_37388_37394_1",
      "ports": {
        "bus1": 37388,
        "bus2": 37394
      },
      "params": {
        "R": 0.0035816021263599396,
        "X": 0.017864588648080826,
        "G": 0.0,
        "B": 0.0016166225541383028
      },
      "extension": {
        "length": 3874.365268890381,
        "rating": 132.4138641357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_37388_37656_1",
      "ports": {
        "bus1": 37388,
        "bus2": 37656
      },
      "params": {
        "R": 0.008128675632178783,
        "X": 0.030778801068663597,
        "G": 0.0,
        "B": 0.003321587573736906
      },
      "extension": {
        "length": 7358.455685302734,
        "rating": 113.32401037216187
      }
    },
    {
      "class": "Branch",
      "id": "branch_37389_37419_1",
      "ports": {
        "bus1": 37389,
        "bus2": 37419
      },
      "params": {
        "R": 0.006017608102411032,
        "X": 0.02728886902332306,
        "G": 0.0,
        "B": 0.0029471113812178373
      },
      "extension": {
        "length": 6291.46120880127,
        "rating": 134.4509243965149
      }
    },
    {
      "class": "Branch",
      "id": "branch_37390_37391_1",
      "ports": {
        "bus1": 37390,
        "bus2": 37391
      },
      "params": {
        "R": 0.0038959793746471405,
        "X": 0.021881846711039543,
        "G": 0.0,
        "B": 0.001380791305564344
      },
      "extension": {
        "length": 4129.377540435791,
        "rating": 130.64953088760376
      }
    },
    {
      "class": "Branch",
      "id": "branch_37390_37392_1",
      "ports": {
        "bus1": 37392,
        "bus2": 37390
      },
      "params": {
        "R": 0.003382802475243807,
        "X": 0.014407714828848839,
        "G": 0.0,
        "B": 0.0017833892488852143
      },
      "extension": {
        "length": 3511.1794606018066,
        "rating": 105.02333641052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_37391_37421_1",
      "ports": {
        "bus1": 37391,
        "bus2": 37421
      },
      "params": {
        "R": 0.004807823337614536,
        "X": 0.020419621840119362,
        "G": 0.0,
        "B": 0.0015851604985073209
      },
      "extension": {
        "length": 4158.87965826416,
        "rating": 136.50203943252563
      }
    },
    {
      "class": "Branch",
      "id": "branch_37393_37394_1",
      "ports": {
        "bus1": 37394,
        "bus2": 37393
      },
      "params": {
        "R": 0.002250991528853774,
        "X": 0.10744254291057587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37393_37394_2",
      "ports": {
        "bus1": 37394,
        "bus2": 37393
      },
      "params": {
        "R": 0.002250991528853774,
        "X": 0.10744254291057587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37393_37394_3",
      "ports": {
        "bus1": 37394,
        "bus2": 37393
      },
      "params": {
        "R": 0.002250991528853774,
        "X": 0.10744254291057587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37393_37395_1",
      "ports": {
        "bus1": 37393,
        "bus2": 37395
      },
      "params": {
        "R": 0.00022167737188283354,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37394_37408_1",
      "ports": {
        "bus1": 37394,
        "bus2": 37408
      },
      "params": {
        "R": 0.005251912400126457,
        "X": 0.023195501416921616,
        "G": 0.0,
        "B": 0.0035408942494541407
      },
      "extension": {
        "length": 6694.4610054931645,
        "rating": 121.67330980300903
      }
    },
    {
      "class": "Branch",
      "id": "branch_37394_38283_1",
      "ports": {
        "bus1": 38283,
        "bus2": 37394
      },
      "params": {
        "R": 0.0036117671988904476,
        "X": 0.017353106290102005,
        "G": 0.0,
        "B": 0.0016191451577469707
      },
      "extension": {
        "length": 3950.200012115479,
        "rating": 120.93617916107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_37395_37455_1",
      "ports": {
        "bus1": 37395,
        "bus2": 37455
      },
      "params": {
        "R": 0.0034580270294100046,
        "X": 0.027460360899567604,
        "G": 0.0,
        "B": 0.07242785394191742
      },
      "extension": {
        "length": 30607.848103271484,
        "rating": 478.6419868469238
      }
    },
    {
      "class": "Branch",
      "id": "branch_37395_38374_1",
      "ports": {
        "bus1": 37395,
        "bus2": 38374
      },
      "params": {
        "R": 0.0010630235774442554,
        "X": 0.009543678723275661,
        "G": 0.0,
        "B": 0.02240094356238842
      },
      "extension": {
        "length": 10376.403124328614,
        "rating": 545.3920841217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_37396_37414_1",
      "ports": {
        "bus1": 37414,
        "bus2": 37396
      },
      "params": {
        "R": 0.0014697016449645162,
        "X": 0.007428470067679882,
        "G": 0.0,
        "B": 0.0021250119898468256
      },
      "extension": {
        "length": 2742.234878677368,
        "rating": 103.27202081680298
      }
    },
    {
      "class": "Branch",
      "id": "branch_37396_37419_1",
      "ports": {
        "bus1": 37419,
        "bus2": 37396
      },
      "params": {
        "R": 0.0038189964834600687,
        "X": 0.017147662118077278,
        "G": 0.0,
        "B": 0.0017975360387936237
      },
      "extension": {
        "length": 3849.8826818847656,
        "rating": 119.99092102050781
      }
    },
    {
      "class": "Branch",
      "id": "branch_37397_37398_1",
      "ports": {
        "bus1": 37397,
        "bus2": 37398
      },
      "params": {
        "R": 0.0002286869566887617,
        "X": 0.0011816314654424787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37397_37416_1",
      "ports": {
        "bus1": 37397,
        "bus2": 37416
      },
      "params": {
        "R": 0.005623131990432739,
        "X": 0.024308720603585243,
        "G": 0.0,
        "B": 0.0038033316377550364
      },
      "extension": {
        "length": 6948.679023193359,
        "rating": 109.25394296646118
      }
    },
    {
      "class": "Branch",
      "id": "branch_37397_37418_1",
      "ports": {
        "bus1": 37397,
        "bus2": 37418
      },
      "params": {
        "R": 0.0032044234685599804,
        "X": 0.01668810285627842,
        "G": 0.0,
        "B": 0.0019199030939489605
      },
      "extension": {
        "length": 4141.304393829346,
        "rating": 107.75638818740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_37397_37454_1",
      "ports": {
        "bus1": 37397,
        "bus2": 37454
      },
      "params": {
        "R": 0.0028126630932092667,
        "X": 0.014382567256689072,
        "G": 0.0,
        "B": 0.0018099084263667464
      },
      "extension": {
        "length": 3515.0927915039065,
        "rating": 132.67016410827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_37399_37400_1",
      "ports": {
        "bus1": 37399,
        "bus2": 37400
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37400_37444_1",
      "ports": {
        "bus1": 37400,
        "bus2": 37444
      },
      "params": {
        "R": 0.00876004621386528,
        "X": 0.03841060400009155,
        "G": 0.0,
        "B": 0.007005317602306605
      },
      "extension": {
        "length": 11838.207757873535,
        "rating": 111.90214157104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_37400_38163_1",
      "ports": {
        "bus1": 38163,
        "bus2": 37400
      },
      "params": {
        "R": 0.004149073734879494,
        "X": 0.020188728347420692,
        "G": 0.0,
        "B": 0.0028593505267053843
      },
      "extension": {
        "length": 5372.008784637452,
        "rating": 108.58079195022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_37401_37402_1",
      "ports": {
        "bus1": 37401,
        "bus2": 37402
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37401_37454_1",
      "ports": {
        "bus1": 37401,
        "bus2": 37454
      },
      "params": {
        "R": 0.003995702601969242,
        "X": 0.018909364938735962,
        "G": 0.0,
        "B": 0.002973648253828287
      },
      "extension": {
        "length": 4949.134224334717,
        "rating": 116.46889448165894
      }
    },
    {
      "class": "Branch",
      "id": "branch_37401_38163_1",
      "ports": {
        "bus1": 37401,
        "bus2": 38163
      },
      "params": {
        "R": 0.001605487079359591,
        "X": 0.006910788826644421,
        "G": 0.0,
        "B": 0.0006385612650774419
      },
      "extension": {
        "length": 1493.190610221863,
        "rating": 121.66987657546997
      }
    },
    {
      "class": "Branch",
      "id": "branch_37403_37444_1",
      "ports": {
        "bus1": 37403,
        "bus2": 37444
      },
      "params": {
        "R": 0.0019027979578822851,
        "X": 0.00712387403473258,
        "G": 0.0,
        "B": 0.0011776782339438796
      },
      "extension": {
        "length": 1858.860955810547,
        "rating": 129.8296093940735
      }
    },
    {
      "class": "Branch",
      "id": "branch_37403_37446_1",
      "ports": {
        "bus1": 37403,
        "bus2": 37446
      },
      "params": {
        "R": 0.004042087122797966,
        "X": 0.021793827414512634,
        "G": 0.0,
        "B": 0.0032891961745917797
      },
      "extension": {
        "length": 5784.505478393555,
        "rating": 136.12430095672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_37404_37405_1",
      "ports": {
        "bus1": 37404,
        "bus2": 37405
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37404_37436_1",
      "ports": {
        "bus1": 37404,
        "bus2": 37436
      },
      "params": {
        "R": 0.0023085519205778837,
        "X": 0.010189447551965714,
        "G": 0.0,
        "B": 0.0012238301569595933
      },
      "extension": {
        "length": 2604.972274475098,
        "rating": 133.81097316741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_37404_37444_1",
      "ports": {
        "bus1": 37404,
        "bus2": 37444
      },
      "params": {
        "R": 0.005334623623639345,
        "X": 0.02272903546690941,
        "G": 0.0,
        "B": 0.0036701229400932793
      },
      "extension": {
        "length": 6693.764978210449,
        "rating": 114.52244520187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_37407_37422_1",
      "ports": {
        "bus1": 37407,
        "bus2": 37422
      },
      "params": {
        "R": 0.005654789507389069,
        "X": 0.020655790343880653,
        "G": 0.0,
        "B": 0.0019129980355501175
      },
      "extension": {
        "length": 4223.8549945678715,
        "rating": 137.5496506690979
      }
    },
    {
      "class": "Branch",
      "id": "branch_37407_37460_1",
      "ports": {
        "bus1": 37407,
        "bus2": 37460
      },
      "params": {
        "R": 0.004521387163549662,
        "X": 0.021401820704340935,
        "G": 0.0,
        "B": 0.002136816270649433
      },
      "extension": {
        "length": 4769.514292785645,
        "rating": 121.15591764450073
      }
    },
    {
      "class": "Branch",
      "id": "branch_37408_38283_1",
      "ports": {
        "bus1": 37408,
        "bus2": 38283
      },
      "params": {
        "R": 0.0032497975043952465,
        "X": 0.014963549561798573,
        "G": 0.0,
        "B": 0.0017895546043291688
      },
      "extension": {
        "length": 3988.5260215759276,
        "rating": 148.72533082962036
      }
    },
    {
      "class": "Branch",
      "id": "branch_37408_38283_2",
      "ports": {
        "bus1": 37408,
        "bus2": 38283
      },
      "params": {
        "R": 0.0032497975043952465,
        "X": 0.014963549561798573,
        "G": 0.0,
        "B": 0.0017895546043291688
      },
      "extension": {
        "length": 3988.5260215759276,
        "rating": 148.72533082962036
      }
    },
    {
      "class": "Branch",
      "id": "branch_37409_37411_1",
      "ports": {
        "bus1": 37409,
        "bus2": 37411
      },
      "params": {
        "R": 0.006619829684495926,
        "X": 0.0303655955940485,
        "G": 0.0,
        "B": 0.005388912279158831
      },
      "extension": {
        "length": 9188.207045837402,
        "rating": 120.88484764099121
      }
    },
    {
      "class": "Branch",
      "id": "branch_37409_37479_1",
      "ports": {
        "bus1": 37479,
        "bus2": 37409
      },
      "params": {
        "R": 0.002551394747570157,
        "X": 0.012429652735590935,
        "G": 0.0,
        "B": 0.0012248095590621233
      },
      "extension": {
        "length": 2929.001176345825,
        "rating": 131.93607330322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_37410_37444_1",
      "ports": {
        "bus1": 37444,
        "bus2": 37410
      },
      "params": {
        "R": 0.0044130925089120865,
        "X": 0.021401401609182358,
        "G": 0.0,
        "B": 0.0018715682672336695
      },
      "extension": {
        "length": 4495.962908660888,
        "rating": 118.00415515899658
      }
    },
    {
      "class": "Branch",
      "id": "branch_37410_37476_1",
      "ports": {
        "bus1": 37476,
        "bus2": 37410
      },
      "params": {
        "R": 0.005443306174129248,
        "X": 0.025690078735351562,
        "G": 0.0,
        "B": 0.0025828396901488304
      },
      "extension": {
        "length": 5609.494905029297,
        "rating": 120.45259475708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_37410_37862_1",
      "ports": {
        "bus1": 37862,
        "bus2": 37410
      },
      "params": {
        "R": 0.005890277214348316,
        "X": 0.02858833037316799,
        "G": 0.0,
        "B": 0.0030623183120042086
      },
      "extension": {
        "length": 6774.1496065063475,
        "rating": 114.51257467269897
      }
    },
    {
      "class": "Branch",
      "id": "branch_37411_37423_1",
      "ports": {
        "bus1": 37411,
        "bus2": 37423
      },
      "params": {
        "R": 0.0018628104589879513,
        "X": 0.008988091722130775,
        "G": 0.0,
        "B": 0.0015973913250491023
      },
      "extension": {
        "length": 2498.481635009766,
        "rating": 104.65148687362671
      }
    },
    {
      "class": "Branch",
      "id": "branch_37411_37442_1",
      "ports": {
        "bus1": 37411,
        "bus2": 37442
      },
      "params": {
        "R": 0.007681317627429962,
        "X": 0.02831692434847355,
        "G": 0.0,
        "B": 0.0046675121411681175
      },
      "extension": {
        "length": 7438.962329406739,
        "rating": 136.34400367736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_37412_37413_1",
      "ports": {
        "bus1": 37412,
        "bus2": 37413
      },
      "params": {
        "R": 0.0002066208398900926,
        "X": 0.0011127886828035116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37412_37418_1",
      "ports": {
        "bus1": 37418,
        "bus2": 37412
      },
      "params": {
        "R": 0.005790100898593664,
        "X": 0.025226177647709846,
        "G": 0.0,
        "B": 0.003833683906123042
      },
      "extension": {
        "length": 7592.50502709961,
        "rating": 140.1806354522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_37412_37432_1",
      "ports": {
        "bus1": 37432,
        "bus2": 37412
      },
      "params": {
        "R": 0.013603566214442253,
        "X": 0.053347520530223846,
        "G": 0.0,
        "B": 0.005146021489053965
      },
      "extension": {
        "length": 12104.218334838868,
        "rating": 149.16694164276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_37412_37432_2",
      "ports": {
        "bus1": 37432,
        "bus2": 37412
      },
      "params": {
        "R": 0.013603566214442253,
        "X": 0.053347520530223846,
        "G": 0.0,
        "B": 0.005146021489053965
      },
      "extension": {
        "length": 12104.218334838868,
        "rating": 149.16694164276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_37414_37415_1",
      "ports": {
        "bus1": 37414,
        "bus2": 37415
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37416_37418_1",
      "ports": {
        "bus1": 37418,
        "bus2": 37416
      },
      "params": {
        "R": 0.0031354825478047132,
        "X": 0.014841852709650993,
        "G": 0.0,
        "B": 0.0017804843373596668
      },
      "extension": {
        "length": 3698.531664367676,
        "rating": 118.1908369064331
      }
    },
    {
      "class": "Branch",
      "id": "branch_37417_37423_1",
      "ports": {
        "bus1": 37423,
        "bus2": 37417
      },
      "params": {
        "R": 0.0038389486726373434,
        "X": 0.018014077097177505,
        "G": 0.0,
        "B": 0.0014422998065128922
      },
      "extension": {
        "length": 3824.5056959838867,
        "rating": 141.12850427627563
      }
    },
    {
      "class": "Branch",
      "id": "branch_37417_37457_1",
      "ports": {
        "bus1": 37417,
        "bus2": 37457
      },
      "params": {
        "R": 0.0025106784887611866,
        "X": 0.012400015257298946,
        "G": 0.0,
        "B": 0.0015992941334843636
      },
      "extension": {
        "length": 3122.8917775268555,
        "rating": 144.56278085708618
      }
    },
    {
      "class": "Branch",
      "id": "branch_37417_37457_2",
      "ports": {
        "bus1": 37417,
        "bus2": 37457
      },
      "params": {
        "R": 0.0025106784887611866,
        "X": 0.012400015257298946,
        "G": 0.0,
        "B": 0.0015992941334843636
      },
      "extension": {
        "length": 3122.8917775268555,
        "rating": 144.56278085708618
      }
    },
    {
      "class": "Branch",
      "id": "branch_37419_38254_1",
      "ports": {
        "bus1": 37419,
        "bus2": 38254
      },
      "params": {
        "R": 0.0031717082019895315,
        "X": 0.011732869781553745,
        "G": 0.0,
        "B": 0.0021873563528060913
      },
      "extension": {
        "length": 3661.1472485961917,
        "rating": 129.59014177322388
      }
    },
    {
      "class": "Branch",
      "id": "branch_37423_37483_1",
      "ports": {
        "bus1": 37483,
        "bus2": 37423
      },
      "params": {
        "R": 0.0030295129399746656,
        "X": 0.011818180792033672,
        "G": 0.0,
        "B": 0.00151018553879112
      },
      "extension": {
        "length": 3207.791566268921,
        "rating": 133.3936333656311
      }
    },
    {
      "class": "Branch",
      "id": "branch_37424_37425_1",
      "ports": {
        "bus1": 37424,
        "bus2": 37425
      },
      "params": {
        "R": 0.002503911964595318,
        "X": 0.01068815402686596,
        "G": 0.0,
        "B": 0.0021500643342733383
      },
      "extension": {
        "length": 3213.8841071777347,
        "rating": 135.48396825790405
      }
    },
    {
      "class": "Branch",
      "id": "branch_37424_37464_1",
      "ports": {
        "bus1": 37424,
        "bus2": 37464
      },
      "params": {
        "R": 0.009515054523944855,
        "X": 0.030634714290499687,
        "G": 0.0,
        "B": 0.005804693792015314
      },
      "extension": {
        "length": 9051.428092346192,
        "rating": 128.90996932983398
      }
    },
    {
      "class": "Branch",
      "id": "branch_37424_37509_1",
      "ports": {
        "bus1": 37509,
        "bus2": 37424
      },
      "params": {
        "R": 0.00342551339417696,
        "X": 0.014031733386218548,
        "G": 0.0,
        "B": 0.0015311165479943156
      },
      "extension": {
        "length": 3209.3543662261964,
        "rating": 145.6230640411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_37424_37509_2",
      "ports": {
        "bus1": 37509,
        "bus2": 37424
      },
      "params": {
        "R": 0.00342551339417696,
        "X": 0.014031733386218548,
        "G": 0.0,
        "B": 0.0015311165479943156
      },
      "extension": {
        "length": 3209.3543662261964,
        "rating": 145.6230640411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_37425_37426_1",
      "ports": {
        "bus1": 37425,
        "bus2": 37426
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37427_38075_1",
      "ports": {
        "bus1": 38075,
        "bus2": 37427
      },
      "params": {
        "R": 0.005344945937395096,
        "X": 0.027083877474069595,
        "G": 0.0,
        "B": 0.0029247552156448364
      },
      "extension": {
        "length": 6507.3585888061525,
        "rating": 135.84182262420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_37428_37429_1",
      "ports": {
        "bus1": 37428,
        "bus2": 37429
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37428_37485_1",
      "ports": {
        "bus1": 37485,
        "bus2": 37428
      },
      "params": {
        "R": 0.00948880985379219,
        "X": 0.0325188934803009,
        "G": 0.0,
        "B": 0.00378245790489018
      },
      "extension": {
        "length": 7232.048842895508,
        "rating": 138.08887004852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_37430_37431_1",
      "ports": {
        "bus1": 37431,
        "bus2": 37430
      },
      "params": {
        "R": 0.0002079336845781654,
        "X": 0.013884525746107101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37430_37431_2",
      "ports": {
        "bus1": 37431,
        "bus2": 37430
      },
      "params": {
        "R": 0.0002079336845781654,
        "X": 0.013884525746107101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37430_37431_3",
      "ports": {
        "bus1": 37431,
        "bus2": 37430
      },
      "params": {
        "R": 0.0002079336845781654,
        "X": 0.013884525746107101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37430_37433_1",
      "ports": {
        "bus1": 37430,
        "bus2": 37433
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37430_37876_1",
      "ports": {
        "bus1": 37430,
        "bus2": 37876
      },
      "params": {
        "R": 0.00031060510082170367,
        "X": 0.005452735349535942,
        "G": 0.0,
        "B": 0.5014917254447937
      },
      "extension": {
        "length": 37089.84044970703,
        "rating": 2548.338508605957
      }
    },
    {
      "class": "Branch",
      "id": "branch_37430_38186_1",
      "ports": {
        "bus1": 37430,
        "bus2": 38186
      },
      "params": {
        "R": 0.00027401381521485746,
        "X": 0.005397716537117958,
        "G": 0.0,
        "B": 0.901173233985901
      },
      "extension": {
        "length": 43228.32222875977,
        "rating": 2771.098518371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_37430_38321_1",
      "ports": {
        "bus1": 38321,
        "bus2": 37430
      },
      "params": {
        "R": 0.0003715286438819021,
        "X": 0.007492728065699339,
        "G": 0.0,
        "B": 0.6558189988136292
      },
      "extension": {
        "length": 50240.839308837894,
        "rating": 2416.8357849121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_37431_37432_1",
      "ports": {
        "bus1": 37432,
        "bus2": 37431
      },
      "params": {
        "R": 0.0015249254647642374,
        "X": 0.06390411406755447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37431_37432_2",
      "ports": {
        "bus1": 37432,
        "bus2": 37431
      },
      "params": {
        "R": 0.0015249254647642374,
        "X": 0.06390411406755447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37431_37432_3",
      "ports": {
        "bus1": 37432,
        "bus2": 37431
      },
      "params": {
        "R": 0.0015249254647642374,
        "X": 0.06390411406755447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37431_37432_4",
      "ports": {
        "bus1": 37432,
        "bus2": 37431
      },
      "params": {
        "R": 0.0015249254647642374,
        "X": 0.06390411406755447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37431_37432_5",
      "ports": {
        "bus1": 37432,
        "bus2": 37431
      },
      "params": {
        "R": 0.0015249254647642374,
        "X": 0.06390411406755447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37431_37434_1",
      "ports": {
        "bus1": 37431,
        "bus2": 37434
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_37439_1",
      "ports": {
        "bus1": 37432,
        "bus2": 37439
      },
      "params": {
        "R": 0.008997305296361446,
        "X": 0.04307831823825836,
        "G": 0.0,
        "B": 0.0037934633437544107
      },
      "extension": {
        "length": 9882.267495117188,
        "rating": 154.33149337768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_37439_2",
      "ports": {
        "bus1": 37432,
        "bus2": 37439
      },
      "params": {
        "R": 0.008997305296361446,
        "X": 0.04307831823825836,
        "G": 0.0,
        "B": 0.0037934633437544107
      },
      "extension": {
        "length": 9882.267495117188,
        "rating": 154.33149337768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_37441_1",
      "ports": {
        "bus1": 37441,
        "bus2": 37432
      },
      "params": {
        "R": 0.004242534749209881,
        "X": 0.019491035491228104,
        "G": 0.0,
        "B": 0.0017253408441320062
      },
      "extension": {
        "length": 4290.523971679688,
        "rating": 153.5253405570984
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_37441_2",
      "ports": {
        "bus1": 37441,
        "bus2": 37432
      },
      "params": {
        "R": 0.004242534749209881,
        "X": 0.019491035491228104,
        "G": 0.0,
        "B": 0.0017253408441320062
      },
      "extension": {
        "length": 4290.523971679688,
        "rating": 153.5253405570984
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_37446_1",
      "ports": {
        "bus1": 37432,
        "bus2": 37446
      },
      "params": {
        "R": 0.016776952892541885,
        "X": 0.0590498223900795,
        "G": 0.0,
        "B": 0.006138185039162635
      },
      "extension": {
        "length": 14796.78491381836,
        "rating": 151.46889686584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_37446_2",
      "ports": {
        "bus1": 37432,
        "bus2": 37446
      },
      "params": {
        "R": 0.016776952892541885,
        "X": 0.0590498223900795,
        "G": 0.0,
        "B": 0.006138185039162635
      },
      "extension": {
        "length": 14796.78491381836,
        "rating": 151.46889686584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_37462_1",
      "ports": {
        "bus1": 37432,
        "bus2": 37462
      },
      "params": {
        "R": 0.009305611252784729,
        "X": 0.0370514914393425,
        "G": 0.0,
        "B": 0.002653557574376464
      },
      "extension": {
        "length": 7071.798345336914,
        "rating": 130.22109270095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_38075_1",
      "ports": {
        "bus1": 38075,
        "bus2": 37432
      },
      "params": {
        "R": 0.003403120208531618,
        "X": 0.01562776230275631,
        "G": 0.0,
        "B": 0.0018446164904162288
      },
      "extension": {
        "length": 3701.4546719970704,
        "rating": 151.80374383926392
      }
    },
    {
      "class": "Branch",
      "id": "branch_37432_38075_2",
      "ports": {
        "bus1": 38075,
        "bus2": 37432
      },
      "params": {
        "R": 0.003403120208531618,
        "X": 0.01562776230275631,
        "G": 0.0,
        "B": 0.0018446164904162288
      },
      "extension": {
        "length": 3701.4546719970704,
        "rating": 151.80374383926392
      }
    },
    {
      "class": "Branch",
      "id": "branch_37434_37440_1",
      "ports": {
        "bus1": 37434,
        "bus2": 37440
      },
      "params": {
        "R": 0.0011898762313649058,
        "X": 0.011965679936110973,
        "G": 0.0,
        "B": 0.02005409076809883
      },
      "extension": {
        "length": 10811.818454040527,
        "rating": 573.6240386962891
      }
    },
    {
      "class": "Branch",
      "id": "branch_37434_37921_1",
      "ports": {
        "bus1": 37921,
        "bus2": 37434
      },
      "params": {
        "R": 0.0010629973839968443,
        "X": 0.009843222796916962,
        "G": 0.0,
        "B": 0.05229117348790169
      },
      "extension": {
        "length": 16884.877505493165,
        "rating": 549.78928565979
      }
    },
    {
      "class": "Branch",
      "id": "branch_37435_37494_1",
      "ports": {
        "bus1": 37494,
        "bus2": 37435
      },
      "params": {
        "R": 0.0049450574442744255,
        "X": 0.021149225533008575,
        "G": 0.0,
        "B": 0.0040573850274086
      },
      "extension": {
        "length": 6429.2623324584965,
        "rating": 127.33020782470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_37435_37500_1",
      "ports": {
        "bus1": 37500,
        "bus2": 37435
      },
      "params": {
        "R": 0.0055349585600197315,
        "X": 0.022672658786177635,
        "G": 0.0,
        "B": 0.0018043266609311104
      },
      "extension": {
        "length": 4219.170431671143,
        "rating": 111.9420051574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_37436_37437_1",
      "ports": {
        "bus1": 37436,
        "bus2": 37437
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37436_37439_1",
      "ports": {
        "bus1": 37436,
        "bus2": 37439
      },
      "params": {
        "R": 0.005648242309689522,
        "X": 0.02710648998618126,
        "G": 0.0,
        "B": 0.0027328496798872948
      },
      "extension": {
        "length": 6323.851417785645,
        "rating": 137.7368927001953
      }
    },
    {
      "class": "Branch",
      "id": "branch_37438_37439_1",
      "ports": {
        "bus1": 37438,
        "bus2": 37439
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37439_37494_1",
      "ports": {
        "bus1": 37439,
        "bus2": 37494
      },
      "params": {
        "R": 0.009789795614778996,
        "X": 0.047416217625141144,
        "G": 0.0,
        "B": 0.005394098814576864
      },
      "extension": {
        "length": 11658.301204284668,
        "rating": 132.02916383743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_37440_37456_1",
      "ports": {
        "bus1": 37440,
        "bus2": 37456
      },
      "params": {
        "R": 0.0015439088456332684,
        "X": 0.014642720110714436,
        "G": 0.0,
        "B": 0.04625558853149414
      },
      "extension": {
        "length": 16233.988397827148,
        "rating": 514.2635822296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_37441_37470_1",
      "ports": {
        "bus1": 37470,
        "bus2": 37441
      },
      "params": {
        "R": 0.007127473130822182,
        "X": 0.031758520752191544,
        "G": 0.0,
        "B": 0.0036254799924790855
      },
      "extension": {
        "length": 7246.569491455079,
        "rating": 137.42648363113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_37441_37864_1",
      "ports": {
        "bus1": 37441,
        "bus2": 37864
      },
      "params": {
        "R": 0.011291062459349632,
        "X": 0.04892574995756149,
        "G": 0.0,
        "B": 0.004199891351163387
      },
      "extension": {
        "length": 10463.774884277344,
        "rating": 131.50407075881958
      }
    },
    {
      "class": "Branch",
      "id": "branch_37442_37457_1",
      "ports": {
        "bus1": 37457,
        "bus2": 37442
      },
      "params": {
        "R": 0.0017957868985831738,
        "X": 0.0070293257012963295,
        "G": 0.0,
        "B": 0.0005571027868427336
      },
      "extension": {
        "length": 1396.2185467300415,
        "rating": 145.15173435211182
      }
    },
    {
      "class": "Branch",
      "id": "branch_37442_37457_2",
      "ports": {
        "bus1": 37457,
        "bus2": 37442
      },
      "params": {
        "R": 0.0017957868985831738,
        "X": 0.0070293257012963295,
        "G": 0.0,
        "B": 0.0005571027868427336
      },
      "extension": {
        "length": 1396.2185467300415,
        "rating": 145.15173435211182
      }
    },
    {
      "class": "Branch",
      "id": "branch_37443_37459_1",
      "ports": {
        "bus1": 37443,
        "bus2": 37459
      },
      "params": {
        "R": 0.005977526307106018,
        "X": 0.028874248266220093,
        "G": 0.0,
        "B": 0.0019541641231626272
      },
      "extension": {
        "length": 5323.512488983154,
        "rating": 104.05033826828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_37445_37495_1",
      "ports": {
        "bus1": 37495,
        "bus2": 37445
      },
      "params": {
        "R": 0.00369001692160964,
        "X": 0.01916692405939102,
        "G": 0.0,
        "B": 0.0026132261846214533
      },
      "extension": {
        "length": 4552.447019073486,
        "rating": 96.07319831848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_37445_37497_1",
      "ports": {
        "bus1": 37497,
        "bus2": 37445
      },
      "params": {
        "R": 0.01063074916601181,
        "X": 0.03591403737664223,
        "G": 0.0,
        "B": 0.0027090338990092278
      },
      "extension": {
        "length": 7409.548078308106,
        "rating": 122.894287109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_37446_37447_1",
      "ports": {
        "bus1": 37446,
        "bus2": 37447
      },
      "params": {
        "R": 0.0002523364091757685,
        "X": 0.0010084158275276423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37446_37459_1",
      "ports": {
        "bus1": 37446,
        "bus2": 37459
      },
      "params": {
        "R": 0.0057017081417143345,
        "X": 0.022917982190847397,
        "G": 0.0,
        "B": 0.0032567158341407776
      },
      "extension": {
        "length": 6160.36251324463,
        "rating": 132.01208114624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_37448_37456_1",
      "ports": {
        "bus1": 37456,
        "bus2": 37448
      },
      "params": {
        "R": 0.000826644420158118,
        "X": 0.00891005527228117,
        "G": 0.0,
        "B": 0.06287593394517899
      },
      "extension": {
        "length": 17803.799276000977,
        "rating": 514.3620014190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_37448_37863_1",
      "ports": {
        "bus1": 37863,
        "bus2": 37448
      },
      "params": {
        "R": 0.0008618076681159437,
        "X": 0.008497826755046844,
        "G": 0.0,
        "B": 0.050205815583467484
      },
      "extension": {
        "length": 14788.056562866212,
        "rating": 537.8649234771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_37449_37450_1",
      "ports": {
        "bus1": 37450,
        "bus2": 37449
      },
      "params": {
        "R": 0.007013551890850067,
        "X": 0.03180207684636116,
        "G": 0.0,
        "B": 0.0030925821047276263
      },
      "extension": {
        "length": 6396.588187316895,
        "rating": 125.0251054763794
      }
    },
    {
      "class": "Branch",
      "id": "branch_37449_37669_1",
      "ports": {
        "bus1": 37449,
        "bus2": 37669
      },
      "params": {
        "R": 0.004167396575212479,
        "X": 0.01805662363767624,
        "G": 0.0,
        "B": 0.0011324287625029683
      },
      "extension": {
        "length": 3384.4886820373536,
        "rating": 110.43875217437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_37450_37451_1",
      "ports": {
        "bus1": 37450,
        "bus2": 37451
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37450_37655_1",
      "ports": {
        "bus1": 37450,
        "bus2": 37655
      },
      "params": {
        "R": 0.006617136765271425,
        "X": 0.02920985035598278,
        "G": 0.0,
        "B": 0.0026803493965417147
      },
      "extension": {
        "length": 6720.608455993653,
        "rating": 133.93434286117554
      }
    },
    {
      "class": "Branch",
      "id": "branch_37452_37453_1",
      "ports": {
        "bus1": 37452,
        "bus2": 37453
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37454_38254_1",
      "ports": {
        "bus1": 38254,
        "bus2": 37454
      },
      "params": {
        "R": 0.003455506870523095,
        "X": 0.016705479472875595,
        "G": 0.0,
        "B": 0.001666880794800818
      },
      "extension": {
        "length": 3594.8247503356934,
        "rating": 107.64389038085938
      }
    },
    {
      "class": "Branch",
      "id": "branch_37455_37456_1",
      "ports": {
        "bus1": 37456,
        "bus2": 37455
      },
      "params": {
        "R": 0.0016762592131271958,
        "X": 0.014855246059596539,
        "G": 0.0,
        "B": 0.021499251946806908
      },
      "extension": {
        "length": 12586.284375183106,
        "rating": 535.9896183013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_37455_37504_1",
      "ports": {
        "bus1": 37455,
        "bus2": 37504
      },
      "params": {
        "R": 0.0013493074802681804,
        "X": 0.013214596547186375,
        "G": 0.0,
        "B": 0.040742043405771255
      },
      "extension": {
        "length": 16559.327051147462,
        "rating": 505.28130531311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_37455_38181_1",
      "ports": {
        "bus1": 37455,
        "bus2": 38181
      },
      "params": {
        "R": 0.0023450038861483335,
        "X": 0.018739506602287292,
        "G": 0.0,
        "B": 0.04401180520653725
      },
      "extension": {
        "length": 16696.512723999025,
        "rating": 565.6694889068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_37456_37457_1",
      "ports": {
        "bus1": 37457,
        "bus2": 37456
      },
      "params": {
        "R": 0.0014603713061660528,
        "X": 0.07444161176681519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37456_37457_2",
      "ports": {
        "bus1": 37457,
        "bus2": 37456
      },
      "params": {
        "R": 0.0014603713061660528,
        "X": 0.07444161176681519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37456_37457_3",
      "ports": {
        "bus1": 37457,
        "bus2": 37456
      },
      "params": {
        "R": 0.0014603713061660528,
        "X": 0.07444161176681519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37456_37458_1",
      "ports": {
        "bus1": 37456,
        "bus2": 37458
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37457_38254_1",
      "ports": {
        "bus1": 37457,
        "bus2": 38254
      },
      "params": {
        "R": 0.013894005678594112,
        "X": 0.046945225447416306,
        "G": 0.0,
        "B": 0.00567013630643487
      },
      "extension": {
        "length": 10504.82514605713,
        "rating": 140.80508947372437
      }
    },
    {
      "class": "Branch",
      "id": "branch_37459_37483_1",
      "ports": {
        "bus1": 37459,
        "bus2": 37483
      },
      "params": {
        "R": 0.0033292537555098534,
        "X": 0.017066294327378273,
        "G": 0.0,
        "B": 0.002787521807476878
      },
      "extension": {
        "length": 4693.122037078858,
        "rating": 123.2515811920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_37460_37461_1",
      "ports": {
        "bus1": 37460,
        "bus2": 37461
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37462_37463_1",
      "ports": {
        "bus1": 37462,
        "bus2": 37463
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37462_38075_1",
      "ports": {
        "bus1": 37462,
        "bus2": 38075
      },
      "params": {
        "R": 0.002928483299911022,
        "X": 0.012455367483198643,
        "G": 0.0,
        "B": 0.0020200537983328104
      },
      "extension": {
        "length": 3817.7990472106935,
        "rating": 124.76334571838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_37464_37681_1",
      "ports": {
        "bus1": 37464,
        "bus2": 37681
      },
      "params": {
        "R": 0.0033955094404518604,
        "X": 0.013335982337594032,
        "G": 0.0,
        "B": 0.0015806857263669372
      },
      "extension": {
        "length": 3122.640263809204,
        "rating": 118.51065158843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_37465_37466_1",
      "ports": {
        "bus1": 37465,
        "bus2": 37466
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37465_37681_1",
      "ports": {
        "bus1": 37465,
        "bus2": 37681
      },
      "params": {
        "R": 0.003484872169792652,
        "X": 0.013091061264276505,
        "G": 0.0,
        "B": 0.001449809642508626
      },
      "extension": {
        "length": 3004.719467376709,
        "rating": 115.53565263748169
      }
    },
    {
      "class": "Branch",
      "id": "branch_37465_37717_1",
      "ports": {
        "bus1": 37465,
        "bus2": 37717
      },
      "params": {
        "R": 0.00925564393401146,
        "X": 0.035901594907045364,
        "G": 0.0,
        "B": 0.0026350736152380705
      },
      "extension": {
        "length": 7380.100061828613,
        "rating": 131.64129257202148
      }
    },
    {
      "class": "Branch",
      "id": "branch_37467_37468_1",
      "ports": {
        "bus1": 37468,
        "bus2": 37467
      },
      "params": {
        "R": 0.005012976936995983,
        "X": 0.021066438406705856,
        "G": 0.0,
        "B": 0.0021204466465860605
      },
      "extension": {
        "length": 4365.356880706787,
        "rating": 143.9755082130432
      }
    },
    {
      "class": "Branch",
      "id": "branch_37467_37497_1",
      "ports": {
        "bus1": 37467,
        "bus2": 37497
      },
      "params": {
        "R": 0.012461165897548199,
        "X": 0.051758550107479095,
        "G": 0.0,
        "B": 0.005818088538944721
      },
      "extension": {
        "length": 12006.637151550294,
        "rating": 137.42858171463013
      }
    },
    {
      "class": "Branch",
      "id": "branch_37468_37721_1",
      "ports": {
        "bus1": 37721,
        "bus2": 37468
      },
      "params": {
        "R": 0.00472452724352479,
        "X": 0.025072675198316574,
        "G": 0.0,
        "B": 0.002641855739057064
      },
      "extension": {
        "length": 5898.749877136231,
        "rating": 147.40006923675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_37468_37721_2",
      "ports": {
        "bus1": 37721,
        "bus2": 37468
      },
      "params": {
        "R": 0.00472452724352479,
        "X": 0.025072675198316574,
        "G": 0.0,
        "B": 0.002641855739057064
      },
      "extension": {
        "length": 5898.749877136231,
        "rating": 147.40006923675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_37469_37498_1",
      "ports": {
        "bus1": 37469,
        "bus2": 37498
      },
      "params": {
        "R": 0.0036296043545007706,
        "X": 0.01871616579592228,
        "G": 0.0,
        "B": 0.0018233577720820902
      },
      "extension": {
        "length": 3945.1532387695315,
        "rating": 121.16594314575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_37469_37709_1",
      "ports": {
        "bus1": 37469,
        "bus2": 37709
      },
      "params": {
        "R": 0.012295999564230442,
        "X": 0.05276946350932121,
        "G": 0.0,
        "B": 0.004595067817717791
      },
      "extension": {
        "length": 10880.76966394043,
        "rating": 104.41582202911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_37470_37864_1",
      "ports": {
        "bus1": 37864,
        "bus2": 37470
      },
      "params": {
        "R": 0.004999115597456694,
        "X": 0.019765324890613556,
        "G": 0.0,
        "B": 0.001528239925391972
      },
      "extension": {
        "length": 4241.235724365234,
        "rating": 102.85553932189941
      }
    },
    {
      "class": "Branch",
      "id": "branch_37471_37863_1",
      "ports": {
        "bus1": 37863,
        "bus2": 37471
      },
      "params": {
        "R": 0.0009936279384419322,
        "X": 0.009780115447938442,
        "G": 0.0,
        "B": 0.022819507867097855
      },
      "extension": {
        "length": 11154.403543029786,
        "rating": 480.7412624359131
      }
    },
    {
      "class": "Branch",
      "id": "branch_37471_38067_1",
      "ports": {
        "bus1": 38067,
        "bus2": 37471
      },
      "params": {
        "R": 0.0012584032956510782,
        "X": 0.010796994902193546,
        "G": 0.0,
        "B": 0.06813809275627136
      },
      "extension": {
        "length": 17441.974059082033,
        "rating": 503.6913871765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_37472_37475_1",
      "ports": {
        "bus1": 37472,
        "bus2": 37475
      },
      "params": {
        "R": -0.00012965511996299028,
        "X": -0.0037797577679157257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37472_37476_1",
      "ports": {
        "bus1": 37472,
        "bus2": 37476
      },
      "params": {
        "R": 0.00020421539375092834,
        "X": 0.0011750066187232733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37472_37477_1",
      "ports": {
        "bus1": 37472,
        "bus2": 37477
      },
      "params": {
        "R": 0.00021136032592039555,
        "X": 0.0011729927500709891,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37473_37475_1",
      "ports": {
        "bus1": 37473,
        "bus2": 37475
      },
      "params": {
        "R": 0.0015211420832201838,
        "X": 0.0443449430167675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37474_37475_1",
      "ports": {
        "bus1": 37474,
        "bus2": 37475
      },
      "params": {
        "R": 0.0015211420832201838,
        "X": 0.0443449430167675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37476_37478_1",
      "ports": {
        "bus1": 37476,
        "bus2": 37478
      },
      "params": {
        "R": 0.006162644829601049,
        "X": 0.025255678221583366,
        "G": 0.0,
        "B": 0.0011668154038488865
      },
      "extension": {
        "length": 3948.2508287658693,
        "rating": 133.66847038269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_37478_37481_1",
      "ports": {
        "bus1": 37478,
        "bus2": 37481
      },
      "params": {
        "R": 0.011437591165304184,
        "X": 0.03758945316076279,
        "G": 0.0,
        "B": 0.004945301916450262
      },
      "extension": {
        "length": 8979.337469421387,
        "rating": 133.3057403564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_37479_37480_1",
      "ports": {
        "bus1": 37479,
        "bus2": 37480
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37482_37503_1",
      "ports": {
        "bus1": 37482,
        "bus2": 37503
      },
      "params": {
        "R": 0.003842569189146161,
        "X": 0.018659695982933044,
        "G": 0.0,
        "B": 0.001663832226768136
      },
      "extension": {
        "length": 4265.778551879883,
        "rating": 156.0749888420105
      }
    },
    {
      "class": "Branch",
      "id": "branch_37482_37503_2",
      "ports": {
        "bus1": 37482,
        "bus2": 37503
      },
      "params": {
        "R": 0.003842569189146161,
        "X": 0.018659695982933044,
        "G": 0.0,
        "B": 0.001663832226768136
      },
      "extension": {
        "length": 4265.778551879883,
        "rating": 156.0749888420105
      }
    },
    {
      "class": "Branch",
      "id": "branch_37482_37683_1",
      "ports": {
        "bus1": 37482,
        "bus2": 37683
      },
      "params": {
        "R": 0.004306240007281303,
        "X": 0.018688678741455078,
        "G": 0.0,
        "B": 0.0021708663552999496
      },
      "extension": {
        "length": 4281.353601196289,
        "rating": 151.39271020889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_37482_37683_2",
      "ports": {
        "bus1": 37482,
        "bus2": 37683
      },
      "params": {
        "R": 0.004306240007281303,
        "X": 0.018688678741455078,
        "G": 0.0,
        "B": 0.0021708663552999496
      },
      "extension": {
        "length": 4281.353601196289,
        "rating": 151.39271020889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_37483_37484_1",
      "ports": {
        "bus1": 37483,
        "bus2": 37484
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37485_37486_1",
      "ports": {
        "bus1": 37485,
        "bus2": 37486
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37485_38084_1",
      "ports": {
        "bus1": 38084,
        "bus2": 37485
      },
      "params": {
        "R": 0.004958283621817827,
        "X": 0.020536275580525398,
        "G": 0.0,
        "B": 0.0025339683052152395
      },
      "extension": {
        "length": 5195.97335522461,
        "rating": 142.2336220741272
      }
    },
    {
      "class": "Branch",
      "id": "branch_37487_37490_1",
      "ports": {
        "bus1": 37487,
        "bus2": 37490
      },
      "params": {
        "R": 0.00011561159044504166,
        "X": 0.003205467015504837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37487_37491_1",
      "ports": {
        "bus1": 37487,
        "bus2": 37491
      },
      "params": {
        "R": 0.00022418881417252123,
        "X": 0.00115748040843755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37487_37492_1",
      "ports": {
        "bus1": 37487,
        "bus2": 37492
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37488_37490_1",
      "ports": {
        "bus1": 37488,
        "bus2": 37490
      },
      "params": {
        "R": 0.0015751715982332826,
        "X": 0.04367346689105034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37489_37490_1",
      "ports": {
        "bus1": 37489,
        "bus2": 37490
      },
      "params": {
        "R": 0.0015751715982332826,
        "X": 0.04367346689105034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37492_37591_1",
      "ports": {
        "bus1": 37492,
        "bus2": 37591
      },
      "params": {
        "R": 0.006894620601087809,
        "X": 0.026874352246522903,
        "G": 0.0,
        "B": 0.003872969886288047
      },
      "extension": {
        "length": 7043.248181030273,
        "rating": 122.2813367843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_37493_37921_1",
      "ports": {
        "bus1": 37493,
        "bus2": 37921
      },
      "params": {
        "R": 0.0015794691862538457,
        "X": 0.014469836838543415,
        "G": 0.0,
        "B": 0.05672549456357956
      },
      "extension": {
        "length": 19457.0474798584,
        "rating": 481.1164379119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_37495_37496_1",
      "ports": {
        "bus1": 37495,
        "bus2": 37496
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37495_37497_1",
      "ports": {
        "bus1": 37497,
        "bus2": 37495
      },
      "params": {
        "R": 0.00683635426685214,
        "X": 0.03027864173054695,
        "G": 0.0,
        "B": 0.0034040575847029686
      },
      "extension": {
        "length": 7039.572358886719,
        "rating": 125.74483156204224
      }
    },
    {
      "class": "Branch",
      "id": "branch_37495_37500_1",
      "ports": {
        "bus1": 37500,
        "bus2": 37495
      },
      "params": {
        "R": 0.0062980991788208485,
        "X": 0.022236285731196404,
        "G": 0.0,
        "B": 0.002516898326575756
      },
      "extension": {
        "length": 5206.681585327148,
        "rating": 119.94889974594116
      }
    },
    {
      "class": "Branch",
      "id": "branch_37498_37499_1",
      "ports": {
        "bus1": 37498,
        "bus2": 37499
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37498_38068_1",
      "ports": {
        "bus1": 37498,
        "bus2": 38068
      },
      "params": {
        "R": 0.004714843351393938,
        "X": 0.01913505606353283,
        "G": 0.0,
        "B": 0.002334278542548418
      },
      "extension": {
        "length": 4704.670948425293,
        "rating": 107.80273675918579
      }
    },
    {
      "class": "Branch",
      "id": "branch_37500_37501_1",
      "ports": {
        "bus1": 37500,
        "bus2": 37501
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37500_37862_1",
      "ports": {
        "bus1": 37500,
        "bus2": 37862
      },
      "params": {
        "R": 0.006377523299306631,
        "X": 0.02333000861108303,
        "G": 0.0,
        "B": 0.003659738227725029
      },
      "extension": {
        "length": 6497.075495544434,
        "rating": 114.71676826477051
      }
    },
    {
      "class": "Branch",
      "id": "branch_37502_37503_1",
      "ports": {
        "bus1": 37503,
        "bus2": 37502
      },
      "params": {
        "R": 0.000961669662501663,
        "X": 0.04699094593524933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37502_37503_2",
      "ports": {
        "bus1": 37503,
        "bus2": 37502
      },
      "params": {
        "R": 0.000961669662501663,
        "X": 0.04699094593524933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37502_37503_3",
      "ports": {
        "bus1": 37503,
        "bus2": 37502
      },
      "params": {
        "R": 0.000961669662501663,
        "X": 0.04699094593524933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37502_37503_4",
      "ports": {
        "bus1": 37503,
        "bus2": 37502
      },
      "params": {
        "R": 0.000961669662501663,
        "X": 0.04699094593524933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37502_37504_1",
      "ports": {
        "bus1": 37502,
        "bus2": 37504
      },
      "params": {
        "R": 0.00025721805286593735,
        "X": 0.0010408030357211828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37503_37511_1",
      "ports": {
        "bus1": 37511,
        "bus2": 37503
      },
      "params": {
        "R": 0.004827542696148157,
        "X": 0.02211243100464344,
        "G": 0.0,
        "B": 0.0021129921078681946
      },
      "extension": {
        "length": 4852.373002624512,
        "rating": 154.38239574432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_37503_37511_2",
      "ports": {
        "bus1": 37511,
        "bus2": 37503
      },
      "params": {
        "R": 0.004827542696148157,
        "X": 0.02211243100464344,
        "G": 0.0,
        "B": 0.0021129921078681946
      },
      "extension": {
        "length": 4852.373002624512,
        "rating": 154.38239574432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_37504_37686_1",
      "ports": {
        "bus1": 37504,
        "bus2": 37686
      },
      "params": {
        "R": 0.001323250005953014,
        "X": 0.012765240855515003,
        "G": 0.0,
        "B": 0.06884392350912094
      },
      "extension": {
        "length": 21073.83981591797,
        "rating": 536.9743824005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_37504_38181_1",
      "ports": {
        "bus1": 38181,
        "bus2": 37504
      },
      "params": {
        "R": 0.0006408716435544193,
        "X": 0.00684967078268528,
        "G": 0.0,
        "B": 0.02669733762741089
      },
      "extension": {
        "length": 8954.67569567871,
        "rating": 654.645299911499
      }
    },
    {
      "class": "Branch",
      "id": "branch_37505_37508_1",
      "ports": {
        "bus1": 37505,
        "bus2": 37508
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0010099858045578003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37505_37509_1",
      "ports": {
        "bus1": 37505,
        "bus2": 37509
      },
      "params": {
        "R": 0.00023749010870233178,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37505_37510_1",
      "ports": {
        "bus1": 37505,
        "bus2": 37510
      },
      "params": {
        "R": 0.00020831455185543746,
        "X": 0.001189656206406653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37506_37508_1",
      "ports": {
        "bus1": 37506,
        "bus2": 37508
      },
      "params": {
        "R": 0.0005096926470287144,
        "X": 0.014916659332811832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37507_37508_1",
      "ports": {
        "bus1": 37507,
        "bus2": 37508
      },
      "params": {
        "R": 0.0005096926470287144,
        "X": 0.014916659332811832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37509_37511_1",
      "ports": {
        "bus1": 37509,
        "bus2": 37511
      },
      "params": {
        "R": 0.003818349214270711,
        "X": 0.017918100580573082,
        "G": 0.0,
        "B": 0.0031803557649254795
      },
      "extension": {
        "length": 5151.026261535645,
        "rating": 150.19245147705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_37509_37511_2",
      "ports": {
        "bus1": 37509,
        "bus2": 37511
      },
      "params": {
        "R": 0.003818349214270711,
        "X": 0.017918100580573082,
        "G": 0.0,
        "B": 0.0031803557649254795
      },
      "extension": {
        "length": 5151.026261535645,
        "rating": 150.19245147705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_37512_37517_1",
      "ports": {
        "bus1": 37512,
        "bus2": 37517
      },
      "params": {
        "R": 0.02322516404092312,
        "X": 0.11460774391889572,
        "G": 0.0,
        "B": 0.014117994345724583
      },
      "extension": {
        "length": 28859.676205078125,
        "rating": 134.79477167129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_37512_37522_1",
      "ports": {
        "bus1": 37522,
        "bus2": 37512
      },
      "params": {
        "R": 0.011290649883449078,
        "X": 0.05760609731078148,
        "G": 0.0,
        "B": 0.008210570551455021
      },
      "extension": {
        "length": 15218.879800781251,
        "rating": 131.6434621810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_37512_41214_1",
      "ports": {
        "bus1": 37512,
        "bus2": 41214
      },
      "params": {
        "R": 0.013212530873715878,
        "X": 0.06545061618089676,
        "G": 0.0,
        "B": 0.01317182742059231
      },
      "extension": {
        "length": 20271.39172668457,
        "rating": 123.12115430831909
      }
    },
    {
      "class": "Branch",
      "id": "branch_37513_38246_1",
      "ports": {
        "bus1": 37513,
        "bus2": 38246
      },
      "params": {
        "R": 0.0012042928719893098,
        "X": 0.011120841838419437,
        "G": 0.0,
        "B": 0.03674867004156113
      },
      "extension": {
        "length": 13022.065752319337,
        "rating": 489.67857360839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_37513_41150_1",
      "ports": {
        "bus1": 41150,
        "bus2": 37513
      },
      "params": {
        "R": 0.0020987442694604397,
        "X": 0.016506263986229897,
        "G": 0.0,
        "B": 0.1486779898405075
      },
      "extension": {
        "length": 34455.594357421876,
        "rating": 507.7120304107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_37514_38130_1",
      "ports": {
        "bus1": 37514,
        "bus2": 38130
      },
      "params": {
        "R": 0.015343905426561832,
        "X": 0.0632471889257431,
        "G": 0.0,
        "B": 0.007138711865991355
      },
      "extension": {
        "length": 15660.85328833008,
        "rating": 116.35104417800903
      }
    },
    {
      "class": "Branch",
      "id": "branch_37514_38351_1",
      "ports": {
        "bus1": 38351,
        "bus2": 37514
      },
      "params": {
        "R": 0.0007725305622443557,
        "X": 0.004315856844186783,
        "G": 0.0,
        "B": 0.0007119007641449571
      },
      "extension": {
        "length": 1283.9059690246581,
        "rating": 108.75399112701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_37515_37519_1",
      "ports": {
        "bus1": 37519,
        "bus2": 37515
      },
      "params": {
        "R": 0.015126395970582962,
        "X": 0.07877970486879349,
        "G": 0.0,
        "B": 0.009534631855785847
      },
      "extension": {
        "length": 20554.591184692385,
        "rating": 112.42116689682007
      }
    },
    {
      "class": "Branch",
      "id": "branch_37515_37904_1",
      "ports": {
        "bus1": 37904,
        "bus2": 37515
      },
      "params": {
        "R": 0.01678621582686901,
        "X": 0.0688936784863472,
        "G": 0.0,
        "B": 0.006141372025012969
      },
      "extension": {
        "length": 15516.550794067383,
        "rating": 117.84377098083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_37516_37520_1",
      "ports": {
        "bus1": 37516,
        "bus2": 37520
      },
      "params": {
        "R": 0.007208987604826689,
        "X": 0.03837065398693085,
        "G": 0.0,
        "B": 0.0048868730664253235
      },
      "extension": {
        "length": 9368.893272766114,
        "rating": 116.90343618392944
      }
    },
    {
      "class": "Branch",
      "id": "branch_37516_38337_1",
      "ports": {
        "bus1": 38337,
        "bus2": 37516
      },
      "params": {
        "R": 0.007390218786895275,
        "X": 0.0235490370541811,
        "G": 0.0,
        "B": 0.003066083649173379
      },
      "extension": {
        "length": 5639.671563079834,
        "rating": 129.24689054489136
      }
    },
    {
      "class": "Branch",
      "id": "branch_37517_37518_1",
      "ports": {
        "bus1": 37517,
        "bus2": 37518
      },
      "params": {
        "R": 0.00020046015561092645,
        "X": 0.0010592180769890547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37517_37519_1",
      "ports": {
        "bus1": 37517,
        "bus2": 37519
      },
      "params": {
        "R": 0.0096749784424901,
        "X": 0.039339661598205566,
        "G": 0.0,
        "B": 0.004382188897579908
      },
      "extension": {
        "length": 10007.935336120605,
        "rating": 127.14017629623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_37519_38337_1",
      "ports": {
        "bus1": 37519,
        "bus2": 38337
      },
      "params": {
        "R": 0.0064150551334023476,
        "X": 0.02566695772111416,
        "G": 0.0,
        "B": 0.0036088130436837673
      },
      "extension": {
        "length": 6937.5326105346685,
        "rating": 120.70772647857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_37520_37563_1",
      "ports": {
        "bus1": 37563,
        "bus2": 37520
      },
      "params": {
        "R": 0.008835612796247005,
        "X": 0.04955283924937248,
        "G": 0.0,
        "B": 0.0036316988989710808
      },
      "extension": {
        "length": 9524.868612670898,
        "rating": 110.44472455978394
      }
    },
    {
      "class": "Branch",
      "id": "branch_37521_38129_1",
      "ports": {
        "bus1": 37521,
        "bus2": 38129
      },
      "params": {
        "R": 0.011462487280368805,
        "X": 0.047214947640895844,
        "G": 0.0,
        "B": 0.008193543180823326
      },
      "extension": {
        "length": 14112.385200439454,
        "rating": 118.82226467132568
      }
    },
    {
      "class": "Branch",
      "id": "branch_37521_38225_1",
      "ports": {
        "bus1": 38225,
        "bus2": 37521
      },
      "params": {
        "R": 0.0081972386687994,
        "X": 0.03924784064292908,
        "G": 0.0,
        "B": 0.005669065751135349
      },
      "extension": {
        "length": 9773.981151306152,
        "rating": 112.60358095169067
      }
    },
    {
      "class": "Branch",
      "id": "branch_37522_37523_1",
      "ports": {
        "bus1": 37522,
        "bus2": 37523
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37522_41221_1",
      "ports": {
        "bus1": 37522,
        "bus2": 41221
      },
      "params": {
        "R": 0.007274236064404249,
        "X": 0.03098399192094803,
        "G": 0.0,
        "B": 0.003105279989540577
      },
      "extension": {
        "length": 6899.831260620117,
        "rating": 110.69121360778809
      }
    },
    {
      "class": "Branch",
      "id": "branch_37522_41224_1",
      "ports": {
        "bus1": 37522,
        "bus2": 41224
      },
      "params": {
        "R": 0.020841266959905624,
        "X": 0.08391843736171722,
        "G": 0.0,
        "B": 0.009767286479473114
      },
      "extension": {
        "length": 20868.489513061522,
        "rating": 131.01837635040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_37524_37525_1",
      "ports": {
        "bus1": 37524,
        "bus2": 37525
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37524_37531_1",
      "ports": {
        "bus1": 37524,
        "bus2": 37531
      },
      "params": {
        "R": 0.010947158560156822,
        "X": 0.05103350803256035,
        "G": 0.0,
        "B": 0.009550893679261208
      },
      "extension": {
        "length": 17120.180770751955,
        "rating": 124.1047739982605
      }
    },
    {
      "class": "Branch",
      "id": "branch_37524_38130_1",
      "ports": {
        "bus1": 38130,
        "bus2": 37524
      },
      "params": {
        "R": 0.01575249806046486,
        "X": 0.0679398849606514,
        "G": 0.0,
        "B": 0.011269115842878819
      },
      "extension": {
        "length": 19135.461388183594,
        "rating": 121.12088203430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_37526_37527_1",
      "ports": {
        "bus1": 37526,
        "bus2": 37527
      },
      "params": {
        "R": 0.013632831163704395,
        "X": 0.06633850187063217,
        "G": 0.0,
        "B": 0.007160954643040896
      },
      "extension": {
        "length": 16305.884102416992,
        "rating": 124.94943141937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_37526_37628_1",
      "ports": {
        "bus1": 37526,
        "bus2": 37628
      },
      "params": {
        "R": 0.014623471535742283,
        "X": 0.05306244641542435,
        "G": 0.0,
        "B": 0.006867903284728527
      },
      "extension": {
        "length": 13325.915810302735,
        "rating": 129.32186126708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_37527_37528_1",
      "ports": {
        "bus1": 37527,
        "bus2": 37528
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37527_38331_1",
      "ports": {
        "bus1": 37527,
        "bus2": 38331
      },
      "params": {
        "R": 0.011588484048843384,
        "X": 0.048935480415821075,
        "G": 0.0,
        "B": 0.005033900961279869
      },
      "extension": {
        "length": 10323.240299560548,
        "rating": 102.90806293487549
      }
    },
    {
      "class": "Branch",
      "id": "branch_37529_37559_1",
      "ports": {
        "bus1": 37559,
        "bus2": 37529
      },
      "params": {
        "R": 0.012078609317541122,
        "X": 0.059636130928993225,
        "G": 0.0,
        "B": 0.015488133765757084
      },
      "extension": {
        "length": 20734.109436401366,
        "rating": 123.39285612106323
      }
    },
    {
      "class": "Branch",
      "id": "branch_37529_38270_1",
      "ports": {
        "bus1": 38270,
        "bus2": 37529
      },
      "params": {
        "R": 0.0011488640448078513,
        "X": 0.005561650265008211,
        "G": 0.0,
        "B": 0.0006110563990660012
      },
      "extension": {
        "length": 1254.88107497406,
        "rating": 130.24462461471558
      }
    },
    {
      "class": "Branch",
      "id": "branch_37530_37531_1",
      "ports": {
        "bus1": 37530,
        "bus2": 37531
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37531_37906_1",
      "ports": {
        "bus1": 37906,
        "bus2": 37531
      },
      "params": {
        "R": 0.015923555940389633,
        "X": 0.0832793116569519,
        "G": 0.0,
        "B": 0.008541473187506199
      },
      "extension": {
        "length": 18239.547655151368,
        "rating": 129.8614501953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_37532_37538_1",
      "ports": {
        "bus1": 37532,
        "bus2": 37538
      },
      "params": {
        "R": 0.023562384769320488,
        "X": 0.10027826577425003,
        "G": 0.0,
        "B": 0.021190905943512917
      },
      "extension": {
        "length": 32105.2537265625,
        "rating": 135.23194789886475
      }
    },
    {
      "class": "Branch",
      "id": "branch_37532_37964_1",
      "ports": {
        "bus1": 37964,
        "bus2": 37532
      },
      "params": {
        "R": 0.017987726256251335,
        "X": 0.07734061032533646,
        "G": 0.0,
        "B": 0.006157330237329006
      },
      "extension": {
        "length": 15919.517592773438,
        "rating": 137.50828504562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_37533_37535_1",
      "ports": {
        "bus1": 37533,
        "bus2": 37535
      },
      "params": {
        "R": 0.0386258028447628,
        "X": 0.19333219528198242,
        "G": 0.0,
        "B": 0.01171218790113926
      },
      "extension": {
        "length": 32708.570482177736,
        "rating": 120.38416862487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_37533_37974_1",
      "ports": {
        "bus1": 37533,
        "bus2": 37974
      },
      "params": {
        "R": 0.021090717986226082,
        "X": 0.08882751315832138,
        "G": 0.0,
        "B": 0.012772953137755394
      },
      "extension": {
        "length": 22020.909635742188,
        "rating": 127.61677503585815
      }
    },
    {
      "class": "Branch",
      "id": "branch_37534_37546_1",
      "ports": {
        "bus1": 37546,
        "bus2": 37534
      },
      "params": {
        "R": 0.017299840226769447,
        "X": 0.06546486914157867,
        "G": 0.0,
        "B": 0.008308012038469315
      },
      "extension": {
        "length": 17256.899867431643,
        "rating": 120.26281356811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_37534_37977_1",
      "ports": {
        "bus1": 37534,
        "bus2": 37977
      },
      "params": {
        "R": 0.047180820256471634,
        "X": 0.17215150594711304,
        "G": 0.0,
        "B": 0.014576651155948639
      },
      "extension": {
        "length": 33853.92903588867,
        "rating": 104.06454801559448
      }
    },
    {
      "class": "Branch",
      "id": "branch_37535_37536_1",
      "ports": {
        "bus1": 37535,
        "bus2": 37536
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37535_37537_1",
      "ports": {
        "bus1": 37537,
        "bus2": 37535
      },
      "params": {
        "R": 0.008735539391636848,
        "X": 0.04428708553314209,
        "G": 0.0,
        "B": 0.005228995345532894
      },
      "extension": {
        "length": 10685.934975036622,
        "rating": 117.24694967269897
      }
    },
    {
      "class": "Branch",
      "id": "branch_37535_37676_1",
      "ports": {
        "bus1": 37676,
        "bus2": 37535
      },
      "params": {
        "R": 0.013525004498660564,
        "X": 0.05017869547009468,
        "G": 0.0,
        "B": 0.00736249377951026
      },
      "extension": {
        "length": 14343.044191040039,
        "rating": 120.81109285354614
      }
    },
    {
      "class": "Branch",
      "id": "branch_37537_37538_1",
      "ports": {
        "bus1": 37537,
        "bus2": 37538
      },
      "params": {
        "R": 0.002693889895454049,
        "X": 0.01453346386551857,
        "G": 0.0,
        "B": 0.002138502197340131
      },
      "extension": {
        "length": 4294.381666442871,
        "rating": 126.5078067779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_37538_37539_1",
      "ports": {
        "bus1": 37538,
        "bus2": 37539
      },
      "params": {
        "R": 0.00020215805852785707,
        "X": 0.0010917879408225417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37540_37550_1",
      "ports": {
        "bus1": 37540,
        "bus2": 37550
      },
      "params": {
        "R": 0.000845325062982738,
        "X": 0.007322708144783974,
        "G": 0.0,
        "B": 0.18046139180660248
      },
      "extension": {
        "length": 23721.262080688477,
        "rating": 612.5920295715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_37540_37654_1",
      "ports": {
        "bus1": 37540,
        "bus2": 37654
      },
      "params": {
        "R": 0.00173955166246742,
        "X": 0.015694407746195793,
        "G": 0.0,
        "B": 0.044948820024728775
      },
      "extension": {
        "length": 20276.378259521483,
        "rating": 530.7799816131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_37540_37686_1",
      "ports": {
        "bus1": 37540,
        "bus2": 37686
      },
      "params": {
        "R": 0.0047739427536726,
        "X": 0.043299682438373566,
        "G": 0.0,
        "B": 0.08786515146493912
      },
      "extension": {
        "length": 46898.1464128418,
        "rating": 670.4784870147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_37541_37542_1",
      "ports": {
        "bus1": 37541,
        "bus2": 37542
      },
      "params": {
        "R": 0.0025300171691924334,
        "X": 0.013776358217000961,
        "G": 0.0,
        "B": 0.0022798809222877026
      },
      "extension": {
        "length": 3819.546405670166,
        "rating": 103.84829044342041
      }
    },
    {
      "class": "Branch",
      "id": "branch_37541_37555_1",
      "ports": {
        "bus1": 37555,
        "bus2": 37541
      },
      "params": {
        "R": 0.01017450075596571,
        "X": 0.04059748724102974,
        "G": 0.0,
        "B": 0.010165129788219929
      },
      "extension": {
        "length": 15167.481217163086,
        "rating": 134.04533863067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_37541_37651_1",
      "ports": {
        "bus1": 37541,
        "bus2": 37651
      },
      "params": {
        "R": 0.02054067701101303,
        "X": 0.09053763002157211,
        "G": 0.0,
        "B": 0.008121524006128311
      },
      "extension": {
        "length": 18906.489131835937,
        "rating": 136.41904592514038
      }
    },
    {
      "class": "Branch",
      "id": "branch_37542_37543_1",
      "ports": {
        "bus1": 37542,
        "bus2": 37543
      },
      "params": {
        "R": 0.00023688457440584898,
        "X": 0.001155929290689528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37542_37649_1",
      "ports": {
        "bus1": 37649,
        "bus2": 37542
      },
      "params": {
        "R": 0.013306161388754845,
        "X": 0.057262569665908813,
        "G": 0.0,
        "B": 0.006172283552587032
      },
      "extension": {
        "length": 13237.712961547852,
        "rating": 117.33181476593018
      }
    },
    {
      "class": "Branch",
      "id": "branch_37544_37545_1",
      "ports": {
        "bus1": 37544,
        "bus2": 37545
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37544_37548_1",
      "ports": {
        "bus1": 37548,
        "bus2": 37544
      },
      "params": {
        "R": 0.003883893834426999,
        "X": 0.016821805387735367,
        "G": 0.0,
        "B": 0.0011064879363402724
      },
      "extension": {
        "length": 3133.5675851898195,
        "rating": 92.63781905174255
      }
    },
    {
      "class": "Branch",
      "id": "branch_37544_37892_1",
      "ports": {
        "bus1": 37544,
        "bus2": 37892
      },
      "params": {
        "R": 0.016668733209371567,
        "X": 0.07247260957956314,
        "G": 0.0,
        "B": 0.006715178024023771
      },
      "extension": {
        "length": 15936.922111816406,
        "rating": 122.9512095451355
      }
    },
    {
      "class": "Branch",
      "id": "branch_37546_37547_1",
      "ports": {
        "bus1": 37546,
        "bus2": 37547
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37546_37889_1",
      "ports": {
        "bus1": 37889,
        "bus2": 37546
      },
      "params": {
        "R": 0.012478201650083065,
        "X": 0.04519669711589813,
        "G": 0.0,
        "B": 0.0037015366833657026
      },
      "extension": {
        "length": 8865.647129882813,
        "rating": 127.6826024055481
      }
    },
    {
      "class": "Branch",
      "id": "branch_37546_37963_1",
      "ports": {
        "bus1": 37546,
        "bus2": 37963
      },
      "params": {
        "R": 0.019885534420609474,
        "X": 0.06980866193771362,
        "G": 0.0,
        "B": 0.01134166307747364
      },
      "extension": {
        "length": 20197.864540283204,
        "rating": 112.6723051071167
      }
    },
    {
      "class": "Branch",
      "id": "branch_37548_37549_1",
      "ports": {
        "bus1": 37548,
        "bus2": 37549
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37548_37890_1",
      "ports": {
        "bus1": 37548,
        "bus2": 37890
      },
      "params": {
        "R": 0.011982537806034088,
        "X": 0.05175395682454109,
        "G": 0.0,
        "B": 0.009162995964288712
      },
      "extension": {
        "length": 16028.301975952148,
        "rating": 124.58932399749756
      }
    },
    {
      "class": "Branch",
      "id": "branch_37550_37551_1",
      "ports": {
        "bus1": 37550,
        "bus2": 37551
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37550_38356_1",
      "ports": {
        "bus1": 38356,
        "bus2": 37550
      },
      "params": {
        "R": 0.005457429680973291,
        "X": 0.043577760457992554,
        "G": 0.0,
        "B": 0.07027038186788559
      },
      "extension": {
        "length": 40653.42339770508,
        "rating": 633.2109451293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_37552_37553_1",
      "ports": {
        "bus1": 37553,
        "bus2": 37552
      },
      "params": {
        "R": 0.0051415711641311646,
        "X": 0.022611690685153008,
        "G": 0.0,
        "B": 0.0034515385050326586
      },
      "extension": {
        "length": 6180.188547271729,
        "rating": 124.12940263748169
      }
    },
    {
      "class": "Branch",
      "id": "branch_37552_37676_1",
      "ports": {
        "bus1": 37676,
        "bus2": 37552
      },
      "params": {
        "R": 0.018581025302410126,
        "X": 0.05554656684398651,
        "G": 0.0,
        "B": 0.0035313155967742205
      },
      "extension": {
        "length": 9667.85272229004,
        "rating": 128.728985786438
      }
    },
    {
      "class": "Branch",
      "id": "branch_37553_37554_1",
      "ports": {
        "bus1": 37554,
        "bus2": 37553
      },
      "params": {
        "R": 0.007740427739918232,
        "X": 0.02744772471487522,
        "G": 0.0,
        "B": 0.0035440474748611446
      },
      "extension": {
        "length": 7400.632482971192,
        "rating": 117.44215488433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_37554_37677_1",
      "ports": {
        "bus1": 37677,
        "bus2": 37554
      },
      "params": {
        "R": 0.004851530306041241,
        "X": 0.020864184945821762,
        "G": 0.0,
        "B": 0.002492740983143449
      },
      "extension": {
        "length": 5025.929746124268,
        "rating": 110.2873682975769
      }
    },
    {
      "class": "Branch",
      "id": "branch_37555_37556_1",
      "ports": {
        "bus1": 37555,
        "bus2": 37556
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37555_37676_1",
      "ports": {
        "bus1": 37555,
        "bus2": 37676
      },
      "params": {
        "R": 0.011852459982037544,
        "X": 0.05847092345356941,
        "G": 0.0,
        "B": 0.008814667351543903
      },
      "extension": {
        "length": 16903.94113256836,
        "rating": 128.14651727676392
      }
    },
    {
      "class": "Branch",
      "id": "branch_37557_37558_1",
      "ports": {
        "bus1": 37557,
        "bus2": 37558
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37558_37574_1",
      "ports": {
        "bus1": 37574,
        "bus2": 37558
      },
      "params": {
        "R": 0.017344200983643532,
        "X": 0.0706196278333664,
        "G": 0.0,
        "B": 0.010043872520327568
      },
      "extension": {
        "length": 18990.967045166017,
        "rating": 105.4561972618103
      }
    },
    {
      "class": "Branch",
      "id": "branch_37558_37575_1",
      "ports": {
        "bus1": 37575,
        "bus2": 37558
      },
      "params": {
        "R": 0.013599121943116188,
        "X": 0.060099512338638306,
        "G": 0.0,
        "B": 0.0037124818190932274
      },
      "extension": {
        "length": 11502.125574279786,
        "rating": 113.3324384689331
      }
    },
    {
      "class": "Branch",
      "id": "branch_37558_38166_1",
      "ports": {
        "bus1": 37558,
        "bus2": 38166
      },
      "params": {
        "R": 0.012443115934729576,
        "X": 0.05891438201069832,
        "G": 0.0,
        "B": 0.009592581540346146
      },
      "extension": {
        "length": 15931.519650878907,
        "rating": 109.87457036972046
      }
    },
    {
      "class": "Branch",
      "id": "branch_37559_37560_1",
      "ports": {
        "bus1": 37559,
        "bus2": 37560
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37559_37561_1",
      "ports": {
        "bus1": 37559,
        "bus2": 37561
      },
      "params": {
        "R": 0.009569713845849037,
        "X": 0.04322155937552452,
        "G": 0.0,
        "B": 0.005284090526401997
      },
      "extension": {
        "length": 11613.121589904786,
        "rating": 137.94028759002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_37559_37569_1",
      "ports": {
        "bus1": 37559,
        "bus2": 37569
      },
      "params": {
        "R": 0.012594848871231079,
        "X": 0.05881533771753311,
        "G": 0.0,
        "B": 0.003940989263355732
      },
      "extension": {
        "length": 11249.821439758301,
        "rating": 145.39296627044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_37559_37573_1",
      "ports": {
        "bus1": 37573,
        "bus2": 37559
      },
      "params": {
        "R": 0.01760847680270672,
        "X": 0.0648636519908905,
        "G": 0.0,
        "B": 0.00837494432926178
      },
      "extension": {
        "length": 17001.294399536135,
        "rating": 131.39512538909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_37561_37570_1",
      "ports": {
        "bus1": 37561,
        "bus2": 37570
      },
      "params": {
        "R": 0.011964117176830769,
        "X": 0.0518072284758091,
        "G": 0.0,
        "B": 0.007176993880420922
      },
      "extension": {
        "length": 13566.569353637697,
        "rating": 136.44590377807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_37562_37628_1",
      "ports": {
        "bus1": 37562,
        "bus2": 37628
      },
      "params": {
        "R": 0.016646765172481537,
        "X": 0.07206213474273682,
        "G": 0.0,
        "B": 0.02273016795516014
      },
      "extension": {
        "length": 28310.273553955078,
        "rating": 127.74507999420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_37562_38331_1",
      "ports": {
        "bus1": 37562,
        "bus2": 38331
      },
      "params": {
        "R": 0.015236403793096542,
        "X": 0.0637611374258995,
        "G": 0.0,
        "B": 0.004450420383363962
      },
      "extension": {
        "length": 12829.542457214357,
        "rating": 122.09644317626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_37563_37564_1",
      "ports": {
        "bus1": 37563,
        "bus2": 37564
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37563_38166_1",
      "ports": {
        "bus1": 37563,
        "bus2": 38166
      },
      "params": {
        "R": 0.0035472989547997713,
        "X": 0.014148762449622154,
        "G": 0.0,
        "B": 0.0014533242210745811
      },
      "extension": {
        "length": 3157.192991958618,
        "rating": 117.05557107925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_37565_37566_1",
      "ports": {
        "bus1": 37566,
        "bus2": 37565
      },
      "params": {
        "R": 0.0013915635645389557,
        "X": 0.0619535855948925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37565_37566_2",
      "ports": {
        "bus1": 37566,
        "bus2": 37565
      },
      "params": {
        "R": 0.0013915635645389557,
        "X": 0.0619535855948925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37565_37566_3",
      "ports": {
        "bus1": 37566,
        "bus2": 37565
      },
      "params": {
        "R": 0.0013915635645389557,
        "X": 0.0619535855948925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37565_37567_1",
      "ports": {
        "bus1": 37565,
        "bus2": 37567
      },
      "params": {
        "R": 0.0002941040729638189,
        "X": 0.0011634371476247907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37566_37569_1",
      "ports": {
        "bus1": 37569,
        "bus2": 37566
      },
      "params": {
        "R": 0.007885875180363655,
        "X": 0.037889640778303146,
        "G": 0.0,
        "B": 0.005180390086025
      },
      "extension": {
        "length": 8784.535011108399,
        "rating": 149.68043565750122
      }
    },
    {
      "class": "Branch",
      "id": "branch_37566_37729_1",
      "ports": {
        "bus1": 37566,
        "bus2": 37729
      },
      "params": {
        "R": 0.005217384081333876,
        "X": 0.017279019579291344,
        "G": 0.0,
        "B": 0.001649838057346642
      },
      "extension": {
        "length": 4114.323552337647,
        "rating": 136.46905422210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_37566_37730_1",
      "ports": {
        "bus1": 37566,
        "bus2": 37730
      },
      "params": {
        "R": 0.010014735162258148,
        "X": 0.04501476138830185,
        "G": 0.0,
        "B": 0.005668785888701677
      },
      "extension": {
        "length": 10310.140866577149,
        "rating": 134.89038944244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_37566_37736_1",
      "ports": {
        "bus1": 37566,
        "bus2": 37736
      },
      "params": {
        "R": 0.008327069692313671,
        "X": 0.03954200819134712,
        "G": 0.0,
        "B": 0.006336183752864599
      },
      "extension": {
        "length": 10653.415843688965,
        "rating": 135.84297895431519
      }
    },
    {
      "class": "Branch",
      "id": "branch_37567_37572_1",
      "ports": {
        "bus1": 37567,
        "bus2": 37572
      },
      "params": {
        "R": 0.002427311846986413,
        "X": 0.019689559936523438,
        "G": 0.0,
        "B": 0.0986742377281189
      },
      "extension": {
        "length": 29768.23200366211,
        "rating": 544.962739944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_37567_37733_1",
      "ports": {
        "bus1": 37733,
        "bus2": 37567
      },
      "params": {
        "R": 0.0010328541975468397,
        "X": 0.009398437105119228,
        "G": 0.0,
        "B": 0.054667744785547256
      },
      "extension": {
        "length": 16871.96838647461,
        "rating": 482.7343463897705
      }
    },
    {
      "class": "Branch",
      "id": "branch_37567_38190_1",
      "ports": {
        "bus1": 38190,
        "bus2": 37567
      },
      "params": {
        "R": 0.004292560741305351,
        "X": 0.034885115921497345,
        "G": 0.0,
        "B": 0.054920222610235214
      },
      "extension": {
        "length": 33555.344842529295,
        "rating": 563.3084297180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_37568_37569_1",
      "ports": {
        "bus1": 37568,
        "bus2": 37569
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37570_37571_1",
      "ports": {
        "bus1": 37570,
        "bus2": 37571
      },
      "params": {
        "R": 0.0002628648071549833,
        "X": 0.001142188673838973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37570_40152_1",
      "ports": {
        "bus1": 40152,
        "bus2": 37570
      },
      "params": {
        "R": 0.006103674415498972,
        "X": 0.026977287605404854,
        "G": 0.0,
        "B": 0.002897975966334343
      },
      "extension": {
        "length": 6418.929742218018,
        "rating": 131.9851517677307
      }
    },
    {
      "class": "Branch",
      "id": "branch_37572_38354_1",
      "ports": {
        "bus1": 37572,
        "bus2": 38354
      },
      "params": {
        "R": 0.003469746792688966,
        "X": 0.031208965927362442,
        "G": 0.0,
        "B": 0.10450696945190431
      },
      "extension": {
        "length": 40348.38080786133,
        "rating": 517.8514003753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_37572_40144_1",
      "ports": {
        "bus1": 40144,
        "bus2": 37572
      },
      "params": {
        "R": 0.0014298893511295319,
        "X": 0.012786397710442543,
        "G": 0.0,
        "B": 0.0658344030380249
      },
      "extension": {
        "length": 21619.28731311035,
        "rating": 491.56293869018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_37572_41110_1",
      "ports": {
        "bus1": 37572,
        "bus2": 41110
      },
      "params": {
        "R": 0.004514401312917471,
        "X": 0.038130078464746475,
        "G": 0.0,
        "B": 0.3443819582462311
      },
      "extension": {
        "length": 78449.91494677735,
        "rating": 525.2902507781982
      }
    },
    {
      "class": "Branch",
      "id": "branch_37573_37575_1",
      "ports": {
        "bus1": 37575,
        "bus2": 37573
      },
      "params": {
        "R": 0.012861792929470539,
        "X": 0.05803731456398964,
        "G": 0.0,
        "B": 0.007164783775806427
      },
      "extension": {
        "length": 13741.154790161134,
        "rating": 124.71927404403687
      }
    },
    {
      "class": "Branch",
      "id": "branch_37574_38351_1",
      "ports": {
        "bus1": 37574,
        "bus2": 38351
      },
      "params": {
        "R": 0.01725224405527115,
        "X": 0.07385709881782532,
        "G": 0.0,
        "B": 0.011817710474133492
      },
      "extension": {
        "length": 21010.802919433594,
        "rating": 112.5268816947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_37576_37579_1",
      "ports": {
        "bus1": 37576,
        "bus2": 37579
      },
      "params": {
        "R": 0.009594636037945747,
        "X": 0.04036376252770424,
        "G": 0.0,
        "B": 0.0037680177483707666
      },
      "extension": {
        "length": 8552.44099182129,
        "rating": 116.40255451202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_37576_38079_1",
      "ports": {
        "bus1": 37576,
        "bus2": 38079
      },
      "params": {
        "R": 0.005355261266231537,
        "X": 0.018297875300049782,
        "G": 0.0,
        "B": 0.002945865970104933
      },
      "extension": {
        "length": 5317.6515095214845,
        "rating": 124.25718307495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_37577_37923_1",
      "ports": {
        "bus1": 37923,
        "bus2": 37577
      },
      "params": {
        "R": 0.007119283080101013,
        "X": 0.03364337235689163,
        "G": 0.0,
        "B": 0.002305601490661502
      },
      "extension": {
        "length": 6774.796520507813,
        "rating": 112.19717264175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_37577_38079_1",
      "ports": {
        "bus1": 37577,
        "bus2": 38079
      },
      "params": {
        "R": 0.005797159858047962,
        "X": 0.0284744780510664,
        "G": 0.0,
        "B": 0.003935278858989477
      },
      "extension": {
        "length": 7557.0045661010745,
        "rating": 124.33382272720337
      }
    },
    {
      "class": "Branch",
      "id": "branch_37577_38082_1",
      "ports": {
        "bus1": 37577,
        "bus2": 38082
      },
      "params": {
        "R": 0.013097131624817848,
        "X": 0.043354276567697525,
        "G": 0.0,
        "B": 0.0035025626420974736
      },
      "extension": {
        "length": 7799.498322692872,
        "rating": 123.1790542602539
      }
    },
    {
      "class": "Branch",
      "id": "branch_37578_37579_1",
      "ports": {
        "bus1": 37578,
        "bus2": 37579
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37580_37583_1",
      "ports": {
        "bus1": 37580,
        "bus2": 37583
      },
      "params": {
        "R": 0.004783586598932743,
        "X": 0.02184648998081684,
        "G": 0.0,
        "B": 0.005081574898213148
      },
      "extension": {
        "length": 6968.628224121094,
        "rating": 101.92528963088989
      }
    },
    {
      "class": "Branch",
      "id": "branch_37580_37937_1",
      "ports": {
        "bus1": 37937,
        "bus2": 37580
      },
      "params": {
        "R": 0.011616529896855354,
        "X": 0.032565150409936905,
        "G": 0.0,
        "B": 0.0038667137268930674
      },
      "extension": {
        "length": 7872.325644836426,
        "rating": 122.1789002418518
      }
    },
    {
      "class": "Branch",
      "id": "branch_37581_37582_1",
      "ports": {
        "bus1": 37581,
        "bus2": 37582
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37581_37938_1",
      "ports": {
        "bus1": 37938,
        "bus2": 37581
      },
      "params": {
        "R": 0.008493650704622269,
        "X": 0.043212056159973145,
        "G": 0.0,
        "B": 0.00804541353136301
      },
      "extension": {
        "length": 13538.531809204102,
        "rating": 119.69614028930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_37583_38082_1",
      "ports": {
        "bus1": 37583,
        "bus2": 38082
      },
      "params": {
        "R": 0.006733505986630917,
        "X": 0.02303476817905903,
        "G": 0.0,
        "B": 0.0030219429172575474
      },
      "extension": {
        "length": 5000.238895660401,
        "rating": 114.55413103103638
      }
    },
    {
      "class": "Branch",
      "id": "branch_37584_37813_1",
      "ports": {
        "bus1": 37584,
        "bus2": 37813
      },
      "params": {
        "R": 0.02092275395989418,
        "X": 0.09097274392843246,
        "G": 0.0,
        "B": 0.007593846879899502
      },
      "extension": {
        "length": 19151.624262084963,
        "rating": 114.1400694847107
      }
    },
    {
      "class": "Branch",
      "id": "branch_37584_37817_1",
      "ports": {
        "bus1": 37584,
        "bus2": 37817
      },
      "params": {
        "R": 0.02278449758887291,
        "X": 0.10977843403816223,
        "G": 0.0,
        "B": 0.01063366886228323
      },
      "extension": {
        "length": 24350.688684448243,
        "rating": 110.88141202926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_37584_37818_1",
      "ports": {
        "bus1": 37584,
        "bus2": 37818
      },
      "params": {
        "R": 0.03138507530093193,
        "X": 0.14704309403896332,
        "G": 0.0,
        "B": 0.027069952338933945
      },
      "extension": {
        "length": 46739.12681689453,
        "rating": 93.09130311012268
      }
    },
    {
      "class": "Branch",
      "id": "branch_37584_37918_1",
      "ports": {
        "bus1": 37584,
        "bus2": 37918
      },
      "params": {
        "R": 0.026081187650561333,
        "X": 0.11903748661279678,
        "G": 0.0,
        "B": 0.018008040264248848
      },
      "extension": {
        "length": 34443.64141259766,
        "rating": 103.15783023834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_37584_37943_1",
      "ports": {
        "bus1": 37584,
        "bus2": 37943
      },
      "params": {
        "R": 0.003652250859886408,
        "X": 0.014768064022064209,
        "G": 0.0,
        "B": 0.0021929102949798107
      },
      "extension": {
        "length": 3820.5167766723634,
        "rating": 110.99344491958618
      }
    },
    {
      "class": "Branch",
      "id": "branch_37584_38102_1",
      "ports": {
        "bus1": 37584,
        "bus2": 38102
      },
      "params": {
        "R": 0.019508764147758484,
        "X": 0.07756193727254868,
        "G": 0.0,
        "B": 0.012691703625023365
      },
      "extension": {
        "length": 22880.45651879883,
        "rating": 104.89828586578369
      }
    },
    {
      "class": "Branch",
      "id": "branch_37585_37586_1",
      "ports": {
        "bus1": 37585,
        "bus2": 37586
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37585_37588_1",
      "ports": {
        "bus1": 37585,
        "bus2": 37588
      },
      "params": {
        "R": 0.014180637896060944,
        "X": 0.0588737316429615,
        "G": 0.0,
        "B": 0.008196953684091568
      },
      "extension": {
        "length": 14548.59862097168,
        "rating": 122.48059511184692
      }
    },
    {
      "class": "Branch",
      "id": "branch_37585_37595_1",
      "ports": {
        "bus1": 37595,
        "bus2": 37585
      },
      "params": {
        "R": 0.017592284828424454,
        "X": 0.0808846578001976,
        "G": 0.0,
        "B": 0.00952933356165886
      },
      "extension": {
        "length": 20365.9654888916,
        "rating": 124.37475919723511
      }
    },
    {
      "class": "Branch",
      "id": "branch_37585_38085_1",
      "ports": {
        "bus1": 37585,
        "bus2": 38085
      },
      "params": {
        "R": 0.03318334370851517,
        "X": 0.10617288202047348,
        "G": 0.0,
        "B": 0.024660108610987663
      },
      "extension": {
        "length": 35277.14597827149,
        "rating": 119.06061172485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_37587_37588_1",
      "ports": {
        "bus1": 37587,
        "bus2": 37588
      },
      "params": {
        "R": 0.007506831083446741,
        "X": 0.03205755725502968,
        "G": 0.0,
        "B": 0.0043419948779046535
      },
      "extension": {
        "length": 8101.081495788574,
        "rating": 95.40529251098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_37587_37590_1",
      "ports": {
        "bus1": 37590,
        "bus2": 37587
      },
      "params": {
        "R": 0.0036941117141395807,
        "X": 0.01564142480492592,
        "G": 0.0,
        "B": 0.0024243283551186323
      },
      "extension": {
        "length": 4317.908079254151,
        "rating": 114.68349695205688
      }
    },
    {
      "class": "Branch",
      "id": "branch_37588_37589_1",
      "ports": {
        "bus1": 37588,
        "bus2": 37589
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37588_37661_1",
      "ports": {
        "bus1": 37588,
        "bus2": 37661
      },
      "params": {
        "R": 0.01419522613286972,
        "X": 0.06009555235505104,
        "G": 0.0,
        "B": 0.005473574157804251
      },
      "extension": {
        "length": 13104.577599609376,
        "rating": 111.70099973678589
      }
    },
    {
      "class": "Branch",
      "id": "branch_37590_37672_1",
      "ports": {
        "bus1": 37672,
        "bus2": 37590
      },
      "params": {
        "R": 0.009101261384785175,
        "X": 0.03348185867071152,
        "G": 0.0,
        "B": 0.003536328207701445
      },
      "extension": {
        "length": 7339.469565124512,
        "rating": 126.3445496559143
      }
    },
    {
      "class": "Branch",
      "id": "branch_37591_37592_1",
      "ports": {
        "bus1": 37591,
        "bus2": 37592
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37593_37938_1",
      "ports": {
        "bus1": 37593,
        "bus2": 37938
      },
      "params": {
        "R": 0.004612200427800417,
        "X": 0.019582321867346764,
        "G": 0.0,
        "B": 0.003058359958231449
      },
      "extension": {
        "length": 5565.502834442139,
        "rating": 127.06236839294434
      }
    },
    {
      "class": "Branch",
      "id": "branch_37593_37944_1",
      "ports": {
        "bus1": 37593,
        "bus2": 37944
      },
      "params": {
        "R": 0.008645057678222656,
        "X": 0.03585432097315788,
        "G": 0.0,
        "B": 0.006897343788295985
      },
      "extension": {
        "length": 10969.12445690918,
        "rating": 129.89628314971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_37594_38105_1",
      "ports": {
        "bus1": 37594,
        "bus2": 38105
      },
      "params": {
        "R": 0.0019972033333033323,
        "X": 0.017264652997255325,
        "G": 0.0,
        "B": 0.05673297867178917
      },
      "extension": {
        "length": 22676.20972998047,
        "rating": 523.1338500976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_37596_37597_1",
      "ports": {
        "bus1": 37597,
        "bus2": 37596
      },
      "params": {
        "R": 0.0014457626966759562,
        "X": 0.005334299523383379,
        "G": 0.0,
        "B": 0.0012332015903666615
      },
      "extension": {
        "length": 1653.6562661590576,
        "rating": 106.88490867614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_37596_37675_1",
      "ports": {
        "bus1": 37596,
        "bus2": 37675
      },
      "params": {
        "R": 0.008275415748357773,
        "X": 0.026621686294674873,
        "G": 0.0,
        "B": 0.0029083173722028732
      },
      "extension": {
        "length": 6416.174026702881,
        "rating": 127.33684778213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_37597_37598_1",
      "ports": {
        "bus1": 37597,
        "bus2": 37598
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37597_37599_1",
      "ports": {
        "bus1": 37597,
        "bus2": 37599
      },
      "params": {
        "R": 0.0047978805378079414,
        "X": 0.018633604049682617,
        "G": 0.0,
        "B": 0.003582736710086465
      },
      "extension": {
        "length": 5717.58863269043,
        "rating": 119.74362134933472
      }
    },
    {
      "class": "Branch",
      "id": "branch_37597_37601_1",
      "ports": {
        "bus1": 37601,
        "bus2": 37597
      },
      "params": {
        "R": 0.003409731201827526,
        "X": 0.014552615582942963,
        "G": 0.0,
        "B": 0.002254434861242771
      },
      "extension": {
        "length": 4125.992561004638,
        "rating": 131.28886222839355
      }
    },
    {
      "class": "Branch",
      "id": "branch_37599_37600_1",
      "ports": {
        "bus1": 37599,
        "bus2": 37600
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37599_37602_1",
      "ports": {
        "bus1": 37602,
        "bus2": 37599
      },
      "params": {
        "R": 0.009283369407057762,
        "X": 0.035736050456762314,
        "G": 0.0,
        "B": 0.0023883588146418333
      },
      "extension": {
        "length": 6956.344532043458,
        "rating": 112.85407543182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_37601_37664_1",
      "ports": {
        "bus1": 37601,
        "bus2": 37664
      },
      "params": {
        "R": 0.002466942649334669,
        "X": 0.011295301839709282,
        "G": 0.0,
        "B": 0.0014726886292919517
      },
      "extension": {
        "length": 2951.00450189209,
        "rating": 135.96959114074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_37601_37675_1",
      "ports": {
        "bus1": 37675,
        "bus2": 37601
      },
      "params": {
        "R": 0.005310979206115007,
        "X": 0.026088858023285866,
        "G": 0.0,
        "B": 0.0046361396089196205
      },
      "extension": {
        "length": 8066.510350158692,
        "rating": 113.48949670791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_37602_37675_1",
      "ports": {
        "bus1": 37602,
        "bus2": 37675
      },
      "params": {
        "R": 0.0054114763624966145,
        "X": 0.022329255938529968,
        "G": 0.0,
        "B": 0.0014632574748247862
      },
      "extension": {
        "length": 4110.547968841553,
        "rating": 130.32636642456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_37603_37604_1",
      "ports": {
        "bus1": 37603,
        "bus2": 37604
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37603_37627_1",
      "ports": {
        "bus1": 37603,
        "bus2": 37627
      },
      "params": {
        "R": 0.014902327209711075,
        "X": 0.07790876179933548,
        "G": 0.0,
        "B": 0.013543939217925072
      },
      "extension": {
        "length": 21650.305419799806,
        "rating": 137.41663694381714
      }
    },
    {
      "class": "Branch",
      "id": "branch_37603_38139_1",
      "ports": {
        "bus1": 38139,
        "bus2": 37603
      },
      "params": {
        "R": 0.011072341352701187,
        "X": 0.05178498476743698,
        "G": 0.0,
        "B": 0.005047600716352463
      },
      "extension": {
        "length": 12207.987024169923,
        "rating": 139.80356454849243
      }
    },
    {
      "class": "Branch",
      "id": "branch_37605_37606_1",
      "ports": {
        "bus1": 37605,
        "bus2": 37606
      },
      "params": {
        "R": 0.00027071626391261816,
        "X": 0.0011388816637918353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37606_37607_1",
      "ports": {
        "bus1": 37606,
        "bus2": 37607
      },
      "params": {
        "R": 0.00928332656621933,
        "X": 0.03621182590723038,
        "G": 0.0,
        "B": 0.0033757586497813463
      },
      "extension": {
        "length": 7864.607953125001,
        "rating": 138.4325623512268
      }
    },
    {
      "class": "Branch",
      "id": "branch_37606_37976_1",
      "ports": {
        "bus1": 37606,
        "bus2": 37976
      },
      "params": {
        "R": 0.01847667433321476,
        "X": 0.06245177984237671,
        "G": 0.0,
        "B": 0.013524315319955349
      },
      "extension": {
        "length": 20854.036395263673,
        "rating": 136.48923635482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_37607_37608_1",
      "ports": {
        "bus1": 37607,
        "bus2": 37608
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37607_37618_1",
      "ports": {
        "bus1": 37607,
        "bus2": 37618
      },
      "params": {
        "R": 0.022172121331095695,
        "X": 0.10052190721035004,
        "G": 0.0,
        "B": 0.018462903797626495
      },
      "extension": {
        "length": 30793.91376928711,
        "rating": 141.77523851394653
      }
    },
    {
      "class": "Branch",
      "id": "branch_37609_37610_1",
      "ports": {
        "bus1": 37609,
        "bus2": 37610
      },
      "params": {
        "R": 0.00022759052808396518,
        "X": 0.0011708235833793879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37610_37630_1",
      "ports": {
        "bus1": 37610,
        "bus2": 37630
      },
      "params": {
        "R": 0.02152452990412712,
        "X": 0.08805851638317108,
        "G": 0.0,
        "B": 0.010377596132457256
      },
      "extension": {
        "length": 18512.83850866699,
        "rating": 110.19610166549683
      }
    },
    {
      "class": "Branch",
      "id": "branch_37610_38148_1",
      "ports": {
        "bus1": 37610,
        "bus2": 38148
      },
      "params": {
        "R": 0.0122365802526474,
        "X": 0.05829058960080147,
        "G": 0.0,
        "B": 0.006883622147142887
      },
      "extension": {
        "length": 13621.625341918945,
        "rating": 108.07421207427979
      }
    },
    {
      "class": "Branch",
      "id": "branch_37611_37614_1",
      "ports": {
        "bus1": 37611,
        "bus2": 37614
      },
      "params": {
        "R": 0.0003634028253145516,
        "X": 0.02751736342906952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37611_37615_1",
      "ports": {
        "bus1": 37611,
        "bus2": 37615
      },
      "params": {
        "R": 0.00024301571829710156,
        "X": 0.0011637506540864706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37611_38157_1",
      "ports": {
        "bus1": 37611,
        "bus2": 38157
      },
      "params": {
        "R": 0.0006650069844909012,
        "X": 0.011288361623883247,
        "G": 0.0,
        "B": 1.2832664251327515
      },
      "extension": {
        "length": 76507.52150830078,
        "rating": 2687.215042114258
      }
    },
    {
      "class": "Branch",
      "id": "branch_37611_38176_1",
      "ports": {
        "bus1": 37611,
        "bus2": 38176
      },
      "params": {
        "R": 0.001112516038119793,
        "X": 0.018901079893112183,
        "G": 0.0,
        "B": 1.767712116241455
      },
      "extension": {
        "length": 138626.80386328127,
        "rating": 3123.3360290527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_37611_38264_1",
      "ports": {
        "bus1": 38264,
        "bus2": 37611
      },
      "params": {
        "R": 0.0006298290682025254,
        "X": 0.00844443030655384,
        "G": 0.0,
        "B": 0.9295124411582947
      },
      "extension": {
        "length": 65557.05242431641,
        "rating": 2800.019073486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_37612_37614_1",
      "ports": {
        "bus1": 37612,
        "bus2": 37614
      },
      "params": {
        "R": -9.475827391725034e-05,
        "X": -0.007175229489803314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37612_37619_1",
      "ports": {
        "bus1": 37619,
        "bus2": 37612
      },
      "params": {
        "R": 0.001176563324406743,
        "X": 0.010807215236127377,
        "G": 0.0,
        "B": 0.042887065559625626
      },
      "extension": {
        "length": 14929.22808544922,
        "rating": 523.5272884368896
      }
    },
    {
      "class": "Branch",
      "id": "branch_37612_37625_1",
      "ports": {
        "bus1": 37612,
        "bus2": 37625
      },
      "params": {
        "R": 0.0028265893924981356,
        "X": 0.023864049464464188,
        "G": 0.0,
        "B": 0.0982988029718399
      },
      "extension": {
        "length": 35170.06367724609,
        "rating": 394.82710361480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_37613_37614_1",
      "ports": {
        "bus1": 37613,
        "bus2": 37614
      },
      "params": {
        "R": 0.0011426183627918363,
        "X": 0.08652063459157944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37616_37618_1",
      "ports": {
        "bus1": 37616,
        "bus2": 37618
      },
      "params": {
        "R": 0.0022755353711545467,
        "X": 0.009546108543872833,
        "G": 0.0,
        "B": 0.0012482991442084312
      },
      "extension": {
        "length": 2374.383116821289,
        "rating": 125.37696361541748
      }
    },
    {
      "class": "Branch",
      "id": "branch_37616_37635_1",
      "ports": {
        "bus1": 37616,
        "bus2": 37635
      },
      "params": {
        "R": 0.017589977011084557,
        "X": 0.06466178596019745,
        "G": 0.0,
        "B": 0.010963711887598038
      },
      "extension": {
        "length": 20128.564165649415,
        "rating": 108.49512815475464
      }
    },
    {
      "class": "Branch",
      "id": "branch_37617_37618_1",
      "ports": {
        "bus1": 37618,
        "bus2": 37617
      },
      "params": {
        "R": 0.012407594360411167,
        "X": 0.051012132316827774,
        "G": 0.0,
        "B": 0.003220793092623353
      },
      "extension": {
        "length": 9345.859143859863,
        "rating": 146.82015180587769
      }
    },
    {
      "class": "Branch",
      "id": "branch_37617_37633_1",
      "ports": {
        "bus1": 37633,
        "bus2": 37617
      },
      "params": {
        "R": 0.02593334950506687,
        "X": 0.09334584325551987,
        "G": 0.0,
        "B": 0.010343803092837334
      },
      "extension": {
        "length": 20024.99192944336,
        "rating": 137.0433211326599
      }
    },
    {
      "class": "Branch",
      "id": "branch_37618_37620_1",
      "ports": {
        "bus1": 37620,
        "bus2": 37618
      },
      "params": {
        "R": 0.002490441547706723,
        "X": 0.011278348974883556,
        "G": 0.0,
        "B": 0.0010000853799283504
      },
      "extension": {
        "length": 2317.6515215148925,
        "rating": 182.16075897216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_37618_37620_2",
      "ports": {
        "bus1": 37620,
        "bus2": 37618
      },
      "params": {
        "R": 0.002490441547706723,
        "X": 0.011278348974883556,
        "G": 0.0,
        "B": 0.0010000853799283504
      },
      "extension": {
        "length": 2317.6515215148925,
        "rating": 182.16075897216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_37619_37620_1",
      "ports": {
        "bus1": 37620,
        "bus2": 37619
      },
      "params": {
        "R": 0.0013037733733654022,
        "X": 0.06114938110113144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37619_37620_2",
      "ports": {
        "bus1": 37620,
        "bus2": 37619
      },
      "params": {
        "R": 0.0013037733733654022,
        "X": 0.06114938110113144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37619_37620_3",
      "ports": {
        "bus1": 37620,
        "bus2": 37619
      },
      "params": {
        "R": 0.0013037733733654022,
        "X": 0.06114938110113144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37619_37621_1",
      "ports": {
        "bus1": 37619,
        "bus2": 37621
      },
      "params": {
        "R": 0.00024247777764685452,
        "X": 0.0010461891070008278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37619_38420_1",
      "ports": {
        "bus1": 37619,
        "bus2": 38420
      },
      "params": {
        "R": 0.009972892701625824,
        "X": 0.10698498785495758,
        "G": 0.0,
        "B": 0.21132199466228485
      },
      "extension": {
        "length": 103304.66704980469,
        "rating": 513.4819507598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_37622_37633_1",
      "ports": {
        "bus1": 37622,
        "bus2": 37633
      },
      "params": {
        "R": 0.013569479808211327,
        "X": 0.07323996722698212,
        "G": 0.0,
        "B": 0.008839620277285576
      },
      "extension": {
        "length": 17992.6505859375,
        "rating": 118.83125305175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_37623_37624_1",
      "ports": {
        "bus1": 37623,
        "bus2": 37624
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37624_37626_1",
      "ports": {
        "bus1": 37624,
        "bus2": 37626
      },
      "params": {
        "R": 0.004999098367989063,
        "X": 0.023543206974864006,
        "G": 0.0,
        "B": 0.002896345453336835
      },
      "extension": {
        "length": 5655.290353912354,
        "rating": 115.5389666557312
      }
    },
    {
      "class": "Branch",
      "id": "branch_37624_37972_1",
      "ports": {
        "bus1": 37972,
        "bus2": 37624
      },
      "params": {
        "R": 0.011954246088862419,
        "X": 0.05484109744429588,
        "G": 0.0,
        "B": 0.009446190670132637
      },
      "extension": {
        "length": 15469.478783569337,
        "rating": 125.15441179275513
      }
    },
    {
      "class": "Branch",
      "id": "branch_37625_37975_1",
      "ports": {
        "bus1": 37625,
        "bus2": 37975
      },
      "params": {
        "R": 0.0024777494836598635,
        "X": 0.02465006336569786,
        "G": 0.0,
        "B": 0.052947767078876495
      },
      "extension": {
        "length": 25636.076876953124,
        "rating": 518.2183265686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_37625_38263_1",
      "ports": {
        "bus1": 37625,
        "bus2": 38263
      },
      "params": {
        "R": 0.002373672788962722,
        "X": 0.022479629144072533,
        "G": 0.0,
        "B": 0.10068941116333008
      },
      "extension": {
        "length": 33066.66462451172,
        "rating": 534.4120502471924
      }
    },
    {
      "class": "Branch",
      "id": "branch_37626_37627_1",
      "ports": {
        "bus1": 37627,
        "bus2": 37626
      },
      "params": {
        "R": 0.012567350640892982,
        "X": 0.05849548056721687,
        "G": 0.0,
        "B": 0.005666367243975401
      },
      "extension": {
        "length": 13292.214890625,
        "rating": 134.45029258728027
      }
    },
    {
      "class": "Branch",
      "id": "branch_37628_37629_1",
      "ports": {
        "bus1": 37628,
        "bus2": 37629
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37628_37952_1",
      "ports": {
        "bus1": 37952,
        "bus2": 37628
      },
      "params": {
        "R": 0.029319854453206062,
        "X": 0.10503282397985458,
        "G": 0.0,
        "B": 0.006257619708776475
      },
      "extension": {
        "length": 19414.269811889648,
        "rating": 141.4559245109558
      }
    },
    {
      "class": "Branch",
      "id": "branch_37630_37631_1",
      "ports": {
        "bus1": 37631,
        "bus2": 37630
      },
      "params": {
        "R": 0.018118061125278473,
        "X": 0.07398952543735504,
        "G": 0.0,
        "B": 0.010297274217009544
      },
      "extension": {
        "length": 19641.521568603515,
        "rating": 122.14374542236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_37631_37632_1",
      "ports": {
        "bus1": 37631,
        "bus2": 37632
      },
      "params": {
        "R": 0.0002059466642094776,
        "X": 0.0010190712055191398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37631_37956_1",
      "ports": {
        "bus1": 37631,
        "bus2": 37956
      },
      "params": {
        "R": 0.021866029128432274,
        "X": 0.06499329209327698,
        "G": 0.0,
        "B": 0.006450389046221971
      },
      "extension": {
        "length": 15811.293407958985,
        "rating": 127.57267951965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_37633_38149_1",
      "ports": {
        "bus1": 37633,
        "bus2": 38149
      },
      "params": {
        "R": 0.020740007981657982,
        "X": 0.08234046399593353,
        "G": 0.0,
        "B": 0.007523322477936745
      },
      "extension": {
        "length": 17886.344888671876,
        "rating": 139.36794996261597
      }
    },
    {
      "class": "Branch",
      "id": "branch_37634_37635_1",
      "ports": {
        "bus1": 37634,
        "bus2": 37635
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37635_38414_1",
      "ports": {
        "bus1": 38414,
        "bus2": 37635
      },
      "params": {
        "R": 0.018294237554073334,
        "X": 0.08976248651742935,
        "G": 0.0,
        "B": 0.012779874727129938
      },
      "extension": {
        "length": 24470.09227990723,
        "rating": 123.67292642593384
      }
    },
    {
      "class": "Branch",
      "id": "branch_37637_37638_1",
      "ports": {
        "bus1": 37637,
        "bus2": 37638
      },
      "params": {
        "R": 0.00020122200658079237,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37637_38150_1",
      "ports": {
        "bus1": 38150,
        "bus2": 37637
      },
      "params": {
        "R": 0.0030402124393731356,
        "X": 0.025773998349905014,
        "G": 0.0,
        "B": 0.09111256897449493
      },
      "extension": {
        "length": 35505.92485107422,
        "rating": 570.4198360443115
      }
    },
    {
      "class": "Branch",
      "id": "branch_37639_38120_1",
      "ports": {
        "bus1": 38120,
        "bus2": 37639
      },
      "params": {
        "R": 0.016794035211205482,
        "X": 0.06365006417036057,
        "G": 0.0,
        "B": 0.004572510719299316
      },
      "extension": {
        "length": 12834.075459594727,
        "rating": 130.0095796585083
      }
    },
    {
      "class": "Branch",
      "id": "branch_37640_38013_1",
      "ports": {
        "bus1": 37640,
        "bus2": 38013
      },
      "params": {
        "R": 0.013447386212646961,
        "X": 0.06946859508752823,
        "G": 0.0,
        "B": 0.01036917045712471
      },
      "extension": {
        "length": 19838.87254577637,
        "rating": 109.46645736694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_37641_37642_1",
      "ports": {
        "bus1": 37641,
        "bus2": 37642
      },
      "params": {
        "R": 0.0002323607768630609,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37642_38122_1",
      "ports": {
        "bus1": 37642,
        "bus2": 38122
      },
      "params": {
        "R": 0.015185336582362652,
        "X": 0.06012030690908432,
        "G": 0.0,
        "B": 0.007738675922155381
      },
      "extension": {
        "length": 15345.42937866211,
        "rating": 133.02996158599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_37644_37645_1",
      "ports": {
        "bus1": 37645,
        "bus2": 37644
      },
      "params": {
        "R": 0.0019381922902539372,
        "X": 0.08513454347848892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37644_37645_2",
      "ports": {
        "bus1": 37645,
        "bus2": 37644
      },
      "params": {
        "R": 0.0019381922902539372,
        "X": 0.08513454347848892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37644_37645_3",
      "ports": {
        "bus1": 37645,
        "bus2": 37644
      },
      "params": {
        "R": 0.0019381922902539372,
        "X": 0.08513454347848892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37644_37646_1",
      "ports": {
        "bus1": 37644,
        "bus2": 37646
      },
      "params": {
        "R": 0.0002226343349320814,
        "X": 0.0011770862620323896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37647_37648_1",
      "ports": {
        "bus1": 37647,
        "bus2": 37648
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37648_37649_1",
      "ports": {
        "bus1": 37648,
        "bus2": 37649
      },
      "params": {
        "R": 0.01407161820679903,
        "X": 0.060333508998155594,
        "G": 0.0,
        "B": 0.004631570540368557
      },
      "extension": {
        "length": 12464.989151000977,
        "rating": 125.24323463439941
      }
    },
    {
      "class": "Branch",
      "id": "branch_37648_37651_1",
      "ports": {
        "bus1": 37648,
        "bus2": 37651
      },
      "params": {
        "R": 0.006961391773074865,
        "X": 0.036605607718229294,
        "G": 0.0,
        "B": 0.002847223309800029
      },
      "extension": {
        "length": 7408.582695373535,
        "rating": 148.99110794067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_37650_37653_1",
      "ports": {
        "bus1": 37650,
        "bus2": 37653
      },
      "params": {
        "R": 0.0018843798898160458,
        "X": 0.0837736651301384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37650_37654_1",
      "ports": {
        "bus1": 37650,
        "bus2": 37654
      },
      "params": {
        "R": 0.0002416757633909583,
        "X": 0.0011852183379232883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37651_37653_1",
      "ports": {
        "bus1": 37651,
        "bus2": 37653
      },
      "params": {
        "R": -0.0008807266131043434,
        "X": -0.039154358208179474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37651_38326_1",
      "ports": {
        "bus1": 37651,
        "bus2": 38326
      },
      "params": {
        "R": 0.0367182120680809,
        "X": 0.1039261519908905,
        "G": 0.0,
        "B": 0.010717052035033703
      },
      "extension": {
        "length": 25123.1761373291,
        "rating": 131.65435791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_37652_37653_1",
      "ports": {
        "bus1": 37652,
        "bus2": 37653
      },
      "params": {
        "R": 0.005583487451076508,
        "X": 0.24822449684143066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37654_37975_1",
      "ports": {
        "bus1": 37975,
        "bus2": 37654
      },
      "params": {
        "R": 0.002338237129151821,
        "X": 0.019634898751974106,
        "G": 0.0,
        "B": 0.1434004306793213
      },
      "extension": {
        "length": 39459.138807128904,
        "rating": 663.9875411987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_37655_37659_1",
      "ports": {
        "bus1": 37655,
        "bus2": 37659
      },
      "params": {
        "R": 0.0068617574870586395,
        "X": 0.036134395748376846,
        "G": 0.0,
        "B": 0.004980907775461674
      },
      "extension": {
        "length": 9333.951475341797,
        "rating": 139.41617012023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_37655_37671_1",
      "ports": {
        "bus1": 37671,
        "bus2": 37655
      },
      "params": {
        "R": 0.002900395542383194,
        "X": 0.011018198914825916,
        "G": 0.0,
        "B": 0.00098743150010705
      },
      "extension": {
        "length": 2274.1477060089114,
        "rating": 145.5822467803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_37655_37671_2",
      "ports": {
        "bus1": 37671,
        "bus2": 37655
      },
      "params": {
        "R": 0.002900395542383194,
        "X": 0.011018198914825916,
        "G": 0.0,
        "B": 0.00098743150010705
      },
      "extension": {
        "length": 2274.1477060089114,
        "rating": 145.5822467803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_37656_37657_1",
      "ports": {
        "bus1": 37656,
        "bus2": 37657
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37658_37659_1",
      "ports": {
        "bus1": 37659,
        "bus2": 37658
      },
      "params": {
        "R": 0.0014420581283047795,
        "X": 0.05839526653289795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37658_37659_2",
      "ports": {
        "bus1": 37659,
        "bus2": 37658
      },
      "params": {
        "R": 0.0014420581283047795,
        "X": 0.05839526653289795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37658_37659_3",
      "ports": {
        "bus1": 37659,
        "bus2": 37658
      },
      "params": {
        "R": 0.0014420581283047795,
        "X": 0.05839526653289795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37658_37659_4",
      "ports": {
        "bus1": 37659,
        "bus2": 37658
      },
      "params": {
        "R": 0.0014420581283047795,
        "X": 0.05839526653289795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37658_37660_1",
      "ports": {
        "bus1": 37658,
        "bus2": 37660
      },
      "params": {
        "R": 0.00021924867178313434,
        "X": 0.0011030860478058457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37659_37672_1",
      "ports": {
        "bus1": 37672,
        "bus2": 37659
      },
      "params": {
        "R": 0.0064787850715219975,
        "X": 0.02974211797118187,
        "G": 0.0,
        "B": 0.0026260660961270332
      },
      "extension": {
        "length": 6730.5538954467775,
        "rating": 133.19625854492188
      }
    },
    {
      "class": "Branch",
      "id": "branch_37659_37675_1",
      "ports": {
        "bus1": 37659,
        "bus2": 37675
      },
      "params": {
        "R": 0.0045624603517353535,
        "X": 0.018807193264365196,
        "G": 0.0,
        "B": 0.0020317556336522102
      },
      "extension": {
        "length": 4550.242293182373,
        "rating": 147.48141765594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_37659_37675_2",
      "ports": {
        "bus1": 37659,
        "bus2": 37675
      },
      "params": {
        "R": 0.0045624603517353535,
        "X": 0.018807193264365196,
        "G": 0.0,
        "B": 0.0020317556336522102
      },
      "extension": {
        "length": 4550.242293182373,
        "rating": 147.48141765594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_37660_37665_1",
      "ports": {
        "bus1": 37665,
        "bus2": 37660
      },
      "params": {
        "R": 0.0014505700673907995,
        "X": 0.009515998885035515,
        "G": 0.0,
        "B": 0.038909390568733215
      },
      "extension": {
        "length": 14324.614432250977,
        "rating": 581.5454006195068
      }
    },
    {
      "class": "Branch",
      "id": "branch_37660_38315_1",
      "ports": {
        "bus1": 38315,
        "bus2": 37660
      },
      "params": {
        "R": 0.0008111314382404089,
        "X": 0.007451748941093683,
        "G": 0.0,
        "B": 0.06430064886808395
      },
      "extension": {
        "length": 14225.405604125977,
        "rating": 610.2960109710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_37661_37668_1",
      "ports": {
        "bus1": 37661,
        "bus2": 37668
      },
      "params": {
        "R": 0.005172802601009607,
        "X": 0.02498636581003666,
        "G": 0.0,
        "B": 0.002508489415049553
      },
      "extension": {
        "length": 5756.416134796143,
        "rating": 127.19000577926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_37662_37663_1",
      "ports": {
        "bus1": 37662,
        "bus2": 37663
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37663_37667_1",
      "ports": {
        "bus1": 37663,
        "bus2": 37667
      },
      "params": {
        "R": 0.006401919759809971,
        "X": 0.02861049212515354,
        "G": 0.0,
        "B": 0.004317041486501694
      },
      "extension": {
        "length": 7867.648372192383,
        "rating": 151.1894702911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_37663_37667_2",
      "ports": {
        "bus1": 37663,
        "bus2": 37667
      },
      "params": {
        "R": 0.006401919759809971,
        "X": 0.02861049212515354,
        "G": 0.0,
        "B": 0.004317041486501694
      },
      "extension": {
        "length": 7867.648372192383,
        "rating": 151.1894702911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_37663_37673_1",
      "ports": {
        "bus1": 37663,
        "bus2": 37673
      },
      "params": {
        "R": 0.007181508932262659,
        "X": 0.030375294387340546,
        "G": 0.0,
        "B": 0.002619040897116065
      },
      "extension": {
        "length": 6379.731972015381,
        "rating": 145.34015655517578
      }
    },
    {
      "class": "Branch",
      "id": "branch_37663_37673_2",
      "ports": {
        "bus1": 37663,
        "bus2": 37673
      },
      "params": {
        "R": 0.007181508932262659,
        "X": 0.030375294387340546,
        "G": 0.0,
        "B": 0.002619040897116065
      },
      "extension": {
        "length": 6379.731972015381,
        "rating": 145.34015655517578
      }
    },
    {
      "class": "Branch",
      "id": "branch_37664_37673_1",
      "ports": {
        "bus1": 37673,
        "bus2": 37664
      },
      "params": {
        "R": 0.004751843400299549,
        "X": 0.015167539939284325,
        "G": 0.0,
        "B": 0.001339960377663374
      },
      "extension": {
        "length": 3141.8692645111087,
        "rating": 142.59148836135864
      }
    },
    {
      "class": "Branch",
      "id": "branch_37665_38312_1",
      "ports": {
        "bus1": 38312,
        "bus2": 37665
      },
      "params": {
        "R": 0.0008115042001008987,
        "X": 0.0064665693789720535,
        "G": 0.0,
        "B": 0.021069053560495377
      },
      "extension": {
        "length": 8362.641949035646,
        "rating": 596.9562530517578
      }
    },
    {
      "class": "Branch",
      "id": "branch_37666_37667_1",
      "ports": {
        "bus1": 37666,
        "bus2": 37667
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37667_38340_1",
      "ports": {
        "bus1": 38340,
        "bus2": 37667
      },
      "params": {
        "R": 0.006896144710481167,
        "X": 0.025155825540423393,
        "G": 0.0,
        "B": 0.0018811629852280023
      },
      "extension": {
        "length": 5115.038121002198,
        "rating": 151.48816108703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_37667_38340_2",
      "ports": {
        "bus1": 38340,
        "bus2": 37667
      },
      "params": {
        "R": 0.006896144710481167,
        "X": 0.025155825540423393,
        "G": 0.0,
        "B": 0.0018811629852280023
      },
      "extension": {
        "length": 5115.038121002198,
        "rating": 151.48816108703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_37669_37670_1",
      "ports": {
        "bus1": 37669,
        "bus2": 37670
      },
      "params": {
        "R": 0.00025102123618125916,
        "X": 0.0011890885652974248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37673_37674_1",
      "ports": {
        "bus1": 37673,
        "bus2": 37674
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37677_37679_1",
      "ports": {
        "bus1": 37677,
        "bus2": 37679
      },
      "params": {
        "R": 0.01025568600744009,
        "X": 0.04695449769496918,
        "G": 0.0,
        "B": 0.005394549109041691
      },
      "extension": {
        "length": 11475.925940917969,
        "rating": 116.01475477218628
      }
    },
    {
      "class": "Branch",
      "id": "branch_37678_37687_1",
      "ports": {
        "bus1": 37687,
        "bus2": 37678
      },
      "params": {
        "R": 0.007336468901485205,
        "X": 0.029026471078395844,
        "G": 0.0,
        "B": 0.003020338946953416
      },
      "extension": {
        "length": 6787.994180053711,
        "rating": 127.23269462585449
      }
    },
    {
      "class": "Branch",
      "id": "branch_37678_37689_1",
      "ports": {
        "bus1": 37678,
        "bus2": 37689
      },
      "params": {
        "R": 0.005428994074463844,
        "X": 0.02038159780204296,
        "G": 0.0,
        "B": 0.002182495314627886
      },
      "extension": {
        "length": 5153.340341217041,
        "rating": 115.32994508743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_37678_37691_1",
      "ports": {
        "bus1": 37691,
        "bus2": 37678
      },
      "params": {
        "R": 0.006355028133839369,
        "X": 0.026272065937519073,
        "G": 0.0,
        "B": 0.003919977229088545
      },
      "extension": {
        "length": 6804.67888256836,
        "rating": 109.2497706413269
      }
    },
    {
      "class": "Branch",
      "id": "branch_37678_37707_1",
      "ports": {
        "bus1": 37707,
        "bus2": 37678
      },
      "params": {
        "R": 0.009089991450309753,
        "X": 0.03696425259113312,
        "G": 0.0,
        "B": 0.004609514493495226
      },
      "extension": {
        "length": 8491.964125122071,
        "rating": 96.34599089622498
      }
    },
    {
      "class": "Branch",
      "id": "branch_37679_37693_1",
      "ports": {
        "bus1": 37679,
        "bus2": 37693
      },
      "params": {
        "R": 0.004581877961754799,
        "X": 0.021269679069519043,
        "G": 0.0,
        "B": 0.0018147033406421544
      },
      "extension": {
        "length": 4554.167902404785,
        "rating": 129.172682762146
      }
    },
    {
      "class": "Branch",
      "id": "branch_37680_37682_1",
      "ports": {
        "bus1": 37682,
        "bus2": 37680
      },
      "params": {
        "R": 0.004665343556553125,
        "X": 0.01887797750532627,
        "G": 0.0,
        "B": 0.0022284123115241528
      },
      "extension": {
        "length": 4595.560806060791,
        "rating": 130.60016632080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_37680_37717_1",
      "ports": {
        "bus1": 37717,
        "bus2": 37680
      },
      "params": {
        "R": 0.004069801885634661,
        "X": 0.017690932378172874,
        "G": 0.0,
        "B": 0.0013204581337049603
      },
      "extension": {
        "length": 3461.56967477417,
        "rating": 127.93575525283813
      }
    },
    {
      "class": "Branch",
      "id": "branch_37680_38154_1",
      "ports": {
        "bus1": 37680,
        "bus2": 38154
      },
      "params": {
        "R": 0.006783151533454657,
        "X": 0.028815852478146553,
        "G": 0.0,
        "B": 0.0026398582849651575
      },
      "extension": {
        "length": 6459.914391723633,
        "rating": 125.78896284103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_37682_37706_1",
      "ports": {
        "bus1": 37706,
        "bus2": 37682
      },
      "params": {
        "R": 0.009758402593433857,
        "X": 0.041064247488975525,
        "G": 0.0,
        "B": 0.003951394930481911
      },
      "extension": {
        "length": 7981.525956115723,
        "rating": 134.9092960357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_37683_37684_1",
      "ports": {
        "bus1": 37683,
        "bus2": 37684
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37683_37717_1",
      "ports": {
        "bus1": 37683,
        "bus2": 37717
      },
      "params": {
        "R": 0.004550877958536148,
        "X": 0.019808484241366386,
        "G": 0.0,
        "B": 0.003878412302583456
      },
      "extension": {
        "length": 6352.466426971436,
        "rating": 123.25201034545898
      }
    },
    {
      "class": "Branch",
      "id": "branch_37685_37719_1",
      "ports": {
        "bus1": 37685,
        "bus2": 37719
      },
      "params": {
        "R": 0.005897993687540293,
        "X": 0.02312980219721794,
        "G": 0.0,
        "B": 0.0024303453974425793
      },
      "extension": {
        "length": 5794.492740875245,
        "rating": 157.91114568710327
      }
    },
    {
      "class": "Branch",
      "id": "branch_37685_37719_2",
      "ports": {
        "bus1": 37685,
        "bus2": 37719
      },
      "params": {
        "R": 0.005897993687540293,
        "X": 0.02312980219721794,
        "G": 0.0,
        "B": 0.0024303453974425793
      },
      "extension": {
        "length": 5794.492740875245,
        "rating": 157.91114568710327
      }
    },
    {
      "class": "Branch",
      "id": "branch_37686_37687_1",
      "ports": {
        "bus1": 37687,
        "bus2": 37686
      },
      "params": {
        "R": 0.0009192574070766568,
        "X": 0.042783841490745544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37686_37687_2",
      "ports": {
        "bus1": 37687,
        "bus2": 37686
      },
      "params": {
        "R": 0.0009192574070766568,
        "X": 0.042783841490745544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37686_37687_3",
      "ports": {
        "bus1": 37687,
        "bus2": 37686
      },
      "params": {
        "R": 0.0009192574070766568,
        "X": 0.042783841490745544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37686_37687_4",
      "ports": {
        "bus1": 37687,
        "bus2": 37686
      },
      "params": {
        "R": 0.0009192574070766568,
        "X": 0.042783841490745544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37686_37688_1",
      "ports": {
        "bus1": 37686,
        "bus2": 37688
      },
      "params": {
        "R": 0.00026240095030516386,
        "X": 0.00114507507532835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37686_37720_1",
      "ports": {
        "bus1": 37686,
        "bus2": 37720
      },
      "params": {
        "R": 0.0005987301119603217,
        "X": 0.0068028951063752174,
        "G": 0.0,
        "B": 0.06496838480234146
      },
      "extension": {
        "length": 13505.605958496095,
        "rating": 441.5323734283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_37686_38168_1",
      "ports": {
        "bus1": 38168,
        "bus2": 37686
      },
      "params": {
        "R": 0.0017471733735874295,
        "X": 0.015652256086468697,
        "G": 0.0,
        "B": 0.04557215794920921
      },
      "extension": {
        "length": 18789.69467944336,
        "rating": 605.1848888397217
      }
    },
    {
      "class": "Branch",
      "id": "branch_37687_37691_1",
      "ports": {
        "bus1": 37691,
        "bus2": 37687
      },
      "params": {
        "R": 0.0033249182160943747,
        "X": 0.012809502892196178,
        "G": 0.0,
        "B": 0.0009438942652195693
      },
      "extension": {
        "length": 2607.2107657470706,
        "rating": 165.83526134490967
      }
    },
    {
      "class": "Branch",
      "id": "branch_37687_37691_2",
      "ports": {
        "bus1": 37691,
        "bus2": 37687
      },
      "params": {
        "R": 0.0033249182160943747,
        "X": 0.012809502892196178,
        "G": 0.0,
        "B": 0.0009438942652195693
      },
      "extension": {
        "length": 2607.2107657470706,
        "rating": 165.83526134490967
      }
    },
    {
      "class": "Branch",
      "id": "branch_37687_37691_3",
      "ports": {
        "bus1": 37691,
        "bus2": 37687
      },
      "params": {
        "R": 0.0033249182160943747,
        "X": 0.012809502892196178,
        "G": 0.0,
        "B": 0.0009438942652195693
      },
      "extension": {
        "length": 2607.2107657470706,
        "rating": 165.83526134490967
      }
    },
    {
      "class": "Branch",
      "id": "branch_37687_37719_1",
      "ports": {
        "bus1": 37687,
        "bus2": 37719
      },
      "params": {
        "R": 0.008315742015838623,
        "X": 0.04212166368961334,
        "G": 0.0,
        "B": 0.0048430729657411575
      },
      "extension": {
        "length": 9421.626356323242,
        "rating": 137.6423954963684
      }
    },
    {
      "class": "Branch",
      "id": "branch_37689_37690_1",
      "ports": {
        "bus1": 37689,
        "bus2": 37690
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37689_37701_1",
      "ports": {
        "bus1": 37689,
        "bus2": 37701
      },
      "params": {
        "R": 0.008440951816737652,
        "X": 0.038041405379772186,
        "G": 0.0,
        "B": 0.012226442806422709
      },
      "extension": {
        "length": 15412.163584350586,
        "rating": 117.53733158111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_37691_37719_1",
      "ports": {
        "bus1": 37719,
        "bus2": 37691
      },
      "params": {
        "R": 0.004697334486991167,
        "X": 0.020559953525662422,
        "G": 0.0,
        "B": 0.003076143562793732
      },
      "extension": {
        "length": 5280.200714080811,
        "rating": 162.0629072189331
      }
    },
    {
      "class": "Branch",
      "id": "branch_37691_37719_2",
      "ports": {
        "bus1": 37719,
        "bus2": 37691
      },
      "params": {
        "R": 0.004697334486991167,
        "X": 0.020559953525662422,
        "G": 0.0,
        "B": 0.003076143562793732
      },
      "extension": {
        "length": 5280.200714080811,
        "rating": 162.0629072189331
      }
    },
    {
      "class": "Branch",
      "id": "branch_37691_37719_3",
      "ports": {
        "bus1": 37719,
        "bus2": 37691
      },
      "params": {
        "R": 0.004697334486991167,
        "X": 0.020559953525662422,
        "G": 0.0,
        "B": 0.003076143562793732
      },
      "extension": {
        "length": 5280.200714080811,
        "rating": 162.0629072189331
      }
    },
    {
      "class": "Branch",
      "id": "branch_37692_37706_1",
      "ports": {
        "bus1": 37706,
        "bus2": 37692
      },
      "params": {
        "R": 0.011839070357382298,
        "X": 0.042677804827690125,
        "G": 0.0,
        "B": 0.005473234690725803
      },
      "extension": {
        "length": 10729.072551269532,
        "rating": 132.3891043663025
      }
    },
    {
      "class": "Branch",
      "id": "branch_37692_38154_1",
      "ports": {
        "bus1": 38154,
        "bus2": 37692
      },
      "params": {
        "R": 0.008528515696525574,
        "X": 0.03798429295420647,
        "G": 0.0,
        "B": 0.0037493212148547173
      },
      "extension": {
        "length": 8733.752645690918,
        "rating": 106.3222885131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_37693_37702_1",
      "ports": {
        "bus1": 37693,
        "bus2": 37702
      },
      "params": {
        "R": 0.007887400686740875,
        "X": 0.0362321138381958,
        "G": 0.0,
        "B": 0.0041727605275809765
      },
      "extension": {
        "length": 9459.416724060058,
        "rating": 114.226233959198
      }
    },
    {
      "class": "Branch",
      "id": "branch_37693_38334_1",
      "ports": {
        "bus1": 37693,
        "bus2": 38334
      },
      "params": {
        "R": 0.003669195808470249,
        "X": 0.01662193052470684,
        "G": 0.0,
        "B": 0.0013088849373161793
      },
      "extension": {
        "length": 3600.6604057617187,
        "rating": 137.67833709716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_37694_37695_1",
      "ports": {
        "bus1": 37694,
        "bus2": 37695
      },
      "params": {
        "R": 0.00024348098668269813,
        "X": 0.001031572581268847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37695_37696_1",
      "ports": {
        "bus1": 37696,
        "bus2": 37695
      },
      "params": {
        "R": 0.009013046510517597,
        "X": 0.033339887857437134,
        "G": 0.0,
        "B": 0.004265818279236555
      },
      "extension": {
        "length": 8617.735564453125,
        "rating": 99.84596371650696
      }
    },
    {
      "class": "Branch",
      "id": "branch_37695_37870_1",
      "ports": {
        "bus1": 37695,
        "bus2": 37870
      },
      "params": {
        "R": 0.014982812106609344,
        "X": 0.05728432908654213,
        "G": 0.0,
        "B": 0.003510523354634643
      },
      "extension": {
        "length": 10831.523623352052,
        "rating": 116.48750305175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_37696_37697_1",
      "ports": {
        "bus1": 37697,
        "bus2": 37696
      },
      "params": {
        "R": 0.011395777575671673,
        "X": 0.053772393614053726,
        "G": 0.0,
        "B": 0.004241298884153366
      },
      "extension": {
        "length": 10683.259835998535,
        "rating": 114.42633867263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_37696_37699_1",
      "ports": {
        "bus1": 37699,
        "bus2": 37696
      },
      "params": {
        "R": 0.008589346893131733,
        "X": 0.030623523518443108,
        "G": 0.0,
        "B": 0.003909131046384573
      },
      "extension": {
        "length": 7620.764348693848,
        "rating": 111.11849546432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_37697_37698_1",
      "ports": {
        "bus1": 37697,
        "bus2": 37698
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37697_37723_1",
      "ports": {
        "bus1": 37697,
        "bus2": 37723
      },
      "params": {
        "R": 0.007859190925955772,
        "X": 0.03750057518482208,
        "G": 0.0,
        "B": 0.008031994104385376
      },
      "extension": {
        "length": 12117.98233190918,
        "rating": 117.92906522750854
      }
    },
    {
      "class": "Branch",
      "id": "branch_37699_37700_1",
      "ports": {
        "bus1": 37699,
        "bus2": 37700
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37699_37724_1",
      "ports": {
        "bus1": 37699,
        "bus2": 37724
      },
      "params": {
        "R": 0.009763889946043491,
        "X": 0.04974685236811638,
        "G": 0.0,
        "B": 0.005807771813124418
      },
      "extension": {
        "length": 12685.238428161621,
        "rating": 119.80891227722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_37701_38334_1",
      "ports": {
        "bus1": 38334,
        "bus2": 37701
      },
      "params": {
        "R": 0.0034658871591091156,
        "X": 0.018409419804811478,
        "G": 0.0,
        "B": 0.001396310981363058
      },
      "extension": {
        "length": 3856.441990814209,
        "rating": 133.0052614212036
      }
    },
    {
      "class": "Branch",
      "id": "branch_37702_37704_1",
      "ports": {
        "bus1": 37702,
        "bus2": 37704
      },
      "params": {
        "R": 0.0040883817709982395,
        "X": 0.01826586201786995,
        "G": 0.0,
        "B": 0.0020474535413086414
      },
      "extension": {
        "length": 4127.160536224365,
        "rating": 136.13755702972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_37703_37704_1",
      "ports": {
        "bus1": 37704,
        "bus2": 37703
      },
      "params": {
        "R": 0.0018367854645475745,
        "X": 0.0636448785662651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37703_37704_2",
      "ports": {
        "bus1": 37704,
        "bus2": 37703
      },
      "params": {
        "R": 0.0018367854645475745,
        "X": 0.0636448785662651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37703_37704_3",
      "ports": {
        "bus1": 37704,
        "bus2": 37703
      },
      "params": {
        "R": 0.0018367854645475745,
        "X": 0.0636448785662651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37703_37705_1",
      "ports": {
        "bus1": 37703,
        "bus2": 37705
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37704_37707_1",
      "ports": {
        "bus1": 37704,
        "bus2": 37707
      },
      "params": {
        "R": 0.0059648011811077595,
        "X": 0.027447393164038658,
        "G": 0.0,
        "B": 0.0041006142273545265
      },
      "extension": {
        "length": 7123.759429504395,
        "rating": 149.3065595626831
      }
    },
    {
      "class": "Branch",
      "id": "branch_37704_37707_2",
      "ports": {
        "bus1": 37704,
        "bus2": 37707
      },
      "params": {
        "R": 0.0059648011811077595,
        "X": 0.027447393164038658,
        "G": 0.0,
        "B": 0.0041006142273545265
      },
      "extension": {
        "length": 7123.759429504395,
        "rating": 149.3065595626831
      }
    },
    {
      "class": "Branch",
      "id": "branch_37705_38168_1",
      "ports": {
        "bus1": 37705,
        "bus2": 38168
      },
      "params": {
        "R": 0.0011730220867320895,
        "X": 0.009732536971569061,
        "G": 0.0,
        "B": 0.025398584082722664
      },
      "extension": {
        "length": 11645.864800598145,
        "rating": 593.4154510498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_37706_37707_1",
      "ports": {
        "bus1": 37706,
        "bus2": 37707
      },
      "params": {
        "R": 0.005248880945146084,
        "X": 0.021492721512913704,
        "G": 0.0,
        "B": 0.0017044218257069588
      },
      "extension": {
        "length": 4345.378902465821,
        "rating": 146.56682014465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_37706_37707_2",
      "ports": {
        "bus1": 37706,
        "bus2": 37707
      },
      "params": {
        "R": 0.005248880945146084,
        "X": 0.021492721512913704,
        "G": 0.0,
        "B": 0.0017044218257069588
      },
      "extension": {
        "length": 4345.378902465821,
        "rating": 146.56682014465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_37708_37709_1",
      "ports": {
        "bus1": 37709,
        "bus2": 37708
      },
      "params": {
        "R": 0.011334657669067383,
        "X": 0.05011165887117386,
        "G": 0.0,
        "B": 0.009060518816113472
      },
      "extension": {
        "length": 14582.258101318359,
        "rating": 127.0284652709961
      }
    },
    {
      "class": "Branch",
      "id": "branch_37708_37710_1",
      "ports": {
        "bus1": 37708,
        "bus2": 37710
      },
      "params": {
        "R": 0.012111781165003777,
        "X": 0.050565365701913834,
        "G": 0.0,
        "B": 0.004014942329376936
      },
      "extension": {
        "length": 10100.021203674316,
        "rating": 128.34973335266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_37708_37848_1",
      "ports": {
        "bus1": 37708,
        "bus2": 37848
      },
      "params": {
        "R": 0.007622118573635817,
        "X": 0.03343011811375618,
        "G": 0.0,
        "B": 0.0024873516522347927
      },
      "extension": {
        "length": 6363.226839935303,
        "rating": 123.63277673721313
      }
    },
    {
      "class": "Branch",
      "id": "branch_37710_37712_1",
      "ports": {
        "bus1": 37710,
        "bus2": 37712
      },
      "params": {
        "R": 0.011258543469011784,
        "X": 0.04253651946783066,
        "G": 0.0,
        "B": 0.004617943894118071
      },
      "extension": {
        "length": 10087.794298828125,
        "rating": 139.23362493515015
      }
    },
    {
      "class": "Branch",
      "id": "branch_37711_37714_1",
      "ports": {
        "bus1": 37711,
        "bus2": 37714
      },
      "params": {
        "R": 0.005338488146662712,
        "X": 0.21118903160095215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37711_37715_1",
      "ports": {
        "bus1": 37711,
        "bus2": 37715
      },
      "params": {
        "R": 0.000295857316814363,
        "X": 0.0011354528833180666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37711_37877_1",
      "ports": {
        "bus1": 37711,
        "bus2": 37877
      },
      "params": {
        "R": 0.0005317237810231745,
        "X": 0.004858512431383133,
        "G": 0.0,
        "B": 0.06281545013189316
      },
      "extension": {
        "length": 11699.207195800782,
        "rating": 537.904691696167
      }
    },
    {
      "class": "Branch",
      "id": "branch_37712_37714_1",
      "ports": {
        "bus1": 37712,
        "bus2": 37714
      },
      "params": {
        "R": -0.0032009724527597427,
        "X": -0.1266295313835144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37712_37716_1",
      "ports": {
        "bus1": 37716,
        "bus2": 37712
      },
      "params": {
        "R": 0.0057518454268574715,
        "X": 0.02576466090977192,
        "G": 0.0,
        "B": 0.002616774057969451
      },
      "extension": {
        "length": 6208.821206542969,
        "rating": 136.13091707229614
      }
    },
    {
      "class": "Branch",
      "id": "branch_37712_38370_1",
      "ports": {
        "bus1": 37712,
        "bus2": 38370
      },
      "params": {
        "R": 0.0026970545295625925,
        "X": 0.012269441969692707,
        "G": 0.0,
        "B": 0.0037644016556441784
      },
      "extension": {
        "length": 5144.451988403321,
        "rating": 124.66952800750732
      }
    },
    {
      "class": "Branch",
      "id": "branch_37713_37714_1",
      "ports": {
        "bus1": 37713,
        "bus2": 37714
      },
      "params": {
        "R": 0.011954281479120255,
        "X": 0.4729079008102417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37716_37870_1",
      "ports": {
        "bus1": 37870,
        "bus2": 37716
      },
      "params": {
        "R": 0.016387557610869408,
        "X": 0.06804756820201874,
        "G": 0.0,
        "B": 0.005474164616316557
      },
      "extension": {
        "length": 12790.52425744629,
        "rating": 125.80568790435791
      }
    },
    {
      "class": "Branch",
      "id": "branch_37717_37718_1",
      "ports": {
        "bus1": 37717,
        "bus2": 37718
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37719_37721_1",
      "ports": {
        "bus1": 37719,
        "bus2": 37721
      },
      "params": {
        "R": 0.006692498456686735,
        "X": 0.023507561534643173,
        "G": 0.0,
        "B": 0.0018015599343925714
      },
      "extension": {
        "length": 4632.828961486816,
        "rating": 149.7351884841919
      }
    },
    {
      "class": "Branch",
      "id": "branch_37719_37721_2",
      "ports": {
        "bus1": 37719,
        "bus2": 37721
      },
      "params": {
        "R": 0.006692498456686735,
        "X": 0.023507561534643173,
        "G": 0.0,
        "B": 0.0018015599343925714
      },
      "extension": {
        "length": 4632.828961486816,
        "rating": 149.7351884841919
      }
    },
    {
      "class": "Branch",
      "id": "branch_37720_37725_1",
      "ports": {
        "bus1": 37720,
        "bus2": 37725
      },
      "params": {
        "R": 0.0023003532551229,
        "X": 0.01770893856883049,
        "G": 0.0,
        "B": 0.10039939731359482
      },
      "extension": {
        "length": 30200.413530761718,
        "rating": 372.6361036300659
      }
    },
    {
      "class": "Branch",
      "id": "branch_37722_37723_1",
      "ports": {
        "bus1": 37722,
        "bus2": 37723
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37723_38402_1",
      "ports": {
        "bus1": 38402,
        "bus2": 37723
      },
      "params": {
        "R": 0.0017216018168255687,
        "X": 0.00845357310026884,
        "G": 0.0,
        "B": 0.001633470063097775
      },
      "extension": {
        "length": 2606.1131990203858,
        "rating": 124.13700819015503
      }
    },
    {
      "class": "Branch",
      "id": "branch_37724_38239_1",
      "ports": {
        "bus1": 38239,
        "bus2": 37724
      },
      "params": {
        "R": 0.0030834702774882317,
        "X": 0.014115379191935062,
        "G": 0.0,
        "B": 0.0017373741138726475
      },
      "extension": {
        "length": 3417.5292583007813,
        "rating": 128.6087155342102
      }
    },
    {
      "class": "Branch",
      "id": "branch_37725_38181_1",
      "ports": {
        "bus1": 37725,
        "bus2": 38181
      },
      "params": {
        "R": 0.003300993237644434,
        "X": 0.029963409528136253,
        "G": 0.0,
        "B": 0.1382741928100586
      },
      "extension": {
        "length": 48577.97718017578,
        "rating": 423.9628791809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_37726_38239_1",
      "ports": {
        "bus1": 37726,
        "bus2": 38239
      },
      "params": {
        "R": 0.012759258039295673,
        "X": 0.05793731287121773,
        "G": 0.0,
        "B": 0.004944967105984688
      },
      "extension": {
        "length": 12215.644859069824,
        "rating": 133.0610990524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_37727_37728_1",
      "ports": {
        "bus1": 37727,
        "bus2": 37728
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37727_37761_1",
      "ports": {
        "bus1": 37727,
        "bus2": 37761
      },
      "params": {
        "R": 0.007176842074841261,
        "X": 0.030904006212949753,
        "G": 0.0,
        "B": 0.003867594758048653
      },
      "extension": {
        "length": 8328.95867944336,
        "rating": 142.10761785507202
      }
    },
    {
      "class": "Branch",
      "id": "branch_37727_37896_1",
      "ports": {
        "bus1": 37896,
        "bus2": 37727
      },
      "params": {
        "R": 0.016799092292785645,
        "X": 0.06944336742162704,
        "G": 0.0,
        "B": 0.00813985150307417
      },
      "extension": {
        "length": 18226.208794921877,
        "rating": 140.19862413406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_37729_37744_1",
      "ports": {
        "bus1": 37729,
        "bus2": 37744
      },
      "params": {
        "R": 0.011695191264152527,
        "X": 0.04757177084684372,
        "G": 0.0,
        "B": 0.008486326783895493
      },
      "extension": {
        "length": 14549.688321899415,
        "rating": 133.53999853134155
      }
    },
    {
      "class": "Branch",
      "id": "branch_37730_37731_1",
      "ports": {
        "bus1": 37730,
        "bus2": 37731
      },
      "params": {
        "R": 0.009016886353492737,
        "X": 0.038089606910943985,
        "G": 0.0,
        "B": 0.005168909672647715
      },
      "extension": {
        "length": 10466.456162475586,
        "rating": 127.76529788970947
      }
    },
    {
      "class": "Branch",
      "id": "branch_37731_38142_1",
      "ports": {
        "bus1": 37731,
        "bus2": 38142
      },
      "params": {
        "R": 0.008755163289606571,
        "X": 0.03720797970890999,
        "G": 0.0,
        "B": 0.004727511201053858
      },
      "extension": {
        "length": 9265.053215698243,
        "rating": 113.47086429595947
      }
    },
    {
      "class": "Branch",
      "id": "branch_37732_37733_1",
      "ports": {
        "bus1": 37733,
        "bus2": 37732
      },
      "params": {
        "R": 0.0003047926293220371,
        "X": 0.017266523092985153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37732_37734_1",
      "ports": {
        "bus1": 37732,
        "bus2": 37734
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37733_37772_1",
      "ports": {
        "bus1": 37772,
        "bus2": 37733
      },
      "params": {
        "R": 0.0008697050507180393,
        "X": 0.006832960061728954,
        "G": 0.0,
        "B": 0.04204248636960983
      },
      "extension": {
        "length": 12409.957719360353,
        "rating": 604.289722442627
      }
    },
    {
      "class": "Branch",
      "id": "branch_37733_37784_1",
      "ports": {
        "bus1": 37733,
        "bus2": 37784
      },
      "params": {
        "R": 0.001454894314520061,
        "X": 0.011675643734633923,
        "G": 0.0,
        "B": 0.03663250803947449
      },
      "extension": {
        "length": 15876.331670654297,
        "rating": 511.2907409667969
      }
    },
    {
      "class": "Branch",
      "id": "branch_37734_37754_1",
      "ports": {
        "bus1": 37754,
        "bus2": 37734
      },
      "params": {
        "R": 0.00022336171241477132,
        "X": 0.0037515093572437763,
        "G": 0.0,
        "B": 0.33111029863357544
      },
      "extension": {
        "length": 25861.865978759768,
        "rating": 2183.3932876586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_37734_38213_1",
      "ports": {
        "bus1": 37734,
        "bus2": 38213
      },
      "params": {
        "R": 0.0004714288515970111,
        "X": 0.008852953091263771,
        "G": 0.0,
        "B": 0.7238787412643433
      },
      "extension": {
        "length": 60534.38449072266,
        "rating": 2361.6376876831055
      }
    },
    {
      "class": "Branch",
      "id": "branch_37735_37770_1",
      "ports": {
        "bus1": 37770,
        "bus2": 37735
      },
      "params": {
        "R": 0.0025623543187975883,
        "X": 0.013887068256735802,
        "G": 0.0,
        "B": 0.0016707621980458498
      },
      "extension": {
        "length": 3422.467828948975,
        "rating": 138.6078953742981
      }
    },
    {
      "class": "Branch",
      "id": "branch_37735_37790_1",
      "ports": {
        "bus1": 37735,
        "bus2": 37790
      },
      "params": {
        "R": 0.014168571680784225,
        "X": 0.05051403120160103,
        "G": 0.0,
        "B": 0.012813279405236244
      },
      "extension": {
        "length": 17218.65750402832,
        "rating": 134.1149091720581
      }
    },
    {
      "class": "Branch",
      "id": "branch_37736_37749_1",
      "ports": {
        "bus1": 37736,
        "bus2": 37749
      },
      "params": {
        "R": 0.006855514831840992,
        "X": 0.026993991807103157,
        "G": 0.0,
        "B": 0.00522414967417717
      },
      "extension": {
        "length": 8447.987786132813,
        "rating": 126.63286924362183
      }
    },
    {
      "class": "Branch",
      "id": "branch_37737_37738_1",
      "ports": {
        "bus1": 37737,
        "bus2": 37738
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37738_37777_1",
      "ports": {
        "bus1": 37777,
        "bus2": 37738
      },
      "params": {
        "R": 0.00887480191886425,
        "X": 0.030042121186852455,
        "G": 0.0,
        "B": 0.002237367909401655
      },
      "extension": {
        "length": 5551.509769958497,
        "rating": 113.40502500534058
      }
    },
    {
      "class": "Branch",
      "id": "branch_37738_38258_1",
      "ports": {
        "bus1": 37738,
        "bus2": 38258
      },
      "params": {
        "R": 0.012983486987650394,
        "X": 0.046634167432785034,
        "G": 0.0,
        "B": 0.009197765961289406
      },
      "extension": {
        "length": 14543.863793701172,
        "rating": 127.60958671569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_37739_37741_1",
      "ports": {
        "bus1": 37739,
        "bus2": 37741
      },
      "params": {
        "R": 0.010510674677789211,
        "X": 0.049913689494132996,
        "G": 0.0,
        "B": 0.005586113780736923
      },
      "extension": {
        "length": 12577.264414123536,
        "rating": 150.87242126464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_37739_37741_2",
      "ports": {
        "bus1": 37739,
        "bus2": 37741
      },
      "params": {
        "R": 0.010510674677789211,
        "X": 0.049913689494132996,
        "G": 0.0,
        "B": 0.005586113780736923
      },
      "extension": {
        "length": 12577.264414123536,
        "rating": 150.87242126464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_37739_37761_1",
      "ports": {
        "bus1": 37761,
        "bus2": 37739
      },
      "params": {
        "R": 0.00591115839779377,
        "X": 0.023328810930252075,
        "G": 0.0,
        "B": 0.0029455008916556835
      },
      "extension": {
        "length": 5869.3939480590825,
        "rating": 146.74503803253174
      }
    },
    {
      "class": "Branch",
      "id": "branch_37739_37764_1",
      "ports": {
        "bus1": 37764,
        "bus2": 37739
      },
      "params": {
        "R": 0.004613805096596479,
        "X": 0.020829755812883377,
        "G": 0.0,
        "B": 0.0032288029324263334
      },
      "extension": {
        "length": 5672.864850952149,
        "rating": 132.48058557510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_37740_37741_1",
      "ports": {
        "bus1": 37741,
        "bus2": 37740
      },
      "params": {
        "R": 0.0011777470353990793,
        "X": 0.052007146179676056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37740_37741_2",
      "ports": {
        "bus1": 37741,
        "bus2": 37740
      },
      "params": {
        "R": 0.0011777470353990793,
        "X": 0.052007146179676056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37740_37741_3",
      "ports": {
        "bus1": 37741,
        "bus2": 37740
      },
      "params": {
        "R": 0.0011777470353990793,
        "X": 0.052007146179676056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37740_37742_1",
      "ports": {
        "bus1": 37740,
        "bus2": 37742
      },
      "params": {
        "R": 0.00028787931660190225,
        "X": 0.0011028384324163198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37740_38217_1",
      "ports": {
        "bus1": 37740,
        "bus2": 38217
      },
      "params": {
        "R": 0.001442259643226862,
        "X": 0.01420977059751749,
        "G": 0.0,
        "B": 0.1011199802160263
      },
      "extension": {
        "length": 27372.704084472658,
        "rating": 527.5609493255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_37740_38364_1",
      "ports": {
        "bus1": 37740,
        "bus2": 38364
      },
      "params": {
        "R": 0.001438439474441111,
        "X": 0.012468043714761734,
        "G": 0.0,
        "B": 0.04880860820412636
      },
      "extension": {
        "length": 16023.697605834961,
        "rating": 459.6562385559082
      }
    },
    {
      "class": "Branch",
      "id": "branch_37741_37777_1",
      "ports": {
        "bus1": 37777,
        "bus2": 37741
      },
      "params": {
        "R": 0.007450439967215061,
        "X": 0.027237869799137115,
        "G": 0.0,
        "B": 0.0019354603718966246
      },
      "extension": {
        "length": 5229.422569335938,
        "rating": 117.28076934814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_37743_38236_1",
      "ports": {
        "bus1": 38236,
        "bus2": 37743
      },
      "params": {
        "R": 0.0032999615650624037,
        "X": 0.012278067879378796,
        "G": 0.0,
        "B": 0.0011505772126838565
      },
      "extension": {
        "length": 2427.2660342559816,
        "rating": 134.6517562866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_37743_38307_1",
      "ports": {
        "bus1": 37743,
        "bus2": 38307
      },
      "params": {
        "R": 0.004483218304812908,
        "X": 0.022707339376211166,
        "G": 0.0,
        "B": 0.0019164279801771045
      },
      "extension": {
        "length": 4619.867275909424,
        "rating": 121.77093029022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_37744_37745_1",
      "ports": {
        "bus1": 37744,
        "bus2": 37745
      },
      "params": {
        "R": 0.00021333845506887883,
        "X": 0.001131280092522502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37744_37747_1",
      "ports": {
        "bus1": 37747,
        "bus2": 37744
      },
      "params": {
        "R": 0.0057150982320308685,
        "X": 0.02561059407889843,
        "G": 0.0,
        "B": 0.0036303182132542133
      },
      "extension": {
        "length": 7075.943045837403,
        "rating": 121.22057676315308
      }
    },
    {
      "class": "Branch",
      "id": "branch_37744_37749_1",
      "ports": {
        "bus1": 37749,
        "bus2": 37744
      },
      "params": {
        "R": 0.004831552505493164,
        "X": 0.019929856061935425,
        "G": 0.0,
        "B": 0.0016521149082109332
      },
      "extension": {
        "length": 4326.593456085206,
        "rating": 108.98206233978271
      }
    },
    {
      "class": "Branch",
      "id": "branch_37746_37747_1",
      "ports": {
        "bus1": 37746,
        "bus2": 37747
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37747_37767_1",
      "ports": {
        "bus1": 37747,
        "bus2": 37767
      },
      "params": {
        "R": 0.012738866731524467,
        "X": 0.03432401642203331,
        "G": 0.0,
        "B": 0.00909623596817255
      },
      "extension": {
        "length": 11602.351200805664,
        "rating": 107.44848251342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_37748_37766_1",
      "ports": {
        "bus1": 37748,
        "bus2": 37766
      },
      "params": {
        "R": 0.0068582212552428246,
        "X": 0.03511089086532593,
        "G": 0.0,
        "B": 0.008220498450100422
      },
      "extension": {
        "length": 12750.735593078614,
        "rating": 143.3283567428589
      }
    },
    {
      "class": "Branch",
      "id": "branch_37748_40149_1",
      "ports": {
        "bus1": 37748,
        "bus2": 40149
      },
      "params": {
        "R": 0.01610540598630905,
        "X": 0.07193295657634735,
        "G": 0.0,
        "B": 0.004263552371412516
      },
      "extension": {
        "length": 13481.201262084962,
        "rating": 136.05486154556274
      }
    },
    {
      "class": "Branch",
      "id": "branch_37750_37751_1",
      "ports": {
        "bus1": 37751,
        "bus2": 37750
      },
      "params": {
        "R": 0.006484565790742636,
        "X": 0.030700625851750374,
        "G": 0.0,
        "B": 0.002952290466055274
      },
      "extension": {
        "length": 6566.783356933594,
        "rating": 118.76914501190186
      }
    },
    {
      "class": "Branch",
      "id": "branch_37750_37778_1",
      "ports": {
        "bus1": 37750,
        "bus2": 37778
      },
      "params": {
        "R": 0.0025106375105679035,
        "X": 0.010265626013278961,
        "G": 0.0,
        "B": 0.0011913679772987962
      },
      "extension": {
        "length": 2375.496606994629,
        "rating": 132.68234729766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_37750_40298_1",
      "ports": {
        "bus1": 40298,
        "bus2": 37750
      },
      "params": {
        "R": 0.0050384229980409145,
        "X": 0.019468139857053757,
        "G": 0.0,
        "B": 0.0017939157551154494
      },
      "extension": {
        "length": 4247.432055450439,
        "rating": 119.33351755142212
      }
    },
    {
      "class": "Branch",
      "id": "branch_37751_37779_1",
      "ports": {
        "bus1": 37751,
        "bus2": 37779
      },
      "params": {
        "R": 0.004672093316912651,
        "X": 0.018132148310542107,
        "G": 0.0,
        "B": 0.003549237037077546
      },
      "extension": {
        "length": 6244.373083007813,
        "rating": 129.1675329208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_37752_37753_1",
      "ports": {
        "bus1": 37752,
        "bus2": 37753
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37752_40295_1",
      "ports": {
        "bus1": 37752,
        "bus2": 40295
      },
      "params": {
        "R": 0.007183787412941456,
        "X": 0.03299151733517647,
        "G": 0.0,
        "B": 0.002861232031136751
      },
      "extension": {
        "length": 7262.157586486816,
        "rating": 107.09202289581299
      }
    },
    {
      "class": "Branch",
      "id": "branch_37752_40320_1",
      "ports": {
        "bus1": 37752,
        "bus2": 40320
      },
      "params": {
        "R": 0.011159860529005527,
        "X": 0.045688021928071976,
        "G": 0.0,
        "B": 0.007656864821910859
      },
      "extension": {
        "length": 13718.656302978516,
        "rating": 120.84041833877563
      }
    },
    {
      "class": "Branch",
      "id": "branch_37754_37755_1",
      "ports": {
        "bus1": 37755,
        "bus2": 37754
      },
      "params": {
        "R": 0.00020205900364089757,
        "X": 0.012284842319786549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37754_37756_1",
      "ports": {
        "bus1": 37754,
        "bus2": 37756
      },
      "params": {
        "R": 0.00022333269589580595,
        "X": 0.0011853036703541875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37754_40726_1",
      "ports": {
        "bus1": 37754,
        "bus2": 40726
      },
      "params": {
        "R": 0.00018681189976632595,
        "X": 0.0032429336570203304,
        "G": 0.0,
        "B": 0.35515856742858887
      },
      "extension": {
        "length": 24652.405384277343,
        "rating": 2465.3987884521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_37754_41024_1",
      "ports": {
        "bus1": 41024,
        "bus2": 37754
      },
      "params": {
        "R": 0.0001022634023684077,
        "X": 0.0016747310291975737,
        "G": 0.0,
        "B": 0.15522101521492007
      },
      "extension": {
        "length": 12278.399354187011,
        "rating": 2258.176040649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_37755_40319_1",
      "ports": {
        "bus1": 37755,
        "bus2": 40319
      },
      "params": {
        "R": 0.0009166179224848747,
        "X": 0.007596211973577738,
        "G": 0.0,
        "B": 0.024512194097042084
      },
      "extension": {
        "length": 9540.675415283204,
        "rating": 615.6720161437988
      }
    },
    {
      "class": "Branch",
      "id": "branch_37757_37758_1",
      "ports": {
        "bus1": 37757,
        "bus2": 37758
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37757_37773_1",
      "ports": {
        "bus1": 37757,
        "bus2": 37773
      },
      "params": {
        "R": 0.0049482607282698154,
        "X": 0.023278754204511642,
        "G": 0.0,
        "B": 0.001955314539372921
      },
      "extension": {
        "length": 4913.425415588379,
        "rating": 140.3576374053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_37757_40298_1",
      "ports": {
        "bus1": 37757,
        "bus2": 40298
      },
      "params": {
        "R": 0.002204898511990905,
        "X": 0.00915404874831438,
        "G": 0.0,
        "B": 0.0007102961535565555
      },
      "extension": {
        "length": 1919.0891865234375,
        "rating": 131.2029242515564
      }
    },
    {
      "class": "Branch",
      "id": "branch_37759_37776_1",
      "ports": {
        "bus1": 37759,
        "bus2": 37776
      },
      "params": {
        "R": 0.005389023572206497,
        "X": 0.019164083525538445,
        "G": 0.0,
        "B": 0.0029399541672319174
      },
      "extension": {
        "length": 5694.175026947021,
        "rating": 142.176616191864
      }
    },
    {
      "class": "Branch",
      "id": "branch_37759_37778_1",
      "ports": {
        "bus1": 37778,
        "bus2": 37759
      },
      "params": {
        "R": 0.0024316066410392523,
        "X": 0.011489642783999443,
        "G": 0.0,
        "B": 0.0015557747101411223
      },
      "extension": {
        "length": 2819.927485244751,
        "rating": 121.56558036804199
      }
    },
    {
      "class": "Branch",
      "id": "branch_37760_37761_1",
      "ports": {
        "bus1": 37760,
        "bus2": 37761
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37762_37763_1",
      "ports": {
        "bus1": 37762,
        "bus2": 37763
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37762_37769_1",
      "ports": {
        "bus1": 37762,
        "bus2": 37769
      },
      "params": {
        "R": 0.004819617606699467,
        "X": 0.026312364265322685,
        "G": 0.0,
        "B": 0.003383854404091835
      },
      "extension": {
        "length": 6760.458511962891,
        "rating": 118.4203028678894
      }
    },
    {
      "class": "Branch",
      "id": "branch_37762_37776_1",
      "ports": {
        "bus1": 37762,
        "bus2": 37776
      },
      "params": {
        "R": 0.007149980869144201,
        "X": 0.03329369053244591,
        "G": 0.0,
        "B": 0.002283114241436124
      },
      "extension": {
        "length": 6651.5252541503905,
        "rating": 138.3966088294983
      }
    },
    {
      "class": "Branch",
      "id": "branch_37762_37779_1",
      "ports": {
        "bus1": 37779,
        "bus2": 37762
      },
      "params": {
        "R": 0.004169176332652569,
        "X": 0.01827135682106018,
        "G": 0.0,
        "B": 0.0025129513815045357
      },
      "extension": {
        "length": 4915.071477905273,
        "rating": 106.37333393096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_37762_37783_1",
      "ports": {
        "bus1": 37783,
        "bus2": 37762
      },
      "params": {
        "R": 0.004407739266753197,
        "X": 0.016240138560533524,
        "G": 0.0,
        "B": 0.0012834457447752357
      },
      "extension": {
        "length": 3381.0868199157717,
        "rating": 123.69353771209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_37764_38382_1",
      "ports": {
        "bus1": 37764,
        "bus2": 38382
      },
      "params": {
        "R": 0.004307551775127649,
        "X": 0.01989416405558586,
        "G": 0.0,
        "B": 0.003896698821336031
      },
      "extension": {
        "length": 6532.482334350586,
        "rating": 122.71217107772827
      }
    },
    {
      "class": "Branch",
      "id": "branch_37765_37766_1",
      "ports": {
        "bus1": 37765,
        "bus2": 37766
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37766_40323_1",
      "ports": {
        "bus1": 40323,
        "bus2": 37766
      },
      "params": {
        "R": 0.005901448428630829,
        "X": 0.025873403996229172,
        "G": 0.0,
        "B": 0.0028832489624619484
      },
      "extension": {
        "length": 5956.744220947266,
        "rating": 147.68213033676147
      }
    },
    {
      "class": "Branch",
      "id": "branch_37767_37775_1",
      "ports": {
        "bus1": 37767,
        "bus2": 37775
      },
      "params": {
        "R": 0.005194350145757198,
        "X": 0.025440793484449387,
        "G": 0.0,
        "B": 0.002068982692435384
      },
      "extension": {
        "length": 4693.7029551086425,
        "rating": 122.2581148147583
      }
    },
    {
      "class": "Branch",
      "id": "branch_37768_37775_1",
      "ports": {
        "bus1": 37768,
        "bus2": 37775
      },
      "params": {
        "R": 0.0035323563497513533,
        "X": 0.015257061459124088,
        "G": 0.0,
        "B": 0.002723637968301773
      },
      "extension": {
        "length": 4663.248500061035,
        "rating": 120.55443525314331
      }
    },
    {
      "class": "Branch",
      "id": "branch_37768_40298_1",
      "ports": {
        "bus1": 37768,
        "bus2": 40298
      },
      "params": {
        "R": 0.0048356023617088795,
        "X": 0.017944179475307465,
        "G": 0.0,
        "B": 0.002526084892451763
      },
      "extension": {
        "length": 4677.890013336182,
        "rating": 117.69466400146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_37769_37783_1",
      "ports": {
        "bus1": 37769,
        "bus2": 37783
      },
      "params": {
        "R": 0.0046937656588852406,
        "X": 0.021014709025621414,
        "G": 0.0,
        "B": 0.0017371242865920067
      },
      "extension": {
        "length": 4290.3083336792,
        "rating": 100.81943273544312
      }
    },
    {
      "class": "Branch",
      "id": "branch_37770_37787_1",
      "ports": {
        "bus1": 37770,
        "bus2": 37787
      },
      "params": {
        "R": 0.007430438883602619,
        "X": 0.030155131593346596,
        "G": 0.0,
        "B": 0.0038418390322476625
      },
      "extension": {
        "length": 7679.203781616211,
        "rating": 135.66770553588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_37770_37788_1",
      "ports": {
        "bus1": 37788,
        "bus2": 37770
      },
      "params": {
        "R": 0.002982181264087558,
        "X": 0.011848309077322483,
        "G": 0.0,
        "B": 0.0013570297742262483
      },
      "extension": {
        "length": 3005.8316146087645,
        "rating": 150.80662965774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_37770_37788_2",
      "ports": {
        "bus1": 37788,
        "bus2": 37770
      },
      "params": {
        "R": 0.002982181264087558,
        "X": 0.011848309077322483,
        "G": 0.0,
        "B": 0.0013570297742262483
      },
      "extension": {
        "length": 3005.8316146087645,
        "rating": 150.80662965774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_37771_37773_1",
      "ports": {
        "bus1": 37773,
        "bus2": 37771
      },
      "params": {
        "R": 0.002710007131099701,
        "X": 0.01062784343957901,
        "G": 0.0,
        "B": 0.004070195369422436
      },
      "extension": {
        "length": 4456.14661807251,
        "rating": 143.93210411071777
      }
    },
    {
      "class": "Branch",
      "id": "branch_37771_37778_1",
      "ports": {
        "bus1": 37778,
        "bus2": 37771
      },
      "params": {
        "R": 0.00488455081358552,
        "X": 0.023038869723677635,
        "G": 0.0,
        "B": 0.001898203045129776
      },
      "extension": {
        "length": 4597.923999023437,
        "rating": 133.29181671142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_37772_37773_1",
      "ports": {
        "bus1": 37773,
        "bus2": 37772
      },
      "params": {
        "R": 0.0010449724504724145,
        "X": 0.061148904263973236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37772_37773_2",
      "ports": {
        "bus1": 37773,
        "bus2": 37772
      },
      "params": {
        "R": 0.0010449724504724145,
        "X": 0.061148904263973236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37772_37773_3",
      "ports": {
        "bus1": 37773,
        "bus2": 37772
      },
      "params": {
        "R": 0.0010449724504724145,
        "X": 0.061148904263973236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37772_37774_1",
      "ports": {
        "bus1": 37772,
        "bus2": 37774
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37772_37781_1",
      "ports": {
        "bus1": 37781,
        "bus2": 37772
      },
      "params": {
        "R": 0.0005117203108966351,
        "X": 0.005200708284974098,
        "G": 0.0,
        "B": 0.023471055552363396
      },
      "extension": {
        "length": 8081.258147644044,
        "rating": 467.6152229309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_37773_37775_1",
      "ports": {
        "bus1": 37773,
        "bus2": 37775
      },
      "params": {
        "R": 0.0052290139719843864,
        "X": 0.02125379629433155,
        "G": 0.0,
        "B": 0.00201477762311697
      },
      "extension": {
        "length": 4701.411821777344,
        "rating": 147.2250461578369
      }
    },
    {
      "class": "Branch",
      "id": "branch_37776_37785_1",
      "ports": {
        "bus1": 37776,
        "bus2": 37785
      },
      "params": {
        "R": 0.007739822380244732,
        "X": 0.028402546420693398,
        "G": 0.0,
        "B": 0.004743010737001896
      },
      "extension": {
        "length": 8293.657741149902,
        "rating": 155.00568151474
      }
    },
    {
      "class": "Branch",
      "id": "branch_37776_37785_2",
      "ports": {
        "bus1": 37776,
        "bus2": 37785
      },
      "params": {
        "R": 0.007739822380244732,
        "X": 0.028402546420693398,
        "G": 0.0,
        "B": 0.004743010737001896
      },
      "extension": {
        "length": 8293.657741149902,
        "rating": 155.00568151474
      }
    },
    {
      "class": "Branch",
      "id": "branch_37779_37789_1",
      "ports": {
        "bus1": 37779,
        "bus2": 37789
      },
      "params": {
        "R": 0.007988632656633854,
        "X": 0.03440559282898903,
        "G": 0.0,
        "B": 0.0046278866939246655
      },
      "extension": {
        "length": 8845.56363482666,
        "rating": 138.4743332862854
      }
    },
    {
      "class": "Branch",
      "id": "branch_37780_38307_1",
      "ports": {
        "bus1": 38307,
        "bus2": 37780
      },
      "params": {
        "R": 0.0028056688606739044,
        "X": 0.015708353370428085,
        "G": 0.0,
        "B": 0.001404109294526279
      },
      "extension": {
        "length": 3275.5454480895996,
        "rating": 127.76192426681519
      }
    },
    {
      "class": "Branch",
      "id": "branch_37780_40295_1",
      "ports": {
        "bus1": 37780,
        "bus2": 40295
      },
      "params": {
        "R": 0.010628527961671352,
        "X": 0.04176747053861618,
        "G": 0.0,
        "B": 0.005945501383394003
      },
      "extension": {
        "length": 11307.10671057129,
        "rating": 115.180504322052
      }
    },
    {
      "class": "Branch",
      "id": "branch_37781_37782_1",
      "ports": {
        "bus1": 37781,
        "bus2": 37782
      },
      "params": {
        "R": 0.0002745339588727802,
        "X": 0.001148698851466179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37781_38364_1",
      "ports": {
        "bus1": 37781,
        "bus2": 38364
      },
      "params": {
        "R": 0.0011103329015895724,
        "X": 0.010595432482659817,
        "G": 0.0,
        "B": 0.016686292365193367
      },
      "extension": {
        "length": 9860.201818725587,
        "rating": 505.0079822540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_37783_38236_1",
      "ports": {
        "bus1": 37783,
        "bus2": 38236
      },
      "params": {
        "R": 0.005016260780394077,
        "X": 0.020735202357172966,
        "G": 0.0,
        "B": 0.002728319028392434
      },
      "extension": {
        "length": 5573.241245819092,
        "rating": 127.63358354568481
      }
    },
    {
      "class": "Branch",
      "id": "branch_37783_38382_1",
      "ports": {
        "bus1": 38382,
        "bus2": 37783
      },
      "params": {
        "R": 0.005291156005114317,
        "X": 0.023303227499127388,
        "G": 0.0,
        "B": 0.0021134070120751858
      },
      "extension": {
        "length": 5049.12387689209,
        "rating": 125.08918046951294
      }
    },
    {
      "class": "Branch",
      "id": "branch_37784_37785_1",
      "ports": {
        "bus1": 37785,
        "bus2": 37784
      },
      "params": {
        "R": 0.0005991781945340335,
        "X": 0.030478602275252342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37784_37785_2",
      "ports": {
        "bus1": 37785,
        "bus2": 37784
      },
      "params": {
        "R": 0.0005991781945340335,
        "X": 0.030478602275252342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37784_37785_3",
      "ports": {
        "bus1": 37785,
        "bus2": 37784
      },
      "params": {
        "R": 0.0005991781945340335,
        "X": 0.030478602275252342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37784_37785_4",
      "ports": {
        "bus1": 37785,
        "bus2": 37784
      },
      "params": {
        "R": 0.0005991781945340335,
        "X": 0.030478602275252342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37784_37786_1",
      "ports": {
        "bus1": 37784,
        "bus2": 37786
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37784_38145_1",
      "ports": {
        "bus1": 38145,
        "bus2": 37784
      },
      "params": {
        "R": 0.0008747478714212775,
        "X": 0.008649527095258236,
        "G": 0.0,
        "B": 0.01840932108461857
      },
      "extension": {
        "length": 9223.368318237304,
        "rating": 539.8695468902588
      }
    },
    {
      "class": "Branch",
      "id": "branch_37784_40319_1",
      "ports": {
        "bus1": 37784,
        "bus2": 40319
      },
      "params": {
        "R": 0.0013777465792372823,
        "X": 0.011184034869074821,
        "G": 0.0,
        "B": 0.0879984050989151
      },
      "extension": {
        "length": 21112.696095336916,
        "rating": 566.6436672210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_37785_37788_1",
      "ports": {
        "bus1": 37788,
        "bus2": 37785
      },
      "params": {
        "R": 0.003964719362556934,
        "X": 0.014065250754356384,
        "G": 0.0,
        "B": 0.0015103883342817426
      },
      "extension": {
        "length": 3314.435876586914,
        "rating": 153.0142307281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_37785_37788_2",
      "ports": {
        "bus1": 37788,
        "bus2": 37785
      },
      "params": {
        "R": 0.003964719362556934,
        "X": 0.014065250754356384,
        "G": 0.0,
        "B": 0.0015103883342817426
      },
      "extension": {
        "length": 3314.435876586914,
        "rating": 153.0142307281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_37785_37789_1",
      "ports": {
        "bus1": 37789,
        "bus2": 37785
      },
      "params": {
        "R": 0.0044815209694206715,
        "X": 0.020199930295348167,
        "G": 0.0,
        "B": 0.0021541835740208626
      },
      "extension": {
        "length": 4461.684524230957,
        "rating": 148.16112518310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_37787_38143_1",
      "ports": {
        "bus1": 38143,
        "bus2": 37787
      },
      "params": {
        "R": 0.003263243241235614,
        "X": 0.01758912391960621,
        "G": 0.0,
        "B": 0.001579487812705338
      },
      "extension": {
        "length": 3798.1679315185547,
        "rating": 124.9424695968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_37790_37795_1",
      "ports": {
        "bus1": 37795,
        "bus2": 37790
      },
      "params": {
        "R": 0.013609502464532852,
        "X": 0.0613897442817688,
        "G": 0.0,
        "B": 0.0047776116989552975
      },
      "extension": {
        "length": 12385.123281738282,
        "rating": 125.42238235473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_37791_37794_1",
      "ports": {
        "bus1": 37791,
        "bus2": 37794
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37791_37795_1",
      "ports": {
        "bus1": 37791,
        "bus2": 37795
      },
      "params": {
        "R": 0.00022831052774563432,
        "X": 0.0011814215686172247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37791_37796_1",
      "ports": {
        "bus1": 37791,
        "bus2": 37796
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37792_37794_1",
      "ports": {
        "bus1": 37792,
        "bus2": 37794
      },
      "params": {
        "R": 0.0018583571072667837,
        "X": 0.05091937631368637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37793_37794_1",
      "ports": {
        "bus1": 37793,
        "bus2": 37794
      },
      "params": {
        "R": 0.0018583571072667837,
        "X": 0.05091937631368637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37795_38148_1",
      "ports": {
        "bus1": 38148,
        "bus2": 37795
      },
      "params": {
        "R": 0.013705727644264698,
        "X": 0.051738422363996506,
        "G": 0.0,
        "B": 0.009154148399829865
      },
      "extension": {
        "length": 15048.317048950195,
        "rating": 114.45995569229126
      }
    },
    {
      "class": "Branch",
      "id": "branch_37797_37800_1",
      "ports": {
        "bus1": 37800,
        "bus2": 37797
      },
      "params": {
        "R": 0.0037611715961247683,
        "X": 0.01488017849624157,
        "G": 0.0,
        "B": 0.0017311304109171033
      },
      "extension": {
        "length": 3539.586122039795,
        "rating": 131.5959095954895
      }
    },
    {
      "class": "Branch",
      "id": "branch_37797_37818_1",
      "ports": {
        "bus1": 37797,
        "bus2": 37818
      },
      "params": {
        "R": 0.018525687977671623,
        "X": 0.06439894437789917,
        "G": 0.0,
        "B": 0.004715761169791222
      },
      "extension": {
        "length": 12734.840540039062,
        "rating": 124.45671558380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_37798_37799_1",
      "ports": {
        "bus1": 37798,
        "bus2": 37799
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37798_37834_1",
      "ports": {
        "bus1": 37798,
        "bus2": 37834
      },
      "params": {
        "R": 0.002792124403640628,
        "X": 0.01600825786590576,
        "G": 0.0,
        "B": 0.0016729951603338122
      },
      "extension": {
        "length": 3877.920993713379,
        "rating": 114.9289608001709
      }
    },
    {
      "class": "Branch",
      "id": "branch_37798_37843_1",
      "ports": {
        "bus1": 37843,
        "bus2": 37798
      },
      "params": {
        "R": 0.00894019566476345,
        "X": 0.04175882041454315,
        "G": 0.0,
        "B": 0.006624342408031226
      },
      "extension": {
        "length": 11729.045816345215,
        "rating": 136.10198497772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_37800_37834_1",
      "ports": {
        "bus1": 37800,
        "bus2": 37834
      },
      "params": {
        "R": 0.009837578982114792,
        "X": 0.043030064553022385,
        "G": 0.0,
        "B": 0.004199618473649025
      },
      "extension": {
        "length": 9447.98714263916,
        "rating": 140.4481053352356
      }
    },
    {
      "class": "Branch",
      "id": "branch_37801_37806_1",
      "ports": {
        "bus1": 37801,
        "bus2": 37806
      },
      "params": {
        "R": 0.005624542478471994,
        "X": 0.025536425411701202,
        "G": 0.0,
        "B": 0.002241578185930848
      },
      "extension": {
        "length": 5374.736490234375,
        "rating": 124.71330165863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_37802_37803_1",
      "ports": {
        "bus1": 37802,
        "bus2": 37803
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37804_37805_1",
      "ports": {
        "bus1": 37805,
        "bus2": 37804
      },
      "params": {
        "R": 0.0009884248720481992,
        "X": 0.05324568971991539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37804_37808_1",
      "ports": {
        "bus1": 37804,
        "bus2": 37808
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37805_37806_1",
      "ports": {
        "bus1": 37806,
        "bus2": 37805
      },
      "params": {
        "R": 0.005123218521475792,
        "X": 0.14196482300758362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37805_37807_1",
      "ports": {
        "bus1": 37805,
        "bus2": 37807
      },
      "params": {
        "R": 0.0002978582342620939,
        "X": 0.0011382314842194319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37806_38098_1",
      "ports": {
        "bus1": 38098,
        "bus2": 37806
      },
      "params": {
        "R": 0.006748137064278126,
        "X": 0.028775161132216454,
        "G": 0.0,
        "B": 0.002330743009224534
      },
      "extension": {
        "length": 5481.915866729736,
        "rating": 111.28517389297485
      }
    },
    {
      "class": "Branch",
      "id": "branch_37808_37825_1",
      "ports": {
        "bus1": 37808,
        "bus2": 37825
      },
      "params": {
        "R": 0.0014634937979280949,
        "X": 0.013617840595543385,
        "G": 0.0,
        "B": 0.05127129703760147
      },
      "extension": {
        "length": 18832.127019653322,
        "rating": 484.27677154541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_37809_37845_1",
      "ports": {
        "bus1": 37809,
        "bus2": 37845
      },
      "params": {
        "R": 0.020476125180721283,
        "X": 0.06568703800439835,
        "G": 0.0,
        "B": 0.015596781857311727
      },
      "extension": {
        "length": 21300.242833740234,
        "rating": 129.62381839752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_37810_37811_1",
      "ports": {
        "bus1": 37810,
        "bus2": 37811
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37810_37817_1",
      "ports": {
        "bus1": 37817,
        "bus2": 37810
      },
      "params": {
        "R": 0.007421679794788361,
        "X": 0.038864944130182266,
        "G": 0.0,
        "B": 0.007792935706675052
      },
      "extension": {
        "length": 11628.078886230469,
        "rating": 116.8759822845459
      }
    },
    {
      "class": "Branch",
      "id": "branch_37810_38108_1",
      "ports": {
        "bus1": 37810,
        "bus2": 38108
      },
      "params": {
        "R": 0.01000321563333273,
        "X": 0.038205064833164215,
        "G": 0.0,
        "B": 0.00400939304381609
      },
      "extension": {
        "length": 8279.89451147461,
        "rating": 125.7958173751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_37812_37813_1",
      "ports": {
        "bus1": 37812,
        "bus2": 37813
      },
      "params": {
        "R": 0.014095496386289597,
        "X": 0.05951358750462532,
        "G": 0.0,
        "B": 0.00381935085169971
      },
      "extension": {
        "length": 11714.02559362793,
        "rating": 118.50124597549438
      }
    },
    {
      "class": "Branch",
      "id": "branch_37812_38108_1",
      "ports": {
        "bus1": 37812,
        "bus2": 38108
      },
      "params": {
        "R": 0.005188240669667721,
        "X": 0.0210720207542181,
        "G": 0.0,
        "B": 0.0034899797756224866
      },
      "extension": {
        "length": 6630.335942871094,
        "rating": 121.84133529663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_37813_37817_1",
      "ports": {
        "bus1": 37813,
        "bus2": 37817
      },
      "params": {
        "R": 0.009521422907710075,
        "X": 0.038238365203142166,
        "G": 0.0,
        "B": 0.002267327858135104
      },
      "extension": {
        "length": 6838.86172631836,
        "rating": 105.28156757354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_37813_38110_1",
      "ports": {
        "bus1": 38110,
        "bus2": 37813
      },
      "params": {
        "R": 0.010745061561465263,
        "X": 0.042974065989255905,
        "G": 0.0,
        "B": 0.004282413516193628
      },
      "extension": {
        "length": 9188.124934570313,
        "rating": 118.53363513946533
      }
    },
    {
      "class": "Branch",
      "id": "branch_37814_37916_1",
      "ports": {
        "bus1": 37814,
        "bus2": 37916
      },
      "params": {
        "R": 0.01295601949095726,
        "X": 0.059157297015190125,
        "G": 0.0,
        "B": 0.004364709835499525
      },
      "extension": {
        "length": 11385.188386413574,
        "rating": 122.821044921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_37815_37816_1",
      "ports": {
        "bus1": 37815,
        "bus2": 37816
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37815_37819_1",
      "ports": {
        "bus1": 37819,
        "bus2": 37815
      },
      "params": {
        "R": 0.005248185712844133,
        "X": 0.021936452016234398,
        "G": 0.0,
        "B": 0.00270209857262671
      },
      "extension": {
        "length": 5504.677570404053,
        "rating": 142.31736660003662
      }
    },
    {
      "class": "Branch",
      "id": "branch_37815_37830_1",
      "ports": {
        "bus1": 37815,
        "bus2": 37830
      },
      "params": {
        "R": 0.006874107755720615,
        "X": 0.036125656217336655,
        "G": 0.0,
        "B": 0.003790672868490219
      },
      "extension": {
        "length": 8433.350493530274,
        "rating": 129.66606616973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_37819_38091_1",
      "ports": {
        "bus1": 37819,
        "bus2": 38091
      },
      "params": {
        "R": 0.0034602168016135693,
        "X": 0.015848930925130844,
        "G": 0.0,
        "B": 0.0028281554114073515
      },
      "extension": {
        "length": 4933.93673336792,
        "rating": 111.56457662582397
      }
    },
    {
      "class": "Branch",
      "id": "branch_37820_38101_1",
      "ports": {
        "bus1": 38101,
        "bus2": 37820
      },
      "params": {
        "R": 0.003893286222591996,
        "X": 0.019302571192383766,
        "G": 0.0,
        "B": 0.0039170426316559315
      },
      "extension": {
        "length": 6173.668759185791,
        "rating": 141.18622541427612
      }
    },
    {
      "class": "Branch",
      "id": "branch_37820_38106_1",
      "ports": {
        "bus1": 37820,
        "bus2": 38106
      },
      "params": {
        "R": 0.005609491840004921,
        "X": 0.022422920912504196,
        "G": 0.0,
        "B": 0.004315861500799656
      },
      "extension": {
        "length": 6686.397986022949,
        "rating": 144.96318101882935
      }
    },
    {
      "class": "Branch",
      "id": "branch_37821_37822_1",
      "ports": {
        "bus1": 37821,
        "bus2": 37822
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37822_38091_1",
      "ports": {
        "bus1": 37822,
        "bus2": 38091
      },
      "params": {
        "R": 0.003563071833923459,
        "X": 0.015827368944883347,
        "G": 0.0,
        "B": 0.0027473121881484985
      },
      "extension": {
        "length": 4431.4503115539555,
        "rating": 121.19933366775513
      }
    },
    {
      "class": "Branch",
      "id": "branch_37822_38385_1",
      "ports": {
        "bus1": 38385,
        "bus2": 37822
      },
      "params": {
        "R": 0.0057596140541136265,
        "X": 0.026733139529824257,
        "G": 0.0,
        "B": 0.0040288930758833885
      },
      "extension": {
        "length": 7064.963925292969,
        "rating": 133.101224899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_37823_37830_1",
      "ports": {
        "bus1": 37823,
        "bus2": 37830
      },
      "params": {
        "R": 0.005392617080360651,
        "X": 0.020733648911118507,
        "G": 0.0,
        "B": 0.001616235706023872
      },
      "extension": {
        "length": 4000.1194418334962,
        "rating": 111.7477536201477
      }
    },
    {
      "class": "Branch",
      "id": "branch_37823_37842_1",
      "ports": {
        "bus1": 37823,
        "bus2": 37842
      },
      "params": {
        "R": 0.008384263142943382,
        "X": 0.03782636299729347,
        "G": 0.0,
        "B": 0.005551352631300688
      },
      "extension": {
        "length": 10185.004830322267,
        "rating": 121.6299057006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_37824_37831_1",
      "ports": {
        "bus1": 37831,
        "bus2": 37824
      },
      "params": {
        "R": 0.004581207409501076,
        "X": 0.022075200453400612,
        "G": 0.0,
        "B": 0.0025407448410987854
      },
      "extension": {
        "length": 5491.940347869873,
        "rating": 120.6993818283081
      }
    },
    {
      "class": "Branch",
      "id": "branch_37824_37836_1",
      "ports": {
        "bus1": 37836,
        "bus2": 37824
      },
      "params": {
        "R": 0.007997516542673111,
        "X": 0.02449698932468891,
        "G": 0.0,
        "B": 0.002220714697614312
      },
      "extension": {
        "length": 5546.157957092285,
        "rating": 132.1380376815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_37825_37826_1",
      "ports": {
        "bus1": 37825,
        "bus2": 37826
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37825_37829_1",
      "ports": {
        "bus1": 37829,
        "bus2": 37825
      },
      "params": {
        "R": 0.0012154191499575973,
        "X": 0.012419605627655983,
        "G": 0.0,
        "B": 0.05407196283340454
      },
      "extension": {
        "length": 16776.627229248046,
        "rating": 511.32802963256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_37825_38093_1",
      "ports": {
        "bus1": 37825,
        "bus2": 38093
      },
      "params": {
        "R": 0.0012634103186428547,
        "X": 0.012064512819051743,
        "G": 0.0,
        "B": 0.04479343816637993
      },
      "extension": {
        "length": 15629.390092529298,
        "rating": 536.7935657501221
      }
    },
    {
      "class": "Branch",
      "id": "branch_37827_37828_1",
      "ports": {
        "bus1": 37827,
        "bus2": 37828
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37827_38093_1",
      "ports": {
        "bus1": 38093,
        "bus2": 37827
      },
      "params": {
        "R": 0.0015621614875271916,
        "X": 0.01421984564512968,
        "G": 0.0,
        "B": 0.03801345452666283
      },
      "extension": {
        "length": 16949.742336914063,
        "rating": 522.4845886230469
      }
    },
    {
      "class": "Branch",
      "id": "branch_37827_38105_1",
      "ports": {
        "bus1": 37827,
        "bus2": 38105
      },
      "params": {
        "R": 0.0017186838667839766,
        "X": 0.016343703493475914,
        "G": 0.0,
        "B": 0.08056376129388809
      },
      "extension": {
        "length": 23053.275411987306,
        "rating": 501.22618675231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_37829_37838_1",
      "ports": {
        "bus1": 37829,
        "bus2": 37838
      },
      "params": {
        "R": 0.0012513892725110054,
        "X": 0.012256979010999203,
        "G": 0.0,
        "B": 0.054269447922706604
      },
      "extension": {
        "length": 17105.04467138672,
        "rating": 534.1734886169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_37830_37835_1",
      "ports": {
        "bus1": 37830,
        "bus2": 37835
      },
      "params": {
        "R": 0.0074414582923054695,
        "X": 0.03140595927834511,
        "G": 0.0,
        "B": 0.0022172345779836178
      },
      "extension": {
        "length": 6238.781842895508,
        "rating": 126.5329122543335
      }
    },
    {
      "class": "Branch",
      "id": "branch_37831_37832_1",
      "ports": {
        "bus1": 37831,
        "bus2": 37832
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37831_37835_1",
      "ports": {
        "bus1": 37831,
        "bus2": 37835
      },
      "params": {
        "R": 0.0028925605583935976,
        "X": 0.012578406371176243,
        "G": 0.0,
        "B": 0.0012160020414739847
      },
      "extension": {
        "length": 2929.8433923797606,
        "rating": 98.34579229354858
      }
    },
    {
      "class": "Branch",
      "id": "branch_37833_37834_1",
      "ports": {
        "bus1": 37833,
        "bus2": 37834
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37834_37842_1",
      "ports": {
        "bus1": 37834,
        "bus2": 37842
      },
      "params": {
        "R": 0.006592912133783102,
        "X": 0.03138554468750954,
        "G": 0.0,
        "B": 0.005234622396528721
      },
      "extension": {
        "length": 8799.724828125,
        "rating": 138.00764083862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_37834_37845_1",
      "ports": {
        "bus1": 37834,
        "bus2": 37845
      },
      "params": {
        "R": 0.012449022382497787,
        "X": 0.045162249356508255,
        "G": 0.0,
        "B": 0.00473908893764019
      },
      "extension": {
        "length": 11283.675071044921,
        "rating": 125.70340633392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_37836_37842_1",
      "ports": {
        "bus1": 37836,
        "bus2": 37842
      },
      "params": {
        "R": 0.002822618931531906,
        "X": 0.009712549857795238,
        "G": 0.0,
        "B": 0.0014071566984057426
      },
      "extension": {
        "length": 2525.696531982422,
        "rating": 136.5272879600525
      }
    },
    {
      "class": "Branch",
      "id": "branch_37836_37846_1",
      "ports": {
        "bus1": 37836,
        "bus2": 37846
      },
      "params": {
        "R": 0.005271546076983213,
        "X": 0.025438886135816574,
        "G": 0.0,
        "B": 0.0060640014708042145
      },
      "extension": {
        "length": 9025.633643554687,
        "rating": 122.73402214050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_37837_37838_1",
      "ports": {
        "bus1": 37838,
        "bus2": 37837
      },
      "params": {
        "R": 0.00027039804263040423,
        "X": 0.01616981253027916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37837_37841_1",
      "ports": {
        "bus1": 37837,
        "bus2": 37841
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37838_37839_1",
      "ports": {
        "bus1": 37839,
        "bus2": 37838
      },
      "params": {
        "R": 0.0008211079984903336,
        "X": 0.03766820952296257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37838_37839_2",
      "ports": {
        "bus1": 37839,
        "bus2": 37838
      },
      "params": {
        "R": 0.0008211079984903336,
        "X": 0.03766820952296257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37838_37839_3",
      "ports": {
        "bus1": 37839,
        "bus2": 37838
      },
      "params": {
        "R": 0.0008211079984903336,
        "X": 0.03766820952296257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37839_37840_1",
      "ports": {
        "bus1": 37840,
        "bus2": 37839
      },
      "params": {
        "R": 0.0055469064973294735,
        "X": 0.16719120740890503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37839_37840_2",
      "ports": {
        "bus1": 37840,
        "bus2": 37839
      },
      "params": {
        "R": 0.0055469064973294735,
        "X": 0.16719120740890503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37839_37840_3",
      "ports": {
        "bus1": 37840,
        "bus2": 37839
      },
      "params": {
        "R": 0.0055469064973294735,
        "X": 0.16719120740890503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37839_37840_4",
      "ports": {
        "bus1": 37840,
        "bus2": 37839
      },
      "params": {
        "R": 0.0055469064973294735,
        "X": 0.16719120740890503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37839_37840_5",
      "ports": {
        "bus1": 37840,
        "bus2": 37839
      },
      "params": {
        "R": 0.0055469064973294735,
        "X": 0.16719120740890503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37840_37842_1",
      "ports": {
        "bus1": 37840,
        "bus2": 37842
      },
      "params": {
        "R": 0.005387944169342518,
        "X": 0.024121679365634918,
        "G": 0.0,
        "B": 0.00258548092097044
      },
      "extension": {
        "length": 5872.621227813721,
        "rating": 160.53333282470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_37840_37842_2",
      "ports": {
        "bus1": 37840,
        "bus2": 37842
      },
      "params": {
        "R": 0.005387944169342518,
        "X": 0.024121679365634918,
        "G": 0.0,
        "B": 0.00258548092097044
      },
      "extension": {
        "length": 5872.621227813721,
        "rating": 160.53333282470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_37840_37846_1",
      "ports": {
        "bus1": 37840,
        "bus2": 37846
      },
      "params": {
        "R": 0.007782501168549061,
        "X": 0.030089430510997772,
        "G": 0.0,
        "B": 0.0033481277059763666
      },
      "extension": {
        "length": 7431.88771472168,
        "rating": 141.63506031036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_37844_37845_1",
      "ports": {
        "bus1": 37844,
        "bus2": 37845
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37846_37847_1",
      "ports": {
        "bus1": 37846,
        "bus2": 37847
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37848_37850_1",
      "ports": {
        "bus1": 37848,
        "bus2": 37850
      },
      "params": {
        "R": 0.009277822449803352,
        "X": 0.04082983732223511,
        "G": 0.0,
        "B": 0.0034657807555049658
      },
      "extension": {
        "length": 8582.314145141601,
        "rating": 129.1696548461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_37849_38045_1",
      "ports": {
        "bus1": 38045,
        "bus2": 37849
      },
      "params": {
        "R": 0.005692802835255861,
        "X": 0.023975389078259468,
        "G": 0.0,
        "B": 0.002785999560728669
      },
      "extension": {
        "length": 6147.494066162109,
        "rating": 113.15481662750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_37849_38068_1",
      "ports": {
        "bus1": 38068,
        "bus2": 37849
      },
      "params": {
        "R": 0.003319852752611041,
        "X": 0.013426980935037136,
        "G": 0.0,
        "B": 0.004352846182882786
      },
      "extension": {
        "length": 5050.07391192627,
        "rating": 122.01560735702515
      }
    },
    {
      "class": "Branch",
      "id": "branch_37850_37851_1",
      "ports": {
        "bus1": 37850,
        "bus2": 37851
      },
      "params": {
        "R": 0.0002375144831603393,
        "X": 0.0011428213911131024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37850_38059_1",
      "ports": {
        "bus1": 37850,
        "bus2": 38059
      },
      "params": {
        "R": 0.003942240960896015,
        "X": 0.016942063346505165,
        "G": 0.0,
        "B": 0.0023341048508882523
      },
      "extension": {
        "length": 4458.643721466065,
        "rating": 132.91418552398682
      }
    },
    {
      "class": "Branch",
      "id": "branch_37852_37853_1",
      "ports": {
        "bus1": 37852,
        "bus2": 37853
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37853_37875_1",
      "ports": {
        "bus1": 37875,
        "bus2": 37853
      },
      "params": {
        "R": 0.006897141225636005,
        "X": 0.03217088431119919,
        "G": 0.0,
        "B": 0.004472029395401478
      },
      "extension": {
        "length": 8877.741275390625,
        "rating": 125.48009157180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_37853_38228_1",
      "ports": {
        "bus1": 37853,
        "bus2": 38228
      },
      "params": {
        "R": 0.004969742614775896,
        "X": 0.028255930170416832,
        "G": 0.0,
        "B": 0.0028978860937058926
      },
      "extension": {
        "length": 6028.125770874024,
        "rating": 132.56031274795532
      }
    },
    {
      "class": "Branch",
      "id": "branch_37854_37855_1",
      "ports": {
        "bus1": 37854,
        "bus2": 37855
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37854_37983_1",
      "ports": {
        "bus1": 37983,
        "bus2": 37854
      },
      "params": {
        "R": 0.006431302055716515,
        "X": 0.028660031035542488,
        "G": 0.0,
        "B": 0.005020744167268276
      },
      "extension": {
        "length": 8310.350885009766,
        "rating": 127.69510746002197
      }
    },
    {
      "class": "Branch",
      "id": "branch_37854_38127_1",
      "ports": {
        "bus1": 37854,
        "bus2": 38127
      },
      "params": {
        "R": 0.006253978703171015,
        "X": 0.027628079056739807,
        "G": 0.0,
        "B": 0.004469859413802624
      },
      "extension": {
        "length": 7748.797301147461,
        "rating": 137.8711700439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_37856_37857_1",
      "ports": {
        "bus1": 37856,
        "bus2": 37857
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37856_37860_1",
      "ports": {
        "bus1": 37856,
        "bus2": 37860
      },
      "params": {
        "R": 0.00411192374303937,
        "X": 0.017062051221728325,
        "G": 0.0,
        "B": 0.0017417020862922072
      },
      "extension": {
        "length": 4103.707409637452,
        "rating": 123.68080615997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_37856_38053_1",
      "ports": {
        "bus1": 38053,
        "bus2": 37856
      },
      "params": {
        "R": 0.003574463538825512,
        "X": 0.0164246316999197,
        "G": 0.0,
        "B": 0.0020258293952792883
      },
      "extension": {
        "length": 4171.520572723389,
        "rating": 107.16840028762817
      }
    },
    {
      "class": "Branch",
      "id": "branch_37858_37859_1",
      "ports": {
        "bus1": 37858,
        "bus2": 37859
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37858_37909_1",
      "ports": {
        "bus1": 37858,
        "bus2": 37909
      },
      "params": {
        "R": 0.005664960015565157,
        "X": 0.022489044815301895,
        "G": 0.0,
        "B": 0.0016992260934785008
      },
      "extension": {
        "length": 4071.118445343018,
        "rating": 135.72990894317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_37858_38057_1",
      "ports": {
        "bus1": 38057,
        "bus2": 37858
      },
      "params": {
        "R": 0.00360412010923028,
        "X": 0.016286879777908325,
        "G": 0.0,
        "B": 0.0028691471088677645
      },
      "extension": {
        "length": 4724.340433868409,
        "rating": 123.74182939529419
      }
    },
    {
      "class": "Branch",
      "id": "branch_37860_37861_1",
      "ports": {
        "bus1": 37860,
        "bus2": 37861
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37860_38059_1",
      "ports": {
        "bus1": 37860,
        "bus2": 38059
      },
      "params": {
        "R": 0.010880543850362301,
        "X": 0.032537609338760376,
        "G": 0.0,
        "B": 0.002913082018494606
      },
      "extension": {
        "length": 6931.8377720947265,
        "rating": 139.73047733306885
      }
    },
    {
      "class": "Branch",
      "id": "branch_37863_37866_1",
      "ports": {
        "bus1": 37866,
        "bus2": 37863
      },
      "params": {
        "R": 0.0012702330714091659,
        "X": 0.00959525816142559,
        "G": 0.0,
        "B": 0.04303516820073128
      },
      "extension": {
        "length": 14188.487764526368,
        "rating": 514.5420074462891
      }
    },
    {
      "class": "Branch",
      "id": "branch_37864_37865_1",
      "ports": {
        "bus1": 37864,
        "bus2": 37865
      },
      "params": {
        "R": 0.0002401674137217924,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37866_37867_1",
      "ports": {
        "bus1": 37866,
        "bus2": 37867
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37866_37877_1",
      "ports": {
        "bus1": 37877,
        "bus2": 37866
      },
      "params": {
        "R": 0.0016180274542421103,
        "X": 0.016029484570026398,
        "G": 0.0,
        "B": 0.053852878510951996
      },
      "extension": {
        "length": 19342.377176879883,
        "rating": 537.9082679748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_37868_38370_1",
      "ports": {
        "bus1": 37868,
        "bus2": 38370
      },
      "params": {
        "R": 0.006446045823395252,
        "X": 0.025917939841747284,
        "G": 0.0,
        "B": 0.004081650637090206
      },
      "extension": {
        "length": 7340.157918457032,
        "rating": 122.15156555175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_37869_38228_1",
      "ports": {
        "bus1": 38228,
        "bus2": 37869
      },
      "params": {
        "R": 0.01646699570119381,
        "X": 0.06866992264986038,
        "G": 0.0,
        "B": 0.0046402402222156525
      },
      "extension": {
        "length": 13589.781518188476,
        "rating": 130.87388277053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_37870_37871_1",
      "ports": {
        "bus1": 37870,
        "bus2": 37871
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37873_38127_1",
      "ports": {
        "bus1": 37873,
        "bus2": 38127
      },
      "params": {
        "R": 0.006181604228913784,
        "X": 0.02303013764321804,
        "G": 0.0,
        "B": 0.0022061867639422417
      },
      "extension": {
        "length": 5300.769970184327,
        "rating": 140.81214666366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_37873_38266_1",
      "ports": {
        "bus1": 38266,
        "bus2": 37873
      },
      "params": {
        "R": 0.0022097814362496138,
        "X": 0.00762920593842864,
        "G": 0.0,
        "B": 0.00048394748591817915
      },
      "extension": {
        "length": 1415.405628479004,
        "rating": 135.0889801979065
      }
    },
    {
      "class": "Branch",
      "id": "branch_37874_37875_1",
      "ports": {
        "bus1": 37874,
        "bus2": 37875
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37875_37879_1",
      "ports": {
        "bus1": 37879,
        "bus2": 37875
      },
      "params": {
        "R": 0.006138730328530073,
        "X": 0.027239102870225906,
        "G": 0.0,
        "B": 0.0026094934437423944
      },
      "extension": {
        "length": 6016.121026885987,
        "rating": 113.67005109786987
      }
    },
    {
      "class": "Branch",
      "id": "branch_37876_37877_1",
      "ports": {
        "bus1": 37877,
        "bus2": 37876
      },
      "params": {
        "R": 0.00023675442207604647,
        "X": 0.013446944765746593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37876_37878_1",
      "ports": {
        "bus1": 37876,
        "bus2": 37878
      },
      "params": {
        "R": 0.00022258239914663136,
        "X": 0.0011395966866984963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37876_38377_1",
      "ports": {
        "bus1": 38377,
        "bus2": 37876
      },
      "params": {
        "R": 0.00027217078604735434,
        "X": 0.004231682512909174,
        "G": 0.0,
        "B": 0.4664446711540222
      },
      "extension": {
        "length": 31577.53458911133,
        "rating": 2921.074104309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_37877_38067_1",
      "ports": {
        "bus1": 38067,
        "bus2": 37877
      },
      "params": {
        "R": 0.0017077754018828273,
        "X": 0.014056212268769741,
        "G": 0.0,
        "B": 0.0612664669752121
      },
      "extension": {
        "length": 22250.323911621093,
        "rating": 527.7206420898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_37879_38057_1",
      "ports": {
        "bus1": 38057,
        "bus2": 37879
      },
      "params": {
        "R": 0.008994919247925282,
        "X": 0.039984747767448425,
        "G": 0.0,
        "B": 0.004415445029735565
      },
      "extension": {
        "length": 9918.90293334961,
        "rating": 108.00982713699341
      }
    },
    {
      "class": "Branch",
      "id": "branch_37880_37881_1",
      "ports": {
        "bus1": 37880,
        "bus2": 37881
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37882_41139_1",
      "ports": {
        "bus1": 37882,
        "bus2": 41139
      },
      "params": {
        "R": 0.01861230470240116,
        "X": 0.07461415231227875,
        "G": 0.0,
        "B": 0.008896217681467533
      },
      "extension": {
        "length": 17713.78690979004,
        "rating": 118.13201904296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_37883_37961_1",
      "ports": {
        "bus1": 37883,
        "bus2": 37961
      },
      "params": {
        "R": 0.011924837715923786,
        "X": 0.04249947518110275,
        "G": 0.0,
        "B": 0.0031842212192714214
      },
      "extension": {
        "length": 8411.422948242187,
        "rating": 129.65909242630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_37885_37961_1",
      "ports": {
        "bus1": 37961,
        "bus2": 37885
      },
      "params": {
        "R": 0.012416207231581211,
        "X": 0.0483766533434391,
        "G": 0.0,
        "B": 0.004059540573507547
      },
      "extension": {
        "length": 9677.98463873291,
        "rating": 146.3672161102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_37886_38141_1",
      "ports": {
        "bus1": 37886,
        "bus2": 38141
      },
      "params": {
        "R": 0.009057312272489071,
        "X": 0.040398355573415756,
        "G": 0.0,
        "B": 0.006667787209153176
      },
      "extension": {
        "length": 11573.164866027832,
        "rating": 136.8026614189148
      }
    },
    {
      "class": "Branch",
      "id": "branch_37886_38147_1",
      "ports": {
        "bus1": 37886,
        "bus2": 38147
      },
      "params": {
        "R": 0.007428740616887808,
        "X": 0.028514089062809944,
        "G": 0.0,
        "B": 0.006102518644183874
      },
      "extension": {
        "length": 9256.7730234375,
        "rating": 135.38718223571777
      }
    },
    {
      "class": "Branch",
      "id": "branch_37887_37888_1",
      "ports": {
        "bus1": 37887,
        "bus2": 37888
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37888_37973_1",
      "ports": {
        "bus1": 37888,
        "bus2": 37973
      },
      "params": {
        "R": 0.017562981694936752,
        "X": 0.0730610117316246,
        "G": 0.0,
        "B": 0.008625266142189503
      },
      "extension": {
        "length": 18243.106833251954,
        "rating": 136.96467876434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_37888_38258_1",
      "ports": {
        "bus1": 37888,
        "bus2": 38258
      },
      "params": {
        "R": 0.014098439365625381,
        "X": 0.05449887737631798,
        "G": 0.0,
        "B": 0.004869516938924789
      },
      "extension": {
        "length": 11613.09780065918,
        "rating": 151.8293023109436
      }
    },
    {
      "class": "Branch",
      "id": "branch_37888_38258_2",
      "ports": {
        "bus1": 37888,
        "bus2": 38258
      },
      "params": {
        "R": 0.014098439365625381,
        "X": 0.05449887737631798,
        "G": 0.0,
        "B": 0.004869516938924789
      },
      "extension": {
        "length": 11613.09780065918,
        "rating": 151.8293023109436
      }
    },
    {
      "class": "Branch",
      "id": "branch_37888_38387_1",
      "ports": {
        "bus1": 37888,
        "bus2": 38387
      },
      "params": {
        "R": 0.004538022913038731,
        "X": 0.02054513990879059,
        "G": 0.0,
        "B": 0.002660321071743965
      },
      "extension": {
        "length": 5715.777580444336,
        "rating": 142.8478717803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_37889_37890_1",
      "ports": {
        "bus1": 37890,
        "bus2": 37889
      },
      "params": {
        "R": 0.014760821126401424,
        "X": 0.059764519333839417,
        "G": 0.0,
        "B": 0.006897086277604104
      },
      "extension": {
        "length": 15419.29421887207,
        "rating": 126.61375999450684
      }
    },
    {
      "class": "Branch",
      "id": "branch_37889_37965_1",
      "ports": {
        "bus1": 37889,
        "bus2": 37965
      },
      "params": {
        "R": 0.019384080544114113,
        "X": 0.08629506826400757,
        "G": 0.0,
        "B": 0.007335231639444828
      },
      "extension": {
        "length": 18547.05358300781,
        "rating": 141.79502725601196
      }
    },
    {
      "class": "Branch",
      "id": "branch_37890_37891_1",
      "ports": {
        "bus1": 37890,
        "bus2": 37891
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37892_37893_1",
      "ports": {
        "bus1": 37892,
        "bus2": 37893
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37892_37900_1",
      "ports": {
        "bus1": 37892,
        "bus2": 37900
      },
      "params": {
        "R": 0.010708605870604515,
        "X": 0.047598037868738174,
        "G": 0.0,
        "B": 0.004486404825001955
      },
      "extension": {
        "length": 11096.833568664551,
        "rating": 126.1387586593628
      }
    },
    {
      "class": "Branch",
      "id": "branch_37894_37895_1",
      "ports": {
        "bus1": 37894,
        "bus2": 37895
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37894_37965_1",
      "ports": {
        "bus1": 37965,
        "bus2": 37894
      },
      "params": {
        "R": 0.016119109466671944,
        "X": 0.059170011430978775,
        "G": 0.0,
        "B": 0.004251115955412388
      },
      "extension": {
        "length": 12234.174379211427,
        "rating": 158.9297652244568
      }
    },
    {
      "class": "Branch",
      "id": "branch_37894_37965_2",
      "ports": {
        "bus1": 37965,
        "bus2": 37894
      },
      "params": {
        "R": 0.016119109466671944,
        "X": 0.059170011430978775,
        "G": 0.0,
        "B": 0.004251115955412388
      },
      "extension": {
        "length": 12234.174379211427,
        "rating": 158.9297652244568
      }
    },
    {
      "class": "Branch",
      "id": "branch_37894_38215_1",
      "ports": {
        "bus1": 37894,
        "bus2": 38215
      },
      "params": {
        "R": 0.015618447214365005,
        "X": 0.07473570108413696,
        "G": 0.0,
        "B": 0.006786786951124669
      },
      "extension": {
        "length": 15622.010822021484,
        "rating": 162.3627781867981
      }
    },
    {
      "class": "Branch",
      "id": "branch_37894_38215_2",
      "ports": {
        "bus1": 37894,
        "bus2": 38215
      },
      "params": {
        "R": 0.015618447214365005,
        "X": 0.07473570108413696,
        "G": 0.0,
        "B": 0.006786786951124669
      },
      "extension": {
        "length": 15622.010822021484,
        "rating": 162.3627781867981
      }
    },
    {
      "class": "Branch",
      "id": "branch_37896_37897_1",
      "ports": {
        "bus1": 37896,
        "bus2": 37897
      },
      "params": {
        "R": 0.0002210209786426276,
        "X": 0.001106081996113062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37896_37899_1",
      "ports": {
        "bus1": 37896,
        "bus2": 37899
      },
      "params": {
        "R": 0.01654909737408161,
        "X": 0.06668070703744888,
        "G": 0.0,
        "B": 0.008105786517262459
      },
      "extension": {
        "length": 17410.111817871093,
        "rating": 137.08040714263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_37898_37973_1",
      "ports": {
        "bus1": 37898,
        "bus2": 37973
      },
      "params": {
        "R": 0.02365514263510704,
        "X": 0.08157463371753693,
        "G": 0.0,
        "B": 0.00987339299172163
      },
      "extension": {
        "length": 20137.31400366211,
        "rating": 135.72088479995728
      }
    },
    {
      "class": "Branch",
      "id": "branch_37898_38215_1",
      "ports": {
        "bus1": 37898,
        "bus2": 38215
      },
      "params": {
        "R": 0.015955407172441483,
        "X": 0.07702922821044922,
        "G": 0.0,
        "B": 0.009726193733513355
      },
      "extension": {
        "length": 17939.00200012207,
        "rating": 140.02182483673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_37899_37900_1",
      "ports": {
        "bus1": 37899,
        "bus2": 37900
      },
      "params": {
        "R": 0.006323228590190411,
        "X": 0.032166775315999985,
        "G": 0.0,
        "B": 0.005517454352229834
      },
      "extension": {
        "length": 9169.881652770997,
        "rating": 134.50323343276978
      }
    },
    {
      "class": "Branch",
      "id": "branch_37901_37964_1",
      "ports": {
        "bus1": 37901,
        "bus2": 37964
      },
      "params": {
        "R": 0.015201426111161709,
        "X": 0.06380666047334671,
        "G": 0.0,
        "B": 0.006562067661434413
      },
      "extension": {
        "length": 15652.71429675293,
        "rating": 140.3728485107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_37901_37965_1",
      "ports": {
        "bus1": 37965,
        "bus2": 37901
      },
      "params": {
        "R": 0.012214235961437225,
        "X": 0.039048921316862106,
        "G": 0.0,
        "B": 0.0038052129093557596
      },
      "extension": {
        "length": 8919.898120788575,
        "rating": 144.9882984161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_37902_37903_1",
      "ports": {
        "bus1": 37902,
        "bus2": 37903
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37903_37907_1",
      "ports": {
        "bus1": 37907,
        "bus2": 37903
      },
      "params": {
        "R": 0.01575658470392227,
        "X": 0.07243160903453827,
        "G": 0.0,
        "B": 0.007075791247189044
      },
      "extension": {
        "length": 15864.45700012207,
        "rating": 117.30585098266602
      }
    },
    {
      "class": "Branch",
      "id": "branch_37903_41141_1",
      "ports": {
        "bus1": 41141,
        "bus2": 37903
      },
      "params": {
        "R": 0.012581977061927319,
        "X": 0.05535011366009712,
        "G": 0.0,
        "B": 0.00927525945007801
      },
      "extension": {
        "length": 15785.32015612793,
        "rating": 104.03722524642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_37905_37906_1",
      "ports": {
        "bus1": 37905,
        "bus2": 37906
      },
      "params": {
        "R": 0.010942436754703522,
        "X": 0.05649712681770325,
        "G": 0.0,
        "B": 0.005040611140429974
      },
      "extension": {
        "length": 11971.251032409667,
        "rating": 134.35425758361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_37905_37907_1",
      "ports": {
        "bus1": 37907,
        "bus2": 37905
      },
      "params": {
        "R": 0.011863651685416698,
        "X": 0.05675021931529045,
        "G": 0.0,
        "B": 0.0038226572796702385
      },
      "extension": {
        "length": 11218.268458740235,
        "rating": 124.52173233032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_37905_38380_1",
      "ports": {
        "bus1": 37905,
        "bus2": 38380
      },
      "params": {
        "R": 0.013448682613670826,
        "X": 0.04699394851922989,
        "G": 0.0,
        "B": 0.004377337172627449
      },
      "extension": {
        "length": 10525.298477783204,
        "rating": 142.76785850524902
      }
    },
    {
      "class": "Branch",
      "id": "branch_37908_37911_1",
      "ports": {
        "bus1": 37908,
        "bus2": 37911
      },
      "params": {
        "R": 0.0010226800804957747,
        "X": 0.045639365911483765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37908_37912_1",
      "ports": {
        "bus1": 37908,
        "bus2": 37912
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37908_37927_1",
      "ports": {
        "bus1": 37908,
        "bus2": 37927
      },
      "params": {
        "R": 0.0010169902816414833,
        "X": 0.008765209466218948,
        "G": 0.0,
        "B": 0.10677099972963333
      },
      "extension": {
        "length": 22278.992254760742,
        "rating": 574.2650032043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_37908_38035_1",
      "ports": {
        "bus1": 37908,
        "bus2": 38035
      },
      "params": {
        "R": 0.0012898516142740846,
        "X": 0.012265941128134727,
        "G": 0.0,
        "B": 0.052524834871292114
      },
      "extension": {
        "length": 19553.07929260254,
        "rating": 644.7895526885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_37908_38072_1",
      "ports": {
        "bus1": 38072,
        "bus2": 37908
      },
      "params": {
        "R": 0.0011796507751569152,
        "X": 0.010987186804413795,
        "G": 0.0,
        "B": 0.032257985323667526
      },
      "extension": {
        "length": 12945.734504516602,
        "rating": 547.6956367492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_37908_38376_1",
      "ports": {
        "bus1": 37908,
        "bus2": 38376
      },
      "params": {
        "R": 0.0017501896945759654,
        "X": 0.016968166455626488,
        "G": 0.0,
        "B": 0.08843232691287994
      },
      "extension": {
        "length": 27904.306240722657,
        "rating": 637.5488758087158
      }
    },
    {
      "class": "Branch",
      "id": "branch_37909_37911_1",
      "ports": {
        "bus1": 37909,
        "bus2": 37911
      },
      "params": {
        "R": 0.0007504926761612296,
        "X": 0.03349241614341736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37909_38012_1",
      "ports": {
        "bus1": 38012,
        "bus2": 37909
      },
      "params": {
        "R": 0.008122020401060581,
        "X": 0.03739170357584953,
        "G": 0.0,
        "B": 0.0027165289502590895
      },
      "extension": {
        "length": 7801.196567871094,
        "rating": 131.01489543914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_37909_38066_1",
      "ports": {
        "bus1": 37909,
        "bus2": 38066
      },
      "params": {
        "R": 0.010368186049163342,
        "X": 0.04532713070511818,
        "G": 0.0,
        "B": 0.0070433164946734905
      },
      "extension": {
        "length": 12139.300565551759,
        "rating": 136.3982915878296
      }
    },
    {
      "class": "Branch",
      "id": "branch_37910_37911_1",
      "ports": {
        "bus1": 37910,
        "bus2": 37911
      },
      "params": {
        "R": 0.010357018560171127,
        "X": 0.46220502257347107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37913_38017_1",
      "ports": {
        "bus1": 38017,
        "bus2": 37913
      },
      "params": {
        "R": 0.006675777956843376,
        "X": 0.0267166830599308,
        "G": 0.0,
        "B": 0.0030862174462527037
      },
      "extension": {
        "length": 7000.708405517578,
        "rating": 106.07441663742065
      }
    },
    {
      "class": "Branch",
      "id": "branch_37913_38041_1",
      "ports": {
        "bus1": 37913,
        "bus2": 38041
      },
      "params": {
        "R": 0.005481643136590719,
        "X": 0.02445415034890175,
        "G": 0.0,
        "B": 0.0028442887123674154
      },
      "extension": {
        "length": 5811.406510803223,
        "rating": 122.47873544692993
      }
    },
    {
      "class": "Branch",
      "id": "branch_37914_37915_1",
      "ports": {
        "bus1": 37914,
        "bus2": 37915
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37914_37950_1",
      "ports": {
        "bus1": 37950,
        "bus2": 37914
      },
      "params": {
        "R": 0.004754853900521994,
        "X": 0.020556502044200897,
        "G": 0.0,
        "B": 0.0019207886653020976
      },
      "extension": {
        "length": 4700.638287597656,
        "rating": 132.77957439422607
      }
    },
    {
      "class": "Branch",
      "id": "branch_37914_38047_1",
      "ports": {
        "bus1": 38047,
        "bus2": 37914
      },
      "params": {
        "R": 0.003952546510845423,
        "X": 0.01914597861468792,
        "G": 0.0,
        "B": 0.0011240612948313355
      },
      "extension": {
        "length": 3540.2403262939456,
        "rating": 121.20672464370728
      }
    },
    {
      "class": "Branch",
      "id": "branch_37914_38061_1",
      "ports": {
        "bus1": 37914,
        "bus2": 38061
      },
      "params": {
        "R": 0.011645685881376266,
        "X": 0.047056738287210464,
        "G": 0.0,
        "B": 0.0057465448044240475
      },
      "extension": {
        "length": 12764.409804931642,
        "rating": 135.90984344482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_37916_37918_1",
      "ports": {
        "bus1": 37918,
        "bus2": 37916
      },
      "params": {
        "R": 0.01726989634335041,
        "X": 0.06523559987545013,
        "G": 0.0,
        "B": 0.005760309286415577
      },
      "extension": {
        "length": 14629.598700073242,
        "rating": 130.19617795944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_37917_37918_1",
      "ports": {
        "bus1": 37917,
        "bus2": 37918
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37918_37930_1",
      "ports": {
        "bus1": 37918,
        "bus2": 37930
      },
      "params": {
        "R": 0.020501578226685524,
        "X": 0.08661692589521408,
        "G": 0.0,
        "B": 0.008684132248163223
      },
      "extension": {
        "length": 20141.890747558595,
        "rating": 135.01310348510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_37919_37920_1",
      "ports": {
        "bus1": 37920,
        "bus2": 37919
      },
      "params": {
        "R": 0.0014687335351482034,
        "X": 0.06286570429801941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37919_37920_2",
      "ports": {
        "bus1": 37920,
        "bus2": 37919
      },
      "params": {
        "R": 0.0014687335351482034,
        "X": 0.06286570429801941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37919_37920_3",
      "ports": {
        "bus1": 37920,
        "bus2": 37919
      },
      "params": {
        "R": 0.0014687335351482034,
        "X": 0.06286570429801941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37919_37921_1",
      "ports": {
        "bus1": 37919,
        "bus2": 37921
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37920_38079_1",
      "ports": {
        "bus1": 37920,
        "bus2": 38079
      },
      "params": {
        "R": 0.0040650577284395695,
        "X": 0.020606204867362976,
        "G": 0.0,
        "B": 0.003035943955183029
      },
      "extension": {
        "length": 5198.618949554443,
        "rating": 159.40760374069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_37920_38079_2",
      "ports": {
        "bus1": 37920,
        "bus2": 38079
      },
      "params": {
        "R": 0.0040650577284395695,
        "X": 0.020606204867362976,
        "G": 0.0,
        "B": 0.003035943955183029
      },
      "extension": {
        "length": 5198.618949554443,
        "rating": 159.40760374069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_37920_38081_1",
      "ports": {
        "bus1": 37920,
        "bus2": 38081
      },
      "params": {
        "R": 0.0035119822714477777,
        "X": 0.01550847478210926,
        "G": 0.0,
        "B": 0.0037623425014317036
      },
      "extension": {
        "length": 5361.409908325196,
        "rating": 143.78072023391724
      }
    },
    {
      "class": "Branch",
      "id": "branch_37921_37946_1",
      "ports": {
        "bus1": 37946,
        "bus2": 37921
      },
      "params": {
        "R": 0.0012099111918359995,
        "X": 0.012074533849954605,
        "G": 0.0,
        "B": 0.04206937551498413
      },
      "extension": {
        "length": 15837.140807006836,
        "rating": 500.33016204833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_37922_37945_1",
      "ports": {
        "bus1": 37922,
        "bus2": 37945
      },
      "params": {
        "R": 0.0024462537840008736,
        "X": 0.011672130785882473,
        "G": 0.0,
        "B": 0.002762156305834651
      },
      "extension": {
        "length": 3861.566271057129,
        "rating": 120.35002708435059
      }
    },
    {
      "class": "Branch",
      "id": "branch_37922_38083_1",
      "ports": {
        "bus1": 37922,
        "bus2": 38083
      },
      "params": {
        "R": 0.01122485101222992,
        "X": 0.039080362766981125,
        "G": 0.0,
        "B": 0.007214158307760954
      },
      "extension": {
        "length": 12380.276414794922,
        "rating": 130.19121885299683
      }
    },
    {
      "class": "Branch",
      "id": "branch_37923_37948_1",
      "ports": {
        "bus1": 37948,
        "bus2": 37923
      },
      "params": {
        "R": 0.008375432342290878,
        "X": 0.029873494058847427,
        "G": 0.0,
        "B": 0.002329164883121848
      },
      "extension": {
        "length": 6326.398785552979,
        "rating": 123.15198183059692
      }
    },
    {
      "class": "Branch",
      "id": "branch_37924_37945_1",
      "ports": {
        "bus1": 37924,
        "bus2": 37945
      },
      "params": {
        "R": 0.010507731698453426,
        "X": 0.04266291484236717,
        "G": 0.0,
        "B": 0.004603308625519276
      },
      "extension": {
        "length": 10632.277180480958,
        "rating": 120.45309543609619
      }
    },
    {
      "class": "Branch",
      "id": "branch_37924_38081_1",
      "ports": {
        "bus1": 38081,
        "bus2": 37924
      },
      "params": {
        "R": 0.007278807461261749,
        "X": 0.03333425894379616,
        "G": 0.0,
        "B": 0.005098259542137384
      },
      "extension": {
        "length": 9138.125312072754,
        "rating": 127.63206958770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_37925_37926_1",
      "ports": {
        "bus1": 37925,
        "bus2": 37926
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37926_37941_1",
      "ports": {
        "bus1": 37941,
        "bus2": 37926
      },
      "params": {
        "R": 0.010110683739185333,
        "X": 0.04601623862981796,
        "G": 0.0,
        "B": 0.00811238493770361
      },
      "extension": {
        "length": 12244.997718566894,
        "rating": 122.86190986633301
      }
    },
    {
      "class": "Branch",
      "id": "branch_37926_38280_1",
      "ports": {
        "bus1": 38280,
        "bus2": 37926
      },
      "params": {
        "R": 0.0038884535897523165,
        "X": 0.01986648328602314,
        "G": 0.0,
        "B": 0.0018123663030564787
      },
      "extension": {
        "length": 4346.440209777832,
        "rating": 134.38873291015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_37927_37929_1",
      "ports": {
        "bus1": 37929,
        "bus2": 37927
      },
      "params": {
        "R": 0.0009143991628661752,
        "X": 0.009715856984257698,
        "G": 0.0,
        "B": 0.07124292105436325
      },
      "extension": {
        "length": 20143.104766479493,
        "rating": 426.2611389160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_37927_37946_1",
      "ports": {
        "bus1": 37927,
        "bus2": 37946
      },
      "params": {
        "R": 0.0013009852264076471,
        "X": 0.012456157244741917,
        "G": 0.0,
        "B": 0.06435447931289673
      },
      "extension": {
        "length": 19414.76094470215,
        "rating": 520.068883895874
      }
    },
    {
      "class": "Branch",
      "id": "branch_37928_37932_1",
      "ports": {
        "bus1": 37928,
        "bus2": 37932
      },
      "params": {
        "R": 0.00014778540935367346,
        "X": 0.008119328878819942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37928_37933_1",
      "ports": {
        "bus1": 37928,
        "bus2": 37933
      },
      "params": {
        "R": 0.0002256806183140725,
        "X": 0.0010430306429043412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37928_37934_1",
      "ports": {
        "bus1": 37928,
        "bus2": 37934
      },
      "params": {
        "R": 0.00024056406982708722,
        "X": 0.0011097085662186146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37929_37930_1",
      "ports": {
        "bus1": 37930,
        "bus2": 37929
      },
      "params": {
        "R": 0.0010443483479321003,
        "X": 0.05532028153538704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37929_37930_2",
      "ports": {
        "bus1": 37930,
        "bus2": 37929
      },
      "params": {
        "R": 0.0010443483479321003,
        "X": 0.05532028153538704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37929_37930_3",
      "ports": {
        "bus1": 37930,
        "bus2": 37929
      },
      "params": {
        "R": 0.0010443483479321003,
        "X": 0.05532028153538704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37929_37930_4",
      "ports": {
        "bus1": 37930,
        "bus2": 37929
      },
      "params": {
        "R": 0.0010443483479321003,
        "X": 0.05532028153538704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37929_37932_1",
      "ports": {
        "bus1": 37929,
        "bus2": 37932
      },
      "params": {
        "R": 0.00011417223140597343,
        "X": 0.0062726205214858055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37930_37935_1",
      "ports": {
        "bus1": 37930,
        "bus2": 37935
      },
      "params": {
        "R": 0.006749012041836977,
        "X": 0.027646033093333244,
        "G": 0.0,
        "B": 0.0045397537760436535
      },
      "extension": {
        "length": 7343.10625012207,
        "rating": 144.69324350357056
      }
    },
    {
      "class": "Branch",
      "id": "branch_37930_37942_1",
      "ports": {
        "bus1": 37942,
        "bus2": 37930
      },
      "params": {
        "R": 0.0051800706423819065,
        "X": 0.01722232811152935,
        "G": 0.0,
        "B": 0.002145421225577593
      },
      "extension": {
        "length": 4303.323736907959,
        "rating": 144.60394382476807
      }
    },
    {
      "class": "Branch",
      "id": "branch_37930_37944_1",
      "ports": {
        "bus1": 37944,
        "bus2": 37930
      },
      "params": {
        "R": 0.008909335359930992,
        "X": 0.03448578342795372,
        "G": 0.0,
        "B": 0.00573347695171833
      },
      "extension": {
        "length": 10008.292174804688,
        "rating": 146.20085954666138
      }
    },
    {
      "class": "Branch",
      "id": "branch_37930_37948_1",
      "ports": {
        "bus1": 37930,
        "bus2": 37948
      },
      "params": {
        "R": 0.017862489446997643,
        "X": 0.07342822104692459,
        "G": 0.0,
        "B": 0.012282849289476871
      },
      "extension": {
        "length": 20046.891848510742,
        "rating": 139.81505632400513
      }
    },
    {
      "class": "Branch",
      "id": "branch_37930_37949_1",
      "ports": {
        "bus1": 37930,
        "bus2": 37949
      },
      "params": {
        "R": 0.011679351329803467,
        "X": 0.06167411059141159,
        "G": 0.0,
        "B": 0.0045935241505503654
      },
      "extension": {
        "length": 12077.147708129884,
        "rating": 156.4902424812317
      }
    },
    {
      "class": "Branch",
      "id": "branch_37930_37949_2",
      "ports": {
        "bus1": 37930,
        "bus2": 37949
      },
      "params": {
        "R": 0.011679351329803467,
        "X": 0.06167411059141159,
        "G": 0.0,
        "B": 0.0045935241505503654
      },
