      "extension": {
        "length": 12077.147708129884,
        "rating": 156.4902424812317
      }
    },
    {
      "class": "Branch",
      "id": "branch_37930_38083_1",
      "ports": {
        "bus1": 37930,
        "bus2": 38083
      },
      "params": {
        "R": 0.020462561398744583,
        "X": 0.07991360872983932,
        "G": 0.0,
        "B": 0.005862773396074772
      },
      "extension": {
        "length": 16265.892078369141,
        "rating": 136.0197901725769
      }
    },
    {
      "class": "Branch",
      "id": "branch_37931_37932_1",
      "ports": {
        "bus1": 37931,
        "bus2": 37932
      },
      "params": {
        "R": 0.0011200212175026536,
        "X": 0.06153395026922226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37935_37943_1",
      "ports": {
        "bus1": 37943,
        "bus2": 37935
      },
      "params": {
        "R": 0.01417506206780672,
        "X": 0.06212501972913742,
        "G": 0.0,
        "B": 0.004923675674945116
      },
      "extension": {
        "length": 13046.343061157228,
        "rating": 130.7836413383484
      }
    },
    {
      "class": "Branch",
      "id": "branch_37936_37937_1",
      "ports": {
        "bus1": 37936,
        "bus2": 37937
      },
      "params": {
        "R": 0.00020282236800994724,
        "X": 0.00110189791303128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37937_37943_1",
      "ports": {
        "bus1": 37937,
        "bus2": 37943
      },
      "params": {
        "R": 0.009910427033901215,
        "X": 0.04183252528309822,
        "G": 0.0,
        "B": 0.005238509736955166
      },
      "extension": {
        "length": 10753.547848022461,
        "rating": 125.27343034744263
      }
    },
    {
      "class": "Branch",
      "id": "branch_37939_37949_1",
      "ports": {
        "bus1": 37939,
        "bus2": 37949
      },
      "params": {
        "R": 0.008582430891692638,
        "X": 0.04377834126353264,
        "G": 0.0,
        "B": 0.01695750094950199
      },
      "extension": {
        "length": 18355.81260498047,
        "rating": 142.5708532333374
      }
    },
    {
      "class": "Branch",
      "id": "branch_37939_37986_1",
      "ports": {
        "bus1": 37986,
        "bus2": 37939
      },
      "params": {
        "R": 0.013494020327925682,
        "X": 0.054736558347940445,
        "G": 0.0,
        "B": 0.005695556290447712
      },
      "extension": {
        "length": 12667.919857360841,
        "rating": 126.73354148864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_37939_38071_1",
      "ports": {
        "bus1": 38071,
        "bus2": 37939
      },
      "params": {
        "R": 0.009306984953582287,
        "X": 0.03472594916820526,
        "G": 0.0,
        "B": 0.009543430991470814
      },
      "extension": {
        "length": 11887.235090881348,
        "rating": 109.23339128494263
      }
    },
    {
      "class": "Branch",
      "id": "branch_37940_37985_1",
      "ports": {
        "bus1": 37985,
        "bus2": 37940
      },
      "params": {
        "R": 0.00599024398252368,
        "X": 0.026556598022580147,
        "G": 0.0,
        "B": 0.0034435235429555173
      },
      "extension": {
        "length": 7028.112849060059,
        "rating": 111.05653047561646
      }
    },
    {
      "class": "Branch",
      "id": "branch_37940_38014_1",
      "ports": {
        "bus1": 37940,
        "bus2": 38014
      },
      "params": {
        "R": 0.02106923609972,
        "X": 0.09496583044528961,
        "G": 0.0,
        "B": 0.0064319465309381485
      },
      "extension": {
        "length": 18461.969427612305,
        "rating": 106.0387134552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_37940_38033_1",
      "ports": {
        "bus1": 37940,
        "bus2": 38033
      },
      "params": {
        "R": 0.006940817926079035,
        "X": 0.026942437514662743,
        "G": 0.0,
        "B": 0.0018832199275493624
      },
      "extension": {
        "length": 4765.8545859375,
        "rating": 116.35360717773438
      }
    },
    {
      "class": "Branch",
      "id": "branch_37941_37945_1",
      "ports": {
        "bus1": 37941,
        "bus2": 37945
      },
      "params": {
        "R": 0.015325268730521202,
        "X": 0.06863527745008469,
        "G": 0.0,
        "B": 0.015486319549381733
      },
      "extension": {
        "length": 22889.775763916015,
        "rating": 105.57796955108643
      }
    },
    {
      "class": "Branch",
      "id": "branch_37941_38044_1",
      "ports": {
        "bus1": 37941,
        "bus2": 38044
      },
      "params": {
        "R": 0.031223155558109283,
        "X": 0.11629720777273178,
        "G": 0.0,
        "B": 0.008339681662619114
      },
      "extension": {
        "length": 22394.377769897463,
        "rating": 116.7420744895935
      }
    },
    {
      "class": "Branch",
      "id": "branch_37942_38069_1",
      "ports": {
        "bus1": 37942,
        "bus2": 38069
      },
      "params": {
        "R": 0.021755315363407135,
        "X": 0.09634535759687424,
        "G": 0.0,
        "B": 0.009668629616498947
      },
      "extension": {
        "length": 21921.160561523437,
        "rating": 132.8027844429016
      }
    },
    {
      "class": "Branch",
      "id": "branch_37947_38069_1",
      "ports": {
        "bus1": 38069,
        "bus2": 37947
      },
      "params": {
        "R": 0.0018911894876509905,
        "X": 0.008782983757555485,
        "G": 0.0,
        "B": 0.0010418685851618648
      },
      "extension": {
        "length": 2032.2732371978761,
        "rating": 120.48009634017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_37947_38422_1",
      "ports": {
        "bus1": 37947,
        "bus2": 38422
      },
      "params": {
        "R": 0.0048706852830946445,
        "X": 0.022679688408970833,
        "G": 0.0,
        "B": 0.0025941282510757446
      },
      "extension": {
        "length": 5965.400820465088,
        "rating": 105.23492097854614
      }
    },
    {
      "class": "Branch",
      "id": "branch_37948_38083_1",
      "ports": {
        "bus1": 37948,
        "bus2": 38083
      },
      "params": {
        "R": 0.005188595037907362,
        "X": 0.017555484548211098,
        "G": 0.0,
        "B": 0.001517001655884087
      },
      "extension": {
        "length": 3678.4481693115235,
        "rating": 107.71709680557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_37949_38280_1",
      "ports": {
        "bus1": 38280,
        "bus2": 37949
      },
      "params": {
        "R": 0.0012954346602782607,
        "X": 0.00619896687567234,
        "G": 0.0,
        "B": 0.0004536486230790615
      },
      "extension": {
        "length": 1269.1277635116578,
        "rating": 130.38345575332642
      }
    },
    {
      "class": "Branch",
      "id": "branch_37950_37951_1",
      "ports": {
        "bus1": 37950,
        "bus2": 37951
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37950_38071_1",
      "ports": {
        "bus1": 37950,
        "bus2": 38071
      },
      "params": {
        "R": 0.005676646251231432,
        "X": 0.023607583716511726,
        "G": 0.0,
        "B": 0.002491456689313054
      },
      "extension": {
        "length": 5419.759939727784,
        "rating": 126.84826850891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_37952_37954_1",
      "ports": {
        "bus1": 37952,
        "bus2": 37954
      },
      "params": {
        "R": 0.004585882183164358,
        "X": 0.01875125616788864,
        "G": 0.0,
        "B": 0.002642617328092456
      },
      "extension": {
        "length": 4943.166193267823,
        "rating": 144.828200340271
      }
    },
    {
      "class": "Branch",
      "id": "branch_37953_37954_1",
      "ports": {
        "bus1": 37954,
        "bus2": 37953
      },
      "params": {
        "R": 0.001362984417937696,
        "X": 0.06189819052815437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37953_37954_2",
      "ports": {
        "bus1": 37954,
        "bus2": 37953
      },
      "params": {
        "R": 0.001362984417937696,
        "X": 0.06189819052815437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37953_37954_3",
      "ports": {
        "bus1": 37954,
        "bus2": 37953
      },
      "params": {
        "R": 0.001362984417937696,
        "X": 0.06189819052815437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37953_37955_1",
      "ports": {
        "bus1": 37953,
        "bus2": 37955
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37955_38391_1",
      "ports": {
        "bus1": 37955,
        "bus2": 38391
      },
      "params": {
        "R": 0.004262625705450773,
        "X": 0.03606386110186577,
        "G": 0.0,
        "B": 0.1033531203866005
      },
      "extension": {
        "length": 39377.41430712891,
        "rating": 542.6409721374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_37957_37962_1",
      "ports": {
        "bus1": 37962,
        "bus2": 37957
      },
      "params": {
        "R": 0.010957129299640656,
        "X": 0.04183764010667801,
        "G": 0.0,
        "B": 0.005673966836184263
      },
      "extension": {
        "length": 10512.021776550293,
        "rating": 134.64094400405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_37958_37959_1",
      "ports": {
        "bus1": 37958,
        "bus2": 37959
      },
      "params": {
        "R": 0.008583074435591698,
        "X": 0.0363248810172081,
        "G": 0.0,
        "B": 0.003119817702099681
      },
      "extension": {
        "length": 7301.990759765626,
        "rating": 127.92767286300659
      }
    },
    {
      "class": "Branch",
      "id": "branch_37958_37962_1",
      "ports": {
        "bus1": 37958,
        "bus2": 37962
      },
      "params": {
        "R": 0.007381845265626907,
        "X": 0.0330229178071022,
        "G": 0.0,
        "B": 0.005449553951621056
      },
      "extension": {
        "length": 9573.922037109376,
        "rating": 128.0488133430481
      }
    },
    {
      "class": "Branch",
      "id": "branch_37960_38198_1",
      "ports": {
        "bus1": 37960,
        "bus2": 38198
      },
      "params": {
        "R": 0.009956658817827702,
        "X": 0.03606334701180458,
        "G": 0.0,
        "B": 0.002794090658426285
      },
      "extension": {
        "length": 6854.280227050782,
        "rating": 124.86957311630249
      }
    },
    {
      "class": "Branch",
      "id": "branch_37963_37970_1",
      "ports": {
        "bus1": 37970,
        "bus2": 37963
      },
      "params": {
        "R": 0.005114521831274033,
        "X": 0.02415531314909458,
        "G": 0.0,
        "B": 0.006959725636988878
      },
      "extension": {
        "length": 9480.829347290039,
        "rating": 138.4379506111145
      }
    },
    {
      "class": "Branch",
      "id": "branch_37963_37974_1",
      "ports": {
        "bus1": 37963,
        "bus2": 37974
      },
      "params": {
        "R": 0.017889805138111115,
        "X": 0.07735537737607956,
        "G": 0.0,
        "B": 0.010812927037477493
      },
      "extension": {
        "length": 20065.73907019043,
        "rating": 132.89291858673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_37966_37967_1",
      "ports": {
        "bus1": 37966,
        "bus2": 37967
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37966_37968_1",
      "ports": {
        "bus1": 37966,
        "bus2": 37968
      },
      "params": {
        "R": 0.003181641921401024,
        "X": 0.015799811109900475,
        "G": 0.0,
        "B": 0.001333350082859397
      },
      "extension": {
        "length": 3435.8109098510745,
        "rating": 142.85985231399536
      }
    },
    {
      "class": "Branch",
      "id": "branch_37966_37973_1",
      "ports": {
        "bus1": 37966,
        "bus2": 37973
      },
      "params": {
        "R": 0.010819932445883751,
        "X": 0.045692190527915955,
        "G": 0.0,
        "B": 0.003999688196927309
      },
      "extension": {
        "length": 9998.20476727295,
        "rating": 148.00275564193726
      }
    },
    {
      "class": "Branch",
      "id": "branch_37968_37969_1",
      "ports": {
        "bus1": 37968,
        "bus2": 37969
      },
      "params": {
        "R": 0.005778234917670488,
        "X": 0.024144824594259262,
        "G": 0.0,
        "B": 0.0024914806708693504
      },
      "extension": {
        "length": 5700.25164440918,
        "rating": 148.04607629776
      }
    },
    {
      "class": "Branch",
      "id": "branch_37968_37971_1",
      "ports": {
        "bus1": 37968,
        "bus2": 37971
      },
      "params": {
        "R": 0.016396455466747284,
        "X": 0.06379778683185577,
        "G": 0.0,
        "B": 0.005838982295244932
      },
      "extension": {
        "length": 14405.961373901368,
        "rating": 133.9840531349182
      }
    },
    {
      "class": "Branch",
      "id": "branch_37969_37970_1",
      "ports": {
        "bus1": 37970,
        "bus2": 37969
      },
      "params": {
        "R": 0.006400879938155413,
        "X": 0.02741287089884281,
        "G": 0.0,
        "B": 0.0034514765720814466
      },
      "extension": {
        "length": 7047.013788391114,
        "rating": 144.575035572052
      }
    },
    {
      "class": "Branch",
      "id": "branch_37971_37972_1",
      "ports": {
        "bus1": 37971,
        "bus2": 37972
      },
      "params": {
        "R": 0.0142678739503026,
        "X": 0.05376594886183739,
        "G": 0.0,
        "B": 0.004868539981544018
      },
      "extension": {
        "length": 12235.219571228028,
        "rating": 130.0171136856079
      }
    },
    {
      "class": "Branch",
      "id": "branch_37971_38387_1",
      "ports": {
        "bus1": 37971,
        "bus2": 38387
      },
      "params": {
        "R": 0.013283374719321728,
        "X": 0.06630512326955795,
        "G": 0.0,
        "B": 0.010050304234027863
      },
      "extension": {
        "length": 18556.380502075197,
        "rating": 145.38629055023193
      }
    },
    {
      "class": "Branch",
      "id": "branch_37975_38356_1",
      "ports": {
        "bus1": 37975,
        "bus2": 38356
      },
      "params": {
        "R": 0.002499448601156473,
        "X": 0.02025056816637516,
        "G": 0.0,
        "B": 0.09656552970409393
      },
      "extension": {
        "length": 32514.981275390626,
        "rating": 609.6899032592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_37976_37978_1",
      "ports": {
        "bus1": 37978,
        "bus2": 37976
      },
      "params": {
        "R": 0.020202511921525,
        "X": 0.07180740684270859,
        "G": 0.0,
        "B": 0.0061055878177285194
      },
      "extension": {
        "length": 13963.700880615235,
        "rating": 125.72367191314697
      }
    },
    {
      "class": "Branch",
      "id": "branch_37979_37980_1",
      "ports": {
        "bus1": 37979,
        "bus2": 37980
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37980_38008_1",
      "ports": {
        "bus1": 37980,
        "bus2": 38008
      },
      "params": {
        "R": 0.009418318048119545,
        "X": 0.04356645047664642,
        "G": 0.0,
        "B": 0.004937826655805111
      },
      "extension": {
        "length": 10483.67343713379,
        "rating": 99.70710873603821
      }
    },
    {
      "class": "Branch",
      "id": "branch_37980_38020_1",
      "ports": {
        "bus1": 37980,
        "bus2": 38020
      },
      "params": {
        "R": 0.027842259034514427,
        "X": 0.09300912171602249,
        "G": 0.0,
        "B": 0.010230288840830326
      },
      "extension": {
        "length": 23982.790303344726,
        "rating": 139.24927711486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_37981_37982_1",
      "ports": {
        "bus1": 37981,
        "bus2": 37982
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37981_38021_1",
      "ports": {
        "bus1": 37981,
        "bus2": 38021
      },
      "params": {
        "R": 0.0005647253710776567,
        "X": 0.0061556501314044,
        "G": 0.0,
        "B": 0.08214696496725082
      },
      "extension": {
        "length": 16389.77572595215,
        "rating": 494.21892166137695
      }
    },
    {
      "class": "Branch",
      "id": "branch_37981_38035_1",
      "ports": {
        "bus1": 38035,
        "bus2": 37981
      },
      "params": {
        "R": 0.0010071253636851907,
        "X": 0.009853707626461983,
        "G": 0.0,
        "B": 0.03804025426506996
      },
      "extension": {
        "length": 14971.410254882812,
        "rating": 584.4273090362549
      }
    },
    {
      "class": "Branch",
      "id": "branch_37983_37988_1",
      "ports": {
        "bus1": 37983,
        "bus2": 37988
      },
      "params": {
        "R": 0.008646409027278423,
        "X": 0.03391513600945473,
        "G": 0.0,
        "B": 0.004094753880053759
      },
      "extension": {
        "length": 7978.865397583008,
        "rating": 118.21122169494629
      }
    },
    {
      "class": "Branch",
      "id": "branch_37984_38012_1",
      "ports": {
        "bus1": 38012,
        "bus2": 37984
      },
      "params": {
        "R": 0.006116137839853764,
        "X": 0.022558104246854782,
        "G": 0.0,
        "B": 0.002232207218185067
      },
      "extension": {
        "length": 5372.146148345947,
        "rating": 127.56729125976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_37984_38066_1",
      "ports": {
        "bus1": 38066,
        "bus2": 37984
      },
      "params": {
        "R": 0.006327210925519466,
        "X": 0.02109784074127674,
        "G": 0.0,
        "B": 0.002437753137201071
      },
      "extension": {
        "length": 5268.228968078613,
        "rating": 122.52960205078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_37985_38039_1",
      "ports": {
        "bus1": 38039,
        "bus2": 37985
      },
      "params": {
        "R": 0.006457926705479622,
        "X": 0.029475688934326172,
        "G": 0.0,
        "B": 0.0025183523539453745
      },
      "extension": {
        "length": 5404.163019653321,
        "rating": 102.69640684127808
      }
    },
    {
      "class": "Branch",
      "id": "branch_37986_37987_1",
      "ports": {
        "bus1": 37986,
        "bus2": 37987
      },
      "params": {
        "R": 0.0002840223896782845,
        "X": 0.001071713981218636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37986_37995_1",
      "ports": {
        "bus1": 37986,
        "bus2": 37995
      },
      "params": {
        "R": 0.004809897392988205,
        "X": 0.019625023007392883,
        "G": 0.0,
        "B": 0.0024074637331068516
      },
      "extension": {
        "length": 4450.631350067139,
        "rating": 121.19405269622803
      }
    },
    {
      "class": "Branch",
      "id": "branch_37988_38028_1",
      "ports": {
        "bus1": 38028,
        "bus2": 37988
      },
      "params": {
        "R": 0.006787339691072702,
        "X": 0.02958129346370697,
        "G": 0.0,
        "B": 0.00342952786013484
      },
      "extension": {
        "length": 6916.023295532227,
        "rating": 101.83333158493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_37989_37992_1",
      "ports": {
        "bus1": 37989,
        "bus2": 37992
      },
      "params": {
        "R": 0.006587164010852575,
        "X": 0.029275840148329735,
        "G": 0.0,
        "B": 0.0035344494972378016
      },
      "extension": {
        "length": 7226.718517089844,
        "rating": 124.7576117515564
      }
    },
    {
      "class": "Branch",
      "id": "branch_37989_38000_1",
      "ports": {
        "bus1": 37989,
        "bus2": 38000
      },
      "params": {
        "R": 0.0036423697602003813,
        "X": 0.01916385255753994,
        "G": 0.0,
        "B": 0.0030148709192872047
      },
      "extension": {
        "length": 5377.322227752686,
        "rating": 111.14020347595215
      }
    },
    {
      "class": "Branch",
      "id": "branch_37989_38004_1",
      "ports": {
        "bus1": 37989,
        "bus2": 38004
      },
      "params": {
        "R": 0.00644989637658,
        "X": 0.030412182211875916,
        "G": 0.0,
        "B": 0.003646684577688575
      },
      "extension": {
        "length": 7435.241998352051,
        "rating": 118.68388652801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_37989_38036_1",
      "ports": {
        "bus1": 37989,
        "bus2": 38036
      },
      "params": {
        "R": 0.0023429710417985916,
        "X": 0.009961316362023354,
        "G": 0.0,
        "B": 0.00205893162637949
      },
      "extension": {
        "length": 3101.006630813599,
        "rating": 121.67984247207642
      }
    },
    {
      "class": "Branch",
      "id": "branch_37990_38000_1",
      "ports": {
        "bus1": 37990,
        "bus2": 38000
      },
      "params": {
        "R": 0.0038490064907819033,
        "X": 0.014117940329015255,
        "G": 0.0,
        "B": 0.0017329478869214654
      },
      "extension": {
        "length": 3585.5730359802246,
        "rating": 107.82219171524048
      }
    },
    {
      "class": "Branch",
      "id": "branch_37990_38019_1",
      "ports": {
        "bus1": 38019,
        "bus2": 37990
      },
      "params": {
        "R": 0.005790146067738533,
        "X": 0.02727493643760681,
        "G": 0.0,
        "B": 0.0031704718712717295
      },
      "extension": {
        "length": 6392.4906816101075,
        "rating": 118.34473609924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_37991_37992_1",
      "ports": {
        "bus1": 37991,
        "bus2": 37992
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37993_37994_1",
      "ports": {
        "bus1": 37993,
        "bus2": 37994
      },
      "params": {
        "R": 0.000232764970860444,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37993_38004_1",
      "ports": {
        "bus1": 37993,
        "bus2": 38004
      },
      "params": {
        "R": 0.003260985016822815,
        "X": 0.016517575830221176,
        "G": 0.0,
        "B": 0.0016299935523420572
      },
      "extension": {
        "length": 3492.1634120178223,
        "rating": 110.90661287307739
      }
    },
    {
      "class": "Branch",
      "id": "branch_37993_38016_1",
      "ports": {
        "bus1": 38016,
        "bus2": 37993
      },
      "params": {
        "R": 0.007922964170575142,
        "X": 0.03270082175731659,
        "G": 0.0,
        "B": 0.0032969354651868348
      },
      "extension": {
        "length": 7059.959742370605,
        "rating": 129.45520877838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_37995_37996_1",
      "ports": {
        "bus1": 37995,
        "bus2": 37996
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37995_37997_1",
      "ports": {
        "bus1": 37995,
        "bus2": 37997
      },
      "params": {
        "R": 0.011128878220915794,
        "X": 0.044626008719205856,
        "G": 0.0,
        "B": 0.005702110473066568
      },
      "extension": {
        "length": 10592.732547729493,
        "rating": 111.7531418800354
      }
    },
    {
      "class": "Branch",
      "id": "branch_37997_37998_1",
      "ports": {
        "bus1": 37997,
        "bus2": 37998
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_37997_38015_1",
      "ports": {
        "bus1": 37997,
        "bus2": 38015
      },
      "params": {
        "R": 0.01588360220193863,
        "X": 0.07071392238140106,
        "G": 0.0,
        "B": 0.0062020146287977695
      },
      "extension": {
        "length": 14785.518020141602,
        "rating": 99.12817478179932
      }
    },
    {
      "class": "Branch",
      "id": "branch_37997_38028_1",
      "ports": {
        "bus1": 37997,
        "bus2": 38028
      },
      "params": {
        "R": 0.0068486095406115055,
        "X": 0.034174274653196335,
        "G": 0.0,
        "B": 0.007665339391678572
      },
      "extension": {
        "length": 11671.924768066407,
        "rating": 120.58874368667603
      }
    },
    {
      "class": "Branch",
      "id": "branch_37997_38039_1",
      "ports": {
        "bus1": 37997,
        "bus2": 38039
      },
      "params": {
        "R": 0.00360598205588758,
        "X": 0.014641773886978626,
        "G": 0.0,
        "B": 0.0016957970801740887
      },
      "extension": {
        "length": 3635.4928493957523,
        "rating": 111.27525568008423
      }
    },
    {
      "class": "Branch",
      "id": "branch_37999_38003_1",
      "ports": {
        "bus1": 38003,
        "bus2": 37999
      },
      "params": {
        "R": 0.013715595938265324,
        "X": 0.041875775903463364,
        "G": 0.0,
        "B": 0.0027627814561128616
      },
      "extension": {
        "length": 7683.396060607911,
        "rating": 134.11396741867065
      }
    },
    {
      "class": "Branch",
      "id": "branch_37999_38006_1",
      "ports": {
        "bus1": 37999,
        "bus2": 38006
      },
      "params": {
        "R": 0.0071274349465966225,
        "X": 0.03096136823296547,
        "G": 0.0,
        "B": 0.004669233225286007
      },
      "extension": {
        "length": 8961.206227294922,
        "rating": 160.0708246231079
      }
    },
    {
      "class": "Branch",
      "id": "branch_37999_38006_2",
      "ports": {
        "bus1": 37999,
        "bus2": 38006
      },
      "params": {
        "R": 0.0071274349465966225,
        "X": 0.03096136823296547,
        "G": 0.0,
        "B": 0.004669233225286007
      },
      "extension": {
        "length": 8961.206227294922,
        "rating": 160.0708246231079
      }
    },
    {
      "class": "Branch",
      "id": "branch_37999_38010_1",
      "ports": {
        "bus1": 37999,
        "bus2": 38010
      },
      "params": {
        "R": 0.0029255859553813934,
        "X": 0.013079528696835041,
        "G": 0.0,
        "B": 0.0013955718604847789
      },
      "extension": {
        "length": 2941.6963840026856,
        "rating": 152.96578407287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_38001_38021_1",
      "ports": {
        "bus1": 38021,
        "bus2": 38001
      },
      "params": {
        "R": 0.0014436746714636683,
        "X": 0.013706682249903679,
        "G": 0.0,
        "B": 0.03031424805521965
      },
      "extension": {
        "length": 14656.20735498047,
        "rating": 456.56328201293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_38001_38023_1",
      "ports": {
        "bus1": 38001,
        "bus2": 38023
      },
      "params": {
        "R": 0.0014061755500733852,
        "X": 0.012673396617174149,
        "G": 0.0,
        "B": 0.10271188616752625
      },
      "extension": {
        "length": 25578.617407470705,
        "rating": 411.657190322876
      }
    },
    {
      "class": "Branch",
      "id": "branch_38002_38009_1",
      "ports": {
        "bus1": 38002,
        "bus2": 38009
      },
      "params": {
        "R": 0.006772004067897797,
        "X": 0.03102710098028183,
        "G": 0.0,
        "B": 0.0035507401917129755
      },
      "extension": {
        "length": 7368.44947064209,
        "rating": 129.16219234466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_38002_38024_1",
      "ports": {
        "bus1": 38024,
        "bus2": 38002
      },
      "params": {
        "R": 0.00815681740641594,
        "X": 0.036935482174158096,
        "G": 0.0,
        "B": 0.005097945686429739
      },
      "extension": {
        "length": 9109.87750140381,
        "rating": 132.1485996246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_38003_38016_1",
      "ports": {
        "bus1": 38003,
        "bus2": 38016
      },
      "params": {
        "R": 0.01111220195889473,
        "X": 0.04407380521297455,
        "G": 0.0,
        "B": 0.006032824516296387
      },
      "extension": {
        "length": 11092.384212341309,
        "rating": 128.99868488311768
      }
    },
    {
      "class": "Branch",
      "id": "branch_38004_38005_1",
      "ports": {
        "bus1": 38004,
        "bus2": 38005
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38004_38039_1",
      "ports": {
        "bus1": 38004,
        "bus2": 38039
      },
      "params": {
        "R": 0.0065185814164578915,
        "X": 0.028960995376110077,
        "G": 0.0,
        "B": 0.0022534066811203957
      },
      "extension": {
        "length": 5826.487357727051,
        "rating": 114.76095914840698
      }
    },
    {
      "class": "Branch",
      "id": "branch_38006_38007_1",
      "ports": {
        "bus1": 38006,
        "bus2": 38007
      },
      "params": {
        "R": 0.0002012993791140616,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38009_38010_1",
      "ports": {
        "bus1": 38010,
        "bus2": 38009
      },
      "params": {
        "R": 0.005910445004701614,
        "X": 0.024895785376429558,
        "G": 0.0,
        "B": 0.004736695904284716
      },
      "extension": {
        "length": 7666.643827331543,
        "rating": 104.5885443687439
      }
    },
    {
      "class": "Branch",
      "id": "branch_38009_38016_1",
      "ports": {
        "bus1": 38009,
        "bus2": 38016
      },
      "params": {
        "R": 0.02050001360476017,
        "X": 0.07632720470428467,
        "G": 0.0,
        "B": 0.011332565918564796
      },
      "extension": {
        "length": 18534.546578979494,
        "rating": 126.50375366210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_38010_38011_1",
      "ports": {
        "bus1": 38010,
        "bus2": 38011
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38010_38036_1",
      "ports": {
        "bus1": 38010,
        "bus2": 38036
      },
      "params": {
        "R": 0.016419105231761932,
        "X": 0.0642862394452095,
        "G": 0.0,
        "B": 0.004814316052943468
      },
      "extension": {
        "length": 12873.997650695801,
        "rating": 134.238600730896
      }
    },
    {
      "class": "Branch",
      "id": "branch_38013_38024_1",
      "ports": {
        "bus1": 38013,
        "bus2": 38024
      },
      "params": {
        "R": 0.008189716376364231,
        "X": 0.03961610421538353,
        "G": 0.0,
        "B": 0.006557109765708447
      },
      "extension": {
        "length": 11877.453873962402,
        "rating": 137.3760223388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_38013_38120_1",
      "ports": {
        "bus1": 38013,
        "bus2": 38120
      },
      "params": {
        "R": 0.0091954804956913,
        "X": 0.035191748291254044,
        "G": 0.0,
        "B": 0.0036994656547904015
      },
      "extension": {
        "length": 8507.853039001466,
        "rating": 138.1078004837036
      }
    },
    {
      "class": "Branch",
      "id": "branch_38014_38015_1",
      "ports": {
        "bus1": 38014,
        "bus2": 38015
      },
      "params": {
        "R": 0.007542815059423447,
        "X": 0.025080062448978424,
        "G": 0.0,
        "B": 0.0037557866889983416
      },
      "extension": {
        "length": 6947.521024108887,
        "rating": 118.44314336776733
      }
    },
    {
      "class": "Branch",
      "id": "branch_38017_38018_1",
      "ports": {
        "bus1": 38017,
        "bus2": 38018
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38017_38028_1",
      "ports": {
        "bus1": 38017,
        "bus2": 38028
      },
      "params": {
        "R": 0.004742370918393135,
        "X": 0.020329676568508148,
        "G": 0.0,
        "B": 0.0018594861030578615
      },
      "extension": {
        "length": 4575.162679046631,
        "rating": 119.32218074798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_38019_38020_1",
      "ports": {
        "bus1": 38020,
        "bus2": 38019
      },
      "params": {
        "R": 0.008484140038490295,
        "X": 0.029603393748402596,
        "G": 0.0,
        "B": 0.0026524998247623444
      },
      "extension": {
        "length": 6371.84276751709,
        "rating": 130.51435947418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_38020_38026_1",
      "ports": {
        "bus1": 38026,
        "bus2": 38020
      },
      "params": {
        "R": 0.008349963463842869,
        "X": 0.032964762300252914,
        "G": 0.0,
        "B": 0.002713970374315977
      },
      "extension": {
        "length": 6832.283616210938,
        "rating": 113.91115188598633
      }
    },
    {
      "class": "Branch",
      "id": "branch_38021_38022_1",
      "ports": {
        "bus1": 38021,
        "bus2": 38022
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38023_38376_1",
      "ports": {
        "bus1": 38376,
        "bus2": 38023
      },
      "params": {
        "R": 0.0016528094420209527,
        "X": 0.014713505282998085,
        "G": 0.0,
        "B": 0.04087626188993454
      },
      "extension": {
        "length": 17574.66433190918,
        "rating": 417.99912452697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_38024_38025_1",
      "ports": {
        "bus1": 38024,
        "bus2": 38025
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38026_38126_1",
      "ports": {
        "bus1": 38026,
        "bus2": 38126
      },
      "params": {
        "R": 0.005119353532791138,
        "X": 0.030959883704781532,
        "G": 0.0,
        "B": 0.0067337434738874435
      },
      "extension": {
        "length": 10337.817735351562,
        "rating": 123.02898168563843
      }
    },
    {
      "class": "Branch",
      "id": "branch_38027_38116_1",
      "ports": {
        "bus1": 38027,
        "bus2": 38116
      },
      "params": {
        "R": 0.012722201645374298,
        "X": 0.04988013207912445,
        "G": 0.0,
        "B": 0.005343377124518156
      },
      "extension": {
        "length": 11644.979994140625,
        "rating": 108.40007066726685
      }
    },
    {
      "class": "Branch",
      "id": "branch_38028_38066_1",
      "ports": {
        "bus1": 38028,
        "bus2": 38066
      },
      "params": {
        "R": 0.004733980633318424,
        "X": 0.01755317859351635,
        "G": 0.0,
        "B": 0.002096903510391712
      },
      "extension": {
        "length": 4611.152354370117,
        "rating": 136.28013134002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_38029_38030_1",
      "ports": {
        "bus1": 38030,
        "bus2": 38029
      },
      "params": {
        "R": 0.00011512669880175963,
        "X": 0.009045599959790707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38029_38031_1",
      "ports": {
        "bus1": 38029,
        "bus2": 38031
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38030_38035_1",
      "ports": {
        "bus1": 38030,
        "bus2": 38035
      },
      "params": {
        "R": 0.000522761489264667,
        "X": 0.004725235048681498,
        "G": 0.0,
        "B": 0.05149690434336662
      },
      "extension": {
        "length": 10831.467603515626,
        "rating": 653.4343242645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_38030_38048_1",
      "ports": {
        "bus1": 38030,
        "bus2": 38048
      },
      "params": {
        "R": 0.002053383504971862,
        "X": 0.01839822344481945,
        "G": 0.0,
        "B": 0.07216502726078033
      },
      "extension": {
        "length": 27548.486657226564,
        "rating": 659.4362258911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_38032_38049_1",
      "ports": {
        "bus1": 38032,
        "bus2": 38049
      },
      "params": {
        "R": 0.006940582767128944,
        "X": 0.02511659637093544,
        "G": 0.0,
        "B": 0.0026875545736402273
      },
      "extension": {
        "length": 5537.520542449952,
        "rating": 135.87558269500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_38032_38058_1",
      "ports": {
        "bus1": 38032,
        "bus2": 38058
      },
      "params": {
        "R": 0.00626888033002615,
        "X": 0.023327603936195374,
        "G": 0.0,
        "B": 0.0032709790393710136
      },
      "extension": {
        "length": 6043.096112915039,
        "rating": 127.42810249328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_38033_38041_1",
      "ports": {
        "bus1": 38033,
        "bus2": 38041
      },
      "params": {
        "R": 0.003304826095700264,
        "X": 0.0161758940666914,
        "G": 0.0,
        "B": 0.001877923496067524
      },
      "extension": {
        "length": 4010.534527038574,
        "rating": 130.20914793014526
      }
    },
    {
      "class": "Branch",
      "id": "branch_38034_38035_1",
      "ports": {
        "bus1": 38034,
        "bus2": 38035
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38035_38072_1",
      "ports": {
        "bus1": 38035,
        "bus2": 38072
      },
      "params": {
        "R": 0.0021952399984002113,
        "X": 0.018887894228100777,
        "G": 0.0,
        "B": 0.05583757534623146
      },
      "extension": {
        "length": 21822.43826184082,
        "rating": 641.3991451263428
      }
    },
    {
      "class": "Branch",
      "id": "branch_38036_38037_1",
      "ports": {
        "bus1": 38036,
        "bus2": 38037
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38038_38039_1",
      "ports": {
        "bus1": 38038,
        "bus2": 38039
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38040_38041_1",
      "ports": {
        "bus1": 38040,
        "bus2": 38041
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38041_38063_1",
      "ports": {
        "bus1": 38041,
        "bus2": 38063
      },
      "params": {
        "R": 0.007017485331743956,
        "X": 0.031883448362350464,
        "G": 0.0,
        "B": 0.005136233288794756
      },
      "extension": {
        "length": 8522.884772644044,
        "rating": 140.94048738479614
      }
    },
    {
      "class": "Branch",
      "id": "branch_38042_38043_1",
      "ports": {
        "bus1": 38042,
        "bus2": 38043
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38043_38055_1",
      "ports": {
        "bus1": 38055,
        "bus2": 38043
      },
      "params": {
        "R": 0.007293448783457279,
        "X": 0.024717170745134354,
        "G": 0.0,
        "B": 0.002903470303863287
      },
      "extension": {
        "length": 6097.040145812988,
        "rating": 118.68242025375366
      }
    },
    {
      "class": "Branch",
      "id": "branch_38043_38059_1",
      "ports": {
        "bus1": 38059,
        "bus2": 38043
      },
      "params": {
        "R": 0.004086839500814676,
        "X": 0.016586145386099815,
        "G": 0.0,
        "B": 0.005154667887836695
      },
      "extension": {
        "length": 6347.405456817627,
        "rating": 150.51941871643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_38043_38059_2",
      "ports": {
        "bus1": 38059,
        "bus2": 38043
      },
      "params": {
        "R": 0.004086839500814676,
        "X": 0.016586145386099815,
        "G": 0.0,
        "B": 0.005154667887836695
      },
      "extension": {
        "length": 6347.405456817627,
        "rating": 150.51941871643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_38043_38073_1",
      "ports": {
        "bus1": 38043,
        "bus2": 38073
      },
      "params": {
        "R": 0.006812526378780603,
        "X": 0.0287498626857996,
        "G": 0.0,
        "B": 0.004661708604544401
      },
      "extension": {
        "length": 8406.602940124512,
        "rating": 156.01571798324585
      }
    },
    {
      "class": "Branch",
      "id": "branch_38043_38073_2",
      "ports": {
        "bus1": 38043,
        "bus2": 38073
      },
      "params": {
        "R": 0.006812526378780603,
        "X": 0.0287498626857996,
        "G": 0.0,
        "B": 0.004661708604544401
      },
      "extension": {
        "length": 8406.602940124512,
        "rating": 156.01571798324585
      }
    },
    {
      "class": "Branch",
      "id": "branch_38044_38056_1",
      "ports": {
        "bus1": 38044,
        "bus2": 38056
      },
      "params": {
        "R": 0.004440144635736942,
        "X": 0.01680142432451248,
        "G": 0.0,
        "B": 0.0036566811613738537
      },
      "extension": {
        "length": 5365.483624786377,
        "rating": 134.6457839012146
      }
    },
    {
      "class": "Branch",
      "id": "branch_38044_38422_1",
      "ports": {
        "bus1": 38422,
        "bus2": 38044
      },
      "params": {
        "R": 0.005234946962445974,
        "X": 0.026133153587579727,
        "G": 0.0,
        "B": 0.0035945447161793704
      },
      "extension": {
        "length": 6520.529389526368,
        "rating": 141.05621576309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_38045_38056_1",
      "ports": {
        "bus1": 38056,
        "bus2": 38045
      },
      "params": {
        "R": 0.0031632091850042343,
        "X": 0.01626891829073429,
        "G": 0.0,
        "B": 0.0020620867144316435
      },
      "extension": {
        "length": 4290.2845444335935,
        "rating": 119.14399862289429
      }
    },
    {
      "class": "Branch",
      "id": "branch_38046_38047_1",
      "ports": {
        "bus1": 38046,
        "bus2": 38047
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38047_38060_1",
      "ports": {
        "bus1": 38060,
        "bus2": 38047
      },
      "params": {
        "R": 0.0030966121703386307,
        "X": 0.013887708075344563,
        "G": 0.0,
        "B": 0.0021656102035194635
      },
      "extension": {
        "length": 3929.671044250488,
        "rating": 147.219717502594
      }
    },
    {
      "class": "Branch",
      "id": "branch_38047_38060_2",
      "ports": {
        "bus1": 38060,
        "bus2": 38047
      },
      "params": {
        "R": 0.0030966121703386307,
        "X": 0.013887708075344563,
        "G": 0.0,
        "B": 0.0021656102035194635
      },
      "extension": {
        "length": 3929.671044250488,
        "rating": 147.219717502594
      }
    },
    {
      "class": "Branch",
      "id": "branch_38047_38422_1",
      "ports": {
        "bus1": 38047,
        "bus2": 38422
      },
      "params": {
        "R": 0.003313187975436449,
        "X": 0.010631670244038105,
        "G": 0.0,
        "B": 0.0009966318029910326
      },
      "extension": {
        "length": 2212.623536956787,
        "rating": 139.78650569915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_38048_38051_1",
      "ports": {
        "bus1": 38048,
        "bus2": 38051
      },
      "params": {
        "R": 0.002138077514246106,
        "X": 0.09816286712884903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38048_38052_1",
      "ports": {
        "bus1": 38048,
        "bus2": 38052
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38048_38072_1",
      "ports": {
        "bus1": 38048,
        "bus2": 38072
      },
      "params": {
        "R": 0.000513468577992171,
        "X": 0.0049553825519979,
        "G": 0.0,
        "B": 0.025367658585309982
      },
      "extension": {
        "length": 8030.927777893066,
        "rating": 542.4895286560059
      }
    },
    {
      "class": "Branch",
      "id": "branch_38049_38051_1",
      "ports": {
        "bus1": 38049,
        "bus2": 38051
      },
      "params": {
        "R": -0.0010653992649167776,
        "X": -0.048914335668087006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38049_38062_1",
      "ports": {
        "bus1": 38062,
        "bus2": 38049
      },
      "params": {
        "R": 0.0033067131880670786,
        "X": 0.012680737301707268,
        "G": 0.0,
        "B": 0.0012394124642014503
      },
      "extension": {
        "length": 2905.088380142212,
        "rating": 144.11574602127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_38050_38051_1",
      "ports": {
        "bus1": 38050,
        "bus2": 38051
      },
      "params": {
        "R": 0.006171246990561485,
        "X": 0.2833326756954193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38053_38063_1",
      "ports": {
        "bus1": 38053,
        "bus2": 38063
      },
      "params": {
        "R": 0.008870462886989117,
        "X": 0.04580458998680115,
        "G": 0.0,
        "B": 0.005019317381083965
      },
      "extension": {
        "length": 11141.159072387696,
        "rating": 122.61719703674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_38054_38062_1",
      "ports": {
        "bus1": 38054,
        "bus2": 38062
      },
      "params": {
        "R": 0.01095127034932375,
        "X": 0.040092550218105316,
        "G": 0.0,
        "B": 0.003811204573139548
      },
      "extension": {
        "length": 9228.136143493653,
        "rating": 100.62359571456909
      }
    },
    {
      "class": "Branch",
      "id": "branch_38054_38073_1",
      "ports": {
        "bus1": 38073,
        "bus2": 38054
      },
      "params": {
        "R": 0.0041518923826515675,
        "X": 0.01824473962187767,
        "G": 0.0,
        "B": 0.0014169346541166306
      },
      "extension": {
        "length": 3677.283647369385,
        "rating": 127.37612724304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_38055_38060_1",
      "ports": {
        "bus1": 38055,
        "bus2": 38060
      },
      "params": {
        "R": 0.005067683290690184,
        "X": 0.02415052242577076,
        "G": 0.0,
        "B": 0.002282303525134921
      },
      "extension": {
        "length": 4769.3462332763675,
        "rating": 153.33598852157593
      }
    },
    {
      "class": "Branch",
      "id": "branch_38055_38060_2",
      "ports": {
        "bus1": 38055,
        "bus2": 38060
      },
      "params": {
        "R": 0.005067683290690184,
        "X": 0.02415052242577076,
        "G": 0.0,
        "B": 0.002282303525134921
      },
      "extension": {
        "length": 4769.3462332763675,
        "rating": 153.33598852157593
      }
    },
    {
      "class": "Branch",
      "id": "branch_38055_38073_1",
      "ports": {
        "bus1": 38073,
        "bus2": 38055
      },
      "params": {
        "R": 0.0052795931696891785,
        "X": 0.018261736258864403,
        "G": 0.0,
        "B": 0.0013333476381376386
      },
      "extension": {
        "length": 3640.4413961791993,
        "rating": 160.53012609481812
      }
    },
    {
      "class": "Branch",
      "id": "branch_38055_38073_2",
      "ports": {
        "bus1": 38073,
        "bus2": 38055
      },
      "params": {
        "R": 0.0052795931696891785,
        "X": 0.018261736258864403,
        "G": 0.0,
        "B": 0.0013333476381376386
      },
      "extension": {
        "length": 3640.4413961791993,
        "rating": 160.53012609481812
      }
    },
    {
      "class": "Branch",
      "id": "branch_38058_38061_1",
      "ports": {
        "bus1": 38061,
        "bus2": 38058
      },
      "params": {
        "R": 0.003958151210099459,
        "X": 0.015086951665580273,
        "G": 0.0,
        "B": 0.001252799411304295
      },
      "extension": {
        "length": 2870.0055738830565,
        "rating": 116.5170669555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_38061_38062_1",
      "ports": {
        "bus1": 38062,
        "bus2": 38061
      },
      "params": {
        "R": 0.004892239812761545,
        "X": 0.020380593836307526,
        "G": 0.0,
        "B": 0.002221788978204131
      },
      "extension": {
        "length": 4705.0588666076665,
        "rating": 136.95813417434692
      }
    },
    {
      "class": "Branch",
      "id": "branch_38063_38064_1",
      "ports": {
        "bus1": 38063,
        "bus2": 38064
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38063_38065_1",
      "ports": {
        "bus1": 38065,
        "bus2": 38063
      },
      "params": {
        "R": 0.006966601125895977,
        "X": 0.02638906240463257,
        "G": 0.0,
        "B": 0.0026578253600746393
      },
      "extension": {
        "length": 6207.10070690918,
        "rating": 154.0602445602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_38063_38065_2",
      "ports": {
        "bus1": 38065,
        "bus2": 38063
      },
      "params": {
        "R": 0.006966601125895977,
        "X": 0.02638906240463257,
        "G": 0.0,
        "B": 0.0026578253600746393
      },
      "extension": {
        "length": 6207.10070690918,
        "rating": 154.0602445602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_38065_38073_1",
      "ports": {
        "bus1": 38065,
        "bus2": 38073
      },
      "params": {
        "R": 0.010528341867029667,
        "X": 0.03874734416604042,
        "G": 0.0,
        "B": 0.004049168433994055
      },
      "extension": {
        "length": 9299.932086730958,
        "rating": 157.13083744049072
      }
    },
    {
      "class": "Branch",
      "id": "branch_38065_38073_2",
      "ports": {
        "bus1": 38065,
        "bus2": 38073
      },
      "params": {
        "R": 0.010528341867029667,
        "X": 0.03874734416604042,
        "G": 0.0,
        "B": 0.004049168433994055
      },
      "extension": {
        "length": 9299.932086730958,
        "rating": 157.13083744049072
      }
    },
    {
      "class": "Branch",
      "id": "branch_38070_38071_1",
      "ports": {
        "bus1": 38070,
        "bus2": 38071
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38072_38073_1",
      "ports": {
        "bus1": 38073,
        "bus2": 38072
      },
      "params": {
        "R": 0.0016150223091244698,
        "X": 0.054614998400211334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38072_38073_2",
      "ports": {
        "bus1": 38073,
        "bus2": 38072
      },
      "params": {
        "R": 0.0016150223091244698,
        "X": 0.054614998400211334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38072_38073_3",
      "ports": {
        "bus1": 38073,
        "bus2": 38072
      },
      "params": {
        "R": 0.0016150223091244698,
        "X": 0.054614998400211334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38072_38073_4",
      "ports": {
        "bus1": 38073,
        "bus2": 38072
      },
      "params": {
        "R": 0.0016150223091244698,
        "X": 0.054614998400211334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38072_38074_1",
      "ports": {
        "bus1": 38072,
        "bus2": 38074
      },
      "params": {
        "R": 0.00028488843236118555,
        "X": 0.001042866730131209,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38075_38076_1",
      "ports": {
        "bus1": 38075,
        "bus2": 38076
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38075_38077_1",
      "ports": {
        "bus1": 38075,
        "bus2": 38077
      },
      "params": {
        "R": 0.005883712787181139,
        "X": 0.030061112716794014,
        "G": 0.0,
        "B": 0.0030283592641353607
      },
      "extension": {
        "length": 6513.586766784668,
        "rating": 127.01143026351929
      }
    },
    {
      "class": "Branch",
      "id": "branch_38077_38078_1",
      "ports": {
        "bus1": 38077,
        "bus2": 38078
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38077_38081_1",
      "ports": {
        "bus1": 38077,
        "bus2": 38081
      },
      "params": {
        "R": 0.00747050391510129,
        "X": 0.029544632881879807,
        "G": 0.0,
        "B": 0.004786681849509478
      },
      "extension": {
        "length": 8345.72395843506,
        "rating": 131.48597478866577
      }
    },
    {
      "class": "Branch",
      "id": "branch_38079_38080_1",
      "ports": {
        "bus1": 38079,
        "bus2": 38080
      },
      "params": {
        "R": 0.000263289111899212,
        "X": 0.0011507979361340404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38079_38084_1",
      "ports": {
        "bus1": 38079,
        "bus2": 38084
      },
      "params": {
        "R": 0.004267378244549036,
        "X": 0.02048354037106037,
        "G": 0.0,
        "B": 0.0015526564093306663
      },
      "extension": {
        "length": 4100.232644989013,
        "rating": 144.91499662399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_38079_38084_2",
      "ports": {
        "bus1": 38079,
        "bus2": 38084
      },
      "params": {
        "R": 0.004267378244549036,
        "X": 0.02048354037106037,
        "G": 0.0,
        "B": 0.0015526564093306663
      },
      "extension": {
        "length": 4100.232644989013,
        "rating": 144.91499662399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_38085_38086_1",
      "ports": {
        "bus1": 38085,
        "bus2": 38086
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38087_38088_1",
      "ports": {
        "bus1": 38087,
        "bus2": 38088
      },
      "params": {
        "R": 0.00484514469280839,
        "X": 0.0175105482339859,
        "G": 0.0,
        "B": 0.003631019731983543
      },
      "extension": {
        "length": 6181.183858612061,
        "rating": 138.73363733291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_38087_38097_1",
      "ports": {
        "bus1": 38097,
        "bus2": 38087
      },
      "params": {
        "R": 0.00894938874989748,
        "X": 0.03563598543405533,
        "G": 0.0,
        "B": 0.007485927082598209
      },
      "extension": {
        "length": 10103.423065795898,
        "rating": 147.7766513824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_38088_38089_1",
      "ports": {
        "bus1": 38088,
        "bus2": 38089
      },
      "params": {
        "R": 0.006659084465354681,
        "X": 0.02768726274371147,
        "G": 0.0,
        "B": 0.0032765772193670277
      },
      "extension": {
        "length": 6736.745238464356,
        "rating": 130.9952974319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_38089_38090_1",
      "ports": {
        "bus1": 38089,
        "bus2": 38090
      },
      "params": {
        "R": 0.0002491746563464403,
        "X": 0.0010873277205973864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38091_38092_1",
      "ports": {
        "bus1": 38091,
        "bus2": 38092
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38093_38094_1",
      "ports": {
        "bus1": 38094,
        "bus2": 38093
      },
      "params": {
        "R": 0.001602519303560257,
        "X": 0.07788392156362534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38093_38094_2",
      "ports": {
        "bus1": 38094,
        "bus2": 38093
      },
      "params": {
        "R": 0.001602519303560257,
        "X": 0.07788392156362534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38093_38094_3",
      "ports": {
        "bus1": 38094,
        "bus2": 38093
      },
      "params": {
        "R": 0.001602519303560257,
        "X": 0.07788392156362534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38093_38095_1",
      "ports": {
        "bus1": 38093,
        "bus2": 38095
      },
      "params": {
        "R": 0.00022591381275560707,
        "X": 0.0011426177807152271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38094_38099_1",
      "ports": {
        "bus1": 38099,
        "bus2": 38094
      },
      "params": {
        "R": 0.003993640653789043,
        "X": 0.017607035115361214,
        "G": 0.0,
        "B": 0.0024553716648370028
      },
      "extension": {
        "length": 4682.188960235596,
        "rating": 149.2965579032898
      }
    },
    {
      "class": "Branch",
      "id": "branch_38094_38106_1",
      "ports": {
        "bus1": 38106,
        "bus2": 38094
      },
      "params": {
        "R": 0.003305239835754037,
        "X": 0.013367011211812496,
        "G": 0.0,
        "B": 0.00107423251029104
      },
      "extension": {
        "length": 2833.9098061981204,
        "rating": 165.03682136535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_38094_38106_2",
      "ports": {
        "bus1": 38106,
        "bus2": 38094
      },
      "params": {
        "R": 0.003305239835754037,
        "X": 0.013367011211812496,
        "G": 0.0,
        "B": 0.00107423251029104
      },
      "extension": {
        "length": 2833.9098061981204,
        "rating": 165.03682136535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_38096_38097_1",
      "ports": {
        "bus1": 38096,
        "bus2": 38097
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38099_38100_1",
      "ports": {
        "bus1": 38099,
        "bus2": 38100
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38099_38113_1",
      "ports": {
        "bus1": 38099,
        "bus2": 38113
      },
      "params": {
        "R": 0.006609505042433739,
        "X": 0.03525066748261452,
        "G": 0.0,
        "B": 0.003716427367180586
      },
      "extension": {
        "length": 8357.95239807129,
        "rating": 142.06587076187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_38101_38112_1",
      "ports": {
        "bus1": 38112,
        "bus2": 38101
      },
      "params": {
        "R": 0.005399641115218401,
        "X": 0.021415429189801216,
        "G": 0.0,
        "B": 0.0029843533411622047
      },
      "extension": {
        "length": 5544.196879119873,
        "rating": 124.88960027694702
      }
    },
    {
      "class": "Branch",
      "id": "branch_38101_38396_1",
      "ports": {
        "bus1": 38101,
        "bus2": 38396
      },
      "params": {
        "R": 0.004926964640617371,
        "X": 0.01975654996931553,
        "G": 0.0,
        "B": 0.002317635575309396
      },
      "extension": {
        "length": 4868.030546905517,
        "rating": 110.9745979309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_38102_38103_1",
      "ports": {
        "bus1": 38102,
        "bus2": 38103
      },
      "params": {
        "R": 0.00023033516481518745,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38102_38109_1",
      "ports": {
        "bus1": 38109,
        "bus2": 38102
      },
      "params": {
        "R": 0.017429780215024948,
        "X": 0.07303174585103989,
        "G": 0.0,
        "B": 0.006824185140430927
      },
      "extension": {
        "length": 15684.054709350587,
        "rating": 118.57938766479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_38104_38110_1",
      "ports": {
        "bus1": 38104,
        "bus2": 38110
      },
      "params": {
        "R": 0.010087406262755394,
        "X": 0.04373929277062416,
        "G": 0.0,
        "B": 0.005361523944884539
      },
      "extension": {
        "length": 11392.896869384766,
        "rating": 127.09096670150757
      }
    },
    {
      "class": "Branch",
      "id": "branch_38104_38112_1",
      "ports": {
        "bus1": 38104,
        "bus2": 38112
      },
      "params": {
        "R": 0.005215254612267017,
        "X": 0.023644860833883286,
        "G": 0.0,
        "B": 0.00604673009365797
      },
      "extension": {
        "length": 8216.295881835938,
        "rating": 140.72256088256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_38104_38114_1",
      "ports": {
        "bus1": 38104,
        "bus2": 38114
      },
      "params": {
        "R": 0.011558557860553265,
        "X": 0.038089167326688766,
        "G": 0.0,
        "B": 0.003594476729631424
      },
      "extension": {
        "length": 8167.367542785645,
        "rating": 114.52934741973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_38106_38107_1",
      "ports": {
        "bus1": 38106,
        "bus2": 38107
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38106_38114_1",
      "ports": {
        "bus1": 38106,
        "bus2": 38114
      },
      "params": {
        "R": 0.0160357728600502,
        "X": 0.05583443120121956,
        "G": 0.0,
        "B": 0.0063845617696642884
      },
      "extension": {
        "length": 12614.76163696289,
        "rating": 149.47738647460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_38108_38396_1",
      "ports": {
        "bus1": 38108,
        "bus2": 38396
      },
      "params": {
        "R": 0.01218109205365181,
        "X": 0.04301521182060242,
        "G": 0.0,
        "B": 0.005075898952782154
      },
      "extension": {
        "length": 10826.831002807618,
        "rating": 143.4078812599182
      }
    },
    {
      "class": "Branch",
      "id": "branch_38109_38111_1",
      "ports": {
        "bus1": 38109,
        "bus2": 38111
      },
      "params": {
        "R": 0.0068323626182973385,
        "X": 0.034284476190805435,
        "G": 0.0,
        "B": 0.00324703729711473
      },
      "extension": {
        "length": 8203.534102661133,
        "rating": 123.43282699584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_38111_38114_1",
      "ports": {
        "bus1": 38114,
        "bus2": 38111
      },
      "params": {
        "R": 0.007642855867743492,
        "X": 0.028987422585487366,
        "G": 0.0,
        "B": 0.004366072826087475
      },
      "extension": {
        "length": 8061.860703735352,
        "rating": 135.16043424606323
      }
    },
    {
      "class": "Branch",
      "id": "branch_38112_38113_1",
      "ports": {
        "bus1": 38113,
        "bus2": 38112
      },
      "params": {
        "R": 0.0054620373994112015,
        "X": 0.020422974601387978,
        "G": 0.0,
        "B": 0.003160088323056698
      },
      "extension": {
        "length": 5329.556492156983,
        "rating": 132.58150815963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_38114_38115_1",
      "ports": {
        "bus1": 38114,
        "bus2": 38115
      },
      "params": {
        "R": 0.0002563820162322372,
        "X": 0.001123292138800025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38117_38118_1",
      "ports": {
        "bus1": 38118,
        "bus2": 38117
      },
      "params": {
        "R": 0.008040924556553364,
        "X": 0.03223533555865288,
        "G": 0.0,
        "B": 0.0036651403643190865
      },
      "extension": {
        "length": 7747.185771606446,
        "rating": 136.77414655685425
      }
    },
    {
      "class": "Branch",
      "id": "branch_38117_38202_1",
      "ports": {
        "bus1": 38117,
        "bus2": 38202
      },
      "params": {
        "R": 0.01923532783985138,
        "X": 0.07954084128141403,
        "G": 0.0,
        "B": 0.006886542774736881
      },
      "extension": {
        "length": 16107.415798095704,
        "rating": 139.34751749038696
      }
    },
    {
      "class": "Branch",
      "id": "branch_38118_38179_1",
      "ports": {
        "bus1": 38118,
        "bus2": 38179
      },
      "params": {
        "R": 0.005325585138052702,
        "X": 0.029424041509628296,
        "G": 0.0,
        "B": 0.002716828603297472
      },
      "extension": {
        "length": 6488.390886108398,
        "rating": 142.68324375152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_38118_38380_1",
      "ports": {
        "bus1": 38380,
        "bus2": 38118
      },
      "params": {
        "R": 0.01125681959092617,
        "X": 0.0567704439163208,
        "G": 0.0,
        "B": 0.007877037860453129
      },
      "extension": {
        "length": 15014.890856689453,
        "rating": 141.91941022872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_38119_38179_1",
      "ports": {
        "bus1": 38119,
        "bus2": 38179
      },
      "params": {
        "R": 0.004345589783042669,
        "X": 0.018954500555992126,
        "G": 0.0,
        "B": 0.0022240509279072285
      },
      "extension": {
        "length": 4351.503865814209,
        "rating": 141.66172742843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_38119_38202_1",
      "ports": {
        "bus1": 38119,
        "bus2": 38202
      },
      "params": {
        "R": 0.008025885559618473,
        "X": 0.03730478510260582,
        "G": 0.0,
        "B": 0.005515528842806816
      },
      "extension": {
        "length": 10714.63554876709,
        "rating": 145.95932960510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_38120_38121_1",
      "ports": {
        "bus1": 38120,
        "bus2": 38121
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38122_38123_1",
      "ports": {
        "bus1": 38122,
        "bus2": 38123
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38124_38125_1",
      "ports": {
        "bus1": 38124,
        "bus2": 38125
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38124_38126_1",
      "ports": {
        "bus1": 38126,
        "bus2": 38124
      },
      "params": {
        "R": 0.006961358245462179,
        "X": 0.02990269847214222,
        "G": 0.0,
        "B": 0.0026111071929335594
      },
      "extension": {
        "length": 6392.230918395996,
        "rating": 104.30500507354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_38126_38128_1",
      "ports": {
        "bus1": 38128,
        "bus2": 38126
      },
      "params": {
        "R": 0.0040040649473667145,
        "X": 0.015407081693410873,
        "G": 0.0,
        "B": 0.0018129098461940882
      },
      "extension": {
        "length": 4033.0936384277343,
        "rating": 127.14263200759888
      }
    },
    {
      "class": "Branch",
      "id": "branch_38128_38266_1",
      "ports": {
        "bus1": 38266,
        "bus2": 38128
      },
      "params": {
        "R": 0.007204542867839336,
        "X": 0.029223458841443062,
        "G": 0.0,
        "B": 0.0056110043078660965
      },
      "extension": {
        "length": 8615.081145080567,
        "rating": 135.21723747253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_38129_38134_1",
      "ports": {
        "bus1": 38129,
        "bus2": 38134
      },
      "params": {
        "R": 0.019098151475191116,
        "X": 0.07465728372335434,
        "G": 0.0,
        "B": 0.006302158813923598
      },
      "extension": {
        "length": 15549.169686767578,
        "rating": 122.16693162918091
      }
    },
    {
      "class": "Branch",
      "id": "branch_38130_38131_1",
      "ports": {
        "bus1": 38130,
        "bus2": 38131
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38132_38133_1",
      "ports": {
        "bus1": 38132,
        "bus2": 38133
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38132_39947_1",
      "ports": {
        "bus1": 39947,
        "bus2": 38132
      },
      "params": {
        "R": 0.004948879592120647,
        "X": 0.022833572700619698,
        "G": 0.0,
        "B": 0.0026176203973591328
      },
      "extension": {
        "length": 5453.153517700195,
        "rating": 114.98125791549683
      }
    },
    {
      "class": "Branch",
      "id": "branch_38132_39953_1",
      "ports": {
        "bus1": 39953,
        "bus2": 38132
      },
      "params": {
        "R": 0.01461382582783699,
        "X": 0.058961570262908936,
        "G": 0.0,
        "B": 0.011419110931456089
      },
      "extension": {
        "length": 19877.51855895996,
        "rating": 108.6951732635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_38134_39947_1",
      "ports": {
        "bus1": 38134,
        "bus2": 39947
      },
      "params": {
        "R": 0.0148768974468112,
        "X": 0.06569238752126694,
        "G": 0.0,
        "B": 0.007131514139473438
      },
      "extension": {
        "length": 15876.497427978516,
        "rating": 117.8998351097107
      }
    },
    {
      "class": "Branch",
      "id": "branch_38134_41492_1",
      "ports": {
        "bus1": 38134,
        "bus2": 41492
      },
      "params": {
        "R": 0.02464582957327366,
        "X": 0.10517371445894241,
        "G": 0.0,
        "B": 0.00910438597202301
      },
      "extension": {
        "length": 22106.045973999026,
        "rating": 133.98630619049072
      }
    },
    {
      "class": "Branch",
      "id": "branch_38135_38138_1",
      "ports": {
        "bus1": 38138,
        "bus2": 38135
      },
      "params": {
        "R": 0.004895132966339588,
        "X": 0.020022667944431305,
        "G": 0.0,
        "B": 0.002313519362360239
      },
      "extension": {
        "length": 4998.9147555541995,
        "rating": 131.55701160430908
      }
    },
    {
      "class": "Branch",
      "id": "branch_38135_38142_1",
      "ports": {
        "bus1": 38142,
        "bus2": 38135
      },
      "params": {
        "R": 0.0038432248402386904,
        "X": 0.020781535655260086,
        "G": 0.0,
        "B": 0.003013917012140155
      },
      "extension": {
        "length": 5503.387579376221,
        "rating": 119.55885887145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_38136_38276_1",
      "ports": {
        "bus1": 38136,
        "bus2": 38276
      },
      "params": {
        "R": 0.010268176905810833,
        "X": 0.04178859665989876,
        "G": 0.0,
        "B": 0.005717195104807615
      },
      "extension": {
        "length": 10989.273947937012,
        "rating": 117.23629236221313
      }
    },
    {
      "class": "Branch",
      "id": "branch_38136_38286_1",
      "ports": {
        "bus1": 38136,
        "bus2": 38286
      },
      "params": {
        "R": 0.008988935500383377,
        "X": 0.03861169517040253,
        "G": 0.0,
        "B": 0.005580644588917494
      },
      "extension": {
        "length": 10691.975141235353,
        "rating": 139.0586495399475
      }
    },
    {
      "class": "Branch",
      "id": "branch_38136_38414_1",
      "ports": {
        "bus1": 38414,
        "bus2": 38136
      },
      "params": {
        "R": 0.006376218516379595,
        "X": 0.029234420508146286,
        "G": 0.0,
        "B": 0.0034714352805167437
      },
      "extension": {
        "length": 7074.351468566895,
        "rating": 119.65293884277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_38137_38143_1",
      "ports": {
        "bus1": 38137,
        "bus2": 38143
      },
      "params": {
        "R": 0.013437477871775627,
        "X": 0.03563503175973892,
        "G": 0.0,
        "B": 0.00271986098960042
      },
      "extension": {
        "length": 6917.09918334961,
        "rating": 105.63918352127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_38137_38147_1",
      "ports": {
        "bus1": 38147,
        "bus2": 38137
      },
      "params": {
        "R": 0.0055368454195559025,
        "X": 0.015283693559467793,
        "G": 0.0,
        "B": 0.0020197322592139244
      },
      "extension": {
        "length": 4059.813949310303,
        "rating": 121.60604000091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_38138_38147_1",
      "ports": {
        "bus1": 38138,
        "bus2": 38147
      },
      "params": {
        "R": 0.006889211013913155,
        "X": 0.023907272145152092,
        "G": 0.0,
        "B": 0.005359936039894819
      },
      "extension": {
        "length": 8512.435922058106,
        "rating": 109.84231233596802
      }
    },
    {
      "class": "Branch",
      "id": "branch_38138_38417_1",
      "ports": {
        "bus1": 38417,
        "bus2": 38138
      },
      "params": {
        "R": 0.00773274851962924,
        "X": 0.030926423147320747,
        "G": 0.0,
        "B": 0.003705492243170738
      },
      "extension": {
        "length": 7382.952469116211,
        "rating": 136.4648699760437
      }
    },
    {
      "class": "Branch",
      "id": "branch_38139_38286_1",
      "ports": {
        "bus1": 38139,
        "bus2": 38286
      },
      "params": {
        "R": 0.007186711300164461,
        "X": 0.03866417333483696,
        "G": 0.0,
        "B": 0.004874162841588259
      },
      "extension": {
        "length": 9444.675065734864,
        "rating": 143.78643035888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_38140_38141_1",
      "ports": {
        "bus1": 38140,
        "bus2": 38141
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38141_38258_1",
      "ports": {
        "bus1": 38141,
        "bus2": 38258
      },
      "params": {
        "R": 0.00801954697817564,
        "X": 0.028782255947589874,
        "G": 0.0,
        "B": 0.002947079250589013
      },
      "extension": {
        "length": 6612.1302634277345,
        "rating": 141.2725329399109
      }
    },
    {
      "class": "Branch",
      "id": "branch_38144_38145_1",
      "ports": {
        "bus1": 38144,
        "bus2": 38145
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38145_38263_1",
      "ports": {
        "bus1": 38145,
        "bus2": 38263
      },
      "params": {
        "R": 0.0012740263482555747,
        "X": 0.01106953900307417,
        "G": 0.0,
        "B": 0.0724276751279831
      },
      "extension": {
        "length": 18523.704822143554,
        "rating": 557.9784870147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_38146_38147_1",
      "ports": {
        "bus1": 38146,
        "bus2": 38147
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38149_38408_1",
      "ports": {
        "bus1": 38149,
        "bus2": 38408
      },
      "params": {
        "R": 0.011328554712235928,
        "X": 0.05509408190846443,
        "G": 0.0,
        "B": 0.004065393935889006
      },
      "extension": {
        "length": 11310.008231140137,
        "rating": 135.0386619567871
      }
    },
    {
      "class": "Branch",
      "id": "branch_38151_38408_1",
      "ports": {
        "bus1": 38408,
        "bus2": 38151
      },
      "params": {
        "R": 0.00798571202903986,
        "X": 0.038752682507038116,
        "G": 0.0,
        "B": 0.0040695504285395145
      },
      "extension": {
        "length": 8772.045657165527,
        "rating": 137.80555725097656
      }
    },
    {
      "class": "Branch",
      "id": "branch_38152_38153_1",
      "ports": {
        "bus1": 38152,
        "bus2": 38153
      },
      "params": {
        "R": 0.001515254727564752,
        "X": 0.04367252066731453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38152_38154_1",
      "ports": {
        "bus1": 38152,
        "bus2": 38154
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38155_38156_1",
      "ports": {
        "bus1": 38156,
        "bus2": 38155
      },
      "params": {
        "R": 0.00024244813539553434,
        "X": 0.019132494926452637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38155_38157_1",
      "ports": {
        "bus1": 38155,
        "bus2": 38157
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38155_38158_1",
      "ports": {
        "bus1": 38155,
        "bus2": 38158
      },
      "params": {
        "R": 0.00025292401551268995,
        "X": 0.001178670208901167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38159_38162_1",
      "ports": {
        "bus1": 38159,
        "bus2": 38162
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0007843337953090668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38159_38163_1",
      "ports": {
        "bus1": 38159,
        "bus2": 38163
      },
      "params": {
        "R": 0.000249616481596604,
        "X": 0.0010873604333028197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38160_38162_1",
      "ports": {
        "bus1": 38160,
        "bus2": 38162
      },
      "params": {
        "R": 0.0011456317733973265,
        "X": 0.035681214183568954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38161_38162_1",
      "ports": {
        "bus1": 38161,
        "bus2": 38162
      },
      "params": {
        "R": 0.0011456317733973265,
        "X": 0.035681214183568954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38164_38165_1",
      "ports": {
        "bus1": 38164,
        "bus2": 38165
      },
      "params": {
        "R": 0.002056804485619068,
        "X": 0.06040601059794426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 97.50000238418579,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38164_38166_1",
      "ports": {
        "bus1": 38164,
        "bus2": 38166
      },
      "params": {
        "R": 0.00022026333317626268,
        "X": 0.0011228113435208797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38170_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38170
      },
      "params": {
        "R": 0.0002919018443208188,
        "X": 0.021402569487690926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38171_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38171
      },
      "params": {
        "R": 0.00020321784541010857,
        "X": 0.015256639569997787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38172_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38172
      },
      "params": {
        "R": 0.00038190270424820483,
        "X": 0.023265469819307327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38173_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38173
      },
      "params": {
        "R": 0.00020198262063786387,
        "X": 0.017413178458809853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38174_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38174
      },
      "params": {
        "R": 0.00025456512230448425,
        "X": 0.016942717134952545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38175_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38175
      },
      "params": {
        "R": 0.00025170526350848377,
        "X": 0.016419099643826485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38176_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38176
      },
      "params": {
        "R": 0.00022915599402040243,
        "X": 0.0010717820841819048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38167_38177_1",
      "ports": {
        "bus1": 38167,
        "bus2": 38177
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38168_38170_1",
      "ports": {
        "bus1": 38168,
        "bus2": 38170
      },
      "params": {
        "R": -8.349542622454464e-05,
        "X": -0.006121976301074028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38169_38170_1",
      "ports": {
        "bus1": 38169,
        "bus2": 38170
      },
      "params": {
        "R": 0.00102554215118289,
        "X": 0.07519391179084778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38176_38186_1",
      "ports": {
        "bus1": 38186,
        "bus2": 38176
      },
      "params": {
        "R": 0.00020571339700836688,
        "X": 0.0032270064111799,
        "G": 0.0,
        "B": 0.34635061025619507
      },
      "extension": {
        "length": 24982.551,
        "rating": 3063.712501525879
      }
    },
    {
      "class": "Branch",
      "id": "branch_38178_38179_1",
      "ports": {
        "bus1": 38178,
        "bus2": 38179
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38180_38183_1",
      "ports": {
        "bus1": 38180,
        "bus2": 38183
      },
      "params": {
        "R": 0.00032031923183239996,
        "X": 0.024185797199606895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38180_38184_1",
      "ports": {
        "bus1": 38180,
        "bus2": 38184
      },
      "params": {
        "R": 8.294236613437533e-05,
        "X": 0.00543219642713666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38180_38185_1",
      "ports": {
        "bus1": 38180,
        "bus2": 38185
      },
      "params": {
        "R": 0.0002063969150185585,
        "X": 0.01365327462553978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38180_38186_1",
      "ports": {
        "bus1": 38180,
        "bus2": 38186
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38180_38187_1",
      "ports": {
        "bus1": 38180,
        "bus2": 38187
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38181_38183_1",
      "ports": {
        "bus1": 38181,
        "bus2": 38183
      },
      "params": {
        "R": -0.0001566603605169803,
        "X": -0.011828688904643059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38182_38183_1",
      "ports": {
        "bus1": 38182,
        "bus2": 38183
      },
      "params": {
        "R": 0.0009623268852010369,
        "X": 0.07266076654195786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38188_38189_1",
      "ports": {
        "bus1": 38188,
        "bus2": 38189
      },
      "params": {
        "R": 0.002186382655054331,
        "X": 0.06997907906770706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38188_38190_1",
      "ports": {
        "bus1": 38188,
        "bus2": 38190
      },
      "params": {
        "R": 0.00023983922437764704,
        "X": 0.0011836622143164277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38190_38391_1",
      "ports": {
        "bus1": 38391,
        "bus2": 38190
      },
      "params": {
        "R": 0.0023873525205999613,
        "X": 0.024635206907987595,
        "G": 0.0,
        "B": 0.049754876643419266
      },
      "extension": {
        "length": 26058.994411376952,
        "rating": 531.8417072296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_38191_38194_1",
      "ports": {
        "bus1": 38191,
        "bus2": 38194
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0001758858561515808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38191_38197_1",
      "ports": {
        "bus1": 38191,
        "bus2": 38197
      },
      "params": {
        "R": 0.00017211423255503178,
        "X": 0.004911385476589203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38191_38198_1",
      "ports": {
        "bus1": 38191,
        "bus2": 38198
      },
      "params": {
        "R": 0.0002376074844505638,
        "X": 0.0011845044791698456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38191_38199_1",
      "ports": {
        "bus1": 38191,
        "bus2": 38199
      },
      "params": {
        "R": 0.00028373574605211616,
        "X": 0.0011221946915611625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38192_38194_1",
      "ports": {
        "bus1": 38192,
        "bus2": 38194
      },
      "params": {
        "R": 0.0026720936875790358,
        "X": 0.07110794633626938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38193_38194_1",
      "ports": {
        "bus1": 38193,
        "bus2": 38194
      },
      "params": {
        "R": 0.0026720936875790358,
        "X": 0.07110794633626938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38195_38197_1",
      "ports": {
        "bus1": 38195,
        "bus2": 38197
      },
      "params": {
        "R": 0.0020287137012928724,
        "X": 0.057890549302101135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38196_38197_1",
      "ports": {
        "bus1": 38196,
        "bus2": 38197
      },
      "params": {
        "R": 0.0020287137012928724,
        "X": 0.057890549302101135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38200_38201_1",
      "ports": {
        "bus1": 38201,
        "bus2": 38200
      },
      "params": {
        "R": 0.00034207338467240334,
        "X": 0.018845299258828163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38200_38203_1",
      "ports": {
        "bus1": 38200,
        "bus2": 38203
      },
      "params": {
        "R": 0.00012396936654113233,
        "X": 0.0101199084892869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38200_38204_1",
      "ports": {
        "bus1": 38200,
        "bus2": 38204
      },
      "params": {
        "R": 0.000193081286852248,
        "X": 0.01683621108531952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38200_38205_1",
      "ports": {
        "bus1": 38200,
        "bus2": 38205
      },
      "params": {
        "R": 0.00011183789320057258,
        "X": 0.008484032936394215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38200_38206_1",
      "ports": {
        "bus1": 38200,
        "bus2": 38206
      },
      "params": {
        "R": 0.00023860640067141503,
        "X": 0.00106781255453825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38201_38202_1",
      "ports": {
        "bus1": 38202,
        "bus2": 38201
      },
      "params": {
        "R": 0.001145203597843647,
        "X": 0.05741368234157562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38201_38202_2",
      "ports": {
        "bus1": 38202,
        "bus2": 38201
      },
      "params": {
        "R": 0.001145203597843647,
        "X": 0.05741368234157562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38201_38202_3",
      "ports": {
        "bus1": 38202,
        "bus2": 38201
      },
      "params": {
        "R": 0.001145203597843647,
        "X": 0.05741368234157562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38201_38207_1",
      "ports": {
        "bus1": 38201,
        "bus2": 38207
      },
      "params": {
        "R": 0.00020554706861730665,
        "X": 0.0011521289125084877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38202_41140_1",
      "ports": {
        "bus1": 38202,
        "bus2": 41140
      },
      "params": {
        "R": 0.02100113406777382,
        "X": 0.08521590381860733,
        "G": 0.0,
        "B": 0.013748574070632458
      },
      "extension": {
        "length": 23298.692943603517,
        "rating": 136.25082969665527
      }
    },
    {
      "class": "Branch",
      "id": "branch_38202_41199_1",
      "ports": {
        "bus1": 38202,
        "bus2": 41199
      },
      "params": {
        "R": 0.03582882136106491,
        "X": 0.11463475972414017,
        "G": 0.0,
        "B": 0.019266296178102493
      },
      "extension": {
        "length": 33776.888715087895,
        "rating": 138.54103088378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_38206_42685_1",
      "ports": {
        "bus1": 38206,
        "bus2": 42685
      },
      "params": {
        "R": 0.0004902047221548855,
        "X": 0.00915931724011898,
        "G": 0.0,
        "B": 0.897059440612793
      },
      "extension": {
        "length": 61280.9002265625,
        "rating": 2801.404571533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_38207_38420_1",
      "ports": {
        "bus1": 38207,
        "bus2": 38420
      },
      "params": {
        "R": 0.0024602776393294334,
        "X": 0.018897872418165207,
        "G": 0.0,
        "B": 0.05560022592544556
      },
      "extension": {
        "length": 20816.58751831055,
        "rating": 417.46435165405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_38208_38211_1",
      "ports": {
        "bus1": 38208,
        "bus2": 38211
      },
      "params": {
        "R": -0.00018713483586907387,
        "X": -0.004532601684331894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38208_38212_1",
      "ports": {
        "bus1": 38208,
        "bus2": 38212
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38209_38211_1",
      "ports": {
        "bus1": 38209,
        "bus2": 38211
      },
      "params": {
        "R": 0.0020990718621760607,
        "X": 0.050841718912124634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38210_38211_1",
      "ports": {
        "bus1": 38210,
        "bus2": 38211
      },
      "params": {
        "R": 0.0020990718621760607,
        "X": 0.050841718912124634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38212_38270_1",
      "ports": {
        "bus1": 38212,
        "bus2": 38270
      },
      "params": {
        "R": 0.007605621591210365,
        "X": 0.035054758191108704,
        "G": 0.0,
        "B": 0.001829036744311452
      },
      "extension": {
        "length": 6210.938833099365,
        "rating": 130.1089882850647
      }
    },
    {
      "class": "Branch",
      "id": "branch_38212_38389_1",
      "ports": {
        "bus1": 38389,
        "bus2": 38212
      },
      "params": {
        "R": 0.0016065038507804275,
        "X": 0.0068724812008440495,
        "G": 0.0,
        "B": 0.0008178221178241073
      },
      "extension": {
        "length": 1676.6422410278321,
        "rating": 129.47205305099487
      }
    },
    {
      "class": "Branch",
      "id": "branch_38213_38214_1",
      "ports": {
        "bus1": 38214,
        "bus2": 38213
      },
      "params": {
        "R": 0.00022364043979905546,
        "X": 0.016653679311275482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38213_38216_1",
      "ports": {
        "bus1": 38213,
        "bus2": 38216
      },
      "params": {
        "R": 0.00015975433052517474,
        "X": 0.01036529429256916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9812499880790712,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395356,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38213_38264_1",
      "ports": {
        "bus1": 38213,
        "bus2": 38264
      },
      "params": {
        "R": 0.00028913552523590624,
        "X": 0.005092669278383255,
        "G": 0.0,
        "B": 0.6021268963813782
      },
      "extension": {
        "length": 37724.4300871582,
        "rating": 2327.484703063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_38213_38360_1",
      "ports": {
        "bus1": 38213,
        "bus2": 38360
      },
      "params": {
        "R": 0.00020772239076904953,
        "X": 0.0034798344131559134,
        "G": 0.0,
        "B": 0.4601571261882782
      },
      "extension": {
        "length": 26121.270052001953,
        "rating": 2120.204734802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_38214_38215_1",
      "ports": {
        "bus1": 38215,
        "bus2": 38214
      },
      "params": {
        "R": 0.0007406750228255987,
        "X": 0.03139790520071983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38214_38215_2",
      "ports": {
        "bus1": 38215,
        "bus2": 38214
      },
      "params": {
        "R": 0.0007406750228255987,
        "X": 0.03139790520071983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38214_38215_3",
      "ports": {
        "bus1": 38215,
        "bus2": 38214
      },
      "params": {
        "R": 0.0007406750228255987,
        "X": 0.03139790520071983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38214_38217_1",
      "ports": {
        "bus1": 38214,
        "bus2": 38217
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38214_38218_1",
      "ports": {
        "bus1": 38214,
        "bus2": 38218
      },
      "params": {
        "R": 0.0002514031366445124,
        "X": 0.0011026534484699368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38219_38220_1",
      "ports": {
        "bus1": 38219,
        "bus2": 38220
      },
      "params": {
        "R": 0.0025383189786225557,
        "X": 0.06787795573472977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38219_38221_1",
      "ports": {
        "bus1": 38219,
        "bus2": 38221
      },
      "params": {
        "R": 0.010864417999982834,
        "X": 0.33057481050491333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38219_38222_1",
      "ports": {
        "bus1": 38219,
        "bus2": 38222
      },
      "params": {
        "R": 0.00600461894646287,
        "X": 0.1791277378797531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38219_38223_1",
      "ports": {
        "bus1": 38219,
        "bus2": 38223
      },
      "params": {
        "R": 0.00279105338267982,
        "X": 0.07530201226472855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38219_38224_1",
      "ports": {
        "bus1": 38219,
        "bus2": 38224
      },
      "params": {
        "R": 0.012368234805762768,
        "X": 0.30217406153678894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38219_38225_1",
      "ports": {
        "bus1": 38219,
        "bus2": 38225
      },
      "params": {
        "R": 0.0002510479826014489,
        "X": 0.0010582400718703866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38219_38226_1",
      "ports": {
        "bus1": 38219,
        "bus2": 38226
      },
      "params": {
        "R": 0.00022763482411392033,
        "X": 0.0010054956655949354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38225_41489_1",
      "ports": {
        "bus1": 41489,
        "bus2": 38225
      },
      "params": {
        "R": 0.016271742060780525,
        "X": 0.07247462123632431,
        "G": 0.0,
        "B": 0.007263018283993006
      },
      "extension": {
        "length": 15785.380012939453,
        "rating": 111.21999025344849
      }
    },
    {
      "class": "Branch",
      "id": "branch_38227_38228_1",
      "ports": {
        "bus1": 38227,
        "bus2": 38228
      },
      "params": {
        "R": 0.00022349004575517029,
        "X": 0.0010292937513440847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38229_38230_1",
      "ports": {
        "bus1": 38229,
        "bus2": 38230
      },
      "params": {
        "R": 0.0024117878638207912,
        "X": 0.07211717963218689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38229_38231_1",
      "ports": {
        "bus1": 38229,
        "bus2": 38231
      },
      "params": {
        "R": 0.0036691706627607346,
        "X": 0.1002437025308609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38229_38232_1",
      "ports": {
        "bus1": 38229,
        "bus2": 38232
      },
      "params": {
        "R": 0.0002570273063611239,
        "X": 0.0010195233626291156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38229_38233_1",
      "ports": {
        "bus1": 38229,
        "bus2": 38233
      },
      "params": {
        "R": 0.00021154929709155113,
        "X": 0.0011663364712148905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38234_38235_1",
      "ports": {
        "bus1": 38234,
        "bus2": 38235
      },
      "params": {
        "R": 0.0014221392339095473,
        "X": 0.04584839567542076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38234_38236_1",
      "ports": {
        "bus1": 38234,
        "bus2": 38236
      },
      "params": {
        "R": 0.00022656965302303433,
        "X": 0.0011592411901801825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38234_38237_1",
      "ports": {
        "bus1": 38234,
        "bus2": 38237
      },
      "params": {
        "R": 0.00020093315106350929,
        "X": 0.001028562313877046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38238_38239_1",
      "ports": {
        "bus1": 38238,
        "bus2": 38239
      },
      "params": {
        "R": 0.0002442608238197863,
        "X": 0.0010441781487315893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38239_38402_1",
      "ports": {
        "bus1": 38239,
        "bus2": 38402
      },
      "params": {
        "R": 0.002355698263272643,
        "X": 0.009664800949394703,
        "G": 0.0,
        "B": 0.0012658940395340323
      },
      "extension": {
        "length": 2386.963407073975,
        "rating": 119.90677118301392
      }
    },
    {
      "class": "Branch",
      "id": "branch_38240_38241_1",
      "ports": {
        "bus1": 38240,
        "bus2": 38241
      },
      "params": {
        "R": 0.002106228843331337,
        "X": 0.09298712015151978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38240_38242_1",
      "ports": {
        "bus1": 38240,
        "bus2": 38242
      },
      "params": {
        "R": 0.0002814776380546391,
        "X": 0.0011072532506659627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38242_38315_1",
      "ports": {
        "bus1": 38315,
        "bus2": 38242
      },
      "params": {
        "R": 0.0008036645594984293,
        "X": 0.007171616889536381,
        "G": 0.0,
        "B": 0.033340055495500565
      },
      "extension": {
        "length": 10025.392805419922,
        "rating": 531.8567752838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_38243_38244_1",
      "ports": {
        "bus1": 38243,
        "bus2": 38244
      },
      "params": {
        "R": 0.002065087668597698,
        "X": 0.09188126027584076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38243_38245_1",
      "ports": {
        "bus1": 38243,
        "bus2": 38245
      },
      "params": {
        "R": 0.002461053431034088,
        "X": 0.11405692994594574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38243_38246_1",
      "ports": {
        "bus1": 38243,
        "bus2": 38246
      },
      "params": {
        "R": 0.00023723309277556837,
        "X": 0.0011823276290670037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38243_38247_1",
      "ports": {
        "bus1": 38243,
        "bus2": 38247
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38246_38354_1",
      "ports": {
        "bus1": 38246,
        "bus2": 38354
      },
      "params": {
        "R": 0.001926293596625328,
        "X": 0.016907615587115288,
        "G": 0.0,
        "B": 0.046910807490348816
      },
      "extension": {
        "length": 19342.159236694337,
        "rating": 513.1527900695801
      }
    },
    {
      "class": "Branch",
      "id": "branch_38248_38249_1",
      "ports": {
        "bus1": 38248,
        "bus2": 38249
      },
      "params": {
        "R": 0.0025713404174894094,
        "X": 0.06816406548023224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38248_38250_1",
      "ports": {
        "bus1": 38248,
        "bus2": 38250
      },
      "params": {
        "R": 0.0028068339452147484,
        "X": 0.08837179839611053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38248_38251_1",
      "ports": {
        "bus1": 38248,
        "bus2": 38251
      },
      "params": {
        "R": 0.0014670665841549635,
        "X": 0.04349315166473389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38248_38252_1",
      "ports": {
        "bus1": 38248,
        "bus2": 38252
      },
      "params": {
        "R": 0.00257273786701262,
        "X": 0.06805779784917831,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38248_38253_1",
      "ports": {
        "bus1": 38248,
        "bus2": 38253
      },
      "params": {
        "R": 0.0023114155046641827,
        "X": 0.06720881909132004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38248_38254_1",
      "ports": {
        "bus1": 38248,
        "bus2": 38254
      },
      "params": {
        "R": 0.00022308414918370545,
        "X": 0.0010547833517193794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38248_38255_1",
      "ports": {
        "bus1": 38248,
        "bus2": 38255
      },
      "params": {
        "R": 0.00022706043091602623,
        "X": 0.001176637364551425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38256_38257_1",
      "ports": {
        "bus1": 38257,
        "bus2": 38256
      },
      "params": {
        "R": 0.00018469398492015898,
        "X": 0.01254614070057869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38256_38257_2",
      "ports": {
        "bus1": 38257,
        "bus2": 38256
      },
      "params": {
        "R": 0.00018469398492015898,
        "X": 0.01254614070057869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38256_38259_1",
      "ports": {
        "bus1": 38256,
        "bus2": 38259
      },
      "params": {
        "R": 0.0001788240479072556,
        "X": 0.012412210926413536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38256_38260_1",
      "ports": {
        "bus1": 38256,
        "bus2": 38260
      },
      "params": {
        "R": 0.00022899692703504115,
        "X": 0.019353223964571953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38256_38261_1",
      "ports": {
        "bus1": 38256,
        "bus2": 38261
      },
      "params": {
        "R": 0.0002987670013681054,
        "X": 0.01842643693089485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38256_38262_1",
      "ports": {
        "bus1": 38256,
        "bus2": 38262
      },
      "params": {
        "R": 0.00031253989436663687,
        "X": 0.021180855110287666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38256_38264_1",
      "ports": {
        "bus1": 38256,
        "bus2": 38264
      },
      "params": {
        "R": 0.00020826567197218537,
        "X": 0.001068687066435814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38257_38258_1",
      "ports": {
        "bus1": 38258,
        "bus2": 38257
      },
      "params": {
        "R": 0.0013933641603216529,
        "X": 0.05937580764293671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38257_38258_2",
      "ports": {
        "bus1": 38258,
        "bus2": 38257
      },
      "params": {
        "R": 0.0013933641603216529,
        "X": 0.05937580764293671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38257_38258_3",
      "ports": {
        "bus1": 38258,
        "bus2": 38257
      },
      "params": {
        "R": 0.0013933641603216529,
        "X": 0.05937580764293671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38257_38263_1",
      "ports": {
        "bus1": 38257,
        "bus2": 38263
      },
      "params": {
        "R": 0.00024274730822071433,
        "X": 0.0011454221094027162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38263_38290_1",
      "ports": {
        "bus1": 38290,
        "bus2": 38263
      },
      "params": {
        "R": 0.0016214451752603054,
        "X": 0.015039719641208649,
        "G": 0.0,
        "B": 0.04611865431070328
      },
      "extension": {
        "length": 19378.11629772949,
        "rating": 501.9869327545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_38264_38392_1",
      "ports": {
        "bus1": 38264,
        "bus2": 38392
      },
      "params": {
        "R": 0.0007828315137885511,
        "X": 0.01269723754376173,
        "G": 0.0,
        "B": 1.1645721197128296
      },
      "extension": {
        "length": 86010.24156591797,
        "rating": 2641.86954498291
      }
    },
    {
      "class": "Branch",
      "id": "branch_38265_38266_1",
      "ports": {
        "bus1": 38265,
        "bus2": 38266
      },
      "params": {
        "R": 0.00024659227347001433,
        "X": 0.001186048611998558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38267_38268_1",
      "ports": {
        "bus1": 38267,
        "bus2": 38268
      },
      "params": {
        "R": 0.0019730646163225174,
        "X": 0.05090777575969696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38267_38269_1",
      "ports": {
        "bus1": 38267,
        "bus2": 38269
      },
      "params": {
        "R": 0.0017180077265948057,
        "X": 0.04715055599808693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38267_38270_1",
      "ports": {
        "bus1": 38267,
        "bus2": 38270
      },
      "params": {
        "R": 0.000267694762442261,
        "X": 0.001121070352382958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38267_38271_1",
      "ports": {
        "bus1": 38267,
        "bus2": 38271
      },
      "params": {
        "R": 0.00023351704294327646,
        "X": 0.0011657134164124727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38272_38275_1",
      "ports": {
        "bus1": 38272,
        "bus2": 38275
      },
      "params": {
        "R": -0.00010562676470726728,
        "X": -0.0029238350689411163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38272_38276_1",
      "ports": {
        "bus1": 38272,
        "bus2": 38276
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38272_38277_1",
      "ports": {
        "bus1": 38272,
        "bus2": 38277
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38273_38275_1",
      "ports": {
        "bus1": 38273,
        "bus2": 38275
      },
      "params": {
        "R": 0.0016616603825241327,
        "X": 0.04599611833691597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38274_38275_1",
      "ports": {
        "bus1": 38274,
        "bus2": 38275
      },
      "params": {
        "R": 0.0016616603825241327,
        "X": 0.04599611833691597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38276_38417_1",
      "ports": {
        "bus1": 38276,
        "bus2": 38417
      },
      "params": {
        "R": 0.0017786059761419892,
        "X": 0.008149734698235989,
        "G": 0.0,
        "B": 0.0007702352595515549
      },
      "extension": {
        "length": 1752.3854723968507,
        "rating": 123.15560579299927
      }
    },
    {
      "class": "Branch",
      "id": "branch_38278_38279_1",
      "ports": {
        "bus1": 38278,
        "bus2": 38279
      },
      "params": {
        "R": 0.0019032632699236274,
        "X": 0.053330834954977036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38278_38280_1",
      "ports": {
        "bus1": 38278,
        "bus2": 38280
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38281_38282_1",
      "ports": {
        "bus1": 38281,
        "bus2": 38282
      },
      "params": {
        "R": 0.001694602775387466,
        "X": 0.046272825449705124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38281_38283_1",
      "ports": {
        "bus1": 38281,
        "bus2": 38283
      },
      "params": {
        "R": 0.00026911598979495466,
        "X": 0.0010229944018647075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38281_38284_1",
      "ports": {
        "bus1": 38281,
        "bus2": 38284
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38285_38288_1",
      "ports": {
        "bus1": 38285,
        "bus2": 38288
      },
      "params": {
        "R": 0.0012320284731686115,
        "X": 0.06250157952308655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38285_38290_1",
      "ports": {
        "bus1": 38285,
        "bus2": 38290
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38285_38291_1",
      "ports": {
        "bus1": 38285,
        "bus2": 38291
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38286_38288_1",
      "ports": {
        "bus1": 38286,
        "bus2": 38288
      },
      "params": {
        "R": -0.0004044477245770395,
        "X": -0.020517881959676743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38286_38289_1",
      "ports": {
        "bus1": 38286,
        "bus2": 38289
      },
      "params": {
        "R": 0.001342935487627983,
        "X": 0.04047687351703644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38287_38288_1",
      "ports": {
        "bus1": 38287,
        "bus2": 38288
      },
      "params": {
        "R": 0.004151748958975077,
        "X": 0.21062085032463074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38292_38293_1",
      "ports": {
        "bus1": 38293,
        "bus2": 38292
      },
      "params": {
        "R": 0.00015174137661233544,
        "X": 0.012356249615550041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38292_38294_1",
      "ports": {
        "bus1": 38292,
        "bus2": 38294
      },
      "params": {
        "R": 0.00020592981309164315,
        "X": 0.013650189153850079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38292_38295_1",
      "ports": {
        "bus1": 38292,
        "bus2": 38295
      },
      "params": {
        "R": 0.00021630550327245146,
        "X": 0.0011066630249843001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38292_38296_1",
      "ports": {
        "bus1": 38292,
        "bus2": 38296
      },
      "params": {
        "R": 0.00023916868667583913,
        "X": 0.0011643938487395644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38295_38343_1",
      "ports": {
        "bus1": 38343,
        "bus2": 38295
      },
      "params": {
        "R": 0.00026941398391500115,
        "X": 0.00524654146283865,
        "G": 0.0,
        "B": 0.5927335023880005
      },
      "extension": {
        "length": 37323.782356201176,
        "rating": 2346.790885925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_38297_38300_1",
      "ports": {
        "bus1": 38297,
        "bus2": 38300
      },
      "params": {
        "R": 0.00017253065016120672,
        "X": 0.005321834236383438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38297_38301_1",
      "ports": {
        "bus1": 38297,
        "bus2": 38301
      },
      "params": {
        "R": 0.001666168449446559,
        "X": 0.05308344587683678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38297_38302_1",
      "ports": {
        "bus1": 38297,
        "bus2": 38302
      },
      "params": {
        "R": 0.002137030242010951,
        "X": 0.0635010302066803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38297_38303_1",
      "ports": {
        "bus1": 38297,
        "bus2": 38303
      },
      "params": {
        "R": 0.0015243951929733157,
        "X": 0.039467938244342804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38297_38304_1",
      "ports": {
        "bus1": 38297,
        "bus2": 38304
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38297_38305_1",
      "ports": {
        "bus1": 38297,
        "bus2": 38305
      },
      "params": {
        "R": 0.00020403142843861133,
        "X": 0.0011278679594397545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38298_38300_1",
      "ports": {
        "bus1": 38298,
        "bus2": 38300
      },
      "params": {
        "R": 0.0015886261826381087,
        "X": 0.04900233447551727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38299_38300_1",
      "ports": {
        "bus1": 38299,
        "bus2": 38300
      },
      "params": {
        "R": 0.0015886261826381087,
        "X": 0.04900233447551727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38306_38307_1",
      "ports": {
        "bus1": 38306,
        "bus2": 38307
      },
      "params": {
        "R": 0.0002907917951233685,
        "X": 0.001051918021403253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38308_38309_1",
      "ports": {
        "bus1": 38308,
        "bus2": 38309
      },
      "params": {
        "R": 0.002316161524504423,
        "X": 0.08644607663154602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38308_38310_1",
      "ports": {
        "bus1": 38308,
        "bus2": 38310
      },
      "params": {
        "R": 0.0018999199382960796,
        "X": 0.08542423695325851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38308_38311_1",
      "ports": {
        "bus1": 38308,
        "bus2": 38311
      },
      "params": {
        "R": 0.00239675585180521,
        "X": 0.10190052539110184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38308_38312_1",
      "ports": {
        "bus1": 38308,
        "bus2": 38312
      },
      "params": {
        "R": 0.00024921586737036705,
        "X": 0.0010268792975693941,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38308_38313_1",
      "ports": {
        "bus1": 38308,
        "bus2": 38313
      },
      "params": {
        "R": 0.0002098707773257047,
        "X": 0.0011686267098411918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38312_38342_1",
      "ports": {
        "bus1": 38342,
        "bus2": 38312
      },
      "params": {
        "R": 0.0014220470329746604,
        "X": 0.012823376804590225,
        "G": 0.0,
        "B": 0.031250905245542526
      },
      "extension": {
        "length": 13551.10634399414,
        "rating": 569.2368030548096
      }
    },
    {
      "class": "Branch",
      "id": "branch_38314_38317_1",
      "ports": {
        "bus1": 38314,
        "bus2": 38317
      },
      "params": {
        "R": 0.0002736300230026245,
        "X": 0.01601811870932579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38314_38318_1",
      "ports": {
        "bus1": 38314,
        "bus2": 38318
      },
      "params": {
        "R": 0.0002412673202343285,
        "X": 0.01723349280655384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38314_38319_1",
      "ports": {
        "bus1": 38314,
        "bus2": 38319
      },
      "params": {
        "R": 0.00023699068697169423,
        "X": 0.016384826973080635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38314_38320_1",
      "ports": {
        "bus1": 38314,
        "bus2": 38320
      },
      "params": {
        "R": 0.00017902161926031113,
        "X": 0.013156966306269169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38314_38321_1",
      "ports": {
        "bus1": 38314,
        "bus2": 38321
      },
      "params": {
        "R": 0.0002098420518450439,
        "X": 0.0010379926534369588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38314_38322_1",
      "ports": {
        "bus1": 38314,
        "bus2": 38322
      },
      "params": {
        "R": 0.0002564286405686289,
        "X": 0.0010100459912791848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38315_38317_1",
      "ports": {
        "bus1": 38315,
        "bus2": 38317
      },
      "params": {
        "R": 5.5028125643730164e-05,
        "X": 0.0032213060185313225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38316_38317_1",
      "ports": {
        "bus1": 38316,
        "bus2": 38317
      },
      "params": {
        "R": 0.001909616170451045,
        "X": 0.11178763955831528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38321_38343_1",
      "ports": {
        "bus1": 38321,
        "bus2": 38343
      },
      "params": {
        "R": 0.00022651378822047263,
        "X": 0.003386107739061117,
        "G": 0.0,
        "B": 0.4356155395507813
      },
      "extension": {
        "length": 27055.355548095704,
        "rating": 2705.222702026367
      }
    },
    {
      "class": "Branch",
      "id": "branch_38323_38324_1",
      "ports": {
        "bus1": 38323,
        "bus2": 38324
      },
      "params": {
        "R": 0.002106468193233013,
        "X": 0.05499909073114395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.24999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38323_38325_1",
      "ports": {
        "bus1": 38323,
        "bus2": 38325
      },
      "params": {
        "R": 0.0030777743086218834,
        "X": 0.09029979258775711,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.24999761581421,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38323_38326_1",
      "ports": {
        "bus1": 38323,
        "bus2": 38326
      },
      "params": {
        "R": 0.0002815304324030876,
        "X": 0.0010300370631739497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38323_38327_1",
      "ports": {
        "bus1": 38323,
        "bus2": 38327
      },
      "params": {
        "R": 0.0002553129743319005,
        "X": 0.0010500909993425012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38328_38329_1",
      "ports": {
        "bus1": 38328,
        "bus2": 38329
      },
      "params": {
        "R": 0.0021007510367780924,
        "X": 0.05745360255241394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38328_38330_1",
      "ports": {
        "bus1": 38328,
        "bus2": 38330
      },
      "params": {
        "R": 0.0022844946943223476,
        "X": 0.06542563438415527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38328_38331_1",
      "ports": {
        "bus1": 38328,
        "bus2": 38331
      },
      "params": {
        "R": 0.00021106837084516883,
        "X": 0.00104920391459018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38328_38332_1",
      "ports": {
        "bus1": 38328,
        "bus2": 38332
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38331_38389_1",
      "ports": {
        "bus1": 38331,
        "bus2": 38389
      },
      "params": {
        "R": 0.001924295793287456,
        "X": 0.008988894522190094,
        "G": 0.0,
        "B": 0.0006449123611673713
      },
      "extension": {
        "length": 1559.1222166442872,
        "rating": 124.03455972671509
      }
    },
    {
      "class": "Branch",
      "id": "branch_38333_38334_1",
      "ports": {
        "bus1": 38333,
        "bus2": 38334
      },
      "params": {
        "R": 0.0002325169916730374,
        "X": 0.0010338773718103766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38335_38336_1",
      "ports": {
        "bus1": 38335,
        "bus2": 38336
      },
      "params": {
        "R": 0.002710425527766347,
        "X": 0.07719133794307709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38335_38337_1",
      "ports": {
        "bus1": 38335,
        "bus2": 38337
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38338_38339_1",
      "ports": {
        "bus1": 38339,
        "bus2": 38338
      },
      "params": {
        "R": 0.00016256167145911604,
        "X": 0.013216059654951096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38338_38341_1",
      "ports": {
        "bus1": 38338,
        "bus2": 38341
      },
      "params": {
        "R": 0.0001422359491698444,
        "X": 0.009447898715734482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38338_38343_1",
      "ports": {
        "bus1": 38338,
        "bus2": 38343
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38339_38340_1",
      "ports": {
        "bus1": 38340,
        "bus2": 38339
      },
      "params": {
        "R": 0.002280917949974537,
        "X": 0.08189639449119568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38339_38340_2",
      "ports": {
        "bus1": 38340,
        "bus2": 38339
      },
      "params": {
        "R": 0.002280917949974537,
        "X": 0.08189639449119568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38339_38340_3",
      "ports": {
        "bus1": 38340,
        "bus2": 38339
      },
      "params": {
        "R": 0.002280917949974537,
        "X": 0.08189639449119568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38339_38342_1",
      "ports": {
        "bus1": 38339,
        "bus2": 38342
      },
      "params": {
        "R": 0.00020965303701814264,
        "X": 0.0010248641483485699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38344_38347_1",
      "ports": {
        "bus1": 38344,
        "bus2": 38347
      },
      "params": {
        "R": -0.0002128800842911005,
        "X": -0.006016790866851807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38344_38348_1",
      "ports": {
        "bus1": 38344,
        "bus2": 38348
      },
      "params": {
        "R": 0.0016522329533472657,
        "X": 0.045281775295734406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38344_38349_1",
      "ports": {
        "bus1": 38344,
        "bus2": 38349
      },
      "params": {
        "R": 0.0013670320622622967,
        "X": 0.037666402757167816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38344_38350_1",
      "ports": {
        "bus1": 38344,
        "bus2": 38350
      },
      "params": {
        "R": 0.0018649527337402105,
        "X": 0.05466460436582565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38344_38351_1",
      "ports": {
        "bus1": 38344,
        "bus2": 38351
      },
      "params": {
        "R": 0.0002482594281900674,
        "X": 0.0010926766553893685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38344_38352_1",
      "ports": {
        "bus1": 38344,
        "bus2": 38352
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38345_38347_1",
      "ports": {
        "bus1": 38345,
        "bus2": 38347
      },
      "params": {
        "R": 0.0025341471191495657,
        "X": 0.07162446528673172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38346_38347_1",
      "ports": {
        "bus1": 38346,
        "bus2": 38347
      },
      "params": {
        "R": 0.0025341471191495657,
        "X": 0.07162446528673172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38353_38354_1",
      "ports": {
        "bus1": 38353,
        "bus2": 38354
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38355_38356_1",
      "ports": {
        "bus1": 38356,
        "bus2": 38355
      },
      "params": {
        "R": 0.00014104315778240561,
        "X": 0.011158834211528301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38355_38357_1",
      "ports": {
        "bus1": 38355,
        "bus2": 38357
      },
      "params": {
        "R": 0.0001325646007899195,
        "X": 0.010108388029038906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38355_38358_1",
      "ports": {
        "bus1": 38355,
        "bus2": 38358
      },
      "params": {
        "R": 0.00017759710317477584,
        "X": 0.013599717058241367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38355_38359_1",
      "ports": {
        "bus1": 38355,
        "bus2": 38359
      },
      "params": {
        "R": 0.0002273406134918332,
        "X": 0.015476367436349392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38355_38360_1",
      "ports": {
        "bus1": 38355,
        "bus2": 38360
      },
      "params": {
        "R": 0.0002092969516525045,
        "X": 0.0010030829580500722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38355_38361_1",
      "ports": {
        "bus1": 38355,
        "bus2": 38361
      },
      "params": {
        "R": 0.00027455604868009686,
        "X": 0.0011826260015368462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38362_38363_1",
      "ports": {
        "bus1": 38362,
        "bus2": 38363
      },
      "params": {
        "R": 0.001575246686115861,
        "X": 0.0636700913310051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38362_38364_1",
      "ports": {
        "bus1": 38362,
        "bus2": 38364
      },
      "params": {
        "R": 0.00021679197379853576,
        "X": 0.0010749261127784848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38365_38368_1",
      "ports": {
        "bus1": 38365,
        "bus2": 38368
      },
      "params": {
        "R": 0.00012902275193482637,
        "X": 0.0036557577550411224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38365_38369_1",
      "ports": {
        "bus1": 38365,
        "bus2": 38369
      },
      "params": {
        "R": 0.0036785153206437826,
        "X": 0.11426696926355362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38365_38370_1",
      "ports": {
        "bus1": 38365,
        "bus2": 38370
      },
      "params": {
        "R": 0.00028406569617800415,
        "X": 0.0010704811429604888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38365_38371_1",
      "ports": {
        "bus1": 38365,
        "bus2": 38371
      },
      "params": {
        "R": 0.00022416429419536144,
        "X": 0.001052057952620089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38366_38368_1",
      "ports": {
        "bus1": 38366,
        "bus2": 38368
      },
      "params": {
        "R": 0.0012322496622800827,
        "X": 0.03491480275988579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38367_38368_1",
      "ports": {
        "bus1": 38367,
        "bus2": 38368
      },
      "params": {
        "R": 0.0012322496622800827,
        "X": 0.03491480275988579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38372_38373_1",
      "ports": {
        "bus1": 38372,
        "bus2": 38373
      },
      "params": {
        "R": 0.000541966175660491,
        "X": 0.02488902397453785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38372_38374_1",
      "ports": {
        "bus1": 38372,
        "bus2": 38374
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38375_38376_1",
      "ports": {
        "bus1": 38376,
        "bus2": 38375
      },
      "params": {
        "R": 0.00017571129137650132,
        "X": 0.013349257409572601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38375_38377_1",
      "ports": {
        "bus1": 38375,
        "bus2": 38377
      },
      "params": {
        "R": 0.00021716326591558754,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38375_38378_1",
      "ports": {
        "bus1": 38375,
        "bus2": 38378
      },
      "params": {
        "R": 0.0002345644315937534,
        "X": 0.0011528127361088991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38379_38380_1",
      "ports": {
        "bus1": 38379,
        "bus2": 38380
      },
      "params": {
        "R": 0.0002936928067356348,
        "X": 0.0011939018731936812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38381_38382_1",
      "ports": {
        "bus1": 38381,
        "bus2": 38382
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38383_38384_1",
      "ports": {
        "bus1": 38383,
        "bus2": 38384
      },
      "params": {
        "R": 0.001865125959739089,
        "X": 0.052938662469387054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38383_38385_1",
      "ports": {
        "bus1": 38383,
        "bus2": 38385
      },
      "params": {
        "R": 0.00022030599939171225,
        "X": 0.0011929490137845278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38385_38396_1",
      "ports": {
        "bus1": 38396,
        "bus2": 38385
      },
      "params": {
        "R": 0.004804444033652544,
        "X": 0.02309713140130043,
        "G": 0.0,
        "B": 0.0029202739242464304
      },
      "extension": {
        "length": 5789.791295288086,
        "rating": 135.36431789398193
      }
    },
    {
      "class": "Branch",
      "id": "branch_38386_38387_1",
      "ports": {
        "bus1": 38386,
        "bus2": 38387
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38388_38389_1",
      "ports": {
        "bus1": 38388,
        "bus2": 38389
      },
      "params": {
        "R": 0.00027113815303891897,
        "X": 0.0010115447221323848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38390_38391_1",
      "ports": {
        "bus1": 38391,
        "bus2": 38390
      },
      "params": {
        "R": 0.00010370143718319014,
        "X": 0.007630637846887112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38390_38392_1",
      "ports": {
        "bus1": 38390,
        "bus2": 38392
      },
      "params": {
        "R": 0.0002143673918908462,
        "X": 0.0010862485505640507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38390_38393_1",
      "ports": {
        "bus1": 38390,
        "bus2": 38393
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38392_41149_1",
      "ports": {
        "bus1": 38392,
        "bus2": 41149
      },
      "params": {
        "R": 0.00045389836304821074,
        "X": 0.00877369660884142,
        "G": 0.0,
        "B": 1.0230131149291992
      },
      "extension": {
        "length": 64874.26117089844,
        "rating": 2568.0206298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_38394_38395_1",
      "ports": {
        "bus1": 38394,
        "bus2": 38395
      },
      "params": {
        "R": 0.00196455349214375,
        "X": 0.051626674830913544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38394_38396_1",
      "ports": {
        "bus1": 38394,
        "bus2": 38396
      },
      "params": {
        "R": 0.0002449024759698659,
        "X": 0.0010802418692037463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38394_38397_1",
      "ports": {
        "bus1": 38394,
        "bus2": 38397
      },
      "params": {
        "R": 0.00020589504856616259,
        "X": 0.0010037675965577364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38398_38399_1",
      "ports": {
        "bus1": 38398,
        "bus2": 38399
      },
      "params": {
        "R": 0.002246604999527335,
        "X": 0.06439892947673798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.918749988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 91.8749988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38398_38400_1",
      "ports": {
        "bus1": 38398,
        "bus2": 38400
      },
      "params": {
        "R": 0.001438227714970708,
        "X": 0.04407370463013649,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.918749988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 91.8749988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38398_38401_1",
      "ports": {
        "bus1": 38398,
        "bus2": 38401
      },
      "params": {
        "R": 0.004233929794281721,
        "X": 0.10723560303449631,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.918749988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 91.8749988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38398_38402_1",
      "ports": {
        "bus1": 38398,
        "bus2": 38402
      },
      "params": {
        "R": 0.00024831792688928545,
        "X": 0.0010382039472460747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38398_38403_1",
      "ports": {
        "bus1": 38398,
        "bus2": 38403
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38404_38405_1",
      "ports": {
        "bus1": 38404,
        "bus2": 38405
      },
      "params": {
        "R": 0.0014558446127921343,
        "X": 0.04212111234664917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38404_38406_1",
      "ports": {
        "bus1": 38404,
        "bus2": 38406
      },
      "params": {
        "R": 0.004071361850947142,
        "X": 0.10982340574264526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38404_38407_1",
      "ports": {
        "bus1": 38404,
        "bus2": 38407
      },
      "params": {
        "R": 0.0053927418775856495,
        "X": 0.1686987280845642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_38404_38408_1",
      "ports": {
        "bus1": 38404,
        "bus2": 38408
      },
      "params": {
        "R": 0.00020607185433618724,
        "X": 0.0010169986635446548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38404_38409_1",
      "ports": {
        "bus1": 38404,
        "bus2": 38409
      },
      "params": {
        "R": 0.00024099607253447175,
        "X": 0.001063991105183959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38410_38413_1",
      "ports": {
        "bus1": 38410,
        "bus2": 38413
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0003149770200252533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38410_38414_1",
      "ports": {
        "bus1": 38410,
        "bus2": 38414
      },
      "params": {
        "R": 0.00027792699984274805,
        "X": 0.0010687819449231029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38410_38415_1",
      "ports": {
        "bus1": 38410,
        "bus2": 38415
      },
      "params": {
        "R": 0.00024349360319320112,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38411_38413_1",
      "ports": {
        "bus1": 38411,
        "bus2": 38413
      },
      "params": {
        "R": 0.00195799651555717,
        "X": 0.05743293836712837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38412_38413_1",
      "ports": {
        "bus1": 38412,
        "bus2": 38413
      },
      "params": {
        "R": 0.00195799651555717,
        "X": 0.05743293836712837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38416_38417_1",
      "ports": {
        "bus1": 38416,
        "bus2": 38417
      },
      "params": {
        "R": 0.00026630968204699457,
        "X": 0.0011212935205549002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38418_38419_1",
      "ports": {
        "bus1": 38418,
        "bus2": 38419
      },
      "params": {
        "R": 0.001013795961625874,
        "X": 0.043295301496982574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38418_38420_1",
      "ports": {
        "bus1": 38418,
        "bus2": 38420
      },
      "params": {
        "R": 0.0002172656822949648,
        "X": 0.0011620665900409222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38421_38422_1",
      "ports": {
        "bus1": 38421,
        "bus2": 38422
      },
      "params": {
        "R": 0.00029182672733440995,
        "X": 0.0010417284211143851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38423_39476_1",
      "ports": {
        "bus1": 38423,
        "bus2": 39476
      },
      "params": {
        "R": 0.010782929137349129,
        "X": 0.035452526062726974,
        "G": 0.0,
        "B": 0.005869170185178518
      },
      "extension": {
        "length": 9822.477446960449,
        "rating": 113.41015100479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_38423_39577_1",
      "ports": {
        "bus1": 39577,
        "bus2": 38423
      },
      "params": {
        "R": 0.010061299428343773,
        "X": 0.03659454360604286,
        "G": 0.0,
        "B": 0.005918447393923998
      },
      "extension": {
        "length": 9407.167866760254,
        "rating": 106.77127838134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_38424_38425_1",
      "ports": {
        "bus1": 38425,
        "bus2": 38424
      },
      "params": {
        "R": 0.026790309697389603,
        "X": 0.11103252321481705,
        "G": 0.0,
        "B": 0.005568479187786579
      },
      "extension": {
        "length": 18022.07097619629,
        "rating": 99.53112602233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_38424_38472_1",
      "ports": {
        "bus1": 38472,
        "bus2": 38424
      },
      "params": {
        "R": 0.022893236950039864,
        "X": 0.11835967004299164,
        "G": 0.0,
        "B": 0.013641260564327242
      },
      "extension": {
        "length": 28382.55295605469,
        "rating": 123.28670024871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_38425_38472_1",
      "ports": {
        "bus1": 38425,
        "bus2": 38472
      },
      "params": {
        "R": 0.02641143649816513,
        "X": 0.0983390137553215,
        "G": 0.0,
        "B": 0.008931024000048637
      },
      "extension": {
        "length": 21194.779736206056,
        "rating": 110.87511777877808
      }
    },
    {
      "class": "Branch",
      "id": "branch_38426_38427_1",
      "ports": {
        "bus1": 38426,
        "bus2": 38427
      },
      "params": {
        "R": 0.016374170780181885,
        "X": 0.06610744446516037,
        "G": 0.0,
        "B": 0.004857475869357586
      },
      "extension": {
        "length": 13160.08481616211,
        "rating": 129.30610179901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_38426_38467_1",
      "ports": {
        "bus1": 38426,
        "bus2": 38467
      },
      "params": {
        "R": 0.02241900935769081,
        "X": 0.08086469769477844,
        "G": 0.0,
        "B": 0.014520227909088135
      },
      "extension": {
        "length": 23939.636611816408,
        "rating": 133.55993032455444
      }
    },
    {
      "class": "Branch",
      "id": "branch_38427_38520_1",
      "ports": {
        "bus1": 38427,
        "bus2": 38520
      },
      "params": {
        "R": 0.0711110308766365,
        "X": 0.3104724884033203,
        "G": 0.0,
        "B": 0.02714608609676361
      },
      "extension": {
        "length": 67704.04565332031,
        "rating": 114.58712816238403
      }
    },
    {
      "class": "Branch",
      "id": "branch_38427_39476_1",
      "ports": {
        "bus1": 38427,
        "bus2": 39476
      },
      "params": {
        "R": 0.041059207171201706,
        "X": 0.1515830159187317,
        "G": 0.0,
        "B": 0.013483229093253613
      },
      "extension": {
        "length": 32317.134561035156,
        "rating": 115.22008180618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_38428_38521_1",
      "ports": {
        "bus1": 38428,
        "bus2": 38521
      },
      "params": {
        "R": 0.058226555585861206,
        "X": 0.19485904276371002,
        "G": 0.0,
        "B": 0.03301543742418289
      },
      "extension": {
        "length": 58384.11295019531,
        "rating": 120.09214162826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_38428_38798_1",
      "ports": {
        "bus1": 38428,
        "bus2": 38798
      },
      "params": {
        "R": 0.03127733990550041,
        "X": 0.15536755323410034,
        "G": 0.0,
        "B": 0.016880804672837257
      },
      "extension": {
        "length": 39508.74629077149,
        "rating": 112.11129426956177
      }
    },
    {
      "class": "Branch",
      "id": "branch_38428_39096_1",
      "ports": {
        "bus1": 38428,
        "bus2": 39096
      },
      "params": {
        "R": 0.027579234912991524,
        "X": 0.11007881164550781,
        "G": 0.0,
        "B": 0.006250050384551287
      },
      "extension": {
        "length": 19674.511880493166,
        "rating": 104.01352643966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_38429_38430_1",
      "ports": {
        "bus1": 38429,
        "bus2": 38430
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38429_39032_1",
      "ports": {
        "bus1": 39032,
        "bus2": 38429
      },
      "params": {
        "R": 0.024005478248000145,
        "X": 0.08392982929944992,
        "G": 0.0,
        "B": 0.00881722941994667
      },
      "extension": {
        "length": 20045.72233850098,
        "rating": 130.51178455352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_38429_39082_1",
      "ports": {
        "bus1": 38429,
        "bus2": 39082
      },
      "params": {
        "R": 0.0429685078561306,
        "X": 0.20146192610263824,
        "G": 0.0,
        "B": 0.017091425135731697
      },
      "extension": {
        "length": 41018.84462768555,
        "rating": 116.98555946350098
      }
    },
    {
      "class": "Branch",
      "id": "branch_38429_39096_1",
      "ports": {
        "bus1": 39096,
        "bus2": 38429
      },
      "params": {
        "R": 0.008631963282823563,
        "X": 0.039097778499126434,
        "G": 0.0,
        "B": 0.005805064458400011
      },
      "extension": {
        "length": 10708.049764709473,
        "rating": 117.12539196014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_38431_38432_1",
      "ports": {
        "bus1": 38432,
        "bus2": 38431
      },
      "params": {
        "R": 0.0011287779780104756,
        "X": 0.05028344690799713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38431_38433_1",
      "ports": {
        "bus1": 38431,
        "bus2": 38433
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38432_38522_1",
      "ports": {
        "bus1": 38432,
        "bus2": 38522
      },
      "params": {
        "R": 0.017188919708132744,
        "X": 0.06260409951210022,
        "G": 0.0,
        "B": 0.00878952257335186
      },
      "extension": {
        "length": 15885.851973266603,
        "rating": 106.85327053070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_38432_39223_1",
      "ports": {
        "bus1": 39223,
        "bus2": 38432
      },
      "params": {
        "R": 0.00860708486288786,
        "X": 0.03333292528986931,
        "G": 0.0,
        "B": 0.0019408974330872297
      },
      "extension": {
        "length": 6005.710546051026,
        "rating": 118.23006868362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_38433_38646_1",
      "ports": {
        "bus1": 38433,
        "bus2": 38646
      },
      "params": {
        "R": 0.007283544633537531,
        "X": 0.07300405204296112,
        "G": 0.0,
        "B": 0.2510550916194916
      },
      "extension": {
        "length": 96011.89730859375,
        "rating": 434.14525985717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_38434_38440_1",
      "ports": {
        "bus1": 38434,
        "bus2": 38440
      },
      "params": {
        "R": 0.004996412433683872,
        "X": 0.021017521619796753,
        "G": 0.0,
        "B": 0.0015854381490498781
      },
      "extension": {
        "length": 3728.706787628174,
        "rating": 114.08679485321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_38434_39223_1",
      "ports": {
        "bus1": 38434,
        "bus2": 39223
      },
      "params": {
        "R": 0.008069171570241451,
        "X": 0.040887922048568726,
        "G": 0.0,
        "B": 0.006278623826801778
      },
      "extension": {
        "length": 11476.056398071289,
        "rating": 122.12435007095337
      }
    },
    {
      "class": "Branch",
      "id": "branch_38435_38438_1",
      "ports": {
        "bus1": 38435,
        "bus2": 38438
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0016186796128749847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38435_38439_1",
      "ports": {
        "bus1": 38435,
        "bus2": 38439
      },
      "params": {
        "R": 0.0002536266401875764,
        "X": 0.0011010629823431373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38435_38440_1",
      "ports": {
        "bus1": 38435,
        "bus2": 38440
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38436_38438_1",
      "ports": {
        "bus1": 38436,
        "bus2": 38438
      },
      "params": {
        "R": 0.0018864485900849104,
        "X": 0.056474898010492325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38437_38438_1",
      "ports": {
        "bus1": 38437,
        "bus2": 38438
      },
      "params": {
        "R": 0.0018864485900849104,
        "X": 0.056474898010492325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38440_38796_1",
      "ports": {
        "bus1": 38440,
        "bus2": 38796
      },
      "params": {
        "R": 0.011534757912158966,
        "X": 0.0479620024561882,
        "G": 0.0,
        "B": 0.005767971742898226
      },
      "extension": {
        "length": 11611.437157836914,
        "rating": 99.99976754188538
      }
    },
    {
      "class": "Branch",
      "id": "branch_38441_38442_1",
      "ports": {
        "bus1": 38441,
        "bus2": 38442
      },
      "params": {
        "R": 0.00024395014042966068,
        "X": 0.001168044749647379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38441_38456_1",
      "ports": {
        "bus1": 38456,
        "bus2": 38441
      },
      "params": {
        "R": 0.032983437180519104,
        "X": 0.14320792257785797,
        "G": 0.0,
        "B": 0.011313211172819138
      },
      "extension": {
        "length": 29386.879653076172,
        "rating": 161.61410808563232
      }
    },
    {
      "class": "Branch",
      "id": "branch_38441_38897_1",
      "ports": {
        "bus1": 38441,
        "bus2": 38897
      },
      "params": {
        "R": 0.049631331115961075,
        "X": 0.17570167779922485,
        "G": 0.0,
        "B": 0.02298032119870186
      },
      "extension": {
        "length": 46304.096719482426,
        "rating": 154.1002869606018
      }
    },
    {
      "class": "Branch",
      "id": "branch_38441_39506_1",
      "ports": {
        "bus1": 38441,
        "bus2": 39506
      },
      "params": {
        "R": 0.018463358283042908,
        "X": 0.07077042013406754,
        "G": 0.0,
        "B": 0.012857241556048395
      },
      "extension": {
        "length": 22752.66376098633,
        "rating": 138.31602334976196
      }
    },
    {
      "class": "Branch",
      "id": "branch_38443_38444_1",
      "ports": {
        "bus1": 38443,
        "bus2": 38444
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38443_38451_1",
      "ports": {
        "bus1": 38443,
        "bus2": 38451
      },
      "params": {
        "R": 0.007027076557278633,
        "X": 0.03128715232014656,
        "G": 0.0,
        "B": 0.0031749219633638863
      },
      "extension": {
        "length": 7441.720347106934,
        "rating": 129.3004035949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_38443_39396_1",
      "ports": {
        "bus1": 39396,
        "bus2": 38443
      },
      "params": {
        "R": 0.00900657381862402,
        "X": 0.035575270652770996,
        "G": 0.0,
        "B": 0.004202478565275669
      },
      "extension": {
        "length": 8579.185475646973,
        "rating": 123.1238603591919
      }
    },
    {
      "class": "Branch",
      "id": "branch_38443_39646_1",
      "ports": {
        "bus1": 39646,
        "bus2": 38443
      },
      "params": {
        "R": 0.00583348423242569,
        "X": 0.01864924468100071,
        "G": 0.0,
        "B": 0.002248418750241399
      },
      "extension": {
        "length": 4701.279829833985,
        "rating": 135.748291015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_38445_38447_1",
      "ports": {
        "bus1": 38445,
        "bus2": 38447
      },
      "params": {
        "R": 0.010699751786887646,
        "X": 0.043655652552843094,
        "G": 0.0,
        "B": 0.004592333920300007
      },
      "extension": {
        "length": 9191.53523803711,
        "rating": 155.9678554534912
      }
    },
    {
      "class": "Branch",
      "id": "branch_38445_38457_1",
      "ports": {
        "bus1": 38457,
        "bus2": 38445
      },
      "params": {
        "R": 0.028165696188807487,
        "X": 0.09514158219099045,
        "G": 0.0,
        "B": 0.021731562912464142
      },
      "extension": {
        "length": 30195.25970581055,
        "rating": 155.91944456100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_38445_38921_1",
      "ports": {
        "bus1": 38445,
        "bus2": 38921
      },
      "params": {
        "R": 0.024793067947030067,
        "X": 0.09098143130540848,
        "G": 0.0,
        "B": 0.00977776013314724
      },
      "extension": {
        "length": 20679.154744262694,
        "rating": 152.4506688117981
      }
    },
    {
      "class": "Branch",
      "id": "branch_38445_39365_1",
      "ports": {
        "bus1": 38445,
        "bus2": 39365
      },
      "params": {
        "R": 0.010819398798048496,
        "X": 0.04018207639455795,
        "G": 0.0,
        "B": 0.004737256560474634
      },
      "extension": {
        "length": 10191.900641967773,
        "rating": 152.97315120697021
      }
    },
    {
      "class": "Branch",
      "id": "branch_38446_38449_1",
      "ports": {
        "bus1": 38446,
        "bus2": 38449
      },
      "params": {
        "R": 0.002751063322648406,
        "X": 0.13064923882484436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38446_38450_1",
      "ports": {
        "bus1": 38446,
        "bus2": 38450
      },
      "params": {
        "R": 0.0002471752814017236,
        "X": 0.0011622452875599265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38446_39426_1",
      "ports": {
        "bus1": 39426,
        "bus2": 38446
      },
      "params": {
        "R": 0.0013848162489011884,
        "X": 0.011310248635709286,
        "G": 0.0,
        "B": 0.032017335295677185
      },
      "extension": {
        "length": 13495.20315161133,
        "rating": 552.3416519165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_38447_38449_1",
      "ports": {
        "bus1": 38447,
        "bus2": 38449
      },
      "params": {
        "R": -0.0013967042323201895,
        "X": -0.06633011251688004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38447_38930_1",
      "ports": {
        "bus1": 38447,
        "bus2": 38930
      },
      "params": {
        "R": 0.004532740917056799,
        "X": 0.020720532163977623,
        "G": 0.0,
        "B": 0.002245309529826045
      },
      "extension": {
        "length": 4612.846378875733,
        "rating": 138.37532997131348
      }
    },
    {
      "class": "Branch",
      "id": "branch_38447_39396_1",
      "ports": {
        "bus1": 39396,
        "bus2": 38447
      },
      "params": {
        "R": 0.0011161516886204481,
        "X": 0.004727847874164581,
        "G": 0.0,
        "B": 0.0005353644955903292
      },
      "extension": {
        "length": 1185.1866429977417,
        "rating": 137.30323314666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_38448_38449_1",
      "ports": {
        "bus1": 38448,
        "bus2": 38449
      },
      "params": {
        "R": 0.007450065575540066,
        "X": 0.3538069427013397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38451_39365_1",
      "ports": {
        "bus1": 38451,
        "bus2": 39365
      },
      "params": {
        "R": 0.0048475502990186214,
        "X": 0.020861508324742317,
        "G": 0.0,
        "B": 0.0031814367976039652
      },
      "extension": {
        "length": 5193.086798858642,
        "rating": 108.36694240570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_38452_38453_1",
      "ports": {
        "bus1": 38452,
        "bus2": 38453
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38452_38456_1",
      "ports": {
        "bus1": 38456,
        "bus2": 38452
      },
      "params": {
        "R": 0.03899085149168968,
        "X": 0.16226086020469666,
        "G": 0.0,
        "B": 0.017603784799575806
      },
      "extension": {
        "length": 36878.552044189455,
        "rating": 162.62365579605103
      }
    },
    {
      "class": "Branch",
      "id": "branch_38452_39286_1",
      "ports": {
        "bus1": 39286,
        "bus2": 38452
      },
      "params": {
        "R": 0.006867227144539356,
        "X": 0.02865608036518097,
        "G": 0.0,
        "B": 0.002256748965010047
      },
      "extension": {
        "length": 5379.324745056152,
        "rating": 162.34416961669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_38454_38459_1",
      "ports": {
        "bus1": 38459,
        "bus2": 38454
      },
      "params": {
        "R": 0.014980396255850792,
        "X": 0.07205482572317123,
        "G": 0.0,
        "B": 0.008442806079983711
      },
      "extension": {
        "length": 18424.14299230957,
        "rating": 140.65546989440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_38454_39286_1",
      "ports": {
        "bus1": 38454,
        "bus2": 39286
      },
      "params": {
        "R": 0.005909220781177282,
        "X": 0.025000687688589096,
        "G": 0.0,
        "B": 0.0024069882929325104
      },
      "extension": {
        "length": 5931.514574890137,
        "rating": 132.39825963974
      }
    },
    {
      "class": "Branch",
      "id": "branch_38455_38675_1",
      "ports": {
        "bus1": 38455,
        "bus2": 38675
      },
      "params": {
        "R": 0.033519599586725235,
        "X": 0.1272968351840973,
        "G": 0.0,
        "B": 0.015137660317122938
      },
      "extension": {
        "length": 29609.694331787112,
        "rating": 121.37607336044312
      }
    },
    {
      "class": "Branch",
      "id": "branch_38455_38681_1",
      "ports": {
        "bus1": 38455,
        "bus2": 38681
      },
      "params": {
        "R": 0.025301074609160423,
        "X": 0.10969869792461395,
        "G": 0.0,
        "B": 0.013804956339299679
      },
      "extension": {
        "length": 28030.042379882812,
        "rating": 111.18695735931396
      }
    },
    {
      "class": "Branch",
      "id": "branch_38457_38458_1",
      "ports": {
        "bus1": 38457,
        "bus2": 38458
      },
      "params": {
        "R": 0.014567391015589237,
        "X": 0.08023277670145035,
        "G": 0.0,
        "B": 0.015438013710081577
      },
      "extension": {
        "length": 23010.075676757813,
        "rating": 153.18169593811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_38458_38459_1",
      "ports": {
        "bus1": 38458,
        "bus2": 38459
      },
      "params": {
        "R": 0.02665664814412594,
        "X": 0.10931810736656189,
        "G": 0.0,
        "B": 0.018458658829331398
      },
      "extension": {
        "length": 28023.74974072266,
        "rating": 152.62081623077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_38459_39172_1",
      "ports": {
        "bus1": 38459,
        "bus2": 39172
      },
      "params": {
        "R": 0.058314546942710876,
        "X": 0.2551455795764923,
        "G": 0.0,
        "B": 0.02124743163585663
      },
      "extension": {
        "length": 53888.78045654297,
        "rating": 128.87555360794067
      }
    },
    {
      "class": "Branch",
      "id": "branch_38460_39203_1",
      "ports": {
        "bus1": 39203,
        "bus2": 38460
      },
      "params": {
        "R": 0.005646312143653631,
        "X": 0.02498456835746765,
        "G": 0.0,
        "B": 0.004457234404981136
      },
      "extension": {
        "length": 7358.161773010254,
        "rating": 133.3236575126648
      }
    },
    {
      "class": "Branch",
      "id": "branch_38460_39270_1",
      "ports": {
        "bus1": 38460,
        "bus2": 39270
      },
      "params": {
        "R": 0.0067636361345648766,
        "X": 0.027113687247037888,
        "G": 0.0,
        "B": 0.0031786656472831964
      },
      "extension": {
        "length": 6818.591754272461,
        "rating": 142.64801740646362
      }
    },
    {
      "class": "Branch",
      "id": "branch_38461_38463_1",
      "ports": {
        "bus1": 38463,
        "bus2": 38461
      },
      "params": {
        "R": 0.007020208053290844,
        "X": 0.034863412380218506,
        "G": 0.0,
        "B": 0.0031549443956464533
      },
      "extension": {
        "length": 7578.014306945801,
        "rating": 122.76214361190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_38461_38474_1",
      "ports": {
        "bus1": 38461,
        "bus2": 38474
      },
      "params": {
        "R": 0.022339176386594772,
        "X": 0.10805808007717133,
        "G": 0.0,
        "B": 0.007083883509039878
      },
      "extension": {
        "length": 20227.51668383789,
        "rating": 118.22313070297241
      }
    },
    {
      "class": "Branch",
      "id": "branch_38461_39270_1",
      "ports": {
        "bus1": 38461,
        "bus2": 39270
      },
      "params": {
        "R": 0.011500474996864796,
        "X": 0.05160196125507355,
        "G": 0.0,
        "B": 0.005692826118320227
      },
      "extension": {
        "length": 12050.602747009278,
        "rating": 140.54759740829468
      }
    },
    {
      "class": "Branch",
      "id": "branch_38462_38472_1",
      "ports": {
        "bus1": 38462,
        "bus2": 38472
      },
      "params": {
        "R": 0.021707475185394287,
        "X": 0.08358383178710938,
        "G": 0.0,
        "B": 0.005819321610033512
      },
      "extension": {
        "length": 16818.752611450196,
        "rating": 128.84691953659058
      }
    },
    {
      "class": "Branch",
      "id": "branch_38462_39270_1",
      "ports": {
        "bus1": 38462,
        "bus2": 39270
      },
      "params": {
        "R": 0.017861714586615562,
        "X": 0.08202416449785233,
        "G": 0.0,
        "B": 0.00546596385538578
      },
      "extension": {
        "length": 14089.710212402344,
        "rating": 134.93688106536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_38462_39616_1",
      "ports": {
        "bus1": 38462,
        "bus2": 39616
      },
      "params": {
        "R": 0.008644920773804188,
        "X": 0.03396032378077507,
        "G": 0.0,
        "B": 0.0033407085575163364
      },
      "extension": {
        "length": 7960.000525817872,
        "rating": 123.94322156906128
      }
    },
    {
      "class": "Branch",
      "id": "branch_38463_39106_1",
      "ports": {
        "bus1": 39106,
        "bus2": 38463
      },
      "params": {
        "R": 0.024250848218798637,
        "X": 0.08084578067064285,
        "G": 0.0,
        "B": 0.010147122666239738
      },
      "extension": {
        "length": 20962.71334313965,
        "rating": 115.42539596557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_38463_39108_1",
      "ports": {
        "bus1": 38463,
        "bus2": 39108
      },
      "params": {
        "R": 0.04074463993310928,
        "X": 0.17645415663719177,
        "G": 0.0,
        "B": 0.014968887902796267
      },
      "extension": {
        "length": 36486.85827832032,
        "rating": 113.00045251846313
      }
    },
    {
      "class": "Branch",
      "id": "branch_38463_39203_1",
      "ports": {
        "bus1": 38463,
        "bus2": 39203
      },
      "params": {
        "R": 0.01156720332801342,
        "X": 0.0487419031560421,
        "G": 0.0,
        "B": 0.004937116988003254
      },
      "extension": {
        "length": 11329.543038757325,
        "rating": 125.10703802108765
      }
    },
    {
      "class": "Branch",
      "id": "branch_38464_38465_1",
      "ports": {
        "bus1": 38465,
        "bus2": 38464
      },
      "params": {
        "R": 0.0025481772609055042,
        "X": 0.08004279434680939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38464_38466_1",
      "ports": {
        "bus1": 38464,
        "bus2": 38466
      },
      "params": {
        "R": 0.00022208910377230495,
        "X": 0.0011560135753825307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38464_39276_1",
      "ports": {
        "bus1": 39276,
        "bus2": 38464
      },
      "params": {
        "R": 0.005314103327691555,
        "X": 0.040223024785518646,
        "G": 0.0,
        "B": 0.15160441398620605
      },
      "extension": {
        "length": 50040.16244165039,
        "rating": 435.8837127685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_38464_39295_1",
      "ports": {
        "bus1": 38464,
        "bus2": 39295
      },
      "params": {
        "R": 0.005377809517085552,
        "X": 0.04302646964788437,
        "G": 0.0,
        "B": 0.12133525311946869
      },
      "extension": {
        "length": 50991.437586181644,
        "rating": 384.6831798553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_38465_38467_1",
      "ports": {
        "bus1": 38467,
        "bus2": 38465
      },
      "params": {
        "R": 0.01793466880917549,
        "X": 0.07201042026281357,
        "G": 0.0,
        "B": 0.01377732865512371
      },
      "extension": {
        "length": 20615.175486694337,
        "rating": 138.68420124053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_38468_38471_1",
      "ports": {
        "bus1": 38468,
        "bus2": 38471
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0006762184202671051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38468_38472_1",
      "ports": {
        "bus1": 38468,
        "bus2": 38472
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38468_38473_1",
      "ports": {
        "bus1": 38468,
        "bus2": 38473
      },
      "params": {
        "R": 0.00028167208074592054,
        "X": 0.0010298230918124318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38469_38471_1",
      "ports": {
        "bus1": 38469,
        "bus2": 38471
      },
      "params": {
        "R": 0.0016965176910161972,
        "X": 0.04833989217877388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38470_38471_1",
      "ports": {
        "bus1": 38470,
        "bus2": 38471
      },
      "params": {
        "R": 0.0016965176910161972,
        "X": 0.04833989217877388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38472_39203_1",
      "ports": {
        "bus1": 38472,
        "bus2": 39203
      },
      "params": {
        "R": 0.02414749190211296,
        "X": 0.1016555055975914,
        "G": 0.0,
        "B": 0.013044907711446285
      },
      "extension": {
        "length": 27196.56237084961,
        "rating": 129.1869044303894
      }
    },
    {
      "class": "Branch",
      "id": "branch_38474_38475_1",
      "ports": {
        "bus1": 38474,
        "bus2": 38475
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38474_39106_1",
      "ports": {
        "bus1": 39106,
        "bus2": 38474
      },
      "params": {
        "R": 0.01503031887114048,
        "X": 0.07129117846488953,
        "G": 0.0,
        "B": 0.009185520932078362
      },
      "extension": {
        "length": 18626.905639160155,
        "rating": 101.31803750991821
      }
    },
    {
      "class": "Branch",
      "id": "branch_38474_39107_1",
      "ports": {
        "bus1": 38474,
        "bus2": 39107
      },
      "params": {
        "R": 0.023279406130313873,
        "X": 0.10232507437467575,
        "G": 0.0,
        "B": 0.028472522273659706
      },
      "extension": {
        "length": 34922.45906982422,
        "rating": 103.20181846618652
      }
    },
    {
      "class": "Branch",
      "id": "branch_38476_38497_1",
      "ports": {
        "bus1": 38476,
        "bus2": 38497
      },
      "params": {
        "R": 0.01144561916589737,
        "X": 0.06184694543480873,
        "G": 0.0,
        "B": 0.01654517836868763
      },
      "extension": {
        "length": 22058.389208496093,
        "rating": 141.26383066177368
      }
    },
    {
      "class": "Branch",
      "id": "branch_38476_38499_1",
      "ports": {
        "bus1": 38476,
        "bus2": 38499
      },
      "params": {
        "R": 0.014483695849776268,
        "X": 0.08132657408714294,
        "G": 0.0,
        "B": 0.008945884183049202
      },
      "extension": {
        "length": 19822.502475219728,
        "rating": 135.8564019203186
      }
    },
    {
      "class": "Branch",
      "id": "branch_38477_38482_1",
      "ports": {
        "bus1": 38477,
        "bus2": 38482
      },
      "params": {
        "R": 0.0115648303180933,
        "X": 0.04880852252244949,
        "G": 0.0,
        "B": 0.006516880355775356
      },
      "extension": {
        "length": 13649.785669555664,
        "rating": 126.27719640731812
      }
    },
    {
      "class": "Branch",
      "id": "branch_38477_38491_1",
      "ports": {
        "bus1": 38477,
        "bus2": 38491
      },
      "params": {
        "R": 0.016836607828736305,
        "X": 0.07841512560844421,
        "G": 0.0,
        "B": 0.010802618227899075
      },
      "extension": {
        "length": 19183.003044433593,
        "rating": 133.93744230270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_38478_38479_1",
      "ports": {
        "bus1": 38479,
        "bus2": 38478
      },
      "params": {
        "R": 0.0010482233483344316,
        "X": 0.04985983297228813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38478_38480_1",
      "ports": {
        "bus1": 38478,
        "bus2": 38480
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38478_38646_1",
      "ports": {
        "bus1": 38478,
        "bus2": 38646
      },
      "params": {
        "R": 0.012524302117526531,
        "X": 0.11144060641527176,
        "G": 0.0,
        "B": 0.3648519515991211
      },
      "extension": {
        "length": 138629.54192871094,
        "rating": 440.88191986083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_38478_39513_1",
      "ports": {
        "bus1": 39513,
        "bus2": 38478
      },
      "params": {
        "R": 0.003714080899953842,
        "X": 0.03421108052134514,
        "G": 0.0,
        "B": 0.07660021632909775
      },
      "extension": {
        "length": 35576.804524658204,
        "rating": 512.4431610107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_38479_38481_1",
      "ports": {
        "bus1": 38481,
        "bus2": 38479
      },
      "params": {
        "R": 0.007004901301115751,
        "X": 0.032349150627851486,
        "G": 0.0,
        "B": 0.0026831403374671936
      },
      "extension": {
        "length": 6262.427969329834,
        "rating": 140.35279750823975
      }
    },
    {
      "class": "Branch",
      "id": "branch_38479_38484_1",
      "ports": {
        "bus1": 38479,
        "bus2": 38484
      },
      "params": {
        "R": 0.014315465465188026,
        "X": 0.06496746093034744,
        "G": 0.0,
        "B": 0.011107612401247025
      },
      "extension": {
        "length": 20670.24682287598,
        "rating": 142.71299839019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_38481_38490_1",
      "ports": {
        "bus1": 38481,
        "bus2": 38490
      },
      "params": {
        "R": 0.01362445019185543,
        "X": 0.05998905375599861,
        "G": 0.0,
        "B": 0.008706300519406796
      },
      "extension": {
        "length": 16356.8207142334,
        "rating": 131.96778297424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_38482_38483_1",
      "ports": {
        "bus1": 38483,
        "bus2": 38482
      },
      "params": {
        "R": 0.02974851056933403,
        "X": 0.10691697150468826,
        "G": 0.0,
        "B": 0.00830990169197321
      },
      "extension": {
        "length": 20711.4283092041,
        "rating": 116.04382991790771
      }
    },
    {
      "class": "Branch",
      "id": "branch_38483_38493_1",
      "ports": {
        "bus1": 38493,
        "bus2": 38483
      },
      "params": {
        "R": 0.009695559740066528,
        "X": 0.049593064934015274,
        "G": 0.0,
        "B": 0.004602522123605013
      },
      "extension": {
        "length": 10141.868788879396,
        "rating": 125.59493780136108
      }
    },
    {
      "class": "Branch",
      "id": "branch_38484_38485_1",
      "ports": {
        "bus1": 38484,
        "bus2": 38485
      },
      "params": {
        "R": 0.014490042813122272,
        "X": 0.05063522979617119,
        "G": 0.0,
        "B": 0.0063666924834251395
      },
      "extension": {
        "length": 12709.629311462402,
        "rating": 112.92403936386108
      }
    },
    {
      "class": "Branch",
      "id": "branch_38484_38487_1",
      "ports": {
        "bus1": 38484,
        "bus2": 38487
      },
      "params": {
        "R": 0.003234729403629899,
        "X": 0.013743193820118904,
        "G": 0.0,
        "B": 0.0018928240751847625
      },
      "extension": {
        "length": 3632.906344482422,
        "rating": 137.09697723388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_38485_38593_1",
      "ports": {
        "bus1": 38485,
        "bus2": 38593
      },
      "params": {
        "R": 0.01827440783381462,
        "X": 0.09117554873228073,
        "G": 0.0,
        "B": 0.010126084089279175
      },
      "extension": {
        "length": 22890.406562622073,
        "rating": 119.35443878173828
      }
    },
    {
      "class": "Branch",
      "id": "branch_38486_38487_1",
      "ports": {
        "bus1": 38486,
        "bus2": 38487
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38487_38493_1",
      "ports": {
        "bus1": 38493,
        "bus2": 38487
      },
      "params": {
        "R": 0.011525135487318039,
        "X": 0.04543481022119522,
        "G": 0.0,
        "B": 0.019097110256552696
      },
      "extension": {
        "length": 19050.35267614746,
        "rating": 129.7192931175232
      }
    },
    {
      "class": "Branch",
      "id": "branch_38488_38491_1",
      "ports": {
        "bus1": 38491,
        "bus2": 38488
      },
      "params": {
        "R": 0.008719606325030327,
        "X": 0.037508562207221985,
        "G": 0.0,
        "B": 0.003764878259971738
      },
      "extension": {
        "length": 8282.164465942384,
        "rating": 131.91325664520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_38488_39100_1",
      "ports": {
        "bus1": 39100,
        "bus2": 38488
      },
      "params": {
        "R": 0.019544240087270737,
        "X": 0.08106283098459244,
        "G": 0.0,
        "B": 0.02100822515785694
      },
      "extension": {
        "length": 26307.974190673827,
        "rating": 136.8474006652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_38489_38490_1",
      "ports": {
        "bus1": 38489,
        "bus2": 38490
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38490_38491_1",
      "ports": {
        "bus1": 38490,
        "bus2": 38491
      },
      "params": {
        "R": 0.00721787242218852,
        "X": 0.03350506350398064,
        "G": 0.0,
        "B": 0.0033153647091239695
      },
      "extension": {
        "length": 7342.711041687012,
        "rating": 125.11245012283325
      }
    },
    {
      "class": "Branch",
      "id": "branch_38491_38492_1",
      "ports": {
        "bus1": 38491,
        "bus2": 38492
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38494_38495_1",
      "ports": {
        "bus1": 38494,
        "bus2": 38495
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38494_38496_1",
      "ports": {
        "bus1": 38494,
        "bus2": 38496
      },
      "params": {
        "R": 0.007576192729175091,
        "X": 0.03661254420876503,
        "G": 0.0,
        "B": 0.006220207549631596
      },
      "extension": {
        "length": 10713.993239135743,
        "rating": 133.3761692047119
      }
    },
    {
      "class": "Branch",
      "id": "branch_38494_38834_1",
      "ports": {
        "bus1": 38494,
        "bus2": 38834
      },
      "params": {
        "R": 0.023447593674063683,
        "X": 0.09311868995428085,
        "G": 0.0,
        "B": 0.0077001089230179795
      },
      "extension": {
        "length": 19601.91324206543,
        "rating": 127.87463665008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_38496_38497_1",
      "ports": {
        "bus1": 38496,
        "bus2": 38497
      },
      "params": {
        "R": 0.011452684178948402,
        "X": 0.052057910710573196,
        "G": 0.0,
        "B": 0.0065065473318099976
      },
      "extension": {
        "length": 13492.471225341797,
        "rating": 146.40365839004517
      }
    },
    {
      "class": "Branch",
      "id": "branch_38496_39100_1",
      "ports": {
        "bus1": 38496,
        "bus2": 39100
      },
      "params": {
        "R": 0.015554766170680523,
        "X": 0.07373522222042084,
        "G": 0.0,
        "B": 0.008871350437402725
      },
      "extension": {
        "length": 17902.389583740234,
        "rating": 155.97031116485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_38498_38502_1",
      "ports": {
        "bus1": 38502,
        "bus2": 38498
      },
      "params": {
        "R": 0.010098441503942013,
        "X": 0.05064750462770462,
        "G": 0.0,
        "B": 0.013031067326664923
      },
      "extension": {
        "length": 17988.552696533203,
        "rating": 148.3855128288269
      }
    },
    {
      "class": "Branch",
      "id": "branch_38498_38738_1",
      "ports": {
        "bus1": 38498,
        "bus2": 38738
      },
      "params": {
        "R": 0.015499553643167019,
        "X": 0.053112324327230453,
        "G": 0.0,
        "B": 0.005506548564881086
      },
      "extension": {
        "length": 11513.23515197754,
        "rating": 119.4126844406128
      }
    },
    {
      "class": "Branch",
      "id": "branch_38498_39478_1",
      "ports": {
        "bus1": 38498,
        "bus2": 39478
      },
      "params": {
        "R": 0.021752214059233665,
        "X": 0.06423547863960266,
        "G": 0.0,
        "B": 0.009633677080273628
      },
      "extension": {
        "length": 16993.6235189209,
        "rating": 148.2009768486023
      }
    },
    {
      "class": "Branch",
      "id": "branch_38499_38500_1",
      "ports": {
        "bus1": 38499,
        "bus2": 38500
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38499_38502_1",
      "ports": {
        "bus1": 38502,
        "bus2": 38499
      },
      "params": {
        "R": 0.00870289746671915,
        "X": 0.03783673420548439,
        "G": 0.0,
        "B": 0.0048905350267887115
      },
      "extension": {
        "length": 9263.292811523437,
        "rating": 131.10920190811157
      }
    },
    {
      "class": "Branch",
      "id": "branch_38501_38502_1",
      "ports": {
        "bus1": 38501,
        "bus2": 38502
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38502_38742_1",
      "ports": {
        "bus1": 38502,
        "bus2": 38742
      },
      "params": {
        "R": 0.01576664112508297,
        "X": 0.07583008706569672,
        "G": 0.0,
        "B": 0.011516372673213482
      },
      "extension": {
        "length": 20236.498275146485,
        "rating": 149.4737148284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_38503_38560_1",
      "ports": {
        "bus1": 38503,
        "bus2": 38560
      },
      "params": {
        "R": 0.04525692015886307,
        "X": 0.19583602249622345,
        "G": 0.0,
        "B": 0.02078690566122532
      },
      "extension": {
        "length": 41942.46285571289,
        "rating": 122.27109670639038
      }
    },
    {
      "class": "Branch",
      "id": "branch_38503_39078_1",
      "ports": {
        "bus1": 38503,
        "bus2": 39078
      },
      "params": {
        "R": 0.025444112718105316,
        "X": 0.10601698607206345,
        "G": 0.0,
        "B": 0.017312148585915565
      },
      "extension": {
        "length": 30398.14053149414,
        "rating": 116.27684831619263
      }
    },
    {
      "class": "Branch",
      "id": "branch_38504_38505_1",
      "ports": {
        "bus1": 38505,
        "bus2": 38504
      },
      "params": {
        "R": 0.011267587542533875,
        "X": 0.050065722316503525,
        "G": 0.0,
        "B": 0.007012189831584692
      },
      "extension": {
        "length": 13205.15546044922,
        "rating": 115.2961015701294
      }
    },
    {
      "class": "Branch",
      "id": "branch_38504_38801_1",
      "ports": {
        "bus1": 38504,
        "bus2": 38801
      },
      "params": {
        "R": 0.029656585305929184,
        "X": 0.10456789284944534,
        "G": 0.0,
        "B": 0.007938526570796967
      },
      "extension": {
        "length": 20448.847220581054,
        "rating": 113.35530281066895
      }
    },
    {
      "class": "Branch",
      "id": "branch_38505_38506_1",
      "ports": {
        "bus1": 38505,
        "bus2": 38506
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38505_38514_1",
      "ports": {
        "bus1": 38505,
        "bus2": 38514
      },
      "params": {
        "R": 0.019453413784503937,
        "X": 0.08308465033769608,
        "G": 0.0,
        "B": 0.020345119759440422
      },
      "extension": {
        "length": 27286.712868164064,
        "rating": 122.14293479919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_38507_38508_1",
      "ports": {
        "bus1": 38507,
        "bus2": 38508
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38507_38509_1",
      "ports": {
        "bus1": 38509,
        "bus2": 38507
      },
      "params": {
        "R": 0.004139238968491554,
        "X": 0.01906200312077999,
        "G": 0.0,
        "B": 0.004416643176227808
      },
      "extension": {
        "length": 6394.884570373535,
        "rating": 119.62580680847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_38507_38514_1",
      "ports": {
        "bus1": 38507,
        "bus2": 38514
      },
      "params": {
        "R": 0.016481634229421616,
        "X": 0.063443124294281,
        "G": 0.0,
        "B": 0.00632319226861
      },
      "extension": {
        "length": 14507.480061035156,
        "rating": 124.22589063644409
      }
    },
    {
      "class": "Branch",
      "id": "branch_38507_38552_1",
      "ports": {
        "bus1": 38507,
        "bus2": 38552
      },
      "params": {
        "R": 0.019249772652983665,
        "X": 0.07864770293235779,
        "G": 0.0,
        "B": 0.006012848112732172
      },
      "extension": {
        "length": 16537.19537878418,
        "rating": 117.56327152252197
      }
    },
    {
      "class": "Branch",
      "id": "branch_38509_38510_1",
      "ports": {
        "bus1": 38509,
        "bus2": 38510
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38509_38554_1",
      "ports": {
        "bus1": 38509,
        "bus2": 38554
      },
      "params": {
        "R": 0.013554586097598076,
        "X": 0.05677488073706627,
        "G": 0.0,
        "B": 0.0056849149987101555
      },
      "extension": {
        "length": 12365.748859680176,
        "rating": 122.81014919281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_38511_38512_1",
      "ports": {
        "bus1": 38511,
        "bus2": 38512
      },
      "params": {
        "R": 0.0002028846211032942,
        "X": 0.001132637495175004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38511_38517_1",
      "ports": {
        "bus1": 38517,
        "bus2": 38511
      },
      "params": {
        "R": 0.006663074251264334,
        "X": 0.03225582838058472,
        "G": 0.0,
        "B": 0.00840293150395155
      },
      "extension": {
        "length": 11277.281903137207,
        "rating": 126.15469694137573
      }
    },
    {
      "class": "Branch",
      "id": "branch_38511_38564_1",
      "ports": {
        "bus1": 38511,
        "bus2": 38564
      },
      "params": {
        "R": 0.012486672028899193,
        "X": 0.06758833676576614,
        "G": 0.0,
        "B": 0.008229464292526245
      },
      "extension": {
        "length": 17774.71960913086,
        "rating": 129.46789264678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_38513_38986_1",
      "ports": {
        "bus1": 38513,
        "bus2": 38986
      },
      "params": {
        "R": 0.0025462713092565536,
        "X": 0.0245510321110487,
        "G": 0.0,
        "B": 0.19233092665672302
      },
      "extension": {
        "length": 52911.51210791016,
        "rating": 472.7965831756592
      }
    },
    {
      "class": "Branch",
      "id": "branch_38513_39086_1",
      "ports": {
        "bus1": 38513,
        "bus2": 39086
      },
      "params": {
        "R": 0.003803870640695095,
        "X": 0.03206512704491615,
        "G": 0.0,
        "B": 0.19182942807674408
      },
      "extension": {
        "length": 57366.866390625,
        "rating": 461.3126754760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_38514_38517_1",
      "ports": {
        "bus1": 38514,
        "bus2": 38517
      },
      "params": {
        "R": 0.010549626313149929,
        "X": 0.04367881640791893,
        "G": 0.0,
        "B": 0.004147755913436413
      },
      "extension": {
        "length": 10255.937454162598,
        "rating": 100.32614469528198
      }
    },
    {
      "class": "Branch",
      "id": "branch_38515_38516_1",
      "ports": {
        "bus1": 38515,
        "bus2": 38516
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38515_38517_1",
      "ports": {
        "bus1": 38515,
        "bus2": 38517
      },
      "params": {
        "R": 0.01274728961288929,
        "X": 0.05392080545425415,
        "G": 0.0,
        "B": 0.005588873289525509
      },
      "extension": {
        "length": 13053.257290283203,
        "rating": 122.2963809967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_38515_39080_1",
      "ports": {
        "bus1": 39080,
        "bus2": 38515
      },
      "params": {
        "R": 0.017185118049383163,
        "X": 0.07149964570999146,
        "G": 0.0,
        "B": 0.007000634912401437
      },
      "extension": {
        "length": 16014.67917956543,
        "rating": 120.27721405029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_38517_38518_1",
      "ports": {
        "bus1": 38517,
        "bus2": 38518
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38519_38520_1",
      "ports": {
        "bus1": 38519,
        "bus2": 38520
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38520_38522_1",
      "ports": {
        "bus1": 38520,
        "bus2": 38522
      },
      "params": {
        "R": 0.006297917105257511,
        "X": 0.02886316366493702,
        "G": 0.0,
        "B": 0.0048187412321567535
      },
      "extension": {
        "length": 8467.694490234375,
        "rating": 96.60499095916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_38521_38801_1",
      "ports": {
        "bus1": 38521,
        "bus2": 38801
      },
      "params": {
        "R": 0.00913660041987896,
        "X": 0.03898920491337776,
        "G": 0.0,
        "B": 0.006646590773016214
      },
      "extension": {
        "length": 11913.905904785157,
        "rating": 116.51866436004639
      }
    },
    {
      "class": "Branch",
      "id": "branch_38523_38524_1",
      "ports": {
        "bus1": 38523,
        "bus2": 38524
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38524_38526_1",
      "ports": {
        "bus1": 38524,
        "bus2": 38526
      },
      "params": {
        "R": 0.009199492633342743,
        "X": 0.03843731805682182,
        "G": 0.0,
        "B": 0.004266111645847559
      },
      "extension": {
        "length": 8533.461010803223,
        "rating": 102.05482244491577
      }
    },
    {
      "class": "Branch",
      "id": "branch_38524_38532_1",
      "ports": {
        "bus1": 38532,
        "bus2": 38524
      },
      "params": {
        "R": 0.020347002893686295,
        "X": 0.08193092793226242,
        "G": 0.0,
        "B": 0.009522165171802044
      },
      "extension": {
        "length": 19986.657478637695,
        "rating": 112.19086647033691
      }
    },
    {
      "class": "Branch",
      "id": "branch_38525_38526_1",
      "ports": {
        "bus1": 38525,
        "bus2": 38526
      },
      "params": {
        "R": 0.0002367742417845875,
        "X": 0.001026331214234233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38526_38773_1",
      "ports": {
        "bus1": 38526,
        "bus2": 38773
      },
      "params": {
        "R": 0.04203632473945618,
        "X": 0.20103061199188232,
        "G": 0.0,
        "B": 0.017797056585550308
      },
      "extension": {
        "length": 42764.71434082031,
        "rating": 113.24501037597656
      }
    },
    {
      "class": "Branch",
      "id": "branch_38527_38528_1",
      "ports": {
        "bus1": 38528,
        "bus2": 38527
      },
      "params": {
        "R": 0.000876927690114826,
        "X": 0.035906095057725906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38527_38529_1",
      "ports": {
        "bus1": 38527,
        "bus2": 38529
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38528_38530_1",
      "ports": {
        "bus1": 38530,
        "bus2": 38528
      },
      "params": {
        "R": 0.022372502833604813,
        "X": 0.10663402080535889,
        "G": 0.0,
        "B": 0.022979574277997017
      },
      "extension": {
        "length": 33888.44339428711,
        "rating": 129.35055494308472
      }
    },
    {
      "class": "Branch",
      "id": "branch_38529_38807_1",
      "ports": {
        "bus1": 38807,
        "bus2": 38529
      },
      "params": {
        "R": 0.008526555262506008,
        "X": 0.07527639716863632,
        "G": 0.0,
        "B": 0.20909282565116882
      },
      "extension": {
        "length": 76303.13658837891,
        "rating": 538.2416248321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_38529_39426_1",
      "ports": {
        "bus1": 38529,
        "bus2": 39426
      },
      "params": {
        "R": 0.004964462481439114,
        "X": 0.03932995721697807,
        "G": 0.0,
        "B": 0.3200205862522125
      },
      "extension": {
        "length": 76213.77497314454,
        "rating": 555.0299644470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_38530_38811_1",
      "ports": {
        "bus1": 38811,
        "bus2": 38530
      },
      "params": {
        "R": 0.023728173226118088,
        "X": 0.07613339275121689,
        "G": 0.0,
        "B": 0.010538789443671703
      },
      "extension": {
        "length": 17970.74759729004,
        "rating": 127.48072147369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_38531_38532_1",
      "ports": {
        "bus1": 38531,
        "bus2": 38532
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38532_38772_1",
      "ports": {
        "bus1": 38772,
        "bus2": 38532
      },
      "params": {
        "R": 0.026265984401106834,
        "X": 0.09498148411512375,
        "G": 0.0,
        "B": 0.009252774529159069
      },
      "extension": {
        "length": 19957.82030859375,
        "rating": 117.45166778564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_38533_38556_1",
      "ports": {
        "bus1": 38533,
        "bus2": 38556
      },
      "params": {
        "R": 0.006307476200163364,
        "X": 0.024240294471383095,
        "G": 0.0,
        "B": 0.002799142384901643
      },
      "extension": {
        "length": 6170.503638427735,
        "rating": 124.16771650314331
      }
    },
    {
      "class": "Branch",
      "id": "branch_38533_38561_1",
      "ports": {
        "bus1": 38561,
        "bus2": 38533
      },
      "params": {
        "R": 0.005188217386603355,
        "X": 0.026469383388757706,
        "G": 0.0,
        "B": 0.0016949651762843132
      },
      "extension": {
        "length": 4851.602538024902,
        "rating": 122.16135263442993
      }
    },
    {
      "class": "Branch",
      "id": "branch_38533_39299_1",
      "ports": {
        "bus1": 39299,
        "bus2": 38533
      },
      "params": {
        "R": 0.005549655761569738,
        "X": 0.02405511401593685,
        "G": 0.0,
        "B": 0.0019508980913087726
      },
      "extension": {
        "length": 4761.381056671143,
        "rating": 131.61088228225708
      }
    },
    {
      "class": "Branch",
      "id": "branch_38533_39560_1",
      "ports": {
        "bus1": 38533,
        "bus2": 39560
      },
      "params": {
        "R": 0.013608462177217007,
        "X": 0.052568159997463226,
        "G": 0.0,
        "B": 0.005372762680053711
      },
      "extension": {
        "length": 11473.106531616211,
        "rating": 145.08891105651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_38534_38535_1",
      "ports": {
        "bus1": 38534,
        "bus2": 38535
      },
      "params": {
        "R": 0.005075679626315832,
        "X": 0.02299249917268753,
        "G": 0.0,
        "B": 0.0033170334063470364
      },
      "extension": {
        "length": 6002.306765441895,
        "rating": 132.99288749694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_38534_38550_1",
      "ports": {
        "bus1": 38550,
        "bus2": 38534
      },
      "params": {
        "R": 0.009307734668254852,
        "X": 0.039221566170454025,
        "G": 0.0,
        "B": 0.00816598441451788
      },
      "extension": {
        "length": 11692.320592895509,
        "rating": 120.66214084625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_38534_38554_1",
      "ports": {
        "bus1": 38534,
        "bus2": 38554
      },
      "params": {
        "R": 0.012452392838895321,
        "X": 0.042472828179597855,
        "G": 0.0,
        "B": 0.00739626307040453
      },
      "extension": {
        "length": 11222.922709533692,
        "rating": 135.0900650024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_38535_38537_1",
      "ports": {
        "bus1": 38537,
        "bus2": 38535
      },
      "params": {
        "R": 0.00405539944767952,
        "X": 0.01683618687093258,
        "G": 0.0,
        "B": 0.002318423008546233
      },
      "extension": {
        "length": 4268.163615600586,
        "rating": 149.53887462615967
      }
    },
    {
      "class": "Branch",
      "id": "branch_38535_39518_1",
      "ports": {
        "bus1": 38535,
        "bus2": 39518
      },
      "params": {
        "R": 0.011049467138946056,
        "X": 0.04533226042985916,
        "G": 0.0,
        "B": 0.005405917298048735
      },
      "extension": {
        "length": 11144.138867248535,
        "rating": 152.8350830078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_38535_39518_2",
      "ports": {
        "bus1": 38535,
        "bus2": 39518
      },
      "params": {
        "R": 0.011049467138946056,
        "X": 0.04533226042985916,
        "G": 0.0,
        "B": 0.005405917298048735
      },
      "extension": {
        "length": 11144.138867248535,
        "rating": 152.8350830078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_38536_38543_1",
      "ports": {
        "bus1": 38536,
        "bus2": 38543
      },
      "params": {
        "R": 0.004264747258275747,
        "X": 0.02014777809381485,
        "G": 0.0,
        "B": 0.003205531276762485
      },
      "extension": {
        "length": 5566.79320916748,
        "rating": 149.00710582733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_38536_39130_1",
      "ports": {
        "bus1": 39130,
        "bus2": 38536
      },
      "params": {
        "R": 0.002027973299846053,
        "X": 0.00916104856878519,
        "G": 0.0,
        "B": 0.0007485728128813207
      },
      "extension": {
        "length": 1955.9087995605469,
        "rating": 127.19190120697021
      }
    },
    {
      "class": "Branch",
      "id": "branch_38536_39136_1",
      "ports": {
        "bus1": 38536,
        "bus2": 39136
      },
      "params": {
        "R": 0.010467843152582645,
        "X": 0.04873703047633171,
        "G": 0.0,
        "B": 0.004711688030511141
      },
      "extension": {
        "length": 11441.87125213623,
        "rating": 133.92000198364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_38537_39641_1",
      "ports": {
        "bus1": 39641,
        "bus2": 38537
      },
      "params": {
        "R": 0.00916639156639576,
        "X": 0.04055347666144371,
        "G": 0.0,
        "B": 0.0035446027759462595
      },
      "extension": {
        "length": 8979.846252319336,
        "rating": 141.91840887069702
      }
    },
    {
      "class": "Branch",
      "id": "branch_38538_39323_1",
      "ports": {
        "bus1": 39323,
        "bus2": 38538
      },
      "params": {
        "R": 0.003955774009227753,
        "X": 0.017239226028323174,
        "G": 0.0,
        "B": 0.002897964557632804
      },
      "extension": {
        "length": 4742.799737365723,
        "rating": 140.56248664855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_38538_39641_1",
      "ports": {
        "bus1": 38538,
        "bus2": 39641
      },
      "params": {
        "R": 0.0033988754730671644,
        "X": 0.017498724162578583,
        "G": 0.0,
        "B": 0.0020621654111891985
      },
      "extension": {
        "length": 4332.821250366211,
        "rating": 146.59998416900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_38539_38540_1",
      "ports": {
        "bus1": 38539,
        "bus2": 38540
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38540_38541_1",
      "ports": {
        "bus1": 38541,
        "bus2": 38540
      },
      "params": {
        "R": 0.004203622695058584,
        "X": 0.019251326099038124,
        "G": 0.0,
        "B": 0.0019019339233636856
      },
      "extension": {
        "length": 4420.8004034729,
        "rating": 135.9050989151001
      }
    },
    {
      "class": "Branch",
      "id": "branch_38540_38548_1",
      "ports": {
        "bus1": 38540,
        "bus2": 38548
      },
      "params": {
        "R": 0.007633530534803867,
        "X": 0.03460494428873062,
        "G": 0.0,
        "B": 0.0060241916216909885
      },
      "extension": {
        "length": 10759.027815856934,
        "rating": 141.38377904891968
      }
    },
    {
      "class": "Branch",
      "id": "branch_38541_38567_1",
      "ports": {
        "bus1": 38541,
        "bus2": 38567
      },
      "params": {
        "R": 0.009445225819945335,
        "X": 0.03974209353327751,
        "G": 0.0,
        "B": 0.0035504871048033237
      },
      "extension": {
        "length": 8511.337779785157,
        "rating": 129.45961952209473
      }
    },
    {
      "class": "Branch",
      "id": "branch_38542_38543_1",
      "ports": {
        "bus1": 38542,
        "bus2": 38543
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38543_39130_1",
      "ports": {
        "bus1": 38543,
        "bus2": 39130
      },
      "params": {
        "R": 0.006386037450283766,
        "X": 0.02602679841220379,
        "G": 0.0,
        "B": 0.0025158412754535675
      },
      "extension": {
        "length": 5706.071951934815,
        "rating": 145.91864347457886
      }
    },
    {
      "class": "Branch",
      "id": "branch_38543_39518_1",
      "ports": {
        "bus1": 38543,
        "bus2": 39518
      },
      "params": {
        "R": 0.008354509249329567,
        "X": 0.043785594403743744,
        "G": 0.0,
        "B": 0.006659810896962881
      },
      "extension": {
        "length": 12027.668379455567,
        "rating": 158.45403671264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_38543_39518_2",
      "ports": {
        "bus1": 38543,
        "bus2": 39518
      },
      "params": {
        "R": 0.008354509249329567,
        "X": 0.043785594403743744,
        "G": 0.0,
        "B": 0.006659810896962881
      },
      "extension": {
        "length": 12027.668379455567,
        "rating": 158.45403671264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_38544_39134_1",
      "ports": {
        "bus1": 38544,
        "bus2": 39134
      },
      "params": {
        "R": 0.0015412346692755818,
        "X": 0.013971527107059956,
        "G": 0.0,
        "B": 0.050399299710989
      },
      "extension": {
        "length": 18607.329392211916,
        "rating": 475.3582954406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_38544_39141_1",
      "ports": {
        "bus1": 39141,
        "bus2": 38544
      },
      "params": {
        "R": 0.0020302545744925737,
        "X": 0.017683111131191254,
        "G": 0.0,
        "B": 0.04888314753770828
      },
      "extension": {
        "length": 21890.311281738283,
        "rating": 622.0253467559814
      }
    },
    {
      "class": "Branch",
      "id": "branch_38544_39500_1",
      "ports": {
        "bus1": 39500,
        "bus2": 38544
      },
      "params": {
        "R": 0.0021289463620632887,
        "X": 0.018145103007555008,
        "G": 0.0,
        "B": 0.042965035885572433
      },
      "extension": {
        "length": 18328.777278442383,
        "rating": 654.2052745819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_38545_38546_1",
      "ports": {
        "bus1": 38545,
        "bus2": 38546
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38545_38563_1",
      "ports": {
        "bus1": 38563,
        "bus2": 38545
      },
      "params": {
        "R": 0.012423224747180939,
        "X": 0.05139051005244255,
        "G": 0.0,
        "B": 0.0038349158130586147
      },
      "extension": {
        "length": 10162.465671203614,
        "rating": 156.4937710762024
      }
    },
    {
      "class": "Branch",
      "id": "branch_38545_38563_2",
      "ports": {
        "bus1": 38563,
        "bus2": 38545
      },
      "params": {
        "R": 0.012423224747180939,
        "X": 0.05139051005244255,
        "G": 0.0,
        "B": 0.0038349158130586147
      },
      "extension": {
        "length": 10162.465671203614,
        "rating": 156.4937710762024
      }
    },
    {
      "class": "Branch",
      "id": "branch_38545_39607_1",
      "ports": {
        "bus1": 39607,
        "bus2": 38545
      },
      "params": {
        "R": 0.009051972068846226,
        "X": 0.028165752068161964,
        "G": 0.0,
        "B": 0.003486606990918517
      },
      "extension": {
        "length": 7291.154374694825,
        "rating": 162.17931509017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_38545_39607_2",
      "ports": {
        "bus1": 39607,
        "bus2": 38545
      },
      "params": {
        "R": 0.009051972068846226,
        "X": 0.028165752068161964,
        "G": 0.0,
        "B": 0.003486606990918517
      },
      "extension": {
        "length": 7291.154374694825,
        "rating": 162.17931509017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_38547_38548_1",
      "ports": {
        "bus1": 38547,
        "bus2": 38548
      },
      "params": {
        "R": 0.011088991537690163,
        "X": 0.03544536232948303,
        "G": 0.0,
        "B": 0.00400840537622571
      },
      "extension": {
        "length": 8120.614001220703,
        "rating": 144.66618299484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_38547_39346_1",
      "ports": {
        "bus1": 38547,
        "bus2": 39346
      },
      "params": {
        "R": 0.006966559682041407,
        "X": 0.027894720435142517,
        "G": 0.0,
        "B": 0.002561105415225029
      },
      "extension": {
        "length": 5536.11429107666,
        "rating": 146.17269039154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_38549_38551_1",
      "ports": {
        "bus1": 38549,
        "bus2": 38551
      },
      "params": {
        "R": 0.0039081149734556675,
        "X": 0.01683732680976391,
        "G": 0.0,
        "B": 0.002216244349256158
      },
      "extension": {
        "length": 3911.2696790771483,
        "rating": 139.52585458755493
      }
    },
    {
      "class": "Branch",
      "id": "branch_38549_39125_1",
      "ports": {
        "bus1": 38549,
        "bus2": 39125
      },
      "params": {
        "R": 0.004033759236335754,
        "X": 0.016392046585679054,
        "G": 0.0,
        "B": 0.001874650944955647
      },
      "extension": {
        "length": 4172.001729400635,
        "rating": 135.31984090805054
      }
    },
    {
      "class": "Branch",
      "id": "branch_38550_39560_1",
      "ports": {
        "bus1": 39560,
        "bus2": 38550
      },
      "params": {
        "R": 0.013951744884252548,
        "X": 0.04755092412233353,
        "G": 0.0,
        "B": 0.0070981080643832675
      },
      "extension": {
        "length": 13023.193822998048,
        "rating": 132.00373649597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_38551_39125_1",
      "ports": {
        "bus1": 38551,
        "bus2": 39125
      },
      "params": {
        "R": 0.005109602119773626,
        "X": 0.022691573947668076,
        "G": 0.0,
        "B": 0.0039017198141664267
      },
      "extension": {
        "length": 6931.904535461426,
        "rating": 151.8106460571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_38551_39125_2",
      "ports": {
        "bus1": 38551,
        "bus2": 39125
      },
      "params": {
        "R": 0.005109602119773626,
        "X": 0.022691573947668076,
        "G": 0.0,
        "B": 0.0039017198141664267
      },
      "extension": {
        "length": 6931.904535461426,
        "rating": 151.8106460571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_38551_39128_1",
      "ports": {
        "bus1": 39128,
        "bus2": 38551
      },
      "params": {
        "R": 0.006493443623185158,
        "X": 0.029268329963088036,
        "G": 0.0,
        "B": 0.005540140904486179
      },
      "extension": {
        "length": 7454.274162231445,
        "rating": 148.68563413619995
      }
    },
    {
      "class": "Branch",
      "id": "branch_38551_39560_1",
      "ports": {
        "bus1": 39560,
        "bus2": 38551
      },
      "params": {
        "R": 0.011950679123401642,
        "X": 0.05107513442635536,
        "G": 0.0,
        "B": 0.004201431758701801
      },
      "extension": {
        "length": 10160.055283447266,
        "rating": 166.41368865966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_38551_39560_2",
      "ports": {
        "bus1": 39560,
        "bus2": 38551
      },
      "params": {
        "R": 0.011950679123401642,
        "X": 0.05107513442635536,
        "G": 0.0,
        "B": 0.004201431758701801
      },
      "extension": {
        "length": 10160.055283447266,
        "rating": 166.41368865966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_38551_39560_3",
      "ports": {
        "bus1": 39560,
        "bus2": 38551
      },
      "params": {
        "R": 0.011950679123401642,
        "X": 0.05107513442635536,
        "G": 0.0,
        "B": 0.004201431758701801
      },
      "extension": {
        "length": 10160.055283447266,
        "rating": 166.41368865966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_38552_38553_1",
      "ports": {
        "bus1": 38552,
        "bus2": 38553
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38552_38554_1",
      "ports": {
        "bus1": 38552,
        "bus2": 38554
      },
      "params": {
        "R": 0.003947518765926361,
        "X": 0.01874784752726555,
        "G": 0.0,
        "B": 0.0027817129157483578
      },
      "extension": {
        "length": 5570.995080596924,
        "rating": 123.43404293060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_38554_38555_1",
      "ports": {
        "bus1": 38554,
        "bus2": 38555
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38556_38561_1",
      "ports": {
        "bus1": 38556,
        "bus2": 38561
      },
      "params": {
        "R": 0.0016066469252109528,
        "X": 0.006546226795762777,
        "G": 0.0,
        "B": 0.001926144119352102
      },
      "extension": {
        "length": 2648.4849150238038,
        "rating": 94.89551186561584
      }
    },
    {
      "class": "Branch",
      "id": "branch_38557_38558_1",
      "ports": {
        "bus1": 38558,
        "bus2": 38557
      },
      "params": {
        "R": 0.0009125954820774496,
        "X": 0.04008942469954491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38557_38559_1",
      "ports": {
        "bus1": 38557,
        "bus2": 38559
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38557_39500_1",
      "ports": {
        "bus1": 39500,
        "bus2": 38557
      },
      "params": {
        "R": 0.002422434277832508,
        "X": 0.0207038763910532,
        "G": 0.0,
        "B": 0.14367498457431793
      },
      "extension": {
        "length": 33782.684082275395,
        "rating": 495.7638740539551
      }
    },
    {
      "class": "Branch",
      "id": "branch_38558_38564_1",
      "ports": {
        "bus1": 38558,
        "bus2": 38564
      },
      "params": {
        "R": 0.01219154242426157,
        "X": 0.0500626377761364,
        "G": 0.0,
        "B": 0.004170991014689207
      },
      "extension": {
        "length": 10718.804038513184,
        "rating": 142.92274713516235
      }
    },
    {
      "class": "Branch",
      "id": "branch_38560_38564_1",
      "ports": {
        "bus1": 38560,
        "bus2": 38564
      },
      "params": {
        "R": 0.0176735557615757,
        "X": 0.06465201824903488,
        "G": 0.0,
        "B": 0.005340415518730879
      },
      "extension": {
        "length": 12479.753063781738,
        "rating": 132.53594636917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_38562_38563_1",
      "ports": {
        "bus1": 38562,
        "bus2": 38563
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38563_39121_1",
      "ports": {
        "bus1": 39121,
        "bus2": 38563
      },
      "params": {
        "R": 0.010450293309986591,
        "X": 0.053764183074235916,
        "G": 0.0,
        "B": 0.004639679100364447
      },
      "extension": {
        "length": 10951.39302758789,
        "rating": 120.7442045211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_38563_39179_1",
      "ports": {
        "bus1": 39179,
        "bus2": 38563
      },
      "params": {
        "R": 0.016438953578472137,
        "X": 0.06452536582946777,
        "G": 0.0,
        "B": 0.006086960434913635
      },
      "extension": {
        "length": 14568.71818359375,
        "rating": 159.8630428314209
      }
    },
    {
      "class": "Branch",
      "id": "branch_38563_39179_2",
      "ports": {
        "bus1": 39179,
        "bus2": 38563
      },
      "params": {
        "R": 0.016438953578472137,
        "X": 0.06452536582946777,
        "G": 0.0,
        "B": 0.006086960434913635
      },
      "extension": {
        "length": 14568.71818359375,
        "rating": 159.8630428314209
      }
    },
    {
      "class": "Branch",
      "id": "branch_38565_39125_1",
      "ports": {
        "bus1": 38565,
        "bus2": 39125
      },
      "params": {
        "R": 0.005037556402385235,
        "X": 0.02209891565144062,
        "G": 0.0,
        "B": 0.002674872288480401
      },
      "extension": {
        "length": 5286.929233612061,
        "rating": 106.80471658706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_38565_39127_1",
      "ports": {
        "bus1": 38565,
        "bus2": 39127
      },
      "params": {
        "R": 0.0041039870120584965,
        "X": 0.019449276849627495,
        "G": 0.0,
        "B": 0.0013002457562834024
      },
      "extension": {
        "length": 3500.176550811768,
        "rating": 119.99776363372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_38566_38567_1",
      "ports": {
        "bus1": 38567,
        "bus2": 38566
      },
      "params": {
        "R": 0.00305018643848598,
        "X": 0.012325986288487911,
        "G": 0.0,
        "B": 0.0018496563425287602
      },
      "extension": {
        "length": 3671.080409729004,
        "rating": 148.78849983215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_38566_39140_1",
      "ports": {
        "bus1": 38566,
        "bus2": 39140
      },
      "params": {
        "R": 0.007145241368561983,
        "X": 0.028940772637724876,
        "G": 0.0,
        "B": 0.004168902523815632
      },
      "extension": {
        "length": 7455.090670532227,
        "rating": 145.9537148475647
      }
    },
    {
      "class": "Branch",
      "id": "branch_38567_39132_1",
      "ports": {
        "bus1": 38567,
        "bus2": 39132
      },
      "params": {
        "R": 0.0056408909149467945,
        "X": 0.029478343203663826,
        "G": 0.0,
        "B": 0.003676345571875572
      },
      "extension": {
        "length": 7311.0322078857425,
        "rating": 143.17656755447388
      }
    },
    {
      "class": "Branch",
      "id": "branch_38568_38909_1",
      "ports": {
        "bus1": 38568,
        "bus2": 38909
      },
      "params": {
        "R": 0.02333851344883442,
        "X": 0.09728799760341644,
        "G": 0.0,
        "B": 0.010075677186250687
      },
      "extension": {
        "length": 21107.407208862307,
        "rating": 123.86302947998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_38568_38915_1",
      "ports": {
        "bus1": 38568,
        "bus2": 38915
      },
      "params": {
        "R": 0.02890845201909542,
        "X": 0.13959182798862457,
        "G": 0.0,
        "B": 0.020303409546613693
      },
      "extension": {
        "length": 37261.911900146486,
        "rating": 130.23654222488403
      }
    },
    {
      "class": "Branch",
      "id": "branch_38569_38572_1",
      "ports": {
        "bus1": 38572,
        "bus2": 38569
      },
      "params": {
        "R": 0.016554594039916992,
        "X": 0.06401137262582779,
        "G": 0.0,
        "B": 0.012478269636631012
      },
      "extension": {
        "length": 19593.459618530273,
        "rating": 135.06414890289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_38569_38578_1",
      "ports": {
        "bus1": 38578,
        "bus2": 38569
      },
      "params": {
        "R": 0.013979393988847733,
        "X": 0.06877316534519196,
        "G": 0.0,
        "B": 0.006437371950596571
      },
      "extension": {
        "length": 14226.374056640625,
        "rating": 122.59656190872192
      }
    },
    {
      "class": "Branch",
      "id": "branch_38570_38571_1",
      "ports": {
        "bus1": 38570,
        "bus2": 38571
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38570_38572_1",
      "ports": {
        "bus1": 38572,
        "bus2": 38570
      },
      "params": {
        "R": 0.00767478859052062,
        "X": 0.03822943568229675,
        "G": 0.0,
        "B": 0.003978399094194174
      },
      "extension": {
        "length": 8750.229384155275,
        "rating": 138.42222690582275
      }
    },
    {
      "class": "Branch",
      "id": "branch_38570_38919_1",
      "ports": {
        "bus1": 38919,
        "bus2": 38570
      },
      "params": {
        "R": 0.040920689702034,
        "X": 0.14662589132785797,
        "G": 0.0,
        "B": 0.01741928607225418
      },
      "extension": {
        "length": 35627.719649414066,
        "rating": 127.24039554595947
      }
    },
    {
      "class": "Branch",
      "id": "branch_38573_38574_1",
      "ports": {
        "bus1": 38573,
        "bus2": 38574
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38573_38575_1",
      "ports": {
        "bus1": 38573,
        "bus2": 38575
      },
      "params": {
        "R": 0.012511529959738255,
        "X": 0.05500645190477371,
        "G": 0.0,
        "B": 0.0072532384656369695
      },
      "extension": {
        "length": 12782.363778808594,
        "rating": 127.02209949493408
      }
    },
    {
      "class": "Branch",
      "id": "branch_38573_38584_1",
      "ports": {
        "bus1": 38573,
        "bus2": 38584
      },
      "params": {
        "R": 0.01136366743594408,
        "X": 0.04444817826151848,
        "G": 0.0,
        "B": 0.008379349485039711
      },
      "extension": {
        "length": 14050.522418334962,
        "rating": 116.0155177116394
      }
    },
    {
      "class": "Branch",
      "id": "branch_38575_38576_1",
      "ports": {
        "bus1": 38575,
        "bus2": 38576
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38575_38731_1",
      "ports": {
        "bus1": 38731,
        "bus2": 38575
      },
      "params": {
        "R": 0.009566519409418106,
        "X": 0.044521309435367584,
        "G": 0.0,
        "B": 0.00712654972448945
      },
      "extension": {
        "length": 12401.386684387207,
        "rating": 132.45519399642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_38577_38588_1",
      "ports": {
        "bus1": 38588,
        "bus2": 38577
      },
      "params": {
        "R": 0.018305230885744095,
        "X": 0.057581376284360886,
        "G": 0.0,
        "B": 0.00915240403264761
      },
      "extension": {
        "length": 15358.874139404297,
        "rating": 134.11215543746948
      }
    },
    {
      "class": "Branch",
      "id": "branch_38577_38883_1",
      "ports": {
        "bus1": 38883,
        "bus2": 38577
      },
      "params": {
        "R": 0.014035115949809551,
        "X": 0.05026496946811676,
        "G": 0.0,
        "B": 0.004733393434435129
      },
      "extension": {
        "length": 11131.226678649902,
        "rating": 133.7555170059204
      }
    },
    {
      "class": "Branch",
      "id": "branch_38577_38884_1",
      "ports": {
        "bus1": 38577,
        "bus2": 38884
      },
      "params": {
        "R": 0.0221880953758955,
        "X": 0.10442010313272476,
        "G": 0.0,
        "B": 0.02932613715529442
      },
      "extension": {
        "length": 36499.676844726564,
        "rating": 108.34388732910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_38578_38886_1",
      "ports": {
        "bus1": 38886,
        "bus2": 38578
      },
      "params": {
        "R": 0.01374430488795042,
        "X": 0.05922648683190346,
        "G": 0.0,
        "B": 0.01405081432312727
      },
      "extension": {
        "length": 19847.797349853518,
        "rating": 106.10969066619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_38579_38731_1",
      "ports": {
        "bus1": 38579,
        "bus2": 38731
      },
      "params": {
        "R": 0.016690030694007874,
        "X": 0.0685567855834961,
        "G": 0.0,
        "B": 0.00872135628014803
      },
      "extension": {
        "length": 18635.831978027345,
        "rating": 133.8766098022461
      }
    },
    {
      "class": "Branch",
      "id": "branch_38579_38910_1",
      "ports": {
        "bus1": 38579,
        "bus2": 38910
      },
      "params": {
        "R": 0.023622576147317886,
        "X": 0.08727259933948517,
        "G": 0.0,
        "B": 0.009852292016148567
      },
      "extension": {
        "length": 22075.301059936523,
        "rating": 138.72148990631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_38580_38581_1",
      "ports": {
        "bus1": 38581,
        "bus2": 38580
      },
      "params": {
        "R": 0.0012858129339292645,
        "X": 0.0637173280119896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.87500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38580_38582_1",
      "ports": {
        "bus1": 38580,
        "bus2": 38582
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38580_38587_1",
      "ports": {
        "bus1": 38587,
        "bus2": 38580
      },
      "params": {
        "R": 0.0015732486499473453,
        "X": 0.013022029772400856,
        "G": 0.0,
        "B": 0.04852611944079399
      },
      "extension": {
        "length": 17794.719458129883,
        "rating": 507.82504081726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_38580_39000_1",
      "ports": {
        "bus1": 39000,
        "bus2": 38580
      },
      "params": {
        "R": 0.005532560870051384,
        "X": 0.0531788244843483,
        "G": 0.0,
        "B": 0.12468218803405762
      },
      "extension": {
        "length": 58942.44500976563,
        "rating": 557.7557563781738
      }
    },
    {
      "class": "Branch",
      "id": "branch_38581_38585_1",
      "ports": {
        "bus1": 38585,
        "bus2": 38581
      },
      "params": {
        "R": 0.004956929478794336,
        "X": 0.023926304653286934,
        "G": 0.0,
        "B": 0.002494156127795577
      },
      "extension": {
        "length": 5902.970549743653,
        "rating": 138.56996297836304
      }
    },
    {
      "class": "Branch",
      "id": "branch_38581_38739_1",
      "ports": {
        "bus1": 38739,
        "bus2": 38581
      },
      "params": {
        "R": 0.0020641146693378687,
        "X": 0.008839674293994904,
        "G": 0.0,
        "B": 0.0008492952911183238
      },
      "extension": {
        "length": 1962.4496910095215,
        "rating": 144.2257523536682
      }
    },
    {
      "class": "Branch",
      "id": "branch_38583_38584_1",
      "ports": {
        "bus1": 38583,
        "bus2": 38584
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38584_38588_1",
      "ports": {
        "bus1": 38584,
        "bus2": 38588
      },
      "params": {
        "R": 0.010946887545287609,
        "X": 0.042492762207984924,
        "G": 0.0,
        "B": 0.005077310837805271
      },
      "extension": {
        "length": 10498.137298461914,
        "rating": 143.6225414276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_38585_38586_1",
      "ports": {
        "bus1": 38585,
        "bus2": 38586
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38585_38739_1",
      "ports": {
        "bus1": 38585,
        "bus2": 38739
      },
      "params": {
        "R": 0.004475426394492388,
        "X": 0.02361985668540001,
        "G": 0.0,
        "B": 0.0033446887973695993
      },
      "extension": {
        "length": 6617.452147888183,
        "rating": 129.06763553619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_38585_38888_1",
      "ports": {
        "bus1": 38585,
        "bus2": 38888
      },
      "params": {
        "R": 0.04370247945189476,
        "X": 0.16325034201145172,
        "G": 0.0,
        "B": 0.016626758500933647
      },
      "extension": {
        "length": 35643.19647216797,
        "rating": 128.01772356033325
      }
    },
    {
      "class": "Branch",
      "id": "branch_38587_38588_1",
      "ports": {
        "bus1": 38588,
        "bus2": 38587
      },
      "params": {
        "R": 0.0010407951194792986,
        "X": 0.048660293221473694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 108.74999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38587_38589_1",
      "ports": {
        "bus1": 38587,
        "bus2": 38589
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38588_38884_1",
      "ports": {
        "bus1": 38588,
        "bus2": 38884
      },
      "params": {
        "R": 0.051311660557985306,
        "X": 0.21635781228542328,
        "G": 0.0,
        "B": 0.027272343635559082
      },
      "extension": {
        "length": 52498.641309082035,
        "rating": 113.51221799850464
      }
    },
    {
      "class": "Branch",
      "id": "branch_38588_38886_1",
      "ports": {
        "bus1": 38588,
        "bus2": 38886
      },
      "params": {
        "R": 0.02682720310986042,
        "X": 0.1189747229218483,
        "G": 0.0,
        "B": 0.008212304674088955
      },
      "extension": {
        "length": 21886.44975,
        "rating": 124.94925260543823
      }
    },
    {
      "class": "Branch",
      "id": "branch_38590_38593_1",
      "ports": {
        "bus1": 38590,
        "bus2": 38593
      },
      "params": {
        "R": 0.021773017942905426,
        "X": 0.08069620281457901,
        "G": 0.0,
        "B": 0.009923761710524559
      },
      "extension": {
        "length": 19115.54441784668,
        "rating": 133.88545513153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_38590_38597_1",
      "ports": {
        "bus1": 38590,
        "bus2": 38597
      },
      "params": {
        "R": 0.014937416650354862,
        "X": 0.05983026698231697,
        "G": 0.0,
        "B": 0.00716957962140441
      },
      "extension": {
        "length": 14134.420181030275,
        "rating": 138.23500871658325
      }
    },
    {
      "class": "Branch",
      "id": "branch_38590_38599_1",
      "ports": {
        "bus1": 38590,
        "bus2": 38599
      },
      "params": {
        "R": 0.006844054441899061,
        "X": 0.029889803379774094,
        "G": 0.0,
        "B": 0.005084059201180935
      },
      "extension": {
        "length": 8897.023610046386,
        "rating": 106.11652135848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_38590_38703_1",
      "ports": {
        "bus1": 38703,
        "bus2": 38590
      },
      "params": {
        "R": 0.013600830920040607,
        "X": 0.059028737246990204,
        "G": 0.0,
        "B": 0.006689299363642932
      },
      "extension": {
        "length": 14431.718220336914,
        "rating": 119.24954652786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_38591_38592_1",
      "ports": {
        "bus1": 38591,
        "bus2": 38592
      },
      "params": {
        "R": 0.0191803015768528,
        "X": 0.07377871870994568,
        "G": 0.0,
        "B": 0.0076988437213003635
      },
      "extension": {
        "length": 14453.587443603516,
        "rating": 122.41744995117188
      }
    },
    {
      "class": "Branch",
      "id": "branch_38591_38595_1",
      "ports": {
        "bus1": 38591,
        "bus2": 38595
      },
      "params": {
        "R": 0.02009439468383789,
        "X": 0.08607926219701767,
        "G": 0.0,
        "B": 0.012221534736454487
      },
      "extension": {
        "length": 23418.843981811526,
        "rating": 136.5269422531128
      }
    },
    {
      "class": "Branch",
      "id": "branch_38592_38599_1",
      "ports": {
        "bus1": 38599,
        "bus2": 38592
      },
      "params": {
        "R": 0.013149830512702465,
        "X": 0.06497939676046371,
        "G": 0.0,
        "B": 0.006715973373502492
      },
      "extension": {
        "length": 14430.75744177246,
        "rating": 118.83552074432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_38593_38594_1",
      "ports": {
        "bus1": 38593,
        "bus2": 38594
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38595_39400_1",
      "ports": {
        "bus1": 38595,
        "bus2": 39400
      },
      "params": {
        "R": 0.01979280263185501,
        "X": 0.0835190936923027,
        "G": 0.0,
        "B": 0.0123267425224185
      },
      "extension": {
        "length": 21231.273973754884,
        "rating": 140.30953645706177
      }
    },
    {
      "class": "Branch",
      "id": "branch_38596_38602_1",
      "ports": {
        "bus1": 38602,
        "bus2": 38596
      },
      "params": {
        "R": 0.02071007527410984,
        "X": 0.08515491336584091,
        "G": 0.0,
        "B": 0.007255915552377701
      },
      "extension": {
        "length": 18640.56987487793,
        "rating": 133.34226608276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_38596_38609_1",
      "ports": {
        "bus1": 38596,
        "bus2": 38609
      },
      "params": {
        "R": 0.01302068680524826,
        "X": 0.05322656407952309,
        "G": 0.0,
        "B": 0.006693954113870859
      },
      "extension": {
        "length": 13895.316775634767,
        "rating": 136.53106689453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_38597_38608_1",
      "ports": {
        "bus1": 38597,
        "bus2": 38608
      },
      "params": {
        "R": 0.020875783637166023,
        "X": 0.06388194859027863,
        "G": 0.0,
        "B": 0.010305335745215416
      },
      "extension": {
        "length": 18927.726021606446,
        "rating": 107.64402151107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_38597_38609_1",
      "ports": {
        "bus1": 38609,
        "bus2": 38597
      },
      "params": {
        "R": 0.015209279023110867,
        "X": 0.07329557090997696,
        "G": 0.0,
        "B": 0.004399022087454796
      },
      "extension": {
        "length": 13387.632787353516,
        "rating": 144.05542612075806
      }
    },
    {
      "class": "Branch",
      "id": "branch_38598_38599_1",
      "ports": {
        "bus1": 38598,
        "bus2": 38599
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38599_38606_1",
      "ports": {
        "bus1": 38606,
        "bus2": 38599
      },
      "params": {
        "R": 0.021033557131886482,
        "X": 0.0883939266204834,
        "G": 0.0,
        "B": 0.009171715937554836
      },
      "extension": {
        "length": 20407.499976928713,
        "rating": 128.29025983810425
      }
    },
    {
      "class": "Branch",
      "id": "branch_38600_38604_1",
      "ports": {
        "bus1": 38604,
        "bus2": 38600
      },
      "params": {
        "R": 0.003319905139505863,
        "X": 0.013727406971156597,
        "G": 0.0,
        "B": 0.0024474775418639183
      },
      "extension": {
        "length": 3856.70213772583,
        "rating": 151.5701174736023
      }
    },
    {
      "class": "Branch",
      "id": "branch_38600_38607_1",
      "ports": {
        "bus1": 38600,
        "bus2": 38607
      },
      "params": {
        "R": 0.012634691782295704,
        "X": 0.05011046677827835,
        "G": 0.0,
        "B": 0.005736075807362795
      },
      "extension": {
        "length": 11340.558226867675,
        "rating": 144.931161403656
      }
    },
    {
      "class": "Branch",
      "id": "branch_38601_38602_1",
      "ports": {
        "bus1": 38601,
        "bus2": 38602
      },
      "params": {
        "R": 0.00022219124366529286,
        "X": 0.0011445577256381512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38602_38608_1",
      "ports": {
        "bus1": 38602,
        "bus2": 38608
      },
      "params": {
        "R": 0.010268592275679111,
        "X": 0.041706353425979614,
        "G": 0.0,
        "B": 0.006159426178783179
      },
      "extension": {
        "length": 11926.224129638673,
        "rating": 112.77353763580322
      }
    },
    {
      "class": "Branch",
      "id": "branch_38603_38604_1",
      "ports": {
        "bus1": 38604,
        "bus2": 38603
      },
      "params": {
        "R": 0.0011910131433978677,
        "X": 0.05208837240934372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38603_38605_1",
      "ports": {
        "bus1": 38603,
        "bus2": 38605
      },
      "params": {
        "R": 0.0002853751357179135,
        "X": 0.0011836534831672907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38603_39276_1",
      "ports": {
        "bus1": 39276,
        "bus2": 38603
      },
      "params": {
        "R": 0.008770160377025604,
        "X": 0.07378347963094711,
        "G": 0.0,
        "B": 0.27324190735816956
      },
      "extension": {
        "length": 105980.14988085938,
        "rating": 464.1268730163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_38603_39585_1",
      "ports": {
        "bus1": 38603,
        "bus2": 39585
      },
      "params": {
        "R": 0.006047909148037434,
        "X": 0.046258870512247086,
        "G": 0.0,
        "B": 0.0772496908903122
      },
      "extension": {
        "length": 45676.86179589844,
        "rating": 526.0473728179932
      }
    },
    {
      "class": "Branch",
      "id": "branch_38606_38607_1",
      "ports": {
        "bus1": 38607,
        "bus2": 38606
      },
      "params": {
        "R": 0.029184600338339806,
        "X": 0.1055980771780014,
        "G": 0.0,
        "B": 0.007263086270540953
      },
      "extension": {
        "length": 18098.242605834963,
        "rating": 136.77345514297485
      }
    },
    {
      "class": "Branch",
      "id": "branch_38607_39486_1",
      "ports": {
        "bus1": 38607,
        "bus2": 39486
      },
      "params": {
        "R": 0.018704267218708992,
        "X": 0.07519321143627167,
        "G": 0.0,
        "B": 0.013384385034441946
      },
      "extension": {
        "length": 22113.759828735354,
        "rating": 123.53748083114624
      }
    },
    {
      "class": "Branch",
      "id": "branch_38609_38610_1",
      "ports": {
        "bus1": 38609,
        "bus2": 38610
      },
      "params": {
        "R": 0.019148260354995728,
        "X": 0.07867998629808426,
        "G": 0.0,
        "B": 0.010503529570996761
      },
      "extension": {
        "length": 22198.207046264648,
        "rating": 157.87898302078247
      }
    },
    {
      "class": "Branch",
      "id": "branch_38609_38701_1",
      "ports": {
        "bus1": 38609,
        "bus2": 38701
      },
      "params": {
        "R": 0.0164409838616848,
        "X": 0.0790526270866394,
        "G": 0.0,
        "B": 0.006274806335568428
      },
      "extension": {
        "length": 16340.197403320313,
        "rating": 138.4450912475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_38609_38904_1",
      "ports": {
        "bus1": 38609,
        "bus2": 38904
      },
      "params": {
        "R": 0.022621043026447296,
        "X": 0.10779350250959396,
        "G": 0.0,
        "B": 0.018011827021837234
      },
      "extension": {
        "length": 31032.972665771485,
        "rating": 138.04218769073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_38610_39584_1",
      "ports": {
        "bus1": 39584,
        "bus2": 38610
      },
      "params": {
        "R": 0.004995977506041527,
        "X": 0.025526927784085274,
        "G": 0.0,
        "B": 0.0029995886143296957
      },
      "extension": {
        "length": 6377.422496704102,
        "rating": 158.1312894821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_38611_38613_1",
      "ports": {
        "bus1": 38611,
        "bus2": 38613
      },
      "params": {
        "R": 0.01042870245873928,
        "X": 0.04323520138859749,
        "G": 0.0,
        "B": 0.0112374322488904
      },
      "extension": {
        "length": 15286.872534301758,
        "rating": 115.21627902984619
      }
    },
    {
      "class": "Branch",
      "id": "branch_38611_39030_1",
      "ports": {
        "bus1": 39030,
        "bus2": 38611
      },
      "params": {
        "R": 0.015668174251914024,
        "X": 0.06450476497411728,
        "G": 0.0,
        "B": 0.0056453789584338665
      },
      "extension": {
        "length": 13605.374984985352,
        "rating": 97.23671674728394
      }
    },
    {
      "class": "Branch",
      "id": "branch_38612_39108_1",
      "ports": {
        "bus1": 38612,
        "bus2": 39108
      },
      "params": {
        "R": 0.03388548269867897,
        "X": 0.1250869333744049,
        "G": 0.0,
        "B": 0.022946728393435478
      },
      "extension": {
        "length": 40790.03505908203,
        "rating": 123.17326068878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_38612_39486_1",
      "ports": {
        "bus1": 39486,
        "bus2": 38612
      },
      "params": {
        "R": 0.007408857811242342,
        "X": 0.03383893892168999,
        "G": 0.0,
        "B": 0.0029851316940039396
      },
      "extension": {
        "length": 6781.0392789917,
        "rating": 131.23300075531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_38613_39486_1",
      "ports": {
        "bus1": 38613,
        "bus2": 39486
      },
      "params": {
        "R": 0.009013023227453232,
        "X": 0.04033643379807472,
        "G": 0.0,
        "B": 0.003849091939628124
      },
      "extension": {
        "length": 8917.05645703125,
        "rating": 122.97220230102539
      }
    },
    {
      "class": "Branch",
      "id": "branch_38614_38617_1",
      "ports": {
        "bus1": 38614,
        "bus2": 38617
      },
      "params": {
        "R": 0.03830845654010773,
        "X": 0.14095661044120789,
        "G": 0.0,
        "B": 0.012342777103185654
      },
      "extension": {
        "length": 29787.43529663086,
        "rating": 141.11284017562866
      }
    },
    {
      "class": "Branch",
      "id": "branch_38614_38618_1",
      "ports": {
        "bus1": 38618,
        "bus2": 38614
      },
      "params": {
        "R": 0.016361190006136894,
        "X": 0.08166006952524185,
        "G": 0.0,
        "B": 0.0104832723736763
      },
      "extension": {
        "length": 20931.136572875977,
        "rating": 135.1327657699585
      }
    },
    {
      "class": "Branch",
      "id": "branch_38615_38616_1",
      "ports": {
        "bus1": 38615,
        "bus2": 38616
      },
      "params": {
        "R": 0.04837794229388237,
        "X": 0.2026456743478775,
        "G": 0.0,
        "B": 0.013990762643516065
      },
      "extension": {
        "length": 37935.15062036133,
        "rating": 103.4886360168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_38615_38623_1",
      "ports": {
        "bus1": 38623,
        "bus2": 38615
      },
      "params": {
        "R": 0.04101559892296791,
        "X": 0.13658860325813293,
        "G": 0.0,
        "B": 0.0147783774882555
      },
      "extension": {
        "length": 30279.148259765625,
        "rating": 105.56843280792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_38615_38624_1",
      "ports": {
        "bus1": 38615,
        "bus2": 38624
      },
      "params": {
        "R": 0.028729185461997986,
        "X": 0.15251868963241577,
        "G": 0.0,
        "B": 0.021220335736870766
      },
      "extension": {
        "length": 43397.18596801758,
        "rating": 109.9644660949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_38616_38900_1",
      "ports": {
        "bus1": 38616,
        "bus2": 38900
      },
      "params": {
        "R": 0.05180041491985321,
        "X": 0.2350897490978241,
        "G": 0.0,
        "B": 0.042271871119737625
      },
      "extension": {
        "length": 71399.86918066407,
        "rating": 107.94246196746826
      }
    },
    {
      "class": "Branch",
      "id": "branch_38617_38622_1",
      "ports": {
        "bus1": 38617,
        "bus2": 38622
      },
      "params": {
        "R": 0.029268069192767143,
        "X": 0.14062532782554626,
        "G": 0.0,
        "B": 0.010026087984442711
      },
      "extension": {
        "length": 24976.44253564453,
        "rating": 141.9110894203186
      }
    },
    {
      "class": "Branch",
      "id": "branch_38618_38619_1",
      "ports": {
        "bus1": 38618,
        "bus2": 38619
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38618_38626_1",
      "ports": {
        "bus1": 38618,
        "bus2": 38626
      },
      "params": {
        "R": 0.019356263801455498,
        "X": 0.09168792515993118,
        "G": 0.0,
        "B": 0.006942537613213063
      },
      "extension": {
        "length": 18022.470021606445,
        "rating": 130.513596534729
      }
    },
    {
      "class": "Branch",
      "id": "branch_38620_38896_1",
      "ports": {
        "bus1": 38620,
        "bus2": 38896
      },
      "params": {
        "R": 0.008558959700167179,
        "X": 0.07512568682432175,
        "G": 0.0,
        "B": 0.22759944200515747
      },
      "extension": {
        "length": 93175.82018701172,
        "rating": 551.7673969268799
      }
    },
    {
      "class": "Branch",
      "id": "branch_38620_39220_1",
      "ports": {
        "bus1": 38620,
        "bus2": 39220
      },
      "params": {
        "R": 0.0025063471402972937,
        "X": 0.022829441353678703,
        "G": 0.0,
        "B": 0.10233591496944427
      },
      "extension": {
        "length": 32871.202973876956,
        "rating": 403.1521797180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_38620_39585_1",
      "ports": {
        "bus1": 39585,
        "bus2": 38620
      },
      "params": {
        "R": 0.004518610425293446,
        "X": 0.04183293506503105,
        "G": 0.0,
        "B": 0.19904516637325287
      },
      "extension": {
        "length": 66777.39468017578,
        "rating": 551.389741897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_38621_38622_1",
      "ports": {
        "bus1": 38621,
        "bus2": 38622
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38622_38897_1",
      "ports": {
        "bus1": 38897,
        "bus2": 38622
      },
      "params": {
        "R": 0.0304437093436718,
        "X": 0.11969620734453201,
        "G": 0.0,
        "B": 0.025213325396180153
      },
      "extension": {
        "length": 35520.87063647461,
        "rating": 142.4724817276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_38623_38624_1",
      "ports": {
        "bus1": 38623,
        "bus2": 38624
      },
      "params": {
        "R": 0.019867701455950737,
        "X": 0.08846267312765121,
        "G": 0.0,
        "B": 0.006231661420315504
      },
      "extension": {
        "length": 16022.66929650879,
        "rating": 111.47364377975464
      }
    },
    {
      "class": "Branch",
      "id": "branch_38623_38900_1",
      "ports": {
        "bus1": 38900,
        "bus2": 38623
      },
      "params": {
        "R": 0.027747586369514465,
        "X": 0.11041112244129181,
        "G": 0.0,
        "B": 0.0073279421776533136
      },
      "extension": {
        "length": 21211.218872314454,
        "rating": 106.08998537063599
      }
    },
    {
      "class": "Branch",
      "id": "branch_38624_38625_1",
      "ports": {
        "bus1": 38624,
        "bus2": 38625
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38624_39459_1",
      "ports": {
        "bus1": 39459,
        "bus2": 38624
      },
      "params": {
        "R": 0.015548053197562695,
        "X": 0.0769682228565216,
        "G": 0.0,
        "B": 0.006547673139721154
      },
      "extension": {
        "length": 16425.16951904297,
        "rating": 126.82030200958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_38626_38627_1",
      "ports": {
        "bus1": 38626,
        "bus2": 38627
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38626_38902_1",
      "ports": {
        "bus1": 38626,
        "bus2": 38902
      },
      "params": {
        "R": 0.02430378459393978,
        "X": 0.08463163673877716,
        "G": 0.0,
        "B": 0.010485341772437096
      },
      "extension": {
        "length": 21563.559086791993,
        "rating": 125.00534057617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_38628_38630_1",
      "ports": {
        "bus1": 38628,
        "bus2": 38630
      },
      "params": {
        "R": 0.004245501011610031,
        "X": 0.0182428490370512,
        "G": 0.0,
        "B": 0.0019187881844118237
      },
      "extension": {
        "length": 3727.5668223266603,
        "rating": 138.1149411201477
      }
    },
    {
      "class": "Branch",
      "id": "branch_38628_39301_1",
      "ports": {
        "bus1": 38628,
        "bus2": 39301
      },
      "params": {
        "R": 0.01745382323861122,
        "X": 0.07702624052762985,
        "G": 0.0,
        "B": 0.011554679833352566
      },
      "extension": {
        "length": 21799.476268066406,
        "rating": 147.1332550048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_38629_38630_1",
      "ports": {
        "bus1": 38630,
        "bus2": 38629
      },
      "params": {
        "R": 0.014598004519939423,
        "X": 0.07396106421947479,
        "G": 0.0,
        "B": 0.006099637132138014
      },
      "extension": {
        "length": 15888.682126098633,
        "rating": 125.17542839050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_38629_39444_1",
      "ports": {
        "bus1": 38629,
        "bus2": 39444
      },
      "params": {
        "R": 0.005479883402585983,
        "X": 0.022603226825594902,
        "G": 0.0,
        "B": 0.0019973379094153643
      },
      "extension": {
        "length": 4822.063585235596,
        "rating": 120.5666184425354
      }
    },
    {
      "class": "Branch",
      "id": "branch_38631_38632_1",
      "ports": {
        "bus1": 38631,
        "bus2": 38632
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38631_38639_1",
      "ports": {
        "bus1": 38631,
        "bus2": 38639
      },
      "params": {
        "R": 0.020914945751428604,
        "X": 0.09612014144659042,
        "G": 0.0,
        "B": 0.0061729131266474715
      },
      "extension": {
        "length": 18134.954783569337,
        "rating": 111.16410493850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_38631_38655_1",
      "ports": {
        "bus1": 38631,
        "bus2": 38655
      },
      "params": {
        "R": 0.019439177587628365,
        "X": 0.06539323925971985,
        "G": 0.0,
        "B": 0.0057800039649009705
      },
      "extension": {
        "length": 12767.019715393068,
        "rating": 119.70324516296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_38633_38636_1",
      "ports": {
        "bus1": 38633,
        "bus2": 38636
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0010733604431152344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38633_38637_1",
      "ports": {
        "bus1": 38633,
        "bus2": 38637
      },
      "params": {
        "R": 0.00028978619957342744,
        "X": 0.0011955458903685212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38633_38638_1",
      "ports": {
        "bus1": 38633,
        "bus2": 38638
      },
      "params": {
        "R": 0.00021154929709155113,
        "X": 0.0011663364712148905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38634_38636_1",
      "ports": {
        "bus1": 38634,
        "bus2": 38636
      },
      "params": {
        "R": 0.001519373501650989,
        "X": 0.0414087139070034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38635_38636_1",
      "ports": {
        "bus1": 38635,
        "bus2": 38636
      },
      "params": {
        "R": 0.001519373501650989,
        "X": 0.0414087139070034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38638_38643_1",
      "ports": {
        "bus1": 38643,
        "bus2": 38638
      },
      "params": {
        "R": 0.009039822965860367,
        "X": 0.04038742929697037,
        "G": 0.0,
        "B": 0.005803345236927271
      },
      "extension": {
        "length": 10179.72745477295,
        "rating": 108.622145652771
      }
    },
    {
      "class": "Branch",
      "id": "branch_38638_38714_1",
      "ports": {
        "bus1": 38638,
        "bus2": 38714
      },
      "params": {
        "R": 0.012835299596190453,
        "X": 0.05052698403596878,
        "G": 0.0,
        "B": 0.005493456963449717
      },
      "extension": {
        "length": 12056.796392211914,
        "rating": 117.5022840499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_38639_38640_1",
      "ports": {
        "bus1": 38639,
        "bus2": 38640
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38639_38643_1",
      "ports": {
        "bus1": 38643,
        "bus2": 38639
      },
      "params": {
        "R": 0.005295774433761835,
        "X": 0.022988494485616684,
        "G": 0.0,
        "B": 0.0023525801952928305
      },
      "extension": {
        "length": 5024.897216125489,
        "rating": 82.5753390789032
      }
    },
    {
      "class": "Branch",
      "id": "branch_38641_38655_1",
      "ports": {
        "bus1": 38655,
        "bus2": 38641
      },
      "params": {
        "R": 0.010346248745918274,
        "X": 0.04303184524178505,
        "G": 0.0,
        "B": 0.005243198946118355
      },
      "extension": {
        "length": 10405.784377441407,
        "rating": 124.99465942382812
      }
    },
    {
      "class": "Branch",
      "id": "branch_38641_38656_1",
      "ports": {
        "bus1": 38641,
        "bus2": 38656
      },
      "params": {
        "R": 0.025892749428749084,
        "X": 0.09253626316785812,
        "G": 0.0,
        "B": 0.007629926316440106
      },
      "extension": {
        "length": 18955.626969726563,
        "rating": 120.43459415435791
      }
    },
    {
      "class": "Branch",
      "id": "branch_38642_38658_1",
      "ports": {
        "bus1": 38642,
        "bus2": 38658
      },
      "params": {
        "R": 0.02048811875283718,
        "X": 0.09859097003936768,
        "G": 0.0,
        "B": 0.010020480491220951
      },
      "extension": {
        "length": 22672.776404663087,
        "rating": 126.08389854431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_38642_38812_1",
      "ports": {
        "bus1": 38642,
        "bus2": 38812
      },
      "params": {
        "R": 0.020389968529343605,
        "X": 0.06703880429267883,
        "G": 0.0,
        "B": 0.011783340945839882
      },
      "extension": {
        "length": 19384.30457116699,
        "rating": 114.25076723098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_38642_38833_1",
      "ports": {
        "bus1": 38642,
        "bus2": 38833
      },
      "params": {
        "R": 0.024313341826200485,
        "X": 0.09080851078033447,
        "G": 0.0,
        "B": 0.009634729474782944
      },
      "extension": {
        "length": 21244.041892089845,
        "rating": 126.96404457092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_38644_38645_1",
      "ports": {
        "bus1": 38644,
        "bus2": 38645
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38644_38647_1",
      "ports": {
        "bus1": 38647,
        "bus2": 38644
      },
      "params": {
        "R": 0.009534252807497978,
        "X": 0.045735277235507965,
        "G": 0.0,
        "B": 0.004853319376707077
      },
      "extension": {
        "length": 10728.246066833497,
        "rating": 122.58522510528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_38644_38651_1",
      "ports": {
        "bus1": 38644,
        "bus2": 38651
      },
      "params": {
        "R": 0.010437814518809319,
        "X": 0.03961870074272156,
        "G": 0.0,
        "B": 0.005291357636451721
      },
      "extension": {
        "length": 10320.048703674316,
        "rating": 115.1291012763977
      }
    },
    {
      "class": "Branch",
      "id": "branch_38646_38647_1",
      "ports": {
        "bus1": 38647,
        "bus2": 38646
      },
      "params": {
        "R": 0.001031723222695291,
        "X": 0.044827066361904144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38646_38648_1",
      "ports": {
        "bus1": 38646,
        "bus2": 38648
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38646_38652_1",
      "ports": {
        "bus1": 38652,
        "bus2": 38646
      },
      "params": {
        "R": 0.003142146160826087,
        "X": 0.02966894581913948,
        "G": 0.0,
        "B": 0.08897665143013
      },
      "extension": {
        "length": 38042.54294897461,
        "rating": 469.36678886413574
      }
    },
    {
      "class": "Branch",
      "id": "branch_38647_39114_1",
      "ports": {
        "bus1": 39114,
        "bus2": 38647
      },
      "params": {
        "R": 0.00820099376142025,
        "X": 0.0453939326107502,
        "G": 0.0,
        "B": 0.003870669286698103
      },
      "extension": {
        "length": 9050.814176330567,
        "rating": 126.00569725036621
      }
    },
    {
      "class": "Branch",
      "id": "branch_38649_38650_1",
      "ports": {
        "bus1": 38649,
        "bus2": 38650
      },
      "params": {
        "R": 0.00020701723406091332,
        "X": 0.0011375334579497576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38650_38651_1",
      "ports": {
        "bus1": 38651,
        "bus2": 38650
      },
      "params": {
        "R": 0.008466677740216255,
        "X": 0.03471096232533455,
        "G": 0.0,
        "B": 0.004026294220238924
      },
      "extension": {
        "length": 8839.740641418457,
        "rating": 73.78402352333069
      }
    },
    {
      "class": "Branch",
      "id": "branch_38650_38713_1",
      "ports": {
        "bus1": 38713,
        "bus2": 38650
      },
      "params": {
        "R": 0.008478379808366299,
        "X": 0.038674842566251755,
        "G": 0.0,
        "B": 0.005035898182541132
      },
      "extension": {
        "length": 10378.716052917482,
        "rating": 114.6522045135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_38652_38653_1",
      "ports": {
        "bus1": 38653,
        "bus2": 38652
      },
      "params": {
        "R": 0.0013832979602739215,
        "X": 0.05233130231499672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38652_38654_1",
      "ports": {
        "bus1": 38652,
        "bus2": 38654
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38652_38819_1",
      "ports": {
        "bus1": 38652,
        "bus2": 38819
      },
      "params": {
        "R": 0.0022048489190638065,
        "X": 0.021702466532588005,
        "G": 0.0,
        "B": 0.14500510692596436
      },
      "extension": {
        "length": 40621.530460693364,
        "rating": 435.52684783935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_38652_39557_1",
      "ports": {
        "bus1": 38652,
        "bus2": 39557
      },
      "params": {
        "R": 0.009920013137161732,
        "X": 0.09692920744419098,
        "G": 0.0,
        "B": 0.3285830616950989
      },
      "extension": {
        "length": 126077.55013476562,
        "rating": 555.207633972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_38653_38655_1",
      "ports": {
        "bus1": 38653,
        "bus2": 38655
      },
      "params": {
        "R": 0.009270899929106236,
        "X": 0.04001539573073387,
        "G": 0.0,
        "B": 0.0036519267596304417
      },
      "extension": {
        "length": 8902.239593994142,
        "rating": 142.02028512954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_38653_39110_1",
      "ports": {
        "bus1": 38653,
        "bus2": 39110
      },
      "params": {
        "R": 0.018392179161310196,
        "X": 0.08666060119867325,
        "G": 0.0,
        "B": 0.030790045857429508
      },
      "extension": {
        "length": 36335.90860839844,
        "rating": 121.6266393661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_38655_38658_1",
      "ports": {
        "bus1": 38655,
        "bus2": 38658
      },
      "params": {
        "R": 0.030979057773947716,
        "X": 0.11177156120538712,
        "G": 0.0,
        "B": 0.011521217413246632
      },
      "extension": {
        "length": 24331.235220703125,
        "rating": 125.86013078689575
      }
    },
    {
      "class": "Branch",
      "id": "branch_38656_38657_1",
      "ports": {
        "bus1": 38656,
        "bus2": 38657
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38656_38658_1",
      "ports": {
        "bus1": 38658,
        "bus2": 38656
      },
      "params": {
        "R": 0.004598672967404127,
        "X": 0.019259013235569,
        "G": 0.0,
        "B": 0.004665898159146309
      },
      "extension": {
        "length": 6124.636054412842,
        "rating": 115.02310037612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_38659_38660_1",
      "ports": {
        "bus1": 38659,
        "bus2": 38660
      },
      "params": {
        "R": 0.01248742826282978,
        "X": 0.05106494948267937,
        "G": 0.0,
        "B": 0.005674212705343962
      },
      "extension": {
        "length": 12335.501984985352,
        "rating": 112.29130029678345
      }
    },
    {
      "class": "Branch",
      "id": "branch_38659_38862_1",
      "ports": {
        "bus1": 38659,
        "bus2": 38862
      },
      "params": {
        "R": 0.04069708660244942,
        "X": 0.1652022898197174,
        "G": 0.0,
        "B": 0.01736576296389103
      },
      "extension": {
        "length": 36862.27099145508,
        "rating": 90.56607484817505
      }
    },
    {
      "class": "Branch",
      "id": "branch_38659_38947_1",
      "ports": {
        "bus1": 38947,
        "bus2": 38659
      },
      "params": {
        "R": 0.02725720964372158,
        "X": 0.08921392261981964,
        "G": 0.0,
        "B": 0.010161612182855606
      },
      "extension": {
        "length": 20338.526512573244,
        "rating": 117.67091751098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_38659_39009_1",
      "ports": {
        "bus1": 38659,
        "bus2": 39009
      },
      "params": {
        "R": 0.03670438006520271,
        "X": 0.13151441514492035,
        "G": 0.0,
        "B": 0.01622425764799118
      },
      "extension": {
        "length": 31890.315590332033,
        "rating": 112.92994022369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_38660_38812_1",
      "ports": {
        "bus1": 38660,
        "bus2": 38812
      },
      "params": {
        "R": 0.0318852998316288,
        "X": 0.1627272367477417,
        "G": 0.0,
        "B": 0.017288655042648315
      },
      "extension": {
        "length": 40578.912410888675,
        "rating": 132.25876092910767
      }
    },
    {
      "class": "Branch",
      "id": "branch_38660_38950_1",
      "ports": {
        "bus1": 38660,
        "bus2": 38950
      },
      "params": {
        "R": 0.05768445506691933,
        "X": 0.1897125393152237,
        "G": 0.0,
        "B": 0.02269824780523777
      },
      "extension": {
        "length": 48773.72737133789,
        "rating": 128.0745029449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_38660_39011_1",
      "ports": {
        "bus1": 38660,
        "bus2": 39011
      },
      "params": {
        "R": 0.010496264323592186,
        "X": 0.04830780252814293,
        "G": 0.0,
        "B": 0.005413859151303768
      },
      "extension": {
        "length": 12490.158172851563,
        "rating": 148.78350496292114
      }
    },
    {
      "class": "Branch",
      "id": "branch_38661_38664_1",
      "ports": {
        "bus1": 38661,
        "bus2": 38664
      },
      "params": {
        "R": 0.017308875918388367,
        "X": 0.07109787315130234,
        "G": 0.0,
        "B": 0.0052910055965185165
      },
      "extension": {
        "length": 13950.570751831056,
        "rating": 130.29663562774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_38661_38670_1",
      "ports": {
        "bus1": 38670,
        "bus2": 38661
      },
      "params": {
        "R": 0.016086220741271973,
        "X": 0.07874450832605362,
        "G": 0.0,
        "B": 0.009042228572070599
      },
      "extension": {
        "length": 18666.458713256838,
        "rating": 117.24101305007935
      }
    },
    {
      "class": "Branch",
      "id": "branch_38662_38663_1",
      "ports": {
        "bus1": 38662,
        "bus2": 38663
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38662_38664_1",
      "ports": {
        "bus1": 38662,
        "bus2": 38664
      },
      "params": {
        "R": 0.01030079834163189,
        "X": 0.04157882183790207,
        "G": 0.0,
        "B": 0.0039838324300944805
      },
      "extension": {
        "length": 8905.926927062988,
        "rating": 140.81263542175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_38662_39101_1",
      "ports": {
        "bus1": 39101,
        "bus2": 38662
      },
      "params": {
        "R": 0.030081048607826233,
        "X": 0.11058864742517471,
        "G": 0.0,
        "B": 0.014853037893772125
      },
      "extension": {
        "length": 27730.709208984375,
        "rating": 147.5557565689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_38664_38665_1",
      "ports": {
        "bus1": 38664,
        "bus2": 38665
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38666_38667_1",
      "ports": {
        "bus1": 38667,
        "bus2": 38666
      },
      "params": {
        "R": 0.014146937057375908,
        "X": 0.05369263142347336,
        "G": 0.0,
        "B": 0.003674641717225313
      },
      "extension": {
        "length": 10581.774914245605,
        "rating": 139.1476035118103
      }
    },
    {
      "class": "Branch",
      "id": "branch_38666_39034_1",
      "ports": {
        "bus1": 38666,
        "bus2": 39034
      },
      "params": {
        "R": 0.01636546663939953,
        "X": 0.06980719417333603,
        "G": 0.0,
        "B": 0.007650238461792469
      },
      "extension": {
        "length": 16546.692659545897,
        "rating": 140.943443775177
      }
    },
    {
      "class": "Branch",
      "id": "branch_38667_39032_1",
      "ports": {
        "bus1": 38667,
        "bus2": 39032
      },
      "params": {
        "R": 0.021641485393047333,
        "X": 0.08859027922153473,
        "G": 0.0,
        "B": 0.010217775590717793
      },
      "extension": {
        "length": 21609.254390625,
        "rating": 134.44342613220215
      }
    },
    {
      "class": "Branch",
      "id": "branch_38668_38669_1",
      "ports": {
        "bus1": 38668,
        "bus2": 38669
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38668_39086_1",
      "ports": {
        "bus1": 39086,
        "bus2": 38668
      },
      "params": {
        "R": 0.003540509846061468,
        "X": 0.028127208352088928,
        "G": 0.0,
        "B": 0.10141041874885559
      },
      "extension": {
        "length": 39079.333524902344,
        "rating": 417.4354553222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_38668_39480_1",
      "ports": {
        "bus1": 38668,
        "bus2": 39480
      },
      "params": {
        "R": 0.0071743992157280445,
        "X": 0.059523727744817734,
        "G": 0.0,
        "B": 0.14815610647201538
      },
      "extension": {
        "length": 62320.818704589845,
        "rating": 379.48455810546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_38670_39119_1",
      "ports": {
        "bus1": 39119,
        "bus2": 38670
      },
      "params": {
        "R": 0.028208555653691292,
        "X": 0.12987187504768372,
        "G": 0.0,
        "B": 0.006878442596644162
      },
      "extension": {
        "length": 21518.815352783204,
        "rating": 117.04784631729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_38671_38672_1",
      "ports": {
        "bus1": 38671,
        "bus2": 38672
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38671_38673_1",
      "ports": {
        "bus1": 38673,
        "bus2": 38671
      },
      "params": {
        "R": 0.010363826528191566,
        "X": 0.05341901630163193,
        "G": 0.0,
        "B": 0.006786639802157879
      },
      "extension": {
        "length": 14631.081307250977,
        "rating": 126.71732902526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_38671_38982_1",
      "ports": {
        "bus1": 38671,
        "bus2": 38982
      },
      "params": {
        "R": 0.020404838025569916,
        "X": 0.07897821068763733,
        "G": 0.0,
        "B": 0.00964929349720478
      },
      "extension": {
        "length": 19156.857896118163,
        "rating": 131.85784816741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_38671_39237_1",
      "ports": {
        "bus1": 38671,
        "bus2": 39237
      },
      "params": {
        "R": 0.029921241104602814,
        "X": 0.10666918754577637,
        "G": 0.0,
        "B": 0.02004658430814743
      },
      "extension": {
        "length": 31649.15403149414,
        "rating": 116.90467596054077
      }
    },
    {
      "class": "Branch",
      "id": "branch_38673_38674_1",
      "ports": {
        "bus1": 38673,
        "bus2": 38674
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38673_38678_1",
      "ports": {
        "bus1": 38673,
        "bus2": 38678
      },
      "params": {
        "R": 0.011834297329187393,
        "X": 0.05713745579123497,
        "G": 0.0,
        "B": 0.0073524387553334245
      },
      "extension": {
        "length": 13767.962967773437,
        "rating": 100.1250147819519
      }
    },
    {
      "class": "Branch",
      "id": "branch_38673_38681_1",
      "ports": {
        "bus1": 38681,
        "bus2": 38673
      },
      "params": {
        "R": 0.0125097231939435,
        "X": 0.05724933743476868,
        "G": 0.0,
        "B": 0.0075906491838395596
      },
      "extension": {
        "length": 13896.121005615234,
        "rating": 132.4646234512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_38673_39237_1",
      "ports": {
        "bus1": 38673,
        "bus2": 39237
      },
      "params": {
        "R": 0.021719716489315033,
        "X": 0.09480887651443481,
        "G": 0.0,
        "B": 0.007463826797902583
      },
      "extension": {
        "length": 19656.02073010254,
        "rating": 127.60603427886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_38675_38677_1",
      "ports": {
        "bus1": 38675,
        "bus2": 38677
      },
      "params": {
        "R": 0.006179814226925373,
        "X": 0.0374918058514595,
        "G": 0.0,
        "B": 0.00852274615317583
      },
      "extension": {
        "length": 11660.739985656739,
        "rating": 111.5229845046997
      }
    },
    {
      "class": "Branch",
      "id": "branch_38675_38686_1",
      "ports": {
        "bus1": 38675,
        "bus2": 38686
      },
      "params": {
        "R": 0.03921664506196976,
        "X": 0.18239428102970123,
        "G": 0.0,
        "B": 0.016751084476709366
      },
      "extension": {
        "length": 35788.33849658203,
        "rating": 135.30255556106567
      }
    },
    {
      "class": "Branch",
      "id": "branch_38676_38677_1",
      "ports": {
        "bus1": 38676,
        "bus2": 38677
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38677_39468_1",
      "ports": {
        "bus1": 38677,
        "bus2": 39468
      },
      "params": {
        "R": 0.008837544359266758,
        "X": 0.03999787196516991,
        "G": 0.0,
        "B": 0.003211618401110172
      },
      "extension": {
        "length": 8035.361786315918,
        "rating": 118.91883611679077
      }
    },
    {
      "class": "Branch",
      "id": "branch_38678_39522_1",
      "ports": {
        "bus1": 38678,
        "bus2": 39522
      },
      "params": {
        "R": 0.023366812616586685,
        "X": 0.07165010273456573,
        "G": 0.0,
        "B": 0.006115081254392862
      },
      "extension": {
        "length": 14940.296991210938,
        "rating": 120.9802508354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_38679_38680_1",
      "ports": {
        "bus1": 38679,
        "bus2": 38680
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38680_39374_1",
      "ports": {
        "bus1": 38680,
        "bus2": 39374
      },
      "params": {
        "R": 0.004665398970246315,
        "X": 0.022149864584207535,
        "G": 0.0,
        "B": 0.002363302279263735
      },
      "extension": {
        "length": 5308.254373809815,
        "rating": 95.26560306549072
      }
    },
    {
      "class": "Branch",
      "id": "branch_38680_39554_1",
      "ports": {
        "bus1": 38680,
        "bus2": 39554
      },
      "params": {
        "R": 0.029283616691827774,
        "X": 0.14819742739200592,
        "G": 0.0,
        "B": 0.009078334085643291
      },
      "extension": {
        "length": 27222.647662353516,
        "rating": 110.4550838470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_38681_38682_1",
      "ports": {
        "bus1": 38681,
        "bus2": 38682
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38683_38684_1",
      "ports": {
        "bus1": 38683,
        "bus2": 38684
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38684_38685_1",
      "ports": {
        "bus1": 38685,
        "bus2": 38684
      },
      "params": {
        "R": 0.014699097722768784,
        "X": 0.057793498039245605,
        "G": 0.0,
        "B": 0.004201081115752459
      },
      "extension": {
        "length": 11130.790030883789,
        "rating": 124.77966547012329
      }
    },
    {
      "class": "Branch",
      "id": "branch_38684_39172_1",
      "ports": {
        "bus1": 38684,
        "bus2": 39172
      },
      "params": {
        "R": 0.025084499269723892,
        "X": 0.11926041543483734,
        "G": 0.0,
        "B": 0.014198481105268002
      },
      "extension": {
        "length": 30004.12309350586,
        "rating": 132.03001022338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_38685_39554_1",
      "ports": {
        "bus1": 39554,
        "bus2": 38685
      },
      "params": {
        "R": 0.01748303323984146,
        "X": 0.07434365153312683,
        "G": 0.0,
        "B": 0.010165441781282425
      },
      "extension": {
        "length": 18463.493474121093,
        "rating": 113.02909851074219
      }
    },
    {
      "class": "Branch",
      "id": "branch_38686_38687_1",
      "ports": {
        "bus1": 38686,
        "bus2": 38687
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38686_38923_1",
      "ports": {
        "bus1": 38923,
        "bus2": 38686
      },
      "params": {
        "R": 0.027556665241718292,
        "X": 0.12243437767028809,
        "G": 0.0,
        "B": 0.01554032601416111
      },
      "extension": {
        "length": 29816.72522973633,
        "rating": 139.18129205703735
      }
    },
    {
      "class": "Branch",
      "id": "branch_38688_38689_1",
      "ports": {
        "bus1": 38688,
        "bus2": 38689
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38689_38691_1",
      "ports": {
        "bus1": 38691,
        "bus2": 38689
      },
      "params": {
        "R": 0.01387840136885643,
        "X": 0.06412968784570694,
        "G": 0.0,
        "B": 0.004447207320481539
      },
      "extension": {
        "length": 12859.648131225586,
        "rating": 148.65014553070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_38689_38697_1",
      "ports": {
        "bus1": 38697,
        "bus2": 38689
      },
      "params": {
        "R": 0.023404652252793312,
        "X": 0.11293988674879074,
        "G": 0.0,
        "B": 0.0072301821783185005
      },
      "extension": {
        "length": 21123.763466308596,
        "rating": 138.64272832870483
      }
    },
    {
      "class": "Branch",
      "id": "branch_38690_38691_1",
      "ports": {
        "bus1": 38691,
        "bus2": 38690
      },
      "params": {
        "R": 0.0011531581403687596,
        "X": 0.051882605999708176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38690_38692_1",
      "ports": {
        "bus1": 38690,
        "bus2": 38692
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38690_39426_1",
      "ports": {
        "bus1": 38690,
        "bus2": 39426
      },
      "params": {
        "R": 0.0070371124893426895,
        "X": 0.0576116107404232,
        "G": 0.0,
        "B": 0.25238075852394104
      },
      "extension": {
        "length": 88161.85144335938,
        "rating": 567.6609516143799
      }
    },
    {
      "class": "Branch",
      "id": "branch_38690_47267_1",
      "ports": {
        "bus1": 47267,
        "bus2": 38690
      },
      "params": {
        "R": 0.0019326246110722423,
        "X": 0.020779423415660858,
        "G": 0.0,
        "B": 0.07029557973146439
      },
      "extension": {
        "length": 28720.41856567383,
        "rating": 535.9251976013184
      }
    },
    {
      "class": "Branch",
      "id": "branch_38693_39371_1",
      "ports": {
        "bus1": 39371,
        "bus2": 38693
      },
      "params": {
        "R": 0.009000449441373348,
        "X": 0.037729356437921524,
        "G": 0.0,
        "B": 0.005080142058432102
      },
      "extension": {
        "length": 9749.794395080567,
        "rating": 130.375874042511
      }
    },
    {
      "class": "Branch",
      "id": "branch_38693_39643_1",
      "ports": {
        "bus1": 38693,
        "bus2": 39643
      },
      "params": {
        "R": 0.00796241033822298,
        "X": 0.031915005296468735,
        "G": 0.0,
        "B": 0.002687277505174279
      },
      "extension": {
        "length": 7142.23292980957,
        "rating": 134.36055183410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_38694_38695_1",
      "ports": {
        "bus1": 38695,
        "bus2": 38694
      },
      "params": {
        "R": 0.0018418584950268269,
        "X": 0.059889741241931915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38694_38696_1",
      "ports": {
        "bus1": 38694,
        "bus2": 38696
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38695_39457_1",
      "ports": {
        "bus1": 38695,
        "bus2": 39457
      },
      "params": {
        "R": 0.008009868673980236,
        "X": 0.03215200453996658,
        "G": 0.0,
        "B": 0.0029090142343193293
      },
      "extension": {
        "length": 6824.574365844726,
        "rating": 122.19051122665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_38695_39620_1",
      "ports": {
        "bus1": 38695,
        "bus2": 39620
      },
      "params": {
        "R": 0.008914212696254253,
        "X": 0.03836243227124214,
        "G": 0.0,
        "B": 0.002508305013179779
      },
      "extension": {
        "length": 7531.037453430176,
        "rating": 142.7167296409607
      }
    },
    {
      "class": "Branch",
      "id": "branch_38695_48541_1",
      "ports": {
        "bus1": 38695,
        "bus2": 48541
      },
      "params": {
        "R": 0.014725052751600742,
        "X": 0.06510872393846512,
        "G": 0.0,
        "B": 0.007578330114483833
      },
      "extension": {
        "length": 16579.442009399416,
        "rating": 122.288978099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_38696_39588_1",
      "ports": {
        "bus1": 38696,
        "bus2": 39588
      },
      "params": {
        "R": 0.009486502967774868,
        "X": 0.08154737949371338,
        "G": 0.0,
        "B": 0.14976882934570312
      },
      "extension": {
        "length": 84676.6440834961,
        "rating": 486.3982677459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_38696_47267_1",
      "ports": {
        "bus1": 47267,
        "bus2": 38696
      },
      "params": {
        "R": 0.00107393111102283,
        "X": 0.00808655470609665,
        "G": 0.0,
        "B": 0.02890387922525406
      },
      "extension": {
        "length": 9762.13180480957,
        "rating": 525.0808238983154
      }
    },
    {
      "class": "Branch",
      "id": "branch_38697_38698_1",
      "ports": {
        "bus1": 38697,
        "bus2": 38698
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38697_38699_1",
      "ports": {
        "bus1": 38699,
        "bus2": 38697
      },
      "params": {
        "R": 0.015884965658187866,
        "X": 0.06239810213446617,
        "G": 0.0,
        "B": 0.007206736132502556
      },
      "extension": {
        "length": 14756.880372802734,
        "rating": 126.90011262893677
      }
    },
    {
      "class": "Branch",
      "id": "branch_38699_38700_1",
      "ports": {
        "bus1": 38699,
        "bus2": 38700
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38699_38967_1",
      "ports": {
        "bus1": 38699,
        "bus2": 38967
      },
      "params": {
        "R": 0.0169846061617136,
        "X": 0.07191544771194458,
        "G": 0.0,
        "B": 0.007581171113997698
      },
      "extension": {
        "length": 17554.857866455077,
        "rating": 148.62226247787476
      }
    },
    {
      "class": "Branch",
      "id": "branch_38699_39604_1",
      "ports": {
        "bus1": 39604,
        "bus2": 38699
      },
      "params": {
        "R": 0.019093601033091545,
        "X": 0.06163052096962929,
        "G": 0.0,
        "B": 0.007998054847121239
      },
      "extension": {
        "length": 15542.266201171875,
        "rating": 135.53965091705322
      }
    },
    {
      "class": "Branch",
      "id": "branch_38701_38702_1",
      "ports": {
        "bus1": 38701,
        "bus2": 38702
      },
      "params": {
        "R": 0.016249779611825943,
        "X": 0.08063723891973495,
        "G": 0.0,
        "B": 0.007484320085495711
      },
      "extension": {
        "length": 18426.4190859375,
        "rating": 134.46156978607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_38702_38703_1",
      "ports": {
        "bus1": 38703,
        "bus2": 38702
      },
      "params": {
        "R": 0.004748748615384102,
        "X": 0.016308419406414032,
        "G": 0.0,
        "B": 0.003222114173695445
      },
      "extension": {
        "length": 5441.706669891358,
        "rating": 128.35447788238525
      }
    },
    {
      "class": "Branch",
      "id": "branch_38704_38706_1",
      "ports": {
        "bus1": 38704,
        "bus2": 38706
      },
      "params": {
        "R": 0.004696750082075596,
        "X": 0.024855636060237885,
        "G": 0.0,
        "B": 0.004817339591681957
      },
      "extension": {
        "length": 7672.1882563476565,
        "rating": 151.49444341659546
      }
    },
    {
      "class": "Branch",
      "id": "branch_38704_38706_2",
      "ports": {
        "bus1": 38704,
        "bus2": 38706
      },
      "params": {
        "R": 0.004696750082075596,
        "X": 0.024855636060237885,
        "G": 0.0,
        "B": 0.004817339591681957
      },
      "extension": {
        "length": 7672.1882563476565,
        "rating": 151.49444341659546
      }
    },
    {
      "class": "Branch",
      "id": "branch_38704_39142_1",
      "ports": {
        "bus1": 39142,
        "bus2": 38704
      },
      "params": {
        "R": 0.006678931415081024,
        "X": 0.029302118346095085,
        "G": 0.0,
        "B": 0.004446243867278099
      },
      "extension": {
        "length": 8021.680667907715,
        "rating": 152.666974067688
      }
    },
    {
      "class": "Branch",
      "id": "branch_38704_39142_2",
      "ports": {
        "bus1": 39142,
        "bus2": 38704
      },
      "params": {
        "R": 0.006678931415081024,
        "X": 0.029302118346095085,
        "G": 0.0,
        "B": 0.004446243867278099
      },
      "extension": {
        "length": 8021.680667907715,
        "rating": 152.666974067688
      }
    },
    {
      "class": "Branch",
      "id": "branch_38705_38706_1",
      "ports": {
        "bus1": 38705,
        "bus2": 38706
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38706_39869_1",
      "ports": {
        "bus1": 39869,
        "bus2": 38706
      },
      "params": {
        "R": 0.013090228661894798,
        "X": 0.05624301731586456,
        "G": 0.0,
        "B": 0.004283172078430653
      },
      "extension": {
        "length": 10956.477786987305,
        "rating": 142.32747554779053
      }
    },
    {
      "class": "Branch",
      "id": "branch_38706_39909_1",
      "ports": {
        "bus1": 38706,
        "bus2": 39909
      },
      "params": {
        "R": 0.015987781807780266,
        "X": 0.07336332648992538,
        "G": 0.0,
        "B": 0.01021743193268776
      },
      "extension": {
        "length": 18932.460848876955,
        "rating": 140.49607515335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_38707_38880_1",
      "ports": {
        "bus1": 38707,
        "bus2": 38880
      },
      "params": {
        "R": 0.010513422079384327,
        "X": 0.044941309839487076,
        "G": 0.0,
        "B": 0.004590487107634544
      },
      "extension": {
        "length": 9918.612858032227,
        "rating": 77.98997163772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_38707_39873_1",
      "ports": {
        "bus1": 38707,
        "bus2": 39873
      },
      "params": {
        "R": 0.01954435184597969,
        "X": 0.06475304812192917,
        "G": 0.0,
        "B": 0.009893748909235
      },
      "extension": {
        "length": 17975.92137451172,
        "rating": 131.06476068496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_38707_39936_1",
      "ports": {
        "bus1": 39936,
        "bus2": 38707
      },
      "params": {
        "R": 0.0076501620933413506,
        "X": 0.03487226366996765,
        "G": 0.0,
        "B": 0.003031880594789982
      },
      "extension": {
        "length": 7902.169637145997,
        "rating": 133.62003564834595
      }
    },
    {
      "class": "Branch",
      "id": "branch_38708_38874_1",
      "ports": {
        "bus1": 38708,
        "bus2": 38874
      },
      "params": {
        "R": 0.011344034224748611,
        "X": 0.05684785917401314,
        "G": 0.0,
        "B": 0.008439259603619576
      },
      "extension": {
        "length": 14952.564567993164,
        "rating": 133.51258039474487
      }
    },
    {
      "class": "Branch",
      "id": "branch_38708_39180_1",
      "ports": {
        "bus1": 38708,
        "bus2": 39180
      },
      "params": {
        "R": 0.005453930702060461,
        "X": 0.035614073276519775,
        "G": 0.0,
        "B": 0.004700991790741682
      },
      "extension": {
        "length": 9173.87057208252,
        "rating": 150.6890892982483
      }
    },
    {
      "class": "Branch",
      "id": "branch_38708_39180_2",
      "ports": {
        "bus1": 38708,
        "bus2": 39180
      },
      "params": {
        "R": 0.005453930702060461,
        "X": 0.035614073276519775,
        "G": 0.0,
        "B": 0.004700991790741682
      },
      "extension": {
        "length": 9173.87057208252,
        "rating": 150.6890892982483
      }
    },
    {
      "class": "Branch",
      "id": "branch_38708_40126_1",
      "ports": {
        "bus1": 38708,
        "bus2": 40126
      },
      "params": {
        "R": 0.021798420697450638,
        "X": 0.08458438515663147,
        "G": 0.0,
        "B": 0.018743539229035378
      },
      "extension": {
        "length": 27651.983688720706,
        "rating": 146.83517217636108
      }
    },
    {
      "class": "Branch",
      "id": "branch_38709_38710_1",
      "ports": {
        "bus1": 38709,
        "bus2": 38710
      },
      "params": {
        "R": 0.0002705566876102239,
        "X": 0.0011413960019126534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38710_40122_1",
      "ports": {
        "bus1": 40122,
        "bus2": 38710
      },
      "params": {
        "R": 0.008185123093426228,
        "X": 0.047857239842414856,
        "G": 0.0,
        "B": 0.0038972834590822463
      },
      "extension": {
        "length": 10314.19885144043,
        "rating": 120.23956775665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_38710_40132_1",
      "ports": {
        "bus1": 38710,
        "bus2": 40132
      },
      "params": {
        "R": 0.019845809787511826,
        "X": 0.08082620054483414,
        "G": 0.0,
        "B": 0.009748282842338085
      },
      "extension": {
        "length": 19397.770818969726,
        "rating": 117.12988615036011
      }
    },
    {
      "class": "Branch",
      "id": "branch_38711_38712_1",
      "ports": {
        "bus1": 38711,
        "bus2": 38712
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38711_38713_1",
      "ports": {
        "bus1": 38711,
        "bus2": 38713
      },
      "params": {
        "R": 0.016336714848876,
        "X": 0.06853961944580078,
        "G": 0.0,
        "B": 0.007046284154057504
      },
      "extension": {
        "length": 15048.43983215332,
        "rating": 121.48228883743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_38711_39483_1",
      "ports": {
        "bus1": 38711,
        "bus2": 39483
      },
      "params": {
        "R": 0.013652876950800419,
        "X": 0.051527004688978195,
        "G": 0.0,
        "B": 0.006283485796302558
      },
      "extension": {
        "length": 12693.152572998048,
        "rating": 129.8922896385193
      }
    },
    {
      "class": "Branch",
      "id": "branch_38714_38716_1",
      "ports": {
        "bus1": 38716,
        "bus2": 38714
      },
      "params": {
        "R": 0.008098619990050793,
        "X": 0.0287847351282835,
        "G": 0.0,
        "B": 0.0033592400141060352
      },
      "extension": {
        "length": 7112.900789978027,
        "rating": 121.19262218475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_38715_38828_1",
      "ports": {
        "bus1": 38715,
        "bus2": 38828
      },
      "params": {
        "R": 0.016565261408686638,
        "X": 0.05833710357546806,
        "G": 0.0,
        "B": 0.005588049069046974
      },
      "extension": {
        "length": 11606.135225646973,
        "rating": 109.91638898849487
      }
    },
    {
      "class": "Branch",
      "id": "branch_38715_38994_1",
      "ports": {
        "bus1": 38994,
        "bus2": 38715
      },
      "params": {
        "R": 0.011443260125815868,
        "X": 0.046066731214523315,
        "G": 0.0,
        "B": 0.0033867249730974436
      },
      "extension": {
        "length": 8824.629098693847,
        "rating": 98.464834690094
      }
    },
    {
      "class": "Branch",
      "id": "branch_38716_38993_1",
      "ports": {
        "bus1": 38716,
        "bus2": 38993
      },
      "params": {
        "R": 0.015844345092773438,
        "X": 0.053292326629161835,
        "G": 0.0,
        "B": 0.008585401810705662
      },
      "extension": {
        "length": 15831.95935583496,
        "rating": 125.78481435775757
      }
    },
    {
      "class": "Branch",
      "id": "branch_38717_38718_1",
      "ports": {
        "bus1": 38717,
        "bus2": 38718
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38717_39247_1",
      "ports": {
        "bus1": 39247,
        "bus2": 38717
      },
      "params": {
        "R": 0.015000115148723125,
        "X": 0.053019240498542786,
        "G": 0.0,
        "B": 0.0051756566390395164
      },
      "extension": {
        "length": 12340.25369494629,
        "rating": 129.43109273910522
      }
    },
    {
      "class": "Branch",
      "id": "branch_38717_39483_1",
      "ports": {
        "bus1": 39483,
        "bus2": 38717
      },
      "params": {
        "R": 0.007778934668749571,
        "X": 0.036765601485967636,
        "G": 0.0,
        "B": 0.003865886013954878
      },
      "extension": {
        "length": 8877.628468322755,
        "rating": 127.16814279556274
      }
    },
    {
      "class": "Branch",
      "id": "branch_38719_38723_1",
      "ports": {
        "bus1": 38719,
        "bus2": 38723
      },
      "params": {
        "R": 0.01416751928627491,
        "X": 0.05919679254293442,
        "G": 0.0,
        "B": 0.00512016611173749
      },
      "extension": {
        "length": 13223.649680419921,
        "rating": 150.90032815933228
      }
    },
    {
      "class": "Branch",
      "id": "branch_38719_38728_1",
      "ports": {
        "bus1": 38719,
        "bus2": 38728
      },
      "params": {
        "R": 0.016320019960403442,
        "X": 0.07364106923341751,
        "G": 0.0,
        "B": 0.00959449727088213
      },
      "extension": {
        "length": 19041.969652954103,
        "rating": 138.17369937896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_38719_47355_1",
      "ports": {
        "bus1": 47355,
        "bus2": 38719
      },
      "params": {
        "R": 0.030354859307408333,
        "X": 0.10108288377523422,
        "G": 0.0,
        "B": 0.012800997123122215
      },
      "extension": {
        "length": 25500.688443237304,
        "rating": 128.26707363128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_38720_38721_1",
      "ports": {
        "bus1": 38721,
        "bus2": 38720
      },
      "params": {
        "R": 0.007534667383879423,
        "X": 0.02793630212545395,
        "G": 0.0,
        "B": 0.0026984582655131817
      },
      "extension": {
        "length": 6493.471808532715,
        "rating": 147.3749279975891
      }
    },
    {
      "class": "Branch",
      "id": "branch_38720_38727_1",
      "ports": {
        "bus1": 38720,
        "bus2": 38727
      },
      "params": {
        "R": 0.02590218372642994,
        "X": 0.10792328417301178,
        "G": 0.0,
        "B": 0.011589470319449902
      },
      "extension": {
        "length": 23081.325234741213,
        "rating": 136.18218898773193
      }
    },
    {
      "class": "Branch",
      "id": "branch_38720_46786_1",
      "ports": {
        "bus1": 38720,
        "bus2": 46786
      },
      "params": {
        "R": 0.04007580131292343,
        "X": 0.17966187000274658,
        "G": 0.0,
        "B": 0.03447481244802475
      },
      "extension": {
        "length": 51512.931615234374,
        "rating": 101.71184539794922
      }
    },
    {
      "class": "Branch",
      "id": "branch_38720_48846_1",
      "ports": {
        "bus1": 38720,
        "bus2": 48846
      },
      "params": {
        "R": 0.028875650838017464,
        "X": 0.11380104720592499,
        "G": 0.0,
        "B": 0.007797576952725649
      },
      "extension": {
        "length": 21902.317944213868,
        "rating": 114.65247869491577
      }
    },
    {
      "class": "Branch",
      "id": "branch_38721_38723_1",
      "ports": {
        "bus1": 38721,
        "bus2": 38723
      },
      "params": {
        "R": 0.005444372072815895,
        "X": 0.023849353194236755,
        "G": 0.0,
        "B": 0.003477350575849414
      },
      "extension": {
        "length": 6570.926522644043,
        "rating": 154.13388013839722
      }
    },
    {
      "class": "Branch",
      "id": "branch_38721_48424_1",
      "ports": {
        "bus1": 38721,
        "bus2": 48424
      },
      "params": {
        "R": 0.02333526685833931,
        "X": 0.0950702354311943,
        "G": 0.0,
        "B": 0.023081114515662193
      },
      "extension": {
        "length": 30695.945051513674,
        "rating": 123.83533716201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_38722_38723_1",
      "ports": {
        "bus1": 38723,
        "bus2": 38722
      },
      "params": {
        "R": 0.0010079026687890291,
        "X": 0.04094485193490982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38722_38724_1",
      "ports": {
        "bus1": 38722,
        "bus2": 38724
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38722_39236_1",
      "ports": {
        "bus1": 39236,
        "bus2": 38722
      },
      "params": {
        "R": 0.005551724229007959,
        "X": 0.04803842306137085,
        "G": 0.0,
        "B": 0.0988951027393341
      },
      "extension": {
        "length": 51939.90406494141,
        "rating": 443.02783012390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_38722_47808_1",
      "ports": {
        "bus1": 38722,
        "bus2": 47808
      },
      "params": {
        "R": 0.008122912608087063,
        "X": 0.07463882863521576,
        "G": 0.0,
        "B": 0.16109037399291992
      },
      "extension": {
        "length": 84828.94436865234,
        "rating": 421.173095703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_38722_48526_1",
      "ports": {
        "bus1": 48526,
        "bus2": 38722
      },
      "params": {
        "R": 0.006197647657245398,
        "X": 0.06166126951575279,
        "G": 0.0,
        "B": 0.16423387825489044
      },
      "extension": {
        "length": 66529.5813413086,
        "rating": 494.66328620910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_38725_38726_1",
      "ports": {
        "bus1": 38726,
        "bus2": 38725
      },
      "params": {
        "R": 0.01706899143755436,
        "X": 0.08308760076761246,
        "G": 0.0,
        "B": 0.014050280675292013
      },
      "extension": {
        "length": 23920.321279174805,
        "rating": 130.72760105133057
      }
    },
    {
      "class": "Branch",
      "id": "branch_38725_38729_1",
      "ports": {
        "bus1": 38729,
        "bus2": 38725
      },
      "params": {
        "R": 0.025842098519206047,
        "X": 0.12225900590419769,
        "G": 0.0,
        "B": 0.014557845890522001
      },
      "extension": {
        "length": 30320.43411181641,
        "rating": 127.88121700286865
      }
    },
    {
      "class": "Branch",
      "id": "branch_38726_38727_1",
      "ports": {
        "bus1": 38726,
        "bus2": 38727
      },
      "params": {
        "R": 0.013915399089455605,
        "X": 0.0700133740901947,
        "G": 0.0,
        "B": 0.016192222014069557
      },
      "extension": {
        "length": 25726.821338012694,
        "rating": 132.88828134536743
      }
    },
    {
      "class": "Branch",
      "id": "branch_38728_48108_1",
      "ports": {
        "bus1": 48108,
        "bus2": 38728
      },
      "params": {
        "R": 0.02731727622449398,
        "X": 0.1027962788939476,
        "G": 0.0,
        "B": 0.015198943205177784
      },
      "extension": {
        "length": 26297.077181396486,
        "rating": 132.8848958015442
      }
    },
    {
      "class": "Branch",
      "id": "branch_38729_48107_1",
      "ports": {
        "bus1": 38729,
        "bus2": 48107
      },
      "params": {
        "R": 0.007694476284086704,
        "X": 0.04137588292360306,
        "G": 0.0,
        "B": 0.004932658281177282
      },
      "extension": {
        "length": 10920.53377166748,
        "rating": 124.20843839645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_38730_39091_1",
      "ports": {
        "bus1": 39091,
        "bus2": 38730
      },
      "params": {
        "R": 0.024188019335269928,
        "X": 0.11239553987979889,
        "G": 0.0,
        "B": 0.010328007861971855
      },
      "extension": {
        "length": 25775.699796386718,
        "rating": 137.17106580734253
      }
    },
    {
      "class": "Branch",
      "id": "branch_38730_48107_1",
      "ports": {
        "bus1": 38730,
        "bus2": 48107
      },
      "params": {
        "R": 0.037953488528728485,
        "X": 0.15761646628379822,
        "G": 0.0,
        "B": 0.012403241358697414
      },
      "extension": {
        "length": 31614.716412597656,
        "rating": 135.02979278564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_38731_38732_1",
      "ports": {
        "bus1": 38731,
        "bus2": 38732
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38731_38735_1",
      "ports": {
        "bus1": 38735,
        "bus2": 38731
      },
      "params": {
        "R": 0.009019189514219761,
        "X": 0.035416364669799805,
        "G": 0.0,
        "B": 0.002316058613359928
      },
      "extension": {
        "length": 6874.512596740723,
        "rating": 122.24569320678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_38731_38736_1",
      "ports": {
        "bus1": 38731,
        "bus2": 38736
      },
      "params": {
        "R": 0.007095686160027981,
        "X": 0.03336572274565697,
        "G": 0.0,
        "B": 0.005191011354327202
      },
      "extension": {
        "length": 9541.944686645507,
        "rating": 127.88376808166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_38733_38734_1",
      "ports": {
        "bus1": 38734,
        "bus2": 38733
      },
      "params": {
        "R": 0.009291359223425388,
        "X": 0.03668471798300743,
        "G": 0.0,
        "B": 0.004304424859583378
      },
      "extension": {
        "length": 9665.72243371582,
        "rating": 130.84468841552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_38733_38738_1",
      "ports": {
        "bus1": 38738,
        "bus2": 38733
      },
      "params": {
        "R": 0.007911751046776772,
        "X": 0.041356462985277176,
        "G": 0.0,
        "B": 0.00571932690218091
      },
      "extension": {
        "length": 10230.855915344238,
        "rating": 126.26372575759888
      }
    },
    {
      "class": "Branch",
      "id": "branch_38734_39478_1",
      "ports": {
        "bus1": 39478,
        "bus2": 38734
      },
      "params": {
        "R": 0.01545281894505024,
        "X": 0.07079028338193893,
        "G": 0.0,
        "B": 0.005587127525359392
      },
      "extension": {
        "length": 14486.841739379883,
        "rating": 136.7387294769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_38735_38743_1",
      "ports": {
        "bus1": 38735,
        "bus2": 38743
      },
      "params": {
        "R": 0.006968056317418814,
        "X": 0.03712886944413185,
        "G": 0.0,
        "B": 0.0036445413716137414
      },
      "extension": {
        "length": 8916.242250915528,
        "rating": 103.39641571044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_38736_38737_1",
      "ports": {
        "bus1": 38737,
        "bus2": 38736
      },
      "params": {
        "R": 0.023670701310038567,
        "X": 0.08723568916320801,
        "G": 0.0,
        "B": 0.009104047901928425
      },
      "extension": {
        "length": 19265.7297623291,
        "rating": 147.92951345443726
      }
    },
    {
      "class": "Branch",
      "id": "branch_38736_38743_1",
      "ports": {
        "bus1": 38736,
        "bus2": 38743
      },
      "params": {
        "R": 0.0075399079360067844,
        "X": 0.029682468622922897,
        "G": 0.0,
        "B": 0.004727428779006004
      },
      "extension": {
        "length": 8298.18230218506,
        "rating": 136.57523393630981
      }
    },
    {
      "class": "Branch",
      "id": "branch_38737_38997_1",
      "ports": {
        "bus1": 38737,
        "bus2": 38997
      },
      "params": {
        "R": 0.01477514673024416,
        "X": 0.0689694955945015,
        "G": 0.0,
        "B": 0.020157501101493835
      },
      "extension": {
        "length": 26101.655435302735,
        "rating": 154.27136421203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_38740_38742_1",
      "ports": {
        "bus1": 38742,
        "bus2": 38740
      },
      "params": {
        "R": 0.006510784383863211,
        "X": 0.025406206026673317,
        "G": 0.0,
        "B": 0.003569304477423429
      },
      "extension": {
        "length": 7041.080290100098,
        "rating": 137.79852390289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_38740_38890_1",
      "ports": {
        "bus1": 38740,
        "bus2": 38890
      },
      "params": {
        "R": 0.032655999064445496,
        "X": 0.15699978172779083,
        "G": 0.0,
        "B": 0.010305210947990417
      },
      "extension": {
        "length": 31344.06539794922,
        "rating": 100.54832696914673
      }
    },
    {
      "class": "Branch",
      "id": "branch_38741_38742_1",
      "ports": {
        "bus1": 38741,
        "bus2": 38742
      },
      "params": {
        "R": 0.00022759052808396518,
        "X": 0.0011708235833793879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38744_38745_1",
      "ports": {
        "bus1": 38744,
        "bus2": 38745
      },
      "params": {
        "R": 0.007718435022979975,
        "X": 0.03778539597988129,
        "G": 0.0,
        "B": 0.0041847797110676765
      },
      "extension": {
        "length": 8656.885756164551,
        "rating": 111.50890588760376
      }
    },
    {
      "class": "Branch",
      "id": "branch_38744_39634_1",
      "ports": {
        "bus1": 38744,
        "bus2": 39634
      },
      "params": {
        "R": 0.02173393964767456,
        "X": 0.09024114906787872,
        "G": 0.0,
        "B": 0.01542316935956478
      },
      "extension": {
        "length": 27700.747037841797,
        "rating": 124.82506036758423
      }
    },
    {
      "class": "Branch",
      "id": "branch_38745_38757_1",
      "ports": {
        "bus1": 38757,
        "bus2": 38745
      },
      "params": {
        "R": 0.007781027816236019,
        "X": 0.03288393095135689,
        "G": 0.0,
        "B": 0.008414894342422485
      },
      "extension": {
        "length": 11058.255853637696,
        "rating": 103.23842763900757
      }
    },
    {
      "class": "Branch",
      "id": "branch_38746_39473_1",
      "ports": {
        "bus1": 39473,
        "bus2": 38746
      },
      "params": {
        "R": 0.0016144579276442528,
        "X": 0.014905573800206184,
        "G": 0.0,
        "B": 0.06382912397384644
      },
      "extension": {
        "length": 22568.412216796874,
        "rating": 500.13251304626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_38746_39631_1",
      "ports": {
        "bus1": 38746,
        "bus2": 39631
      },
      "params": {
        "R": 0.0019059901824221015,
        "X": 0.016539929434657097,
        "G": 0.0,
        "B": 0.05199388787150383
      },
      "extension": {
        "length": 20206.97351916504,
        "rating": 505.38244247436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_38747_38754_1",
      "ports": {
        "bus1": 38747,
        "bus2": 38754
      },
      "params": {
        "R": 0.008914523757994175,
        "X": 0.04024412855505943,
        "G": 0.0,
        "B": 0.004711668472737074
      },
      "extension": {
        "length": 9816.837093566895,
        "rating": 126.45257711410522
      }
    },
    {
      "class": "Branch",
      "id": "branch_38747_38756_1",
      "ports": {
        "bus1": 38747,
        "bus2": 38756
      },
      "params": {
        "R": 0.020051386207342148,
        "X": 0.08086856454610825,
        "G": 0.0,
        "B": 0.008303379639983177
      },
      "extension": {
        "length": 18019.688982055664,
        "rating": 124.03758764266968
      }
    },
    {
      "class": "Branch",
      "id": "branch_38748_38755_1",
      "ports": {
        "bus1": 38748,
        "bus2": 38755
      },
      "params": {
        "R": 0.016474172472953796,
        "X": 0.060811251401901245,
        "G": 0.0,
        "B": 0.009921577759087086
      },
      "extension": {
        "length": 17444.713659301757,
        "rating": 137.89619207382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_38748_39414_1",
      "ports": {
        "bus1": 39414,
        "bus2": 38748
      },
      "params": {
        "R": 0.00210621883161366,
        "X": 0.009333095513284206,
        "G": 0.0,
        "B": 0.0007892155554145575
      },
      "extension": {
        "length": 1817.0323636322023,
        "rating": 139.7852897644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_38749_38750_1",
      "ports": {
        "bus1": 38749,
        "bus2": 38750
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38749_38751_1",
      "ports": {
        "bus1": 38749,
        "bus2": 38751
      },
      "params": {
        "R": 0.005892910994589329,
        "X": 0.023855842649936676,
        "G": 0.0,
        "B": 0.0029704768676310778
      },
      "extension": {
        "length": 6429.291877166748,
        "rating": 138.09900283813477
      }
    },
    {
      "class": "Branch",
      "id": "branch_38749_39614_1",
      "ports": {
        "bus1": 38749,
        "bus2": 39614
      },
      "params": {
        "R": 0.0030124292243272066,
        "X": 0.012361886911094189,
        "G": 0.0,
        "B": 0.0015453342348337173
      },
      "extension": {
        "length": 3126.602324295044,
        "rating": 140.58310985565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_38751_38752_1",
      "ports": {
        "bus1": 38751,
        "bus2": 38752
      },
      "params": {
        "R": 0.01572299189865589,
        "X": 0.06760549545288086,
        "G": 0.0,
        "B": 0.00607506325468421
      },
      "extension": {
        "length": 14312.37908605957,
        "rating": 136.90837621688843
      }
    },
    {
      "class": "Branch",
      "id": "branch_38752_38753_1",
      "ports": {
        "bus1": 38752,
        "bus2": 38753
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38752_39845_1",
      "ports": {
        "bus1": 39845,
        "bus2": 38752
      },
      "params": {
        "R": 0.026395106688141823,
        "X": 0.08390223234891891,
        "G": 0.0,
        "B": 0.009934857487678528
      },
      "extension": {
        "length": 21300.795358154297,
        "rating": 135.28729677200317
      }
    },
    {
      "class": "Branch",
      "id": "branch_38754_39629_1",
      "ports": {
        "bus1": 39629,
        "bus2": 38754
      },
      "params": {
        "R": 0.013407044112682343,
        "X": 0.06077750027179718,
        "G": 0.0,
        "B": 0.007692262995988131
      },
      "extension": {
        "length": 13446.36459777832,
        "rating": 129.23063039779663
      }
    },
    {
      "class": "Branch",
      "id": "branch_38755_38984_1",
      "ports": {
        "bus1": 38984,
        "bus2": 38755
      },
      "params": {
        "R": 0.013872279785573483,
        "X": 0.061523325741291046,
        "G": 0.0,
        "B": 0.008161789737641811
      },
      "extension": {
        "length": 15287.256231811523,
        "rating": 136.75096035003662
      }
    },
    {
      "class": "Branch",
      "id": "branch_38756_38828_1",
      "ports": {
        "bus1": 38828,
        "bus2": 38756
      },
      "params": {
        "R": 0.008770729415118694,
        "X": 0.03814582899212837,
        "G": 0.0,
        "B": 0.004215589724481106
      },
      "extension": {
        "length": 8544.195332336427,
        "rating": 115.61242341995239
      }
    },
    {
      "class": "Branch",
      "id": "branch_38757_39434_1",
      "ports": {
        "bus1": 39434,
        "bus2": 38757
      },
      "params": {
        "R": 0.005015737377107143,
        "X": 0.023685690015554428,
        "G": 0.0,
        "B": 0.002874879166483879
      },
      "extension": {
        "length": 5741.271210388184,
        "rating": 124.73876476287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_38758_38759_1",
      "ports": {
        "bus1": 38758,
        "bus2": 38759
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38758_38807_1",
      "ports": {
        "bus1": 38758,
        "bus2": 38807
      },
      "params": {
        "R": 0.013045532628893852,
        "X": 0.11087830364704132,
        "G": 0.0,
        "B": 0.34924378991127014
      },
      "extension": {
        "length": 141962.30780273437,
        "rating": 502.7352809906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_38758_39283_1",
      "ports": {
        "bus1": 38758,
        "bus2": 39283
      },
      "params": {
        "R": 0.0039020797703415155,
        "X": 0.038417257368564606,
        "G": 0.0,
        "B": 0.05222285911440849
      },
      "extension": {
        "length": 30059.958755126954,
        "rating": 488.79847526550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_38760_38765_1",
      "ports": {
        "bus1": 38760,
        "bus2": 38765
      },
      "params": {
        "R": 0.012409309856593609,
        "X": 0.0503169484436512,
        "G": 0.0,
        "B": 0.003853597678244114
      },
      "extension": {
        "length": 10051.248645812988,
        "rating": 103.07836532592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_38760_38769_1",
      "ports": {
        "bus1": 38769,
        "bus2": 38760
      },
      "params": {
        "R": 0.011326896958053112,
        "X": 0.05800638347864151,
        "G": 0.0,
        "B": 0.004031545482575893
      },
      "extension": {
        "length": 11662.428254699707,
        "rating": 124.76480007171631
      }
    },
    {
      "class": "Branch",
      "id": "branch_38760_38771_1",
      "ports": {
        "bus1": 38771,
        "bus2": 38760
      },
      "params": {
        "R": 0.01128345262259245,
        "X": 0.05210075154900551,
        "G": 0.0,
        "B": 0.006489843130111694
      },
      "extension": {
        "length": 13904.732712524414,
        "rating": 116.45413637161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_38761_38767_1",
      "ports": {
        "bus1": 38767,
        "bus2": 38761
      },
      "params": {
        "R": 0.011702676303684711,
        "X": 0.06252893805503845,
        "G": 0.0,
        "B": 0.0075406525284051895
      },
      "extension": {
        "length": 15213.354556640625,
        "rating": 118.06024312973022
      }
    },
    {
      "class": "Branch",
      "id": "branch_38761_38856_1",
      "ports": {
        "bus1": 38856,
        "bus2": 38761
      },
      "params": {
        "R": 0.03838443011045456,
        "X": 0.15352411568164825,
        "G": 0.0,
        "B": 0.013304997235536575
      },
      "extension": {
        "length": 31597.585086181643,
        "rating": 104.99564409255981
      }
    },
    {
      "class": "Branch",
      "id": "branch_38762_38763_1",
      "ports": {
        "bus1": 38762,
        "bus2": 38763
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38763_38770_1",
      "ports": {
        "bus1": 38770,
        "bus2": 38763
      },
      "params": {
        "R": 0.013832326047122478,
        "X": 0.0542299710214138,
        "G": 0.0,
        "B": 0.005362083204090595
      },
      "extension": {
        "length": 12714.712536071778,
        "rating": 124.39514398574829
      }
    },
    {
      "class": "Branch",
      "id": "branch_38763_39279_1",
      "ports": {
        "bus1": 38763,
        "bus2": 39279
      },
      "params": {
        "R": 0.020392941311001778,
        "X": 0.10183151811361313,
        "G": 0.0,
        "B": 0.013048410415649412
      },
      "extension": {
        "length": 25148.928379394532,
        "rating": 129.9014687538147
      }
    },
    {
      "class": "Branch",
      "id": "branch_38764_38768_1",
      "ports": {
        "bus1": 38764,
        "bus2": 38768
      },
      "params": {
        "R": 0.006247389130294323,
        "X": 0.024451004341244698,
        "G": 0.0,
        "B": 0.002647934714332223
      },
      "extension": {
        "length": 5502.344689544678,
        "rating": 122.15577363967896
      }
    },
    {
      "class": "Branch",
      "id": "branch_38764_38770_1",
      "ports": {
        "bus1": 38764,
        "bus2": 38770
      },
      "params": {
        "R": 0.024026788771152496,
        "X": 0.09634103626012802,
        "G": 0.0,
        "B": 0.007723793853074311
      },
      "extension": {
        "length": 19565.48807006836,
        "rating": 112.12090253829956
      }
    },
    {
      "class": "Branch",
      "id": "branch_38765_38766_1",
      "ports": {
        "bus1": 38765,
        "bus2": 38766
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38765_38767_1",
      "ports": {
        "bus1": 38765,
        "bus2": 38767
      },
      "params": {
        "R": 0.00702649587765336,
        "X": 0.02041700668632984,
        "G": 0.0,
        "B": 0.001657302724197507
      },
      "extension": {
        "length": 4109.5852717895505,
        "rating": 113.08708190917969
      }
    },
    {
      "class": "Branch",
      "id": "branch_38767_38768_1",
      "ports": {
        "bus1": 38768,
        "bus2": 38767
      },
      "params": {
        "R": 0.00847044587135315,
        "X": 0.038732659071683884,
        "G": 0.0,
        "B": 0.006408521439880133
      },
      "extension": {
        "length": 10826.02447064209,
        "rating": 127.8760313987732
      }
    },
    {
      "class": "Branch",
      "id": "branch_38768_39279_1",
      "ports": {
        "bus1": 38768,
        "bus2": 39279
      },
      "params": {
        "R": 0.013649708591401577,
        "X": 0.05697142332792282,
        "G": 0.0,
        "B": 0.00695530977100134
      },
      "extension": {
        "length": 13156.99067944336,
        "rating": 145.17234563827515
      }
    },
    {
      "class": "Branch",
      "id": "branch_38769_39279_1",
      "ports": {
        "bus1": 38769,
        "bus2": 39279
      },
      "params": {
        "R": 0.024775290861725807,
        "X": 0.07458943873643875,
        "G": 0.0,
        "B": 0.005348168313503265
      },
      "extension": {
        "length": 14558.560943115235,
        "rating": 136.7722988128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_38770_38772_1",
      "ports": {
        "bus1": 38770,
        "bus2": 38772
      },
      "params": {
        "R": 0.008299442008137703,
        "X": 0.030194809660315514,
        "G": 0.0,
        "B": 0.006355608813464642
      },
      "extension": {
        "length": 10572.578452331543,
        "rating": 120.90648412704468
      }
    },
    {
      "class": "Branch",
      "id": "branch_38771_38856_1",
      "ports": {
        "bus1": 38771,
        "bus2": 38856
      },
      "params": {
        "R": 0.02889765240252018,
        "X": 0.141015887260437,
        "G": 0.0,
        "B": 0.016133107244968414
      },
      "extension": {
        "length": 32963.04787939453,
        "rating": 110.53260564804077
      }
    },
    {
      "class": "Branch",
      "id": "branch_38773_39093_1",
      "ports": {
        "bus1": 38773,
        "bus2": 39093
      },
      "params": {
        "R": 0.03559938073158264,
        "X": 0.13299864530563354,
        "G": 0.0,
        "B": 0.012340330518782139
      },
      "extension": {
        "length": 28752.673713134765,
        "rating": 115.91650247573853
      }
    },
    {
      "class": "Branch",
      "id": "branch_38774_38775_1",
      "ports": {
        "bus1": 38774,
        "bus2": 38775
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38775_38776_1",
      "ports": {
        "bus1": 38775,
        "bus2": 38776
      },
      "params": {
        "R": 0.008414357900619507,
        "X": 0.035828590393066406,
        "G": 0.0,
        "B": 0.006537947803735734
      },
      "extension": {
        "length": 9942.93390838623,
        "rating": 112.2611403465271
      }
    },
    {
      "class": "Branch",
      "id": "branch_38775_38777_1",
      "ports": {
        "bus1": 38775,
        "bus2": 38777
      },
      "params": {
        "R": 0.01986847072839737,
        "X": 0.06843873113393784,
        "G": 0.0,
        "B": 0.006406314671039581
      },
      "extension": {
        "length": 14160.827778442383,
        "rating": 125.82993507385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_38775_39626_1",
      "ports": {
        "bus1": 38775,
        "bus2": 39626
      },
      "params": {
        "R": 0.02222336269915104,
        "X": 0.09820762276649475,
        "G": 0.0,
        "B": 0.009329219348728657
      },
      "extension": {
        "length": 21924.150332519534,
        "rating": 126.10049247741699
      }
    },
    {
      "class": "Branch",
      "id": "branch_38776_38777_1",
      "ports": {
        "bus1": 38777,
        "bus2": 38776
      },
      "params": {
        "R": 0.005504809785634279,
        "X": 0.01974245347082615,
        "G": 0.0,
        "B": 0.0016912090359255672
      },
      "extension": {
        "length": 4451.459369293213,
        "rating": 133.4598422050476
      }
    },
    {
      "class": "Branch",
      "id": "branch_38776_38781_1",
      "ports": {
        "bus1": 38776,
        "bus2": 38781
      },
      "params": {
        "R": 0.02397327311336994,
        "X": 0.10101117938756943,
        "G": 0.0,
        "B": 0.03204786777496338
      },
      "extension": {
        "length": 35329.29200463867,
        "rating": 133.13709497451782
      }
    },
    {
      "class": "Branch",
      "id": "branch_38776_38787_1",
      "ports": {
        "bus1": 38776,
        "bus2": 38787
      },
      "params": {
        "R": 0.014462960883975029,
        "X": 0.0658060610294342,
        "G": 0.0,
        "B": 0.011864323168992996
      },
      "extension": {
        "length": 18913.810080322266,
        "rating": 115.5591607093811
      }
    },
    {
      "class": "Branch",
      "id": "branch_38776_39297_1",
      "ports": {
        "bus1": 38776,
        "bus2": 39297
      },
      "params": {
        "R": 0.018453819677233696,
        "X": 0.07885323464870453,
        "G": 0.0,
        "B": 0.012334792874753477
      },
      "extension": {
        "length": 22896.818915405274,
        "rating": 106.77170753479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_38777_38778_1",
      "ports": {
        "bus1": 38777,
        "bus2": 38778
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38777_39253_1",
      "ports": {
        "bus1": 38777,
        "bus2": 39253
      },
      "params": {
        "R": 0.012610903941094875,
        "X": 0.05285429209470749,
        "G": 0.0,
        "B": 0.007154683116823435
      },
      "extension": {
        "length": 14177.111900756836,
        "rating": 138.849675655365
      }
    },
    {
      "class": "Branch",
      "id": "branch_38779_38780_1",
      "ports": {
        "bus1": 38779,
        "bus2": 38780
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38779_38787_1",
      "ports": {
        "bus1": 38787,
        "bus2": 38779
      },
      "params": {
        "R": 0.010665913112461567,
        "X": 0.050347402691841125,
        "G": 0.0,
        "B": 0.010635756887495518
      },
      "extension": {
        "length": 17955.14492175293,
        "rating": 122.00980186462402
      }
    },
    {
      "class": "Branch",
      "id": "branch_38779_38790_1",
      "ports": {
        "bus1": 38779,
        "bus2": 38790
      },
      "params": {
        "R": 0.013135844841599464,
        "X": 0.07081791758537292,
        "G": 0.0,
        "B": 0.012912721373140812
      },
      "extension": {
        "length": 22374.56976965332,
        "rating": 125.36314725875854
      }
    },
    {
      "class": "Branch",
      "id": "branch_38781_39177_1",
      "ports": {
        "bus1": 38781,
        "bus2": 39177
      },
      "params": {
        "R": 0.020344171673059464,
        "X": 0.09107603877782822,
        "G": 0.0,
        "B": 0.005480775143951178
      },
      "extension": {
        "length": 15909.940502929689,
        "rating": 136.57209873199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_38782_38783_1",
      "ports": {
        "bus1": 38782,
        "bus2": 38783
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38783_38876_1",
      "ports": {
        "bus1": 38783,
        "bus2": 38876
      },
      "params": {
        "R": 0.01867842860519886,
        "X": 0.08536208420991898,
        "G": 0.0,
        "B": 0.00809042900800705
      },
      "extension": {
        "length": 19237.4128861084,
        "rating": 130.39523363113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_38783_39544_1",
      "ports": {
        "bus1": 38783,
        "bus2": 39544
      },
      "params": {
        "R": 0.03220861032605171,
        "X": 0.1534283459186554,
        "G": 0.0,
        "B": 0.017333969473838806
      },
      "extension": {
        "length": 35201.628169189455,
        "rating": 132.1994423866272
      }
    },
    {
      "class": "Branch",
      "id": "branch_38784_38785_1",
      "ports": {
        "bus1": 38784,
        "bus2": 38785
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38784_38786_1",
      "ports": {
        "bus1": 38786,
        "bus2": 38784
      },
      "params": {
        "R": 0.01708506979048252,
        "X": 0.07340240478515625,
        "G": 0.0,
        "B": 0.007463003508746624
      },
      "extension": {
        "length": 17376.46154626465,
        "rating": 126.60073041915894
      }
    },
    {
      "class": "Branch",
      "id": "branch_38784_39253_1",
      "ports": {
        "bus1": 38784,
        "bus2": 39253
      },
      "params": {
        "R": 0.011815260164439678,
        "X": 0.05743136629462242,
        "G": 0.0,
        "B": 0.004998649936169386
      },
      "extension": {
        "length": 13022.234579223634,
        "rating": 128.2875418663025
      }
    },
    {
      "class": "Branch",
      "id": "branch_38786_39254_1",
      "ports": {
        "bus1": 39254,
        "bus2": 38786
      },
      "params": {
        "R": 0.009519141167402267,
        "X": 0.041354354470968246,
        "G": 0.0,
        "B": 0.005646528210490942
      },
      "extension": {
        "length": 10819.338157836914,
        "rating": 123.2593297958374
      }
    },
    {
      "class": "Branch",
      "id": "branch_38788_39494_1",
      "ports": {
        "bus1": 38788,
        "bus2": 39494
      },
      "params": {
        "R": 0.001316091394983232,
        "X": 0.005506687331944704,
        "G": 0.0,
        "B": 0.000299721461487934
      },
      "extension": {
        "length": 985.5479653472901,
        "rating": 111.93759441375732
      }
    },
    {
      "class": "Branch",
      "id": "branch_38788_39539_1",
      "ports": {
        "bus1": 39539,
        "bus2": 38788
      },
      "params": {
        "R": 0.0015692540910094976,
        "X": 0.008264190517365932,
        "G": 0.0,
        "B": 0.0007311408407986164
      },
      "extension": {
        "length": 1596.535217880249,
        "rating": 121.12505435943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_38789_39253_1",
      "ports": {
        "bus1": 39253,
        "bus2": 38789
      },
      "params": {
        "R": 0.017975546419620514,
        "X": 0.07826375216245651,
        "G": 0.0,
        "B": 0.02774551510810852
      },
      "extension": {
        "length": 30484.52158447266,
        "rating": 107.14706182479858
      }
    },
    {
      "class": "Branch",
      "id": "branch_38790_38791_1",
      "ports": {
        "bus1": 38790,
        "bus2": 38791
      },
      "params": {
        "R": 0.0002634309930726886,
        "X": 0.0011571296490728855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38790_39359_1",
      "ports": {
        "bus1": 38790,
        "bus2": 39359
      },
      "params": {
        "R": 0.019090326502919197,
        "X": 0.06711144745349884,
        "G": 0.0,
        "B": 0.004136407747864723
      },
      "extension": {
        "length": 12199.012339416504,
        "rating": 128.28333377838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_38792_38793_1",
      "ports": {
        "bus1": 38792,
        "bus2": 38793
      },
      "params": {
        "R": 0.00022444817295763642,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38792_39359_1",
      "ports": {
        "bus1": 39359,
        "bus2": 38792
      },
      "params": {
        "R": 0.010038373991847038,
        "X": 0.04098563268780708,
        "G": 0.0,
        "B": 0.005192284006625414
      },
      "extension": {
        "length": 10096.1543001709,
        "rating": 129.7968029975891
      }
    },
    {
      "class": "Branch",
      "id": "branch_38792_39386_1",
      "ports": {
        "bus1": 38792,
        "bus2": 39386
      },
      "params": {
        "R": 0.006594378501176834,
        "X": 0.023499056696891785,
        "G": 0.0,
        "B": 0.00500986585393548
      },
      "extension": {
        "length": 7112.679012817383,
        "rating": 128.4798502922058
      }
    },
    {
      "class": "Branch",
      "id": "branch_38794_38795_1",
      "ports": {
        "bus1": 38794,
        "bus2": 38795
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38795_39171_1",
      "ports": {
        "bus1": 38795,
        "bus2": 39171
      },
      "params": {
        "R": 0.017278630286455154,
        "X": 0.07554979622364044,
        "G": 0.0,
        "B": 0.011819401755928993
      },
      "extension": {
        "length": 22838.799247558596,
        "rating": 131.41717910766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_38795_39494_1",
      "ports": {
        "bus1": 38795,
        "bus2": 39494
      },
      "params": {
        "R": 0.025422539561986923,
        "X": 0.10748028010129929,
        "G": 0.0,
        "B": 0.02495300583541393
      },
      "extension": {
        "length": 34349.20271191406,
        "rating": 120.21609544754028
      }
    },
    {
      "class": "Branch",
      "id": "branch_38795_39626_1",
      "ports": {
        "bus1": 38795,
        "bus2": 39626
      },
      "params": {
        "R": 0.004418105818331242,
        "X": 0.01599070429801941,
        "G": 0.0,
        "B": 0.0013712724903598428
      },
      "extension": {
        "length": 3201.652406112671,
        "rating": 125.0187873840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_38796_38797_1",
      "ports": {
        "bus1": 38796,
        "bus2": 38797
      },
      "params": {
        "R": 0.00022358856222126633,
        "X": 0.001154501223936677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38796_39268_1",
      "ports": {
        "bus1": 38796,
        "bus2": 39268
      },
      "params": {
        "R": 0.011952192522585392,
        "X": 0.04438323900103569,
        "G": 0.0,
        "B": 0.014766409061849119
      },
      "extension": {
        "length": 18365.22547229004,
        "rating": 103.24286222457886
      }
    },
    {
      "class": "Branch",
      "id": "branch_38798_38799_1",
      "ports": {
        "bus1": 38798,
        "bus2": 38799
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38798_38800_1",
      "ports": {
        "bus1": 38800,
        "bus2": 38798
      },
      "params": {
        "R": 0.013400981202721596,
        "X": 0.05215812474489212,
        "G": 0.0,
        "B": 0.007509817369282246
      },
      "extension": {
        "length": 13864.522748291016,
        "rating": 110.08530855178833
      }
    },
    {
      "class": "Branch",
      "id": "branch_38800_39268_1",
      "ports": {
        "bus1": 39268,
        "bus2": 38800
      },
      "params": {
        "R": 0.006470335181802511,
        "X": 0.034563012421131134,
        "G": 0.0,
        "B": 0.00382487871684134
      },
      "extension": {
        "length": 7759.655940673829,
        "rating": 115.47480821609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_38801_39080_1",
      "ports": {
        "bus1": 38801,
        "bus2": 39080
      },
      "params": {
        "R": 0.020586330443620682,
        "X": 0.09040717780590057,
        "G": 0.0,
        "B": 0.006980985403060912
      },
      "extension": {
        "length": 17752.480501464845,
        "rating": 114.06171321868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_38802_38811_1",
      "ports": {
        "bus1": 38802,
        "bus2": 38811
      },
      "params": {
        "R": 0.030949624255299568,
        "X": 0.11348967254161835,
        "G": 0.0,
        "B": 0.016241513192653656
      },
      "extension": {
        "length": 30047.345850585938,
        "rating": 123.6699104309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_38802_39551_1",
      "ports": {
        "bus1": 39551,
        "bus2": 38802
      },
      "params": {
        "R": 0.013196694664657116,
        "X": 0.0589175745844841,
        "G": 0.0,
        "B": 0.0039291116409003735
      },
      "extension": {
        "length": 11346.517816589356,
        "rating": 112.00542449951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_38803_38806_1",
      "ports": {
        "bus1": 38803,
        "bus2": 38806
      },
      "params": {
        "R": 0.0024295581970363855,
        "X": 0.15895819664001465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38803_38807_1",
      "ports": {
        "bus1": 38803,
        "bus2": 38807
      },
      "params": {
        "R": 0.0002515430096536875,
        "X": 0.001007254351861775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38804_38806_1",
      "ports": {
        "bus1": 38804,
        "bus2": 38806
      },
      "params": {
        "R": -0.0010972048621624708,
        "X": -0.07178658246994019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38804_38808_1",
      "ports": {
        "bus1": 38804,
        "bus2": 38808
      },
      "params": {
        "R": 0.006092507392168045,
        "X": 0.026966704055666924,
        "G": 0.0,
        "B": 0.0051049236208200455
      },
      "extension": {
        "length": 8866.12675177002,
        "rating": 145.0251817703247
      }
    },
    {
      "class": "Branch",
      "id": "branch_38805_38806_1",
      "ports": {
        "bus1": 38805,
        "bus2": 38806
      },
      "params": {
        "R": 0.008574947714805603,
        "X": 0.5610312819480896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38808_47266_1",
      "ports": {
        "bus1": 38808,
        "bus2": 47266
      },
      "params": {
        "R": 0.02398224174976349,
        "X": 0.0997845008969307,
        "G": 0.0,
        "B": 0.011305135674774647
      },
      "extension": {
        "length": 25243.19825317383,
        "rating": 138.8716220855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_38809_38810_1",
      "ports": {
        "bus1": 38809,
        "bus2": 38810
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38810_47296_1",
      "ports": {
        "bus1": 47296,
        "bus2": 38810
      },
      "params": {
        "R": 0.027995767071843147,
        "X": 0.11725602298974991,
        "G": 0.0,
        "B": 0.01799860969185829
      },
      "extension": {
        "length": 28474.60659301758,
        "rating": 131.93135261535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_38810_48107_1",
      "ports": {
        "bus1": 48107,
        "bus2": 38810
      },
      "params": {
        "R": 0.01727285422384739,
        "X": 0.0701705813407898,
        "G": 0.0,
        "B": 0.007055448833853007
      },
      "extension": {
        "length": 14298.231391479492,
        "rating": 134.09953117370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_38813_38814_1",
      "ports": {
        "bus1": 38813,
        "bus2": 38814
      },
      "params": {
        "R": 0.011233475990593433,
        "X": 0.03160425275564194,
        "G": 0.0,
        "B": 0.00971135776489973
      },
      "extension": {
        "length": 12107.156690368653,
        "rating": 104.75293397903442
      }
    },
    {
      "class": "Branch",
      "id": "branch_38813_38823_1",
      "ports": {
        "bus1": 38813,
        "bus2": 38823
      },
      "params": {
        "R": 0.02128477953374386,
        "X": 0.07711171358823776,
        "G": 0.0,
        "B": 0.006452274043112993
      },
      "extension": {
        "length": 16161.742761108399,
        "rating": 96.66418433189392
      }
    },
    {
      "class": "Branch",
      "id": "branch_38814_38815_1",
      "ports": {
        "bus1": 38814,
        "bus2": 38815
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38814_38817_1",
      "ports": {
        "bus1": 38817,
        "bus2": 38814
      },
      "params": {
        "R": 0.008900252170860767,
        "X": 0.039618927985429764,
        "G": 0.0,
        "B": 0.006633613258600235
      },
      "extension": {
        "length": 11821.069524902345,
        "rating": 108.6079478263855
      }
    },
    {
      "class": "Branch",
      "id": "branch_38816_38817_1",
      "ports": {
        "bus1": 38816,
        "bus2": 38817
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
