      "class": "Branch",
      "id": "branch_38817_38952_1",
      "ports": {
        "bus1": 38952,
        "bus2": 38817
      },
      "params": {
        "R": 0.013654460199177265,
        "X": 0.05980104207992554,
        "G": 0.0,
        "B": 0.006899960339069366
      },
      "extension": {
        "length": 15340.703760131837,
        "rating": 112.91000843048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_38818_38820_1",
      "ports": {
        "bus1": 38818,
        "bus2": 38820
      },
      "params": {
        "R": 0.01020347885787487,
        "X": 0.0399099625647068,
        "G": 0.0,
        "B": 0.004238320514559746
      },
      "extension": {
        "length": 9321.37617315674,
        "rating": 141.49703979492188
      }
    },
    {
      "class": "Branch",
      "id": "branch_38818_38830_1",
      "ports": {
        "bus1": 38818,
        "bus2": 38830
      },
      "params": {
        "R": 0.013129204511642456,
        "X": 0.05675065517425537,
        "G": 0.0,
        "B": 0.011363607831299305
      },
      "extension": {
        "length": 17949.556751220705,
        "rating": 133.15552473068237
      }
    },
    {
      "class": "Branch",
      "id": "branch_38819_38820_1",
      "ports": {
        "bus1": 38820,
        "bus2": 38819
      },
      "params": {
        "R": 0.0009916640119627118,
        "X": 0.05539434403181076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38819_38821_1",
      "ports": {
        "bus1": 38819,
        "bus2": 38821
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38819_38822_1",
      "ports": {
        "bus1": 38819,
        "bus2": 38822
      },
      "params": {
        "R": 0.0023973111528903246,
        "X": 0.021109551191329956,
        "G": 0.0,
        "B": 0.03771554306149483
      },
      "extension": {
        "length": 20991.100819702147,
        "rating": 466.1250114440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_38822_38986_1",
      "ports": {
        "bus1": 38822,
        "bus2": 38986
      },
      "params": {
        "R": 0.003817934077233076,
        "X": 0.0316411517560482,
        "G": 0.0,
        "B": 0.05847759172320366
      },
      "extension": {
        "length": 30912.887623535156,
        "rating": 484.2975616455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_38823_38833_1",
      "ports": {
        "bus1": 38823,
        "bus2": 38833
      },
      "params": {
        "R": 0.028106113895773888,
        "X": 0.08958566188812256,
        "G": 0.0,
        "B": 0.0103846974670887
      },
      "extension": {
        "length": 22034.239287231445,
        "rating": 121.1288332939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_38823_41097_1",
      "ports": {
        "bus1": 41097,
        "bus2": 38823
      },
      "params": {
        "R": 0.010221810080111027,
        "X": 0.041435424238443375,
        "G": 0.0,
        "B": 0.004266125615686178
      },
      "extension": {
        "length": 9768.213410339356,
        "rating": 110.64658164978027
      }
    },
    {
      "class": "Branch",
      "id": "branch_38824_38827_1",
      "ports": {
        "bus1": 38827,
        "bus2": 38824
      },
      "params": {
        "R": 0.0138165894895792,
        "X": 0.06981558352708817,
        "G": 0.0,
        "B": 0.0055192606523633
      },
      "extension": {
        "length": 13753.675607299805,
        "rating": 126.53467655181885
      }
    },
    {
      "class": "Branch",
      "id": "branch_38824_41097_1",
      "ports": {
        "bus1": 38824,
        "bus2": 41097
      },
      "params": {
        "R": 0.009893549606204033,
        "X": 0.05131511017680168,
        "G": 0.0,
        "B": 0.004634106997400522
      },
      "extension": {
        "length": 11436.435793212891,
        "rating": 101.68155431747437
      }
    },
    {
      "class": "Branch",
      "id": "branch_38825_38830_1",
      "ports": {
        "bus1": 38825,
        "bus2": 38830
      },
      "params": {
        "R": 0.020733708515763283,
        "X": 0.08761070668697357,
        "G": 0.0,
        "B": 0.006764642428606749
      },
      "extension": {
        "length": 17751.28796960449,
        "rating": 131.79515600204468
      }
    },
    {
      "class": "Branch",
      "id": "branch_38825_38955_1",
      "ports": {
        "bus1": 38825,
        "bus2": 38955
      },
      "params": {
        "R": 0.011968848295509815,
        "X": 0.05769288167357445,
        "G": 0.0,
        "B": 0.0058352285996079445
      },
      "extension": {
        "length": 13178.910550781251,
        "rating": 129.39584255218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_38826_38827_1",
      "ports": {
        "bus1": 38826,
        "bus2": 38827
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38827_38829_1",
      "ports": {
        "bus1": 38827,
        "bus2": 38829
      },
      "params": {
        "R": 0.005798541475087404,
        "X": 0.02933652326464653,
        "G": 0.0,
        "B": 0.002280326560139656
      },
      "extension": {
        "length": 6033.134174468994,
        "rating": 130.14564514160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_38829_39027_1",
      "ports": {
        "bus1": 38829,
        "bus2": 39027
      },
      "params": {
        "R": 0.009637359529733658,
        "X": 0.04092486575245857,
        "G": 0.0,
        "B": 0.005609491374343634
      },
      "extension": {
        "length": 10437.65352520752,
        "rating": 132.3318600654602
      }
    },
    {
      "class": "Branch",
      "id": "branch_38830_38831_1",
      "ports": {
        "bus1": 38830,
        "bus2": 38831
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38832_38833_1",
      "ports": {
        "bus1": 38832,
        "bus2": 38833
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38834_38837_1",
      "ports": {
        "bus1": 38834,
        "bus2": 38837
      },
      "params": {
        "R": 0.010331658646464348,
        "X": 0.055683355778455734,
        "G": 0.0,
        "B": 0.007910124957561493
      },
      "extension": {
        "length": 14516.10251147461,
        "rating": 110.31945943832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_38835_38836_1",
      "ports": {
        "bus1": 38835,
        "bus2": 38836
      },
      "params": {
        "R": 0.0002176707494072616,
        "X": 0.0010331941302865744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38836_38837_1",
      "ports": {
        "bus1": 38836,
        "bus2": 38837
      },
      "params": {
        "R": 0.011386549100279808,
        "X": 0.0362364836037159,
        "G": 0.0,
        "B": 0.005534798372536898
      },
      "extension": {
        "length": 10167.862760375976,
        "rating": 118.7463641166687
      }
    },
    {
      "class": "Branch",
      "id": "branch_38836_39478_1",
      "ports": {
        "bus1": 38836,
        "bus2": 39478
      },
      "params": {
        "R": 0.010460369288921356,
        "X": 0.04167710617184639,
        "G": 0.0,
        "B": 0.00698492955416441
      },
      "extension": {
        "length": 13197.813024902343,
        "rating": 129.57807779312134
      }
    },
    {
      "class": "Branch",
      "id": "branch_38838_38844_1",
      "ports": {
        "bus1": 38844,
        "bus2": 38838
      },
      "params": {
        "R": 0.004576067440211773,
        "X": 0.021820416674017906,
        "G": 0.0,
        "B": 0.003840099088847637
      },
      "extension": {
        "length": 6677.8714599609375,
        "rating": 127.2133469581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_38838_38854_1",
      "ports": {
        "bus1": 38854,
        "bus2": 38838
      },
      "params": {
        "R": 0.007238905876874924,
        "X": 0.023965129628777504,
        "G": 0.0,
        "B": 0.0038845676463097334
      },
      "extension": {
        "length": 6663.684628234863,
        "rating": 118.93326044082642
      }
    },
    {
      "class": "Branch",
      "id": "branch_38838_40106_1",
      "ports": {
        "bus1": 38838,
        "bus2": 40106
      },
      "params": {
        "R": 0.007926016114652157,
        "X": 0.038984283804893494,
        "G": 0.0,
        "B": 0.004289309494197369
      },
      "extension": {
        "length": 8860.417332824707,
        "rating": 127.56249904632568
      }
    },
    {
      "class": "Branch",
      "id": "branch_38839_38840_1",
      "ports": {
        "bus1": 38840,
        "bus2": 38839
      },
      "params": {
        "R": 0.001741301966831088,
        "X": 0.07710234075784683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38839_38841_1",
      "ports": {
        "bus1": 38839,
        "bus2": 38841
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38840_38844_1",
      "ports": {
        "bus1": 38840,
        "bus2": 38844
      },
      "params": {
        "R": 0.0028208033181726933,
        "X": 0.014226000756025314,
        "G": 0.0,
        "B": 0.001726603601127863
      },
      "extension": {
        "length": 3476.7299470825196,
        "rating": 132.49627351760864
      }
    },
    {
      "class": "Branch",
      "id": "branch_38840_38854_1",
      "ports": {
        "bus1": 38840,
        "bus2": 38854
      },
      "params": {
        "R": 0.008722599595785141,
        "X": 0.03777751699090004,
        "G": 0.0,
        "B": 0.004230061080306768
      },
      "extension": {
        "length": 9520.007932617187,
        "rating": 122.35701084136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_38840_40114_1",
      "ports": {
        "bus1": 40114,
        "bus2": 38840
      },
      "params": {
        "R": 0.01144939661026001,
        "X": 0.049603648483753204,
        "G": 0.0,
        "B": 0.005684485659003258
      },
      "extension": {
        "length": 12155.593896606446,
        "rating": 120.73310613632202
      }
    },
    {
      "class": "Branch",
      "id": "branch_38841_39535_1",
      "ports": {
        "bus1": 39535,
        "bus2": 38841
      },
      "params": {
        "R": 0.0032514382619410753,
        "X": 0.030627671629190445,
        "G": 0.0,
        "B": 0.07902400940656662
      },
      "extension": {
        "length": 34432.477349853514,
        "rating": 547.3583698272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_38841_39989_1",
      "ports": {
        "bus1": 38841,
        "bus2": 39989
      },
      "params": {
        "R": 0.0037111241836100817,
        "X": 0.03267421945929527,
        "G": 0.0,
        "B": 0.16946767270565033
      },
      "extension": {
        "length": 53228.79618310547,
        "rating": 474.04003143310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_38841_40111_1",
      "ports": {
        "bus1": 40111,
        "bus2": 38841
      },
      "params": {
        "R": 0.0013610763708129525,
        "X": 0.013108549639582634,
        "G": 0.0,
        "B": 0.012410955503582954
      },
      "extension": {
        "length": 9771.191670410157,
        "rating": 503.2627582550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_38842_38846_1",
      "ports": {
        "bus1": 38842,
        "bus2": 38846
      },
      "params": {
        "R": 0.01873551867902279,
        "X": 0.09717965126037598,
        "G": 0.0,
        "B": 0.00895360205322504
      },
      "extension": {
        "length": 19686.543099609375,
        "rating": 127.70087718963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_38842_39015_1",
      "ports": {
        "bus1": 38842,
        "bus2": 39015
      },
      "params": {
        "R": 0.03162717446684837,
        "X": 0.09607291966676712,
        "G": 0.0,
        "B": 0.009270893409848213
      },
      "extension": {
        "length": 21156.092283691407,
        "rating": 134.0795874595642
      }
    },
    {
      "class": "Branch",
      "id": "branch_38843_38844_1",
      "ports": {
        "bus1": 38843,
        "bus2": 38844
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38845_38846_1",
      "ports": {
        "bus1": 38845,
        "bus2": 38846
      },
      "params": {
        "R": 0.00893647875636816,
        "X": 0.039740994572639465,
        "G": 0.0,
        "B": 0.0037197459023445845
      },
      "extension": {
        "length": 9192.45227508545,
        "rating": 123.00926446914673
      }
    },
    {
      "class": "Branch",
      "id": "branch_38845_39986_1",
      "ports": {
        "bus1": 39986,
        "bus2": 38845
      },
      "params": {
        "R": 0.016135981306433678,
        "X": 0.07485190778970718,
        "G": 0.0,
        "B": 0.006554752122610807
      },
      "extension": {
        "length": 15601.599649291993,
        "rating": 118.13011169433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_38847_39037_1",
      "ports": {
        "bus1": 39037,
        "bus2": 38847
      },
      "params": {
        "R": 0.018834829330444336,
        "X": 0.08723844587802887,
        "G": 0.0,
        "B": 0.013812646269798279
      },
      "extension": {
        "length": 25414.140098144533,
        "rating": 118.9716100692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_38847_39055_1",
      "ports": {
        "bus1": 38847,
        "bus2": 39055
      },
      "params": {
        "R": 0.015272106975317001,
        "X": 0.07013503462076187,
        "G": 0.0,
        "B": 0.010477099567651749
      },
      "extension": {
        "length": 20480.875219116213,
        "rating": 96.1868405342102
      }
    },
    {
      "class": "Branch",
      "id": "branch_38848_40327_1",
      "ports": {
        "bus1": 40327,
        "bus2": 38848
      },
      "params": {
        "R": 0.019341615960001945,
        "X": 0.06431705504655838,
        "G": 0.0,
        "B": 0.004837538581341505
      },
      "extension": {
        "length": 12259.172271972657,
        "rating": 139.0637993812561
      }
    },
    {
      "class": "Branch",
      "id": "branch_38848_40329_1",
      "ports": {
        "bus1": 40329,
        "bus2": 38848
      },
      "params": {
        "R": 0.00751971872523427,
        "X": 0.03363807126879692,
        "G": 0.0,
        "B": 0.0050812684930861
      },
      "extension": {
        "length": 9141.036041381836,
        "rating": 135.78269481658936
      }
    },
    {
      "class": "Branch",
      "id": "branch_38849_38850_1",
      "ports": {
        "bus1": 38850,
        "bus2": 38849
      },
      "params": {
        "R": 0.009943614713847637,
        "X": 0.03751331940293312,
        "G": 0.0,
        "B": 0.0036990628577768803
      },
      "extension": {
        "length": 7994.219437133789,
        "rating": 119.22740936279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_38849_38958_1",
      "ports": {
        "bus1": 38849,
        "bus2": 38958
      },
      "params": {
        "R": 0.00890891533344984,
        "X": 0.04370201379060745,
        "G": 0.0,
        "B": 0.003900060895830393
      },
      "extension": {
        "length": 9658.118316467286,
        "rating": 123.20858240127563
      }
    },
    {
      "class": "Branch",
      "id": "branch_38850_38851_1",
      "ports": {
        "bus1": 38850,
        "bus2": 38851
      },
      "params": {
        "R": 0.00022831078968010843,
        "X": 0.0010220137191936374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38850_39057_1",
      "ports": {
        "bus1": 38850,
        "bus2": 39057
      },
      "params": {
        "R": 0.015675848349928856,
        "X": 0.0710211843252182,
        "G": 0.0,
        "B": 0.0049649011343717575
      },
      "extension": {
        "length": 13007.517477539062,
        "rating": 113.39682340621948
      }
    },
    {
      "class": "Branch",
      "id": "branch_38852_38853_1",
      "ports": {
        "bus1": 38852,
        "bus2": 38853
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38852_38958_1",
      "ports": {
        "bus1": 38852,
        "bus2": 38958
      },
      "params": {
        "R": 0.00943430233746767,
        "X": 0.036822326481342316,
        "G": 0.0,
        "B": 0.005827403161674738
      },
      "extension": {
        "length": 10341.125975280762,
        "rating": 102.29679346084595
      }
    },
    {
      "class": "Branch",
      "id": "branch_38852_40114_1",
      "ports": {
        "bus1": 38852,
        "bus2": 40114
      },
      "params": {
        "R": 0.003625559853389859,
        "X": 0.01460991706699133,
        "G": 0.0,
        "B": 0.001207710593007505
      },
      "extension": {
        "length": 3158.2844195251464,
        "rating": 108.91909599304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_38855_38856_1",
      "ports": {
        "bus1": 38855,
        "bus2": 38856
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38857_38859_1",
      "ports": {
        "bus1": 38857,
        "bus2": 38859
      },
      "params": {
        "R": 0.02400949038565159,
        "X": 0.06781576573848724,
        "G": 0.0,
        "B": 0.008751699700951576
      },
      "extension": {
        "length": 17136.75957275391,
        "rating": 124.69866275787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_38857_38861_1",
      "ports": {
        "bus1": 38861,
        "bus2": 38857
      },
      "params": {
        "R": 0.022482922300696373,
        "X": 0.09828894585371017,
        "G": 0.0,
        "B": 0.014636045321822166
      },
      "extension": {
        "length": 25630.972165283205,
        "rating": 131.5388798713684
      }
    },
    {
      "class": "Branch",
      "id": "branch_38858_38859_1",
      "ports": {
        "bus1": 38858,
        "bus2": 38859
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38859_38860_1",
      "ports": {
        "bus1": 38860,
        "bus2": 38859
      },
      "params": {
        "R": 0.017147233709692955,
        "X": 0.07489810138940811,
        "G": 0.0,
        "B": 0.008962498977780342
      },
      "extension": {
        "length": 19442.40558288574,
        "rating": 122.17577695846558
      }
    },
    {
      "class": "Branch",
      "id": "branch_38860_39068_1",
      "ports": {
        "bus1": 38860,
        "bus2": 39068
      },
      "params": {
        "R": 0.018086228519678116,
        "X": 0.08898121863603592,
        "G": 0.0,
        "B": 0.008093872107565403
      },
      "extension": {
        "length": 19285.065047241213,
        "rating": 119.20098066329956
      }
    },
    {
      "class": "Branch",
      "id": "branch_38861_38934_1",
      "ports": {
        "bus1": 38934,
        "bus2": 38861
      },
      "params": {
        "R": 0.019111985340714455,
        "X": 0.09856529533863068,
        "G": 0.0,
        "B": 0.008131624199450016
      },
      "extension": {
        "length": 18285.126314941408,
        "rating": 133.8917374610901
      }
    },
    {
      "class": "Branch",
      "id": "branch_38862_38863_1",
      "ports": {
        "bus1": 38862,
        "bus2": 38863
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38862_38864_1",
      "ports": {
        "bus1": 38864,
        "bus2": 38862
      },
      "params": {
        "R": 0.011483514681458473,
        "X": 0.046818047761917114,
        "G": 0.0,
        "B": 0.003829443827271462
      },
      "extension": {
        "length": 9471.05580432129,
        "rating": 113.95375728607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_38864_38867_1",
      "ports": {
        "bus1": 38864,
        "bus2": 38867
      },
      "params": {
        "R": 0.014489575289189816,
        "X": 0.06953628361225128,
        "G": 0.0,
        "B": 0.006471035070717336
      },
      "extension": {
        "length": 15728.798443359376,
        "rating": 118.06578636169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_38865_38866_1",
      "ports": {
        "bus1": 38865,
        "bus2": 38866
      },
      "params": {
        "R": 0.000232764970860444,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38865_39001_1",
      "ports": {
        "bus1": 38865,
        "bus2": 39001
      },
      "params": {
        "R": 0.01974221132695675,
        "X": 0.0813814029097557,
        "G": 0.0,
        "B": 0.011105525307357311
      },
      "extension": {
        "length": 22595.766779663085,
        "rating": 134.1381549835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_38865_39336_1",
      "ports": {
        "bus1": 38865,
        "bus2": 39336
      },
      "params": {
        "R": 0.021584533154964447,
        "X": 0.08845275640487671,
        "G": 0.0,
        "B": 0.013420864939689636
      },
      "extension": {
        "length": 21941.045301269533,
        "rating": 135.6197953224182
      }
    },
    {
      "class": "Branch",
      "id": "branch_38867_38870_1",
      "ports": {
        "bus1": 38867,
        "bus2": 38870
      },
      "params": {
        "R": 0.007015153765678406,
        "X": 0.026997176930308342,
        "G": 0.0,
        "B": 0.002771638799458742
      },
      "extension": {
        "length": 5944.382638275147,
        "rating": 121.35825157165527
      }
    },
    {
      "class": "Branch",
      "id": "branch_38868_38869_1",
      "ports": {
        "bus1": 38868,
        "bus2": 38869
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38868_38870_1",
      "ports": {
        "bus1": 38870,
        "bus2": 38868
      },
      "params": {
        "R": 0.01653050072491169,
        "X": 0.0761214941740036,
        "G": 0.0,
        "B": 0.007217465434223414
      },
      "extension": {
        "length": 16495.519690063476,
        "rating": 126.4363169670105
      }
    },
    {
      "class": "Branch",
      "id": "branch_38868_39570_1",
      "ports": {
        "bus1": 38868,
        "bus2": 39570
      },
      "params": {
        "R": 0.015842879191040993,
        "X": 0.06942059099674225,
        "G": 0.0,
        "B": 0.009914263151586056
      },
      "extension": {
        "length": 17455.35282385254,
        "rating": 131.42646551132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_38871_38872_1",
      "ports": {
        "bus1": 38871,
        "bus2": 38872
      },
      "params": {
        "R": 0.013814207166433334,
        "X": 0.04465746507048607,
        "G": 0.0,
        "B": 0.0051167188212275505
      },
      "extension": {
        "length": 10564.605985473632,
        "rating": 122.58569002151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_38871_38875_1",
      "ports": {
        "bus1": 38871,
        "bus2": 38875
      },
      "params": {
        "R": 0.0041512479074299335,
        "X": 0.019854238256812096,
        "G": 0.0,
        "B": 0.004556971602141857
      },
      "extension": {
        "length": 6984.342939331055,
        "rating": 125.58830976486206
      }
    },
    {
      "class": "Branch",
      "id": "branch_38872_38876_1",
      "ports": {
        "bus1": 38872,
        "bus2": 38876
      },
      "params": {
        "R": 0.015131245367228985,
        "X": 0.07468412816524506,
        "G": 0.0,
        "B": 0.01775781810283661
      },
      "extension": {
        "length": 26421.533305664063,
        "rating": 127.56932973861694
      }
    },
    {
      "class": "Branch",
      "id": "branch_38872_39170_1",
      "ports": {
        "bus1": 39170,
        "bus2": 38872
      },
      "params": {
        "R": 0.016378220170736313,
        "X": 0.07980949431657791,
        "G": 0.0,
        "B": 0.01002615038305521
      },
      "extension": {
        "length": 20713.946899658204,
        "rating": 120.70813179016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_38872_40464_1",
      "ports": {
        "bus1": 40464,
        "bus2": 38872
      },
      "params": {
        "R": 0.015475211665034294,
        "X": 0.08100184053182602,
        "G": 0.0,
        "B": 0.005924190394580364
      },
      "extension": {
        "length": 15491.874439819336,
        "rating": 138.3198618888855
      }
    },
    {
      "class": "Branch",
      "id": "branch_38873_38874_1",
      "ports": {
        "bus1": 38873,
        "bus2": 38874
      },
      "params": {
        "R": 0.00023459061048924923,
        "X": 0.0010075417812913656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38874_39873_1",
      "ports": {
        "bus1": 39873,
        "bus2": 38874
      },
      "params": {
        "R": 0.004273490514606237,
        "X": 0.021857524290680885,
        "G": 0.0,
        "B": 0.0034224661067128186
      },
      "extension": {
        "length": 6354.894081115723,
        "rating": 126.15703344345093
      }
    },
    {
      "class": "Branch",
      "id": "branch_38875_38877_1",
      "ports": {
        "bus1": 38877,
        "bus2": 38875
      },
      "params": {
        "R": 0.011702575720846653,
        "X": 0.056535206735134125,
        "G": 0.0,
        "B": 0.00556600047275424
      },
      "extension": {
        "length": 12499.328543334961,
        "rating": 127.48827934265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_38877_39171_1",
      "ports": {
        "bus1": 39171,
        "bus2": 38877
      },
      "params": {
        "R": 0.010573731735348701,
        "X": 0.04579116404056549,
        "G": 0.0,
        "B": 0.005452594719827175
      },
      "extension": {
        "length": 11330.576719848634,
        "rating": 129.93632555007935
      }
    },
    {
      "class": "Branch",
      "id": "branch_38878_39175_1",
      "ports": {
        "bus1": 39175,
        "bus2": 38878
      },
      "params": {
        "R": 0.018092280253767967,
        "X": 0.0727531686425209,
        "G": 0.0,
        "B": 0.007906029932200909
      },
      "extension": {
        "length": 16792.50616699219,
        "rating": 119.7295069694519
      }
    },
    {
      "class": "Branch",
      "id": "branch_38878_39178_1",
      "ports": {
        "bus1": 39178,
        "bus2": 38878
      },
      "params": {
        "R": 0.011838764883577824,
        "X": 0.062244657427072525,
        "G": 0.0,
        "B": 0.00672547472640872
      },
      "extension": {
        "length": 14707.820809204102,
        "rating": 114.39023017883301
      }
    },
    {
      "class": "Branch",
      "id": "branch_38879_38880_1",
      "ports": {
        "bus1": 38880,
        "bus2": 38879
      },
      "params": {
        "R": 0.022236201912164688,
        "X": 0.08469519764184952,
        "G": 0.0,
        "B": 0.008796382695436478
      },
      "extension": {
        "length": 19570.641895019533,
        "rating": 113.78726959228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_38879_39595_1",
      "ports": {
        "bus1": 39595,
        "bus2": 38879
      },
      "params": {
        "R": 0.00734968576580286,
        "X": 0.03247091546654701,
        "G": 0.0,
        "B": 0.0037613005843013525
      },
      "extension": {
        "length": 8276.48957977295,
        "rating": 117.36763715744019
      }
    },
    {
      "class": "Branch",
      "id": "branch_38880_38881_1",
      "ports": {
        "bus1": 38880,
        "bus2": 38881
      },
      "params": {
        "R": 0.023022213950753212,
        "X": 0.1148313656449318,
        "G": 0.0,
        "B": 0.007428072392940522
      },
      "extension": {
        "length": 20892.306384887695,
        "rating": 102.63646841049194
      }
    },
    {
      "class": "Branch",
      "id": "branch_38881_40130_1",
      "ports": {
        "bus1": 38881,
        "bus2": 40130
      },
      "params": {
        "R": 0.018407190218567848,
        "X": 0.062300849705934525,
        "G": 0.0,
        "B": 0.005379485432058573
      },
      "extension": {
        "length": 13621.51790661621,
        "rating": 91.51553511619568
      }
    },
    {
      "class": "Branch",
      "id": "branch_38882_38883_1",
      "ports": {
        "bus1": 38882,
        "bus2": 38883
      },
      "params": {
        "R": 0.00023503541888203472,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38883_38889_1",
      "ports": {
        "bus1": 38889,
        "bus2": 38883
      },
      "params": {
        "R": 0.021135780960321426,
        "X": 0.09260398894548416,
        "G": 0.0,
        "B": 0.007474201265722513
      },
      "extension": {
        "length": 19661.661083496096,
        "rating": 116.01512432098389
      }
    },
    {
      "class": "Branch",
      "id": "branch_38883_38890_1",
      "ports": {
        "bus1": 38883,
        "bus2": 38890
      },
      "params": {
        "R": 0.027204250916838646,
        "X": 0.1287216991186142,
        "G": 0.0,
        "B": 0.012482267804443838
      },
      "extension": {
        "length": 27879.694347656252,
        "rating": 122.48939275741577
      }
    },
    {
      "class": "Branch",
      "id": "branch_38884_38885_1",
      "ports": {
        "bus1": 38884,
        "bus2": 38885
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38887_38888_1",
      "ports": {
        "bus1": 38887,
        "bus2": 38888
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38888_38889_1",
      "ports": {
        "bus1": 38889,
        "bus2": 38888
      },
      "params": {
        "R": 0.02664310298860073,
        "X": 0.09355378895998001,
        "G": 0.0,
        "B": 0.009066351689398289
      },
      "extension": {
        "length": 20770.847705566408,
        "rating": 118.97363662719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_38891_38897_1",
      "ports": {
        "bus1": 38891,
        "bus2": 38897
      },
      "params": {
        "R": 0.031198523938655853,
        "X": 0.12449456751346588,
        "G": 0.0,
        "B": 0.018327003344893456
      },
      "extension": {
        "length": 33207.98195214844,
        "rating": 149.78289604187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_38891_38901_1",
      "ports": {
        "bus1": 38891,
        "bus2": 38901
      },
      "params": {
        "R": 0.03844811022281647,
        "X": 0.1163005456328392,
        "G": 0.0,
        "B": 0.009797823615372181
      },
      "extension": {
        "length": 24656.85013623047,
        "rating": 149.01963472366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_38892_38895_1",
      "ports": {
        "bus1": 38892,
        "bus2": 38895
      },
      "params": {
        "R": 0.0021713264286518097,
        "X": 0.08401422202587128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38892_38896_1",
      "ports": {
        "bus1": 38892,
        "bus2": 38896
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38893_38895_1",
      "ports": {
        "bus1": 38893,
        "bus2": 38895
      },
      "params": {
        "R": -0.000845531583763659,
        "X": -0.03271579369902611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38893_38897_1",
      "ports": {
        "bus1": 38897,
        "bus2": 38893
      },
      "params": {
        "R": 0.017025073990225792,
        "X": 0.05587148666381836,
        "G": 0.0,
        "B": 0.004869501106441021
      },
      "extension": {
        "length": 12303.95974749756,
        "rating": 143.1728482246399
      }
    },
    {
      "class": "Branch",
      "id": "branch_38893_38899_1",
      "ports": {
        "bus1": 38899,
        "bus2": 38893
      },
      "params": {
        "R": 0.013480179943144321,
        "X": 0.06288088113069534,
        "G": 0.0,
        "B": 0.006446870043873787
      },
      "extension": {
        "length": 15188.184000000001,
        "rating": 140.05953073501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_38894_38895_1",
      "ports": {
        "bus1": 38894,
        "bus2": 38895
      },
      "params": {
        "R": 0.00602865032851696,
        "X": 0.23326407372951508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38896_39378_1",
      "ports": {
        "bus1": 38896,
        "bus2": 39378
      },
      "params": {
        "R": 0.017917999997735023,
        "X": 0.15279926359653473,
        "G": 0.0,
        "B": 0.20871512591838837
      },
      "extension": {
        "length": 134876.1576357422,
        "rating": 561.5029811859131
      }
    },
    {
      "class": "Branch",
      "id": "branch_38898_38899_1",
      "ports": {
        "bus1": 38898,
        "bus2": 38899
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38899_39506_1",
      "ports": {
        "bus1": 38899,
        "bus2": 39506
      },
      "params": {
        "R": 0.032725270837545395,
        "X": 0.13581110537052155,
        "G": 0.0,
        "B": 0.010040029883384705
      },
      "extension": {
        "length": 27416.310539062502,
        "rating": 141.76874160766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_38900_38902_1",
      "ports": {
        "bus1": 38902,
        "bus2": 38900
      },
      "params": {
        "R": 0.0114133320748806,
        "X": 0.05962701141834259,
        "G": 0.0,
        "B": 0.00936736911535263
      },
      "extension": {
        "length": 17834.582559814455,
        "rating": 120.9122896194458
      }
    },
    {
      "class": "Branch",
      "id": "branch_38901_38903_1",
      "ports": {
        "bus1": 38903,
        "bus2": 38901
      },
      "params": {
        "R": 0.023242902010679245,
        "X": 0.1105768233537674,
        "G": 0.0,
        "B": 0.015481311827898026
      },
      "extension": {
        "length": 25743.453857666016,
        "rating": 148.1972575187683
      }
    },
    {
      "class": "Branch",
      "id": "branch_38903_38905_1",
      "ports": {
        "bus1": 38905,
        "bus2": 38903
      },
      "params": {
        "R": 0.0550384446978569,
        "X": 0.17304350435733795,
        "G": 0.0,
        "B": 0.020914649590849876
      },
      "extension": {
        "length": 40076.56028320313,
        "rating": 147.63652086257935
      }
    },
    {
      "class": "Branch",
      "id": "branch_38904_38908_1",
      "ports": {
        "bus1": 38904,
        "bus2": 38908
      },
      "params": {
        "R": 0.007742504123598337,
        "X": 0.033693864941596985,
        "G": 0.0,
        "B": 0.00683694239705801
      },
      "extension": {
        "length": 10241.159728271485,
        "rating": 140.40364027023315
      }
    },
    {
      "class": "Branch",
      "id": "branch_38905_38906_1",
      "ports": {
        "bus1": 38905,
        "bus2": 38906
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38905_38908_1",
      "ports": {
        "bus1": 38908,
        "bus2": 38905
      },
      "params": {
        "R": 0.009393509477376938,
        "X": 0.054090116173028946,
        "G": 0.0,
        "B": 0.005758678540587425
      },
      "extension": {
        "length": 12089.84118914795,
        "rating": 142.65567064285278
      }
    },
    {
      "class": "Branch",
      "id": "branch_38907_38908_1",
      "ports": {
        "bus1": 38907,
        "bus2": 38908
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38909_38910_1",
      "ports": {
        "bus1": 38909,
        "bus2": 38910
      },
      "params": {
        "R": 0.0156962051987648,
        "X": 0.055455900728702545,
        "G": 0.0,
        "B": 0.007409479934722185
      },
      "extension": {
        "length": 14625.50848461914,
        "rating": 128.57749462127686
      }
    },
    {
      "class": "Branch",
      "id": "branch_38909_38915_1",
      "ports": {
        "bus1": 38915,
        "bus2": 38909
      },
      "params": {
        "R": 0.02437947690486908,
        "X": 0.08904439210891724,
        "G": 0.0,
        "B": 0.007856898009777069
      },
      "extension": {
        "length": 18410.79799291992,
        "rating": 125.753915309906
      }
    },
    {
      "class": "Branch",
      "id": "branch_38911_39336_1",
      "ports": {
        "bus1": 39336,
        "bus2": 38911
      },
      "params": {
        "R": 0.015221034176647663,
        "X": 0.08163569867610931,
        "G": 0.0,
        "B": 0.008153787814080715
      },
      "extension": {
        "length": 18985.234604370118,
        "rating": 122.66491651535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_38911_39411_1",
      "ports": {
        "bus1": 39411,
        "bus2": 38911
      },
      "params": {
        "R": 0.006565210875123739,
        "X": 0.026602251455187798,
        "G": 0.0,
        "B": 0.003243309212848544
      },
      "extension": {
        "length": 6885.949084716797,
        "rating": 121.88472747802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_38912_38913_1",
      "ports": {
        "bus1": 38912,
        "bus2": 38913
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38913_38914_1",
      "ports": {
        "bus1": 38913,
        "bus2": 38914
      },
      "params": {
        "R": 0.0036737946793437004,
        "X": 0.016116240993142128,
        "G": 0.0,
        "B": 0.0033403760753571987
      },
      "extension": {
        "length": 4836.248882171631,
        "rating": 133.91015529632568
      }
    },
    {
      "class": "Branch",
      "id": "branch_38913_38915_1",
      "ports": {
        "bus1": 38913,
        "bus2": 38915
      },
      "params": {
        "R": 0.00888948142528534,
        "X": 0.04670426994562149,
        "G": 0.0,
        "B": 0.005531059578061104
      },
      "extension": {
        "length": 10845.418077575683,
        "rating": 135.81421375274658
      }
    },
    {
      "class": "Branch",
      "id": "branch_38913_39226_1",
      "ports": {
        "bus1": 38913,
        "bus2": 39226
      },
      "params": {
        "R": 0.006326558534055948,
        "X": 0.025684552267193794,
        "G": 0.0,
        "B": 0.0019814223051071167
      },
      "extension": {
        "length": 5417.1646097717285,
        "rating": 148.30726385116577
      }
    },
    {
      "class": "Branch",
      "id": "branch_38914_38919_1",
      "ports": {
        "bus1": 38914,
        "bus2": 38919
      },
      "params": {
        "R": 0.023139208555221558,
        "X": 0.09012652188539505,
        "G": 0.0,
        "B": 0.009268907830119133
      },
      "extension": {
        "length": 21440.963128051757,
        "rating": 129.16892766952515
      }
    },
    {
      "class": "Branch",
      "id": "branch_38916_38917_1",
      "ports": {
        "bus1": 38917,
        "bus2": 38916
      },
      "params": {
        "R": 0.01214409526437521,
        "X": 0.04809645563364029,
        "G": 0.0,
        "B": 0.00484604062512517
      },
      "extension": {
        "length": 11186.262714660645,
        "rating": 143.64315271377563
      }
    },
    {
      "class": "Branch",
      "id": "branch_38916_39002_1",
      "ports": {
        "bus1": 38916,
        "bus2": 39002
      },
      "params": {
        "R": 0.015035991556942463,
        "X": 0.055239949375391006,
        "G": 0.0,
        "B": 0.011571905575692654
      },
      "extension": {
        "length": 18217.70452331543,
        "rating": 140.08896350860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_38917_38918_1",
      "ports": {
        "bus1": 38917,
        "bus2": 38918
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38917_39411_1",
      "ports": {
        "bus1": 39411,
        "bus2": 38917
      },
      "params": {
        "R": 0.01816224493086338,
        "X": 0.082937091588974,
        "G": 0.0,
        "B": 0.00663678301498294
      },
      "extension": {
        "length": 17761.3623314209,
        "rating": 131.16410970687866
      }
    },
    {
      "class": "Branch",
      "id": "branch_38920_38925_1",
      "ports": {
        "bus1": 38920,
        "bus2": 38925
      },
      "params": {
        "R": 0.03645867854356766,
        "X": 0.13339737057685852,
        "G": 0.0,
        "B": 0.012148148380219936
      },
      "extension": {
        "length": 24773.207173461913,
        "rating": 111.12966537475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_38920_38928_1",
      "ports": {
        "bus1": 38928,
        "bus2": 38920
      },
      "params": {
        "R": 0.029445240274071693,
        "X": 0.13313241302967072,
        "G": 0.0,
        "B": 0.009840202517807484
      },
      "extension": {
        "length": 26882.031708984377,
        "rating": 113.76084089279175
      }
    },
    {
      "class": "Branch",
      "id": "branch_38921_38922_1",
      "ports": {
        "bus1": 38921,
        "bus2": 38922
      },
      "params": {
        "R": 0.005435456521809101,
        "X": 0.025489067658782005,
        "G": 0.0,
        "B": 0.002048628870397806
      },
      "extension": {
        "length": 5204.42007220459,
        "rating": 149.1066336631775
      }
    },
    {
      "class": "Branch",
      "id": "branch_38922_38923_1",
      "ports": {
        "bus1": 38922,
        "bus2": 38923
      },
      "params": {
        "R": 0.02062302641570568,
        "X": 0.06129708141088486,
        "G": 0.0,
        "B": 0.005221107043325901
      },
      "extension": {
        "length": 13109.191178466797,
        "rating": 143.61249208450317
      }
    },
    {
      "class": "Branch",
      "id": "branch_38924_38926_1",
      "ports": {
        "bus1": 38926,
        "bus2": 38924
      },
      "params": {
        "R": 0.0047201425768435,
        "X": 0.025691531598567963,
        "G": 0.0,
        "B": 0.0035349256359040737
      },
      "extension": {
        "length": 6692.8901478881835,
        "rating": 113.33423852920532
      }
    },
    {
      "class": "Branch",
      "id": "branch_38924_38932_1",
      "ports": {
        "bus1": 38924,
        "bus2": 38932
      },
      "params": {
        "R": 0.0111943194642663,
        "X": 0.04992445558309555,
        "G": 0.0,
        "B": 0.004857323132455349
      },
      "extension": {
        "length": 10993.612031982422,
        "rating": 124.37381744384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_38925_38926_1",
      "ports": {
        "bus1": 38926,
        "bus2": 38925
      },
      "params": {
        "R": 0.01010754331946373,
        "X": 0.05268337205052376,
        "G": 0.0,
        "B": 0.006683011073619127
      },
      "extension": {
        "length": 12969.199909423829,
        "rating": 113.72349262237549
      }
    },
    {
      "class": "Branch",
      "id": "branch_38925_38932_1",
      "ports": {
        "bus1": 38932,
        "bus2": 38925
      },
      "params": {
        "R": 0.009554704651236534,
        "X": 0.043302517384290695,
        "G": 0.0,
        "B": 0.011565451510250568
      },
      "extension": {
        "length": 15080.582939941407,
        "rating": 123.52310419082642
      }
    },
    {
      "class": "Branch",
      "id": "branch_38926_38927_1",
      "ports": {
        "bus1": 38926,
        "bus2": 38927
      },
      "params": {
        "R": 0.0002659493184182793,
        "X": 0.0011781231733039021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38928_38929_1",
      "ports": {
        "bus1": 38928,
        "bus2": 38929
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38928_38932_1",
      "ports": {
        "bus1": 38928,
        "bus2": 38932
      },
      "params": {
        "R": 0.008888619020581245,
        "X": 0.04003891721367836,
        "G": 0.0,
        "B": 0.006144244689494371
      },
      "extension": {
        "length": 10724.990009765625,
        "rating": 123.06605577468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_38928_39396_1",
      "ports": {
        "bus1": 38928,
        "bus2": 39396
      },
      "params": {
        "R": 0.0073431446217000484,
        "X": 0.03462978079915047,
        "G": 0.0,
        "B": 0.004823518451303244
      },
      "extension": {
        "length": 9019.756165100098,
        "rating": 135.72393655776978
      }
    },
    {
      "class": "Branch",
      "id": "branch_38930_38931_1",
      "ports": {
        "bus1": 38930,
        "bus2": 38931
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38930_38932_1",
      "ports": {
        "bus1": 38932,
        "bus2": 38930
      },
      "params": {
        "R": 0.009270078502595425,
        "X": 0.043211717158555984,
        "G": 0.0,
        "B": 0.00422706501558423
      },
      "extension": {
        "length": 9867.646317810058,
        "rating": 131.93546533584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_38933_38934_1",
      "ports": {
        "bus1": 38933,
        "bus2": 38934
      },
      "params": {
        "R": 0.02308034896850586,
        "X": 0.08146070688962936,
        "G": 0.0,
        "B": 0.007466824725270271
      },
      "extension": {
        "length": 17091.064268920898,
        "rating": 134.45857763290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_38933_38938_1",
      "ports": {
        "bus1": 38933,
        "bus2": 38938
      },
      "params": {
        "R": 0.011813778430223465,
        "X": 0.05048973113298416,
        "G": 0.0,
        "B": 0.00479902233928442
      },
      "extension": {
        "length": 12078.574295471191,
        "rating": 134.85785722732544
      }
    },
    {
      "class": "Branch",
      "id": "branch_38935_38936_1",
      "ports": {
        "bus1": 38936,
        "bus2": 38935
      },
      "params": {
        "R": 0.003701969748362899,
        "X": 0.01767389103770256,
        "G": 0.0,
        "B": 0.0020378469489514828
      },
      "extension": {
        "length": 4157.413550079345,
        "rating": 147.57119417190552
      }
    },
    {
      "class": "Branch",
      "id": "branch_38935_39226_1",
      "ports": {
        "bus1": 38935,
        "bus2": 39226
      },
      "params": {
        "R": 0.010981358587741852,
        "X": 0.05118192732334137,
        "G": 0.0,
        "B": 0.015058623626828192
      },
      "extension": {
        "length": 18705.82761254883,
        "rating": 146.01798057556152
      }
    },
    {
      "class": "Branch",
      "id": "branch_38936_38937_1",
      "ports": {
        "bus1": 38937,
        "bus2": 38936
      },
      "params": {
        "R": 0.004680055659264326,
        "X": 0.01368915569037199,
        "G": 0.0,
        "B": 0.0015853797085583212
      },
      "extension": {
        "length": 3485.84813470459,
        "rating": 151.30361318588257
      }
    },
    {
      "class": "Branch",
      "id": "branch_38936_38937_2",
      "ports": {
        "bus1": 38937,
        "bus2": 38936
      },
      "params": {
        "R": 0.004680055659264326,
        "X": 0.01368915569037199,
        "G": 0.0,
        "B": 0.0015853797085583212
      },
      "extension": {
        "length": 3485.84813470459,
        "rating": 151.30361318588257
      }
    },
    {
      "class": "Branch",
      "id": "branch_38936_38938_1",
      "ports": {
        "bus1": 38936,
        "bus2": 38938
      },
      "params": {
        "R": 0.012331550940871239,
        "X": 0.05389079824090004,
        "G": 0.0,
        "B": 0.007049391046166419
      },
      "extension": {
        "length": 14193.348444580079,
        "rating": 140.46025276184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_38937_39461_1",
      "ports": {
        "bus1": 38937,
        "bus2": 39461
      },
      "params": {
        "R": 0.010358992032706738,
        "X": 0.04656412452459335,
        "G": 0.0,
        "B": 0.004587454721331596
      },
      "extension": {
        "length": 11279.245666992188,
        "rating": 153.85048389434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_38937_39461_2",
      "ports": {
        "bus1": 38937,
        "bus2": 39461
      },
      "params": {
        "R": 0.010358992032706738,
        "X": 0.04656412452459335,
        "G": 0.0,
        "B": 0.004587454721331596
      },
      "extension": {
        "length": 11279.245666992188,
        "rating": 153.85048389434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_38939_39069_1",
      "ports": {
        "bus1": 39069,
        "bus2": 38939
      },
      "params": {
        "R": 0.010815532878041267,
        "X": 0.05413908511400223,
        "G": 0.0,
        "B": 0.005034515168517828
      },
      "extension": {
        "length": 11590.934665100098,
        "rating": 137.01274394989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_38939_39230_1",
      "ports": {
        "bus1": 38939,
        "bus2": 39230
      },
      "params": {
        "R": 0.01262602861970663,
        "X": 0.04710360988974571,
        "G": 0.0,
        "B": 0.006622105836868287
      },
      "extension": {
        "length": 12970.450763305664,
        "rating": 134.73036289215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_38940_38942_1",
      "ports": {
        "bus1": 38942,
        "bus2": 38940
      },
      "params": {
        "R": 0.00605766661465168,
        "X": 0.02220076695084572,
        "G": 0.0,
        "B": 0.0021294914186000824
      },
      "extension": {
        "length": 5299.074794586182,
        "rating": 123.6878514289856
      }
    },
    {
      "class": "Branch",
      "id": "branch_38940_39581_1",
      "ports": {
        "bus1": 38940,
        "bus2": 39581
      },
      "params": {
        "R": 0.004596619866788387,
        "X": 0.020231641829013824,
        "G": 0.0,
        "B": 0.0018349569290876389
      },
      "extension": {
        "length": 4140.684722351074,
        "rating": 115.42580127716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_38941_38942_1",
      "ports": {
        "bus1": 38941,
        "bus2": 38942
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38942_38943_1",
      "ports": {
        "bus1": 38943,
        "bus2": 38942
      },
      "params": {
        "R": 0.01190134882926941,
        "X": 0.04358380287885666,
        "G": 0.0,
        "B": 0.0053612361662089825
      },
      "extension": {
        "length": 10398.90237890625,
        "rating": 131.22379779815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_38943_38945_1",
      "ports": {
        "bus1": 38943,
        "bus2": 38945
      },
      "params": {
        "R": 0.006742712110280991,
        "X": 0.027518892660737038,
        "G": 0.0,
        "B": 0.0027082341257482767
      },
      "extension": {
        "length": 6459.64043170166,
        "rating": 122.08753824234009
      }
    },
    {
      "class": "Branch",
      "id": "branch_38943_38965_1",
      "ports": {
        "bus1": 38943,
        "bus2": 38965
      },
      "params": {
        "R": 0.009915363974869251,
        "X": 0.042203761637210846,
        "G": 0.0,
        "B": 0.00483012804761529
      },
      "extension": {
        "length": 9933.336866271973,
        "rating": 125.6906270980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_38944_38945_1",
      "ports": {
        "bus1": 38945,
        "bus2": 38944
      },
      "params": {
        "R": 0.0013325657928362489,
        "X": 0.052301183342933655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38944_38946_1",
      "ports": {
        "bus1": 38944,
        "bus2": 38946
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38944_39535_1",
      "ports": {
        "bus1": 38944,
        "bus2": 39535
      },
      "params": {
        "R": 0.0026225990150123835,
        "X": 0.022667711600661278,
        "G": 0.0,
        "B": 0.06546548008918762
      },
      "extension": {
        "length": 27910.058633789064,
        "rating": 483.1626892089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_38944_39571_1",
      "ports": {
        "bus1": 38944,
        "bus2": 39571
      },
      "params": {
        "R": 0.0019225368741899729,
        "X": 0.01870809495449066,
        "G": 0.0,
        "B": 0.04254215583205223
      },
      "extension": {
        "length": 19396.813109985353,
        "rating": 424.21274185180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_38944_39638_1",
      "ports": {
        "bus1": 38944,
        "bus2": 39638
      },
      "params": {
        "R": 0.007866377010941505,
        "X": 0.07361665368080139,
        "G": 0.0,
        "B": 0.30842703580856323
      },
      "extension": {
        "length": 99317.60176464844,
        "rating": 372.9585647583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_38945_38954_1",
      "ports": {
        "bus1": 38945,
        "bus2": 38954
      },
      "params": {
        "R": 0.011298789642751217,
        "X": 0.048347022384405136,
        "G": 0.0,
        "B": 0.006710723973810673
      },
      "extension": {
        "length": 12787.402494506836,
        "rating": 130.27331829071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_38947_38948_1",
      "ports": {
        "bus1": 38947,
        "bus2": 38948
      },
      "params": {
        "R": 0.020969247445464134,
        "X": 0.08223745971918106,
        "G": 0.0,
        "B": 0.005979869980365038
      },
      "extension": {
        "length": 16739.594280395508,
        "rating": 108.80969762802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_38948_38949_1",
      "ports": {
        "bus1": 38948,
        "bus2": 38949
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38948_38950_1",
      "ports": {
        "bus1": 38948,
        "bus2": 38950
      },
      "params": {
        "R": 0.010228119790554047,
        "X": 0.04964415356516838,
        "G": 0.0,
        "B": 0.007522324100136756
      },
      "extension": {
        "length": 13915.206119750977,
        "rating": 106.01081848144531
      }
    },
    {
      "class": "Branch",
      "id": "branch_38951_38952_1",
      "ports": {
        "bus1": 38951,
        "bus2": 38952
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38952_38955_1",
      "ports": {
        "bus1": 38955,
        "bus2": 38952
      },
      "params": {
        "R": 0.014088551513850689,
        "X": 0.05102840065956116,
        "G": 0.0,
        "B": 0.004687711130827665
      },
      "extension": {
        "length": 10767.808349670411,
        "rating": 123.18062782287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_38952_39025_1",
      "ports": {
        "bus1": 39025,
        "bus2": 38952
      },
      "params": {
        "R": 0.009709554724395275,
        "X": 0.0490746907889843,
        "G": 0.0,
        "B": 0.0033874218352138996
      },
      "extension": {
        "length": 9747.525208007813,
        "rating": 110.32203435897827
      }
    },
    {
      "class": "Branch",
      "id": "branch_38953_39023_1",
      "ports": {
        "bus1": 39023,
        "bus2": 38953
      },
      "params": {
        "R": 0.010193276219069958,
        "X": 0.04424659535288811,
        "G": 0.0,
        "B": 0.0039009677711874247
      },
      "extension": {
        "length": 9377.339989746095,
        "rating": 108.13708305358887
      }
    },
    {
      "class": "Branch",
      "id": "branch_38953_39025_1",
      "ports": {
        "bus1": 39025,
        "bus2": 38953
      },
      "params": {
        "R": 0.013352557085454464,
        "X": 0.05592551454901695,
        "G": 0.0,
        "B": 0.007948020473122597
      },
      "extension": {
        "length": 14863.39787109375,
        "rating": 101.54869556427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_38954_38960_1",
      "ports": {
        "bus1": 38954,
        "bus2": 38960
      },
      "params": {
        "R": 0.013990001752972603,
        "X": 0.07409312576055527,
        "G": 0.0,
        "B": 0.013999409042298794
      },
      "extension": {
        "length": 21410.28114038086,
        "rating": 124.97841119766235
      }
    },
    {
      "class": "Branch",
      "id": "branch_38956_38957_1",
      "ports": {
        "bus1": 38956,
        "bus2": 38957
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38957_38959_1",
      "ports": {
        "bus1": 38957,
        "bus2": 38959
      },
      "params": {
        "R": 0.00951460562646389,
        "X": 0.045519087463617325,
        "G": 0.0,
        "B": 0.003801820101216435
      },
      "extension": {
        "length": 9728.788491210938,
        "rating": 132.6277256011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_38957_39532_1",
      "ports": {
        "bus1": 38957,
        "bus2": 39532
      },
      "params": {
        "R": 0.01665256917476654,
        "X": 0.07087820768356323,
        "G": 0.0,
        "B": 0.007483359891921281
      },
      "extension": {
        "length": 15912.812095092773,
        "rating": 135.25561094284058
      }
    },
    {
      "class": "Branch",
      "id": "branch_38958_39393_1",
      "ports": {
        "bus1": 39393,
        "bus2": 38958
      },
      "params": {
        "R": 0.01902318000793457,
        "X": 0.055865127593278885,
        "G": 0.0,
        "B": 0.008370270021259785
      },
      "extension": {
        "length": 14371.51147668457,
        "rating": 128.39770317077637
      }
    },
    {
      "class": "Branch",
      "id": "branch_38959_39393_1",
      "ports": {
        "bus1": 39393,
        "bus2": 38959
      },
      "params": {
        "R": 0.017340248450636864,
        "X": 0.07711518555879593,
        "G": 0.0,
        "B": 0.004532886203378439
      },
      "extension": {
        "length": 13473.828130737305,
        "rating": 123.13305139541626
      }
    },
    {
      "class": "Branch",
      "id": "branch_38960_39015_1",
      "ports": {
        "bus1": 38960,
        "bus2": 39015
      },
      "params": {
        "R": 0.00981253944337368,
        "X": 0.03826844319701195,
        "G": 0.0,
        "B": 0.006224951706826687
      },
      "extension": {
        "length": 10258.093834167481,
        "rating": 132.550847530365
      }
    },
    {
      "class": "Branch",
      "id": "branch_38960_39581_1",
      "ports": {
        "bus1": 38960,
        "bus2": 39581
      },
      "params": {
        "R": 0.010490383952856064,
        "X": 0.0512966550886631,
        "G": 0.0,
        "B": 0.010188779793679714
      },
      "extension": {
        "length": 13556.817297729493,
        "rating": 119.06435489654541
      }
    },
    {
      "class": "Branch",
      "id": "branch_38961_38964_1",
      "ports": {
        "bus1": 38961,
        "bus2": 38964
      },
      "params": {
        "R": -0.00015208206605166197,
        "X": -0.0038832910358905792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38961_38965_1",
      "ports": {
        "bus1": 38961,
        "bus2": 38965
      },
      "params": {
        "R": 0.0002681173209566623,
        "X": 0.0010345313930884004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38961_38966_1",
      "ports": {
        "bus1": 38961,
        "bus2": 38966
      },
      "params": {
        "R": 0.00023346439411398023,
        "X": 0.0011920015094801784,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38962_38964_1",
      "ports": {
        "bus1": 38962,
        "bus2": 38964
      },
      "params": {
        "R": 0.0020752339623868465,
        "X": 0.05298939719796181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38963_38964_1",
      "ports": {
        "bus1": 38963,
        "bus2": 38964
      },
      "params": {
        "R": 0.0020752339623868465,
        "X": 0.05298939719796181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38965_39570_1",
      "ports": {
        "bus1": 39570,
        "bus2": 38965
      },
      "params": {
        "R": 0.011793416924774647,
        "X": 0.05243130400776863,
        "G": 0.0,
        "B": 0.009557073935866356
      },
      "extension": {
        "length": 16663.984383911135,
        "rating": 129.80504035949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_38967_38968_1",
      "ports": {
        "bus1": 38967,
        "bus2": 38968
      },
      "params": {
        "R": 0.00026771609554998577,
        "X": 0.0010606703581288457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38967_38979_1",
      "ports": {
        "bus1": 38979,
        "bus2": 38967
      },
      "params": {
        "R": 0.024723876267671585,
        "X": 0.08621467649936676,
        "G": 0.0,
        "B": 0.008285189978778362
      },
      "extension": {
        "length": 18846.933139160155,
        "rating": 142.8707718849182
      }
    },
    {
      "class": "Branch",
      "id": "branch_38969_38972_1",
      "ports": {
        "bus1": 38969,
        "bus2": 38972
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0019345544278621674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38969_38973_1",
      "ports": {
        "bus1": 38969,
        "bus2": 38973
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38969_38974_1",
      "ports": {
        "bus1": 38969,
        "bus2": 38974
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38970_38972_1",
      "ports": {
        "bus1": 38970,
        "bus2": 38972
      },
      "params": {
        "R": 0.0010299673303961754,
        "X": 0.02778596431016922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38971_38972_1",
      "ports": {
        "bus1": 38971,
        "bus2": 38972
      },
      "params": {
        "R": 0.0010299673303961754,
        "X": 0.02778596431016922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38974_38976_1",
      "ports": {
        "bus1": 38976,
        "bus2": 38974
      },
      "params": {
        "R": 0.007454883307218552,
        "X": 0.031386762857437134,
        "G": 0.0,
        "B": 0.002004189183935523
      },
      "extension": {
        "length": 6046.1779713134765,
        "rating": 126.59909725189209
      }
    },
    {
      "class": "Branch",
      "id": "branch_38974_39429_1",
      "ports": {
        "bus1": 39429,
        "bus2": 38974
      },
      "params": {
        "R": 0.026213735342025757,
        "X": 0.12679950892925262,
        "G": 0.0,
        "B": 0.008819716051220894
      },
      "extension": {
        "length": 23777.18369055176,
        "rating": 110.28223037719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_38974_47641_1",
      "ports": {
        "bus1": 38974,
        "bus2": 47641
      },
      "params": {
        "R": 0.007651074323803186,
        "X": 0.03195677325129509,
        "G": 0.0,
        "B": 0.0054794675670564175
      },
      "extension": {
        "length": 9736.846906311035,
        "rating": 118.0597186088562
      }
    },
    {
      "class": "Branch",
      "id": "branch_38975_38976_1",
      "ports": {
        "bus1": 38976,
        "bus2": 38975
      },
      "params": {
        "R": 0.0013530359137803316,
        "X": 0.04742651432752609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38975_38977_1",
      "ports": {
        "bus1": 38975,
        "bus2": 38977
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38975_48645_1",
      "ports": {
        "bus1": 38975,
        "bus2": 48645
      },
      "params": {
        "R": 0.0022217833902686834,
        "X": 0.01876462623476982,
        "G": 0.0,
        "B": 0.04343467950820923
      },
      "extension": {
        "length": 20324.176225708008,
        "rating": 456.0154438018799
      }
    },
    {
      "class": "Branch",
      "id": "branch_38976_38978_1",
      "ports": {
        "bus1": 38976,
        "bus2": 38978
      },
      "params": {
        "R": 0.011893032118678093,
        "X": 0.05438173562288284,
        "G": 0.0,
        "B": 0.005815799348056316
      },
      "extension": {
        "length": 12505.518351562501,
        "rating": 121.36940956115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_38976_38982_1",
      "ports": {
        "bus1": 38976,
        "bus2": 38982
      },
      "params": {
        "R": 0.05357477441430092,
        "X": 0.23814024031162262,
        "G": 0.0,
        "B": 0.021271852776408195
      },
      "extension": {
        "length": 49595.030356201176,
        "rating": 113.61361742019653
      }
    },
    {
      "class": "Branch",
      "id": "branch_38978_38980_1",
      "ports": {
        "bus1": 38978,
        "bus2": 38980
      },
      "params": {
        "R": 0.011968406848609447,
        "X": 0.057501792907714844,
        "G": 0.0,
        "B": 0.006759936455637217
      },
      "extension": {
        "length": 14378.821681640626,
        "rating": 110.85271835327148
      }
    },
    {
      "class": "Branch",
      "id": "branch_38978_47646_1",
      "ports": {
        "bus1": 38978,
        "bus2": 47646
      },
      "params": {
        "R": 0.03029351495206356,
        "X": 0.10627356171607971,
        "G": 0.0,
        "B": 0.017659924924373627
      },
      "extension": {
        "length": 30426.70911328125,
        "rating": 102.8876781463623
      }
    },
    {
      "class": "Branch",
      "id": "branch_38978_48426_1",
      "ports": {
        "bus1": 38978,
        "bus2": 48426
      },
      "params": {
        "R": 0.029901184141635895,
        "X": 0.11690159887075424,
        "G": 0.0,
        "B": 0.014122377149760723
      },
      "extension": {
        "length": 28873.02580883789,
        "rating": 103.75039577484131
      }
    },
    {
      "class": "Branch",
      "id": "branch_38979_38982_1",
      "ports": {
        "bus1": 38982,
        "bus2": 38979
      },
      "params": {
        "R": 0.01574014127254486,
        "X": 0.06542903929948807,
        "G": 0.0,
        "B": 0.005466981790959835
      },
      "extension": {
        "length": 14358.310747558595,
        "rating": 141.44808053970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_38980_39429_1",
      "ports": {
        "bus1": 38980,
        "bus2": 39429
      },
      "params": {
        "R": 0.004004691727459431,
        "X": 0.016706839203834534,
        "G": 0.0,
        "B": 0.0009412121726199983
      },
      "extension": {
        "length": 3021.5921816711425,
        "rating": 99.39289093017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_38981_39389_1",
      "ports": {
        "bus1": 39389,
        "bus2": 38981
      },
      "params": {
        "R": 0.017908461391925812,
        "X": 0.07202547043561935,
        "G": 0.0,
        "B": 0.010359538719058037
      },
      "extension": {
        "length": 20341.519353149415,
        "rating": 105.6492567062378
      }
    },
    {
      "class": "Branch",
      "id": "branch_38981_39429_1",
      "ports": {
        "bus1": 38981,
        "bus2": 39429
      },
      "params": {
        "R": 0.012301230803132057,
        "X": 0.053978655487298965,
        "G": 0.0,
        "B": 0.005897727329283953
      },
      "extension": {
        "length": 12991.595565673828,
        "rating": 119.57896947860718
      }
    },
    {
      "class": "Branch",
      "id": "branch_38983_38990_1",
      "ports": {
        "bus1": 38983,
        "bus2": 38990
      },
      "params": {
        "R": 0.012260193936526775,
        "X": 0.05733571946620941,
        "G": 0.0,
        "B": 0.011176230385899544
      },
      "extension": {
        "length": 18024.027833496093,
        "rating": 139.8427963256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_38983_39560_1",
      "ports": {
        "bus1": 39560,
        "bus2": 38983
      },
      "params": {
        "R": 0.007607388310134411,
        "X": 0.024409864097833633,
        "G": 0.0,
        "B": 0.0035212610382586718
      },
      "extension": {
        "length": 6590.023147705078,
        "rating": 141.0181999206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_38984_39156_1",
      "ports": {
        "bus1": 38984,
        "bus2": 39156
      },
      "params": {
        "R": 0.012677273713052273,
        "X": 0.04989360272884369,
        "G": 0.0,
        "B": 0.0064124311320483685
      },
      "extension": {
        "length": 12240.670378051758,
        "rating": 101.6112208366394
      }
    },
    {
      "class": "Branch",
      "id": "branch_38984_39157_1",
      "ports": {
        "bus1": 39157,
        "bus2": 38984
      },
      "params": {
        "R": 0.006429199129343033,
        "X": 0.02947751060128212,
        "G": 0.0,
        "B": 0.004166418220847845
      },
      "extension": {
        "length": 8311.08221246338,
        "rating": 133.02966356277466
      }
    },
    {
      "class": "Branch",
      "id": "branch_38985_38989_1",
      "ports": {
        "bus1": 38989,
        "bus2": 38985
      },
      "params": {
        "R": 0.002801599446684122,
        "X": 0.012225820682942867,
        "G": 0.0,
        "B": 0.0020339309703558683
      },
      "extension": {
        "length": 3580.3904337158206,
        "rating": 124.16605949401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_38985_38992_1",
      "ports": {
        "bus1": 38985,
        "bus2": 38992
      },
      "params": {
        "R": 0.016432153061032295,
        "X": 0.06963033974170685,
        "G": 0.0,
        "B": 0.007979665882885456
      },
      "extension": {
        "length": 17001.18542944336,
        "rating": 133.30711126327515
      }
    },
    {
      "class": "Branch",
      "id": "branch_38985_39299_1",
      "ports": {
        "bus1": 38985,
        "bus2": 39299
      },
      "params": {
        "R": 0.010718564502894878,
        "X": 0.050632692873477936,
        "G": 0.0,
        "B": 0.004297728184610605
      },
      "extension": {
        "length": 10389.081257446289,
        "rating": 133.21419954299927
      }
    },
    {
      "class": "Branch",
      "id": "branch_38986_38987_1",
      "ports": {
        "bus1": 38987,
        "bus2": 38986
      },
      "params": {
        "R": 0.0015497785061597824,
        "X": 0.0674271360039711,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38986_38988_1",
      "ports": {
        "bus1": 38986,
        "bus2": 38988
      },
      "params": {
        "R": 0.0002936064556706697,
        "X": 0.0011908500455319881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38986_39567_1",
      "ports": {
        "bus1": 39567,
        "bus2": 38986
      },
      "params": {
        "R": 0.0021687946282327175,
        "X": 0.02097705751657486,
        "G": 0.0,
        "B": 0.048347409814596176
      },
      "extension": {
        "length": 22789.11962878418,
        "rating": 546.5590000152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_38987_39247_1",
      "ports": {
        "bus1": 38987,
        "bus2": 39247
      },
      "params": {
        "R": 0.0021005035378038883,
        "X": 0.008018534630537033,
        "G": 0.0,
        "B": 0.0006121000042185187
      },
      "extension": {
        "length": 1643.215856918335,
        "rating": 128.15654277801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_38989_38990_1",
      "ports": {
        "bus1": 38990,
        "bus2": 38989
      },
      "params": {
        "R": 0.012506495229899883,
        "X": 0.044639602303504944,
        "G": 0.0,
        "B": 0.002819990273565054
      },
      "extension": {
        "length": 8137.506667785645,
        "rating": 133.08061361312866
      }
    },
    {
      "class": "Branch",
      "id": "branch_38990_38991_1",
      "ports": {
        "bus1": 38990,
        "bus2": 38991
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38992_38993_1",
      "ports": {
        "bus1": 38993,
        "bus2": 38992
      },
      "params": {
        "R": 0.003935306798666716,
        "X": 0.0190324354916811,
        "G": 0.0,
        "B": 0.0016460774932056665
      },
      "extension": {
        "length": 4331.271496124267,
        "rating": 129.35431003570557
      }
    },
    {
      "class": "Branch",
      "id": "branch_38992_38994_1",
      "ports": {
        "bus1": 38994,
        "bus2": 38992
      },
      "params": {
        "R": 0.010019258596003056,
        "X": 0.04586603865027428,
        "G": 0.0,
        "B": 0.003983347211033106
      },
      "extension": {
        "length": 9407.018224731446,
        "rating": 108.55238437652588
      }
    },
    {
      "class": "Branch",
      "id": "branch_38994_38995_1",
      "ports": {
        "bus1": 38994,
        "bus2": 38995
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38996_38997_1",
      "ports": {
        "bus1": 38996,
        "bus2": 38997
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38997_38999_1",
      "ports": {
        "bus1": 38997,
        "bus2": 38999
      },
      "params": {
        "R": 0.0027104089967906475,
        "X": 0.009763199836015701,
        "G": 0.0,
        "B": 0.0011651620734483004
      },
      "extension": {
        "length": 2483.7735502166747,
        "rating": 160.0611925125122
      }
    },
    {
      "class": "Branch",
      "id": "branch_38998_38999_1",
      "ports": {
        "bus1": 38999,
        "bus2": 38998
      },
      "params": {
        "R": 0.0013070623390376568,
        "X": 0.06291486322879791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_38998_39000_1",
      "ports": {
        "bus1": 38998,
        "bus2": 39000
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39000_39343_1",
      "ports": {
        "bus1": 39343,
        "bus2": 39000
      },
      "params": {
        "R": 0.0032788594253361225,
        "X": 0.028080930933356285,
        "G": 0.0,
        "B": 0.09869496524333954
      },
      "extension": {
        "length": 38695.175578125,
        "rating": 612.3553276062012
      }
    },
    {
      "class": "Branch",
      "id": "branch_39000_39529_1",
      "ports": {
        "bus1": 39529,
        "bus2": 39000
      },
      "params": {
        "R": 0.0033093432430177927,
        "X": 0.030398797243833542,
        "G": 0.0,
        "B": 0.0479813888669014
      },
      "extension": {
        "length": 27020.58641455078,
        "rating": 500.8072853088379
      }
    },
    {
      "class": "Branch",
      "id": "branch_39001_39002_1",
      "ports": {
        "bus1": 39001,
        "bus2": 39002
      },
      "params": {
        "R": 0.0034910845570266247,
        "X": 0.014484194107353687,
        "G": 0.0,
        "B": 0.001386427553370595
      },
      "extension": {
        "length": 3383.5117881774904,
        "rating": 123.52523803710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_39001_39007_1",
      "ports": {
        "bus1": 39001,
        "bus2": 39007
      },
      "params": {
        "R": 0.016354428604245186,
        "X": 0.07599957287311554,
        "G": 0.0,
        "B": 0.009178402833640575
      },
      "extension": {
        "length": 19320.684454467773,
        "rating": 148.62420558929443
      }
    },
    {
      "class": "Branch",
      "id": "branch_39003_39004_1",
      "ports": {
        "bus1": 39004,
        "bus2": 39003
      },
      "params": {
        "R": 0.0068730846978724,
        "X": 0.031623441725969315,
        "G": 0.0,
        "B": 0.003649962367489934
      },
      "extension": {
        "length": 7723.591444335938,
        "rating": 125.95639228820801
      }
    },
    {
      "class": "Branch",
      "id": "branch_39003_39005_1",
      "ports": {
        "bus1": 39005,
        "bus2": 39003
      },
      "params": {
        "R": 0.004861386027187109,
        "X": 0.02418382465839386,
        "G": 0.0,
        "B": 0.0038382986094802622
      },
      "extension": {
        "length": 6451.320334899902,
        "rating": 133.56479406356812
      }
    },
    {
      "class": "Branch",
      "id": "branch_39003_39007_1",
      "ports": {
        "bus1": 39003,
        "bus2": 39007
      },
      "params": {
        "R": 0.020658602938055992,
        "X": 0.08524473756551743,
        "G": 0.0,
        "B": 0.012190002016723156
      },
      "extension": {
        "length": 22354.462485351563,
        "rating": 143.4895396232605
      }
    },
    {
      "class": "Branch",
      "id": "branch_39004_39005_1",
      "ports": {
        "bus1": 39004,
        "bus2": 39005
      },
      "params": {
        "R": 0.010014213621616364,
        "X": 0.04644457623362541,
        "G": 0.0,
        "B": 0.004568846430629492
      },
      "extension": {
        "length": 10775.720959716797,
        "rating": 108.98207426071167
      }
    },
    {
      "class": "Branch",
      "id": "branch_39005_39006_1",
      "ports": {
        "bus1": 39005,
        "bus2": 39006
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39005_39009_1",
      "ports": {
        "bus1": 39009,
        "bus2": 39005
      },
      "params": {
        "R": 0.01590842939913273,
        "X": 0.0756605714559555,
        "G": 0.0,
        "B": 0.010647392831742764
      },
      "extension": {
        "length": 19255.555639160157,
        "rating": 129.04061079025269
      }
    },
    {
      "class": "Branch",
      "id": "branch_39007_39008_1",
      "ports": {
        "bus1": 39007,
        "bus2": 39008
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39009_39010_1",
      "ports": {
        "bus1": 39009,
        "bus2": 39010
      },
      "params": {
        "R": 0.00027767359279096127,
        "X": 0.0011336968746036291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39011_39525_1",
      "ports": {
        "bus1": 39011,
        "bus2": 39525
      },
      "params": {
        "R": 0.01545446552336216,
        "X": 0.07880952954292297,
        "G": 0.0,
        "B": 0.00913750845938921
      },
      "extension": {
        "length": 17503.02493725586,
        "rating": 151.5987753868103
      }
    },
    {
      "class": "Branch",
      "id": "branch_39012_39013_1",
      "ports": {
        "bus1": 39012,
        "bus2": 39013
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39012_39014_1",
      "ports": {
        "bus1": 39012,
        "bus2": 39014
      },
      "params": {
        "R": 0.01004436518996954,
        "X": 0.039633553475141525,
        "G": 0.0,
        "B": 0.003670231904834509
      },
      "extension": {
        "length": 8770.055801879884,
        "rating": 132.6826810836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_39012_39470_1",
      "ports": {
        "bus1": 39012,
        "bus2": 39470
      },
      "params": {
        "R": 0.013322150334715843,
        "X": 0.05303686857223511,
        "G": 0.0,
        "B": 0.0056574782356619835
      },
      "extension": {
        "length": 12954.476668579102,
        "rating": 134.5046043395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_39014_39946_1",
      "ports": {
        "bus1": 39946,
        "bus2": 39014
      },
      "params": {
        "R": 0.005154600366950035,
        "X": 0.022504933178424835,
        "G": 0.0,
        "B": 0.0019105523824691772
      },
      "extension": {
        "length": 4480.943837036133,
        "rating": 130.99735975265503
      }
    },
    {
      "class": "Branch",
      "id": "branch_39015_39016_1",
      "ports": {
        "bus1": 39015,
        "bus2": 39016
      },
      "params": {
        "R": 0.007005824241787195,
        "X": 0.03344007581472397,
        "G": 0.0,
        "B": 0.0031092932913452387
      },
      "extension": {
        "length": 7253.695521606445,
        "rating": 123.19037914276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_39016_39021_1",
      "ports": {
        "bus1": 39016,
        "bus2": 39021
      },
      "params": {
        "R": 0.00793896708637476,
        "X": 0.0362379290163517,
        "G": 0.0,
        "B": 0.004149211570620537
      },
      "extension": {
        "length": 8887.37515246582,
        "rating": 128.37287187576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_39017_39020_1",
      "ports": {
        "bus1": 39017,
        "bus2": 39020
      },
      "params": {
        "R": 0.0001479571219533682,
        "X": 0.004213836044073105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39017_39021_1",
      "ports": {
        "bus1": 39017,
        "bus2": 39021
      },
      "params": {
        "R": 0.0002918311220128089,
        "X": 0.001026984304189682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39017_39022_1",
      "ports": {
        "bus1": 39017,
        "bus2": 39022
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39018_39020_1",
      "ports": {
        "bus1": 39018,
        "bus2": 39020
      },
      "params": {
        "R": 0.002070582238957286,
        "X": 0.058970335870981216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39019_39020_1",
      "ports": {
        "bus1": 39019,
        "bus2": 39020
      },
      "params": {
        "R": 0.002070582238957286,
        "X": 0.058970335870981216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39021_39532_1",
      "ports": {
        "bus1": 39021,
        "bus2": 39532
      },
      "params": {
        "R": 0.020004551857709885,
        "X": 0.09664849936962128,
        "G": 0.0,
        "B": 0.008871732279658318
      },
      "extension": {
        "length": 20770.7648269043,
        "rating": 132.44308233261108
      }
    },
    {
      "class": "Branch",
      "id": "branch_39023_39024_1",
      "ports": {
        "bus1": 39023,
        "bus2": 39024
      },
      "params": {
        "R": 0.00028783458401449025,
        "X": 0.0011124119628220797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39023_39988_1",
      "ports": {
        "bus1": 39023,
        "bus2": 39988
      },
      "params": {
        "R": 0.007614120841026306,
        "X": 0.03769571706652641,
        "G": 0.0,
        "B": 0.003867775900289416
      },
      "extension": {
        "length": 7877.915350158692,
        "rating": 118.32011938095093
      }
    },
    {
      "class": "Branch",
      "id": "branch_39026_39308_1",
      "ports": {
        "bus1": 39026,
        "bus2": 39308
      },
      "params": {
        "R": 0.016104096546769142,
        "X": 0.08036749809980392,
        "G": 0.0,
        "B": 0.006706785410642624
      },
      "extension": {
        "length": 17591.461074096682,
        "rating": 132.84791707992554
      }
    },
    {
      "class": "Branch",
      "id": "branch_39026_39988_1",
      "ports": {
        "bus1": 39026,
        "bus2": 39988
      },
      "params": {
        "R": 0.013610935769975185,
        "X": 0.057434067130088806,
        "G": 0.0,
        "B": 0.012301470153033733
      },
      "extension": {
        "length": 18125.115244628905,
        "rating": 129.43836450576782
      }
    },
    {
      "class": "Branch",
      "id": "branch_39027_39470_1",
      "ports": {
        "bus1": 39027,
        "bus2": 39470
      },
      "params": {
        "R": 0.011647755280137062,
        "X": 0.04767141863703728,
        "G": 0.0,
        "B": 0.0030726066324859858
      },
      "extension": {
        "length": 8898.786316406251,
        "rating": 136.02895736694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_39028_39029_1",
      "ports": {
        "bus1": 39028,
        "bus2": 39029
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39029_39030_1",
      "ports": {
        "bus1": 39029,
        "bus2": 39030
      },
      "params": {
        "R": 0.019702378660440445,
        "X": 0.08252835273742676,
        "G": 0.0,
        "B": 0.006159314420074224
      },
      "extension": {
        "length": 16429.672593017578,
        "rating": 113.23963403701782
      }
    },
    {
      "class": "Branch",
      "id": "branch_39029_39036_1",
      "ports": {
        "bus1": 39036,
        "bus2": 39029
      },
      "params": {
        "R": 0.0146296676248312,
        "X": 0.07695206254720688,
        "G": 0.0,
        "B": 0.009023932740092278
      },
      "extension": {
        "length": 18558.197693481445,
        "rating": 120.2723741531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_39030_39031_1",
      "ports": {
        "bus1": 39030,
        "bus2": 39031
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39032_39033_1",
      "ports": {
        "bus1": 39032,
        "bus2": 39033
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39034_39097_1",
      "ports": {
        "bus1": 39034,
        "bus2": 39097
      },
      "params": {
        "R": 0.02620692364871502,
        "X": 0.10516472905874252,
        "G": 0.0,
        "B": 0.011769554577767849
      },
      "extension": {
        "length": 25864.53037426758,
        "rating": 142.00239181518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_39035_39036_1",
      "ports": {
        "bus1": 39035,
        "bus2": 39036
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39036_39102_1",
      "ports": {
        "bus1": 39036,
        "bus2": 39102
      },
      "params": {
        "R": 0.02668807841837406,
        "X": 0.09678017348051071,
        "G": 0.0,
        "B": 0.010841241106390953
      },
      "extension": {
        "length": 22915.93165576172,
        "rating": 124.57358837127686
      }
    },
    {
      "class": "Branch",
      "id": "branch_39037_39063_1",
      "ports": {
        "bus1": 39063,
        "bus2": 39037
      },
      "params": {
        "R": 0.00627386849373579,
        "X": 0.02402191050350666,
        "G": 0.0,
        "B": 0.0046432167291641235
      },
      "extension": {
        "length": 7230.173329467773,
        "rating": 124.4300127029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_39038_39044_1",
      "ports": {
        "bus1": 39038,
        "bus2": 39044
      },
      "params": {
        "R": 0.0028700074180960655,
        "X": 0.020757772028446198,
        "G": 0.0,
        "B": 0.09589143097400665
      },
      "extension": {
        "length": 33564.479912841794,
        "rating": 606.2526226043701
      }
    },
    {
      "class": "Branch",
      "id": "branch_39038_39535_1",
      "ports": {
        "bus1": 39535,
        "bus2": 39038
      },
      "params": {
        "R": 0.0024872198700904846,
        "X": 0.021372048184275627,
        "G": 0.0,
        "B": 0.106550432741642
      },
      "extension": {
        "length": 31594.60759350586,
        "rating": 605.0212383270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_39039_39040_1",
      "ports": {
        "bus1": 39039,
        "bus2": 39040
      },
      "params": {
        "R": 0.006768797058612108,
        "X": 0.038371723145246506,
        "G": 0.0,
        "B": 0.0054773869924247265
      },
      "extension": {
        "length": 10700.741094543457,
        "rating": 136.97741031646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_39039_39063_1",
      "ports": {
        "bus1": 39039,
        "bus2": 39063
      },
      "params": {
        "R": 0.007562616840004921,
        "X": 0.03114628605544567,
        "G": 0.0,
        "B": 0.004725688602775335
      },
      "extension": {
        "length": 8336.780736877441,
        "rating": 127.96088457107544
      }
    },
    {
      "class": "Branch",
      "id": "branch_39039_39072_1",
      "ports": {
        "bus1": 39039,
        "bus2": 39072
      },
      "params": {
        "R": 0.013535314239561558,
        "X": 0.05345545709133148,
        "G": 0.0,
        "B": 0.003954458516091108
      },
      "extension": {
        "length": 10960.392268981934,
        "rating": 121.3853120803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_39040_39041_1",
      "ports": {
        "bus1": 39040,
        "bus2": 39041
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39040_39059_1",
      "ports": {
        "bus1": 39040,
        "bus2": 39059
      },
      "params": {
        "R": 0.010866674594581127,
        "X": 0.03943825140595436,
        "G": 0.0,
        "B": 0.014342405833303928
      },
      "extension": {
        "length": 16536.056564575196,
        "rating": 138.3901596069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_39042_39043_1",
      "ports": {
        "bus1": 39042,
        "bus2": 39043
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39042_39061_1",
      "ports": {
        "bus1": 39042,
        "bus2": 39061
      },
      "params": {
        "R": 0.007035257760435343,
        "X": 0.03905518725514412,
        "G": 0.0,
        "B": 0.0065800799056887635
      },
      "extension": {
        "length": 11639.912884826661,
        "rating": 124.70914125442505
      }
    },
    {
      "class": "Branch",
      "id": "branch_39042_39074_1",
      "ports": {
        "bus1": 39042,
        "bus2": 39074
      },
      "params": {
        "R": 0.012461947277188301,
        "X": 0.04445793479681015,
        "G": 0.0,
        "B": 0.004570868797600269
      },
      "extension": {
        "length": 9942.226370178223,
        "rating": 129.48449850082397
      }
    },
    {
      "class": "Branch",
      "id": "branch_39044_39214_1",
      "ports": {
        "bus1": 39044,
        "bus2": 39214
      },
      "params": {
        "R": 0.0019229979952797294,
        "X": 0.017727693542838097,
        "G": 0.0,
        "B": 0.0703534260392189
      },
      "extension": {
        "length": 27329.44756201172,
        "rating": 626.5690326690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_39044_39318_1",
      "ports": {
        "bus1": 39318,
        "bus2": 39044
      },
      "params": {
        "R": 0.0037700734101235867,
        "X": 0.03854363411664963,
        "G": 0.0,
        "B": 0.17146000266075134
      },
      "extension": {
        "length": 51293.17423828125,
        "rating": 721.7004776000977
      }
    },
    {
      "class": "Branch",
      "id": "branch_39044_39318_2",
      "ports": {
        "bus1": 39318,
        "bus2": 39044
      },
      "params": {
        "R": 0.0037700734101235867,
        "X": 0.03854363411664963,
        "G": 0.0,
        "B": 0.17146000266075134
      },
      "extension": {
        "length": 51293.17423828125,
        "rating": 721.7004776000977
      }
    },
    {
      "class": "Branch",
      "id": "branch_39045_39046_1",
      "ports": {
        "bus1": 39045,
        "bus2": 39046
      },
      "params": {
        "R": 0.0034210740122944117,
        "X": 0.015259858220815659,
        "G": 0.0,
        "B": 0.0017887707799673078
      },
      "extension": {
        "length": 3711.148789581299,
        "rating": 140.76908826828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_39045_39209_1",
      "ports": {
        "bus1": 39045,
        "bus2": 39209
      },
      "params": {
        "R": 0.003769883420318365,
        "X": 0.017935452982783318,
        "G": 0.0,
        "B": 0.0014482963597401977
      },
      "extension": {
        "length": 3797.2992403564454,
        "rating": 142.95943975448608
      }
    },
    {
      "class": "Branch",
      "id": "branch_39046_39047_1",
      "ports": {
        "bus1": 39046,
        "bus2": 39047
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39046_39049_1",
      "ports": {
        "bus1": 39046,
        "bus2": 39049
      },
      "params": {
        "R": 0.004370390437543392,
        "X": 0.01785207912325859,
        "G": 0.0,
        "B": 0.0025616635102778673
      },
      "extension": {
        "length": 4503.658345916748,
        "rating": 136.9495391845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_39048_39209_1",
      "ports": {
        "bus1": 39048,
        "bus2": 39209
      },
      "params": {
        "R": 0.0075953006744384766,
        "X": 0.034025516360998154,
        "G": 0.0,
        "B": 0.003792028408497572
      },
      "extension": {
        "length": 7825.304282409668,
        "rating": 146.26092910766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_39048_40332_1",
      "ports": {
        "bus1": 39048,
        "bus2": 40332
      },
      "params": {
        "R": 0.007446480914950371,
        "X": 0.02288830280303955,
        "G": 0.0,
        "B": 0.0030992464162409306
      },
      "extension": {
        "length": 6027.250173156738,
        "rating": 141.24832153320312
      }
    },
    {
      "class": "Branch",
      "id": "branch_39049_39052_1",
      "ports": {
        "bus1": 39052,
        "bus2": 39049
      },
      "params": {
        "R": 0.006380765698850155,
        "X": 0.030092328786849976,
        "G": 0.0,
        "B": 0.0035015882458537817
      },
      "extension": {
        "length": 6709.521900146485,
        "rating": 136.1737847328186
      }
    },
    {
      "class": "Branch",
      "id": "branch_39049_39062_1",
      "ports": {
        "bus1": 39049,
        "bus2": 39062
      },
      "params": {
        "R": 0.011089706793427467,
        "X": 0.052634529769420624,
        "G": 0.0,
        "B": 0.006406922359019519
      },
      "extension": {
        "length": 13982.756833740235,
        "rating": 116.84300899505615
      }
    },
    {
      "class": "Branch",
      "id": "branch_39050_40330_1",
      "ports": {
        "bus1": 40330,
        "bus2": 39050
      },
      "params": {
        "R": 0.008317279629409313,
        "X": 0.030650978907942772,
        "G": 0.0,
        "B": 0.0023263152688741684
      },
      "extension": {
        "length": 6207.502821899414,
        "rating": 129.64556217193604
      }
    },
    {
      "class": "Branch",
      "id": "branch_39050_40338_1",
      "ports": {
        "bus1": 39050,
        "bus2": 40338
      },
      "params": {
        "R": 0.01590779609978199,
        "X": 0.06842924654483795,
        "G": 0.0,
        "B": 0.00649114279076457
      },
      "extension": {
        "length": 14926.095578979493,
        "rating": 126.66895389556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_39050_40344_1",
      "ports": {
        "bus1": 39050,
        "bus2": 40344
      },
      "params": {
        "R": 0.0059728301130235195,
        "X": 0.024293510243296623,
        "G": 0.0,
        "B": 0.0029065762646496296
      },
      "extension": {
        "length": 6309.713315643311,
        "rating": 128.3469319343567
      }
    },
    {
      "class": "Branch",
      "id": "branch_39051_39052_1",
      "ports": {
        "bus1": 39051,
        "bus2": 39052
      },
      "params": {
        "R": 0.00952897872775793,
        "X": 0.045871004462242126,
        "G": 0.0,
        "B": 0.00684752594679594
      },
      "extension": {
        "length": 12603.183948303224,
        "rating": 124.69793558120728
      }
    },
    {
      "class": "Branch",
      "id": "branch_39051_39053_1",
      "ports": {
        "bus1": 39051,
        "bus2": 39053
      },
      "params": {
        "R": 0.002833390375599265,
        "X": 0.014926647767424583,
        "G": 0.0,
        "B": 0.002285950817167759
      },
      "extension": {
        "length": 4294.974862792968,
        "rating": 93.18110346794128
      }
    },
    {
      "class": "Branch",
      "id": "branch_39053_39054_1",
      "ports": {
        "bus1": 39053,
        "bus2": 39054
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39053_40330_1",
      "ports": {
        "bus1": 40330,
        "bus2": 39053
      },
      "params": {
        "R": 0.016077658161520958,
        "X": 0.062360312789678574,
        "G": 0.0,
        "B": 0.0031083084177225833
      },
      "extension": {
        "length": 10768.302552062989,
        "rating": 137.05015182495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_39053_40336_1",
      "ports": {
        "bus1": 39053,
        "bus2": 40336
      },
      "params": {
        "R": 0.006894947960972786,
        "X": 0.0261628907173872,
        "G": 0.0,
        "B": 0.0020025891717523336
      },
      "extension": {
        "length": 5261.630522003174,
        "rating": 142.52493381500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_39055_39057_1",
      "ports": {
        "bus1": 39057,
        "bus2": 39055
      },
      "params": {
        "R": 0.006867149844765663,
        "X": 0.024815814569592476,
        "G": 0.0,
        "B": 0.002746057230979204
      },
      "extension": {
        "length": 6180.008976837158,
        "rating": 103.584885597229
      }
    },
    {
      "class": "Branch",
      "id": "branch_39056_40327_1",
      "ports": {
        "bus1": 40327,
        "bus2": 39056
      },
      "params": {
        "R": 0.009106699377298355,
        "X": 0.036127038300037384,
        "G": 0.0,
        "B": 0.004413831979036331
      },
      "extension": {
        "length": 8419.515128723146,
        "rating": 142.13249683380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_39056_40330_1",
      "ports": {
        "bus1": 39056,
        "bus2": 40330
      },
      "params": {
        "R": 0.013052411377429962,
        "X": 0.0683879554271698,
        "G": 0.0,
        "B": 0.004492821637541056
      },
      "extension": {
        "length": 13102.232440429689,
        "rating": 143.79441738128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_39057_39058_1",
      "ports": {
        "bus1": 39057,
        "bus2": 39058
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39059_39060_1",
      "ports": {
        "bus1": 39059,
        "bus2": 39060
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39059_40336_1",
      "ports": {
        "bus1": 40336,
        "bus2": 39059
      },
      "params": {
        "R": 0.008757934905588627,
        "X": 0.05086760222911835,
        "G": 0.0,
        "B": 0.006966849323362112
      },
      "extension": {
        "length": 13978.247620605469,
        "rating": 145.38190364837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_39061_39062_1",
      "ports": {
        "bus1": 39061,
        "bus2": 39062
      },
      "params": {
        "R": 0.004982616286724806,
        "X": 0.020518897101283073,
        "G": 0.0,
        "B": 0.00251315301284194
      },
      "extension": {
        "length": 5409.048256347656,
        "rating": 121.39501571655273
      }
    },
    {
      "class": "Branch",
      "id": "branch_39064_39065_1",
      "ports": {
        "bus1": 39065,
        "bus2": 39064
      },
      "params": {
        "R": 0.008645777590572834,
        "X": 0.039878420531749725,
        "G": 0.0,
        "B": 0.0047864955849945545
      },
      "extension": {
        "length": 10126.381222595215,
        "rating": 100.52803754806519
      }
    },
    {
      "class": "Branch",
      "id": "branch_39064_39067_1",
      "ports": {
        "bus1": 39064,
        "bus2": 39067
      },
      "params": {
        "R": 0.015825271606445312,
        "X": 0.08670923113822937,
        "G": 0.0,
        "B": 0.010992762632668018
      },
      "extension": {
        "length": 22784.22518334961,
        "rating": 101.98029279708862
      }
    },
    {
      "class": "Branch",
      "id": "branch_39065_39070_1",
      "ports": {
        "bus1": 39070,
        "bus2": 39065
      },
      "params": {
        "R": 0.008287128992378712,
        "X": 0.035989176481962204,
        "G": 0.0,
        "B": 0.0026031043380498886
      },
      "extension": {
        "length": 7269.128602844238,
        "rating": 113.07569742202759
      }
    },
    {
      "class": "Branch",
      "id": "branch_39066_39067_1",
      "ports": {
        "bus1": 39066,
        "bus2": 39067
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39067_39068_1",
      "ports": {
        "bus1": 39068,
        "bus2": 39067
      },
      "params": {
        "R": 0.00794975832104683,
        "X": 0.03332459181547165,
        "G": 0.0,
        "B": 0.002646686276420951
      },
      "extension": {
        "length": 6602.758835449219,
        "rating": 112.9507303237915
      }
    },
    {
      "class": "Branch",
      "id": "branch_39069_39071_1",
      "ports": {
        "bus1": 39071,
        "bus2": 39069
      },
      "params": {
        "R": 0.012413380667567253,
        "X": 0.05615610629320145,
        "G": 0.0,
        "B": 0.004079179372638464
      },
      "extension": {
        "length": 10285.675545959473,
        "rating": 139.31411504745483
      }
    },
    {
      "class": "Branch",
      "id": "branch_39070_39072_1",
      "ports": {
        "bus1": 39070,
        "bus2": 39072
      },
      "params": {
        "R": 0.015749409794807434,
        "X": 0.08632471412420273,
        "G": 0.0,
        "B": 0.01126821432262659
      },
      "extension": {
        "length": 20965.027806518556,
        "rating": 118.9308762550354
      }
    },
    {
      "class": "Branch",
      "id": "branch_39071_39315_1",
      "ports": {
        "bus1": 39071,
        "bus2": 39315
      },
      "params": {
        "R": 0.01165713369846344,
        "X": 0.059487588703632355,
        "G": 0.0,
        "B": 0.0069761788472533235
      },
      "extension": {
        "length": 13772.777604125977,
        "rating": 140.66897630691528
      }
    },
    {
      "class": "Branch",
      "id": "branch_39072_39073_1",
      "ports": {
        "bus1": 39072,
        "bus2": 39073
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39074_39075_1",
      "ports": {
        "bus1": 39075,
        "bus2": 39074
      },
      "params": {
        "R": 0.018226880580186844,
        "X": 0.07485326379537582,
        "G": 0.0,
        "B": 0.005647804122418165
      },
      "extension": {
        "length": 15468.2279296875,
        "rating": 131.66109323501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_39075_39076_1",
      "ports": {
        "bus1": 39075,
        "bus2": 39076
      },
      "params": {
        "R": 0.00022750408970750868,
        "X": 0.001058549270965159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39075_39077_1",
      "ports": {
        "bus1": 39077,
        "bus2": 39075
      },
      "params": {
        "R": 0.015651347115635872,
        "X": 0.0574236661195755,
        "G": 0.0,
        "B": 0.00800520833581686
      },
      "extension": {
        "length": 14738.100681884765,
        "rating": 134.1088056564331
      }
    },
    {
      "class": "Branch",
      "id": "branch_39077_39230_1",
      "ports": {
        "bus1": 39077,
        "bus2": 39230
      },
      "params": {
        "R": 0.006496827118098736,
        "X": 0.029662182554602623,
        "G": 0.0,
        "B": 0.0024308725260198116
      },
      "extension": {
        "length": 5965.124558258057,
        "rating": 136.15238666534424
      }
    },
    {
      "class": "Branch",
      "id": "branch_39078_39079_1",
      "ports": {
        "bus1": 39078,
        "bus2": 39079
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39078_39081_1",
      "ports": {
        "bus1": 39081,
        "bus2": 39078
      },
      "params": {
        "R": 0.01174069382250309,
        "X": 0.06227792426943779,
        "G": 0.0,
        "B": 0.005687117110937834
      },
      "extension": {
        "length": 14155.198168579102,
        "rating": 112.97475099563599
      }
    },
    {
      "class": "Branch",
      "id": "branch_39081_39082_1",
      "ports": {
        "bus1": 39082,
        "bus2": 39081
      },
      "params": {
        "R": 0.01751640997827053,
        "X": 0.07478263229131699,
        "G": 0.0,
        "B": 0.0071610421873629084
      },
      "extension": {
        "length": 16634.3383795166,
        "rating": 99.31825995445251
      }
    },
    {
      "class": "Branch",
      "id": "branch_39082_39083_1",
      "ports": {
        "bus1": 39082,
        "bus2": 39083
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39084_39085_1",
      "ports": {
        "bus1": 39085,
        "bus2": 39084
      },
      "params": {
        "R": 0.014612779952585697,
        "X": 0.06871423125267029,
        "G": 0.0,
        "B": 0.0055244965478777885
      },
      "extension": {
        "length": 13492.104410522461,
        "rating": 120.77618837356567
      }
    },
    {
      "class": "Branch",
      "id": "branch_39084_39087_1",
      "ports": {
        "bus1": 39087,
        "bus2": 39084
      },
      "params": {
        "R": 0.008276710286736488,
        "X": 0.03743628039956093,
        "G": 0.0,
        "B": 0.007839473895728588
      },
      "extension": {
        "length": 12244.110609924317,
        "rating": 126.3089656829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_39085_39119_1",
      "ports": {
        "bus1": 39085,
        "bus2": 39119
      },
      "params": {
        "R": 0.02448773756623268,
        "X": 0.07540463656187057,
        "G": 0.0,
        "B": 0.00874336063861847
      },
      "extension": {
        "length": 18313.251342407228,
        "rating": 111.71962022781372
      }
    },
    {
      "class": "Branch",
      "id": "branch_39086_39089_1",
      "ports": {
        "bus1": 39086,
        "bus2": 39089
      },
      "params": {
        "R": 0.0013222105335444212,
        "X": 0.07358846068382263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39086_39090_1",
      "ports": {
        "bus1": 39086,
        "bus2": 39090
      },
      "params": {
        "R": 0.00020645136828534305,
        "X": 0.0011388177517801523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39086_39295_1",
      "ports": {
        "bus1": 39295,
        "bus2": 39086
      },
      "params": {
        "R": 0.0027082269079983234,
        "X": 0.025059405714273453,
        "G": 0.0,
        "B": 0.08677814900875092
      },
      "extension": {
        "length": 33343.23992871094,
        "rating": 381.4354181289673
      }
    },
    {
      "class": "Branch",
      "id": "branch_39087_39089_1",
      "ports": {
        "bus1": 39087,
        "bus2": 39089
      },
      "params": {
        "R": -0.00011374265886843204,
        "X": -0.006330430507659912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39088_39089_1",
      "ports": {
        "bus1": 39088,
        "bus2": 39089
      },
      "params": {
        "R": 0.006519322283565998,
        "X": 0.36283695697784424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39091_39437_1",
      "ports": {
        "bus1": 39091,
        "bus2": 39437
      },
      "params": {
        "R": 0.029440054669976234,
        "X": 0.1022089496254921,
        "G": 0.0,
        "B": 0.00914451852440834
      },
      "extension": {
        "length": 22291.431728027346,
        "rating": 140.06918668746948
      }
    },
    {
      "class": "Branch",
      "id": "branch_39092_39093_1",
      "ports": {
        "bus1": 39092,
        "bus2": 39093
      },
      "params": {
        "R": 0.00020411612058524042,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39093_39437_1",
      "ports": {
        "bus1": 39093,
        "bus2": 39437
      },
      "params": {
        "R": 0.013738700188696384,
        "X": 0.07061737775802612,
        "G": 0.0,
        "B": 0.006908027455210686
      },
      "extension": {
        "length": 15469.514083740234,
        "rating": 118.67866516113281
      }
    },
    {
      "class": "Branch",
      "id": "branch_39094_39095_1",
      "ports": {
        "bus1": 39095,
        "bus2": 39094
      },
      "params": {
        "R": 0.015181499533355236,
        "X": 0.06791756302118301,
        "G": 0.0,
        "B": 0.004159730859100819
      },
      "extension": {
        "length": 13011.667549804688,
        "rating": 140.91594219207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_39094_39232_1",
      "ports": {
        "bus1": 39094,
        "bus2": 39232
      },
      "params": {
        "R": 0.01545206643640995,
        "X": 0.05979456380009651,
        "G": 0.0,
        "B": 0.006612115539610386
      },
      "extension": {
        "length": 12639.149450683593,
        "rating": 142.60361194610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_39095_39437_1",
      "ports": {
        "bus1": 39437,
        "bus2": 39095
      },
      "params": {
        "R": 0.020895907655358315,
        "X": 0.06303823739290237,
        "G": 0.0,
        "B": 0.00997218955308199
      },
      "extension": {
        "length": 18702.85011987305,
        "rating": 137.46634721755981
      }
    },
    {
      "class": "Branch",
      "id": "branch_39097_39098_1",
      "ports": {
        "bus1": 39097,
        "bus2": 39098
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39097_39102_1",
      "ports": {
        "bus1": 39097,
        "bus2": 39102
      },
      "params": {
        "R": 0.010370852425694466,
        "X": 0.045941419899463654,
        "G": 0.0,
        "B": 0.00430432939901948
      },
      "extension": {
        "length": 10210.295867980958,
        "rating": 130.12608289718628
      }
    },
    {
      "class": "Branch",
      "id": "branch_39097_39290_1",
      "ports": {
        "bus1": 39290,
        "bus2": 39097
      },
      "params": {
        "R": 0.01503155566751957,
        "X": 0.05318819358944893,
        "G": 0.0,
        "B": 0.0034618964418768883
      },
      "extension": {
        "length": 9987.671503234864,
        "rating": 143.96482706069946
      }
    },
    {
      "class": "Branch",
      "id": "branch_39099_39100_1",
      "ports": {
        "bus1": 39099,
        "bus2": 39100
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39100_39509_1",
      "ports": {
        "bus1": 39509,
        "bus2": 39100
      },
      "params": {
        "R": 0.008257513865828514,
        "X": 0.03608521446585655,
        "G": 0.0,
        "B": 0.00295991450548172
      },
      "extension": {
        "length": 7758.898521789551,
        "rating": 170.57243585586548
      }
    },
    {
      "class": "Branch",
      "id": "branch_39101_39290_1",
      "ports": {
        "bus1": 39101,
        "bus2": 39290
      },
      "params": {
        "R": 0.009100528433918953,
        "X": 0.04338347539305687,
        "G": 0.0,
        "B": 0.0050008720718324184
      },
      "extension": {
        "length": 10550.159006835938,
        "rating": 153.26367616653442
      }
    },
    {
      "class": "Branch",
      "id": "branch_39102_39103_1",
      "ports": {
        "bus1": 39102,
        "bus2": 39103
      },
      "params": {
        "R": 0.0002891236508730799,
        "X": 0.001004316145554185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39102_39400_1",
      "ports": {
        "bus1": 39400,
        "bus2": 39102
      },
      "params": {
        "R": 0.00180556729901582,
        "X": 0.008138100616633892,
        "G": 0.0,
        "B": 0.0009367956081405282
      },
      "extension": {
        "length": 2015.8270026855469,
        "rating": 145.10689973831177
      }
    },
    {
      "class": "Branch",
      "id": "branch_39104_39105_1",
      "ports": {
        "bus1": 39104,
        "bus2": 39105
      },
      "params": {
        "R": 0.0002944899024441838,
        "X": 0.0010330673540011048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39105_39109_1",
      "ports": {
        "bus1": 39109,
        "bus2": 39105
      },
      "params": {
        "R": 0.02355254255235195,
        "X": 0.10908856987953186,
        "G": 0.0,
        "B": 0.00859632808715105
      },
      "extension": {
        "length": 23487.84353759766,
        "rating": 126.28015279769897
      }
    },
    {
      "class": "Branch",
      "id": "branch_39105_39486_1",
      "ports": {
        "bus1": 39105,
        "bus2": 39486
      },
      "params": {
        "R": 0.022159570828080177,
        "X": 0.08540579676628113,
        "G": 0.0,
        "B": 0.01254561264067888
      },
      "extension": {
        "length": 24558.11555822754,
        "rating": 128.32441329956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_39107_39109_1",
      "ports": {
        "bus1": 39107,
        "bus2": 39109
      },
      "params": {
        "R": 0.006809393409639597,
        "X": 0.03251858800649643,
        "G": 0.0,
        "B": 0.004299568478018045
      },
      "extension": {
        "length": 8485.436663085939,
        "rating": 118.96547079086304
      }
    },
    {
      "class": "Branch",
      "id": "branch_39110_39111_1",
      "ports": {
        "bus1": 39111,
        "bus2": 39110
      },
      "params": {
        "R": 0.009002797305583954,
        "X": 0.03455435484647751,
        "G": 0.0,
        "B": 0.004787937272340059
      },
      "extension": {
        "length": 9193.815168640136,
        "rating": 128.94587516784668
      }
    },
    {
      "class": "Branch",
      "id": "branch_39111_39112_1",
      "ports": {
        "bus1": 39111,
        "bus2": 39112
      },
      "params": {
        "R": 0.011883128434419632,
        "X": 0.05631973594427109,
        "G": 0.0,
        "B": 0.0071945409290492535
      },
      "extension": {
        "length": 14376.986072753907,
        "rating": 113.24878931045532
      }
    },
    {
      "class": "Branch",
      "id": "branch_39112_39113_1",
      "ports": {
        "bus1": 39112,
        "bus2": 39113
      },
      "params": {
        "R": 0.00024034736270550638,
        "X": 0.0010118932696059346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39112_39116_1",
      "ports": {
        "bus1": 39112,
        "bus2": 39116
      },
      "params": {
        "R": 0.023519890382885933,
        "X": 0.09863173216581345,
        "G": 0.0,
        "B": 0.007723016198724508
      },
      "extension": {
        "length": 21326.6918704834,
        "rating": 119.7887659072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_39114_39115_1",
      "ports": {
        "bus1": 39114,
        "bus2": 39115
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39114_39118_1",
      "ports": {
        "bus1": 39114,
        "bus2": 39118
      },
      "params": {
        "R": 0.006084964144974947,
        "X": 0.027334023267030716,
        "G": 0.0,
        "B": 0.005739262793213129
      },
      "extension": {
        "length": 9131.788164001466,
        "rating": 123.0112075805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_39116_39118_1",
      "ports": {
        "bus1": 39116,
        "bus2": 39118
      },
      "params": {
        "R": 0.018794262781739235,
        "X": 0.05856707692146301,
        "G": 0.0,
        "B": 0.007707484532147646
      },
      "extension": {
        "length": 15271.684252075196,
        "rating": 117.8918719291687
      }
    },
    {
      "class": "Branch",
      "id": "branch_39117_39118_1",
      "ports": {
        "bus1": 39117,
        "bus2": 39118
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39120_39121_1",
      "ports": {
        "bus1": 39120,
        "bus2": 39121
      },
      "params": {
        "R": 0.010607719421386719,
        "X": 0.040457114577293396,
        "G": 0.0,
        "B": 0.003500483231619001
      },
      "extension": {
        "length": 8531.219449951172,
        "rating": 125.5083441734314
      }
    },
    {
      "class": "Branch",
      "id": "branch_39120_39150_1",
      "ports": {
        "bus1": 39150,
        "bus2": 39120
      },
      "params": {
        "R": 0.005829785484820604,
        "X": 0.024862727150321007,
        "G": 0.0,
        "B": 0.005589074455201626
      },
      "extension": {
        "length": 9077.064457763672,
        "rating": 128.71795892715454
      }
    },
    {
      "class": "Branch",
      "id": "branch_39121_39122_1",
      "ports": {
        "bus1": 39121,
        "bus2": 39122
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39123_39124_1",
      "ports": {
        "bus1": 39123,
        "bus2": 39124
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39123_39138_1",
      "ports": {
        "bus1": 39123,
        "bus2": 39138
      },
      "params": {
        "R": 0.004355371929705143,
        "X": 0.01661176234483719,
        "G": 0.0,
        "B": 0.0028419322334229946
      },
      "extension": {
        "length": 5173.0186517028815,
        "rating": 142.9185152053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_39123_39153_1",
      "ports": {
        "bus1": 39123,
        "bus2": 39153
      },
      "params": {
        "R": 0.003843826474621892,
        "X": 0.015023484826087952,
        "G": 0.0,
        "B": 0.003853323170915246
      },
      "extension": {
        "length": 5549.868695709229,
        "rating": 137.88856267929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_39125_39126_1",
      "ports": {
        "bus1": 39125,
        "bus2": 39126
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39125_39128_1",
      "ports": {
        "bus1": 39125,
        "bus2": 39128
      },
      "params": {
        "R": 0.002526703057810664,
        "X": 0.010168916545808315,
        "G": 0.0,
        "B": 0.0007566423155367374
      },
      "extension": {
        "length": 2050.003131729126,
        "rating": 156.3368797302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_39125_39128_2",
      "ports": {
        "bus1": 39125,
        "bus2": 39128
      },
      "params": {
        "R": 0.002526703057810664,
        "X": 0.010168916545808315,
        "G": 0.0,
        "B": 0.0007566423155367374
      },
      "extension": {
        "length": 2050.003131729126,
        "rating": 156.3368797302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_39127_39136_1",
      "ports": {
        "bus1": 39136,
        "bus2": 39127
      },
      "params": {
        "R": 0.005122835747897625,
        "X": 0.020859384909272194,
        "G": 0.0,
        "B": 0.001996286679059267
      },
      "extension": {
        "length": 4879.759796081543,
        "rating": 129.6682834625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_39128_39138_1",
      "ports": {
        "bus1": 39138,
        "bus2": 39128
      },
      "params": {
        "R": 0.008053207769989967,
        "X": 0.03740102797746658,
        "G": 0.0,
        "B": 0.004046003799885511
      },
      "extension": {
        "length": 8897.667454467773,
        "rating": 162.66674995422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_39128_39138_2",
      "ports": {
        "bus1": 39138,
        "bus2": 39128
      },
      "params": {
        "R": 0.008053207769989967,
        "X": 0.03740102797746658,
        "G": 0.0,
        "B": 0.004046003799885511
      },
      "extension": {
        "length": 8897.667454467773,
        "rating": 162.66674995422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_39128_39138_3",
      "ports": {
        "bus1": 39138,
        "bus2": 39128
      },
      "params": {
        "R": 0.008053207769989967,
        "X": 0.03740102797746658,
        "G": 0.0,
        "B": 0.004046003799885511
      },
      "extension": {
        "length": 8897.667454467773,
        "rating": 162.66674995422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_39129_39150_1",
      "ports": {
        "bus1": 39129,
        "bus2": 39150
      },
      "params": {
        "R": 0.014644394628703594,
        "X": 0.07233826816082001,
        "G": 0.0,
        "B": 0.01174800656735897
      },
      "extension": {
        "length": 20981.681813232422,
        "rating": 138.37648630142212
      }
    },
    {
      "class": "Branch",
      "id": "branch_39129_39323_1",
      "ports": {
        "bus1": 39129,
        "bus2": 39323
      },
      "params": {
        "R": 0.015392525121569633,
        "X": 0.05647678300738335,
        "G": 0.0,
        "B": 0.007438165135681629
      },
      "extension": {
        "length": 13520.496491455078,
        "rating": 144.18878555297852
      }
    },
    {
      "class": "Branch",
      "id": "branch_39130_39131_1",
      "ports": {
        "bus1": 39130,
        "bus2": 39131
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39130_39132_1",
      "ports": {
        "bus1": 39132,
        "bus2": 39130
      },
      "params": {
        "R": 0.0026675157714635134,
        "X": 0.006732655689120293,
        "G": 0.0,
        "B": 0.0009833540534600616
      },
      "extension": {
        "length": 1684.053358428955,
        "rating": 147.56766557693481
      }
    },
    {
      "class": "Branch",
      "id": "branch_39133_39134_1",
      "ports": {
        "bus1": 39133,
        "bus2": 39134
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39134_39141_1",
      "ports": {
        "bus1": 39141,
        "bus2": 39134
      },
      "params": {
        "R": 0.001523801009170711,
        "X": 0.015102934092283249,
        "G": 0.0,
        "B": 0.054455742239952094
      },
      "extension": {
        "length": 19615.328841796876,
        "rating": 620.75514793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_39134_39567_1",
      "ports": {
        "bus1": 39134,
        "bus2": 39567
      },
      "params": {
        "R": 0.0024313367903232574,
        "X": 0.02395562082529068,
        "G": 0.0,
        "B": 0.05936366319656372
      },
      "extension": {
        "length": 25867.02287329102,
        "rating": 595.7042217254639
      }
    },
    {
      "class": "Branch",
      "id": "branch_39135_39138_1",
      "ports": {
        "bus1": 39138,
        "bus2": 39135
      },
      "params": {
        "R": 0.010072710923850536,
        "X": 0.04658732935786247,
        "G": 0.0,
        "B": 0.003787188790738582
      },
      "extension": {
        "length": 9554.762485656738,
        "rating": 155.21169900894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_39135_39138_2",
      "ports": {
        "bus1": 39138,
        "bus2": 39135
      },
      "params": {
        "R": 0.010072710923850536,
        "X": 0.04658732935786247,
        "G": 0.0,
        "B": 0.003787188790738582
      },
      "extension": {
        "length": 9554.762485656738,
        "rating": 155.21169900894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_39135_39142_1",
      "ports": {
        "bus1": 39135,
        "bus2": 39142
      },
      "params": {
        "R": 0.018658146262168884,
        "X": 0.07101008296012878,
        "G": 0.0,
        "B": 0.009260466322302818
      },
      "extension": {
        "length": 17897.16208886719,
        "rating": 154.00187969207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_39135_39142_2",
      "ports": {
        "bus1": 39135,
        "bus2": 39142
      },
      "params": {
        "R": 0.018658146262168884,
        "X": 0.07101008296012878,
        "G": 0.0,
        "B": 0.009260466322302818
      },
      "extension": {
        "length": 17897.16208886719,
        "rating": 154.00187969207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_39136_39137_1",
      "ports": {
        "bus1": 39136,
        "bus2": 39137
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39139_39140_1",
      "ports": {
        "bus1": 39139,
        "bus2": 39140
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39140_39152_1",
      "ports": {
        "bus1": 39152,
        "bus2": 39140
      },
      "params": {
        "R": 0.0044798278249800205,
        "X": 0.01919247768819332,
        "G": 0.0,
        "B": 0.002234492916613817
      },
      "extension": {
        "length": 4494.090081115723,
        "rating": 139.50905799865723
      }
    },
    {
      "class": "Branch",
      "id": "branch_39141_39144_1",
      "ports": {
        "bus1": 39141,
        "bus2": 39144
      },
      "params": {
        "R": 0.002663496881723404,
        "X": 0.11932229995727539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39141_39145_1",
      "ports": {
        "bus1": 39141,
        "bus2": 39145
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39141_39567_1",
      "ports": {
        "bus1": 39141,
        "bus2": 39567
      },
      "params": {
        "R": 0.003178396262228489,
        "X": 0.030840391293168068,
        "G": 0.0,
        "B": 0.10365503281354904
      },
      "extension": {
        "length": 43404.089453613284,
        "rating": 695.6315994262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_39141_39567_2",
      "ports": {
        "bus1": 39141,
        "bus2": 39567
      },
      "params": {
        "R": 0.003178396262228489,
        "X": 0.030840391293168068,
        "G": 0.0,
        "B": 0.10365503281354904
      },
      "extension": {
        "length": 43404.089453613284,
        "rating": 695.6315994262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_39141_39911_1",
      "ports": {
        "bus1": 39911,
        "bus2": 39141
      },
      "params": {
        "R": 0.002560531022027135,
        "X": 0.020158685743808746,
        "G": 0.0,
        "B": 0.054558273404836655
      },
      "extension": {
        "length": 25104.592899536132,
        "rating": 709.3827724456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_39141_39911_2",
      "ports": {
        "bus1": 39911,
        "bus2": 39141
      },
      "params": {
        "R": 0.002560531022027135,
        "X": 0.020158685743808746,
        "G": 0.0,
        "B": 0.054558273404836655
      },
      "extension": {
        "length": 25104.592899536132,
        "rating": 709.3827724456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_39141_40788_1",
      "ports": {
        "bus1": 40788,
        "bus2": 39141
      },
      "params": {
        "R": 0.0023229599464684725,
        "X": 0.01831170730292797,
        "G": 0.0,
        "B": 0.05976574122905731
      },
      "extension": {
        "length": 24568.859088500976,
        "rating": 582.843017578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_39142_39144_1",
      "ports": {
        "bus1": 39142,
        "bus2": 39144
      },
      "params": {
        "R": -0.0009576418669894338,
        "X": -0.04290151223540306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39142_39889_1",
      "ports": {
        "bus1": 39142,
        "bus2": 39889
      },
      "params": {
        "R": 0.02935451827943325,
        "X": 0.09195829927921295,
        "G": 0.0,
        "B": 0.017038103193044662
      },
      "extension": {
        "length": 28020.775317626954,
        "rating": 158.8172435760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_39142_39889_2",
      "ports": {
        "bus1": 39142,
        "bus2": 39889
      },
      "params": {
        "R": 0.02935451827943325,
        "X": 0.09195829927921295,
        "G": 0.0,
        "B": 0.017038103193044662
      },
      "extension": {
        "length": 28020.775317626954,
        "rating": 158.8172435760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_39143_39144_1",
      "ports": {
        "bus1": 39143,
        "bus2": 39144
      },
      "params": {
        "R": 0.009056895971298218,
        "X": 0.4057409167289734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39146_39149_1",
      "ports": {
        "bus1": 39146,
        "bus2": 39149
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0014644637703895569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39146_39150_1",
      "ports": {
        "bus1": 39146,
        "bus2": 39150
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39146_39151_1",
      "ports": {
        "bus1": 39146,
        "bus2": 39151
      },
      "params": {
        "R": 0.0002262264461023733,
        "X": 0.0011225934140384197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39147_39149_1",
      "ports": {
        "bus1": 39147,
        "bus2": 39149
      },
      "params": {
        "R": 0.0012597424210980535,
        "X": 0.04043905809521675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39148_39149_1",
      "ports": {
        "bus1": 39148,
        "bus2": 39149
      },
      "params": {
        "R": 0.0012597424210980535,
        "X": 0.04043905809521675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39152_39929_1",
      "ports": {
        "bus1": 39152,
        "bus2": 39929
      },
      "params": {
        "R": 0.023215267807245255,
        "X": 0.08214592188596725,
        "G": 0.0,
        "B": 0.01718423143029213
      },
      "extension": {
        "length": 26483.24414355469,
        "rating": 130.57589530944824
      }
    },
    {
      "class": "Branch",
      "id": "branch_39153_39154_1",
      "ports": {
        "bus1": 39153,
        "bus2": 39154
      },
      "params": {
        "R": 0.015590682625770569,
        "X": 0.05468789488077164,
        "G": 0.0,
        "B": 0.007941121235489845
      },
      "extension": {
        "length": 12748.963677978516,
        "rating": 134.89439487457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_39154_39155_1",
      "ports": {
        "bus1": 39154,
        "bus2": 39155
      },
      "params": {
        "R": 0.004302584566175938,
        "X": 0.020769095048308372,
        "G": 0.0,
        "B": 0.0034077733289450407
      },
      "extension": {
        "length": 6083.311065216065,
        "rating": 137.1011257171631
      }
    },
    {
      "class": "Branch",
      "id": "branch_39154_39929_1",
      "ports": {
        "bus1": 39929,
        "bus2": 39154
      },
      "params": {
        "R": 0.015116199851036072,
        "X": 0.07563576847314835,
        "G": 0.0,
        "B": 0.007889038883149624
      },
      "extension": {
        "length": 16980.39209399414,
        "rating": 123.14069271087646
      }
    },
    {
      "class": "Branch",
      "id": "branch_39155_39156_1",
      "ports": {
        "bus1": 39156,
        "bus2": 39155
      },
      "params": {
        "R": 0.013669807463884354,
        "X": 0.05566639080643654,
        "G": 0.0,
        "B": 0.004232649691402912
      },
      "extension": {
        "length": 10568.070006591797,
        "rating": 134.11552906036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_39156_40463_1",
      "ports": {
        "bus1": 40463,
        "bus2": 39156
      },
      "params": {
        "R": 0.0028923465870320797,
        "X": 0.01460329070687294,
        "G": 0.0,
        "B": 0.0011984314769506454
      },
      "extension": {
        "length": 2962.7843991394043,
        "rating": 131.65853023529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_39157_40461_1",
      "ports": {
        "bus1": 39157,
        "bus2": 40461
      },
      "params": {
        "R": 0.015528237447142601,
        "X": 0.08050616085529327,
        "G": 0.0,
        "B": 0.0094520915299654
      },
      "extension": {
        "length": 18658.173916625976,
        "rating": 139.24884796142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_39157_40463_1",
      "ports": {
        "bus1": 40463,
        "bus2": 39157
      },
      "params": {
        "R": 0.006807305850088596,
        "X": 0.02686103619635105,
        "G": 0.0,
        "B": 0.00233825552277267
      },
      "extension": {
        "length": 5685.032666381836,
        "rating": 128.49706411361694
      }
    },
    {
      "class": "Branch",
      "id": "branch_39158_39161_1",
      "ports": {
        "bus1": 39158,
        "bus2": 39161
      },
      "params": {
        "R": 0.018054576590657234,
        "X": 0.06798577308654785,
        "G": 0.0,
        "B": 0.005769932642579079
      },
      "extension": {
        "length": 13998.126221191407,
        "rating": 99.09425377845764
      }
    },
    {
      "class": "Branch",
      "id": "branch_39158_39168_1",
      "ports": {
        "bus1": 39158,
        "bus2": 39168
      },
      "params": {
        "R": 0.013750164769589901,
        "X": 0.06532193720340729,
        "G": 0.0,
        "B": 0.010860498063266277
      },
      "extension": {
        "length": 18753.660878906252,
        "rating": 124.31038618087769
      }
    },
    {
      "class": "Branch",
      "id": "branch_39158_39169_1",
      "ports": {
        "bus1": 39158,
        "bus2": 39169
      },
      "params": {
        "R": 0.01067257858812809,
        "X": 0.039330143481492996,
        "G": 0.0,
        "B": 0.005378281231969595
      },
      "extension": {
        "length": 10203.43228692627,
        "rating": 123.19331169128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_39159_39160_1",
      "ports": {
        "bus1": 39159,
        "bus2": 39160
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39159_39161_1",
      "ports": {
        "bus1": 39159,
        "bus2": 39161
      },
      "params": {
        "R": 0.011137415654957294,
        "X": 0.03651561215519905,
        "G": 0.0,
        "B": 0.004146511200815439
      },
      "extension": {
        "length": 9193.85891015625,
        "rating": 120.18996477127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_39159_39355_1",
      "ports": {
        "bus1": 39159,
        "bus2": 39355
      },
      "params": {
        "R": 0.005290684290230274,
        "X": 0.025221938267350197,
        "G": 0.0,
        "B": 0.005014270078390837
      },
      "extension": {
        "length": 7853.364848693848,
        "rating": 122.5176453590393
      }
    },
    {
      "class": "Branch",
      "id": "branch_39161_39165_1",
      "ports": {
        "bus1": 39161,
        "bus2": 39165
      },
      "params": {
        "R": 0.008376793935894966,
        "X": 0.037970222532749176,
        "G": 0.0,
        "B": 0.005978905130177736
      },
      "extension": {
        "length": 10470.2639765625,
        "rating": 114.74148035049438
      }
    },
    {
      "class": "Branch",
      "id": "branch_39162_39163_1",
      "ports": {
        "bus1": 39162,
        "bus2": 39163
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39162_39164_1",
      "ports": {
        "bus1": 39164,
        "bus2": 39162
      },
      "params": {
        "R": 0.01083276979625225,
        "X": 0.05352207273244858,
        "G": 0.0,
        "B": 0.007960169576108456
      },
      "extension": {
        "length": 13441.867662963868,
        "rating": 130.32715320587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_39162_39168_1",
      "ports": {
        "bus1": 39168,
        "bus2": 39162
      },
      "params": {
        "R": 0.011697961017489433,
        "X": 0.05268203467130661,
        "G": 0.0,
        "B": 0.004801539704203606
      },
      "extension": {
        "length": 11436.889323669435,
        "rating": 127.7043104171753
      }
    },
    {
      "class": "Branch",
      "id": "branch_39164_39254_1",
      "ports": {
        "bus1": 39254,
        "bus2": 39164
      },
      "params": {
        "R": 0.010254538618028164,
        "X": 0.04350944980978966,
        "G": 0.0,
        "B": 0.003930953331291676
      },
      "extension": {
        "length": 8750.618453430176,
        "rating": 131.2984585762024
      }
    },
    {
      "class": "Branch",
      "id": "branch_39165_39166_1",
      "ports": {
        "bus1": 39165,
        "bus2": 39166
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39165_39167_1",
      "ports": {
        "bus1": 39165,
        "bus2": 39167
      },
      "params": {
        "R": 0.009110799990594387,
        "X": 0.03357458487153053,
        "G": 0.0,
        "B": 0.0030597453005611897
      },
      "extension": {
        "length": 6978.795440734863,
        "rating": 107.69579410552979
      }
    },
    {
      "class": "Branch",
      "id": "branch_39167_39355_1",
      "ports": {
        "bus1": 39355,
        "bus2": 39167
      },
      "params": {
        "R": 0.01232102420181036,
        "X": 0.048192739486694336,
        "G": 0.0,
        "B": 0.003940250724554062
      },
      "extension": {
        "length": 9693.646403686524,
        "rating": 128.4942626953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_39167_40487_1",
      "ports": {
        "bus1": 40487,
        "bus2": 39167
      },
      "params": {
        "R": 0.034540798515081406,
        "X": 0.08101353794336319,
        "G": 0.0,
        "B": 0.007550791837275027
      },
      "extension": {
        "length": 17181.61074206543,
        "rating": 127.71540880203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_39169_39170_1",
      "ports": {
        "bus1": 39169,
        "bus2": 39170
      },
      "params": {
        "R": 0.0073303040117025375,
        "X": 0.03831542283296585,
        "G": 0.0,
        "B": 0.003909911960363388
      },
      "extension": {
        "length": 8580.856861999511,
        "rating": 122.16814756393433
      }
    },
    {
      "class": "Branch",
      "id": "branch_39172_39173_1",
      "ports": {
        "bus1": 39172,
        "bus2": 39173
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39174_39451_1",
      "ports": {
        "bus1": 39451,
        "bus2": 39174
      },
      "params": {
        "R": 0.019179347902536392,
        "X": 0.08358398079872131,
        "G": 0.0,
        "B": 0.008223784156143665
      },
      "extension": {
        "length": 17955.68516784668,
        "rating": 127.40230560302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_39174_39607_1",
      "ports": {
        "bus1": 39607,
        "bus2": 39174
      },
      "params": {
        "R": 0.015825442969799042,
        "X": 0.06459397822618484,
        "G": 0.0,
        "B": 0.007087115664035082
      },
      "extension": {
        "length": 14471.733266235353,
        "rating": 129.66461181640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_39175_39176_1",
      "ports": {
        "bus1": 39176,
        "bus2": 39175
      },
      "params": {
        "R": 0.00836862437427044,
        "X": 0.027448223903775215,
        "G": 0.0,
        "B": 0.0019277824321761727
      },
      "extension": {
        "length": 5641.294603546143,
        "rating": 119.66061592102051
      }
    },
    {
      "class": "Branch",
      "id": "branch_39175_39177_1",
      "ports": {
        "bus1": 39175,
        "bus2": 39177
      },
      "params": {
        "R": 0.007524607703089714,
        "X": 0.03182986378669739,
        "G": 0.0,
        "B": 0.004181660246104002
      },
      "extension": {
        "length": 7567.028279846191,
        "rating": 132.9681158065796
      }
    },
    {
      "class": "Branch",
      "id": "branch_39176_39595_1",
      "ports": {
        "bus1": 39595,
        "bus2": 39176
      },
      "params": {
        "R": 0.0029916090425103903,
        "X": 0.013317381031811237,
        "G": 0.0,
        "B": 0.0011072743218392134
      },
      "extension": {
        "length": 2850.8295234375,
        "rating": 106.05586767196655
      }
    },
    {
      "class": "Branch",
      "id": "branch_39178_40130_1",
      "ports": {
        "bus1": 40130,
        "bus2": 39178
      },
      "params": {
        "R": 0.005720410030335188,
        "X": 0.02397388033568859,
        "G": 0.0,
        "B": 0.001989905023947358
      },
      "extension": {
        "length": 5044.152308258057,
        "rating": 108.8391661643982
      }
    },
    {
      "class": "Branch",
      "id": "branch_39179_39180_1",
      "ports": {
        "bus1": 39180,
        "bus2": 39179
      },
      "params": {
        "R": 0.010308424010872841,
        "X": 0.03960384801030159,
        "G": 0.0,
        "B": 0.003449552925303579
      },
      "extension": {
        "length": 8558.26858959961,
        "rating": 155.3078055381775
      }
    },
    {
      "class": "Branch",
      "id": "branch_39179_39180_2",
      "ports": {
        "bus1": 39180,
        "bus2": 39179
      },
      "params": {
        "R": 0.010308424010872841,
        "X": 0.03960384801030159,
        "G": 0.0,
        "B": 0.003449552925303579
      },
      "extension": {
        "length": 8558.26858959961,
        "rating": 155.3078055381775
      }
    },
    {
      "class": "Branch",
      "id": "branch_39180_39936_1",
      "ports": {
        "bus1": 39180,
        "bus2": 39936
      },
      "params": {
        "R": 0.010258940048515797,
        "X": 0.041430093348026276,
        "G": 0.0,
        "B": 0.0030167964287102222
      },
      "extension": {
        "length": 8086.4702946167,
        "rating": 134.59270000457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_39181_39182_1",
      "ports": {
        "bus1": 39181,
        "bus2": 39182
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39181_39611_1",
      "ports": {
        "bus1": 39611,
        "bus2": 39181
      },
      "params": {
        "R": 0.0030155254062265158,
        "X": 0.029390506446361542,
        "G": 0.0,
        "B": 0.05038962513208389
      },
      "extension": {
        "length": 25895.98129174805,
        "rating": 581.0219764709473
      }
    },
    {
      "class": "Branch",
      "id": "branch_39181_40788_1",
      "ports": {
        "bus1": 40788,
        "bus2": 39181
      },
      "params": {
        "R": 0.0018541538156569004,
        "X": 0.0169856958091259,
        "G": 0.0,
        "B": 0.04159090295433998
      },
      "extension": {
        "length": 20035.852103759767,
        "rating": 570.7308769226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_39183_39184_1",
      "ports": {
        "bus1": 39183,
        "bus2": 39184
      },
      "params": {
        "R": 0.00024984838091768324,
        "X": 0.001121147652156651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39184_39309_1",
      "ports": {
        "bus1": 39184,
        "bus2": 39309
      },
      "params": {
        "R": 0.007849699817597866,
        "X": 0.03548285737633705,
        "G": 0.0,
        "B": 0.0033778354991227384
      },
      "extension": {
        "length": 8459.955311462403,
        "rating": 125.17101764678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_39184_39643_1",
      "ports": {
        "bus1": 39184,
        "bus2": 39643
      },
      "params": {
        "R": 0.013469239696860313,
        "X": 0.05836240574717522,
        "G": 0.0,
        "B": 0.009896337985992432
      },
      "extension": {
        "length": 15703.618677978517,
        "rating": 130.40971755981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_39185_39188_1",
      "ports": {
        "bus1": 39185,
        "bus2": 39188
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0010335370898246765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39185_39189_1",
      "ports": {
        "bus1": 39185,
        "bus2": 39189
      },
      "params": {
        "R": 0.005539452191442251,
        "X": 0.17966458201408386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39185_39190_1",
      "ports": {
        "bus1": 39185,
        "bus2": 39190
      },
      "params": {
        "R": 0.0021118836011737585,
        "X": 0.0883115902543068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39185_39191_1",
      "ports": {
        "bus1": 39185,
        "bus2": 39191
      },
      "params": {
        "R": 0.00026283369516022503,
        "X": 0.0011944498401135206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39185_39192_1",
      "ports": {
        "bus1": 39185,
        "bus2": 39192
      },
      "params": {
        "R": 0.00021815544459968805,
        "X": 0.001098406151868403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39186_39188_1",
      "ports": {
        "bus1": 39186,
        "bus2": 39188
      },
      "params": {
        "R": 0.0019874225836247206,
        "X": 0.0652315616607666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39187_39188_1",
      "ports": {
        "bus1": 39187,
        "bus2": 39188
      },
      "params": {
        "R": 0.0019874225836247206,
        "X": 0.0652315616607666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39191_39918_1",
      "ports": {
        "bus1": 39918,
        "bus2": 39191
      },
      "params": {
        "R": 0.0020078755915164948,
        "X": 0.018141454085707664,
        "G": 0.0,
        "B": 0.06295309215784073
      },
      "extension": {
        "length": 23556.104859375002,
        "rating": 554.3590545654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_39191_40424_1",
      "ports": {
        "bus1": 39191,
        "bus2": 40424
      },
      "params": {
        "R": 0.0008307876414619386,
        "X": 0.006996801123023033,
        "G": 0.0,
        "B": 0.0289374478161335
      },
      "extension": {
        "length": 10400.150930603028,
        "rating": 564.1664505004883
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39194_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39194
      },
      "params": {
        "R": 0.0037401202134788036,
        "X": 0.1052599623799324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39195_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39195
      },
      "params": {
        "R": 0.0022634558845311403,
        "X": 0.06213604286313057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39196_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39196
      },
      "params": {
        "R": 0.002636485267430544,
        "X": 0.08234010636806488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39197_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39197
      },
      "params": {
        "R": 0.004057954531162977,
        "X": 0.11150326579809189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39198_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39198
      },
      "params": {
        "R": 0.015836022794246674,
        "X": 0.42646440863609314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39199_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39199
      },
      "params": {
        "R": 0.003559419186785817,
        "X": 0.11483649909496307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39200_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39200
      },
      "params": {
        "R": 0.004498838447034359,
        "X": 0.1320520043373108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39201_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39201
      },
      "params": {
        "R": 0.005596037954092026,
        "X": 0.15727488696575165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39202_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39202
      },
      "params": {
        "R": 0.6127898097038269,
        "X": 15.77151870727539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39203_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39203
      },
      "params": {
        "R": 0.00020762771600857377,
        "X": 0.0010279897833243012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39193_39204_1",
      "ports": {
        "bus1": 39193,
        "bus2": 39204
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39203_39616_1",
      "ports": {
        "bus1": 39203,
        "bus2": 39616
      },
      "params": {
        "R": 0.01155174896121025,
        "X": 0.04953501373529434,
        "G": 0.0,
        "B": 0.007401859387755394
      },
      "extension": {
        "length": 13725.258969726563,
        "rating": 100.00391006469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_39205_39206_1",
      "ports": {
        "bus1": 39205,
        "bus2": 39206
      },
      "params": {
        "R": 0.0006504917400889099,
        "X": 0.027957504615187645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39205_39207_1",
      "ports": {
        "bus1": 39205,
        "bus2": 39207
      },
      "params": {
        "R": 0.00023127399617806077,
        "X": 0.001194446231238544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39207_39251_1",
      "ports": {
        "bus1": 39251,
        "bus2": 39207
      },
      "params": {
        "R": 0.0008355921017937362,
        "X": 0.008749892935156822,
        "G": 0.0,
        "B": 0.019545335322618484
      },
      "extension": {
        "length": 8931.783534851074,
        "rating": 508.34193229675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_39207_39611_1",
      "ports": {
        "bus1": 39207,
        "bus2": 39611
      },
      "params": {
        "R": 0.0011368254199624062,
        "X": 0.010260025970637798,
        "G": 0.0,
        "B": 0.020808406174182892
      },
      "extension": {
        "length": 11133.45672857666,
        "rating": 413.36026191711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39209_1",
      "ports": {
        "bus1": 39209,
        "bus2": 39208
      },
      "params": {
        "R": 0.0006051033269613981,
        "X": 0.03215683996677399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39209_2",
      "ports": {
        "bus1": 39209,
        "bus2": 39208
      },
      "params": {
        "R": 0.0006051033269613981,
        "X": 0.03215683996677399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39209_3",
      "ports": {
        "bus1": 39209,
        "bus2": 39208
      },
      "params": {
        "R": 0.0006051033269613981,
        "X": 0.03215683996677399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39210_1",
      "ports": {
        "bus1": 39208,
        "bus2": 39210
      },
      "params": {
        "R": 0.0009658826747909188,
        "X": 0.0425911545753479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39211_1",
      "ports": {
        "bus1": 39208,
        "bus2": 39211
      },
      "params": {
        "R": 0.0006973857525736094,
        "X": 0.03603595867753029,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39212_1",
      "ports": {
        "bus1": 39208,
        "bus2": 39212
      },
      "params": {
        "R": 0.00113340700045228,
        "X": 0.05307512730360031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725458,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39213_1",
      "ports": {
        "bus1": 39208,
        "bus2": 39213
      },
      "params": {
        "R": 0.00021501851733773947,
        "X": 0.0010396483121439815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39208_39214_1",
      "ports": {
        "bus1": 39208,
        "bus2": 39214
      },
      "params": {
        "R": 0.00029107992304489017,
        "X": 0.0010517456103116274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39209_40335_1",
      "ports": {
        "bus1": 39209,
        "bus2": 40335
      },
      "params": {
        "R": 0.011062350124120712,
        "X": 0.05593497306108475,
        "G": 0.0,
        "B": 0.008846338838338852
      },
      "extension": {
        "length": 14629.305555175783,
        "rating": 145.1692819595337
      }
    },
    {
      "class": "Branch",
      "id": "branch_39209_40336_1",
      "ports": {
        "bus1": 39209,
        "bus2": 40336
      },
      "params": {
        "R": 0.009855413809418678,
        "X": 0.04335921257734299,
        "G": 0.0,
        "B": 0.004372009076178074
      },
      "extension": {
        "length": 10090.769489318847,
        "rating": 154.0508508682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_39209_40336_2",
      "ports": {
        "bus1": 39209,
        "bus2": 40336
      },
      "params": {
        "R": 0.009855413809418678,
        "X": 0.04335921257734299,
        "G": 0.0,
        "B": 0.004372009076178074
      },
      "extension": {
        "length": 10090.769489318847,
        "rating": 154.0508508682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_39214_39405_1",
      "ports": {
        "bus1": 39214,
        "bus2": 39405
      },
      "params": {
        "R": 0.0004305422189645469,
        "X": 0.004013057332485914,
        "G": 0.0,
        "B": 0.01939215697348118
      },
      "extension": {
        "length": 6344.035441589355,
        "rating": 455.8465003967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_39214_40776_1",
      "ports": {
        "bus1": 39214,
        "bus2": 40776
      },
      "params": {
        "R": 0.0025705888401716948,
        "X": 0.021885748952627182,
        "G": 0.0,
        "B": 0.07463181018829346
      },
      "extension": {
        "length": 29219.55684301758,
        "rating": 567.2059059143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_39215_39216_1",
      "ports": {
        "bus1": 39216,
        "bus2": 39215
      },
      "params": {
        "R": 0.001255550654605031,
        "X": 0.05498449504375458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39215_39219_1",
      "ports": {
        "bus1": 39215,
        "bus2": 39219
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0018425434827804565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39215_39220_1",
      "ports": {
        "bus1": 39215,
        "bus2": 39220
      },
      "params": {
        "R": 0.0002736375026870519,
        "X": 0.0011043015401810408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39215_39221_1",
      "ports": {
        "bus1": 39215,
        "bus2": 39221
      },
      "params": {
        "R": 0.0002019039384322241,
        "X": 0.0011128572514280677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39216_39301_1",
      "ports": {
        "bus1": 39301,
        "bus2": 39216
      },
      "params": {
        "R": 0.008001604117453098,
        "X": 0.029176289215683937,
        "G": 0.0,
        "B": 0.0017154361121356487
      },
      "extension": {
        "length": 4892.558793914795,
        "rating": 142.08228588104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_39217_39219_1",
      "ports": {
        "bus1": 39217,
        "bus2": 39219
      },
      "params": {
        "R": 0.0024378756061196327,
        "X": 0.07522707432508469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39218_39219_1",
      "ports": {
        "bus1": 39218,
        "bus2": 39219
      },
      "params": {
        "R": 0.0024378756061196327,
        "X": 0.07522707432508469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39222_39223_1",
      "ports": {
        "bus1": 39222,
        "bus2": 39223
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39224_39225_1",
      "ports": {
        "bus1": 39224,
        "bus2": 39225
      },
      "params": {
        "R": 0.0020803441293537617,
        "X": 0.05580878630280495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 97.50000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39224_39226_1",
      "ports": {
        "bus1": 39224,
        "bus2": 39226
      },
      "params": {
        "R": 0.00028012445545755327,
        "X": 0.001175258425064385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39227_39228_1",
      "ports": {
        "bus1": 39227,
        "bus2": 39228
      },
      "params": {
        "R": 0.0018568384693935513,
        "X": 0.056080881506204605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39227_39229_1",
      "ports": {
        "bus1": 39227,
        "bus2": 39229
      },
      "params": {
        "R": 0.0002728416002355516,
        "X": 0.0010518276831135154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39227_39230_1",
      "ports": {
        "bus1": 39227,
        "bus2": 39230
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39231_39232_1",
      "ports": {
        "bus1": 39232,
        "bus2": 39231
      },
      "params": {
        "R": 0.0008159999269992113,
        "X": 0.03163241222500801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39231_39233_1",
      "ports": {
        "bus1": 39231,
        "bus2": 39233
      },
      "params": {
        "R": 0.0017241325695067644,
        "X": 0.08953014761209488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39231_39234_1",
      "ports": {
        "bus1": 39231,
        "bus2": 39234
      },
      "params": {
        "R": 0.0014282792108133435,
        "X": 0.08447501063346863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39231_39235_1",
      "ports": {
        "bus1": 39231,
        "bus2": 39235
      },
      "params": {
        "R": 0.0002641405153553933,
        "X": 0.0010531393345445395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39231_39236_1",
      "ports": {
        "bus1": 39231,
        "bus2": 39236
      },
      "params": {
        "R": 0.00027815860812552273,
        "X": 0.0010990210575982928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39237_39238_1",
      "ports": {
        "bus1": 39237,
        "bus2": 39238
      },
      "params": {
        "R": 0.00020278942247387022,
        "X": 0.0010770871303975582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39239_39240_1",
      "ports": {
        "bus1": 39239,
        "bus2": 39240
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39240_39251_1",
      "ports": {
        "bus1": 39240,
        "bus2": 39251
      },
      "params": {
        "R": 0.0032758242450654507,
        "X": 0.02994461916387081,
        "G": 0.0,
        "B": 0.07376182079315186
      },
      "extension": {
        "length": 33554.49149926758,
        "rating": 556.9338798522949
      }
    },
    {
      "class": "Branch",
      "id": "branch_39240_39547_1",
      "ports": {
        "bus1": 39547,
        "bus2": 39240
      },
      "params": {
        "R": 0.002886866219341755,
        "X": 0.023683669045567513,
        "G": 0.0,
        "B": 0.13722939789295197
      },
      "extension": {
        "length": 37536.65466503907,
        "rating": 504.33807373046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_39240_40127_1",
      "ports": {
        "bus1": 40127,
        "bus2": 39240
      },
      "params": {
        "R": 0.0046793133951723576,
        "X": 0.04335406422615051,
        "G": 0.0,
        "B": 0.11288822442293167
      },
      "extension": {
        "length": 46034.67660644531,
        "rating": 628.7819862365723
      }
    },
    {
      "class": "Branch",
      "id": "branch_39241_39244_1",
      "ports": {
        "bus1": 39241,
        "bus2": 39244
      },
      "params": {
        "R": -0.00019538123160600662,
        "X": -0.005729496479034424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39241_39245_1",
      "ports": {
        "bus1": 39241,
        "bus2": 39245
      },
      "params": {
        "R": 0.002170555992051959,
        "X": 0.06743912398815155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39241_39246_1",
      "ports": {
        "bus1": 39241,
        "bus2": 39246
      },
      "params": {
        "R": 0.0036077986005693674,
        "X": 0.10412934422492981,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39241_39247_1",
      "ports": {
        "bus1": 39241,
        "bus2": 39247
      },
      "params": {
        "R": 0.00020543763821478933,
        "X": 0.0010498574702069163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39241_39248_1",
      "ports": {
        "bus1": 39241,
        "bus2": 39248
      },
      "params": {
        "R": 0.00021511997329071164,
        "X": 0.0011973563814535737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39242_39244_1",
      "ports": {
        "bus1": 39242,
        "bus2": 39244
      },
      "params": {
        "R": 0.0062829903326928616,
        "X": 0.18424703180789948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39243_39244_1",
      "ports": {
        "bus1": 39243,
        "bus2": 39244
      },
      "params": {
        "R": 0.0062829903326928616,
        "X": 0.18424703180789948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39249_39250_1",
      "ports": {
        "bus1": 39249,
        "bus2": 39250
      },
      "params": {
        "R": 0.0007672016508877277,
        "X": 0.04548701271414757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39249_39251_1",
      "ports": {
        "bus1": 39249,
        "bus2": 39251
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39252_39253_1",
      "ports": {
        "bus1": 39252,
        "bus2": 39253
      },
      "params": {
        "R": 0.00021259197092149407,
        "X": 0.0011608151253312826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39253_39416_1",
      "ports": {
        "bus1": 39416,
        "bus2": 39253
      },
      "params": {
        "R": 0.0066476501524448395,
        "X": 0.03116566129028797,
        "G": 0.0,
        "B": 0.0031359856948256493
      },
      "extension": {
        "length": 7373.500464660645,
        "rating": 141.18425846099854
      }
    },
    {
      "class": "Branch",
      "id": "branch_39253_39416_2",
      "ports": {
        "bus1": 39416,
        "bus2": 39253
      },
      "params": {
        "R": 0.0066476501524448395,
        "X": 0.03116566129028797,
        "G": 0.0,
        "B": 0.0031359856948256493
      },
      "extension": {
        "length": 7373.500464660645,
        "rating": 141.18425846099854
      }
    },
    {
      "class": "Branch",
      "id": "branch_39254_39255_1",
      "ports": {
        "bus1": 39254,
        "bus2": 39255
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39256_39257_1",
      "ports": {
        "bus1": 39256,
        "bus2": 39257
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39257_39328_1",
      "ports": {
        "bus1": 39328,
        "bus2": 39257
      },
      "params": {
        "R": 0.0020637272391468287,
        "X": 0.01843239739537239,
        "G": 0.0,
        "B": 0.04696916788816452
      },
      "extension": {
        "length": 19375.738907958985,
        "rating": 332.93466567993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_39257_39547_1",
      "ports": {
        "bus1": 39257,
        "bus2": 39547
      },
      "params": {
        "R": 0.003076227381825447,
        "X": 0.025362379848957062,
        "G": 0.0,
        "B": 0.09249791502952576
      },
      "extension": {
        "length": 31384.316801513673,
        "rating": 456.3556671142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39259_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39259
      },
      "params": {
        "R": 0.0005971237551420927,
        "X": 0.027004992589354515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 227.12500274181366,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39260_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39260
      },
      "params": {
        "R": 0.0005545000894926488,
        "X": 0.024464251473546028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39261_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39261
      },
      "params": {
        "R": 0.0006836711545474827,
        "X": 0.025136910378932953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 227.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39262_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39262
      },
      "params": {
        "R": 0.0005967409815639257,
        "X": 0.018352791666984558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39263_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39263
      },
      "params": {
        "R": 0.0009551867260597646,
        "X": 0.04096466675400734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 225.68749725818634,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39264_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39264
      },
      "params": {
        "R": 0.0007113526808097959,
        "X": 0.027373790740966797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 227.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39265_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39265
      },
      "params": {
        "R": 0.00027467161999084055,
        "X": 0.0011917146621271968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39258_39266_1",
      "ports": {
        "bus1": 39258,
        "bus2": 39266
      },
      "params": {
        "R": 0.00026348239043727517,
        "X": 0.00107500609010458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39265_39318_1",
      "ports": {
        "bus1": 39318,
        "bus2": 39265
      },
      "params": {
        "R": 0.0012316625798121095,
        "X": 0.010451148264110088,
        "G": 0.0,
        "B": 0.03511777147650719
      },
      "extension": {
        "length": 12672.630127990724,
        "rating": 674.4380474090576
      }
    },
    {
      "class": "Branch",
      "id": "branch_39265_39464_1",
      "ports": {
        "bus1": 39464,
        "bus2": 39265
      },
      "params": {
        "R": 0.0007041791686788201,
        "X": 0.00683184526860714,
        "G": 0.0,
        "B": 0.024621784687042236
      },
      "extension": {
        "length": 9197.077364868164,
        "rating": 676.5445232391357
      }
    },
    {
      "class": "Branch",
      "id": "branch_39265_39557_1",
      "ports": {
        "bus1": 39265,
        "bus2": 39557
      },
      "params": {
        "R": 0.003203322645276785,
        "X": 0.025650210678577423,
        "G": 0.0,
        "B": 0.12826205790042877
      },
      "extension": {
        "length": 42901.390463378906,
        "rating": 608.0820560455322
      }
    },
    {
      "class": "Branch",
      "id": "branch_39267_39268_1",
      "ports": {
        "bus1": 39267,
        "bus2": 39268
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39268_39305_1",
      "ports": {
        "bus1": 39268,
        "bus2": 39305
      },
      "params": {
        "R": 0.014829304069280624,
        "X": 0.0584646575152874,
        "G": 0.0,
        "B": 0.007484261877834798
      },
      "extension": {
        "length": 15909.421743896484,
        "rating": 117.63390302658081
      }
    },
    {
      "class": "Branch",
      "id": "branch_39269_39270_1",
      "ports": {
        "bus1": 39270,
        "bus2": 39269
      },
      "params": {
        "R": 0.0013055606978014112,
        "X": 0.06424115598201752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39269_39276_1",
      "ports": {
        "bus1": 39269,
        "bus2": 39276
      },
      "params": {
        "R": 0.00023398862686008215,
        "X": 0.0011277052108198404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39269_39277_1",
      "ports": {
        "bus1": 39269,
        "bus2": 39277
      },
      "params": {
        "R": 0.00025157531490549445,
        "X": 0.001031101681292057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39270_39273_1",
      "ports": {
        "bus1": 39270,
        "bus2": 39273
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0014845691621303558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39270_39274_1",
      "ports": {
        "bus1": 39270,
        "bus2": 39274
      },
      "params": {
        "R": 0.0018569774692878127,
        "X": 0.049989279359579086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39270_39275_1",
      "ports": {
        "bus1": 39270,
        "bus2": 39275
      },
      "params": {
        "R": 0.0020961195696145296,
        "X": 0.0546441413462162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39271_39273_1",
      "ports": {
        "bus1": 39271,
        "bus2": 39273
      },
      "params": {
        "R": 0.001550090848468244,
        "X": 0.03780198469758034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39272_39273_1",
      "ports": {
        "bus1": 39272,
        "bus2": 39273
      },
      "params": {
        "R": 0.001550090848468244,
        "X": 0.03780198469758034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39278_39281_1",
      "ports": {
        "bus1": 39278,
        "bus2": 39281
      },
      "params": {
        "R": 0.0006600982742384076,
        "X": 0.03323602303862572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39278_39283_1",
      "ports": {
        "bus1": 39278,
        "bus2": 39283
      },
      "params": {
        "R": 0.00020976171072106808,
        "X": 0.0011944749858230352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39278_39284_1",
      "ports": {
        "bus1": 39278,
        "bus2": 39284
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39279_39281_1",
      "ports": {
        "bus1": 39279,
        "bus2": 39281
      },
      "params": {
        "R": 0.0006390587659552693,
        "X": 0.03217669948935509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39279_39282_1",
      "ports": {
        "bus1": 39279,
        "bus2": 39282
      },
      "params": {
        "R": 0.002519815694540739,
        "X": 0.06439962238073349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39280_39281_1",
      "ports": {
        "bus1": 39280,
        "bus2": 39281
      },
      "params": {
        "R": 0.008293178863823414,
        "X": 0.4175626039505005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39285_39286_1",
      "ports": {
        "bus1": 39286,
        "bus2": 39285
      },
      "params": {
        "R": 0.0011469828896224499,
        "X": 0.055088337510824203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39285_39287_1",
      "ports": {
        "bus1": 39285,
        "bus2": 39287
      },
      "params": {
        "R": 0.00022040151816327125,
        "X": 0.0011587576009333134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39285_39288_1",
      "ports": {
        "bus1": 39285,
        "bus2": 39288
      },
      "params": {
        "R": 0.0002993890957441181,
        "X": 0.0011734883300960064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39287_39378_1",
      "ports": {
        "bus1": 39378,
        "bus2": 39287
      },
      "params": {
        "R": 0.005275655072182417,
        "X": 0.05232754722237587,
        "G": 0.0,
        "B": 0.17056332528591156
      },
      "extension": {
        "length": 72903.28811132813,
        "rating": 543.7445640563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_39287_39588_1",
      "ports": {
        "bus1": 39287,
        "bus2": 39588
      },
      "params": {
        "R": 0.005287724547088146,
        "X": 0.051350824534893036,
        "G": 0.0,
        "B": 0.2951708734035492
      },
      "extension": {
        "length": 80150.67104150391,
        "rating": 581.0793399810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_39289_39290_1",
      "ports": {
        "bus1": 39289,
        "bus2": 39290
      },
      "params": {
        "R": 0.00020226542255841196,
        "X": 0.001103625982068479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39291_39292_1",
      "ports": {
        "bus1": 39291,
        "bus2": 39292
      },
      "params": {
        "R": 0.005435421597212553,
        "X": 0.22453942894935608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39291_39293_1",
      "ports": {
        "bus1": 39291,
        "bus2": 39293
      },
      "params": {
        "R": 0.005934309680014849,
        "X": 0.22493451833724976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39291_39294_1",
      "ports": {
        "bus1": 39291,
        "bus2": 39294
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39291_39295_1",
      "ports": {
        "bus1": 39291,
        "bus2": 39295
      },
      "params": {
        "R": 0.0002542468428146094,
        "X": 0.0011468763696029782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39296_39297_1",
      "ports": {
        "bus1": 39296,
        "bus2": 39297
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39297_39440_1",
      "ports": {
        "bus1": 39440,
        "bus2": 39297
      },
      "params": {
        "R": 0.005894373636692762,
        "X": 0.023446649312973022,
        "G": 0.0,
        "B": 0.003122287569567561
      },
      "extension": {
        "length": 5869.145695770264,
        "rating": 108.81489515304565
      }
    },
    {
      "class": "Branch",
      "id": "branch_39298_39299_1",
      "ports": {
        "bus1": 39298,
        "bus2": 39299
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39300_39301_1",
      "ports": {
        "bus1": 39300,
        "bus2": 39301
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39302_39303_1",
      "ports": {
        "bus1": 39302,
        "bus2": 39303
      },
      "params": {
        "R": 0.0019657062366604805,
        "X": 0.061824556440114975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39302_39304_1",
      "ports": {
        "bus1": 39302,
        "bus2": 39304
      },
      "params": {
        "R": 0.0020959831308573484,
        "X": 0.06188557296991348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39302_39305_1",
      "ports": {
        "bus1": 39302,
        "bus2": 39305
      },
      "params": {
        "R": 0.0002210429374827072,
        "X": 0.0011090085608884692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39302_39306_1",
      "ports": {
        "bus1": 39302,
        "bus2": 39306
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39305_39577_1",
      "ports": {
        "bus1": 39577,
        "bus2": 39305
      },
      "params": {
        "R": 0.004974253475666046,
        "X": 0.023894181475043297,
        "G": 0.0,
        "B": 0.005035514011979103
      },
      "extension": {
        "length": 7549.177136901856,
        "rating": 115.2877688407898
      }
    },
    {
      "class": "Branch",
      "id": "branch_39307_39308_1",
      "ports": {
        "bus1": 39307,
        "bus2": 39308
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39308_39470_1",
      "ports": {
        "bus1": 39470,
        "bus2": 39308
      },
      "params": {
        "R": 0.002863460686057806,
        "X": 0.014492856338620186,
        "G": 0.0,
        "B": 0.0018847173778340218
      },
      "extension": {
        "length": 3659.5414745178223,
        "rating": 132.1003556251526
      }
    },
    {
      "class": "Branch",
      "id": "branch_39309_39312_1",
      "ports": {
        "bus1": 39309,
        "bus2": 39312
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.001856137067079544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39309_39313_1",
      "ports": {
        "bus1": 39309,
        "bus2": 39313
      },
      "params": {
        "R": 0.000250648328801617,
        "X": 0.0011040191166102886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39309_48287_1",
      "ports": {
        "bus1": 48287,
        "bus2": 39309
      },
      "params": {
        "R": 0.005861484445631504,
        "X": 0.024349933490157127,
        "G": 0.0,
        "B": 0.0026702836621552706
      },
      "extension": {
        "length": 5969.812190734863,
        "rating": 119.16356086730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_39310_39312_1",
      "ports": {
        "bus1": 39310,
        "bus2": 39312
      },
      "params": {
        "R": 0.001447912771254778,
        "X": 0.03947461023926735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39311_39312_1",
      "ports": {
        "bus1": 39311,
        "bus2": 39312
      },
      "params": {
        "R": 0.001447912771254778,
        "X": 0.03947461023926735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39314_39315_1",
      "ports": {
        "bus1": 39315,
        "bus2": 39314
      },
      "params": {
        "R": 0.001840693410485983,
        "X": 0.07313012331724167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39314_39316_1",
      "ports": {
        "bus1": 39314,
        "bus2": 39316
      },
      "params": {
        "R": 0.0006536102737300098,
        "X": 0.026993924751877785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39314_39317_1",
      "ports": {
        "bus1": 39314,
        "bus2": 39317
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39314_39318_1",
      "ports": {
        "bus1": 39314,
        "bus2": 39318
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39318_39464_1",
      "ports": {
        "bus1": 39464,
        "bus2": 39318
      },
      "params": {
        "R": 0.0006865166360512376,
        "X": 0.006037686485797167,
        "G": 0.0,
        "B": 0.07042036950588226
      },
      "extension": {
        "length": 14938.051593383789,
        "rating": 589.1951084136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_39319_39322_1",
      "ports": {
        "bus1": 39319,
        "bus2": 39322
      },
      "params": {
        "R": -0.0001397633459419012,
        "X": -0.003714151680469513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39319_39323_1",
      "ports": {
        "bus1": 39319,
        "bus2": 39323
      },
      "params": {
        "R": 0.00021261413348838687,
        "X": 0.0011999995913356543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39319_39324_1",
      "ports": {
        "bus1": 39319,
        "bus2": 39324
      },
      "params": {
        "R": 0.0002553129743319005,
        "X": 0.0010500909993425012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39320_39322_1",
      "ports": {
        "bus1": 39320,
        "bus2": 39322
      },
      "params": {
        "R": 0.0016014061402529478,
        "X": 0.04255669564008713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39321_39322_1",
      "ports": {
        "bus1": 39321,
        "bus2": 39322
      },
      "params": {
        "R": 0.0016014061402529478,
        "X": 0.04255669564008713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39325_39326_1",
      "ports": {
        "bus1": 39325,
        "bus2": 39326
      },
      "params": {
        "R": 0.0019931611604988575,
        "X": 0.08671925961971283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39325_39327_1",
      "ports": {
        "bus1": 39325,
        "bus2": 39327
      },
      "params": {
        "R": 0.0015684609534218907,
        "X": 0.05438194051384926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39325_39328_1",
      "ports": {
        "bus1": 39325,
        "bus2": 39328
      },
      "params": {
        "R": 0.0002801468363031745,
        "X": 0.0011918722884729505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39325_39329_1",
      "ports": {
        "bus1": 39325,
        "bus2": 39329
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39328_39418_1",
      "ports": {
        "bus1": 39418,
        "bus2": 39328
      },
      "params": {
        "R": 0.0023928519804030657,
        "X": 0.02309136651456356,
        "G": 0.0,
        "B": 0.1149316653609276
      },
      "extension": {
        "length": 31537.562517333987,
        "rating": 465.9919261932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_39330_39331_1",
      "ports": {
        "bus1": 39330,
        "bus2": 39331
      },
      "params": {
        "R": 0.0024169576354324818,
        "X": 0.06807754188776016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39330_39332_1",
      "ports": {
        "bus1": 39330,
        "bus2": 39332
      },
      "params": {
        "R": 0.002523954724892974,
        "X": 0.06626265496015549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39330_39333_1",
      "ports": {
        "bus1": 39330,
        "bus2": 39333
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39330_39334_1",
      "ports": {
        "bus1": 39330,
        "bus2": 39334
      },
      "params": {
        "R": 0.00020093315106350929,
        "X": 0.001028562313877046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39333_39389_1",
      "ports": {
        "bus1": 39389,
        "bus2": 39333
      },
      "params": {
        "R": 0.0014834717148914933,
        "X": 0.005279191303998232,
        "G": 0.0,
        "B": 0.0004139390657655895
      },
      "extension": {
        "length": 1025.9053653488158,
        "rating": 117.67940521240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_39333_47653_1",
      "ports": {
        "bus1": 39333,
        "bus2": 47653
      },
      "params": {
        "R": 0.014402857981622219,
        "X": 0.058174654841423035,
        "G": 0.0,
        "B": 0.007850469090044498
      },
      "extension": {
        "length": 15450.476548095703,
        "rating": 122.56335020065308
      }
    },
    {
      "class": "Branch",
      "id": "branch_39335_39338_1",
      "ports": {
        "bus1": 39335,
        "bus2": 39338
      },
      "params": {
        "R": 0.0019454986322671175,
        "X": 0.09286785125732422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39335_39342_1",
      "ports": {
        "bus1": 39335,
        "bus2": 39342
      },
      "params": {
        "R": 0.0022114247549325228,
        "X": 0.1398211270570755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39335_39343_1",
      "ports": {
        "bus1": 39335,
        "bus2": 39343
      },
      "params": {
        "R": 0.00020421539375092834,
        "X": 0.0011750066187232733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39335_39344_1",
      "ports": {
        "bus1": 39335,
        "bus2": 39344
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39336_39338_1",
      "ports": {
        "bus1": 39336,
        "bus2": 39338
      },
      "params": {
        "R": -0.0006832907092757523,
        "X": -0.03261670097708702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39336_39341_1",
      "ports": {
        "bus1": 39336,
        "bus2": 39341
      },
      "params": {
        "R": 0.0001476143952459097,
        "X": 0.0040495023131370544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39337_39338_1",
      "ports": {
        "bus1": 39337,
        "bus2": 39338
      },
      "params": {
        "R": 0.007515071891248226,
        "X": 0.35872992873191833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39339_39341_1",
      "ports": {
        "bus1": 39339,
        "bus2": 39341
      },
      "params": {
        "R": 0.0015328855952247977,
        "X": 0.04205163195729256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39340_39341_1",
      "ports": {
        "bus1": 39340,
        "bus2": 39341
      },
      "params": {
        "R": 0.0015328855952247977,
        "X": 0.04205163195729256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39343_39557_1",
      "ports": {
        "bus1": 39343,
        "bus2": 39557
      },
      "params": {
        "R": 0.002868685172870755,
        "X": 0.02752479538321495,
        "G": 0.0,
        "B": 0.048887792974710464
      },
      "extension": {
        "length": 26780.962715332033,
        "rating": 638.7104988098145
      }
    },
    {
      "class": "Branch",
      "id": "branch_39345_39346_1",
      "ports": {
        "bus1": 39346,
        "bus2": 39345
      },
      "params": {
        "R": 0.0012487568892538548,
        "X": 0.053318124264478683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39345_39347_1",
      "ports": {
        "bus1": 39345,
        "bus2": 39347
      },
      "params": {
        "R": 0.0009538466692902148,
        "X": 0.043168261647224426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 244.375,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39345_39348_1",
      "ports": {
        "bus1": 39345,
        "bus2": 39348
      },
      "params": {
        "R": 0.0011579199926927686,
        "X": 0.04583039507269859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 244.375,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39345_39349_1",
      "ports": {
        "bus1": 39345,
        "bus2": 39349
      },
      "params": {
        "R": 0.0011386271798983216,
        "X": 0.04291907325387001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 244.375,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39345_39350_1",
      "ports": {
        "bus1": 39345,
        "bus2": 39350
      },
      "params": {
        "R": 0.0018415981903672218,
        "X": 0.0841931626200676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 250.12499451637268,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39345_39351_1",
      "ports": {
        "bus1": 39345,
        "bus2": 39351
      },
      "params": {
        "R": 0.00029371792334131896,
        "X": 0.0010466536041349173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39345_39352_1",
      "ports": {
        "bus1": 39345,
        "bus2": 39352
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39346_39442_1",
      "ports": {
        "bus1": 39442,
        "bus2": 39346
      },
      "params": {
        "R": 0.0024121159221976995,
        "X": 0.012604687362909317,
        "G": 0.0,
        "B": 0.001567316008731723
      },
      "extension": {
        "length": 3009.262445892334,
        "rating": 136.08418703079224
      }
    },
    {
      "class": "Branch",
      "id": "branch_39346_39518_1",
      "ports": {
        "bus1": 39518,
        "bus2": 39346
      },
      "params": {
        "R": 0.0026760867331176996,
        "X": 0.011983375996351242,
        "G": 0.0,
        "B": 0.0014143596636131406
      },
      "extension": {
        "length": 2940.4883123931886,
        "rating": 122.41377830505371
      }
    },
    {
      "class": "Branch",
      "id": "branch_39351_39500_1",
      "ports": {
        "bus1": 39351,
        "bus2": 39500
      },
      "params": {
        "R": 0.00029694620752707124,
        "X": 0.002160529373213649,
        "G": 0.0,
        "B": 0.004769078455865383
      },
      "extension": {
        "length": 2475.216328353882,
        "rating": 505.84449768066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_39351_39611_1",
      "ports": {
        "bus1": 39611,
        "bus2": 39351
      },
      "params": {
        "R": 0.0022395895794034004,
        "X": 0.015613301657140255,
        "G": 0.0,
        "B": 0.06576697528362274
      },
      "extension": {
        "length": 22216.67670959473,
        "rating": 660.7245445251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_39353_39354_1",
      "ports": {
        "bus1": 39354,
        "bus2": 39353
      },
      "params": {
        "R": 0.0013253616634756327,
        "X": 0.05513326823711395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39353_39354_2",
      "ports": {
        "bus1": 39354,
        "bus2": 39353
      },
      "params": {
        "R": 0.0013253616634756327,
        "X": 0.05513326823711395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39353_40991_1",
      "ports": {
        "bus1": 39353,
        "bus2": 40991
      },
      "params": {
        "R": 0.001633135019801557,
        "X": 0.014492160640656948,
        "G": 0.0,
        "B": 0.04964267835021019
      },
      "extension": {
        "length": 19039.925312622072,
        "rating": 487.4454975128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_39353_41103_1",
      "ports": {
        "bus1": 39353,
        "bus2": 41103
      },
      "params": {
        "R": 0.0025252720806747675,
        "X": 0.022512739524245262,
        "G": 0.0,
        "B": 0.05339736491441727
      },
      "extension": {
        "length": 24151.471402587893,
        "rating": 462.11252212524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_39354_39355_1",
      "ports": {
        "bus1": 39355,
        "bus2": 39354
      },
      "params": {
        "R": 0.004873368889093399,
        "X": 0.15607552230358124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39354_39355_2",
      "ports": {
        "bus1": 39355,
        "bus2": 39354
      },
      "params": {
        "R": 0.004873368889093399,
        "X": 0.15607552230358124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39354_39355_3",
      "ports": {
        "bus1": 39355,
        "bus2": 39354
      },
      "params": {
        "R": 0.004873368889093399,
        "X": 0.15607552230358124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39354_39356_1",
      "ports": {
        "bus1": 39354,
        "bus2": 39356
      },
      "params": {
        "R": 0.00028053257847204804,
        "X": 0.0010464952792972326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39354_39357_1",
      "ports": {
        "bus1": 39354,
        "bus2": 39357
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39355_40481_1",
      "ports": {
        "bus1": 40481,
        "bus2": 39355
      },
      "params": {
        "R": 0.025824759155511856,
        "X": 0.08103010058403015,
        "G": 0.0,
        "B": 0.01108386181294918
      },
      "extension": {
        "length": 20510.85120336914,
        "rating": 132.48775005340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_39358_39359_1",
      "ports": {
        "bus1": 39358,
        "bus2": 39359
      },
      "params": {
        "R": 0.00023858067288529128,
        "X": 0.0011127429315820336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39360_39363_1",
      "ports": {
        "bus1": 39360,
        "bus2": 39363
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0015585720539093018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39360_39364_1",
      "ports": {
        "bus1": 39360,
        "bus2": 39364
      },
      "params": {
        "R": 0.0014230095548555255,
        "X": 0.04181184619665146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39360_39365_1",
      "ports": {
        "bus1": 39360,
        "bus2": 39365
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39360_39366_1",
      "ports": {
        "bus1": 39360,
        "bus2": 39366
      },
      "params": {
        "R": 0.00029093652847222984,
        "X": 0.0010483285877853632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39361_39363_1",
      "ports": {
        "bus1": 39361,
        "bus2": 39363
      },
      "params": {
        "R": 0.0013893817085772753,
        "X": 0.03466091677546501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39362_39363_1",
      "ports": {
        "bus1": 39362,
        "bus2": 39363
      },
      "params": {
        "R": 0.0013893817085772753,
        "X": 0.03466091677546501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39367_39370_1",
      "ports": {
        "bus1": 39367,
        "bus2": 39370
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0011391118168830872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39367_39371_1",
      "ports": {
        "bus1": 39367,
        "bus2": 39371
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39367_39372_1",
      "ports": {
        "bus1": 39367,
        "bus2": 39372
      },
      "params": {
        "R": 0.00023351704294327646,
        "X": 0.0011657134164124727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39368_39370_1",
      "ports": {
        "bus1": 39368,
        "bus2": 39370
      },
      "params": {
        "R": 0.0027600936591625214,
        "X": 0.07441536337137222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39369_39370_1",
      "ports": {
        "bus1": 39369,
        "bus2": 39370
      },
      "params": {
        "R": 0.0027600936591625214,
        "X": 0.07441536337137222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39371_39457_1",
      "ports": {
        "bus1": 39371,
        "bus2": 39457
      },
      "params": {
        "R": 0.004354721400886774,
        "X": 0.014723611064255238,
        "G": 0.0,
        "B": 0.0018124423222616317
      },
      "extension": {
        "length": 3715.385193786621,
        "rating": 133.00467729568481
      }
    },
    {
      "class": "Branch",
      "id": "branch_39373_39374_1",
      "ports": {
        "bus1": 39374,
        "bus2": 39373
      },
      "params": {
        "R": 0.0015249731950461864,
        "X": 0.06744805723428726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39373_39377_1",
      "ports": {
        "bus1": 39373,
        "bus2": 39377
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.004042915999889374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39373_39378_1",
      "ports": {
        "bus1": 39373,
        "bus2": 39378
      },
      "params": {
        "R": 0.00023583178699482232,
        "X": 0.0010661669075489044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39373_39379_1",
      "ports": {
        "bus1": 39373,
        "bus2": 39379
      },
      "params": {
        "R": 0.0002334716118639335,
        "X": 0.0011491121258586645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39375_39377_1",
      "ports": {
        "bus1": 39375,
        "bus2": 39377
      },
      "params": {
        "R": 0.00164985831361264,
        "X": 0.08056911826133728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39376_39377_1",
      "ports": {
        "bus1": 39376,
        "bus2": 39377
      },
      "params": {
        "R": 0.00164985831361264,
        "X": 0.08056911826133728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39380_39383_1",
      "ports": {
        "bus1": 39380,
        "bus2": 39383
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0012378580868244171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39380_39384_1",
      "ports": {
        "bus1": 39380,
        "bus2": 39384
      },
      "params": {
        "R": 0.002335149794816971,
        "X": 0.07187765836715698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_39380_39385_1",
      "ports": {
        "bus1": 39380,
        "bus2": 39385
      },
      "params": {
        "R": 0.005624616052955389,
        "X": 0.13841767609119415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39380_39386_1",
      "ports": {
        "bus1": 39380,
        "bus2": 39386
      },
      "params": {
        "R": 0.0002416757633909583,
        "X": 0.0011852183379232883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39380_39387_1",
      "ports": {
        "bus1": 39380,
        "bus2": 39387
      },
      "params": {
        "R": 0.00021590037795249373,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39381_39383_1",
      "ports": {
        "bus1": 39381,
        "bus2": 39383
      },
      "params": {
        "R": 0.001805716659873724,
        "X": 0.053616877645254135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39382_39383_1",
      "ports": {
        "bus1": 39382,
        "bus2": 39383
      },
      "params": {
        "R": 0.001805716659873724,
        "X": 0.053616877645254135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39386_39451_1",
      "ports": {
        "bus1": 39386,
        "bus2": 39451
      },
      "params": {
        "R": 0.0013061176287010312,
        "X": 0.007251806557178497,
        "G": 0.0,
        "B": 0.0008452231995761393
      },
      "extension": {
        "length": 1685.4200889587403,
        "rating": 128.1133770942688
      }
    },
    {
      "class": "Branch",
      "id": "branch_39386_39544_1",
      "ports": {
        "bus1": 39544,
        "bus2": 39386
      },
      "params": {
        "R": 0.00567826209589839,
        "X": 0.020434221252799034,
        "G": 0.0,
        "B": 0.0014782778453081846
      },
      "extension": {
        "length": 4097.140426757813,
        "rating": 137.8413438796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_39388_39389_1",
      "ports": {
        "bus1": 39388,
        "bus2": 39389
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39390_39391_1",
      "ports": {
        "bus1": 39390,
        "bus2": 39391
      },
      "params": {
        "R": 0.0021394831128418446,
        "X": 0.055870551615953445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39390_39392_1",
      "ports": {
        "bus1": 39390,
        "bus2": 39392
      },
      "params": {
        "R": 0.002756063360720873,
        "X": 0.08240585774183273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39390_39393_1",
      "ports": {
        "bus1": 39390,
        "bus2": 39393
      },
      "params": {
        "R": 0.00024830285110510886,
        "X": 0.0011205605696886778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39390_39394_1",
      "ports": {
        "bus1": 39390,
        "bus2": 39394
      },
      "params": {
        "R": 0.00020589504856616259,
        "X": 0.0010037675965577364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39395_39396_1",
      "ports": {
        "bus1": 39395,
        "bus2": 39396
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39396_39646_1",
      "ports": {
        "bus1": 39396,
        "bus2": 39646
      },
      "params": {
        "R": 0.012757458724081516,
        "X": 0.04513484984636307,
        "G": 0.0,
        "B": 0.005325536243617535
      },
      "extension": {
        "length": 11708.547927978516,
        "rating": 95.96893191337585
      }
    },
    {
      "class": "Branch",
      "id": "branch_39397_39398_1",
      "ports": {
        "bus1": 39397,
        "bus2": 39398
      },
      "params": {
        "R": 0.0013379938900470734,
        "X": 0.036432720720767975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39397_39399_1",
      "ports": {
        "bus1": 39397,
        "bus2": 39399
      },
      "params": {
        "R": 0.00161675491835922,
        "X": 0.047367844730615616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39397_39400_1",
      "ports": {
        "bus1": 39397,
        "bus2": 39400
      },
      "params": {
        "R": 0.00025141920195892453,
        "X": 0.0011629026848822832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39397_39401_1",
      "ports": {
        "bus1": 39397,
        "bus2": 39401
      },
      "params": {
        "R": 0.00021051830844953656,
        "X": 0.0010238462127745152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39400_39509_1",
      "ports": {
        "bus1": 39400,
        "bus2": 39509
      },
      "params": {
        "R": 0.003467027796432376,
        "X": 0.013919079676270485,
        "G": 0.0,
        "B": 0.0019991835579276085
      },
      "extension": {
        "length": 3503.879231781006,
        "rating": 112.54650354385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_39402_39403_1",
      "ports": {
        "bus1": 39402,
        "bus2": 39403
      },
      "params": {
        "R": 0.0010178184602409601,
        "X": 0.04512835294008255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39402_39404_1",
      "ports": {
        "bus1": 39402,
        "bus2": 39404
      },
      "params": {
        "R": 0.0009381076670251787,
        "X": 0.05447603762149811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39402_39405_1",
      "ports": {
        "bus1": 39402,
        "bus2": 39405
      },
      "params": {
        "R": 0.00026378995971754193,
        "X": 0.0010150698944926262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39402_39406_1",
      "ports": {
        "bus1": 39402,
        "bus2": 39406
      },
      "params": {
        "R": 0.00024392502382397652,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39405_40333_1",
      "ports": {
        "bus1": 40333,
        "bus2": 39405
      },
      "params": {
        "R": 0.0011318573961034417,
        "X": 0.010881294496357441,
        "G": 0.0,
        "B": 0.045531973242759705
      },
      "extension": {
        "length": 15526.470142089844,
        "rating": 540.2449131011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_39405_40776_1",
      "ports": {
        "bus1": 39405,
        "bus2": 40776
      },
      "params": {
        "R": 0.002860424341633916,
        "X": 0.025472717359662056,
        "G": 0.0,
        "B": 0.04997865483164787
      },
      "extension": {
        "length": 24736.80502331543,
        "rating": 560.8147621154785
      }
    },
    {
      "class": "Branch",
      "id": "branch_39407_39410_1",
      "ports": {
        "bus1": 39407,
        "bus2": 39410
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0003092139959335327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39407_39411_1",
      "ports": {
        "bus1": 39407,
        "bus2": 39411
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39408_39410_1",
      "ports": {
        "bus1": 39408,
        "bus2": 39410
      },
      "params": {
        "R": 0.000727389648091048,
        "X": 0.019886048510670662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39409_39410_1",
      "ports": {
        "bus1": 39409,
        "bus2": 39410
      },
      "params": {
        "R": 0.000727389648091048,
        "X": 0.019886048510670662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39412_39413_1",
      "ports": {
        "bus1": 39412,
        "bus2": 39413
      },
      "params": {
        "R": 0.001124903792515397,
        "X": 0.030369717627763748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39412_39414_1",
      "ports": {
        "bus1": 39412,
        "bus2": 39414
      },
      "params": {
        "R": 0.00029302429175004363,
        "X": 0.0010494656162336469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39414_39434_1",
      "ports": {
        "bus1": 39414,
        "bus2": 39434
      },
      "params": {
        "R": 0.011327479034662247,
        "X": 0.04749331995844841,
        "G": 0.0,
        "B": 0.0054709408432245255
      },
      "extension": {
        "length": 11865.733449829102,
        "rating": 124.66700077056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_39415_39416_1",
      "ports": {
        "bus1": 39416,
        "bus2": 39415
      },
      "params": {
        "R": 0.00140133046079427,
        "X": 0.06521254777908325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39415_39416_2",
      "ports": {
        "bus1": 39416,
        "bus2": 39415
      },
      "params": {
        "R": 0.00140133046079427,
        "X": 0.06521254777908325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39415_39417_1",
      "ports": {
        "bus1": 39415,
        "bus2": 39417
      },
      "params": {
        "R": 0.0008690163376741111,
        "X": 0.04121663421392441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39415_39418_1",
      "ports": {
        "bus1": 39415,
        "bus2": 39418
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39415_39419_1",
      "ports": {
        "bus1": 39415,
        "bus2": 39419
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39418_39549_1",
      "ports": {
        "bus1": 39418,
        "bus2": 39549
      },
      "params": {
        "R": 0.0015172422863543034,
        "X": 0.015209862031042576,
        "G": 0.0,
        "B": 0.09757256507873535
      },
      "extension": {
        "length": 25916.94345410156,
        "rating": 390.78845977783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_39420_39421_1",
      "ports": {
        "bus1": 39420,
        "bus2": 39421
      },
      "params": {
        "R": 0.0012750212335959077,
        "X": 0.06261253356933594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39420_39422_1",
      "ports": {
        "bus1": 39420,
        "bus2": 39422
      },
      "params": {
        "R": 0.0009847241453826427,
        "X": 0.04604643955826759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39420_39423_1",
      "ports": {
        "bus1": 39420,
        "bus2": 39423
      },
      "params": {
        "R": 0.0016343011520802975,
        "X": 0.07274680584669113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39420_39424_1",
      "ports": {
        "bus1": 39420,
        "bus2": 39424
      },
      "params": {
        "R": 0.0015385380247607827,
        "X": 0.05775421857833862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39420_39425_1",
      "ports": {
        "bus1": 39420,
        "bus2": 39425
      },
      "params": {
        "R": 0.001502176863141358,
        "X": 0.0745309591293335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39420_39426_1",
      "ports": {
        "bus1": 39420,
        "bus2": 39426
      },
      "params": {
        "R": 0.000249616481596604,
        "X": 0.0010873604333028197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39420_39427_1",
      "ports": {
        "bus1": 39420,
        "bus2": 39427
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39428_39429_1",
      "ports": {
        "bus1": 39428,
        "bus2": 39429
      },
      "params": {
        "R": 0.0002465595316607505,
        "X": 0.0010558495996519923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39430_39431_1",
      "ports": {
        "bus1": 39430,
        "bus2": 39431
      },
      "params": {
        "R": 0.0026020160876214504,
        "X": 0.06311305612325668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39430_39432_1",
      "ports": {
        "bus1": 39430,
        "bus2": 39432
      },
      "params": {
        "R": 0.002622086089104414,
        "X": 0.07000706344842911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39430_39433_1",
      "ports": {
        "bus1": 39430,
        "bus2": 39433
      },
      "params": {
        "R": 0.0028875854332000017,
        "X": 0.08044330775737762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39430_39434_1",
      "ports": {
        "bus1": 39430,
        "bus2": 39434
      },
      "params": {
        "R": 0.00029651515069417655,
        "X": 0.0010530386352911592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39430_39435_1",
      "ports": {
        "bus1": 39430,
        "bus2": 39435
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39436_39437_1",
      "ports": {
        "bus1": 39436,
        "bus2": 39437
      },
      "params": {
        "R": 0.0002401674137217924,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39438_39439_1",
      "ports": {
        "bus1": 39438,
        "bus2": 39439
      },
      "params": {
        "R": 0.0019837517756968737,
        "X": 0.05427791550755501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39438_39440_1",
      "ports": {
        "bus1": 39438,
        "bus2": 39440
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39440_39539_1",
      "ports": {
        "bus1": 39440,
        "bus2": 39539
      },
      "params": {
        "R": 0.004605532623827457,
        "X": 0.01894528605043888,
        "G": 0.0,
        "B": 0.0038666946347802873
      },
      "extension": {
        "length": 5352.46400088501,
        "rating": 108.94616842269897
      }
    },
    {
      "class": "Branch",
      "id": "branch_39441_39442_1",
      "ports": {
        "bus1": 39441,
        "bus2": 39442
      },
      "params": {
        "R": 0.0002685343206394464,
        "X": 0.0010633578058332205,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39442_39497_1",
      "ports": {
        "bus1": 39442,
        "bus2": 39497
      },
      "params": {
        "R": 0.003065006574615836,
        "X": 0.012406175024807453,
        "G": 0.0,
        "B": 0.002034655772149563
      },
      "extension": {
        "length": 3629.1760372924805,
        "rating": 128.3582329750061
      }
    },
    {
      "class": "Branch",
      "id": "branch_39443_39444_1",
      "ports": {
        "bus1": 39443,
        "bus2": 39444
      },
      "params": {
        "R": 0.00020111314370296896,
        "X": 0.0010363627225160599,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39444_39459_1",
      "ports": {
        "bus1": 39444,
        "bus2": 39459
      },
      "params": {
        "R": 0.003432909259572625,
        "X": 0.016530103981494904,
        "G": 0.0,
        "B": 0.0015204416122287512
      },
      "extension": {
        "length": 3647.986040313721,
        "rating": 97.3156213760376
      }
    },
    {
      "class": "Branch",
      "id": "branch_39445_39448_1",
      "ports": {
        "bus1": 39445,
        "bus2": 39448
      },
      "params": {
        "R": 0.00012159603647887707,
        "X": 0.003442961722612381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39445_39449_1",
      "ports": {
        "bus1": 39445,
        "bus2": 39449
      },
      "params": {
        "R": 0.003392251441255212,
        "X": 0.11436677724123001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39445_39450_1",
      "ports": {
        "bus1": 39445,
        "bus2": 39450
      },
      "params": {
        "R": 0.0033978803548961878,
        "X": 0.10029079765081406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39445_39451_1",
      "ports": {
        "bus1": 39445,
        "bus2": 39451
      },
      "params": {
        "R": 0.00021768311853520572,
        "X": 0.0010210422333329916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39445_39452_1",
      "ports": {
        "bus1": 39445,
        "bus2": 39452
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39446_39448_1",
      "ports": {
        "bus1": 39446,
        "bus2": 39448
      },
      "params": {
        "R": 0.0017359234625473619,
        "X": 0.049152255058288574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39447_39448_1",
      "ports": {
        "bus1": 39447,
        "bus2": 39448
      },
      "params": {
        "R": 0.0017359234625473619,
        "X": 0.049152255058288574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39453_39456_1",
      "ports": {
        "bus1": 39453,
        "bus2": 39456
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0005531040951609612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39453_39457_1",
      "ports": {
        "bus1": 39453,
        "bus2": 39457
      },
      "params": {
        "R": 0.00029226779588498175,
        "X": 0.0011315197916701436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39454_39456_1",
      "ports": {
        "bus1": 39454,
        "bus2": 39456
      },
      "params": {
        "R": 0.00047444069059565663,
        "X": 0.013018179684877396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39455_39456_1",
      "ports": {
        "bus1": 39455,
        "bus2": 39456
      },
      "params": {
        "R": 0.00047444069059565663,
        "X": 0.013018179684877396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39457_48565_1",
      "ports": {
        "bus1": 39457,
        "bus2": 48565
      },
      "params": {
        "R": 0.008011926896870136,
        "X": 0.032642122358083725,
        "G": 0.0,
        "B": 0.0038711880333721638
      },
      "extension": {
        "length": 7522.602247375488,
        "rating": 130.3093433380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_39458_39459_1",
      "ports": {
        "bus1": 39458,
        "bus2": 39459
      },
      "params": {
        "R": 0.0002867149014491588,
        "X": 0.0010392660042271018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39460_39463_1",
      "ports": {
        "bus1": 39460,
        "bus2": 39463
      },
      "params": {
        "R": 0.0013422255869954824,
        "X": 0.058715011924505234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39460_39464_1",
      "ports": {
        "bus1": 39460,
        "bus2": 39464
      },
      "params": {
        "R": 0.00027392926858738065,
        "X": 0.001152875367552042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39460_39465_1",
      "ports": {
        "bus1": 39460,
        "bus2": 39465
      },
      "params": {
        "R": 0.00022664818970952183,
        "X": 0.0010685196612030268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39461_39463_1",
      "ports": {
        "bus1": 39461,
        "bus2": 39463
      },
      "params": {
        "R": 0.00016084377421066165,
        "X": 0.007036026567220688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39462_39463_1",
      "ports": {
        "bus1": 39462,
        "bus2": 39463
      },
      "params": {
        "R": 0.008160305209457874,
        "X": 0.35696855187416077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39464_39557_1",
      "ports": {
        "bus1": 39557,
        "bus2": 39464
      },
      "params": {
        "R": 0.0022892022971063852,
        "X": 0.0229825209826231,
        "G": 0.0,
        "B": 0.12340157479047775
      },
      "extension": {
        "length": 37600.68917504883,
        "rating": 581.4535140991211
      }
    },
    {
      "class": "Branch",
      "id": "branch_39466_39467_1",
      "ports": {
        "bus1": 39466,
        "bus2": 39467
      },
      "params": {
        "R": 0.0014060091925784945,
        "X": 0.042824532836675644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39466_39468_1",
      "ports": {
        "bus1": 39466,
        "bus2": 39468
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39468_39522_1",
      "ports": {
        "bus1": 39468,
        "bus2": 39522
      },
      "params": {
        "R": 0.0019683886785060167,
        "X": 0.008759740740060806,
        "G": 0.0,
        "B": 0.001425285590812564
      },
      "extension": {
        "length": 2664.4177622680663,
        "rating": 118.69145631790161
      }
    },
    {
      "class": "Branch",
      "id": "branch_39469_39472_1",
      "ports": {
        "bus1": 39469,
        "bus2": 39472
      },
      "params": {
        "R": 0.0015104833291843534,
        "X": 0.08041225373744965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39469_39473_1",
      "ports": {
        "bus1": 39469,
        "bus2": 39473
      },
      "params": {
        "R": 0.00029297664877958596,
        "X": 0.0011360765201970935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39469_39474_1",
      "ports": {
        "bus1": 39469,
        "bus2": 39474
      },
      "params": {
        "R": 0.00026539512327872217,
        "X": 0.0010869872057810426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39470_39472_1",
      "ports": {
        "bus1": 39470,
        "bus2": 39472
      },
      "params": {
        "R": -0.0006220060167834163,
        "X": -0.033113181591033936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39471_39472_1",
      "ports": {
        "bus1": 39471,
        "bus2": 39472
      },
      "params": {
        "R": 0.004048565402626991,
        "X": 0.21552984416484833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39475_39476_1",
      "ports": {
        "bus1": 39475,
        "bus2": 39476
      },
      "params": {
        "R": 0.0002223784540547058,
        "X": 0.001043975935317576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39477_39478_1",
      "ports": {
        "bus1": 39478,
        "bus2": 39477
      },
      "params": {
        "R": 0.0017548517789691687,
        "X": 0.0746929720044136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39477_39479_1",
      "ports": {
        "bus1": 39477,
        "bus2": 39479
      },
      "params": {
        "R": 0.0010736907133832574,
        "X": 0.046744558960199356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39477_39480_1",
      "ports": {
        "bus1": 39477,
        "bus2": 39480
      },
      "params": {
        "R": 0.0002560220309533179,
        "X": 0.0011697768932208419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39477_39481_1",
      "ports": {
        "bus1": 39477,
        "bus2": 39481
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39482_39483_1",
      "ports": {
        "bus1": 39482,
        "bus2": 39483
      },
      "params": {
        "R": 0.0002398797223577276,
        "X": 0.001194091746583581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39484_39485_1",
      "ports": {
        "bus1": 39484,
        "bus2": 39485
      },
      "params": {
        "R": 0.002144888509064913,
        "X": 0.06644926965236664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39484_39486_1",
      "ports": {
        "bus1": 39484,
        "bus2": 39486
      },
      "params": {
        "R": 0.00024022605794016272,
        "X": 0.0010591162135824561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39484_39487_1",
      "ports": {
        "bus1": 39484,
        "bus2": 39487
      },
      "params": {
        "R": 0.0002803131064865738,
        "X": 0.0010576389031484723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39488_39489_1",
      "ports": {
        "bus1": 39488,
        "bus2": 39489
      },
      "params": {
        "R": 0.0008648241637274623,
        "X": 0.0247328020632267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39488_39490_1",
      "ports": {
        "bus1": 39488,
        "bus2": 39490
      },
      "params": {
        "R": 0.003127065021544695,
        "X": 0.08981260657310486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_39488_39491_1",
      "ports": {
        "bus1": 39488,
        "bus2": 39491
      },
      "params": {
        "R": 0.002552178455516696,
        "X": 0.07305610924959183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39488_39492_1",
      "ports": {
        "bus1": 39488,
        "bus2": 39492
      },
      "params": {
        "R": 0.0022494609002023935,
        "X": 0.06275014579296112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39488_39493_1",
      "ports": {
        "bus1": 39488,
        "bus2": 39493
      },
      "params": {
        "R": 0.005745177622884512,
        "X": 0.15965382754802704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39488_39494_1",
      "ports": {
        "bus1": 39488,
        "bus2": 39494
      },
      "params": {
        "R": 0.00024158816086128354,
        "X": 0.0011988895712420344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39488_39495_1",
      "ports": {
        "bus1": 39488,
        "bus2": 39495
      },
      "params": {
        "R": 0.00024240664788521826,
        "X": 0.001008062856271863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39496_39497_1",
      "ports": {
        "bus1": 39497,
        "bus2": 39496
      },
      "params": {
        "R": 0.0013360681477934122,
        "X": 0.05992448329925537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39496_39498_1",
      "ports": {
        "bus1": 39496,
        "bus2": 39498
      },
      "params": {
        "R": 0.0004291104560252279,
        "X": 0.016399674117565155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39496_39499_1",
      "ports": {
        "bus1": 39496,
        "bus2": 39499
      },
      "params": {
        "R": 0.00042654527351260185,
        "X": 0.013726743869483471,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39496_39500_1",
      "ports": {
        "bus1": 39496,
        "bus2": 39500
      },
      "params": {
        "R": 0.00022030599939171225,
        "X": 0.0011929490137845278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39496_39501_1",
      "ports": {
        "bus1": 39496,
        "bus2": 39501
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39502_39505_1",
      "ports": {
        "bus1": 39502,
        "bus2": 39505
      },
      "params": {
        "R": -0.0001569138839840889,
        "X": -0.004646360874176025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39502_39506_1",
      "ports": {
        "bus1": 39502,
        "bus2": 39506
      },
      "params": {
        "R": 0.0002818361099343747,
        "X": 0.0010287348413839936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39502_39507_1",
      "ports": {
        "bus1": 39502,
        "bus2": 39507
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39503_39505_1",
      "ports": {
        "bus1": 39503,
        "bus2": 39505
      },
      "params": {
        "R": 0.001953874481841922,
        "X": 0.057855963706970215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39504_39505_1",
      "ports": {
        "bus1": 39504,
        "bus2": 39505
      },
      "params": {
        "R": 0.001953874481841922,
        "X": 0.057855963706970215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39508_39509_1",
      "ports": {
        "bus1": 39509,
        "bus2": 39508
      },
      "params": {
        "R": 0.0010665807640179992,
        "X": 0.05496084690093994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39508_39510_1",
      "ports": {
        "bus1": 39508,
        "bus2": 39510
      },
      "params": {
        "R": 0.001134401303716004,
        "X": 0.059765323996543884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39508_39512_1",
      "ports": {
        "bus1": 39508,
        "bus2": 39512
      },
      "params": {
        "R": 0.001047752914018929,
        "X": 0.05635210499167442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39508_39513_1",
      "ports": {
        "bus1": 39508,
        "bus2": 39513
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39508_39514_1",
      "ports": {
        "bus1": 39508,
        "bus2": 39514
      },
      "params": {
        "R": 0.0002522977301850915,
        "X": 0.0010541208321228623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39509_39511_1",
      "ports": {
        "bus1": 39509,
        "bus2": 39511
      },
      "params": {
        "R": 0.0013197751250118017,
        "X": 0.03196552023291588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39515_39516_1",
      "ports": {
        "bus1": 39515,
        "bus2": 39516
      },
      "params": {
        "R": 0.001527296961285174,
        "X": 0.037789639085531235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39515_39517_1",
      "ports": {
        "bus1": 39515,
        "bus2": 39517
      },
      "params": {
        "R": 0.0013092976296320558,
        "X": 0.035037171095609665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39515_39518_1",
      "ports": {
        "bus1": 39515,
        "bus2": 39518
      },
      "params": {
        "R": 0.00026979835820384324,
        "X": 0.0011373430024832487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39515_39519_1",
      "ports": {
        "bus1": 39515,
        "bus2": 39519
      },
      "params": {
        "R": 0.000200182301341556,
        "X": 0.0011398688657209277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39520_39521_1",
      "ports": {
        "bus1": 39520,
        "bus2": 39521
      },
      "params": {
        "R": 0.0018828497268259525,
        "X": 0.052081696689128876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39520_39522_1",
      "ports": {
        "bus1": 39520,
        "bus2": 39522
      },
      "params": {
        "R": 0.00023812480503693223,
        "X": 0.0010489642154425383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39520_39523_1",
      "ports": {
        "bus1": 39520,
        "bus2": 39523
      },
      "params": {
        "R": 0.00020911963656544685,
        "X": 0.0011828331043943763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39524_39527_1",
      "ports": {
        "bus1": 39524,
        "bus2": 39527
      },
      "params": {
        "R": 0.002086530439555645,
        "X": 0.09036043286323547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39524_39528_1",
      "ports": {
        "bus1": 39524,
        "bus2": 39528
      },
      "params": {
        "R": 0.0011642867466434836,
        "X": 0.05329980328679085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39524_39529_1",
      "ports": {
        "bus1": 39524,
        "bus2": 39529
      },
      "params": {
        "R": 0.00021182959608267993,
        "X": 0.0011353895533829927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39524_39530_1",
      "ports": {
        "bus1": 39524,
        "bus2": 39530
      },
      "params": {
        "R": 0.00022029188403394073,
        "X": 0.0010110940784215927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39525_39527_1",
      "ports": {
        "bus1": 39525,
        "bus2": 39527
      },
      "params": {
        "R": -0.000791473314166069,
        "X": -0.03427598252892494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39526_39527_1",
      "ports": {
        "bus1": 39526,
        "bus2": 39527
      },
      "params": {
        "R": 0.009311686269938946,
        "X": 0.40325698256492615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39529_39571_1",
      "ports": {
        "bus1": 39529,
        "bus2": 39571
      },
      "params": {
        "R": 0.004296930972486734,
        "X": 0.0372377447783947,
        "G": 0.0,
        "B": 0.08804652094841002
      },
      "extension": {
        "length": 44562.65641040039,
        "rating": 443.66016387939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_39531_39534_1",
      "ports": {
        "bus1": 39531,
        "bus2": 39534
      },
      "params": {
        "R": 0.003953463397920132,
        "X": 0.18997402489185333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39531_39535_1",
      "ports": {
        "bus1": 39531,
        "bus2": 39535
      },
      "params": {
        "R": 0.0002582029555924237,
        "X": 0.001034326502121985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39531_39536_1",
      "ports": {
        "bus1": 39531,
        "bus2": 39536
      },
      "params": {
        "R": 0.0002264378417748958,
        "X": 0.0011306798551231623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39532_39534_1",
      "ports": {
        "bus1": 39532,
        "bus2": 39534
      },
      "params": {
        "R": -0.0027520039584487677,
        "X": -0.13224084675312042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39533_39534_1",
      "ports": {
        "bus1": 39533,
        "bus2": 39534
      },
      "params": {
        "R": 0.007215964607894421,
        "X": 0.3467455506324768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39537_39538_1",
      "ports": {
        "bus1": 39537,
        "bus2": 39538
      },
      "params": {
        "R": 0.0022345436736941338,
        "X": 0.061900004744529724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39537_39539_1",
      "ports": {
        "bus1": 39537,
        "bus2": 39539
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39540_39543_1",
      "ports": {
        "bus1": 39540,
        "bus2": 39543
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.000954166054725647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39540_39544_1",
      "ports": {
        "bus1": 39540,
        "bus2": 39544
      },
      "params": {
        "R": 0.0002978582342620939,
        "X": 0.0011382314842194319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39540_39545_1",
      "ports": {
        "bus1": 39540,
        "bus2": 39545
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39541_39543_1",
      "ports": {
        "bus1": 39541,
        "bus2": 39543
      },
      "params": {
        "R": 0.0023460709489881992,
        "X": 0.06240910291671753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39542_39543_1",
      "ports": {
        "bus1": 39542,
        "bus2": 39543
      },
      "params": {
        "R": 0.0023460709489881992,
        "X": 0.06240910291671753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39546_39547_1",
      "ports": {
        "bus1": 39546,
        "bus2": 39547
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39547_39549_1",
      "ports": {
        "bus1": 39549,
        "bus2": 39547
      },
      "params": {
        "R": 0.0014807814732193947,
        "X": 0.012780271470546722,
        "G": 0.0,
        "B": 0.07875723391771317
      },
      "extension": {
        "length": 22060.73743725586,
        "rating": 388.4161710739136
      }
    },
    {
      "class": "Branch",
      "id": "branch_39548_39549_1",
      "ports": {
        "bus1": 39548,
        "bus2": 39549
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39550_39551_1",
      "ports": {
        "bus1": 39550,
        "bus2": 39551
      },
      "params": {
        "R": 0.00021527906937990338,
        "X": 0.0011619296856224537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39551_48287_1",
      "ports": {
        "bus1": 39551,
        "bus2": 48287
      },
      "params": {
        "R": 0.01758240908384323,
        "X": 0.07612766325473785,
        "G": 0.0,
        "B": 0.007309368345886468
      },
      "extension": {
        "length": 17739.37492932129,
        "rating": 112.22808361053467
      }
    },
    {
      "class": "Branch",
      "id": "branch_39552_39553_1",
      "ports": {
        "bus1": 39552,
        "bus2": 39553
      },
      "params": {
        "R": 0.0007934054010547698,
        "X": 0.020701939240098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_39552_39554_1",
      "ports": {
        "bus1": 39552,
        "bus2": 39554
      },
      "params": {
        "R": 0.00020405456598382443,
        "X": 0.0011584225576370955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39555_39556_1",
      "ports": {
        "bus1": 39555,
        "bus2": 39556
      },
      "params": {
        "R": 0.0019104441162198782,
        "X": 0.08186263591051102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39555_39557_1",
      "ports": {
        "bus1": 39555,
        "bus2": 39557
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39555_39558_1",
      "ports": {
        "bus1": 39555,
        "bus2": 39558
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39560_1",
      "ports": {
        "bus1": 39560,
        "bus2": 39559
      },
      "params": {
        "R": 0.0007544091786257923,
        "X": 0.03672514855861664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39560_2",
      "ports": {
        "bus1": 39560,
        "bus2": 39559
      },
      "params": {
        "R": 0.0007544091786257923,
        "X": 0.03672514855861664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39560_3",
      "ports": {
        "bus1": 39560,
        "bus2": 39559
      },
      "params": {
        "R": 0.0007544091786257923,
        "X": 0.03672514855861664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39560_4",
      "ports": {
        "bus1": 39560,
        "bus2": 39559
      },
      "params": {
        "R": 0.0007544091786257923,
        "X": 0.03672514855861664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39561_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39561
      },
      "params": {
        "R": 0.000803127302788198,
        "X": 0.03690727800130844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39562_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39562
      },
      "params": {
        "R": 0.0007219665567390621,
        "X": 0.03236996755003929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39563_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39563
      },
      "params": {
        "R": 0.0006188355037011206,
        "X": 0.031684424728155136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39564_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39564
      },
      "params": {
        "R": 0.0007593129994347692,
        "X": 0.03434985503554344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39565_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39565
      },
      "params": {
        "R": 0.0007882314384914935,
        "X": 0.027904335409402847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39566_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39566
      },
      "params": {
        "R": 0.0006528007215820253,
        "X": 0.02502998150885105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39567_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39567
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39559_39568_1",
      "ports": {
        "bus1": 39559,
        "bus2": 39568
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39567_39631_1",
      "ports": {
        "bus1": 39567,
        "bus2": 39631
      },
      "params": {
        "R": 0.002047289162874222,
        "X": 0.02114025503396988,
        "G": 0.0,
        "B": 0.07510747015476227
      },
      "extension": {
        "length": 28158.983160644533,
        "rating": 625.5719661712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_39569_39570_1",
      "ports": {
        "bus1": 39570,
        "bus2": 39569
      },
      "params": {
        "R": 0.0016792954411357641,
        "X": 0.06671584397554398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39569_39571_1",
      "ports": {
        "bus1": 39569,
        "bus2": 39571
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39569_39572_1",
      "ports": {
        "bus1": 39569,
        "bus2": 39572
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39573_39576_1",
      "ports": {
        "bus1": 39573,
        "bus2": 39576
      },
      "params": {
        "R": 0.0002135538961738348,
        "X": 0.005742073059082031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39573_39577_1",
      "ports": {
        "bus1": 39573,
        "bus2": 39577
      },
      "params": {
        "R": 0.0002226343349320814,
        "X": 0.0011770862620323896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39574_39576_1",
      "ports": {
        "bus1": 39574,
        "bus2": 39576
      },
      "params": {
        "R": 0.002534894272685051,
        "X": 0.06815864145755768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39575_39576_1",
      "ports": {
        "bus1": 39575,
        "bus2": 39576
      },
      "params": {
        "R": 0.002534894272685051,
        "X": 0.06815864145755768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39578_39579_1",
      "ports": {
        "bus1": 39578,
        "bus2": 39579
      },
      "params": {
        "R": 0.0015042899176478386,
        "X": 0.04444923624396324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39578_39580_1",
      "ports": {
        "bus1": 39578,
        "bus2": 39580
      },
      "params": {
        "R": 0.0025296234525740147,
        "X": 0.06743130832910538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39578_39581_1",
      "ports": {
        "bus1": 39578,
        "bus2": 39581
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39578_39582_1",
      "ports": {
        "bus1": 39578,
        "bus2": 39582
      },
      "params": {
        "R": 0.0002345644315937534,
        "X": 0.0011528127361088991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39583_39584_1",
      "ports": {
        "bus1": 39584,
        "bus2": 39583
      },
      "params": {
        "R": 0.001778579200617969,
        "X": 0.07573524117469788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39583_39585_1",
      "ports": {
        "bus1": 39583,
        "bus2": 39585
      },
      "params": {
        "R": 0.0002361544902669266,
        "X": 0.0010661418782547116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39583_39586_1",
      "ports": {
        "bus1": 39583,
        "bus2": 39586
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39587_39588_1",
      "ports": {
        "bus1": 39587,
        "bus2": 39588
      },
      "params": {
        "R": 0.0002714107104111463,
        "X": 0.00110687839332968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39589_39592_1",
      "ports": {
        "bus1": 39589,
        "bus2": 39592
      },
      "params": {
        "R": 0.00028625992126762867,
        "X": 0.0073208287358284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39589_39593_1",
      "ports": {
        "bus1": 39589,
        "bus2": 39593
      },
      "params": {
        "R": 0.0022714585065841675,
        "X": 0.06241106241941452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39589_39594_1",
      "ports": {
        "bus1": 39589,
        "bus2": 39594
      },
      "params": {
        "R": 0.00296609615907073,
        "X": 0.07904930412769318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_39589_39595_1",
      "ports": {
        "bus1": 39589,
        "bus2": 39595
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39589_39596_1",
      "ports": {
        "bus1": 39589,
        "bus2": 39596
      },
      "params": {
        "R": 0.0002069623296847567,
        "X": 0.001014044159092009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39590_39592_1",
      "ports": {
        "bus1": 39590,
        "bus2": 39592
      },
      "params": {
        "R": 0.002677592448890209,
        "X": 0.06847691535949707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39591_39592_1",
      "ports": {
        "bus1": 39591,
        "bus2": 39592
      },
      "params": {
        "R": 0.002677592448890209,
        "X": 0.06847691535949707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39597_39600_1",
      "ports": {
        "bus1": 39597,
        "bus2": 39600
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0008863434195518494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39597_39603_1",
      "ports": {
        "bus1": 39597,
        "bus2": 39603
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0007483512163162231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39597_39604_1",
      "ports": {
        "bus1": 39597,
        "bus2": 39604
      },
      "params": {
        "R": 0.00028187534189783037,
        "X": 0.001028854283504188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39597_39605_1",
      "ports": {
        "bus1": 39597,
        "bus2": 39605
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39598_39600_1",
      "ports": {
        "bus1": 39598,
        "bus2": 39600
      },
      "params": {
        "R": 0.0015018495032563806,
        "X": 0.04838940501213074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39599_39600_1",
      "ports": {
        "bus1": 39599,
        "bus2": 39600
      },
      "params": {
        "R": 0.0015018495032563806,
        "X": 0.04838940501213074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39601_39603_1",
      "ports": {
        "bus1": 39601,
        "bus2": 39603
      },
      "params": {
        "R": 0.0014667183859273791,
        "X": 0.04402132332324982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39602_39603_1",
      "ports": {
        "bus1": 39602,
        "bus2": 39603
      },
      "params": {
        "R": 0.0014667183859273791,
        "X": 0.04402132332324982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39604_48565_1",
      "ports": {
        "bus1": 48565,
        "bus2": 39604
      },
      "params": {
        "R": 0.00824787188321352,
        "X": 0.0446845106780529,
        "G": 0.0,
        "B": 0.00447690486907959
      },
      "extension": {
        "length": 10084.491430664062,
        "rating": 133.16941261291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_39606_39609_1",
      "ports": {
        "bus1": 39606,
        "bus2": 39609
      },
      "params": {
        "R": 0.0009130997932516038,
        "X": 0.04872100055217743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39606_39610_1",
      "ports": {
        "bus1": 39606,
        "bus2": 39610
      },
      "params": {
        "R": 0.0012193017173558474,
        "X": 0.055556606501340866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39606_39611_1",
      "ports": {
        "bus1": 39606,
        "bus2": 39611
      },
      "params": {
        "R": 0.00023397820768877864,
        "X": 0.0010326110059395432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39606_39612_1",
      "ports": {
        "bus1": 39606,
        "bus2": 39612
      },
      "params": {
        "R": 0.0002674295974429697,
        "X": 0.0010604043491184711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39607_39609_1",
      "ports": {
        "bus1": 39607,
        "bus2": 39609
      },
      "params": {
        "R": -0.00015001936117187142,
        "X": -0.008004695177078247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39608_39609_1",
      "ports": {
        "bus1": 39608,
        "bus2": 39609
      },
      "params": {
        "R": 0.003601440694183111,
        "X": 0.19216501712799072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39613_39614_1",
      "ports": {
        "bus1": 39613,
        "bus2": 39614
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39614_39634_1",
      "ports": {
        "bus1": 39614,
        "bus2": 39634
      },
      "params": {
        "R": 0.0018051380757242441,
        "X": 0.0070281121879816055,
        "G": 0.0,
        "B": 0.001799365389160812
      },
      "extension": {
        "length": 2543.647436279297,
        "rating": 113.83198499679565
      }
    },
    {
      "class": "Branch",
      "id": "branch_39615_39616_1",
      "ports": {
        "bus1": 39615,
        "bus2": 39616
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39617_39618_1",
      "ports": {
        "bus1": 39617,
        "bus2": 39618
      },
      "params": {
        "R": 0.0019459843169897795,
        "X": 0.046575527638196945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418576,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39617_39619_1",
      "ports": {
        "bus1": 39617,
        "bus2": 39619
      },
      "params": {
        "R": 0.0016429921379312873,
        "X": 0.04175259545445442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418576,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39617_39620_1",
      "ports": {
        "bus1": 39617,
        "bus2": 39620
      },
      "params": {
        "R": 0.00029200417338870466,
        "X": 0.0010853228159248829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39617_39621_1",
      "ports": {
        "bus1": 39617,
        "bus2": 39621
      },
      "params": {
        "R": 0.00025292401551268995,
        "X": 0.001178670208901167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39620_47265_1",
      "ports": {
        "bus1": 39620,
        "bus2": 47265
      },
      "params": {
        "R": 0.014671224169433117,
        "X": 0.060675736516714096,
        "G": 0.0,
        "B": 0.0074205026030540475
      },
      "extension": {
        "length": 15698.543127319337,
        "rating": 114.42103385925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_39620_47640_1",
      "ports": {
        "bus1": 39620,
        "bus2": 47640
      },
      "params": {
        "R": 0.01825125701725483,
        "X": 0.07888112217187881,
        "G": 0.0,
        "B": 0.01660316437482834
      },
      "extension": {
        "length": 25923.56453833008,
        "rating": 149.79547262191772
      }
    },
    {
      "class": "Branch",
      "id": "branch_39622_39623_1",
      "ports": {
        "bus1": 39622,
        "bus2": 39623
      },
      "params": {
        "R": 0.001998612657189369,
        "X": 0.0553104542195797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39622_39624_1",
      "ports": {
        "bus1": 39622,
        "bus2": 39624
      },
      "params": {
        "R": 0.0029834837187081575,
        "X": 0.07966815680265427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39622_39625_1",
      "ports": {
        "bus1": 39622,
        "bus2": 39625
      },
      "params": {
        "R": 0.004442399367690086,
        "X": 0.11827457696199417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39622_39626_1",
      "ports": {
        "bus1": 39622,
        "bus2": 39626
      },
      "params": {
        "R": 0.00026911598979495466,
        "X": 0.0010229944018647075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39622_39627_1",
      "ports": {
        "bus1": 39622,
        "bus2": 39627
      },
      "params": {
        "R": 0.0002931311319116503,
        "X": 0.0011028063017874956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39628_39629_1",
      "ports": {
        "bus1": 39629,
        "bus2": 39628
      },
      "params": {
        "R": 0.001235065283253789,
        "X": 0.042383935302495956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39628_39630_1",
      "ports": {
        "bus1": 39628,
        "bus2": 39630
      },
      "params": {
        "R": 0.0008300803601741791,
        "X": 0.03990096226334572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39628_39631_1",
      "ports": {
        "bus1": 39628,
        "bus2": 39631
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39628_39632_1",
      "ports": {
        "bus1": 39628,
        "bus2": 39632
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39631_39638_1",
      "ports": {
        "bus1": 39631,
        "bus2": 39638
      },
      "params": {
        "R": 0.0013828029623255134,
        "X": 0.012724732048809528,
        "G": 0.0,
        "B": 0.09688115119934082
      },
      "extension": {
        "length": 21704.655404663088,
        "rating": 605.8016300201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_39633_39636_1",
      "ports": {
        "bus1": 39633,
        "bus2": 39636
      },
      "params": {
        "R": 0.0005975289968773723,
        "X": 0.027280155569314957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39633_39637_1",
      "ports": {
        "bus1": 39633,
        "bus2": 39637
      },
      "params": {
        "R": 0.0011190015356987715,
        "X": 0.05197794362902641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 225.68749725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39633_39638_1",
      "ports": {
        "bus1": 39633,
        "bus2": 39638
      },
      "params": {
        "R": 0.00023245319607667625,
        "X": 0.0010459686163812876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39633_39639_1",
      "ports": {
        "bus1": 39633,
        "bus2": 39639
      },
      "params": {
        "R": 0.00024838317767716944,
        "X": 0.001167471520602703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39634_39636_1",
      "ports": {
        "bus1": 39634,
        "bus2": 39636
      },
      "params": {
        "R": 0.00046463299077004194,
        "X": 0.02121279016137123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39634_39945_1",
      "ports": {
        "bus1": 39945,
        "bus2": 39634
      },
      "params": {
        "R": 0.006567679811269045,
        "X": 0.03108108788728714,
        "G": 0.0,
        "B": 0.0029389671981334686
      },
      "extension": {
        "length": 7175.496434326172,
        "rating": 141.51501655578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_39635_39636_1",
      "ports": {
        "bus1": 39635,
        "bus2": 39636
      },
      "params": {
        "R": 0.008078050799667835,
        "X": 0.368802934885025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39638_40475_1",
      "ports": {
        "bus1": 39638,
        "bus2": 40475
      },
      "params": {
        "R": 0.003354649292305112,
        "X": 0.030676767230033875,
        "G": 0.0,
        "B": 0.14042767882347107
      },
      "extension": {
        "length": 45896.490250488285,
        "rating": 576.3462543487549
      }
    },
    {
      "class": "Branch",
      "id": "branch_39640_39641_1",
      "ports": {
        "bus1": 39640,
        "bus2": 39641
      },
      "params": {
        "R": 0.00023464260448236018,
        "X": 0.0011507872259244323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39642_39643_1",
      "ports": {
        "bus1": 39642,
        "bus2": 39643
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39644_39645_1",
      "ports": {
        "bus1": 39644,
        "bus2": 39645
      },
      "params": {
        "R": 0.0013577052159234881,
        "X": 0.03573547676205635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_39644_39646_1",
      "ports": {
        "bus1": 39644,
        "bus2": 39646
      },
      "params": {
        "R": 0.00021693867165595293,
        "X": 0.0010985537664964795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39647_39648_1",
      "ports": {
        "bus1": 39648,
        "bus2": 39647
      },
      "params": {
        "R": 0.009110071696341038,
        "X": 0.03321654349565506,
        "G": 0.0,
        "B": 0.0029021042864769697
      },
      "extension": {
        "length": 6916.419271362305,
        "rating": 93.29512119293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_39647_39687_1",
      "ports": {
        "bus1": 39647,
        "bus2": 39687
      },
      "params": {
        "R": 0.01586770825088024,
        "X": 0.05940297991037369,
        "G": 0.0,
        "B": 0.00338419247418642
      },
      "extension": {
        "length": 10285.054723388672,
        "rating": 113.62614631652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_39648_39671_1",
      "ports": {
        "bus1": 39648,
        "bus2": 39671
      },
      "params": {
        "R": 0.010529431514441967,
        "X": 0.055378396064043045,
        "G": 0.0,
        "B": 0.005648825317621231
      },
      "extension": {
        "length": 12664.692961303712,
        "rating": 118.20659637451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_39649_39650_1",
      "ports": {
        "bus1": 39650,
        "bus2": 39649
      },
      "params": {
        "R": 0.009421308524906635,
        "X": 0.04386153072118759,
        "G": 0.0,
        "B": 0.007340263575315475
      },
      "extension": {
        "length": 13060.51377758789,
        "rating": 133.8156223297119
      }
    },
    {
      "class": "Branch",
      "id": "branch_39649_39670_1",
      "ports": {
        "bus1": 39649,
        "bus2": 39670
      },
      "params": {
        "R": 0.013289308175444603,
        "X": 0.06288661062717438,
        "G": 0.0,
        "B": 0.016151709482073784
      },
      "extension": {
        "length": 21398.061142089846,
        "rating": 122.72107601165771
      }
    },
    {
      "class": "Branch",
      "id": "branch_39649_39672_1",
      "ports": {
        "bus1": 39672,
        "bus2": 39649
      },
      "params": {
        "R": 0.011970062740147114,
        "X": 0.044092755764722824,
        "G": 0.0,
        "B": 0.0044404431246221066
      },
      "extension": {
        "length": 10672.620671447754,
        "rating": 143.12223196029663
      }
    },
    {
      "class": "Branch",
      "id": "branch_39649_40857_1",
      "ports": {
        "bus1": 39649,
        "bus2": 40857
      },
      "params": {
        "R": 0.013269085437059402,
        "X": 0.05019925907254219,
        "G": 0.0,
        "B": 0.005357932299375534
      },
      "extension": {
        "length": 10904.514400634765,
        "rating": 134.78111028671265
      }
    },
    {
      "class": "Branch",
      "id": "branch_39650_39686_1",
      "ports": {
        "bus1": 39650,
        "bus2": 39686
      },
      "params": {
        "R": 0.009002198465168476,
        "X": 0.0377868190407753,
        "G": 0.0,
        "B": 0.0037936836015433073
      },
      "extension": {
        "length": 8098.205299255372,
        "rating": 129.39671277999878
      }
    },
    {
      "class": "Branch",
      "id": "branch_39651_39652_1",
      "ports": {
        "bus1": 39651,
        "bus2": 39652
      },
      "params": {
        "R": 0.007119154091924429,
        "X": 0.02817685902118683,
        "G": 0.0,
        "B": 0.0017728717066347597
      },
      "extension": {
        "length": 5314.705480041504,
        "rating": 133.88185501098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_39651_40083_1",
      "ports": {
        "bus1": 39651,
        "bus2": 40083
      },
      "params": {
        "R": 0.01012424472719431,
        "X": 0.04884584620594978,
        "G": 0.0,
        "B": 0.01330686453729868
      },
      "extension": {
        "length": 17219.24532861328,
        "rating": 149.6031641960144
      }
    },
    {
      "class": "Branch",
      "id": "branch_39651_40083_2",
      "ports": {
        "bus1": 39651,
        "bus2": 40083
      },
      "params": {
        "R": 0.01012424472719431,
        "X": 0.04884584620594978,
        "G": 0.0,
        "B": 0.01330686453729868
      },
      "extension": {
        "length": 17219.24532861328,
        "rating": 149.6031641960144
      }
    },
    {
      "class": "Branch",
      "id": "branch_39651_40102_1",
      "ports": {
        "bus1": 39651,
        "bus2": 40102
      },
      "params": {
        "R": 0.0037237191572785378,
        "X": 0.017936384305357933,
        "G": 0.0,
        "B": 0.004212766885757446
      },
      "extension": {
        "length": 5441.173714050293,
        "rating": 139.835786819458
      }
    },
    {
      "class": "Branch",
      "id": "branch_39651_40103_1",
      "ports": {
        "bus1": 40103,
        "bus2": 39651
      },
      "params": {
        "R": 0.009262177161872387,
        "X": 0.034486085176467896,
        "G": 0.0,
        "B": 0.0037609681021422148
      },
      "extension": {
        "length": 8447.438331298828,
        "rating": 149.97081756591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_39651_40103_2",
      "ports": {
        "bus1": 40103,
        "bus2": 39651
      },
      "params": {
        "R": 0.009262177161872387,
        "X": 0.034486085176467896,
        "G": 0.0,
        "B": 0.0037609681021422148
      },
      "extension": {
        "length": 8447.438331298828,
        "rating": 149.97081756591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_39652_39653_1",
      "ports": {
        "bus1": 39652,
        "bus2": 39653
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39652_39656_1",
      "ports": {
        "bus1": 39652,
        "bus2": 39656
      },
      "params": {
        "R": 0.01518006157130003,
        "X": 0.07028131186962128,
        "G": 0.0,
        "B": 0.013129761442542074
      },
      "extension": {
        "length": 19839.897785522462,
        "rating": 128.7459135055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_39654_39655_1",
      "ports": {
        "bus1": 39654,
        "bus2": 39655
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39655_39663_1",
      "ports": {
        "bus1": 39663,
        "bus2": 39655
      },
      "params": {
        "R": 0.005015060771256685,
        "X": 0.026534216478466988,
        "G": 0.0,
        "B": 0.005336592439562082
      },
      "extension": {
        "length": 9020.835889892578,
        "rating": 156.65183067321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_39655_39663_2",
      "ports": {
        "bus1": 39663,
        "bus2": 39655
      },
      "params": {
        "R": 0.005015060771256685,
        "X": 0.026534216478466988,
        "G": 0.0,
        "B": 0.005336592439562082
      },
      "extension": {
        "length": 9020.835889892578,
        "rating": 156.65183067321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_39655_40084_1",
      "ports": {
        "bus1": 39655,
        "bus2": 40084
      },
      "params": {
        "R": 0.01446580234915018,
        "X": 0.07410828769207001,
        "G": 0.0,
        "B": 0.008841931819915771
      },
      "extension": {
        "length": 18910.419729125977,
        "rating": 151.405131816864
      }
    },
    {
      "class": "Branch",
      "id": "branch_39655_40084_2",
      "ports": {
        "bus1": 39655,
        "bus2": 40084
      },
      "params": {
        "R": 0.01446580234915018,
        "X": 0.07410828769207001,
        "G": 0.0,
        "B": 0.008841931819915771
      },
      "extension": {
        "length": 18910.419729125977,
        "rating": 151.405131816864
      }
    },
    {
      "class": "Branch",
      "id": "branch_39656_40096_1",
      "ports": {
        "bus1": 39656,
        "bus2": 40096
      },
      "params": {
        "R": 0.004056999925523996,
        "X": 0.020704863592982292,
        "G": 0.0,
        "B": 0.0037380789872258897
      },
      "extension": {
        "length": 6269.217496765137,
        "rating": 121.12743854522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_39657_39658_1",
      "ports": {
        "bus1": 39658,
        "bus2": 39657
      },
      "params": {
        "R": 0.00024969319929368794,
        "X": 0.02042359486222267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39657_39659_1",
      "ports": {
        "bus1": 39657,
        "bus2": 39659
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39657_39864_1",
      "ports": {
        "bus1": 39657,
        "bus2": 39864
      },
      "params": {
        "R": 0.0009087004000321031,
        "X": 0.013492907397449017,
        "G": 0.0,
        "B": 1.390150785446167
      },
      "extension": {
        "length": 99443.0555024414,
        "rating": 2213.768768310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_39657_40108_1",
      "ports": {
        "bus1": 39657,
        "bus2": 40108
      },
      "params": {
        "R": 0.00030831247568130493,
        "X": 0.006230494473129511,
        "G": 0.0,
        "B": 0.5324164032936096
      },
      "extension": {
        "length": 40931.72073632813,
        "rating": 2396.7748641967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_39657_40921_1",
      "ports": {
        "bus1": 39657,
        "bus2": 40921
      },
      "params": {
        "R": 0.00045415229396894574,
        "X": 0.007186023518443108,
        "G": 0.0,
        "B": 0.731160044670105
      },
      "extension": {
        "length": 53858.324083007814,
        "rating": 2597.588539123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_39658_40078_1",
      "ports": {
        "bus1": 39658,
        "bus2": 40078
      },
      "params": {
        "R": 0.003399941371753812,
        "X": 0.02487209066748619,
        "G": 0.0,
        "B": 0.04130486398935318
      },
      "extension": {
        "length": 23626.346060302734,
        "rating": 499.9743938446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_39658_40925_1",
      "ports": {
        "bus1": 40925,
        "bus2": 39658
      },
      "params": {
        "R": 0.00391726940870285,
        "X": 0.03575696423649788,
        "G": 0.0,
        "B": 0.050904493778944016
      },
      "extension": {
        "length": 31452.17907788086,
        "rating": 466.60923957824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_39660_40062_1",
      "ports": {
        "bus1": 40062,
        "bus2": 39660
      },
      "params": {
        "R": 0.007003493141382933,
        "X": 0.02678617835044861,
        "G": 0.0,
        "B": 0.0027608992531895638
      },
      "extension": {
        "length": 6695.530754150391,
        "rating": 116.46872758865356
      }
    },
    {
      "class": "Branch",
      "id": "branch_39660_40095_1",
      "ports": {
        "bus1": 40095,
        "bus2": 39660
      },
      "params": {
        "R": 0.007920091040432453,
        "X": 0.028760289773344994,
        "G": 0.0,
        "B": 0.0018221951322630048
      },
      "extension": {
        "length": 5379.233425048828,
        "rating": 129.76598739624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_39661_39662_1",
      "ports": {
        "bus1": 39661,
        "bus2": 39662
      },
      "params": {
        "R": 0.0002752567525021732,
        "X": 0.0011059923563152552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39661_39663_1",
      "ports": {
        "bus1": 39663,
        "bus2": 39661
      },
      "params": {
        "R": 0.010431129485368729,
        "X": 0.0414300374686718,
        "G": 0.0,
        "B": 0.007889745756983757
      },
      "extension": {
        "length": 11728.537800842285,
        "rating": 146.73407077789307
      }
    },
    {
      "class": "Branch",
      "id": "branch_39661_39698_1",
      "ports": {
        "bus1": 39661,
        "bus2": 39698
      },
      "params": {
        "R": 0.020402846857905388,
        "X": 0.06601163744926453,
        "G": 0.0,
        "B": 0.004927578382194042
      },
      "extension": {
        "length": 13093.184853149414,
        "rating": 142.42023229599
      }
    },
    {
      "class": "Branch",
      "id": "branch_39663_39664_1",
      "ports": {
        "bus1": 39663,
        "bus2": 39664
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39663_39700_1",
      "ports": {
        "bus1": 39663,
        "bus2": 39700
      },
      "params": {
        "R": 0.012989570386707783,
        "X": 0.052874092012643814,
        "G": 0.0,
        "B": 0.009061763994395733
      },
      "extension": {
        "length": 15660.530982421875,
        "rating": 172.74816036224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_39663_39700_2",
      "ports": {
        "bus1": 39663,
        "bus2": 39700
      },
      "params": {
        "R": 0.012989570386707783,
        "X": 0.052874092012643814,
        "G": 0.0,
        "B": 0.009061763994395733
      },
      "extension": {
        "length": 15660.530982421875,
        "rating": 172.74816036224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_39663_39700_3",
      "ports": {
        "bus1": 39663,
        "bus2": 39700
      },
      "params": {
        "R": 0.012989570386707783,
        "X": 0.052874092012643814,
        "G": 0.0,
        "B": 0.009061763994395733
      },
      "extension": {
        "length": 15660.530982421875,
        "rating": 172.74816036224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_39663_40770_1",
      "ports": {
        "bus1": 40770,
        "bus2": 39663
      },
      "params": {
        "R": 0.0022363048046827316,
        "X": 0.009974309243261814,
        "G": 0.0,
        "B": 0.0009029879583977163
      },
      "extension": {
        "length": 2170.697101913452,
        "rating": 137.4869465827942
      }
    },
    {
      "class": "Branch",
      "id": "branch_39665_39671_1",
      "ports": {
        "bus1": 39671,
        "bus2": 39665
      },
      "params": {
        "R": 0.00951601192355156,
        "X": 0.04897022619843483,
        "G": 0.0,
        "B": 0.007125562522560358
      },
      "extension": {
        "length": 13165.86330065918,
        "rating": 122.58176803588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_39665_39692_1",
      "ports": {
        "bus1": 39665,
        "bus2": 39692
      },
      "params": {
        "R": 0.018607066944241524,
        "X": 0.07238449156284332,
        "G": 0.0,
        "B": 0.011845042929053307
      },
      "extension": {
        "length": 21205.205564941407,
        "rating": 97.76831865310669
      }
    },
    {
      "class": "Branch",
      "id": "branch_39666_39667_1",
      "ports": {
        "bus1": 39666,
        "bus2": 39667
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39667_39692_1",
      "ports": {
        "bus1": 39667,
        "bus2": 39692
      },
      "params": {
        "R": 0.013264155015349388,
        "X": 0.05305531248450279,
        "G": 0.0,
        "B": 0.005413799546658993
      },
      "extension": {
        "length": 12042.90424017334,
        "rating": 112.75105476379395
      }
    },
    {
      "class": "Branch",
      "id": "branch_39667_39693_1",
      "ports": {
        "bus1": 39667,
        "bus2": 39693
      },
      "params": {
        "R": 0.013681409880518913,
        "X": 0.05152587592601776,
        "G": 0.0,
        "B": 0.006271567195653915
      },
      "extension": {
        "length": 12388.863565063477,
        "rating": 117.50749349594116
      }
    },
    {
      "class": "Branch",
      "id": "branch_39667_40505_1",
      "ports": {
        "bus1": 39667,
        "bus2": 40505
      },
      "params": {
        "R": 0.028917532414197922,
        "X": 0.12071570754051208,
        "G": 0.0,
        "B": 0.013475894927978516
      },
      "extension": {
        "length": 27973.055625732424,
        "rating": 128.57160568237305
      }
    },
    {
      "class": "Branch",
      "id": "branch_39668_39670_1",
      "ports": {
        "bus1": 39670,
        "bus2": 39668
      },
      "params": {
        "R": 0.012936277315020561,
        "X": 0.059197887778282166,
        "G": 0.0,
        "B": 0.006165756843984127
      },
      "extension": {
        "length": 13421.804887573242,
        "rating": 114.43910598754883
      }
    },
    {
      "class": "Branch",
      "id": "branch_39668_40038_1",
      "ports": {
        "bus1": 39668,
        "bus2": 40038
      },
      "params": {
        "R": 0.014730219729244709,
        "X": 0.07812678068876266,
        "G": 0.0,
        "B": 0.01424487866461277
      },
      "extension": {
        "length": 23577.45071923828,
        "rating": 130.3433060646057
      }
    },
    {
      "class": "Branch",
      "id": "branch_39668_40511_1",
      "ports": {
        "bus1": 39668,
        "bus2": 40511
      },
      "params": {
        "R": 0.009594590403139591,
        "X": 0.03612464666366577,
        "G": 0.0,
        "B": 0.004986083600670099
      },
      "extension": {
        "length": 10218.55994494629,
        "rating": 118.38415861129761
      }
    },
    {
      "class": "Branch",
      "id": "branch_39669_40505_1",
      "ports": {
        "bus1": 40505,
        "bus2": 39669
      },
      "params": {
        "R": 0.010408706031739712,
        "X": 0.03921632096171379,
        "G": 0.0,
        "B": 0.006098565645515919
      },
      "extension": {
        "length": 10030.786825012206,
        "rating": 117.93177127838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_39669_40506_1",
      "ports": {
        "bus1": 40506,
        "bus2": 39669
      },
      "params": {
        "R": 0.019337018951773643,
        "X": 0.07528255134820938,
        "G": 0.0,
        "B": 0.00687043834477663
      },
      "extension": {
        "length": 16235.00289404297,
        "rating": 122.55620956420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_39670_39790_1",
      "ports": {
        "bus1": 39670,
        "bus2": 39790
      },
      "params": {
        "R": 0.049313683062791824,
        "X": 0.22789640724658966,
        "G": 0.0,
        "B": 0.040244802832603455
      },
      "extension": {
        "length": 59278.60086328125,
        "rating": 126.33174657821655
      }
    },
    {
      "class": "Branch",
      "id": "branch_39671_40857_1",
      "ports": {
        "bus1": 39671,
        "bus2": 40857
      },
      "params": {
        "R": 0.005429849959909916,
        "X": 0.019315846264362335,
        "G": 0.0,
        "B": 0.0018606045050546525
      },
      "extension": {
        "length": 4405.299407775879,
        "rating": 135.47992706298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_39672_39675_1",
      "ports": {
        "bus1": 39672,
        "bus2": 39675
      },
      "params": {
        "R": 0.02076767198741436,
        "X": 0.08237094432115555,
        "G": 0.0,
        "B": 0.01878179796040058
      },
      "extension": {
        "length": 25688.077098266604,
        "rating": 146.5179443359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_39673_39674_1",
      "ports": {
        "bus1": 39673,
        "bus2": 39674
      },
      "params": {
        "R": 0.0002762674121186137,
        "X": 0.001116632716730237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39673_39675_1",
      "ports": {
        "bus1": 39675,
        "bus2": 39673
      },
      "params": {
        "R": 0.005586044862866402,
        "X": 0.024435579776763916,
        "G": 0.0,
        "B": 0.0018373711500316858
      },
      "extension": {
        "length": 4754.715463531495,
        "rating": 107.74120092391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_39673_40792_1",
      "ports": {
        "bus1": 40792,
        "bus2": 39673
      },
      "params": {
        "R": 0.0036653850693255663,
        "X": 0.016576504334807396,
        "G": 0.0,
        "B": 0.0014204340986907482
      },
      "extension": {
        "length": 3452.924202484131,
        "rating": 136.8234634399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_39675_39677_1",
      "ports": {
        "bus1": 39677,
        "bus2": 39675
      },
      "params": {
        "R": 0.0037337576504796743,
        "X": 0.014837535098195076,
        "G": 0.0,
        "B": 0.0016175834462046625
      },
      "extension": {
        "length": 3753.095752441406,
        "rating": 148.08964729309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_39675_40792_1",
      "ports": {
        "bus1": 39675,
        "bus2": 40792
      },
      "params": {
        "R": 0.0036852676421403885,
        "X": 0.01580875553190708,
        "G": 0.0,
        "B": 0.0016647379379719496
      },
      "extension": {
        "length": 3791.3695790405272,
        "rating": 134.2423439025879
      }
    },
    {
      "class": "Branch",
      "id": "branch_39676_39677_1",
      "ports": {
        "bus1": 39676,
        "bus2": 39677
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39677_41022_1",
      "ports": {
        "bus1": 39677,
        "bus2": 41022
      },
      "params": {
        "R": 0.004467966966331005,
        "X": 0.019630983471870422,
        "G": 0.0,
        "B": 0.002753498265519738
      },
      "extension": {
        "length": 5418.334119781494,
        "rating": 149.2196798324585
      }
    },
    {
      "class": "Branch",
      "id": "branch_39677_41022_2",
      "ports": {
        "bus1": 39677,
        "bus2": 41022
      },
      "params": {
        "R": 0.004467966966331005,
        "X": 0.019630983471870422,
        "G": 0.0,
        "B": 0.002753498265519738
      },
      "extension": {
        "length": 5418.334119781494,
        "rating": 149.2196798324585
      }
    },
    {
      "class": "Branch",
      "id": "branch_39678_39680_1",
      "ports": {
        "bus1": 39680,
        "bus2": 39678
      },
      "params": {
        "R": 0.00878565851598978,
        "X": 0.036908913403749466,
        "G": 0.0,
        "B": 0.004813084844499826
      },
      "extension": {
        "length": 9557.20126702881,
        "rating": 149.30078983306885
      }
    },
    {
      "class": "Branch",
      "id": "branch_39678_39680_2",
      "ports": {
        "bus1": 39680,
        "bus2": 39678
      },
      "params": {
        "R": 0.00878565851598978,
        "X": 0.036908913403749466,
        "G": 0.0,
        "B": 0.004813084844499826
      },
      "extension": {
        "length": 9557.20126702881,
        "rating": 149.30078983306885
      }
    },
    {
      "class": "Branch",
      "id": "branch_39678_39683_1",
      "ports": {
        "bus1": 39678,
        "bus2": 39683
      },
      "params": {
        "R": 0.005342429503798485,
        "X": 0.023364022374153137,
        "G": 0.0,
        "B": 0.0026730820536613464
      },
      "extension": {
        "length": 5678.401989715577,
        "rating": 143.2101845741272
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_39680_1",
      "ports": {
        "bus1": 39680,
        "bus2": 39679
      },
      "params": {
        "R": 0.002549679484218359,
        "X": 0.07314010709524155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_39680_2",
      "ports": {
        "bus1": 39680,
        "bus2": 39679
      },
      "params": {
        "R": 0.002549679484218359,
        "X": 0.07314010709524155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_39680_3",
      "ports": {
        "bus1": 39680,
        "bus2": 39679
      },
      "params": {
        "R": 0.002549679484218359,
        "X": 0.07314010709524155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_39681_1",
      "ports": {
        "bus1": 39679,
        "bus2": 39681
      },
      "params": {
        "R": 0.0002545660245232284,
        "X": 0.0011001754319295287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_39714_1",
      "ports": {
        "bus1": 39679,
        "bus2": 39714
      },
      "params": {
        "R": 0.004975485615432262,
        "X": 0.0511944442987442,
        "G": 0.0,
        "B": 0.17991207540035248
      },
      "extension": {
        "length": 66454.89231884766,
        "rating": 424.2378234863281
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_40100_1",
      "ports": {
        "bus1": 39679,
        "bus2": 40100
      },
      "params": {
        "R": 0.0014599330024793744,
        "X": 0.01322496309876442,
        "G": 0.0,
        "B": 0.047532126307487495
      },
      "extension": {
        "length": 18212.298992797852,
        "rating": 506.0026168823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_40870_1",
      "ports": {
        "bus1": 40870,
        "bus2": 39679
      },
      "params": {
        "R": 0.0014258897863328457,
        "X": 0.014615991152822971,
        "G": 0.0,
        "B": 0.07223127037286758
      },
      "extension": {
        "length": 24508.900980834962,
        "rating": 556.6363334655762
      }
    },
    {
      "class": "Branch",
      "id": "branch_39679_40945_1",
      "ports": {
        "bus1": 39679,
        "bus2": 40945
      },
      "params": {
        "R": 0.0018903421005234122,
        "X": 0.016708798706531525,
        "G": 0.0,
        "B": 0.08661963790655136
      },
      "extension": {
        "length": 28951.06988232422,
        "rating": 560.1009368896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_39680_40116_1",
      "ports": {
        "bus1": 39680,
        "bus2": 40116
      },
      "params": {
        "R": 0.010710231028497219,
        "X": 0.051400043070316315,
        "G": 0.0,
        "B": 0.0032845507375895977
      },
      "extension": {
        "length": 9447.438455200196,
        "rating": 159.2501997947693
      }
    },
    {
      "class": "Branch",
      "id": "branch_39680_40116_2",
      "ports": {
        "bus1": 39680,
        "bus2": 40116
      },
      "params": {
        "R": 0.010710231028497219,
        "X": 0.051400043070316315,
        "G": 0.0,
        "B": 0.0032845507375895977
      },
      "extension": {
        "length": 9447.438455200196,
        "rating": 159.2501997947693
      }
    },
    {
      "class": "Branch",
      "id": "branch_39682_39683_1",
      "ports": {
        "bus1": 39682,
        "bus2": 39683
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39683_40457_1",
      "ports": {
        "bus1": 40457,
        "bus2": 39683
      },
      "params": {
        "R": 0.0052370293997228146,
        "X": 0.02283395454287529,
        "G": 0.0,
        "B": 0.001510491594672203
      },
      "extension": {
        "length": 4522.212806396485,
        "rating": 139.48709964752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_39684_39699_1",
      "ports": {
        "bus1": 39699,
        "bus2": 39684
      },
      "params": {
        "R": 0.007042332552373409,
        "X": 0.032178718596696854,
        "G": 0.0,
        "B": 0.001957020489498973
      },
      "extension": {
        "length": 5695.509526885987,
        "rating": 157.3768973350525
      }
    },
    {
      "class": "Branch",
      "id": "branch_39684_39699_2",
      "ports": {
        "bus1": 39699,
        "bus2": 39684
      },
      "params": {
        "R": 0.007042332552373409,
        "X": 0.032178718596696854,
        "G": 0.0,
        "B": 0.001957020489498973
      },
      "extension": {
        "length": 5695.509526885987,
        "rating": 157.3768973350525
      }
    },
    {
      "class": "Branch",
      "id": "branch_39684_40457_1",
      "ports": {
        "bus1": 39684,
        "bus2": 40457
      },
      "params": {
        "R": 0.010037875734269619,
        "X": 0.041953444480895996,
        "G": 0.0,
        "B": 0.008115768432617188
      },
      "extension": {
        "length": 12354.72599761963,
        "rating": 152.57201194763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_39684_40457_2",
      "ports": {
        "bus1": 39684,
        "bus2": 40457
      },
      "params": {
        "R": 0.010037875734269619,
        "X": 0.041953444480895996,
        "G": 0.0,
        "B": 0.008115768432617188
      },
      "extension": {
        "length": 12354.72599761963,
        "rating": 152.57201194763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_39685_39696_1",
      "ports": {
        "bus1": 39696,
        "bus2": 39685
      },
      "params": {
        "R": 0.010097289457917213,
        "X": 0.046828608959913254,
        "G": 0.0,
        "B": 0.007798317354172468
      },
      "extension": {
        "length": 12555.151159240722,
        "rating": 132.96668529510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_39685_39712_1",
      "ports": {
        "bus1": 39712,
        "bus2": 39685
      },
      "params": {
        "R": 0.011736413463950157,
        "X": 0.052120890468358994,
        "G": 0.0,
        "B": 0.00756906857714057
      },
      "extension": {
        "length": 14958.963107666015,
        "rating": 123.56081008911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_39686_39687_1",
      "ports": {
        "bus1": 39687,
        "bus2": 39686
      },
      "params": {
        "R": 0.00856864359229803,
        "X": 0.029833996668457985,
        "G": 0.0,
        "B": 0.0041873822920024395
      },
      "extension": {
        "length": 8196.642895385743,
        "rating": 119.79095935821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_39686_39690_1",
      "ports": {
        "bus1": 39686,
        "bus2": 39690
      },
      "params": {
        "R": 0.007832086645066738,
        "X": 0.029366759583353996,
        "G": 0.0,
        "B": 0.0067146033979952335
      },
      "extension": {
        "length": 9170.155612792969,
        "rating": 65.60739278793335
      }
    },
    {
      "class": "Branch",
      "id": "branch_39688_39689_1",
      "ports": {
        "bus1": 39688,
        "bus2": 39689
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39688_39690_1",
      "ports": {
        "bus1": 39688,
        "bus2": 39690
      },
      "params": {
        "R": 0.012474368326365948,
        "X": 0.060242339968681335,
        "G": 0.0,
        "B": 0.00628791144117713
      },
      "extension": {
        "length": 12838.480307006836,
        "rating": 116.74250364303589
      }
    },
    {
      "class": "Branch",
      "id": "branch_39688_40046_1",
      "ports": {
        "bus1": 39688,
        "bus2": 40046
      },
      "params": {
        "R": 0.0125601626932621,
        "X": 0.05066870152950287,
        "G": 0.0,
        "B": 0.008236631751060486
      },
      "extension": {
        "length": 14533.689670532227,
        "rating": 134.10392999649048
      }
    },
    {
      "class": "Branch",
      "id": "branch_39691_40031_1",
      "ports": {
        "bus1": 39691,
        "bus2": 40031
      },
      "params": {
        "R": 0.011395328678190708,
        "X": 0.051801346242427826,
        "G": 0.0,
        "B": 0.011202006600797176
      },
      "extension": {
        "length": 17224.445197265624,
        "rating": 138.945734500885
      }
    },
    {
      "class": "Branch",
      "id": "branch_39691_40040_1",
      "ports": {
        "bus1": 39691,
        "bus2": 40040
      },
      "params": {
        "R": 0.006452322006225586,
        "X": 0.03249895200133324,
        "G": 0.0,
        "B": 0.0032659289427101616
      },
      "extension": {
        "length": 7431.129528442383,
        "rating": 142.36611127853394
      }
    },
    {
      "class": "Branch",
      "id": "branch_39693_39694_1",
      "ports": {
        "bus1": 39693,
        "bus2": 39694
      },
      "params": {
        "R": 0.00026283483020961285,
        "X": 0.0010722570586949587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39693_39695_1",
      "ports": {
        "bus1": 39693,
        "bus2": 39695
      },
      "params": {
        "R": 0.011794582940638065,
        "X": 0.04134427383542061,
        "G": 0.0,
        "B": 0.0037764389999210835
      },
      "extension": {
        "length": 9509.123969055176,
        "rating": 85.86307764053345
      }
    },
    {
      "class": "Branch",
      "id": "branch_39695_39720_1",
      "ports": {
        "bus1": 39695,
        "bus2": 39720
      },
      "params": {
        "R": 0.02897566743195057,
        "X": 0.13604871928691864,
        "G": 0.0,
        "B": 0.015696927905082703
      },
      "extension": {
        "length": 33386.45654663086,
        "rating": 106.53009414672852
      }
    },
    {
      "class": "Branch",
      "id": "branch_39695_39724_1",
      "ports": {
        "bus1": 39695,
        "bus2": 39724
      },
      "params": {
        "R": 0.023686926811933517,
        "X": 0.09615172445774078,
        "G": 0.0,
        "B": 0.009558082558214664
      },
      "extension": {
        "length": 20679.645877075196,
        "rating": 104.2148232460022
      }
    },
    {
      "class": "Branch",
      "id": "branch_39696_39698_1",
      "ports": {
        "bus1": 39696,
        "bus2": 39698
      },
      "params": {
        "R": 0.0075891586020588875,
        "X": 0.03528161719441414,
        "G": 0.0,
        "B": 0.00400959700345993
      },
      "extension": {
        "length": 8521.458185302734,
        "rating": 138.71010541915894
      }
    },
    {
      "class": "Branch",
      "id": "branch_39697_39698_1",
      "ports": {
        "bus1": 39697,
        "bus2": 39698
      },
      "params": {
        "R": 0.00021980742167215794,
        "X": 0.001111283665522933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39699_40885_1",
      "ports": {
        "bus1": 39699,
        "bus2": 40885
      },
      "params": {
        "R": 0.0032242508605122566,
        "X": 0.013929524458944798,
        "G": 0.0,
        "B": 0.0022801810409873724
      },
      "extension": {
        "length": 4022.130249481201,
        "rating": 159.50502157211304
      }
    },
    {
      "class": "Branch",
      "id": "branch_39699_40885_2",
      "ports": {
        "bus1": 39699,
        "bus2": 40885
      },
      "params": {
        "R": 0.0032242508605122566,
        "X": 0.013929524458944798,
        "G": 0.0,
        "B": 0.0022801810409873724
      },
      "extension": {
        "length": 4022.130249481201,
        "rating": 159.50502157211304
      }
    },
    {
      "class": "Branch",
      "id": "branch_39700_39701_1",
      "ports": {
        "bus1": 39700,
        "bus2": 39701
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39700_40861_1",
      "ports": {
        "bus1": 40861,
        "bus2": 39700
      },
      "params": {
        "R": 0.0048732999712228775,
        "X": 0.020521657541394234,
        "G": 0.0,
        "B": 0.002851897617802024
      },
      "extension": {
        "length": 5049.223638244629,
        "rating": 167.79096126556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_39700_40861_2",
      "ports": {
        "bus1": 40861,
        "bus2": 39700
      },
      "params": {
        "R": 0.0048732999712228775,
        "X": 0.020521657541394234,
        "G": 0.0,
        "B": 0.002851897617802024
      },
      "extension": {
        "length": 5049.223638244629,
        "rating": 167.79096126556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_39700_40861_3",
      "ports": {
        "bus1": 40861,
        "bus2": 39700
      },
      "params": {
        "R": 0.0048732999712228775,
        "X": 0.020521657541394234,
        "G": 0.0,
        "B": 0.002851897617802024
      },
      "extension": {
        "length": 5049.223638244629,
        "rating": 167.79096126556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_39700_40885_1",
      "ports": {
        "bus1": 39700,
        "bus2": 40885
      },
      "params": {
        "R": 0.006894897203892469,
        "X": 0.028115250170230865,
        "G": 0.0,
        "B": 0.0038513564504683018
      },
      "extension": {
        "length": 7392.927836975098,
        "rating": 130.0813913345337
      }
    },
    {
      "class": "Branch",
      "id": "branch_39702_39703_1",
      "ports": {
        "bus1": 39702,
        "bus2": 39703
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39702_40441_1",
      "ports": {
        "bus1": 40441,
        "bus2": 39702
      },
      "params": {
        "R": 0.015756696462631226,
        "X": 0.05544661730527878,
        "G": 0.0,
        "B": 0.008444215171039104
      },
      "extension": {
        "length": 14924.832446777344,
        "rating": 141.8581485748291
      }
    },
    {
      "class": "Branch",
      "id": "branch_39702_40455_1",
      "ports": {
        "bus1": 39702,
        "bus2": 40455
      },
      "params": {
        "R": 0.006940660532563925,
        "X": 0.030526287853717804,
        "G": 0.0,
        "B": 0.0036630013491958375
      },
      "extension": {
        "length": 7803.240140808106,
        "rating": 148.89512062072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_39704_39706_1",
      "ports": {
        "bus1": 39706,
        "bus2": 39704
      },
      "params": {
        "R": 0.010640749707818031,
        "X": 0.035060349851846695,
        "G": 0.0,
        "B": 0.0033146063797175884
      },
      "extension": {
        "length": 7536.20355670166,
        "rating": 110.88354587554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_39704_39775_1",
      "ports": {
        "bus1": 39704,
        "bus2": 39775
      },
      "params": {
        "R": 0.007760504726320505,
        "X": 0.023710550740361214,
        "G": 0.0,
        "B": 0.004597796592861414
      },
      "extension": {
        "length": 7657.095131103516,
        "rating": 122.16769456863403
      }
    },
    {
      "class": "Branch",
      "id": "branch_39705_39706_1",
      "ports": {
        "bus1": 39706,
        "bus2": 39705
      },
      "params": {
        "R": 0.008669547736644745,
        "X": 0.03245840594172478,
        "G": 0.0,
        "B": 0.0035172845236957073
      },
      "extension": {
        "length": 7866.223319641113,
        "rating": 112.95672655105591
      }
    },
    {
      "class": "Branch",
      "id": "branch_39705_39710_1",
      "ports": {
        "bus1": 39705,
        "bus2": 39710
      },
      "params": {
        "R": 0.01573081500828266,
        "X": 0.04209376871585846,
        "G": 0.0,
        "B": 0.0046659670770168304
      },
      "extension": {
        "length": 10307.12577154541,
        "rating": 124.10105466842651
      }
    },
    {
      "class": "Branch",
      "id": "branch_39706_39707_1",
      "ports": {
        "bus1": 39706,
        "bus2": 39707
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39706_39709_1",
      "ports": {
        "bus1": 39709,
        "bus2": 39706
      },
      "params": {
        "R": 0.010393020696938038,
        "X": 0.05147711560130119,
        "G": 0.0,
        "B": 0.009741968475282192
      },
      "extension": {
        "length": 14375.351521362305,
        "rating": 103.25514078140259
      }
    },
    {
      "class": "Branch",
      "id": "branch_39708_39713_1",
      "ports": {
        "bus1": 39713,
        "bus2": 39708
      },
      "params": {
        "R": 0.016401249915361404,
        "X": 0.06353381276130676,
        "G": 0.0,
        "B": 0.015308151952922344
      },
      "extension": {
        "length": 21050.945352905273,
        "rating": 115.93776941299438
      }
    },
    {
      "class": "Branch",
      "id": "branch_39708_39867_1",
      "ports": {
        "bus1": 39708,
        "bus2": 39867
      },
      "params": {
        "R": 0.02023117057979107,
        "X": 0.0987166091799736,
        "G": 0.0,
        "B": 0.007331374101340771
      },
      "extension": {
        "length": 19092.55940222168,
        "rating": 124.41643476486206
      }
    },
    {
      "class": "Branch",
      "id": "branch_39709_39782_1",
      "ports": {
        "bus1": 39782,
        "bus2": 39709
      },
      "params": {
        "R": 0.021358327940106392,
        "X": 0.09915875643491745,
        "G": 0.0,
        "B": 0.006474318914115429
      },
      "extension": {
        "length": 19258.66051940918,
        "rating": 114.60986137390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_39710_40031_1",
      "ports": {
        "bus1": 39710,
        "bus2": 40031
      },
      "params": {
        "R": 0.012719791382551193,
        "X": 0.06389710307121277,
        "G": 0.0,
        "B": 0.008953282609581947
      },
      "extension": {
        "length": 16809.817063842773,
        "rating": 131.9491982460022
      }
    },
    {
      "class": "Branch",
      "id": "branch_39711_39712_1",
      "ports": {
        "bus1": 39711,
        "bus2": 39712
      },
      "params": {
        "R": 0.00029058483778499067,
        "X": 0.0011897522490471601,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39712_39713_1",
      "ports": {
        "bus1": 39713,
        "bus2": 39712
      },
      "params": {
        "R": 0.005328760016709566,
        "X": 0.02154821902513504,
        "G": 0.0,
        "B": 0.0023255357518792152
      },
      "extension": {
        "length": 5436.6683378906255,
        "rating": 97.02059626579285
      }
    },
    {
      "class": "Branch",
      "id": "branch_39714_39767_1",
      "ports": {
        "bus1": 39767,
        "bus2": 39714
      },
      "params": {
        "R": 0.002075677737593651,
        "X": 0.018425360321998596,
        "G": 0.0,
        "B": 0.06822837889194489
      },
      "extension": {
        "length": 25689.726997558595,
        "rating": 492.2635555267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_39714_40891_1",
      "ports": {
        "bus1": 40891,
        "bus2": 39714
      },
      "params": {
        "R": 0.0038872368168085814,
        "X": 0.03289498761296272,
        "G": 0.0,
        "B": 0.087946355342865
      },
      "extension": {
        "length": 39935.54684399414,
        "rating": 497.1905708312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_39715_39716_1",
      "ports": {
        "bus1": 39715,
        "bus2": 39716
      },
      "params": {
        "R": 0.018826382234692574,
        "X": 0.07823649793863297,
        "G": 0.0,
        "B": 0.0049589755944907665
      },
      "extension": {
        "length": 14155.600283569336,
        "rating": 121.77106142044067
      }
    },
    {
      "class": "Branch",
      "id": "branch_39715_39842_1",
      "ports": {
        "bus1": 39842,
        "bus2": 39715
      },
      "params": {
        "R": 0.012638039886951447,
        "X": 0.06362142413854599,
        "G": 0.0,
        "B": 0.005734194535762072
      },
      "extension": {
        "length": 14052.78469885254,
        "rating": 129.01843786239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_39716_39867_1",
      "ports": {
        "bus1": 39867,
        "bus2": 39716
      },
      "params": {
        "R": 0.013295086100697517,
        "X": 0.06327298283576965,
        "G": 0.0,
        "B": 0.011795198544859886
      },
      "extension": {
        "length": 18114.001829956054,
        "rating": 131.04612827301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_39716_40064_1",
      "ports": {
        "bus1": 40064,
        "bus2": 39716
      },
      "params": {
        "R": 0.02115301601588726,
        "X": 0.06997204571962357,
        "G": 0.0,
        "B": 0.010225789621472359
      },
      "extension": {
        "length": 17657.69647302246,
        "rating": 123.6483097076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_39717_39718_1",
      "ports": {
        "bus1": 39718,
        "bus2": 39717
      },
      "params": {
        "R": 0.009254558011889458,
        "X": 0.04125060886144638,
        "G": 0.0,
        "B": 0.004142307676374912
      },
      "extension": {
        "length": 9040.138944213868,
        "rating": 117.40912199020386
      }
    },
    {
      "class": "Branch",
      "id": "branch_39717_39727_1",
      "ports": {
        "bus1": 39717,
        "bus2": 39727
      },
      "params": {
        "R": 0.01722601428627968,
        "X": 0.07833939790725708,
        "G": 0.0,
        "B": 0.00818529725074768
      },
      "extension": {
        "length": 18883.200227783203,
        "rating": 94.21961307525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_39718_39744_1",
      "ports": {
        "bus1": 39744,
        "bus2": 39718
      },
      "params": {
        "R": 0.006245806813240051,
        "X": 0.02280450239777565,
        "G": 0.0,
        "B": 0.0027980937156826258
      },
      "extension": {
        "length": 6151.38897958374,
        "rating": 117.40752458572388
      }
    },
    {
      "class": "Branch",
      "id": "branch_39718_39745_1",
      "ports": {
        "bus1": 39745,
        "bus2": 39718
      },
      "params": {
        "R": 0.007467252667993307,
        "X": 0.02988574281334877,
        "G": 0.0,
        "B": 0.0037932009436190124
      },
      "extension": {
        "length": 7518.855824890137,
        "rating": 115.6370759010315
      }
    },
    {
      "class": "Branch",
      "id": "branch_39719_39722_1",
      "ports": {
        "bus1": 39719,
        "bus2": 39722
      },
      "params": {
        "R": 0.012152674607932568,
        "X": 0.05663932114839554,
        "G": 0.0,
        "B": 0.005652334075421095
      },
      "extension": {
        "length": 12251.139948303224,
        "rating": 135.38559675216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_39719_39727_1",
      "ports": {
        "bus1": 39727,
        "bus2": 39719
      },
      "params": {
        "R": 0.0097685931250453,
        "X": 0.04373032972216606,
        "G": 0.0,
        "B": 0.004769765306264162
      },
      "extension": {
        "length": 10183.282795898438,
        "rating": 141.13761186599731
      }
    },
    {
      "class": "Branch",
      "id": "branch_39720_39722_1",
      "ports": {
        "bus1": 39722,
        "bus2": 39720
      },
      "params": {
        "R": 0.008085189387202263,
        "X": 0.04006278142333031,
        "G": 0.0,
        "B": 0.0051870220340788364
      },
      "extension": {
        "length": 10443.699830566407,
        "rating": 124.39316511154175
      }
    },
    {
      "class": "Branch",
      "id": "branch_39721_39742_1",
      "ports": {
        "bus1": 39721,
        "bus2": 39742
      },
      "params": {
        "R": 0.023231085389852524,
        "X": 0.07567103952169418,
        "G": 0.0,
        "B": 0.010480153374373913
      },
      "extension": {
        "length": 21134.47937036133,
        "rating": 128.5531997680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_39721_40959_1",
      "ports": {
        "bus1": 40959,
        "bus2": 39721
      },
      "params": {
        "R": 0.007492963224649429,
        "X": 0.03679972141981125,
        "G": 0.0,
        "B": 0.002731010550633073
      },
      "extension": {
        "length": 7123.670411682129,
        "rating": 140.35298824310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_39722_39724_1",
      "ports": {
        "bus1": 39722,
        "bus2": 39724
      },
      "params": {
        "R": 0.024166643619537354,
        "X": 0.11245103180408478,
        "G": 0.0,
        "B": 0.008184803649783134
      },
      "extension": {
        "length": 20430.529501464844,
        "rating": 114.19615745544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_39723_39747_1",
      "ports": {
        "bus1": 39723,
        "bus2": 39747
      },
      "params": {
        "R": 0.017370879650115967,
        "X": 0.07090600579977036,
        "G": 0.0,
        "B": 0.009616725146770477
      },
      "extension": {
        "length": 18310.602294799806,
        "rating": 128.03751230239868
      }
    },
    {
      "class": "Branch",
      "id": "branch_39723_39748_1",
      "ports": {
        "bus1": 39748,
        "bus2": 39723
      },
      "params": {
        "R": 0.015312204137444496,
        "X": 0.06092439591884613,
        "G": 0.0,
        "B": 0.006468001753091812
      },
      "extension": {
        "length": 13547.843380371094,
        "rating": 135.6733202934265
      }
    },
    {
      "class": "Branch",
      "id": "branch_39724_39725_1",
      "ports": {
        "bus1": 39724,
        "bus2": 39725
      },
      "params": {
        "R": 0.0002483788412064314,
        "X": 0.0010188557207584381,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39726_39728_1",
      "ports": {
        "bus1": 39728,
        "bus2": 39726
      },
      "params": {
        "R": 0.005101067014038563,
        "X": 0.027941131964325905,
        "G": 0.0,
        "B": 0.0035866526886820793
      },
      "extension": {
        "length": 7552.585138183594,
        "rating": 155.64038753509521
      }
    },
    {
      "class": "Branch",
      "id": "branch_39726_39728_2",
      "ports": {
        "bus1": 39728,
        "bus2": 39726
      },
      "params": {
        "R": 0.005101067014038563,
        "X": 0.027941131964325905,
        "G": 0.0,
        "B": 0.0035866526886820793
      },
      "extension": {
        "length": 7552.585138183594,
        "rating": 155.64038753509521
      }
    },
    {
      "class": "Branch",
      "id": "branch_39726_39790_1",
      "ports": {
        "bus1": 39790,
        "bus2": 39726
      },
      "params": {
        "R": 0.022503649815917015,
        "X": 0.0800786241889,
        "G": 0.0,
        "B": 0.009658101946115494
      },
      "extension": {
        "length": 19176.323638183596,
        "rating": 125.10650157928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_39726_39792_1",
      "ports": {
        "bus1": 39726,
        "bus2": 39792
      },
      "params": {
        "R": 0.019505951553583145,
        "X": 0.06744128465652466,
        "G": 0.0,
        "B": 0.00805699173361063
      },
      "extension": {
        "length": 17280.744365478517,
        "rating": 130.1694631576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_39726_40508_1",
      "ports": {
        "bus1": 39726,
        "bus2": 40508
      },
      "params": {
        "R": 0.02305503934621811,
        "X": 0.08578529953956604,
        "G": 0.0,
        "B": 0.009566573426127434
      },
      "extension": {
        "length": 19723.5714440918,
        "rating": 140.83006381988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_39727_40959_1",
      "ports": {
        "bus1": 39727,
        "bus2": 40959
      },
      "params": {
        "R": 0.018511442467570305,
        "X": 0.09233181923627853,
        "G": 0.0,
        "B": 0.00760159082710743
      },
      "extension": {
        "length": 19679.301960205077,
        "rating": 144.30809020996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_39728_39729_1",
      "ports": {
        "bus1": 39728,
        "bus2": 39729
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39728_39734_1",
      "ports": {
        "bus1": 39728,
        "bus2": 39734
      },
      "params": {
        "R": 0.02350325509905815,
        "X": 0.11004533618688583,
        "G": 0.0,
        "B": 0.011641656048595905
      },
      "extension": {
        "length": 26757.73520288086,
        "rating": 157.83653259277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_39728_39734_2",
      "ports": {
        "bus1": 39728,
        "bus2": 39734
      },
      "params": {
        "R": 0.02350325509905815,
        "X": 0.11004533618688583,
        "G": 0.0,
        "B": 0.011641656048595905
      },
      "extension": {
        "length": 26757.73520288086,
        "rating": 157.83653259277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_39730_39749_1",
      "ports": {
        "bus1": 39730,
        "bus2": 39749
      },
      "params": {
        "R": 0.011380488984286785,
        "X": 0.05604834482073784,
        "G": 0.0,
        "B": 0.007056373171508311
      },
      "extension": {
        "length": 13417.70085900879,
        "rating": 127.78027057647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_39730_42087_1",
      "ports": {
        "bus1": 42087,
        "bus2": 39730
      },
      "params": {
        "R": 0.02795553021132946,
        "X": 0.08675086498260498,
        "G": 0.0,
        "B": 0.008078232407569885
      },
      "extension": {
        "length": 18199.802732299806,
        "rating": 130.05402088165283
      }
    },
    {
      "class": "Branch",
      "id": "branch_39731_39739_1",
      "ports": {
        "bus1": 39731,
        "bus2": 39739
      },
      "params": {
        "R": 0.004649531561881304,
        "X": 0.022303923964500427,
        "G": 0.0,
        "B": 0.0019475863082334401
      },
      "extension": {
        "length": 4912.152307250976,
        "rating": 160.08771657943726
      }
    },
    {
      "class": "Branch",
      "id": "branch_39731_39739_2",
      "ports": {
        "bus1": 39731,
        "bus2": 39739
      },
      "params": {
        "R": 0.004649531561881304,
        "X": 0.022303923964500427,
        "G": 0.0,
        "B": 0.0019475863082334401
      },
      "extension": {
        "length": 4912.152307250976,
        "rating": 160.08771657943726
      }
    },
    {
      "class": "Branch",
      "id": "branch_39731_42432_1",
      "ports": {
        "bus1": 42432,
        "bus2": 39731
      },
      "params": {
        "R": 0.0029622323345392942,
        "X": 0.01179395243525505,
        "G": 0.0,
        "B": 0.001553738838993013
      },
      "extension": {
        "length": 2924.656761291504,
        "rating": 156.35783672332764
      }
    },
    {
      "class": "Branch",
      "id": "branch_39731_42432_2",
      "ports": {
        "bus1": 42432,
        "bus2": 39731
      },
      "params": {
        "R": 0.0029622323345392942,
        "X": 0.01179395243525505,
        "G": 0.0,
        "B": 0.001553738838993013
      },
      "extension": {
        "length": 2924.656761291504,
        "rating": 156.35783672332764
      }
    },
    {
      "class": "Branch",
      "id": "branch_39732_39733_1",
      "ports": {
        "bus1": 39733,
        "bus2": 39732
      },
      "params": {
        "R": 0.00018362821720074862,
        "X": 0.011802280321717262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39732_39733_2",
      "ports": {
        "bus1": 39733,
        "bus2": 39732
      },
      "params": {
        "R": 0.00018362821720074862,
        "X": 0.011802280321717262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39732_39733_3",
      "ports": {
        "bus1": 39733,
        "bus2": 39732
      },
      "params": {
        "R": 0.00018362821720074862,
        "X": 0.011802280321717262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39732_39864_1",
      "ports": {
        "bus1": 39732,
        "bus2": 39864
      },
      "params": {
        "R": 0.0016474927542731166,
        "X": 0.027873540297150612,
        "G": 0.0,
        "B": 2.821189880371094
      },
      "extension": {
        "length": 197686.71556347658,
        "rating": 2554.827880859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_39732_40767_1",
      "ports": {
        "bus1": 39732,
        "bus2": 40767
      },
      "params": {
        "R": 0.0005650686798617244,
        "X": 0.008519944734871387,
        "G": 0.0,
        "B": 0.7707304358482361
      },
      "extension": {
        "length": 57039.078212402346,
        "rating": 2384.1833114624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_39732_40982_1",
      "ports": {
        "bus1": 39732,
        "bus2": 40982
      },
      "params": {
        "R": 0.00025831174571067095,
        "X": 0.0036727136466652155,
        "G": 0.0,
        "B": 0.35455676913261414
      },
      "extension": {
        "length": 27376.838808837892,
        "rating": 2881.6980361938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_39732_42992_1",
      "ports": {
        "bus1": 39732,
        "bus2": 42992
      },
      "params": {
        "R": 0.0006759955431334674,
        "X": 0.00867628026753664,
        "G": 0.0,
        "B": 0.7145823240280151
      },
      "extension": {
        "length": 56606.083246582035,
        "rating": 2739.5362854003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_39733_39734_1",
      "ports": {
        "bus1": 39734,
        "bus2": 39733
      },
      "params": {
        "R": 0.0009759742533788085,
        "X": 0.041032277047634125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39733_39734_2",
      "ports": {
        "bus1": 39734,
        "bus2": 39733
      },
      "params": {
        "R": 0.0009759742533788085,
        "X": 0.041032277047634125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39733_39734_3",
      "ports": {
        "bus1": 39734,
        "bus2": 39733
      },
      "params": {
        "R": 0.0009759742533788085,
        "X": 0.041032277047634125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39733_39734_4",
      "ports": {
        "bus1": 39734,
        "bus2": 39733
      },
      "params": {
        "R": 0.0009759742533788085,
        "X": 0.041032277047634125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39733_39734_5",
      "ports": {
        "bus1": 39734,
        "bus2": 39733
      },
      "params": {
        "R": 0.0009759742533788085,
        "X": 0.041032277047634125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
